modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,259,Ext Standby Glycol Pump On,,,,,,,,,,,,,,,,,,,,,5107_1,0,,Active on Alarm,Active on Alarm · 코드 5107_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,260,BMS Communications Timeout,,,,,,,,,,,,,,,,,,,,,5115_1,0,,Active on Alarm,Active on Alarm · 코드 5115_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,261,Ext Standby Unit On,,,,,,,,,,,,,,,,,,,,,5416_1,0,,Active on Alarm,Active on Alarm · 코드 5416_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,262,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,263,Loss of Air Flow,,,,,,,,,,,,,,,,,,,,,5053_1,0,,Active on Alarm,Active on Alarm · 코드 5053_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,264,Service Required,,,,,,,,,,,,,,,,,,,,,4726_1,0,,Active on Alarm,Active on Alarm · 코드 4726_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,265,Master Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5120_1,0,,Active on Alarm,Active on Alarm · 코드 5120_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,266,RAM Battery Issue,,,,,,,,,,,,,,,,,,,,,5119_1,0,,Active on Alarm,Active on Alarm · 코드 5119_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,267,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,268,High Power Shutdown,,,,,,,,,,,,,,,,,,,,,5121_1,0,,Active on Alarm,Active on Alarm · 코드 5121_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,269,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,270,Supply Chilled Water Loss of Flow,,,,,,,,,,,,,,,,,,,,,4980_1,0,,Active on Alarm,Active on Alarm · 코드 4980_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,271,Supply Chilled Water Over Temp,,,,,,,,,,,,,,,,,,,,,4626_1,0,,Active on Alarm,Active on Alarm · 코드 4626_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,272,Unit Code Missing,,,,,,,,,,,,,,,,,,,,,5418_1,0,,Active on Alarm,Active on Alarm · 코드 5418_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,273,Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5419_1,0,,Active on Alarm,Active on Alarm · 코드 5419_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,274,Water Leakage Detector Sensor Issue,,,,,,,,,,,,,,,,,,,,,5114_1,0,,Active on Alarm,Active on Alarm · 코드 5114_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,275,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,276,Ext Over Temperature,,,,,,,,,,,,,,,,,,,,,5104_1,0,,Active on Alarm,Active on Alarm · 코드 5104_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,277,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,278,Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5588_1,0,,Active on Alarm,Active on Alarm · 코드 5588_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,279,Temperature Control Sensor Issue,,,,,,,,,,,,,,,,,,,,,5617_1,0,,Active on Alarm,Active on Alarm · 코드 5617_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,280,Airflow Sensor Issue,,,,,,,,,,,,,,,,,,,,,5906_1,0,,Active on Alarm,Active on Alarm · 코드 5906_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,281,Ext Air Damper Position Issue,,,,,,,,,,,,,,,,,,,,,5907_1,0,,Active on Alarm,Active on Alarm · 코드 5907_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,282,Ext Power Source A Failure,,,,,,,,,,,,,,,,,,,,,5908_1,0,,Active on Alarm,Active on Alarm · 코드 5908_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,283,Ext Power Source B Failure,,,,,,,,,,,,,,,,,,,,,5909_1,0,,Active on Alarm,Active on Alarm · 코드 5909_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,284,Mixed Mode Lockout,,,,,,,,,,,,,,,,,,,,,5924_1,0,,Active on Alarm,Active on Alarm · 코드 5924_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,288,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1_1,0,,Active on Alarm,Active on Alarm · 코드 4703_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,299,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1_2,0,,Active on Alarm,Active on Alarm · 코드 4703_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,310,Unit Off,,,,,,,,,,,,,,,,,,,,,5110_1_1,0,,Active on Alarm,Active on Alarm · 코드 5110_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,311,Unit On,,,,,,,,,,,,,,,,,,,,,5109_1_1,0,,Active on Alarm,Active on Alarm · 코드 5109_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,312,Unit Partial Shutdown,,,,,,,,,,,,,,,,,,,,,5112_1_1,0,,Active on Alarm,Active on Alarm · 코드 5112_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,313,Unit Shutdown,,,,,,,,,,,,,,,,,,,,,5113_1_1,0,,Active on Alarm,Active on Alarm · 코드 5113_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,314,Unit Standby,,,,,,,,,,,,,,,,,,,,,5111_1_1,0,,Active on Alarm,Active on Alarm · 코드 5111_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,315,Maintenance Due,,,,,,,,,,,,,,,,,,,,,5116_1_1,0,,Active on Alarm,Active on Alarm · 코드 5116_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,316,Maintenance Completed,,,,,,,,,,,,,,,,,,,,,5117_1_1,0,,Active on Alarm,Active on Alarm · 코드 5117_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,327,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_1,0,,Active on Alarm,Active on Alarm · 코드 5417_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,338,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_2,0,,Active on Alarm,Active on Alarm · 코드 5417_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,349,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_3,0,,Active on Alarm,Active on Alarm · 코드 5417_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,350,Auto Tune License Expiring,,,,,,,,,,,,,,,,,,,,,6541_1,0,,Active on Alarm,Active on Alarm · 코드 6541_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,351,Auto Tune License Expired,,,,,,,,,,,,,,,,,,,,,6542_1,0,,Active on Alarm,Active on Alarm · 코드 6542_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,352,Unit In Standby Due To Cooling Loss,,,,,,,,,,,,,,,,,,,,,6543_1,0,,Active on Alarm,Active on Alarm · 코드 6543_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,353,Control Units Remote Shutdown Mismatch,,,,,,,,,,,,,,,,,,,,,6544_1,0,,Active on Alarm,Active on Alarm · 코드 6544_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,354,Slave Control Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,6545_1,0,,Active on Alarm,Active on Alarm · 코드 6545_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,355,Control Units Unit Code Mismatch,,,,,,,,,,,,,,,,,,,,,6546_1,0,,Active on Alarm,Active on Alarm · 코드 6546_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,356,Door Open,,,,,,,,,,,,,,,,,,,,,5471_1,0,,Active on Alarm,Active on Alarm · 코드 5471_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,357,Water Leakage,,,,,,,,,,,,,,,,,,,,,8192_1,0,,Active on Alarm,Active on Alarm · 코드 8192_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,358,PHE Sup Tem Snsr Fail,,,,,,,,,,,,,,,,,,,,,8231_1,0,,Active on Alarm,Active on Alarm · 코드 8231_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,361,Remote Sensor Average Over Temperature,,,,,,,,,,,,,,,,,,,,,5593_1,0,,Active on Alarm,Active on Alarm · 코드 5593_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,362,Remote Sensor Average Under Temperature,,,,,,,,,,,,,,,,,,,,,5594_1,0,,Active on Alarm,Active on Alarm · 코드 5594_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,363,Remote Sensor System Average Over Temperature,,,,,,,,,,,,,,,,,,,,,5595_1,0,,Active on Alarm,Active on Alarm · 코드 5595_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,364,Remote Sensor System Average Under Temperature,,,,,,,,,,,,,,,,,,,,,5596_1,0,,Active on Alarm,Active on Alarm · 코드 5596_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,365,Aggregate Remote Air Temp Sensor Fail,,,,,,,,,,,,,,,,,,,,,8742_1,0,,Active on Alarm,Active on Alarm · 코드 8742_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,376,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,377,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,378,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_1,0,,Active on Alarm,Active on Alarm · 코드 5060_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,390,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_2,0,,Active on Alarm,Active on Alarm · 코드 5597_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,391,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_2,0,,Active on Alarm,Active on Alarm · 코드 5598_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,392,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_2,0,,Active on Alarm,Active on Alarm · 코드 5060_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,404,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_3,0,,Active on Alarm,Active on Alarm · 코드 5597_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,405,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_3,0,,Active on Alarm,Active on Alarm · 코드 5598_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,406,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_3,0,,Active on Alarm,Active on Alarm · 코드 5060_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,418,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_4,0,,Active on Alarm,Active on Alarm · 코드 5597_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,419,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_4,0,,Active on Alarm,Active on Alarm · 코드 5598_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,420,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_4,0,,Active on Alarm,Active on Alarm · 코드 5060_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,432,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_5,0,,Active on Alarm,Active on Alarm · 코드 5597_1_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,433,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_5,0,,Active on Alarm,Active on Alarm · 코드 5598_1_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,434,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_5,0,,Active on Alarm,Active on Alarm · 코드 5060_1_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,446,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_6,0,,Active on Alarm,Active on Alarm · 코드 5597_1_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,447,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_6,0,,Active on Alarm,Active on Alarm · 코드 5598_1_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,448,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_6,0,,Active on Alarm,Active on Alarm · 코드 5060_1_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,460,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_7,0,,Active on Alarm,Active on Alarm · 코드 5597_1_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,461,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_7,0,,Active on Alarm,Active on Alarm · 코드 5598_1_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,462,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_7,0,,Active on Alarm,Active on Alarm · 코드 5060_1_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,474,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_8,0,,Active on Alarm,Active on Alarm · 코드 5597_1_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,475,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_8,0,,Active on Alarm,Active on Alarm · 코드 5598_1_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,476,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_8,0,,Active on Alarm,Active on Alarm · 코드 5060_1_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,488,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_9,0,,Active on Alarm,Active on Alarm · 코드 5597_1_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,489,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_9,0,,Active on Alarm,Active on Alarm · 코드 5598_1_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,490,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_9,0,,Active on Alarm,Active on Alarm · 코드 5060_1_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,502,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_10,0,,Active on Alarm,Active on Alarm · 코드 5597_1_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,503,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_10,0,,Active on Alarm,Active on Alarm · 코드 5598_1_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,504,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_10,0,,Active on Alarm,Active on Alarm · 코드 5060_1_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,516,Air Economizer Emergency Override,,,,,,,,,,,,,,,,,,,,,5600_1,0,,Active on Alarm,Active on Alarm · 코드 5600_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,517,Air Economizer Reduced Airflow,,,,,,,,,,,,,,,,,,,,,5601_1,0,,Active on Alarm,Active on Alarm · 코드 5601_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,519,Air Econ High Mixed Temp,,,,,,,,,,,,,,,,,,,,,8619_1,0,,Active on Alarm,Active on Alarm · 코드 8619_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,520,Air Econ Low Mixed Temp,,,,,,,,,,,,,,,,,,,,,8620_1,0,,Active on Alarm,Active on Alarm · 코드 8620_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,521,Ret Damp Fdback Fail,,,,,,,,,,,,,,,,,,,,,8621_1,0,,Active on Alarm,Active on Alarm · 코드 8621_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,522,Outdoor Dmp Fdback Fail,,,,,,,,,,,,,,,,,,,,,8622_1,0,,Active on Alarm,Active on Alarm · 코드 8622_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,523,Thermal Runaway,,,,,,,,,,,,,,,,,,,,,8623_1,0,,Active on Alarm,Active on Alarm · 코드 8623_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,524,Exhaust Damper Feedback Fail,,,,,,,,,,,,,,,,,,,,,8734_1,0,,Active on Alarm,Active on Alarm · 코드 8734_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,525,High Unit Differential Pressure,,,,,,,,,,,,,,,,,,,,,8735_1,0,,Active on Alarm,Active on Alarm · 코드 8735_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,526,Aggregate Mixed Air Temp Sensor Fail,,,,,,,,,,,,,,,,,,,,,8743_1,0,,Active on Alarm,Active on Alarm · 코드 8743_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,540,EEV Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5625_1,0,,Active on Alarm,Active on Alarm · 코드 5625_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,563,Static Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5629_1,0,,Active on Alarm,Active on Alarm · 코드 5629_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,564,High Static Pressure,,,,,,,,,,,,,,,,,,,,,5630_1,0,,Active on Alarm,Active on Alarm · 코드 5630_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,565,Low Static Pressure,,,,,,,,,,,,,,,,,,,,,5631_1,0,,Active on Alarm,Active on Alarm · 코드 5631_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,566,Static Pressure Sensor Out of Range,,,,,,,,,,,,,,,,,,,,,5910_1,0,,Active on Alarm,Active on Alarm · 코드 5910_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,567,SSA Control Input Issue,,,,,,,,,,,,,,,,,,,,,6547_1,0,,Active on Alarm,Active on Alarm · 코드 6547_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,623,Pump Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5636_1,0,,Active on Alarm,Active on Alarm · 코드 5636_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,643,Condenser Unit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5637_1,0,,Active on Alarm,Active on Alarm · 코드 5637_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,644,Condenser Circuit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5638_1_1,0,,Active on Alarm,Active on Alarm · 코드 5638_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,896,Condenser Circuit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5638_1_2,0,,Active on Alarm,Active on Alarm · 코드 5638_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1001,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1002,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_2,0,,Active on Alarm,Active on Alarm · 코드 5568_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1003,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_3,0,,Active on Alarm,Active on Alarm · 코드 5568_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1004,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_4,0,,Active on Alarm,Active on Alarm · 코드 5568_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1005,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_5,0,,Active on Alarm,Active on Alarm · 코드 5568_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1006,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_6,0,,Active on Alarm,Active on Alarm · 코드 5568_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1021,Fluid Temperature Sensor Issue,,,,,,,,,,,,,,,,,,,,,5911_1,0,,Active on Alarm,Active on Alarm · 코드 5911_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1022,Fluid Flow Sensor Issue,,,,,,,,,,,,,,,,,,,,,5912_1,0,,Active on Alarm,Active on Alarm · 코드 5912_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1031,Fluid Temperature Sensor Issue,,,,,,,,,,,,,,,,,,,,,5911_2,0,,Active on Alarm,Active on Alarm · 코드 5911_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1032,Fluid Flow Sensor Issue,,,,,,,,,,,,,,,,,,,,,5912_2,0,,Active on Alarm,Active on Alarm · 코드 5912_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1040,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_1,0,,Active on Alarm,Active on Alarm · 코드 5967_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1041,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_2,0,,Active on Alarm,Active on Alarm · 코드 5967_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1042,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_3,0,,Active on Alarm,Active on Alarm · 코드 5967_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1043,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_4,0,,Active on Alarm,Active on Alarm · 코드 5967_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1044,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_5,0,,Active on Alarm,Active on Alarm · 코드 5967_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1045,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_6,0,,Active on Alarm,Active on Alarm · 코드 5967_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1050,Aux Air Temp Device Communication Lost,,,,,,,,,,,,,,,,,,,,,5966_1_1,0,,Active on Alarm,Active on Alarm · 코드 5966_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1060,External Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,6105_1,0,,Active on Alarm,Active on Alarm · 코드 6105_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1061,External Condenser VFD Issue,,,,,,,,,,,,,,,,,,,,,6106_1,0,,Active on Alarm,Active on Alarm · 코드 6106_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1082,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_1,0,,Active on Alarm,Active on Alarm · 코드 5536_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1083,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_2,0,,Active on Alarm,Active on Alarm · 코드 5536_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1084,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_1,0,,Active on Alarm,Active on Alarm · 코드 5537_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1085,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_2,0,,Active on Alarm,Active on Alarm · 코드 5537_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1086,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_1,0,,Active on Alarm,Active on Alarm · 코드 5535_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1087,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_2,0,,Active on Alarm,Active on Alarm · 코드 5535_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1088,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_1,0,,Active on Alarm,Active on Alarm · 코드 5531_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1089,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_2,0,,Active on Alarm,Active on Alarm · 코드 5531_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1090,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_1,0,,Active on Alarm,Active on Alarm · 코드 6100_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1091,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_2,0,,Active on Alarm,Active on Alarm · 코드 6100_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1092,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_2,0,,Active on Alarm,Active on Alarm · 코드 5073_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1104,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_1,0,,Active on Alarm,Active on Alarm · 코드 5541_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1105,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_2,0,,Active on Alarm,Active on Alarm · 코드 5541_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1106,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_1,0,,Active on Alarm,Active on Alarm · 코드 5540_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1107,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_2,0,,Active on Alarm,Active on Alarm · 코드 5540_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1108,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_1,0,,Active on Alarm,Active on Alarm · 코드 5539_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1109,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_2,0,,Active on Alarm,Active on Alarm · 코드 5539_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1110,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_1,0,,Active on Alarm,Active on Alarm · 코드 5544_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1111,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_2,0,,Active on Alarm,Active on Alarm · 코드 5544_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1112,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_1,0,,Active on Alarm,Active on Alarm · 코드 5543_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1113,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_2,0,,Active on Alarm,Active on Alarm · 코드 5543_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1114,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_1,0,,Active on Alarm,Active on Alarm · 코드 5542_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1115,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_2,0,,Active on Alarm,Active on Alarm · 코드 5542_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1116,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_1,0,,Active on Alarm,Active on Alarm · 코드 5545_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1117,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_2,0,,Active on Alarm,Active on Alarm · 코드 5545_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1128,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1129,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1130,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_3,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1131,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1132,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1133,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1134,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_3,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1135,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1146,Compressor 1B Thermal Overload,,,,,,,,,,,,,,,,,,,,,6092_1,0,,Active on Alarm,Active on Alarm · 코드 6092_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1147,Compressor 2B Thermal Overload,,,,,,,,,,,,,,,,,,,,,6093_1,0,,Active on Alarm,Active on Alarm · 코드 6093_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1148,Compressor 1B Hours Exceeded,,,,,,,,,,,,,,,,,,,,,6094_1,0,,Active on Alarm,Active on Alarm · 코드 6094_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1149,Compressor 2B Hours Exceeded,,,,,,,,,,,,,,,,,,,,,6095_1,0,,Active on Alarm,Active on Alarm · 코드 6095_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1150,Team Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,6303_1,0,,Active on Alarm,Active on Alarm · 코드 6303_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1151,Heating Lockout,,,,,,,,,,,,,,,,,,,,,6304_1,0,,Active on Alarm,Active on Alarm · 코드 6304_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1152,Free Cooling Stopped - High Room Temp,,,,,,,,,,,,,,,,,,,,,6305_1,0,,Active on Alarm,Active on Alarm · 코드 6305_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1163,Cold Aisle Temperature/Humidity Team Sensor Failure,,,,,,,,,,,,,,,,,,,,,6306_1_1,0,,Active on Alarm,Active on Alarm · 코드 6306_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1174,Cold Aisle Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6309_1_1,0,,Active on Alarm,Active on Alarm · 코드 6309_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1185,Cold Aisle Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6309_1_2,0,,Active on Alarm,Active on Alarm · 코드 6309_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1196,Cold Aisle Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6309_1_3,0,,Active on Alarm,Active on Alarm · 코드 6309_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1207,Chilled Water Inlet Temperature Control Active,,,,,,,,,,,,,,,,,,,,,6310_1,0,,Active on Alarm,Active on Alarm · 코드 6310_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1218,Chilled Water Inlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6313_1_1,0,,Active on Alarm,Active on Alarm · 코드 6313_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1219,Chilled Water Outlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6314_1_1,0,,Active on Alarm,Active on Alarm · 코드 6314_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1220,Chilled Water Flow Meter Sensor Failure,,,,,,,,,,,,,,,,,,,,,6315_1_1,0,,Active on Alarm,Active on Alarm · 코드 6315_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1231,Chilled Water Inlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6313_1_2,0,,Active on Alarm,Active on Alarm · 코드 6313_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1232,Chilled Water Outlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6314_1_2,0,,Active on Alarm,Active on Alarm · 코드 6314_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1233,Chilled Water Flow Meter Sensor Failure,,,,,,,,,,,,,,,,,,,,,6315_1_2,0,,Active on Alarm,Active on Alarm · 코드 6315_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1245,TSA Control Input Issue,,,,,,,,,,,,,,,,,,,,,6538_1,0,,Active on Alarm,Active on Alarm · 코드 6538_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1265,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_3,0,,Active on Alarm,Active on Alarm · 코드 5269_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1266,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_3,0,,Active on Alarm,Active on Alarm · 코드 5270_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1267,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_3,0,,Active on Alarm,Active on Alarm · 코드 5271_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1268,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_3,0,,Active on Alarm,Active on Alarm · 코드 5352_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1269,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_3,0,,Active on Alarm,Active on Alarm · 코드 5146_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1270,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_3,0,,Active on Alarm,Active on Alarm · 코드 5272_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1271,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_3,0,,Active on Alarm,Active on Alarm · 코드 5354_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1272,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_3,0,,Active on Alarm,Active on Alarm · 코드 5355_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1273,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_3,0,,Active on Alarm,Active on Alarm · 코드 5514_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1274,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_3,0,,Active on Alarm,Active on Alarm · 코드 5148_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1275,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_3,0,,Active on Alarm,Active on Alarm · 코드 5604_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1276,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_3,0,,Active on Alarm,Active on Alarm · 코드 5903_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1277,Compressor Freeze Protection,,,,,,,,,,,,,,,,,,,,,6758_1_3,0,,Active on Alarm,Active on Alarm · 코드 6758_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1287,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_4,0,,Active on Alarm,Active on Alarm · 코드 5269_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1288,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_4,0,,Active on Alarm,Active on Alarm · 코드 5270_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1289,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_4,0,,Active on Alarm,Active on Alarm · 코드 5271_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1290,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_4,0,,Active on Alarm,Active on Alarm · 코드 5352_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1291,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_4,0,,Active on Alarm,Active on Alarm · 코드 5146_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1292,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_4,0,,Active on Alarm,Active on Alarm · 코드 5272_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1293,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_4,0,,Active on Alarm,Active on Alarm · 코드 5354_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1294,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_4,0,,Active on Alarm,Active on Alarm · 코드 5355_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1295,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_4,0,,Active on Alarm,Active on Alarm · 코드 5514_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1296,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_4,0,,Active on Alarm,Active on Alarm · 코드 5148_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1297,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_4,0,,Active on Alarm,Active on Alarm · 코드 5604_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1298,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_4,0,,Active on Alarm,Active on Alarm · 코드 5903_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1299,Compressor Freeze Protection,,,,,,,,,,,,,,,,,,,,,6758_1_4,0,,Active on Alarm,Active on Alarm · 코드 6758_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1319,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_3,0,,Active on Alarm,Active on Alarm · 코드 5536_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1320,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_3,0,,Active on Alarm,Active on Alarm · 코드 5537_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1321,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_3,0,,Active on Alarm,Active on Alarm · 코드 5535_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1322,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_3,0,,Active on Alarm,Active on Alarm · 코드 5531_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1323,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_3,0,,Active on Alarm,Active on Alarm · 코드 6100_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1335,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_4,0,,Active on Alarm,Active on Alarm · 코드 5536_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1336,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_4,0,,Active on Alarm,Active on Alarm · 코드 5537_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1337,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_4,0,,Active on Alarm,Active on Alarm · 코드 5535_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1338,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_4,0,,Active on Alarm,Active on Alarm · 코드 5531_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1339,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_4,0,,Active on Alarm,Active on Alarm · 코드 6100_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1350,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_3,0,,Active on Alarm,Active on Alarm · 코드 5073_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1359,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_3,0,,Active on Alarm,Active on Alarm · 코드 5541_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1360,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_3,0,,Active on Alarm,Active on Alarm · 코드 5540_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1361,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_3,0,,Active on Alarm,Active on Alarm · 코드 5539_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1362,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_3,0,,Active on Alarm,Active on Alarm · 코드 5544_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1363,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_3,0,,Active on Alarm,Active on Alarm · 코드 5543_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1364,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_3,0,,Active on Alarm,Active on Alarm · 코드 5542_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1365,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_3,0,,Active on Alarm,Active on Alarm · 코드 5545_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1366,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_4,0,,Active on Alarm,Active on Alarm · 코드 5073_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1376,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_4,0,,Active on Alarm,Active on Alarm · 코드 5541_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1377,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_4,0,,Active on Alarm,Active on Alarm · 코드 5540_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1378,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_4,0,,Active on Alarm,Active on Alarm · 코드 5539_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1379,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_4,0,,Active on Alarm,Active on Alarm · 코드 5544_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1380,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_4,0,,Active on Alarm,Active on Alarm · 코드 5543_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1381,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_4,0,,Active on Alarm,Active on Alarm · 코드 5542_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1382,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_4,0,,Active on Alarm,Active on Alarm · 코드 5545_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1402,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_3_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_3_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1422,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_3_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_3_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1442,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_3_3,0,,Active on Alarm,Active on Alarm · 코드 5277_1_3_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1462,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_3_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_3_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1482,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_4_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_4_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1502,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_4_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_4_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1522,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_4_3,0,,Active on Alarm,Active on Alarm · 코드 5277_1_4_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1542,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_4_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_4_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1554,Group Independent On,,,,,,,,,,,,,,,,,,,,,6691_1_1,0,,Active on Alarm,Active on Alarm · 코드 6691_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1555,Group Independent Off,,,,,,,,,,,,,,,,,,,,,6692_1_1,0,,Active on Alarm,Active on Alarm · 코드 6692_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1567,External Supply Fluid High Temperature,,,,,,,,,,,,,,,,,,,,,6818_1,0,,Active on Alarm,Active on Alarm · 코드 6818_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1568,External Supply Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,6819_1,0,,Active on Alarm,Active on Alarm · 코드 6819_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1569,External Supply Fluid Flow Issue,,,,,,,,,,,,,,,,,,,,,6824_1,0,,Active on Alarm,Active on Alarm · 코드 6824_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1570,Valve Communications Failure,,,,,,,,,,,,,,,,,,,,,8075_1,0,,Active on Alarm,Active on Alarm · 코드 8075_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1571,Valve Issue,,,,,,,,,,,,,,,,,,,,,8076_1,0,,Active on Alarm,Active on Alarm · 코드 8076_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1581,External Supply Fluid High Temperature,,,,,,,,,,,,,,,,,,,,,6818_2,0,,Active on Alarm,Active on Alarm · 코드 6818_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1582,External Supply Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,6819_2,0,,Active on Alarm,Active on Alarm · 코드 6819_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1583,External Supply Fluid Flow Issue,,,,,,,,,,,,,,,,,,,,,6824_2,0,,Active on Alarm,Active on Alarm · 코드 6824_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1584,Valve Communications Failure,,,,,,,,,,,,,,,,,,,,,8075_2,0,,Active on Alarm,Active on Alarm · 코드 8075_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1585,Valve Issue,,,,,,,,,,,,,,,,,,,,,8076_2,0,,Active on Alarm,Active on Alarm · 코드 8076_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1595,Audit Log Update,,,,,,,,,,,,,,,,,,,,,6822_1,0,,Active on Alarm,Active on Alarm · 코드 6822_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1606,Modbus Automatic Transfer Switch Communication Lost,,,,,,,,,,,,,,,,,,,,,7163_1,0,,Active on Alarm,Active on Alarm · 코드 7163_1
