modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1617,Supply Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,4651_1,0,,Active on Alarm,Active on Alarm · 코드 4651_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1618,Return Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5295_1,0,,Active on Alarm,Active on Alarm · 코드 5295_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1619,Flow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7474_1,0,,Active on Alarm,Active on Alarm · 코드 7474_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1620,Check Water System,,,,,,,,,,,,,,,,,,,,,7475_1,0,,Active on Alarm,Active on Alarm · 코드 7475_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1621,Supply Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,4645_1,0,,Active on Alarm,Active on Alarm · 코드 4645_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1622,Return Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,5293_1,0,,Active on Alarm,Active on Alarm · 코드 5293_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1623,Pump Operating Without Flow,,,,,,,,,,,,,,,,,,,,,7476_1,0,,Active on Alarm,Active on Alarm · 코드 7476_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1634,Pump Inverter Failure,,,,,,,,,,,,,,,,,,,,,7483_1_1,0,,Active on Alarm,Active on Alarm · 코드 7483_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1635,Pump Flow Failure,,,,,,,,,,,,,,,,,,,,,7484_1_1,0,,Active on Alarm,Active on Alarm · 코드 7484_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1636,Pump Inverter Failure,,,,,,,,,,,,,,,,,,,,,7483_1_2,0,,Active on Alarm,Active on Alarm · 코드 7483_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1637,Pump Flow Failure,,,,,,,,,,,,,,,,,,,,,7484_1_2,0,,Active on Alarm,Active on Alarm · 코드 7484_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1648,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_1,0,,Active on Alarm,Active on Alarm · 코드 8105_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1659,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_2,0,,Active on Alarm,Active on Alarm · 코드 8105_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1670,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_3,0,,Active on Alarm,Active on Alarm · 코드 8105_1_3
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1681,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_4,0,,Active on Alarm,Active on Alarm · 코드 8105_1_4
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1692,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_5,0,,Active on Alarm,Active on Alarm · 코드 8105_1_5
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1703,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_6,0,,Active on Alarm,Active on Alarm · 코드 8105_1_6
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1714,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_7,0,,Active on Alarm,Active on Alarm · 코드 8105_1_7
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1725,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_8,0,,Active on Alarm,Active on Alarm · 코드 8105_1_8
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1736,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_9,0,,Active on Alarm,Active on Alarm · 코드 8105_1_9
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1747,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_10,0,,Active on Alarm,Active on Alarm · 코드 8105_1_10
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1758,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_11,0,,Active on Alarm,Active on Alarm · 코드 8105_1_11
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1769,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_12,0,,Active on Alarm,Active on Alarm · 코드 8105_1_12
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1780,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_13,0,,Active on Alarm,Active on Alarm · 코드 8105_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1791,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_14,0,,Active on Alarm,Active on Alarm · 코드 8105_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1802,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_15,0,,Active on Alarm,Active on Alarm · 코드 8105_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1813,Supply Fan Communication Lost,,,,,,,,,,,,,,,,,,,,,8105_1_16,0,,Active on Alarm,Active on Alarm · 코드 8105_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1824,Supply Fluid Low Temp,,,,,,,,,,,,,,,,,,,,,8180_1,0,,Active on Alarm,Active on Alarm · 코드 8180_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1825,Return Fluid Low Temp,,,,,,,,,,,,,,,,,,,,,8181_1,0,,Active on Alarm,Active on Alarm · 코드 8181_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1826,Fluid High Differential Pressure,,,,,,,,,,,,,,,,,,,,,8182_1,0,,Active on Alarm,Active on Alarm · 코드 8182_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1827,Fluid Low Differential Pressure,,,,,,,,,,,,,,,,,,,,,8183_1,0,,Active on Alarm,Active on Alarm · 코드 8183_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1828,Fluid Flow Low Inlet Pressure,,,,,,,,,,,,,,,,,,,,,8184_1,0,,Active on Alarm,Active on Alarm · 코드 8184_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1829,Fluid Flow High Supply Pressure,,,,,,,,,,,,,,,,,,,,,8185_1,0,,Active on Alarm,Active on Alarm · 코드 8185_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1830,Fluid Low System Flow,,,,,,,,,,,,,,,,,,,,,8186_1,0,,Active on Alarm,Active on Alarm · 코드 8186_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1831,Fluid Flow Blocked,,,,,,,,,,,,,,,,,,,,,8187_1,0,,Active on Alarm,Active on Alarm · 코드 8187_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1832,Fluid Dewpoint Margin Control,,,,,,,,,,,,,,,,,,,,,8188_1,0,,Active on Alarm,Active on Alarm · 코드 8188_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1833,Fluid Supply Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,8189_1,0,,Active on Alarm,Active on Alarm · 코드 8189_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1834,Fluid Return Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,8190_1,0,,Active on Alarm,Active on Alarm · 코드 8190_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1835,Fluid Inlet Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,8191_1,0,,Active on Alarm,Active on Alarm · 코드 8191_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1836,XDM Mix Valve Position Error,,,,,,,,,,,,,,,,,,,,,8624_1,0,,Active on Alarm,Active on Alarm · 코드 8624_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1837,XDM Flow and Load Cycling,,,,,,,,,,,,,,,,,,,,,8628_1,0,,Active on Alarm,Active on Alarm · 코드 8628_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1846,XD Pump Communication Lost,,,,,,,,,,,,,,,,,,,,,8170_1_1,0,,Active on Alarm,Active on Alarm · 코드 8170_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1857,XD Pump Communication Lost,,,,,,,,,,,,,,,,,,,,,8170_1_2,0,,Active on Alarm,Active on Alarm · 코드 8170_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1858,XDM Pump No Flow,,,,,,,,,,,,,,,,,,,,,8625_1_1,0,,Active on Alarm,Active on Alarm · 코드 8625_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1859,XDM Pump No Flow,,,,,,,,,,,,,,,,,,,,,8625_1_2,0,,Active on Alarm,Active on Alarm · 코드 8625_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1860,XDM Pump Pressure Sensor Fail,,,,,,,,,,,,,,,,,,,,,8626_1_1,0,,Active on Alarm,Active on Alarm · 코드 8626_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1861,XDM Pump Pressure Sensor Fail,,,,,,,,,,,,,,,,,,,,,8626_1_2,0,,Active on Alarm,Active on Alarm · 코드 8626_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1862,XDM Pump Not Avail,,,,,,,,,,,,,,,,,,,,,8627_1_1,0,,Active on Alarm,Active on Alarm · 코드 8627_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,BV,1863,XDM Pump Not Avail,,,,,,,,,,,,,,,,,,,,,8627_1_2,0,,Active on Alarm,Active on Alarm · 코드 8627_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,12,Air Temperature Control Type,,,,,,,,,,,,,,,,,,,,,5324_1,4,,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 5324_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,13,Air Temperature Control Sensor,,,,,,,,,,,,,,,,,,,,,5012_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 5012_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,23,Supply Air Temperature Sensor Control,,,,,,,,,,,,,,,,,,,,,5332_1_1,4,,1 = Disabled 2 = Limit 3 = Control 4 = Temp Only,1 = Disabled 2 = Limit 3 = Control 4 = Temp Only · 코드 5332_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,34,Humidity Control Type,,,,,,,,,,,,,,,,,,,,,5340_1,3,,1 = Relative 2 = Compensated 3 = Predictive,1 = Relative 2 = Compensated 3 = Predictive · 코드 5340_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,35,Humidity Control Type,,,,,,,,,,,,,,,,,,,,,5603_1,4,,1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point,1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,36,Humidity Control Sensor,,,,,,,,,,,,,,,,,,,,,5618_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 5618_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,45,Compressor State,,,,,,,,,,,,,,,,,,,,,5264_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5264_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,46,Compressor Capacity Control State,,,,,,,,,,,,,,,,,,,,,5265_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5265_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,47,Tandem 'B' Compressor State,,,,,,,,,,,,,,,,,,,,,6243_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 6243_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,57,Compressor State,,,,,,,,,,,,,,,,,,,,,5264_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5264_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,58,Compressor Capacity Control State,,,,,,,,,,,,,,,,,,,,,5265_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5265_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,59,Tandem 'B' Compressor State,,,,,,,,,,,,,,,,,,,,,6243_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 6243_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,69,Free Cooling Status,,,,,,,,,,,,,,,,,,,,,5302_1,3,,1 = off 2 = on 3 = No Support,1 = off 2 = on 3 = No Support · 코드 5302_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,70,Free Cooling Internal Control Mode,,,,,,,,,,,,,,,,,,,,,5581_1,4,,1 = Disabled 2 = Contact 3 = Temperature 4 = Set Point,1 = Disabled 2 = Contact 3 = Temperature 4 = Set Point · 코드 5581_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,71,Minimum Chilled Water Temp Set Point Enable,,,,,,,,,,,,,,,,,,,,,5359_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5359_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,72,Main Chilled Water Valve,,,,,,,,,,,,,,,,,,,,,5605_1,2,,1 = Valve 1 2 = Valve 2,1 = Valve 1 2 = Valve 2 · 코드 5605_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,82,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,5373_1,4,,1 = Auto 2 = Manual 3 = Economy 4 = Delta,1 = Auto 2 = Manual 3 = Economy 4 = Delta · 코드 5373_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,83,Fan Control Sensor,,,,,,,,,,,,,,,,,,,,,5586_1,4,,1 = Supply 2 = Remote 3 = Return 4 = Manual,1 = Supply 2 = Remote 3 = Return 4 = Manual · 코드 5586_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,84,Fan Back Draft Operation,,,,,,,,,,,,,,,,,,,,,6736_1,3,,1 = Disabled 2 = Standby 3 = Outdoor Temp,1 = Disabled 2 = Standby 3 = Outdoor Temp · 코드 6736_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,85,Fan Back Draft Control Enable,,,,,,,,,,,,,,,,,,,,,6771_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6771_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,86,Fan Speed Temp Control Type,,,,,,,,,,,,,,,,,,,,,6767_1,3,,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID · 코드 6767_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,93,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,94,Unit Operating State,,,,,,,,,,,,,,,,,,,,,4706_1,3,,1 = off 2 = on 3 = standby,1 = off 2 = on 3 = standby · 코드 4706_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,95,Unit Control Mode,,,,,,,,,,,,,,,,,,,,,4707_1,0,,1 = Internal (Auto),1 = Internal (Auto) · 코드 4707_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,96,Unit Off Reason,,,,,,,,,,,,,,,,,,,,,5074_1,7,,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,107,Fan State,,,,,,,,,,,,,,,,,,,,,5381_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5381_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,108,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,109,Free Cooling State,,,,,,,,,,,,,,,,,,,,,5383_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5383_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,110,Maintenance Tracking State,,,,,,,,,,,,,,,,,,,,,5384_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5384_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,111,Hot Water / Hot Gas State,,,,,,,,,,,,,,,,,,,,,5385_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5385_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,112,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,113,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,114,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,0,,1 = off,1 = off · 코드 5388_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,115,System On/Off Control,,,,,,,,,,,,,,,,,,,,,5143_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5143_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,126,Customer Input 1 - Event Control,,,,,,,,,,,,,,,,,,,,,4718_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4718_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,127,Customer Input 1 - Event Type,,,,,,,,,,,,,,,,,,,,,4719_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4719_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,128,Customer Input 2 - Event Control,,,,,,,,,,,,,,,,,,,,,5098_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5098_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,129,Customer Input 2 - Event Type,,,,,,,,,,,,,,,,,,,,,5099_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5099_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,130,Customer Input 3 - Event Control,,,,,,,,,,,,,,,,,,,,,5100_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5100_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,131,Customer Input 3 - Event Type,,,,,,,,,,,,,,,,,,,,,5101_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5101_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,132,Customer Input 4 - Event Control,,,,,,,,,,,,,,,,,,,,,5102_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5102_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,133,Customer Input 4 - Event Type,,,,,,,,,,,,,,,,,,,,,5103_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5103_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,134,Ext Free Cooling Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5389_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5389_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,135,Ext Free Cooling Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5390_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5390_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,136,Ext Condenser Pump High Water - Event Control,,,,,,,,,,,,,,,,,,,,,5122_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5122_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,137,Ext Condenser Pump High Water - Event Type,,,,,,,,,,,,,,,,,,,,,5123_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5123_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,138,Ext Standby Glycol Pump On - Event Control,,,,,,,,,,,,,,,,,,,,,5129_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5129_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,139,Ext Standby Glycol Pump On - Event Type,,,,,,,,,,,,,,,,,,,,,5130_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5130_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,140,Ext Standby Unit On - Event Control,,,,,,,,,,,,,,,,,,,,,5391_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5391_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,141,Ext Standby Unit On - Event Type,,,,,,,,,,,,,,,,,,,,,5392_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5392_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,142,Ext Humidifier Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5086_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5086_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,143,Ext Humidifier Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5087_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5087_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,144,Ext Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,5082_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5082_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,145,Ext Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,5083_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5083_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,146,Ext Over Temperature - Event Control,,,,,,,,,,,,,,,,,,,,,5090_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5090_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,147,Ext Over Temperature - Event Type,,,,,,,,,,,,,,,,,,,,,5091_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5091_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,148,Ext Reheat Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5084_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5084_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,149,Ext Reheat Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5085_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5085_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,150,High Power Shutdown - Event Control,,,,,,,,,,,,,,,,,,,,,5141_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5141_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,151,High Power Shutdown - Event Type,,,,,,,,,,,,,,,,,,,,,5142_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5142_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,152,Humidifier Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5131_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5131_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,153,Humidifier Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5132_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5132_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,154,Master Unit Communication Lost - Event Control,,,,,,,,,,,,,,,,,,,,,5133_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5133_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,155,Master Unit Communication Lost - Event Type,,,,,,,,,,,,,,,,,,,,,5134_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5134_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,156,Service Required - Event Control,,,,,,,,,,,,,,,,,,,,,4727_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4727_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,157,Service Required - Event Type,,,,,,,,,,,,,,,,,,,,,4728_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4728_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,158,Shutdown - Loss Of Power - Event Control,,,,,,,,,,,,,,,,,,,,,4715_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4715_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,159,Shutdown - Loss Of Power - Event Type,,,,,,,,,,,,,,,,,,,,,4716_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4716_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,160,Smoke Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4721_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4721_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,161,Smoke Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4722_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4722_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,162,Water Under Floor - Event Control,,,,,,,,,,,,,,,,,,,,,4724_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4724_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,163,Water Under Floor - Event Type,,,,,,,,,,,,,,,,,,,,,4725_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4725_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,164,Ext Compressor Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5088_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5088_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,165,Ext Compressor Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5089_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5089_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,166,Clogged Air Filter - Event Control,,,,,,,,,,,,,,,,,,,,,5135_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5135_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,167,Clogged Air Filter - Event Type,,,,,,,,,,,,,,,,,,,,,5136_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5136_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,168,Ext Loss of Air Blower - Event Control,,,,,,,,,,,,,,,,,,,,,5393_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5393_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,169,Ext Loss of Air Blower - Event Type,,,,,,,,,,,,,,,,,,,,,5394_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5394_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,180,Compressor High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5316_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5316_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,181,Compressor High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5317_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,182,Compressor Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5318_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5318_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,183,Compressor Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5319_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,184,Compressor Pump Down Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5395_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5395_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,185,Compressor Pump Down Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5396_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,186,Compressor Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,5397_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5397_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,187,Compressor Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,5398_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,188,Compressor Thermal Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5320_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5320_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,189,Compressor Thermal Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5321_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,190,Dig Scroll Comp Discharge Over Temp - Event Ctrl,,,,,,,,,,,,,,,,,,,,,5399_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5399_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,191,Dig Scroll Comp Discharge Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5400_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,202,Compressor High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5316_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5316_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,203,Compressor High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5317_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,204,Compressor Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5318_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5318_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,205,Compressor Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5319_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,206,Compressor Pump Down Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5395_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5395_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,207,Compressor Pump Down Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5396_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,208,Compressor Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,5397_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5397_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,209,Compressor Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,5398_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,210,Compressor Thermal Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5320_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5320_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,211,Compressor Thermal Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5321_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,212,Dig Scroll Comp Discharge Over Temp - Event Ctrl,,,,,,,,,,,,,,,,,,,,,5399_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5399_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,213,Dig Scroll Comp Discharge Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5400_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,224,Ext Air Sensor A Event Control,,,,,,,,,,,,,,,,,,,,,5401_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5401_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,225,Return Air Sensor Event Control,,,,,,,,,,,,,,,,,,,,,5402_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5402_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,226,Ext Air Sensor A High Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5403_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5403_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,227,Ext Air Sensor A High Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5404_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5404_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,228,Ext Air Sensor A Low Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5405_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5405_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,229,Ext Air Sensor A Low Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5406_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5406_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,230,Ext Air Sensor A Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4602_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4602_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,231,Ext Air Sensor A Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4603_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4603_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,232,Ext Air Sensor A Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4609_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4609_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,233,Ext Air Sensor A Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4610_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4610_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,234,High Return Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5137_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5137_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,235,High Return Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5138_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5138_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,236,Low Return Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5139_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5139_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,237,Low Return Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5140_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5140_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,238,Return Air Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,5024_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5024_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,239,Return Air Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5025_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5025_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,240,Return Air Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,5407_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5407_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,241,Return Air Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5408_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5408_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,242,Supply Air Over/Under Temperature - Event Control,,,,,,,,,,,,,,,,,,,,,5587_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5587_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,252,Fan Hours Exceeded - Event Control,,,,,,,,,,,,,,,,,,,,,5409_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5409_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,253,Fan Hours Exceeded - Event Type,,,,,,,,,,,,,,,,,,,,,5410_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5410_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,254,Fan Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4730_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4730_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,255,Fan Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4731_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4731_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,256,Main Fan Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5411_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5411_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,257,Main Fan Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5412_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5412_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,268,Condenser Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5413_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5413_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,269,Condenser Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5414_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,280,Condenser Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5413_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5413_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,281,Condenser Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5414_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,292,System Event Acknowledge/Reset,,,,,,,,,,,,,,,,,,,,,4717_1,2,,1 = Reset 2 = Acknowledge,1 = Reset 2 = Acknowledge · 코드 4717_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,304,Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5580_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5580_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,316,Reheater Lockout,,,,,,,,,,,,,,,,,,,,,5582_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5582_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,317,Dehum Reheat Low Limit Sensor,,,,,,,,,,,,,,,,,,,,,6760_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 6760_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,328,Humidifier Lockout,,,,,,,,,,,,,,,,,,,,,5583_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5583_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,340,Air Economizer Availability,,,,,,,,,,,,,,,,,,,,,5599_1,2,,1 = Not Available 2 = Available,1 = Not Available 2 = Available · 코드 5599_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,341,Air Economizer Control Source,,,,,,,,,,,,,,,,,,,,,5602_1,3,,1 = disabled 2 = internal 3 = external,1 = disabled 2 = internal 3 = external · 코드 5602_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,363,PRE Operational Mode,,,,,,,,,,,,,,,,,,,,,5632_1_1,5,,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,364,Pump State,,,,,,,,,,,,,,,,,,,,,5633_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5633_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,368,PRE Operational Mode,,,,,,,,,,,,,,,,,,,,,5632_1_2,5,,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,369,Pump State,,,,,,,,,,,,,,,,,,,,,5633_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5633_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,374,Condenser Low Noise Mode State,,,,,,,,,,,,,,,,,,,,,5546_1_1,3,,1 = Inactive 2 = Active (Interval) 3 = Active (Full Day),1 = Inactive 2 = Active (Interval) 3 = Active (Full Day) · 코드 5546_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,375,Condenser Low Noise Mode Schedule Control,,,,,,,,,,,,,,,,,,,,,5547_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5547_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,395,Condenser Refrigerant Type,,,,,,,,,,,,,,,,,,,,,5533_1,3,,1 = R22 2 = R407C 3 = R410A,1 = R22 2 = R407C 3 = R410A · 코드 5533_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,406,Condenser Fan Reversal Requested,,,,,,,,,,,,,,,,,,,,,6104_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 6104_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,407,Condenser Fan Reversal Requested,,,,,,,,,,,,,,,,,,,,,6104_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 6104_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,438,Cold Aisle Humidity Calculation Method,,,,,,,,,,,,,,,,,,,,,6081_1,2,,1 = Highest 2 = Average,1 = Highest 2 = Average · 코드 6081_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,439,Cold Aisle Temperature Calculation Method,,,,,,,,,,,,,,,,,,,,,6082_1,2,,1 = Highest 2 = Average,1 = Highest 2 = Average · 코드 6082_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,440,Cold Aisle Control Enable,,,,,,,,,,,,,,,,,,,,,6083_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6083_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,441,Cold Aisle Force Max Fan/Cooling - Ext Control,,,,,,,,,,,,,,,,,,,,,6084_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6084_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,442,Static Pressure Control Enable,,,,,,,,,,,,,,,,,,,,,6090_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6090_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,443,Chilled Water Valve Reset Enable,,,,,,,,,,,,,,,,,,,,,6091_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6091_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,500,Local Fan Override,,,,,,,,,,,,,,,,,,,,,6175_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6175_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,501,Local Cooling Override,,,,,,,,,,,,,,,,,,,,,6176_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6176_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,502,Local Electric Heat Override,,,,,,,,,,,,,,,,,,,,,6177_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6177_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,503,Local Humidifier Override,,,,,,,,,,,,,,,,,,,,,6178_1,4,,2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6178_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,504,Local Dehumidifier Override,,,,,,,,,,,,,,,,,,,,,6179_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6179_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,505,Master Cooling Fluid Source,,,,,,,,,,,,,,,,,,,,,6553_1,2,,1 = Supply 1 2 = Supply 2,1 = Supply 1 2 = Supply 2 · 코드 6553_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,506,Automatic Transfer Switch - Active Power Supply,,,,,,,,,,,,,,,,,,,,,6524_1,2,,1 = Power Supply 1 2 = Power Supply 2,1 = Power Supply 1 2 = Power Supply 2 · 코드 6524_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,507,Automatic Transfer Switch - Power Supply 1 Status,,,,,,,,,,,,,,,,,,,,,6525_1,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 6525_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,508,Automatic Transfer Switch - Power Supply 2 Status,,,,,,,,,,,,,,,,,,,,,6526_1,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 6526_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,516,Thermal Control Override,,,,,,,,,,,,,,,,,,,,,6261_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6261_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,517,Thermal Control Override - Temperature Control Type,,,,,,,,,,,,,,,,,,,,,6262_1,2,,1 = Cooling 2 = Heating,1 = Cooling 2 = Heating · 코드 6262_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,518,Thermal Control Override - Humidity Control Type,,,,,,,,,,,,,,,,,,,,,6264_1,2,,1 = Dehumidification 2 = Humidification,1 = Dehumidification 2 = Humidification · 코드 6264_1
