modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1084,Fan Error: Pwr Mod Overheated,,,,,,,,,,,,,,,,,,,,,8107_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8107_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1085,Fan Error: Internal Comms Error,,,,,,,,,,,,,,,,,,,,,8108_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8108_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1086,Fan Error: General Failure,,,,,,,,,,,,,,,,,,,,,8109_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8109_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1087,Fan Error: Motor Overheated,,,,,,,,,,,,,,,,,,,,,8110_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8110_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1088,Fan Error: Hall Sensor Error,,,,,,,,,,,,,,,,,,,,,8111_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8111_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1089,Fan Error: Locked Motor,,,,,,,,,,,,,,,,,,,,,8112_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8112_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1090,Fan Warning: High Supply Voltage,,,,,,,,,,,,,,,,,,,,,8113_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8113_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1091,Fan Warning: DC-link voltage high,,,,,,,,,,,,,,,,,,,,,8114_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8114_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1092,Fan Warning: High Interior Temperature,,,,,,,,,,,,,,,,,,,,,8115_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8115_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1093,Fan Warning: High Motor Temperature,,,,,,,,,,,,,,,,,,,,,8116_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8116_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1094,Fan Error: DC-link undervoltage,,,,,,,,,,,,,,,,,,,,,8117_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8117_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1095,Fan Warning: Identification,,,,,,,,,,,,,,,,,,,,,8118_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8118_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1096,Fan Error: Speed Limit or Rotor Sens Calib,,,,,,,,,,,,,,,,,,,,,8193_1_13,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8193_1_13
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1106,Fan Error: Phase Failure,,,,,,,,,,,,,,,,,,,,,8106_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8106_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1107,Fan Error: Pwr Mod Overheated,,,,,,,,,,,,,,,,,,,,,8107_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8107_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1108,Fan Error: Internal Comms Error,,,,,,,,,,,,,,,,,,,,,8108_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8108_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1109,Fan Error: General Failure,,,,,,,,,,,,,,,,,,,,,8109_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8109_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1110,Fan Error: Motor Overheated,,,,,,,,,,,,,,,,,,,,,8110_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8110_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1111,Fan Error: Hall Sensor Error,,,,,,,,,,,,,,,,,,,,,8111_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8111_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1112,Fan Error: Locked Motor,,,,,,,,,,,,,,,,,,,,,8112_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8112_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1113,Fan Warning: High Supply Voltage,,,,,,,,,,,,,,,,,,,,,8113_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8113_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1114,Fan Warning: DC-link voltage high,,,,,,,,,,,,,,,,,,,,,8114_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8114_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1115,Fan Warning: High Interior Temperature,,,,,,,,,,,,,,,,,,,,,8115_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8115_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1116,Fan Warning: High Motor Temperature,,,,,,,,,,,,,,,,,,,,,8116_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8116_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1117,Fan Error: DC-link undervoltage,,,,,,,,,,,,,,,,,,,,,8117_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8117_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1118,Fan Warning: Identification,,,,,,,,,,,,,,,,,,,,,8118_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8118_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1119,Fan Error: Speed Limit or Rotor Sens Calib,,,,,,,,,,,,,,,,,,,,,8193_1_14,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8193_1_14
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1129,Fan Error: Phase Failure,,,,,,,,,,,,,,,,,,,,,8106_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8106_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1130,Fan Error: Pwr Mod Overheated,,,,,,,,,,,,,,,,,,,,,8107_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8107_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1131,Fan Error: Internal Comms Error,,,,,,,,,,,,,,,,,,,,,8108_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8108_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1132,Fan Error: General Failure,,,,,,,,,,,,,,,,,,,,,8109_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8109_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1133,Fan Error: Motor Overheated,,,,,,,,,,,,,,,,,,,,,8110_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8110_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1134,Fan Error: Hall Sensor Error,,,,,,,,,,,,,,,,,,,,,8111_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8111_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1135,Fan Error: Locked Motor,,,,,,,,,,,,,,,,,,,,,8112_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8112_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1136,Fan Warning: High Supply Voltage,,,,,,,,,,,,,,,,,,,,,8113_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8113_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1137,Fan Warning: DC-link voltage high,,,,,,,,,,,,,,,,,,,,,8114_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8114_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1138,Fan Warning: High Interior Temperature,,,,,,,,,,,,,,,,,,,,,8115_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8115_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1139,Fan Warning: High Motor Temperature,,,,,,,,,,,,,,,,,,,,,8116_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8116_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1140,Fan Error: DC-link undervoltage,,,,,,,,,,,,,,,,,,,,,8117_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8117_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1141,Fan Warning: Identification,,,,,,,,,,,,,,,,,,,,,8118_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8118_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1142,Fan Error: Speed Limit or Rotor Sens Calib,,,,,,,,,,,,,,,,,,,,,8193_1_15,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8193_1_15
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1152,Fan Error: Phase Failure,,,,,,,,,,,,,,,,,,,,,8106_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8106_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1153,Fan Error: Pwr Mod Overheated,,,,,,,,,,,,,,,,,,,,,8107_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8107_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1154,Fan Error: Internal Comms Error,,,,,,,,,,,,,,,,,,,,,8108_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8108_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1155,Fan Error: General Failure,,,,,,,,,,,,,,,,,,,,,8109_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8109_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1156,Fan Error: Motor Overheated,,,,,,,,,,,,,,,,,,,,,8110_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8110_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1157,Fan Error: Hall Sensor Error,,,,,,,,,,,,,,,,,,,,,8111_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8111_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1158,Fan Error: Locked Motor,,,,,,,,,,,,,,,,,,,,,8112_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8112_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1159,Fan Warning: High Supply Voltage,,,,,,,,,,,,,,,,,,,,,8113_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8113_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1160,Fan Warning: DC-link voltage high,,,,,,,,,,,,,,,,,,,,,8114_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8114_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1161,Fan Warning: High Interior Temperature,,,,,,,,,,,,,,,,,,,,,8115_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8115_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1162,Fan Warning: High Motor Temperature,,,,,,,,,,,,,,,,,,,,,8116_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8116_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1163,Fan Error: DC-link undervoltage,,,,,,,,,,,,,,,,,,,,,8117_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8117_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1164,Fan Warning: Identification,,,,,,,,,,,,,,,,,,,,,8118_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8118_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1165,Fan Error: Speed Limit or Rotor Sens Calib,,,,,,,,,,,,,,,,,,,,,8193_1_16,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8193_1_16
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1175,Pump Drive Overload,,,,,,,,,,,,,,,,,,,,,8171_1_1,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8171_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1176,Pump Drive Over Temperature,,,,,,,,,,,,,,,,,,,,,8172_1_1,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8172_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1177,Pump Drive Warning,,,,,,,,,,,,,,,,,,,,,8173_1_1,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8173_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1178,Pump Drive Low AC Alarm,,,,,,,,,,,,,,,,,,,,,8174_1_1,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8174_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1179,Pump Drive Phase Loss Active,,,,,,,,,,,,,,,,,,,,,8175_1_1,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8175_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1180,Pump Drive Product Identification,,,,,,,,,,,,,,,,,,,,,8176_1_1,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8176_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1181,Pump Drive Communications,,,,,,,,,,,,,,,,,,,,,8177_1_1,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8177_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1192,Pump Drive Overload,,,,,,,,,,,,,,,,,,,,,8171_1_2,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8171_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1193,Pump Drive Over Temperature,,,,,,,,,,,,,,,,,,,,,8172_1_2,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8172_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1194,Pump Drive Warning,,,,,,,,,,,,,,,,,,,,,8173_1_2,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8173_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1195,Pump Drive Low AC Alarm,,,,,,,,,,,,,,,,,,,,,8174_1_2,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 8174_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1196,Pump Drive Phase Loss Active,,,,,,,,,,,,,,,,,,,,,,0,,1 = no,1 = no
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1197,Pump Drive Product Identification,,,,,,,,,,,,,,,,,,,,,8176_1_2,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8176_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1198,Pump Drive Communications,,,,,,,,,,,,,,,,,,,,,8177_1_2,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 8177_1_2
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1209,Fluid Temperature Control Type,,,,,,,,,,,,,,,,,,,,,8144_1_1,4,,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 8144_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1220,Fluid Control Type,,,,,,,,,,,,,,,,,,,,,8148_1_1,5,,1 = Flow Rate 2 = Differential Pressure 3 = Flow Rate with DP Limit 4 = Diff Prs with Flo Limit 5 = Manual,1 = Flow Rate 2 = Differential Pressure 3 = Flow Rate with DP Limit 4 = Diff Prs with Flo Limit 5 = Manual · 코드 8148_1_1
vertiv-liebert-cw-cwa-dse-pdx-pcw,e7,Vertiv / Liebert,CW · CWA · DSE · PDX/PCW,MSV,1231,Pump Operation Type,,,,,,,,,,,,,,,,,,,,,8161_1_1,0,,1 = Unit On or Standby,1 = Unit On or Standby · 코드 8161_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,1,Dew Point Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4867_1,0,,,코드 4867_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,2,Minimum Room Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,4709_1,0,,,코드 4709_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,3,Ext Air Sensor A Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4594_1,0,,,코드 4594_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,4,Ext Air Sensor A Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4595_1,0,,,코드 4595_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,5,Ext Air Sensor A Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4596_1,0,,,코드 4596_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,6,Ext Air Sensor B Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4597_1,0,,,코드 4597_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,7,Ext Air Sensor B Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4598_1,0,,,코드 4598_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,8,Ext Air Sensor B Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4599_1,0,,,코드 4599_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,9,Ext Air Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4600_1,0,,,코드 4600_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10,Ext Air Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4607_1,0,,,코드 4607_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,11,Ext Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4614_1,0,,,코드 4614_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,22,Supply Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4624_1,0,,,코드 4624_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,23,High Supply Fluid Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4625_1,0,,,코드 4625_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,24,Chilled Water Valve Open Position,,,,,,,,,,,,,,,,,,,,,5640_1,0,,,코드 5640_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,46,Supply Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4643_1,0,,,코드 4643_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,47,Supply Fluid Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4644_1,0,,,코드 4644_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,58,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_1,0,,,코드 5298_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,59,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1_1,0,,,코드 5299_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,70,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_2,0,,,코드 5298_1_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,71,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1_2,0,,,코드 5299_1_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,94,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_1,0,,,코드 5490_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,95,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_1,0,,,코드 5491_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,96,Hot Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5503_1,0,,,코드 5503_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,97,Hot Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5504_1,0,,,코드 5504_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,98,Cold Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5506_1,0,,,코드 5506_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,99,Cold Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5507_1,0,,,코드 5507_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,110,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,121,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,143,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_4,0,,,코드 5059_1_4
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,154,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_2,0,,,코드 5490_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,155,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_2,0,,,코드 5491_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,156,Hot Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5503_2,0,,,코드 5503_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,157,Hot Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5504_2,0,,,코드 5504_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,158,Cold Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5506_2,0,,,코드 5506_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,159,Cold Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5507_2,0,,,코드 5507_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,170,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_1,0,,,코드 5059_2_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,181,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_2,0,,,코드 5059_2_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,203,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_4,0,,,코드 5059_2_4
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,1294,Auto Restart Delay,s,sec,,,,,,,,,,,,,,,,,,,4710_1,0,,,코드 4710_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,1295,Maintenance Ramp,percent,%,,,,,,,,,,,,,,,,,,,4870_1,0,,,코드 4870_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,1296,Calculated Next Maintenance Month,,,,,,,,,,,,,,,,,,,,,4868_1,0,,,코드 4868_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,1297,Calculated Next Maintenance Year,,,,,,,,,,,,,,,,,,,,,4869_1,0,,,코드 4869_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,1308,System Date and Time,,Secs since Epoch(UTC),,,,,,,,,,,,,,,,,,,4293_1,0,,,코드 4293_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10001,Dew Point Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4867_1_deg_F,0,,,코드 4867_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10002,Minimum Room Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,4709_1_deg_F,0,,,코드 4709_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10003,Ext Air Sensor A Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4594_1_deg_F,0,,,코드 4594_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10005,Ext Air Sensor A Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4596_1_deg_F,0,,,코드 4596_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10006,Ext Air Sensor B Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4597_1_deg_F,0,,,코드 4597_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10008,Ext Air Sensor B Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4599_1_deg_F,0,,,코드 4599_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10009,Ext Air Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4600_1_deg_F,0,,,코드 4600_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10010,Ext Air Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4607_1_deg_F,0,,,코드 4607_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10011,Ext Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4614_1_deg_F,0,,,코드 4614_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10022,Supply Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4624_1_deg_F,0,,,코드 4624_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10023,High Supply Fluid Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4625_1_deg_F,0,,,코드 4625_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10046,Supply Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4643_1_deg_F,0,,,코드 4643_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10047,Supply Fluid Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4644_1_deg_F,0,,,코드 4644_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10096,Hot Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5503_1_deg_F,0,,,코드 5503_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10097,Hot Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5504_1_deg_F,0,,,코드 5504_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10098,Cold Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5506_1_deg_F,0,,,코드 5506_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10099,Cold Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5507_1_deg_F,0,,,코드 5507_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10110,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10121,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10143,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_4_deg_F,0,,,코드 5059_1_4_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10156,Hot Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5503_2_deg_F,0,,,코드 5503_2_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10157,Hot Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5504_2_deg_F,0,,,코드 5504_2_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10158,Cold Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5506_2_deg_F,0,,,코드 5506_2_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10159,Cold Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5507_2_deg_F,0,,,코드 5507_2_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10170,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_2_1_deg_F,0,,,코드 5059_2_1_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10181,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_2_2_deg_F,0,,,코드 5059_2_2_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,10203,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_2_4_deg_F,0,,,코드 5059_2_4_deg_F
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18000,SFA ID Number,,Generic,,,,,,,,,,,,,,,,,,,5641_1,0,,,코드 5641_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18001,SFA 16bit Read Only Value 1,,Generic,,,,,,,,,,,,,,,,,,,5667_1,0,,,코드 5667_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18002,SFA 16bit Read Only Value 2,,Generic,,,,,,,,,,,,,,,,,,,5668_1,0,,,코드 5668_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18003,SFA 16bit Read Only Value 3,,Generic,,,,,,,,,,,,,,,,,,,5669_1,0,,,코드 5669_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18004,SFA 16bit Read Only Value 4,,Generic,,,,,,,,,,,,,,,,,,,5670_1,0,,,코드 5670_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18005,SFA 16bit Read Only Value 5,,Generic,,,,,,,,,,,,,,,,,,,5671_1,0,,,코드 5671_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18006,SFA 16bit Read Only Value 6,,Generic,,,,,,,,,,,,,,,,,,,5672_1,0,,,코드 5672_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18007,SFA 16bit Read Only Value 7,,Generic,,,,,,,,,,,,,,,,,,,5673_1,0,,,코드 5673_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18008,SFA 16bit Read Only Value 8,,Generic,,,,,,,,,,,,,,,,,,,5674_1,0,,,코드 5674_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18009,SFA 16bit Read Only Value 9,,Generic,,,,,,,,,,,,,,,,,,,5675_1,0,,,코드 5675_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18010,SFA 16bit Read Only Value 10,,Generic,,,,,,,,,,,,,,,,,,,5676_1,0,,,코드 5676_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18011,SFA 32bit Read Only Value 1,,Generic,,,,,,,,,,,,,,,,,,,5692_1,0,,,코드 5692_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18012,SFA 32bit Read Only Value 2,,Generic,,,,,,,,,,,,,,,,,,,5693_1,0,,,코드 5693_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18013,SFA 32bit Read Only Value 3,,Generic,,,,,,,,,,,,,,,,,,,5694_1,0,,,코드 5694_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18014,SFA 32bit Read Only Value 4,,Generic,,,,,,,,,,,,,,,,,,,5695_1,0,,,코드 5695_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18015,SFA 32bit Read Only Value 5,,Generic,,,,,,,,,,,,,,,,,,,5696_1,0,,,코드 5696_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18016,SFA 32bit Read Only Value 6,,Generic,,,,,,,,,,,,,,,,,,,5697_1,0,,,코드 5697_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18017,SFA 32bit Read Only Value 7,,Generic,,,,,,,,,,,,,,,,,,,5698_1,0,,,코드 5698_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18018,SFA 32bit Read Only Value 8,,Generic,,,,,,,,,,,,,,,,,,,5699_1,0,,,코드 5699_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18019,SFA 32bit Read Only Value 9,,Generic,,,,,,,,,,,,,,,,,,,5700_1,0,,,코드 5700_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18020,SFA 32bit Read Only Value 10,,Generic,,,,,,,,,,,,,,,,,,,5701_1,0,,,코드 5701_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18021,SFA 16bit Writable Value 1,,Generic,,,,,,,,,,,,,,,,,,,5717_1,0,,,코드 5717_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18022,SFA 16bit Writable Value 2,,Generic,,,,,,,,,,,,,,,,,,,5718_1,0,,,코드 5718_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18023,SFA 16bit Writable Value 3,,Generic,,,,,,,,,,,,,,,,,,,5719_1,0,,,코드 5719_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18024,SFA 16bit Writable Value 4,,Generic,,,,,,,,,,,,,,,,,,,5720_1,0,,,코드 5720_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18025,SFA 16bit Writable Value 5,,Generic,,,,,,,,,,,,,,,,,,,5721_1,0,,,코드 5721_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18026,SFA 16bit Writable Value 6,,Generic,,,,,,,,,,,,,,,,,,,5722_1,0,,,코드 5722_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18027,SFA 16bit Writable Value 7,,Generic,,,,,,,,,,,,,,,,,,,5723_1,0,,,코드 5723_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18028,SFA 16bit Writable Value 8,,Generic,,,,,,,,,,,,,,,,,,,5724_1,0,,,코드 5724_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18029,SFA 16bit Writable Value 9,,Generic,,,,,,,,,,,,,,,,,,,5725_1,0,,,코드 5725_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18030,SFA 16bit Writable Value 10,,Generic,,,,,,,,,,,,,,,,,,,5726_1,0,,,코드 5726_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18031,SFA 32bit Writable Value 1,,Generic,,,,,,,,,,,,,,,,,,,5742_1,0,,,코드 5742_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18032,SFA 32bit Writable Value 2,,Generic,,,,,,,,,,,,,,,,,,,5743_1,0,,,코드 5743_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18033,SFA 32bit Writable Value 3,,Generic,,,,,,,,,,,,,,,,,,,5744_1,0,,,코드 5744_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18034,SFA 32bit Writable Value 4,,Generic,,,,,,,,,,,,,,,,,,,5745_1,0,,,코드 5745_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18035,SFA 32bit Writable Value 5,,Generic,,,,,,,,,,,,,,,,,,,5746_1,0,,,코드 5746_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18036,SFA 32bit Writable Value 6,,Generic,,,,,,,,,,,,,,,,,,,5747_1,0,,,코드 5747_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18037,SFA 32bit Writable Value 7,,Generic,,,,,,,,,,,,,,,,,,,5748_1,0,,,코드 5748_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18038,SFA 32bit Writable Value 8,,Generic,,,,,,,,,,,,,,,,,,,5749_1,0,,,코드 5749_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18039,SFA 32bit Writable Value 9,,Generic,,,,,,,,,,,,,,,,,,,5750_1,0,,,코드 5750_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,AV,18040,SFA 32bit Writable Value 10,,Generic,,,,,,,,,,,,,,,,,,,5751_1,0,,,코드 5751_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,1,Ext Air Sensor A Over Temperature,,,,,,,,,,,,,,,,,,,,,4601_1,0,,Active on Alarm,Active on Alarm · 코드 4601_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,2,Ext Air Sensor B Over Temperature,,,,,,,,,,,,,,,,,,,,,4604_1,0,,Active on Alarm,Active on Alarm · 코드 4604_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,3,Ext Air Sensor A Under Temperature,,,,,,,,,,,,,,,,,,,,,4608_1,0,,Active on Alarm,Active on Alarm · 코드 4608_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,4,Ext Air Sensor B Under Temperature,,,,,,,,,,,,,,,,,,,,,4611_1,0,,Active on Alarm,Active on Alarm · 코드 4611_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,5,Ext Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,4615_1,0,,Active on Alarm,Active on Alarm · 코드 4615_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,6,Ext Air Sensor A Issue,,,,,,,,,,,,,,,,,,,,,4618_1,0,,Active on Alarm,Active on Alarm · 코드 4618_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,7,Ext Air Sensor B Issue,,,,,,,,,,,,,,,,,,,,,4621_1,0,,Active on Alarm,Active on Alarm · 코드 4621_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18,Supply Chilled Water Over Temp,,,,,,,,,,,,,,,,,,,,,4626_1,0,,Active on Alarm,Active on Alarm · 코드 4626_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,19,Supply Chilled Water Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,4629_1,0,,Active on Alarm,Active on Alarm · 코드 4629_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,20,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1,0,,Active on Alarm,Active on Alarm · 코드 4703_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,44,Supply Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,4645_1,0,,Active on Alarm,Active on Alarm · 코드 4645_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,45,Supply Fluid Under Temp,,,,,,,,,,,,,,,,,,,,,4648_1,0,,Active on Alarm,Active on Alarm · 코드 4648_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,46,Supply Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,4651_1,0,,Active on Alarm,Active on Alarm · 코드 4651_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,57,Pump 1 Loss of Flow,,,,,,,,,,,,,,,,,,,,,4656_1,0,,Active on Alarm,Active on Alarm · 코드 4656_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,58,Pump 2 Loss of Flow,,,,,,,,,,,,,,,,,,,,,4659_1,0,,Active on Alarm,Active on Alarm · 코드 4659_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,59,Pump Short Cycle,,,,,,,,,,,,,,,,,,,,,4662_1,0,,Active on Alarm,Active on Alarm · 코드 4662_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,70,Pump Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5300_1_1,0,,Active on Alarm,Active on Alarm · 코드 5300_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,71,Pump Thermal Overload,,,,,,,,,,,,,,,,,,,,,6534_1_1,0,,Active on Alarm,Active on Alarm · 코드 6534_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,81,Pump Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5300_1_2,0,,Active on Alarm,Active on Alarm · 코드 5300_1_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,82,Pump Thermal Overload,,,,,,,,,,,,,,,,,,,,,6534_1_2,0,,Active on Alarm,Active on Alarm · 코드 6534_1_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,112,Ext System Condensation Detected,,,,,,,,,,,,,,,,,,,,,5492_1,0,,Active on Alarm,Active on Alarm · 코드 5492_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,113,Ext Fan Issue,,,,,,,,,,,,,,,,,,,,,5495_1,0,,Active on Alarm,Active on Alarm · 코드 5495_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,114,Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1,0,,Active on Alarm,Active on Alarm · 코드 5060_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,115,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,116,Hot Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5505_1,0,,Active on Alarm,Active on Alarm · 코드 5505_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,117,Cold Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5508_1,0,,Active on Alarm,Active on Alarm · 코드 5508_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,118,XD Module Communication Lost,,,,,,,,,,,,,,,,,,,,,6535_1,0,,Active on Alarm,Active on Alarm · 코드 6535_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,128,Ext System Condensation Detected,,,,,,,,,,,,,,,,,,,,,5492_2,0,,Active on Alarm,Active on Alarm · 코드 5492_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,129,Ext Fan Issue,,,,,,,,,,,,,,,,,,,,,5495_2,0,,Active on Alarm,Active on Alarm · 코드 5495_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,130,Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_2,0,,Active on Alarm,Active on Alarm · 코드 5060_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,131,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_2,0,,Active on Alarm,Active on Alarm · 코드 5500_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,132,Hot Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5505_2,0,,Active on Alarm,Active on Alarm · 코드 5505_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,133,Cold Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5508_2,0,,Active on Alarm,Active on Alarm · 코드 5508_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,134,XD Module Communication Lost,,,,,,,,,,,,,,,,,,,,,6535_2,0,,Active on Alarm,Active on Alarm · 코드 6535_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,432,Customer Input 1,,,,,,,,,,,,,,,,,,,,,4270_1,0,,Active on Alarm,Active on Alarm · 코드 4270_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,433,System Condensation Detected,,,,,,,,,,,,,,,,,,,,,4711_1,0,,Active on Alarm,Active on Alarm · 코드 4711_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,434,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,435,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,436,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,437,Service Required,,,,,,,,,,,,,,,,,,,,,4726_1,0,,Active on Alarm,Active on Alarm · 코드 4726_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,438,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,439,Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5419_1,0,,Active on Alarm,Active on Alarm · 코드 5419_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,440,RAM Battery Issue,,,,,,,,,,,,,,,,,,,,,5119_1,0,,Active on Alarm,Active on Alarm · 코드 5119_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,441,Master Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5120_1,0,,Active on Alarm,Active on Alarm · 코드 5120_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,442,Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5512_1,0,,Active on Alarm,Active on Alarm · 코드 5512_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,443,Unit Code Missing,,,,,,,,,,,,,,,,,,,,,5418_1,0,,Active on Alarm,Active on Alarm · 코드 5418_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,454,Unit On,,,,,,,,,,,,,,,,,,,,,5109_1_1,0,,Active on Alarm,Active on Alarm · 코드 5109_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,455,Unit Off,,,,,,,,,,,,,,,,,,,,,5110_1_1,0,,Active on Alarm,Active on Alarm · 코드 5110_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,456,Unit Standby,,,,,,,,,,,,,,,,,,,,,5111_1_1,0,,Active on Alarm,Active on Alarm · 코드 5111_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,457,Unit Partial Shutdown,,,,,,,,,,,,,,,,,,,,,5112_1_1,0,,Active on Alarm,Active on Alarm · 코드 5112_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,458,Unit Shutdown,,,,,,,,,,,,,,,,,,,,,5113_1_1,0,,Active on Alarm,Active on Alarm · 코드 5113_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,459,Maintenance Due,,,,,,,,,,,,,,,,,,,,,5116_1_1,0,,Active on Alarm,Active on Alarm · 코드 5116_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,460,Maintenance Completed,,,,,,,,,,,,,,,,,,,,,5117_1_1,0,,Active on Alarm,Active on Alarm · 코드 5117_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18000,SFA Reserved Event 1,,,,,,,,,,,,,,,,,,,,,5642_1,0,,Active on Alarm,Active on Alarm · 코드 5642_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18001,SFA Reserved Event 2,,,,,,,,,,,,,,,,,,,,,5643_1,0,,Active on Alarm,Active on Alarm · 코드 5643_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18002,SFA Reserved Event 3,,,,,,,,,,,,,,,,,,,,,5644_1,0,,Active on Alarm,Active on Alarm · 코드 5644_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18003,SFA Reserved Event 4,,,,,,,,,,,,,,,,,,,,,5645_1,0,,Active on Alarm,Active on Alarm · 코드 5645_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18004,SFA Reserved Event 5,,,,,,,,,,,,,,,,,,,,,5646_1,0,,Active on Alarm,Active on Alarm · 코드 5646_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18005,SFA Reserved Event 6,,,,,,,,,,,,,,,,,,,,,5647_1,0,,Active on Alarm,Active on Alarm · 코드 5647_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18006,SFA Reserved Event 7,,,,,,,,,,,,,,,,,,,,,5648_1,0,,Active on Alarm,Active on Alarm · 코드 5648_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18007,SFA Reserved Event 8,,,,,,,,,,,,,,,,,,,,,5649_1,0,,Active on Alarm,Active on Alarm · 코드 5649_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18008,SFA Reserved Event 9,,,,,,,,,,,,,,,,,,,,,5650_1,0,,Active on Alarm,Active on Alarm · 코드 5650_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18009,SFA Reserved Event 10,,,,,,,,,,,,,,,,,,,,,5651_1,0,,Active on Alarm,Active on Alarm · 코드 5651_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18010,SFA Reserved Event 11,,,,,,,,,,,,,,,,,,,,,5652_1,0,,Active on Alarm,Active on Alarm · 코드 5652_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18011,SFA Reserved Event 12,,,,,,,,,,,,,,,,,,,,,5653_1,0,,Active on Alarm,Active on Alarm · 코드 5653_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18012,SFA Reserved Event 13,,,,,,,,,,,,,,,,,,,,,5654_1,0,,Active on Alarm,Active on Alarm · 코드 5654_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18013,SFA Reserved Event 14,,,,,,,,,,,,,,,,,,,,,5655_1,0,,Active on Alarm,Active on Alarm · 코드 5655_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18014,SFA Reserved Event 15,,,,,,,,,,,,,,,,,,,,,5656_1,0,,Active on Alarm,Active on Alarm · 코드 5656_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18015,SFA Reserved Event 16,,,,,,,,,,,,,,,,,,,,,5657_1,0,,Active on Alarm,Active on Alarm · 코드 5657_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18016,SFA Reserved Event 17,,,,,,,,,,,,,,,,,,,,,5658_1,0,,Active on Alarm,Active on Alarm · 코드 5658_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18017,SFA Reserved Event 18,,,,,,,,,,,,,,,,,,,,,5659_1,0,,Active on Alarm,Active on Alarm · 코드 5659_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18018,SFA Reserved Event 19,,,,,,,,,,,,,,,,,,,,,5660_1,0,,Active on Alarm,Active on Alarm · 코드 5660_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18019,SFA Reserved Event 20,,,,,,,,,,,,,,,,,,,,,5661_1,0,,Active on Alarm,Active on Alarm · 코드 5661_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18020,SFA Reserved Event 21,,,,,,,,,,,,,,,,,,,,,5662_1,0,,Active on Alarm,Active on Alarm · 코드 5662_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18021,SFA Reserved Event 22,,,,,,,,,,,,,,,,,,,,,5663_1,0,,Active on Alarm,Active on Alarm · 코드 5663_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18022,SFA Reserved Event 23,,,,,,,,,,,,,,,,,,,,,5664_1,0,,Active on Alarm,Active on Alarm · 코드 5664_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18023,SFA Reserved Event 24,,,,,,,,,,,,,,,,,,,,,5665_1,0,,Active on Alarm,Active on Alarm · 코드 5665_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,BV,18024,SFA Reserved Event 25,,,,,,,,,,,,,,,,,,,,,5666_1,0,,Active on Alarm,Active on Alarm · 코드 5666_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,1,Ext Air Sensor A Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4602_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4602_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,2,Ext Air Sensor A Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4603_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4603_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,3,Ext Air Sensor B Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4605_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4605_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,4,Ext Air Sensor B Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4606_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4606_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,5,Ext Air Sensor A Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4609_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4609_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,6,Ext Air Sensor A Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4610_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4610_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,7,Ext Air Sensor B Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4612_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4612_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,8,Ext Air Sensor B Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4613_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4613_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,9,Ext Dew Point Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4616_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4616_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,10,Ext Dew Point Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4617_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4617_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,11,Ext Air Sensor A Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4619_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4619_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,12,Ext Air Sensor A Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4620_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4620_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,13,Ext Air Sensor B Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4622_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4622_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,14,Ext Air Sensor B Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4623_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4623_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,25,Supply CW Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4627_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4627_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,26,Supply CW Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4628_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4628_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,27,Supply CW Temp Sensor Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4630_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4630_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,28,Supply CW Temp Sensor Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4631_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4631_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,29,Chilled Water Cntrl Valve Pos - Event Control,,,,,,,,,,,,,,,,,,,,,4704_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4704_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,30,Chilled Water Cntrl Valve Pos - Event Type,,,,,,,,,,,,,,,,,,,,,4705_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4705_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,57,Supply Fluid Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4646_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4646_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,58,Supply Fluid Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4647_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4647_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,59,Supply Fluid Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4649_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4649_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,60,Supply Fluid Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4650_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4650_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,61,Supply Fluid Temp Sensor Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4652_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4652_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,62,Supply Fluid Temp Sensor Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4653_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4653_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,73,Pump 1 State,,,,,,,,,,,,,,,,,,,,,4654_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4654_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,74,Pump 2 State,,,,,,,,,,,,,,,,,,,,,4655_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4655_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,75,Pump 1 Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,4657_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4657_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,76,Pump 1 Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,4658_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4658_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,77,Pump 2 Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,4660_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4660_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,78,Pump 2 Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,4661_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4661_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,79,Pump Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,4663_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4663_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,80,Pump Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,4664_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4664_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,137,Communication Status,,,,,,,,,,,,,,,,,,,,,5486_1,2,,1 = Connected 2 = Not Connected,1 = Connected 2 = Not Connected · 코드 5486_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,138,Fan On/Off Control,,,,,,,,,,,,,,,,,,,,,5487_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5487_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,139,Master Fan Group State,,,,,,,,,,,,,,,,,,,,,5509_1,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5509_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,140,Fan Button Control,,,,,,,,,,,,,,,,,,,,,5488_1,2,,1 = enabled 2 = disabled,1 = enabled 2 = disabled · 코드 5488_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,141,Visual ID Control,,,,,,,,,,,,,,,,,,,,,5489_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5489_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,142,Ext System Condensation Detected - Event Control,,,,,,,,,,,,,,,,,,,,,5493_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5493_1
