modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,143,Ext System Condensation Detected - Event Type,,,,,,,,,,,,,,,,,,,,,5494_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5494_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,144,Ext Fan Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5496_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5496_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,145,Ext Fan Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5497_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5497_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,146,Sensor Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5498_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5498_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,147,Sensor Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5499_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5499_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,148,Ext Remote Shutdown - Event Control,,,,,,,,,,,,,,,,,,,,,5501_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5501_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,149,Ext Remote Shutdown - Event Type,,,,,,,,,,,,,,,,,,,,,5502_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5502_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,160,Fan State,,,,,,,,,,,,,,,,,,,,,5510_1_1,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5510_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,161,Fan Economy Mode,,,,,,,,,,,,,,,,,,,,,5511_1_1,3,,1 = disabled 2 = automatic 3 = manual,1 = disabled 2 = automatic 3 = manual · 코드 5511_1_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,172,Communication Status,,,,,,,,,,,,,,,,,,,,,5486_2,2,,1 = Connected 2 = Not Connected,1 = Connected 2 = Not Connected · 코드 5486_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,173,Fan On/Off Control,,,,,,,,,,,,,,,,,,,,,5487_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5487_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,174,Master Fan Group State,,,,,,,,,,,,,,,,,,,,,5509_2,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5509_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,175,Fan Button Control,,,,,,,,,,,,,,,,,,,,,5488_2,2,,1 = enabled 2 = disabled,1 = enabled 2 = disabled · 코드 5488_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,176,Visual ID Control,,,,,,,,,,,,,,,,,,,,,5489_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5489_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,177,Ext System Condensation Detected - Event Control,,,,,,,,,,,,,,,,,,,,,5493_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5493_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,178,Ext System Condensation Detected - Event Type,,,,,,,,,,,,,,,,,,,,,5494_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5494_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,179,Ext Fan Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5496_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5496_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,180,Ext Fan Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5497_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5497_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,181,Sensor Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5498_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5498_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,182,Sensor Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5499_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5499_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,183,Ext Remote Shutdown - Event Control,,,,,,,,,,,,,,,,,,,,,5501_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5501_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,184,Ext Remote Shutdown - Event Type,,,,,,,,,,,,,,,,,,,,,5502_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5502_2
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,195,Fan State,,,,,,,,,,,,,,,,,,,,,5510_2_1,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5510_2_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,196,Fan Economy Mode,,,,,,,,,,,,,,,,,,,,,5511_2_1,3,,1 = disabled 2 = automatic 3 = manual,1 = disabled 2 = automatic 3 = manual · 코드 5511_2_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,837,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,838,Unit Operating State,,,,,,,,,,,,,,,,,,,,,4706_1,3,,1 = off 2 = on 3 = standby,1 = off 2 = on 3 = standby · 코드 4706_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,839,Unit Control Mode,,,,,,,,,,,,,,,,,,,,,4707_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,840,Unit Off Reason,,,,,,,,,,,,,,,,,,,,,5074_1,7,,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,841,System On/Off Control,,,,,,,,,,,,,,,,,,,,,5143_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5143_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,852,Customer Input 1 - Event Control,,,,,,,,,,,,,,,,,,,,,4718_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4718_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,853,Customer Input 1 - Event Type,,,,,,,,,,,,,,,,,,,,,4719_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4719_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,854,System Condensation Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4712_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4712_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,855,System Condensation Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4713_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4713_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,856,Shutdown - Loss Of Power - Event Control,,,,,,,,,,,,,,,,,,,,,4715_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4715_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,857,Shutdown - Loss Of Power - Event Type,,,,,,,,,,,,,,,,,,,,,4716_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4716_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,858,Smoke Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4721_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4721_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,859,Smoke Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4722_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4722_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,860,Water Under Floor - Event Control,,,,,,,,,,,,,,,,,,,,,4724_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4724_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,861,Water Under Floor - Event Type,,,,,,,,,,,,,,,,,,,,,4725_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4725_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,862,Service Required - Event Control,,,,,,,,,,,,,,,,,,,,,4727_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4727_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,863,Service Required - Event Type,,,,,,,,,,,,,,,,,,,,,4728_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4728_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,864,Fan Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4730_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4730_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,865,Fan Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4731_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4731_1
vertiv-liebert-dcp,e7,Vertiv / Liebert,DCP,MSV,876,System Event Acknowledge/Reset,,,,,,,,,,,,,,,,,,,,,4717_1,2,,1 = Reset 2 = Acknowledge,1 = Reset 2 = Acknowledge · 코드 4717_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,425,Condensate Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,8413_1,0,,,코드 8413_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,468,Fan Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5054_1,0,,Active on Alarm,Active on Alarm · 코드 5054_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,605,Condensate Pressure Sensor Alarm,,,,,,,,,,,,,,,,,,,,,8412_1,0,,Active on Alarm,Active on Alarm · 코드 8412_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,616,Surge Protection Device Alarm,,,,,,,,,,,,,,,,,,,,,7518_1,0,,Active on Alarm,Active on Alarm · 코드 7518_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,618,Power Opposite Phase,,,,,,,,,,,,,,,,,,,,,7519_1,0,,Active on Alarm,Active on Alarm · 코드 7519_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,649,Humidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5037_1,0,,Active on Alarm,Active on Alarm · 코드 5037_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,702,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_2,0,,Active on Alarm,Active on Alarm · 코드 7561_1_2
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,BV,713,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_3,0,,Active on Alarm,Active on Alarm · 코드 7561_1_3
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,5,,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,60,Monitoring ON/OFF,,,,,,,,,,,,,,,,,,,,,7536_1,2,,1 = on 2 = off,1 = on 2 = off · 코드 7536_1
vertiv-liebert-dme2,e7,Vertiv / Liebert,DME2,MSV,71,System Operating State,,,,,,,,,,,,,,,,,,,,,7528_1,6,,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,1,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,2,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,3,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,4,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,5,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,6,Unit Top Return Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6274_1,0,,Active on Alarm,Active on Alarm · 코드 6274_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,7,Unit Middle Return Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6275_1,0,,Active on Alarm,Active on Alarm · 코드 6275_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,8,Unit Bottom Return Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6276_1,0,,Active on Alarm,Active on Alarm · 코드 6276_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,9,Unit Top Supply Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6277_1,0,,Active on Alarm,Active on Alarm · 코드 6277_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,10,Unit Middle First Supply Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6278_1,0,,Active on Alarm,Active on Alarm · 코드 6278_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,11,Unit Middle Second Supply Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6284_1,0,,Active on Alarm,Active on Alarm · 코드 6284_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,12,Unit Bottom Supply Air Sensor Failure,,,,,,,,,,,,,,,,,,,,,6279_1,0,,Active on Alarm,Active on Alarm · 코드 6279_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,13,Pipe Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6358_1,0,,Active on Alarm,Active on Alarm · 코드 6358_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,24,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,25,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,26,Dehumidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5038_1,0,,Active on Alarm,Active on Alarm · 코드 5038_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,37,Loss of Air Flow,,,,,,,,,,,,,,,,,,,,,5053_1,0,,Active on Alarm,Active on Alarm · 코드 5053_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,38,Fan Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5054_1,0,,Active on Alarm,Active on Alarm · 코드 5054_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,39,Top Fan Issue,,,,,,,,,,,,,,,,,,,,,5055_1,0,,Active on Alarm,Active on Alarm · 코드 5055_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,40,Bottom Fan Issue,,,,,,,,,,,,,,,,,,,,,5056_1,0,,Active on Alarm,Active on Alarm · 코드 5056_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,51,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1,0,,Active on Alarm,Active on Alarm · 코드 5060_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,62,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_2,0,,Active on Alarm,Active on Alarm · 코드 5060_2
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,84,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_4,0,,Active on Alarm,Active on Alarm · 코드 5060_4
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,95,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1,0,,Active on Alarm,Active on Alarm · 코드 4703_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,96,Supply Chilled Water Loss of Flow,,,,,,,,,,,,,,,,,,,,,4980_1,0,,Active on Alarm,Active on Alarm · 코드 4980_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,97,Chilled Water Control Active,,,,,,,,,,,,,,,,,,,,,6293_1,0,,Active on Alarm,Active on Alarm · 코드 6293_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,98,Modbus 0-10V Module Communication Failure,,,,,,,,,,,,,,,,,,,,,6297_1,0,,Active on Alarm,Active on Alarm · 코드 6297_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,109,Chilled Water Flow Transducer Failure,,,,,,,,,,,,,,,,,,,,,6294_1_1,0,,Active on Alarm,Active on Alarm · 코드 6294_1_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,110,Chilled Water Inlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6295_1_1,0,,Active on Alarm,Active on Alarm · 코드 6295_1_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,111,Chilled Water High Inlet Temperature,,,,,,,,,,,,,,,,,,,,,6296_1_1,0,,Active on Alarm,Active on Alarm · 코드 6296_1_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,122,Chilled Water Flow Transducer Failure,,,,,,,,,,,,,,,,,,,,,6294_1_2,0,,Active on Alarm,Active on Alarm · 코드 6294_1_2
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,123,Chilled Water Inlet Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,6295_1_2,0,,Active on Alarm,Active on Alarm · 코드 6295_1_2
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,124,Chilled Water High Inlet Temperature,,,,,,,,,,,,,,,,,,,,,6296_1_2,0,,Active on Alarm,Active on Alarm · 코드 6296_1_2
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,135,Customer Input 1,,,,,,,,,,,,,,,,,,,,,4270_1,0,,Active on Alarm,Active on Alarm · 코드 4270_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,136,Customer Input 2,,,,,,,,,,,,,,,,,,,,,4271_1,0,,Active on Alarm,Active on Alarm · 코드 4271_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,137,Customer Input 3,,,,,,,,,,,,,,,,,,,,,4272_1,0,,Active on Alarm,Active on Alarm · 코드 4272_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,138,Customer Input 4,,,,,,,,,,,,,,,,,,,,,4273_1,0,,Active on Alarm,Active on Alarm · 코드 4273_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,139,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,140,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,141,Service Required,,,,,,,,,,,,,,,,,,,,,4726_1,0,,Active on Alarm,Active on Alarm · 코드 4726_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,142,Ext Over Temperature,,,,,,,,,,,,,,,,,,,,,5104_1,0,,Active on Alarm,Active on Alarm · 코드 5104_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,143,Ext Loss of Flow,,,,,,,,,,,,,,,,,,,,,5105_1,0,,Active on Alarm,Active on Alarm · 코드 5105_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,144,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,145,Ext Standby Glycol Pump On,,,,,,,,,,,,,,,,,,,,,5107_1,0,,Active on Alarm,Active on Alarm · 코드 5107_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,146,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,147,Unit On,,,,,,,,,,,,,,,,,,,,,5109_1,0,,Active on Alarm,Active on Alarm · 코드 5109_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,148,Unit Off,,,,,,,,,,,,,,,,,,,,,5110_1,0,,Active on Alarm,Active on Alarm · 코드 5110_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,149,Unit Partial Shutdown,,,,,,,,,,,,,,,,,,,,,5112_1,0,,Active on Alarm,Active on Alarm · 코드 5112_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,150,Unit Shutdown,,,,,,,,,,,,,,,,,,,,,5113_1,0,,Active on Alarm,Active on Alarm · 코드 5113_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,151,Water Leakage Detector Sensor Issue,,,,,,,,,,,,,,,,,,,,,5114_1,0,,Active on Alarm,Active on Alarm · 코드 5114_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,152,BMS Communications Timeout,,,,,,,,,,,,,,,,,,,,,5115_1,0,,Active on Alarm,Active on Alarm · 코드 5115_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,153,Maintenance Due,,,,,,,,,,,,,,,,,,,,,5116_1,0,,Active on Alarm,Active on Alarm · 코드 5116_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,154,Maintenance Completed,,,,,,,,,,,,,,,,,,,,,5117_1,0,,Active on Alarm,Active on Alarm · 코드 5117_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,155,RAM Battery Issue,,,,,,,,,,,,,,,,,,,,,5119_1,0,,Active on Alarm,Active on Alarm · 코드 5119_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,156,High Power Shutdown,,,,,,,,,,,,,,,,,,,,,5121_1,0,,Active on Alarm,Active on Alarm · 코드 5121_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,157,Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5588_1,0,,Active on Alarm,Active on Alarm · 코드 5588_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,BV,158,Rack Doors Open,,,,,,,,,,,,,,,,,,,,,6299_1,0,,Active on Alarm,Active on Alarm · 코드 6299_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,12,Air Temperature Control Sensor,,,,,,,,,,,,,,,,,,,,,5012_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 5012_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,13,Remote Sensor Temperature Calculation,,,,,,,,,,,,,,,,,,,,,5013_1,2,,1 = Average 2 = Maximum,1 = Average 2 = Maximum · 코드 5013_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,14,Return Temperature/Humidity Sensor Control Type,,,,,,,,,,,,,,,,,,,,,6266_1,5,,1 = Average 2 = Maximum 3 = Top Sensor 4 = Middle Sensor 5 = Bottom Sensor,1 = Average 2 = Maximum 3 = Top Sensor 4 = Middle Sensor 5 = Bottom Sensor · 코드 6266_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,15,Supply Temperature Sensor Control Type,,,,,,,,,,,,,,,,,,,,,6267_1,6,,1 = Average 2 = Maximum 3 = Top Sensor 4 = Middle Sensor 1 5 = Middle Sensor 2 6 = Bottom Sensor,1 = Average 2 = Maximum 3 = Top Sensor 4 = Middle Sensor 1 5 = Middle Sensor 2 6 = Bottom Sensor · 코드 6267_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,26,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,37,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,5047_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 5047_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,38,Fan Control Sensor,,,,,,,,,,,,,,,,,,,,,6449_1,6,,1 = Supply Sensor 2 = Remote Sensor 3 = Return Sensor 4 = Delta Ret-Sup 5 = Delta Remote 6 = Pipe Sensor,1 = Supply Sensor 2 = Remote Sensor 3 = Return Sensor 4 = Delta Ret-Sup 5 = Delta Remote 6 = Pipe Sensor · 코드 6449_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,49,Remote Sensor Function,,,,,,,,,,,,,,,,,,,,,5058_1,3,,1 = Disable 2 = Reference 3 = Control,1 = Disable 2 = Reference 3 = Control · 코드 5058_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,60,Remote Sensor Function,,,,,,,,,,,,,,,,,,,,,5058_2,3,,1 = Disable 2 = Reference 3 = Control,1 = Disable 2 = Reference 3 = Control · 코드 5058_2
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,82,Remote Sensor Function,,,,,,,,,,,,,,,,,,,,,5058_4,3,,1 = Disable 2 = Reference 3 = Control,1 = Disable 2 = Reference 3 = Control · 코드 5058_4
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,93,Chilled Water Valve Control,,,,,,,,,,,,,,,,,,,,,6286_1,4,,1 = Single 2 = 2 Parallel 3 = 2 Alternate 4 = 2 Cascade,1 = Single 2 = 2 Parallel 3 = 2 Alternate 4 = 2 Cascade · 코드 6286_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,94,Chilled Water Main Valve,,,,,,,,,,,,,,,,,,,,,6287_1,0,,—,— · 코드 6287_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,95,Chilled Water Auto Valve Rotation,,,,,,,,,,,,,,,,,,,,,6288_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6288_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,96,Chilled Water Inlet Temperature Control,,,,,,,,,,,,,,,,,,,,,6290_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6290_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,107,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,108,Unit Operating State,,,,,,,,,,,,,,,,,,,,,4706_1,3,,1 = off 2 = on 3 = standby,1 = off 2 = on 3 = standby · 코드 4706_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,109,Unit Control Mode,,,,,,,,,,,,,,,,,,,,,4707_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,110,Unit Operating State Reason,,,,,,,,,,,,,,,,,,,,,5074_1,7,,1 = Reason Unknown 2 = Network Display 3 = Alarm 4 = Schedule 5 = Remote System 6 = External Input 7 = Local Display,1 = Reason Unknown 2 = Network Display 3 = Alarm 4 = Schedule 5 = Remote System 6 = External Input 7 = Local Display · 코드 5074_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,121,System On/Off Control,,,,,,,,,,,,,,,,,,,,,5143_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5143_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,122,Rack Door Open Sensor Selection,,,,,,,,,,,,,,,,,,,,,6361_1,5,,1 = Supply Sensor 2 = Rack Sensor 1 3 = Rack Sensor 2 4 = Rack Sensor 3 5 = Rack Sensor 4,1 = Supply Sensor 2 = Rack Sensor 1 3 = Rack Sensor 2 4 = Rack Sensor 3 5 = Rack Sensor 4 · 코드 6361_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,133,System Event Acknowledge/Reset,,,,,,,,,,,,,,,,,,,,,4717_1,2,,1 = Reset 2 = Acknowledge,1 = Reset 2 = Acknowledge · 코드 4717_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,134,Smoke Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4721_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4721_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,135,Smoke Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4722_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4722_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,136,Water Under Floor - Event Control,,,,,,,,,,,,,,,,,,,,,4724_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4724_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,137,Water Under Floor - Event Type,,,,,,,,,,,,,,,,,,,,,4725_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4725_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,138,Customer Input 1 - Event Control,,,,,,,,,,,,,,,,,,,,,4718_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4718_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,139,Customer Input 1 - Event Type,,,,,,,,,,,,,,,,,,,,,4719_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4719_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,140,Customer Input 2 - Event Control,,,,,,,,,,,,,,,,,,,,,5098_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5098_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,141,Customer Input 2 - Event Type,,,,,,,,,,,,,,,,,,,,,5099_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5099_1
vertiv-liebert-icom-dcl,e7,Vertiv / Liebert,iCOM DCL,MSV,142,Customer Input 3 - Event Control,,,,,,,,,,,,,,,,,,,,,5100_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5100_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,5,Today's High Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5327_1,0,,,코드 5327_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,6,Today's High Air Temperature Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5328_1,0,,,코드 5328_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,7,Today's Low Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5329_1,0,,,코드 5329_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,8,Today's Low Air Temperature Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5330_1,0,,,코드 5330_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,19,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1_1,0,,,코드 5002_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,31,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,33,High Return Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5022_1_1,0,,,코드 5022_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,34,Low Return Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5334_1_1,0,,,코드 5334_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,35,Return Sensor Events Initial Delay,s,sec,,,,,,,,,,,,,,,,,,,6757_1_1,0,,,코드 6757_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,45,Ext Air Sensor A Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4594_1_1,0,,,코드 4594_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,46,Ext Air Sensor B Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4597_1_1,0,,,코드 4597_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,47,Ext Air Sensor C Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5336_1_1,0,,,코드 5336_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,48,Ext Air Sensor A Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5337_1_1,0,,,코드 5337_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,49,Ext Air Sensor A Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5338_1_1,0,,,코드 5338_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,50,Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5574_1_1,0,,,코드 5574_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,60,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,61,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,63,Humidity Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5341_1,0,,,코드 5341_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,64,Humidity Dead Band,percent,% RH,,,,,,,,,,,,,,,,,,,5032_1,0,,,코드 5032_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,65,Humidity Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,5342_1,0,,,코드 5342_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,66,High Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5033_1,0,,,코드 5033_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,67,Low Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5035_1,0,,,코드 5035_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,68,Today's High Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5343_1,0,,,코드 5343_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,69,Today's High Humidity Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5344_1,0,,,코드 5344_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,70,Today's Low Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5345_1,0,,,코드 5345_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,71,Today's Low Humidity Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5346_1,0,,,코드 5346_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,72,Dew Point Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,6258_1,0,,,코드 6258_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,73,Dew Point Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,6259_1,0,,,코드 6259_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,74,Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,6575_1,0,,,코드 6575_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,75,Dew Point Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,6576_1,0,,,코드 6576_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,82,Ext Air Sensor A Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4595_1_1,0,,,코드 4595_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,83,Ext Air Sensor B Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4598_1_1,0,,,코드 4598_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,84,Ext Air Sensor C Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5347_1_1,0,,,코드 5347_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,85,Ext Air Sensor A High Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5348_1_1,0,,,코드 5348_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,86,Ext Air Sensor A Low Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5350_1_1,0,,,코드 5350_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,87,Ext Air Sensor A Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4596_1_1,0,,,코드 4596_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,88,Ext Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4614_1_1,0,,,코드 4614_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,89,Ext Dew Point Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5576_1_1,0,,,코드 5576_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,97,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,98,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_1,0,,,코드 5268_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,99,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_1,0,,,코드 5353_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,100,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_1,0,,,코드 5619_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,101,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_1,0,,,코드 6241_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,102,Compressor Suction Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6688_1_1,0,,,코드 6688_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,110,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_2,0,,,코드 5267_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,111,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_2,0,,,코드 5268_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,112,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_2,0,,,코드 5353_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,113,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_2,0,,,코드 5619_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,114,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_2,0,,,코드 6241_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,115,Compressor Suction Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6688_1_2,0,,,코드 6688_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,268,BMS Timeout Period,min,min,,,,,,,,,,,,,,,,,,,5075_1,0,,,코드 5075_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,269,Auto Restart Delay,s,sec,,,,,,,,,,,,,,,,,,,4710_1,0,,,코드 4710_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,270,Standby Units,,,,,,,,,,,,,,,,,,,,,5314_1,0,,,코드 5314_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,271,Unit to Unit Group,,,,,,,,,,,,,,,,,,,,,6121_1,0,,,코드 6121_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,272,Unit to Unit Address,,,,,,,,,,,,,,,,,,,,,6120_1,0,,,코드 6120_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,280,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1,0,,,코드 5077_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,282,Free Cooling Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5379_1,0,,,코드 5379_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,283,Maintenance Ramp,percent,%,,,,,,,,,,,,,,,,,,,4870_1,0,,,코드 4870_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,284,Calculated Next Maintenance Month,,,,,,,,,,,,,,,,,,,,,4868_1,0,,,코드 4868_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,285,Calculated Next Maintenance Year,,,,,,,,,,,,,,,,,,,,,4869_1,0,,,코드 4869_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,286,Hot Water / Hot Gas Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5380_1,0,,,코드 5380_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,287,Reheat Utilization,percent,%,,,,,,,,,,,,,,,,,,,5080_1,0,,,코드 5080_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,288,Humidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5081_1,0,,,코드 5081_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,289,Dehumidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5079_1,0,,,코드 5079_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,290,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_1,0,,,코드 5490_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,291,Adjusted Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5606_1,0,,,코드 5606_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,292,Return Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,5004_1,0,,,코드 5004_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,293,Actual Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5607_1,0,,,코드 5607_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,294,Actual Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5608_1,0,,,코드 5608_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,295,Dew Point Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5575_1,0,,,코드 5575_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,296,Cooling Control Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5615_1,0,,,코드 5615_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,297,Fan Speed Control Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5616_1,0,,,코드 5616_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,298,Unit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5904_1,0,,,코드 5904_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,299,Unit Calculated Airflow,m3h,m3/h,,,,,,,,,,,,,,,,,,,6134_1,0,,,코드 6134_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,300,System Date and Time,,Secs since Epoch(UTC),,,,,,,,,,,,,,,,,,,4293_1,0,,,코드 4293_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,312,Remote Sensor Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5589_1,0,,,코드 5589_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,313,Remote Sensor Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5590_1,0,,,코드 5590_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,314,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,315,Remote Sensor Maximum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5006_1,0,,,코드 5006_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,316,Remote Sensor System Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5591_1,0,,,코드 5591_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,317,Remote Sensor System Maximum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5592_1,0,,,코드 5592_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,329,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,341,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,437,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,505,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1,0,,,코드 5299_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,522,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_1,0,,,코드 5634_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,523,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_1,0,,,코드 5298_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,525,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_2,0,,,코드 5634_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,526,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_2,0,,,코드 5298_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,529,Condenser Low Noise Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5548_1_1,0,,,코드 5548_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,530,Condenser Normal Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5549_1_1,0,,,코드 5549_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,531,Condenser Low Noise Mode Start Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5552_1_1,0,,,코드 5552_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,532,Condenser Low Noise Mode Stop Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5553_1_1,0,,,코드 5553_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,533,Condenser Low Noise Mode - Interval Days,,,,,,,,,,,,,,,,,,,,,5550_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,534,Condenser Low Noise Mode - Full Days,,,,,,,,,,,,,,,,,,,,,5551_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,535,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_1,0,,,코드 5635_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,537,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_1,0,,,코드 5639_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,538,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_2,0,,,코드 5635_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,540,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_2,0,,,코드 5639_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,810,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,811,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,812,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
