modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,813,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_1,0,,,코드 4113_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,814,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_1,0,,,코드 4114_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,815,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_1,0,,,코드 4115_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,816,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_1,0,,,코드 5901_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,817,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_1,0,,,코드 5900_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,901,Circuit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5905_1_1,0,,,코드 5905_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,911,Circuit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5905_1_2,0,,,코드 5905_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1900,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_1,0,,,코드 4097_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1901,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_1,0,,,코드 4099_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1902,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_1,0,,,코드 4101_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1960,Raw Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5964_1_1,0,,,코드 5964_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1961,Actual Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5965_1_1,0,,,코드 5965_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1981,Expected Condenser Unit Count,,,,,,,,,,,,,,,,,,,,,6101_1,0,,,코드 6101_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1992,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_1,0,,,코드 5534_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,1993,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_2,0,,,코드 5534_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2004,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_1,0,,,코드 6103_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2005,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_2,0,,,코드 6103_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2006,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_1,0,,,코드 6102_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2007,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_2,0,,,코드 6102_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2018,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_1,0,,,코드 5276_1_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2019,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_2,0,,,코드 5276_1_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2021,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_4,0,,,코드 5276_1_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2022,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_1,0,,,코드 5276_1_2_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2023,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_2,0,,,코드 5276_1_2_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2025,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_4,0,,,코드 5276_1_2_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2026,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_1,0,,,코드 5538_1_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2027,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_2,0,,,코드 5538_1_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2029,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_4,0,,,코드 5538_1_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2030,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_1,0,,,코드 5538_1_2_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2031,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_2,0,,,코드 5538_1_2_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2033,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_4,0,,,코드 5538_1_2_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2034,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_1,0,,,코드 6244_1_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2035,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_2,0,,,코드 6244_1_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2037,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_4,0,,,코드 6244_1_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2038,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_1,0,,,코드 6244_1_2_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2039,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_2,0,,,코드 6244_1_2_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2041,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_4,0,,,코드 6244_1_2_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2250,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_4,0,,,코드 5353_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2251,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_4,0,,,코드 5619_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2252,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_4,0,,,코드 5267_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2253,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_4,0,,,코드 6241_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2254,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_4,0,,,코드 5268_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2255,Compressor Suction Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6688_1_4,0,,,코드 6688_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2288,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_4,0,,,코드 5298_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2289,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_4,0,,,코드 5634_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2290,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_4,0,,,코드 5635_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2291,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_4,0,,,코드 5639_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2318,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_4,0,,,코드 5534_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2350,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_4,0,,,코드 6103_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2351,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_4,0,,,코드 6102_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2423,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_4_1,0,,,코드 5276_1_4_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2424,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_4_1,0,,,코드 5538_1_4_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2425,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_4_1,0,,,코드 6244_1_4_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2436,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_4_2,0,,,코드 5276_1_4_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2437,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_4_2,0,,,코드 5538_1_4_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2438,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_4_2,0,,,코드 6244_1_4_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2462,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_4_4,0,,,코드 5276_1_4_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2463,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_4_4,0,,,코드 5538_1_4_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2464,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_4_4,0,,,코드 6244_1_4_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2476,EconoPhase Proportional Band Switchover,percent,%,,,,,,,,,,,,,,,,,,,6797_1,0,,,코드 6797_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2501,Event Log Record Counter,,,,,,,,,,,,,,,,,,,,,6820_1,0,,,코드 6820_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2502,Audit Log Record Counter,,,,,,,,,,,,,,,,,,,,,6821_1,0,,,코드 6821_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2526,Unit Cascade On Delay,min,min,,,,,,,,,,,,,,,,,,,6780_1_1,0,,,코드 6780_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2527,Quick Start Unit Cascade On Delay,s,sec,,,,,,,,,,,,,,,,,,,6781_1_1,0,,,코드 6781_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2528,Unit Cascade Control Delay,min,min,,,,,,,,,,,,,,,,,,,6779_1_1,0,,,코드 6779_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2529,Teamwork Average Calculation Unit Count,,,,,,,,,,,,,,,,,,,,,6783_1_1,0,,,코드 6783_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2542,Networked Unit Rotation Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,6122_1_1,0,,,코드 6122_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2543,Networked Unit Rotation Count,,,,,,,,,,,,,,,,,,,,,6123_1_1,0,,,코드 6123_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2554,Power Source: L1-L2 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7130_1_1,0,,,코드 7130_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2555,Power Source: L2-L3 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7131_1_1,0,,,코드 7131_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2556,Power Source: L3-L1 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7132_1_1,0,,,코드 7132_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2557,Power Source: Line Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,7133_1_1,0,,,코드 7133_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2558,Power Source: Breaker Operation Count,,,,,,,,,,,,,,,,,,,,,7134_1_1,0,,,코드 7134_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2569,Power Source: L1-L2 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7130_1_2,0,,,코드 7130_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2570,Power Source: L2-L3 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7131_1_2,0,,,코드 7131_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2571,Power Source: L3-L1 voltage,V,VAC,,,,,,,,,,,,,,,,,,,7132_1_2,0,,,코드 7132_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2572,Power Source: Line Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,7133_1_2,0,,,코드 7133_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2573,Power Source: Breaker Operation Count,,,,,,,,,,,,,,,,,,,,,7134_1_2,0,,,코드 7134_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2584,Supply Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4643_1,0,,,코드 4643_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2585,Return Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5288_1,0,,,코드 5288_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2586,Flow Rate,Lpm,l/min,,,,,,,,,,,,,,,,,,,7468_1,0,,,코드 7468_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2587,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_1,0,,,코드 5491_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2588,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,7469_1,0,,,코드 7469_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2593,Supply Fluid Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4644_1,0,,,코드 4644_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2594,Return Fluid Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5289_1,0,,,코드 5289_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2605,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,7480_1_1,0,,,코드 7480_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2607,Pump Run Time,h,hr,,,,,,,,,,,,,,,,,,,7482_1_1,0,,,코드 7482_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2823,Unit Fluid Supply Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8132_1,0,,,코드 8132_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2824,Unit Fluid Return Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8133_1,0,,,코드 8133_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2825,Unit Fluid Supply Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8134_1,0,,,코드 8134_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2826,Unit Fluid Return Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8135_1,0,,,코드 8135_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2827,Unit Fluid Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,8136_1,0,,,코드 8136_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2828,Unit Fluid Flow,Lpm,l/min,,,,,,,,,,,,,,,,,,,8137_1,0,,,코드 8137_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2829,Unit Fluid Diff Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8138_1,0,,,코드 8138_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2830,Unit Fluid Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,8139_1,0,,,코드 8139_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2831,System Fluid Flow,Lpm,l/min,,,,,,,,,,,,,,,,,,,8140_1,0,,,코드 8140_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2832,System Fluid Diff Pressure,bar,bar,,,,,,,,,,,,,,,,,,,8141_1,0,,,코드 8141_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2833,System Fluid Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,8142_1,0,,,코드 8142_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2844,Fluid Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8143_1_1,0,,,코드 8143_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2845,Fluid Temperature Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,8145_1_1,0,,,코드 8145_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2846,Fluid Temperature Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,8146_1_1,0,,,코드 8146_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2847,Fluid Temperature Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,8147_1_1,0,,,코드 8147_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2858,Fluid Flow Set Point,Lpm,l/min,,,,,,,,,,,,,,,,,,,8149_1_1,0,,,코드 8149_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2859,Fluid Flow Proportional Band,Lpm,l/min,,,,,,,,,,,,,,,,,,,8150_1_1,0,,,코드 8150_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2860,Fluid Flow Dead Band,Lpm,l/min,,,,,,,,,,,,,,,,,,,8151_1_1,0,,,코드 8151_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2861,Fluid Flow Control Integration Time,s,sec,,,,,,,,,,,,,,,,,,,8152_1_1,0,,,코드 8152_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2862,Fluid Diff Prs Set Point,bar,bar,,,,,,,,,,,,,,,,,,,8153_1_1,0,,,코드 8153_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2863,Fluid Diff Prs Prop Band,bar,bar,,,,,,,,,,,,,,,,,,,8154_1_1,0,,,코드 8154_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2864,Flow Diff Prs Dead Band,bar,bar,,,,,,,,,,,,,,,,,,,8155_1_1,0,,,코드 8155_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2865,Fluid Diff Prs Control Integration Time,s,sec,,,,,,,,,,,,,,,,,,,8156_1_1,0,,,코드 8156_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2866,Flow Manual Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,8157_1_1,0,,,코드 8157_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2867,Pump Operation Period,,day,,,,,,,,,,,,,,,,,,,8158_1_1,0,,,코드 8158_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2868,Pump Operation Duration,min,min,,,,,,,,,,,,,,,,,,,8159_1_1,0,,,코드 8159_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2869,Pump Operation Speed,percent,%,,,,,,,,,,,,,,,,,,,8160_1_1,0,,,코드 8160_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2880,Dew Point Max Adjust,degC,deg C,,,,,,,,,,,,,,,,,,,8163_1_1,0,,,코드 8163_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2881,System Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,8164_1_1,0,,,코드 8164_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2882,Unit Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,8165_1_1,0,,,코드 8165_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2904,Pump Motor Power,kW,kW,,,,,,,,,,,,,,,,,,,8167_1_1,0,,,코드 8167_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2905,Pump Motor Amps,A,A AC,,,,,,,,,,,,,,,,,,,8168_1_1,0,,,코드 8168_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,2906,Inverter Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8169_1_1,0,,,코드 8169_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,3007,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_12,0,,,코드 5378_12
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10005,Today's High Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5327_1_deg_F,0,,,코드 5327_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10007,Today's Low Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5329_1_deg_F,0,,,코드 5329_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10019,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_1_deg_F,0,,,코드 5002_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10031,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10033,High Return Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5022_1_1_deg_F,0,,,코드 5022_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10034,Low Return Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5334_1_1_deg_F,0,,,코드 5334_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10045,Ext Air Sensor A Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4594_1_1_deg_F,0,,,코드 4594_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10046,Ext Air Sensor B Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4597_1_1_deg_F,0,,,코드 4597_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10047,Ext Air Sensor C Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5336_1_1_deg_F,0,,,코드 5336_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10048,Ext Air Sensor A Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5337_1_1_deg_F,0,,,코드 5337_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10049,Ext Air Sensor A Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5338_1_1_deg_F,0,,,코드 5338_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10050,Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5574_1_1_deg_F,0,,,코드 5574_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10072,Dew Point Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,6258_1_deg_F,0,,,코드 6258_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10073,Dew Point Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,6259_1_deg_F,0,,,코드 6259_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10074,Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,6575_1_deg_F,0,,,코드 6575_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10075,Dew Point Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,6576_1_deg_F,0,,,코드 6576_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10087,Ext Air Sensor A Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4596_1_1_deg_F,0,,,코드 4596_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10088,Ext Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4614_1_1_deg_F,0,,,코드 4614_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10089,Ext Dew Point Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5576_1_1_deg_F,0,,,코드 5576_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10099,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_1_deg_F,0,,,코드 5353_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10112,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_2_deg_F,0,,,코드 5353_1_2_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10292,Return Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,5004_1_deg_F,0,,,코드 5004_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10293,Actual Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5607_1_deg_F,0,,,코드 5607_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10295,Dew Point Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5575_1_deg_F,0,,,코드 5575_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10296,Cooling Control Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5615_1_deg_F,0,,,코드 5615_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10297,Fan Speed Control Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5616_1_deg_F,0,,,코드 5616_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10312,Remote Sensor Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5589_1_deg_F,0,,,코드 5589_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10313,Remote Sensor Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5590_1_deg_F,0,,,코드 5590_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10314,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10315,Remote Sensor Maximum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5006_1_deg_F,0,,,코드 5006_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10316,Remote Sensor System Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5591_1_deg_F,0,,,코드 5591_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10317,Remote Sensor System Maximum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5592_1_deg_F,0,,,코드 5592_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10329,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10341,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10437,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10535,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_1_deg_F,0,,,코드 5635_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10537,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_1_deg_F,0,,,코드 5639_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10538,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_2_deg_F,0,,,코드 5635_1_2_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,10540,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_2_deg_F,0,,,코드 5639_1_2_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,11960,Raw Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5964_1_1_deg_F,0,,,코드 5964_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,11961,Actual Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5965_1_1_deg_F,0,,,코드 5965_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,11992,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_1_deg_F,0,,,코드 5534_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,11993,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_2_deg_F,0,,,코드 5534_1_2_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12006,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_1_deg_F,0,,,코드 6102_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12007,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_2_deg_F,0,,,코드 6102_1_2_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12250,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_4_deg_F,0,,,코드 5353_1_4_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12290,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_4_deg_F,0,,,코드 5635_1_4_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12291,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_4_deg_F,0,,,코드 5639_1_4_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12318,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_4_deg_F,0,,,코드 5534_1_4_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12351,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_4_deg_F,0,,,코드 6102_1_4_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12584,Supply Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4643_1_deg_F,0,,,코드 4643_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12585,Return Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5288_1_deg_F,0,,,코드 5288_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12593,Supply Fluid Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4644_1_deg_F,0,,,코드 4644_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12594,Return Fluid Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5289_1_deg_F,0,,,코드 5289_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12823,Unit Fluid Supply Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8132_1_deg_F,0,,,코드 8132_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12824,Unit Fluid Return Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8133_1_deg_F,0,,,코드 8133_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12844,Fluid Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8143_1_1_deg_F,0,,,코드 8143_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12845,Fluid Temperature Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,8145_1_1_deg_F,0,,,코드 8145_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12846,Fluid Temperature Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,8146_1_1_deg_F,0,,,코드 8146_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12880,Dew Point Max Adjust,degF,deg F,,,,,,,,,,,,,,,,,,,8163_1_1_deg_F,0,,,코드 8163_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12881,System Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,8164_1_1_deg_F,0,,,코드 8164_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12882,Unit Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,8165_1_1_deg_F,0,,,코드 8165_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,AV,12906,Inverter Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8169_1_1_deg_F,0,,,코드 8169_1_1_deg_F
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,14,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,15,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,16,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,27,Ext Air Sensor A Over Temperature,,,,,,,,,,,,,,,,,,,,,4601_1_1,0,,Active on Alarm,Active on Alarm · 코드 4601_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,28,Ext Air Sensor A Under Temperature,,,,,,,,,,,,,,,,,,,,,4608_1_1,0,,Active on Alarm,Active on Alarm · 코드 4608_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,29,Ext Air Sensor A Issue,,,,,,,,,,,,,,,,,,,,,4618_1_1,0,,Active on Alarm,Active on Alarm · 코드 4618_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,30,Ambient Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5573_1_1,0,,Active on Alarm,Active on Alarm · 코드 5573_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,31,External Air Sensor B Issue,,,,,,,,,,,,,,,,,,,,,4621_1_1,0,,Active on Alarm,Active on Alarm · 코드 4621_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,32,External Air Sensor C Issue,,,,,,,,,,,,,,,,,,,,,6531_1_1,0,,Active on Alarm,Active on Alarm · 코드 6531_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,33,External Air Sensor D Issue,,,,,,,,,,,,,,,,,,,,,6532_1_1,0,,Active on Alarm,Active on Alarm · 코드 6532_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,34,External Air Sensor E Issue,,,,,,,,,,,,,,,,,,,,,6533_1_1,0,,Active on Alarm,Active on Alarm · 코드 6533_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,41,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,42,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,43,Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,5578_1,0,,Active on Alarm,Active on Alarm · 코드 5578_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,44,Dew Point Under Temperature,,,,,,,,,,,,,,,,,,,,,5579_1,0,,Active on Alarm,Active on Alarm · 코드 5579_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,45,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,53,Ext Air Sensor A High Humidity,,,,,,,,,,,,,,,,,,,,,5349_1_1,0,,Active on Alarm,Active on Alarm · 코드 5349_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,54,Ext Air Sensor A Low Humidity,,,,,,,,,,,,,,,,,,,,,5351_1_1,0,,Active on Alarm,Active on Alarm · 코드 5351_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,55,Ext Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,4615_1_1,0,,Active on Alarm,Active on Alarm · 코드 4615_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,56,Ext Dew Point Under Temperature,,,,,,,,,,,,,,,,,,,,,5577_1_1,0,,Active on Alarm,Active on Alarm · 코드 5577_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,65,Ext Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5067_1,0,,Active on Alarm,Active on Alarm · 코드 5067_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,66,Compressor Capacity Reduced,,,,,,,,,,,,,,,,,,,,,5513_1,0,,Active on Alarm,Active on Alarm · 코드 5513_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,77,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_1,0,,Active on Alarm,Active on Alarm · 코드 5269_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,78,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_1,0,,Active on Alarm,Active on Alarm · 코드 5270_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,79,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_1,0,,Active on Alarm,Active on Alarm · 코드 5271_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,80,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_1,0,,Active on Alarm,Active on Alarm · 코드 5352_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,81,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_1,0,,Active on Alarm,Active on Alarm · 코드 5146_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,82,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_1,0,,Active on Alarm,Active on Alarm · 코드 5272_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,83,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_1,0,,Active on Alarm,Active on Alarm · 코드 5354_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,84,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_1,0,,Active on Alarm,Active on Alarm · 코드 5355_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,85,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_1,0,,Active on Alarm,Active on Alarm · 코드 5514_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,86,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_1,0,,Active on Alarm,Active on Alarm · 코드 5148_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,87,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_1,0,,Active on Alarm,Active on Alarm · 코드 5604_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,88,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_1,0,,Active on Alarm,Active on Alarm · 코드 5903_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,89,Compressor Freeze Protection,,,,,,,,,,,,,,,,,,,,,6758_1_1,0,,Active on Alarm,Active on Alarm · 코드 6758_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,97,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_2,0,,Active on Alarm,Active on Alarm · 코드 5269_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,98,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_2,0,,Active on Alarm,Active on Alarm · 코드 5270_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,99,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_2,0,,Active on Alarm,Active on Alarm · 코드 5271_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,100,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_2,0,,Active on Alarm,Active on Alarm · 코드 5352_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,101,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_2,0,,Active on Alarm,Active on Alarm · 코드 5146_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,102,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_2,0,,Active on Alarm,Active on Alarm · 코드 5272_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,103,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_2,0,,Active on Alarm,Active on Alarm · 코드 5354_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,104,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_2,0,,Active on Alarm,Active on Alarm · 코드 5355_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,105,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_2,0,,Active on Alarm,Active on Alarm · 코드 5514_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,106,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_2,0,,Active on Alarm,Active on Alarm · 코드 5148_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,107,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_2,0,,Active on Alarm,Active on Alarm · 코드 5604_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,108,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_2,0,,Active on Alarm,Active on Alarm · 코드 5903_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,109,Compressor Freeze Protection,,,,,,,,,,,,,,,,,,,,,6758_1_2,0,,Active on Alarm,Active on Alarm · 코드 6758_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,218,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_1,0,,Active on Alarm,Active on Alarm · 코드 5073_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,253,Customer Input 1,,,,,,,,,,,,,,,,,,,,,4270_1,0,,Active on Alarm,Active on Alarm · 코드 4270_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,254,Customer Input 2,,,,,,,,,,,,,,,,,,,,,4271_1,0,,Active on Alarm,Active on Alarm · 코드 4271_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,255,Customer Input 3,,,,,,,,,,,,,,,,,,,,,4272_1,0,,Active on Alarm,Active on Alarm · 코드 4272_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,256,Customer Input 4,,,,,,,,,,,,,,,,,,,,,4273_1,0,,Active on Alarm,Active on Alarm · 코드 4273_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,257,Ext Loss of Air Blower,,,,,,,,,,,,,,,,,,,,,5415_1,0,,Active on Alarm,Active on Alarm · 코드 5415_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,258,Ext Loss of Flow,,,,,,,,,,,,,,,,,,,,,5105_1,0,,Active on Alarm,Active on Alarm · 코드 5105_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,259,Ext Standby Glycol Pump On,,,,,,,,,,,,,,,,,,,,,5107_1,0,,Active on Alarm,Active on Alarm · 코드 5107_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,260,BMS Communications Timeout,,,,,,,,,,,,,,,,,,,,,5115_1,0,,Active on Alarm,Active on Alarm · 코드 5115_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,261,Ext Standby Unit On,,,,,,,,,,,,,,,,,,,,,5416_1,0,,Active on Alarm,Active on Alarm · 코드 5416_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,262,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,263,Loss of Air Flow,,,,,,,,,,,,,,,,,,,,,5053_1,0,,Active on Alarm,Active on Alarm · 코드 5053_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,264,Service Required,,,,,,,,,,,,,,,,,,,,,4726_1,0,,Active on Alarm,Active on Alarm · 코드 4726_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,265,Master Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5120_1,0,,Active on Alarm,Active on Alarm · 코드 5120_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,266,RAM Battery Issue,,,,,,,,,,,,,,,,,,,,,5119_1,0,,Active on Alarm,Active on Alarm · 코드 5119_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,267,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,268,High Power Shutdown,,,,,,,,,,,,,,,,,,,,,5121_1,0,,Active on Alarm,Active on Alarm · 코드 5121_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,269,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,271,Supply Chilled Water Over Temp,,,,,,,,,,,,,,,,,,,,,4626_1,0,,Active on Alarm,Active on Alarm · 코드 4626_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,272,Unit Code Missing,,,,,,,,,,,,,,,,,,,,,5418_1,0,,Active on Alarm,Active on Alarm · 코드 5418_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,273,Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5419_1,0,,Active on Alarm,Active on Alarm · 코드 5419_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,274,Water Leakage Detector Sensor Issue,,,,,,,,,,,,,,,,,,,,,5114_1,0,,Active on Alarm,Active on Alarm · 코드 5114_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,275,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,276,Ext Over Temperature,,,,,,,,,,,,,,,,,,,,,5104_1,0,,Active on Alarm,Active on Alarm · 코드 5104_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,277,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,278,Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5588_1,0,,Active on Alarm,Active on Alarm · 코드 5588_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,279,Temperature Control Sensor Issue,,,,,,,,,,,,,,,,,,,,,5617_1,0,,Active on Alarm,Active on Alarm · 코드 5617_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,280,Airflow Sensor Issue,,,,,,,,,,,,,,,,,,,,,5906_1,0,,Active on Alarm,Active on Alarm · 코드 5906_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,281,Ext Air Damper Position Issue,,,,,,,,,,,,,,,,,,,,,5907_1,0,,Active on Alarm,Active on Alarm · 코드 5907_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,282,Ext Power Source A Failure,,,,,,,,,,,,,,,,,,,,,5908_1,0,,Active on Alarm,Active on Alarm · 코드 5908_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,283,Ext Power Source B Failure,,,,,,,,,,,,,,,,,,,,,5909_1,0,,Active on Alarm,Active on Alarm · 코드 5909_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,284,Mixed Mode Lockout,,,,,,,,,,,,,,,,,,,,,5924_1,0,,Active on Alarm,Active on Alarm · 코드 5924_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,288,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1_1,0,,Active on Alarm,Active on Alarm · 코드 4703_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,299,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1_2,0,,Active on Alarm,Active on Alarm · 코드 4703_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,310,Unit Off,,,,,,,,,,,,,,,,,,,,,5110_1_1,0,,Active on Alarm,Active on Alarm · 코드 5110_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,311,Unit On,,,,,,,,,,,,,,,,,,,,,5109_1_1,0,,Active on Alarm,Active on Alarm · 코드 5109_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,312,Unit Partial Shutdown,,,,,,,,,,,,,,,,,,,,,5112_1_1,0,,Active on Alarm,Active on Alarm · 코드 5112_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,313,Unit Shutdown,,,,,,,,,,,,,,,,,,,,,5113_1_1,0,,Active on Alarm,Active on Alarm · 코드 5113_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,314,Unit Standby,,,,,,,,,,,,,,,,,,,,,5111_1_1,0,,Active on Alarm,Active on Alarm · 코드 5111_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,315,Maintenance Due,,,,,,,,,,,,,,,,,,,,,5116_1_1,0,,Active on Alarm,Active on Alarm · 코드 5116_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,316,Maintenance Completed,,,,,,,,,,,,,,,,,,,,,5117_1_1,0,,Active on Alarm,Active on Alarm · 코드 5117_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,327,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_1,0,,Active on Alarm,Active on Alarm · 코드 5417_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,338,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_2,0,,Active on Alarm,Active on Alarm · 코드 5417_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,349,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_3,0,,Active on Alarm,Active on Alarm · 코드 5417_1_3
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,350,Auto Tune License Expiring,,,,,,,,,,,,,,,,,,,,,6541_1,0,,Active on Alarm,Active on Alarm · 코드 6541_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,351,Auto Tune License Expired,,,,,,,,,,,,,,,,,,,,,6542_1,0,,Active on Alarm,Active on Alarm · 코드 6542_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,352,Unit In Standby Due To Cooling Loss,,,,,,,,,,,,,,,,,,,,,6543_1,0,,Active on Alarm,Active on Alarm · 코드 6543_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,353,Control Units Remote Shutdown Mismatch,,,,,,,,,,,,,,,,,,,,,6544_1,0,,Active on Alarm,Active on Alarm · 코드 6544_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,354,Slave Control Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,6545_1,0,,Active on Alarm,Active on Alarm · 코드 6545_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,355,Control Units Unit Code Mismatch,,,,,,,,,,,,,,,,,,,,,6546_1,0,,Active on Alarm,Active on Alarm · 코드 6546_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,356,Door Open,,,,,,,,,,,,,,,,,,,,,5471_1,0,,Active on Alarm,Active on Alarm · 코드 5471_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,357,Water Leakage,,,,,,,,,,,,,,,,,,,,,8192_1,0,,Active on Alarm,Active on Alarm · 코드 8192_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,358,PHE Sup Tem Snsr Fail,,,,,,,,,,,,,,,,,,,,,8231_1,0,,Active on Alarm,Active on Alarm · 코드 8231_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,361,Remote Sensor Average Over Temperature,,,,,,,,,,,,,,,,,,,,,5593_1,0,,Active on Alarm,Active on Alarm · 코드 5593_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,362,Remote Sensor Average Under Temperature,,,,,,,,,,,,,,,,,,,,,5594_1,0,,Active on Alarm,Active on Alarm · 코드 5594_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,363,Remote Sensor System Average Over Temperature,,,,,,,,,,,,,,,,,,,,,5595_1,0,,Active on Alarm,Active on Alarm · 코드 5595_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,364,Remote Sensor System Average Under Temperature,,,,,,,,,,,,,,,,,,,,,5596_1,0,,Active on Alarm,Active on Alarm · 코드 5596_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,376,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,377,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,378,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_1,0,,Active on Alarm,Active on Alarm · 코드 5060_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,390,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_2,0,,Active on Alarm,Active on Alarm · 코드 5597_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,391,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_2,0,,Active on Alarm,Active on Alarm · 코드 5598_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,392,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_2,0,,Active on Alarm,Active on Alarm · 코드 5060_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,502,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_10,0,,Active on Alarm,Active on Alarm · 코드 5597_1_10
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,503,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_10,0,,Active on Alarm,Active on Alarm · 코드 5598_1_10
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,504,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_10,0,,Active on Alarm,Active on Alarm · 코드 5060_1_10
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,540,EEV Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5625_1,0,,Active on Alarm,Active on Alarm · 코드 5625_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,623,Pump Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5636_1,0,,Active on Alarm,Active on Alarm · 코드 5636_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,643,Condenser Unit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5637_1,0,,Active on Alarm,Active on Alarm · 코드 5637_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,644,Condenser Circuit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5638_1_1,0,,Active on Alarm,Active on Alarm · 코드 5638_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1001,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1040,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_1,0,,Active on Alarm,Active on Alarm · 코드 5967_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1050,Aux Air Temp Device Communication Lost,,,,,,,,,,,,,,,,,,,,,5966_1_1,0,,Active on Alarm,Active on Alarm · 코드 5966_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1082,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_1,0,,Active on Alarm,Active on Alarm · 코드 5536_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1083,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_2,0,,Active on Alarm,Active on Alarm · 코드 5536_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1084,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_1,0,,Active on Alarm,Active on Alarm · 코드 5537_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1085,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_2,0,,Active on Alarm,Active on Alarm · 코드 5537_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1086,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_1,0,,Active on Alarm,Active on Alarm · 코드 5535_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1087,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_2,0,,Active on Alarm,Active on Alarm · 코드 5535_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1088,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_1,0,,Active on Alarm,Active on Alarm · 코드 5531_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1089,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_2,0,,Active on Alarm,Active on Alarm · 코드 5531_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1090,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_1,0,,Active on Alarm,Active on Alarm · 코드 6100_1_1
