modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1091,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_2,0,,Active on Alarm,Active on Alarm · 코드 6100_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1092,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_2,0,,Active on Alarm,Active on Alarm · 코드 5073_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1104,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_1,0,,Active on Alarm,Active on Alarm · 코드 5541_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1105,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_2,0,,Active on Alarm,Active on Alarm · 코드 5541_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1106,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_1,0,,Active on Alarm,Active on Alarm · 코드 5540_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1107,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_2,0,,Active on Alarm,Active on Alarm · 코드 5540_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1108,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_1,0,,Active on Alarm,Active on Alarm · 코드 5539_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1109,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_2,0,,Active on Alarm,Active on Alarm · 코드 5539_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1110,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_1,0,,Active on Alarm,Active on Alarm · 코드 5544_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1111,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_2,0,,Active on Alarm,Active on Alarm · 코드 5544_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1112,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_1,0,,Active on Alarm,Active on Alarm · 코드 5543_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1113,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_2,0,,Active on Alarm,Active on Alarm · 코드 5543_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1114,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_1,0,,Active on Alarm,Active on Alarm · 코드 5542_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1115,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_2,0,,Active on Alarm,Active on Alarm · 코드 5542_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1116,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_1,0,,Active on Alarm,Active on Alarm · 코드 5545_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1117,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_2,0,,Active on Alarm,Active on Alarm · 코드 5545_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1128,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1129,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1131,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1132,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1133,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1135,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1287,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_4,0,,Active on Alarm,Active on Alarm · 코드 5269_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1288,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_4,0,,Active on Alarm,Active on Alarm · 코드 5270_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1289,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_4,0,,Active on Alarm,Active on Alarm · 코드 5271_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1290,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_4,0,,Active on Alarm,Active on Alarm · 코드 5352_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1291,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_4,0,,Active on Alarm,Active on Alarm · 코드 5146_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1292,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_4,0,,Active on Alarm,Active on Alarm · 코드 5272_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1293,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_4,0,,Active on Alarm,Active on Alarm · 코드 5354_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1294,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_4,0,,Active on Alarm,Active on Alarm · 코드 5355_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1295,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_4,0,,Active on Alarm,Active on Alarm · 코드 5514_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1296,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_4,0,,Active on Alarm,Active on Alarm · 코드 5148_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1297,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_4,0,,Active on Alarm,Active on Alarm · 코드 5604_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1298,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_4,0,,Active on Alarm,Active on Alarm · 코드 5903_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1299,Compressor Freeze Protection,,,,,,,,,,,,,,,,,,,,,6758_1_4,0,,Active on Alarm,Active on Alarm · 코드 6758_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1335,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_4,0,,Active on Alarm,Active on Alarm · 코드 5536_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1336,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_4,0,,Active on Alarm,Active on Alarm · 코드 5537_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1337,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_4,0,,Active on Alarm,Active on Alarm · 코드 5535_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1338,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_4,0,,Active on Alarm,Active on Alarm · 코드 5531_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1339,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_4,0,,Active on Alarm,Active on Alarm · 코드 6100_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1366,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_4,0,,Active on Alarm,Active on Alarm · 코드 5073_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1376,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_4,0,,Active on Alarm,Active on Alarm · 코드 5541_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1377,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_4,0,,Active on Alarm,Active on Alarm · 코드 5540_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1378,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_4,0,,Active on Alarm,Active on Alarm · 코드 5539_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1379,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_4,0,,Active on Alarm,Active on Alarm · 코드 5544_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1380,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_4,0,,Active on Alarm,Active on Alarm · 코드 5543_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1381,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_4,0,,Active on Alarm,Active on Alarm · 코드 5542_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1382,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_4,0,,Active on Alarm,Active on Alarm · 코드 5545_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1482,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_4_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_4_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1502,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_4_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_4_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1542,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_4_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_4_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1554,Group Independent On,,,,,,,,,,,,,,,,,,,,,6691_1_1,0,,Active on Alarm,Active on Alarm · 코드 6691_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1555,Group Independent Off,,,,,,,,,,,,,,,,,,,,,6692_1_1,0,,Active on Alarm,Active on Alarm · 코드 6692_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1595,Audit Log Update,,,,,,,,,,,,,,,,,,,,,6822_1,0,,Active on Alarm,Active on Alarm · 코드 6822_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1606,Modbus Automatic Transfer Switch Communication Lost,,,,,,,,,,,,,,,,,,,,,7163_1,0,,Active on Alarm,Active on Alarm · 코드 7163_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1617,Supply Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,4651_1,0,,Active on Alarm,Active on Alarm · 코드 4651_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1618,Return Fluid Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5295_1,0,,Active on Alarm,Active on Alarm · 코드 5295_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1619,Flow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7474_1,0,,Active on Alarm,Active on Alarm · 코드 7474_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1621,Supply Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,4645_1,0,,Active on Alarm,Active on Alarm · 코드 4645_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1622,Return Fluid Over Temp,,,,,,,,,,,,,,,,,,,,,5293_1,0,,Active on Alarm,Active on Alarm · 코드 5293_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1623,Pump Operating Without Flow,,,,,,,,,,,,,,,,,,,,,7476_1,0,,Active on Alarm,Active on Alarm · 코드 7476_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1634,Pump Inverter Failure,,,,,,,,,,,,,,,,,,,,,7483_1_1,0,,Active on Alarm,Active on Alarm · 코드 7483_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1635,Pump Flow Failure,,,,,,,,,,,,,,,,,,,,,7484_1_1,0,,Active on Alarm,Active on Alarm · 코드 7484_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1824,Supply Fluid Low Temp,,,,,,,,,,,,,,,,,,,,,8180_1,0,,Active on Alarm,Active on Alarm · 코드 8180_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1825,Return Fluid Low Temp,,,,,,,,,,,,,,,,,,,,,8181_1,0,,Active on Alarm,Active on Alarm · 코드 8181_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1826,Fluid High Differential Pressure,,,,,,,,,,,,,,,,,,,,,8182_1,0,,Active on Alarm,Active on Alarm · 코드 8182_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1827,Fluid Low Differential Pressure,,,,,,,,,,,,,,,,,,,,,8183_1,0,,Active on Alarm,Active on Alarm · 코드 8183_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1828,Fluid Flow Low Inlet Pressure,,,,,,,,,,,,,,,,,,,,,8184_1,0,,Active on Alarm,Active on Alarm · 코드 8184_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1829,Fluid Flow High Supply Pressure,,,,,,,,,,,,,,,,,,,,,8185_1,0,,Active on Alarm,Active on Alarm · 코드 8185_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1830,Fluid Low System Flow,,,,,,,,,,,,,,,,,,,,,8186_1,0,,Active on Alarm,Active on Alarm · 코드 8186_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1831,Fluid Flow Blocked,,,,,,,,,,,,,,,,,,,,,8187_1,0,,Active on Alarm,Active on Alarm · 코드 8187_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1832,Fluid Dewpoint Margin Control,,,,,,,,,,,,,,,,,,,,,8188_1,0,,Active on Alarm,Active on Alarm · 코드 8188_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1833,Fluid Supply Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,8189_1,0,,Active on Alarm,Active on Alarm · 코드 8189_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1834,Fluid Return Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,8190_1,0,,Active on Alarm,Active on Alarm · 코드 8190_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1835,Fluid Inlet Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,8191_1,0,,Active on Alarm,Active on Alarm · 코드 8191_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,BV,1846,XD Pump Communication Lost,,,,,,,,,,,,,,,,,,,,,8170_1_1,0,,Active on Alarm,Active on Alarm · 코드 8170_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,35,Humidity Control Type,,,,,,,,,,,,,,,,,,,,,5603_1,4,,1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point,1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,36,Humidity Control Sensor,,,,,,,,,,,,,,,,,,,,,5618_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 5618_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,45,Compressor State,,,,,,,,,,,,,,,,,,,,,5264_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5264_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,46,Compressor Capacity Control State,,,,,,,,,,,,,,,,,,,,,5265_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5265_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,47,Tandem 'B' Compressor State,,,,,,,,,,,,,,,,,,,,,6243_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 6243_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,57,Compressor State,,,,,,,,,,,,,,,,,,,,,5264_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5264_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,58,Compressor Capacity Control State,,,,,,,,,,,,,,,,,,,,,5265_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5265_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,59,Tandem 'B' Compressor State,,,,,,,,,,,,,,,,,,,,,6243_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 6243_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,93,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,94,Unit Operating State,,,,,,,,,,,,,,,,,,,,,4706_1,3,,1 = off 2 = on 3 = standby,1 = off 2 = on 3 = standby · 코드 4706_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,95,Unit Control Mode,,,,,,,,,,,,,,,,,,,,,4707_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,96,Unit Off Reason,,,,,,,,,,,,,,,,,,,,,5074_1,7,,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,107,Fan State,,,,,,,,,,,,,,,,,,,,,5381_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5381_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,108,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,109,Free Cooling State,,,,,,,,,,,,,,,,,,,,,5383_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5383_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,110,Maintenance Tracking State,,,,,,,,,,,,,,,,,,,,,5384_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5384_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,111,Hot Water / Hot Gas State,,,,,,,,,,,,,,,,,,,,,5385_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5385_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,112,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,113,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,114,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,115,System On/Off Control,,,,,,,,,,,,,,,,,,,,,5143_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5143_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,126,Customer Input 1 - Event Control,,,,,,,,,,,,,,,,,,,,,4718_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4718_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,127,Customer Input 1 - Event Type,,,,,,,,,,,,,,,,,,,,,4719_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4719_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,128,Customer Input 2 - Event Control,,,,,,,,,,,,,,,,,,,,,5098_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5098_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,129,Customer Input 2 - Event Type,,,,,,,,,,,,,,,,,,,,,5099_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5099_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,130,Customer Input 3 - Event Control,,,,,,,,,,,,,,,,,,,,,5100_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5100_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,131,Customer Input 3 - Event Type,,,,,,,,,,,,,,,,,,,,,5101_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5101_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,132,Customer Input 4 - Event Control,,,,,,,,,,,,,,,,,,,,,5102_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5102_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,133,Customer Input 4 - Event Type,,,,,,,,,,,,,,,,,,,,,5103_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5103_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,134,Ext Free Cooling Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5389_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5389_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,135,Ext Free Cooling Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5390_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5390_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,136,Ext Condenser Pump High Water - Event Control,,,,,,,,,,,,,,,,,,,,,5122_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5122_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,137,Ext Condenser Pump High Water - Event Type,,,,,,,,,,,,,,,,,,,,,5123_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5123_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,138,Ext Standby Glycol Pump On - Event Control,,,,,,,,,,,,,,,,,,,,,5129_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5129_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,139,Ext Standby Glycol Pump On - Event Type,,,,,,,,,,,,,,,,,,,,,5130_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5130_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,140,Ext Standby Unit On - Event Control,,,,,,,,,,,,,,,,,,,,,5391_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5391_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,141,Ext Standby Unit On - Event Type,,,,,,,,,,,,,,,,,,,,,5392_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5392_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,142,Ext Humidifier Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5086_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5086_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,143,Ext Humidifier Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5087_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5087_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,144,Ext Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,5082_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5082_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,145,Ext Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,5083_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5083_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,146,Ext Over Temperature - Event Control,,,,,,,,,,,,,,,,,,,,,5090_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5090_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,147,Ext Over Temperature - Event Type,,,,,,,,,,,,,,,,,,,,,5091_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5091_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,148,Ext Reheat Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5084_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5084_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,149,Ext Reheat Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5085_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5085_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,150,High Power Shutdown - Event Control,,,,,,,,,,,,,,,,,,,,,5141_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5141_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,151,High Power Shutdown - Event Type,,,,,,,,,,,,,,,,,,,,,5142_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5142_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,152,Humidifier Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5131_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5131_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,153,Humidifier Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5132_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5132_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,154,Master Unit Communication Lost - Event Control,,,,,,,,,,,,,,,,,,,,,5133_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5133_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,155,Master Unit Communication Lost - Event Type,,,,,,,,,,,,,,,,,,,,,5134_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5134_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,156,Service Required - Event Control,,,,,,,,,,,,,,,,,,,,,4727_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4727_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,157,Service Required - Event Type,,,,,,,,,,,,,,,,,,,,,4728_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4728_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,158,Shutdown - Loss Of Power - Event Control,,,,,,,,,,,,,,,,,,,,,4715_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4715_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,159,Shutdown - Loss Of Power - Event Type,,,,,,,,,,,,,,,,,,,,,4716_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4716_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,160,Smoke Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4721_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4721_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,161,Smoke Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4722_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4722_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,162,Water Under Floor - Event Control,,,,,,,,,,,,,,,,,,,,,4724_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4724_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,163,Water Under Floor - Event Type,,,,,,,,,,,,,,,,,,,,,4725_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4725_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,164,Ext Compressor Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5088_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5088_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,165,Ext Compressor Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5089_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5089_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,166,Clogged Air Filter - Event Control,,,,,,,,,,,,,,,,,,,,,5135_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5135_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,167,Clogged Air Filter - Event Type,,,,,,,,,,,,,,,,,,,,,5136_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5136_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,168,Ext Loss of Air Blower - Event Control,,,,,,,,,,,,,,,,,,,,,5393_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5393_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,169,Ext Loss of Air Blower - Event Type,,,,,,,,,,,,,,,,,,,,,5394_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5394_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,180,Compressor High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5316_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5316_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,181,Compressor High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5317_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,182,Compressor Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5318_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5318_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,183,Compressor Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5319_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,184,Compressor Pump Down Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5395_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5395_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,185,Compressor Pump Down Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5396_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,186,Compressor Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,5397_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5397_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,187,Compressor Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,5398_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,188,Compressor Thermal Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5320_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5320_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,189,Compressor Thermal Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5321_1_1,2,,1 = Message 2 = Warning,1 = Message 2 = Warning · 코드 5321_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,190,Dig Scroll Comp Discharge Over Temp - Event Ctrl,,,,,,,,,,,,,,,,,,,,,5399_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5399_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,191,Dig Scroll Comp Discharge Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5400_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,202,Compressor High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5316_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5316_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,203,Compressor High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5317_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,204,Compressor Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5318_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5318_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,205,Compressor Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5319_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,206,Compressor Pump Down Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5395_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5395_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,207,Compressor Pump Down Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5396_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,208,Compressor Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,5397_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5397_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,209,Compressor Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,5398_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,210,Compressor Thermal Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5320_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5320_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,211,Compressor Thermal Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5321_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,212,Dig Scroll Comp Discharge Over Temp - Event Ctrl,,,,,,,,,,,,,,,,,,,,,5399_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5399_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,213,Dig Scroll Comp Discharge Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5400_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,224,Ext Air Sensor A Event Control,,,,,,,,,,,,,,,,,,,,,5401_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5401_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,225,Return Air Sensor Event Control,,,,,,,,,,,,,,,,,,,,,5402_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5402_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,226,Ext Air Sensor A High Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5403_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5403_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,227,Ext Air Sensor A High Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5404_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5404_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,228,Ext Air Sensor A Low Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5405_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5405_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,229,Ext Air Sensor A Low Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5406_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5406_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,230,Ext Air Sensor A Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4602_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4602_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,231,Ext Air Sensor A Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4603_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4603_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,232,Ext Air Sensor A Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4609_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4609_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,233,Ext Air Sensor A Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4610_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4610_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,234,High Return Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5137_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5137_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,235,High Return Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5138_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5138_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,236,Low Return Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5139_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5139_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,237,Low Return Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5140_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5140_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,238,Return Air Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,5024_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5024_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,239,Return Air Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5025_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5025_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,240,Return Air Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,5407_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5407_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,241,Return Air Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5408_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5408_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,242,Supply Air Over/Under Temperature - Event Control,,,,,,,,,,,,,,,,,,,,,5587_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5587_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,252,Fan Hours Exceeded - Event Control,,,,,,,,,,,,,,,,,,,,,5409_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5409_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,253,Fan Hours Exceeded - Event Type,,,,,,,,,,,,,,,,,,,,,5410_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5410_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,256,Main Fan Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5411_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5411_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,257,Main Fan Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5412_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5412_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,268,Condenser Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5413_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5413_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,269,Condenser Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5414_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,280,Condenser Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5413_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5413_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,281,Condenser Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5414_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,292,System Event Acknowledge/Reset,,,,,,,,,,,,,,,,,,,,,4717_1,2,,1 = Reset 2 = Acknowledge,1 = Reset 2 = Acknowledge · 코드 4717_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,304,Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5580_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5580_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,363,PRE Operational Mode,,,,,,,,,,,,,,,,,,,,,5632_1_1,5,,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,364,Pump State,,,,,,,,,,,,,,,,,,,,,5633_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5633_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,368,PRE Operational Mode,,,,,,,,,,,,,,,,,,,,,5632_1_2,5,,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,369,Pump State,,,,,,,,,,,,,,,,,,,,,5633_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5633_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,374,Condenser Low Noise Mode State,,,,,,,,,,,,,,,,,,,,,5546_1_1,3,,1 = Inactive 2 = Active (Interval) 3 = Active (Full Day),1 = Inactive 2 = Active (Interval) 3 = Active (Full Day) · 코드 5546_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,375,Condenser Low Noise Mode Schedule Control,,,,,,,,,,,,,,,,,,,,,5547_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5547_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,395,Condenser Refrigerant Type,,,,,,,,,,,,,,,,,,,,,5533_1,3,,1 = R22 2 = R407C 3 = R410A,1 = R22 2 = R407C 3 = R410A · 코드 5533_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,406,Condenser Fan Reversal Requested,,,,,,,,,,,,,,,,,,,,,6104_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 6104_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,407,Condenser Fan Reversal Requested,,,,,,,,,,,,,,,,,,,,,6104_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 6104_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,500,Local Fan Override,,,,,,,,,,,,,,,,,,,,,6175_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6175_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,501,Local Cooling Override,,,,,,,,,,,,,,,,,,,,,6176_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6176_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,502,Local Electric Heat Override,,,,,,,,,,,,,,,,,,,,,6177_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6177_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,503,Local Humidifier Override,,,,,,,,,,,,,,,,,,,,,6178_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6178_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,504,Local Dehumidifier Override,,,,,,,,,,,,,,,,,,,,,6179_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6179_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,506,Automatic Transfer Switch - Active Power Supply,,,,,,,,,,,,,,,,,,,,,6524_1,2,,1 = Power Supply 1 2 = Power Supply 2,1 = Power Supply 1 2 = Power Supply 2 · 코드 6524_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,507,Automatic Transfer Switch - Power Supply 1 Status,,,,,,,,,,,,,,,,,,,,,6525_1,0,,1 = OK,1 = OK · 코드 6525_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,508,Automatic Transfer Switch - Power Supply 2 Status,,,,,,,,,,,,,,,,,,,,,6526_1,2,,1 = OK 2 = Not OK,1 = OK 2 = Not OK · 코드 6526_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,556,Compressor State,,,,,,,,,,,,,,,,,,,,,5264_1_4,2,,1 = off 2 = on,1 = off 2 = on · 코드 5264_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,557,Compressor Capacity Control State,,,,,,,,,,,,,,,,,,,,,5265_1_4,2,,1 = off 2 = on,1 = off 2 = on · 코드 5265_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,558,Tandem 'B' Compressor State,,,,,,,,,,,,,,,,,,,,,6243_1_4,0,,1 = off,1 = off · 코드 6243_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,589,Pump State,,,,,,,,,,,,,,,,,,,,,5633_1_4,2,,1 = off 2 = on,1 = off 2 = on · 코드 5633_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,590,PRE Operational Mode,,,,,,,,,,,,,,,,,,,,,5632_1_4,5,,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,623,Condenser Fan Reversal Requested,,,,,,,,,,,,,,,,,,,,,6104_1_4,2,,1 = false 2 = true,1 = false 2 = true · 코드 6104_1_4
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,635,Group Independent Operation Enable,,,,,,,,,,,,,,,,,,,,,6695_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6695_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,636,Group Independent Operation,,,,,,,,,,,,,,,,,,,,,6690_1_1,3,,"1 = No override (default) 2 = Override, forced on 3 = Override, forced off","1 = No override (default) 2 = Override, forced on 3 = Override, forced off · 코드 6690_1_1"
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,648,Auto Restart Enable,,,,,,,,,,,,,,,,,,,,,6775_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6775_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,649,Virtual Master Enable,,,,,,,,,,,,,,,,,,,,,6777_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 6777_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,662,Unit Cascade Type,,,,,,,,,,,,,,,,,,,,,6778_1_1,4,,1 = None 2 = Temp/Humidity 3 = Cool/Heat 4 = Cooling,1 = None 2 = Temp/Humidity 3 = Cool/Heat 4 = Cooling · 코드 6778_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,663,Teamwork Temperature Calculation Method,,,,,,,,,,,,,,,,,,,,,6782_1_1,2,,1 = Average 2 = Maximum,1 = Average 2 = Maximum · 코드 6782_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,675,Networked Unit Daily Rotation Frequency,,,,,,,,,,,,,,,,,,,,,6130_1_1,2,,1 = Every 24 hours 2 = Every 12 hours,1 = Every 24 hours 2 = Every 12 hours · 코드 6130_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,676,Force Networked Unit Rotation,,,,,,,,,,,,,,,,,,,,,6131_1_1,2,,1 = no 2 = yes,1 = no 2 = yes · 코드 6131_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,677,Networked Unit Rotation Frequency,,,,,,,,,,,,,,,,,,,,,,13,Y,1 = None 2 = Daily 3 = Weekly Monday 4 = Weekly Tuesday 5 = Weekly Wednesday 6 = Weekly Thursday 7 = Weekly Friday 8 = Weekly Saturday 9 = Weekly Sunday 10 = Monthly Monday 11 = Monthly Tuesday 12 = Monthly Wednesday 13 = Monthly Thursday 1,1 = None 2 = Daily 3 = Weekly Monday 4 = Weekly Tuesday 5 = Weekly Wednesday 6 = Weekly Thursday 7 = Weekly Friday 8 = Weekly Saturday 9 = Weekly Sunday 10 = Monthly Monday 11 = Monthly Tuesday 12 = Monthly Wednesday 13 = Monthly Thursday 1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,678,Start Standby Units on High Temperature,,,,,,,,,,,,,,,,,,,,,6823_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 6823_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,700,ATS Switch Mode,,,,,,,,,,,,,,,,,,,,,7127_1,4,,1 = Off 2 = Manual 3 = Automatic 4 = Test,1 = Off 2 = Manual 3 = Automatic 4 = Test · 코드 7127_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,701,ATS Load Not Powered Timeout,,,,,,,,,,,,,,,,,,,,,7128_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7128_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,702,ATS Non Priority Load Breaker Timeout,,,,,,,,,,,,,,,,,,,,,7129_1,0,,1 = false,1 = false · 코드 7129_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,713,Power Source: All status are okay,,,,,,,,,,,,,,,,,,,,,7135_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7135_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,714,Power Source: Voltage Is Too Low,,,,,,,,,,,,,,,,,,,,,7136_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7136_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,715,Power Source: Voltage Is Too High,,,,,,,,,,,,,,,,,,,,,7137_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7137_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,716,Power Source: Voltages Are Asymmetric,,,,,,,,,,,,,,,,,,,,,7138_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7138_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,717,Power Source: Voltage Phase Loss,,,,,,,,,,,,,,,,,,,,,7139_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7139_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,718,Power Source: Phase Sequence Issue,,,,,,,,,,,,,,,,,,,,,7140_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7140_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,719,Power Source: Frequency Is Too Low,,,,,,,,,,,,,,,,,,,,,7141_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7141_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,720,Power Source: Frequency Is Too High,,,,,,,,,,,,,,,,,,,,,7142_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7142_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,721,Power Source: Breaker is closed,,,,,,,,,,,,,,,,,,,,,7143_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7143_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,722,Power Source: Breaker command status closed,,,,,,,,,,,,,,,,,,,,,7144_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7144_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,723,Power Source: Breaker withdrawn issue,,,,,,,,,,,,,,,,,,,,,7145_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7145_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,724,Power Source: Breaker Timeout Issue,,,,,,,,,,,,,,,,,,,,,7146_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7146_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,725,Power Source: Line Operating Hour Exceeded,,,,,,,,,,,,,,,,,,,,,7147_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7147_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,726,Power Source: Breaker Operating Hour Exceeded,,,,,,,,,,,,,,,,,,,,,7148_1_1,2,,1 = false 2 = true,1 = false 2 = true · 코드 7148_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,737,Power Source: All status are okay,,,,,,,,,,,,,,,,,,,,,7135_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7135_1_2
