modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,738,Power Source: Voltage Is Too Low,,,,,,,,,,,,,,,,,,,,,7136_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7136_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,739,Power Source: Voltage Is Too High,,,,,,,,,,,,,,,,,,,,,7137_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7137_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,740,Power Source: Voltages Are Asymmetric,,,,,,,,,,,,,,,,,,,,,7138_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7138_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,741,Power Source: Voltage Phase Loss,,,,,,,,,,,,,,,,,,,,,7139_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7139_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,742,Power Source: Phase Sequence Issue,,,,,,,,,,,,,,,,,,,,,7140_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7140_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,743,Power Source: Frequency Is Too Low,,,,,,,,,,,,,,,,,,,,,7141_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7141_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,744,Power Source: Frequency Is Too High,,,,,,,,,,,,,,,,,,,,,7142_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7142_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,745,Power Source: Breaker is closed,,,,,,,,,,,,,,,,,,,,,7143_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7143_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,746,Power Source: Breaker command status closed,,,,,,,,,,,,,,,,,,,,,7144_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7144_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,747,Power Source: Breaker withdrawn issue,,,,,,,,,,,,,,,,,,,,,7145_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7145_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,748,Power Source: Breaker Timeout Issue,,,,,,,,,,,,,,,,,,,,,7146_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7146_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,749,Power Source: Line Operating Hour Exceeded,,,,,,,,,,,,,,,,,,,,,7147_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7147_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,750,Power Source: Breaker Operating Hour Exceeded,,,,,,,,,,,,,,,,,,,,,7148_1_2,2,,1 = false 2 = true,1 = false 2 = true · 코드 7148_1_2
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,773,Pump Operating State,,,,,,,,,,,,,,,,,,,,,7479_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 7479_1_1
vertiv-liebert-icom-xdm,e7,Vertiv / Liebert,iCOM XDM,MSV,1209,Fluid Temperature Control Type,,,,,,,,,,,,,,,,,,,,,8144_1_1,4,,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 8144_1_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,5,Inlet Air Temperature,,deg C deg F,,,,,,,,,,,,,,,,,,,bs01_1 bs01_1_deg_F,0,,,코드 bs01_1 bs01_1_deg_F
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,6,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,bs02_1,0,,,코드 bs02_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,7,Cool/Heat Stages,,,,,,,,,,,,,,,,,,,,,bs08_1,3,,0 = None 1 = Stage 1 2 = Stage 2,0 = None 1 = Stage 1 2 = Stage 2 · 코드 bs08_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,8,Temperature Control Capacity,percent,%,,,,,,,,,,,,,,,,,,,bs09_1,0,,,코드 bs09_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,9,Return Air Temperature Set Point,,deg C deg F,,,,,,,,,,,,,,,,,,,bs10_1 bs10_1_deg_F,0,,,코드 bs10_1 bs10_1_deg_F
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,10,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,bs12_1,0,,,코드 bs12_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,11,Return Air Temperature Set Point,,deg C deg F,,,,,,,,,,,,,,,,,,,bc02_1 bc02_1_deg_F,0,,,코드 bc02_1 bc02_1_deg_F
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,17,Glyco Pump On,,,,,,,,,,,,,,,,,,,,,bs07_1,2,,0 = off 1 = on,0 = off 1 = on · 코드 bs07_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,AV,22,Air Temperature Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,bc25_1,0,,,코드 bc25_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,1,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,ba21_1,0,,Active on Alarm,Active on Alarm · 코드 ba21_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,2,Compressor 1 High Pressure,,,,,,,,,,,,,,,,,,,,,ba22_1,0,,Active on Alarm,Active on Alarm · 코드 ba22_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,3,Compressor 2 High Pressure (Not in 1-5 ton unit),,,,,,,,,,,,,,,,,,,,,ba23_1,0,,Active on Alarm,Active on Alarm · 코드 ba23_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,4,Loss of Air Flow,,,,,,,,,,,,,,,,,,,,,ba24_1,0,,Active on Alarm,Active on Alarm · 코드 ba24_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,5,Ext Standby Glycol Pump On,,,,,,,,,,,,,,,,,,,,,ba25_1,0,,Active on Alarm,Active on Alarm · 코드 ba25_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,6,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,ba26_1,0,,Active on Alarm,Active on Alarm · 코드 ba26_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,7,High Temperature,,,,,,,,,,,,,,,,,,,,,ba27_1,0,,Active on Alarm,Active on Alarm · 코드 ba27_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,8,Low Temperature,,,,,,,,,,,,,,,,,,,,,ba28_1,0,,Active on Alarm,Active on Alarm · 코드 ba28_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,9,High Return Humidity,,,,,,,,,,,,,,,,,,,,,ba29_1,0,,Active on Alarm,Active on Alarm · 코드 ba29_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,10,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,ba30_1,0,,Active on Alarm,Active on Alarm · 코드 ba30_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,11,Humidifier Problem,,,,,,,,,,,,,,,,,,,,,ba31_1,0,,Active on Alarm,Active on Alarm · 코드 ba31_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,12,Smoke Detected,,,,,,,,,,,,,,,,,,,,,ba32_1,0,,Active on Alarm,Active on Alarm · 코드 ba32_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,13,Supply Chilled Water Loss of Flow,,,,,,,,,,,,,,,,,,,,,ba33_1,0,,Active on Alarm,Active on Alarm · 코드 ba33_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,14,Ext Standby Unit On (Not in 1-5 ton unit),,,,,,,,,,,,,,,,,,,,,ba34_1,0,,Active on Alarm,Active on Alarm · 코드 ba34_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,15,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,ba35_1,0,,Active on Alarm,Active on Alarm · 코드 ba35_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,16,Loss Of Power,,,,,,,,,,,,,,,,,,,,,ba36_1,0,,Active on Alarm,Active on Alarm · 코드 ba36_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,17,Custom Alarm #1,,,,,,,,,,,,,,,,,,,,,ba37_1,0,,Active on Alarm,Active on Alarm · 코드 ba37_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,18,Custom Alarm #2,,,,,,,,,,,,,,,,,,,,,ba38_1,0,,Active on Alarm,Active on Alarm · 코드 ba38_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,19,Custom Alarm #3 (Not in 1-5 ton unit),,,,,,,,,,,,,,,,,,,,,ba39_1,0,,Active on Alarm,Active on Alarm · 코드 ba39_1
vertiv-liebert-mini-mate2,e7,Vertiv / Liebert,Mini-Mate2,BV,20,Custom Alarm #4 (Not in 1-5 ton unit),,,,,,,,,,,,,,,,,,,,,ba40_1,0,,Active on Alarm,Active on Alarm · 코드 ba40_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1,Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5008_1,0,,,코드 5008_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2,Air Temperature Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5325_1,0,,,코드 5325_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,3,Air Temperature Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,5011_1,0,,,코드 5011_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,4,Air Temperature Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,5326_1,0,,,코드 5326_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,5,Today's High Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5327_1,0,,,코드 5327_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,6,Today's High Air Temperature Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5328_1,0,,,코드 5328_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,7,Today's Low Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5329_1,0,,,코드 5329_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,8,Today's Low Air Temperature Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5330_1,0,,,코드 5330_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,19,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1_1,0,,,코드 5002_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,21,High Supply Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5014_1_1,0,,,코드 5014_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,22,Low Supply Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5018_1_1,0,,,코드 5018_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,31,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,33,High Return Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5022_1_1,0,,,코드 5022_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,34,Low Return Air Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5334_1_1,0,,,코드 5334_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,45,Ext Air Sensor A Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4594_1_1,0,,,코드 4594_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,46,Ext Air Sensor B Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4597_1_1,0,,,코드 4597_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,47,Ext Air Sensor C Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5336_1_1,0,,,코드 5336_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,48,Ext Air Sensor A Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5337_1_1,0,,,코드 5337_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,49,Ext Air Sensor A Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5338_1_1,0,,,코드 5338_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,50,Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5574_1_1,0,,,코드 5574_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,60,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,61,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,63,Humidity Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5341_1,0,,,코드 5341_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,64,Humidity Dead Band,percent,% RH,,,,,,,,,,,,,,,,,,,5032_1,0,,,코드 5032_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,65,Humidity Control Integration Time,min,min,,,,,,,,,,,,,,,,,,,5342_1,0,,,코드 5342_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,66,High Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5033_1,0,,,코드 5033_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,67,Low Return Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5035_1,0,,,코드 5035_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,68,Today's High Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5343_1,0,,,코드 5343_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,69,Today's High Humidity Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5344_1,0,,,코드 5344_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,70,Today's Low Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5345_1,0,,,코드 5345_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,71,Today's Low Humidity Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5346_1,0,,,코드 5346_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,72,Dew Point Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,6258_1,0,,,코드 6258_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,73,Dew Point Dead Band,degC,deg C,,,,,,,,,,,,,,,,,,,6259_1,0,,,코드 6259_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,82,Ext Air Sensor A Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4595_1_1,0,,,코드 4595_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,83,Ext Air Sensor B Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4598_1_1,0,,,코드 4598_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,84,Ext Air Sensor C Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5347_1_1,0,,,코드 5347_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,85,Ext Air Sensor A High Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5348_1_1,0,,,코드 5348_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,86,Ext Air Sensor A Low Humidity Threshold,percent,% RH,,,,,,,,,,,,,,,,,,,5350_1_1,0,,,코드 5350_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,87,Ext Air Sensor A Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4596_1_1,0,,,코드 4596_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,88,Ext Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4614_1_1,0,,,코드 4614_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,89,Ext Dew Point Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5576_1_1,0,,,코드 5576_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,97,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,98,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_1,0,,,코드 5268_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,99,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_1,0,,,코드 5353_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,100,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_1,0,,,코드 5619_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,101,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_1,0,,,코드 6241_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,110,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_2,0,,,코드 5267_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,111,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_2,0,,,코드 5268_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,112,Dig Scroll Comp Discharge Temp,degC,deg C,,,,,,,,,,,,,,,,,,,5353_1_2,0,,,코드 5353_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,113,Digital Scroll Compressor Loading,percent,%,,,,,,,,,,,,,,,,,,,5619_1_2,0,,,코드 5619_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,114,Tandem 'B' Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,6241_1_2,0,,,코드 6241_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,123,Free Cooling Internal Temperature Delta,degC,deg C,,,,,,,,,,,,,,,,,,,5356_1,0,,,코드 5356_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,124,Free Cooling Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5358_1,0,,,코드 5358_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,125,Minimum Chilled Water Temp Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5360_1,0,,,코드 5360_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,126,Free Cooling Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5304_1,0,,,코드 5304_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,127,Free Cooling Valve Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5305_1,0,,,코드 5305_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,128,Chilled Water Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5614_1,0,,,코드 5614_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,129,Chilled Water Valve Operating Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,6452_1,0,,,코드 6452_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,138,Hot Water / Hot Gas Valve Hours,h,hr,,,,,,,,,,,,,,,,,,,5363_1,0,,,코드 5363_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,139,Hot Water / Hot Gas Valve Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5364_1,0,,,코드 5364_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,150,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,151,Electric Reheater Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5367_1_1,0,,,코드 5367_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,162,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_2,0,,,코드 5366_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,163,Electric Reheater Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5367_1_2,0,,,코드 5367_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,174,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_3,0,,,코드 5366_1_3
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,175,Electric Reheater Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5367_1_3,0,,,코드 5367_1_3
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,186,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1,0,,,코드 5369_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,187,Humidifier Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5370_1,0,,,코드 5370_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,188,Infrared Humidifier Flush Rate,percent,%,,,,,,,,,,,,,,,,,,,5445_1,0,,,코드 5445_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,199,Dehumidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5371_1,0,,,코드 5371_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,200,Dehumidifier Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5372_1,0,,,코드 5372_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,211,Fan Speed Maximum Set Point,percent,%,,,,,,,,,,,,,,,,,,,5050_1,0,,,코드 5050_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,212,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1,0,,,코드 5374_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,213,Fan Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5375_1,0,,,코드 5375_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,214,Fan Speed Minimum Set Point,percent,%,,,,,,,,,,,,,,,,,,,5051_1,0,,,코드 5051_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,215,Fan Speed Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5585_1,0,,,코드 5585_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,224,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_1,0,,,코드 5378_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,235,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_2,0,,,코드 5378_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,257,Analog Input Reading,,,,,,,,,,,,,,,,,,,,,5378_4,0,,—,— · 코드 5378_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,268,BMS Timeout Period,min,min,,,,,,,,,,,,,,,,,,,5075_1,0,,,코드 5075_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,269,Auto Restart Delay,s,sec,,,,,,,,,,,,,,,,,,,4710_1,0,,,코드 4710_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,270,Standby Units,,,,,,,,,,,,,,,,,,,,,5314_1,0,,—,— · 코드 5314_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,280,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1,0,,,코드 5077_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,282,Free Cooling Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5379_1,0,,,코드 5379_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,283,Maintenance Ramp,percent,%,,,,,,,,,,,,,,,,,,,4870_1,0,,,코드 4870_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,284,Calculated Next Maintenance Month,,,,,,,,,,,,,,,,,,,,,4868_1,0,,—,— · 코드 4868_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,285,Calculated Next Maintenance Year,,,,,,,,,,,,,,,,,,,,,4869_1,0,,—,— · 코드 4869_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,286,Hot Water / Hot Gas Valve Open Position,percent,%,,,,,,,,,,,,,,,,,,,5380_1,0,,,코드 5380_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,287,Reheat Utilization,percent,%,,,,,,,,,,,,,,,,,,,5080_1,0,,,코드 5080_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,288,Humidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5081_1,0,,,코드 5081_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,289,Dehumidifier Utilization,percent,%,,,,,,,,,,,,,,,,,,,5079_1,0,,,코드 5079_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,290,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_1,0,,,코드 5490_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,291,Adjusted Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5606_1,0,,,코드 5606_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,292,Return Dew Point,degC,deg C,,,,,,,,,,,,,,,,,,,5004_1,0,,,코드 5004_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,293,Actual Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5607_1,0,,,코드 5607_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,294,Actual Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5608_1,0,,,코드 5608_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,295,Dew Point Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5575_1,0,,,코드 5575_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,296,Cooling Control Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5615_1,0,,,코드 5615_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,297,Fan Speed Control Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5616_1,0,,,코드 5616_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,298,Unit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5904_1,0,,,코드 5904_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,299,Unit Calculated Airflow,m3h,m3/h,,,,,,,,,,,,,,,,,,,6134_1,0,,,코드 6134_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,300,System Date and Time,,Secs since Epoch(UTC),,,,,,,,,,,,,,,,,,,4293_1,0,,,코드 4293_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,312,Remote Sensor Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5589_1,0,,,코드 5589_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,313,Remote Sensor Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5590_1,0,,,코드 5590_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,314,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,315,Remote Sensor Maximum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5006_1,0,,,코드 5006_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,316,Remote Sensor System Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5591_1,0,,,코드 5591_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,317,Remote Sensor System Maximum Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5592_1,0,,,코드 5592_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,329,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,341,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,437,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,461,Static Pressure Set Point,Pa,Pa,,,,,,,,,,,,,,,,,,,5626_1,0,,,코드 5626_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,462,Unit Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,5627_1,0,,,코드 5627_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,463,System Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,5628_1,0,,,코드 5628_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,505,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1,0,,,코드 5299_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,522,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_1,0,,,코드 5634_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,523,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_1,0,,,코드 5298_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,525,Pump Speed,percent,%,,,,,,,,,,,,,,,,,,,5634_1_2,0,,,코드 5634_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,526,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_2,0,,,코드 5298_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,529,Condenser Low Noise Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5548_1_1,0,,,코드 5548_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,530,Condenser Normal Mode Max Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5549_1_1,0,,,코드 5549_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,531,Condenser Low Noise Mode Start Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5552_1_1,0,,,코드 5552_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,532,Condenser Low Noise Mode Stop Time,,Seconds since Midnight,,,,,,,,,,,,,,,,,,,5553_1_1,0,,,코드 5553_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,533,Condenser Low Noise Mode - Interval Days,,,,,,,,,,,,,,,,,,,,,5550_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,534,Condenser Low Noise Mode - Full Days,,,,,,,,,,,,,,,,,,,,,5551_1_1,7,,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday,1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,535,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_1,0,,,코드 5635_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,537,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_1,0,,,코드 5639_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,538,Pump Inlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5635_1_2,0,,,코드 5635_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,540,Pump Outlet Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5639_1_2,0,,,코드 5639_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,810,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,811,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,812,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,813,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_1,0,,,코드 4113_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,814,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_1,0,,,코드 4114_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,815,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_1,0,,,코드 4115_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,816,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_1,0,,,코드 5901_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,817,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_1,0,,,코드 5900_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,820,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_2,0,,,코드 4096_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,821,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_2,0,,,코드 4098_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,822,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_2,0,,,코드 4100_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,823,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_2,0,,,코드 4113_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,824,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_2,0,,,코드 4114_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,825,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_2,0,,,코드 4115_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,826,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_2,0,,,코드 5901_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,827,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_2,0,,,코드 5900_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,860,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_6,0,,,코드 4096_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,861,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_6,0,,,코드 4098_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,862,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_6,0,,,코드 4100_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,863,System Input RMS Current Phase A,A,A AC,,,,,,,,,,,,,,,,,,,4113_6,0,,,코드 4113_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,864,System Input RMS Current Phase B,A,A AC,,,,,,,,,,,,,,,,,,,4114_6,0,,,코드 4114_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,865,System Input RMS Current Phase C,A,A AC,,,,,,,,,,,,,,,,,,,4115_6,0,,,코드 4115_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,866,Instantaneous Power,W,W,,,,,,,,,,,,,,,,,,,5901_6,0,,,코드 5901_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,867,Energy Consumption,kWh,kWH,,,,,,,,,,,,,,,,,,,5900_6,0,,,코드 5900_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,871,Fluid Input Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5897_1,0,,,코드 5897_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,872,Fluid Output Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5898_1,0,,,코드 5898_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,881,Fluid Flow Rate,Lpm,l/min,,,,,,,,,,,,,,,,,,,5899_1,0,,,코드 5899_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,891,Fluid Flow Rate,Lpm,l/min,,,,,,,,,,,,,,,,,,,5899_2,0,,,코드 5899_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,901,Circuit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5905_1_1,0,,,코드 5905_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,911,Circuit Cooling Load,kW,kW,,,,,,,,,,,,,,,,,,,5905_1_2,0,,,코드 5905_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1871,Fluid Input Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5897_2,0,,,코드 5897_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1872,Fluid Output Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5898_2,0,,,코드 5898_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1900,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_1,0,,,코드 4097_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1901,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_1,0,,,코드 4099_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1902,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_1,0,,,코드 4101_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1910,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_2,0,,,코드 4097_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1911,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_2,0,,,코드 4099_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1912,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_2,0,,,코드 4101_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1950,System Input RMS A-B,V,VAC,,,,,,,,,,,,,,,,,,,4097_6,0,,,코드 4097_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1951,System Input RMS B-C,V,VAC,,,,,,,,,,,,,,,,,,,4099_6,0,,,코드 4099_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1952,System Input RMS C-A,V,VAC,,,,,,,,,,,,,,,,,,,4101_6,0,,,코드 4101_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1960,Raw Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5964_1_1,0,,,코드 5964_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1961,Actual Auxiliary Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5965_1_1,0,,,코드 5965_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1981,Expected Condenser Unit Count,,,,,,,,,,,,,,,,,,,,,6101_1,0,,—,— · 코드 6101_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1992,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_1,0,,,코드 5534_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,1993,Condenser Outside Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5534_1_2,0,,,코드 5534_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2004,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_1,0,,,코드 6103_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2005,Condenser Refrigerant Pressure,bar,bar,,,,,,,,,,,,,,,,,,,6103_1_2,0,,,코드 6103_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2006,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_1,0,,,코드 6102_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2007,Condenser Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,6102_1_2,0,,,코드 6102_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2018,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_1,0,,,코드 5276_1_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2019,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_2,0,,,코드 5276_1_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2021,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_1_4,0,,,코드 5276_1_1_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2022,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_1,0,,,코드 5276_1_2_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2023,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_2,0,,,코드 5276_1_2_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2025,Condenser Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5276_1_2_4,0,,,코드 5276_1_2_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2026,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_1,0,,,코드 5538_1_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2027,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_2,0,,,코드 5538_1_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2029,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_1_4,0,,,코드 5538_1_1_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2030,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_1,0,,,코드 5538_1_2_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2031,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_2,0,,,코드 5538_1_2_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2033,Condenser Fan Power,W,W,,,,,,,,,,,,,,,,,,,5538_1_2_4,0,,,코드 5538_1_2_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2034,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_1,0,,,코드 6244_1_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2035,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_2,0,,,코드 6244_1_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2037,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_1_4,0,,,코드 6244_1_1_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2038,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_1,0,,,코드 6244_1_2_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2039,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_2,0,,,코드 6244_1_2_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2041,Condenser Fan Current,A,A AC,,,,,,,,,,,,,,,,,,,6244_1_2_4,0,,,코드 6244_1_2_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2100,Super Saver Call For Cooling,percent,%,,,,,,,,,,,,,,,,,,,6234_1,0,,,코드 6234_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2121,Static Pressure Set Point,Pa,Pa,,,,,,,,,,,,,,,,,,,5626_1_inWC,0,,,코드 5626_1_inWC
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2122,Unit Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,5627_1_inWC,0,,,코드 5627_1_inWC
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2123,System Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,5628_1_inWC,0,,,코드 5628_1_inWC
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2135,Thermal Control Override - Temperature Call,percent,%,,,,,,,,,,,,,,,,,,,6236_1,0,,,코드 6236_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,2136,Thermal Control Override - Humidity Call,percent,%,,,,,,,,,,,,,,,,,,,6265_1,0,,,코드 6265_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10001,Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5008_1_deg_F,0,,,코드 5008_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10002,Air Temperature Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5325_1_deg_F,0,,,코드 5325_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10003,Air Temperature Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,5011_1_deg_F,0,,,코드 5011_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10005,Today's High Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5327_1_deg_F,0,,,코드 5327_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10007,Today's Low Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5329_1_deg_F,0,,,코드 5329_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10019,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_1_deg_F,0,,,코드 5002_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10021,High Supply Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5014_1_1_deg_F,0,,,코드 5014_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10022,Low Supply Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5018_1_1_deg_F,0,,,코드 5018_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10031,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10033,High Return Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5022_1_1_deg_F,0,,,코드 5022_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10034,Low Return Air Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5334_1_1_deg_F,0,,,코드 5334_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10045,Ext Air Sensor A Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4594_1_1_deg_F,0,,,코드 4594_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10046,Ext Air Sensor B Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4597_1_1_deg_F,0,,,코드 4597_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10047,Ext Air Sensor C Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5336_1_1_deg_F,0,,,코드 5336_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10048,Ext Air Sensor A Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5337_1_1_deg_F,0,,,코드 5337_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10049,Ext Air Sensor A Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5338_1_1_deg_F,0,,,코드 5338_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10050,Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5574_1_1_deg_F,0,,,코드 5574_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10072,Dew Point Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,6258_1_deg_F,0,,,코드 6258_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10073,Dew Point Dead Band,degF,deg F,,,,,,,,,,,,,,,,,,,6259_1_deg_F,0,,,코드 6259_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10087,Ext Air Sensor A Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4596_1_1_deg_F,0,,,코드 4596_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10088,Ext Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4614_1_1_deg_F,0,,,코드 4614_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10089,Ext Dew Point Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5576_1_1_deg_F,0,,,코드 5576_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10099,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_1_deg_F,0,,,코드 5353_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10112,Dig Scroll Comp Discharge Temp,degF,deg F,,,,,,,,,,,,,,,,,,,5353_1_2_deg_F,0,,,코드 5353_1_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10123,Free Cooling Internal Temperature Delta,degF,deg F,,,,,,,,,,,,,,,,,,,5356_1_deg_F,0,,,코드 5356_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10124,Free Cooling Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5358_1_deg_F,0,,,코드 5358_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10125,Minimum Chilled Water Temp Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5360_1_deg_F,0,,,코드 5360_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10215,Fan Speed Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5585_1_deg_F,0,,,코드 5585_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10292,Return Dew Point,degF,deg F,,,,,,,,,,,,,,,,,,,5004_1_deg_F,0,,,코드 5004_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10293,Actual Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5607_1_deg_F,0,,,코드 5607_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10295,Dew Point Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5575_1_deg_F,0,,,코드 5575_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10296,Cooling Control Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5615_1_deg_F,0,,,코드 5615_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10297,Fan Speed Control Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5616_1_deg_F,0,,,코드 5616_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10312,Remote Sensor Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5589_1_deg_F,0,,,코드 5589_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10313,Remote Sensor Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5590_1_deg_F,0,,,코드 5590_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10314,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10315,Remote Sensor Maximum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5006_1_deg_F,0,,,코드 5006_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10316,Remote Sensor System Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5591_1_deg_F,0,,,코드 5591_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10317,Remote Sensor System Maximum Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5592_1_deg_F,0,,,코드 5592_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10329,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10341,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10437,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10535,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_1_deg_F,0,,,코드 5635_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10537,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_1_deg_F,0,,,코드 5639_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10538,Pump Inlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5635_1_2_deg_F,0,,,코드 5635_1_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10540,Pump Outlet Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5639_1_2_deg_F,0,,,코드 5639_1_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10871,Fluid Input Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5897_1_deg_F,0,,,코드 5897_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,10872,Fluid Output Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5898_1_deg_F,0,,,코드 5898_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,11871,Fluid Input Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5897_2_deg_F,0,,,코드 5897_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,11872,Fluid Output Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5898_2_deg_F,0,,,코드 5898_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,11960,Raw Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5964_1_1_deg_F,0,,,코드 5964_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,11961,Actual Auxiliary Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5965_1_1_deg_F,0,,,코드 5965_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,11992,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_1_deg_F,0,,,코드 5534_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,11993,Condenser Outside Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5534_1_2_deg_F,0,,,코드 5534_1_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,12006,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_1_deg_F,0,,,코드 6102_1_1_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,AV,12007,Condenser Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,6102_1_2_deg_F,0,,,코드 6102_1_2_deg_F
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,2,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,3,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,4,Supply NTC Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,6530_1_1,0,,Active on Alarm,Active on Alarm · 코드 6530_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,14,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,15,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,16,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,27,Ext Air Sensor A Over Temperature,,,,,,,,,,,,,,,,,,,,,4601_1_1,0,,Active on Alarm,Active on Alarm · 코드 4601_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,28,Ext Air Sensor A Under Temperature,,,,,,,,,,,,,,,,,,,,,4608_1_1,0,,Active on Alarm,Active on Alarm · 코드 4608_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,29,Ext Air Sensor A Issue,,,,,,,,,,,,,,,,,,,,,4618_1_1,0,,Active on Alarm,Active on Alarm · 코드 4618_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,30,Ambient Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5573_1_1,0,,Active on Alarm,Active on Alarm · 코드 5573_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,31,External Air Sensor B Issue,,,,,,,,,,,,,,,,,,,,,4621_1_1,0,,Active on Alarm,Active on Alarm · 코드 4621_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,32,External Air Sensor C Issue,,,,,,,,,,,,,,,,,,,,,6531_1_1,0,,Active on Alarm,Active on Alarm · 코드 6531_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,33,External Air Sensor D Issue,,,,,,,,,,,,,,,,,,,,,6532_1_1,0,,Active on Alarm,Active on Alarm · 코드 6532_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,34,External Air Sensor E Issue,,,,,,,,,,,,,,,,,,,,,6533_1_1,0,,Active on Alarm,Active on Alarm · 코드 6533_1_1
