modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,41,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,42,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,43,Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,5578_1,0,,Active on Alarm,Active on Alarm · 코드 5578_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,44,Dew Point Under Temperature,,,,,,,,,,,,,,,,,,,,,5579_1,0,,Active on Alarm,Active on Alarm · 코드 5579_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,45,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,53,Ext Air Sensor A High Humidity,,,,,,,,,,,,,,,,,,,,,5349_1_1,0,,Active on Alarm,Active on Alarm · 코드 5349_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,54,Ext Air Sensor A Low Humidity,,,,,,,,,,,,,,,,,,,,,5351_1_1,0,,Active on Alarm,Active on Alarm · 코드 5351_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,55,Ext Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,4615_1_1,0,,Active on Alarm,Active on Alarm · 코드 4615_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,56,Ext Dew Point Under Temperature,,,,,,,,,,,,,,,,,,,,,5577_1_1,0,,Active on Alarm,Active on Alarm · 코드 5577_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,65,Ext Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5067_1,0,,Active on Alarm,Active on Alarm · 코드 5067_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,66,Compressor Capacity Reduced,,,,,,,,,,,,,,,,,,,,,5513_1,0,,Active on Alarm,Active on Alarm · 코드 5513_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,77,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_1,0,,Active on Alarm,Active on Alarm · 코드 5269_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,78,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_1,0,,Active on Alarm,Active on Alarm · 코드 5270_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,79,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_1,0,,Active on Alarm,Active on Alarm · 코드 5271_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,80,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_1,0,,Active on Alarm,Active on Alarm · 코드 5352_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,81,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_1,0,,Active on Alarm,Active on Alarm · 코드 5146_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,82,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_1,0,,Active on Alarm,Active on Alarm · 코드 5272_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,83,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_1,0,,Active on Alarm,Active on Alarm · 코드 5354_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,84,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_1,0,,Active on Alarm,Active on Alarm · 코드 5355_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,85,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_1,0,,Active on Alarm,Active on Alarm · 코드 5514_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,86,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_1,0,,Active on Alarm,Active on Alarm · 코드 5148_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,87,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_1,0,,Active on Alarm,Active on Alarm · 코드 5604_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,88,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_1,0,,Active on Alarm,Active on Alarm · 코드 5903_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,97,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_2,0,,Active on Alarm,Active on Alarm · 코드 5269_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,98,Compressor High Head Pressure,,,,,,,,,,,,,,,,,,,,,5270_1_2,0,,Active on Alarm,Active on Alarm · 코드 5270_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,99,Compressor Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,5271_1_2,0,,Active on Alarm,Active on Alarm · 코드 5271_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,100,Compressor Short Cycle,,,,,,,,,,,,,,,,,,,,,5352_1_2,0,,Active on Alarm,Active on Alarm · 코드 5352_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,101,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_2,0,,Active on Alarm,Active on Alarm · 코드 5146_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,102,Compressor Thermal Overload,,,,,,,,,,,,,,,,,,,,,5272_1_2,0,,Active on Alarm,Active on Alarm · 코드 5272_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,103,Dig Scroll Comp Discharge Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5354_1_2,0,,Active on Alarm,Active on Alarm · 코드 5354_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,104,Dig Scroll Comp Over Temp,,,,,,,,,,,,,,,,,,,,,5355_1_2,0,,Active on Alarm,Active on Alarm · 코드 5355_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,105,Compressor Low Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5514_1_2,0,,Active on Alarm,Active on Alarm · 코드 5514_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,106,Compressor High Pressure Transducer Issue,,,,,,,,,,,,,,,,,,,,,5148_1_2,0,,Active on Alarm,Active on Alarm · 코드 5148_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,107,Compressor Superheat Over Threshold,,,,,,,,,,,,,,,,,,,,,5604_1_2,0,,Active on Alarm,Active on Alarm · 코드 5604_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,108,Compressor Low Differential Pressure Lockout,,,,,,,,,,,,,,,,,,,,,5903_1_2,0,,Active on Alarm,Active on Alarm · 코드 5903_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,117,Free Cooling Valve Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5306_1,0,,Active on Alarm,Active on Alarm · 코드 5306_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,118,Ext Free Cooling Lockout,,,,,,,,,,,,,,,,,,,,,5361_1,0,,Active on Alarm,Active on Alarm · 코드 5361_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,119,Free Cooling Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5362_1,0,,Active on Alarm,Active on Alarm · 코드 5362_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,130,Hot Water / Hot Gas Valve Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5365_1,0,,Active on Alarm,Active on Alarm · 코드 5365_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,131,Reheater Over Temperature,,,,,,,,,,,,,,,,,,,,,5068_1,0,,Active on Alarm,Active on Alarm · 코드 5068_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,132,Ext Reheat Lockout,,,,,,,,,,,,,,,,,,,,,5070_1,0,,Active on Alarm,Active on Alarm · 코드 5070_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,143,Electric Reheater Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5368_1_1,0,,Active on Alarm,Active on Alarm · 코드 5368_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,154,Electric Reheater Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5368_1_2,0,,Active on Alarm,Active on Alarm · 코드 5368_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,165,Electric Reheater Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5368_1_3,0,,Active on Alarm,Active on Alarm · 코드 5368_1_3
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,176,Humidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5037_1,0,,Active on Alarm,Active on Alarm · 코드 5037_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,177,Ext Humidifier Lockout,,,,,,,,,,,,,,,,,,,,,5044_1,0,,Active on Alarm,Active on Alarm · 코드 5044_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,178,Humidifier Control Board Not Detected,,,,,,,,,,,,,,,,,,,,,5045_1,0,,Active on Alarm,Active on Alarm · 코드 5045_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,179,Humidifier Cylinder Worn,,,,,,,,,,,,,,,,,,,,,5042_1,0,,Active on Alarm,Active on Alarm · 코드 5042_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,180,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,181,Humidifier Low Water,,,,,,,,,,,,,,,,,,,,,5041_1,0,,Active on Alarm,Active on Alarm · 코드 5041_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,182,Humidifier Over Current,,,,,,,,,,,,,,,,,,,,,5040_1,0,,Active on Alarm,Active on Alarm · 코드 5040_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,183,Humidifier Under Current,,,,,,,,,,,,,,,,,,,,,5039_1,0,,Active on Alarm,Active on Alarm · 코드 5039_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,194,Dehumidifier Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5038_1,0,,Active on Alarm,Active on Alarm · 코드 5038_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,205,Fan Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5054_1,0,,Active on Alarm,Active on Alarm · 코드 5054_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,206,Main Fan Overload,,,,,,,,,,,,,,,,,,,,,5376_1,0,,Active on Alarm,Active on Alarm · 코드 5376_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,207,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,218,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_1,0,,Active on Alarm,Active on Alarm · 코드 5073_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,220,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,231,Condenser Issue,,,,,,,,,,,,,,,,,,,,,5377_1_1,0,,Active on Alarm,Active on Alarm · 코드 5377_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,242,Condenser Issue,,,,,,,,,,,,,,,,,,,,,5377_1_2,0,,Active on Alarm,Active on Alarm · 코드 5377_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,253,Customer Input 1,,,,,,,,,,,,,,,,,,,,,4270_1,0,,Active on Alarm,Active on Alarm · 코드 4270_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,254,Customer Input 2,,,,,,,,,,,,,,,,,,,,,4271_1,0,,Active on Alarm,Active on Alarm · 코드 4271_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,255,Customer Input 3,,,,,,,,,,,,,,,,,,,,,4272_1,0,,Active on Alarm,Active on Alarm · 코드 4272_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,256,Customer Input 4,,,,,,,,,,,,,,,,,,,,,4273_1,0,,Active on Alarm,Active on Alarm · 코드 4273_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,257,Ext Loss of Air Blower,,,,,,,,,,,,,,,,,,,,,5415_1,0,,Active on Alarm,Active on Alarm · 코드 5415_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,258,Ext Loss of Flow,,,,,,,,,,,,,,,,,,,,,5105_1,0,,Active on Alarm,Active on Alarm · 코드 5105_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,259,Ext Standby Glycol Pump On,,,,,,,,,,,,,,,,,,,,,5107_1,0,,Active on Alarm,Active on Alarm · 코드 5107_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,260,BMS Communications Timeout,,,,,,,,,,,,,,,,,,,,,5115_1,0,,Active on Alarm,Active on Alarm · 코드 5115_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,261,Ext Standby Unit On,,,,,,,,,,,,,,,,,,,,,5416_1,0,,Active on Alarm,Active on Alarm · 코드 5416_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,262,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,263,Loss of Air Flow,,,,,,,,,,,,,,,,,,,,,5053_1,0,,Active on Alarm,Active on Alarm · 코드 5053_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,264,Service Required,,,,,,,,,,,,,,,,,,,,,4726_1,0,,Active on Alarm,Active on Alarm · 코드 4726_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,265,Master Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5120_1,0,,Active on Alarm,Active on Alarm · 코드 5120_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,266,RAM Battery Issue,,,,,,,,,,,,,,,,,,,,,5119_1,0,,Active on Alarm,Active on Alarm · 코드 5119_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,267,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,268,High Power Shutdown,,,,,,,,,,,,,,,,,,,,,5121_1,0,,Active on Alarm,Active on Alarm · 코드 5121_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,269,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,270,Supply Chilled Water Loss of Flow,,,,,,,,,,,,,,,,,,,,,4980_1,0,,Active on Alarm,Active on Alarm · 코드 4980_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,271,Supply Chilled Water Over Temp,,,,,,,,,,,,,,,,,,,,,4626_1,0,,Active on Alarm,Active on Alarm · 코드 4626_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,272,Unit Code Missing,,,,,,,,,,,,,,,,,,,,,5418_1,0,,Active on Alarm,Active on Alarm · 코드 5418_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,273,Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5419_1,0,,Active on Alarm,Active on Alarm · 코드 5419_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,274,Water Leakage Detector Sensor Issue,,,,,,,,,,,,,,,,,,,,,5114_1,0,,Active on Alarm,Active on Alarm · 코드 5114_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,275,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,276,Ext Over Temperature,,,,,,,,,,,,,,,,,,,,,5104_1,0,,Active on Alarm,Active on Alarm · 코드 5104_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,277,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,278,Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5588_1,0,,Active on Alarm,Active on Alarm · 코드 5588_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,279,Temperature Control Sensor Issue,,,,,,,,,,,,,,,,,,,,,5617_1,0,,Active on Alarm,Active on Alarm · 코드 5617_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,280,Airflow Sensor Issue,,,,,,,,,,,,,,,,,,,,,5906_1,0,,Active on Alarm,Active on Alarm · 코드 5906_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,281,Ext Air Damper Position Issue,,,,,,,,,,,,,,,,,,,,,5907_1,0,,Active on Alarm,Active on Alarm · 코드 5907_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,282,Ext Power Source A Failure,,,,,,,,,,,,,,,,,,,,,5908_1,0,,Active on Alarm,Active on Alarm · 코드 5908_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,283,Ext Power Source B Failure,,,,,,,,,,,,,,,,,,,,,5909_1,0,,Active on Alarm,Active on Alarm · 코드 5909_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,284,Mixed Mode Lockout,,,,,,,,,,,,,,,,,,,,,5924_1,0,,Active on Alarm,Active on Alarm · 코드 5924_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,288,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1_1,0,,Active on Alarm,Active on Alarm · 코드 4703_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,299,Chilled Water Control Valve Failure,,,,,,,,,,,,,,,,,,,,,4703_1_2,0,,Active on Alarm,Active on Alarm · 코드 4703_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,310,Unit Off,,,,,,,,,,,,,,,,,,,,,5110_1_1,0,,Active on Alarm,Active on Alarm · 코드 5110_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,311,Unit On,,,,,,,,,,,,,,,,,,,,,5109_1_1,0,,Active on Alarm,Active on Alarm · 코드 5109_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,312,Unit Partial Shutdown,,,,,,,,,,,,,,,,,,,,,5112_1_1,0,,Active on Alarm,Active on Alarm · 코드 5112_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,313,Unit Shutdown,,,,,,,,,,,,,,,,,,,,,5113_1_1,0,,Active on Alarm,Active on Alarm · 코드 5113_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,314,Unit Standby,,,,,,,,,,,,,,,,,,,,,5111_1_1,0,,Active on Alarm,Active on Alarm · 코드 5111_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,315,Maintenance Due,,,,,,,,,,,,,,,,,,,,,5116_1_1,0,,Active on Alarm,Active on Alarm · 코드 5116_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,316,Maintenance Completed,,,,,,,,,,,,,,,,,,,,,5117_1_1,0,,Active on Alarm,Active on Alarm · 코드 5117_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,327,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_1,0,,Active on Alarm,Active on Alarm · 코드 5417_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,338,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_2,0,,Active on Alarm,Active on Alarm · 코드 5417_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,349,Digital Output Board Not Detected,,,,,,,,,,,,,,,,,,,,,5417_1_3,0,,Active on Alarm,Active on Alarm · 코드 5417_1_3
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,361,Remote Sensor Average Over Temperature,,,,,,,,,,,,,,,,,,,,,5593_1,0,,Active on Alarm,Active on Alarm · 코드 5593_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,362,Remote Sensor Average Under Temperature,,,,,,,,,,,,,,,,,,,,,5594_1,0,,Active on Alarm,Active on Alarm · 코드 5594_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,363,Remote Sensor System Average Over Temperature,,,,,,,,,,,,,,,,,,,,,5595_1,0,,Active on Alarm,Active on Alarm · 코드 5595_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,364,Remote Sensor System Average Under Temperature,,,,,,,,,,,,,,,,,,,,,5596_1,0,,Active on Alarm,Active on Alarm · 코드 5596_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,376,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,377,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,378,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_1,0,,Active on Alarm,Active on Alarm · 코드 5060_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,390,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_2,0,,Active on Alarm,Active on Alarm · 코드 5597_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,391,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_2,0,,Active on Alarm,Active on Alarm · 코드 5598_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,392,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_2,0,,Active on Alarm,Active on Alarm · 코드 5060_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,502,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1_10,0,,Active on Alarm,Active on Alarm · 코드 5597_1_10
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,503,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1_10,0,,Active on Alarm,Active on Alarm · 코드 5598_1_10
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,504,Remote Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1_10,0,,Active on Alarm,Active on Alarm · 코드 5060_1_10
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,516,Air Economizer Emergency Override,,,,,,,,,,,,,,,,,,,,,5600_1,0,,Active on Alarm,Active on Alarm · 코드 5600_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,517,Air Economizer Reduced Airflow,,,,,,,,,,,,,,,,,,,,,5601_1,0,,Active on Alarm,Active on Alarm · 코드 5601_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,540,EEV Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5625_1,0,,Active on Alarm,Active on Alarm · 코드 5625_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,563,Static Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5629_1,0,,Active on Alarm,Active on Alarm · 코드 5629_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,564,High Static Pressure,,,,,,,,,,,,,,,,,,,,,5630_1,0,,Active on Alarm,Active on Alarm · 코드 5630_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,565,Low Static Pressure,,,,,,,,,,,,,,,,,,,,,5631_1,0,,Active on Alarm,Active on Alarm · 코드 5631_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,566,Static Pressure Sensor Out of Range,,,,,,,,,,,,,,,,,,,,,5910_1,0,,Active on Alarm,Active on Alarm · 코드 5910_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,623,Pump Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5636_1,0,,Active on Alarm,Active on Alarm · 코드 5636_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,643,Condenser Unit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5637_1,0,,Active on Alarm,Active on Alarm · 코드 5637_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,644,Condenser Circuit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5638_1_1,0,,Active on Alarm,Active on Alarm · 코드 5638_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,896,Condenser Circuit Unspecified General Event,,,,,,,,,,,,,,,,,,,,,5638_1_2,0,,Active on Alarm,Active on Alarm · 코드 5638_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1001,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1002,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_2,0,,Active on Alarm,Active on Alarm · 코드 5568_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1006,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_6,0,,Active on Alarm,Active on Alarm · 코드 5568_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1021,Fluid Temperature Sensor Issue,,,,,,,,,,,,,,,,,,,,,5911_1,0,,Active on Alarm,Active on Alarm · 코드 5911_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1022,Fluid Flow Sensor Issue,,,,,,,,,,,,,,,,,,,,,5912_1,0,,Active on Alarm,Active on Alarm · 코드 5912_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1031,Fluid Temperature Sensor Issue,,,,,,,,,,,,,,,,,,,,,5911_2,0,,Active on Alarm,Active on Alarm · 코드 5911_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1032,Fluid Flow Sensor Issue,,,,,,,,,,,,,,,,,,,,,5912_2,0,,Active on Alarm,Active on Alarm · 코드 5912_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1040,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_1,0,,Active on Alarm,Active on Alarm · 코드 5967_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1041,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_2,0,,Active on Alarm,Active on Alarm · 코드 5967_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1045,Modbus Power Meter Communication Lost,,,,,,,,,,,,,,,,,,,,,5967_6,0,,Active on Alarm,Active on Alarm · 코드 5967_6
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1050,Aux Air Temp Device Communication Lost,,,,,,,,,,,,,,,,,,,,,5966_1_1,0,,Active on Alarm,Active on Alarm · 코드 5966_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1060,External Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,6105_1,0,,Active on Alarm,Active on Alarm · 코드 6105_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1061,External Condenser VFD Issue,,,,,,,,,,,,,,,,,,,,,6106_1,0,,Active on Alarm,Active on Alarm · 코드 6106_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1082,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_1,0,,Active on Alarm,Active on Alarm · 코드 5536_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1083,Condenser Outside Air Temp Out of Operating Range,,,,,,,,,,,,,,,,,,,,,5536_1_2,0,,Active on Alarm,Active on Alarm · 코드 5536_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1084,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_1,0,,Active on Alarm,Active on Alarm · 코드 5537_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1085,Condenser Control Board Issue,,,,,,,,,,,,,,,,,,,,,5537_1_2,0,,Active on Alarm,Active on Alarm · 코드 5537_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1086,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_1,0,,Active on Alarm,Active on Alarm · 코드 5535_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1087,Condenser Outside Air Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5535_1_2,0,,Active on Alarm,Active on Alarm · 코드 5535_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1088,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_1,0,,Active on Alarm,Active on Alarm · 코드 5531_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1089,Condenser Communication Lost,,,,,,,,,,,,,,,,,,,,,5531_1_2,0,,Active on Alarm,Active on Alarm · 코드 5531_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1090,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_1,0,,Active on Alarm,Active on Alarm · 코드 6100_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1091,Condenser Remote Shutdown,,,,,,,,,,,,,,,,,,,,,6100_1_2,0,,Active on Alarm,Active on Alarm · 코드 6100_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1092,Condenser TVSS Issue,,,,,,,,,,,,,,,,,,,,,5073_1_2,0,,Active on Alarm,Active on Alarm · 코드 5073_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1104,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_1,0,,Active on Alarm,Active on Alarm · 코드 5541_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1105,Condenser Refrigerant Pressure Sensor Issue,,,,,,,,,,,,,,,,,,,,,5541_1_2,0,,Active on Alarm,Active on Alarm · 코드 5541_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1106,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_1,0,,Active on Alarm,Active on Alarm · 코드 5540_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1107,Condenser Refrigerant Pressure Under Threshold,,,,,,,,,,,,,,,,,,,,,5540_1_2,0,,Active on Alarm,Active on Alarm · 코드 5540_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1108,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_1,0,,Active on Alarm,Active on Alarm · 코드 5539_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1109,Condenser Refrigerant Pressure Over Threshold,,,,,,,,,,,,,,,,,,,,,5539_1_2,0,,Active on Alarm,Active on Alarm · 코드 5539_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1110,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_1,0,,Active on Alarm,Active on Alarm · 코드 5544_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1111,Condenser Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,5544_1_2,0,,Active on Alarm,Active on Alarm · 코드 5544_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1112,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_1,0,,Active on Alarm,Active on Alarm · 코드 5543_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1113,Condenser Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,5543_1_2,0,,Active on Alarm,Active on Alarm · 코드 5543_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1114,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_1,0,,Active on Alarm,Active on Alarm · 코드 5542_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1115,Condenser Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,5542_1_2,0,,Active on Alarm,Active on Alarm · 코드 5542_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1116,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_1,0,,Active on Alarm,Active on Alarm · 코드 5545_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1117,Condenser Max Fan Speed Override,,,,,,,,,,,,,,,,,,,,,5545_1_2,0,,Active on Alarm,Active on Alarm · 코드 5545_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1128,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1129,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1131,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_1_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_1_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1132,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_1,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1133,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_2,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,BV,1135,Condenser Fan Issue,,,,,,,,,,,,,,,,,,,,,5277_1_2_4,0,,Active on Alarm,Active on Alarm · 코드 5277_1_2_4
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,12,Air Temperature Control Type,,,,,,,,,,,,,,,,,,,,,5324_1,4,,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent,1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 5324_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,13,Air Temperature Control Sensor,,,,,,,,,,,,,,,,,,,,,5012_1,3,,1 = Supply 2 = Remote 3 = Return,1 = Supply 2 = Remote 3 = Return · 코드 5012_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,35,Humidity Control Type,,,,,,,,,,,,,,,,,,,,,5603_1,4,,1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point,1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,36,Humidity Control Sensor,,,,,,,,,,,,,,,,,,,,,5618_1,2,,1 = Remote 2 = Return,1 = Remote 2 = Return · 코드 5618_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,45,Compressor State,,,,,,,,,,,,,,,,,,,,,5264_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5264_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,46,Compressor Capacity Control State,,,,,,,,,,,,,,,,,,,,,5265_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5265_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,47,Tandem 'B' Compressor State,,,,,,,,,,,,,,,,,,,,,6243_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 6243_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,57,Compressor State,,,,,,,,,,,,,,,,,,,,,5264_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5264_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,58,Compressor Capacity Control State,,,,,,,,,,,,,,,,,,,,,5265_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5265_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,59,Tandem 'B' Compressor State,,,,,,,,,,,,,,,,,,,,,6243_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 6243_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,69,Free Cooling Status,,,,,,,,,,,,,,,,,,,,,6260_1,3,,1 = off 2 = start 3 = on,1 = off 2 = start 3 = on · 코드 6260_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,70,Free Cooling Internal Control Mode,,,,,,,,,,,,,,,,,,,,,5581_1,4,,1 = Disabled 2 = Contact 3 = Temperature 4 = Set Point,1 = Disabled 2 = Contact 3 = Temperature 4 = Set Point · 코드 5581_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,71,Minimum Chilled Water Temp Set Point Enable,,,,,,,,,,,,,,,,,,,,,5359_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5359_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,72,Main Chilled Water Valve,,,,,,,,,,,,,,,,,,,,,5605_1,2,,1 = Valve 1 2 = Valve 2,1 = Valve 1 2 = Valve 2 · 코드 5605_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,83,Fan Control Sensor,,,,,,,,,,,,,,,,,,,,,5586_1,4,,1 = Supply 2 = Remote 3 = Return 4 = Manual,1 = Supply 2 = Remote 3 = Return 4 = Manual · 코드 5586_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,93,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,94,Unit Operating State,,,,,,,,,,,,,,,,,,,,,4706_1,3,,1 = off 2 = on 3 = standby,1 = off 2 = on 3 = standby · 코드 4706_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,95,Unit Control Mode,,,,,,,,,,,,,,,,,,,,,4707_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,96,Unit Operating State Reason,,,,,,,,,,,,,,,,,,,,,5074_1,7,,1 = Reason Unknown 2 = Network Display 3 = Alarm 4 = Schedule 5 = Remote System 6 = External Input 7 = Local Display,1 = Reason Unknown 2 = Network Display 3 = Alarm 4 = Schedule 5 = Remote System 6 = External Input 7 = Local Display · 코드 5074_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,107,Fan State,,,,,,,,,,,,,,,,,,,,,5381_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5381_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,108,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,109,Free Cooling State,,,,,,,,,,,,,,,,,,,,,5383_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5383_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,110,Maintenance Tracking State,,,,,,,,,,,,,,,,,,,,,5384_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5384_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,111,Hot Water / Hot Gas State,,,,,,,,,,,,,,,,,,,,,5385_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5385_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,112,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,113,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,114,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,115,System On/Off Control,,,,,,,,,,,,,,,,,,,,,5143_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5143_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,126,Customer Input 1 - Event Control,,,,,,,,,,,,,,,,,,,,,4718_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4718_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,127,Customer Input 1 - Event Type,,,,,,,,,,,,,,,,,,,,,4719_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4719_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,128,Customer Input 2 - Event Control,,,,,,,,,,,,,,,,,,,,,5098_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5098_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,129,Customer Input 2 - Event Type,,,,,,,,,,,,,,,,,,,,,5099_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5099_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,130,Customer Input 3 - Event Control,,,,,,,,,,,,,,,,,,,,,5100_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5100_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,131,Customer Input 3 - Event Type,,,,,,,,,,,,,,,,,,,,,5101_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5101_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,132,Customer Input 4 - Event Control,,,,,,,,,,,,,,,,,,,,,5102_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5102_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,133,Customer Input 4 - Event Type,,,,,,,,,,,,,,,,,,,,,5103_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5103_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,134,Ext Free Cooling Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5389_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5389_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,135,Ext Free Cooling Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5390_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5390_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,136,Ext Condenser Pump High Water - Event Control,,,,,,,,,,,,,,,,,,,,,5122_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5122_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,137,Ext Condenser Pump High Water - Event Type,,,,,,,,,,,,,,,,,,,,,5123_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5123_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,138,Ext Standby Glycol Pump On - Event Control,,,,,,,,,,,,,,,,,,,,,5129_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5129_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,139,Ext Standby Glycol Pump On - Event Type,,,,,,,,,,,,,,,,,,,,,5130_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5130_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,140,Ext Standby Unit On - Event Control,,,,,,,,,,,,,,,,,,,,,5391_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5391_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,141,Ext Standby Unit On - Event Type,,,,,,,,,,,,,,,,,,,,,5392_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5392_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,142,Ext Humidifier Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5086_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5086_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,143,Ext Humidifier Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5087_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5087_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,144,Ext Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,5082_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5082_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,145,Ext Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,5083_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5083_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,146,Ext Over Temperature - Event Control,,,,,,,,,,,,,,,,,,,,,5090_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5090_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,147,Ext Over Temperature - Event Type,,,,,,,,,,,,,,,,,,,,,5091_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5091_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,148,Ext Reheat Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5084_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5084_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,149,Ext Reheat Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5085_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5085_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,150,High Power Shutdown - Event Control,,,,,,,,,,,,,,,,,,,,,5141_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5141_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,151,High Power Shutdown - Event Type,,,,,,,,,,,,,,,,,,,,,5142_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5142_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,152,Humidifier Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5131_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5131_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,153,Humidifier Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5132_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5132_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,154,Master Unit Communication Lost - Event Control,,,,,,,,,,,,,,,,,,,,,5133_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5133_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,155,Master Unit Communication Lost - Event Type,,,,,,,,,,,,,,,,,,,,,5134_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5134_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,156,Service Required - Event Control,,,,,,,,,,,,,,,,,,,,,4727_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4727_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,157,Service Required - Event Type,,,,,,,,,,,,,,,,,,,,,4728_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4728_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,158,Shutdown - Loss Of Power - Event Control,,,,,,,,,,,,,,,,,,,,,4715_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4715_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,159,Shutdown - Loss Of Power - Event Type,,,,,,,,,,,,,,,,,,,,,4716_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4716_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,160,Smoke Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4721_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4721_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,161,Smoke Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4722_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4722_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,162,Water Under Floor - Event Control,,,,,,,,,,,,,,,,,,,,,4724_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4724_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,163,Water Under Floor - Event Type,,,,,,,,,,,,,,,,,,,,,4725_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4725_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,164,Ext Compressor Lockout - Event Control,,,,,,,,,,,,,,,,,,,,,5088_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5088_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,165,Ext Compressor Lockout - Event Type,,,,,,,,,,,,,,,,,,,,,5089_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5089_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,166,Clogged Air Filter - Event Control,,,,,,,,,,,,,,,,,,,,,5135_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5135_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,167,Clogged Air Filter - Event Type,,,,,,,,,,,,,,,,,,,,,5136_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5136_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,168,Ext Loss of Air Blower - Event Control,,,,,,,,,,,,,,,,,,,,,5393_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5393_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,169,Ext Loss of Air Blower - Event Type,,,,,,,,,,,,,,,,,,,,,5394_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5394_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,180,Compressor High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5316_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5316_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,181,Compressor High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5317_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,182,Compressor Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5318_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5318_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,183,Compressor Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5319_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,184,Compressor Pump Down Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5395_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5395_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,185,Compressor Pump Down Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5396_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,186,Compressor Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,5397_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5397_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,187,Compressor Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,5398_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,188,Compressor Thermal Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5320_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5320_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,189,Compressor Thermal Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5321_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,190,Dig Scroll Comp Discharge Over Temp - Event Ctrl,,,,,,,,,,,,,,,,,,,,,5399_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5399_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,191,Dig Scroll Comp Discharge Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5400_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,202,Compressor High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5316_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5316_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,203,Compressor High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5317_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,204,Compressor Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,5318_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5318_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,205,Compressor Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,5319_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,206,Compressor Pump Down Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5395_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5395_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,207,Compressor Pump Down Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5396_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,208,Compressor Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,5397_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5397_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,209,Compressor Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,5398_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_2
