modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,210,Compressor Thermal Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5320_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5320_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,211,Compressor Thermal Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5321_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,212,Dig Scroll Comp Discharge Over Temp - Event Ctrl,,,,,,,,,,,,,,,,,,,,,5399_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5399_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,213,Dig Scroll Comp Discharge Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5400_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,224,Ext Air Sensor A Event Control,,,,,,,,,,,,,,,,,,,,,5401_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5401_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,225,Return Air Sensor Event Control,,,,,,,,,,,,,,,,,,,,,5402_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5402_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,226,Ext Air Sensor A High Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5403_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5403_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,227,Ext Air Sensor A High Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5404_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5404_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,228,Ext Air Sensor A Low Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5405_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5405_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,229,Ext Air Sensor A Low Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5406_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5406_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,230,Ext Air Sensor A Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4602_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4602_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,231,Ext Air Sensor A Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4603_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4603_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,232,Ext Air Sensor A Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4609_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4609_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,233,Ext Air Sensor A Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4610_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4610_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,234,High Return Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5137_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5137_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,235,High Return Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5138_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5138_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,236,Low Return Humidity - Event Control,,,,,,,,,,,,,,,,,,,,,5139_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5139_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,237,Low Return Humidity - Event Type,,,,,,,,,,,,,,,,,,,,,5140_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5140_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,238,Return Air Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,5024_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5024_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,239,Return Air Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5025_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5025_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,240,Return Air Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,5407_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5407_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,241,Return Air Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,5408_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5408_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,242,Supply Air Over/Under Temperature - Event Control,,,,,,,,,,,,,,,,,,,,,5587_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5587_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,252,Fan Hours Exceeded - Event Control,,,,,,,,,,,,,,,,,,,,,5409_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5409_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,253,Fan Hours Exceeded - Event Type,,,,,,,,,,,,,,,,,,,,,5410_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5410_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,256,Main Fan Overload - Event Control,,,,,,,,,,,,,,,,,,,,,5411_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5411_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,257,Main Fan Overload - Event Type,,,,,,,,,,,,,,,,,,,,,5412_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5412_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,268,Condenser Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5413_1_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5413_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,269,Condenser Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5414_1_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,280,Condenser Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5413_1_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5413_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,281,Condenser Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5414_1_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,292,System Event Acknowledge/Reset,,,,,,,,,,,,,,,,,,,,,4717_1,2,,1 = Reset 2 = Acknowledge,1 = Reset 2 = Acknowledge · 코드 4717_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,304,Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5580_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5580_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,316,Reheater Lockout,,,,,,,,,,,,,,,,,,,,,5582_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5582_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,328,Humidifier Lockout,,,,,,,,,,,,,,,,,,,,,5583_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5583_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,340,Air Economizer Availability,,,,,,,,,,,,,,,,,,,,,5599_1,2,,1 = Not Available 2 = Available,1 = Not Available 2 = Available · 코드 5599_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,341,Air Economizer Control Source,,,,,,,,,,,,,,,,,,,,,5602_1,3,,1 = disabled 2 = internal 3 = external,1 = disabled 2 = internal 3 = external · 코드 5602_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,363,PRE Operational Mode,,,,,,,,,,,,,,,,,,,,,5632_1_1,5,,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,364,Pump State,,,,,,,,,,,,,,,,,,,,,5633_1_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5633_1_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,368,PRE Operational Mode,,,,,,,,,,,,,,,,,,,,,5632_1_2,5,,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test,1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,369,Pump State,,,,,,,,,,,,,,,,,,,,,5633_1_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5633_1_2
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,500,Local Fan Override,,,,,,,,,,,,,,,,,,,,,6175_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6175_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,501,Local Cooling Override,,,,,,,,,,,,,,,,,,,,,6176_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6176_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,502,Local Electric Heat Override,,,,,,,,,,,,,,,,,,,,,6177_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6177_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,503,Local Humidifier Override,,,,,,,,,,,,,,,,,,,,,6178_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6178_1
vertiv-liebert-mini-mate3,e7,Vertiv / Liebert,Mini-Mate3,MSV,504,Local Dehumidifier Override,,,,,,,,,,,,,,,,,,,,,6179_1,5,,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection,1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6179_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,1,Supply Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5002_1,0,,,코드 5002_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,2,Return Air Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4291_1,0,,,코드 4291_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,3,Remote Sensor Average Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5007_1,0,,,코드 5007_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,4,Supply Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5027_1,0,,,코드 5027_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,5,Supply Air Theoretical Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8090_1,0,,,코드 8090_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,6,Return Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,5028_1,0,,,코드 5028_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,7,Average Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8081_1,0,,,코드 8081_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,8,Supply Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5331_1,0,,,코드 5331_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,9,Return Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,5333_1,0,,,코드 5333_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10,Remote Sensor Air Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,8082_1,0,,,코드 8082_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,11,Humidity Set Point,percent,% RH,,,,,,,,,,,,,,,,,,,5029_1,0,,,코드 5029_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,12,Cooling Proportional Band,degC,deg C,,,,,,,,,,,,,,,,,,,5009_1,0,,,코드 5009_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,13,Humidification Proportional Band,percent,% RH,,,,,,,,,,,,,,,,,,,5030_1,0,,,코드 5030_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,14,Air Filter Hours,h,hr,,,,,,,,,,,,,,,,,,,7521_1_1,0,,,코드 7521_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,25,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_1,0,,,코드 8077_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,36,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_2,0,,,코드 8077_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,50,Supply Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8077_1_4,0,,,코드 8077_1_4
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,58,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_1,0,,,코드 8078_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,69,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_2,0,,,코드 8078_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,80,Return Air Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,8078_1_3,0,,,코드 8078_1_3
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,91,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,102,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,190,Remote Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_10,0,,,코드 5059_1_10
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,201,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_1,0,,,코드 8079_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,212,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_2,0,,,코드 8079_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,223,Supply Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8079_1_3,0,,,코드 8079_1_3
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,234,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_1,0,,,코드 8080_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,245,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_2,0,,,코드 8080_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,256,Return Sensor Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,8080_1_3,0,,,코드 8080_1_3
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,267,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_1,0,,,코드 4587_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,278,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_2,0,,,코드 4587_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,366,Relative Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4587_1_10,0,,,코드 4587_1_10
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,404,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_1,0,,,코드 7532_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,405,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_1,0,,,코드 7533_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,406,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_1,0,,,코드 7534_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,407,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_1,0,,,코드 7535_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,408,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_1,0,,,코드 7531_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,409,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_1,0,,,코드 7530_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,410,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,422,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_1,0,,,코드 5374_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,423,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_1,0,,,코드 5077_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,435,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_1,0,,,코드 7527_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,446,Fan Static Pressure,Pa,Pa,,,,,,,,,,,,,,,,,,,7527_1_2,0,,,코드 7527_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,457,System Input RMS A-N,V,VAC,,,,,,,,,,,,,,,,,,,4096_1,0,,,코드 4096_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,459,System Input RMS B-N,V,VAC,,,,,,,,,,,,,,,,,,,4098_1,0,,,코드 4098_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,461,System Input RMS C-N,V,VAC,,,,,,,,,,,,,,,,,,,4100_1,0,,,코드 4100_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,465,System Input Frequency,Hz,Hz,,,,,,,,,,,,,,,,,,,4105_1,0,,,코드 4105_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,471,Fan Power Consumption,kW,kW,,,,,,,,,,,,,,,,,,,8443_1,0,,,코드 8443_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,476,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_1,0,,,코드 5366_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,481,Electric Reheater Hours,h,hr,,,,,,,,,,,,,,,,,,,5366_1_2,0,,,코드 5366_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,487,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_1,0,,,코드 5078_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,488,Humidifier Hours,h,hr,,,,,,,,,,,,,,,,,,,5369_1_1,0,,,코드 5369_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,498,Compressor Discharge Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7532_1_2,0,,,코드 7532_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,499,Compressor Suction Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,7533_1_2,0,,,코드 7533_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,500,Compressor Suction Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7534_1_2,0,,,코드 7534_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,501,Compressor Discharge Superheat,degC,deg C,,,,,,,,,,,,,,,,,,,7535_1_2,0,,,코드 7535_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,502,Compressor Low Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7531_1_2,0,,,코드 7531_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,503,Compressor High Pressure,bar,bar,,,,,,,,,,,,,,,,,,,7530_1_2,0,,,코드 7530_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,504,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_2,0,,,코드 5267_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,510,Fan Hours,h,hr,,,,,,,,,,,,,,,,,,,5374_1_2,0,,,코드 5374_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,511,Fan Speed,percent,%,,,,,,,,,,,,,,,,,,,5077_1_2,0,,,코드 5077_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,581,Cooling Capacity (Master),percent,%,,,,,,,,,,,,,,,,,,,5078_1_2,0,,,코드 5078_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10001,Supply Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5002_1_deg_F,0,,,코드 5002_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10002,Return Air Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4291_1_deg_F,0,,,코드 4291_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10003,Remote Sensor Average Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5007_1_deg_F,0,,,코드 5007_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10008,Supply Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5331_1_deg_F,0,,,코드 5331_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10009,Return Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,5333_1_deg_F,0,,,코드 5333_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10010,Remote Sensor Air Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,8082_1_deg_F,0,,,코드 8082_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10012,Cooling Proportional Band,degF,deg F,,,,,,,,,,,,,,,,,,,5009_1_deg_F,0,,,코드 5009_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10025,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_1_deg_F,0,,,코드 8077_1_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10036,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_2_deg_F,0,,,코드 8077_1_2_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10050,Supply Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8077_1_4_deg_F,0,,,코드 8077_1_4_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10058,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_1_deg_F,0,,,코드 8078_1_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10069,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_2_deg_F,0,,,코드 8078_1_2_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10080,Return Air Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,8078_1_3_deg_F,0,,,코드 8078_1_3_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10091,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10102,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10190,Remote Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_10_deg_F,0,,,코드 5059_1_10_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10404,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_1_deg_F,0,,,코드 7532_1_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10405,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_1_deg_F,0,,,코드 7533_1_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10406,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_1_deg_F,0,,,코드 7534_1_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10407,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_1_deg_F,0,,,코드 7535_1_1_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10498,Compressor Discharge Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7532_1_2_deg_F,0,,,코드 7532_1_2_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10499,Compressor Suction Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,7533_1_2_deg_F,0,,,코드 7533_1_2_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10500,Compressor Suction Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7534_1_2_deg_F,0,,,코드 7534_1_2_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,AV,10501,Compressor Discharge Superheat,degF,deg F,,,,,,,,,,,,,,,,,,,7535_1_2_deg_F,0,,,코드 7535_1_2_deg_F
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,1,Remote Sensor Under Temperature,,,,,,,,,,,,,,,,,,,,,5598_1,0,,Active on Alarm,Active on Alarm · 코드 5598_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,2,Supply Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5015_1,0,,Active on Alarm,Active on Alarm · 코드 5015_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,3,Loss of Airflow Sensor Failure,,,,,,,,,,,,,,,,,,,,,7559_1,0,,Active on Alarm,Active on Alarm · 코드 7559_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,4,High Return Humidity,,,,,,,,,,,,,,,,,,,,,5034_1,0,,Active on Alarm,Active on Alarm · 코드 5034_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,5,Remote Sensor Over Temperature,,,,,,,,,,,,,,,,,,,,,5597_1,0,,Active on Alarm,Active on Alarm · 코드 5597_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,6,Low Return Humidity,,,,,,,,,,,,,,,,,,,,,5036_1,0,,Active on Alarm,Active on Alarm · 코드 5036_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,7,Return Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5335_1,0,,Active on Alarm,Active on Alarm · 코드 5335_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,8,Clogged Air Filter,,,,,,,,,,,,,,,,,,,,,5118_1_1,0,,Active on Alarm,Active on Alarm · 코드 5118_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,9,Filter Maintenance Due,,,,,,,,,,,,,,,,,,,,,7537_1_1,0,,Active on Alarm,Active on Alarm · 코드 7537_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,11,Loss of Airflow,,,,,,,,,,,,,,,,,,,,,7522_1,0,,Active on Alarm,Active on Alarm · 코드 7522_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,14,Low Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7491_1,0,,Active on Alarm,Active on Alarm · 코드 7491_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,15,High Remote Air Humidity,,,,,,,,,,,,,,,,,,,,,7492_1,0,,Active on Alarm,Active on Alarm · 코드 7492_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,16,Supply Air Under Temperature,,,,,,,,,,,,,,,,,,,,,5019_1,0,,Active on Alarm,Active on Alarm · 코드 5019_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,17,Return Air Over Temperature,,,,,,,,,,,,,,,,,,,,,5023_1,0,,Active on Alarm,Active on Alarm · 코드 5023_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,28,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_1,0,,Active on Alarm,Active on Alarm · 코드 5026_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,39,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_2,0,,Active on Alarm,Active on Alarm · 코드 5026_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,55,Supply Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5026_1_4,0,,Active on Alarm,Active on Alarm · 코드 5026_1_4
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,61,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_1,0,,Active on Alarm,Active on Alarm · 코드 5147_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,72,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_2,0,,Active on Alarm,Active on Alarm · 코드 5147_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,83,Return Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,5147_1_3,0,,Active on Alarm,Active on Alarm · 코드 5147_1_3
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,94,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_1,0,,Active on Alarm,Active on Alarm · 코드 7495_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,105,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_2,0,,Active on Alarm,Active on Alarm · 코드 7495_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,193,External Air Sensor Issue,,,,,,,,,,,,,,,,,,,,,7495_1_10,0,,Active on Alarm,Active on Alarm · 코드 7495_1_10
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,204,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_1,0,,Active on Alarm,Active on Alarm · 코드 7493_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,215,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_2,0,,Active on Alarm,Active on Alarm · 코드 7493_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,226,Supply Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7493_1_3,0,,Active on Alarm,Active on Alarm · 코드 7493_1_3
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,237,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_1,0,,Active on Alarm,Active on Alarm · 코드 5902_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,248,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_2,0,,Active on Alarm,Active on Alarm · 코드 5902_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,259,Return Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,5902_1_3,0,,Active on Alarm,Active on Alarm · 코드 5902_1_3
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,270,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_1,0,,Active on Alarm,Active on Alarm · 코드 7494_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,281,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_2,0,,Active on Alarm,Active on Alarm · 코드 7494_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,369,External Humidity Sensor Issue,,,,,,,,,,,,,,,,,,,,,7494_1_10,0,,Active on Alarm,Active on Alarm · 코드 7494_1_10
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,414,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_1,0,,Active on Alarm,Active on Alarm · 코드 7557_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,415,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_1,0,,Active on Alarm,Active on Alarm · 코드 7556_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,417,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_1,0,,Active on Alarm,Active on Alarm · 코드 7554_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,418,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_1,0,,Active on Alarm,Active on Alarm · 코드 7553_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,419,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_1,0,,Active on Alarm,Active on Alarm · 코드 7548_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,420,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_1,0,,Active on Alarm,Active on Alarm · 코드 7547_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,421,Low Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7550_1_1,0,,Active on Alarm,Active on Alarm · 코드 7550_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,422,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_1,0,,Active on Alarm,Active on Alarm · 코드 7549_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,424,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_1,0,,Active on Alarm,Active on Alarm · 코드 7541_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,426,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_1,0,,Active on Alarm,Active on Alarm · 코드 7544_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,427,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_1,0,,Active on Alarm,Active on Alarm · 코드 7543_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,428,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_1,0,,Active on Alarm,Active on Alarm · 코드 7542_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,429,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_1,0,,Active on Alarm,Active on Alarm · 코드 7540_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,430,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_1,0,,Active on Alarm,Active on Alarm · 코드 7539_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,431,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1_1,0,,Active on Alarm,Active on Alarm · 코드 7496_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,432,Compressor Driver Failure,,,,,,,,,,,,,,,,,,,,,7497_1_1,0,,Active on Alarm,Active on Alarm · 코드 7497_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,433,Compressor Driver Communication Failure Lockout,,,,,,,,,,,,,,,,,,,,,7498_1_1,0,,Active on Alarm,Active on Alarm · 코드 7498_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,434,Compressor Pressure Difference Lockout,,,,,,,,,,,,,,,,,,,,,7499_1_1,0,,Active on Alarm,Active on Alarm · 코드 7499_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,435,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_1,0,,Active on Alarm,Active on Alarm · 코드 7500_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,436,Compressor Pressure Difference,,,,,,,,,,,,,,,,,,,,,7501_1_1,0,,Active on Alarm,Active on Alarm · 코드 7501_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,480,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,491,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1_2,0,,Active on Alarm,Active on Alarm · 코드 4729_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,590,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_1,0,,Active on Alarm,Active on Alarm · 코드 7563_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,601,Fan Static Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7563_1_2,0,,Active on Alarm,Active on Alarm · 코드 7563_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,612,Input Undervoltage,,,,,,,,,,,,,,,,,,,,,5568_1,0,,Active on Alarm,Active on Alarm · 코드 5568_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,613,Input Overvoltage,,,,,,,,,,,,,,,,,,,,,5569_1,0,,Active on Alarm,Active on Alarm · 코드 5569_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,615,Input Frequency Deviation,,,,,,,,,,,,,,,,,,,,,6186_1,0,,Active on Alarm,Active on Alarm · 코드 6186_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,618,Power Opposite Phase,,,,,,,,,,,,,,,,,,,,,7519_1,0,,Active on Alarm,Active on Alarm · 코드 7519_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,619,Power Loss Of Phase,,,,,,,,,,,,,,,,,,,,,7520_1,0,,Active on Alarm,Active on Alarm · 코드 7520_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,630,Electrical Heater Failure,,,,,,,,,,,,,,,,,,,,,7503_1,0,,Active on Alarm,Active on Alarm · 코드 7503_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,642,Repeated Teamwork Address,,,,,,,,,,,,,,,,,,,,,7525_1,0,,Active on Alarm,Active on Alarm · 코드 7525_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,643,Loss of Teamwork Slave,,,,,,,,,,,,,,,,,,,,,7524_1,0,,Active on Alarm,Active on Alarm · 코드 7524_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,644,Teamwork Master is offline or not connected to the network,,,,,,,,,,,,,,,,,,,,,7523_1,0,,Active on Alarm,Active on Alarm · 코드 7523_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,645,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,646,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,647,External Fire Detected,,,,,,,,,,,,,,,,,,,,,5108_1,0,,Active on Alarm,Active on Alarm · 코드 5108_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,648,Humidifier Issue,,,,,,,,,,,,,,,,,,,,,5043_1,0,,Active on Alarm,Active on Alarm · 코드 5043_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,650,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_1,0,,Active on Alarm,Active on Alarm · 코드 7551_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,651,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1,0,,Active on Alarm,Active on Alarm · 코드 7552_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,653,Internal Communications Failure,,,,,,,,,,,,,,,,,,,,,4300_1,0,,Active on Alarm,Active on Alarm · 코드 4300_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,656,Ext Condenser Pump High Water,,,,,,,,,,,,,,,,,,,,,5106_1,0,,Active on Alarm,Active on Alarm · 코드 5106_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,657,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,658,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,659,Emergency Cooling,,,,,,,,,,,,,,,,,,,,,8178_1,0,,Active on Alarm,Active on Alarm · 코드 8178_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,661,EEV Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7551_1_2,0,,Active on Alarm,Active on Alarm · 코드 7551_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,662,EEV Driver Failure,,,,,,,,,,,,,,,,,,,,,7552_1_2,0,,Active on Alarm,Active on Alarm · 코드 7552_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,691,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_1,0,,Active on Alarm,Active on Alarm · 코드 7561_1_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,702,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_2,0,,Active on Alarm,Active on Alarm · 코드 7561_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,724,Custom Alarm,,,,,,,,,,,,,,,,,,,,,7561_1_4,0,,Active on Alarm,Active on Alarm · 코드 7561_1_4
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,758,Compressor Suction Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7557_1_2,0,,Active on Alarm,Active on Alarm · 코드 7557_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,759,Compressor Discharge Temperature Sensor Failure,,,,,,,,,,,,,,,,,,,,,7556_1_2,0,,Active on Alarm,Active on Alarm · 코드 7556_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,761,Low Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7554_1_2,0,,Active on Alarm,Active on Alarm · 코드 7554_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,762,High Compressor Pressure Sensor Failure,,,,,,,,,,,,,,,,,,,,,7553_1_2,0,,Active on Alarm,Active on Alarm · 코드 7553_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,763,Low Compressor Discharge Superheat Lockout,,,,,,,,,,,,,,,,,,,,,7548_1_2,0,,Active on Alarm,Active on Alarm · 코드 7548_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,764,Low Compressor Discharge Superheat,,,,,,,,,,,,,,,,,,,,,7547_1_2,0,,Active on Alarm,Active on Alarm · 코드 7547_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,765,Low Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7550_1_2,0,,Active on Alarm,Active on Alarm · 코드 7550_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,766,High Compressor Pressure Abnormal,,,,,,,,,,,,,,,,,,,,,7549_1_2,0,,Active on Alarm,Active on Alarm · 코드 7549_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,768,Low Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7541_1_2,0,,Active on Alarm,Active on Alarm · 코드 7541_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,770,High Compressor Discharge Temperature Lockout,,,,,,,,,,,,,,,,,,,,,7544_1_2,0,,Active on Alarm,Active on Alarm · 코드 7544_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,771,High Compressor Discharge Temperature,,,,,,,,,,,,,,,,,,,,,7543_1_2,0,,Active on Alarm,Active on Alarm · 코드 7543_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,772,Low Compressor Pressure Lockout,,,,,,,,,,,,,,,,,,,,,7542_1_2,0,,Active on Alarm,Active on Alarm · 코드 7542_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,773,High Compressor Presssure Lockout,,,,,,,,,,,,,,,,,,,,,7540_1_2,0,,Active on Alarm,Active on Alarm · 코드 7540_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,774,High Compressor Pressure,,,,,,,,,,,,,,,,,,,,,7539_1_2,0,,Active on Alarm,Active on Alarm · 코드 7539_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,775,Compressor Driver Failure Lockout,,,,,,,,,,,,,,,,,,,,,7496_1_2,0,,Active on Alarm,Active on Alarm · 코드 7496_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,776,Compressor Driver Failure,,,,,,,,,,,,,,,,,,,,,7497_1_2,0,,Active on Alarm,Active on Alarm · 코드 7497_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,777,Compressor Driver Communication Failure Lockout,,,,,,,,,,,,,,,,,,,,,7498_1_2,0,,Active on Alarm,Active on Alarm · 코드 7498_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,778,Compressor Pressure Difference Lockout,,,,,,,,,,,,,,,,,,,,,7499_1_2,0,,Active on Alarm,Active on Alarm · 코드 7499_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,779,Compressor Driver Communication Failure,,,,,,,,,,,,,,,,,,,,,7500_1_2,0,,Active on Alarm,Active on Alarm · 코드 7500_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,BV,780,Compressor Pressure Difference,,,,,,,,,,,,,,,,,,,,,7501_1_2,0,,Active on Alarm,Active on Alarm · 코드 7501_1_2
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,1,Server Class,,,,,,,,,,,,,,,,,,,,,4553_1,5,,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR,1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,23,Compressor Control Mode,,,,,,,,,,,,,,,,,,,,,7502_1,9,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,34,Fan Control Mode,,,,,,,,,,,,,,,,,,,,,7516_1,4,,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp,1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp · 코드 7516_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,45,Electric Reheat State,,,,,,,,,,,,,,,,,,,,,5386_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5386_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,56,Humidifier State,,,,,,,,,,,,,,,,,,,,,5388_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5388_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,57,Dehumidifier State,,,,,,,,,,,,,,,,,,,,,5387_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5387_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,58,Cooling State,,,,,,,,,,,,,,,,,,,,,5382_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5382_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,59,Teamwork Status,,,,,,,,,,,,,,,,,,,,,7529_1,5,,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3,1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,60,Monitoring ON/OFF,,,,,,,,,,,,,,,,,,,,,7536_1,2,,1 = on 2 = off,1 = on 2 = off · 코드 7536_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,71,System Operating State,,,,,,,,,,,,,,,,,,,,,7528_1,6,,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout,1 = Run 2 = Standby 3 = Display Off 4 = Remote Off 5 = Monitoring Off 6 = Lockout · 코드 7528_1
vertiv-liebert-pex4,e7,Vertiv / Liebert,PEX4,MSV,72,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1,Dew Point Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4867_1,0,,,코드 4867_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,2,Minimum Room Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,4709_1,0,,,코드 4709_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,3,Ext Air Sensor A Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4594_1,0,,,코드 4594_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,4,Ext Air Sensor A Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4595_1,0,,,코드 4595_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,5,Ext Air Sensor A Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4596_1,0,,,코드 4596_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,6,Ext Air Sensor B Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4597_1,0,,,코드 4597_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,7,Ext Air Sensor B Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4598_1,0,,,코드 4598_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,8,Ext Air Sensor B Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4599_1,0,,,코드 4599_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,9,Ext Air Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4600_1,0,,,코드 4600_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10,Ext Air Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4607_1,0,,,코드 4607_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,11,Ext Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4614_1,0,,,코드 4614_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,34,Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4632_1,0,,,코드 4632_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,35,Supply Refrig Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4633_1,0,,,코드 4633_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,58,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_1,0,,,코드 5298_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,59,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1_1,0,,,코드 5299_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,70,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_2,0,,,코드 5298_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,71,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1_2,0,,,코드 5299_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,82,Hot Gas Valve 1 Open Position,percent,%,,,,,,,,,,,,,,,,,,,4699_1,0,,,코드 4699_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,83,Hot Gas Valve 2 Open Position,percent,%,,,,,,,,,,,,,,,,,,,4700_1,0,,,코드 4700_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,94,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_1,0,,,코드 5490_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,95,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_1,0,,,코드 5491_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,96,Hot Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5503_1,0,,,코드 5503_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,97,Hot Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5504_1,0,,,코드 5504_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,98,Cold Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5506_1,0,,,코드 5506_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,99,Cold Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5507_1,0,,,코드 5507_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,110,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,121,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,143,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_4,0,,,코드 5059_1_4
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,154,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_2,0,,,코드 5490_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,155,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_2,0,,,코드 5491_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,156,Hot Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5503_2,0,,,코드 5503_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,157,Hot Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5504_2,0,,,코드 5504_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,158,Cold Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5506_2,0,,,코드 5506_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,159,Cold Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5507_2,0,,,코드 5507_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,170,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_1,0,,,코드 5059_2_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,181,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_2,0,,,코드 5059_2_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,203,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_4,0,,,코드 5059_2_4
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1294,Auto Restart Delay,s,sec,,,,,,,,,,,,,,,,,,,4710_1,0,,,코드 4710_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1295,Maintenance Ramp,percent,%,,,,,,,,,,,,,,,,,,,4870_1,0,,,코드 4870_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1296,Calculated Next Maintenance Month,,,,,,,,,,,,,,,,,,,,,4868_1,0,,,코드 4868_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1297,Calculated Next Maintenance Year,,,,,,,,,,,,,,,,,,,,,4869_1,0,,,코드 4869_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1308,System Date and Time,,Secs since Epoch (UTC),,,,,,,,,,,,,,,,,,,4293_1,0,,,코드 4293_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1320,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_1,0,,,코드 5267_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1321,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_1,0,,,코드 5268_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1333,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_2,0,,,코드 5267_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1334,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_2,0,,,코드 5268_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1359,Compressor Hours,h,hr,,,,,,,,,,,,,,,,,,,5267_1_4,0,,,코드 5267_1_4
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,1360,Compressor Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5268_1_4,0,,,코드 5268_1_4
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10001,Dew Point Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4867_1_deg_ F,0,,,코드 4867_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10002,Minimum Room Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,4709_1_ deg_F,0,,,코드 4709_1_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10003,Ext Air Sensor A Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4594_1_deg_ F,0,,,코드 4594_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10005,Ext Air Sensor A Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4596_1_deg_ F,0,,,코드 4596_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10006,Ext Air Sensor B Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4597_1_deg_ F,0,,,코드 4597_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10008,Ext Air Sensor B Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4599_1_deg_ F,0,,,코드 4599_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10009,Ext Air Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4600_1_ deg_F,0,,,코드 4600_1_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10010,Ext Air Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4607_1_ deg_F,0,,,코드 4607_1_ deg_F
