modelId,equipId,vendor,model,type,inst,name,unit,unitRaw,sourceFile,sourcePage,writable,bacOid,modbusRegister,modbusScaleFactor,modbusBooleanFlag,modbusSignedFlag,modbusOffset,modbusWritableFlag,rangeMin,rangeMax,rangeRaw,defaultRaw,regRaw,origRaw,bacnetName,condition,code,stateCount,truncated,descr,noteRaw
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10011,Ext Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4614_1_deg_ F,0,,,코드 4614_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10034,Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4632_1_deg_ F,0,,,코드 4632_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10035,Supply Refrig Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4633_1_deg_ F,0,,,코드 4633_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10096,Hot Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5503_1_deg_ F,0,,,코드 5503_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10097,Hot Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5504_1_deg_ F,0,,,코드 5504_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10098,Cold Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5506_1_deg_ F,0,,,코드 5506_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10099,Cold Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5507_1_deg_ F,0,,,코드 5507_1_deg_ F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10110,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_ deg_F,0,,,코드 5059_1_1_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10121,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_ deg_F,0,,,코드 5059_1_2_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10143,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_4_ deg_F,0,,,코드 5059_1_4_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10156,Hot Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5503_2_ deg_F,0,,,코드 5503_2_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10157,Hot Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5504_2_ deg_F,0,,,코드 5504_2_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10158,Cold Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5506_2_ deg_F,0,,,코드 5506_2_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10159,Cold Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5507_2_ deg_F,0,,,코드 5507_2_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10170,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_2_1_ deg_F,0,,,코드 5059_2_1_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10181,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_2_2_ deg_F,0,,,코드 5059_2_2_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,10203,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_2_4_ deg_F,0,,,코드 5059_2_4_ deg_F
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18000,SFA ID Number,,Generic,,,,,,,,,,,,,,,,,,,5641_1,0,,,코드 5641_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18001,SFA 16bit Read Only Value 1,,Generic,,,,,,,,,,,,,,,,,,,5667_1,0,,,코드 5667_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18002,SFA 16bit Read Only Value 2,,Generic,,,,,,,,,,,,,,,,,,,5668_1,0,,,코드 5668_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18003,SFA 16bit Read Only Value 3,,Generic,,,,,,,,,,,,,,,,,,,5669_1,0,,,코드 5669_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18004,SFA 16bit Read Only Value 4,,Generic,,,,,,,,,,,,,,,,,,,5670_1,0,,,코드 5670_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18005,SFA 16bit Read Only Value 5,,Generic,,,,,,,,,,,,,,,,,,,5671_1,0,,,코드 5671_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18006,SFA 16bit Read Only Value 6,,Generic,,,,,,,,,,,,,,,,,,,5672_1,0,,,코드 5672_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18007,SFA 16bit Read Only Value 7,,Generic,,,,,,,,,,,,,,,,,,,5673_1,0,,,코드 5673_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18008,SFA 16bit Read Only Value 8,,Generic,,,,,,,,,,,,,,,,,,,5674_1,0,,,코드 5674_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18009,SFA 16bit Read Only Value 9,,Generic,,,,,,,,,,,,,,,,,,,5675_1,0,,,코드 5675_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18010,SFA 16bit Read Only Value 10,,Generic,,,,,,,,,,,,,,,,,,,5676_1,0,,,코드 5676_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18011,SFA 32bit Read Only Value 1,,Generic,,,,,,,,,,,,,,,,,,,5692_1,0,,,코드 5692_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18012,SFA 32bit Read Only Value 2,,Generic,,,,,,,,,,,,,,,,,,,5693_1,0,,,코드 5693_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18013,SFA 32bit Read Only Value 3,,Generic,,,,,,,,,,,,,,,,,,,5694_1,0,,,코드 5694_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18014,SFA 32bit Read Only Value 4,,Generic,,,,,,,,,,,,,,,,,,,5695_1,0,,,코드 5695_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18015,SFA 32bit Read Only Value 5,,Generic,,,,,,,,,,,,,,,,,,,5696_1,0,,,코드 5696_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18016,SFA 32bit Read Only Value 6,,Generic,,,,,,,,,,,,,,,,,,,5697_1,0,,,코드 5697_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18017,SFA 32bit Read Only Value 7,,Generic,,,,,,,,,,,,,,,,,,,5698_1,0,,,코드 5698_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18018,SFA 32bit Read Only Value 8,,Generic,,,,,,,,,,,,,,,,,,,5699_1,0,,,코드 5699_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18019,SFA 32bit Read Only Value 9,,Generic,,,,,,,,,,,,,,,,,,,5700_1,0,,,코드 5700_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18020,SFA 32bit Read Only Value 10,,Generic,,,,,,,,,,,,,,,,,,,5701_1,0,,,코드 5701_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18021,SFA 16bit Writable Value 1,,Generic,,,,,,,,,,,,,,,,,,,5717_1,0,,,코드 5717_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18022,SFA 16bit Writable Value 2,,Generic,,,,,,,,,,,,,,,,,,,5718_1,0,,,코드 5718_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18023,SFA 16bit Writable Value 3,,Generic,,,,,,,,,,,,,,,,,,,5719_1,0,,,코드 5719_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18024,SFA 16bit Writable Value 4,,Generic,,,,,,,,,,,,,,,,,,,5720_1,0,,,코드 5720_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18025,SFA 16bit Writable Value 5,,Generic,,,,,,,,,,,,,,,,,,,5721_1,0,,,코드 5721_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18026,SFA 16bit Writable Value 6,,Generic,,,,,,,,,,,,,,,,,,,5722_1,0,,,코드 5722_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18027,SFA 16bit Writable Value 7,,Generic,,,,,,,,,,,,,,,,,,,5723_1,0,,,코드 5723_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18028,SFA 16bit Writable Value 8,,Generic,,,,,,,,,,,,,,,,,,,5724_1,0,,,코드 5724_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18029,SFA 16bit Writable Value 9,,Generic,,,,,,,,,,,,,,,,,,,5725_1,0,,,코드 5725_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18030,SFA 16bit Writable Value 10,,Generic,,,,,,,,,,,,,,,,,,,5726_1,0,,,코드 5726_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18031,SFA 32bit Writable Value 1,,Generic,,,,,,,,,,,,,,,,,,,5742_1,0,,,코드 5742_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18032,SFA 32bit Writable Value 2,,Generic,,,,,,,,,,,,,,,,,,,5743_1,0,,,코드 5743_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18033,SFA 32bit Writable Value 3,,Generic,,,,,,,,,,,,,,,,,,,5744_1,0,,,코드 5744_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18034,SFA 32bit Writable Value 4,,Generic,,,,,,,,,,,,,,,,,,,5745_1,0,,,코드 5745_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18035,SFA 32bit Writable Value 5,,Generic,,,,,,,,,,,,,,,,,,,5746_1,0,,,코드 5746_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18036,SFA 32bit Writable Value 6,,Generic,,,,,,,,,,,,,,,,,,,5747_1,0,,,코드 5747_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18037,SFA 32bit Writable Value 7,,Generic,,,,,,,,,,,,,,,,,,,5748_1,0,,,코드 5748_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18038,SFA 32bit Writable Value 8,,Generic,,,,,,,,,,,,,,,,,,,5749_1,0,,,코드 5749_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18039,SFA 32bit Writable Value 9,,Generic,,,,,,,,,,,,,,,,,,,5750_1,0,,,코드 5750_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,AV,18040,SFA 32bit Writable Value 10,,Generic,,,,,,,,,,,,,,,,,,,5751_1,0,,,코드 5751_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,1,Ext Air Sensor A Over Temperature,,,,,,,,,,,,,,,,,,,,,4601_1,0,,Active on Alarm,Active on Alarm · 코드 4601_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,2,Ext Air Sensor B Over Temperature,,,,,,,,,,,,,,,,,,,,,4604_1,0,,Active on Alarm,Active on Alarm · 코드 4604_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,3,Ext Air Sensor A Under Temperature,,,,,,,,,,,,,,,,,,,,,4608_1,0,,Active on Alarm,Active on Alarm · 코드 4608_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,4,Ext Air Sensor B Under Temperature,,,,,,,,,,,,,,,,,,,,,4611_1,0,,Active on Alarm,Active on Alarm · 코드 4611_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,5,Ext Dew Point Over Temperature,,,,,,,,,,,,,,,,,,,,,4615_1,0,,Active on Alarm,Active on Alarm · 코드 4615_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,6,Ext Air Sensor A Issue,,,,,,,,,,,,,,,,,,,,,4618_1,0,,Active on Alarm,Active on Alarm · 코드 4618_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,7,Ext Air Sensor B Issue,,,,,,,,,,,,,,,,,,,,,4621_1,0,,Active on Alarm,Active on Alarm · 코드 4621_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,31,Supply Refrigerant Over Temp,,,,,,,,,,,,,,,,,,,,,4634_1,0,,Active on Alarm,Active on Alarm · 코드 4634_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,32,Supply Refrigerant Under Temp,,,,,,,,,,,,,,,,,,,,,4637_1,0,,Active on Alarm,Active on Alarm · 코드 4637_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,33,Supply Refrigerant Temp Sensor Issue,,,,,,,,,,,,,,,,,,,,,4640_1,0,,Active on Alarm,Active on Alarm · 코드 4640_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,57,Pump 1 Loss of Flow,,,,,,,,,,,,,,,,,,,,,4656_1,0,,Active on Alarm,Active on Alarm · 코드 4656_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,58,Pump 2 Loss of Flow,,,,,,,,,,,,,,,,,,,,,4659_1,0,,Active on Alarm,Active on Alarm · 코드 4659_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,59,Pump Short Cycle,,,,,,,,,,,,,,,,,,,,,4662_1,0,,Active on Alarm,Active on Alarm · 코드 4662_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,70,Pump Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5300_1_1,0,,Active on Alarm,Active on Alarm · 코드 5300_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,71,Pump Thermal Overload,,,,,,,,,,,,,,,,,,,,,6534_1_1,0,,Active on Alarm,Active on Alarm · 코드 6534_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,81,Pump Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5300_1_2,0,,Active on Alarm,Active on Alarm · 코드 5300_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,82,Pump Thermal Overload,,,,,,,,,,,,,,,,,,,,,6534_1_2,0,,Active on Alarm,Active on Alarm · 코드 6534_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,92,Compressor 1A High Head Pressure,,,,,,,,,,,,,,,,,,,,,4669_1,0,,Active on Alarm,Active on Alarm · 코드 4669_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,93,Compressor 1B High Head Pressure,,,,,,,,,,,,,,,,,,,,,4672_1,0,,Active on Alarm,Active on Alarm · 코드 4672_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,94,Compressor 2A High Head Pressure,,,,,,,,,,,,,,,,,,,,,4675_1,0,,Active on Alarm,Active on Alarm · 코드 4675_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,95,Compressor 2B High Head Pressure,,,,,,,,,,,,,,,,,,,,,4678_1,0,,Active on Alarm,Active on Alarm · 코드 4678_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,96,Compressor 1A Short Cycle,,,,,,,,,,,,,,,,,,,,,4681_1,0,,Active on Alarm,Active on Alarm · 코드 4681_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,97,Compressor 1B Short Cycle,,,,,,,,,,,,,,,,,,,,,4684_1,0,,Active on Alarm,Active on Alarm · 코드 4684_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,98,Compressor 2A Short Cycle,,,,,,,,,,,,,,,,,,,,,4687_1,0,,Active on Alarm,Active on Alarm · 코드 4687_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,99,Compressor 2B Short Cycle,,,,,,,,,,,,,,,,,,,,,4690_1,0,,Active on Alarm,Active on Alarm · 코드 4690_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,100,Circuit 1 Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,4693_1,0,,Active on Alarm,Active on Alarm · 코드 4693_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,101,Circuit 2 Low Suction Pressure,,,,,,,,,,,,,,,,,,,,,4696_1,0,,Active on Alarm,Active on Alarm · 코드 4696_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,102,Ext Compressor Lockout,,,,,,,,,,,,,,,,,,,,,5067_1,0,,Active on Alarm,Active on Alarm · 코드 5067_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,112,Ext System Condensation Detected,,,,,,,,,,,,,,,,,,,,,5492_1,0,,Active on Alarm,Active on Alarm · 코드 5492_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,113,Ext Fan Issue,,,,,,,,,,,,,,,,,,,,,5495_1,0,,Active on Alarm,Active on Alarm · 코드 5495_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,114,Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_1,0,,Active on Alarm,Active on Alarm · 코드 5060_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,115,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_1,0,,Active on Alarm,Active on Alarm · 코드 5500_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,116,Hot Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5505_1,0,,Active on Alarm,Active on Alarm · 코드 5505_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,117,Cold Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5508_1,0,,Active on Alarm,Active on Alarm · 코드 5508_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,118,XD Module Communication Lost,,,,,,,,,,,,,,,,,,,,,6535_1,0,,Active on Alarm,Active on Alarm · 코드 6535_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,128,Ext System Condensation Detected,,,,,,,,,,,,,,,,,,,,,5492_2,0,,Active on Alarm,Active on Alarm · 코드 5492_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,129,Ext Fan Issue,,,,,,,,,,,,,,,,,,,,,5495_2,0,,Active on Alarm,Active on Alarm · 코드 5495_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,130,Sensor Issue,,,,,,,,,,,,,,,,,,,,,5060_2,0,,Active on Alarm,Active on Alarm · 코드 5060_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,131,Ext Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5500_2,0,,Active on Alarm,Active on Alarm · 코드 5500_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,132,Hot Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5505_2,0,,Active on Alarm,Active on Alarm · 코드 5505_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,133,Cold Aisle Temp Out of Range,,,,,,,,,,,,,,,,,,,,,5508_2,0,,Active on Alarm,Active on Alarm · 코드 5508_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,134,XD Module Communication Lost,,,,,,,,,,,,,,,,,,,,,6535_2,0,,Active on Alarm,Active on Alarm · 코드 6535_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,432,Customer Input 1,,,,,,,,,,,,,,,,,,,,,4270_1,0,,Active on Alarm,Active on Alarm · 코드 4270_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,433,System Condensation Detected,,,,,,,,,,,,,,,,,,,,,4711_1,0,,Active on Alarm,Active on Alarm · 코드 4711_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,434,Shutdown - Loss Of Power,,,,,,,,,,,,,,,,,,,,,4714_1,0,,Active on Alarm,Active on Alarm · 코드 4714_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,435,Smoke Detected,,,,,,,,,,,,,,,,,,,,,4720_1,0,,Active on Alarm,Active on Alarm · 코드 4720_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,436,Water Under Floor,,,,,,,,,,,,,,,,,,,,,4723_1,0,,Active on Alarm,Active on Alarm · 코드 4723_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,437,Service Required,,,,,,,,,,,,,,,,,,,,,4726_1,0,,Active on Alarm,Active on Alarm · 코드 4726_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,438,Fan Issue,,,,,,,,,,,,,,,,,,,,,4729_1,0,,Active on Alarm,Active on Alarm · 코드 4729_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,439,Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5419_1,0,,Active on Alarm,Active on Alarm · 코드 5419_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,440,RAM Battery Issue,,,,,,,,,,,,,,,,,,,,,5119_1,0,,Active on Alarm,Active on Alarm · 코드 5119_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,441,Master Unit Communication Lost,,,,,,,,,,,,,,,,,,,,,5120_1,0,,Active on Alarm,Active on Alarm · 코드 5120_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,442,Remote Shutdown,,,,,,,,,,,,,,,,,,,,,5512_1,0,,Active on Alarm,Active on Alarm · 코드 5512_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,443,Unit Code Missing,,,,,,,,,,,,,,,,,,,,,5418_1,0,,Active on Alarm,Active on Alarm · 코드 5418_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,454,Unit On,,,,,,,,,,,,,,,,,,,,,5109_1_1,0,,Active on Alarm,Active on Alarm · 코드 5109_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,455,Unit Off,,,,,,,,,,,,,,,,,,,,,5110_1_1,0,,Active on Alarm,Active on Alarm · 코드 5110_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,456,Unit Standby,,,,,,,,,,,,,,,,,,,,,5111_1_1,0,,Active on Alarm,Active on Alarm · 코드 5111_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,457,Unit Partial Shutdown,,,,,,,,,,,,,,,,,,,,,5112_1_1,0,,Active on Alarm,Active on Alarm · 코드 5112_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,458,Unit Shutdown,,,,,,,,,,,,,,,,,,,,,5113_1_1,0,,Active on Alarm,Active on Alarm · 코드 5113_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,459,Maintenance Due,,,,,,,,,,,,,,,,,,,,,5116_1_1,0,,Active on Alarm,Active on Alarm · 코드 5116_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,460,Maintenance Completed,,,,,,,,,,,,,,,,,,,,,5117_1_1,0,,Active on Alarm,Active on Alarm · 코드 5117_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,472,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_1,0,,Active on Alarm,Active on Alarm · 코드 5269_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,484,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_2,0,,Active on Alarm,Active on Alarm · 코드 5269_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,508,Compressor Hours Exceeded,,,,,,,,,,,,,,,,,,,,,5269_1_4,0,,Active on Alarm,Active on Alarm · 코드 5269_1_4
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,520,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_1,0,,Active on Alarm,Active on Alarm · 코드 5146_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,532,Compressor Pump Down Issue,,,,,,,,,,,,,,,,,,,,,5146_1_2,0,,Active on Alarm,Active on Alarm · 코드 5146_1_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18000,SFA Reserved Event 1,,,,,,,,,,,,,,,,,,,,,5642_1,0,,Active on Alarm,Active on Alarm · 코드 5642_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18001,SFA Reserved Event 2,,,,,,,,,,,,,,,,,,,,,5643_1,0,,Active on Alarm,Active on Alarm · 코드 5643_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18002,SFA Reserved Event 3,,,,,,,,,,,,,,,,,,,,,5644_1,0,,Active on Alarm,Active on Alarm · 코드 5644_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18003,SFA Reserved Event 4,,,,,,,,,,,,,,,,,,,,,5645_1,0,,Active on Alarm,Active on Alarm · 코드 5645_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18004,SFA Reserved Event 5,,,,,,,,,,,,,,,,,,,,,5646_1,0,,Active on Alarm,Active on Alarm · 코드 5646_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18005,SFA Reserved Event 6,,,,,,,,,,,,,,,,,,,,,5647_1,0,,Active on Alarm,Active on Alarm · 코드 5647_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18006,SFA Reserved Event 7,,,,,,,,,,,,,,,,,,,,,5648_1,0,,Active on Alarm,Active on Alarm · 코드 5648_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18007,SFA Reserved Event 8,,,,,,,,,,,,,,,,,,,,,5649_1,0,,Active on Alarm,Active on Alarm · 코드 5649_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18008,SFA Reserved Event 9,,,,,,,,,,,,,,,,,,,,,5650_1,0,,Active on Alarm,Active on Alarm · 코드 5650_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18009,SFA Reserved Event 10,,,,,,,,,,,,,,,,,,,,,5651_1,0,,Active on Alarm,Active on Alarm · 코드 5651_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18010,SFA Reserved Event 11,,,,,,,,,,,,,,,,,,,,,5652_1,0,,Active on Alarm,Active on Alarm · 코드 5652_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18011,SFA Reserved Event 12,,,,,,,,,,,,,,,,,,,,,5653_1,0,,Active on Alarm,Active on Alarm · 코드 5653_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18012,SFA Reserved Event 13,,,,,,,,,,,,,,,,,,,,,5654_1,0,,Active on Alarm,Active on Alarm · 코드 5654_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18013,SFA Reserved Event 14,,,,,,,,,,,,,,,,,,,,,5655_1,0,,Active on Alarm,Active on Alarm · 코드 5655_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18014,SFA Reserved Event 15,,,,,,,,,,,,,,,,,,,,,5656_1,0,,Active on Alarm,Active on Alarm · 코드 5656_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18015,SFA Reserved Event 16,,,,,,,,,,,,,,,,,,,,,5657_1,0,,Active on Alarm,Active on Alarm · 코드 5657_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18016,SFA Reserved Event 17,,,,,,,,,,,,,,,,,,,,,5658_1,0,,Active on Alarm,Active on Alarm · 코드 5658_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18017,SFA Reserved Event 18,,,,,,,,,,,,,,,,,,,,,5659_1,0,,Active on Alarm,Active on Alarm · 코드 5659_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18018,SFA Reserved Event 19,,,,,,,,,,,,,,,,,,,,,5660_1,0,,Active on Alarm,Active on Alarm · 코드 5660_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18019,SFA Reserved Event 20,,,,,,,,,,,,,,,,,,,,,5661_1,0,,Active on Alarm,Active on Alarm · 코드 5661_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18020,SFA Reserved Event 21,,,,,,,,,,,,,,,,,,,,,5662_1,0,,Active on Alarm,Active on Alarm · 코드 5662_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18021,SFA Reserved Event 22,,,,,,,,,,,,,,,,,,,,,5663_1,0,,Active on Alarm,Active on Alarm · 코드 5663_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18022,SFA Reserved Event 23,,,,,,,,,,,,,,,,,,,,,5664_1,0,,Active on Alarm,Active on Alarm · 코드 5664_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18023,SFA Reserved Event 24,,,,,,,,,,,,,,,,,,,,,5665_1,0,,Active on Alarm,Active on Alarm · 코드 5665_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,BV,18024,SFA Reserved Event 25,,,,,,,,,,,,,,,,,,,,,5666_1,0,,Active on Alarm,Active on Alarm · 코드 5666_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,1,Ext Air Sensor A Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4602_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4602_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,2,Ext Air Sensor A Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4603_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4603_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,3,Ext Air Sensor B Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4605_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4605_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,4,Ext Air Sensor B Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4606_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4606_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,5,Ext Air Sensor A Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4609_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4609_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,6,Ext Air Sensor A Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4610_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4610_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,7,Ext Air Sensor B Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4612_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4612_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,8,Ext Air Sensor B Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4613_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4613_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,9,Ext Dew Point Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4616_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4616_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,10,Ext Dew Point Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4617_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4617_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,11,Ext Air Sensor A Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4619_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4619_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,12,Ext Air Sensor A Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4620_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4620_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,13,Ext Air Sensor B Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4622_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4622_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,14,Ext Air Sensor B Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4623_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4623_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,41,Supply Refrig Over Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4635_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4635_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,42,Supply Refrig Over Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4636_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4636_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,43,Supply Refrig Under Temp - Event Control,,,,,,,,,,,,,,,,,,,,,4638_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4638_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,44,Supply Refrig Under Temp - Event Type,,,,,,,,,,,,,,,,,,,,,4639_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4639_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,45,Supply Refrig Temp Sensor Issue - Event Control,,,,,,,,,,,,,,,,,,,,,4641_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4641_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,46,Supply Refrig Temp Sensor Issue - Event Type,,,,,,,,,,,,,,,,,,,,,4642_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4642_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,73,Pump 1 State,,,,,,,,,,,,,,,,,,,,,4654_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4654_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,74,Pump 2 State,,,,,,,,,,,,,,,,,,,,,4655_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4655_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,75,Pump 1 Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,4657_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4657_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,76,Pump 1 Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,4658_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4658_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,77,Pump 2 Loss of Flow - Event Control,,,,,,,,,,,,,,,,,,,,,4660_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4660_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,78,Pump 2 Loss of Flow - Event Type,,,,,,,,,,,,,,,,,,,,,4661_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4661_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,79,Pump Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,4663_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4663_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,80,Pump Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,4664_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4664_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,91,Compressor 1A State,,,,,,,,,,,,,,,,,,,,,4665_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4665_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,92,Compressor 1B State,,,,,,,,,,,,,,,,,,,,,4666_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4666_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,93,Compressor 2A State,,,,,,,,,,,,,,,,,,,,,4667_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4667_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,94,Compressor 2B State,,,,,,,,,,,,,,,,,,,,,4668_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 4668_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,95,Compressor 1A High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,4670_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4670_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,96,Compressor 1A High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,4671_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4671_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,97,Compressor 1B High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,4673_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4673_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,98,Compressor 1B High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,4674_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4674_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,99,Compressor 2A High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,4676_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4676_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,100,Compressor 2A High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,4677_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4677_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,101,Compressor 2B High Head Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,4679_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4679_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,102,Compressor 2B High Head Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,4680_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4680_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,103,Compressor 1A Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,4682_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4682_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,104,Compressor 1A Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,4683_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4683_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,105,Compressor 1B Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,4685_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4685_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,106,Compressor 1B Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,4686_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4686_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,107,Compressor 2A Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,4688_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4688_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,108,Compressor 2A Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,4689_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4689_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,109,Compressor 2B Short Cycle - Event Control,,,,,,,,,,,,,,,,,,,,,4691_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4691_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,110,Compressor 2B Short Cycle - Event Type,,,,,,,,,,,,,,,,,,,,,4692_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4692_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,111,Circuit 1 Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,4694_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4694_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,112,Circuit 1 Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,4695_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4695_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,113,Circuit 2 Low Suction Pressure - Event Control,,,,,,,,,,,,,,,,,,,,,4697_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4697_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,114,Circuit 2 Low Suction Pressure - Event Type,,,,,,,,,,,,,,,,,,,,,4698_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4698_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,125,Hot Gas Solenoid Valve 1 Position,,,,,,,,,,,,,,,,,,,,,4701_1,2,,1 = closed 2 = open,1 = closed 2 = open · 코드 4701_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,126,Hot Gas Solenoid Valve 2 Position,,,,,,,,,,,,,,,,,,,,,4702_1,2,,1 = closed 2 = open,1 = closed 2 = open · 코드 4702_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,137,Communication Status,,,,,,,,,,,,,,,,,,,,,5486_1,2,,1 = Connected 2 = Not Connected,1 = Connected 2 = Not Connected · 코드 5486_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,138,Fan On/Off Control,,,,,,,,,,,,,,,,,,,,,5487_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5487_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,139,Master Fan Group State,,,,,,,,,,,,,,,,,,,,,5509_1,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5509_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,140,Fan Button Control,,,,,,,,,,,,,,,,,,,,,5488_1,2,,1 = enabled 2 = disabled,1 = enabled 2 = disabled · 코드 5488_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,141,Visual ID Control,,,,,,,,,,,,,,,,,,,,,5489_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5489_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,142,Ext System Condensation Detected - Event Control,,,,,,,,,,,,,,,,,,,,,5493_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5493_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,143,Ext System Condensation Detected - Event Type,,,,,,,,,,,,,,,,,,,,,5494_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5494_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,144,Ext Fan Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5496_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5496_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,145,Ext Fan Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5497_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5497_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,146,Sensor Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5498_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5498_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,147,Sensor Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5499_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5499_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,148,Ext Remote Shutdown - Event Control,,,,,,,,,,,,,,,,,,,,,5501_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5501_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,149,Ext Remote Shutdown - Event Type,,,,,,,,,,,,,,,,,,,,,5502_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5502_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,160,Fan State,,,,,,,,,,,,,,,,,,,,,5510_1_1,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5510_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,161,Fan Economy Mode,,,,,,,,,,,,,,,,,,,,,5511_1_1,3,,1 = disabled 2 = automatic 3 = manual,1 = disabled 2 = automatic 3 = manual · 코드 5511_1_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,172,Communication Status,,,,,,,,,,,,,,,,,,,,,5486_2,2,,1 = Connected 2 = Not Connected,1 = Connected 2 = Not Connected · 코드 5486_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,173,Fan On/Off Control,,,,,,,,,,,,,,,,,,,,,5487_2,2,,1 = off 2 = on,1 = off 2 = on · 코드 5487_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,174,Master Fan Group State,,,,,,,,,,,,,,,,,,,,,5509_2,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5509_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,175,Fan Button Control,,,,,,,,,,,,,,,,,,,,,5488_2,2,,1 = enabled 2 = disabled,1 = enabled 2 = disabled · 코드 5488_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,176,Visual ID Control,,,,,,,,,,,,,,,,,,,,,5489_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5489_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,177,Ext System Condensation Detected - Event Control,,,,,,,,,,,,,,,,,,,,,5493_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5493_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,178,Ext System Condensation Detected - Event Type,,,,,,,,,,,,,,,,,,,,,5494_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5494_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,179,Ext Fan Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5496_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5496_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,180,Ext Fan Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5497_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5497_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,181,Sensor Issue - Event Control,,,,,,,,,,,,,,,,,,,,,5498_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5498_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,182,Sensor Issue - Event Type,,,,,,,,,,,,,,,,,,,,,5499_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5499_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,183,Ext Remote Shutdown - Event Control,,,,,,,,,,,,,,,,,,,,,5501_2,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 5501_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,184,Ext Remote Shutdown - Event Type,,,,,,,,,,,,,,,,,,,,,5502_2,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 5502_2
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,195,Fan State,,,,,,,,,,,,,,,,,,,,,5510_2_1,3,,1 = off 2 = on 3 = economy,1 = off 2 = on 3 = economy · 코드 5510_2_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,196,Fan Economy Mode,,,,,,,,,,,,,,,,,,,,,5511_2_1,3,,1 = disabled 2 = automatic 3 = manual,1 = disabled 2 = automatic 3 = manual · 코드 5511_2_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,837,System Status,,,,,,,,,,,,,,,,,,,,,4123_1,5,,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation,1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,838,Unit Operating State,,,,,,,,,,,,,,,,,,,,,4706_1,3,,1 = off 2 = on 3 = standby,1 = off 2 = on 3 = standby · 코드 4706_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,839,Unit Control Mode,,,,,,,,,,,,,,,,,,,,,4707_1,2,,1 = Internal (Auto) 2 = External (Manual),1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,840,Unit Off Reason,,,,,,,,,,,,,,,,,,,,,5074_1,7,,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off,1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,841,System On/Off Control,,,,,,,,,,,,,,,,,,,,,5143_1,2,,1 = off 2 = on,1 = off 2 = on · 코드 5143_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,852,Customer Input 1 - Event Control,,,,,,,,,,,,,,,,,,,,,4718_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4718_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,853,Customer Input 1 - Event Type,,,,,,,,,,,,,,,,,,,,,4719_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4719_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,854,System Condensation Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4712_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4712_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,855,System Condensation Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4713_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4713_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,856,Shutdown - Loss Of Power - Event Control,,,,,,,,,,,,,,,,,,,,,4715_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4715_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,857,Shutdown - Loss Of Power - Event Type,,,,,,,,,,,,,,,,,,,,,4716_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4716_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,858,Smoke Detected - Event Control,,,,,,,,,,,,,,,,,,,,,4721_1,2,,1 = disabled 2 = enabled,1 = disabled 2 = enabled · 코드 4721_1
vertiv-liebert-xdc,e7,Vertiv / Liebert,XDC,MSV,859,Smoke Detected - Event Type,,,,,,,,,,,,,,,,,,,,,4722_1,3,,1 = Message 2 = Warning 3 = Alarm,1 = Message 2 = Warning 3 = Alarm · 코드 4722_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,1,Dew Point Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4867_1,0,,,코드 4867_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,2,Minimum Room Temperature Set Point,degC,deg C,,,,,,,,,,,,,,,,,,,4709_1,0,,,코드 4709_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,3,Ext Air Sensor A Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4594_1,0,,,코드 4594_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,4,Ext Air Sensor A Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4595_1,0,,,코드 4595_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,5,Ext Air Sensor A Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4596_1,0,,,코드 4596_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,6,Ext Air Sensor B Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4597_1,0,,,코드 4597_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,7,Ext Air Sensor B Humidity,percent,% RH,,,,,,,,,,,,,,,,,,,4598_1,0,,,코드 4598_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,8,Ext Air Sensor B Dew Point Temp,degC,deg C,,,,,,,,,,,,,,,,,,,4599_1,0,,,코드 4599_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,9,Ext Air Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4600_1,0,,,코드 4600_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10,Ext Air Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4607_1,0,,,코드 4607_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,11,Ext Dew Point Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4614_1,0,,,코드 4614_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,22,Supply Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4624_1,0,,,코드 4624_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,23,High Supply Fluid Temperature Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4625_1,0,,,코드 4625_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,24,Chilled Water Valve Open Position,,,,,,,,,,,,,,,,,,,,,5640_1,0,,,코드 5640_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,34,Supply Refrigerant Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4632_1,0,,,코드 4632_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,35,Supply Refrig Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4633_1,0,,,코드 4633_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,46,Supply Fluid Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,4643_1,0,,,코드 4643_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,47,Supply Fluid Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,4644_1,0,,,코드 4644_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,58,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_1,0,,,코드 5298_1_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,59,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1_1,0,,,코드 5299_1_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,70,Pump Hours,h,hr,,,,,,,,,,,,,,,,,,,5298_1_2,0,,,코드 5298_1_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,71,Pump Hours Threshold,h,hr,,,,,,,,,,,,,,,,,,,5299_1_2,0,,,코드 5299_1_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,94,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_1,0,,,코드 5490_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,95,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_1,0,,,코드 5491_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,96,Hot Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5503_1,0,,,코드 5503_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,97,Hot Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5504_1,0,,,코드 5504_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,98,Cold Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5506_1,0,,,코드 5506_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,99,Cold Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5507_1,0,,,코드 5507_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,110,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_1,0,,,코드 5059_1_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,121,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_2,0,,,코드 5059_1_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,143,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_1_4,0,,,코드 5059_1_4
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,154,Cooling Capacity,percent,%,,,,,,,,,,,,,,,,,,,5490_2,0,,,코드 5490_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,155,Cooling Capacity,kW,kW,,,,,,,,,,,,,,,,,,,5491_2,0,,,코드 5491_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,156,Hot Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5503_2,0,,,코드 5503_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,157,Hot Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5504_2,0,,,코드 5504_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,158,Cold Aisle Over Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5506_2,0,,,코드 5506_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,159,Cold Aisle Under Temp Threshold,degC,deg C,,,,,,,,,,,,,,,,,,,5507_2,0,,,코드 5507_2
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,170,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_1,0,,,코드 5059_2_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,203,Sensor Temperature,degC,deg C,,,,,,,,,,,,,,,,,,,5059_2_4,0,,,코드 5059_2_4
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,1294,Auto Restart Delay,s,sec,,,,,,,,,,,,,,,,,,,4710_1,0,,,코드 4710_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,1295,Maintenance Ramp,percent,%,,,,,,,,,,,,,,,,,,,4870_1,0,,,코드 4870_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,1296,Calculated Next Maintenance Month,,,,,,,,,,,,,,,,,,,,,4868_1,0,,,코드 4868_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,1297,Calculated Next Maintenance Year,,,,,,,,,,,,,,,,,,,,,4869_1,0,,,코드 4869_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,1308,System Date and Time,,Secs since Epoch(UTC),,,,,,,,,,,,,,,,,,,4293_1,0,,,코드 4293_1
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10001,Dew Point Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4867_1_deg_F,0,,,코드 4867_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10002,Minimum Room Temperature Set Point,degF,deg F,,,,,,,,,,,,,,,,,,,4709_1_deg_F,0,,,코드 4709_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10003,Ext Air Sensor A Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4594_1_deg_F,0,,,코드 4594_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10005,Ext Air Sensor A Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4596_1_deg_F,0,,,코드 4596_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10006,Ext Air Sensor B Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4597_1_deg_F,0,,,코드 4597_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10008,Ext Air Sensor B Dew Point Temp,degF,deg F,,,,,,,,,,,,,,,,,,,4599_1_deg_F,0,,,코드 4599_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10009,Ext Air Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4600_1_deg_F,0,,,코드 4600_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10010,Ext Air Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4607_1_deg_F,0,,,코드 4607_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10011,Ext Dew Point Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4614_1_deg_F,0,,,코드 4614_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10022,Supply Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4624_1_deg_F,0,,,코드 4624_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10023,High Supply Fluid Temperature Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4625_1_deg_F,0,,,코드 4625_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10034,Supply Refrigerant Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4632_1_deg_F,0,,,코드 4632_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10035,Supply Refrig Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4633_1_deg_F,0,,,코드 4633_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10046,Supply Fluid Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,4643_1_deg_F,0,,,코드 4643_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10047,Supply Fluid Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,4644_1_deg_F,0,,,코드 4644_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10096,Hot Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5503_1_deg_F,0,,,코드 5503_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10097,Hot Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5504_1_deg_F,0,,,코드 5504_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10098,Cold Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5506_1_deg_F,0,,,코드 5506_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10099,Cold Aisle Under Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5507_1_deg_F,0,,,코드 5507_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10110,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_1_deg_F,0,,,코드 5059_1_1_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10121,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_2_deg_F,0,,,코드 5059_1_2_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10143,Sensor Temperature,degF,deg F,,,,,,,,,,,,,,,,,,,5059_1_4_deg_F,0,,,코드 5059_1_4_deg_F
vertiv-liebert-xdp,e7,Vertiv / Liebert,XDP,AV,10156,Hot Aisle Over Temp Threshold,degF,deg F,,,,,,,,,,,,,,,,,,,5503_2_deg_F,0,,,코드 5503_2_deg_F
