modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 006,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,11.6,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 006,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,1.3 / 2.3 / 4.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 006,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,19.8,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 006,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,2100,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,7.5 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,5.4,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,(2/10) / (1/8),
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,12.5,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,4.0 / 8.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,20.6,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,2450,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,10 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,5.4,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,(2/10) / (1/8),
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,12.4,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,4.0 / 8.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,19.3,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,3500,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,12 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,5.4,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,(2/10) / (1/8),
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,11.6,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,4.0 / 8.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,18.0,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,4200,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,15 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,5.4,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,(2/10) / (1/8),
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,11.0,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,4.0 / 8.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,18.0,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,5250,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,15.5 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,12.3,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,"1/12, 2/12, 3/13",
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,12.2,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,21.0,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,5900,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,17.5 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,12.3,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,"1/12, 2/12, 3/13",
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,11.9,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,20.8,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,6600,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,20.1 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,12.3,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,"1/12, 2/12, 3/13",
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,11.3,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,20.4,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,7600,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,25 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,12.3,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,"1/12, 2/12, 3/13",
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,11.3,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,18.3,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,9500,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,capacityClass,용량대,27.5 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilFaceArea,코일 면적,12.3,sq ft
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,coilRowsFpi,코일 열수/FPI,"1/12, 2/12, 3/13",
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,eer,EER,10.5,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,fanMotorHp,팬 모터,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ieer,IEER,17.9,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,ratedAirflow,정격 풍량,10400,CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MPS 030-050,modelNumberRange,packagedUnit,manual,Daikin_CAT262_Maverick-II_MPS_Catalog.pdf,1,"Cover summary — Model MPS II, MPS 030-050",capacityClass,용량대,30 to 50 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MPS 030-050,modelNumberRange,packagedUnit,manual,Daikin_CAT262_Maverick-II_MPS_Catalog.pdf,1,"Cover summary — Model MPS II, MPS 030-050",eer,EER,10.0+,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MPS 030-050,modelNumberRange,packagedUnit,manual,Daikin_CAT262_Maverick-II_MPS_Catalog.pdf,1,"Cover summary — Model MPS II, MPS 030-050",ratedAirflow,정격 풍량,"Up to 20,000",CFM
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),SWP-J 23-99,modelNumberRange,packagedUnit,manual,Daikin_CAT861_Self-Contained_SWP_Catalog.pdf,1,"Cover summary — Model SWP-J, Size 23 to 99",capacityClass,용량대,30 to 115 Tons,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),SWP-J 23-99,modelNumberRange,packagedUnit,manual,Daikin_CAT861_Self-Contained_SWP_Catalog.pdf,1,"Cover summary — Model SWP-J, Size 23 to 99",eer,EER,16.5 avg. AHRI,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),SWP-J 23-99,modelNumberRange,packagedUnit,manual,Daikin_CAT861_Self-Contained_SWP_Catalog.pdf,1,"Cover summary — Model SWP-J, Size 23 to 99",ratedAirflow,정격 풍량,"6,000 to 32,000",CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,ahriNetCoolingCapacity,AHRI 냉방능력,35000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,capacityClass,용량대,3.0 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,capacitySteps,용량 단계,100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,coilFaceArea,코일 면적,18.5,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,eer,EER,12.2,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,grossCoolingCapacity,냉방능력,36000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,ratedAirflow,정격 풍량,1200,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,systemPower,시스템 소비전력,2.87,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,ahriNetCoolingCapacity,AHRI 냉방능력,47000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,capacityClass,용량대,4.0 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,capacitySteps,용량 단계,100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,coilFaceArea,코일 면적,23.8,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,eer,EER,12.2,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,grossCoolingCapacity,냉방능력,48500,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,ratedAirflow,정격 풍량,1600,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,systemPower,시스템 소비전력,3.85,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,ahriNetCoolingCapacity,AHRI 냉방능력,57000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,capacityClass,용량대,5.0 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,capacitySteps,용량 단계,100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,coilFaceArea,코일 면적,23.8,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,eer,EER,12.2,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,grossCoolingCapacity,냉방능력,59000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,ratedAirflow,정격 풍량,2000,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,systemPower,시스템 소비전력,4.67,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ahriNetCoolingCapacity,AHRI 냉방능력,74000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacityClass,용량대,6.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,coilFaceArea,코일 면적,29.0,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,eer,EER,11.8,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,grossCoolingCapacity,냉방능력,76000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ieer,IEER,13.20,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ratedAirflow,정격 풍량,2500,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,systemPower,시스템 소비전력,6.40,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ahriNetCoolingCapacity,AHRI 냉방능력,86000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacityClass,용량대,7.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,coilFaceArea,코일 면적,23.8,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,eer,EER,12.21/12.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,fanMotorHp,팬 모터,3/4,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,grossCoolingCapacity,냉방능력,88000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ieer,IEER,13.21/13.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ratedAirflow,정격 풍량,2500,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,systemPower,시스템 소비전력,7.17,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ahriNetCoolingCapacity,AHRI 냉방능력,96000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacityClass,용량대,8.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,coilFaceArea,코일 면적,29.0,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,eer,EER,12.21/12.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,fanMotorHp,팬 모터,3/4,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,grossCoolingCapacity,냉방능력,99700,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ieer,IEER,13.0,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ratedAirflow,정격 풍량,3300,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,systemPower,시스템 소비전력,8.00,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ahriNetCoolingCapacity,AHRI 냉방능력,120000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacityClass,용량대,10 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,coilFaceArea,코일 면적,29.0,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,eer,EER,12.0,
