modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,fanMotorHp,팬 모터,3/4,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,grossCoolingCapacity,냉방능력,124000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ieer,IEER,12.91/12.82,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ratedAirflow,정격 풍량,3400,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,systemPower,시스템 소비전력,9.80,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ahriNetCoolingCapacity,AHRI 냉방능력,150000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacityClass,용량대,12.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,coilFaceArea,코일 면적,47.5,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,eer,EER,12.11/122,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,grossCoolingCapacity,냉방능력,154000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ieer,IEER,13.71/13.52,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,ratedAirflow,정격 풍량,3500,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,systemPower,시스템 소비전력,12.50,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,ahriNetCoolingCapacity,AHRI 냉방능력,35600,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,capacityClass,용량대,3 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,capacitySteps,용량 단계,100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,coilFaceArea,코일 면적,11.9,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,eer,EER,12.2,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,grossCoolingCapacity,냉방능력,37600,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,ratedAirflow,정격 풍량,1200,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,systemPower,시스템 소비전력,2.92,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,ahriNetCoolingCapacity,AHRI 냉방능력,47000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,capacityClass,용량대,4 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,capacitySteps,용량 단계,100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,coilFaceArea,코일 면적,11.9,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,eer,EER,12.1,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,grossCoolingCapacity,냉방능력,48500,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,ratedAirflow,정격 풍량,1600,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,systemPower,시스템 소비전력,3.88,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,ahriNetCoolingCapacity,AHRI 냉방능력,58000,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,capacityClass,용량대,5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,capacitySteps,용량 단계,100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,coilFaceArea,코일 면적,11.9,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,eer,EER,12.1,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,grossCoolingCapacity,냉방능력,60200,Btu/h
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,ratedAirflow,정격 풍량,2000,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,systemPower,시스템 소비전력,4.80,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),capacityClass,용량대,6.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),coilFaceArea,코일 면적,6.66,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),capacityClass,용량대,7.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),coilFaceArea,코일 면적,6.66,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),capacityClass,용량대,8.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),coilFaceArea,코일 면적,10,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),capacityClass,용량대,10 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),coilFaceArea,코일 면적,10,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),fanMotorHp,팬 모터,3/4,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),capacityClass,용량대,12.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),coilFaceArea,코일 면적,10,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data (Continued),fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ahriNetCoolingCapacity,AHRI 냉방능력,74000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacityClass,용량대,6.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,coilFaceArea,코일 면적,18.5,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,eer,EER,11.21/11.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,grossCoolingCapacity,냉방능력,76500,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ieer,IEER,12.4,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ratedAirflow,정격 풍량,2500,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,systemPower,시스템 소비전력,6.73,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ahriNetCoolingCapacity,AHRI 냉방능력,84000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacityClass,용량대,7.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,coilFaceArea,코일 면적,23.8,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,eer,EER,11.21/11.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,grossCoolingCapacity,냉방능력,86500,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ieer,IEER,12.2,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ratedAirflow,정격 풍량,2500,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,systemPower,시스템 소비전력,7.64,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ahriNetCoolingCapacity,AHRI 냉방능력,96000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacityClass,용량대,8.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,coilFaceArea,코일 면적,29.0,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,eer,EER,11.21/11.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,fanMotorHp,팬 모터,3/4,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,grossCoolingCapacity,냉방능력,98800,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ieer,IEER,12.01/11.72,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ratedAirflow,정격 풍량,3300,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,systemPower,시스템 소비전력,8.72,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ahriNetCoolingCapacity,AHRI 냉방능력,117000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacityClass,용량대,10 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,coilFaceArea,코일 면적,29.0,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,eer,EER,11.21/11.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,fanMotorHp,팬 모터,3/4,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,grossCoolingCapacity,냉방능력,121400,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ieer,IEER,12.0,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ratedAirflow,정격 풍량,3400,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,systemPower,시스템 소비전력,10.63,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ahriNetCoolingCapacity,AHRI 냉방능력,149500,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacityClass,용량대,12.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,capacitySteps,용량 단계,50 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,coilFaceArea,코일 면적,29,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,eer,EER,11.01/10.82,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,fanMotorHp,팬 모터,3/4,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,grossCoolingCapacity,냉방능력,156000,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ieer,IEER,12.41/12.02,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,ratedAirflow,정격 풍량,4050,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,systemPower,시스템 소비전력,13.40,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,ahriNetCoolingCapacity,AHRI 냉방능력,172,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,capacityClass,용량대,15 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,capacitySteps,용량 단계,25 / 50 / 75 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,coilFaceArea,코일 면적,63.8,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,eer,EER,12.2,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,grossCoolingCapacity,냉방능력,181.4,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,ieer,IEER,13.4,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,ratedAirflow,정격 풍량,4500,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,systemPower,시스템 소비전력,14.10,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,ahriNetCoolingCapacity,AHRI 냉방능력,202,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,capacityClass,용량대,17.5 Tons,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,capacitySteps,용량 단계,25 / 50 / 75 / 100,%
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,coilFaceArea,코일 면적,63.8,sq ft
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,eer,EER,12.1,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,fanMotorHp,팬 모터,1/3,HP
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,grossCoolingCapacity,냉방능력,208,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,ieer,IEER,13.0,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,ratedAirflow,정격 풍량,5800,CFM
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,refrigerantControl,팽창 장치,TXV,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,systemPower,시스템 소비전력,16.70,kW
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ240,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,ahriNetCoolingCapacity,AHRI 냉방능력,242,MBh
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ240,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,capacityClass,용량대,20 Tons,
