modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LHT240H4M,modelNumber,packagedUnit,extracted,Lennox_Enlight_LHT_EHB_2411.pdf#generaldata,20,General data — Enlight LHT 13-20 Ton (EHB text),ieer,IEER,15.5,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LHT240H4M,modelNumber,packagedUnit,extracted,Lennox_Enlight_LHT_EHB_2411.pdf#generaldata,20,General data — Enlight LHT 13-20 Ton (EHB text),ratedAirflow,정격 풍량,7000,CFM
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LHT240H4M,modelNumber,packagedUnit,extracted,Lennox_Enlight_LHT_EHB_2411.pdf#generaldata,20,General data — Enlight LHT 13-20 Ton (EHB text),systemPower,시스템 소비전력,20.1,kW
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,PRLK048A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMR000 (PDB),capacityClass,용량대,3.6–28 kW,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,PRLK096A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMR000 (PDB),capacityClass,용량대,28.1–56 kW,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,PRLK396A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMR000 (PDB),capacityClass,용량대,56.1–112 kW,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK048A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),capacityClass,용량대,3.6–28 kW,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK096A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),capacityClass,용량대,28.1–56 kW,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK396A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),capacityClass,용량대,56.1–112 kW,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK594A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),capacityClass,용량대,112.1–168 kW,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP35,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,35,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP35,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,372 – 738,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP50,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,50,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP50,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,516 – 1080,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP60,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,60,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP60,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,630 – 1260,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP71,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,71,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP71,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,732 – 1440,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP100,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,100,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP100,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,978 – 2016,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP125,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,125,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP125,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1290 – 2520,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,140,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1380 – 2880,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP200,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,200,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP200,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1956 – 4032,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP250,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,250,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP250,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,2268 – 4860,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),P200,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,200,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),P200,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1956 – 4032,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),P250,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,250,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),P250,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,2268 – 4860,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW80,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,80,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW80,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,732 – 1440,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW112,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,112,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW112,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,978 – 2016,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,140,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1290 – 2520,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW230,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,230,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW230,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1956 – 4032,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM35,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,35,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM35,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,372 – 738,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM50,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,50,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM50,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,516 – 1080,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM60,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,60,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM60,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,630 – 1260,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM71,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,71,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM71,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,732 – 1440,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM100,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,100,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM100,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,978 – 2016,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM125,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,125,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM125,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1290 – 2520,m³/h
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),capacityClass,용량대,140,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text),ratedAirflow,정격 풍량,1380 – 2880,m³/h
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 04,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,6.5,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,10 – 0,43",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1365/1910,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,1570,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 06,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,12.2,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,15 – 0,68",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1365/1910,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,1720,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 09,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,19.2,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,20 – 0,98",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1435/1600,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,2000 e 2370,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 10,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,18.3,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,20 – 0,98",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1435/1980,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,1990,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 12,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,18.3 20.3,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,25 – 1,20",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1530/1915,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,2000 e 2370,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 17,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,"29,0",kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,30 – 1,90",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1835,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,2200 f,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 22,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,"32,0",kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,40 – 2,30",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1885,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,2200 f,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,capacityClass,용량대,크기 28,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,grossCoolingCapacity,냉방능력,69,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,ratedAirflow,정격 풍량,"0,40 – 3,00",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitHeight,유닛 높이,1995,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,unitLength,유닛 길이,2200 f/j,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 04,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,6.3,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,13 – 0,42",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1540,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,2067,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 06,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,11.2,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,18 – 0,60",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1625,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,2207,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 09,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,14.1,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,25 – 0,95",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1530,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,3040,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 10,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,17.5,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,25 – 0,95",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1990/2020,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,2466,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 12,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,20.6,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,30 – 1,15",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1530,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,3040,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 17,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,27.4,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,42 – 1,65",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1835,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,3235,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 22,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,40.0,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,55 – 2,25",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1885,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,3800,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,capacityClass,용량대,크기 28,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,grossCoolingCapacity,냉방능력,45 / 51,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,ratedAirflow,정격 풍량,"0,55 – 2,80",m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitHeight,유닛 높이,1995,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,unitLength,유닛 길이,3800,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,capacityClass,용량대,크기 04,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,grossCoolingCapacity,냉방능력,4.7 5.8,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,ratedAirflow,정격 풍량,0.10 – 0.44,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitHeight,유닛 높이,"1,250",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitLength,유닛 길이,"1,435/2,475",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,capacityClass,용량대,크기 06,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,grossCoolingCapacity,냉방능력,6.6,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,ratedAirflow,정격 풍량,0.15 – 0.65,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitHeight,유닛 높이,"1,312",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitLength,유닛 길이,"1,555/2,525",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,capacityClass,용량대,크기 10,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,grossCoolingCapacity,냉방능력,12 14,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,ratedAirflow,정격 풍량,0.20 – 0.97,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitHeight,유닛 높이,"1,413",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitLength,유닛 길이,"1,616/2,586",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 16 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,capacityClass,용량대,크기 16,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 16 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,grossCoolingCapacity,냉방능력,16,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 16 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,ratedAirflow,정격 풍량,0.30 – 1.65,m³/s
