modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 16 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitHeight,유닛 높이,"1,688",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 16 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,unitLength,유닛 길이,"1,860/2,830",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 060 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 060,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 060 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,–,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 060 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.11 – 0.60,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 060 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,960,mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 100,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,17.8,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.17 – 0.99,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"1,090",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 150,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,26.3,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.29 – 1.70,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"1,470",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 190,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,35.6,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.38 – 2.00,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"1,470",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 240,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,36.6,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.47 – 2.60,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"1,686",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 300,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,47.2,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.54 – 3.00,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"1,686",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 360,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,59.5,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.66 – 3.80,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"2,060",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 400,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,66.3,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.66 – 4.00,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"1,900",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 480,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,51.4 84.6,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,0.85 – 5.10,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"2,060",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 600,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,64.7,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,1.06 – 6.00,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"2,270",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 740,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,95.6 129.8,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,1.21 – 8.30,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"2,675",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 850,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,101.0,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,1.41 – 10.0,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"2,935",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,capacityClass,용량대,크기 980,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,grossCoolingCapacity,냉방능력,105.5 162.0,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,ratedAirflow,정격 풍량,1.69 – 10.6,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,unitHeight,유닛 높이,"3,085",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 100,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,13.6,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,0.25 – 0.95,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"1,090",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"2,550",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 150,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,21.9,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,0.38 – 1.61,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"1,470",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"2,850",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 190,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,28.2,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,0.50 – 2.12,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"1,470",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"2,850",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 240,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,29.9,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,0.58 – 2.48,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"1,686",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"2,990",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 300,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,43.0,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,0.68 – 2.91,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"1,686",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"3,020",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 360,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,46.4,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,0.85 – 3.64,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"2,060",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"3,550",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 400,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,47.2,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,0.92 – 3.93,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"1,900",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"3,090",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 480,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,58.0,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,1.07 – 4.61,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"2,060",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"3,850",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 600,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,84.0,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,1.34 – 5.75,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"2,270",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"3,850",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 740,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,103,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,1.71 – 7.34,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"2,675",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"4,150",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 850,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,118,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,1.98 – 8.47,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"2,935",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"4,150",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,capacityClass,용량대,크기 980,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,grossCoolingCapacity,냉방능력,132,kW
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,ratedAirflow,정격 풍량,2.38 – 9.95,m³/s
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitHeight,유닛 높이,"3,085",mm
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,unitLength,유닛 길이,"4,150",mm
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 004,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,290 - 1620,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,290 - 1620,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,1356,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,1620,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 005,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,290 - 1960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,290 - 1960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,1356,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,1800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 007,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,290 - 2700,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,290 - 2700,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,2196,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,2700,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 008,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 3110,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 3110,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,2310,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,2925,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 011,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 3960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 3960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3259,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,3960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 012,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 4390,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 4390,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3463,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,4341,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 014,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,5400,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 014+,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 020,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 6560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 6560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,5760,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,7200,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 020+,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 7560,m³/h
