modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 7560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,6840,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,7560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 025,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 8600,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 8600,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,7560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 025+,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,8640,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 030,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,7920,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,9720,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 030+,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 10440,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 10440,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,9360,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,11520,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 035,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1800 - 12900,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1800 - 12900,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,10860,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,13069,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 040,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,2700 - 14000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,2700 - 14000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,11952,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,14976,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 050,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,2700 - 17800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,2700 - 17800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,15120,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,18000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 060,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,3600 - 18500,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,3600 - 18500,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,15583,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,19667,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 070,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,3600 - 25200,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,3600 - 25200,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,22680,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,26640,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 070+,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,3600 - 28800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,3600 - 28800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,25560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,28800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 080,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,5400 - 25200,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,5400 - 25200,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,22680,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,27360,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 080+,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,5400 - 31320,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,5400 - 31320,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,27000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,31320,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 100,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,5400 - 37950,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,5400 - 37950,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,31320,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,38618,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 120,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,9000 - 39180,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,9000 - 39180,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,32400,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,40358,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 004 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,290 - 1620,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,290 - 1620,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,1215,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,1618,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 005 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,290 - 1840,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,290 - 1840,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,1215,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,1618,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 007 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,290 - 2540,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,290 - 2540,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,2028,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,2516,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 008 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 2770,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 2770,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,2099,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,2610,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 011 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 3950,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 3950,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3186,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,3960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 012 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 4270,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 4270,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3288,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,4122,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 014 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,5400,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 014+ Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,720 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,5760,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 020 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 6530,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 6530,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,5760,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,6840,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 020+ Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 7200,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 7200,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,6480,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,7560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 025 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 8210,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 8210,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,7560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 025+ Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1080 - 9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1080 - 9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,8640,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,9000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 030 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1800 - 8160,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1800 - 8160,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,7560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,9360,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,airflowConfiguration,기류 구성,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,capacityClass,용량대,크기 030+ Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ecodesignAirflow,Ecodesign 풍량,1800 - 10080,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,ratedAirflow,정격 풍량,1800 - 10080,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,9360,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,10800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,airflowConfiguration,기류 구성,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,capacityClass,용량대,크기 004,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,ecodesignAirflow,Ecodesign 풍량,290 - 2012,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,ratedAirflow,정격 풍량,290 - 2012,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,1468,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,1620,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,airflowConfiguration,기류 구성,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,capacityClass,용량대,크기 005,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,ecodesignAirflow,Ecodesign 풍량,290 - 1944,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,ratedAirflow,정격 풍량,290 - 1944,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,1620,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,2012,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,airflowConfiguration,기류 구성,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,capacityClass,용량대,크기 007,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,ecodesignAirflow,Ecodesign 풍량,290 - 2793,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,ratedAirflow,정격 풍량,290 - 2793,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,2356,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,2700,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,airflowConfiguration,기류 구성,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,capacityClass,용량대,크기 008,
