modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 011,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,1620 - 3960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,1620 - 3960,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3060,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,3803,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 012,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,1800 - 4390,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,1800 - 4390,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3168,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,3997,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 014,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,2700 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,2700 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,4791,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,5997,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 020,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,2700 - 9500,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,2700 - 9500,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,4896,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,6270,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 025,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,3420 - 8600,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,3420 - 8600,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,6696,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,7869,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 030,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,3420 - 8890,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,3420 - 8890,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,6615,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,8407,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 035,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,5400 - 12900,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,5400 - 12900,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,10260,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,12500,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 040,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,3960 - 14000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,3960 - 14000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,11040,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,13560,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 050,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,5040 - 17800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,5040 - 17800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,14112,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,17084,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 060,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,5400 - 18500,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,5400 - 18500,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,14040,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,17600,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 070,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,7200 - 24400,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,7200 - 24400,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,18000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,22320,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 080,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,7560 - 24800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,7560 - 24800,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,17520,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,22320,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 011 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,1620 - 3950,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,1620 - 3950,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3000,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,3706,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 012 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,1800 - 4270,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,1800 - 4270,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,3007,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,3816,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 014 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,2700 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,2700 - 5940,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,4680,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,5887,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 020 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,2700 - 6530,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,2700 - 6530,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,4909,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,6180,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 025 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,3420 - 8210,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,3420 - 8210,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,6223,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,7650,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,airflowConfiguration,기류 구성,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,capacityClass,용량대,크기 030 Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ecodesignAirflow,Ecodesign 풍량,3420 - 8160,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,ratedAirflow,정격 풍량,3420 - 8160,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp15Airflow,SFP 1.5 / 150 Pa 풍량,5968,m³/h
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,sfp20Airflow,SFP 2.0 / 200 Pa 풍량,7560,m³/h
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 10,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 10,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 10,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,1082,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 10,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 10,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,1082,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 11,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 11,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 11,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,1182,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 11,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 11,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,1182,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 12,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 12,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 12,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,1282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 12,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 12,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,1282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 14,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 14,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 14,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,1482,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 14,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 14,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,1482,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 16,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 16,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 16,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,1682,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 16,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 16,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,1682,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 18,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 18,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 18,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,1882,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 18,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 18,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,1882,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 20,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 20,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 20,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,2082,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 20,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2382,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 20,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,2082,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 22,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 22,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 22,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 22,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2382,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 22,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,2282,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 24,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 24,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 24,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,2482,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 24,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2582,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 24,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,2482,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 27,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 27,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 27,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,2764,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 27,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2882,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 27,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,2782,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 29,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 29,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 29,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,2964,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 29,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2982,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 29,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,2982,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 31,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",capacityClass,용량대,크기 31,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 31,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitHeight,유닛 높이,3164,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 31,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitLength,유닛 길이,2982,mm
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 31,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",unitWidth,유닛 폭,3182,mm
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"76,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,capacityClass,용량대,6 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilFaceArea,코일 면적,18.5,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,eer,EER,11.5,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"78,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE0904*A*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"2,400",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,10.0,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"75,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,capacityClass,용량대,6 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilFaceArea,코일 면적,17.4,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,eer,EER,11.5,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"77,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE0724*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"2,400",CFM
