modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,7.0 / 7.0,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"95,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,capacityClass,용량대,7.5 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilFaceArea,코일 면적,18.5,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,eer,EER,11.5,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"98,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE0904*A*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"3,000",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,10.4,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"93,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,capacityClass,용량대,7.5 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilFaceArea,코일 면적,17.4,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,eer,EER,11.5,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"96,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE0904*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,ratedAirflow,정격 풍량,3000,CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,7.1 / 7.5,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"116,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,capacityClass,용량대,10 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,coilFaceArea,코일 면적,22.7,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,eer,EER,11.5,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"120,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE1204*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"4,000(a)",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,8.2 / 8.4,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"122,000(b)",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,capacityClass,용량대,10 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,coilFaceArea,코일 면적,23.8,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,eer,EER,11.5,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"126,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE1204*A*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"4,000(a)",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,13.1,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"155,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,capacityClass,용량대,12.5 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,coilFaceArea,코일 면적,27.0,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,eer,EER,11.2,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"159,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE1504*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"5,000",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,10.4/10.4,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"193,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,capacityClass,용량대,15 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilFaceArea,코일 면적,44.3,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,eer,EER,11.2,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"198,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE1804*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"6,000",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,11.5 / 11.5,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"188,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,capacityClass,용량대,15 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilFaceArea,코일 면적,44.3,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,eer,EER,11.2,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"194,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE1804*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"6,000",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,22.5,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"246,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,capacityClass,용량대,20 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilFaceArea,코일 면적,44.3,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,eer,EER,10.2,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"254,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE2404*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"8,000",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,11.2 / 11.2,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"250,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,capacityClass,용량대,20 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilFaceArea,코일 면적,44.3,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,eer,EER,10.2,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"258,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE2404*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"8,000",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,23.8,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ahriNetCoolingCapacity,AHRI 냉방능력,"297,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,capacityClass,용량대,25 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilFaceArea,코일 면적,51.3,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,eer,EER,10.1,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,fanMotorRpm,팬 회전수,"1,125",RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,grossCoolingCapacity,냉방능력,"308,000",Btu/h
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,matchedAirHandler,조합 공조기,TWE3004*B*,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,ratedAirflow,정격 풍량,"8,750",CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,refrigerantCharge,냉매 충전량,29.8,lbs
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,capacityClass,용량대,6 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilFaceArea,코일 면적,8.1,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilRowsFpi,코일 열수/FPI,4/14,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorHp,팬 모터,2.0/3.0,HP
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorRpm,팬 회전수,1725,RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,ratedAirflow,정격 풍량,2400,CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,refrigerantControl,팽창 장치,Expansion Valve,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,capacityClass,용량대,7.5 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilFaceArea,코일 면적,8.1,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilRowsFpi,코일 열수/FPI,4/14,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorHp,팬 모터,2.0/3.0,HP
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorRpm,팬 회전수,1725,RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,ratedAirflow,정격 풍량,3000,CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,refrigerantControl,팽창 장치,Expansion Valve,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,capacityClass,용량대,7.5 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilFaceArea,코일 면적,8.1,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilRowsFpi,코일 열수/FPI,4/14,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorHp,팬 모터,2.0/3.0,HP
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorRpm,팬 회전수,1725,RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,ratedAirflow,정격 풍량,3000,CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,refrigerantControl,팽창 장치,Expansion Valve,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,capacityClass,용량대,10 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilFaceArea,코일 면적,11.2,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilRowsFpi,코일 열수/FPI,4/14,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorHp,팬 모터,2.0/3.0,HP
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorRpm,팬 회전수,1725,RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,ratedAirflow,정격 풍량,4000,CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,refrigerantControl,팽창 장치,Expansion Valve,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,capacityClass,용량대,10 Tons,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilFaceArea,코일 면적,11.2,sq ft
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,coilRowsFpi,코일 열수/FPI,4/14,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorHp,팬 모터,2.0/3.0,HP
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,fanMotorRpm,팬 회전수,1725,RPM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,ratedAirflow,정격 풍량,4000,CFM
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,refrigerantControl,팽창 장치,Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"36,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,capacityClass,용량대,3 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilFaceArea,코일 면적,10.50,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,eer,EER,12.0/14.0,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorHp,팬 모터,0.25,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,grossCoolingCapacity,냉방능력,"37,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ratedAirflow,정격 풍량,"1,200/1,200",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantCharge,냉매 충전량,3.2,lbs
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,soundRating,소음 정격,79,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,systemPower,시스템 소비전력,3.00,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"48,000",Btu/h
