modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,fanMotorHp,팬 모터,0.40,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,fanMotorRpm,팬 회전수,"1,075",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,grossCoolingCapacity,냉방능력,"61,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,ratedAirflow,정격 풍량,"2,000/2,000",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,soundRating,소음 정격,87,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,systemPower,시스템 소비전력,4.67,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"68,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,capacityClass,용량대,6 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,coilFaceArea,코일 면적,20.77,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,eer,EER,12.6,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,fanMotorHp,팬 모터,0.7,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,fanMotorRpm,팬 회전수,1100,RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,grossCoolingCapacity,냉방능력,"72,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ieer,IEER,14.5,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ratedAirflow,정격 풍량,"2,400/2,100",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,soundRating,소음 정격,89,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,systemPower,시스템 소비전력,5.37,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"71,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,capacityClass,용량대,6 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,coilFaceArea,코일 면적,20.77,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,coilRowsFpi,코일 열수/FPI,1/20,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,eer,EER,13.1,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,fanMotorHp,팬 모터,0.7,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,fanMotorRpm,팬 회전수,1100,RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,grossCoolingCapacity,냉방능력,"73,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ieer,IEER,15.5(d),
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ratedAirflow,정격 풍량,"2,400/2,100",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,soundRating,소음 정격,89,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,systemPower,시스템 소비전력,5.42,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"89,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,capacityClass,용량대,7.5 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,coilFaceArea,코일 면적,20.77,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,coilRowsFpi,코일 열수/FPI,1/20,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,eer,EER,12.6,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,fanMotorHp,팬 모터,0.75,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,fanMotorRpm,팬 회전수,1100,RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,grossCoolingCapacity,냉방능력,"92,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ieer,IEER,14.5(e),
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,ratedAirflow,정격 풍량,"3,000/2,625",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,soundRating,소음 정격,88,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,systemPower,시스템 소비전력,7.06,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"99,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,capacityClass,용량대,8.5 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,coilFaceArea,코일 면적,20.77,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,coilRowsFpi,코일 열수/FPI,1/20,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,eer,EER,12.5 YHC102FW = 12.4,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,fanMotorHp,팬 모터,0.75,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,grossCoolingCapacity,냉방능력,"104,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ieer,IEER,14.7(d) YHC102FW = 14.5,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ratedAirflow,정격 풍량,"3,400/2,720",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,soundRating,소음 정격,89,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,systemPower,시스템 소비전력,7.92,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"113,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,capacityClass,용량대,10 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,coilFaceArea,코일 면적,26.77,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,eer,EER,12.4,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,fanMotorHp,팬 모터,0.75,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,grossCoolingCapacity,냉방능력,"116,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ieer,IEER,"14.7 SZVAV, 15.2",
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ratedAirflow,정격 풍량,"4,000/3,800",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,soundRating,소음 정격,87,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,systemPower,시스템 소비전력,9.11,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"36,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,capacityClass,용량대,3 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilFaceArea,코일 면적,10.50,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,eer,EER,12.0/14.0,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorHp,팬 모터,0.25,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,grossCoolingCapacity,냉방능력,"37,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ratedAirflow,정격 풍량,"1,200/1,200",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantCharge,냉매 충전량,3.2,lbs
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,soundRating,소음 정격,79,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,systemPower,시스템 소비전력,3.00,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"48,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,capacityClass,용량대,4 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilFaceArea,코일 면적,10.50,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,eer,EER,12.0/14.0,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorHp,팬 모터,0.33,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,grossCoolingCapacity,냉방능력,"49,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ratedAirflow,정격 풍량,"1,600/1,600",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantCharge,냉매 충전량,3.5,lbs
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,soundRating,소음 정격,80,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,systemPower,시스템 소비전력,4.00,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"58,500",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,capacityClass,용량대,5 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilFaceArea,코일 면적,11.90,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,eer,EER,12.0/14.0,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorHp,팬 모터,0.40,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,fanMotorRpm,팬 회전수,1100,RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,grossCoolingCapacity,냉방능력,"60,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,ratedAirflow,정격 풍량,"2,000/2,000",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantCharge,냉매 충전량,4.8,lbs
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,soundRating,소음 정격,81,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,systemPower,시스템 소비전력,4.88,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"71,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,capacityClass,용량대,6 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,coilFaceArea,코일 면적,16.91,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,eer,EER,11.2,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,fanMotorHp,팬 모터,0.70,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,grossCoolingCapacity,냉방능력,"75,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,ieer,IEER,12.9 / 12.7,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,ratedAirflow,정격 풍량,"2,400/2,100",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,refrigerantCharge,냉매 충전량,5.5,lbs
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,soundRating,소음 정격,89,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,systemPower,시스템 소비전력,6.36,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"87,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,capacityClass,용량대,7.5 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,coilFaceArea,코일 면적,16.91,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,coilRowsFpi,코일 열수/FPI,1/21,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,eer,EER,11.2,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,fanMotorHp,팬 모터,0.70,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,grossCoolingCapacity,냉방능력,"92,500",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,ieer,IEER,12.9 / 12.7,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,ratedAirflow,정격 풍량,"3,000/2,400",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,refrigerantCharge,냉매 충전량,7.5,lbs
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,soundRating,소음 정격,89,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,systemPower,시스템 소비전력,7.77,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"90,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,capacityClass,용량대,7.5 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,coilFaceArea,코일 면적,17.31,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,eer,EER,11.2,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,fanMotorHp,팬 모터,0.70,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
