modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,systemPower,시스템 소비전력,7.92,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ahriNetCoolingCapacity,AHRI 냉방능력,"113,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,capacityClass,용량대,10 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,coilFaceArea,코일 면적,26.77,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,coilRowsFpi,코일 열수/FPI,1/23,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,eer,EER,12.4,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,fanMotorHp,팬 모터,0.75,HP
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,fanMotorRpm,팬 회전수,"1,100",RPM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,grossCoolingCapacity,냉방능력,"116,000",Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ieer,IEER,"14.7 SZVAV, 15.2",
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,ratedAirflow,정격 풍량,"4,000/3,800",CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,refrigerantControl,팽창 장치,Thermal Expansion Valve,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,soundRating,소음 정격,87,dB
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,systemPower,시스템 소비전력,9.11,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,150000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",capacityClass,용량대,12.5 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilFaceArea,코일 면적,34.71,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilRowsFpi,코일 열수/FPI,3/16,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",eer,EER,12.3,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",grossCoolingCapacity,냉방능력,154000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ieer,IEER,17.8,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ratedAirflow,정격 풍량,5000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",refrigerantControl,팽창 장치,TXV,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",soundRating,소음 정격,87,dBA
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",systemPower,시스템 소비전력,12.20,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,178000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",capacityClass,용량대,15 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilFaceArea,코일 면적,34.71,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilRowsFpi,코일 열수/FPI,3/16,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",eer,EER,12.0,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",grossCoolingCapacity,냉방능력,182000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ieer,IEER,17.9,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ratedAirflow,정격 풍량,6000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",refrigerantControl,팽창 장치,TXV,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",soundRating,소음 정격,87,dBA
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",systemPower,시스템 소비전력,14.83,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,240000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",capacityClass,용량대,20 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilFaceArea,코일 면적,40.05,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilRowsFpi,코일 열수/FPI,3/16,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",eer,EER,11.2,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",grossCoolingCapacity,냉방능력,246000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ieer,IEER,17.2,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ratedAirflow,정격 풍량,8000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",refrigerantControl,팽창 장치,TXV,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",soundRating,소음 정격,93,dBA
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",systemPower,시스템 소비전력,21.43,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,262000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",capacityClass,용량대,25 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilFaceArea,코일 면적,40.05,sq ft
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",coilRowsFpi,코일 열수/FPI,3/16,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",eer,EER,10.4,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",grossCoolingCapacity,냉방능력,272000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ieer,IEER,16.1,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",ratedAirflow,정격 풍량,10000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",refrigerantControl,팽창 장치,TXV,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",soundRating,소음 정격,93,dBA
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",systemPower,시스템 소비전력,25.19,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,152000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",capacityClass,용량대,12.5 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",eer,EER,12.2,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",grossCoolingCapacity,냉방능력,154000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ieer,IEER,17.6,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ratedAirflow,정격 풍량,5000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",systemPower,시스템 소비전력,12.45,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,178000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",capacityClass,용량대,15 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",eer,EER,11.8,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",grossCoolingCapacity,냉방능력,182000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ieer,IEER,17.7,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ratedAirflow,정격 풍량,6000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",systemPower,시스템 소비전력,14.83,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,240000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",capacityClass,용량대,20 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",eer,EER,11.0,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",grossCoolingCapacity,냉방능력,246000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ieer,IEER,17.0,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ratedAirflow,정격 풍량,8000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",systemPower,시스템 소비전력,21.81,kW
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ahriNetCoolingCapacity,AHRI 냉방능력,260000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",capacityClass,용량대,25 Tons,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",eer,EER,10.2,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",grossCoolingCapacity,냉방능력,272000,Btu/h
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ieer,IEER,15.9,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",ratedAirflow,정격 풍량,10000,CFM
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",systemPower,시스템 소비전력,25.49,kW
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 20 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,20 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 20 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-50,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 20 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,10-10,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 20 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,14600,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 20 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 25 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,25 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 25 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-42,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 25 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,10-13.5,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 25 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,20700,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 25 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 30 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,30 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 30 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-50,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 30 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,15-15,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 30 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,20700,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 30 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 40 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,40 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 40 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-75- 50-25,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 40 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,10-10,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 40 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,26790,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 40 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 50 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,50 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 50 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-73- 46-23,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 50 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,11.5- 13.5,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 50 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,36890,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 50 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 60 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,60 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 60 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-75- 50-25,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 60 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,15-15,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 60 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,40490,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 60 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 80 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,80 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 80 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-83- 66-50- 33-17,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 80 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,15-15- 15,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 80 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,56490,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 80 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 100 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,100 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 100 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-80- 60-45- 30-15,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 100 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,15-15- 20,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 100 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,73890,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 100 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 120 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacityClass,용량대,120 Tons,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 120 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,capacitySteps,용량 단계,100-83- 66-50- 33-17,%
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 120 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,compressorConfig,압축기 구성,20-20- 20,Tons
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 120 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,condenserAirflow,응축 풍량,76280,CFM
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 120 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,20 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/75/38/25,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"1/5, 2/7.5",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"2/30""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"4,000 - 9,000",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,25 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/63/25,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"1/6, 2/9",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"2/30""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"5,000 - 11,250",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,30 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/62/24,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"1/6, 2/10",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"2/30""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"6,000 - 14,000",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,40 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,4/9,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"4/30""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"8,000 - 18,000",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,50 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/73/50/23,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"2/10.5, 2/11.5",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"4/30""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"10,000 - 22,500",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,2,
