modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,fieldId,fieldKo,value,unit
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,55 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,4/11.5,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"4/30""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"11,000 - 24,750",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,60 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/73/50/23,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,"2/13.5, 2/15",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"6/26""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"12,000 - 27,000",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,70 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,4/15,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"6/26""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"14,000 - 30,000",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,75 Tons,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,4/15,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"6/26""/Prop",
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"15,000 - 30,000",CFM
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,20 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/75/38/25,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"1/5, 2/7.5",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"2/30""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"4,000 - 9,000",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,25 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/63/25,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"1/6, 2/9",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"2/30""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"5,000 - 11,250",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,30 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/62/24,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"1/6, 2/10",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"2/30""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"6,000 - 14,000",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,1,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,40 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,4/9,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"4/30""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"8,000 - 18,000",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacityClass,용량대,50 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,capacitySteps,용량 단계,100/73/50/23,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,compressorConfig,압축기 구성,"2/10.5, 2/11.5",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,condenserFans,응축 팬,"4/30""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,ratedAirflow,정격 풍량,"10,000 - 22,500",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,55 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,4/11.5,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"4/30""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"11,000 - 24,750",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,60 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/73/50/23,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,"2/13.5, 2/15",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"6/26""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"12,000 - 27,000",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,70 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,4/15,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"6/26""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"14,000 - 30,000",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacityClass,용량대,75 Tons,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,capacitySteps,용량 단계,100/75/50/25,%
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,compressorConfig,압축기 구성,4/15,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,condenserFans,응축 팬,"6/26""/Prop",
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,ratedAirflow,정격 풍량,"15,000 - 30,000",CFM
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,refrigerantCircuits,냉매 회로,2,
