modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,capacityClass,capacityClassUnit,compatibleCapacityRange,compatibleCapacityRangeUnit,matchedAirHandler,matchedAirHandlerUnit,ratedAirflow,ratedAirflowUnit,ecodesignAirflow,ecodesignAirflowUnit,sfp15Airflow,sfp15AirflowUnit,sfp20Airflow,sfp20AirflowUnit,grossCoolingCapacity,grossCoolingCapacityUnit,ahriNetCoolingCapacity,ahriNetCoolingCapacityUnit,eer,eerUnit,ieer,ieerUnit,capacitySteps,capacityStepsUnit,fanMotorHp,fanMotorHpUnit,fanMotorRpm,fanMotorRpmUnit,coilFaceArea,coilFaceAreaUnit,coilRowsFpi,coilRowsFpiUnit,compressorConfig,compressorConfigUnit,refrigerantCircuits,refrigerantCircuitsUnit,condenserFans,condenserFansUnit,condenserAirflow,condenserAirflowUnit,unitWidth,unitWidthUnit,unitHeight,unitHeightUnit,unitLength,unitLengthUnit,seer,seerUnit,seer2,seer2Unit,heatingCapacity,heatingCapacityUnit,cop,copUnit,systemPower,systemPowerUnit,soundRating,soundRatingUnit,refrigerantCharge,refrigerantChargeUnit,refrigerantControl,refrigerantControlUnit,cabinetSize,cabinetSizeUnit,airflowConfiguration,airflowConfigurationUnit
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-006,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),6 Tons,,,,,,"2,000",CFM,,,,,,,,,,,Up to 13.2,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,A,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-007,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),7 Tons,,,,,,"2,500",CFM,,,,,,,,,,,Up to 13.2,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,A,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-008,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),8 Tons,,,,,,"2,650",CFM,,,,,,,,,,,Up to 13.2,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,A,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-010,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),10 Tons,,,,,,"3,000",CFM,,,,,,,,,,,Up to 13.2,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,A,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-009,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),9 Tons,,,,,,"3,400",CFM,,,,,,,,,,,Up to 13.9,,Up to 19.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,B,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-011,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),11 Tons,,,,,,"3,600",CFM,,,,,,,,,,,Up to 13.9,,Up to 19.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,B,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-013,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),13 Tons,,,,,,"3,800",CFM,,,,,,,,,,,Up to 13.9,,Up to 19.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,B,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-015,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),15 Tons,,,,,,"4,200",CFM,,,,,,,,,,,Up to 13.9,,Up to 19.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,B,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-014,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),14 Tons,,,,,,"5,200",CFM,,,,,,,,,,,Up to 12.5,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,C,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-016,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),16 Tons,,,,,,"6,400",CFM,,,,,,,,,,,Up to 12.5,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,C,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-018,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),18 Tons,,,,,,"6,800",CFM,,,,,,,,,,,Up to 12.5,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,C,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-020,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),20 Tons,,,,,,"7,000",CFM,,,,,,,,,,,Up to 12.5,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,C,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-025,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),25 Tons,,,,,,"9,000",CFM,,,,,,,,,,,Up to 12.5,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,C,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-030,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),30 Tons,,,,,,"10,500",CFM,,,,,,,,,,,Up to 12.5,,Up to 22.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,C,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-075,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),75 Tons,,,,,,"18,000",CFM,,,,,,,,,,,Up to 11.0,,Up to 18.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,E,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-090,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),90 Tons,,,,,,"22,000",CFM,,,,,,,,,,,Up to 11.0,,Up to 18.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,E,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-105,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),105 Tons,,,,,,"24,000",CFM,,,,,,,,,,,Up to 11.0,,Up to 18.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,E,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-120,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),120 Tons,,,,,,"29,500",CFM,,,,,,,,,,,Up to 11.0,,Up to 18.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,E,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-130,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),130 Tons,,,,,,"32,000",CFM,,,,,,,,,,,Up to 11.0,,Up to 18.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,E,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-140,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),140 Tons,,,,,,"33,000",CFM,,,,,,,,,,,Up to 11.0,,Up to 18.4,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,E,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-026,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),26 Tons,,,,,,"10,000",CFM,,,,,,,,,,,Up to 11.7,,Up to 19.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,D,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-031,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),31 Tons,,,,,,"12,400",CFM,,,,,,,,,,,Up to 11.7,,Up to 19.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,D,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-040,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),40 Tons,,,,,,"16,000",CFM,,,,,,,,,,,Up to 11.7,,Up to 19.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,D,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-050,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),50 Tons,,,,,,"20,000",CFM,,,,,,,,,,,Up to 11.7,,Up to 19.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,D,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-060,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),60 Tons,,,,,,"23,000",CFM,,,,,,,,,,,Up to 11.7,,Up to 19.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,D,,Vertical,
aaon-vccx2-rn-rq-series-rooftop-bacnet,e5,AAON,VCCX2 — RN/RQ Series Rooftop (BACnet),RN-070,modelNumber,packagedUnit,extracted,AAON_RN_Series_Brochure.pdf#cabinets,7,General data — RN Series cabinets (brochure text),70 Tons,,,,,,"25,000",CFM,,,,,,,,,,,Up to 11.7,,Up to 19.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,D,,Vertical,
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,48/50N N,modelNumber,packagedUnit,extracted,Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf,15,48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10,75 Tons,,,,,,"15,000 – 37,500",CFM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,48/50N P,modelNumber,packagedUnit,extracted,Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf,15,48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10,90 Tons,,,,,,"18,000 – 45,000",CFM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,48/50N Q,modelNumber,packagedUnit,extracted,Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf,15,48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10,105 Tons,,,,,,"21,000 – 47,000",CFM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,48/50N R,modelNumber,packagedUnit,extracted,Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf,15,48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10,120 Tons,,,,,,"24,000 – 60,000",CFM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,48/50N S,modelNumber,packagedUnit,extracted,Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf,15,48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10,130 Tons,,,,,,"26,000 – 60,000",CFM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co,e5,Carrier,ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co,48/50N T,modelNumber,packagedUnit,extracted,Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf,15,48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) + airflow limits p10,150 Tons,,,,,,"30,000 – 60,000",CFM,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 003,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,3 Tons,,,,,,1125,CFM,,,,,,,,,,,13.5,,16.9,,,,1.3 / 2.3 / 4.0,HP,,,2.5,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 004,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,4 Tons,,,,,,1500,CFM,,,,,,,,,,,12.4,,17.0,,,,1.3 / 2.3 / 4.0,HP,,,2.5,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 005,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,5 Tons,,,,,,1875,CFM,,,,,,,,,,,13.0,,17.5,,,,1.3 / 2.3 / 4.0,HP,,,2.5,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 006,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,6 Tons,,,,,,2100,CFM,,,,,,,,,,,11.6,,19.8,,,,1.3 / 2.3 / 4.0,HP,,,2.5,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 007,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,7.5 Tons,,,,,,2450,CFM,,,,,,,,,,,12.5,,20.6,,,,4.0 / 8.0,HP,,,5.4,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 010,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,10 Tons,,,,,,3500,CFM,,,,,,,,,,,12.4,,19.3,,,,4.0 / 8.0,HP,,,5.4,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 012,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,12 Tons,,,,,,4200,CFM,,,,,,,,,,,11.6,,18.0,,,,4.0 / 8.0,HP,,,5.4,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 015,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,15 Tons,,,,,,5250,CFM,,,,,,,,,,,11.0,,18.0,,,,4.0 / 8.0,HP,,,5.4,sq ft,(2/10) / (1/8),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 016,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,15.5 Tons,,,,,,5900,CFM,,,,,,,,,,,12.2,,21.0,,,,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP,,,12.3,sq ft,"1/12, 2/12, 3/13",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 018,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,17.5 Tons,,,,,,6600,CFM,,,,,,,,,,,11.9,,20.8,,,,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP,,,12.3,sq ft,"1/12, 2/12, 3/13",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 020,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,20.1 Tons,,,,,,7600,CFM,,,,,,,,,,,11.3,,20.4,,,,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP,,,12.3,sq ft,"1/12, 2/12, 3/13",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 025,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,25 Tons,,,,,,9500,CFM,,,,,,,,,,,11.3,,18.3,,,,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP,,,12.3,sq ft,"1/12, 2/12, 3/13",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),DPS 028,modelNumber,packagedUnit,extracted,Daikin_ED-19116_Rebel_Physical_Data.pdf,2,Physical Data Rebel® Physical Data — Model DPS 003 – 028,27.5 Tons,,,,,,10400,CFM,,,,,,,,,,,10.5,,17.9,,,,2.0 / 3.0 / 5.0 / 7.5 / 10.0 / 15.0 / 20.0,HP,,,12.3,sq ft,"1/12, 2/12, 3/13",,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),MPS 030-050,modelNumberRange,packagedUnit,manual,Daikin_CAT262_Maverick-II_MPS_Catalog.pdf,1,"Cover summary — Model MPS II, MPS 030-050",30 to 50 Tons,,,,,,"Up to 20,000",CFM,,,,,,,,,,,10.0+,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
daikin-microtech-iii-4-rebel-roofpak-maverick-ii-rooftop-self-contained-bacnet,e5,Daikin,MicroTech III/4 — Rebel·RoofPak·Maverick II Rooftop & Self-Contained (BACnet),SWP-J 23-99,modelNumberRange,packagedUnit,manual,Daikin_CAT861_Self-Contained_SWP_Catalog.pdf,1,"Cover summary — Model SWP-J, Size 23 to 99",30 to 115 Tons,,,,,,"6,000 to 32,000",CFM,,,,,,,,,,,16.5 avg. AHRI,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,3.0 Tons,,,,,,1200,CFM,,,,,,,36000,MBh,35000,MBh,12.2,,,,100,%,1/3,HP,,,18.5,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,2.87,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,4.0 Tons,,,,,,1600,CFM,,,,,,,48500,MBh,47000,MBh,12.2,,,,100,%,1/3,HP,,,23.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,3.85,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,15,ZJ037-061 Two Stage Gas Heat Physical Data + continued p16,5.0 Tons,,,,,,2000,CFM,,,,,,,59000,MBh,57000,MBh,12.2,,,,100,%,1/3,HP,,,23.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,4.67,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,6.5 Tons,,,,,,2500,CFM,,,,,,,76000,Btu/h,74000,Btu/h,11.8,,13.20,,50 / 100,%,1/3,HP,,,29.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,6.40,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,7.5 Tons,,,,,,2500,CFM,,,,,,,88000,Btu/h,86000,Btu/h,12.21/12.02,,13.21/13.02,,50 / 100,%,3/4,HP,,,23.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,7.17,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,8.5 Tons,,,,,,3300,CFM,,,,,,,99700,Btu/h,96000,Btu/h,12.21/12.02,,13.0,,50 / 100,%,3/4,HP,,,29.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,8.00,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,10 Tons,,,,,,3400,CFM,,,,,,,124000,Btu/h,120000,Btu/h,12.0,,12.91/12.82,,50 / 100,%,3/4,HP,,,29.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,9.80,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,17,ZJ078-150 Physical Data + continued p18,12.5 Tons,,,,,,3500,CFM,,,,,,,154000,Btu/h,150000,Btu/h,12.11/122,,13.71/13.52,,50 / 100,%,1/3,HP,,,47.5,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,12.50,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR037,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,3 Tons,,,,,,1200,CFM,,,,,,,37600,Btu/h,35600,Btu/h,12.2,,,,100,%,1/3,HP,,,11.9,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,2.92,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR049,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,4 Tons,,,,,,1600,CFM,,,,,,,48500,Btu/h,47000,Btu/h,12.1,,,,100,%,1/3,HP,,,11.9,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,3.88,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR061,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,19,ZR037-061 Two Stage Gas Heat Physical Data + continued p20,5 Tons,,,,,,2000,CFM,,,,,,,60200,Btu/h,58000,Btu/h,12.1,,,,100,%,1/3,HP,,,11.9,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,4.80,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data + base physical p21 + continued p22,6.5 Tons,,,,,,2200,CFM,,,,,,,80000,MBh,78000,MBh,11.2,,12.5,,50 / 100,%,1/3,HP,,,23.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,6.96,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data + base physical p21 + continued p22,7.5 Tons,,,,,,2775,CFM,,,,,,,90000,MBh,88000,MBh,11.2,,12.5,,50 / 100,%,1/3,HP,,,23.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,7.77,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data + base physical p21 + continued p22,8.5 Tons,,,,,,3350,CFM,,,,,,,105000,MBh,1020001/1000002,MBh,11.2,,12.41/12.22,,50 / 100,%,1/3,HP,,,29.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,9.11,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data + base physical p21 + continued p22,10 Tons,,,,,,3750,CFM,,,,,,,124000,MBh,118000,MBh,11.2,,11.4,,50 / 100,%,3/4,HP,,,29.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,10.71,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,22,ZR078-150 Physical Data + base physical p21 + continued p22,12.5 Tons,,,,,,4450,CFM,,,,,,,157000,MBh,150000,MBh,11.0,,11.4,,50 / 100,%,1/3,HP,,,47.5,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,13.39,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF078,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,6.5 Tons,,,,,,2500,CFM,,,,,,,76500,MBh,74000,MBh,11.21/11.02,,12.4,,50 / 100,%,1/3,HP,,,18.5,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,6.73,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF090,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,7.5 Tons,,,,,,2500,CFM,,,,,,,86500,MBh,84000,MBh,11.21/11.02,,12.2,,50 / 100,%,1/3,HP,,,23.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,7.64,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF102,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,8.5 Tons,,,,,,3300,CFM,,,,,,,98800,MBh,96000,MBh,11.21/11.02,,12.01/11.72,,50 / 100,%,3/4,HP,,,29.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,8.72,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF120,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,10 Tons,,,,,,3400,CFM,,,,,,,121400,MBh,117000,MBh,11.21/11.02,,12.0,,50 / 100,%,3/4,HP,,,29.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,10.63,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF150,modelNumber,packagedUnit,extracted,York_ZF-ZJ-ZR_3-12.5t_TechGuide_6046560-YTG-B-0921.pdf,23,ZF078-150 Physical Data + continued p24,12.5 Tons,,,,,,4050,CFM,,,,,,,156000,MBh,149500,MBh,11.01/10.82,,12.41/12.02,,50 / 100,%,3/4,HP,,,29,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,13.40,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,15 Tons,,,,,,4500,CFM,,,,,,,181.4,MBh,172,MBh,12.2,,13.4,,25 / 50 / 75 / 100,%,1/3,HP,,,63.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,14.10,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,17.5 Tons,,,,,,5800,CFM,,,,,,,208,MBh,202,MBh,12.1,,13.0,,25 / 50 / 75 / 100,%,1/3,HP,,,63.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,16.70,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ240,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,20 Tons,,,,,,7000,CFM,,,,,,,255,MBh,242,MBh,11.0,,12.0,,25 / 50 / 75 / 100,%,1/3,HP,,,63.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,21.82,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZJ300,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,14,ZJ180-300 Physical Data + continued p15,25 Tons,,,,,,7000,CFM,,,,,,,290,MBh,280,MBh,10.6,,,,25 / 50 / 75 / 100,%,1/3,HP,,,63.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,26.67,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,16,ZR180-300 Physical Data + continued p17,15 Tons,,,,,,5000,CFM,,,,,,,189,MBh,180,MBh,11.2,,12.41/12.22,,50 / 100,%,1/3,HP,,,63.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,14.40,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR240,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,16,ZR180-300 Physical Data + continued p17,20 Tons,,,,,,6000,CFM,,,,,,,243,MBh,228,MBh,11.0,,,,50 / 100,%,1/3,HP,,,63.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,20.10,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZR300,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,16,ZR180-300 Physical Data + continued p17,25 Tons,,,,,,7600,CFM,,,,,,,303,MBh,288,MBh,10.0,,,,50 / 100,%,1/3,HP,,,63.8,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,28.50,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF180,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,18,ZF180-300 Physical Data + continued p19,15 Tons,,,,,,4430,CFM,,,,,,,175,MBh,172,MBh,11.01/10.82,,12.41/12.22,,50 / 100,%,1.25,HP,,,36.0,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,15.0,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF210,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,18,ZF180-300 Physical Data + continued p19,17.5 Tons,,,,,,5300,CFM,,,,,,,208,MBh,204,MBh,11.01/10.82,,,,50 / 100,%,1.25,HP,,,43.3,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,18.5,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF240,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,18,ZF180-300 Physical Data + continued p19,20 Tons,,,,,,6200,CFM,,,,,,,254.5,MBh,240,MBh,10.01/9.82,,,,50 / 100,%,1.25,HP,,,43.3,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,24.7,kW,,,,,TXV,,,,,
johnson-controls-york-simplicity-se-smart-equipment-york-rooftop-units-modbus,e5,Johnson Controls / York,Simplicity SE (Smart Equipment) — York Rooftop Units (Modbus),ZF300,modelNumber,packagedUnit,extracted,York_ZJ-ZR-ZF_15-25t_TechGuide_5168277-YTG-K-0119.pdf,18,ZF180-300 Physical Data + continued p19,25 Tons,,,,,,6750,CFM,,,,,,,279,MBh,270,MBh,10.01/9.82,,,,50 / 100,%,1.50,HP,,,43.3,sq ft,,,,,,,,,,,,,,,,,,,,,,,,,27.0,kW,,,,,TXV,,,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LGT036H4E,modelNumber,packagedUnit,extracted,Lennox_Enlight_LGT_EHB_210977.pdf#generaldata,20,General data — Enlight LGT 3-6 Ton (EHB text),3 Tons,,,,,,1200/800,CFM high/low,,,,,,,"36,600",,"36,000",Btu/h,13.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,17.8,,16.8,,,,,,2.7,kW,75,dBA,,,,,,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LGT048H4E,modelNumber,packagedUnit,extracted,Lennox_Enlight_LGT_EHB_210977.pdf#generaldata,20,General data — Enlight LGT 3-6 Ton (EHB text),4 Tons,,,,,,1800/1200,CFM high/low,,,,,,,"50,100",,"49,000",Btu/h,12.8,,,,,,,,,,,,,,,,,,,,,,,,,,,,17.6,,17.3,,,,,,3.8,kW,75,dBA,,,,,,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LGT060H4E,modelNumber,packagedUnit,extracted,Lennox_Enlight_LGT_EHB_210977.pdf#generaldata,20,General data — Enlight LGT 3-6 Ton (EHB text),5 Tons,,,,,,1800/1350,CFM high/low,,,,,,,"61,600",,"60,000",Btu/h,12.7,,,,,,,,,,,,,,,,,,,,,,,,,,,,17.1,,16.3,,,,,,4.6,kW,82,dBA,,,,,,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LGT072H4E,modelNumber,packagedUnit,extracted,Lennox_Enlight_LGT_EHB_210977.pdf#generaldata,20,General data — Enlight LGT 3-6 Ton (EHB text),6 Tons,,,,,,2000/1500,CFM high/low,,,,,,,"72,000",,"69,000",Btu/h,12.2,,17.0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,5.6,kW,82,dBA,,,,,,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LHT156H4M,modelNumber,packagedUnit,extracted,Lennox_Enlight_LHT_EHB_2411.pdf#generaldata,20,General data — Enlight LHT 13-20 Ton (EHB text),13 Tons,,,,,,4500,CFM,,,,,,,"154,000",,"150,000",,12.1,,15.7,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"144,000",,3.40,,12.3,,,,,,,,,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LHT180H4M,modelNumber,packagedUnit,extracted,Lennox_Enlight_LHT_EHB_2411.pdf#generaldata,20,General data — Enlight LHT 13-20 Ton (EHB text),15 Tons,,,,,,5500,CFM,,,,,,,"181,000",,"176,000",,11.1,,15.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"174,000",,3.40,,15.8,,,,,,,,,,,
lennox-core-unit-controller-enlight-model-l-rooftop-bacnet,e5,Lennox,CORE Unit Controller — Enlight·Model L Rooftop (BACnet),LHT240H4M,modelNumber,packagedUnit,extracted,Lennox_Enlight_LHT_EHB_2411.pdf#generaldata,20,General data — Enlight LHT 13-20 Ton (EHB text),20 Tons,,,,,,7000,CFM,,,,,,,"232,000",,"224,000",,11.1,,15.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,"224,000",,3.40,,20.1,,,,,,,,,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,PRLK048A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMR000 (PDB),EEV kit,,3.6 – 28,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,PRLK096A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMR000 (PDB),EEV kit,,28.1 – 56,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcmr000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 환기(RA) 제어 킷 PAHCMR000,PRLK396A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMR000 (PDB),EEV kit,,56.1 – 112,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK048A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),EEV kit,,3.6 – 28,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK096A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),EEV kit,,28.1 – 56,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK396A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),EEV kit,,56.1 – 112,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
lg-ahu-comm-kit-0caa0-02m-multi-v-single-ahu-interface-modbus-pahcms000,e5,LG,AHU Comm Kit 0CAA0-02M — MULTI V·Single AHU Interface (Modbus) · 급기(SA) 제어 킷 PAHCMS000,PRLK594A0,modelNumber,eevKit,extracted,LG_AHU_CommKit_0CAA0-02M_PDB.pdf#eevkits,15,General data — EEV kit combination for PAHCMS000 (PDB),EEV kit,,112.1 – 168,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP35,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,35,,,,,,372 – 738,m³/h,,,,,,,3.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,4.1,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP50,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,50,,,,,,516 – 1080,m³/h,,,,,,,5.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,6.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP60,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,60,,,,,,630 – 1260,m³/h,,,,,,,6.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,7.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP71,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,71,,,,,,732 – 1440,m³/h,,,,,,,7.1,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,8.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP100,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,100,,,,,,978 – 2016,m³/h,,,,,,,10.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,11.2,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP125,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,125,,,,,,1290 – 2520,m³/h,,,,,,,12.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,140,,,,,,1380 – 2880,m³/h,,,,,,,14.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,16.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP200,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,200,,,,,,1956 – 4032,m³/h,,,,,,,20.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,22.4,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZRP250,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,250,,,,,,2268 – 4860,m³/h,,,,,,,25.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,27.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),P200,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,200,,,,,,1956 – 4032,m³/h,,,,,,,20.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,22.4,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),P250,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,250,,,,,,2268 – 4860,m³/h,,,,,,,25.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,27.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW80,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,80,,,,,,732 – 1440,m³/h,,,,,,,7.1,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,8.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW112,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,112,,,,,,978 – 2016,m³/h,,,,,,,10.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,11.2,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,140,,,,,,1290 – 2520,m³/h,,,,,,,12.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),SHW230,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,230,,,,,,1956 – 4032,m³/h,,,,,,,20.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,22.4,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM35,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,35,,,,,,372 – 738,m³/h,,,,,,,3.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,4.1,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM50,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,50,,,,,,516 – 1080,m³/h,,,,,,,5.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,6.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM60,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,60,,,,,,630 – 1260,m³/h,,,,,,,6.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,7.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM71,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,71,,,,,,732 – 1440,m³/h,,,,,,,7.1,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,8.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM100,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,100,,,,,,978 – 2016,m³/h,,,,,,,10.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,11.2,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM125,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,125,,,,,,1290 – 2520,m³/h,,,,,,,12.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14.0,kW,,,,,,,,,,,,,,
mitsubishi-electric-pac-if013b-sif013b-mr-slim-ahu-interface-modbus,e5,Mitsubishi Electric,PAC-IF013B/SIF013B — Mr.Slim AHU Interface (Modbus),ZM140,modelNumber,packagedUnit,extracted,Mitsubishi_PAC-IF013_AHU_Design_Guideline.pdf#airflow,13,General data — Mr.Slim outdoor units for AHU (design guideline text) + nominal capacity p13,140,,,,,,1380 – 2880,m³/h,,,,,,,14.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,16.0,kW,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 04,,,,,,"0,10 – 0,43",m³/s,,,,,,,6.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1365/1910,,1570,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 06,,,,,,"0,15 – 0,68",m³/s,,,,,,,12.2,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1365/1910,,1720,,,,,,,,,,,,,,,,,,,,,
