modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,capacityClass,capacityClassUnit,compatibleCapacityRange,compatibleCapacityRangeUnit,matchedAirHandler,matchedAirHandlerUnit,ratedAirflow,ratedAirflowUnit,ecodesignAirflow,ecodesignAirflowUnit,sfp15Airflow,sfp15AirflowUnit,sfp20Airflow,sfp20AirflowUnit,grossCoolingCapacity,grossCoolingCapacityUnit,ahriNetCoolingCapacity,ahriNetCoolingCapacityUnit,eer,eerUnit,ieer,ieerUnit,capacitySteps,capacityStepsUnit,fanMotorHp,fanMotorHpUnit,fanMotorRpm,fanMotorRpmUnit,coilFaceArea,coilFaceAreaUnit,coilRowsFpi,coilRowsFpiUnit,compressorConfig,compressorConfigUnit,refrigerantCircuits,refrigerantCircuitsUnit,condenserFans,condenserFansUnit,condenserAirflow,condenserAirflowUnit,unitWidth,unitWidthUnit,unitHeight,unitHeightUnit,unitLength,unitLengthUnit,seer,seerUnit,seer2,seer2Unit,heatingCapacity,heatingCapacityUnit,cop,copUnit,systemPower,systemPowerUnit,soundRating,soundRatingUnit,refrigerantCharge,refrigerantChargeUnit,refrigerantControl,refrigerantControlUnit,cabinetSize,cabinetSizeUnit,airflowConfiguration,airflowConfigurationUnit
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 09,,,,,,"0,20 – 0,98",m³/s,,,,,,,19.2,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1435/1600,,2000 e 2370,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 10,,,,,,"0,20 – 0,98",m³/s,,,,,,,18.3,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1435/1980,,1990,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 12,,,,,,"0,25 – 1,20",m³/s,,,,,,,18.3 20.3,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1530/1915,,2000 e 2370,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 17,,,,,,"0,30 – 1,90",m³/s,,,,,,,"29,0",kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1835,,2200 f,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 22,,,,,,"0,40 – 2,30",m³/s,,,,,,,"32,0",kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1885,,2200 f,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p32,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,32,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32,크기 28,,,,,,"0,40 – 3,00",m³/s,,,,,,,69,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1995,,2200 f/j,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 04,,,,,,"0,13 – 0,42",m³/s,,,,,,,6.3,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1540,,2067,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 06,,,,,,"0,18 – 0,60",m³/s,,,,,,,11.2,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1625,,2207,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 09 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 09,,,,,,"0,25 – 0,95",m³/s,,,,,,,14.1,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1530,,3040,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 10,,,,,,"0,25 – 0,95",m³/s,,,,,,,17.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1990/2020,,2466,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 12 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 12,,,,,,"0,30 – 1,15",m³/s,,,,,,,20.6,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1530,,3040,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 17 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 17,,,,,,"0,42 – 1,65",m³/s,,,,,,,27.4,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1835,,3235,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 22 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 22,,,,,,"0,55 – 2,25",m³/s,,,,,,,40.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1885,,3800,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 28 · catalog p34,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,34,Air flow (m3/s) a Cooling,크기 28,,,,,,"0,55 – 2,80",m³/s,,,,,,,45 / 51,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,1995,,3800,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 04 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,크기 04,,,,,,0.10 – 0.44,m³/s,,,,,,,4.7 5.8,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,250",,"1,435/2,475",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 06 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,크기 06,,,,,,0.15 – 0.65,m³/s,,,,,,,6.6,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,312",,"1,555/2,525",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 10 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,크기 10,,,,,,0.20 – 0.97,m³/s,,,,,,,12 14,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,413",,"1,616/2,586",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 16 · catalog p35,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,35,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35,크기 16,,,,,,0.30 – 1.65,m³/s,,,,,,,16,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,688",,"1,860/2,830",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 060 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 060,,,,,,0.11 – 0.60,m³/s,,,,,,,–,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,960,,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 100,,,,,,0.17 – 0.99,m³/s,,,,,,,17.8,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,090",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 150,,,,,,0.29 – 1.70,m³/s,,,,,,,26.3,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,470",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 190,,,,,,0.38 – 2.00,m³/s,,,,,,,35.6,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,470",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 240,,,,,,0.47 – 2.60,m³/s,,,,,,,36.6,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,686",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 300,,,,,,0.54 – 3.00,m³/s,,,,,,,47.2,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,686",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 360,,,,,,0.66 – 3.80,m³/s,,,,,,,59.5,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,060",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 400,,,,,,0.66 – 4.00,m³/s,,,,,,,66.3,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,900",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 480,,,,,,0.85 – 5.10,m³/s,,,,,,,51.4 84.6,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,060",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 600,,,,,,1.06 – 6.00,m³/s,,,,,,,64.7,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,270",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 740,,,,,,1.21 – 8.30,m³/s,,,,,,,95.6 129.8,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,675",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 850,,,,,,1.41 – 10.0,m³/s,,,,,,,101.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,935",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p37,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,37,정격 사양 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37,크기 980,,,,,,1.69 – 10.6,m³/s,,,,,,,105.5 162.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"3,085",,,,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 100 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 100,,,,,,0.25 – 0.95,m³/s,,,,,,,13.6,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,090",,"2,550",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 150 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 150,,,,,,0.38 – 1.61,m³/s,,,,,,,21.9,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,470",,"2,850",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 190 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 190,,,,,,0.50 – 2.12,m³/s,,,,,,,28.2,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,470",,"2,850",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 240 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 240,,,,,,0.58 – 2.48,m³/s,,,,,,,29.9,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,686",,"2,990",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 300 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 300,,,,,,0.68 – 2.91,m³/s,,,,,,,43.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,686",,"3,020",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 360 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 360,,,,,,0.85 – 3.64,m³/s,,,,,,,46.4,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,060",,"3,550",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 400 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 400,,,,,,0.92 – 3.93,m³/s,,,,,,,47.2,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"1,900",,"3,090",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 480 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 480,,,,,,1.07 – 4.61,m³/s,,,,,,,58.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,060",,"3,850",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 600 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 600,,,,,,1.34 – 5.75,m³/s,,,,,,,84.0,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,270",,"3,850",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 740 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 740,,,,,,1.71 – 7.34,m³/s,,,,,,,103,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,675",,"4,150",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 850 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 850,,,,,,1.98 – 8.47,m³/s,,,,,,,118,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"2,935",,"4,150",,,,,,,,,,,,,,,,,,,,,
siemens-climatix-pol908-iv-produkt-ahu-application-bacnet,e5,Siemens,Climatix POL908 — IV Produkt AHU Application (BACnet),Envistar 980 · catalog p38,capacityClass,packagedUnit,extracted,IVProdukt_Envistar_Catalog_2024-3_en.pdf,38,IV Produkt Designer,크기 980,,,,,,2.38 – 9.95,m³/s,,,,,,,132,kW,,,,,,,,,,,,,,,,,,,,,,,,,,,"3,085",,"4,150",,,,,,,,,,,,,,,,,,,,,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 004,,,,,,290 - 1620,m³/h,290 - 1620,m³/h,1356,m³/h,1620,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 005,,,,,,290 - 1960,m³/h,290 - 1960,m³/h,1356,m³/h,1800,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 007,,,,,,290 - 2700,m³/h,290 - 2700,m³/h,2196,m³/h,2700,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 008,,,,,,720 - 3110,m³/h,720 - 3110,m³/h,2310,m³/h,2925,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 011,,,,,,720 - 3960,m³/h,720 - 3960,m³/h,3259,m³/h,3960,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 012,,,,,,720 - 4390,m³/h,720 - 4390,m³/h,3463,m³/h,4341,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 014,,,,,,720 - 5940,m³/h,720 - 5940,m³/h,5400,m³/h,5940,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 014+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 014+,,,,,,720 - 5940,m³/h,720 - 5940,m³/h,5940,m³/h,5940,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 020,,,,,,1080 - 6560,m³/h,1080 - 6560,m³/h,5760,m³/h,7200,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 020+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 020+,,,,,,1080 - 7560,m³/h,1080 - 7560,m³/h,6840,m³/h,7560,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 025,,,,,,1080 - 8600,m³/h,1080 - 8600,m³/h,7560,m³/h,9000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 025+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 025+,,,,,,1080 - 9000,m³/h,1080 - 9000,m³/h,8640,m³/h,9000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 030,,,,,,1080 - 9000,m³/h,1080 - 9000,m³/h,7920,m³/h,9720,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 030+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 030+,,,,,,1080 - 10440,m³/h,1080 - 10440,m³/h,9360,m³/h,11520,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 035,,,,,,1800 - 12900,m³/h,1800 - 12900,m³/h,10860,m³/h,13069,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 040,,,,,,2700 - 14000,m³/h,2700 - 14000,m³/h,11952,m³/h,14976,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 050,,,,,,2700 - 17800,m³/h,2700 - 17800,m³/h,15120,m³/h,18000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 060,,,,,,3600 - 18500,m³/h,3600 - 18500,m³/h,15583,m³/h,19667,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 070,,,,,,3600 - 25200,m³/h,3600 - 25200,m³/h,22680,m³/h,26640,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 070+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 070+,,,,,,3600 - 28800,m³/h,3600 - 28800,m³/h,25560,m³/h,28800,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 080,,,,,,5400 - 25200,m³/h,5400 - 25200,m³/h,22680,m³/h,27360,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 080+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 080+,,,,,,5400 - 31320,m³/h,5400 - 31320,m³/h,27000,m³/h,31320,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 100,,,,,,5400 - 37950,m³/h,5400 - 37950,m³/h,31320,m³/h,38618,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 120,,,,,,9000 - 39180,m³/h,9000 - 39180,m³/h,32400,m³/h,40358,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 004 Top,,,,,,290 - 1620,m³/h,290 - 1620,m³/h,1215,m³/h,1618,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 005 Top,,,,,,290 - 1840,m³/h,290 - 1840,m³/h,1215,m³/h,1618,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 007 Top,,,,,,290 - 2540,m³/h,290 - 2540,m³/h,2028,m³/h,2516,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 008 Top,,,,,,720 - 2770,m³/h,720 - 2770,m³/h,2099,m³/h,2610,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 011 Top,,,,,,720 - 3950,m³/h,720 - 3950,m³/h,3186,m³/h,3960,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 012 Top,,,,,,720 - 4270,m³/h,720 - 4270,m³/h,3288,m³/h,4122,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 014 Top,,,,,,720 - 5940,m³/h,720 - 5940,m³/h,5400,m³/h,5940,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 014+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 014+ Top,,,,,,720 - 5940,m³/h,720 - 5940,m³/h,5760,m³/h,5940,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 020 Top,,,,,,1080 - 6530,m³/h,1080 - 6530,m³/h,5760,m³/h,6840,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 020+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 020+ Top,,,,,,1080 - 7200,m³/h,1080 - 7200,m³/h,6480,m³/h,7560,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 025 Top,,,,,,1080 - 8210,m³/h,1080 - 8210,m³/h,7560,m³/h,9000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 025+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 025+ Top,,,,,,1080 - 9000,m³/h,1080 - 9000,m³/h,8640,m³/h,9000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 030 Top,,,,,,1800 - 8160,m³/h,1800 - 8160,m³/h,7560,m³/h,9360,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD RX Top 030+ Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,4,치수·중량 — Swegon_AHU_QuickGuide.pdf p4,크기 030+ Top,,,,,,1800 - 10080,m³/h,1800 - 10080,m³/h,9360,m³/h,10800,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD RX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 004,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 004,,,,,,290 - 2012,m³/h,290 - 2012,m³/h,1468,m³/h,1620,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 005,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 005,,,,,,290 - 1944,m³/h,290 - 1944,m³/h,1620,m³/h,2012,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 007,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 007,,,,,,290 - 2793,m³/h,290 - 2793,m³/h,2356,m³/h,2700,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 008,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 008,,,,,,720 - 2844,m³/h,720 - 2844,m³/h,2482,m³/h,2980,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 011,,,,,,720 - 3883,m³/h,720 - 3883,m³/h,3367,m³/h,3960,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 012,,,,,,720 - 3993,m³/h,720 - 3993,m³/h,3561,m³/h,4320,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 014,,,,,,720 - 6495,m³/h,720 - 6495,m³/h,5976,m³/h,5940,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 020,,,,,,1080 - 6844,m³/h,1080 - 6844,m³/h,6768,m³/h,7560,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 025,,,,,,1080 - 9000,m³/h,1080 - 9000,m³/h,8280,m³/h,9000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 030,,,,,,1800 - 9537,m³/h,1800 - 9537,m³/h,9000,m³/h,10855,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 035,,,,,,1800 - 12803,m³/h,1800 - 12803,m³/h,11786,m³/h,14040,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 040,,,,,,2700-14476,m³/h,2700-14476,m³/h,13176,m³/h,15948,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 040+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 040+,,,,,,2700-16560,m³/h,2700-16560,m³/h,15012,m³/h,17928,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 050+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 050+,,,,,,2700-17262,m³/h,2700-17262,m³/h,16020,m³/h,19188,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 060+,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 060+,,,,,,3600-18112,m³/h,3600-18112,m³/h,17280,m³/h,20952,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 070,,,,,,3600-24840,m³/h,3600-24840,m³/h,24120,m³/h,27900,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 080,,,,,,5040-24740,m³/h,5040-24740,m³/h,24120,m³/h,29050,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 004 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 004 Top,,,,,,290 - 2032,m³/h,290 - 2032,m³/h,1401,m³/h,1620,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 005 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 005 Top,,,,,,290 - 2032,m³/h,290 - 2032,m³/h,1401,m³/h,1736,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 007 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 007 Top,,,,,,290 - 2534,m³/h,290 - 2534,m³/h,2118,m³/h,2556,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 008 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 008 Top,,,,,,720 - 2533,m³/h,720 - 2533,m³/h,2152,m³/h,2603,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 011 Top,,,,,,720 - 3793,m³/h,720 - 3793,m³/h,3300,m³/h,3960,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 012 Top,,,,,,720 - 3831,m³/h,720 - 3831,m³/h,3375,m³/h,4140,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 014 Top,,,,,,720 - 6534,m³/h,720 - 6534,m³/h,5796,m³/h,5940,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 020 Top,,,,,,1080 - 6713,m³/h,1080 - 6713,m³/h,6438,m³/h,7560,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 025 Top,,,,,,1080 - 8331,m³/h,1080 - 8331,m³/h,7760,m³/h,9000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD PX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 030 Top,,,,,,1800 - 8315,m³/h,1800 - 8315,m³/h,9480,m³/h,9736,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD PX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 035,,,,,,1800 - 14040,m³/h,1800 - 14040,m³/h,11580,m³/h,13464,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 040,,,,,,2700 - 15837,m³/h,2700 - 15837,m³/h,13234,m³/h,15751,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 050,,,,,,2700 - 19328,m³/h,2700 - 19328,m³/h,16009,m³/h,18000,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 060,,,,,,3600 - 20168,m³/h,3600 - 20168,m³/h,17169,m³/h,20993,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 070,,,,,,3600 - 24394,m³/h,3600 - 24394,m³/h,20957,m³/h,24800,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 080,,,,,,5400 - 24830,m³/h,5400 - 24830,m³/h,21185,m³/h,25586,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 100,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 100,,,,,,5400 - 38058,m³/h,5400 - 38058,m³/h,31860,m³/h,37800,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Sections 120,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,5,치수·중량 — Swegon_AHU_QuickGuide.pdf p5,크기 120,,,,,,9000 - 39188,m³/h,9000 - 39188,m³/h,32760,m³/h,39960,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Sections,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 011,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 011,,,,,,1620 - 3960,m³/h,1620 - 3960,m³/h,3060,m³/h,3803,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 012,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 012,,,,,,1800 - 4390,m³/h,1800 - 4390,m³/h,3168,m³/h,3997,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 014,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 014,,,,,,2700 - 5940,m³/h,2700 - 5940,m³/h,4791,m³/h,5997,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 020,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 020,,,,,,2700 - 9500,m³/h,2700 - 9500,m³/h,4896,m³/h,6270,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 025,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 025,,,,,,3420 - 8600,m³/h,3420 - 8600,m³/h,6696,m³/h,7869,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 030,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 030,,,,,,3420 - 8890,m³/h,3420 - 8890,m³/h,6615,m³/h,8407,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 035,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 035,,,,,,5400 - 12900,m³/h,5400 - 12900,m³/h,10260,m³/h,12500,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 040,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 040,,,,,,3960 - 14000,m³/h,3960 - 14000,m³/h,11040,m³/h,13560,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 050,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 050,,,,,,5040 - 17800,m³/h,5040 - 17800,m³/h,14112,m³/h,17084,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 060,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 060,,,,,,5400 - 18500,m³/h,5400 - 18500,m³/h,14040,m³/h,17600,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 070,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 070,,,,,,7200 - 24400,m³/h,7200 - 24400,m³/h,18000,m³/h,22320,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Longest section 080,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 080,,,,,,7560 - 24800,m³/h,7560 - 24800,m³/h,17520,m³/h,22320,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Longest section,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 011 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 011 Top,,,,,,1620 - 3950,m³/h,1620 - 3950,m³/h,3000,m³/h,3706,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 012 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 012 Top,,,,,,1800 - 4270,m³/h,1800 - 4270,m³/h,3007,m³/h,3816,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 014 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 014 Top,,,,,,2700 - 5940,m³/h,2700 - 5940,m³/h,4680,m³/h,5887,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 020 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 020 Top,,,,,,2700 - 6530,m³/h,2700 - 6530,m³/h,4909,m³/h,6180,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 025 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 025 Top,,,,,,3420 - 8210,m³/h,3420 - 8210,m³/h,6223,m³/h,7650,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Top,
swegon-iqlogic-gold-rx-px-cx-sd-ahu-modbus,e5,Swegon,IQlogic — GOLD RX/PX/CX/SD AHU (Modbus),GOLD CX Top 030 Top,capacityClass,packagedUnit,extracted,Swegon_AHU_QuickGuide.pdf,6,치수·중량 — Swegon_AHU_QuickGuide.pdf p6,크기 030 Top,,,,,,3420 - 8160,m³/h,3420 - 8160,m³/h,5968,m³/h,7560,m³/h,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,GOLD CX Top,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 10,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 10,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1082,mm,1082,mm,2282,mm,,,,,,,,,,,,,,,,,,,,
