modelId,equipId,vendor,model,unitModelNumber,unitNumberKind,unitRole,status,sourceFile,sourcePage,sourceTable,capacityClass,capacityClassUnit,compatibleCapacityRange,compatibleCapacityRangeUnit,matchedAirHandler,matchedAirHandlerUnit,ratedAirflow,ratedAirflowUnit,ecodesignAirflow,ecodesignAirflowUnit,sfp15Airflow,sfp15AirflowUnit,sfp20Airflow,sfp20AirflowUnit,grossCoolingCapacity,grossCoolingCapacityUnit,ahriNetCoolingCapacity,ahriNetCoolingCapacityUnit,eer,eerUnit,ieer,ieerUnit,capacitySteps,capacityStepsUnit,fanMotorHp,fanMotorHpUnit,fanMotorRpm,fanMotorRpmUnit,coilFaceArea,coilFaceAreaUnit,coilRowsFpi,coilRowsFpiUnit,compressorConfig,compressorConfigUnit,refrigerantCircuits,refrigerantCircuitsUnit,condenserFans,condenserFansUnit,condenserAirflow,condenserAirflowUnit,unitWidth,unitWidthUnit,unitHeight,unitHeightUnit,unitLength,unitLengthUnit,seer,seerUnit,seer2,seer2Unit,heatingCapacity,heatingCapacityUnit,cop,copUnit,systemPower,systemPowerUnit,soundRating,soundRatingUnit,refrigerantCharge,refrigerantChargeUnit,refrigerantControl,refrigerantControlUnit,cabinetSize,cabinetSizeUnit,airflowConfiguration,airflowConfigurationUnit
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 11,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 11,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1182,mm,1182,mm,2282,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 12,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 12,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1282,mm,1282,mm,2282,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 14,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1482,mm,1482,mm,2282,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 16,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 16,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1682,mm,1682,mm,2282,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 18,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 18,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,1882,mm,1882,mm,2282,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 20,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 20,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2082,mm,2082,mm,2382,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 22,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2282,mm,2282,mm,2382,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 24,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 24,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2482,mm,2482,mm,2582,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 27,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 27,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2782,mm,2764,mm,2882,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 29,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 29,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,2982,mm,2964,mm,2982,mm,,,,,,,,,,,,,,,,,,,,
systemair-access-geniox-geniox-go-ahu-modbus,e5,Systemair,Access — Geniox·Geniox GO AHU (Modbus),Geniox 31,capacityClass,packagedUnit,extracted,Systemair_Geniox_QuickGuide.pdf#quickselection,12,"General data — Geniox sizes (quick guide, rotary heat exchanger)",크기 31,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,3182,mm,3164,mm,2982,mm,,,,,,,,,,,,,,,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0724*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,6 Tons,,,,TWE0904*A*,,"2,400",,,,,,,,"78,000",,"76,000",,11.5,,,,,,,,"1,100",RPM,18.5,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,10.0,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0724*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,6 Tons,,,,TWE0724*B*,,"2,400",,,,,,,,"77,000",,"75,000",,11.5,,,,,,,,"1,100",RPM,17.4,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,7.0 / 7.0,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Single Compressor TTA0904*A*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,7.5 Tons,,,,TWE0904*A*,,"3,000",,,,,,,,"98,000",,"95,000",,11.5,,,,,,,,"1,100",RPM,18.5,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,10.4,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA0904*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,23,Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz,7.5 Tons,,,,TWE0904*B*,,3000,,,,,,,,"96,000",,"93,000",,11.5,,,,,,,,"1,100",RPM,17.4,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,7.1 / 7.5,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1204*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,10 Tons,,,,TWE1204*B*,,"4,000(a)",,,,,,,,"120,000",,"116,000",,11.5,,,,,,,,"1,125",RPM,22.7,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,8.2 / 8.4,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1204*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,10 Tons,,,,TWE1204*A*,,"4,000(a)",,,,,,,,"126,000",,"122,000(b)",,11.5,,,,,,,,"1,125",RPM,23.8,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,13.1,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1504*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,24,Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz,12.5 Tons,,,,TWE1504*B*,,"5,000",,,,,,,,"159,000",,"155,000",,11.2,,,,,,,,"1,125",RPM,27.0,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,10.4/10.4,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA1804*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,15 Tons,,,,TWE1804*B*,,"6,000",,,,,,,,"198,000",,"193,000",,11.2,,,,,,,,"1,125",RPM,44.3,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,11.5 / 11.5,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA1804*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,15 Tons,,,,TWE1804*B*,,"6,000",,,,,,,,"194,000",,"188,000",,11.2,,,,,,,,"1,125",RPM,44.3,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,22.5,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Dual Compressor TTA2404*D*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,20 Tons,,,,TWE2404*B*,,"8,000",,,,,,,,"254,000",,"246,000",,10.2,,,,,,,,"1,125",RPM,44.3,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,11.2 / 11.2,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA2404*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,20 Tons,,,,TWE2404*B*,,"8,000",,,,,,,,"258,000",,"250,000",,10.2,,,,,,,,"1,125",RPM,44.3,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,23.8,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),Manifolded Compressor TTA3004*C*,modelNumber,condensingUnit,extracted,SS-PRC028AA-EN_06262022.pdf,25,Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz,25 Tons,,,,TWE3004*B*,,"8,750",,,,,,,,"308,000",,"297,000",,10.1,,,,,,,,"1,125",RPM,51.3,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,,,,,29.8,lbs,,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE07243B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,6 Tons,,,,,,2400,CFM,,,,,,,,,,,,,,,,,2.0/3.0,HP,1725,RPM,8.1,sq ft,4/14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Expansion Valve,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE09043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,7.5 Tons,,,,,,3000,CFM,,,,,,,,,,,,,,,,,2.0/3.0,HP,1725,RPM,8.1,sq ft,4/14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Expansion Valve,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE09043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,7.5 Tons,,,,,,3000,CFM,,,,,,,,,,,,,,,,,2.0/3.0,HP,1725,RPM,8.1,sq ft,4/14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Expansion Valve,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Circuit TWE12043A*, 4A*, WA*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,10 Tons,,,,,,4000,CFM,,,,,,,,,,,,,,,,,2.0/3.0,HP,1725,RPM,11.2,sq ft,4/14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Expansion Valve,,,,,
trane-symbio-700-odyssey-lontalk-scc,e5,Trane,Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Circuit TWE12043B*, 4B*, WB*",modelNumber,airHandler,extracted,SS-PRC028AA-EN_06262022.pdf,26,Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand,10 Tons,,,,,,4000,CFM,,,,,,,,,,,,,,,,,2.0/3.0,HP,1725,RPM,11.2,sq ft,4/14,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,3 Tons,,,,,,"1,200/1,200",CFM,,,,,,,"37,000",,"36,000",,12.0/14.0,,,,,,0.25,HP,"1,100",RPM,10.50,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,3.00,kW,79,dB,3.2,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,4 Tons,,,,,,"1,600/1,600",CFM,,,,,,,"49,000",,"48,000",,12.0/14.0,,,,,,0.33,HP,"1,100",RPM,10.50,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,4.00,kW,80,dB,3.5,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,5 Tons,,,,,,"2,000/2,000",CFM,,,,,,,"60,000",,"58,500",,12.0/14.0,,,,,,0.40,HP,1100,RPM,11.90,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,4.88,kW,81,dB,4.8,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,6 Tons,,,,,,"2,400/2,100",CFM,,,,,,,"75,000",,"71,000",,11.2,,12.9 / 12.7,,,,0.70,HP,"1,100",RPM,16.91,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,6.36,kW,89,dB,5.5,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,7.5 Tons,,,,,,"3,000/2,400",CFM,,,,,,,"92,500",,"87,000",,11.2,,12.9 / 12.7,,,,0.70,HP,"1,100",RPM,16.91,sq ft,1/21,,,,,,,,,,,,,,,,,,,,,,,,7.77,kW,89,dB,7.5,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,7.5 Tons,,,,,,"3,000/2,325",CFM,,,,,,,"94,800",,"90,000",,11.2,,12.9/12.7(d),,,,0.70,HP,"1,100",RPM,17.31,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,8.04,kW,91,dB,3.8/3.6,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC102H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,8.5 Tons,,,,,,"3,400/2,720",CFM,,,,,,,"107,200",,"102,000",,11.2,,12.9 / 12.7(e),,,,0.70,HP,"1,100",RPM,20.77,sq ft,1/21,,,,,,,,,,,,,,,,,,,,,,,,9.11,kW,88,dB,5.9/4.0,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YSC120H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,10 Tons,,,,,,"4,000/4,000",CFM,,,,,,,"116,000",,"113,000",,11.2,,12.9/12.7,,,,0.70,HP,"1,100",RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,10.09,kW,88,dB,5.6/4.4,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC036E3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,3 Tons,,,,,,"1,200/1,200",CFM,,,,,,,"37,600",,"37,000",,"E3,4= 12.7/15.0 EW=12.0/14.4",,,,,,0.20,HP,"1,075",RPM,10.96,sq ft,2/16,,,,,,,,,,,,,,,,,,,,,,,,2.99,kW,81,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC048E3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,4 Tons,,,,,,"1,600/1,600",CFM,,,,,,,"49,930",,"49,000",,14.2,,,,,,0.40,HP,"1,075",RPM,17.00,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,3.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC048F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,4 Tons,,,,,,"1,600/1,600",CFM,,,,,,,"49,930",,"49,000",,13.2/15.0,,,,,,0.40,HP,"1,075",RPM,16.91,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,3.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060E3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,5 Tons,,,,,,"2,000/2,000",CFM,,,,,,,"61,000",,"60,000",,14.2,,,,,,0.40,HP,"1,075",RPM,17,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,4.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,5 Tons,,,,,,"2,000/2,000",CFM,,,,,,,"61,000",,"60,000",,12.85/15.0,,,,,,0.40,HP,"1,075",RPM,16.91,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,4.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,6 Tons,,,,,,"2,400/2,100",CFM,,,,,,,"72,000",,"68,000",,12.6,,14.5,,,,0.7,HP,1100,RPM,20.77,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,5.37,kW,89,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,6 Tons,,,,,,"2,400/2,100",CFM,,,,,,,"73,000",,"71,000",,13.1,,15.5(d),,,,0.7,HP,1100,RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,5.42,kW,89,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,7.5 Tons,,,,,,"3,000/2,625",CFM,,,,,,,"92,000",,"89,000",,12.6,,14.5(e),,,,0.75,HP,1100,RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,7.06,kW,88,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,8.5 Tons,,,,,,"3,400/2,720",CFM,,,,,,,"104,000",,"99,000",,12.5 YHC102FW = 12.4,,14.7(d) YHC102FW = 14.5,,,,0.75,HP,"1,100",RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,7.92,kW,89,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-dac,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,10 Tons,,,,,,"4,000/3,800",CFM,,,,,,,"116,000",,"113,000",,12.4,,"14.7 SZVAV, 15.2",,,,0.75,HP,"1,100",RPM,26.77,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,9.11,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC036G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,3 Tons,,,,,,"1,200/1,200",CFM,,,,,,,"37,000",,"36,000",,12.0/14.0,,,,,,0.25,HP,"1,100",RPM,10.50,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,3.00,kW,79,dB,3.2,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC048G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,4 Tons,,,,,,"1,600/1,600",CFM,,,,,,,"49,000",,"48,000",,12.0/14.0,,,,,,0.33,HP,"1,100",RPM,10.50,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,4.00,kW,80,dB,3.5,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC060G3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,29,Table 5. General data — 3 to 5 tons — standard efficiency,5 Tons,,,,,,"2,000/2,000",CFM,,,,,,,"60,000",,"58,500",,12.0/14.0,,,,,,0.40,HP,1100,RPM,11.90,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,4.88,kW,81,dB,4.8,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC072H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,6 Tons,,,,,,"2,400/2,100",CFM,,,,,,,"75,000",,"71,000",,11.2,,12.9 / 12.7,,,,0.70,HP,"1,100",RPM,16.91,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,6.36,kW,89,dB,5.5,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YSC090H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,7.5 Tons,,,,,,"3,000/2,400",CFM,,,,,,,"92,500",,"87,000",,11.2,,12.9 / 12.7,,,,0.70,HP,"1,100",RPM,16.91,sq ft,1/21,,,,,,,,,,,,,,,,,,,,,,,,7.77,kW,89,dB,7.5,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YSC092H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,7.5 Tons,,,,,,"3,000/2,325",CFM,,,,,,,"94,800",,"90,000",,11.2,,12.9/12.7(d),,,,0.70,HP,"1,100",RPM,17.31,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,8.04,kW,91,dB,3.8/3.6,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC102H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,8.5 Tons,,,,,,"3,400/2,720",CFM,,,,,,,"107,200",,"102,000",,11.2,,12.9 / 12.7(e),,,,0.70,HP,"1,100",RPM,20.77,sq ft,1/21,,,,,,,,,,,,,,,,,,,,,,,,9.11,kW,88,dB,5.9/4.0,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YSC120H3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,31,Table 6. General data — 6 to 10 tons — standard efficiency,10 Tons,,,,,,"4,000/4,000",CFM,,,,,,,"116,000",,"113,000",,11.2,,12.9/12.7,,,,0.70,HP,"1,100",RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,10.09,kW,88,dB,5.6/4.4,lbs,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC036E3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,3 Tons,,,,,,"1,200/1,200",CFM,,,,,,,"37,600",,"37,000",,"E3,4= 12.7/15.0 EW=12.0/14.4",,,,,,0.20,HP,"1,075",RPM,10.96,sq ft,2/16,,,,,,,,,,,,,,,,,,,,,,,,2.99,kW,81,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC048E3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,4 Tons,,,,,,"1,600/1,600",CFM,,,,,,,"49,930",,"49,000",,14.2,,,,,,0.40,HP,"1,075",RPM,17.00,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,3.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC048F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,4 Tons,,,,,,"1,600/1,600",CFM,,,,,,,"49,930",,"49,000",,13.2/15.0,,,,,,0.40,HP,"1,075",RPM,16.91,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,3.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC060E3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,5 Tons,,,,,,"2,000/2,000",CFM,,,,,,,"61,000",,"60,000",,14.2,,,,,,0.40,HP,"1,075",RPM,17,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,4.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC060F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,33,Table 7. General data — 3 to 5 tons — high efficiency,5 Tons,,,,,,"2,000/2,000",CFM,,,,,,,"61,000",,"60,000",,12.85/15.0,,,,,,0.40,HP,"1,075",RPM,16.91,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,4.67,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Single Compressor T/YHC072E/F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,6 Tons,,,,,,"2,400/2,100",CFM,,,,,,,"72,000",,"68,000",,12.6,,14.5,,,,0.7,HP,1100,RPM,20.77,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,5.37,kW,89,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"Dual Compressor T/YHC074F3,4",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,6 Tons,,,,,,"2,400/2,100",CFM,,,,,,,"73,000",,"71,000",,13.1,,15.5(d),,,,0.7,HP,1100,RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,5.42,kW,89,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC092F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,35,Table 8. General data — 6 to 7.5 tons — high efficiency,7.5 Tons,,,,,,"3,000/2,625",CFM,,,,,,,"92,000",,"89,000",,12.6,,14.5(e),,,,0.75,HP,1100,RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,7.06,kW,88,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC102F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,8.5 Tons,,,,,,"3,400/2,720",CFM,,,,,,,"104,000",,"99,000",,12.5 YHC102FW = 12.4,,14.7(d) YHC102FW = 14.5,,,,0.75,HP,"1,100",RPM,20.77,sq ft,1/20,,,,,,,,,,,,,,,,,,,,,,,,7.92,kW,89,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),"T/YHC120F3,4,W",modelNumber,packagedUnit,extracted,RT-PRC023AY-EN_12202022.pdf,37,Table 9. General data — 8.5 to 10 tons — high efficiency,10 Tons,,,,,,"4,000/3,800",CFM,,,,,,,"116,000",,"113,000",,12.4,,"14.7 SZVAV, 15.2",,,,0.75,HP,"1,100",RPM,26.77,sq ft,1/23,,,,,,,,,,,,,,,,,,,,,,,,9.11,kW,87,dB,,,Thermal Expansion Valve,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",12.5 Tons,,,,,,5000,CFM,,,,,,,154000,,150000,,12.3,,17.8,,,,,,,,34.71,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,12.20,kW,87,dBA,,,TXV,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",15 Tons,,,,,,6000,CFM,,,,,,,182000,,178000,,12.0,,17.9,,,,,,,,34.71,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,14.83,kW,87,dBA,,,TXV,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",20 Tons,,,,,,8000,CFM,,,,,,,246000,,240000,,11.2,,17.2,,,,,,,,40.05,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,21.43,kW,93,dBA,,,TXV,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),WHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,18,"Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)",25 Tons,,,,,,10000,CFM,,,,,,,272000,,262000,,10.4,,16.1,,,,,,,,40.05,sq ft,3/16,,,,,,,,,,,,,,,,,,,,,,,,25.19,kW,93,dBA,,,TXV,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ150,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",12.5 Tons,,,,,,5000,CFM,,,,,,,154000,,152000,,12.2,,17.6,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,12.45,kW,,,,,,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ180,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",15 Tons,,,,,,6000,CFM,,,,,,,182000,,178000,,11.8,,17.7,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,14.83,kW,,,,,,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ240,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",20 Tons,,,,,,8000,CFM,,,,,,,246000,,240000,,11.0,,17.0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,21.81,kW,,,,,,,,,,
trane-symbio-700-precedent-and-axiom-rooftop-wshp-lontalk-scc,e5,Trane,Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어),DHJ300,modelNumber,packagedUnit,extracted,PKGP-PRC021C-EN_07152023.pdf,19,"Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)",25 Tons,,,,,,10000,CFM,,,,,,,272000,,260000,,10.2,,15.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,25.49,kW,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 20 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,20 Tons,,,,,,,,,,,,,,,,,,,,,,100-50,%,,,,,,,,,10-10,Tons,1,,,,14600,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 25 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,25 Tons,,,,,,,,,,,,,,,,,,,,,,100-42,%,,,,,,,,,10-13.5,Tons,1,,,,20700,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 30 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,30 Tons,,,,,,,,,,,,,,,,,,,,,,100-50,%,,,,,,,,,15-15,Tons,1,,,,20700,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 40 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,40 Tons,,,,,,,,,,,,,,,,,,,,,,100-75- 50-25,%,,,,,,,,,10-10,Tons,2,,,,26790,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 50 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,50 Tons,,,,,,,,,,,,,,,,,,,,,,100-73- 46-23,%,,,,,,,,,11.5- 13.5,Tons,2,,,,36890,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 60 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,60 Tons,,,,,,,,,,,,,,,,,,,,,,100-75- 50-25,%,,,,,,,,,15-15,Tons,2,,,,40490,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 80 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,80 Tons,,,,,,,,,,,,,,,,,,,,,,100-83- 66-50- 33-17,%,,,,,,,,,15-15- 15,Tons,2,,,,56490,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 100 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,100 Tons,,,,,,,,,,,,,,,,,,,,,,100-80- 60-45- 30-15,%,,,,,,,,,15-15- 20,Tons,2,,,,73890,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellicore-split-system-rauk-bacnet,e5,Trane,Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet),RAUJ 120 Ton,capacityClass,condensingUnit,extracted,SS-PRC030L-EN_07092021.pdf,14,Table 1. General data — RAUJ condensing units,120 Tons,,,,,,,,,,,,,,,,,,,,,,100-83- 66-50- 33-17,%,,,,,,,,,20-20- 20,Tons,2,,,,76280,CFM,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,20 Tons,,,,,,"4,000 - 9,000",CFM,,,,,,,,,,,,,,,100/75/38/25,%,,,,,,,,,"1/5, 2/7.5",,1,,"2/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,25 Tons,,,,,,"5,000 - 11,250",CFM,,,,,,,,,,,,,,,100/63/25,%,,,,,,,,,"1/6, 2/9",,1,,"2/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,30 Tons,,,,,,"6,000 - 14,000",CFM,,,,,,,,,,,,,,,100/62/24,%,,,,,,,,,"1/6, 2/10",,1,,"2/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,40 Tons,,,,,,"8,000 - 18,000",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/9,,2,,"4/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,50 Tons,,,,,,"10,000 - 22,500",CFM,,,,,,,,,,,,,,,100/73/50/23,%,,,,,,,,,"2/10.5, 2/11.5",,2,,"4/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,55 Tons,,,,,,"11,000 - 24,750",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/11.5,,2,,"4/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,60 Tons,,,,,,"12,000 - 27,000",CFM,,,,,,,,,,,,,,,100/73/50/23,%,,,,,,,,,"2/13.5, 2/15",,2,,"6/26""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,70 Tons,,,,,,"14,000 - 30,000",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/15,,2,,"6/26""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-dac,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,75 Tons,,,,,,"15,000 - 30,000",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/15,,2,,"6/26""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 20 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,20 Tons,,,,,,"4,000 - 9,000",CFM,,,,,,,,,,,,,,,100/75/38/25,%,,,,,,,,,"1/5, 2/7.5",,1,,"2/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 25 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,25 Tons,,,,,,"5,000 - 11,250",CFM,,,,,,,,,,,,,,,100/63/25,%,,,,,,,,,"1/6, 2/9",,1,,"2/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 30 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,30 Tons,,,,,,"6,000 - 14,000",CFM,,,,,,,,,,,,,,,100/62/24,%,,,,,,,,,"1/6, 2/10",,1,,"2/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 40 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,40 Tons,,,,,,"8,000 - 18,000",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/9,,2,,"4/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 50 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,15,Table 1. General data — 20 to 50 ton,50 Tons,,,,,,"10,000 - 22,500",CFM,,,,,,,,,,,,,,,100/73/50/23,%,,,,,,,,,"2/10.5, 2/11.5",,2,,"4/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 55 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,55 Tons,,,,,,"11,000 - 24,750",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/11.5,,2,,"4/30""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 60 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,60 Tons,,,,,,"12,000 - 27,000",CFM,,,,,,,,,,,,,,,100/73/50/23,%,,,,,,,,,"2/13.5, 2/15",,2,,"6/26""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 70 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,70 Tons,,,,,,"14,000 - 30,000",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/15,,2,,"6/26""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
trane-symbio-800-intellipak-lontalk-scc,e5,Trane,Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어),IntelliPak 75 Ton,capacityClass,packagedUnit,extracted,RT-PRC086F-EN_05282020.pdf,17,Table 2. General data — 55 to 75 ton,75 Tons,,,,,,"15,000 - 30,000",CFM,,,,,,,,,,,,,,,100/75/50/25,%,,,,,,,,,4/15,,2,,"6/26""/Prop",,,,,,,,,,,,,,,,,,,,,,,,,,,,,
