{
"_kind": "grid",
"meta": {"ver":"3.0"},
"cols": [
{"name":"def"},
{"name":"accumulate"},
{"name":"baseUri"},
{"name":"children"},
{"name":"childrenFlatten"},
{"name":"computedFromReciprocal"},
{"name":"containedBy"},
{"name":"depends"},
{"name":"dis"},
{"name":"doc"},
{"name":"docAssociations"},
{"name":"docTaxonomy"},
{"name":"enum"},
{"name":"fileExt"},
{"name":"inputs"},
{"name":"is"},
{"name":"lib"},
{"name":"mandatory"},
{"name":"maxVal"},
{"name":"mime"},
{"name":"minVal"},
{"name":"noSideEffects"},
{"name":"notInherited"},
{"name":"of"},
{"name":"openEnum"},
{"name":"prefUnit"},
{"name":"quantityOf"},
{"name":"reciprocalOf"},
{"name":"tagOn"},
{"name":"transient"},
{"name":"transitive"},
{"name":"version"},
{"name":"wikipedia"}
],
"rows":[
{"def":{"_kind":"symbol", "val":"absorption"}, "doc":"Cooling process using energy from heat source such as hot water", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Absorption_refrigerator"}},
{"def":{"_kind":"symbol", "val":"ac"}, "doc":"Relating to alternating current (AC) electricity", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ac-elec"}, "doc":"Alternating current electricity", "is":[{"_kind":"symbol", "val":"elec"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Alternating_current"}},
{"def":{"_kind":"symbol", "val":"ac-elec-meter"}, "children":[{"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "angle":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "imbalance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "thd":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "pf":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "angle":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "imbalance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"avg":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "thd":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "angle":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "imbalance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "thd":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "pf":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "angle":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "imbalance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "thd":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "active":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "apparent":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "net":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "active":{"_kind":"marker"}, "energy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"phase":"A", "reactive":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"total":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "demand":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"total":{"_kind":"marker"}, "active":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"total":{"_kind":"marker"}, "apparent":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"total":{"_kind":"marker"}, "export":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "active":{"_kind":"marker"}, "energy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"total":{"_kind":"marker"}, "import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "active":{"_kind":"marker"}, "energy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"total":{"_kind":"marker"}, "net":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "active":{"_kind":"marker"}, "energy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"total":{"_kind":"marker"}, "reactive":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"AC Electricity meter.\nSee `docHaystack::Meters` chapter.", "is":[{"_kind":"symbol", "val":"elec-meter"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ac-evse-port"}, "children":[{"dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "stateOfCharge":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "cable":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "evseStatus":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "active":{"_kind":"marker"}, "energy":{"_kind":"marker"}, "hisTotalized":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "active":{"_kind":"marker"}, "power":{"_kind":"marker"}, "max":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "active":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "current":{"_kind":"marker"}, "max":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "current":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "pfScope":{"_kind":"marker"}, "pf":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"An AC EVSE port delivers `ac` electricity to a single EV charging inlet\nat a time.  See `docHaystack::EVSE#port` chapter.\n\nTypically a max current or max power setpoint should reference an AC\nEVSE port, but not both.  Usually it is preferred to control an AC EVSE\nport using a max current setpoint.\n\nIt is recommended to include electrical location related tags on\nelectrical points that reference an AC EVSE port.  See\n`docHaystack::Meters#elecMeters` chapter for more details.", "is":[{"_kind":"symbol", "val":"evse-port"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"ac-freq"}, "doc":"Frequency of an alternating current waveform", "is":[{"_kind":"symbol", "val":"freq"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["Hz"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"accumulate"}, "doc":"Accumulate the tag's value during [inheritance]`docHaystack::Normalization#inherit`\nand [defx]`docHaystack::Normalization#defx`.  Tags marked as accumulate\nare aggregated together during normalization and deduplicated.  This\nmarker must only be used on tags which expect a list value.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"active"}, "doc":"Working, operative, effective", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"active-energy"}, "doc":"Active energy in an AC eletrical power system. Integral of\n`active-power` over time.", "is":[{"_kind":"symbol", "val":"elec-energy"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["kWh"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electrical_energy"}},
{"def":{"_kind":"symbol", "val":"active-power"}, "doc":"Active power or real power; represents energy transfer that contributes\nuseful work.", "is":[{"_kind":"symbol", "val":"elec-power"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["kW"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electric_power"}},
{"def":{"_kind":"symbol", "val":"actuator"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment to move or control a mechanism.  Actuators may be manually\noperated or automated via a control system to convert an energy source\ninto mechanical energy.  Typically the energy source is electricity,\nhydraulics, or pneumatics.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Actuator"}},
{"def":{"_kind":"symbol", "val":"ahu"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Air Handling Unit: An enclosure with a fan that delivers air to a space\nvia ductwork and performs one or more of the functions of cleaning,\nheating, cooling, humidifying, dehumidifying, ventilating or circulating\nthe air.  See `docHaystack::AHUs` chapter.", "is":[{"_kind":"symbol", "val":"airHandlingEquip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Air_handler"}},
{"def":{"_kind":"symbol", "val":"ahuZoneDelivery"}, "doc":"AHU delivery method of conditioned air to the zone", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"airHandlingEquip"}]},
{"def":{"_kind":"symbol", "val":"air"}, "doc":"The mixture of gases which surrounds the earth", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Atmosphere_of_Earth"}},
{"def":{"_kind":"symbol", "val":"air-conditioning-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System for air treatment to control its temperature, humidity, cleanliness,\nand distribution to meet the requirements of a conditioned space.", "is":[{"_kind":"symbol", "val":"air-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"air-exhaust-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System consisting of one or more fans that remove air from the building.\nExhaust systems allow outdoor air to enter by ventilation inlets or normal\nleakage paths sthrough the building envelope.", "is":[{"_kind":"symbol", "val":"air-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"air-input"}, "doc":"Entity inputs air which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"air-output"}, "doc":"Entity outputs air to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"air-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System for moving air to maintain indoor thermal comfort and/or air quality.", "is":[{"_kind":"symbol", "val":"system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"air-temp"}, "doc":"Dry bulb temperature", "is":[{"_kind":"symbol", "val":"temp"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b0C", "\u00b0F"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Temperature"}},
{"def":{"_kind":"symbol", "val":"air-velocity"}, "doc":"Rate of air movement as distance over time", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["m/sec", "ft/min"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"air-ventilation-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that supplies or removes air by natural or mechanical means to or\nfrom any space in order to provide outdoor air to the space. Such air may or\nmay not have been conditioned.", "is":[{"_kind":"symbol", "val":"air-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"airCooling"}, "doc":"Cooling by dissipating heat into the surrounding air", "is":[{"_kind":"symbol", "val":"coolingProcess"}, {"_kind":"symbol", "val":"air-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Air_cooling"}},
{"def":{"_kind":"symbol", "val":"airHandlingEquip"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"HVAC equipment that conditions and delivers air via one or more fans.\nConditioning of air includes heating, cooling, humidification,\ndehumidification, and ventilation. See `docHaystack::AHUs` chapter.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"air-output"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Air_handler"}},
{"def":{"_kind":"symbol", "val":"airQuality"}, "doc":"Concentration of contaminants in the air", "is":[{"_kind":"symbol", "val":"concentration"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"airQualityZonePoints"}, "children":[{"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "ch2o":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "co":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "co2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "co2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "nh3":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "no2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "o3":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pm01":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pm10":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pm25":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "tvoc":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Entity with logical grouping of zone air quality points.\nSee `docHaystack::Zones#airQuality` chapter.", "is":[{"_kind":"symbol", "val":"pointGroup"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"airRef"}, "doc":"Air flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"air"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"air-output"}, "tagOn":[{"_kind":"symbol", "val":"air-input"}]},
{"def":{"_kind":"symbol", "val":"airTerminalUnit"}, "children":[{"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"inlet":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Equipment in air distribution systems which terminate at the space.\nTerminal units receive air from `airHandlingEquip` which have the\nprimarily responsibility to condition air.  Terminal units are primarily\nresponsible for delivery of air to the space and tempering the temperature.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"air-input"}, {"_kind":"symbol", "val":"air-output"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"airVolumeAdjustability"}, "doc":"Ability of air handling equip to adjust volume of air flow", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"airHandlingEquip"}]},
{"def":{"_kind":"symbol", "val":"alarm"}, "doc":"Notification of a condition which requires attention", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"angle"}, "doc":"Measurement of the relative difference in direction between two vectors or phasors", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"apparent"}, "doc":"Perceived quantity", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"apparent-energy"}, "doc":"Apparent energy in an AC eletrical power system. Integral of\n`apparent-power` over time.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"apparent-power"}, "doc":"Apparent power; the perceived magnitude of electric power transfer in an\nAC electric system due to the combination of active and reactive power.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["kVA"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"area"}, "doc":"Area of a shape or floor space", "is":[{"_kind":"symbol", "val":"number"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["ft\u00b2", "m\u00b2"], "tagOn":[{"_kind":"symbol", "val":"site"}, {"_kind":"symbol", "val":"space"}]},
{"def":{"_kind":"symbol", "val":"association"}, "doc":"Associations model ontological relationships between definitions.\nSee [Associations]`docHaystack::Associations` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"list"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "of":{"_kind":"symbol", "val":"symbol"}},
{"def":{"_kind":"symbol", "val":"ates"}, "children":[{"cool":{"_kind":"marker"}, "water":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "thermal":{"_kind":"marker"}, "meter":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "well":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"extraction":{"_kind":"marker"}, "well":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"flowInverter":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ground":{"_kind":"marker"}, "water":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"ground":{"_kind":"marker"}, "water":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"ground":{"_kind":"marker"}, "water":{"_kind":"marker"}, "volume":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatExchanger":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"infiltration":{"_kind":"marker"}, "well":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"purge":{"_kind":"marker"}, "water":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"purge":{"_kind":"marker"}, "water":{"_kind":"marker"}, "volume":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"warm":{"_kind":"marker"}, "water":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "thermal":{"_kind":"marker"}, "meter":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"warm":{"_kind":"marker"}, "well":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Aquifer Thermal Energy Storage system.\nSee `docHaystack::ATES` chapter.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Aquifer_thermal_energy_storage"}},
{"def":{"_kind":"symbol", "val":"atesClosedLoop"}, "doc":"The ATES uses closed piping to transport a water/glycol mixture\nthrough the ground. The system works like a heat exchanger; there\nis no ground water transported.", "is":[{"_kind":"symbol", "val":"atesDesign"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"atesDesign"}, "doc":"Design type of the ATES underground system.", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"ates"}]},
{"def":{"_kind":"symbol", "val":"atesDoublet"}, "doc":"The ATES has one or more pairs of a separate warm and cool well.", "is":[{"_kind":"symbol", "val":"atesDesign"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"atesDoubletPaired"}, "doc":"The ATES is as a doublet, but with specific warm and cool wells linked together.\nThese linked wells do not exchange water with other wells.", "is":[{"_kind":"symbol", "val":"atesDesign"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"atesMono"}, "doc":"The ATES has only one physical well.  This well is deep enough\nto penetrate two layers of groundwater.", "is":[{"_kind":"symbol", "val":"atesDesign"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"atesUnidirectional"}, "doc":"Similar to a doublet, but water always flows in the same direction from\nthe extraction to the infiltration well.", "is":[{"_kind":"symbol", "val":"atesDesign"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"atmospheric"}, "doc":"Related to the atmosphere of the earth", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"atmospheric-pressure"}, "doc":"Barometric pressure exerted by the weight of the atmosphere", "is":[{"_kind":"symbol", "val":"pressure"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["millibar", "inHg"], "quantityOf":[{"_kind":"symbol", "val":"weather"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Pressure"}},
{"def":{"_kind":"symbol", "val":"avg"}, "doc":"Average; central or typical value; median", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"bacnet"}, "doc":"ASHRAE building automation and control protocol", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/BACnet"}},
{"def":{"_kind":"symbol", "val":"barometric"}, "doc":"Relating atmospheric pressure", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"baseUri"}, "doc":"Base URI for normalizing relative URIs", "is":[{"_kind":"symbol", "val":"uri"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"lib"}]},
{"def":{"_kind":"symbol", "val":"battery"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment used to store electric energy", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electric_battery"}},
{"def":{"_kind":"symbol", "val":"biomass"}, "doc":"Plant or animal material used as fuel to produce electricity or heat", "is":[{"_kind":"symbol", "val":"substance"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Biomass"}},
{"def":{"_kind":"symbol", "val":"biomassHeating"}, "doc":"Heating by the combustion of biomass", "is":[{"_kind":"symbol", "val":"heatingProcess"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"blowdown"}, "doc":"Removal from container or pipe", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"blowdown-water"}, "doc":"Water expelled from a system to remove mineral build up", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"blowdown-water-input"}, "doc":"Entity inputs blowdown water which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"blowdown-water-output"}, "doc":"Entity outputs blowdown water to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"blowdownWaterRef"}, "doc":"Blowdown water flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"blowdown-water"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"blowdown-water-output"}, "tagOn":[{"_kind":"symbol", "val":"blowdown-water-input"}]},
{"def":{"_kind":"symbol", "val":"bluetooth"}, "doc":"Short range wireless communication protocol", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Bluetooth"}},
{"def":{"_kind":"symbol", "val":"boiler"}, "children":[{"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment to generate hot water or steam for heating", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Boiler"}},
{"def":{"_kind":"symbol", "val":"bool"}, "doc":"Boolean value 'true' or 'false'.\nSee [Kinds chapter]`docHaystack::Kinds#bool`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"branchSelector"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Branch selector used for heat recovery in a VRF system.  These are\ncontrol devices directing the liquid refrigerant or gas refrigerant\nto zones requiring cooling or heating. See `docHaystack::VRF#branchSelector`\nchapter.", "is":[{"_kind":"symbol", "val":"vrf-equip"}, {"_kind":"symbol", "val":"refrig-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"bypass"}, "doc":"Pipe used to bypass an equipment", "is":[{"_kind":"symbol", "val":"pipeSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"cable"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"An assembly of one or more insulated conductors.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"cav"}, "children":[{"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"inlet":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Constant air volume terminal unit.  CAV systems use a constant\nair flow rate with a variable air temperature.", "is":[{"_kind":"symbol", "val":"airTerminalUnit"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Constant_air_volume"}},
{"def":{"_kind":"symbol", "val":"centrifugal"}, "doc":"Compression via a continuous flow of fluid through an impeller", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Centrifugal_compressor"}},
{"def":{"_kind":"symbol", "val":"ch2o"}, "doc":"Formaldehyde (CH\u2082O)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Formaldehyde"}},
{"def":{"_kind":"symbol", "val":"ch2o-concentration"}, "doc":"Concentration of formaldehyde (CH\u2082O) in the air.", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b5g/m\u00b3", "ppb"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"ch4"}, "doc":"Methane (CH\u2084)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Methane"}},
{"def":{"_kind":"symbol", "val":"ch4-emission"}, "doc":"Greenhouse gas emission of methane (CH\u2084) into the air.", "is":[{"_kind":"symbol", "val":"emission"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kg", "ton", "lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"children"}, "accumulate":{"_kind":"marker"}, "doc":"List of prototypes contained by this entity.\nSee [Protos chapter]`docHaystack::Protos` for more details.", "is":[{"_kind":"symbol", "val":"list"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "of":{"_kind":"symbol", "val":"dict"}},
{"def":{"_kind":"symbol", "val":"childrenFlatten"}, "doc":"List of aspects to flatten into children prototypes.\nSee [Protos chapter]`docHaystack::Protos` for more details.", "is":[{"_kind":"symbol", "val":"list"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "of":{"_kind":"symbol", "val":"symbol"}},
{"def":{"_kind":"symbol", "val":"chilled"}, "doc":"Substance is cooled using cooling process", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"chilled-water"}, "doc":"Water cooled for use in HVAC and industrial processes", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Chilled_water"}},
{"def":{"_kind":"symbol", "val":"chilled-water-input"}, "doc":"Entity inputs chilled water which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"chilled-water-output"}, "doc":"Entity outputs chilled water to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"chilled-water-plant"}, "children":[{"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "bypass":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "header":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "heatExchanger":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "mixing":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"chiller":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "bypass":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"coolingTower":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Plant used to generate chilled water for cooling.\nSee `docHaystack::Plants`.", "is":[{"_kind":"symbol", "val":"plant"}, {"_kind":"symbol", "val":"chilled-water-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"chilled-water-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that circulates water in its liquid state below ambient temperature\nfor cooling a space or process.", "is":[{"_kind":"symbol", "val":"water-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"chilledBeam"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Conditions a space using a heat exchanger integrated into the ceiling", "is":[{"_kind":"symbol", "val":"radiantEquip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Chilled_beam"}},
{"def":{"_kind":"symbol", "val":"chilledBeamZone"}, "doc":"AHU supplies air to chilled beam terminal units", "is":[{"_kind":"symbol", "val":"ahuZoneDelivery"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"chilledWaterCooling"}, "doc":"Cooling using transfer of heat to chilled water", "is":[{"_kind":"symbol", "val":"coolingProcess"}, {"_kind":"symbol", "val":"chilled-water-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"chilledWaterRef"}, "doc":"Chilled water flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"chilled-water"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"chilled-water-output"}, "tagOn":[{"_kind":"symbol", "val":"chilled-water-input"}]},
{"def":{"_kind":"symbol", "val":"chiller"}, "children":[{"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "isolation":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "isolation":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"efficiency":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"evaporator":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"evaporator":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"load":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"load":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Equipment to remove heat from a liquid.  Chillers typically use a vapor\ncompression or an absorption refrigeration cycle.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Chiller"}},
{"def":{"_kind":"symbol", "val":"chiller-absorption"}, "doc":"Cooling process using energy from heat source such as hot water", "is":[{"_kind":"symbol", "val":"absorption"}, {"_kind":"symbol", "val":"chillerMechanism"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Absorption_refrigerator"}},
{"def":{"_kind":"symbol", "val":"chiller-centrifugal"}, "doc":"Compression via a continuous flow of fluid through an impeller", "is":[{"_kind":"symbol", "val":"centrifugal"}, {"_kind":"symbol", "val":"chillerMechanism"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Centrifugal_compressor"}},
{"def":{"_kind":"symbol", "val":"chiller-reciprocal"}, "doc":"Piston compressor driven by a crankshaft", "is":[{"_kind":"symbol", "val":"reciprocal"}, {"_kind":"symbol", "val":"chillerMechanism"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Reciprocating_compressor"}},
{"def":{"_kind":"symbol", "val":"chiller-rotaryScrew"}, "doc":"Rotary screw compression", "is":[{"_kind":"symbol", "val":"rotaryScrew"}, {"_kind":"symbol", "val":"chillerMechanism"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Rotary-screw_compressor"}},
{"def":{"_kind":"symbol", "val":"chillerMechanism"}, "doc":"Primary mechanism of chiller", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"chiller"}]},
{"def":{"_kind":"symbol", "val":"choice"}, "doc":"Choice specifies an exclusive marker selection.\nSee [Choices]`docHaystack::Choices` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"circ"}, "doc":"Pipe used to circulate fluid through an equipment or system", "is":[{"_kind":"symbol", "val":"pipeSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"circuit"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Electrical circuit and its associated components such as breakers.\nSee `docHaystack::ElecPanels#circuits` chapter.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}, {"_kind":"symbol", "val":"elec-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electrical_network"}},
{"def":{"_kind":"symbol", "val":"cloudage"}, "doc":"Percentage of sky obscured by clouds. This is also known as cloudiness, or cloud amount.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"weather"}]},
{"def":{"_kind":"symbol", "val":"cmd"}, "doc":"Point is a command, actuator, AO/BO.\nSee `docHaystack::Points#function` chapter.", "is":[{"_kind":"symbol", "val":"pointFunction"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"co"}, "doc":"Carbon monoxide (CO)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Carbon_monoxide"}},
{"def":{"_kind":"symbol", "val":"co-concentration"}, "doc":"Concentration of carbon monoxide (CO) in the air.", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["ppm"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"co2"}, "doc":"Carbon dioxide (CO\u2082)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Carbon_dioxide"}},
{"def":{"_kind":"symbol", "val":"co2-concentration"}, "doc":"Concentration of carbon dioxide (CO\u2082) in the air.", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["ppm"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"co2-emission"}, "doc":"Greenhouse gas emission of carbon dioxide (CO\u2082) into the air.", "is":[{"_kind":"symbol", "val":"emission"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kg", "ton", "lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"co2e"}, "doc":"Carbon dioxide equivalent", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Global_warming_potential"}},
{"def":{"_kind":"symbol", "val":"coal"}, "doc":"Combustible sedimentary rock", "is":[{"_kind":"symbol", "val":"solid"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Coal"}},
{"def":{"_kind":"symbol", "val":"coalHeating"}, "doc":"Heating by the combustion of coal", "is":[{"_kind":"symbol", "val":"heatingProcess"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"coap"}, "doc":"Constrained Application Protocol", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Constrained_Application_Protocol"}},
{"def":{"_kind":"symbol", "val":"coil"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Heat exchanger used to heat or cool air.  Coils are sub-components\nof HVAC equipment such as `airHandlingEquip`.", "is":[{"_kind":"symbol", "val":"heatExchanger"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Heat_exchanger#HVAC_air_coils"}},
{"def":{"_kind":"symbol", "val":"cold"}, "doc":"Having low degree of heat", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"cold-water"}, "doc":"Water supplied to cold taps", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"coldDeck"}, "doc":"Duct carries air for cooling", "is":[{"_kind":"symbol", "val":"ductDeck"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"compressor"}, "doc":"Device for mechanically increasing the pressure of a gas or refrigerant\nvapor by reducing its volume.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"computed"}, "doc":"Computed point. See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"synthetic"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"computed-point"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"synthetic-point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"computedFromReciprocal"}, "doc":"Indicates a relationship that is computed from its reciprocal.\nComputed defs cannot be used as tags themselves.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"computedModel"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"syntheticModel"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"computer"}, "doc":"General purpose computer.", "is":[{"_kind":"symbol", "val":"device"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Computer"}},
{"def":{"_kind":"symbol", "val":"concentration"}, "doc":"Abundance of substance in the total volume of a mixture.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "quantityOf":[{"_kind":"symbol", "val":"substance"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"condensate"}, "doc":"Liquid phase produced by the condensation of steam or other gas", "is":[{"_kind":"symbol", "val":"liquid"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Liquid"}},
{"def":{"_kind":"symbol", "val":"condensate-input"}, "doc":"Entity inputs condensate which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condensate-output"}, "doc":"Entity outputs condensate to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condensateRef"}, "doc":"Condensate flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"condensate"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"condensate-output"}, "tagOn":[{"_kind":"symbol", "val":"condensate-input"}]},
{"def":{"_kind":"symbol", "val":"condenser"}, "doc":"Device or related to process of condensation", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condenser-water"}, "doc":"Water used used to remove heat through condensation", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"condenser-water-input"}, "doc":"Entity inputs condenser water which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condenser-water-output"}, "doc":"Entity outputs condenser water to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condenser-water-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that circulates water in its liquid state for rejecting heat\nfrom a space or process.", "is":[{"_kind":"symbol", "val":"water-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condenserClosedLoop"}, "doc":"Working fluid is kept separate from fluid used for heat transfer into the atmosphere", "is":[{"_kind":"symbol", "val":"condenserLoop"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condenserCooling"}, "doc":"Removal of heat through the process of water condensation", "is":[{"_kind":"symbol", "val":"coolingProcess"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condenserLoop"}, "doc":"Open or closed loop for condenser working fluid", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"chilled-water-plant"}]},
{"def":{"_kind":"symbol", "val":"condenserOpenLoop"}, "doc":"Uses working fluid itself for evaporation into the atmosphere", "is":[{"_kind":"symbol", "val":"condenserLoop"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"condenserWaterRef"}, "doc":"Condenser water flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"condenser-water"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"condenser-water-output"}, "tagOn":[{"_kind":"symbol", "val":"condenser-water-input"}]},
{"def":{"_kind":"symbol", "val":"conditioning"}, "doc":"Related to cleaning, heating, cooling, humidifying, dehumidifying,\nventilating or circulating \u00a0air.\u00a0", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"conduit"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Duct, pipe, or cable to convey a substance or phenomenon", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"constantAirVolume"}, "doc":"Delivers a constant volume of air flow.  Typically this means\nequipment with a single speed fan.", "is":[{"_kind":"symbol", "val":"airVolumeAdjustability"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"containedBy"}, "doc":"The entity is logically contained by the referent.", "is":[{"_kind":"symbol", "val":"relationship"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "reciprocalOf":{"_kind":"symbol", "val":"contains"}, "transitive":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"contains"}, "computedFromReciprocal":{"_kind":"marker"}, "doc":"Entities logically contained by this entity", "is":[{"_kind":"symbol", "val":"relationship"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "reciprocalOf":{"_kind":"symbol", "val":"containedBy"}, "transitive":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"controller"}, "doc":"Microprocessor based device used in a control system.  Controllers\ninteract with the physical world through direct I/O to sensors and\nactuators or via network [protocols]`protocol`.", "is":[{"_kind":"symbol", "val":"device"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}},
{"def":{"_kind":"symbol", "val":"controls"}, "doc":"Associated with the control system for an industrial process", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Control_system"}},
{"def":{"_kind":"symbol", "val":"controls-panel"}, "children":[{"controller":{"_kind":"marker"}, "device":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"networking":{"_kind":"marker"}, "device":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Panel housing controllers and networking gear", "is":[{"_kind":"symbol", "val":"panel"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}},
{"def":{"_kind":"symbol", "val":"cool"}, "doc":"Associted with low temperature or cooling processes.  When used on a point,\nthis tag is associated with the control of cooling.  When paired with a\nsubstance, this tag indicates the substance is relatively cool in comparison\nto another substance, without being actively cooled by e.g. a chiller.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"cool-water"}, "doc":"Relatively cool water without active chilling", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"cooling"}, "doc":"Cooling mode or process", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"coolingCapacity"}, "doc":"Measurement of a chiller ability to remove heat measured", "is":[{"_kind":"symbol", "val":"number"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["tonref", "BTU/h", "kW"], "tagOn":[{"_kind":"symbol", "val":"chiller"}]},
{"def":{"_kind":"symbol", "val":"coolingCoil"}, "children":[{"chilled":{"_kind":"marker"}, "water":{"_kind":"marker"}, "cool":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"stage":1, "cool":{"_kind":"marker"}, "run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"ductDeck"}, {"_kind":"symbol", "val":"ductSection"}], "doc":"Coil used to cool air.", "is":[{"_kind":"symbol", "val":"coil"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Heat_exchanger#HVAC_air_coils"}},
{"def":{"_kind":"symbol", "val":"coolingOnly"}, "doc":"Equipment without heating", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"coolingProcess"}, "doc":"Processed used to cool a substance", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"airHandlingEquip"}, {"_kind":"symbol", "val":"chilledBeam"}, {"_kind":"symbol", "val":"coolingCoil"}]},
{"def":{"_kind":"symbol", "val":"coolingTower"}, "children":[{"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"condenser":{"_kind":"marker"}, "water":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"fan":{"_kind":"marker"}, "motor":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment to transfer waste heat into the atmosphere", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Cooling_tower"}},
{"def":{"_kind":"symbol", "val":"coord"}, "doc":"Geographic coordinate in latitude/longitude in decimal degrees.\nSee [Kinds chapter]`docHaystack::Kinds#coord`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"crac"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Computer Room Air Conditioner: An FCU designed to condition a computer\nroom.  See `docHaystack::AHUs` and `docHaystack::DataCenters` chapters.", "is":[{"_kind":"symbol", "val":"fcu"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fan_coil_unit"}},
{"def":{"_kind":"symbol", "val":"cur"}, "doc":"Supports current value", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"cur-point"}, "doc":"Point with support to report a \"real-time\" current value.  By real-time\nwe typically mean freshness within the order of a few seconds or at\nmost a few minutes.  For systems with direct I/O the current value is\ntypically driven by the I/O scan rate. For overlay systems which acquire\ndata via a protocol such as BACnet or Modbus then the current value\nis typically refreshed using polling or subscription over a network.\nAlso see `docHaystack::Points#cur` chapter.", "is":[{"_kind":"symbol", "val":"point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"curErr"}, "doc":"Error description when `curStatus` indicates error condition", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"cur-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"curStatus"}, "doc":"Status of point's current value reading.  The `curVal` is only available\nwhen curStatus is \"ok\" or \"stale\".  However a \"stale\" value should\nbe used with caution since the local system does not have a fresh value.\nIt is recommended that the `curVal` tag is removed from a point\nwhen the curStatus is not \"ok\" nor \"stale\".", "enum":"- ok: all is okay\n- stale: the point's curVal is not fresh data\n- fault: a configuration or hardware problem - see `curErr`\n- down: a communication or network problem - see `curErr`\n- disabled: manual disable of the point or connector\n- unknown: we don't know anything (usually boot state)\n- remoteFault: point in remote system is fault\n- remoteDown: point in remote system is down\n- remoteDisabled: point in remote system is disabled\n- remoteUnknown: point in remote system is unknown", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"cur-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"curVal"}, "doc":"Current value of a point.  The current value is only available when\nthe `curStatus` is \"ok\" or \"stale\".", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"cur-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"current"}, "doc":"Movement of fluid or electricity", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"current-angle"}, "doc":"AC current phase angle", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["deg"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"current-imbalance"}, "doc":"AC current phase imbalance. Also referred to as current unbalance.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"current-magnitude"}, "doc":"Root-mean-square (RMS) magnitude of AC electrical current", "is":[{"_kind":"symbol", "val":"elec-current"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["A"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"current-thd"}, "doc":"Total harmonic distortion (THD) of AC current", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"dali"}, "doc":"Digital Addressable Lighting Interface protocol for lighting", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Digital_Addressable_Lighting_Interface"}},
{"def":{"_kind":"symbol", "val":"damper"}, "doc":"Damper equipment or control point.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Damper_(flow)"}},
{"def":{"_kind":"symbol", "val":"damper-actuator"}, "children":[{"damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"damper":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"ductSection"}], "doc":"Actuator to regulate the flow of air.", "is":[{"_kind":"symbol", "val":"actuator"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Damper_(flow)"}},
{"def":{"_kind":"symbol", "val":"dataCenter"}, "children":[{"crac":{"_kind":"marker"}, "fcu":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"rack":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}], "doc":"Space used to house computer and networking gear.\nSee `docHaystack::DataCenters` chapter.", "is":[{"_kind":"symbol", "val":"space"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Data_center"}},
{"def":{"_kind":"symbol", "val":"date"}, "doc":"ISO 8601 date as year, month, day: '2011-06-07'.\nSee [Kinds chapter]`docHaystack::Kinds#date`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"dateTime"}, "doc":"ISO 8601 timestamp followed by timezone identifier.\nSee [Kinds chapter]`docHaystack::Kinds#dateTime`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"daytime"}, "doc":"Time between sunrise and sunset", "enum":"- nighttime: false indicates sun is below horizon\n- daytime: true indicates sun is above horizon", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "quantityOf":[{"_kind":"symbol", "val":"weather"}]},
{"def":{"_kind":"symbol", "val":"dc"}, "doc":"Relating to direct current (DC) electricity", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"dc-elec"}, "doc":"Direct current electricity", "is":[{"_kind":"symbol", "val":"elec"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Direct_current"}},
{"def":{"_kind":"symbol", "val":"dc-elec-meter"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"DC Electricity meter.\nSee `docHaystack::Meters` chapter.", "is":[{"_kind":"symbol", "val":"elec-meter"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"dc-evse-port"}, "children":[{"dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "stateOfCharge":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "cable":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "evseStatus":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "max":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "current":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "energy":{"_kind":"marker"}, "hisTotalized":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "max":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "volt":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"A DC EVSE port delivers `dc` electricity to a single EV charging inlet\nat a time.  See `docHaystack::EVSE#port` chapter.\n\nTypically a max current or max power setpoint should reference a DC\nEVSE port, but not both.  Usually it is preferred to control a DC EVSE\nport using a max power setpoint.", "is":[{"_kind":"symbol", "val":"evse-port"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"deadband"}, "doc":"The range in a process where no changes to output are made.\nMay also indicate the difference between a base setpoint and effective\nsetpoint.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"def"}, "doc":"Create a new definition bound to the given symbol.\nSee [Defs chapter]`docHaystack::Defs`.", "is":[{"_kind":"symbol", "val":"symbol"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"defx"}, "doc":"Extends the given definition with additional meta tags.\nSee [Normalization]`docHaystack::Normalization#defx`.", "is":[{"_kind":"symbol", "val":"symbol"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"delta"}, "doc":"Differential of fluid between entering and leaving sensors.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"demand"}, "doc":"Rate required for a process.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"depends"}, "doc":"List of this library's dependencies.  The dependent libs define the\n[lib namespace]`docHaystack::Namespaces#lib`. Also see\n[Normalization]`docHaystack::Normalization#resolve`.", "is":[{"_kind":"symbol", "val":"list"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "of":{"_kind":"symbol", "val":"ref"}, "tagOn":[{"_kind":"symbol", "val":"lib"}]},
{"def":{"_kind":"symbol", "val":"deprecated"}, "doc":"Obsoleted", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"design"}, "doc":"Data related to intended design and operating conditions.  This\nincludes sizing and other data specified by design engineers and\nengineered drawings.  Also see `rated`.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"dessicantDehumidifier"}, "doc":"Decreases humidity from air using a substance which absorbs moisture.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"device"}, "doc":"Microprocessor based hardware device.  This is the general term for\nall computers, mobile phones, controllers, and I/O modules.\nSee `docHaystack::Devices#networks` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"deviceRef"}, "doc":"Device which controls a monitors this entity", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "of":{"_kind":"symbol", "val":"device"}},
{"def":{"_kind":"symbol", "val":"dewPoint"}, "doc":"Dew point temperature at which water vapor will form dew", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b0C", "\u00b0F"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"dict"}, "doc":"Map of name/value tag pairs.\nSee [Kinds chapter]`docHaystack::Kinds#dict`.", "is":[{"_kind":"symbol", "val":"val"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"diesel"}, "doc":"Liquid fuel specifically designed for use in diesel engines", "is":[{"_kind":"symbol", "val":"liquid"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Diesel_fuel"}},
{"def":{"_kind":"symbol", "val":"directZone"}, "doc":"AHU supplies air directly to the zone", "is":[{"_kind":"symbol", "val":"ahuZoneDelivery"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"direction"}, "doc":"Compass direction measured in degrees: North: 0\u00b0 = 360\u00b0, East: 90\u00b0, South: 180\u00b0, West: 270\u00b0", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["deg"]},
{"def":{"_kind":"symbol", "val":"dis"}, "doc":"Display name for an entity.\nSee `docHaystack::Ontology#entities` chapter.", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"entity"}]},
{"def":{"_kind":"symbol", "val":"discharge"}, "doc":"Duct for air leaving an equipment", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"dispenser"}, "doc":"Equipment that releases a specific amount of a substance.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"diverting"}, "doc":"Three way valve which inputs one pipe and diverts between two output pipes.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"doas"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Dedicated Outside Air System: An AHU that brings in 100% outside air and\nno recirculated air in order to provide ventilation to spaces.\nSee `docHaystack::AHUs` chapter.", "is":[{"_kind":"symbol", "val":"ahu"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Air_handler"}},
{"def":{"_kind":"symbol", "val":"doc"}, "doc":"Documentation in simplified flavor of markdown.  The first\nsentence up to the period is used as the summary.\n\nSpecific formatting options:\npre>\n// inline formatting\n*italic*           // italics font\n**bold**           // bold font\n'code'             // code or API term\n`point`            // hyperlink to def (code link)\n[text]`point`      // hyperlink with explicit link text\n![alt]`image.png`  // image\n\n// unordered list\n- one\n- two\n- three\n\n// ordered list; use numbers or letters\n1. one\n2. two\n3. three\n<pre\n\nThe main difference between markdown is that inline code uses single\nticks and hyperlinks are annotated using the backtick.  Links may be:\n  - absolute http/https URIs\n  - def symbol such as \"site\" or \"hot-water\"", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"docAssociations"}, "doc":"Generate a section in the docs for this association.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"docTaxonomy"}, "doc":"Generate a taxonomy tree for this term in the documentationindex.\nWhen applied to a def, then it will will be listed in the docs\nunder the [taxonomies]`docHaystack::Docs#taxonomies` section.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "notInherited":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"domestic"}, "doc":"For human use", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"domestic-cold-water-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that circulates potable cold water in its liquid state for purposes\nother than space cooling and process requirements.", "is":[{"_kind":"symbol", "val":"domestic-water-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"domestic-hot-water-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that circulates potable hot water in its liquid state for purposes\nother than space heating and process requirements.", "is":[{"_kind":"symbol", "val":"domestic-water-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"domestic-water"}, "doc":"Tap water for drinking, washing, cooking, and flushing of toilets", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"domestic-water-input"}, "doc":"Entity inputs domestic water which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"domestic-water-output"}, "doc":"Entity outputs domestic water to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"domestic-water-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that circulates potable water in its liquid state for purposes\nother than space conditioning and process requirements.", "is":[{"_kind":"symbol", "val":"water-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"domesticWaterRef"}, "doc":"Domestic water flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"domestic-water"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"domestic-water-output"}, "tagOn":[{"_kind":"symbol", "val":"domestic-water-input"}]},
{"def":{"_kind":"symbol", "val":"dualDuct"}, "doc":"Two ducts: combination of hotDeck, coldDeck, or neutralDeck", "is":[{"_kind":"symbol", "val":"ductConfig"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"duct"}, "children":[{"air":{"_kind":"marker"}, "co2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "co2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"coolingCoil":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"damper":{"_kind":"marker"}, "actuator":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"fan":{"_kind":"marker"}, "motor":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"heatingCoil":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"ductDeck"}, {"_kind":"symbol", "val":"ductSection"}], "doc":"Conduit used to convey air for HVAC", "is":[{"_kind":"symbol", "val":"conduit"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Duct_(flow)"}},
{"def":{"_kind":"symbol", "val":"ductArea"}, "doc":"Config point on a `vav` for duct area measured in ft\u00b2 or m\u00b2", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ductConfig"}, "doc":"Ductwork configuration", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"airHandlingEquip"}, {"_kind":"symbol", "val":"airTerminalUnit"}]},
{"def":{"_kind":"symbol", "val":"ductDeck"}, "doc":"Cold, hot, or neutral deck. Can be applied to 'ahu' equip if the AHU\nis part of a 'dualDuct' or 'tripleDuct' system but only serves a single\ndeck type.", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"duct"}, {"_kind":"symbol", "val":"airHandlingEquip"}]},
{"def":{"_kind":"symbol", "val":"ductSection"}, "doc":"Equipment section of ductwork", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"duct"}, {"_kind":"symbol", "val":"damper-actuator"}, {"_kind":"symbol", "val":"fan-motor"}]},
{"def":{"_kind":"symbol", "val":"duration"}, "doc":"Number with a unit of time", "is":[{"_kind":"symbol", "val":"number"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"dxCooling"}, "doc":"Cooling using direct expansion of a refrigerant vapor.\nAlso see `dxHeating` and `heatPump`.", "is":[{"_kind":"symbol", "val":"coolingProcess"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"dxHeating"}, "doc":"Heating using direct expansion of a refrigerant vapor.\nAlso see `dxCooling` and `heatPump`.", "is":[{"_kind":"symbol", "val":"heatingProcess"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"economizer"}, "doc":"Duct to access fresh outside air only for economizing, not ventilation", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"economizing"}, "doc":"Energy reduction mode which augments heating/cooling with outside air.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"effective"}, "doc":"Current control setpoint in effect taking into account other factors", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"efficiency"}, "doc":"Efficiency point of a chiller measured in \"COP\" or \"kW/ton\".", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elec"}, "doc":"Associated with electricity or with electrical force, power, or energy.\nThis is often opposed to `mech` mechanical energy.", "is":[{"_kind":"symbol", "val":"phenomenon"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electricity"}},
{"def":{"_kind":"symbol", "val":"elec-current"}, "doc":"Electrical current", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "quantityOf":[{"_kind":"symbol", "val":"elec"}]},
{"def":{"_kind":"symbol", "val":"elec-demand"}, "doc":"Active power averaged over a regular interval.  For utility meters\nthe demand interval is based on the billing period.", "is":[{"_kind":"symbol", "val":"active-power"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["kW"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electric_power"}},
{"def":{"_kind":"symbol", "val":"elec-energy"}, "doc":"Electrical energy; integral of electric power", "is":[{"_kind":"symbol", "val":"energy"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kWh"], "quantityOf":[{"_kind":"symbol", "val":"elec"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electrical_energy"}},
{"def":{"_kind":"symbol", "val":"elec-input"}, "doc":"Entity inputs electricity which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elec-meter"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Electricity meter", "is":[{"_kind":"symbol", "val":"meter"}, {"_kind":"symbol", "val":"elec-input"}, {"_kind":"symbol", "val":"elec-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elec-output"}, "doc":"Entity outputs electricity to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elec-panel"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Physical housing for electrical circuits, fuses, and breakers.\nSee `docHaystack::ElecPanels#panels` chapter.", "is":[{"_kind":"symbol", "val":"panel"}, {"_kind":"symbol", "val":"elec-input"}, {"_kind":"symbol", "val":"elec-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Distribution_board"}},
{"def":{"_kind":"symbol", "val":"elec-power"}, "doc":"Rate of electrical energy transfer; energy transfer per unit time", "is":[{"_kind":"symbol", "val":"power"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kW"], "quantityOf":[{"_kind":"symbol", "val":"elec"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electric_power"}},
{"def":{"_kind":"symbol", "val":"elec-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that generates, converts, distributes, and/or stores electricity.", "is":[{"_kind":"symbol", "val":"system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elec-volt"}, "doc":"Electrical voltage, potential difference", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "quantityOf":[{"_kind":"symbol", "val":"elec"}]},
{"def":{"_kind":"symbol", "val":"elecHeating"}, "doc":"Heating by the conversion of electrical energy", "is":[{"_kind":"symbol", "val":"heatingProcess"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electric_heating"}},
{"def":{"_kind":"symbol", "val":"elecLine"}, "doc":"Single-phase line measurement of an electric quantity in a multi-phase\nAC electric power system.", "enum":"- L1: line 1 measurement\n- L2: line 2 measurement\n- L3: line 3 measurement", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elecLineToLine"}, "doc":"Single-phase electric quantity measured line-to-line in a multi-phase AC\nelectric power system.", "enum":"- L1-L2: line 1 to line 2 measurement\n- L2-L3: line 2 to line 3 measurement\n- L3-L1: line 3 to line 1 measurement", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elecLineToNeutral"}, "doc":"Single-phase electric quantity measured line-to-neutral in a multi-phase\nAC electric power system.", "enum":"- L1-N: line 1 to neutral measurement\n- L2-N: line 2 to neutral measurement\n- L3-N: line 3 to neutral measurement", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"elecRef"}, "doc":"Electricity flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"elec"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"elec-output"}, "tagOn":[{"_kind":"symbol", "val":"elec-input"}]},
{"def":{"_kind":"symbol", "val":"elevator"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Enclosure used to move people between floors.", "is":[{"_kind":"symbol", "val":"verticalTransport"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Elevator"}},
{"def":{"_kind":"symbol", "val":"emission"}, "doc":"Amount of a substance discharged into the air", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"enable"}, "doc":"Secondary on/off `point` of an `equip` especially used with a `vfd`.\nEnable is used with Bool points where true indicates on and false\nindicates off.  Equip with an enable should always also define a `run`\npoint which indicates the primary on/off state of the equipment.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"energy"}, "doc":"Measure of ability to do work", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"entering"}, "doc":"Pipe conveys fluid into an equipment", "is":[{"_kind":"symbol", "val":"pipeSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"enthalpy"}, "doc":"Total heat content of a system. It is defined as internal energy of the system plus the product of pressure and volume.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kJ/kg", "BTU/lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"entity"}, "doc":"Top-level dicts with a unique identifier.\nSee `docHaystack::Ontology#entities` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"enum"}, "doc":"Defines an eumeration of string key names.  The range may also be applied\nto format a Bool ordered as \"false,true\".  The value of this tag may be\nformatted in one of five ways:\n - dict of dicts keyed by name and Dict values for meta such as 'doc' tag\n - comma separated names on one line\n - names separated by a \"\\n\" newline character\n - markdown unordered list formatted as a series of \"- name: description\\n\"\n - ref to a Xeto 'sys::Enum' spec\n\nEnum names *should* follow valid tag naming rules (start with lowercase\nASCII letter and contain only ASCII letters and numbers).  However in\ncases where mapping directly to external enumerations enum names can\ncontain arbitrary characters such as space.", "is":[{"_kind":"symbol", "val":"val"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}, {"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"equip"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment asset.\nSee `docHaystack::Equips` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"equipRef"}, "containedBy":{"_kind":"symbol", "val":"equip"}, "doc":"Reference to equip which contains this entity", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"equip"}, "tagOn":[{"_kind":"symbol", "val":"controller"}, {"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"escalator"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Moving staircase used to move people between floors.", "is":[{"_kind":"symbol", "val":"verticalTransport"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Escalator"}},
{"def":{"_kind":"symbol", "val":"evaporator"}, "doc":"Mechanism used to convert a refrigerant from its liquid to gaseous state.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"evse"}, "doc":"Electric Vehicle Supply Equipment.  See `docHaystack::EVSE` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"evse-cable"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"The electrical cable between an `evse-port` and an EV charging inlet\non a vehicle. The `evseCableType` tag distinguishes the type of cable.\nSee `docHaystack::EVSE#cable` chapter.", "is":[{"_kind":"symbol", "val":"evse-equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"evse-dispenser"}, "children":[{"equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "evseStatus":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "port":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "ac":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "magnitude":{"_kind":"marker"}, "current":{"_kind":"marker"}, "max":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "max":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment that dispenses electricity to an EV.  It consists of a\nphysical EVSE enclosure and its contents to which an `evse-cable`\nattaches.  An `evse-dispenser` can contain zero or more `evse-port`.\n\nChildren points are used to describe or control one or more `evse-port`\nwithin the EVSE manufacturer's package.\n\nSee `docHaystack::EVSE#dispenser` chapter.", "is":[{"_kind":"symbol", "val":"evse-equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"evse-equip"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment that supports the delivery of electricity to charging inlets\nlocated on EVs.  See `docHaystack::EVSE` chapter.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}, {"_kind":"symbol", "val":"elec-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"evse-port"}, "children":[{"equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "cable":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "evseStatus":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"An EVSE port delivers electricity to a single EV charging inlet at a\ntime.  Comprised of a software-controlled electrical contactor or\ncircuit breaker.  Typically contained within an `evse-dispenser`, but\nmay be contained within an `evse-powerConverter`.  More than one\n`evse-cable` may be connected to a single `evse-port`, however, only one\nmay be energized at any given time.\n\nNote:  In the future we might add an entity that describes `evse-port`\ncontained in an AC distribution panel.  This scenario is not common.\n\nSee `docHaystack::EVSE#port` chapter.", "is":[{"_kind":"symbol", "val":"evse-equip"}, {"_kind":"symbol", "val":"elec-meter"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"evse-powerConverter"}, "children":[{"equip":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "evseStatus":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"evse":{"_kind":"marker"}, "port":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"import":{"_kind":"marker"}, "dc":{"_kind":"marker"}, "elec":{"_kind":"marker"}, "power":{"_kind":"marker"}, "max":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"A power converter that has a `dc` electrical output applied to a\n`dc-evse-port`.  May be contained within an `evse-dispenser` or in a\nseparate dedicated equipment enclosure.\n\nChildren points are used to describe or control one or more `evse-port`\nwithin the EVSE manufacturer's package.\n\nSee `docHaystack::EVSE#powerConverter` chapter.", "is":[{"_kind":"symbol", "val":"evse-equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Charging_station"}},
{"def":{"_kind":"symbol", "val":"evse-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"A system that supplies electricity to EVSE assembly equipment and its\nauxiliary loads.", "is":[{"_kind":"symbol", "val":"elec-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"evseCableType"}, "doc":"Physical type of `evse-cable`.", "enum":"- ccs1:  CCS1 charging cable\n- ccs2:  CCS2 charging cable\n- chademo:  CHAdeMO charging cable\n- saeJ3400:  SAE J3400 charging cable\n- saeJ1772:  SAE J1772 charging cable\n- saeJ3068:  SAE J3068 charging cable\n- iecType2:  IEC 62196 Type 2 charging cable\n- mcs:  Megawatt Charging System charging cable\n- gbt:  GB/T charging cable", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"evse-cable"}]},
{"def":{"_kind":"symbol", "val":"evseSession"}, "doc":"Describes an event during which an `evse-port` can deliver power to an EV.\nThe EVSE may need to authorize a user to initiate an `evseSession`.\n\nAt minimum has the following data:\n - ts:  when the event was logged by the system of record\n - started:  when the event started\n - stopped:  when the event stopped\n - tx:  transaction ID for the event\n - targetRef:  reference to the `evse-port`\n - energyDelivered:  energy delivered during the `evseSession`\n - event:  marker tag\n - meterStart:  meter register's value at the beginning of the `evseSession`\n\nIn the future additional data might be included, such as the means of\nEV charging session authorization.", "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"evseStatus"}, "doc":"Status of one or more `evse-port` reported by an EVSE.\n\nWhen applied to an `evse-port`, indicates the status of an EVSE port.\n\nWhen applied to an `evse-dispenser` or `evse-powerConverter`, indicates\nthe status of one or more `evse-port` within an EVSE manufacturer's\npackage.  In this case only the enum values available, unavailable,\nand fault apply.", "enum":"- available:  When the point references an `evse-port`, indicates the\n  `evse-port` is available for recharging a vehicle.  During this\n  condition none of the `evse-cable` that reference the `evse-port` are\n  plugged into a vehicle charging inlet.  Also, a parked vehicle may\n  prohibit another vehicle from recharging.\n\n  When the point references `evse-dispenser` or `evse-powerConverter`,\n  indicates `evse-port` within the EVSE manufacturer's package are\n  available for an `evseSession` and may actively be in one.  Also, an\n  `evse-port` may have another `evseStatus` based on its condition.\n- preparing:  After an `evse-port` is no longer available and before an\n  `evseSession` begins.  Typically this condition applies during the\n  authorization of an `evseSession`.  This value is deprecated in favor\n  of the occupied value.\n- charging:  When there is an active `evseSession` and the contactor\n  for the `evse-port` is closed.  This value is deprecated in favor of\n  the occupied value.\n- suspendedEVSE:  When the `evse-port` is occupied and not within an\n  active `evseSession` due to inavailability of power to deliver to the\n  vehicle or an unsuccessful attempt to establish an `evseSession`.\n  This value is deprecated in favor of the occupied value.\n- suspendedEV:  When a vehicle does not accept power being offered by\n  the `evse-port` during an active `evseSession`.  This value is\n  deprecated in favor of the occupied value.\n- finishing:  After an `evseSession` when the `evse-port` is still\n  occupied.  This value is deprecated in favor of the occupied value.\n- occupied:  When an `evse-cable` that references the `evse-port` is\n  plugged into a vehicle's charging inlet.  During this condition the\n  `evse-port` may or may not be within an active `evseSession`.\n- reserved:  When the `evse-port` is dedicated to a specific user.\n  During this condition only the intended user can authorize an\n  `evseSession` with their vehicle.  An unauthorized user and their\n  parked vehicle may prohibit an authorized user from recharging.\n- unavailable:  When the EVSE prohibits EV charging on the `evse-port`\n  due to an applied software setting for the `evse-port` or EVSE\n  manufacturer's package.\n- fault:  When the EVSE prohibits EV charging on the `evse-port` due to\n  a fault condition within the `evse-port` or EVSE manufacturer's\n  package.", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"exhaust"}, "doc":"Duct used to expel air back outside", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"export"}, "doc":"Supplied out of a system", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"extraction"}, "doc":"Taking a substance out of another substance", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"faceBypass"}, "doc":"Point of an ahu indicating air flow is by-passing the heating/cooling\ncoils. If a boolean point, then true indicates the unit is in by-pass\nmode and false indicates by-pass is disabled. If the point is an analog\npoint then 100% indicates full by-pass mode and 0% indicates by-pass is\ncompletely disabled.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"fan"}, "doc":"Fan equipment or control point", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fan_(machine)"}},
{"def":{"_kind":"symbol", "val":"fan-motor"}, "children":[{"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "speed":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "speed":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"ductSection"}, {"_kind":"symbol", "val":"fan"}], "doc":"Motor used with a fan to create air flow.\nSee `docHaystack::Motors` chapter.", "is":[{"_kind":"symbol", "val":"motor"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fan_(machine)"}},
{"def":{"_kind":"symbol", "val":"fanPowered"}, "doc":"Device with a fan", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"fcu"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Fan Coil Unit: A unitary, factory-made enclosure with a fan and coil\nthat recirculates air in a space and performs one or more of the\nfunctions of cleaning, heating, cooling, humidifying, dehumidifying,\nor ventilating the air. Unit heaters are examples of FCUs.\nSee `docHaystack::AHUs` chapter.", "is":[{"_kind":"symbol", "val":"airHandlingEquip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fan_coil_unit"}},
{"def":{"_kind":"symbol", "val":"feature"}, "doc":"Feature namespace of definitions formatted as 'feature:name'", "docTaxonomy":{"_kind":"marker"}, "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"feelsLike"}, "doc":"Apparent temperature perceived when considering humidity, wind chill, and heat index", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b0C", "\u00b0F"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"fileExt"}, "doc":"Filename extension such as \"csv\"", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"filetype"}]},
{"def":{"_kind":"symbol", "val":"filetype"}, "doc":"File format type definition", "is":[{"_kind":"symbol", "val":"feature"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"filetype:csv"}, "dis":"CSV", "doc":"Comma Separated Values - see `docHaystack::Csv`", "fileExt":"csv", "is":[{"_kind":"symbol", "val":"filetype"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "mime":"text/csv", "wikipedia":{"_kind":"uri", "val":"https://wikipedia.org/wiki/Comma-separated_values"}},
{"def":{"_kind":"symbol", "val":"filetype:json"}, "dis":"JSON", "doc":"Haystack JavaScript Object Notation format - see `docHaystack::Json`", "fileExt":"json", "is":[{"_kind":"symbol", "val":"filetype"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "mime":"application/json", "wikipedia":{"_kind":"uri", "val":"https://wikipedia.org/wiki/JSON"}},
{"def":{"_kind":"symbol", "val":"filetype:jsonld"}, "dis":"JSON-LD", "doc":"JavaScript Object Notation for Linked Data - see `docHaystack::Rdf`", "fileExt":"jsonld", "is":[{"_kind":"symbol", "val":"filetype"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "mime":"application/ld+json", "wikipedia":{"_kind":"uri", "val":"https://wikipedia.org/wiki/JSON-LD"}},
{"def":{"_kind":"symbol", "val":"filetype:trio"}, "dis":"Trio", "doc":"Haystack Tag Record Input Output - see `docHaystack::Trio`", "fileExt":"trio", "is":[{"_kind":"symbol", "val":"filetype"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "mime":"text/trio"},
{"def":{"_kind":"symbol", "val":"filetype:turtle"}, "dis":"Turtle", "doc":"RDF Turtle - see `docHaystack::Rdf`", "fileExt":"ttl", "is":[{"_kind":"symbol", "val":"filetype"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "mime":"text/turtle", "wikipedia":{"_kind":"uri", "val":"https://wikipedia.org/wiki/Turtle_(syntax)"}},
{"def":{"_kind":"symbol", "val":"filetype:zinc"}, "dis":"Zinc", "doc":"Haystack typed CSV format - see `docHaystack::Zinc`", "fileExt":"zinc", "is":[{"_kind":"symbol", "val":"filetype"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "mime":"text/zinc"},
{"def":{"_kind":"symbol", "val":"filter"}, "doc":"Related to an air or fluid filter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"filterStr"}, "doc":"Haystack filter string.  See `docHaystack::Filters`", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"floor"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}], "doc":"Storey of a building.  See `docHaystack::Spaces#floors` chapter.", "is":[{"_kind":"symbol", "val":"space"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Storey"}},
{"def":{"_kind":"symbol", "val":"floorNum"}, "doc":"Unitless integer indicating the floor's distance from ground level.  The\nground floor is always defined as zero.  Additional floors above ground are\nnumbered 1, 2, 3, etc.  Subterranean floors are numbered -1, -2, -3, etc.\nThis convention is consistent with how most European buildings number\nfloors.  In North America its common to label the ground floor\nas the first floor; however Haystack requires the ground level to be\nassigned a floorNum of 0.", "is":[{"_kind":"symbol", "val":"int"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"floor"}]},
{"def":{"_kind":"symbol", "val":"flow"}, "doc":"Measure of volumetric flow of fluid", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["m\u00b3/s", "gal/min"], "quantityOf":[{"_kind":"symbol", "val":"fluid"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fluid_dynamics"}},
{"def":{"_kind":"symbol", "val":"flow-meter"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Meter to measure flow rate and total volume of fluid.\nSee `docHaystack::Meters` chapter.", "is":[{"_kind":"symbol", "val":"meter"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"flowInverter"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System to change direction of substance flow ", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"flue"}, "doc":"Duct for exhausting combustion", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Flue"}},
{"def":{"_kind":"symbol", "val":"fluid"}, "doc":"Liquid or gas", "is":[{"_kind":"symbol", "val":"substance"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fluid"}},
{"def":{"_kind":"symbol", "val":"flux"}, "doc":"Measurement through a given surface", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"freezeStat"}, "doc":"A boolean point of an ahu indicating a freezing condition.  This\nmight require a control sequence to protect the equipment. If true\nthen a freeze condition is detected, or false if not.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"freq"}, "doc":"Occurrences per unit time", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["Hz"]},
{"def":{"_kind":"symbol", "val":"ftp"}, "doc":"File Transfer Protocol", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/File_Transfer_Protocol"}},
{"def":{"_kind":"symbol", "val":"fuelOil"}, "doc":"Petroleum based oil burned for energy", "is":[{"_kind":"symbol", "val":"liquid"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fuel_oil"}},
{"def":{"_kind":"symbol", "val":"fuelOil-input"}, "doc":"Entity inputs fuel oil which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"fuelOil-output"}, "doc":"Entity outputs fuel oil to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"fuelOilHeating"}, "doc":"Heating by the combustion of fuel oil", "is":[{"_kind":"symbol", "val":"heatingProcess"}, {"_kind":"symbol", "val":"fuelOil-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"fuelOilRef"}, "doc":"Fuel oil flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"fuelOil"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"fuelOil-output"}, "tagOn":[{"_kind":"symbol", "val":"fuelOil-input"}]},
{"def":{"_kind":"symbol", "val":"fumeHood"}, "children":[{"air":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "velocity":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"air":{"_kind":"marker"}, "velocity":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Ventilation equipment to limit exposure to hazardous fumes.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fume_hood"}},
{"def":{"_kind":"symbol", "val":"gas"}, "doc":"Substance with neither definite volume nor shape", "is":[{"_kind":"symbol", "val":"fluid"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Gas"}},
{"def":{"_kind":"symbol", "val":"gasoline"}, "doc":"Petroleum derived liquid used as a fuel source", "is":[{"_kind":"symbol", "val":"liquid"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Gasoline"}},
{"def":{"_kind":"symbol", "val":"gasoline-input"}, "doc":"Entity inputs gasoline which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"gasoline-output"}, "doc":"Entity outputs gasoline to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"gasolineRef"}, "doc":"Gasoline flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"gasoline"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"gasoline-output"}, "tagOn":[{"_kind":"symbol", "val":"gasoline-input"}]},
{"def":{"_kind":"symbol", "val":"geoAddr"}, "doc":"Free form street address.  Best practice is to follow local\nnorms for a postal address.  Typically this string includes\nthe `geoStreet`, `geoCity`, `geoState` (in US), and `geoPostalCode`:\n\nExamples:\n  \"1600 Pennsylvania Avenue NW, Washington, DC 20500\"\n\n  \"10 Downing St, Westminster, London SW1A 2AA, United Kingdom\"\n\n  \"Champ de Mars, 5 Avenue Anatole France, 75007 Paris, France\"", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoCity"}, "doc":"Geographic city or locality name", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoCoord"}, "doc":"Geographic coordinate as 'C(latitude,longitude)'", "is":[{"_kind":"symbol", "val":"coord"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoCountry"}, "doc":"Geographic country as [ISO 3166-1]`http://en.wikipedia.org/wiki/ISO_3166-1`\ntwo letter code", "enum":"- AF: Afghanistan\n- AX: Aland Islands\n- AL: Albania\n- DZ: Algeria\n- AS: American Samoa\n- AD: Andorra\n- AO: Angola\n- AI: Anguilla\n- AQ: Antarctica\n- AG: Antigua and Barbuda\n- AR: Argentina\n- AM: Armenia\n- AW: Aruba\n- AU: Australia\n- AT: Austria\n- AZ: Azerbaijan\n- BS: Bahamas\n- BH: Bahrain\n- BD: Bangladesh\n- BB: Barbados\n- BY: Belarus\n- BE: Belgium\n- BZ: Belize\n- BJ: Benin\n- BM: Bermuda\n- BT: Bhutan\n- BO: Bolivia, Plurinational State of\n- BO: Bolivia\n- BA: Bosnia and Herzegovina\n- BA: Bosnia\n- BA: Herzegovina\n- BW: Botswana\n- BV: Bouvet Island\n- BR: Brazil\n- IO: British Indian Ocean Territory\n- BN: Brunei Darussalam\n- BG: Bulgaria\n- BF: Burkina Faso\n- BI: Burundi\n- KH: Cambodia\n- CM: Cameroon\n- CA: Canada\n- CV: Cape Verde\n- KY: Cayman Islands\n- CF: Central African Republic\n- TD: Chad\n- CL: Chile\n- CN: China\n- CX: Christmas Island\n- CC: Cocos (keeling) Islands\n- CC: Cocos\n- CO: Colombia\n- KM: Comoros\n- CG: Congo\n- CD: Congo, the Democratic Republic of the\n- CK: Cook Islands\n- CR: Costa Rica\n- CI: Cote D'ivoire\n- HR: Croatia\n- CU: Cuba\n- CY: Cyprus\n- CZ: Czech Republic\n- DK: Denmark\n- DJ: Djibouti\n- DM: Dominica\n- DO: Dominican Republic\n- EC: Ecuador\n- EG: Egypt\n- SV: El Salvador\n- GQ: Equatorial Guinea\n- ER: Eritrea\n- EE: Estonia\n- ET: Ethiopia\n- FK: Falkland Islands (malvinas)\n- FK: Falkland Islands\n- FO: Faroe Islands\n- FJ: Fiji\n- FI: Finland\n- FR: France\n- GF: French Guiana\n- PF: French Polynesia\n- TF: French Southern Territories\n- GA: Gabon\n- GM: Gambia\n- GE: Georgia\n- DE: Germany\n- GH: Ghana\n- GI: Gibraltar\n- GR: Greece\n- GL: Greenland\n- GD: Grenada\n- GP: Guadeloupe\n- GU: Guam\n- GT: Guatemala\n- GG: Guernsey\n- GN: Guinea\n- GW: Guinea-bissau\n- GY: Guyana\n- HT: Haiti\n- HM: Heard Island and Mcdonald Islands\n- VA: Holy See (vatican City State)\n- VA: Vatican\n- HN: Honduras\n- HK: Hong Kong\n- HU: Hungary\n- IS: Iceland\n- IN: India\n- ID: Indonesia\n- IR: Iran, Islamic Republic of\n- IR: Iran\n- IQ: Iraq\n- IE: Ireland\n- IM: Isle of Man\n- IL: Israel\n- IT: Italy\n- JM: Jamaica\n- JP: Japan\n- JE: Jersey\n- JO: Jordan\n- KZ: Kazakhstan\n- KE: Kenya\n- KI: Kiribati\n- KP: Korea, Democratic People's Republic of\n- KR: Korea, Republic of\n- KR: Korea\n- KW: Kuwait\n- KG: Kyrgyzstan\n- LA: Lao People's Democratic Republic\n- LA: Lao\n- LV: Latvia\n- LB: Lebanon\n- LS: Lesotho\n- LR: Liberia\n- LY: Libyan Arab Jamahiriya\n- LI: Liechtenstein\n- LT: Lithuania\n- LU: Luxembourg\n- MO: Macao\n- MK: Macedonia, the Former Yugoslav Republic of\n- MK: Macedonia\n- MG: Madagascar\n- MW: Malawi\n- MY: Malaysia\n- MV: Maldives\n- ML: Mali\n- MT: Malta\n- MH: Marshall Islands\n- MQ: Martinique\n- MR: Mauritania\n- MU: Mauritius\n- YT: Mayotte\n- MX: Mexico\n- FM: Micronesia, Federated States of\n- FM: Micronesia\n- MD: Moldova, Republic of\n- MD: Moldova\n- MC: Monaco\n- MN: Mongolia\n- ME: Montenegro\n- MS: Montserrat\n- MA: Morocco\n- MZ: Mozambique\n- MM: Myanmar\n- NA: Namibia\n- NR: Nauru\n- NP: Nepal\n- NL: Netherlands\n- AN: Netherlands Antilles\n- NC: New Caledonia\n- NZ: New Zealand\n- NI: Nicaragua\n- NE: Niger\n- NG: Nigeria\n- NU: Niue\n- NF: Norfolk Island\n- MP: Northern Mariana Islands\n- NO: Norway\n- OM: Oman\n- PK: Pakistan\n- PW: Palau\n- PS: Palestinian Territory, Occupied\n- PS: Palestine\n- PA: Panama\n- PG: Papua New Guinea\n- PY: Paraguay\n- PE: Peru\n- PH: Philippines\n- PN: Pitcairn\n- PL: Poland\n- PT: Portugal\n- PR: Puerto Rico\n- QA: Qatar\n- RE: Reunion\n- RO: Romania\n- RU: Russian Federation\n- RW: Rwanda\n- BL: Saint Barthelemy\n- SH: Saint Helena, Ascension and Tristan Da Cunha\n- SH: Saint Helena\n- KN: Saint Kitts and Nevis\n- LC: Saint Lucia\n- MF: Saint Martin\n- PM: Saint Pierre and Miquelon\n- VC: Saint Vincent and the Grenadines\n- WS: Samoa\n- SM: San Marino\n- ST: Sao Tome and Principe\n- SA: Saudi Arabia\n- SN: Senegal\n- RS: Serbia\n- SC: Seychelles\n- SL: Sierra Leone\n- SG: Singapore\n- SK: Slovakia\n- SI: Slovenia\n- SB: Solomon Islands\n- SO: Somalia\n- ZA: South Africa\n- GS: South Georgia and the South Sandwich Islands\n- ES: Spain\n- LK: Sri Lanka\n- SD: Sudan\n- SR: Suriname\n- SJ: Svalbard and Jan Mayen\n- SZ: Swaziland\n- SE: Sweden\n- CH: Switzerland\n- SY: Syrian Arab Republic\n- TW: Taiwan, Province of China\n- TW: Taiwan\n- TJ: Tajikistan\n- TZ: Tanzania, United Republic of\n- TZ: Tanzania\n- TH: Thailand\n- TL: Timor-leste\n- TG: Togo\n- TK: Tokelau\n- TO: Tonga\n- TT: Trinidad and Tobago\n- TN: Tunisia\n- TR: Turkey\n- TM: Turkmenistan\n- TC: Turks and Caicos Islands\n- TV: Tuvalu\n- UG: Uganda\n- UA: Ukraine\n- AE: United Arab Emirates\n- GB: United Kingdom\n- GB: England\n- GB: Britain\n- GB: Great Britain\n- US: United States\n- US: United States of America\n- US: USA\n- UM: United States Minor Outlying Islands\n- UY: Uruguay\n- UZ: Uzbekistan\n- VU: Vanuatu\n- EE: Vatican City State See Holy\n- VE: Venezuela, Bolivarian Republic of\n- VE: Venezuela\n- VN: Viet Nam\n- VG: Virgin Islands, British\n- VI: Virgin Islands, U.S.\n- WF: Wallis and Futuna\n- EH: Western Sahara\n- YE: Yemen\n- ZM: Zambia\n- ZW: Zimbabwe", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoCounty"}, "doc":"Geographic subdivision of US state", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoElevation"}, "doc":"Elevation above sea-level of the location", "is":[{"_kind":"symbol", "val":"number"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoPlace"}, "doc":"Geographic place", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"geoPostalCode"}, "doc":"Geographic postal code; for US this is a five digit zip code", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoState"}, "doc":"State or province name; for US this is two letter state code. May be\nused in other countries to model administrative area between the geoCity\nand geoCountry level.", "enum":"- AL: Alabama\n- AK: Alaska\n- AS: American Samoa\n- AZ: Arizona\n- AR: Arkansas\n- CA: California\n- CO: Colorado\n- CT: Connecticut\n- DE: Delaware\n- DC: District of Columbia\n- FM: Federated States of Micronesia\n- FL: Florida\n- GA: Georgia\n- GU: Guam\n- HI: Hawaii\n- ID: Idaho\n- IL: Illinois\n- IN: Indiana\n- IA: Iowa\n- KS: Kansas\n- KY: Kentucky\n- LA: Louisiana\n- ME: Maine\n- MH: Marshall Islands\n- MD: Maryland\n- MA: Massachusetts\n- MI: Michigan\n- MN: Minnesota\n- MS: Mississippi\n- MO: Missouri\n- MT: Montana\n- NE: Nebraska\n- NV: Nevada\n- NH: New Hampshire\n- NJ: New Jersey\n- NM: New Mexico\n- NY: New York\n- NC: North Carolina\n- ND: North Dakota\n- MP: Northern Mariana Islands\n- OH: Ohio\n- OK: Oklahoma\n- OR: Oregon\n- PW: Palau\n- PA: Pennsylvania\n- PR: Puerto Rico\n- RI: Rhode Island\n- SC: South Carolina\n- SD: South Dakota\n- TN: Tennessee\n- TX: Texas\n- UT: Utah\n- VA: Virginia\n- VI: Virgin Islands\n- VT: Vermont\n- WA: Washington\n- WV: West Virginia\n- WI: Wisconsin\n- WY: Wyoming", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "openEnum":{"_kind":"marker"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"geoStreet"}, "doc":"Geographic street address and name", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"geoPlace"}]},
{"def":{"_kind":"symbol", "val":"grid"}, "doc":"Two dimension table of columns and rows.\nSee [Kinds chapter]`docHaystack::Kinds#grid`.", "is":[{"_kind":"symbol", "val":"val"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"ground"}, "doc":"Related to the surface of the earth.  Used to indicate electrical\ncurrent being measured on an electrical ground conductor when applied to\na point entity that has the `elec` and `current` tags.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ground-floor"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}], "doc":"Floor at ground level.  In North America this is typically called\nthe first floor, but in Europe its often labeled as floor zero.\nIf `floorNum` is defined, then it must be set to zero.", "is":[{"_kind":"symbol", "val":"floor"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Storey"}},
{"def":{"_kind":"symbol", "val":"ground-water"}, "doc":"Water present under the ground or from a well", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Groundwater"}},
{"def":{"_kind":"symbol", "val":"haystack"}, "doc":"Haystack HTTP protocol for exchanging tagged data", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Communication_protocol"}},
{"def":{"_kind":"symbol", "val":"header"}, "doc":"Pipe used as central connection or manifold for other piping runs.", "is":[{"_kind":"symbol", "val":"pipeSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"heat"}, "doc":"Associated with a heating process.  When used on a point,\nthis tag is associated with the control of heating.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"heatExchanger"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment to transfer heat between two working fluids.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Heat_exchanger"}},
{"def":{"_kind":"symbol", "val":"heatPump"}, "doc":"Equipment that employs a vapor compression cycle with a reversing\nvalve to provide heating or cooling. For vapor compression heating\nwithout a reversing valve, such as for a heat pump water heater,\nsee `dxHeating` which should be used.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Heat_pump"}},
{"def":{"_kind":"symbol", "val":"heatRecovery"}, "doc":"Transfer of heat from one substance to another to reduce energy consumption.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"heatWheel"}, "doc":"Boolean point indicating command state of AHU's heat wheel.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Thermal_wheel"}},
{"def":{"_kind":"symbol", "val":"heating"}, "doc":"Heating mode or process", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"heatingCoil"}, "children":[{"equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "heat":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"stage":1, "heat":{"_kind":"marker"}, "run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "heat":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"ductDeck"}, {"_kind":"symbol", "val":"ductSection"}], "doc":"Coil used to heat air.", "is":[{"_kind":"symbol", "val":"coil"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Heat_exchanger#HVAC_air_coils"}},
{"def":{"_kind":"symbol", "val":"heatingOnly"}, "doc":"Equipment without cooling", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"heatingProcess"}, "doc":"Processed used to heat a substance", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"airHandlingEquip"}, {"_kind":"symbol", "val":"boiler"}, {"_kind":"symbol", "val":"chilledBeam"}, {"_kind":"symbol", "val":"heatingCoil"}, {"_kind":"symbol", "val":"radiator"}, {"_kind":"symbol", "val":"radiantFloor"}, {"_kind":"symbol", "val":"vav"}]},
{"def":{"_kind":"symbol", "val":"hfc"}, "doc":"Hydrofluorocarbons", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Hydrofluorocarbon"}},
{"def":{"_kind":"symbol", "val":"hfc-emission"}, "doc":"Greenhouse gas emission of hydrofluorocarbons into the air.", "is":[{"_kind":"symbol", "val":"emission"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kg", "ton", "lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"his"}, "doc":"Supports historization of data", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"his-point"}, "doc":"Historized point with a history log of timestamp/value pairs.  Points\nmarked as historized indicate the system can response to queries via\nthe 'hisRead' operation to return a trend log of timestamp/value pairs.\n\nThere are typically two mechanisms for historization:\n  - the local system performs the historization by logging the\n    point's `curVal` to local storage\n  - in overlay systems a downstream device performs the historization\n    and the local system synchronizes the history data in batch on\n    a periodic basis\n\nAlso see `docHaystack::Points#his` chapter.", "is":[{"_kind":"symbol", "val":"point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hisErr"}, "doc":"Error description when `hisStatus` indicates error condition", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"his-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"hisMode"}, "doc":"Indicates the way that history data is collected for a point.", "enum":"- sampled: Data is sampled on a regular interval. The timestamp\n  indicates exactly when the sample was taken, and we assume linear\n  interpolation between samples.\n- cov: Data is logged when it changes. The means the timestamp\n  indicates exactly when it changed (inclusive) and it remains that\n  value until the next sample's timestamp (exclusive).\n- consumption: Integral data is sampled on a regular interval and\n  logged at the *end* of the interval. The timestamp indicates the\n  *end* of the interval. Therefore, the raw data is logged as\n  start *exclusive*, end *inclusive*.  This is mode is typical for\n  consumption meters.", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"his-point"}]},
{"def":{"_kind":"symbol", "val":"hisStatus"}, "doc":"Status of point's history collection or synchronization", "enum":"- ok: last sync attempt was successful\n- fault: a configuration problem - see `hisErr`\n- down: a communication or network problem - see `hisErr`\n- disabled: manual disable of the point or parent connector\n- unknown: we don't know anything (usually boot state)\n- pending: sync has been scheduled and is waiting to running\n- syncing: sync is currently running", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"his-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"hisTotalized"}, "doc":"Indicates values which are a continuous stream of totalization. History\ndata reads and should be normalized by computing the delta.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"his-point"}]},
{"def":{"_kind":"symbol", "val":"hot"}, "doc":"Having high degree of heat", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hot-water"}, "doc":"Hot water used for HVAC heating or supplied to hot taps", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"hot-water-boiler"}, "children":[{"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"circ":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"flue":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"makeup":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Boiler which outputs hot water", "is":[{"_kind":"symbol", "val":"boiler"}, {"_kind":"symbol", "val":"hot-water-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Boiler"}},
{"def":{"_kind":"symbol", "val":"hot-water-input"}, "doc":"Entity inputs hot water which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hot-water-output"}, "doc":"Entity outputs hot water to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hot-water-plant"}, "children":[{"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"flue":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "boiler":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "bypass":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "header":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "heatExchanger":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hot":{"_kind":"marker"}, "water":{"_kind":"marker"}, "mixing":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"makeup":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Plant used to generate hot water for heating.\nSee `docHaystack::Plants`.", "is":[{"_kind":"symbol", "val":"plant"}, {"_kind":"symbol", "val":"hot-water-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hot-water-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that circulates water in its liquid state for heating\na space or process.", "is":[{"_kind":"symbol", "val":"water-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hotDeck"}, "doc":"Duct carries air for heating", "is":[{"_kind":"symbol", "val":"ductDeck"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hotWaterHeating"}, "doc":"Heating using energy of hot water", "is":[{"_kind":"symbol", "val":"heatingProcess"}, {"_kind":"symbol", "val":"hot-water-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hotWaterRef"}, "doc":"Hot water flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"hot-water"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"hot-water-output"}, "tagOn":[{"_kind":"symbol", "val":"hot-water-input"}]},
{"def":{"_kind":"symbol", "val":"http"}, "doc":"Hypertext Transfer Protocol which is foundation of the web", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Hypertext_Transfer_Protocol"}},
{"def":{"_kind":"symbol", "val":"humidifier"}, "doc":"Adding moisture to air", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"humidifier-equip"}, "children":[{"equip":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "childrenFlatten":[], "doc":"Equipment which adds moisture to air to increase humidity", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Humidifier"}},
{"def":{"_kind":"symbol", "val":"humidity"}, "doc":"Percent relative humidity; measure of moisture in the air", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["%RH"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"hvac"}, "doc":"Heating, ventilation, and air conditioning", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/HVAC"}},
{"def":{"_kind":"symbol", "val":"hvac-zone-space"}, "children":[{"equip":{"_kind":"marker"}}, {"occupancy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"occupied":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"occupied":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "ch2o":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "co":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "co2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "co2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "nh3":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "no2":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "o3":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pm01":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pm10":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pm25":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "occ":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "occ":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "standby":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "standby":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "unocc":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "unocc":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "tvoc":{"_kind":"marker"}, "concentration":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Zone related to conditioning of a space's air temperature and quality.\nSee `docHaystack::Spaces#zones` and `docHaystack::Zones#hvac` chapters.", "is":[{"_kind":"symbol", "val":"zone-space"}, {"_kind":"symbol", "val":"hvacZonePoints"}, {"_kind":"symbol", "val":"airQualityZonePoints"}, {"_kind":"symbol", "val":"air-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hvacMode"}, "doc":"Operational mode for HVAC equipment", "enum":"- cooling:\n- heating:\n- reheat:\n- warmup: morning warmup where AHU is supplying warm air\n- purge: night purge when AHU is supplying 100% fresh air\n- pressurize:\n- depressurize:\n- manual:", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"hvacZonePoints"}, "children":[{"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "occ":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "occ":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "unocc":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "unocc":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "standby":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "standby":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Entity with logical grouping of zone HVAC air points.\nSee `docHaystack::Zones#hvac` chapter.", "is":[{"_kind":"symbol", "val":"pointGroup"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ice"}, "doc":"Water in its solid form", "is":[{"_kind":"symbol", "val":"solid"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Ice"}},
{"def":{"_kind":"symbol", "val":"id"}, "doc":"Defines the unique identifier of an entity in system using a `ref` value\ntype. The scope of an entity is undefined, but must be unique with a\ngiven system or project. This identifier may be used by other entities\nfor cross-referencing.  See `docHaystack::Ontology#entities` chapter.", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"entity"}]},
{"def":{"_kind":"symbol", "val":"illuminance"}, "doc":"Luminous flux hitting the inside of the sphere at a specific point.\n\nAlso see [ies.org]`https://www.ies.org/definitions/illuminance/`", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["lux", "footcandle", "phot"], "quantityOf":[{"_kind":"symbol", "val":"light"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Illuminance"}},
{"def":{"_kind":"symbol", "val":"imap"}, "doc":"Internet Message Access Protocol for retrieving email", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Internet_Message_Access_Protocol"}},
{"def":{"_kind":"symbol", "val":"imbalance"}, "doc":"Lacking balance", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"import"}, "doc":"Received into a system", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"indoorUnit"}, "doc":"Operates inside the conditioned space", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"infiltration"}, "doc":"Permeation of a substance into another substance", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"inlet"}, "doc":"Duct with air entering an equipment", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"input"}, "doc":"Entity inputs a substance which flows from another entity", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"inputs"}, "doc":"The entity inputs a substance from the referent.\nThe value of this tag is what is received.", "is":[{"_kind":"symbol", "val":"relationship"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "reciprocalOf":{"_kind":"symbol", "val":"outputs"}, "transitive":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"int"}, "doc":"Unitless integer number", "is":[{"_kind":"symbol", "val":"number"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"intensity"}, "doc":"Measure of an electromagnetic field", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"irradiance"}, "doc":"Energy received at a surface by area", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"is"}, "doc":"Defines one or more supertypes of a subtyping relationship.\nSee [Subtyping]`docHaystack::Subtyping` chapter.", "is":[{"_kind":"symbol", "val":"association"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "of":{"_kind":"symbol", "val":"symbol"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"isolation"}, "doc":"Actuator used to isolate an equipment from a pipe or ductwork system", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"kind"}, "doc":"Kind name used to identity a value data type", "enum":"- Marker: is-a label\n- Bool: true or false\n- NA: not available\n- Number: floating point with optional unit\n- Str: Unicode string\n- Uri: Universal resource identifier\n- Ref: reference to an entity\n- Date: an ISO 8601 date as year, month, day: 2011-06-07\n- Time: an ISO 8601 time as hour, minute, seconds: 09:51:27.354\n- DateTime: an ISO 8601 timestamp followed by timezone name\n- Coord: geographic coordinate in latitude/longitude formatted as C(lat,lng)\n- XStr: extended string with type name\n- List: ordered sequence\n- Dict: key/value map\n- Grid: two dimensional tabular data collection", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"knx"}, "doc":"KNX protocol commonly used for lighting systems", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/KNX_(standard)"}},
{"def":{"_kind":"symbol", "val":"laptop"}, "doc":"Portable laptop computer.", "is":[{"_kind":"symbol", "val":"computer"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Laptop"}},
{"def":{"_kind":"symbol", "val":"leaving"}, "doc":"Pipe conveys fluid out of an equipment", "is":[{"_kind":"symbol", "val":"pipeSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"level"}, "doc":"Range from 0% to 100%.  When paired with a fluid this implies a fill\nlevel where 0% is empty and 100% is full.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"fluid"}]},
{"def":{"_kind":"symbol", "val":"lib"}, "doc":"Library module of symbolic definitions.\nSee `docHaystack::Namespaces#libs` chapter.", "is":[{"_kind":"symbol", "val":"feature"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"lib:ph"}, "baseUri":{"_kind":"uri", "val":"https://project-haystack.org/def/ph/"}, "doc":"Project Haystack core definitions", "is":[{"_kind":"symbol", "val":"lib"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "version":"4.0.0"},
{"def":{"_kind":"symbol", "val":"lib:phIct"}, "baseUri":{"_kind":"uri", "val":"https://project-haystack.org/def/phIct/"}, "depends":[{"_kind":"symbol", "val":"lib:ph"}, {"_kind":"symbol", "val":"lib:phIoT"}], "doc":"Project Haystack definitions for Information and Communications Technology.\nThis includes microprocessor based hardware, software, and networking\ntechnologies.", "is":[{"_kind":"symbol", "val":"lib"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "version":"4.0.0", "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Information_and_communications_technology"}},
{"def":{"_kind":"symbol", "val":"lib:phIoT"}, "baseUri":{"_kind":"uri", "val":"https://project-haystack.org/def/phIoT/"}, "depends":[{"_kind":"symbol", "val":"lib:ph"}, {"_kind":"symbol", "val":"lib:phScience"}], "doc":"Project Haystack definitions for Internet of Things", "is":[{"_kind":"symbol", "val":"lib"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "version":"4.0.0", "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Internet_of_things"}},
{"def":{"_kind":"symbol", "val":"lib:phScience"}, "baseUri":{"_kind":"uri", "val":"https://project-haystack.org/def/phScience/"}, "depends":[{"_kind":"symbol", "val":"lib:ph"}], "doc":"Project Haystack scientific definitions", "is":[{"_kind":"symbol", "val":"lib"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "version":"4.0.0"},
{"def":{"_kind":"symbol", "val":"light"}, "doc":"Electromagnetic radiation in the visible spectrum", "is":[{"_kind":"symbol", "val":"phenomenon"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Light"}},
{"def":{"_kind":"symbol", "val":"light-level"}, "doc":"Sensed or controlled dimming level of electrical lighting.\nLevel is measured as a percentage where 0% is off and 100%\nis full brightness.", "is":[{"_kind":"symbol", "val":"level"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"light"}]},
{"def":{"_kind":"symbol", "val":"lighting"}, "doc":"Systems associated with illumination in the built environment", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Lighting"}},
{"def":{"_kind":"symbol", "val":"lighting-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System designed to provide lighting.", "is":[{"_kind":"symbol", "val":"elec-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"lighting-zone-space"}, "children":[{"equip":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "illuminance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "level":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "level":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "luminous":{"_kind":"marker"}, "flux":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"occupancy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"occupied":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"occupied":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}], "doc":"Zone related to lighting system.\nSee `docHaystack::Spaces#zones` and `docHaystack::Zones#lighting` chapters.", "is":[{"_kind":"symbol", "val":"zone-space"}, {"_kind":"symbol", "val":"lightingZonePoints"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"lightingZonePoints"}, "children":[{"light":{"_kind":"marker"}, "level":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "level":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "illuminance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "luminous":{"_kind":"marker"}, "flux":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Entity with logical grouping of lighting points.\nSee `docHaystack::Zones#lighting` chapter.", "is":[{"_kind":"symbol", "val":"pointGroup"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"lineAvg"}, "doc":"Line average of single-phase electrical quantity measurements in an AC\nelectric power system.\n\nWhen applied to a point entity that has the `elec` and `volt` tags,\nindicates the average of all available `lineVolt` measurements.\n\nWhen applied to a point entity that has the `elec` and `current` tags,\nindicates the average of all available `lineCurrent` measurements.\n\nWhen applied to a point entity that has the `elec` and `power` tags,\nindicates the average of all available `linePower` measurements.\n\nWhen applied to a point entity that has the `elec` and `pf` tags,\nindicates the average of all available `linePf` measurements.\n\nWhen applied to a point entity that has the `elec` and `energy` tags,\nindicates the average of all available `lineEnergy` measurements.\n", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"lineCurrent"}, "doc":"Single-phase line current measured in an AC electric power system.", "enum":"- L1: line 1 measurement\n- L2: line 2 measurement\n- L3: line 3 measurement", "is":[{"_kind":"symbol", "val":"elecLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"lineEnergy"}, "doc":"Single-phase energy measured line-to-line in an AC electric power\nsystem.", "enum":"- L1-L2: line 1 to line 2 measurement\n- L2-L3: line 2 to line 3 measurement\n- L3-L1: line 3 to line 1 measurement", "is":[{"_kind":"symbol", "val":"elecLineToLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"linePf"}, "doc":"Single-phase power factor measured line-to-line in an AC electric power\nsystem.", "enum":"- L1-L2: line 1 to line 2 measurement\n- L2-L3: line 2 to line 3 measurement\n- L3-L1: line 3 to line 1 measurement", "is":[{"_kind":"symbol", "val":"elecLineToLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"linePower"}, "doc":"Single-phase power measured line-to-line in an AC electric power system.\nMay also be referred to as a line power measurement.", "enum":"- L1-L2: line 1 to line 2 measurement\n- L2-L3: line 2 to line 3 measurement\n- L3-L1: line 3 to line 1 measurement", "is":[{"_kind":"symbol", "val":"elecLineToLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"lineVolt"}, "doc":"Single-phase voltage measured line-to-line in an AC electric power\nsystem.  May also be referred to as a line voltage measurement.", "enum":"- L1-L2: line 1 to line 2 measurement\n- L2-L3: line 2 to line 3 measurement\n- L3-L1: line 3 to line 1 measurement", "is":[{"_kind":"symbol", "val":"elecLineToLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"liquid"}, "doc":"Substance with definite volume but takes the shape of its container", "is":[{"_kind":"symbol", "val":"fluid"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Liquid"}},
{"def":{"_kind":"symbol", "val":"list"}, "doc":"Ordered list of zero or more values.\nSee [Kinds chapter]`docHaystack::Kinds#list`.", "is":[{"_kind":"symbol", "val":"val"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"load"}, "doc":"Chiller point to command or measure the chiller's load as a percentage\nfrom \"0%\" to \"100%\". When paired with cmd this models the chiller's\nload limit. When paired with sensor this models the chiller's current\nload factor.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"luminaire"}, "children":[{"equip":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "illuminance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "level":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "level":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"light":{"_kind":"marker"}, "luminous":{"_kind":"marker"}, "flux":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Light fixture using electricity to provide illumination", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"lightingZonePoints"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Light_fixture"}},
{"def":{"_kind":"symbol", "val":"luminance"}, "doc":"Energy of light in a given direction.\n\nAlso see [ies.org]`https://www.ies.org/definitions/luminance/`", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["candelas_per_square_meter", "candelas_per_square_foot"], "quantityOf":[{"_kind":"symbol", "val":"light"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Luminance"}},
{"def":{"_kind":"symbol", "val":"luminous"}, "doc":"Relating to light as perceived by the eye", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"luminous-flux"}, "doc":"Total perceived light in all directions.\n\nAlso see [ies.org]`https://www.ies.org/definitions/luminous-flux/`", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["lumen"], "quantityOf":[{"_kind":"symbol", "val":"light"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Luminous_flux"}},
{"def":{"_kind":"symbol", "val":"luminous-intensity"}, "doc":"Perceived light in a particular direction per unit solid angle.\n\nAlso see [ies.org]`https://www.ies.org/definitions/luminous-intensity/`", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["candela"], "quantityOf":[{"_kind":"symbol", "val":"light"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Luminous_intensity"}},
{"def":{"_kind":"symbol", "val":"magnitude"}, "doc":"Size or extent", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"makeup"}, "doc":"Restore something missed or lost", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"makeup-water"}, "doc":"Water used used to makeup water loss through leaks, evaporation, or blowdown", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"makeup-water-input"}, "doc":"Entity inputs makeup water which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"makeup-water-output"}, "doc":"Entity outputs makeup water to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"makeupWaterRef"}, "doc":"Makeup water flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"makeup-water"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"makeup-water-output"}, "tagOn":[{"_kind":"symbol", "val":"makeup-water-input"}]},
{"def":{"_kind":"symbol", "val":"mandatory"}, "doc":"Requires that the marker be applied to dicts which use the marker's subtypes.\nThis tag is typically applied to top-level entity tags such as 'equip'.\nFor example if an instance is tagged with a subtype of 'equip' such\nas 'tank', then the instance must also include the 'equip' tag as a\nmandatory marker.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "notInherited":{"_kind":"marker"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"marker"}, "doc":"Marker labels a dict with typing information.\nSee [Kinds chapter]`docHaystack::Kinds#marker`.", "docTaxonomy":{"_kind":"marker"}, "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"mau"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Makeup Air Unit: A DOAS that provides make-up air for a separate, dedicated\nexhaust system. That is, this equip does not contain an exhaust air section.\nSee `docHaystack::AHUs` chapter.", "is":[{"_kind":"symbol", "val":"doas"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Air_handler"}},
{"def":{"_kind":"symbol", "val":"max"}, "doc":"Maximum", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"maxVal"}, "doc":"Inclusive maximum for a numeric value.", "is":[{"_kind":"symbol", "val":"number"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}, {"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"mech"}, "doc":"Associated with a machine or its mechanical force, torque, power, or energy.\nThis is often opposed to `elec` electrical energy.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"meter"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment to meter a substance or phenomenon.\nSee `docHaystack::Meters` chapter.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"meterScope"}, "doc":"Classifies a meter as a main site meter or submeter", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"meter"}]},
{"def":{"_kind":"symbol", "val":"mime"}, "doc":"Mime type formatted as type/subtype", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"filetype"}]},
{"def":{"_kind":"symbol", "val":"min"}, "doc":"Minimum", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"minVal"}, "doc":"Inclusive minimum for a numeric value.", "is":[{"_kind":"symbol", "val":"number"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}, {"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"mixed"}, "doc":"Duct where fresh outside air and return air is mixed together", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"mixing"}, "doc":"Three way valve which inputs two pipes and outputs a mixture\nbetween the two to a single output pipe.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ml"}, "doc":"Machine learning point. See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"synthetic"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ml-point"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"synthetic-point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"mlIdentificationPeriod"}, "doc":"Training period description, known as the identification period\nor baseline, utilized during the model training process.", "is":[{"_kind":"symbol", "val":"span"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"mlModel"}]},
{"def":{"_kind":"symbol", "val":"mlInputVarRefs"}, "doc":"List of independent variables, also known as model inputs or features,\nassociated with a machine learning model.", "is":[{"_kind":"symbol", "val":"list"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"mlVarRef"}, "tagOn":[{"_kind":"symbol", "val":"mlModel"}]},
{"def":{"_kind":"symbol", "val":"mlModel"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"syntheticModel"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"mlModelMetrics"}, "doc":"Goodness-of-fit metrics provided in the form of a simple dictionary.\nFor example: {r2:0.7889, cvrmse:58}.", "is":[{"_kind":"symbol", "val":"dict"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"mlModel"}]},
{"def":{"_kind":"symbol", "val":"mlModelParameters"}, "doc":"Result of model identification, which may appear as a list of\nmodel parameters for simpler models or as a reference to a stored model,\nin the form of a file uri. The structure of the dict is user-specific.", "is":[{"_kind":"symbol", "val":"dict"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"mlModel"}]},
{"def":{"_kind":"symbol", "val":"mlOutputVarRef"}, "doc":"Dependent variable, also known as the model output or target,\nassociated, with a machine learning model.\nRepresents the predicted outcome generated by the model.", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"mlVar"}, "tagOn":[{"_kind":"symbol", "val":"mlModel"}]},
{"def":{"_kind":"symbol", "val":"mlVar"}, "doc":"Machine learning variable representing both model inputs and outputs.", "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"mlVarFilter"}, "doc":"Filter used for querying points by tags, providing more flexibility\nthan mlVarPoint, although it is not mandatory.", "is":[{"_kind":"symbol", "val":"filterStr"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"mlVar"}]},
{"def":{"_kind":"symbol", "val":"mlVarPoint"}, "doc":"Reference to a point associated with a machine learning variable,\nknown as a machine learning variable point.", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"point"}, "tagOn":[{"_kind":"symbol", "val":"mlVar"}]},
{"def":{"_kind":"symbol", "val":"mlVarRef"}, "doc":"Reference to a machine learning variable.", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"mlVar"}},
{"def":{"_kind":"symbol", "val":"mobile"}, "doc":"Relating to mobile phones, hand-held computers, and similar technology", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}},
{"def":{"_kind":"symbol", "val":"mobile-phone"}, "doc":"Cellular phone providing telecommunication over radio links.", "is":[{"_kind":"symbol", "val":"phone"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Mobile_phone"}},
{"def":{"_kind":"symbol", "val":"modbus"}, "doc":"Register based communication protocol used with industrial devices.", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Modbus"}},
{"def":{"_kind":"symbol", "val":"motor"}, "children":[{"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "speed":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "speed":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Equipment that converts electrical energy into mechanical energy.\nSee `docHaystack::Motors` chapter.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Electric_motor"}},
{"def":{"_kind":"symbol", "val":"movingWalkway"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Conveyor to move people across a horizontal or inclined plane.", "is":[{"_kind":"symbol", "val":"verticalTransport"}, {"_kind":"symbol", "val":"elec-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Moving_walkway"}},
{"def":{"_kind":"symbol", "val":"mqtt"}, "doc":"Message Queuing Telemetry Transport publish/subscribe protocol", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/MQTT"}},
{"def":{"_kind":"symbol", "val":"multiZone"}, "doc":"AHU discharge air is split into a duct per zone", "is":[{"_kind":"symbol", "val":"ahuZoneDelivery"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"n2o"}, "doc":"Nitrous oxide (N\u2082O)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Nitrous_oxide"}},
{"def":{"_kind":"symbol", "val":"n2o-emission"}, "doc":"Greenhouse gas emission of nitrous oxide (N\u2082O) into the air.", "is":[{"_kind":"symbol", "val":"emission"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kg", "ton", "lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"na"}, "doc":"Not available used to indicate invalid or missing data.\nSee [Kinds chapter]`docHaystack::Kinds#na`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"naturalGas"}, "doc":"Fossil fuel energy source consisting largely of methane and other hydrocarbons.\n\nThe energy content of natural gas varies by region within a range determined\non impurities in the gas.  You can find a table of these conversions\n[here]`https://en.wikipedia.org/wiki/Heat_of_combustion#Higher_heating_values_of_natural_gases_from_various_sources`", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Natural_gas"}},
{"def":{"_kind":"symbol", "val":"naturalGas-input"}, "doc":"Entity inputs natural gas which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"naturalGas-output"}, "doc":"Entity outputs natural gas to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"naturalGasHeating"}, "doc":"Heating by the combustion of natural gas", "is":[{"_kind":"symbol", "val":"heatingProcess"}, {"_kind":"symbol", "val":"naturalGas-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"naturalGasRef"}, "doc":"Natural gas flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"naturalGas"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"naturalGas-output"}, "tagOn":[{"_kind":"symbol", "val":"naturalGas-input"}]},
{"def":{"_kind":"symbol", "val":"net"}, "doc":"Difference between import and export", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"network"}, "doc":"Logical communications network between two or more devices.\nSee `docHaystack::Devices#networks` chapter.", "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}},
{"def":{"_kind":"symbol", "val":"networkRef"}, "doc":"Associates a device which communicates on specific a network.", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "of":{"_kind":"symbol", "val":"network"}},
{"def":{"_kind":"symbol", "val":"networking"}, "doc":"Related to data communication networks", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}},
{"def":{"_kind":"symbol", "val":"networking-device"}, "doc":"Microprocessor device used to establish networks.", "is":[{"_kind":"symbol", "val":"device"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Networking_hardware"}},
{"def":{"_kind":"symbol", "val":"networking-router"}, "doc":"Networking device used to route data between different networks.", "is":[{"_kind":"symbol", "val":"networking-device"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Router_(computing)"}},
{"def":{"_kind":"symbol", "val":"networking-switch"}, "doc":"Networking device used to connect devices on the same network.", "is":[{"_kind":"symbol", "val":"networking-device"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Network_switch"}},
{"def":{"_kind":"symbol", "val":"neutral"}, "doc":"when applied to a point entity that has the `elec` and `current` tags,\nindicates electrical current being measured on an electrical neutral\nconductor.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"neutralDeck"}, "doc":"Duct carries air which by-passes both heating and cooling coils", "is":[{"_kind":"symbol", "val":"ductDeck"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"nf3"}, "doc":"Nitrogen trifluoride (NF\u2083)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Nitrogen_trifluoride"}},
{"def":{"_kind":"symbol", "val":"nf3-emission"}, "doc":"Greenhouse gas emission of nitrogen trifluoride (NF\u2083) into the air.", "is":[{"_kind":"symbol", "val":"emission"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kg", "ton", "lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"nh3"}, "doc":"Ammonia (NH\u2083)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Ammonia"}},
{"def":{"_kind":"symbol", "val":"nh3-concentration"}, "doc":"Concentration of ammonia (NH\u2083) in the air", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b5g/m\u00b3", "ppb"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"no2"}, "doc":"Nitrogen dioxide (NO\u2082)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Nitrogen_dioxide"}},
{"def":{"_kind":"symbol", "val":"no2-concentration"}, "doc":"Concentration of nitrogen dioxide (NO\u2082) in the air", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b5g/m\u00b3", "ppb"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"noSideEffects"}, "doc":"Marks a function or operation as having no side effects.  The function\nmay or may not be *pure* in that calling it multiple times with the\nsame arguments always evaluates to the same result.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Side_effect_(computer_science)"}},
{"def":{"_kind":"symbol", "val":"nodoc"}, "doc":"Undocumented and not officially supported", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"nosrc"}, "doc":"Do not include source code in documentation", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"notInherited"}, "doc":"Marker applied to a def to indicate that is not inherited into\nsubtype definitions.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"number"}, "doc":"Integer or floating point numbers annotated with an optional unit.\nSee [Kinds chapter]`docHaystack::Kinds#number`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"o2"}, "doc":"Oxygen (O\u2082) - the common dioxygen allotrope in the air", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Oxygen"}},
{"def":{"_kind":"symbol", "val":"o3"}, "doc":"Ozone (O\u2083)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Ozone"}},
{"def":{"_kind":"symbol", "val":"o3-concentration"}, "doc":"Concentration of ozone (O\u2083) in the air", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["ppm"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"obix"}, "doc":"XML based Open Building Information eXchange protocol.", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/OBIX"}},
{"def":{"_kind":"symbol", "val":"occ"}, "doc":"Occupied mode of a space.\nSee `docHaystack::Zones#occupancy` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"occupancy"}, "doc":"Number of occupants in a space.\nSee `docHaystack::Zones#occupancy` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"occupants"}, "doc":"People who use the built environment.\nSee `docHaystack::Zones#occupancy` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"occupied"}, "doc":"Setpoint or sensor indicating occupancy of a space.\nSee `docHaystack::Zones#occupancy` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"of"}, "doc":"Expected value type of a collection, reference, or choice", "is":[{"_kind":"symbol", "val":"symbol"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"op"}, "doc":"Operation for HTTP API.\nSee `docHaystack::Ops` chapter.", "is":[{"_kind":"symbol", "val":"feature"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"op:about"}, "doc":"Query basic information about the server.\nSee `docHaystack::Ops#about` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:close"}, "doc":"Close the current session and cancel the auth bearer token.\nSee `docHaystack::Ops#close` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"op:defs"}, "doc":"Query the definitions in the current namespace.\nSee `docHaystack::Ops#defs` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:filetypes"}, "doc":"Query the filetype defs in the current namespace.\nSee `docHaystack::Ops#filetypes` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:hisRead"}, "doc":"Read historized time series data from a `his-point`.\nSee `docHaystack::Ops#hisRead` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:hisWrite"}, "doc":"Write historized time series data from a `his-point`.\nSee `docHaystack::Ops#hisWrite` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"op:invokeAction"}, "doc":"Invoke a user action on a target entity.\nSee `docHaystack::Ops#invokeAction` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"op:libs"}, "doc":"Query the lib defs in the current namespace.\nSee `docHaystack::Ops#libs` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:nav"}, "doc":"Query the navigation tree for discovery.\nSee `docHaystack::Ops#nav` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:ops"}, "doc":"Query the op defs in the current namespace.\nSee `docHaystack::Ops#ops` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:pointWrite"}, "doc":"Read or command a `writable-point`.\nSee `docHaystack::Ops#pointWrite` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"op:read"}, "doc":"Query the a set of entity records by id or by filter.\nSee `docHaystack::Ops#read` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "noSideEffects":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"op:watchPoll"}, "doc":"Poll a watch subscription.\nSee `docHaystack::Ops#watchPoll` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"op:watchSub"}, "doc":"Subscribe to entity data.\nSee `docHaystack::Ops#watchSub` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"op:watchUnsub"}, "doc":"Unsubscribe to entity data.\nSee `docHaystack::Ops#watchUnsub` chapter.", "is":[{"_kind":"symbol", "val":"op"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"openEnum"}, "doc":"Apply to str enum tags where the enumeration range is open ended.\nUser interfaces should support data entry for arbitrary strings, but\nalso provide a dropdown for the predefined enumeration.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"outdoorUnit"}, "doc":"operates outside the conditioned space", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"output"}, "doc":"Entity outputs a substance with flows to other entities", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"outputs"}, "doc":"The entity outputs a substance to the referent.\nThe value of this tag is what is supplied.", "is":[{"_kind":"symbol", "val":"relationship"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "reciprocalOf":{"_kind":"symbol", "val":"inputs"}, "transitive":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"outside"}, "doc":"Duct to access fresh outside air for both ventilation and economizer.", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"panel"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Enclosure for electrical and control equipment.  Panels may be\nused to isolate electrical connections and provide environmental\nprotection.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"parallel"}, "doc":"Circuit with multiple paths of flow", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"perimeterHeat"}, "doc":"Auxiliary heating points associated with a `vav`", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pf"}, "doc":"Electric power factor; which is the ratio of active power to apparent\npower in an AC electric power system.  Measured with values in the range\nof -1.0 to 1.0 or 0.0 to 1.0 without a unit.  When the range of -1.0 to\n1.0 is applied, a negative value for power factor indicates the\nelectrical current leads the electrical voltage and a positive value\nindicates the electrical current lags the electrical voltage.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["pf"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Power_factor"}},
{"def":{"_kind":"symbol", "val":"pfDisplacement"}, "doc":"Displacement power factor, which accounts for the phase angle between\nvoltage and current but excludes effects of nonlinear waveforms (\nharmonic distortion).", "is":[{"_kind":"symbol", "val":"pfScope"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pfDistortion"}, "doc":"Distortion power factor, which measures the component of power factor\nattributable to harmonic distortion in voltage and current waveforms.", "is":[{"_kind":"symbol", "val":"pfScope"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Power_factor#Distortion_power_factor"}},
{"def":{"_kind":"symbol", "val":"pfIec"}, "doc":"Power factor according to the IEC convention defines a positive or\nnegative sign based on the direction of active power flow.  Power factor\nis positive when active power flows into a load.  Power factor is negative\nwhen active power flows out of a load.", "is":[{"_kind":"symbol", "val":"pfStandard"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pfIeee"}, "doc":"Power factor according to the IEEE convention defines a positive or\nnegative sign based on whether the load is capacitive or inductive.  Power\nfactor is positive when the load is capacitive, or when voltage lags behind\ncurrent.  Power factor is negative when the load is inductive, or when\ncurrent lags behind voltage.", "is":[{"_kind":"symbol", "val":"pfStandard"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pfScope"}, "doc":"Power factor scope", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pfStandard"}, "doc":"Standard for interpreting power factor's positive or negative sign", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pfTrue"}, "doc":"True power factor, which includes effects of harmonic distortion.\nPower factor is assumed to be true power factor when `pfScope` is not\ndefined.  However, it is recommended to specify a scope for power\nfactor to help avoid misinterpretation of data.", "is":[{"_kind":"symbol", "val":"pfScope"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pfc"}, "doc":"Perfluorocarbons", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fluorocarbon"}},
{"def":{"_kind":"symbol", "val":"pfc-emission"}, "doc":"Greenhouse gas emission of perfluorocarbons into the air.", "is":[{"_kind":"symbol", "val":"emission"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kg", "ton", "lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"phase"}, "doc":"Phase measurement in a three-phase electrical system. This tag is\ndeprecated in favor of more precise tags:\n- `lineVolt`\n- `phaseVolt`\n- `lineCurrent`\n- `phaseCurrent`\n- `linePower`\n- `phasePower`\n- `linePf`\n- `phasePf`\n- `lineEnergy`\n- `phaseEnergy`\n- `lineAvg`\n- `phaseAvg`\n- `neutral`\n- `ground`", "enum":"- A: line-to-neutral measurement\n- B: line-to-neutral measurement\n- C: line-to-neutral measurement\n- AB: line-to-line measurement\n- BC: line-to-line measurement\n- CA: line-to-line measurement\n- N: neutral current", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Three-phase_electric_power"}},
{"def":{"_kind":"symbol", "val":"phaseAvg"}, "doc":"Phase average of single-phase electrical quantity measurements in an AC\nelectric power system.\n\nWhen applied to a point entity that has the `elec` and `volt` tags,\nindicates the average of all available `phaseVolt` measurements.\n\nWhen applied to a point entity that has the `elec` and `current` tags,\nindicates the average of all available `phaseCurrent` measurements.\n\nWhen applied to a point entity that has the `elec` and `power` tags,\nindicates the average of all available `phasePower` measurements.\n\nWhen applied to a point entity that has the `elec` and `pf` tags,\nindicates the average of all available `phasePf` measurements.\n\nWhen applied to a point entity that has the `elec` and `energy` tags,\nindicates the average of all available `phaseEnergy` measurements.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"phaseCount"}, "doc":"Number of phases for an AC electrical power system or\nconnected equipment: single-phase, split-phase, two-phase, or\nthree-phase.", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"ac-elec-meter"}, {"_kind":"symbol", "val":"motor"}]},
{"def":{"_kind":"symbol", "val":"phaseCurrent"}, "doc":"Single-phase current measured line-to-line in an AC electric power\nsystem.  May also be referred to as a phase current measurement.", "enum":"- L1-L2: line 1 to line 2 measurement\n- L2-L3: line 2 to line 3 measurement\n- L3-L1: line 3 to line 1 measurement", "is":[{"_kind":"symbol", "val":"elecLineToLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"phaseEnergy"}, "doc":"Single-phase energy measured line-to-neutral in an AC electric power\nsystem.  Neutral might not be referenced, but implied.", "enum":"- L1: line 1 measurement\n- L2: line 2 measurement\n- L3: line 3 measurement", "is":[{"_kind":"symbol", "val":"elecLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"phasePf"}, "doc":"Single-phase power factor measured line-to-neutral in an AC electric\npower system.  Neutral might not be referenced, but implied.", "enum":"- L1: line 1 measurement\n- L2: line 2 measurement\n- L3: line 3 measurement", "is":[{"_kind":"symbol", "val":"elecLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"phasePower"}, "doc":"Single-phase power measured line-to-neutral in an AC electric power\nsystem.  May also be referred to as a phase power measurement.  Neutral\nmight not be referenced, but implied.", "enum":"- L1: line 1 measurement\n- L2: line 2 measurement\n- L3: line 3 measurement", "is":[{"_kind":"symbol", "val":"elecLine"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"phaseVolt"}, "doc":"Single-phase voltage measured line-to-neutral in an AC electric power\nsystem.  May also be referred to as a phase voltage measurement.", "enum":"- L1-N: line 1 to neutral measurement\n- L2-N: line 2 to neutral measurement\n- L3-N: line 3 to neutral measurement", "is":[{"_kind":"symbol", "val":"elecLineToNeutral"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"phenomenon"}, "doc":"Aspect of scientific interest with measurable quantities", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"phone"}, "doc":"Telephone used for voice telecommunication.", "is":[{"_kind":"symbol", "val":"device"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Telephone"}},
{"def":{"_kind":"symbol", "val":"pipe"}, "children":[{"equip":{"_kind":"marker"}}, {"flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"flow":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"pressure":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"pump":{"_kind":"marker"}, "motor":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"temp":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"valve":{"_kind":"marker"}, "actuator":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"fluid"}, {"_kind":"symbol", "val":"pipeSection"}, {"_kind":"symbol", "val":"plantLoop"}], "doc":"Conduit used to convey a fluid", "is":[{"_kind":"symbol", "val":"conduit"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Pipe_(fluid_conveyance)"}},
{"def":{"_kind":"symbol", "val":"pipeFluid"}, "doc":"Type of fluid conveyed by piping", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"fluid"}, "tagOn":[{"_kind":"symbol", "val":"pipe"}, {"_kind":"symbol", "val":"valve-actuator"}, {"_kind":"symbol", "val":"pump-motor"}]},
{"def":{"_kind":"symbol", "val":"pipeSection"}, "doc":"Equipment section of piping", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"pipe"}, {"_kind":"symbol", "val":"valve-actuator"}, {"_kind":"symbol", "val":"pump-motor"}]},
{"def":{"_kind":"symbol", "val":"plant"}, "children":[{"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Central plant used to generate a substance for a process.\nSee `docHaystack::Plants`.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"plantLoop"}, "doc":"Plant piping loop: primary, secondary, or tertiary", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"pipe"}]},
{"def":{"_kind":"symbol", "val":"pm01"}, "doc":"Particulate matter 0.1; atmospheric pollutant of fine particles with an aerodynamic diameter of 0.1 micrometers or less", "is":[{"_kind":"symbol", "val":"solid"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Particulates"}},
{"def":{"_kind":"symbol", "val":"pm01-concentration"}, "doc":"Concentration of particulate matter 0.1 in the air.", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b5g/m\u00b3", "ppb"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"pm10"}, "doc":"Particulate matter 10; atmospheric pollutant of fine particles with an aerodynamic diameter of 10 micrometers or less", "is":[{"_kind":"symbol", "val":"solid"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Particulates"}},
{"def":{"_kind":"symbol", "val":"pm10-concentration"}, "doc":"Concentration of particulate matter 10 in the air", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b5g/m\u00b3", "ppb"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"pm25"}, "doc":"Particulate matter 2.5; atmospheric pollutant of fine particles with an aerodynamic diameter of 2.5 micrometers or less", "is":[{"_kind":"symbol", "val":"solid"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Particulates"}},
{"def":{"_kind":"symbol", "val":"pm25-concentration"}, "doc":"Concentration of particulate matter 2.5 in the air.", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b5g/m\u00b3", "ppb"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"point"}, "doc":"Data point such as a sensor or actuator.\nSee `docHaystack::Points` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"pointFunction"}, "doc":"Classifies the point as a sensor, command, or setpoint.\nSee `docHaystack::Points#function` chapter.", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"pointGroup"}, "doc":"Grouping of children points used by spaces and equipment", "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pointQuantity"}, "doc":"Quantity the point senses or controls", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"quantity"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"pointRef"}, "doc":"See `docHaystack::Synthetics#structure` chapter.", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"point"}, "tagOn":[{"_kind":"symbol", "val":"sim-point"}]},
{"def":{"_kind":"symbol", "val":"pointSubject"}, "doc":"What the point senses or controls", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"phenomenon"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"pop3"}, "doc":"Post Office Protocol version 3 for retrieving email", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Post_Office_Protocol"}},
{"def":{"_kind":"symbol", "val":"port"}, "doc":"A gateway or opening used to transfer a substance.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"power"}, "doc":"Energy consumed per unit time", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"powerConverter"}, "doc":"Converts one electrical waveform to another using power electronic\ncircuitry.  Involves the use of one or more power modules.\n\nMay convert:\n - `ac` to `dc`\n - `ac` to `ac`\n - `dc` to `dc`\n - `dc` to `ac`\n\nNote:  An AC/AC power converter performs the same task as a power\ntransformer but using power electronics.  Similarly, a DC/DC power\nconverter transforms an input DC voltage to an output DC voltage at\nanother level.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"precipitation"}, "doc":"Amount of atmospheric water vapor fallen including rain, sleet, snow, and hail", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["mm", "in"], "quantityOf":[{"_kind":"symbol", "val":"weather"}]},
{"def":{"_kind":"symbol", "val":"prefUnit"}, "doc":"Defines a preferred unit to be used with a quantity", "is":[{"_kind":"symbol", "val":"list"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "of":{"_kind":"symbol", "val":"unit"}},
{"def":{"_kind":"symbol", "val":"pressure"}, "doc":"Measure of force applied", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kPa", "psi"], "quantityOf":[{"_kind":"symbol", "val":"fluid"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Pressure"}},
{"def":{"_kind":"symbol", "val":"pressureDependent"}, "doc":"VAV damper modulates to control space temp; dependent on duct pressure\nbeing maintained", "is":[{"_kind":"symbol", "val":"vavModulation"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"pressureIndependent"}, "doc":"VAV damper or a control valve that modulates to maintain desired flow\nsetpoint; independent of the duct pressure", "is":[{"_kind":"symbol", "val":"vavModulation"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"primaryFunction"}, "doc":"Primary function of building as US Energy Star key", "enum":"Adult Education\nAmbulatory Surgical Center\nAquarium\nAutomobile Dealership\nBank Branch\nBar/Nightclub\nBarracks\nBowling Alley\nCasino\nCollege/University\nConvenience Store with Gas Station\nConvenience Store without Gas Station\nConvention Center\nCourthouse\nData Center\nDistribution Center\nDrinking Water Treatment & Distribution\nEnclosed Mall\nEnergy/Power Station\nFast Food Restaurant\nFinancial Office\nFire Station\nFitness Center/Health Club/Gym\nFood Sales\nFood Service\nHospital (General Medical & Surgical)\nHotel\nIce/Curling Rink\nIndoor Arena\nK-12 School\nLaboratory\nLibrary\nLifestyle Center\nMailing Center/Post Office\nManufacturing/Industrial Plant\nMedical Office\nMixed Use Property\nMovie Theater\nMultifamily Housing\nMuseum\nNon-Refrigerated Warehouse\nOffice\nOther - Education\nOther - Entertainment/Public Assembly\nOther - Lodging/Residential\nOther - Mall\nOther - Public Services\nOther - Recreation\nOther - Restaurant/Bar\nOther - Services\nOther - Stadium\nOther - Technology/Science\nOther - Utility\nOther\nOther/Specialty Hospital\nOutpatient Rehabilitation/Physical Therapy\nParking\nPerforming Arts\nPersonal Services (Health/Beauty, Dry Cleaning, etc)\nPolice Station\nPre-school/Daycare\nPrison/Incarceration\nRace Track\nRefrigerated Warehouse\nRepair Services (Vehicle, Shoe, Locksmith, etc)\nResidence Hall/Dormitory\nRestaurant\nRetail Store\nRoller Rink\nSelf-Storage Facility\nSenior Care Community\nSingle Family Home\nSocial/Meeting Hall\nStadium (Closed)\nStadium (Open)\nStrip Mall\nSupermarket/Grocery Store\nSwimming Pool\nTransportation Terminal/Station\nUrgent Care/Clinic/Other Outpatient\nVeterinary Office\nVocational School\nWastewater Treatment Plant\nWholesale Club/Supercenter\nWorship Facility\nZoo", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"site"}]},
{"def":{"_kind":"symbol", "val":"primaryLoop"}, "doc":"Pipework which circulates closest to the energy source.  In a central\nplant, the primary loop indicates the pipes and equipment within the\ncentral plant.  In context of heat exchangers between the primary\nand secondary loops, this tag indicates the side closest to the plant.", "is":[{"_kind":"symbol", "val":"plantLoop"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"process"}, "doc":"Industrial or HVAC process", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"propane"}, "doc":"By-product of natural gas processing and petroleum refining (C\u2083H\u2088)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Propane"}},
{"def":{"_kind":"symbol", "val":"propaneHeating"}, "doc":"Heating by the combustion of propane", "is":[{"_kind":"symbol", "val":"heatingProcess"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"protocol"}, "doc":"Communication protocol used for devices on a network.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Communication_protocol"}},
{"def":{"_kind":"symbol", "val":"pump"}, "doc":"Pump equipment or control point", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Pump"}},
{"def":{"_kind":"symbol", "val":"pump-motor"}, "children":[{"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"run":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "freq":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "speed":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"vfd":{"_kind":"marker"}, "speed":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"fluid"}, {"_kind":"symbol", "val":"pipeSection"}, {"_kind":"symbol", "val":"pump"}], "doc":"Motor used with a pump to move fluid.\nSee `docHaystack::Motors` chapter.", "is":[{"_kind":"symbol", "val":"motor"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Pump"}},
{"def":{"_kind":"symbol", "val":"purge"}, "doc":"Associated with a cleaning process to remove contaminants.\nMost commonly it indicates purging water or air by using a filter or by\nletting out a certain amount of the substance at a high flow rate.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"purge-water"}, "doc":"Water expelled from a system to remove contaminants.", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"quality"}, "doc":"Quantity measured against standard metric", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"quantities"}, "computedFromReciprocal":{"_kind":"marker"}, "doc":"Quantities used to measure this phenomenon", "docAssociations":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"association"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "of":{"_kind":"symbol", "val":"symbol"}, "reciprocalOf":{"_kind":"symbol", "val":"quantityOf"}},
{"def":{"_kind":"symbol", "val":"quantity"}, "doc":"Measurable property of a substance or phenomenon", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"quantityOf"}, "doc":"Associates quantity as measurement of a phenomenon", "is":[{"_kind":"symbol", "val":"association"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "of":{"_kind":"symbol", "val":"phenomenon"}, "reciprocalOf":{"_kind":"symbol", "val":"quantities"}},
{"def":{"_kind":"symbol", "val":"rack"}, "children":[{"equip":{"_kind":"marker"}}, {"networking":{"_kind":"marker"}, "device":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"server":{"_kind":"marker"}, "device":{"_kind":"marker"}}], "doc":"Enclosure or chassis used to mount computer and networking gear.\nDevices are mounted to rails of a standard width, typically 19 or 23\ninches.  Height is measured in *rack units* where one 1U is 1.75 inches.\nA full rack has a height of 42U.\nSee `docHaystack::DataCenters#racks` chapter.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/19-inch_rack"}},
{"def":{"_kind":"symbol", "val":"radiantEquip"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"HVAC equipment that conditions a space without forced air.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"radiantFloor"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Heats a space using pipes or cables embedded beneath floor.", "is":[{"_kind":"symbol", "val":"radiantEquip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Underfloor_heating"}},
{"def":{"_kind":"symbol", "val":"radiator"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Heats a space using exposed pipes or coils.  Hot water and steam\nradiators are often cast iron and installed directly in the space\nor along the baseboard.  Electric radiators are typically installed\non the baseboard.", "is":[{"_kind":"symbol", "val":"radiantEquip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Radiator_(heating)"}},
{"def":{"_kind":"symbol", "val":"rated"}, "doc":"Data specified by a manufacturer or rating organization.  Typically this\ninformation is from the equipment data plate or cut sheet.  Also see `design`.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"reactive"}, "doc":"Relating to reactance", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"reactive-energy"}, "doc":"Reactive energy in an AC eletrical power system. Integral of\n`reactive-power` over time.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"reactive-power"}, "doc":"Reactive power or imaginary power; represents energy that recirculates\nwithin an AC power system but does not contribute useful work.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["kVAR"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"reciprocal"}, "doc":"Piston compressor driven by a crankshaft", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Reciprocating_compressor"}},
{"def":{"_kind":"symbol", "val":"reciprocalOf"}, "doc":"Specifies the inverse of an association or relationships.\nSee [Associations]`docHaystack::Associations#reciprocalOf` and\n[Relationships]`docHaystack::Relationships#reciprocalOf` chapter.", "is":[{"_kind":"symbol", "val":"symbol"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"ref"}, "doc":"Reference to an entity. Ref values are ASCII strings limited to the\nfollowing chars: a-z, A-Z, 0-9, underbar, colon, dash, dot, or tilde.\nSee [Kinds chapter]`docHaystack::Kinds#ref`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"refrig"}, "doc":"Fluid used in refrigeration and heat exchange.  Refrigerants typically\nalternate between liquid and gas state.", "is":[{"_kind":"symbol", "val":"fluid"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Refrigerant"}},
{"def":{"_kind":"symbol", "val":"refrig-input"}, "doc":"Entity inputs refrigerant which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"refrig-output"}, "doc":"Entity outputs refrigerant to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"refrig-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Refrigerant distribution to fulfill all or parts of a refrigeration cycle.", "is":[{"_kind":"symbol", "val":"system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"refrigRef"}, "doc":"Refrigerant flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"refrig"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"refrig-output"}, "tagOn":[{"_kind":"symbol", "val":"refrig-input"}]},
{"def":{"_kind":"symbol", "val":"reheat"}, "doc":"Command point for reheating process", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"relationship"}, "doc":"Ref tags used to model entity-to-entity relationships.\nSee [Relationships]`docHaystack::Relationships` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"symbol"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"remove"}, "doc":"Singleton for remove operation.\nSee [Kinds chapter]`docHaystack::Kinds#remove`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"return"}, "doc":"Duct returning air back to equipment", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"roof"}, "doc":"Envelope covering the top of a building", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"roof-floor"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}], "doc":"The roof floor is the topmost level of a building.  It is often\nwhere HVAC equipment is located such as rooftop AHUs.", "is":[{"_kind":"symbol", "val":"floor"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Storey"}},
{"def":{"_kind":"symbol", "val":"room"}, "children":[{"space":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Enclosed room of a building", "is":[{"_kind":"symbol", "val":"space"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Room"}},
{"def":{"_kind":"symbol", "val":"rotaryScrew"}, "doc":"Rotary screw compression", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Rotary-screw_compressor"}},
{"def":{"_kind":"symbol", "val":"router"}, "doc":"Device used to route data packets", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}},
{"def":{"_kind":"symbol", "val":"rtu"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Roof Top Unit: A unitary AHU that is weatherized for outdoor use.\nSee `docHaystack::AHUs` chapter.", "is":[{"_kind":"symbol", "val":"ahu"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Air_handler"}},
{"def":{"_kind":"symbol", "val":"run"}, "doc":"Primary on/off `point` of an `equip` especially used with a `vfd`.\nRun is used with Bool points where true indicates on and false indicates\noff. When paired with `cmd` this is the commanded state of the equipment.\nWhen paired with `sensor` this is the actual status of the equip.  If\nthe equipment also defines an `enable` point then both must be commanded\non in order to run the equipment.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"scalar"}, "doc":"Scalar is an atomic value kind", "is":[{"_kind":"symbol", "val":"val"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"secondaryLoop"}, "doc":"Pipework which circulates closest to the building or end use. In a\ncentral plant, the secondary loop indicates the pipes and equipment between\nthe central plant and the building.  In context of heat exchangers between\nthe primary and secondary loops, this tag indicates the side closest to\nthe building.", "is":[{"_kind":"symbol", "val":"plantLoop"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"sensor"}, "doc":"Point is a sensor, input, AI/BI.\nSee `docHaystack::Points#function` chapter.", "is":[{"_kind":"symbol", "val":"pointFunction"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"series"}, "doc":"Circuit with single path of flow", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"server"}, "doc":"Hardware or software which provides services for other programs or devices.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Server_(computing)"}},
{"def":{"_kind":"symbol", "val":"server-computer"}, "doc":"General purpose computer used as a server.  Typically servers are rack mounted.", "is":[{"_kind":"symbol", "val":"computer"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Server_(computing)"}},
{"def":{"_kind":"symbol", "val":"serviceFactor"}, "doc":"Ratio of the maximum continuous output capacity at which a machine or\nsystem may operate without damage to the machine or system\u2019s nominal\noutput capacity.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"sf6"}, "doc":"Sulphur hexafluoride (SF\u2086)", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Sulfur_hexafluoride"}},
{"def":{"_kind":"symbol", "val":"sf6-emission"}, "doc":"Greenhouse gas emission of sulphur hexafluoride (SF\u2086) into the air.", "is":[{"_kind":"symbol", "val":"emission"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["kg", "ton", "lb"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"sim"}, "doc":"Simulation point. See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"synthetic"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"sim-point"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"synthetic-point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"simBaseline"}, "dis":"Baseline", "doc":"See `docHaystack::Synthetics#sims` chapter.", "is":[{"_kind":"symbol", "val":"simScenario"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"simModel"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"syntheticModel"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"simOperation"}, "dis":"Operation", "doc":"See `docHaystack::Synthetics#sims` chapter.", "is":[{"_kind":"symbol", "val":"simScenario"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"simOptimum"}, "dis":"Optimum", "doc":"See `docHaystack::Synthetics#sims` chapter.", "is":[{"_kind":"symbol", "val":"simScenario"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"simScenario"}, "doc":"See `docHaystack::Synthetics#sims` chapter.", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"sim-point"}]},
{"def":{"_kind":"symbol", "val":"singleDuct"}, "doc":"One single duct", "is":[{"_kind":"symbol", "val":"ductConfig"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"singlePhase"}, "doc":"Single-phase AC electricity. Power is provided by a\nsingle AC voltage source with a 2-wire connection.", "is":[{"_kind":"symbol", "val":"phaseCount"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Single-phase_electric_power"}},
{"def":{"_kind":"symbol", "val":"site"}, "children":[{"space":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}], "doc":"Site is a geographic location of the built environment.\nTypically site maps to one building with its own unique\nstreet address.  See `docHaystack::Sites` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"entity"}, {"_kind":"symbol", "val":"geoPlace"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"siteMeter"}, "doc":"Main meter for the associated site", "is":[{"_kind":"symbol", "val":"meterScope"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"siteRef"}, "containedBy":{"_kind":"symbol", "val":"site"}, "doc":"Reference to site which contains the entity", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"site"}, "tagOn":[{"_kind":"symbol", "val":"system"}, {"_kind":"symbol", "val":"space"}, {"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"smtp"}, "doc":"Simple Mail Transfer Protocol for sending email", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Simple_Mail_Transfer_Protocol"}},
{"def":{"_kind":"symbol", "val":"snmp"}, "doc":"Simple Network Management Protocol for managing IP devices", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Simple_Network_Management_Protocol"}},
{"def":{"_kind":"symbol", "val":"solar"}, "doc":"Relating to energy from the sun", "is":[{"_kind":"symbol", "val":"phenomenon"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"solar-irradiance"}, "doc":"Energy received on surface of the earth from the sun", "is":[{"_kind":"symbol", "val":"irradiance"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["W/m\u00b2"], "quantityOf":[{"_kind":"symbol", "val":"solar"}]},
{"def":{"_kind":"symbol", "val":"solid"}, "doc":"Substance with definite shape and volume", "is":[{"_kind":"symbol", "val":"substance"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Solid"}},
{"def":{"_kind":"symbol", "val":"sox"}, "doc":"Sedona Framework UDP based communication protocol", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Communication_protocol"}},
{"def":{"_kind":"symbol", "val":"sp"}, "doc":"Point is a setpoint, soft point, internal control variable, schedule.\nSee `docHaystack::Points#function` chapter.", "is":[{"_kind":"symbol", "val":"pointFunction"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"space"}, "children":[{"space":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Space is a three-dimensional volume in the built environment.\nSee `docHaystack::Spaces` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"spaceRef"}, "containedBy":{"_kind":"symbol", "val":"space"}, "doc":"Reference to space which contains this entity", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"space"}, "tagOn":[{"_kind":"symbol", "val":"space"}, {"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"span"}, "doc":"Time span as modeled encoded as XStr.  This is a placeholder\nto eventually formalize the time range used by hisRead op.", "is":[{"_kind":"symbol", "val":"xstr"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"speed"}, "doc":"Distance per unit time", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["km/h", "mph"]},
{"def":{"_kind":"symbol", "val":"splitPhase"}, "doc":"Split-phase AC electricity. Power is provided by a\nsingle AC voltage source with a 3-wire connection, consisting of two hot\nwires (phases), separated from each other by a 180-degree phase angle,\nand one neutral wire.  Despite having two labeled phases, split-phase AC\nelectricity is not a true two-phase system.", "is":[{"_kind":"symbol", "val":"phaseCount"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Split-phase_electric_power"}},
{"def":{"_kind":"symbol", "val":"stage"}, "doc":"Stage number of staged equipment operation such as coil or pump.\nThe first stage is 1, second stage 2, etc.", "is":[{"_kind":"symbol", "val":"int"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "minVal":1},
{"def":{"_kind":"symbol", "val":"standby"}, "doc":"Readiness mode of a space", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"stateOfCharge"}, "doc":"State of charge (SoC) of an electric `battery`.  Uses a percentage in\nthe range of 0% to 100%, where no charge is indicated as 0% and full\ncharge is indicated as 100%.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"dc-elec"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/State_of_charge"}},
{"def":{"_kind":"symbol", "val":"steam"}, "doc":"Water in its gas form", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Steam"}},
{"def":{"_kind":"symbol", "val":"steam-boiler"}, "children":[{"alarm":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"circ":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"condensate":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"flue":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"makeup":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Boiler which outputs steam", "is":[{"_kind":"symbol", "val":"boiler"}, {"_kind":"symbol", "val":"steam-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Boiler"}},
{"def":{"_kind":"symbol", "val":"steam-input"}, "doc":"Entity inputs steam which flows from another entity", "is":[{"_kind":"symbol", "val":"input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"steam-output"}, "doc":"Entity outputs steam to other entities", "is":[{"_kind":"symbol", "val":"output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"steam-plant"}, "children":[{"condensate":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"flue":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"makeup":{"_kind":"marker"}, "water":{"_kind":"marker"}, "entering":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "boiler":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "bypass":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "delta":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "header":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "heatExchanger":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "leaving":{"_kind":"marker"}, "pipe":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"steam":{"_kind":"marker"}, "mixing":{"_kind":"marker"}, "valve":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Plant used to generate steam for heating.\nSee `docHaystack::Plants`.", "is":[{"_kind":"symbol", "val":"plant"}, {"_kind":"symbol", "val":"steam-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"steam-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that circulates water in its vapor state for heating\na space or process.", "is":[{"_kind":"symbol", "val":"water-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"steamHeating"}, "doc":"Heating using energy of steam", "is":[{"_kind":"symbol", "val":"heatingProcess"}, {"_kind":"symbol", "val":"steam-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"steamRef"}, "doc":"Steam flows from the referent to this entity", "inputs":{"_kind":"symbol", "val":"steam"}, "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"steam-output"}, "tagOn":[{"_kind":"symbol", "val":"steam-input"}]},
{"def":{"_kind":"symbol", "val":"str"}, "doc":"Unicode string of characters.\nSee [Kinds chapter]`docHaystack::Kinds#str`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"submeter"}, "doc":"Submeters measure usage of a sub-system or equipment within a site", "is":[{"_kind":"symbol", "val":"meterScope"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"submeterOf"}, "doc":"Reference to parent meter which is immediately upstream of this meter", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"meter"}, "tagOn":[{"_kind":"symbol", "val":"meter"}]},
{"def":{"_kind":"symbol", "val":"substance"}, "doc":"Matter in one the three states solid, liquid, or gas", "is":[{"_kind":"symbol", "val":"phenomenon"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Matter"}},
{"def":{"_kind":"symbol", "val":"subterranean"}, "doc":"Below the surface of the earth", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"subterranean-floor"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}], "doc":"Floor below ground level.  Subterranean floors are also known as\nbasements, lower levels, or cellars.", "is":[{"_kind":"symbol", "val":"floor"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Storey"}},
{"def":{"_kind":"symbol", "val":"switch"}, "doc":"Device for toggling state or routing data", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"symbol"}, "doc":"Symbol to a def. Symbol values are ASCII strings limited to the\nfollowing chars: a-z, A-Z, 0-9, underbar, colon, dash, dot.\nSee [Kinds chapter]`docHaystack::Kinds#symbol`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"synthetic"}, "doc":"Synthetic point with computed operational data. The computed data\nif classified as:\n  - `ml` for machine learning\n  - `sim` for simulation\n  - `computed` as catch all for other computations\n\nSee `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"pointFunction"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"synthetic-point"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"syntheticModel"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"syntheticModelRef"}, "doc":"See `docHaystack::Synthetics` chapter.", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"syntheticModel"}, "tagOn":[{"_kind":"symbol", "val":"synthetic-point"}]},
{"def":{"_kind":"symbol", "val":"system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Grouping of related equipment dedicated to a single application.\nSee `docHaystack::Systems` chapter.", "docTaxonomy":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"entity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"systemRef"}, "doc":"Reference to system", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"system"}, "tagOn":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"point"}, {"_kind":"symbol", "val":"system"}]},
{"def":{"_kind":"symbol", "val":"tablet"}, "doc":"Mobile device with touch screen for user input.", "is":[{"_kind":"symbol", "val":"device"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Tablet_computer"}},
{"def":{"_kind":"symbol", "val":"tagOn"}, "accumulate":{"_kind":"marker"}, "doc":"This tag is used on the given entity", "is":[{"_kind":"symbol", "val":"association"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "notInherited":{"_kind":"marker"}, "of":{"_kind":"symbol", "val":"symbol"}, "reciprocalOf":{"_kind":"symbol", "val":"tags"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"tags"}, "computedFromReciprocal":{"_kind":"marker"}, "doc":"Tags used with this entity", "docAssociations":{"_kind":"marker"}, "is":[{"_kind":"symbol", "val":"association"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "of":{"_kind":"symbol", "val":"symbol"}, "reciprocalOf":{"_kind":"symbol", "val":"tagOn"}},
{"def":{"_kind":"symbol", "val":"tank"}, "children":[{"equip":{"_kind":"marker"}}, {"level":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"substance"}], "doc":"Tank used to store a substance for temporary holding", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Storage_tank"}},
{"def":{"_kind":"symbol", "val":"tankSubstance"}, "doc":"Substance stored by a tank", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"substance"}, "tagOn":[{"_kind":"symbol", "val":"tank"}]},
{"def":{"_kind":"symbol", "val":"temp"}, "doc":"Temperature - measure of hot and cold", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b0C", "\u00b0F"], "quantityOf":[{"_kind":"symbol", "val":"substance"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Temperature"}},
{"def":{"_kind":"symbol", "val":"tertiaryLoop"}, "doc":"Pipework which circulates within the building.", "is":[{"_kind":"symbol", "val":"plantLoop"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"thd"}, "doc":"Total harmonic distortion", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"thermal"}, "doc":"Related to energy of heat", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"thermostat"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "effective":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "occ":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "occ":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "standby":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "standby":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "unocc":{"_kind":"marker"}, "cooling":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"zone":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "unocc":{"_kind":"marker"}, "heating":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Senses and controls temperature of space in HVAC system.  Thermostats\nmay provide an interface for setpoint control.", "is":[{"_kind":"symbol", "val":"equip"}, {"_kind":"symbol", "val":"hvacZonePoints"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Thermostat"}},
{"def":{"_kind":"symbol", "val":"threePhase"}, "doc":"Three-phase AC electricity. Power is provided by three AC voltage\nsources, each separated from the others by a 120-degree phase angle.\nMay have a 4-wire connection with a neutral (Wye) or a 3-wire connection\nwithout a neutral (Delta).", "is":[{"_kind":"symbol", "val":"phaseCount"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Three-phase_electric_power"}},
{"def":{"_kind":"symbol", "val":"time"}, "doc":"ISO 8601 time as hour, minute, seconds: '09:51:27.354'.\nSee [Kinds chapter]`docHaystack::Kinds#time`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"total"}, "doc":"Complete or absolute", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"transient"}, "doc":"Indicates a value tag which should not be persisted.  Transient\nvalues often change frequently and do not provide long term informational\nvalue. Typyically they are stored only in RAM and should not be stored\nto durable storage.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"transitive"}, "doc":"This marker is applied to a `relationship` to indicate it is transitive.\nTransitivity requires that if the relationship applies to A,B and B,C\nthen it also applies to A,C.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"tripleDuct"}, "doc":"Three ducts: hotDeck, coldDeck, or neutralDeck", "is":[{"_kind":"symbol", "val":"ductConfig"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"tvoc"}, "doc":"Total volatile organic compound (TVOC).", "is":[{"_kind":"symbol", "val":"gas"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Volatile_organic_compound"}},
{"def":{"_kind":"symbol", "val":"tvoc-concentration"}, "doc":"Concentration of total volatile organic compounds (TVOC) in the air", "is":[{"_kind":"symbol", "val":"airQuality"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b5g/m\u00b3", "ppb"], "quantityOf":[{"_kind":"symbol", "val":"air"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Concentration"}},
{"def":{"_kind":"symbol", "val":"twoPhase"}, "doc":"Two-phase AC electricity. Power is provided by two AC voltage sources,\nseparated from each other by a 90-degree phase angle. Two-phase systems\nare extremely rare in modern buildings; they have been replaced by\nmodern `threePhase` systems.", "is":[{"_kind":"symbol", "val":"phaseCount"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Two-phase_electric_power"}},
{"def":{"_kind":"symbol", "val":"tz"}, "doc":"Timezone identifier from standard [timezone database]`docHaystack::TimeZones`", "enum":"Abidjan\nAdak\nAdelaide\nAlgiers\nAlmaty\nAmman\nAnadyr\nAnchorage\nAndorra\nApia\nAqtau\nAqtobe\nAraguaina\nAshgabat\nAstrakhan\nAsuncion\nAthens\nAtyrau\nAuckland\nAzores\nBaghdad\nBahia\nBahia_Banderas\nBaku\nBangkok\nBarbados\nBarnaul\nBeirut\nBelem\nBelgrade\nBelize\nBerlin\nBermuda\nBeulah\nBishkek\nBissau\nBoa_Vista\nBogota\nBoise\nBougainville\nBrisbane\nBroken_Hill\nBrussels\nBucharest\nBudapest\nBuenos_Aires\nCairo\nCambridge_Bay\nCampo_Grande\nCanary\nCancun\nCape_Verde\nCaracas\nCasablanca\nCasey\nCatamarca\nCayenne\nCenter\nCeuta\nChagos\nChatham\nChicago\nChihuahua\nChisinau\nChita\nCiudad_Juarez\nColombo\nCordoba\nCosta_Rica\nCoyhaique\nCuiaba\nDamascus\nDanmarkshavn\nDarwin\nDavis\nDawson\nDawson_Creek\nDenver\nDetroit\nDhaka\nDili\nDubai\nDublin\nDushanbe\nEaster\nEdmonton\nEfate\nEirunepe\nEl_Aaiun\nEl_Salvador\nEucla\nFakaofo\nFamagusta\nFaroe\nFiji\nFort_Nelson\nFortaleza\nGMT\nGMT+1\nGMT+10\nGMT+11\nGMT+12\nGMT+2\nGMT+3\nGMT+4\nGMT+5\nGMT+6\nGMT+7\nGMT+8\nGMT+9\nGMT-1\nGMT-10\nGMT-11\nGMT-12\nGMT-13\nGMT-14\nGMT-2\nGMT-3\nGMT-4\nGMT-5\nGMT-6\nGMT-7\nGMT-8\nGMT-9\nGalapagos\nGambier\nGaza\nGibraltar\nGlace_Bay\nGoose_Bay\nGrand_Turk\nGuadalcanal\nGuam\nGuatemala\nGuayaquil\nGuyana\nHalifax\nHavana\nHebron\nHelsinki\nHermosillo\nHo_Chi_Minh\nHobart\nHong_Kong\nHonolulu\nHovd\nIndianapolis\nInuvik\nIqaluit\nIrkutsk\nIstanbul\nJakarta\nJamaica\nJayapura\nJerusalem\nJohannesburg\nJuba\nJujuy\nJuneau\nKabul\nKaliningrad\nKamchatka\nKanton\nKarachi\nKathmandu\nKhandyga\nKhartoum\nKiritimati\nKirov\nKnox\nKolkata\nKosrae\nKrasnoyarsk\nKuching\nKwajalein\nKyiv\nLa_Paz\nLa_Rioja\nLagos\nLima\nLindeman\nLisbon\nLondon\nLord_Howe\nLos_Angeles\nLouisville\nMacau\nMaceio\nMacquarie\nMadeira\nMadrid\nMagadan\nMakassar\nMaldives\nMalta\nManagua\nManaus\nManila\nMaputo\nMarengo\nMarquesas\nMartinique\nMatamoros\nMauritius\nMawson\nMazatlan\nMelbourne\nMendoza\nMenominee\nMerida\nMetlakatla\nMexico_City\nMinsk\nMiquelon\nMoncton\nMonrovia\nMonterrey\nMontevideo\nMonticello\nMoscow\nNairobi\nNauru\nNdjamena\nNew_Salem\nNew_York\nNicosia\nNiue\nNome\nNorfolk\nNoronha\nNoumea\nNovokuznetsk\nNovosibirsk\nNuuk\nOjinaga\nOmsk\nOral\nPago_Pago\nPalau\nPalmer\nPanama\nParamaribo\nParis\nPerth\nPetersburg\nPhoenix\nPitcairn\nPontianak\nPort-au-Prince\nPort_Moresby\nPorto_Velho\nPrague\nPuerto_Rico\nPunta_Arenas\nPyongyang\nQatar\nQostanay\nQyzylorda\nRankin_Inlet\nRarotonga\nRecife\nRegina\nRel\nResolute\nRiga\nRio_Branco\nRio_Gallegos\nRiyadh\nRome\nRothera\nSakhalin\nSalta\nSamara\nSamarkand\nSan_Juan\nSan_Luis\nSantarem\nSantiago\nSanto_Domingo\nSao_Paulo\nSao_Tome\nSaratov\nScoresbysund\nSeoul\nShanghai\nSimferopol\nSingapore\nSitka\nSofia\nSouth_Georgia\nSrednekolymsk\nSt_Johns\nStanley\nSwift_Current\nSydney\nTahiti\nTaipei\nTallinn\nTarawa\nTashkent\nTbilisi\nTegucigalpa\nTehran\nTell_City\nThimphu\nThule\nTijuana\nTirane\nTokyo\nTomsk\nTongatapu\nToronto\nTripoli\nTroll\nTucuman\nTunis\nUTC\nUlaanbaatar\nUlyanovsk\nUrumqi\nUshuaia\nUst-Nera\nVancouver\nVevay\nVienna\nVilnius\nVincennes\nVladivostok\nVolgograd\nVostok\nWarsaw\nWhitehorse\nWinamac\nWindhoek\nWinnipeg\nYakutat\nYakutsk\nYangon\nYekaterinburg\nYerevan\nZurich", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"point"}, {"_kind":"symbol", "val":"site"}, {"_kind":"symbol", "val":"weatherStation"}]},
{"def":{"_kind":"symbol", "val":"unit"}, "doc":"Unit identifier from standard unit database", "enum":"- %: percent (dimensionless)\n- %RH: percent_relative_humidity (dimensionless)\n- px: pixel (dimensionless)\n- db: decibel (dimensionless)\n- pf: power_factor (dimensionless)\n- pH: ph (dimensionless)\n- gH\u2082O/kgAir: grams_of_water_per_kilogram_dry_air (dimensionless)\n- V/K: volts_per_degree_kelvin (dimensionless)\n- \u00b0daysC: degree_days_celsius (dimensionless)\n- \u00b0daysF: degree_days_fahrenheit (dimensionless)\n- %obsc/ft: percent_obscuration_per_foot (dimensionless)\n- %obsc/m: percent_obscuration_per_meter (dimensionless)\n- psi/\u00b0F: psi_per_degree_fahrenheit (dimensionless)\n- m\u00b2/N: square_meters_per_newton (dimensionless)\n- W/m\u00b2K: watts_per_square_meter_degree_kelvin (dimensionless)\n- dBmV: db_millivolt (dimensionless)\n- dB\u00b5V: db_microvolt (dimensionless)\n- ppu: parts_per_unit (dimensionless)\n- ppm: parts_per_million (dimensionless)\n- ppb: parts_per_billion (dimensionless)\n- g/kg: grams_per_kilogram (dimensionless)\n- rad: radian (dimensionless)\n- deg: degrees_angular (dimensionless)\n- degPh: degrees_phase (dimensionless)\n- sr: steradian (dimensionless)\n- ntu: nephelometric_turbidity_units (dimensionless)\n- fnu: formazin_nephelometric_unit (dimensionless)\n- PUE: power_usage_effectiveness (dimensionless)\n- DCIE: data_center_infrastructure_efficiency (dimensionless)\n- Af: afghani (currency)\n- DZD: algerian_dinar (currency)\n- ARS: argentine_peso (currency)\n- \u0534: armenian_dram (currency)\n- \u0192: aruban_guilder_florin (currency)\n- AUD: australian_dollar (currency)\n- \u043c\u0430\u043d: azerbaijanian_manat (currency)\n- BSD: bahamian_dollar (currency)\n- BHD: bahraini_dinar (currency)\n- \u0e3f: baht (currency)\n- PAB: balboa (currency)\n- BBD: barbados_dollar (currency)\n- Br: belarussian_ruble (currency)\n- BZD: belize_dollar (currency)\n- BMD: bermudian_dollar (currency)\n- VEF: bolivar_fuerte (currency)\n- BOB: boliviano (currency)\n- R$: brazilian_real (currency)\n- BND: brunei_dollar (currency)\n- \u043b\u0432: bulgarian_lev (currency)\n- BIF: burundi_franc (currency)\n- CAD: canadian_dollar (currency)\n- CVE: cape_verde_escudo (currency)\n- KYD: cayman_islands_dollar (currency)\n- \u20b5: cedi (currency)\n- XAF: cfa_franc_bceao (currency)\n- XPF: cfp_franc (currency)\n- CLP: chilean_peso (currency)\n- \u5143: chinese_yuan (currency)\n- CDF: congolese_franc (currency)\n- C$: cordoba_oro (currency)\n- \u20a1: costa_rican_colon (currency)\n- Kn: croatian_kuna (currency)\n- CUP: cuban_peso (currency)\n- K\u010d: czech_koruna (currency)\n- GMD: dalasi (currency)\n- kr: danish_krone (currency)\n- \u0434\u0435\u043d: denar (currency)\n- DJF: djibouti_franc (currency)\n- Db: dobra (currency)\n- DOP: dominican_peso (currency)\n- \u20ab: dong (currency)\n- XCD: east_caribbean_dollar (currency)\n- EGP: egyptian_pound (currency)\n- ETB: ethiopian_birr (currency)\n- \u20ac: euro (currency)\n- FKP: falkland_islands_pound (currency)\n- FJD: fiji_dollar (currency)\n- HUF: forint (currency)\n- GIP: gibraltar_pound (currency)\n- HTG: gourde (currency)\n- \u20b2: guarani (currency)\n- GNF: guinea_franc (currency)\n- GYD: guyana_dollar (currency)\n- HKD: hong_kong_dollar (currency)\n- \u20b4: hryvnia (currency)\n- Kr: iceland_krona (currency)\n- \u20b9: indian_rupee (currency)\n- IRR: iranian_rial (currency)\n- IQD: iraqi_dinar (currency)\n- JMD: jamaican_dollar (currency)\n- JOD: jordanian_dinar (currency)\n- Sh: kenyan_shilling (currency)\n- PGK: kina (currency)\n- \u20ad: kip (currency)\n- \u041a\u041c: konvertibilna_marka (currency)\n- KWD: kuwaiti_dinar (currency)\n- MK: kwacha (currency)\n- Kz: kwanza (currency)\n- MMK: kyat (currency)\n- \u10da: lari (currency)\n- LBP: lebanese_pound (currency)\n- ALL: lek (currency)\n- HNL: lempira (currency)\n- Le: leone (currency)\n- RON: leu (currency)\n- LRD: liberian_dollar (currency)\n- LYD: libyan_dinar (currency)\n- SZL: lilangeni (currency)\n- LSL: loti (currency)\n- MGA: malagasy_ariary (currency)\n- RM: malaysian_ringgit (currency)\n- TMT: manat (currency)\n- MUR: mauritius_rupee (currency)\n- MTn: metical (currency)\n- MXN: mexican_peso (currency)\n- MDL: moldavian_leu (currency)\n- MAD: moroccan_dirham (currency)\n- \u20a6: naira (currency)\n- Nfk: nakfa (currency)\n- NAD: namibia_dollar (currency)\n- NPR: nepalese_rupee (currency)\n- \u20aa: new_israeli_shekel (currency)\n- NZD: new_zealand_dollar (currency)\n- BTN: ngultrum (currency)\n- KPW: north_korean_won (currency)\n- NOK: norwegian_krone (currency)\n- PEN: nuevo_sol (currency)\n- UM: ouguiya (currency)\n- \u20a8: pakistan_rupee (currency)\n- MOP: pataca (currency)\n- UYU: peso_uruguayo (currency)\n- \u20b1: philippine_peso (currency)\n- \u00a3: pound_sterling (currency)\n- BWP: pula (currency)\n- z\u0142: pzloty (currency)\n- QAR: qatari_rial (currency)\n- GTQ: quetzal (currency)\n- ZAR: rand (currency)\n- OMR: rial_omani (currency)\n- KHR: riel (currency)\n- MVR: rufiyaa (currency)\n- Rp: rupiah (currency)\n- RUB: russian_ruble (currency)\n- RWF: rwanda_franc (currency)\n- SHP: saint_helena_pound (currency)\n- SAR: saudi_riyal (currency)\n- din: serbian_dinar (currency)\n- SCR: seychelles_rupee (currency)\n- SGD: singapore_dollar (currency)\n- SBD: solomon_islands_dollar (currency)\n- KGS: som (currency)\n- SOS: somali_shilling (currency)\n- \u0405\u041c: somoni (currency)\n- \u20a9: south_korean_won (currency)\n- Rs: sri_lanka_rupee (currency)\n- SDG: sudanese_pound (currency)\n- SRD: suriname_dollar (currency)\n- SEK: swedish_krona (currency)\n- SFr: swiss_franc (currency)\n- SYP: syrian_pound (currency)\n- TWD: taiwan_dollar (currency)\n- \u09f3: taka (currency)\n- WST: tala (currency)\n- TZS: tanzanian_shilling (currency)\n- \u3012: tenge (currency)\n- TTD: trinidad_and_tobago_dollar (currency)\n- \u20ae: tugrik (currency)\n- TND: tunisian_dinar (currency)\n- \u20a4: turkish_lira (currency)\n- AED: uae_dirham (currency)\n- UGX: uganda_shilling (currency)\n- $: us_dollar (currency)\n- UZS: uzbekistan_sum (currency)\n- Vt: vatu (currency)\n- YER: yemeni_rial (currency)\n- \u00a5: yen (currency)\n- ZK: zambian_kwacha (currency)\n- ZWL: zimbabwe_dollar (currency)\n- m/s\u00b2: meters_per_second_squared (acceleration)\n- rad/s\u00b2: radians_per_second_squared (angular acceleration)\n- Js: joule_second (angular momentum)\n- rad/s: radians_per_second (angular velocity)\n- rpm: revolutions_per_minute (angular velocity)\n- m\u00b2: square_meter (area)\n- mm\u00b2: square_millimeter (area)\n- cm\u00b2: square_centimeter (area)\n- km\u00b2: square_kilometer (area)\n- in\u00b2: square_inch (area)\n- ft\u00b2: square_foot (area)\n- yd\u00b2: square_yard (area)\n- mile\u00b2: square_mile (area)\n- acre: acre (area)\n- F: farad (capacitance)\n- COP: coefficient_of_performance (cooling efficiency)\n- EER: energy_efficiency_ratio (cooling efficiency)\n- kW/ton: kilowatt_per_ton (cooling efficiency)\n- kg/m\u00b3: kilograms_per_cubic_meter (density)\n- g/m\u00b3: grams_per_cubic_meter (density)\n- mg/m\u00b3: milligrams_per_cubic_meter (density)\n- \u00b5g/m\u00b3: micrograms_per_cubic_meter (density)\n- kg/L: kilograms_per_liter (density)\n- mg/L: milligrams_per_liter (density)\n- C: coulomb (electric charge)\n- Ah: ampere_hour (electric charge)\n- S: siemens (electric conductance)\n- A: ampere (electric current)\n- mA: milliampere (electric current)\n- Am\u00b2: ampere_square_meter (electromagnetic moment)\n- A/m\u00b2: amperes_per_square_meter (electric current density)\n- V/m: volts_per_meter (electric field strength)\n- V: volt (electric potential)\n- mV: millivolt (electric potential)\n- kV: kilovolt (electric potential)\n- MV: megavolt (electric potential)\n- \u2126: ohm (electric resistance)\n- k\u2126: kilohm (electric resistance)\n- M\u2126: megohm (electric resistance)\n- m\u2126: milliohm (electric resistance)\n- S/m: siemens_per_meter (electrical conductivity)\n- \u2126m: ohm_meter (electrical resistivity)\n- J: joule (energy)\n- kJ: kilojoule (energy)\n- Wh: watt_hour (energy)\n- kWh: kilowatt_hour (energy)\n- MWh: megawatt_hour (energy)\n- GWh: gigawatt_hour (energy)\n- BTU: btu (energy)\n- kBTU: kilobtu (energy)\n- MMBTU: megabtu (energy)\n- hph: horsepower_hour (energy)\n- cal: calorie (energy)\n- therm: therm (energy)\n- tonrefh: tons_refrigeration_hour (energy)\n- MJ: megajoule (energy)\n- GJ: gigajoule (energy)\n- Nm: newton_meter (energy)\n- m\u00b3_gas: cubic_meters_natural_gas (energy)\n- ft\u00b3_gas: cubic_feet_natural_gas (energy)\n- Hcf_natural_gas: hundred_cubic_feet_natural_gas (energy)\n- Ccf_natural_gas: centum_cubic_feet_natural_gas (energy)\n- Mcf_natural_gas: thousand_cubic_feet_natural_gas (energy)\n- MMcf_natural_gas: million_cubic_feet_natural_gas (energy)\n- VAh: volt_ampere_hour (apparent energy)\n- kVAh: kilovolt_ampere_hour (apparent energy)\n- MVAh: megavolt_ampere_hour (apparent energy)\n- VARh: volt_ampere_reactive_hour (reactive energy)\n- kVARh: kilovolt_ampere_reactive_hour (reactive energy)\n- MVARh: megavolt_ampere_reactive_hour (reactive energy)\n- J/m\u00b2: joules_per_square_meter (energy by area)\n- Wh/m\u00b2: watt_hours_per_square_meter (energy by area)\n- Wh/ft\u00b2: watt_hours_per_square_foot (energy by area)\n- kWh/m\u00b2: kilowatt_hours_per_square_meter (energy by area)\n- kWh/ft\u00b2: kilowatt_hours_per_square_foot (energy by area)\n- MWh/m\u00b2: megawatt_hours_per_square_meter (energy by area)\n- MWh/ft\u00b2: megawatt_hours_per_square_foot (energy by area)\n- MJ/m\u00b2: megajoules_per_square_meter (energy by area)\n- MJ/ft\u00b2: megajoules_per_square_foot (energy by area)\n- BTU/ft\u00b2: btu_per_square_foot (energy by area)\n- kBTU/ft\u00b2: kilobtu_per_square_foot (energy by area)\n- MBTU/ft\u00b2: megabtu_per_square_foot (energy by area)\n- J/m\u00b3: joules_per_cubic_meter (energy by volume)\n- GJ/m\u00b3: gigajoules_per_cubic_meter (energy by volume)\n- kWh/m\u00b3: kilowatt_hours_per_cubic_meter (energy by volume)\n- J/g: joules_per_gram (enthalpy)\n- J/kg: joules_per_kilogram (enthalpy)\n- J/kg_dry: joules_per_kilogram_dry_air (enthalpy)\n- BTU/lb: btu_per_pound (enthalpy)\n- btu/lb_dry: btus_per_pound_dry_air (enthalpy)\n- kJ/kg: kilojoules_per_kilogram (enthalpy)\n- kJ/kg_dry: kilojoules_per_kilogram_dry_air (enthalpy)\n- MJ/kg_dry: megajoules_per_kilogram_dry_air (enthalpy)\n- cal/g: calorie_per_gram (enthalpy)\n- J/\u00b0K: joules_per_degree_kelvin (entropy)\n- kJ/\u00b0K: kilojoules_per_degree_kelvin (entropy)\n- MJ/\u00b0K: megajoules_per_degree_kelvin (entropy)\n- N: newton (force)\n- lbf: pound_force (force)\n- Hz: hertz (frequency)\n- kHz: kilohertz (frequency)\n- cph: cycles_per_hour (frequency)\n- cpm: cycles_per_minute (frequency)\n- MHz: megahertz (frequency)\n- /min: per_minute (frequency)\n- /s: per_second (frequency)\n- /h: per_hour (frequency)\n- %/s: percent_per_second (frequency)\n- ACH: air_changes_per_hour (frequency)\n- kg/m\u00b2: kilograms_per_square_meter (grammage)\n- g/m\u00b2: grams_per_square_meter (grammage)\n- K/s: degrees_kelvin_per_second (heating rate)\n- \u00b0C/h: degrees_celsius_per_hour (heating rate)\n- \u00b0C/min: degrees_celsius_per_minute (heating rate)\n- \u00b0F/h: degrees_fahrenheit_per_hour (heating rate)\n- \u00b0F/min: degrees_fahrenheit_per_minute (heating rate)\n- K/h: degrees_kelvin_per_hour (heating rate)\n- K/min: degrees_kelvin_per_minute (heating rate)\n- lx: lux (illuminance)\n- fc: footcandle (illuminance)\n- phot: phot (illuminance)\n- H: henry (inductance)\n- W/m\u00b2_irr: watts_per_square_meter_irradiance (irradiance)\n- W/ft\u00b2_irr: watts_per_square_foot_irradiance (irradiance)\n- m: meter (length)\n- \u00b5m: micrometer (length)\n- mm: millimeter (length)\n- cm: centimeter (length)\n- km: kilometer (length)\n- in: inch (length)\n- ft: foot (length)\n- yd: yard (length)\n- mile: mile (length)\n- cd/m\u00b2: candelas_per_square_meter (luminance)\n- cd/ft\u00b2: candels_per_square_foot (luminance)\n- lm: lumen (luminous flux)\n- cd: candela (luminous intensity)\n- A/m: amperes_per_meter (magnetic field strength)\n- Wb: weber (magnetic flux)\n- T: tesla (magnetic flux density)\n- kg: kilogram (mass)\n- mg: milligram (mass)\n- g: gram (mass)\n- oz: ounce (mass)\n- lb: pound (mass)\n- klb: kilopound (mass)\n- ton: metric_ton (mass)\n- t: short_ton (mass)\n- kg/s: kilograms_per_second (mass flow)\n- kg/min: kilograms_per_minute (mass flow)\n- kg/h: kilograms_per_hour (mass flow)\n- lb/min: pounds_per_minute (mass flow)\n- lb/h: pounds_per_hour (mass flow)\n- lb/s: pounds_per_second (mass flow)\n- klb/h: kilopounds_per_hour (mass flow)\n- g/s: grams_per_second (mass flow)\n- g/min: grams_per_minute (mass flow)\n- ton/h: metric_tons_per_hour (mass flow)\n- Ns: newton_second (momentum)\n- W: watt (power)\n- mW: milliwatt (power)\n- kW: kilowatt (power)\n- MW: megawatt (power)\n- GW: gigawatt (power)\n- BTU/h: btus_per_hour (power)\n- therm/h: therms_per_hour (power)\n- hp: horsepower (power)\n- ftlbs/sec: foot_pounds_per_second (power)\n- tonref: tons_refrigeration (power)\n- kBTU/h: kilobtus_per_hour (power)\n- MMBTU/h: megabtus_per_hour (power)\n- J/h: joules_per_hour (power)\n- kJ/h: kilojoules_per_hour (power)\n- MJ/h: megajoules_per_hour (power)\n- GJ/h: gigajoules_per_hour (power)\n- W/m\u00b2: watts_per_square_meter (power by area)\n- W/ft\u00b2: watts_per_square_foot (power by area)\n- kW/m\u00b2: kilowatts_per_square_meter (power by area)\n- kW/ft\u00b2: kilowatts_per_square_foot (power by area)\n- kBTU/h/ft\u00b2: kilobtus_per_hour_per_square_foot (power by area)\n- W/m\u00b3/s: watts_per_cubic_meters_per_second (power by volumetric flow)\n- W/cfm: watts_per_cubic_feet_per_minute (power by volumetric flow)\n- kW/kcfm: kilowatts_per_kilocubic_feet_per_minute (power by volumetric flow)\n- kW/gal/min: kilowatts_per_gallons_per_minute (power by volumetric flow)\n- VA: volt_ampere (apparent power)\n- kVA: kilovolt_ampere (apparent power)\n- mVA: megavolt_ampere (apparent power)\n- VAR: volt_ampere_reactive (reactive power)\n- kVAR: kilovolt_ampere_reactive (reactive power)\n- MVAR: megavolt_ampere_reactive (reactive power)\n- Pa: pascal (pressure)\n- kPa: kilopascal (pressure)\n- bar: bar (pressure)\n- atm: atmosphere (pressure)\n- psi: pounds_per_square_inch (pressure)\n- cmH\u2082O: centimeters_of_water (pressure)\n- inH\u2082O: inches_of_water (pressure)\n- mmHg: millimeters_of_mercury (pressure)\n- cmHg: centimeters_of_mercury (pressure)\n- inHg: inches_of_mercury (pressure)\n- hPa: hectopascal (pressure)\n- mbar: millibar (pressure)\n- J/kg\u00b0K: joules_per_kilogram_degree_kelvin (specific entropy)\n- N/m: newtons_per_meter (surface tension)\n- \u00b0F: fahrenheit (temperature)\n- \u00b0C: celsius (temperature)\n- K: kelvin (temperature)\n- \u0394\u00b0F: fahrenheit_degrees (temperature differential)\n- \u0394\u00b0C: celsius_degrees (temperature differential)\n- \u0394K: kelvin_degrees (temperature differential)\n- W/m\u00b0K: watts_per_meter_degree_kelvin (thermal conductivity)\n- ns: nanosecond (time)\n- \u00b5s: microsecond (time)\n- ms: millisecond (time)\n- cs: hundredths_second (time)\n- ds: tenths_second (time)\n- sec: second (time)\n- min: minute (time)\n- hr: hour (time)\n- day: day (time)\n- wk: week (time)\n- mo: julian_month (time)\n- yr: year (time)\n- m/s: meters_per_second (velocity)\n- km/s: kilometers_per_second (velocity)\n- km/h: kilometers_per_hour (velocity)\n- mph: miles_per_hour (velocity)\n- ft/s: feet_per_second (velocity)\n- ft/min: feet_per_minute (velocity)\n- in/h: inches_per_hour (velocity)\n- mm/s: millimeters_per_second (velocity)\n- mm/min: millimeters_per_minute (velocity)\n- mm/h: millimeters_per_hour (velocity)\n- m/min: meters_per_minute (velocity)\n- m/h: meters_per_hour (velocity)\n- knot: knot (velocity)\n- cfm/ft\u00b2: cubic_feet_per_minute_per_square_foot (velocity)\n- m\u00b3: cubic_meter (volume)\n- mm\u00b3: cubic_millimeter (volume)\n- cm\u00b3: cubic_centimeter (volume)\n- mL: milliliter (volume)\n- hL: hectoliter (volume)\n- L: liter (volume)\n- kL: kiloliter (volume)\n- in\u00b3: cubic_inch (volume)\n- ft\u00b3: cubic_foot (volume)\n- yd\u00b3: cubic_yard (volume)\n- gal: gallon (volume)\n- kgal: kilogallon (volume)\n- qt: quart (volume)\n- pt: pint (volume)\n- fl_oz: fluid_ounce (volume)\n- galUK: imperial_gallon (volume)\n- hft\u00b3: hecto_cubic_foot (volume)\n- Hcf: hundred_cubic_feet (volume)\n- Ccf: centum_cubic_feet (volume)\n- Mcf: thousand_cubic_feet (volume)\n- MMcf: million_cubic_feet (volume)\n- m\u00b3/s: cubic_meters_per_second (volumetric flow)\n- mL/s: milliliters_per_second (volumetric flow)\n- hL/s: hectoliters_per_second (volumetric flow)\n- L/s: liters_per_second (volumetric flow)\n- cfs: cubic_feet_per_second (volumetric flow)\n- cfm: cubic_feet_per_minute (volumetric flow)\n- cfh: cubic_feet_per_hour (volumetric flow)\n- kcfm: kilocubic_feet_per_minute (volumetric flow)\n- galUK/min: imperial_gallons_per_minute (volumetric flow)\n- L/min: liters_per_minute (volumetric flow)\n- gal/min: gallons_per_minute (volumetric flow)\n- gph: gallons_per_hour (volumetric flow)\n- L/h: liters_per_hour (volumetric flow)\n- m\u00b3/min: cubic_meters_per_minute (volumetric flow)\n- m\u00b3/h: cubic_meters_per_hour (volumetric flow)\n- byte: byte (bytes)\n- kB: kilobyte (bytes)\n- MB: megabyte (bytes)\n- GB: gigabyte (bytes)\n- TB: terabyte (bytes)\n- PB: petabyte (bytes)\n", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"unitVent"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Unit Ventilator: An FCU that has direct access to outside air to provide\nthe space with ventilation.  See `docHaystack::AHUs` chapter.", "is":[{"_kind":"symbol", "val":"fcu"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fan_coil_unit"}},
{"def":{"_kind":"symbol", "val":"unocc"}, "doc":"Unoccupied mode of a space.\nSee `docHaystack::Zones#occupancy` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"ups"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Uninterruptible power supply", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Uninterruptible_power_supply"}},
{"def":{"_kind":"symbol", "val":"uri"}, "doc":"Universal resource identifier.\nSee [Kinds chapter]`docHaystack::Kinds#uri`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"val"}, "doc":"Data value type", "docTaxonomy":{"_kind":"marker"}, "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"valve"}, "doc":"Valve equipment or control point", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Valve"}},
{"def":{"_kind":"symbol", "val":"valve-actuator"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"valve":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"valve":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "childrenFlatten":[{"_kind":"symbol", "val":"fluid"}, {"_kind":"symbol", "val":"pipeSection"}], "doc":"Actuator to regulate the flow of fluid.", "is":[{"_kind":"symbol", "val":"actuator"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Valve"}},
{"def":{"_kind":"symbol", "val":"variableAirVolume"}, "doc":"Delivers a variable volume of air flow.   Most variable volume systems\nare powered by a VFD fan. However other techniques such as inlet vanes\nmay be used in older systems.", "is":[{"_kind":"symbol", "val":"airVolumeAdjustability"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vav"}, "children":[{"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ductArea":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"inlet":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"perimeterHeat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"reheat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Variable air volume terminal unit.  VAV systems use a constant air\ntemperature with a variable air flow rate.  See `docHaystack::VAVs` chapter.", "is":[{"_kind":"symbol", "val":"airTerminalUnit"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Variable_air_volume"}},
{"def":{"_kind":"symbol", "val":"vav-parallel"}, "doc":"VAV pulls air from outside the primary air flow", "is":[{"_kind":"symbol", "val":"vavAirCircuit"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vav-series"}, "doc":"VAV pulls air from the primary air flow", "is":[{"_kind":"symbol", "val":"vavAirCircuit"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vavAirCircuit"}, "doc":"How does the VAV pull in air", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"vav"}]},
{"def":{"_kind":"symbol", "val":"vavModulation"}, "doc":"How does VAV modulate the temp based on duct pressure", "is":[{"_kind":"symbol", "val":"choice"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"vav"}]},
{"def":{"_kind":"symbol", "val":"vavZone"}, "doc":"AHU supplies air to VAV terminal units", "is":[{"_kind":"symbol", "val":"ahuZoneDelivery"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"velocity"}, "doc":"Speed in a given direction", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"ventilation"}, "doc":"Duct to access fresh outside air only for ventilation, not economizing", "is":[{"_kind":"symbol", "val":"ductSection"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"version"}, "doc":"Version string formatted as decimal integers separated by a dot", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"lib"}]},
{"def":{"_kind":"symbol", "val":"verticalTransport"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment to move humans and materials", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vfd"}, "doc":"Variable-frequency drive.\nSee `docHaystack::Motors` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"motor"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Variable-frequency_drive"}},
{"def":{"_kind":"symbol", "val":"vfd-freq"}, "doc":"VFD frequency measured in \"Hz\".", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["Hz"]},
{"def":{"_kind":"symbol", "val":"vfd-speed"}, "doc":"VFD speed measured in \"%\"; 0% is off and 100% is the fastest speed.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["%"]},
{"def":{"_kind":"symbol", "val":"visibility"}, "doc":"Distance at which light can be clearly discerned", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["km", "mile"], "quantityOf":[{"_kind":"symbol", "val":"weather"}]},
{"def":{"_kind":"symbol", "val":"volt"}, "doc":"Electrical potential difference or electromotive force.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}},
{"def":{"_kind":"symbol", "val":"volt-angle"}, "doc":"AC voltage phase angle", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["deg"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"volt-imbalance"}, "doc":"AC voltage phase imbalance. Also referred to as voltage unbalance.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"volt-magnitude"}, "doc":"Root-mean-square (RMS) magnitude of AC electrical voltage", "is":[{"_kind":"symbol", "val":"elec-volt"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["A"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"volt-thd"}, "doc":"Total harmonic distortion (THD) of AC voltage", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "prefUnit":["%"], "quantityOf":[{"_kind":"symbol", "val":"ac-elec"}]},
{"def":{"_kind":"symbol", "val":"volume"}, "doc":"Three dimensional space occupied by a substance", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["m\u00b3", "ft\u00b3", "L", "gal"], "quantityOf":[{"_kind":"symbol", "val":"substance"}], "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Volume"}},
{"def":{"_kind":"symbol", "val":"vrf"}, "doc":"Variable refigerant flow.  See `docHaystack::VRF` chapter.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Variable_refrigerant_flow"}},
{"def":{"_kind":"symbol", "val":"vrf-coolingOnly-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "indoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "outdoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "plant":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Cooling only VRF system can only cool; heating is not available.\nSee `docHaystack::VRF#types` chapter.", "is":[{"_kind":"symbol", "val":"vrf-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vrf-equip"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Equipment used in VRF systems.  See `docHaystack::VRF#equip` chapter.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vrf-heatPump-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "indoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "outdoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "plant":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Heat pump VRF system can either heat, or cool, but not at the same time.\nSee `docHaystack::VRF#types` chapter.", "is":[{"_kind":"symbol", "val":"vrf-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vrf-heatRecovery-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "branchSelector":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "indoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "outdoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "plant":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Heat recovery VRF system can operate cooling and heating by each indoor unit\nindependently, at the same time. Heat recovery VRF systems have branch selectors\nto control how much, and which (hot gas or subcooled liquid) refrigerant\ngoes to each indoor unit.  See `docHaystack::VRF#types` chapter.", "is":[{"_kind":"symbol", "val":"vrf-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vrf-indoorUnit"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Indoor unit in a VRF system.  Indoor units operate to satisfy a heating\nor cooling load. See `docHaystack::VRF#indoorUnits` chapter.", "is":[{"_kind":"symbol", "val":"vrf-equip"}, {"_kind":"symbol", "val":"refrig-input"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vrf-indoorUnit-fcu"}, "children":[{"bypass":{"_kind":"marker"}, "damper":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"cool":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"dessicantDehumidifier":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"discharge":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizer":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"economizing":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"exhaust":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"faceBypass":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"filter":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"freezeStat":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heat":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"heatWheel":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"humidifier":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"hvacMode":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"mixed":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"outside":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"return":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"thermostat":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"ventilation":{"_kind":"marker"}, "duct":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Indoor unit fan coil unit in a VRF system.  This includes but is not\nlimited to: ducted-type and non-ducted types such as wall-mount,\nfloor-mount, ceiling-mount and cassettes.  Indoor unit fan coils operate\nto satisfy a heating  or cooling load in a zone based on a zone thermostat\ntemperature set point.", "is":[{"_kind":"symbol", "val":"vrf-indoorUnit"}, {"_kind":"symbol", "val":"fcu"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Fan_coil_unit"}},
{"def":{"_kind":"symbol", "val":"vrf-outdoorUnit"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Outdoor unit with one or more compressors in a VRF system. As each indoor\nunit sends a demand to the outdoor unit, outdoor unit delivers the amount\nof refrigerant needed to meet the individual requirements of each indoor\nunit.  See `docHaystack::VRF#outdoorUnits` chapter.", "is":[{"_kind":"symbol", "val":"vrf-equip"}, {"_kind":"symbol", "val":"refrig-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vrf-refrig-plant"}, "children":[{"enable":{"_kind":"marker"}, "cmd":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "outdoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Group of outdoor units in a VRF system.  See `docHaystack::VRF#refrigPlant`.", "is":[{"_kind":"symbol", "val":"plant"}, {"_kind":"symbol", "val":"refrig-output"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"vrf-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "indoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "outdoorUnit":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"vrf":{"_kind":"marker"}, "refrig":{"_kind":"marker"}, "plant":{"_kind":"marker"}, "equip":{"_kind":"marker"}}], "doc":"Variable refigerant flow system.  The system contains the indoor\nunits, outdoor units, and branch selectors.  See `docHaystack::VRF#types`\nchapter.", "is":[{"_kind":"symbol", "val":"refrig-system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"warm"}, "doc":"Relatively warm in comparison to another substance, without being\nactively heated. The substance can be used as a source of energy for\na heating process, for example a warm water well in an `ates` system.", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"warm-water"}, "doc":"Relatively warm water without active heating", "is":[{"_kind":"symbol", "val":"water"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"water"}, "doc":"Water in its liquid form", "is":[{"_kind":"symbol", "val":"liquid"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water"}},
{"def":{"_kind":"symbol", "val":"water-system"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"System that supplies or collects potable or non-potable water in any state.", "is":[{"_kind":"symbol", "val":"system"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"waterCooling"}, "doc":"Cooling using transfer of heat to water which is not explicitly chilled", "is":[{"_kind":"symbol", "val":"coolingProcess"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Water_cooling"}},
{"def":{"_kind":"symbol", "val":"weather"}, "doc":"Associated with atmospheric air or phenomenon.\nSee `docHaystack::Weather` chapter.", "is":[{"_kind":"symbol", "val":"phenomenon"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Weather"}},
{"def":{"_kind":"symbol", "val":"weather-point"}, "doc":"Weather station observation point.\nSee `docHaystack::Weather#points` chapter.", "is":[{"_kind":"symbol", "val":"point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"weatherCond"}, "doc":"Enumeration of weather conditions", "enum":"unknown\nclear\npartlyCloudy\ncloudy\nshowers\nrain\nthunderstorms\nice\nflurries\nsnow", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "quantityOf":[{"_kind":"symbol", "val":"weather"}]},
{"def":{"_kind":"symbol", "val":"weatherStation"}, "children":[{"weather":{"_kind":"marker"}, "air":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "air":{"_kind":"marker"}, "wetBulb":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "air":{"_kind":"marker"}, "feelsLike":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "air":{"_kind":"marker"}, "dewPoint":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "air":{"_kind":"marker"}, "humidity":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "air":{"_kind":"marker"}, "enthalpy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "atmospheric":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "cloudage":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "daytime":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "precipitation":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "solar":{"_kind":"marker"}, "irradiance":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "weatherCond":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "wind":{"_kind":"marker"}, "speed":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "wind":{"_kind":"marker"}, "direction":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"weather":{"_kind":"marker"}, "visibility":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"Logical weather station and its measurement points.\nSee `docHaystack::Weather#stations` chapter.", "is":[{"_kind":"symbol", "val":"entity"}, {"_kind":"symbol", "val":"geoPlace"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "mandatory":{"_kind":"marker"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Weather_station"}},
{"def":{"_kind":"symbol", "val":"weatherStationRef"}, "doc":"Reference to weather station for to use this entity", "is":[{"_kind":"symbol", "val":"ref"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "of":{"_kind":"symbol", "val":"weatherStation"}, "tagOn":[{"_kind":"symbol", "val":"site"}, {"_kind":"symbol", "val":"weather-point"}]},
{"def":{"_kind":"symbol", "val":"well"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"water":{"_kind":"marker"}, "flow":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"water":{"_kind":"marker"}, "level":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"water":{"_kind":"marker"}, "pressure":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"water":{"_kind":"marker"}, "pump":{"_kind":"marker"}, "motor":{"_kind":"marker"}, "equip":{"_kind":"marker"}}, {"water":{"_kind":"marker"}, "temp":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"water":{"_kind":"marker"}, "volume":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}], "doc":"A well is a source of groundwater and potentially thermal energy.  When\nused within an [ATES]`docHaystack::ATES` system, the well facilitates thermal\nenergy exchange with the ground warm and cool water sources. In this case, a\nwell can be either a closed system that transports water through pipes in the\nground, or an open system that pumps up and returns ground water.", "is":[{"_kind":"symbol", "val":"equip"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"wetBulb"}, "doc":"Wet bulb air temperature.  Temperature which the air would have if cooled to saturation by the evaporation of water into it.", "is":[{"_kind":"symbol", "val":"quantity"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["\u00b0C", "\u00b0F"], "quantityOf":[{"_kind":"symbol", "val":"air"}]},
{"def":{"_kind":"symbol", "val":"wikipedia"}, "doc":"Hyperlink to the subject's page on Wikipedia", "is":[{"_kind":"symbol", "val":"uri"}], "lib":{"_kind":"symbol", "val":"lib:ph"}, "tagOn":[{"_kind":"symbol", "val":"def"}]},
{"def":{"_kind":"symbol", "val":"wind"}, "doc":"Flow of air on surface of the Earth", "is":[{"_kind":"symbol", "val":"phenomenon"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Wind"}},
{"def":{"_kind":"symbol", "val":"wind-direction"}, "doc":"Compass direction from which wind originates", "is":[{"_kind":"symbol", "val":"direction"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["deg"], "quantityOf":[{"_kind":"symbol", "val":"wind"}]},
{"def":{"_kind":"symbol", "val":"wind-speed"}, "doc":"Wind flow speed", "is":[{"_kind":"symbol", "val":"speed"}], "lib":{"_kind":"symbol", "val":"lib:phScience"}, "prefUnit":["km/h", "mph"], "quantityOf":[{"_kind":"symbol", "val":"wind"}]},
{"def":{"_kind":"symbol", "val":"wire"}, "children":[{"equip":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}], "doc":"Cabling used to convey electricity or data", "is":[{"_kind":"symbol", "val":"conduit"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"writable"}, "doc":"Supports writing data", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"point"}]},
{"def":{"_kind":"symbol", "val":"writable-point"}, "doc":"Point with writable output using 16-level priority array.  Writable\npoints typically are a setpoint or actuator command.  Haystack writable\npoints are modeled on the BACnet 16-level priority array with a\nrelinquish default which effectively acts as level 17.\n\nThe following levels have special behavior:\n - **Level 1**: highest priority reserved for emergency overrides\n - **Level 8**: manual override with ability to set timer to expire back to auto\n - **Default**: implicitly acts as level 17 for relinquish default\n\nThe priority array provides for contention resolution when many different\ncontrol applications may be vying for control of a given point. Low level\napplications like scheduling typically control levels 14, 15, or 16. Then\nusers can override at level 8. But a higher levels like 2 to 7 can be used\nto trump a user override (for example a demand response energy routine\nthat requires higher priority).\n\nThe actual value to write is resolved by starting at level 1 and working down\nto relinquish default to find the first non-null value. It is possible for\nall levels to be null, in which case the overall write output is null (which\nin turn may be auto/null to another system). Anytime a null value is written\nto a priority level, we say that level has been set to auto or released (this\nallows the next highest level to take command of the output).\n\nAlso see `docHaystack::Points#writable` chapter.", "is":[{"_kind":"symbol", "val":"point"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"writeErr"}, "doc":"Error description when `writeStatus` indicates error condition", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"writable-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"writeLevel"}, "doc":"Current priority level for `writeVal` as number between 1 and 17.\nThe value 17 indicates the relinquish default value.", "is":[{"_kind":"symbol", "val":"int"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "maxVal":17, "minVal":1, "tagOn":[{"_kind":"symbol", "val":"writable-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"writeStatus"}, "doc":"Current status of a writable point output", "enum":"- unbound: writable point is not bound to any output\n- ok: last write was successful\n- down: connectivity/networking problem - see `writeErr`\n- fault: configuration or hardware error  - see `writeErr`\n- disabled: manual disable of the point or connector\n- unknown: we don't know anything (typically boot state)", "is":[{"_kind":"symbol", "val":"str"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"writable-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"writeVal"}, "doc":"Current desired value to write to output.  This is the current \"winning\"\nvalue of the priority array indicated by `writeLevel`.  If this tag\nis missing then the winning value is null/auto.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"writable-point"}], "transient":{"_kind":"marker"}},
{"def":{"_kind":"symbol", "val":"xstr"}, "doc":"Extended string - type name and string value encoding.\nSee [Kinds chapter]`docHaystack::Kinds#xstr`.", "is":[{"_kind":"symbol", "val":"scalar"}], "lib":{"_kind":"symbol", "val":"lib:ph"}},
{"def":{"_kind":"symbol", "val":"yearBuilt"}, "doc":"Original year of construction as four digit year such as 1980", "is":[{"_kind":"symbol", "val":"int"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}, "tagOn":[{"_kind":"symbol", "val":"site"}]},
{"def":{"_kind":"symbol", "val":"zigbee"}, "doc":"Low power wireless communication protocol for home automation", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Zigbee"}},
{"def":{"_kind":"symbol", "val":"zone"}, "doc":"Related to spaces from a system perspective", "is":[{"_kind":"symbol", "val":"marker"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"zone-space"}, "children":[{"equip":{"_kind":"marker"}}, {"occupancy":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"occupied":{"_kind":"marker"}, "sensor":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"occupied":{"_kind":"marker"}, "sp":{"_kind":"marker"}, "point":{"_kind":"marker"}}, {"point":{"_kind":"marker"}}, {"space":{"_kind":"marker"}}], "doc":"Space associated with a specific system.\nSee `docHaystack::Spaces#zones` and `docHaystack::Zones` chapters.", "is":[{"_kind":"symbol", "val":"space"}], "lib":{"_kind":"symbol", "val":"lib:phIoT"}},
{"def":{"_kind":"symbol", "val":"zwave"}, "doc":"Low power wireless communication protocol for home automation", "is":[{"_kind":"symbol", "val":"protocol"}], "lib":{"_kind":"symbol", "val":"lib:phIct"}, "wikipedia":{"_kind":"uri", "val":"https://en.wikipedia.org/wiki/Z-Wave"}}
]
}
