{
 "id": "belimo-energy-valve-dn-15-50-version-4-bacnet",
 "equipId": "e16",
 "vendor": "Belimo",
 "model": "Energy Valve DN 15...50 (Version 4) (BACnet)",
 "name": "Energy Valve DN 15...50 (Version 4)",
 "cat": "HVAC.FIELD.ACTUATOR",
 "tag": "actuator",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 56점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 1,
   "name": "RelPos",
   "unitRaw": null,
   "unit": null,
   "note": "Relative Position in % Overridden = true, if the gear is disengaged",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AI",
   "inst": 6,
   "name": "SpAnalog",
   "unitRaw": null,
   "unit": null,
   "note": "If SetpointSource MV[122] is not 1: Analog then Out Of Service is _ _ TRUE Overridden = true, if forced control (bus, tool and analog forced control) is active",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AI",
   "inst": 20,
   "name": "Sens1Active Volt _",
   "unitRaw": null,
   "unit": null,
   "note": "Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AI",
   "inst": 21,
   "name": "Sens1Passive _ Ohm",
   "unitRaw": null,
   "unit": null,
   "note": "Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is _ _ TRUE",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AI",
   "inst": 22,
   "name": "T1 UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Temperature 1 (remote) in selected unit Unit can be selected with object MV[127]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AI",
   "inst": 23,
   "name": "T2 UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Temperature 2 (Flow Body) in selected unit Unit can be selected with object MV[127]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AO",
   "inst": 1,
   "name": "SpRel",
   "unitRaw": null,
   "unit": null,
   "note": "Setpoint Relative in % The set point is related to either the position, the flow (of V`min, Vmax) or the power (of Pmax). See also AV[90], AV[94], MV[100], AV[110] Overridden = true, if forced control (bus MV[1], tool and analog forced cont",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 2,
   "name": "AbsPos",
   "unitRaw": null,
   "unit": null,
   "note": "Absolute Position in ° Overridden = true, if the gear is disengaged",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 10,
   "name": "RelFlow",
   "unitRaw": null,
   "unit": null,
   "note": "Relative Flow in %",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 17,
   "name": "SpAbsFlow _ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Setpoint Absolute Flow in selected unit Unit can be selected with object MV[123] Overridden = true, if forced control (bus, tool and analog forced control) is active",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 19,
   "name": "AbsFlow UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Absolute Flow in selected unit Unit can be selected with object MV[123]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 20,
   "name": "Sens1Temp _ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Sensor 1 as Temperature in selected unit Unit can be selected with object MV[127] If Sens1PassiveType MV[221] is 1: None or Sens1Type MV[220] is not 3: Passive then Out Of Service is TRUE _ _",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 22,
   "name": "DeltaT UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Delta Temperature in selected unit Unit can be selected with object MV[128]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 40,
   "name": "RelPower",
   "unitRaw": null,
   "unit": null,
   "note": "Relative Power in %",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 45,
   "name": "CoolingPower _ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling Power in selected unit Unit can be selected with object MV[124]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 46,
   "name": "HeatingPower _ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Heating Power in selected unit Unit can be selected with object MV[124]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 47,
   "name": "CoolingEnergy _ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 48,
   "name": "HeatingEnergy _ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 50,
   "name": "VolumeDecimal _ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 52,
   "name": "Volume UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 60,
   "name": "GlycolConcentration",
   "unitRaw": null,
   "unit": null,
   "note": "Glycol concentration in % Measured value or override value in settings",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 90,
   "name": "Vmin",
   "unitRaw": null,
   "unit": null,
   "note": "Minimum Flow Limit in %",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 93,
   "name": "Vmin UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Minimum Flow Limit in selected unit Unit can be selected with object MV[123]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 4,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 94,
   "name": "Vmax",
   "unitRaw": null,
   "unit": null,
   "note": "Maximum Flow Limit in %",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 97,
   "name": "Vmax UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Maximum Flow Limit in selected unit Unit can be selected with object MV[123]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 100,
   "name": "Vnom UnitSel R _",
   "unitRaw": null,
   "unit": null,
   "note": "Nominal Flow in selected unit Unit can be selected with object MV[123]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 110,
   "name": "Pmax",
   "unitRaw": null,
   "unit": null,
   "note": "Maximum Power Limit in %",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 113,
   "name": "Pmax UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Maximum Power Limit in selected unit Unit can be selected with object MV[124]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 116,
   "name": "Pnom UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Nominal Power in selected unit Unit can be selected with object MV[124]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 120,
   "name": "SpDeltaT UnitSel _",
   "unitRaw": null,
   "unit": null,
   "note": "Setpoint Delta Temperature in selected unit Unit can be selected with object MV[128]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 127,
   "name": "SpAbsFlowDeltaT_ UnitSel",
   "unitRaw": null,
   "unit": null,
   "note": "Setpoint Absolute Flow at Delta T in selected unit Unit can be selected with object MV[123]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 130,
   "name": "BusWatchdog",
   "unitRaw": null,
   "unit": null,
   "note": "Timeout for Bus Watchdog in s Non functional. Reserved for future extension",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "AV",
   "inst": 140,
   "name": "ErrorState",
   "unitRaw": null,
   "unit": null,
   "note": "Error State No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) R",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 5,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "BI",
   "inst": 20,
   "name": "Sens1Switch",
   "unitRaw": null,
   "unit": null,
   "note": "_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "BV",
   "inst": 99,
   "name": "BusTermination",
   "unitRaw": null,
   "unit": null,
   "note": "Bus Termination",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "Override",
   "unitRaw": null,
   "unit": null,
   "note": "Override Control Overrides setpoint with defined valves.",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 99,
   "name": "SummaryStatus",
   "unitRaw": null,
   "unit": null,
   "note": "Summary Status Summarizes all status MV[102] – MV[107]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 100,
   "name": "ControlMode",
   "unitRaw": null,
   "unit": null,
   "note": "Control Mode This value defines the interpretation of the setpoint A Reset will be performed, if the state of this object is changed.",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 101,
   "name": "DeltaT Limitation _",
   "unitRaw": null,
   "unit": null,
   "note": "DeltaT Limitation Disabled: dT-Manager not active dT-Manager: dT-Manager active with no restriction to flow dT-Manager scaling: dT-Manager active with restriction of flow → AV 120]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 102,
   "name": "StatusDeltaTMgr",
   "unitRaw": null,
   "unit": null,
   "note": "Status DeltaT Manager Not selected: dT-Manager deactivated Standby: dT-Manager activated but not active Active: dT-Manager active Scaling standby: dT-Manager active with no limitation to the flow Scaling active: dT-Manager active with limit",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 103,
   "name": "StatusSensor",
   "unitRaw": null,
   "unit": null,
   "note": "Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 104,
   "name": "StatusFlow",
   "unitRaw": null,
   "unit": null,
   "note": "Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow in closed position: Flow is measured but position of valve is closed Flow not reached: Setpoint cannot be reached within 3min during flow cont",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 105,
   "name": "StatusMedia",
   "unitRaw": null,
   "unit": null,
   "note": "Status Media Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up Glycol detected: Glycol was detected in a MID application",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 106,
   "name": "StatusActuator",
   "unitRaw": null,
   "unit": null,
   "note": "Status Actuator Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Gear disengaged: Gear disengaged button is pressed No communication to actuator: Communication with actuator not possible",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 107,
   "name": "StatusPower",
   "unitRaw": null,
   "unit": null,
   "note": "Status Power Power not reached: Setpoint cannot be reached within 15 min during power control",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 120,
   "name": "Command",
   "unitRaw": null,
   "unit": null,
   "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1).",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 122,
   "name": "SpSource",
   "unitRaw": null,
   "unit": null,
   "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 6,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 123,
   "name": "UnitSelFlow",
   "unitRaw": null,
   "unit": null,
   "note": "_ Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 124,
   "name": "UnitSelPower",
   "unitRaw": null,
   "unit": null,
   "note": "Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 125,
   "name": "UnitSelEnergy",
   "unitRaw": null,
   "unit": null,
   "note": "Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 126,
   "name": "UnitSelVolume",
   "unitRaw": null,
   "unit": null,
   "note": "Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 127,
   "name": "UnitSelTemperature",
   "unitRaw": null,
   "unit": null,
   "note": "Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 128,
   "name": "UnitSelDeltaT",
   "unitRaw": null,
   "unit": null,
   "note": "Unit Selection Delta T The selected unit is valid for AV[22]",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 200,
   "name": "SelectMeterRegisters",
   "unitRaw": null,
   "unit": null,
   "note": "Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset whe",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 220,
   "name": "Sens1Type",
   "unitRaw": null,
   "unit": null,
   "note": "Sensor 1 Type Additional Sensor input. Only selectable if SpSource MV[122] is set to Bus.",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  },
  {
   "type": "MSV",
   "inst": 221,
   "name": "Sens1TempType",
   "unitRaw": null,
   "unit": null,
   "note": "Sensor 1 Passive Type",
   "sourceFile": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
   "sourcePage": 7,
   "bacOid": null,
   "modbusRegister": null,
   "modbusScaleFactor": null,
   "modbusBooleanFlag": null,
   "modbusSignedFlag": null,
   "modbusOffset": null,
   "modbusWritableFlag": null
  }
 ],
 "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf",
 "classifiedBy": "표지 제품명 근거: 'Energy Valve'",
 "crosscheck": {
  "rate": 1.0,
  "both": 47,
  "diff": []
 },
 "variants": [
  {
   "code": "EV..F_BAC",
   "source": "belimo_EV..F_BAC_datasheet_en-gb.pdf",
   "spec": [
    [
     "EV065F+BAC",
     "65",
     "—",
     "—",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV080F+BAC",
     "80",
     "—",
     "—",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV100F+BAC",
     "100",
     "—",
     "—",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV125F+BAC",
     "125",
     "—",
     "—",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV150F+BAC",
     "150",
     "—",
     "—",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage",
     "AC/DC 24",
     "V",
     "Electrical data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage frequency",
     "50/60",
     "Hz",
     "Electrical data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage range",
     "AC 19.2...28.8 V / DC 21.6...28.8",
     "V",
     "Electrical data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Power consumption in operation",
     "7",
     "W",
     "Electrical data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Power consumption in rest position",
     "5",
     "W",
     "Electrical data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Power consumption for wire sizing",
     "6 VA (DN 65...80)",
     "VA",
     "Electrical data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Operating range Y",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Operating range Y variable",
     "0.5...10",
     "V",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Input impedance",
     "100 kΩ",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Position feedback U",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Position feedback U note",
     "Max. 1",
     "mA",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Position feedback U variable",
     "0...10",
     "V",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Sound power level motor",
     "45 dB(A)",
     "dB",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "V'max adjustable",
     "30...100% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Control accuracy",
     "±5% (of 25...100% V'nom) @ 20°C / Glycol 0%",
     "°C",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Control accuracy note",
     "±10% (of 25...100% V'nom) @ -10...120°C /",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Min. controllable flow",
     "1% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Fluid temperature",
     "-10...120°C [14...248°F]",
     "°F",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Flange",
     "according to EN 1092-2",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Measuring accuracy absolute temperature",
     "±0.35°C @ 10°C [±0.65°F @ 50°F] (Pt1000",
     "°C",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "EN60751 Class B)",
     "±0.6°C @ 60°C [±1.1°F @ 140°F] (Pt1000",
     "°C",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Measuring accuracy differential temperature",
     "±0.18 K @ ΔT = 10 K",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Measuring accuracy flow",
     "±2% (of 25...100% V'nom) @ 20°C / glycol 0%",
     "°C",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Measuring accuracy flow note",
     "±6% (of 25...100% V'nom) @ -10...120°C /",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Min. flow measurement",
     "0.5% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Measurement display glycol",
     "0...40% or >40%",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Measuring accuracy glycol monitoring",
     "±4% (0...40%)",
     "—",
     "Functional data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Degree of protection IEC/EN",
     "IP40",
     "—",
     "Safety data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Rated impulse voltage supply / control",
     "0.8 kV",
     "—",
     "Safety data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Pollution degree",
     "3",
     "—",
     "Safety data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Ambient temperature",
     "-30...50°C [-22...122°F]",
     "—",
     "Safety data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Storage temperature",
     "-40...80°C [-40...176°F]",
     "—",
     "Safety data",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Diff. temperature between supply and return",
     "2",
     "—",
     "Safety notes",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p6"
    ],
    [
     "Adjustable minimum differential temperature",
     "4",
     "—",
     "Safety notes",
     "belimo_EV..F_BAC_datasheet_en-gb.pdf p6"
    ]
   ],
   "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAEIAUADASIAAhEBAxEB/8QAHAABAAIDAQEBAAAAAAAAAAAAAAUGAwQHAgEI/8QASRAAAQMDAgIGBgcECQMDBQAAAQIDBAAFERIhBjETQVFhgZEHFCJxobEVIzJCUsHRM2JykhYkQ1OistLh8BclgghjwjQ2ZHN0/8QAGgEBAAMBAQEAAAAAAAAAAAAAAAEDBAUCBv/EADARAQACAgECAwYFBAMAAAAAAAABAgMRBCExBRJBE1FhcZGhFCIyQvAzgbHRI8Hx/9oADAMBAAIRAxEAPwD820pSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpWzbQDdYgIyC8jOf4hUTOkxG502YPDl5uZHqdrlPA8lJbOnz5VZYPom4jkgKkCNCSf71zJ8k5rsyp7rJ9oBxOcYOx8xWdqRGfxhZbWfuuf6v1xXByeI5f2REPpcfhOGP1zMuYxvQ0wEf1m8OKV/wC0yAB5moa9eia7wipy2uouDQ30/YcHgdj5121bRbA1JwDy7D41jJT1b1kr4jyK23M7a7eF8a1dRGvjt+X5cKVAkKYlx3I7qeaHElJ+NYa/TNxtkO5Ry1cIzLzXY6kHHuJ5VzO+eitEm6oHD81jo3Ve2y6v9kO0K6x79/fXX4/iNMvS8an7ONyfC8mLrjnzR93MqV0J+z8EWCYi1ynpN3nqUG3HErLTTSs42A38zVV4ntDVmvKmGFKLK060BZypO5BST14IO9dCLxLm3w2pG5Q9KUr2pKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQemmnH3kNMtqccWQlKEjJUT1AVYWOAeI3UhbsAxUE41SFhv4Hf4Vq8IJCuMLYD/fA13tu5vNYQ4A+3jkvmPcedc7mcq+GYrSHW4HCpyKza8z09zmUP0OXBYCptzjMg74aSXD+VTkH0W2u3yGZBkSpDrS0rBOAnIOeWPzroLD0WTgNudGs/cc28jyPwr5OdRb2tbzTp/dQ2VK8hXGvzuTbpMu5j8P41e1evxa6n47g0yGFsn8be48j+tZEQg62VsKS8gcyjmPeOYrMA242F6SUqGRtg+Vaj7jUZWttxDKxyJcwazRfzd4bprpq3Zx2JBJacUghKiO41Dm6z3Wk6pKxlIzp2+VZuILy9IhEOOMvn7GUpKSM9eeuo9O6EJSMkgAAVopXUKcltjjilbrWVHvOa+yIU0Wl2UyVIUnSQkD2lJyM/CpaDaggpekAKXzCepP+9eeJ5Qh8Lz16y2pSAhKgcHUSMYrr4OJ+7J9HA5XiOp8uH6qVFtnDV7Zdubi+hkh7W6Fu4WFA5xjvqncWy1T7wmV0a0tOIyhSkkBWSScZ5gEkeFblsjPGHJluo6FkOFSnVe7f3/71sMSmr7w5KgKSdMUqXHJO6TuoHuzggj3V0J1XXwcykWvus+vX5qdSnM1vwLHc7mvTDgvvHrKUHA8asZ2hSrKzwTJAzOuEKF+6pzWryTmtlux8NQxqmT5kw45MpS2nPvOT8KCo1lYiSJSwlhhx1R2AQkmrcm9cO20Yh2OG4rqXJWp4/PHwrDK9Id5KCzCebhsjYCM0lr5DNBrReAOIpKda4Pqjf45S0tJ/wARrIeFbXCQVXLiWGFDm1EQp5XnsPjUFMus64OlyVKdfUetayr51qlRPMk0HylKUClKUClKUClKUClKUClKUClKUClKUClKUClKUE9wQM8aW7bPtk/4TXaV7qHurjfAIJ41hY6gsn+Q12RWyxnsrh+I/wBSPk+k8J/pT8/+oe01qTp8qKodE8pO6R24rcbGU1GXX7Y/jTXMjv1dr0Y3Jsp8fWPuKHZq2rVJOedZeSa9RYjkx3Q2Nh9pR5CtFazafLWGe1q0ibXno0pYJiEJBPtDPdvVngW5EZtKj7bpG6uzuFa1ygNRbGUo5qcRknmfaqaH2EgDqrtcfjRjjdu75vl862b8lOlf8mgDmcVUvSSVDhFSG2S6FvISpPXjc/lVsNQnGbqWuEZhyUqJQEEHBB1Z+Wa2Oa599FLd4R9REtpsKwtGE4SATk6lE9Zxv3VrWq2sWYugSjLccA1JZbOAB3n54NYHZnqNiaYnOfcx0aNlq6xz8KyyZki1cHFuS6oyphPsnbTkcsdyfiqvNtR096/H5rT5t61DB9I2q2DMeLGQ4Dsf2yx57fCtOVxZIeR0aS6pA5Ba8D+UVXqV7UNt+6Snz7Tmkdia1VLUs5WoqPaTmvlKBSlKBSlKBSlKBSnM4FTtr4I4mvKQqDZJjjZ/tC2UI/mVgUEFSupRv/T7xhJtLktKoHTJTqTFS/qWfEDT8TXN7lbJ1nnuQbjFdiSWjhbbqdJH/O2g1aVnRBkuISsMq0L3SojAPuNTVm4HvV+Ur1JpkoQQFrW6EhOfifAGvNrVpG7TqHqtLXny1jcq9SukW/0RuOyOimXQJcSMrbaZJ8NSsfKpRn0e2OE8UPW+XLATlaXHiFp70hIAPxrJbm4YnUTtur4dnt1mNOR0q/X30avfWy+Hg/Jjp3Md1BS4n+EnZXz99UNxtbTim3EKQtJwpKhgg9hFaMeWmWN1lly4L4Z1eHmlKVapKUr0htbhwhClHsAzQeaVvM2ac9jDWgHrWcVlfsUllGUqQ6esJoIylfVIUhZStJSobEEbivlBbfRepI9JFrC90qLicEZzltQru8/h/pHNcRYScfs1cvA1wL0cOdH6Q7SrYfWEb96TX6OEkFQ1bbc6py4aZY1eF+HkZME7pKtGO9HcLTzakK6geuoe7ftR/GPlXSNDUlrQ8hLiT271Vb7Yo6ZSCha9JdAKT7j11yr+H3i26TuHdw+LY5r/AMkalAw4Lk1f4GhzV29wqfZZbjthppOlI+NZEMhpISlOEgYAFewnflXSwYK4o+Lj8rl35E9eke5G30f9rx/7iPnUoGzoHVtUbfji2pCiAC8gfGt9T7aUcyrbqrQxvQSM4Jqr8ewX7laYsCM8htT8gAhatOoAE4zU+ZKir2UY99Rl5CVojSJCUlMd3WFFenRsdwPvHu76iZ11l6rWbTqHKLLbkXa/P3CSgi3wTjCzstQ+yj4ZPdmoa/XVV2ua3dRLSSQjPxPid6l+JOImFRhaLUno4TeQSDnVk5O/WT1nw5VVa81jc+aV2SYpX2df7lKUqxnKUpQKUpQKUpQKyx4z8t8Mx2VvOq5IQnJPhWKug8K3C5cG8OuzY1tiiZdW9DD7wCn0t5OS2k8kn8WOraglPQ7ZJtk9JtvkXOI20FtOBlLxQrKynYac8+dfpaYuM6jD7a2F81t6spHek9Xur8gLnuwQ2+tao00K6UKUMKKgchQ8a7BC9L9jkwCX55Mvoknog2rdZxlIJGM5rxZMLpeLvbOGoa7jKuT7Mdg5GFaQSeoDrJ7q5f8A9QLfxrxDLn3W0sOR4jKQwhxKVqSdWM5PWc9XZWxfrMjiUIvr1zN1taMJ0N4bMbPUpBzg9/X21ENybFDcahM2z12MDqIc3eSTzKMbgdxqu+PzVmtpX4b+ztFojcrC7ebRPhram2plMTGBoUnIz2DHyrPw1wfbLUUXK3yJTwcScFa8AjlgpA3qLsyGZYdZuVudYQgHoZS0hpwjqCh/tUlCvca0NKjxFKUCcq1rLhScdmABXI5E1is4sW4n57h3+NS9rxlyxEx8Y1KbVIKnHEhsNPJzpJBWMe8V9aZW82FSCHVp3SCkJSTjmDucVXVX5SukQwUJUo5UW8I/y/rWCRcpkyOthx9QbUnScdlc72Mw60ZNrBcGnHLaCm4qtpayXC2Q5juyRVb4nsHDt7itGWsrlLUEJlsga9+Wr8Q9+TWuylILhU4V6wC5k5ydOPiBWVlSUxG1NpKkkJwB2ZFXUiceprKu9KZNxaN7c2b4ajtSVx1hTq0qKclWBkHFT8r0dmFAEtxEMtkZwmQFHyzWhe710V/mMCG0koeUnUlRGd+ZG9aL99ktnQG28H37V9PWdxEvib18tpr7mRNqhocTiIlWTg9Z8M86lHLW7BbQJJajFW/RYy4B1EpHLxxXuLfnI8NLkdqOw+rADunKwT2E8j7qjHH3GlLefS86p05GElSlHr+denhuKVFQkkNuPKAz7RCB5DJ+NfEySppK22mmgoZ2Tk+ZqCmX1cZ1TIhracGxDwwR4VGLvU1TYQlwNpAwAlIqEsvEGTdSonJKASai69OOLdXqcWpau1RzXmpQ9tPOMPIdZcU24g6krScFJ7Qa6v6P/SJdLrdo9luDQlOOJVokA6V+ykq9rqOwNclqT4bvJ4f4jhXQNdN6svUUZxqGCDv7jQfp+3zGZAJZcyR9pJ2IPeK0r28A+glJJ6VOw69jUZw3fLNxfEMmEtbbrZAUCNC2yeQz18qXFya3KSh9SHU6yUrxg7bYPnUDa6Vxf2UhPv3r4UrI9pzA8hWj0z60/a0ju2rWK2nH9BkJWsDdIVqNB6u6m3GW2kLC19KlRA32HOszk5HJtlSj2k4rRDrTj40BRKMpORivcl4QWHJUghuMygrWevu36qiZ0mI3OoY7lOlR2UPqfZiR0kl1RTlRSByTnbPedhXLeLOM3708qPGWpEUEjIJ9r/b51j4l4oncTzPVYodMUH2G0gkr78dndWmzwjdnEhTjKY6VculVg+QyaiI3O5XTaKx5a/X/AEhKVNyOFJ0dZQt2Pr/CVEE+YqMkwJUM/XsrQPxYyPPlXtQ16UpQKUpQKUpQKUpQSNgiJmXphtbYdSDqKDyVjq88VNXeeg3f1l6Y6lZUQhxI1YwMcvw9QAqN4cf9WfkOhIKkt7Z6uqta8NqbkM55KaCh5mgsll4akcVSnJWJUuJHH1rrKDkDu1eeKtKbPwzZYjZdeiFaBrbWEa3Fe9PMHbrqF4b4ukWqNDmQHG0SIjYRjVpKgBjSodYrTvVzlXu7P3CU2226+dRQ2jSlI6gB2UG1NvMaZIVHgxnYyXElTh1YDmP3RUlwSgJenvgkOjSnIPVVWj7XFrvQofCrfwJGdlSLk20UZAQr2jjtrLyqWvimte7dwMlMWeLXnULCs6jknJ76ilwnVurJcwlRJxz2q0osZO7r4Hcgfma2E2qGyMlBcPas5rnY+Hl9ejsZfEsHpuVRagIS8lYKlLTyAqRatsp7IDBCSMe17NTuW29kJSkdgGKGUhG6lhI7zWqvBj99tsN/FbdsdYj7o+Nw8pA9p1DewB0gqO2wqQZskRtPtKW5jvwPhWRtxx7AaYcX3n2R8a3mLdJeH1roaT+FsZPmf0rTXjYq9qsN+dnv3t9OjjnFPDaTxrLV0647LzoIX0YUlOwz17+6oqXZY8WTpXMEltaRoWlpQKVde2diO+u2XzhawTgXZbbTckjZSln2jjrAO/hvXjhliFbw4yjhxiMtBz0i0KUlfeCrf5VoZN7czstlt7TaHFRXpzqCVJ1HKQrGAdIOM+9WO41b7Vwg/OhrMcogXJOHFLcWpzSOrOob1enJrini4lphpZ+8hpIPnjNaz7rjxy44pf8AEc0FWv8Awebu5GRepNunMhsNuOMILTzJ/EgjOf4TtXDOIbULHxBMtqXS8mO5pS4U6SocwcdWxr9IOo2NcF9IrYb49uAGd+jVv3tpNBWKUr02048sJbQpaj1JGaJeaVJNWKWoantMdHa4cHyrbZt0JpP2XJahzVnSgf8APfQX/wBDAS7ZOIGiCcKaUfJf6VYWnpS3ejceWsIJxq3I8ao/BN1VCl3HoZKGh6tpDbAyAdQOc4wdgfOsX9Oruw22ooirWsjKlNn8jUC6cbNlrhGQsrUkkAEg45kVS4HGcOLcXXG476tQHsJTk5xg/Gpu4S5d9htJuCw41gENJGlGe8Dn41jYhsRW8IaQ3/CkCg+2visKBW/bpaCVE5wn8zWbiC+SOJIhsNuhdEJGnpXnTkoQDknA91YPViUlRHM5r5Zk44tdBO3quf8AEKCStVkhWaMGIbeMj21n7a+8n8q3HkBLYODjtFR1msclziK5zVSmGyledLr6U5RjYBPM/rUq79knPsjqqB4EKM/HUHWkOJIzhfLPb3H3YqsXSxNxnFOxip6Pka2HDkpHbn7w+XxqzoeCYTueoYGKjXXwps5JJ7tsUgUS+cJPRmlS4jeW0jUtA3wO0d1Veu18NS2XZ30NLI1LyYy/xY5oP5VSfSJwgqwXATo7ZEKSo5wNkL6x7jzr0KVSlKBSlKBSlKCU4fCXbiqOVYU82pKO9Q3A8cY8a270wZFrYkpHtRiW1/wk5SfMqHiKgULU24laFFKkkEEcwas8S4NzEl/SlSlAh9rG2/M47D8D4UFXrcTdpqGUNB46WxpTkAkDsya3J9iUnL0DU+ydyjm4j3jrHePhUOQQcHY0E1D4ldiuNFyKzISnZaVDGsde43B7xXYeB7nYblBdXZo7cd8o+uZJ+tHvz9od4+FcErLGlPw5CX4zy2XU8loUUkeNB+kkXFh3X0bgXoVpVp6j2V8fTLdUOib9g81k5A8BvXNOCuN2F64NzLTD7qytL4SEJcUepWNge+uuwj9QkY6h8qlCLbtxWdT8rKexHs/71uMtQYu7bQKu0DfzO9fJCf627tzI+QrCtxDKNbi0oSOZUcCiGaVdjGDaW0JSpxaW0k74JOK2m0PayZElb+fugaEDwG586qqrtbbrdY8KFcIz8lLiV9GhwEkBQJx1E46qssy4woCSuXLYjpH94sJoNlDaG1qUhtCFHmUpAJ8a9jNRjPEdofIDM9heevWAPjWR69wGxn16IkDrLyf1qEt/Ga8r0JQStaUgDJyagXeLbM2SFXRp0/hZOs/CqteOOH5U9i32eMpHTLAW64AVFOd8DkBjnzoLO7xXbXCUwUSbgv8A/HZJH8xwKoHEPB8/ia/u3h1pUOMtKAUgFxQATjcpBA5VLXv6ckRlKi3Bawn+xzpBHdjYVzwcRz7fcQ+06/DmMq/aNqKFpI7cc/Go7pSTvDsKCf6swm4rBxlbukDwwKjZV4XEUWQkRiPuMNafid6nY/GEXiFzoL6W4cpf7O5MI0ZV2PJGxB/EMEd9R01hxKnIFyazjcHOSnPJST2HyNBXnbm4tWUoGfxLOs/Hb4VrvSXpBBddUvHIE7D3CvUyI5DfKF7pO6VDkodtYm2nHVaW0KWrsSMmpFz9H7OqBfngAVNsICTjkSSPlmoRKtYRkbpdxU5ws09buGeIVSEFlTjbIQlWxV7RzgVXoa9RTn+9zQdLZKRCaA3VpFeOjWpQxuc15bw20yeYKRWdKlFeACT1AVCWTRlvBPLsrTsja/6Zv7bCLjP/AJCt15txpvLhSxnfLqwj4HeoK7Prtj7FxhzdT6xoAQkhOOvc4z5YqULm9a4jsxqW7HQuQ1shZG4r4+hR3CTjGNu2qc3xbxLJyqLEbkBIyoJZUceIOKi5nGV9uKVOMqVGQ3gEMApSn3n9ajQty5CULW2TjH2t6iH5iTsCMVG2/it5eI97SmXHcwnpiB0jfeFfrXuZH9UcylfSR3RqbWOsdnvpoY5MhepK216FoUFpUOYI5EV0tp+Lx1wQUygApxBaeTj9m4OSh8DVH4X4Ye4ilSlFbq0hOhttttSyCR9rbbzNeuDro9ZeIXbfIJDbyiy4k/dWM4PnkeIqRze4QXrbcX4T4w6wsoVjtFa9Xz0l28Kmt3JtsAn6t0jrPUT8qodApSlApSlAr2064w4HG1FCxyIrxSgmI95SSC6FNLH30cj7x+lby5MWX+1THkk9YI1fHCvjVZpQWJVstq91NPs96ScfEH514+hrUSP68+j3oSfzqDQ8639hxafcoivZmSSMGQ6QOrWaCXNmtST7V0dx2Bj/AHqZtfEa7E2ERuIboG08mwwlSfJROKpxkvk56Zf8xrqnAvAzKra3cru0ZLz41ttOHKUJ6iR1k86gR6vSFLubgaYVcZDihg9AyhCieWds4rBMhy3U+szbHIkEnlNuAKv5cjFdTFpgFnoxDabRjGEICfiKoXGfCEmHEcuFocddbbGp1hR1EDtSevHZQVV2+i3OdG1At0BYwRpZLivfk7VHzOITNfL0t12U4BgHQlvA7jvWm3cy6OimID7B+6dinvB6jWpKjeruDSrW2rdCu0d/fUi9WSMJz0OK9MiwxMj9MlyUrQjOSNOd+ytLiW0t26Yhhm4QpqiDqVGWVJSc8s43rBfnWkW20lTZP9TawQcEbb1HIeDzaOhGCnf2jQSsdH0OIzj+HG3XAFhHPTnfHfirHElQUXhxVvZUELAGpatRI7uztqOukkMcOxwmM30qgE9NjOB2DfY1q8KesP331NbCwpCQNISSRj/bFB0RgpcZdSrOkJznFUfiyxN3IqksDEhG4OMBaew99dECY8OOGpQcZW4dCStGM/r11Tb476tIK0kFtJ2PdUJUlrheUpoOKHsqGRjrrJGkuxlotlwBPRbsLI30/h93Z2H31e+CZkS4znbXIIyvK2D/AJk/n51L8cej9m48OuPQW8TooLjenmsdaf07xUoU+bwp9I2jLRSpRSXGVA9fUPGtW/CJaLuq3xpDcdCEN5bTkYVpGc9+d6mfR1eEXCOu3yD9agZRn4j4586zcTejK4cR8QKm2lyO2lxA6cPOadLg22wDzGD50FbhMmah1KFpkNrSUq+sCcdhz1VrN8NtxVgrnJSNWdKRqPnsK3E8F8U8N3diLItTzranA4vosqQ6kbYyMHw2NWS1yv6upf0czFc1rQUaDlACjtvv50Ggb02hLTDEJ15xIwMoUsnwGB862W/p+aMBCYLZ/vFhv/Cnet5dyTGQVPvJbTzOSAKhpXGVriq9l0ukHk2Mg+PKg3G+Hit0mTPdd33DCQgHxOT8K32rPbogC0w21Ofic+sV/iz8qgW+NH5T2mJbw2lQKit5WSABnZI/WvUq5POuFDz77qsA6G/q04wT93fq7aCbmSWkNKRJlpbSRhKFL59wTVKtb8i09IBlTL3sPNH7LiewiswcW28r2G46T1ZGT+fV11qynVLbSAB9kDbnyoIy7IbZkq9XUTHO6M88frWzZ5pkRVwXFZIBW2T1EdVaTqS6ktnOoHIz8axRUqjzWl8sKFBZLbfblaV64M6RGSr7QacKQfeBWlrcMsPIWVLUrOrPXnOfOvL2OmcGcYVyrXUpSVlSTgjsoLvfUG7cNuKSP27IWBnYKG+PMVyiut2t9LlgbJ30KIHj7Q+dcvusb1O7y445NuqA92dvhQalKUoFKUoFKUoFKUoFKUoJHh63C7cRQYKvsvPJSr+HOT8M11zjviSdwq9ZlwgBFUtXTI0jC0jHs92xNUD0Yx+n43YURnoWlufDH511jirhlriqyepqc6F1CukacxnSrlv3EVAnY7qH2EPNnKHEhST2gjIrIpsKHLeo5iFLiWuNEiSGkdA2lvU42V6sDGdiMV7iTZba+iuTLbSs4S60rKF+e4P/ADNQOS+kjg4WiX9KwWtMOQrDiANmln8j86pjJStBZdOEK5H8J7a/S1ztke6296HJRqZfQUKH5+8Vw2Twm5CuMiE+frGFlOfxDqPiMGvUDX4h1/Q1sDgCSmOhIA7hioq1H6zfmDnGatFxsL86xIDKluLijSEnqTz8udVaM29FkFKkHX2UFkvzx/o+2AcEK2BrXf4tfWUvpaAeKAgucvlirBD4fbvURpMgKYj7KU+6fZQCOYGdzvWjcrEy4DHhIPqzJ/aKBBWDjBwaD5ZePpCHehu5VLhuDTpKt0e6p1duN5lsQITrT6pzgTHUpYSMnkMk1za5QF26ToyFJyQCO6t+3TX2GUaU/WoIUy6PttkE8j4/AUFy4h9H/Efo/u8Z2UB0yMPtraOUHG+x68b5HZXRI3FsGTamZWsJ6VAUU5+yeseBzVl/pJ/TL0QR5lyYaeeLQAdzhQcG2ffkeNcFvsZ+ylTbbh6Ja1BI7CD+mKDBdm2rFxiq52x4JZec6VKOQBJ3SPHPgqumWjiFkXGK/qHq74GFfgJ5Hwzjzrjs9uWi1F6TFd0LGplxaVJSe0g9e1TfD0xcq2BsKAKcKRvjBPP45oO9tO9DMeU8pLbCE61SHmgtCCcbjO2e8muP+k25LmcXOm1XQGN0KC+8kJT7fI5IHZjYVt8d+k0K4Ji8OtNPJmuIb6dZGEaAcjB6ycD41zWVcmpbMSG3paQPbdV+NR7T3DbzoiHtYjKXlDbk53rcfJ0+Wcnz8K+GH6w+l19QVpxhCE6UgVY4dstrERtU990LUAQyjCcd3WT4CpeKlTRH0XZktjbDjyd/Ne/kKJQtstM1wl9mG6tkNrUVhJwBpPXyrY9UdW8XHHvZPLG23UPnU1Ih3p8JdXObWtJ3bwcY7ArPPwqJXMjJSdSt6JaSrfGawdGpXao5zWuthttCnFDSkDOK8zbs0HtIUOW/fWk/cG3mygq5ct6D6hpCdbrmStW+AOSa031I6ROEnB5E14M4LSS77S07au2tNcgreSE8s0QknHcz1pTnfGxrOGCoZIrLGtjy3ekWk7gHFS6YQSg5xgDnRLe4cX/2l5o49kjq9/6VRuKd+JJR06dWk4zn7o3q62RCgmYnOACnPlmqTxQMcRyU4xp0jnn7oqBE0pSpQUpSgUpSgUpSgUpSgu3on/8AvNX/APMv5iu2I5Vw70WvdFxyyn+9ZcR8M/lXc0VEjKhNeJcFqdDcjvAlCxg42I7x31XeOuKnOFbEh6MhC5chfRtBYyE7ZKiOvH51AcC+k5y63BFsvQaQ88cMvoGkKV+FQ6j2Ggt9gnvpW/abgvVMhY9s/wBs2fsr/I94qB4zaiSYzF/hPNPtA9A8tpQUOfsnI7DkeIqZ4riFlpm8M5C4mW3sc1Mr2V5bK8DVB9GrAkpvfDMhQ6OQ0olJVnStJ06gPEHwFB9h36K0/wBGshLT46NauwHr8DvVSlpUq5L9YSekS5pUQrlg4NasxD0d5yM8Cl1lSm1jvBwa+S5C3VtvqPtLSArPaNvjsa9DpPDr0SdbwFvDpE5wFDcjG4Gc42zt31tTZkaI1qUtCiVaiQcknGB/zurnFnujsZ0gE6VHHPFSspT7/JRyeRB5+VQIXiKaJ0zWAB3AVp22ahqa362OkZCgSCcZGdxnqz21vSYR1KUU7ioqQwUkkjFSOrRPSHEtfACrLGiOPNpeU4HEq2QFHOkZ3OD17VSpnE8i7zta0pQOmDiB+E8q0rf9ZZFY5JXoV7iP1FReVNOHHUc+VQP0NxjakcQejFmWlSl7okgHkgKGlSQOob/CuPcFEplyIbo9pCijHf8A8Sa7lwQpN69HTkU76kLQB3LTqHxJ8q4cyk270hPtEaQ9hWPeAf1oMnH0LQmBJA6lNHw9ofM1VWQlTiSttKwnqI5+VdB41YU7wy6tXNl5K/8A4/nXPWjvQdB4TukMJMZTADmCpD4RlRA5pUeeR29YqdfvDbZOhClnvOBVJ4Ux606ckfVnfxFTzwOQADQZ5N9fCwUpKQohOlsZxn8qo0t+HGkuB59b6ws5QjYDflV3griRZDj09kutpbOhA5FXVncdWfHHOuWS165jywchS1H41CXRLPwxYLramppU6sujdKVY0HrHXyrZe4BsjrGWnpLSv4gr4YqocJX42yUqI+siM+es7IV2+PKr4ZhS0RqwKCBd9HzLkcKZuCkEbhC0YFZLTwIzCkpfmyEvFO6W09Z76mFXApYaBURtt3b0TN1spCjuDz7aD2uMyhGSBq36tq1FtgDljrpDflzrS5cHWUsxwspR1kpzgHzrVlTUsx1uq2ShJOc0GzZgFMTXTsFPac+4AVze8SPWr1LeByFOqwe7OBV+ffNk4M6R04fWnWEnnrXy8vyrmtEFKUqQpSlApSlApSlApSlBOcFyhE41tbpOAXwg/wDl7P51+h0Gvy+w8qPJbeQcLbUFj3g5r9M2+SmbDZkoOUvNpcHiM1Eiiel9oOQYCicaA4QO/wBmuXQoq3FhaCQUnII5g9tdi9K8IyOFGZKRkx3sHuChj5gVyC2zfVZI1btnYip9B+guFrmniXhFtySAtwhUaSntUNj5jB8a0+DrVCjLkPmMhNzjKVCeeGxWlJ9kn3jTv3VCeiy4NreusZLn2tDoR1DAwT47eVWeJ/VONZjQ2TNjpfH8STpPwxUDlnpMtRg8aPONpwiYgPjHbyV8RnxqquxHBCU4QdKFA+e36V2P0lW5L8e3zNIJbWponuIyPlVLegh+1SWkp3U2ce8bj5VIqtrQFSQo9VW9yCsPpcWhRZ6PDYbOME8yqqxbWy24gOIKSs5QCMZ2qckzVSgylt4hGjBG/WdvhQYZTURAWUBpK0jcIJJOe3PZVeksqJGoEb81q5HrqRXqSlQBCSQQeyox9ZCwpaivbOk7YPZQbdq2ts9HVhJ8Qf8Ac1HBIdWpJ2OCRW5AkBxiYVH23ajwFheog7cqkd+9Ck7pbGtgnOltBx7lKH6VzLjZr1H0mJOwGtSN+5Sh+lWz0OTlRGJqEkhaWVEfzp/Wqv6S1L/6lFRGMSDj+YH86hKV4jcD3DU4HA+q1eRBrmzKQedX26OD6Dlhzcerq8dq563LbR/YnwVSCVhsVyZt8lwuIUsFBT7PbttUlJutwkpxHipjN/jdOD8arjnEryUaIUZiIj9xOT51GPzZMkkvPuLzzBVtQWP12KxKacnXEyVIUCUIGpI3+NY1cLR7lqcslzZk9fQunQ4P1qs19StSFBSFFKhyIOCK8zE+kvdLVjpaNs823y7c8WpcdxlY6lDGanLJxEptlMKTg74Q4o8h2GtNviacWBHmFM1gfdeGSPcawqZt8w5juGM4f7Nzl4Gm5ju9TSs/on6rlLd0obOoY09VaouQS4E6sDrqprcnwkhC1LLY5ZOU+FeU3FerKh5V6VzEx0lfIPE8uFbJFrajQFRJAILqm8vIB6gawwIhu0krcIRboh1yHFHCVEb6M/OqqLvHaGzTj232VHQM9+MkjxFYrlxDPubCI7jiWYreyI7KdDY8Bz8c0eW9xdfxebh0cdX9VZOEnkFntx8qr1KUClKUClKUClKUClKUClKUCu4ejm9NvcDockOhIt4U26o/dSncH+U/CuH1dfRxOC5VwsTq9LVzjqQnJ2C8H8ifKg7FLah8V8JvtRnkPR5rRDbg5Z6j4EV+dZ8VyFMcZdQULQopUD1EHBHnXW/RO7Lh226WuYhSDDkgAKH2SRuPhnxrLxxwYxdQ/cYbSlSlAFTaBuVfiH5igp/onluo406PPsOR1hXhgiuo3J0M8U2R4H7anWD4pyPlVH9G3C061XKTcp7C456PomkLGFHJyTjqGw86td+d/wC6WQjn66P8is1EiR4ybS/wrIUebRS4PAj8ia57HlIbIJxjrFdDvp9Y4cnN9rC/8ua5Uxujc5zQRrj/AElycTIWolpakpSTjSM1sSXGW4QS3sSQABUbKizLlxDKVEZcWFOk7DzqRh8PuS5ohKnMJkYz0WsFVSI115IJKtttOO2omTILi9uoYz210SP6OmFKzLnnA5paG/malFejVqXZX3rIwyHmVAAyVKVrPZttn37UHN7Pa5UqO46hKg2CPa6qkFW9CEnUrKgerfesott8kNJiyFKjoSSkpSoI5HB2HPB+Va6LauEyFqdWohRSoHqIoOieiZbcW5XAnRhtjfXsPaUnHyNVH0hSUTPSMvo1BQS8vJH8RH5Va/RmwhMK93OQSGEqQkHtCElR+YrlTkxybeZE1Z9pbil79WTmiXQWLW7xCJFvjdHqU3vqXpwnI5c9+7FUDiawP8M3562yFBSmwFJUARkEZHMD3eFWrhzi2Zw3a5s1pfRKlEI1pALgSD93OwyT8KqF9vMi/XVydJWpS1AJBUcnA5ZNQTGkdWSPGflvBmO0t1xXJKRk1t2e0P3iWWWiEIQNTjiuSB210G3WmFw7GDLXTOzJABKW06nVDqA6kjvPKq75Ir09Wrj8W2brPSvvUkcJ3YrCCy2HDyQXU6vLNZGODbu+so6NtKhzBcBI8Bmuot2j1eJ00ssQ2TzQFFKP/JQ9pw9wwK8O9EhoBuOpbXUqUfVmfBse0fHNUe2s6P4DD8XPRwHJQoCRcIjJ/CCVHyreZ4CjgAuSpLv/AOtggeZq2dPJbGGUOkdkVhMdH8ytzWm+7JVkOKhM970lbivhgV4nLefVopw8Eft/y0WOFIrLegIlLT2KI+Wa8L4OtqlZMZ3wH6KrIoMg5XdYQ7kt5+aqxqfho+zdIij2FGPkqvHmv72r2eHWprH2Y18D21wbesN96Un/AHqOncAhplbzF0ZSlAKiJCSjAHfj8ql2pzOcessK7231pPzNY7w+F2ooFydDTqkoUhzChz7ccs1ZS9962zZ+Ngmk2iv0VOZwpeIaG3PUnJDTidSXGEKWPHbI8RUU9Hejq0vMuNK7FpKT8a6qi7T4TSVPCO43j9sgewfEZx41uIksXJrTIiLCVfeaUlxJ96TkHyqz28+sMk+GRP6bfZxqldIunBNskEuoUYg63WUnQD++g7o94OKrF04NuEBLjjJTLbbGVdGMLSO3T1jvGRVtctbMGXh5cfWY3HwV6lKVayFKUoFKUoFKUoFZ4Mx23z2JbJw4wsLT4GsFKD9C267szrezMZx0chAX38uvv6q2hKJ5GuV+j6+lBVaXl7HK2c/FP5+ddEaWfOoEj0+qoi4EyeKLUynfoA5JX3baU/EnyreCiEFQTqPYDj51FW+5wUcTyYTz2bq4kKUnHshIGQhJ68A5Pbk0E9NP/a5IPLol/wCU1yJl8lIxvXVbu70NinOE/ZYWfga5Ch3ThI91BH36fLRcXYqJToYQE4QFEDdIJ2HfUVFkvQ5TchhZbdbOpKh1Gslye9YuchzOdSzg/CtapHUuG+J/pVsayA+nAWj8x3V0fg24tuR50NaglQIeGT1cj8hX5thzH4EpEiO4W3EHYjr7j3Vc4HH5afbk4VFlIH2k7oV3Y7O40J6urXrhZE2QZzD7LLzaipaVbahzJ/531zriksplqjtBPSrKVYT+JSQf1NY5vpOkvsPJCm9b2y1hJyRywB1VUpHEC1SVPoTl05wpW/j76IiHU79Jj8Iejxu2IcQqbJTpLSDlWpW6sgd2B51y3ombfCJkqBeX7RSDue6tWTc1yGw4p1Rf7Rtj3VHElRySST1miWaRMfk4DiyUpGEpGwA91fIsZ2ZKbjsp1OOHAFYqsfB7SPWZchR0qba0pPYVbZHfjNebT5Y2txU9peKyuvCVlYh2Mk/WIW6VOLx9tKfyJAHjVhhRPV5K5rzYMySCtLajgIT+NfYO7wqNst0LceM09a3mYLLfSqc1JOUZ2JTzAyPftUX6QeKXLUTbrc+UTJZ6aS8jmlH3EA9W2/l21his3s79stMGKNejfvXE0a2L6WQ6On6lOHLpH7qB9geR7apNw48mvOKMJAZz/aKGpZqqKWpaypaipROSSck18rVXDWO/VysnOyW6V6N2TeblMJMic+5nqKzjyrSJJOScmlKtiIjsxWta3W07KUpUvJX0LWE6dRx2Zr5SgloHE1zgKAS/0jfW24Mgip6FNRKJk2hxTLg3dhk8u0p7RVLr0064y6lxpakLSchSTgiq7Y4ns2YeXfHP5p3H87OnwuI5UZtDhUnQdtSvsE9mrHsnuUPGpBCU3RSXYS/UJrR1BtX2Dnsx90923cKo1sv3rLul1aGJSttZH1b3cscs99WGGXY6FSoTRKWT/WIZOS33oPZWS1PK7eLPGSNxO4/n8/2iONeHFMj6XjRSwlStEtlKdmnO0Y+6fLzqm13yE8Lxw+8uPpdcDOUKI2cTzAUPft51yjiqxsxGo13t6SmDN+5/dL60+7nj3Gr8WTf5Zcvmcby7yU7K1SlK0OYUpSgUpSgUpSg9sPORn0PNKKHG1BSVDqIrsfDPEDF9tqVpwiQ2AHUdh7R3GuM1vWi7yrLPTKiqwRspJ5LHYaDuzSs7HnVF4pgyrdx7b7uy0tTb620lSBnCgdJB94qasXFdvvLSejdDL/3mVkBQPd2irAuYxHZL0lxDTadypZwBUCL46nCFww40D7clQaA7s5PwHxrlLr5bQtz8I29/VU7xdxNHu9x1h3MdgaWm07k9qj1DNU6TIL7hxsjqTUjDSlKBSlKBSlKBSlKBVm4TWmPIbKtldM28ewpBKR7t1VWalrFMUi5Bla8JkN9Bk/dOQUnwUBXm8brMLsFvLkiZdZtk5IluRFIStQjKSEkZ1aVk48Rjzrl/G6FDi6Wspw25pU0QNlI0gAjy+FW2PcFpuMScnKHAdKh2LGyk+QBHu762+KLBEukBDiCG2VHLD3MMLO/Rq/cJ5HqrFjt7O3V3eVh/EY/yd4copWedBk26WuNKaU06jmD8x2jvrBW/u+dmJidSUpSiClKUClKUClKUCrpwdeluTmmnFZkNDCT1uN9aT2kcxVLqw8FW9+VxCxLQ24piEsOulsZVjchIHXnB8M14yRE16tHGyWx5I8rrlpifRTV1KEkNt9IpAHVnCseZNVLjCEiBwA8yrOTNC0A9WrKsfE1bmr/GedVDkxpEAqWNQkJA6TbUEggkZJ6qqfpUdWnh+3slSdS5CnHU9erTn4aqx44nzxt2eTevsbactpSlb3zxSlKBSlKBSlKBSlKByr0t1xwYWtSgO05rzSgUpSgUpSgUpSgUpSgUpSgU5HIpSguVsuP0gwZCU9I+lIEtgHBcA5OJ/e/P31b7TcgYiltaZkdY0ut6c6h15T29o8RXIo8h2K+h5hxTbiDkKSdxVnt19YkvJcL30bP/AL1P7Jz+IdXyrLkxesOzxeXGvLbutlxs0S4RE6GjcIP3AlX18fuSr7w7jv2iqVcuEZDC1LtyzNa/BjS8n3oPPwqzeuuh4LfX9GzFfZkt7sPfxjl41vf0gejKS1eIgaJ+y+ga2ld/dVdbWp2a8uDFm/X0n3/7/n93K3G1tOFDiFIWnYpUMEV5rrz30bdmQZEONNb6lJwSPdyI8KhpXBdjlE+rOyIbh5JJ1DyO9XV5Eesac/J4bkjrSdudUq3yfR1PRkxZbD46gcpPlvUe5wPxAg7QS5/AsH86sjLSfVktxc1e9ZQFKnE8GcQKVj6McHvUkfnW9H9Ht3cOZDkWKnrLjoJHlUzkpHq8xxs1u1Z+iq0CSpQSkEk7ADrro9u9HFtJCpNxcmdqWEaU/wAxq3QLZw9w8kKjW9Knx+H21eZ5fKq5z1js008PyT+ro5zw96OLveVockoMGKrfUse2odyefniuq2uBZOELeY7BShQGpw51LV3qP/BUbK4kVLd9WZWdZ5RYXtOH+JfJI+PfXuJA0LD0votTZ1BlGVNsntUebi6ptebd27Fgpi7d/ey3UvXG1+sOMFsJebcjR84UTqHtL7Sd8J8+7n3pMnJVNh2zpA49HSp6Qof3iznHgAPOrHxdxmzZwWo5S9chno0E5DGea1dqz2dXz5M885IeW88tTjjhKlKUckk9Zq3FT1li5eaJ3Sv93ilKVoc4pSlApSlApSlApSlApSlApSlApSlApSlApSp+2ROG3be2qfcHWZJzrQG1EDc43A7MUEBSrYm3cHnf6Yc8W1j8q+/RvB55XhQ96F/6aCpUq3fRnCJBH0uPfhz/AE0+ieEsbXkea/8ARQVGlW4WXhY8r0jPepQ/+FDZeGBv9LtK7ulV/ooICBeptuSUMu6mTzacGpB8DU/buIm1tFCUuwx95IT0rB/8Ty8Ku/DVjsTEFp5qJZ5IebHtPyFKKxnfIOMdXVU68I1sbCbbCgR230Hpm4hKknAxqOc4OPlWLLkrFvLrq34MmSsRMT0c3Q7Hc+tEMK6+lgO480msyblG06Bd3Gv3JTGfyrBF4d4ZSsKPEJYVkEKQ+k7Z3HIYOOVbrsWzxYYcVxMmWnITghC8HfPfjl8a92xajbVi50WnyzGp/nyZ4s8Nj2Lnb1jsyQPImtoTmlbuT2G+9l38iDUGuVwkj9o6XD+6nHyTWs7d+EWTlu2OPnvJA+Yqnyb9J+jfPIrWOto+v/qcduEFtZU9fnVJ/ChKc+eK9NXiEoj1KBImr6lOJUv55HyqvJ41hRf/AKKxR28clEDPy/OvjnpDuCxhLCEDsCjXr2Vvcq/G4o/d9pn/ACtCneIppylkRkdrqwgAe4ZNeE2Zp85ud0fnY3LMb2Wx7z+tUp/jC5PdTKT2lOo/Emo2Xdp84aZEt1xP4dWE+Q2r3XDb5M+Tn4vTculO8U2OyMGMyttlKdizEGpSv4l/899Ve8ekGdNb6CAgQmRkApPtAd3Z7+ffVRpV1cVYYMvMyZOkdIfVKK1FSiVKJySeZr5SlWsZSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKD2h5xv7Dik+44raj3i4RUqDMt1AVz3zmlKiaxPdMTMdmlSlKlBSlKBSlKBSlKBSlKBSlKD//Z",
   "photoPage": 1
  },
  {
   "code": "EV..R2_BAC",
   "source": "belimo_EV..R2_BAC_datasheet_en-gb.pdf",
   "spec": [
    [
     "EV015R2+BAC",
     "15",
     "—",
     "—",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV020R2+BAC",
     "20",
     "—",
     "—",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV025R2+BAC",
     "25",
     "—",
     "—",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV032R2+BAC",
     "32",
     "—",
     "—",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV040R2+BAC",
     "40",
     "—",
     "—",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV050R2+BAC",
     "50",
     "—",
     "—",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage",
     "AC/DC 24",
     "V",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage frequency",
     "50/60",
     "Hz",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Nominal voltage range",
     "AC 19.2...28.8 V / DC 21.6...28.8",
     "V",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption in operation",
     "4 W (DN 15...25)",
     "W",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption in rest position",
     "3.7 W (DN 15...25)",
     "W",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption for wire sizing",
     "6.5 VA (DN 15...25)",
     "VA",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power over Ethernet PoE",
     "DC 37...57",
     "V",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Conductors, cables",
     "Power supply AC/DC 24 V: cable length <100",
     "V",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Cable length",
     "1 m",
     "—",
     "Electrical data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Operating range Y",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Operating range Y variable",
     "0.5...10",
     "V",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Input impedance",
     "100 kΩ",
     "—",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U note",
     "Max. 1",
     "mA",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U variable",
     "0...10",
     "V",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Sound power level motor",
     "35 dB(A) (DN 15...40)",
     "dB",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "V'max adjustable",
     "25...100% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Control accuracy",
     "±5% (of 25...100% V'nom)",
     "—",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Control accuracy note",
     "±10% (of 25...100% V'nom) @ Glycol 0...60%",
     "—",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Min. controllable flow",
     "1% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Fluid temperature",
     "-10...120°C [14...248°F]",
     "°F",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Fluid temperature note",
     "At a fluid temperature of -10...2°C, a stem",
     "—",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Differential pressure note",
     "200 kPa for low-noise operation",
     "kPa",
     "Functional data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "compensated):",
     "±(0.1 + 0.0017 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Calculator + temperature probe:",
     "±(0.15 + 0.002 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Calculator + temperature probe:",
     "±0.17K @ ΔT = 5K",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy flow",
     "±2%, according to class 2 EN 1434, glycol 0%",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy flow note",
     "@ 15...120",
     "°C",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Inlet section ≥0x DN (EN 1434-4:2022)",
     "±5% (of 20...100% V'nom) @ glycol 0...60% vol.",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Min. flow measurement",
     "0.2% of V'nom",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measurement display glycol",
     "0...60%",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy glycol monitoring",
     "±4%",
     "—",
     "Measuring data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Degree of protection IEC/EN",
     "IP54",
     "—",
     "Safety data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Rated impulse voltage supply / control",
     "0.8 kV",
     "—",
     "Safety data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Pollution degree",
     "3",
     "—",
     "Safety data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Ambient temperature",
     "-30...50°C [-22...122°F]",
     "—",
     "Safety data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Storage temperature",
     "-40...80°C [-40...176°F]",
     "—",
     "Safety data",
     "belimo_EV..R2_BAC_datasheet_en-gb.pdf p3"
    ]
   ],
   "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAC4AUADASIAAhEBAxEB/8QAHAABAAIDAQEBAAAAAAAAAAAAAAUGAwQHAggB/8QARRAAAQMDAgIHBQQIBQMEAwAAAQIDBAAFERIhBjETIkFRYXGBBxQykaEjQrHBFSRDUmJykuGCorLR8BYzYwgXJVPC0vH/xAAaAQEAAgMBAAAAAAAAAAAAAAAAAQIDBAUG/8QALBEAAgIBBAEDAwMFAQAAAAAAAAECAxEEBRIhMTJBcSJR8DNhoRMjNIGRQv/aAAwDAQACEQMRAD8A+baUpQClKUApSlAKUpQClKUApSlAKUpQClKUApSlAKUpQClKUApSlAKV7aZdfWENNrcWeSUgk1ORuBeJpejo7PISFjIU4AgY9apKyMPU8F41zn6U2QFK6PbfY3dH9Kp85iMDzS0C4r8hVvsXstsVukIkJcelyY6wQtawAlQ3+EfnmtOzcKIeHn4N6vbr5+VhfucZh2G6z0hUeA+tB++U6U/1HaptjgGZ0SXZsxiKlfwhILhJ9NvrX0CICFtdG4EujuWkEGop/haK26XogMVZ3LahrZX4KQezyxWpDc4yeJ/T/P5/w27NscFmv6n+/X5/04dJ4ImNtFcaQ1IUOacFJPln+1QEqDKhL0SY7jKv404zXeX+D50+Yp6ZOZjJ5aYTIaSfxpL9nsKShIEp8kYyl4B1Csd4VWw9y06eM/way2vUNZx/J8/1+pSVKCUgknkBXZ7dweiNd1ovsKGIJCj08VhOMdgV1SpPon8c1W2U29qXKd6CX7q0VdeOwGtQHIEpGezsNbtdsLVyg8o0baZ0vjYsFIFnnba2C1nscIQfkd6yKsU9KdQbSoeCh+dT7nHCIZ0Wy1sspB+JwdZXnjf61qf9d3RWoKS0Eq5hIP55rKYiuusuMK0uoUg+IrxV0jXSBf4q2ZjKQ6N8DY+fj6cu6q7eLQu2SUhJ6Rl3dtQ7fCgI2lbjdpmrxqZ6EHtdOj8akofC78pxKQpa9SgjU22dAJONyrH4UBA0pSgFKUoBSlKAUpSgFKUoBSlKAUpSgFKUoBSlKAUpU3w/wheeJ0urtsYLaZIS44pYSlBPLPbVZSjBcpPCLRhKb4xWWQlStp4YvN8Rrt1vdfbzp6QABOe7J2q9232NrVhVzuqU96I6NX+Y4/Cuh2awRLHZE2qIt8xkrLmVudYqPbkYrmajcq4L+28s6un2yycv7qwv5OX272PXaRgzpbEUdqUAuKH4D61aoHsjsEFIcnOvSj/5XA2nPkN/rV4S7LZ+LExA/fOlweSu31rylqJLexHkLjSDuWXAElXodlehrly1t1n/AKx8fmTrR0FFfajn57MUeHDscdoRISGkNjCQy0Mep/M1lYme9JKWUNtPA50PHGoeGOVSERqUhsplqbU6D+zQUDHkSa9SGmg0XFRg8UDISEgn0rV5Z6fZtY666ISQ7cWpSFF9UdfwhpxI6NR/545rMJ77coMy2HfeFYwYra1Ix452+VS0NSXow/V3GU9iXU4NbOAKlzXhorx90zWLJcSoh5aNQ+HSCP7fWtSM3Lbe6Nb+nTuhChkKHbvnNYnIqGZHSzrzIdQDlLWpLaR/SAT61kN4jyFlqMyqSpPkAPU1VtJYXZeMZS7wSC2QocsHw5VqvxNTaklRSCNlJO48aj13G4OjSksRUjbrK1q+lYTEdf3fdkSPAno0/LnWF9mxGDXlkVO4anqkKkQ7n72UnPRvKzp8scqwvTQykRV2a4SLhsFdGylKQP5wcH/mampMVMCI5JYQ2y4kDdAOTvyJ9alBsNgAPCupTuFtceOF+fBy79sqslz5P8+TnT3AD99VqmW+JCB++pZU766cD61z6dwk3BvMmG5OBDDhRpQgqWcfIV9DBeFCuaXSbbLbfpsia9HbUqQtR1nKsAn7o3ro6LU2XTkpnM3DSVaeEXAp8Hh+E5JYEVuR0gWMOLc077YyANhkj51aW7FIU0p2fMbZYSSQiMNAwP41b/WqtceM2EF0W5lRWtRUHFAJCSVahgduD+FbNnfnXGzCbPfXIC3Xka3VEnAbGw8PCuocY2n7/wAOWdK24oQ+4eZQnpFHzUdvkTULL48lLUPdY6W9JyFOHVy5bDA/GqpSpApSlAKUpQClKUApSlAKUpQClKUApSlAKUpQClKUArqfssddh8PzJTAUV+9BJ0qwQNP965ZXWvZPr/6Yn6EBw+87pPb1BWhuH6D/ANHR23/IX+zoNu4gYnlxMqOU6FY6VAwo+JTyqYTGS830kZxL6BzKOY8xzFVthDRWsIQW1kAqQeysnSrinpW1rQpJ+JGcj5V5eaWfB6yMeumTyW8E5ry7EakN6HW0rT3EVgi35DgAmNh0f/a1gK9RyNZlTwvJjpBbyQla9ifT+9Y+P2JxJeUfiGZkUAR3umbHJp8lQHkrmPrWYXNtKFh1h5l5CSrolJ1asfuqGx9cVHyJUgpP2qh4J6o/3qpSrzLt18Q4284gKSQrCuYyKzQjKTwWVal2y2fpGcQoxoCIyFblb6tP0rXX71J/79wcXn7sdGB/VWS3K99iiU6Q44tROoitspquG/JLxF4SNWLH92Kiw0lKlc1unpFVtJLvQ9C48442dyknq58uVE4Br9zV10Y5PPkIQlHJIHkK9E4NfgBzX6dqEGndTm2ujxT/AKhW2TWrOQp6ItCcEkpPPHJQNelPpPwZX/KPz5UL+x6WvFfOvGe/Gt33z+sr/GvoJS3lbBKEDvV1j8h/vXzvxGtUvi25KR9opcpwJ0jOrrEDFdfa/XL4OHvHoj8kWlKlrCUgqUo4AHMmuiyCm08EGMcJTDaUjOQdch3AVjyAx/hNa3C3CqojnvcrHvgTqQk/BGG+VqPLUOwdnM1DcW35q4utW+CSYEQnSs83l9qz+X967p5wrdKUoBSlKAUpSgFKtHCnB54kjOupey6helEYEJW7gAnSTsTvy5nszVlgcNRYzwSi3IQtB36Ua1gjv1cvlQHO49umy0KXGhvvJTzU22VAeZFa60LbWULSUKScFKhgiuzKSlpOHXSEpGMathUHdY1kvEltp0Fx/UEhxrqkb/eUdtPnyoDmlK6hZOBeG59zSxNXIY1Y6NKHRhZ8SQTv4V0SLwVaLKjVabdGZd7VOI6RR8lKyR+FaV+shS+LXZvafRTvXJPo4BbOF75eUBcC1yX2zycCMI/qO31qa/8AbHiEx1KQIjj6E6lRkPgujwxyz613NuKzOjoivurTLZGcfCU+nIj51q/oCQ44pLrxaKd0vNZBx3DfIPhy860XuMm/sb8dsil22z5rfjvRX1sPtLadQcKQtOCk+INY6+jbrwRaOI4BEtTkl7fTJJw634Z7vA5rkPFPs3vHDmt9tBmwQf8AvNJ3SP4k9nnyrdo11dr4vpmjfobKVyXaKhSlACTgDJNbxoClSEew3OUkLREWlCjgLcwhPzVipyPwDNJHvjyWds4SNW3nsPlmgKnX0faLXHg8P29MVpqK30KFkpTpCiU7lR7T4muZMcI2uGAXEl9QOcuKz9BgVtXO4uSm0oelvSGwjCEFXU0jsAG3d2VparTvUJJPGDf0epjpm5NZbOshoLZDmACfHOfWoZTLzV1WrCg0sZ57HaqJwrxDNZ4hgxGXCIslYSpCjnY/nXTpCc7V5/VUPTS45zlHpNHqVqY8sYwyEeOmUeroJxhSDufMdtT8JOYDZ8T+JqKdYC1dZIODkbcqkWX0M29sKUBuefnWlB5Z1Jx+no9SNkmqJf8Aa5I/lP5VbZd1ipBCn0A92d6oV9uTa7m0pOot4I1YOOyt2iDc+jH6Y9nReGxmwR/I1IqFRfDsloWKOhKitWM6UDJqQ+2cOAgIHes5PyH+9a78lZLtgDevSloR8SgPOsDhbSrSt8rV+4jn8hvXpGsf9qPoHes6f70yVwZOkUfhbJ8T1RWo5PZ97MZcltLgTrUE46oz2k1lXGcfcOsqUO7OE/Kv1i0tMzUyQlIWElGw2wf/AOULJJeTVkzY0SI5KW26ttsZKyk47uZ/KqhcuM726tTVqtcdIA6rjrinP8qRz9at3F5cY4Nub6ToLbWdRBwNxzxXJ37pfDFQ/BUyvI2T1la/5TqwfKuzodLCcOViPP7jrbK5qFUusG0/E4vvKh+kbq6y0r9kwQ0PLs+oNZkWix8Lsh6XITHcxk5Op1eewdvyAFUqXxbfnFLbXNcjnOCltIbI8MgZqFccW64VuLUtatypRyTXZjCMFiKwcGdkpvMnksfEHGD1zZMGAgw7f2pB67v8x7vD8arVKVcoKUpQClKUAqzW7gifIsAvcpp1m3l0NBSUbqJBPpyqP4bt7twvTIRGL7bJ6RwfdAG/WPIDOKu/GfFctyDEgQboqTAQ30a20I0JS4B1h/EN9jQGGyTYVlb936DRHOVayrUoKIHW7AeQ22rO5xvIup/Rj6235CFYRcWxhxbY+6rPPbv3HfWS12qA3bI0p5pL7q20uKW4dW5Gds8qq09luJxgh1pCkNvArxjkSDnFATEh2MxqU4suEcy4rUfly+laH6RM3KGkOLHINtJyPXG1bNugt3C8Rw+gLQCVlJ5Db674rqXD1hgXGNhKkh9s4LQGnI7wO3yrnarWf0HxSyztaPb1fB2SlhJ48EHY7Jb1WOLKnxJD8kp6yOkKdOOWw9Kv1skMzYgUy4tenZWv4h4Gvca1xIrWkoAA/erFOainDjDymHknPSISD589vWuDZd/WeZs7VdMauq0bxjNuKQtbaVKQcpURuPKvfRmov9OJbaS2hfTLSMFQTqJ+W1aj1xlyAQMoB7VK/IVh+DMov3Ny826NcYLsV6S5GLmMrYXpXt4ioW02m38Pp0tTJEkoBSemWBnP73arltnlvWrF/SLz8dySsoTlxDqEnGf3SPlW61CabunvSMgqa0FPZsefnWTnOMXBS6YdFbkpyWWin8V8I2S4GXNiwkszGUB5baVFttxJOMnx+VV21PfoKQlc2Bb48Pko6gXT4pIySfOuo3pLRtU8DT03ubhPfgb1yOQ+lc6HJUpJSyFZChzyMbV3ttslOtqTzg85u1UK7U4LGUWJd7bccUmG05ISeWlvUPmcJrw5JuzjSRoYjsN76D1lH+nAHzqJVxHDbRqdlgY/ZtJKlevYPnXmHxCJ8kqRGkJYZSRkZWpZVsBpFdI5BMPLTvp5GoIJKm46QCThacAeNSapkdhtDIYekTTsGEkdU/xEZ38BWSxN3VniBa0SILbxaWhcMu4KEqH7oyc5wd96A2uG+CeIE3C33NcFUePGcBWXjoO2Pu86ud9eksIC2NlFwEjvHbW0/wC0q32aJGVeYEqO4VBp1bSekSkY+IEcx4HB8DUjOj2/imyidY5LElPMFpXVPgRzSa5us0k7ZKcX49jr7frK6U4WJrPuV+23yNLUll3qOk6R416ucFE5hxpEl2M+DhCh1knfu7KiUMmLcke9MKadQrIzz/uKndYcd1DfKgfrXn7oOmfSwz1mnkrI5Usr9jTtvBK2WgLhOL685yhOPTNS7XC9qbUSY/Sg9jhyPlUuoiv1vUo9VJV5VHOc2Vc3GPb6I21xZcK2txldE3oyM5Ktuzbatn3RKz9q4t3PYTgfIVsyC1ERrmyWYiP/ACrAJ8hzPpUFM40ssTKYyX56x2gdGj5nf6Vt16G+zvGPn8yc63c6K/fL/Ymm2UITpQgJHckYr24gMsl19SGGhzW6oJT8zVFmcc3aQSmKlmCj/wASdSv6lZ+mKhZcl2TGkOPGVNnOJ0MrKwQ2TzUVKPYOQHbXRr2uK7seTlW7xN/pxx8l9lcU2eHkNrfnOctMZvq/1qwPxqOVxlcnUkR4EeGOxSldMvHyCQfQ1Upsy2cOQGlvvLLZASMZWpSsZOT3+dVyb7SikFFtgJT3LfOT8h/vXQr09Vfoic2zVXW+uTJv2g8QS08OqjzJjz7806EJUvqpSCCo6Rgdw5dtc0t90lW1zLLhLZOVNqPVV5j869Xa8Tb1KEic70i0p0pAAASO4AVo1sGsXF1qDxXCK2CGbihO2o4z/Co9o7j86qLzLkd9bLyChxB0qSRuDXuHLchS0SGj1kHkeRHaDVk4jZbutpZvMcZUgBDueZSdkk+IPVPpQFVpSlAKUpQCpWx2ZNzfLsp4xoDO7zwGT/Kkdqj3VGsMuSJDbLSdTjiglI7yavTLUW3wSp067fbRnAP/AH3TzPqdvIeFAbU1+JHtKS82LTZkn7GG1u7IUPvLPNSvPYeFelKs820xXrPHEiSteXGSsa0DTjGnwx2c6oV1usm8TlSZKgTjSlCdkoT2JA7q0wcHIoDqbcS5m3pZaaBlLGpMZsZUgePdz+tbs/gREXhxN6myFm6xyC62PgSFA4SPEdprnPDPETlgvHvikKeStHRub9bGQcg9+QK66u/Rb1whcHYz6XkONA9xSoEHBHYcVBJQLFJBvcZIPMKH0rpdgX+tEE8+VctsDQd4jgtJBGVqG3P4TXTbTCmxJCVrZWlpR2URgf2rkbhRKT5pdHo9s1daqdMnh5Jt+fLdmllT2dzlZGVHHjXktoKsry4e9ZzWs4r/AOWI5HKgR3VlJwc5rhPpncx0sGTVtgCvzOdqMockKww0t4/wJyPnyqQYsU50gudHHH8R1H5D/etivT22emJp2ammr1yRDNSXnXWyGsI6ZxK/AAHBrYIKZ6Hek6nRlGjPM5BzirCzYYqD9s448e7OkfIb/Wt9liPFGGGUN/yjB+ddCG2yfc3g59u8QX6cclPukV82udLEdxOiI6nWsaRp0k8jueVfP5D9wUFSZpXkfeUTivqK+lK7FPCmy6kx3AUDOVdU7bb71wiS1w7ImpetkFaFhISqEde6s7kYGfT611NPp40JqPucXVauepac/YhIlst7BSqQ8pzPJCE5Kj3CrTa4fRMuKMFphCMK6NbhDiE9hKRzUe4nYCpWFAvDUfpIFjMRJ21tMpacx/MrUr1AFS9n9n0iW8zKujBcZQrX7shWhJJ5qUpWSpXnWw+zUK8xa4t1tktqBcmrTMBUt5QVjKT3E4IT4A5781z262G68PPNPvpKW3DqZlMqyhfilQ7fDnX0+7w3w8kZNsbecxjW5urHdnu8KpfHtngQPZ3dmIUUNNYS7oyVBJChuAeXpUjJzSye0aQygRL00JsYjSV4GvHiOSqsTVr90aa4j4PnvW8PHASjIac3wUkHlv2H5VyausezDje3MWYcN3MNsALKmXXD1HMqzpOeR7qEllduVzukCI7LbQzLQCH29A0LVnnjJ2xg7HtqPa4xtMW5ORbizIhuNuBOpv7RCvTn+NWu822Pbrc7cUrKGWwFKSBqGCcbfOuVXQR3+M3pWtKoyNKkKHJayAAB5VisqhasTWTNVfZS81yaOnSePbdHyIVvdlKHJchWhP8ASMn6iq7deN71MbVpke6t8ujjfZg5ON1DrfWoA6j3ChQkoIO4PPNTCuFaxBYK2WzteZtsySQwZLLbYfWttJW88s7Ouq7t8kAd9PHbFbEa2zZEZ2QzEeWw0krW4EHSkDcnPKlsjJn3aJDWooTIeS2VDcjJxmshjNfUAcmthGVMLfIKWGRlx1QwhA8TyFdYg8CWC24UqMZbg+9IOr/Ly+lafG9kncQcIzLLZoqHJL6UpbaCkoTgKBJ32GACagHA+MrxAnsx48OR06mlqK1AEJ5DkTzqp116B/6d+IJQU05MaTKQAVNto1JRnvUSPoKpnG/s6vXAktLdw6B9lfwvx3AtOe4/unzqFJMlplUpSlWIFWrhb9btE+CrcKQoDPigkfIoBqq1aOC2+vMdJwEpx/lWfyoCr0pSgFKUoCZ4ZbH6QekkZ92ZUtP8xwkf6vpUpxi77pAt9qRsNPvDniTkD8FfOtPhhJMaccAglpPj8RP5U44Uo8TrQTshloDyKAfzoCvUpSgFdV9h8dia5xDDlMoeYdjNlSVD+PH5muVV0j2K3eNb+JZ0V95LSpsbQ1q21LCgdOe/GaA7FDtdpskgMxIDENS/gWlA6/hq558Ca/JNiemXtE1VxeQ0hOEsJHV8c9+fGs3EkpUfheXKaQha20pOlxOpJ6wyCKwWO4SJdijXANLXHeByjOpxrBIOD94befnVQeXbHHd4lwh11pJSk4GD93sz5VLt2aBHUMMhxX7zp1fjtWi3IbN4Q82sKQTsoHblXi68TQLeo9NIQk9gJ3PpWJUVp8lFZM8tRdKPGUnj5J4LSlOAAAOwVjckITzUK59M4+WvKIUdSs8lOdUfLn+FaSEcR388ni2rsSOjR/esxrl2ncTW6EtSVyEqX+4jrK+QqCk8ZvvZTFYS0P33Nz8ht9a8QeBHAAqZKS2OZS0Mn517iW1yTIeas0GOGmHC0uXLXr6w54QPOpINZl6fcXQ46p54JOcnZI/IV+uw406StcUFdxKdHTw0BTqd+RWNuztNWVnhdlYCrpLduBH7M9RoeSB+dTDSGYzQaYbQ02nklCQAPShJFcLQ7jDgvfpZIU8XPs1KUFK0Y7ccjUw44e015U5WBa6A/HV5FVXjxBc4FvIHP3ZR+WD+VTtxuMO2xy/OlsRGv3nlhIPz51zfjX2lcPv2GdbILzk1+S0poKbQQhORzJOM+lAcVpSlCT6jcjpufCkeJ0qkx5cJpJIHLqJ3Hyrnl14EubE9liI43JBdSU6joPPx2+tbXsq40m8QPt8Ny20KXHjKU1IzjKUDZKh5bZq5rmpXc2kHGtK0Dy3qufYnHuRls9lz7hDlyuKWh2tsJ1H+o/7VbbbwZYbYpKkQ0OuD9o+ekP12HoKlmW5L6Sppla0jcqA2HrXksvkFSjpI+6NzRyS8kqLfg1OK1pb4OuYTgD3dQAHlXJuF7dOmcWQDGiuvBqQhaylOQkA8ya7a/aES7BNQ8wpwrZWMKPPY1yj2fTZvCfHL3CUx1KVrPSQn3ElWtOM6Tvzx9Qao7PsW4fc7Cm0SVJK3nW2h3A6j/tVIlXmamc62w70OhSkhaDhRHLnVtvN3TaEfr89C3ngVNstoCNZHae3AzXOlyA9IIQlSlKPJIySawSsbM0IJEtdeLS7akxpbCw9p0iUydKvDVjn51Q4lguV/akiQ+HYpyhWs5JHl2VfYfDF2m6HCwmOjOrU+cE/4edbzdiVbLy6hnT0cxsL0jkCOePrWJt+TJ14PmDiSxP8ADl9et72VBOFNr/fQeR/52g1FV1X24wG4060vpUlS1tuNqKd9gQQD/Ua5VW9CXKKZpyWHgVarGPcuE7hMVtrbUEkc8nqD6lVVZKSpQSkZJOAKtXEChb+GIUBJwt5QUofwoGPqoqPpVypVKUpQClKUBP8ACx1e+tjmEIc9AoA/6qzcdM6b4zIHwyIzagfEDSf9NRdhmphXhpbqtLLmWnD3JUME+nP0q3X+2rufDqgEkzLapSsD7yPvD0wD5A0BQKUpQCiVFKgpJIIOQR2UpQHR+GfahIRa37Nfn3FsPI0omaOlW2Ry1JJ6w258/Oux8EPxX+DoQjzFTEKClpdW2G1HKj90cu6vlWrNwfx1c+EZiCysvwirLkZZ6p7yn90/j21AO58QQk+/vqbW4wtSQStlRST51C2fguPNlOrkSVlCcHb4leZNbkTiq1cVsqkwJKS4UDWws4cQfEfmNqmbH9mt8HbIFAbUHh+1W7HQQ0FQ++vrH61JjJ25Coa48S2q1LCJc5pDqvhaSdTivJIyT8qrdz9qMZhXQWqC5OlH7quqlPnipIL4odU1D8Kgtt3VJ2/XlkfIVzC98cXyOkOXi7e6KPWbgQMIWe7UrcgeJPkDWKP7cJce3LQLMwqYtRJc6QhHgSnGSfWgwdwLma/FHAydh47VXLNxTF4g4ciXWG+WVrSEPIABSHBjWnBO2M558iK9XniKfars0xa+Gp98JbCi4kBLQUeQzvmqOaXRfgywNNuSF6WW1un+EbfOta5SUWmFKlzltx2IoJcWpQ7s4G+58q0uKeLP0LwC5cp4XFmKbCTEZOQ24oEBORXL7L7DOLrxBbl3u4C2QnAHCl1SnXBnfdOcA+ZzVVZnslwwUbjridXFPE78tDzq4aOpGQ4AChHkO85NQ9qtU293Ri3W6OuTLkK0tto5k/kPGu7QOAPZ5w4Ap5qVf5Se104bz/KMDHnmto3iHapIl8PcP2u1SUApDzbCdeO0ZxR2xRZVNkfwt7BIMdkOcTPrflkZEdpehoHsBVzP0qz/AKPsFihOQI9niRkEFDjZaBKvBRO59a2rFxjZXGg+uPGjTm93C7uV559c7kHz2qJus+1X/iyHEbflNRZDiQtPwKAO2ArG6ckf2rBKeTIo4I3guwcGWPjIXJbkuJIKiGkIc+yAUMKTp5nnyJqZDy4/ES3ocVi4MKVkdE6CoeaSNjV3t3CVktaVIjW1lKiCFLWNa1d+VKya57f+G3bA8p2PreSHSABuccx9D+NUlLJMVg6R/wBQTVQdT0BFvaKQC7JfGB5JG5PhVD4j43k2yUhVpcQ42ElK/eE7uKz8QH3e4V+NcO3e5RHHZMV1l0JHRuPPEEDu079/hyrPbfZyylQfuUoKVscczUZZOEV1XEVwu2FzZ8uQlYB6JB6FA8O8/KtVi0XTirjOALZCXGYsaOnU+pzBccUM4C99tsAc+ddBkWjh2ylt9yI7JUohKARqBIHdy7KnYExHQtLSz7qlxGeiICSnbkRWCuc1Y8+DJJR4rBSWOG5M/iWExdGEBmM24+6A/wBIpWogDJGMZP51eorUeEzoiRmoyB2NpwT5nmajo7DcCVNkBxTjktwLWsnJAHIDwG9eH7uiO0444822ynfpFqCQn1NZihKqkEA5GDVeuspUiRGaSrroSok91QTvtV4UbmmMu9s6gM6whakeWoDFVi9+2Hh2AXBbWnrm+c4UB0befEnf5CrcJP2K8oornttkj3q1Q9YUtKHHVDuyQB/pNcsqQvl6m8QXd64z3At508gMBI7EgdwrViRHZshLLQ3O5J5JHea3IR4xwa8nyeSU4Ytip90SsgaGjnJ5Z7/Tc+lYOIbkm6Xl15rZhADTI/gTsPnz9anbxIa4fsqbZG6kuQjC/wB5DZ55/iV9BtVPqxUUpSpApSlAKu3DN+Kw3k4kR0hK993EDkoeIGx8AD31Sa9NOuMOpdaWULQcpUDgg0BbOJ+GBrVcbS3qZcytxhA+A9pSO1PhzHlvVRq5WbitkgNS9LSjz7EK8R+6fp5VITuH7bdftkYQ45uCFBKleOfhV9POgOe0q0PcESEq+zeXpzzWyrb+nVWn/wBKTQrCnEJ/wOf/AK0BB0qzR+DXXCNbj6h3IYI+qiKnYXBTLSSssNaRuXJDmvT6DCfnQFGgwpsx79SZdWpP3kbBPmeyrbbot7VGLD14nvNn4mIryiPJTh2A8s1Iy7pw/a20tvThPUgbMsjUhP8AhThP1PlVfufHU6SOigpENkfDjBUPLAAHoM+NATrsOLZouqe6zBacGS00o9I75q3Ur028RUFcOMSlkxrNHEJrkXcDWfLu88k+NRtmsV54tuq49ujuzpWkuOEq3A2GST5ir9afYhPWsG7zPd+3o2U7/wBSsfQGquSXksk34OWLWpxalrUVKUclROSTU5auCeI71hUK0yFNn9otPRo/qVgV2+2cD8K8NFK/c2lvp3Djp6RQPeM7D0AqbVe2XXlJYhJUC2QvTkFWBzBP3vxrG7fsXVf3K5wtwpcuDfZrKbuZae6aSt0pZPSJbGlKet54q4cINQX4KHERmgkpGBp1HODnb5VRpNwuU0LbYkLbbzjKTjI8asXDV8kWiC3HEAPrTqKl6ykqzy2x2VrN8nkzJYWCx8SmO2ywHoTb7DawtTam0lKe5WCCMg4xtUVcOIYrrCi48JOsHGcr2PnsPQCvVxdufEKUoMdMSNnUUpySo+J/Kvdt4HR0n2uQlQKkjHb2j/njUFukU+bPjuSVOpT0KV8k896yxbFebuB7nBcCVH43BoR8zVt4n4La/QLkhgYdiFLqR+8Adx8t6tkda3WwrmCAoAUHIp9l9mMiCtFykTGjKZGtDKEak6ueCTzqO9osVShHvLIIKQFZHNOP+fSuqsLJZAIxtyqq33o5EOVELDZb6Qt5Iyd+f40ZVElYLoL1ZI0xAJWtOHAN9KxzH5+Rr9urDTiHA4U9JoCwAdwUqB/M1VOG1Pw7N7uhSkJUok4PPbFZpLjzIU4gKWrSUbDOc4FVyTgsJcQpwpWtSQsHcVpSZsOChUmXMYiR0bdLIcCRnzNRXEV/b4bsEi7TQpLLCQE7ZKlE4SAO3evlm9Xy4cQXJ2dcpK33nFFW56qfBI7B4VmhXzMcpcTv999tfCtrWpEIyLy+nIHRJ6NvP8yvyBqcsXGli4lskaeiVHjyHG9TzIkJStlfak5wcdxxvXyrSszpjjoxqxnZfaH7Vpdvu7cHhuawptLI6d0BLuHCTslXI4GOznXKbpfLpeni7cp78pWcjpFkgeQ5D0rQpWSMFHwVcmxSs8eDJlKAaZWrPI42qejcK+7siVc3kMMjc6zpHl3nyFWKkHBt8i4O6GUbAjUo8k/87qtTqonCEIBKUu3FYCktq30/xr/JNaUjiWPBZLFmZwobe8LTgp/lT2eZ3qtuOLecU44tS1qOVKUcknzqCT9feckvreeWVuOEqUo8ya8UpUkClKUApSlAKUpQCtmLcZkI/q8hxsc9IO3y5VrUoCfZ4zurIwSyvzTj8CK2k+0C6pBHQRVHsJC9v81ValAWJ3jq9uZ0ustfytA/jmoiddZ9yXqmS3nz2BaiQPIchWpSgFKUoDufsRhtxOBL3eUpCnjIDJyOYSE6R5Zcz6VMI4ilslTT7yvcXz1gP2Ks/GnuHeO0VAex66sN+zi/QHlBGmSh5JyMq+AkY8kGv2bf4yI5aajFS07FSznlz2+lak88mbMF9JYlsJbWVrxq7Src1gU2/KUlMZDhWkhSVIGwPnU17OhF4is7q5bPSSoqwyrPLTzSceW3+GrlIgIjsAMpQ0M9iaxvosip2ThxJfbLzYb6QlCkA7A80/mPlVticPxmjkI5d/bWANobLZQRg6ic9qhhSfwNbsqWoq+zVgd1QDebYZYTpAAwcHateTcWG1pb1FJbVkqVskDt39aiXZ8peFBWAO/t2rScLjshKlrPV3yCRTIwSUy/IcjKCW1PIUkgKX9mg5Herc+gNRtrvUiNCbbw26plAb0AkFRG2cnkPSsHvCWZAWcDByd9yfGoa8cZcPWMrM+5sJd59G2dbh9E5+tO30iel5Laq9TZCCnWlkH/AOsfmah5k+Qpgw2Yrpc1lS33QQgZPME8zXK7/wC25tcZ6PY7c4lS0lKZEhWCnIxkJGd/M1VGPa1xbHt4jJmtKWkYS+tlKnB6nbPjjNZFVJlHZFeD6JLjFvs6JEt5qHGaSdTz6ghI37zXEvaF7TlTbvERwxOkMtw9eqQjKA6TjkDzAx2jtrnt0vVzvcgv3OfImuZzl5wqx5Z5elYmLdLkLSltheVDIyMZHh31mhSo9sxysb8G5eOKL3xAhCLrc5EtCDlKHFdUHvxyzUVVojcGOJYD9wkIit9pcUED67/StnpeFLPgpW5cHhzDScD+o/lWVdeDH8lVYgypBAaYWrPLbnU3E4KucganUBhPeqs8njmSAUW2FHgp5atOtfzO30qCmXe4XA/rcx54fuqUcfLlUkFhNisFrTm4XRDzg/ZsnUfpy9ax/p3h+Gf1S0rdI5KcITVWpQFikcZS1J0Qo0eEMYyhOpXzP+1QUiU/LdLkh5bqz2rOaxUoBSlKAUpSgFKUoBSlKAUpSgFKUoBSlKAUpSgFKUoC3+zyQhy6SLU6rSmYjUj+dGTj1SVj5VbpEMRluIkOALGcgDJyOZ+e/wDiTXKIct6BNZlxllt5hYcQodhByK79aGOGuM+FjxA7PTFW0tCHoaPjCsbjy7u8AdorXti85M1csdGx7IZyG+IblDbOEORw4RntSrH/AOVdOekpSrA61U/hu1R7VLfkxrazDaLWht3pA4tzJBOcbAYSNue9L3xXabMCblcWWTz0qX1j/hG5rA1l9GXPuT78tJSvOkBOVDFYDIITjPZue6uS3n21W9lZRa4DkwgbKdPRoJ78cz9K5/xF7Q+IeJWlsSpYZirO7DCdCD59p9TV41Sfko7EvB3C++0fhyyKUl+5IedST9jG+0UPA42Hqa5Vxj7WJ19QItnD9si5ytYcw674EjkPAVzylZ41RiYnNsyGQ8SSXnCVHJ6x3rHSpzg9yyt8RtqvyUqhBC/jSpSNeOrqCdyM1lKGhbLPcb1JEe2wn5bp+60gqx5ns9a6BZfYxOdQl+/XBi2s8y22Q655ZzpHzPlW1cfa3FtzBh8PW9CGU/D1A2geSQPyqiXjjK+XtSve5zgQf2bZ0pqSC8zG+BeDpRbZQie8kDKnh06+eCNOyBsD2ZGart+9osu5qaMSOmOtpBb6dYCnSM5x3DGaplKgkzSpkmc8XZT7j6z95aiaw0pQClKUApSlAKUpQClKUApSlAKUpQClKUApSlAKUpQClKUApSlAKUpQCpGy3+58PSzJtktcdahpWAApKx3KSdiPOlKAnLx7T+K7y0GnrkY7YTp0xkhrI8xvVUccW64pxxalrUclSjkn1pSoSS8EttnmlKVJApSlAKUpQClKUApSlAKUpQClKUApSlAKUpQClKUApSlAKUpQClKUB//Z",
   "photoPage": 1
  },
  {
   "code": "EV..R2_KBAC",
   "source": "belimo_EV..R2_KBAC_datasheet_en-gb.pdf",
   "spec": [
    [
     "EV015R2+KBAC",
     "15",
     "—",
     "—",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV020R2+KBAC",
     "20",
     "—",
     "—",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV025R2+KBAC",
     "25",
     "—",
     "—",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV032R2+KBAC",
     "32",
     "—",
     "—",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV040R2+KBAC",
     "40",
     "—",
     "—",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV050R2+KBAC",
     "50",
     "—",
     "—",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage",
     "AC/DC 24",
     "V",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Nominal voltage frequency",
     "50/60",
     "Hz",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Nominal voltage range",
     "AC 19.2...28.8 V / DC 21.6...28.8",
     "V",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption in operation",
     "15",
     "W",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption in rest position",
     "6.5",
     "W",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption for wire sizing",
     "26",
     "VA",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power over Ethernet PoE",
     "DC 37...57",
     "V",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Conductors, cables",
     "Power supply AC/DC 24 V: cable length <100",
     "V",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Cable length",
     "1 m",
     "—",
     "Electrical data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Operating range Y",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Operating range Y variable",
     "0.5...10",
     "V",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Input impedance",
     "100 kΩ",
     "—",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U note",
     "Max. 1",
     "mA",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U variable",
     "0...10",
     "V",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Running time fail-safe",
     "35 s / 90°",
     "s",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Sound power level motor",
     "45 dB(A)",
     "dB",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Sound power level, fail-safe",
     "61 dB(A)",
     "dB",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "V'max adjustable",
     "25...100% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Control accuracy",
     "±5% (of 25...100% V'nom)",
     "—",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Control accuracy note",
     "±10% (of 25...100% V'nom) @ Glycol 0...60%",
     "—",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Min. controllable flow",
     "1% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Fluid temperature",
     "-10...120°C [14...248°F]",
     "°F",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Fluid temperature note",
     "At a fluid temperature of -10...2°C, a stem",
     "—",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Differential pressure note",
     "200 kPa for low-noise operation",
     "kPa",
     "Functional data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p2"
    ],
    [
     "compensated):",
     "±(0.1 + 0.0017 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Calculator + temperature probe:",
     "±(0.15 + 0.002 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Calculator + temperature probe:",
     "±0.17K @ ΔT = 5K",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy flow",
     "±2%, according to class 2 EN 1434, glycol 0%",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy flow note",
     "@ 15...120",
     "°C",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Inlet section ≥0x DN (EN 1434-4:2022)",
     "±5% (of 20...100% V'nom) @ glycol 0...60% vol.",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Min. flow measurement",
     "0.2% of V'nom",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measurement display glycol",
     "0...60%",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy glycol monitoring",
     "±4%",
     "—",
     "Measuring data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Degree of protection IEC/EN",
     "IP54",
     "—",
     "Safety data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Rated impulse voltage supply / control",
     "0.8 kV",
     "—",
     "Safety data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Pollution degree",
     "3",
     "—",
     "Safety data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Ambient temperature",
     "-30...50°C [-22...122°F]",
     "—",
     "Safety data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Storage temperature",
     "-40...80°C [-40...176°F]",
     "—",
     "Safety data",
     "belimo_EV..R2_KBAC_datasheet_en-gb.pdf p3"
    ]
   ],
   "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAC4AUADASIAAhEBAxEB/8QAFQABAQAAAAAAAAAAAAAAAAAAAAj/xAAUEAEAAAAAAAAAAAAAAAAAAAAA/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AKRAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAB//9k=",
   "photoPage": 1
  },
  {
   "code": "EV..R3_BAC",
   "source": "belimo_EV..R3_BAC_datasheet_en-gb.pdf",
   "spec": [
    [
     "EV015R3+BAC",
     "15",
     "—",
     "—",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV020R3+BAC",
     "20",
     "—",
     "—",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV025R3+BAC",
     "25",
     "—",
     "—",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV032R3+BAC",
     "32",
     "—",
     "—",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV040R3+BAC",
     "40",
     "—",
     "—",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "EV050R3+BAC",
     "50",
     "—",
     "—",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage",
     "AC/DC 24",
     "V",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage frequency",
     "50/60",
     "Hz",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p1"
    ],
    [
     "Nominal voltage range",
     "AC 19.2...28.8 V / DC 21.6...28.8",
     "V",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption in operation",
     "4 W (DN 15...25)",
     "W",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption in rest position",
     "3.7 W (DN 15...25)",
     "W",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power consumption for wire sizing",
     "6.5 VA (DN 15...25)",
     "VA",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Power over Ethernet PoE",
     "DC 37...57",
     "V",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Conductors, cables",
     "Power supply AC/DC 24 V: cable length <100",
     "V",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Cable length",
     "1 m",
     "—",
     "Electrical data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Operating range Y",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Operating range Y variable",
     "0.5...10",
     "V",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Input impedance",
     "100 kΩ",
     "—",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U note",
     "Max. 1",
     "mA",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Position feedback U variable",
     "0...10",
     "V",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Sound power level motor",
     "35 dB(A) (DN 15...32)",
     "dB",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "V'max adjustable",
     "25...100% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Control accuracy",
     "±5% (of 25...100% V'nom) @ Glycol 0% vol.",
     "—",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Control accuracy note",
     "±10% (of 25...100% V'nom) @ Glycol 0...60%",
     "—",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Min. controllable flow",
     "1% of V'nom",
     "—",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Fluid temperature",
     "-10...120°C [14...248°F]",
     "°F",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Fluid temperature note",
     "At a fluid temperature of -10...2°C, a stem",
     "—",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "Differential pressure note",
     "200 kPa for low-noise operation",
     "kPa",
     "Functional data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p2"
    ],
    [
     "compensated):",
     "±(0.1 + 0.0017 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Calculator + temperature probe:",
     "±(0.15 + 0.002 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Calculator + temperature probe:",
     "±0.17K @ ΔT = 5K",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy flow",
     "±2%, according to class 2 EN 1434, glycol 0%",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy flow note",
     "@ 15...120",
     "°C",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Inlet section ≥0x DN (EN 1434-4:2022)",
     "±5% (of 20...100% V'nom) @ glycol 0...60% vol.",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Min. flow measurement",
     "0.2% of V'nom",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measurement display glycol",
     "0...60%",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Measuring accuracy glycol monitoring",
     "±4%",
     "—",
     "Measuring data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Degree of protection IEC/EN",
     "IP40",
     "—",
     "Safety data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Rated impulse voltage supply / control",
     "0.8 kV",
     "—",
     "Safety data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Pollution degree",
     "3",
     "—",
     "Safety data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Ambient temperature",
     "-30...50°C [-22...122°F]",
     "—",
     "Safety data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "Storage temperature",
     "-40...80°C [-40...176°F]",
     "—",
     "Safety data",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p3"
    ],
    [
     "sensor T1",
     "3-way characterised control valve",
     "—",
     "Safety notes",
     "belimo_EV..R3_BAC_datasheet_en-gb.pdf p4"
    ]
   ],
   "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAC4AUADASIAAhEBAxEB/8QAHAABAAICAwEAAAAAAAAAAAAAAAUGBAcBAgMI/8QAQxAAAQMDAwEFBQQGCQMFAAAAAQACAwQFEQYSITEHE0FRYRQicYGRMkKhwQgjM1JikhUWQ3KCorHR8BclUySywuHx/8QAGgEBAAIDAQAAAAAAAAAAAAAAAAIFAQMEBv/EAC0RAAICAQMDAgQGAwAAAAAAAAABAgMRBBIhBTFxIkEyUWHRExUjkbHhM6Hw/9oADAMBAAIRAxEAPwD6QREQBERAEREAREQBERAEREAREQBERAEREAREQBERAERYtTdKGkz39XEwjwLufosOSjy2SUXJ4SMpFXK3WVFFE8UjHzy4O3Ldrc+ueVT75qvU9TD/ANuqYqZ+OYgwAu/uuK5ZaypPbk646K6Ud2Pv+xtNF82Saj1Ka8k19z9paclrXPyCPMBX6xdrj7f3VNrCkmomOadlw7v9W4/uvAztJ/4F0Kcezaz5OV1y5aTx4NqotbXvtx01aomSUkNXdGPOGvpw3Z9SePosil7b9E1EkbH109OXgcywOw3PmRlTIGwUXhR1tLcaSOqo6iOogkGWyRu3A/Ne6AIiIAiKHuurdP2MH+krxR0zh9x0oL/5Rz+CAmEWsbt276aostoKeruDx0IaImH5u5/BV89p/aBqclmnNO9xGekjYXS4/wAbsN/BDGTd3QZUFddbaasjtlfeqSKTp3bX73/ytyVq7/pz2japO7UOoPZYXcmJ0xf/AJGYb+Kn7P2EacoHNkr6mruEgOcbhEwn4N5/FAbPREQyEREAREQBERAEREAREQBERAEREARFWtb68s2grSysur5Hvmdsgp4Rukmd5AeQ8SUBZV4VlbT0FMZ6mQRxg4zjPK1vYe3G11+oKaz3uzXDTtTWBppzWAbX7jhuehbk8AkY9VZu0Z5j0TWEHBwcH5FarZuEHJexuorVlkYP3Z61GtqFmfZ4ZZz5nDQoep1pXTgtgEUAPGWjc4fM/wCyqFrc7+j4ec+6OqyXxiQ7mPMUn7w5/DoV59622zu8eD0a0FNT4jnyZNXcqmeUOqJZ5SPFzzj6dFiyTSDqQ0E5DwMg/Fe/hg8rzZtdub3ZaOhBHBWnfnl8nRswsLg6tqh34ilLWSHo0HOfXpwu8hOMOA2+f/Oi5kD+5cIS1smPdLhkD4hdKdk7Yz7TMyR5/cZtA+HJKi2u4Sa4BD8AuycdCOSP9wsS7VVNBbXmsg9op3gteAzc0j1Hh81ng44yT5LpKx5BdHta7x3dHDyKgpRTy+xNptYTwzW9bNG+kZQ0Dp6Sgi3GOAEENJOTg4zj0K25oK4aQvOmKHT1VSUXtcMLYXQ1ELAZiBy5vnnrxyqpJpa1VUonMUkYcMmOOQtaT8unyXFytdvtdhrZ6Wkjhlihc9sjRl7XAZBDjznPqrqPUqsRhFMoJ9OtzKUmidsjG9mnaxJYWzmPT13gNTCJX+5TvGeMnp0I+Y8lf67WumLdTtnqr9QMjcMtxO1xcPQDJK+WnWXUGorpT0Xc1VVXVbj3PtcxBkxnJG48jg8ra2kewKJlvZLqarkbUFx/9PRvAaB4ZdjJPXorcqSeu3btpmiBbQwVlwcOhDBEw/N3P4Ktu7W9b6jeY9N6dEbT0eyF85H+I4aFsu09nOk7KWupLJTOkH9pM3vXfV2VZWMbGwMY0NaOAAMALANHf1I7UdV83m8uoYH8lklRgfyR8fVTNp7ArPTkPut0qq1/UthAhaf9SfqtsogwV20aB0tY8GhslK2Qf2kjO8f9XZKsIAaAAAAOgC5RDIREQBERAEREAREQBERAEREAREQBERAEREAXzl+k1QXGLUFju7O8FE2Awskb0jlDt3XwJGMf3fRfRqxrhbqK60MlFcKWGrppRh8UzA9rviCgPjfVNY/WF701T2yeW43B1tpqR594vM4Lsgk8kjIJK+ne0USU/Z3JHM/fI2MNe7zOw5KlbFoXS+map1TZrHR0VQ4YMrGZeB5AnkD4KUudspbxQSUdbH3kEn2m5wtN0HOtxXub9PYqrYzl2TNPWsg2+LB+6Fm4VjvOivYWGe1NLoWjmLq5o9PMfiq012TtIw4eC8zZTOl7Zo9ZXfC9b4M7A5y134LlrdowB9Suo/aBeq5nJrgkzrjPV30XDY2MJLWjJ6nxXZcKO5mO52yurzhjvgVwXNb1IC4cdzSA08jGeiiEhEMQsH8IWXb6YVdzpYHRiRr5WbmkZBG4E5+QXNJaLjWACClkLemdvH1PClhan6Vop9Q3OWNsNvifMWbskkNOB5cnAXZptPZOcWo8ZRy6m+uMJJy55Ii3n+sP6SFdUs96n0/QiAHwEjuo/wAzvotqLW/Ypap4tKVWoK4H26/VLqp5PXZk7f8A5H5rZC9aeVCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAq9ftKQXMOnptsNV18mvPr5H1VhRa7K42x2yRtqtnVLdB4NQzwS0NY6nqgY5WdQ7hN4P2QXfALY110zRXarbUyukjlGASw/aA+K70umrVS4IpRK4felO7/6VDLpdjm8NYLz8zr2ptcmvIKSqq3baeBzz/C0uUrQaRr6yVwnzTsYcOL+D8gOv1WwmMbG0NY0NaPADAXK66+lVx5m8/6OSzqdj4gsFdptFWuJhEvezkjBy7aPwUrS2e30WO4pI2kfeI3H6lZqKwhp6ofDFHBPUWz+KTC1X2r1k2pL3Z+z+3PPe3CVs9a5v9nC055+hPyHmth3++Uem7DV3avftp6WMvPm4+DR6k4HzVD7JbLWV0lw11emf9xvbiYWn+ygzwB8cD5Aea3mg2PSUsNDRQUlOwRwQMbHG0eDQMAL2REAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREARUvU/anYNM3oWfuq+63QN3vpLdAZnxjrl3IA48OqkNH69sWuKWaW0Tv76nO2emnZ3c0R/ib8uoyEBZEVQvesKmiuE1HTU8Y7p23vHknPyVarL9dK3ImrZNp+6w7R9Aq+3X1wbS5ZZ09NtsSk8JM2oioentXPpNtJcXOfB0bKeXM+PmFemSMlja+NwexwyHA5BC6aL4XRzE5dRpp6eWJfudkTxx4rAuF6t9sbmpqGh3gxvvO+gW2UlFZk8GiMJTeIrLM9FWqHXFvrbp7H3FRCHHDZZAA0n68Kamutvp5mxTVtPHI44DXSAHKhG6uSymbJ0WweJRMtEWru0HV9fe7uNBaQf3lzqfdrqph92kj+8MjocdfLp1K2mkj7zO/td7QGWGje46Xskgkrpmn3aiUfcB8R1A/xHyW3442QxMijYGRsAa1rRgADoAobSOlaDRunILTb2+7GN0khHvSvPVx/5wFNoAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgPku1QV0HanqaC8X9tma2ofLWNfUtp5KzbJvZEx7ugcdpznAHnwFYOx+a7XX9IG7XN5gc2Rk8tY6jkEkGHkFoDhw73sY+BW69U9m+ldZ1DKi9Wpk9SwbROx7o5MeRc0jI+KzrFpWyaQs01HY7fFRQkFz9uS55x1c48n5lYMrk13qeeoi1JXyQ7Zo3TctP3R4kLzc3b8EkAdVuYRjn3SPxC478OlkjDTmPGfgV5e31vOD2FS2LGRhSNBf7ja6d8FLPtY7oHN3bT5jPRYLQ13IOQuwAHQBcyslW8xeGbZqM1iSyjC9rq4q6WeWtl7yoPvOzgu9CQulRWRwAF7gXOOACftFdq9neSbSMghVDVFjqrlHD3NS+GWE7o3ZOM+vr6qcEpfG8L5m+TahuhHL+XYtAfWVDcs7uFh8c5K8KunpqSndW3CpkMUQ3OcTgD5DkqrUFo1e5zDNejE1nQg5/DHPzUlHpSnmkEtzraq5SD/yPO36I664P12Z8f8AYNCtun8FePOF/GWWmHXWotY2ul05omikp3bO7qbnM7iBmcZHkSOfPyHithaH0LbdD2k09Lmerm96pq3j35nfkPIfmqLpuvGmpRLR08ccQG18Y4Dh49PHjqtm2PUVu1DTGWgm3lv22kYLT+a9DpdVXbHauMHmtZo7KZbnymSiLjc3dtyN3lnlcruK4IiIAiIgCIiAIiIAiIgCIiAIihtV3yXTmnKi5w0ntb4sAR7tvU4z8kBMotAXTtb1NcAWwTQ0EZ8IGe9/MclQdv1verTeG3MXOaWbo9s8he148iMoYPptcOcGjLiAPMlaAtnanqOovkUs9yDqeU92WCJrWtyeCBjqCrHVVtZVSg1tXJM0jAyeAfyXFqdWqHjGWd+m0b1C3ZwjY9Zqe0UR2y1rHPzgNZ7xJ8h4LPo6yCvpW1FO/fG7ofL0K0++nyxzH8s8x1+PxUzp27TWOYYkknp3n9Y1xyT6j1XJDqPqW/sdlnTUoejubORedPURVdOyeF4fG8ZBCirvq+wWJxZcLpTwyjrEHbn/AMoyVbpprKKZrDwyZRapv3b1ZKCqZR2yiqa2okGQ+VpiiHz5J+ip127XdT125ra6G3sP3aWMbh/idk/6LJg+h0WpdO9utkZYYhqOeWO4tJa7uoCRIB0dxwCfL0WTL2/aW6UlFdat/gGQNGfq5AbRXWRm+J7P3gQtUntR1hfBs0zoKr97gT1pLWD16NH+ZeTuz/tD1d72qtYOttK/rR20Y48iRgf+5Adq+jFLVStcec4dg/ZIWMS12RwSRgnCwrrpyv7KqcupYJ73YSHHacd8xx5xngHnw8fDnhe1DV0N/tcN4stR31OcgtPDo3eLHjwIVLq9G4+uvt/H9F/otepfp2d/n8/7PeL9XHhxz6oZgvKRjqmnAO6Fzh4dWlekFI2GFrHvdK4dXO4yqKedzLpbUsnjI4PlyPJdJWN2EkcD0WYYWkg9MeS9WUznNLms90dXHgD5lSinP0pZJO6MFlvBDwtdUsD4Gktzj3mkf6rOjo2jG4nASouttpOJaxsrx9yAd4fr0/FQ82so3PfHQU0QDODLM8SEOPhtGBn6rtq6bdPlrC+pXW9WrisJ5f0LFHTbyBFG52PIZUpaLNcro+Wnt95/oyMYFS+n2ul2+DWn7hPn1UTSaJ1hem5rqg0cDvuyv2/5GfnhbF0rpuHTFn9jjl76R7zJJLt27j8PIBW2n6fGmSm3lop9R1Cd0XBLCZgN7OtPspSxkdSKk8+2GpeZ93727PX8FFjUd50NUNpdV7q+zOdthvMTOYvJs7R0/vDhX1dJoYqiB8M0bJYpGlr2PGWuB6gjxVkVohmiqYGTwSMlikaHMew5a4HoQfFd1r61U0nZ7rWmskMj36cvbn+xxvdk0VQBuMYP7jhkgeBWwUAREQBERAEREAREQBEWrtddrktkvctgsFuFZcY8NlnmO2KJxHTqM9epICAs2v8AW0WibKypEHtFTMdsUZOG8dSfTkLRN/7WNV36OSCSphp6d/8AYwwjHpycn8Vk6st2pb5QRXm+6ttVTU08gMdvhqWOcxruHYDfd8uOfjwqXURzsn2SkCR3QEgZQwYMd0q3QvbM/wDWMcWkqUodL327xtlbEIoZBkPldtBHngcqKrrTUWxhdOC11SS8A9QFuHTThLZKPA93uWEenAVbr9ROlLZ7lr0/T13t7/Y6aesbLLaIY3xxz1DAd0jWcnnwypqMGSMh4BB49ML0DcDgLhsYY4nJ58Mrz8rXPmXc9AoqHEex26BRd3ssF17rvamogbGeGxP2h3xUk8Zb9ot9V1JY2E/eaD8fFQjZKD3R4ZmVcZrEllEVqQVDNKTU0NZWQx08ZeAyZwDgBznzOFpWF0FHV5pmyPnDdz56iYknOejRx9cre13iM9pq4g3cHwSNPn9kr5/jt9dXPaaeF3Plk4+ZV/0uyU4NSfZlB1SuMZxkl3RZrHY7tqqaoioqd9wfBEZnMaQ3a0eIyeT4cKTsOh9RX4MFttFQ6I9JZG7Ix/idwVm9m1DXWe5SzxvmiuA2uZMeRxnLT6HyX0FpTVbNQQPgqI201wg/aQg8EebfRW5UEJ2ddnDdK2aaC8RUFfUyy941whDu7GB7u5wyrzFTQU4xDBHEP4GAf6L1RYMhERAedRTw1VPJBPG2WKQbXMcMghaQ1RoSu0Dqhuo9OyEW2qdtrKc8scP4h5jwd8j67zXlVQR1NLLDLG2Rj2kFrhkFAaModRUVZNHBUzR0lUR0edrHeoPh8Csypv8AaaTI9ofVPH3YG8fzHj6ZUJq7SVTQXB9xt1IaimaMCJhJdGfHjqR8FE0Wk9TXbDvZ/Yoj96U7Pw6rjegoc97j9jsWvvUFHd9ySrtcVMYIpqaGlB4a4jvXA+ZLiAB8lBV+pZ6x2Zp5qk+G92QPgOg+St9u7LaSMh9yrZal3Utj9xv16qm362xR67mtNthwGuaI4geSA0Ennr4rqjCNaxFYOOU5WPMnky6KwakvGDBROgiP35fcH48/grpp3snogBXahvLgIXgiKLDQcc9Tz9ArJPdIqdm2NjpHgYx0CjaqoqrrTyRwyuheW+4WLLkvYijZ9BdaG5teaKpjm7s4cGnlvxCy1qPSj6HTl4hkkrXyVsz+5kZHy0gkdfrnlXPVOshZ6uKz2mlN11BVDMNGw4DB/wCSU/dYPxWIvJImb1fbXp63urbtXQ0dO370jsbj5AdSfQKqM13fr0N2mdHVdTTH7NXcJRSRuHm1py4j5BZNi0E1twbfNUVIvd8PLXSD9RTfwxMPAx59VclIFLtmmtQ3XUNHe9W1lHmgLn0lvoWu7uN5GC9z3cudj5K6IiAIiIAiIgCIiAIiIAoC9aH07qCR8lxtzJJJMF72uLC7HAzgjKn0QFEHYvoQOybLu+M8n+6zKXsp0PRyNkh05SB7DlrnbnEHz5Kt6IDQnaz2e3WS7UjrPb5qyneHYLBxHz0cfD4lSlj0zX2TT9GK4MZIyINexrt20rcNXEZ6V7G9TyFV2iCpuM9LPD+spwAM+Th/+rTfRG+G1m6jUS0890e3uVDK5Yx0jtrGucfIDKsEdopI3EmMvOejjkBZbWMibhjWsb5AYVPX0mTebJY8FrZ1aC/xxz5K8yzVNQ3D2Njaf3z+Sz4LFBH+0e5564HuhSe7PQZXi6ob3ndglz/3WhWNXT6K/bPkr7Oo32cZwvodXUlOymljjia3ewt4HJyMKgWTRjIY3hm3O7o1nQjjBCv5ZUSHgthb5/acvSGmZC5zgXOe7q4nkrvUUlhHC5NvLIOg017LOZMMbvGHl3Lj5KctVrpqe+01YGu79mYw4HHunqCPFejnBoy4gD1WZa6d9XOJY3AMicCSfyQwWRERRNgREQBYVfeLfbGF1XVMix4E8rNWgtUX+41ParctM1vdMt9RtZBIRhzJCM8+YPI9MBRbwC2X/WFrffqcUrhJS1fHfN4DXjrnyXvXXmGljHdbZpHcNa1w5/NUyGw2awtdMbu9rh71Q94AjDR1znj6rHt+qdF3WqZQs1NNDLI7YGiAQsf6biAOfVR3MxhE1U6mmnd3cMck8mS3ZF7oBz04y78Aq1rCmqW2+mu88UdNWU9VEafB95xLsFuMnORnPPh0VprdAVk0mbC+qhla5hbNM/cyN+Tl20DngD5KQtXY5WMr2XLUF/kvVXTuJp4nAtijP73x+QUYycm8+xlxwke9AI5KdtQaQMe/Jbu8Gn0+Ck6akqakYhhe8fwDAU/RWmktFA+ouboj3fvF7zkNHz6qtDW951e+Sj0Lbu7pGnY+8VrCyFvn3bOrz/whSUTBV73SXCn1BS2a0RxzXuoxK2PHu0zOMyy+Q8h4rZek9I0umKWV5lfW3OrPeVldLzJO/wDJo8B4LnSukqXS9NM4TSVtxq3d5V103Mk7/XyA8B4KfU0sGQiIsgIiIAiIgCIiAIiIAiIgCIiAIiIAsCvomO3VDGNEn33AcuA/2WeiBlPcHd44bvHyTaBz4+ZU8+ywvqHP7xzWHnaB+a86yrsNgYx9wraKiD/suqpms3fDcVLJDaRcdJUVH7KJzh54wPqsdtNNQseyobtIeST1HJ45VtpqmCrp2T000c8Lxlkkbg5rh6EcFRmpI3OtzZN4a2N25wJxlRcjO0r5rYycR+8fosC5XuG3QiSpfIMuDGsghdK9xIyAA0E+Chr3dWUTHN7zu3vGWFg3fNLU2aWmbKXvduGSRKS0+fiofiMbSzWWlkvVO6qAdSxNAJNQMOBP3SM8EDB+anobtarPTMp3VYkIPvOaM5PmqJDR3emmkZSRGWOpHed1yGvI8D8Vw22VTZCayRkIcBI0nxa7kYHp0Ud7JJIueoNUR09uzbJ2TVBOcA+CqdmrbrqOc1NG6d80D9ri9+O6d5HwXvHRUPsjj3kxlyNriBgjx4XTTNdHYtSVsMcb3Q1EIe7kZL2ng/RyxlvuZ8GyKZ0rqaMzBol2jeGnIz44Xqouy3F9wbOXMDAxwwAc9VKLauUYC1n2gdl7NRavtOpqSZ8NRRSsdMxjd3etacgenxWzERrIPnvtUorzpyK13MQQso6ivEUjZomSswRxua4EefXxChKST27W2qZGW6w1Fpt9RJEyFsFOySpYC8Rwxk4Aac7nSD3sNHPQL6RvNlt+obRPbLrSsq6OoG18b+h8iPIjzC15bf0etDW+6srXQ1lY2N25lPUzB0QPqAASPQkolgFr7OJa+bs1sElz3e1mjZv39TxwT8sLOnvrqiY01og9slHDpTxEz5/e+X1Cl2tDWhrQA0DAAHAChNWS1Fr0Lep7VGGVUNFNJCGDkODCQR6oCsXHW+irNeRTal1PTz3KI4dFhzo4T5YaCGn48+avVuqaKrtsFRbZYJaORoMT4CCwt9McL5DvV5pnac0pVPs1lllrhLLV7aVrDK5sxa3c5mHAY68jPit4djb30+odcWqlY2OzUVyApI4/2cZIO5rfTAafn6oDaqIiyAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAvkm13aq1X2jXS5X22xV8MlU2CSoqqSSrZQsMhDY2xtPG4DaCenJ6r62WpdU9iDq7UtTfdLajqdO1VaSalkW7Y8nqQWuBGTyRyM+SAqnYxcqyy9sOo9KU8T4bVvqHspO87xtO5kmG4PwOD58eS9qrVV4v+rbxZB3vf0M5axrMkyR8c+mD5cchbF7N+y23dnkNRMyqkuN0qxierkbtyM52tGTgZ5PJJKoWqNP1une3WhulPA91Bdt0cj2jIa4sPB8ug+ihIGXa7A+K40rLxtbDM/YBv3OBIJBPlyMfNXhkdntTGtpoy/n7PgT5/goStgNSI2gElrw4EeBBBUhTUctW8NghdKRzwOB81AxgyZr1UYBhYIg1wwR9PzWGyCoqAAI5ZXknGW54yeinqPTUj3tdXOb3Y57tp5PzVijjZFG2ONoaxowAPAKSi33BWbdpqSX3qzdC0dGgjJ/2XqNG0ouUlUJngPAaB1IHllWNFLajJj0VDBQRGOBpAcckk5JWQiKQCIiAIiIAhAIIIyD1BREBqa9fo66Qut3fXU89dbWSu3vp6dze7z47dzSW/Doth6Z0xatI2OK02emFPSx5PXLnuPVzj4kqWRAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBeNRR09WGieFsm05GR0REBw6ipXxtjdTxFjTkN2jAXqxjY2hrGhrR0AGAiIDsiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA//2Q==",
   "photoPage": 1
  },
  {
   "code": "EV050_ARX-E_N4HT",
   "source": "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf",
   "spec": [
    [
     "EV050+ARX-E N4HT",
     "1/2\" [15]",
     "—",
     "—",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1"
    ],
    [
     "Nominal voltage",
     "AC/DC 24",
     "V",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1"
    ],
    [
     "Nominal voltage frequency",
     "50/60",
     "Hz",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1"
    ],
    [
     "Nominal voltage range",
     "AC 19.2...28.8 V / DC 21.6...28.8",
     "V",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1"
    ],
    [
     "Power consumption in operation",
     "25W incl. heater",
     "W",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1"
    ],
    [
     "Transformer sizing",
     "29 VA incl. heater",
     "VA",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p1"
    ],
    [
     "Power over Ethernet PoE",
     "DC 37...57",
     "V",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Conductors, cables",
     "Power supply AC/DC 24 V: cable length <100",
     "V",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Electrical Connection",
     "18 AWG plenum cable and RJ45 socket",
     "—",
     "Electrical data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Valve size [mm]",
     "0.5\" [15]",
     "—",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Operating range Y",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Operating range Y note",
     "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)",
     "mA",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Input impedance",
     "100 kΩ (0.1 mA), 500 Ω",
     "mA",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Position feedback U",
     "2...10",
     "V",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Running Time (Motor)",
     "90",
     "s",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Sound power level motor",
     "45 dB(A)",
     "dB",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Control accuracy",
     "±5%",
     "—",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Min. controllable flow",
     "1% of V'nom",
     "—",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Fluid temperature",
     "14...250°F [-10...120°C]",
     "°F",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "∆p 5...50 psi",
     "1...50 psi, see \"Flow Reduction Chart\"",
     "—",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Inlet Length to Meet Specified Measurement",
     "Accuracy",
     "—",
     "Functional data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "compensated):",
     "±(0.1 + 0.0017 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Calculator + temperature probe:",
     "±(0.15 + 0.002 |T|)°C",
     "—",
     "Measuring data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Measuring accuracy differential temperature",
     "±0.17K @ ΔT = 5K",
     "—",
     "Measuring data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Measuring accuracy flow",
     "±2% @ 68°F [20°C]",
     "°F",
     "Measuring data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Measurement repeatability",
     "±0.5% (Flow)",
     "—",
     "Measuring data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p2"
    ],
    [
     "Agency Listing",
     "cULus acc. to UL60730-1A/-2-14, CAN/CSA",
     "—",
     "Safety data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p3"
    ],
    [
     "Suitable for use in air plenums per Section",
     "300.22(C) of the NEC and Section 602 of the",
     "—",
     "Safety data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p3"
    ],
    [
     "Ambient temperature",
     "-40...122°F [-40...50°C]",
     "—",
     "Safety data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p3"
    ],
    [
     "Storage temperature",
     "-40...176°F [-40...80°C]",
     "—",
     "Safety data",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p3"
    ],
    [
     "EV050+ARX-E N4HT • en-us • 2026-07-01 • Subject to change",
     "Accessories",
     "—",
     "Safety notes",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p4"
    ],
    [
     "control)",
     "1) Position control",
     "—",
     "Safety notes",
     "belimo_EV050_ARX-E_N4HT_datasheet_en-us.pdf p6"
    ]
   ],
   "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAC0AUADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAcBAwQFBgII/8QARRAAAQMDAgQDBgMFBAcJAAAAAQACAwQFEQYhBxIxQRNRYRQicYGRoTJCsQgVcsHRIzNSYhYkgpKy4fElNENTY2SiwvD/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQQFAgMG/8QAKxEBAAICAgICAAQGAwAAAAAAAAECAxEEIQUSMTJRYZGhFSJBQnGxI4Hw/9oADAMBAAIRAxEAPwD6OVVRVQFVUVUBERAREQEREBERAREQEREBERAREQERWaispqRuaioiiH+dwCiZiO5TETM6heRaCs1la6ZjvBc+qeBs2NuAfmVoKzXNyfK32aOlp4j2eC95+ByB9lUvzcNOvbf+FqnCzW79df5d8rU9TBTN5p5o4h5vcAoyq9W3Go5wayTLerIhyfLstcK1tT74kMsnVzScvH1VS/ktRulJ/wC1unju9Xv+jurhrqip6x9LSxGpkaAQ8u5WOJHQHuo2vnFrVTal9K2np7W4dgzncR5hx2I9QFsXuie3kfgtcM4cOqwKukpLhCIayL2iIe8M5Ekfrkb49R91Vx+Qye28kdfl/wC/2s5PH4/XWOe/z/q0tv4p6nt1Yyee4+1wtOXRTgcrh5ZxkKZdI68susKGSaiqGxz04HtED3Dmiz3z0I9VFdFpyz0bw40cby4+5K48wPzO4+qVmmtLvrX1VbAIBNGY5vBk8LnGQQT6gjqrdPJ45t66mIVL+NyRX23uUr3XiBpOyZ9vv9DE4dWtkD3fRuSrdr4i6SvFHHUUl9pHNkcWNY9/JJkHGOQ7/ZRxbrFwvtz4gyChnmf+F1S90x+fNkD6LcyVFjtwDbbDDAwYaWQxBoHlj69Oi1YnbMmNJH/fFvMLZRVxua4EjlOSceivRVtNO0OjmY4OGQc9VFTr4134WDfGcn1x9juO4V2hv03iuHiYa4cxAGxPn9lKErZGM5GPNVXIWm2V94g8epqZaemJyxrRu/19At1XX6y6fpWtuN2paVsbQ3+3maHHHp1KDaoo2u/HjRVtLmU1TUXOQdBTQnH1dhcRdP2jblUPMVl0/FCTs11TIXu/3W4QfQCxa66UFsi8WvraekZ/imkDB9yvnb96cZNaf3AuFPA/p4MQpWY/iOCsqh/Z+1LdZhPfrzBC5xy7me6ok/kPug+hlUKgVUFUREFUREBERAREQEREBERAREQERc7r7UcmktAXi+wsD5qOnLomu6c591ufTJCDZ3C+2m0vYy43SionP/C2onbGXfDJWZFLHPC2WGRkkbxlr2EEEeYIXxjw9obDxCvN2k1XLdblfn09RVteZQ2HDI+YFx/ETnsMAABbz9mvXNyt2uotLS1D5bZcmP5InHIila0uDm+WQ0g+e3kgmXiPqu4WfUVNQ08z2wztALWu5cHBJO3XotPTVrKzcnEp/wARzlWOLbs68om+QH/B/wA1qmkgAg4K+X5m7ZbPqOJquKuvwbszPgmaKjmDScNe0ZDj6gDZepqCOVxcDyu+u6xaO57hk5+Dls3PAjLwC8Yzhu5Kqe0xPXUrHrEx32xnUrpgPFAEgG0je/oQvL6F7xG5s3gPaPfcxoJd8zuvcLmQ8znyvAdvyyOzj5L2appHuse4eeMBJyWrOolEUi0bmFuKtoapwijqI6h2N+U831I2CuxxsZJyuByDljsdfmsf2l0UpYyKOOHqXsc39F5fUM/NLLJ6D3QotOvgrG/lky8sBL2PYwncscfdd/Qrk7xYBXmWvtkpldzEy073e8D35Sf0+nkt/wC0hv8Adwsb6ncrFe4vreY45izc/NdYc18NvarnNipmr62cbFZrpM7DKF0Y/wAUzgwfzP2WxldcLFSwmsqIJYZH+GGh3KWHBI952BvjHbqF0y1N/wBPVmqoqKz0AZ7RUVbMF5w0AAlxPwAK08PkMuXLWs6iJlm5eDjx4rWjczDjajiNLyn2Ki5j5vJPfPZUtWv9RyTclJRU89TzZYPBMhA8uUZzv5qWrT+zraYwDeLvVVe+fDgAib8MnJP2Wp4P2iiPGLUk9qi8K1WxjqeAA53L+UEk7nIY4/Nb7EaUWnjJrIYqJblTwP7PeKSPH8Ox+y2ds/ZxuNS8S3q+QRE7uELHTO+rsD7L6BRBGto4EaOtwaamKquTx18eXlaf9luF29r01ZLIwNtlpo6PHeKFod9eq2aICIiDwFVUVUFUVFVBVERAREQEREBERAREQEREBavUthptUaYuFkrCWwV0LoXOb1bkbOHqDg/JbREHyBadCa44UazrJXaVrL7DNSz0cU1CC5jxI3lD8gEj4EBdzwB4M3fTt8/0r1LTmimjjcykpHkGQFwwXuH5dsgDruc4X0MiCEeLFHVHXlJM2B7oi3m5gDgDkwT9QtOxwLfUdQvoVzWvBDmhwIwQRnIXAao4dslL62ytDJOrqbOAf4T2+HRY3K4VpmclO/ybXF5tNRjv1r+qOlmUtSGs8N/O4dQA7AWJIySCV0UzHRyMOHBwwQfIjsvcP4/ksa0ddtaJZ4quX+7jYz1xkry6eWT8TyfmrK9BeTqTCrhCQNyQPivPjM7ZPwCIesK2f+9t/gP6he4mzVEnJDEXu8gC4/QLc0ejL7WkO9kfED+aTEf67r0pjvf6xtzbJWn2nTTlwAySAt5omBtZq+jcJMez88uwzn3C3H/y+y3NHwyeSHVlcxvpE0uP1P8ARdRZtKW2xzmemEj5y3l55HZ2+A2WlxeDmrkre0aiGdyeZinHalZ3MsPiJqdukdB3K68wE4j8KnB7yu2b9Cc/AFc1wJ04+y8PWV1Q0ipu0ntLievJ0Zn5ZP8AtLlOIVTJxN4t23Q9A8uttsf4tc9vTm/P/ut90eripzhhjpqeOCFgjiiaGMaOjQBgBfQsF7REQEREBERBbVVRVCCqqqKqAqqiqgIiICIiAiIgIiICIiAi8SzRQRmSaRkTB1c9wAHzKrHLHNGJIntkY7o5pyD80HpEWFVXi3UWfaKyFhHbmyfoN1za0Vjdp06rWbTqsbZqLm5ddWmOZrG+NI0nBeGYAHnvut/T1MNXTtnp5WyxPGWuacgrimbHknVJ27yYcmOIm8aafUek6HUMJdIPBqwMNnaN/g4dwoiqqOW13WooZgHSQOLCWHIP1U9LCq7Nba6ds1VQwTSt6OewE/8ANVOVw4zd16la4vMnD1buEKQw1NU/kp4HSOPZrS4/QLdUeib/AFuCaYwtPeVwZ9uqluKCKnZyQxMiaOzGgD7L2vCni6R97be9/J2n6V0jek4a1QuMbKueP2YsLnyRH3g7P4d/1XYUGlbLb2t8Kgie8D8co53H13/ktwivY+Lhx/Wqlk5WXJ9rPLY2M/CxrdsbDC9IisqwuJ4qa9i0JpGSoic110q8w0UZ39/G7yPJvX44HddNfr7b9N2Spu1znEFJTM5nuPU+QA7knYBQroaz1/FzX0mutQwFlmon8lBSv3a7lOQPUA7uPc7dkHX8FtDS6Y00+63NrnXm7/20zn7uYw7hp9TnmPqfRSWiICIiAiIgIiILYVVRVQVVVRAgqqqiIKoiICIiAiIgIiIC8ve2ONz3HDWgkn0XpUc0OaWuGQRgjzQfGl14gWvXuqLvddZTXKspYCGWiyUjzG2XLsAFwBDSBgk4ySfkt5TX53BrjNQ2yzVdX+5K1lO6ttlTL4hpzKBzMPbnZkHPXsVms0KeDnEC4Xev0zc79bzk2mroGtkFKXE+89pBAe0YAJGNs/DH0lwrl1zxHo77Bbb9QWOKQVVbUXtzTNUyhxcQzDRkHbJxtvv0CCe+Jlc6g01C8TmEOqWtLgcZGDsfnhR5DXiZuHYDv1XZ8W5YZLHTUji2R7ped0WQXcuDvhRPbabwKiaRry5sgHXqCOywefSL5JnfcN/gWtTHEa+XTPeVmWfUFfYqnxKZ/NG4+/C78Lv6H1WoiqDgB24817c7PQLNrecc7jqWlaIyR627hMdh1JQ3+DMD/DnaPfgefeb/AFHqtk6pgZO2F88bZX/hYXAOPwCgmGSop6hk9PK6GVhy17TggrxUvqpLsbxVXB/icwJON8/LoFqV8pqvddyy/wCF1tf+W2oTxUVlNSNzUVEUQ/zuAXOXHXlvo4XOgglqnN9RG0/MqNai4MZTPq56guiY0vc8nsuWaWXkmpbXPMLtwWkEY/kub+Ry27rGo/V6U8Zir1e25/RMkHFaxClc+uElLM3/AMJuJM/Ajb6qth4rWG/XltujbPA+Q8sb5AC1x8ticKHhQ2uBviS4lHXmkfkf0WDNry36erqc0EMc8sbg8eGWhjSD0OFOLmZ8lorWNuM3D4+Os2np9TLDu12obHa57jcqmOlpKdvNJI84AH8z6Lk7pxZ01ZtK0t4rarEtVF4kdHH70zj5Y7DPcqOaSyaq453eK5X4SWfSkL+aCmbsZfh/iP8AmOw7Lc3+DC1r5Wf+2OP+r2ktmt+jLbJkZ2Mx8/V5HyaD59Z8t9BS2u3QUNFAynpadgjjjYMBoCt2q1UNktcFut1MympYG8rI2DAH9T6rMUoEREBERAREQEREFtVXlVQVVVQLT6m1TbNJW6Otuj3tjkk8JgY3mJdgn5dO6DdIoruHGcbi22nPk+ok/k3+qwLTxfucVx5rrBDNRuO4hbyuj9Rvv8CgmRFwtHxZsVc6ZkENU6VmeRmG++PQg/bqrFRxErZ3SMoqCOEt/wDOdl39P5Ktk5OPF1ae1jFxsmWN1jpIKKIKjVmoaidr21smW9YmgRg/Tp812WndZe1RRwXVgp5zsJM5afj5FeVOditbU9PW/CyVruO3WogORkdEV5SERY1bcqG3RGStrIKVgGeaWQMGPmgyUVijraa4UrKmjqIqmB4y2SJwc0/MK+gIiIIf4pOLtT8rerYmAb+pXINcX075I24kc07evZdpxPoHTakLsHD4GO69eo2+i40MAk58Yd0Pqvn+XSa5JmY+ZfQ8S8XxxFZ+IIpXtgjkeCHOHvg9Af5LYRn+zCw/ckZh246r2+qjhY3neG/ErPyTErtYmGXlXA1r4C1wBHfKwBVg/ha53wCSTPcA0AgHsvOsbl716ai800clJPSNc51NKPeaD0PmFxQ0VK6R3hXDETjuCzf9cKR3UbpW4LcA+awWUAkmfGKeXLPzObhp+BVyme+KNUnpXy4ceaf+SO3LQ6RomtayprKipDekYdgD5Nz+q39ssVFSPa6nomREdHFo5vvk/dbqloHMaPEja0gEbO2x8PNZbIi3oAF5ZOTkv1Mopx8VO4hWFllgudLdb7ao6+KmOzZASG5xvy9D077Ka7He7ffbeKm2yF0Iw3lLS0t2227KGGNdv7znZ7Lo9P365WGinjtthqrvVVUrWtZEQ1seAfeeT0C0PH5sntGPX8rP8hixzE5P7krIuHfc+IkEBrZbJanxsHM6jjnc6YjyB6Z+q32l9VW3Vlr9st8hDozyTwP2khf3a4dlusNukREBERAREQEREFpVCoo+1rxksGkKx9uiZLdbow8rqen/AAsd5Od5+gyUHS6t1hbdG2oVlwc573nligZ+OQ+np6qBuIHFGfWtHFRMtkdFDA8yNJkL3E4xvsB3Wo4pXHW+qqKi1FdrDLaKCF/g0+zm/i394E5OcdcYXGtDYo3BnM3ueY5QW6LU1fB41NI5p8M7EDGN+ivCsuVzfyQtmqCe0bS5aNwc6aomO4JDAex7qWtFv9k0/RBoyHR8xB75OVQ5fInDXcQvcXBGWdSv6N0/PS2hk9yjninbKXtbzDLRtgnH6Lr43NqdnBzHN3a8bf8A74JBVwvjy04PcHsvD5I/GEjXuae4b0d8V8/kz2yzu/y3seGuKNU+GXygs5XYdkYO3VY1Y2rFIW0MkTZc7GbJGPkvDqpx6LFY6fnJklLsjGO3VeFbTE7e1oiY06nTOrrhZKNsV3mjqogd+TLeT4Z/Rc7cf2h6l15lttFp6Sj5HujM9UeYAj4YH3KxMxx0pBPNGM+vdQ/rCaJusKzxxztje4BrumTggrd8dnve00t8MTyGClIi9fl3uqeL+qbs6CC3XhkbWH+1hpo+Rzx5lwOcem3xXNv1K6dxk9lcZvzPncXOz8ep+q88PLBDrnU4ssFQaXMD5fGEWWNIGwO46ldzauAOqKmbFwqqKhia4tLi4yPcAeoa3bf1IWwyGVwP1UYdVXSC43CCkon03ickjxGwyBzcHfvglTRPrjStOMy6jtbcf+6Yf5rg6f8AZ30t7M1ldW3Gql6vc17Y2k+gwcfVZcP7Pug4jl1LWy/x1J/lhSNpceM2hLawl19jqXD8lMx0hP0GPuuOrOP1bdqg0ujNI1t0l6CSVpwPi1mfuQu5t/CPQtscHQ6dpZHDvOXS/ZxIXWUtJTUMAhpKeKnib0ZEwMaPkEHztqS4cV5mU931TbIqe0tc4ezwtYCzI2yRlw3x1Kt0N4tN3mZSxVrGVz28whkPLJ6gjuvpGSNk0TopWNkjeMOa4ZBHkQoU4kcDKe4sdctOsdHNH74gY7D4z1zE7/6n5Li9K3j1tG4d0vak+1Z1LmZKGeglcYgXc7g5zHdOwyPosuSipq1ojqIWytG4B7LlrRqa901LNbrzCyqlp3NEdQ4FrpG7ghw7OGBv+q39Ff7XOXZqm07mjdk2xHw8/ksXk8K8d4+/9tnj86kxrJ1P7NtHGyNgYxga0DAAHZei0Ej0WkqtX2emBDJJalw7Mbyg/M/0Wqk1vUzc/s9PS0kbGlxkmcXn0AGwJPlheFPG5rd26et/I4q/Xcuya3J2GSvFRU09I3NVUQwD/wBR4B+nVRXUanvtwaRLWysafysPIPo3Cx2saDzSzOkceu6uY/GY/wC+Zn9lPJ5K8/WNJHk1Xamuc2B09Y5gLj4MZDQB3y7C1s2sKiRuaWjihBGzpiXn6DAXHmrLIjHEXsa4YcGu5eYeRwun4bwi9cRbTSVUDKimdI4yRlnM0gMcd/sr1OJhp9aqV+Vmv82UZdL5dHiGGWomeduSmZgn5NCnbhTYamyaO5q6CSGsrJnTSNlBDwOjQc79Bn5rsKWjpaGLwqSmhp4x+WJgaPoFeVpXFwGqtC3CG+HVei6iOhvgH9vTybQVzfJ47O9f06rv0QcRpbidbrzX/ua8U8lh1Az3X0NX7vOfON3Rw8u67daHVWirFrOgFNeaJsrmf3U7PdlhPm1w3H6LiWXLVPCt7Y73JLqPSoIa2va3NTRjt4g/M31/6IJURY9DXUtzoIa2inZUU07Q+ORhyHArIQEREBERBaChpmh9QaB1HWXmx2ilvvtEjpPFkaHTMBOcDO4O/UdVMoVUEUTcXZoYnU2otGVkTDs8OYXMPyc1RrxKuujNTWyjFlpxZJYJXSVDRBymYEAY5h5Hsdt19Q9Rg7j1Vh9uoZXc0lFTPd5uiaT+iD4ku1FT0dJBFTNxGfeznOfVSLpmJ7dPUDiPd8Fu/wAl2urbHbK7VFVNUW+nmdHIQ0OYMAfDorDaeIwtZCBGxuAGtAAA8sKvyOPXPXUrGDPbDbcMGEe8VeCyGULDM7lc5o8gsltHC3q3m/iOVjfwzLNu5jTWnyOKI6iWADk4G58hukNDMHc2HE4Iy4475W1ADRhoDR6bKnOO2/wVuni8cfeZn9lW/krz9Y0w47dyt5S8Nb5NGf1UR6nsEdRq65SSulY0zHlLWZ5th3UyvmbG3L3NYPMlayChppLjJO2FsjZTzGQt6Hv12+iv4uPjw/SNKWTPky/edo+0ra6ijrOWlp3xh+CZRkEY8nDoe+yl7Tmub7Za1sV6dLc6Cd4AlxmSHO2+OoWGKOnAA8JuxyNlf6DZezwTCx7ZY2yMPM1wDgfMFeliWp3NZ6M+cLP+ELLUgiIgIiIIj4haBiM7q6LlYyU4a9vVp8nDuPVQXK6OOomL8n3i0YX1frWmlqdPEwxueYpA9waMkDfdQtdNI2q5zNeY3U73Oy50JxzfEdFAjPxmN/BGPi7deoxU1b+SGN8rv8MbM/opQpNH2SjwRRiZw/NMS/7dPstvHFFAzkhjZG0dmNAH2QQ7WWuut8cclZTPgbKTyc+xOOu3zW40vpeK/RTTTVL4mRPDOVjRk7Z6lbXiOH+zUc3I4xRc/O4DIbnlxlX9CH2OyyzSe8yoe17C3fbGFG4G1pNGWSkwTSmdw7zOLvt0U2aXo6O36Zo/AggpmmIFxYwMB+OFGtrxV3BrXU7pIWsLpAXcp9Putnf6oV1ncIc/6nHyxxtJw0Drtnc+qj3hOklwVdNVFwgqIpizZwY8Ox8cK8vnC0axqbRfIKyiilk5HASAZw9vcfAj+S+jIZmVFPHNGcskaHtPmCMhTW2yYe0RF0gXmSNk0TopWNfG8FrmuGQ4HqCF6XD6v4mUNiqhZrPCb3qOb3YqGm97kd5yEfhA8uvw6oMPQMMWntd6o0pSSk0FOYqynh6iASDLmg9hnGykRcdw90jWaepK25XqdtVfrvL49bI38Lf8MbfRuSuxQEREBERBaRUVVAqqqiqiXLX/AEa24VD6yikEcz93xu/C4+YPZR1FaK+1TTR18D6dz3l0YcQcjz+Cm9a68WWmvNIYpmhsoHuSgbtP9PRShFEbneIctycdld949wPgtpPpW70taYhSOmB/DJHu0/0+a2FLom5zYMzoqcf5ncx+gQc3yjvv8VjYkqJ5GiUxsjIGGjc7Z6qRaXQlFHg1NTLMfJuGD+qwbhoJ0Tqia2zA83vNik658soOMbSQNcHFge4fmf7x+6vqww1ccssFdTinnidyloOc+vmPgvNRV09LC6WoqIoo2fidI8NA+qjcDI5gO62lhs/78rXweN4IjZzl3LnO+Fg223Vl5iMtug9ojbguc1zQMEZBGTvlSJpizOtFtImGKiY80gyDy+Qz8EidjaUlOKSjhp2uLhEwMBPU4GFeVCQ0EkgAdysSW72+F3K+siB9HZ/RSMxFRrmvaHNIc0jII6FVQFRzg1pc4hrQMknoFVclxOu0tl0DX1sTS8sbkt6cwAJx88BRI2FXrTT9C4NmucXXBLcuA+YUPXe/0cGtp6BtTA+BzjJHKHYa4HcYPTuuGorjcdcWOSqZCGVlHhtTDHkNwfwyN74PQj0WxsOlbkyGUyubG1rDI3nHMCRjbfb5rzm0utOsrLtBCzEU0Uj3dA1wcfoOq09Rqi3UpeJ6iaV/OcNhbnGO2ei0E9xttZWexz6qtkD88pAfhmfLLRyraf6Fw000MvtUVY1zHODACGOO2DzDoO+y88l/WvtLqtdzqFibUwvMBo6GyzTx8wLi9xeSAc7gDA+ascPHtba6xga+SA1xjpWl25BGSOuMDcq5HpfWF7jjp7hfPAoHtDXQ04wXN6Y5WgDJ+K6u2WmktApKejopGx04LATgnfq479dl11py2tPTNpxI6JoifLjmLd9h0H3VyKniY5xaSS477rpaTR1TWUzJ55oqeFzQ8Z3OOu/b7rOg05YWEwOuYkmIOC17QAmtfKUWGWGjnmbHBD+Lrj1P9FOGm/EOmLcZhh5gaSMYxkLh7jJw60yz2y73ulnew7RiQSOJHbkZklWRxJ1PqceFofR87qc7NuF0/sIQPMN6n6/Jd1rrtzMpQe9sbC97g1rRkknAAXCX3i/pq11Zt9ufNqC6E4bSW1njHPq4bD7rWM4V3nUrxNr3VdVcmE5/d9CfAph6HG7voCu6sWmbJpmk9ms1spqGPGD4TMOd8XdT8yvRDgTbOJGvhi6VTNG2Z/WmpXeJVyN8nP8Ay/b4Ls9KaHsGjKQw2eibHI/+9qJDzzSnzc47/LougRAREQEREBERBZVVRVUCoVVQKqCqivWvFu4UesDo7RdoivF8jYZKmSeTkgpmgZPMcjoCCSSAMgbnZSoOq+Mb5pC9VnHnUNrM1OysfUzVTYaqodA2uiLucRNcOpe04xkdDvspEv2zjff9PamobRxDtFDSU1xAdTXK3y88JBOObZzgW56kHI8lOAOQCDkL464w0UktNoq1wUbLdXtpXwmwU8omFG50nu4cMkmTOcEk7L64stNNRWC30tS7mngpo45HZzlwaAT9QgzkWpveprXp1jHXGo8LxPwjHXfHw6qLdX8RxX1Q9ikqGUjBy+Huwk9yfNczbSdNvxOLY7xSuo5ooqiRnvkjmDt8e8AfJcZPbqa6hgvFBR1joCXMLmEtBON8E4PQdVztfdq2trWzxzEhnRpGR8x3W7t9+aWg1FC8zY3LAOUn0z0XlM7naUp6RvtptOjqZ872xSu5vEDGEZwSB6YwAB8FspdZwgjwaVz2ncOc8DI+WVFMF2qzRQxupS8sLw1hGQWHcfMEk/NbKxCrlpQycyxxkh0TA0ZDSM9T28lPtJqHRawvst4tgjph7OI3FwBcDzHtn7rkbJdpmzvoKxjpZ2AOj8IblvljPZbuttkQiZUvlkjdGD7rnZ5j2XOQyx0WtKSbnB8TmjeBvgFv/ILmZ38pSxo+5T1MUtLPTvgEYDo+dwJI7jA6dvqumXD6Xro5L+yKNxcSx2T6YXcL1p8OZFpdXWc37Slfb2/jmicG/HH/AFW6RdofKfD216g0zfL7LcInRMMAp2vcAWy7np8v1VniNqavt9no3S07qmhqagxzRvc6NkrQMmMlpBAORnB7L6eqtN2itqzUT0THyO3duQHHzIGy5ziPwzt2vNEusbPDoJoX+PSStZtHIARuB1BBIP17Lzive07fOd1sunm8Q4LDa9EQTvNDDUMb7bM2Lmkhjkc+ZxdkRsBedi3tkqTeCAsV6vWqrTRRS1VmtVUx1udK9x5Y38wLQTuW5aSM74Kj2DhBxmt+pnzUkssdS+MUzrhHcGhrogAA0nPNygNbtjsNl9DcNtDS6Ksk/wC8bg+6Xq4PE1dWPJJkcG8rWgnflaNhn1+C9NbQ6OX92WOidUPZDSQsxlwZ/QZK5KpqrBW17p6Gz11bM53MeRpiY4+fvEH6BdzNDFURmOaNsjD1a4ZBVWRsibyxsaxvk0YCiYEZ6zj1re6FtJQ0ktBRPjIdDTYc92CMBziBgEHoPJcvS2KsZZGx3rNFRFvgzVFZIImAHYkucQM48lOy+UdR3q28TOKeo6DUTLpJTWhlU6ijpapsUcbKdji4FpY7Lnlv4s7Z9FVycaMlva0y9q5ZrGohN2h9E8N6WP2jTjLbdpYzvUeM2qe0/cN+QCkDoML4l0zUUOn7FcdcaZq7nRXK010DG00r2uiMMhf7jnAAyZDDnZo36L7Rtta25WqkrmNLW1MLJg09g5oOPurbxZKIiAiIgIiICIiAiIgsqqoqqBVVVAqqRVcrrPhvpjX0UQvtv8WaEYiqYnGOVg8g4dR6HIXVIiXB6O4MaN0TchcbdQST17fwVFXJ4ro/4RsAfXGV3qIiHz5+01TVj4bdJv7G6VrHb/m5XEA/dajhxbKTVenDUXCSZ9RSyeA9rXYDsDIJ79MfRSpxp0VVav0i0UMgZPSvEhBBILRnf5foSow4YWS+WKz3BtRSPillmyQwc45WjHNkdO68rOodA3TdDHeGUrIhDE5hIOc7j/qt02jtNDI3m5Xe5ynG5yOn81pm+0y14nkkdIRkNBOT5bLobfpe718YkhpvBjd+eU8ufl1XGpkWJbhTxvgMFO5pY/Ic4Y/Ke3VYNJHVzP8ADhbPIRsAzLjjOw+C7u06EggeJrlKKl7SC2NmQwfHzXWta1ow1ob8BhdxT8UbR/a9JXC6h77nLNSxjHK1wBLvl2WDHwvrWXZ1R48LgCeR7nHAB8gApPRdekG3P6e0syyTvqH1HjzPbyDDcBo7roERdRGkCIikEREBERAREQF82cUuEWrLPrS46q0PCauG6slZU08TWuli8VpbIA09WuyTkbjPzX0miD5D4d8GNdXl8tqutHNZdO1U0U1d7QwNkl8MnlDAfez7zt9hv36L65hhjp4I4YmhkcbQxrR0AAwAvaICIiAiIgIiICIiAiIgsqqIgqFVEQFVEUJVREUoVVAABgAAIiCzFRUsEhfFTQxvO5c1gBKvoiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIP/Z",
   "photoPage": 1
  }
 ]
}