{
 "id": "carrier-comfortlink-48-50n-weatherexpert-rooftop-75-150-ton-bacnet-co",
 "equipId": "e5",
 "vendor": "Carrier",
 "model": "ComfortLink — 48/50N WeatherExpert Rooftop 75-150 Ton (BACnet) · Co",
 "name": "ComfortLink 48/50N WeatherExpert Rooftop 75-150 Ton · Co",
 "cat": "HVAC.AIR.RTU",
 "tag": "rooftop",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 164점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AV",
   "inst": 10,
   "name": "sat 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Air Temp Lvg Supply Fan"
  },
  {
   "type": "AV",
   "inst": 11,
   "name": "cct 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Air Temp Lvg Evap Coil"
  },
  {
   "type": "AV",
   "inst": 15,
   "name": "sasptemp 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Temper Supply Air Setpt · 범위 35 to 70 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 40,
   "name": "oatlcomp 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Compressor Lockout Temp · 범위 –20 to 55 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 41,
   "name": "ecn2cpos 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Econ2 Ret Cmd Position · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 42,
   "name": "ecmincfm 1 _",
   "unitRaw": "CFM",
   "unit": null,
   "note": "Econo Current Min. CFM · 범위 0 to 20000"
  },
  {
   "type": "AV",
   "inst": 43,
   "name": "ctrltemp 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Ctl.Temp RAT,SPT or ZONE · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 44,
   "name": "htsg cap 1 _ _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Current Running Capacity (Heat) · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 45,
   "name": "ecminpos 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Econo Current Min. Pos. · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 46,
   "name": "oacfmmax 1 _",
   "unitRaw": "CFM",
   "unit": null,
   "note": "Economizer Min.Flow · 범위 0 to 20000 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 49,
   "name": "dhcoolsp 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Dehumidify Cool Setpoint · 범위 40 to 55 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 50,
   "name": "dhrelhsp 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Dehumidify RH Setpoint · 범위 10 to 90 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 53,
   "name": "dlswsp1 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Demand Limit Sw.1 Setpt. · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 54,
   "name": "dlswsp2 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Demand Limit Sw.2 Setpt. · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 55,
   "name": "htclcpos 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Ht.Coil Command Position · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 57,
   "name": "hmzrcapc 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "HumidiMizer Capacity · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 58,
   "name": "oacfmmin 1 _",
   "unitRaw": "CFM",
   "unit": null,
   "note": "IAQ Demand Vent Min.Flow · 범위 0 to 20000 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 66,
   "name": "oacfm 1 _",
   "unitRaw": "CFM",
   "unit": null,
   "note": "Outside Air CFM · 범위 0 to 50000"
  },
  {
   "type": "AV",
   "inst": 67,
   "name": "econocmd 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Econ1Out Act. Cmd Pos · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 69,
   "name": "racfm 1 _",
   "unitRaw": "CFM",
   "unit": null,
   "note": "Return Air CFM · 범위 0 to 50000"
  },
  {
   "type": "AV",
   "inst": 70,
   "name": "economax 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Economizer Max.Position · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 72,
   "name": "sprh 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Space Relative Humidity · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 73,
   "name": "sph 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "SP High Alert Limit · 범위 0 to 5 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 74,
   "name": "spl 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "SP Low Alert Limit · 범위 –0.5 to 5 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 76,
   "name": "edt 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Evaporator Discharge Tmp"
  },
  {
   "type": "AV",
   "inst": 77,
   "name": "fan mode 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Fan Mode · 범위 0 to 1 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 78,
   "name": "sacfm 1 _",
   "unitRaw": "CFM",
   "unit": null,
   "note": "Supply Air CFM · 범위 0 to 50000"
  },
  {
   "type": "AV",
   "inst": 80,
   "name": "vfd1freq 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "VFD1 Actual Motor Freq · 범위 0 to 500"
  },
  {
   "type": "AV",
   "inst": 81,
   "name": "vfd1pwr 1 _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "VFD1 Actual Motor Power"
  },
  {
   "type": "AV",
   "inst": 82,
   "name": "vfd1rpm 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "VFD1 Actual Motor RPM · 범위 0 to 30000"
  },
  {
   "type": "AV",
   "inst": 83,
   "name": "hcsp gap 1 _ _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "Heat-Cool Setpoint Gap · 범위 2 to 10 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 85,
   "name": "saspheat 1 _",
   "unitRaw": "dF",
   "unit": null,
   "note": "Heating Supply Air Setpt · 범위 80 to 120 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 93,
   "name": "vfd2freq 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "VFD2 Actual Motor Freq · 범위 10 to 500"
  },
  {
   "type": "AV",
   "inst": 94,
   "name": "vfd2pwr 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "VFD2 Actual Motor Power"
  },
  {
   "type": "AV",
   "inst": 95,
   "name": "vfd2rpm 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "VFD2 Actual Motor RPM"
  },
  {
   "type": "AV",
   "inst": 113,
   "name": "oaq 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "OAQ - PPM Outdoor CO2 · 범위 0 to 5000 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 114,
   "name": "occl end 1 _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Occupied Cool Mode End · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 115,
   "name": "occlstrt 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Occupied Cool Mode Start · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 116,
   "name": "ocht end 1 _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Occupied Heat Mode End · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 117,
   "name": "ochtstrt 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Occupied Heat Mode Start · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 119,
   "name": "oarh 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Outside Air Relative Humidity · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 129,
   "name": "ecn3cpos 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Econ3 Ret Cmd Position · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 131,
   "name": "limt 1 _",
   "unitRaw": "^F",
   "unit": null,
   "note": "Reset Limit · 범위 0 to 20 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 132,
   "name": "rtio 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Reset Ratio · 범위 0 to 10 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 133,
   "name": "rae 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Return Air Enthalpy"
  },
  {
   "type": "AV",
   "inst": 134,
   "name": "rarh 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Return Air Relative Humidity · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 135,
   "name": "rat 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Return Air Temperature · 범위 –40 to 240 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 137,
   "name": "spt 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Space Temperature · 범위 –40 to 240"
  },
  {
   "type": "AV",
   "inst": 138,
   "name": "spto 1 _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "Space Temperature Offset · 범위 –10 to 10 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 139,
   "name": "spto rng 1 _ _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "Space Temp Offset Range · 범위 0 to 10 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 143,
   "name": "sprlimit 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "SP Reset Limit · 범위 0 to 2 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 144,
   "name": "sprratio 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "SP Reset Ratio · 범위 0 to 2 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 150,
   "name": "lat1sgas 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Staged Gas LAT 1"
  },
  {
   "type": "AV",
   "inst": 151,
   "name": "lat2sgas 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Staged Gas LAT 2"
  },
  {
   "type": "AV",
   "inst": 152,
   "name": "lat3sgas 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Staged Gas LAT 3"
  },
  {
   "type": "AV",
   "inst": 156,
   "name": "sprstcfg 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Stat. Pres. Reset Config · 범위 0 to 4 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 157,
   "name": "spreset 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Static Pressure Reset · 범위 0 to 15 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 158,
   "name": "sasprset 1 _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "Supply Air Setpnt. Reset · 범위 0 to 20 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 161,
   "name": "tempcool 1 _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "Tempering in Cool SASP · 범위 5 to 75 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 163,
   "name": "tempvocc 1 _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "Tempering Vent Occ SASP · 범위 –20 to 80 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 166,
   "name": "uefcntlo 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Un.Ec.Free Cool OAT Lock · 범위 40 to 70 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 168,
   "name": "uccl end 1 _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Unoccupied Cool Mode End · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 169,
   "name": "ucclstrt 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Unoccupied Cool Mode Start · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 170,
   "name": "ucht end 1 _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Unoccupied Heat Mode End · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 171,
   "name": "uchtstrt 1 _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Unoccupied Heat Mode Start · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 180,
   "name": "vavocoff 1 _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "VAV Occ. Cool Off Delta · 범위 1 to 25 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 181,
   "name": "vavocon 1 _",
   "unitRaw": "°^F",
   "unit": null,
   "note": "VAV Occ. Cool On Delta · 범위 0 to 25 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 188,
   "name": "statpmax 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "VFD Maximum Speed · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 189,
   "name": "statpmin 1 _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "VFD Minimum Speed · 범위 0 to 100 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 1003,
   "name": "oat 1 _",
   "unitRaw": "dF",
   "unit": null,
   "note": "Outside Air Temperature · 범위 –40 to 240"
  },
  {
   "type": "AV",
   "inst": 1009,
   "name": "iaq 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "IAQ - PPM Indoor CO2 · 범위 0 to 5000"
  },
  {
   "type": "AV",
   "inst": 1016,
   "name": "bldg static press 1 _ _ _",
   "unitRaw": "H20",
   "unit": null,
   "note": "Static Pressure"
  },
  {
   "type": "AV",
   "inst": 1022,
   "name": "hvac mode 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "HVAC Mode Numerical Form · 범위 0 to 40"
  },
  {
   "type": "AV",
   "inst": 1024,
   "name": "cool ctrl point 1 _ _ _",
   "unitRaw": "dF",
   "unit": null,
   "note": "Cooling Control Point · 범위 –20 to 140"
  },
  {
   "type": "AV",
   "inst": 1025,
   "name": "heat ctrl point 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Heating Control Point · 범위 –10 to 140"
  },
  {
   "type": "AV",
   "inst": 1027,
   "name": "lvg air temeprature 1 _ _ _",
   "unitRaw": "dF",
   "unit": null,
   "note": "Leaving Air Temperature · 범위 –40 to 240"
  },
  {
   "type": "AV",
   "inst": 1028,
   "name": "econ1 pos 1 _ _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Econ 1 Out Act.Curr.Pos."
  },
  {
   "type": "AV",
   "inst": 1030,
   "name": "re temp 1 _ _",
   "unitRaw": "dF",
   "unit": null,
   "note": "Controlling Return Air Temp · 범위 –40 to 240 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 1070,
   "name": "bldg static press 1 _ _ _",
   "unitRaw": "“H2O",
   "unit": null,
   "note": "Building Pressure"
  },
  {
   "type": "AV",
   "inst": 1500,
   "name": "ma temp 1 _ _",
   "unitRaw": "dF",
   "unit": null,
   "note": "Mixed Air Temperature"
  },
  {
   "type": "AV",
   "inst": 1600,
   "name": "suction press a 1 _ _ _",
   "unitRaw": "PSIG",
   "unit": null,
   "note": "Cir A Suction Pressure"
  },
  {
   "type": "AV",
   "inst": 1601,
   "name": "discharge press a 1 _ _ _",
   "unitRaw": "PSIG",
   "unit": null,
   "note": "Cir A Discharge Pressure"
  },
  {
   "type": "AV",
   "inst": 1602,
   "name": "sat cond temp a 1 _ _ _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Cir A Sat. Condensing Temperature"
  },
  {
   "type": "AV",
   "inst": 1603,
   "name": "sat suction temp a 1 _ _ _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Cir A Sat. Suction Temperature"
  },
  {
   "type": "AV",
   "inst": 1604,
   "name": "suction press b 1 _ _ _",
   "unitRaw": "PSIG",
   "unit": null,
   "note": "Cir B Suction Pressure"
  },
  {
   "type": "AV",
   "inst": 1605,
   "name": "discharge press b 1 _ _ _",
   "unitRaw": "PSIG",
   "unit": null,
   "note": "Cir B Discharge Pressure"
  },
  {
   "type": "AV",
   "inst": 1606,
   "name": "sat cond temp b 1 _ _ _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Cir B Sat. Condensing Temperature"
  },
  {
   "type": "AV",
   "inst": 1607,
   "name": "sat suction temp b 1 _ _ _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Cir B Sat. Suction Temperature"
  },
  {
   "type": "AV",
   "inst": 2003,
   "name": "heat run 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Requested Heat Stage · 범위 0 to 20"
  },
  {
   "type": "AV",
   "inst": 2007,
   "name": "space temp 1 _ _",
   "unitRaw": "dF",
   "unit": null,
   "note": "Controlling Space Temp · 범위 –40 to 240 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 2050,
   "name": "sf vfd output 1 _ _ _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Supply Fan VFD Speed · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 2075,
   "name": "ef vfd output 1 _ _ _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Exhaust Fan VFD Speed · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 2607,
   "name": "link iaq 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Indoor Air CO2"
  },
  {
   "type": "AV",
   "inst": 2611,
   "name": "link max dmpr 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Linkage Max Damper Position · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 2902,
   "name": "user analog 2 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Analog 2"
  },
  {
   "type": "AV",
   "inst": 2903,
   "name": "user analog 3 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Analog 3"
  },
  {
   "type": "AV",
   "inst": 2904,
   "name": "user analog 4 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Analog 4"
  },
  {
   "type": "AV",
   "inst": 2905,
   "name": "user analog 5 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Analog 5"
  },
  {
   "type": "AV",
   "inst": 3007,
   "name": "sa temp stpt 1 _ _ _",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Supply Air Setpoint · 범위 45 to 75"
  },
  {
   "type": "AV",
   "inst": 3050,
   "name": "sa static stpt 1 _ _ _",
   "unitRaw": "“H2O",
   "unit": null,
   "note": "Static Pressure Setpoint · 범위 0 to 5"
  },
  {
   "type": "AV",
   "inst": 3070,
   "name": "bldg press stpt 1 _ _ _",
   "unitRaw": "H2O",
   "unit": null,
   "note": "Building Pressure Setp. · 범위 –0.25 to 0.25 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 4005,
   "name": "econ min 1 _ _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Economizer Min.Position · 범위 0 to 100"
  },
  {
   "type": "AV",
   "inst": 9006,
   "name": "cool demand level 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "System Cooling Demand Level"
  },
  {
   "type": "AV",
   "inst": 9008,
   "name": "econ oat lockout 1 _ _ _",
   "unitRaw": "dF",
   "unit": null,
   "note": "High OAT Lockout Temp · 범위 –40 to 120 · 쓰기 가능"
  },
  {
   "type": "AV",
   "inst": 9036,
   "name": "heat demand level 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "System Heating Demand Level"
  },
  {
   "type": "AV",
   "inst": 80001,
   "name": "mstr oa temp 1 _ _ _",
   "unitRaw": "dF",
   "unit": null,
   "note": "System OAT Master"
  },
  {
   "type": "BV",
   "inst": 2,
   "name": "m684 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Dmd Level Map Select"
  },
  {
   "type": "BV",
   "inst": 5,
   "name": "schedule 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Local Schedule"
  },
  {
   "type": "BV",
   "inst": 6,
   "name": "stpt adj enable 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Setpoint Adjustment Enable · 쓰기 가능"
  },
  {
   "type": "BV",
   "inst": 7,
   "name": "dem lmt act 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "System Demand Limiting"
  },
  {
   "type": "BV",
   "inst": 9,
   "name": "alm 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm State"
  },
  {
   "type": "BV",
   "inst": 13,
   "name": "cmpa3 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor A3 Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "cmpb3 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor B3 Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "cmpa1 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor A1 Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 17,
   "name": "cmpa2 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor A2 Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 18,
   "name": "cmpb1 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor B1 Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 19,
   "name": "cmpb2 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor B2 Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 30,
   "name": "dhdiscin 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Dehumidify Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 36,
   "name": "ecactive 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Economizer Active? · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 41,
   "name": "frz 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Freeze Status Switch · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 45,
   "name": "emstop 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Emergency Stop · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 47,
   "name": "hum3wval 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "HumidiMizer 3-way Valve · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 50,
   "name": "sfs shut 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Fan Fail Shuts Down Unit · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 52,
   "name": "hs1 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Heat Relay 1 · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 53,
   "name": "hs2 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Heat Relay 2 · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 54,
   "name": "spt over 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "SPT Override Enabled ? · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 59,
   "name": "unitstop 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Local Machine Disable · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 70,
   "name": "htoccena 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Occupied Heating Enabled · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 72,
   "name": "pflts status 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Post Filter Stat. Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 76,
   "name": "hs3 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Relay 3 W1 Gas Valve 2 · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 77,
   "name": "hs4 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Relay 4 W2 Gas Valve 2 · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 78,
   "name": "hs5 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Relay 5 W1 Gas Valve 3 · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 79,
   "name": "hs6 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Relay 6 W2 Gas Valve 3 · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 81,
   "name": "rmtin 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Remote Input State · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 82,
   "name": "sfbyin 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan Bypass Input"
  },
  {
   "type": "BV",
   "inst": 83,
   "name": "sfbyrly 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan Bypass Relay"
  },
  {
   "type": "BV",
   "inst": 88,
   "name": "a700 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Air Temp Lvg Supply Fan Thermistor Failure"
  },
  {
   "type": "BV",
   "inst": 93,
   "name": "modesars 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Air Reset · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 95,
   "name": "sfs 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan Status Switch · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 105,
   "name": "comm lost alm 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Element Communications Alarm"
  },
  {
   "type": "BV",
   "inst": 114,
   "name": "a404 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Fire Shut Down Emergency Mode (fire-smoke)"
  },
  {
   "type": "BV",
   "inst": 116,
   "name": "t211 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Static Pressure Transducer Failure"
  },
  {
   "type": "BV",
   "inst": 117,
   "name": "a152 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Unit Down Due to Failure"
  },
  {
   "type": "BV",
   "inst": 127,
   "name": "element alarm 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Equipment Alarm"
  },
  {
   "type": "BV",
   "inst": 1005,
   "name": "firedown status 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Fire Shutdown Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1017,
   "name": "y1 input 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Thermostat Y1 Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1018,
   "name": "y2 input 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Thermostat Y2 Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1019,
   "name": "w1 input 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Thermostat W1 Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1020,
   "name": "w2 input 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Thermostat W2 Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1021,
   "name": "g input 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Thermostat G Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1026,
   "name": "heat interlock relay 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Heat Interlock Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1050,
   "name": "iaq status 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "IAQ - Discrete Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 1052,
   "name": "filter status 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Filter Status Input · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 2004,
   "name": "sfan forc 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan Request · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 2008,
   "name": "occ status 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Occupied? · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 2014,
   "name": "aux relay 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Remote Alarm/Aux Relay · 범위 0 to 1"
  },
  {
   "type": "BV",
   "inst": 2601,
   "name": "a link status 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Airside Linkage"
  },
  {
   "type": "BV",
   "inst": 2911,
   "name": "user binary 1 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Binary 1"
  },
  {
   "type": "BV",
   "inst": 2912,
   "name": "user binary 2 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Binary 2"
  },
  {
   "type": "BV",
   "inst": 2913,
   "name": "user binary 3 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Binary 3"
  },
  {
   "type": "BV",
   "inst": 2914,
   "name": "user binary 4 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Binary 4"
  },
  {
   "type": "BV",
   "inst": 2915,
   "name": "user binary 5 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "User Defined Binary 5"
  },
  {
   "type": "BV",
   "inst": 2999,
   "name": "element stat 1 _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Element Comm Status"
  },
  {
   "type": "BV",
   "inst": 7030,
   "name": "air linkage fail 1 _ _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Airside Linkage Alarm"
  }
 ],
 "gap": "포인트는 컨트롤 매뉴얼(48/50N-7T) APPENDIX F BACnet NETWORK POINTS LIST 에서, 정격은 Product Data(48/50N-6PD)에서 연결했다 — 크기 N~T(75~150톤) 형번 카드 6건. BACnet 은 공장 옵션이고 Modbus·LonWorks 는 별매 액세서리다. 형번별 전기 데이터(RLA·MCA)는 옵션 조합표 구조라 미취입 — 원문표 참조.",
 "extractor": "table",
 "sourceDoc": "Carrier_48-50N-7T_WeatherExpert_Controls.pdf",
 "classifiedBy": "포인트 이름 증거 6종: economizer, supply air, return air, mixed air",
 "crosscheck": {
  "unverifiable": "Carrier 소스가 교차 대조 불가로 표시 — 개요표와 상세표가 서로 다른 열이다"
 },
 "specTables": [
  {
   "title": "UNIT DESIGN AIRFLOW LIMITS",
   "page": 10,
   "orientation": "column",
   "header": [
    "UNIT SIZE (NOMINAL CAPACITY, TONS)",
    "UNIT TYPE",
    "MINIMUM COOLING CFM",
    "MAXIMUM COOLING CFM"
   ],
   "quantities": [
    "capacity",
    null,
    "airflow",
    "airflow"
   ],
   "rows": [
    [
     "N (75)",
     "48N Low Heat",
     "15,000",
     "37,500"
    ],
    [
     "",
     "48N High Heat",
     "15,000",
     "37,500"
    ],
    [
     "",
     "50N Electric Heat",
     "15,000",
     "37,500"
    ],
    [
     "",
     "50N No Heat",
     "15,000",
     "37,500"
    ],
    [
     "P (90)",
     "48N Low Heat",
     "18,000",
     "45,000"
    ],
    [
     "",
     "48N Medium Heat",
     "18,000",
     "45,000"
    ],
    [
     "",
     "48N High Heat",
     "18,000",
     "45,000"
    ],
    [
     "",
     "50N Electric Heat",
     "18,000",
     "45,000"
    ],
    [
     "",
     "50N No Heat",
     "18,000",
     "45,000"
    ],
    [
     "Q (105)",
     "48N Low Heat",
     "21,000",
     "47,000"
    ],
    [
     "",
     "48N Medium Heat",
     "21,000",
     "47,000"
    ],
    [
     "",
     "48N High Heat",
     "21,000",
     "47,000"
    ],
    [
     "",
     "50N Electric Heat",
     "21,000",
     "47,000"
    ],
    [
     "",
     "50N No Heat",
     "21,000",
     "47,000"
    ],
    [
     "R (120)",
     "48N Low Heat",
     "24,000",
     "60,000"
    ],
    [
     "",
     "48N Medium Heat",
     "24,000",
     "60,000"
    ],
    [
     "",
     "48N High Heat",
     "24,000",
     "60,000"
    ],
    [
     "",
     "50N Electric Heat",
     "24,000",
     "60,000"
    ],
    [
     "",
     "50N No Heat",
     "24,000",
     "60,000"
    ],
    [
     "S (130)",
     "48N Low Heat",
     "26,000",
     "60,000"
    ],
    [
     "",
     "48N Medium Heat",
     "26,000",
     "60,000"
    ],
    [
     "",
     "48N High Heat",
     "26,000",
     "60,000"
    ],
    [
     "",
     "50N Electric Heat",
     "26,000",
     "60,000"
    ],
    [
     "",
     "50N No Heat",
     "26,000",
     "60,000"
    ],
    [
     "T (150)",
     "48N Low Heat",
     "30,000",
     "60,000"
    ],
    [
     "",
     "48N Medium Heat",
     "30,000",
     "60,000"
    ],
    [
     "",
     "48N High Heat",
     "30,000",
     "60,000"
    ],
    [
     "",
     "50N Electric Heat",
     "30,000",
     "60,000"
    ],
    [
     "",
     "50N No Heat",
     "30,000",
     "60,000"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "(Natural Gas on All Units)",
   "page": 11,
   "orientation": "column",
   "header": [
    "NOMINAL CAPACITY IN TONS",
    "GAS INPUT (1000 Btuh)",
    "",
    "EFFICIENCY (%)",
    "OUTPUT CAPACITY (1000 Btuh)",
    "",
    "TEMP RISE (F)",
    ""
   ],
   "quantities": [
    "capacity",
    null,
    null,
    "efficiency",
    "capacity",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Stage 1",
     "Stage 2",
     "",
     "Stage 1",
     "Stage 2",
     "",
     "Min"
    ],
    [
     "75 Low Heat",
     "600",
     "800",
     "81",
     "486",
     "648",
     "10-40",
     "15,000"
    ],
    [
     "75 High Heat",
     "900",
     "1200",
     "81",
     "729",
     "972",
     "20-50",
     "15,000"
    ],
    [
     "90 Low Heat",
     "600",
     "800",
     "81",
     "486",
     "648",
     "10-40",
     "18,000"
    ],
    [
     "90 Medium Heat",
     "900",
     "1200",
     "81",
     "729",
     "972",
     "20-50",
     "18,000"
    ],
    [
     "90 High Heat",
     "1200",
     "1600",
     "81",
     "972",
     "1296",
     "25-65",
     "18,000"
    ],
    [
     "105 Low Heat",
     "600",
     "800",
     "81",
     "486",
     "648",
     "10-40",
     "21,000"
    ],
    [
     "105 Medium Heat",
     "900",
     "1200",
     "81",
     "729",
     "972",
     "20-50",
     "21,000"
    ],
    [
     "105 High Heat",
     "1200",
     "1600",
     "81",
     "972",
     "1296",
     "25-65",
     "21,000"
    ],
    [
     "120 Low Heat",
     "900",
     "1200",
     "81",
     "729",
     "972",
     "15-45",
     "24,000"
    ],
    [
     "120 Medium Heat",
     "1200",
     "1600",
     "81",
     "972",
     "1296",
     "20-50",
     "24,000"
    ],
    [
     "120 High Heat",
     "1500",
     "2000",
     "81",
     "1215",
     "1620",
     "25-55",
     "24,000"
    ],
    [
     "130 Low Heat",
     "900",
     "1200",
     "81",
     "729",
     "972",
     "15-45",
     "26,000"
    ],
    [
     "130 Medium Heat",
     "1200",
     "1600",
     "81",
     "972",
     "1296",
     "20-50",
     "26,000"
    ],
    [
     "130 High Heat",
     "1500",
     "2000",
     "81",
     "1215",
     "1620",
     "25-55",
     "26,000"
    ],
    [
     "150 Low Heat",
     "900",
     "1200",
     "81",
     "729",
     "972",
     "15-45",
     "30,000"
    ],
    [
     "150 Medium Heat",
     "1200",
     "1600",
     "81",
     "972",
     "1296",
     "20-50",
     "30,000"
    ],
    [
     "150 High Heat",
     "1500",
     "2000",
     "81",
     "1215",
     "1620",
     "25-55",
     "30,000"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "(Natural Gas on All Units)",
   "page": 12,
   "orientation": "column",
   "header": [
    "UNIT SIZE (NOMINAL CAPACITY, TONS)",
    "NOMINAL CAPACITY IN TONS",
    "GAS INPUT (1000 Btuh) Stage 1",
    "Stage 2",
    "EFFICIENCY (%)",
    "OUTPUT CAPACITY (1000 Btuh) Minimum",
    "Maximum",
    "TEMP RISE (F)",
    "AIRFLOW (Cfm) Min",
    "Max"
   ],
   "quantities": [
    "capacity",
    "capacity",
    null,
    null,
    "efficiency",
    "capacity",
    null,
    null,
    "airflow",
    null
   ],
   "rows": [
    [
     "N (75)",
     "75 Low Heat",
     "108",
     "800",
     "81",
     "87.5",
     "648",
     "10-40",
     "5,250",
     "37,500"
    ],
    [
     "",
     "75 High Heat",
     "108",
     "1200",
     "81",
     "87.5",
     "972",
     "20-50",
     "5,250",
     "37,500"
    ],
    [
     "P (90)",
     "90 Low Heat",
     "108",
     "800",
     "81",
     "87.5",
     "648",
     "10-40",
     "6,300",
     "45,000"
    ],
    [
     "",
     "90 Medium Heat",
     "108",
     "1200",
     "81",
     "87.5",
     "972",
     "20-50",
     "6,300",
     "45,000"
    ],
    [
     "",
     "90 High Heat",
     "108",
     "1600",
     "81",
     "87.5",
     "1296",
     "25-65",
     "6,300",
     "45,000"
    ],
    [
     "Q (105)",
     "105 Low Heat",
     "108",
     "800",
     "81",
     "87.5",
     "648",
     "10-40",
     "7,350",
     "52,500"
    ],
    [
     "",
     "105 Medium Heat",
     "108",
     "1200",
     "81",
     "87.5",
     "972",
     "20-50",
     "7,350",
     "52,500"
    ],
    [
     "",
     "105 High Heat",
     "108",
     "1600",
     "81",
     "87.5",
     "1296",
     "25-65",
     "7,350",
     "52,500"
    ],
    [
     "R (120)",
     "120 Low Heat",
     "108",
     "1200",
     "81",
     "87.5",
     "972",
     "15-45",
     "8,400",
     "60,000"
    ],
    [
     "",
     "120 Medium Heat",
     "108",
     "1600",
     "81",
     "87.5",
     "1296",
     "20-50",
     "8,400",
     "60,000"
    ],
    [
     "",
     "120 High Heat",
     "108",
     "2000",
     "81",
     "87.5",
     "1620",
     "25-55",
     "8,400",
     "60,000"
    ],
    [
     "S (130)",
     "130 Low Heat",
     "108",
     "1200",
     "81",
     "87.5",
     "972",
     "15-45",
     "9,100",
     "60,000"
    ],
    [
     "",
     "130 Medium Heat",
     "108",
     "1600",
     "81",
     "87.5",
     "1296",
     "20-50",
     "9,100",
     "60,000"
    ],
    [
     "",
     "130 High Heat",
     "108",
     "2000",
     "81",
     "87.5",
     "1620",
     "25-55",
     "9,100",
     "60,000"
    ],
    [
     "T (150)",
     "150 Low Heat",
     "108",
     "1200",
     "81",
     "87.5",
     "972",
     "15-45",
     "9,100",
     "60,000"
    ],
    [
     "",
     "150 Medium Heat",
     "108",
     "1600",
     "81",
     "87.5",
     "1296",
     "20-50",
     "10,500",
     "60,000"
    ],
    [
     "",
     "150 High Heat",
     "108",
     "2000",
     "81",
     "87.5",
     "1620",
     "25-55",
     "10,500",
     "60,000"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "ELECTRIC HEATER CAPACITIES (460 V ONLY)",
   "page": 12,
   "orientation": "column",
   "header": [
    "UNIT SIZE (NOMINAL CAPACITY, TONS)",
    "NO. STAGES",
    "LOW (kW)",
    "CAPACITY PER STAGE (%)",
    "MED (kW)",
    "CAPACITY PER STAGE (%)",
    "HIGH (kW)",
    "CAPACITY PER STAGE (%)",
    "MIN CFM",
    "MAX CFM"
   ],
   "quantities": [
    "capacity",
    null,
    "power",
    "capacity",
    "power",
    "capacity",
    "power",
    "capacity",
    "airflow",
    "airflow"
   ],
   "rows": [
    [
     "N (75)",
     "2",
     "108",
     "50,100",
     "144",
     "50,100",
     "190",
     "50,100",
     "15,000",
     "37,500"
    ],
    [
     "P (90)",
     "2",
     "108",
     "50,100",
     "144",
     "50,100",
     "265",
     "50,100",
     "18,000",
     "45,000"
    ],
    [
     "Q (105)",
     "2",
     "108",
     "50,100",
     "144",
     "50,100",
     "265",
     "50,100",
     "18,000",
     "52,500"
    ],
    [
     "R (120)",
     "2",
     "144",
     "50,100",
     "265",
     "50,100",
     "300",
     "50,100",
     "24,000",
     "60,000"
    ],
    [
     "S (130)",
     "2",
     "144",
     "50,100",
     "265",
     "50,100",
     "300",
     "50,100",
     "24,000",
     "60,000"
    ],
    [
     "T (150)",
     "2",
     "144",
     "50,100",
     "265",
     "50,100",
     "300",
     "50,100",
     "24,000",
     "60,000"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY)",
   "page": 15,
   "orientation": "row",
   "header": [
    "BASE UNIT",
    "N",
    "P",
    "Q",
    "R",
    "S",
    "T"
   ],
   "quantities": [
    "capacity",
    "weight",
    "capacity",
    null,
    null,
    "efficiency",
    "efficiency",
    "efficiency",
    "efficiency",
    "efficiency",
    "efficiency",
    "power",
    "power"
   ],
   "rows": [
    [
     "NOMINAL CAPACITY (tons)",
     "75",
     "90",
     "105",
     "120",
     "130",
     "150"
    ],
    [
     "WEIGHT (lb) Base Unit* Split Unit - Main Section Split Unit - Return Section",
     "12,000 9,110 2,890",
     "12,455 9,565 2,890",
     "12,455 9,565 2,890",
     "16,170 12,880 3,290",
     "16,860 13,570 3,290",
     "17,040 13,750 3,290"
    ],
    [
     "COMPRESSORS Quantity Oil Charge (oz) per Compressor Compressor A1 Compressor A2 Compressor A3 Compressor A4 Compressor B1 Compressor B2 Compressor B3 Compressor B4 Stages of Capacity, % Total Capacity Number of Refrigerant Circuits",
     "Scroll 5 6 6 8 8 8 110 110 110 110 110 110 ZP182 ZP154 ZP182 ZP182 ZP154 ZP182 ZP182 ZP154 ZP182 ZP154 ZP182 ZP182 — ZP154 ZP182 ZP154 ZP182 ZP182 — — — ZP154 ZP182 ZP182 ZP137 ZP182 ZP182 ZP182 ZP154 ZP182 ZP137 ZP182 ZP182 ZP154 ZP182 ZP182 ZP137 ZP182 ZP182 ZP154 ZP182 ZP182 — — — ZP154 ZP182 ZP182 0,18,23,41,65, 0,11,15,33,49, 0,13,17,33,50, 0,11,14,28,40, 0,8,11,22,35, 0,9,13,25,38, 82,100 67,82,100 67,83,100 52,64,76,88,100 48,61,74,87,100 50,63,75,88,90 2 2 2 2 2 2",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "REFRIGERANT Type Charge Amount",
     "R-410A See Charge Table",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "METERING DEVICE Type... Quantity per Circuit",
     "Electronically controlled expansion devices... two (2) per circuit",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "STANDARD EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
     "MCHX Aluminum Aluminum Aluminum Aluminum Aluminum Aluminum 4 4 4 4 6 6 138.7 173.3 173.3 173.3 173.3 260.0",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "HIGH EFFICIENCY UNIT CONDENSER Material Number of Total Coils Total Face Area (sq ft)",
     "MCHX Aluminum Aluminum Aluminum Aluminum Aluminum 4 6 6 6 6 NA 138.7 173.3 260.0 260.0 260.0",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "EVAP-STANDARD CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "RTPF CU-AL CU-AL CU-AL CU-AL CU-AL CU-AL 2 2 2 2 2 2 Cross Hatched Cross Hatched Cross Hatched Cross Hatched Cross Hatched Cross Hatched 4 4 6 4 6 6 16 16 16 16 16 16 78.8 78.8 78.8 99.6 99.6 99.6",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "EVAP-STANDARD CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "RTPF CU-AL CU-AL CU-AL CU-AL CU-AL 2 2 2 2 2 Cross Hatched Cross Hatched Cross Hatched Cross Hatched Cross Hatched NA 4 4 6 4 6 16 16 16 16 16 78.8 78.8 78.8 99.6 99.6",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "EVAP-HIGH CAPACITY with STD EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "RTPF CU-AL CU-AL CU-AL CU-AL CU-AL CU-AL 2 2 2 2 2 2 Cross Hatched Cross Hatched Cross Hatched Cross Hatched Cross Hatched Cross Hatched 6 6 8 6 8 8 16 16 16 16 16 16 78.8 78.8 78.8 99.6 99.6 99.6",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "EVAP-HIGH CAPACITY with HIGH EFFICIENCY Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "RTPF CU-AL CU-AL CU-AL CU-AL CU-AL 2 2 2 2 2 Cross Hatched Cross Hatched Cross Hatched Cross Hatched Cross Hatched NA 6 6 8 6 8 16 16 16 16 16 78.8 78.8 78.8 99.6 99.6",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "CONDENSER FAN, STANDARD EFFICIENCY Number of Fans Type Diameter (in.) Motor Hp Nominal Cfm Motor Rpm",
     "4 6 6 6 9 9 Prop/Metal Prop/Metal Prop/Plastic Prop/Plastic Prop/Metal Prop/Plastic 30.5 30 30.5 30.5 30 30.5 1 1 1 1 1 1 41,000 81,000 81,000 81,000 93,000 122,400 1140 1140 1140 1140 1140 1140",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "CONDENSER FAN, HIGH EFFICIENCY Number of Fans Type Diameter (in.) Motor Hp Nominal Cfm Motor Rpm",
     "6 9 9 9 9 Prop/Metal Prop/Plastic Prop/Plastic Prop/Plastic Prop/Plastic 30.5 30.5 30.5 30.5 30.5 NA 1 1 1 1 1 61,000 93,000 93,000 93,000 93,000 1140 1140 1140 1140 1140",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
   "page": 16,
   "orientation": "row",
   "header": [
    "BASE UNIT",
    "N",
    "P",
    "Q",
    "R",
    "S",
    "T"
   ],
   "quantities": [
    "capacity",
    null,
    "capacity",
    "capacity",
    "efficiency",
    "efficiency",
    "efficiency",
    "airflow"
   ],
   "rows": [
    [
     "NOMINAL CAPACITY (tons)",
     "75",
     "90",
     "105",
     "120",
     "130",
     "150"
    ],
    [
     "HUMIDI-MIZER® COIL Type Material Quantity Surface Total Face Area (sq ft)",
     "MCHX Aluminum 1 E-Coated 34.5 43 43 43 43 43",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "STANDARD AND HIGH CAPACITY HOT WATER COILS Type Material Quantity Tube Type Rows (each) FPI Total Face Area (sq ft)",
     "RTPF Aluminum Fin, Copper Tube 2 Smooth 2 12 22.4 26.4",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "STANDARD AND HIGH CAPACITY STEAM COIL Type Material Quantity Tube Type Connection Size, Length (in.) Total Face Area (sq ft)",
     "RTPF Aluminum Fin, Copper Tube, Steel Header, Sloped Casing 2 Smooth 2.50, 3.00 40.1 49.0",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "HEATING SECTION LOW (48N ONLY) Heating Section Number of Heat Exchangers Output (MBtuh) Temperature Rise Range (F) Efficiency (%) Burner Orifice Quantity, Diameter (in.), Drill No. Manifold Pressure (in. wg) Line Pressure (in. wg) (min...max) Firing Stages (Standard) Firing Stages (Modulating) Number of Gas Valves",
     "2 18 648 10-40 81 18, 0.1285, 30 3.1 5.8-11 2 14-100% 2",
     "2 18 648 10-40 81 18, 0.1285, 30 3.1 5.8-11 2 14-100% 2",
     "2 18 648 10-40 81 18, 0.1285, 30 3.1 5.8-11 2 14-100% 2",
     "3 27 972 15-45 81 27, 0.1285, 30 3.1 6.2-11 2 9-100% 3",
     "3 27 972 15-45 81 27, 0.1285, 30 3.1 6.2-11 2 9-100% 3",
     "3 27 972 15-45 81 27, 0.1285, 30 3.1 6.2-11 2 9-100% 3"
    ],
    [
     "HEATING SECTION MED (48N ONLY) Heating Section Number of Heat Exchangers Input/Output (MBtuh) Temperature Rise Range (F) Efficiency (%) Burner Orifice Quantity, Diameter (in.), Drill No. Manifold Pressure (in. wg) Line Pressure (in. wg) (min...max) Firing Stages (Standard) Firing Stages (Modulating) Number of Gas Valves",
     "NA",
     "3 27 972 20-50 81 27, 0.1285, 30 3.1 6.3-11 2 9-100% 3",
     "3 27 972 20-50 81 27, 0.1285, 30 3.1 6.3-11 2 9-100% 3",
     "4 36 1296 20-50 81 36, 0.1285, 30 3.1 6.2-11 2 7-100% 4",
     "4 36 1296 20-50 81 36, 0.1285, 30 3.1 6.2-11 2 7-100% 4",
     "4 36 1296 20-50 81 36, 0.1285, 30 3.1 6.2-11 2 7-100% 4"
    ],
    [
     "HEATING SECTION HIGH (48N ONLY) Heating Section Number of Heat Exchangers Input/Output (MBtuh) Temperature Rise Range (F) Efficiency (%) Burner Orifice Quantity, Diameter (in.), Drill No. Manifold Pressure (in. wg) Line Pressure (in. wg) (min...max) Firing Stages (Standard) Firing Stages (Modulating) Number of Gas Valves",
     "3 27 972 20-50 81 27, 0.1285, 30 3.1 6.3-11 2 9-100% 3",
     "4 36 1296 25-65 81 36, 0.1285, 30 3.1 6.3-11 2 7-100% 4",
     "4 36 1296 25-65 81 36, 0.1285, 30 3.1 6.3-11 2 7-100% 4",
     "5 45 1620 25-55 81 45, 0.1285, 30 3.1 6.2-11 2 5-100% 5",
     "5 45 1620 25-55 81 45, 0.1285, 30 3.1 6.2-11 2 5-100% 5",
     "5 45 1620 25-55 81 45, 0.1285, 30 3.1 6.2-11 2 5-100% 5"
    ],
    [
     "SUPPLY FAN Standard Supply Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.) High Static Supply Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.)",
     "28 32 DWDI Airfoil DWDI Airfoil 42,000 60,000 1,800 1,550 2.25 2.5 40 40 DWDI Airfoil DWDI Airfoil 52,500 60,000 1,250 1,250 3 3",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "48/50N SIZES N-T (75-150 TONS NOMINAL CAPACITY) (cont)",
   "page": 17,
   "orientation": "row",
   "header": [
    "BASE UNIT",
    "N",
    "P",
    "Q",
    "R",
    "S",
    "T"
   ],
   "quantities": [
    "capacity",
    "power",
    "airflow",
    null,
    null,
    null
   ],
   "rows": [
    [
     "NOMINAL CAPACITY (tons)",
     "75",
     "90",
     "105",
     "120",
     "130",
     "150"
    ],
    [
     "OPTIONAL POWER EXHAUST Power Exhaust Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.) High Static Power Exhaust Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.)",
     "20 23 DWDI Forward Curve 42,000 60,000 1,200 1,200 1.75 1.75 36 40 DWDI Forward Curve DWDI Forward Curve 42,000 60,000 650 600 2.5 3",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "OPTIONAL RETURN FAN Return Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.) High Static Return Fan Diameter (in.) Wheel and Blade Type Maximum Allowable Cfm Maximum Allowable Speed (rpm) Shaft Diameter at Pulley (in.)",
     "40 40 SWSI Plenum Airfoil SWSI Plenum Airfoil 52,500 60,000 1236 1236 2.5 2.5 45 50 56 SWSI Plenum Airfoil 60,000 60,000 60,000 850 780 720 3",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "MIXED AIR FILTERS MERV 7 Pleated Filters Quantity Size (in.) MERV 8 Pleated Filters Quantity Size (in.) MERV 14 Pleated Filters Quantity Size (in.) MERV 14 Cartridge Filters, 2 or 4-in. in Pre-Filters Quantity Size (in.) MERV 14 Bag, 2 or 4-in. in Pre-Filters Quantity Size (in.) MERV 15 Bag, 2 or 4-in. in Pre-Filters Quantity Size (in.)",
     "2 inch, MERV 7 2 inch, MERV 7 28 28 20x24x2 20x25x2 4 inch, MERV 8 4 inch, MERV 8 28 28 20x24x4 20x25x4 4 inch, MERV 14 4 inch, MERV 14 28 28 20x24x4 20x25x4 12 inch, MERV 14 Cartridge Filters 12 inch, MERV 14 Cartridge Filters 20 20 (15) 20x24x12, (5) 24x24x12 (15) 20x24x12, (5) 24x24x12 12 inch, MERV 14 Bag Filters 12 inch, MERV 14 Bag Filters 20 20 (15) 20x24x12, (5) 24x24x12 (15) 20x24x12, (5) 24x24x12 19 inch, MERV 15 Bag Filters 19 inch, MERV 15 Bag Filters 20 20 (15) 20x24x19, (5) 24x24x19 (15) 20x24x12, (5) 24x24x12",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "FINAL FILTERS MERV 14 Cartridge Filters, 2 or 4-in. in Pre-Filters Quantity Size (in.) MERV 15 Bag, 2 or 4-in. in Pre-Filters Quantity Size (in.) MERV 17 HEPA, 2 or 4-in. in Pre-Filters Quantity Size (in.)",
     "12 inch, MERV 14 Cartridge Filters 12 inch, MERV 14 Cartridge Filters 19 19 (14) 20x24x12, (5) 24x24x12 24x24x12 19 inch, MERV 15 Bag Filters 19 inch, MERV 15 Bag Filters 19 19 (14) 20x24x19, (5) 24x24x19 24x24x19 12 inch, MERV 17 HEPA Filters, 99.99% 12 inch, MERV 17 HEPA Filters, 99.99% 19 19 (14) 24x12x12, (5) 24x24x12 24x24x12",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "OUTSIDE AIR SCREENS Standard Hood (Motorized OA and Economizer Options) Quantity Size (in.)",
     "Aluminum Frame, Permanent 12 Screens 16 Screens 16 7/8 x 31 16 7/8 x 31",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "REFRIGERANT CHARGE (lb)",
   "page": 18,
   "orientation": "column",
   "header": [
    "UNIT CONFIGURATION",
    "UNITS WITHOUT HUMIDI-MIZER® SYSTEM Circuit A",
    "Circuit B",
    "Circuit A"
   ],
   "quantities": [
    null,
    "current",
    null,
    "current"
   ],
   "rows": [
    [
     "Standard Capacity Standard Efficiency",
     "46.5",
     "52.6",
     "46.5"
    ],
    [
     "High Capacity Standard Efficiency",
     "62.9",
     "69.0",
     "62.9"
    ],
    [
     "Standard Capacity High Efficiency",
     "50.2",
     "56.5",
     "50.2"
    ],
    [
     "High Capacity High Efficiency",
     "67.0",
     "73.5",
     "67.0"
    ],
    [
     "Standard Capacity Standard Efficiency",
     "55.4",
     "52.0",
     "55.4"
    ],
    [
     "High Capacity Standard Efficiency",
     "67.8",
     "68.5",
     "67.8"
    ],
    [
     "Standard Capacity High Efficiency",
     "59.0",
     "57.2",
     "59.0"
    ],
    [
     "High Capacity High Efficiency",
     "73.8",
     "73.8",
     "73.8"
    ],
    [
     "Standard Capacity Standard Efficiency",
     "71.5",
     "67.9",
     "71.5"
    ],
    [
     "High Capacity Standard Efficiency",
     "89.5",
     "81.9",
     "89.5"
    ],
    [
     "Standard Capacity High Efficiency",
     "77.5",
     "72.9",
     "77.5"
    ],
    [
     "High Capacity High Efficiency",
     "91.6",
     "88.2",
     "91.6"
    ],
    [
     "Standard Capacity Standard Efficiency",
     "59.9",
     "57.1",
     "59.9"
    ],
    [
     "High Capacity Standard Efficiency",
     "80.3",
     "77.1",
     "80.3"
    ],
    [
     "Standard Capacity High Efficiency",
     "66.5",
     "63.3",
     "66.5"
    ],
    [
     "High Capacity High Efficiency",
     "87.1",
     "83.3",
     "87.1"
    ],
    [
     "Standard Capacity Standard Efficiency",
     "84.9",
     "81.2",
     "84.9"
    ],
    [
     "High Capacity Standard Efficiency",
     "106.0",
     "99.5",
     "106.0"
    ],
    [
     "Standard Capacity High Efficiency",
     "84.5",
     "80.7",
     "84.5"
    ],
    [
     "High Capacity High Efficiency",
     "105.5",
     "99.0",
     "105.5"
    ],
    [
     "Standard Capacity Standard Efficiency",
     "82.5",
     "82.0",
     "82.5"
    ],
    [
     "High Capacity Standard Efficiency",
     "103.5",
     "101.2",
     "103.5"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "SUPPLY FAN AND DRIVE INFORMATION",
   "page": 19,
   "orientation": "column",
   "header": [
    "FAN",
    "MOTOR HP",
    "MOTOR RPM",
    "MOTOR SHAFT SIZE (in.)",
    "FAN RPM",
    "FAN SHAFT SIZE (in.)",
    "DRIVE SHEAVE BROWNING",
    "BUSHING TYPE",
    "DRIVEN SHEAVE BROWNING",
    "BUSHING TYPE",
    "BELTS",
    "QTY OF BELTS",
    "FAN SPEED (rpm)"
   ],
   "quantities": [
    null,
    "power",
    "speed",
    null,
    "speed",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "speed"
   ],
   "rows": [
    [
     "Standard Fan 75-105 Tons Nominal  Capacity",
     "50",
     "1770",
     "2.125",
     "1800",
     "2.25",
     "4B5V70",
     "B 2 1/8",
     "4B5V68",
     "B 2 1/4",
     "5VX530",
     "4",
     "1821/1821"
    ],
    [
     "",
     "40",
     "1770",
     "2.125",
     "1600",
     "",
     "3B5V68",
     "B 2 1/8",
     "3B5V74",
     "B 2 1/4",
     "5VX540",
     "3",
     "1628/1628"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "1450",
     "",
     "3B5V70",
     "B 1 7/8",
     "3B5V86",
     "B 2 1/4",
     "BX55",
     "3",
     "1448/1448"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "1400",
     "",
     "3B5V64",
     "B 1 7/8",
     "3B5V80",
     "B 2 1/4",
     "BX53",
     "3",
     "1425/1425"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "1250",
     "",
     "3B5V56",
     "B 1 5/8",
     "3B5V80",
     "B 2 1/4",
     "BX53",
     "3",
     "1255/1255"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "1100",
     "",
     "2B5V64",
     "B 1 5/8",
     "2Q5V103",
     "Q1 2 1/4",
     "5VX600",
     "2",
     "1128/1128"
    ],
    [
     "Standard Fan 120-150 Tons Nominal Capacity",
     "60",
     "1775",
     "2.375",
     "1550",
     "2.5",
     "4B5V70",
     "B 2 3/8",
     "4R5V80",
     "R1 2 1/2",
     "5VX600",
     "4",
     "1595/1595"
    ],
    [
     "",
     "50",
     "1770",
     "2.125",
     "1400",
     "",
     "4B5V70",
     "B 2 1/8",
     "4R5V90",
     "R1 2 1/2",
     "5VX630",
     "4",
     "1412/1412"
    ],
    [
     "",
     "40",
     "1770",
     "2.125",
     "1300",
     "",
     "3B5V68",
     "B 2 1/8",
     "3R5V92",
     "R1 2 1/2",
     "5VX630",
     "3",
     "1328/1328"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "1200",
     "",
     "3B5V70",
     "B 1 7/8",
     "3R5V103",
     "R1 2 1/2",
     "5VX670",
     "3",
     "1229/1229"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "1100",
     "",
     "3B5V64",
     "B 1 7/8",
     "3R5V103",
     "R1 2 1/2",
     "5VX660",
     "3",
     "1125/1125"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "1000",
     "",
     "3B5V56",
     "B 1 5/8",
     "3R5V103",
     "R1 2 1/2",
     "5VX660",
     "3",
     "986/986"
    ],
    [
     "High Static 75-150 Tons Nominal Capacity",
     "100",
     "1775",
     "2.875",
     "1250",
     "3",
     "5R5V90",
     "R1 2 7/8",
     "5B5V124",
     "R1 3",
     "5VX830",
     "5",
     "1264/1264"
    ],
    [
     "",
     "75",
     "1775",
     "2.375",
     "1100",
     "",
     "4B5V80",
     "B 2 3/8",
     "4R5V132",
     "R1 3",
     "5VX840",
     "4",
     "1098/1098"
    ],
    [
     "",
     "60",
     "1775",
     "2.375",
     "1050",
     "",
     "4B5V70",
     "B 2 3/8",
     "4R5V118",
     "R1 3",
     "5VX800",
     "4",
     "1077/1077"
    ],
    [
     "",
     "50",
     "1770",
     "2.125",
     "1000",
     "",
     "4B5V70",
     "B 2 1/8",
     "4R5V125",
     "R1 3",
     "5VX830",
     "4",
     "1013/1013"
    ],
    [
     "",
     "40",
     "1770",
     "2.125",
     "900",
     "",
     "3B5V68",
     "B 2 1/8",
     "3R5V140",
     "R1 3",
     "5VX850",
     "3",
     "918/918"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "800",
     "",
     "3B5V70",
     "B 1 7/8",
     "3B154R",
     "R1 3",
     "BX88",
     "3",
     "821/821"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "750",
     "",
     "3B5V64",
     "B 1 7/8",
     "3B154R",
     "R1 3",
     "BX87",
     "3",
     "753/753"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "700",
     "",
     "3B5V56",
     "B 1 5/8",
     "3R5V140",
     "R1 3",
     "5VX860",
     "3",
     "724/724"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "POWER EXHAUST FAN AND DRIVE INFORMATION",
   "page": 19,
   "orientation": "column",
   "header": [
    "FAN",
    "MOTOR HP",
    "MOTOR RPM",
    "MOTOR SHAFT SIZE (in.)",
    "FAN RPM",
    "FAN SHAFT SIZE (in.)",
    "DRIVE SHEAVE BROWNING",
    "BUSHING TYPE",
    "DRIVEN SHEAVE BROWNING",
    "BUSHING TYPE",
    "BELTS",
    "QTY OF BELTS",
    "FAN SPEED (rpm)"
   ],
   "quantities": [
    null,
    "power",
    "speed",
    null,
    "speed",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "speed"
   ],
   "rows": [
    [
     "Standard Fan 75 Tons Nom- inal Capacity",
     "30",
     "1765",
     "1.875",
     "1200",
     "1.75",
     "3B5V70",
     "B 1 7/8",
     "3R5V103",
     "R1 1 3/4",
     "5VX570",
     "3",
     "1229/1229"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "1150",
     "",
     "3B5V64",
     "B 1 7/8",
     "3R5V103",
     "R1 1 3/4",
     "5VX560",
     "3",
     "1125/1125"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "1125",
     "",
     "3B5V56",
     "B 1 5/8",
     "3B5V90",
     "B 1 3/4",
     "BX52",
     "3",
     "1120/1120"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "1100",
     "",
     "2B5V64",
     "B 1 5/8",
     "2Q5V103",
     "Q1 1 3/4",
     "5VX580",
     "2",
     "1128/1128"
    ],
    [
     "",
     "10",
     "1755",
     "1.375",
     "1100",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B5V74",
     "B 1 3/4",
     "BX51",
     "2",
     "1117/1117"
    ],
    [
     "",
     "7.5",
     "1760",
     "1.375",
     "1100",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B5V74",
     "B 1 3/4",
     "BX51",
     "2",
     "1120/1120"
    ],
    [
     "Standard Fan 90-150 Tons Nominal Capacity",
     "50",
     "1770",
     "2.125",
     "1200",
     "1.75",
     "4B5V70",
     "B 2 1/8",
     "4R5V103",
     "R1 1 3/4",
     "5VX540",
     "4",
     "1225/1225"
    ],
    [
     "",
     "40",
     "1770",
     "2.125",
     "1175",
     "",
     "3B5V68",
     "B 2 1/8",
     "3R5V103",
     "R1 1 3/4",
     "5VX540",
     "3",
     "1197/1197"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "1150",
     "",
     "3B5V70",
     "B 1 7/8",
     "3B5V110",
     "B 1 3/4",
     "5VX580",
     "3",
     "1129/1129"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "1125",
     "",
     "3B5V64",
     "B 1 7/8",
     "3R5V103",
     "R1 1 3/4",
     "5VX550",
     "3",
     "1125/1125"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "1100",
     "",
     "3B5V56",
     "B 1 5/8",
     "3B5V90",
     "B 1 3/4",
     "BX52",
     "3",
     "1120/1120"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "1050",
     "",
     "2B5V64",
     "B 1 5/8",
     "2B5V110",
     "B 1 3/4",
     "5VX590",
     "2",
     "1036/1036"
    ],
    [
     "",
     "10",
     "1755",
     "1.375",
     "1000",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B5V80",
     "B 1 3/4",
     "BX51",
     "2",
     "1036/1036"
    ],
    [
     "",
     "7.5",
     "1760",
     "1.375",
     "950",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B5V90",
     "B 1 3/4",
     "BX53",
     "2",
     "927/927"
    ],
    [
     "High Static 75-090 Tons Nominal Capacity",
     "40",
     "1770",
     "2.125",
     "650",
     "2.5",
     "3B5V68",
     "B 2 1/8",
     "35V1870E",
     "E 2 1/2",
     "5VX830",
     "3",
     "657/657"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "625",
     "",
     "3B5V70",
     "B 1 7/8",
     "3TB200",
     "Q1 2 1/2",
     "BX86",
     "3",
     "635/635"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "600",
     "",
     "3B5V64",
     "B 1 7/8",
     "3TB200",
     "Q1 2 1/2",
     "BX85",
     "3",
     "583/583"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "550",
     "",
     "3B5V56",
     "B 1 5/8",
     "3TB184",
     "Q1 2 1/2",
     "BX82",
     "3",
     "557/557"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "500",
     "",
     "2B5V64",
     "B 1 5/8",
     "25V2360E",
     "E 2 1/2",
     "5VX950",
     "2",
     "490/490"
    ],
    [
     "",
     "10",
     "1755",
     "1.375",
     "450",
     "",
     "2BK52H",
     "H 1 3/8",
     "2TB184",
     "Q1 2 1/2",
     "BX82",
     "2",
     "460/460"
    ],
    [
     "",
     "7.5",
     "1760",
     "1.375",
     "425",
     "",
     "2BK52H",
     "H 1 3/8",
     "2TB184",
     "Q1 2 1/2",
     "AX81",
     "2",
     "425/425"
    ],
    [
     "High Static 105-150 Tons Nominal Capacity",
     "60",
     "1775",
     "2.375",
     "600",
     "3",
     "4B5V70",
     "B 2 3/8",
     "4R5V212",
     "R1 3",
     "5VX930",
     "4",
     "597/597"
    ],
    [
     "",
     "50",
     "1770",
     "2.125",
     "575",
     "",
     "4B5V70",
     "B 2 1/8",
     "4R5V212",
     "R1 3",
     "5VX950",
     "4",
     "596/596"
    ],
    [
     "",
     "40",
     "1770",
     "2.125",
     "550",
     "",
     "3B5V68",
     "B 2 1/8",
     "3R5V212",
     "R1 3",
     "5VX930",
     "3",
     "579/579"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "525",
     "",
     "3B5V70",
     "B 1 7/8",
     "3B250R",
     "R1 3",
     "BX103",
     "3",
     "509/509"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "500",
     "",
     "3B5V64",
     "B 1 7/8",
     "35V2360E",
     "E 3",
     "5VX1000",
     "3",
     "488/488"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "450",
     "",
     "3B5V56",
     "B 1 5/8",
     "35V2360E",
     "E 3",
     "5VX1000",
     "3",
     "428/428"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "400",
     "",
     "2B5V64",
     "B 1 5/8",
     "2B300R",
     "R1 3",
     "BX112",
     "2",
     "391/391"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "RETURN FAN",
   "page": 20,
   "orientation": "row",
   "header": [
    "Standard Return Fan All Sizes",
    "50",
    "1770",
    "2.125",
    "1236",
    "2.5",
    "4B5V70",
    "B 2 1/8",
    "4R5V103",
    "R1 2 1/2",
    "5VX1000",
    "4",
    "1232/1232"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "capacity",
    null,
    null,
    null,
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null,
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "40",
     "1770",
     "2.125",
     "1149",
     "",
     "3B5V68",
     "B 2 1/8",
     "3R5V109",
     "R1 2 1/2",
     "5VX1000",
     "3",
     "1131/1131"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "1025",
     "",
     "3B5V70",
     "B 1 7/8",
     "3TB124",
     "Q1 2 1/2",
     "BX98",
     "3",
     "1015/1015"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "940",
     "",
     "3B5V64",
     "B 1 7/8",
     "3TB124",
     "Q1 2 1/2",
     "BX98",
     "3",
     "931/931"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "930",
     "",
     "3B5V56",
     "B 1 5/8",
     "3TB110",
     "Q1 2 1/2",
     "BX93",
     "3",
     "922/922"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "890",
     "",
     "2B5V64",
     "B 1 5/8",
     "2Q5V132",
     "Q1 2 1/2",
     "5VX1000",
     "2",
     "878/878"
    ],
    [
     "",
     "10",
     "1755",
     "1.375",
     "770",
     "",
     "2BK52H",
     "H 1 3/8",
     "2TB110",
     "Q1 2 1/2",
     "BX90",
     "2",
     "761/761"
    ],
    [
     "",
     "7.5",
     "1760",
     "1.375",
     "720",
     "",
     "2BK52H",
     "H 1 3/8",
     "2TB110",
     "Q1 2 1/2",
     "AX89",
     "2",
     "717/717"
    ],
    [
     "High Static Return Fan 75 Tons Nom- inal Capacity",
     "30",
     "1765",
     "1.875",
     "850",
     "3",
     "3B5V70",
     "B 1 7/8",
     "3R5V150",
     "R1 3",
     "5VX1120",
     "3",
     "841/841"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "825",
     "",
     "3B5V64",
     "B 1 7/8",
     "3R5V140",
     "R1 3",
     "5VX1120",
     "3",
     "825/825"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "680",
     "",
     "2B5V64",
     "B 1 5/8",
     "2B160R",
     "R1 3",
     "BX112",
     "2",
     "728/728"
    ],
    [
     "",
     "10",
     "1755",
     "1.375",
     "600",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B154R",
     "R1 3",
     "BX105",
     "2",
     "548/548"
    ],
    [
     "",
     "7.5",
     "1760",
     "1.375",
     "550",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B154R",
     "R1 3",
     "BX105",
     "2",
     "549/549"
    ],
    [
     "High Static Return Fan 90 Tons Nom- inal Capacity",
     "40",
     "1770",
     "2.125",
     "780",
     "3",
     "3B5V68",
     "B 2 1/8",
     "3R5V160",
     "R1 3",
     "5VX1230",
     "3",
     "768/768"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "750",
     "",
     "3B5V70",
     "B 1 7/8",
     "3B160R",
     "R1 3",
     "BX120",
     "3",
     "790/790"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "720",
     "",
     "3B5V64",
     "B 1 7/8",
     "3B160R",
     "R1 3",
     "BX120",
     "3",
     "725/725"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "650",
     "",
     "3B5V56",
     "B 1 5/8",
     "3B154R",
     "R1 3",
     "BX113",
     "3",
     "663/663"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "600",
     "",
     "2B5V64",
     "B 1 5/8",
     "2B200R",
     "R1 3",
     "BX123",
     "2",
     "584/584"
    ],
    [
     "",
     "10",
     "1755",
     "1.375",
     "520",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B160R",
     "R1 3",
     "BX112",
     "2",
     "528/528"
    ],
    [
     "",
     "7.5",
     "1760",
     "1.375",
     "480",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B184R",
     "R1 3",
     "BX116",
     "2",
     "461/461"
    ],
    [
     "High Static Return Fan 105-150 Tons Nominal Capacity",
     "60",
     "1775",
     "2.375",
     "720",
     "3",
     "4B5V70",
     "B 2 3/8",
     "4B174R",
     "R1 3",
     "BX133",
     "4",
     "693/693"
    ],
    [
     "",
     "50",
     "1770",
     "2.125",
     "680",
     "",
     "4B5V70",
     "B 2 1/8",
     "45V1870E",
     "E 3",
     "5VX1320",
     "4",
     "676/676"
    ],
    [
     "",
     "40",
     "1770",
     "2.125",
     "650",
     "",
     "3B5V68",
     "B 2 1/8",
     "35V1870E",
     "E 3",
     "5VX1320",
     "3",
     "657/657"
    ],
    [
     "",
     "30",
     "1765",
     "1.875",
     "580",
     "",
     "3B5V70",
     "B 1 7/8",
     "3R5V212",
     "R1 3",
     "5VX1400",
     "3",
     "594/594"
    ],
    [
     "",
     "25",
     "1765",
     "1.875",
     "550",
     "",
     "3B5V64",
     "B 1 7/8",
     "3B200R",
     "R1 3",
     "AX128",
     "3",
     "555/555"
    ],
    [
     "",
     "20",
     "1765",
     "1.625",
     "500",
     "",
     "3B5V56",
     "B 1 5/8",
     "3B200R",
     "R1 3",
     "BX128",
     "3",
     "513/513"
    ],
    [
     "",
     "15",
     "1770",
     "1.625",
     "450",
     "",
     "2B5V64",
     "B 1 5/8",
     "2B250R",
     "R1 3",
     "AX136",
     "2",
     "444/444"
    ],
    [
     "",
     "10",
     "1755",
     "1.375",
     "400",
     "",
     "2BK52H",
     "H 1 3/8",
     "2B200R",
     "R1 3",
     "AX128",
     "2",
     "392/392"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "MOTORS",
   "page": 20,
   "orientation": "column",
   "header": [
    "HP",
    "VOLTAGE",
    "CARRIER PART NO.",
    "NEMA",
    "RPM",
    "EFFICIENCY"
   ],
   "quantities": [
    "power",
    "voltage",
    null,
    null,
    "speed",
    "efficiency"
   ],
   "rows": [
    [
     "7.5",
     "575",
     "HD62FK576",
     "213T",
     "1750",
     "91.0%"
    ],
    [
     "",
     "460",
     "HD62FK653",
     "213T",
     "1760",
     "91.7%"
    ],
    [
     "10",
     "575",
     "HD64FK575",
     "215T",
     "1755",
     "91.7%"
    ],
    [
     "",
     "460",
     "HD64FK652",
     "215T",
     "1755",
     "91.7%"
    ],
    [
     "15",
     "575",
     "HD66FK575",
     "254T",
     "1770",
     "93.0%"
    ],
    [
     "",
     "460",
     "HD66FK652",
     "254T",
     "1770",
     "93.0%"
    ],
    [
     "20",
     "575",
     "HD68FK575",
     "256T",
     "1765",
     "93.0%"
    ],
    [
     "",
     "460",
     "HD68FK652",
     "256T",
     "1765",
     "93.6%"
    ],
    [
     "25",
     "575",
     "HD70FK576",
     "284T",
     "1765",
     "93.6%"
    ],
    [
     "",
     "460",
     "HD70FK652",
     "284T",
     "1765",
     "93.6%"
    ],
    [
     "30",
     "575",
     "HD72FK576",
     "286T",
     "1770",
     "94.1%"
    ],
    [
     "",
     "460",
     "HD72FK653",
     "286T",
     "1760",
     "92.4%"
    ],
    [
     "40",
     "575",
     "HD74FK575",
     "324T",
     "1770",
     "93.6%"
    ],
    [
     "",
     "460",
     "HD74FE654",
     "324T",
     "1780",
     "94.1%"
    ],
    [
     "50",
     "575",
     "HD75FL575",
     "326T",
     "1770",
     "94.5%"
    ],
    [
     "",
     "460",
     "HD76AE654",
     "326T",
     "1780",
     "94.5%"
    ],
    [
     "60",
     "575",
     "HD76FL575",
     "364T",
     "1775",
     "95.0%"
    ],
    [
     "",
     "460",
     "HD78AE656",
     "364T",
     "1785",
     "95.0%"
    ],
    [
     "75",
     "575",
     "HD79FL575",
     "365T",
     "1775",
     "95.0%"
    ],
    [
     "",
     "460",
     "HD80FE656",
     "365T",
     "1785",
     "95.0%"
    ],
    [
     "100",
     "575",
     "HD82FR575",
     "404T",
     "1775",
     "95.4%"
    ],
    [
     "",
     "460",
     "HD82FR651",
     "404T",
     "1775",
     "95.4%"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "1 A 3 0 0 B Cond End 0 0 Return End 0 0 2 4",
   "page": 21,
   "orientation": "column",
   "header": [
    "SIZE",
    "CORNER WEIGHTS (lb)",
    "",
    "",
    "",
    "TOTAL (lb)",
    "A"
   ],
   "quantities": [
    null,
    "weight",
    null,
    null,
    null,
    "weight",
    "current"
   ],
   "rows": [
    [
     "",
     "1",
     "2",
     "3",
     "4",
     "",
     "in."
    ],
    [
     "75",
     "3958",
     "3880",
     "4590",
     "4500",
     "16,927",
     "238.3"
    ],
    [
     "90",
     "4238",
     "4154",
     "5044",
     "4945",
     "18,382",
     "269.4"
    ],
    [
     "105",
     "4330",
     "4245",
     "5200",
     "5098",
     "18,873",
     "270.5"
    ],
    [
     "120",
     "5257",
     "5153",
     "6117",
     "5996",
     "22,523",
     "271.9"
    ],
    [
     "130",
     "5201",
     "5099",
     "6348",
     "6223",
     "22,871",
     "277.9"
    ],
    [
     "150",
     "5253",
     "5149",
     "6445",
     "6318",
     "23,164",
     "278.6"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "dim"
  },
  {
   "title": "OPERATING WEIGHTS OF OPTIONS AND ACCESSORIES (lb)",
   "page": 22,
   "orientation": "column",
   "header": [
    "OPTION OR ACCESSORY",
    "48/50N UNIT SIZE (TON NOMINAL CAPACITY)",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "N (75)",
     "P (90)",
     "Q (105)",
     "R (120)",
     "S (130)",
     "T (150)"
    ],
    [
     "Economizer",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140"
    ],
    [
     "Filters 2 in. MERV 7 4 in. MERV 8 4 in. MERV 14 12 in. MERV 14 Bag with 2 in. Pre-Filter 12 in. MERV 14 Bag with 4 in. Pre-Filter 19 in. MERV 15 Bag with 2 in. Pre-Filter 19 in. MERV 15 Bag with 4 in. Pre-Filter 12 in. MERV 14 Cartridge with 2 in. Pre-Filter 12 in. MERV 14 Cartridge with 4 in. Pre-Filter",
     "90 150 175 200 260 300 320 350 370",
     "90 150 175 200 260 300 320 350 370",
     "90 150 175 200 260 300 320 350 370",
     "100 175 210 225 300 335 350 375 400",
     "100 175 210 225 300 335 350 375 400",
     "100 175 210 225 300 335 350 375 400"
    ],
    [
     "Field Use Filter Section",
     "635",
     "635",
     "635",
     "665",
     "665",
     "665"
    ],
    [
     "Evaporator Standard Capacity High Capacity",
     "625 832",
     "625 832",
     "832 1110",
     "795 1053",
     "1053 1402",
     "1053 1402"
    ],
    [
     "High-Efficiency Condenser",
     "310",
     "691",
     "691",
     "691",
     "None",
     "NA"
    ],
    [
     "Extended Chassis",
     "320",
     "320",
     "320",
     "335",
     "335",
     "335"
    ],
    [
     "Humidi-MiZer® Dehumidification System",
     "475",
     "495",
     "495",
     "510",
     "510",
     "510"
    ],
    [
     "Hot Water Coil Low Capacity High Capacity",
     "671 693",
     "671 693",
     "671 693",
     "759 783",
     "759 783",
     "759 783"
    ],
    [
     "Steam Coil Low Capacity High Capacity",
     "837 940",
     "940 1043",
     "940 1043",
     "1063 1187",
     "1063 1187",
     "1063 1187"
    ],
    [
     "Electric Heat Low Medium High",
     "175 185 200",
     "175 185 215",
     "175 185 215",
     "185 215 225",
     "185 215 225",
     "185 215 225"
    ],
    [
     "Gas Heat Low Medium High Modulating",
     "937 NA 1067 50",
     "937 1067 1197 50",
     "937 1067 1197 50",
     "1099 1229 1469 50",
     "1099 1229 1469 50",
     "1099 1229 1469 50"
    ],
    [
     "Blank Section 4 ft 8 ft",
     "530 1060",
     "530 1060",
     "530 1060",
     "555 1110",
     "555 1110",
     "555 1110"
    ],
    [
     "Post Filters 19 in. MERV 15 Bag with 2 in. Pre-Filter 19 in. MERV 15 Bag with 4 in. Pre-Filter 12 in. MERV 14 Cart with 2 in. Pre-Filter 12 in. MERV 14 Cart with 4 in. Pre-Filter 12 in. MERV 17 HEPA with 2 in. Pre-Filter 12 in. MERV 17 HEPA with 4 in. Pre-Filter",
     "830 850 880 900 905 930",
     "830 850 880 900 905 930",
     "830 850 880 900 905 930",
     "890 905 930 955 965 980",
     "890 905 930 955 965 980",
     "890 905 930 955 965 980"
    ],
    [
     "Supply Fan High-Static Supply Fan Standard Supply Fan",
     "1274 965",
     "1274 965",
     "1274 965",
     "1169 1071",
     "1169 1071",
     "1169 1071"
    ],
    [
     "PE (Power Exhaust) Fan High-Static PE Fan Standard PE Fan",
     "927 619",
     "927 727",
     "927 727",
     "927 727",
     "927 727",
     "927 727"
    ],
    [
     "Return Fan High-Static Return Fan Standard Return Fan",
     "974 895",
     "1086 895",
     "1298 895",
     "1298 895",
     "1298 895",
     "1298 895"
    ],
    [
     "Supply/PE/Return Motor Includes VFD 460 Volt ODP 7.5 Hp 10 Hp 15 Hp 20 Hp 25 Hp 30 Hp 40 Hp 50 Hp 60 Hp 75 Hp 100 Hp",
     "183 209 320 374 417 456 697 784 897 1275 1488",
     "183 209 320 374 417 456 697 784 897 1275 1488",
     "183 209 320 374 417 456 697 784 897 1275 1488",
     "183 209 320 374 417 456 697 784 897 1275 1488",
     "183 209 320 374 417 456 697 784 897 1275 1488",
     "183 209 320 374 417 456 697 784 897 1275 1488"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "OPERATING WEIGHTS OF OPTIONS AND ACCESSORIES (lb) (cont)",
   "page": 23,
   "orientation": "column",
   "header": [
    "OPTION OR ACCESSORY",
    "48/50N UNIT SIZE (TON NOMINAL CAPACITY)",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "N (75)",
     "P (90)",
     "Q (105)",
     "R (120)",
     "S (130)",
     "T (150)"
    ],
    [
     "Supply/PE/Return Motor Includes VFD 460 Volt TEFC 7.5 Hp 10 Hp 15 Hp 20 Hp 25 Hp 30 Hp 40 Hp 50 Hp 60 Hp 75 Hp 100 Hp",
     "267 283 368 437 576 604 991 925 1163 1275 1488",
     "267 283 368 437 576 604 991 925 1163 1275 1488",
     "267 283 368 437 576 604 991 925 1163 1275 1488",
     "267 283 368 437 576 604 991 925 1163 1275 1488",
     "267 283 368 437 576 604 991 925 1163 1275 1488",
     "267 283 368 437 576 604 991 925 1163 1275 1488"
    ],
    [
     "Supply/PE/Return Motor Includes VFD 575 Volt ODP 7.5 Hp 10 Hp 15 Hp 20 Hp 25 Hp 30 Hp 40 Hp 50 Hp 60 Hp 75 Hp 100 Hp",
     "186 204 327 369 433 456 697 784 897 1194 1488",
     "186 204 327 369 433 456 697 784 897 1194 1488",
     "186 204 327 369 433 456 697 784 897 1194 1488",
     "186 204 327 369 433 456 697 784 897 1194 1488",
     "186 204 327 369 433 456 697 784 897 1194 1488",
     "186 204 327 369 433 456 697 784 897 1194 1488"
    ],
    [
     "Supply/PE/Return Motor Includes VFD 575 Volt TEFC 7.5 Hp 10 Hp 15 Hp 20 Hp 25 Hp 30 Hp 40 Hp 50 Hp 60 Hp 75 Hp 100 Hp",
     "228 277 382 436 616 652 795 897 933 1194 1488",
     "228 277 382 436 616 652 795 897 933 1194 1488",
     "228 277 382 436 616 652 795 897 933 1194 1488",
     "228 277 382 436 616 652 795 897 933 1194 1488",
     "228 277 382 436 616 652 795 897 933 1194 1488",
     "228 277 382 436 616 652 795 897 933 1194 1488"
    ],
    [
     "Supply/PE/Return Motor Includes VFD Bypass 7.5 Hp 10 Hp 15 Hp 20 Hp 25 Hp 30 Hp 40 Hp 50 Hp 60 Hp 75 Hp 100 Hp",
     "10 10 10 20 20 40 40 40 40 60 75",
     "10 10 10 20 20 40 40 40 40 60 75",
     "10 10 10 20 20 40 40 40 40 60 75",
     "10 10 10 20 20 40 40 40 40 60 75",
     "10 10 10 20 20 40 40 40 40 60 75",
     "10 10 10 20 20 40 40 40 40 60 75"
    ],
    [
     "Condenser Coil Grille Guard Standard Efficiency High Efficiency",
     "100 100",
     "100 125",
     "100 125",
     "100 125",
     "125 125",
     "125 NA"
    ],
    [
     "Condenser Coil Louvered Guard Standard Efficiency High Efficiency",
     "225 225",
     "225 290",
     "225 290",
     "225 290",
     "290 290",
     "290 NA"
    ],
    [
     "Service Valves and Replacable Core Filter Drier",
     "40",
     "45",
     "45",
     "50",
     "50",
     "50"
    ],
    [
     "Low Ambient",
     "50",
     "50",
     "50",
     "50",
     "50",
     "50"
    ],
    [
     "UV Lights",
     "100",
     "100",
     "100",
     "130",
     "130",
     "130"
    ],
    [
     "Marine Lights",
     "75",
     "75",
     "75",
     "75",
     "75",
     "75"
    ],
    [
     "Split - 2-Piece Unit",
     "268",
     "268",
     "268",
     "280",
     "280",
     "280"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "정격 사양 — Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p24",
   "page": 24,
   "orientation": "row",
   "header": [
    "MERV 8 Pleated, 4-in. Mixed Air Filters MERV 14 Pleated, 4-in. Mixed Air Filters",
    "X X",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "airflow",
    null,
    null
   ],
   "rows": [
    [
     "MERV 14 Bag, 12-in. Mixed Air Filters with Integral 2-in. or 4-in. Prefilters",
     "X",
     "",
     ""
    ],
    [
     "MERV 15 Bag, 19-in. Mixed Air Filters with Integral 2-in. or 4-in. Prefilters",
     "X",
     "",
     ""
    ],
    [
     "MERV 14 Cartridge, 12-in. Mixed Air Filters with Integral 2-in. or 4-in. Prefilters",
     "X",
     "",
     ""
    ],
    [
     "MERV 7 2-in. Thick Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 8 Pleated, 4-in. Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 14 Pleated, 4-in. Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 14 Bag, 12-in. Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 15 Bag, 19-in. Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 14 Cartridge, 12-in. Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 14 Cartridge, 12-in. Final Air Filters with Integral 2-in. or 4-in. Prefilters",
     "X",
     "",
     ""
    ],
    [
     "MERV 15 Bag, 19-in. Final Air Filters with Integral 2-in. or 4-in. Prefilters",
     "X",
     "",
     ""
    ],
    [
     "MERV 17 HEPA, 12-in. Final Air Filters with Integral 2-in. or 4-in. Prefilters",
     "X",
     "",
     ""
    ],
    [
     "MERV 14 Cartridge, 12-in. Final Air Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 15 Bag, 19-in. Final Air Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "MERV 17 HEPA, 12-in. Final Air Filter Kit",
     "",
     "X",
     ""
    ],
    [
     "Outdoor Air cfm Measuring Station",
     "X",
     "",
     ""
    ],
    [
     "Supply Air cfm Measuring Station",
     "X",
     "",
     ""
    ],
    [
     "Exhaust Air cfm Measuring Station",
     "X",
     "",
     ""
    ],
    [
     "Agion Double-Wall Construction in Airstream",
     "X",
     "",
     ""
    ],
    [
     "Humidifier",
     "",
     "",
     "X"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating",
   "titleRaw": ""
  },
  {
   "title": "정격 사양 — Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p25",
   "page": 25,
   "orientation": "column",
   "header": [
    "Split Power GFI Convenience Outlet (Powered on Load-Side)",
    "X",
    "",
    "X (exceptions may apply)"
   ],
   "quantities": [
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "Power Terminal Block",
     "X",
     "",
     ""
    ],
    [
     "Non-Fused Disconnect",
     "X",
     "",
     ""
    ],
    [
     "Disconnect with UL489 Circuit Breaker (HACR)",
     "",
     "",
     "X"
    ],
    [
     "Fused Disconnect",
     "",
     "",
     "X"
    ],
    [
     "Phase/Voltage Protection Monitor",
     "",
     "",
     "X"
    ],
    [
     "65KA Short Circuit Current Rating (460 volt)",
     "X",
     "",
     ""
    ],
    [
     "25KA Short Circuit Current Rating (575 volt only)",
     "X",
     "",
     ""
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating",
   "titleRaw": ""
  },
  {
   "title": "Base unit dimensions (cont)",
   "page": 32,
   "orientation": "column",
   "header": [
    "48N UNIT SIZES N, P, Q (75-105 TON NOMINAL CAPACITY) NOMINAL FIELD USE EXTENDED SUPPLY BLANK 2-PIECE CAPACITY/ FILTER COND A B C D E F G H J K CHASSIS FAN SECTION UNIT EFFICIENCY SECTION NO NO 2 498.11 314.42 48 177.02 266.07 499.35 202.75 119.76 — 313.36 NO 4 FT YES 2 564.61 380.92 48 195.27 284.32 565.85 221.00 119.76 — 379.86 8 FT YES 2 612.86 429.17 48 195.27 284.32 614.10 221.00 119.76 — 428.11 STD NO YES 2 576.86 393.17 48 255.77 344.82 578.10 281.50 119.76 — 392.11 YES 4 FT YES 2 625.11 441.42 48 255.77 344.82 626.35 281.50 119.76 — 440.36 8 FT YES 2 673.36 489.67 48 255.77 344.82 674.60 281.50 119.76 — 488.61 NO NO NO 2 513.20 329.51 48 177.02 281.16 514.44 217.84 119.76 — 328.45 NO 4 FT YES 2 579.70 396.01 48 195.27 299.41 580.94 236.09 119.76 — 394.95 8 FT YES 2 627.95 444.26 48 195.27 299.41 629.19 236.09 119.76 — 443.20 HIGH NO YES 2 591.95 408.26 48 255.77 359.91 593.19 296.59 119.76 — 407.20 YES 4 FT YES 2 640.20 456.51 48 255.77 359.91 641.44 296.59 119.76 — 455.45 75 ALL 8 FT YES 2 688.45 504.76 48 255.77 359.91 689.69 296.59 119.76 — 503.70 90 STD EFF 105 STD EFF NO NO 2 522.11 338.42 48 177.02 290.07 523.35 226.75 119.76 185.75 337.36 NO 4 FT YES 2 588.61 404.92 48 195.27 308.32 589.85 245.00 119.76 204.00 403.86 8 FT YES 2 636.86 453.17 48 195.27 308.32 638.10 245.00 119.76 204.00 452.11 STD NO YES 2 600.86 417.17 48 255.77 368.82 602.10 305.50 119.76 264.50 416.11 YES 4 FT YES 2 649.11 465.42 48 255.77 368.82 650.35 305.50 119.76 264.50 464.36 8 FT YES 2 697.36 513.67 48 255.77 368.82 698.60 305.50 119.76 264.50 512.61 YES NO NO 2 537.20 353.51 48 177.02 305.16 538.44 241.84 119.76 185.75 352.45 NO 4 FT YES 2 603.70 420.01 48 195.27 323.41 604.94 260.09 119.76 204.00 418.95 8 FT YES 2 651.95 468.26 48 195.27 323.41 653.19 260.09 119.76 204.00 467.20 HIGH NO YES 2 615.95 432.26 48 255.77 383.91 617.19 320.59 119.76 264.50 431.20 YES 4 FT YES 2 664.20 480.51 48 255.77 383.91 665.44 320.59 119.76 264.50 479.45 8 FT YES 2 712.45 528.76 48 255.77 383.91 713.69 320.59 119.76 264.50 527.70 NO NO 3 550.11 314.42 48 177.02 266.07 551.35 202.75 171.76 — 313.36 NO 4 FT YES 3 616.61 380.92 48 195.27 284.32 617.85 221.00 171.76 — 379.86 8 FT YES 3 664.86 429.17 48 195.27 284.32 666.10 221.00 171.76 — 428.11 STD NO YES 3 628.86 393.17 48 255.77 344.82 630.10 281.50 171.76 — 392.11 YES 4 FT YES 3 677.11 441.42 48 255.77 344.82 678.35 281.50 171.76 — 440.36 8 FT YES 3 725.36 489.67 48 255.77 344.82 726.60 281.50 171.76 — 488.61 NO NO NO 3 565.20 329.51 48 177.02 281.16 566.44 217.84 171.76 — 328.45 NO 4 FT YES 3 631.70 396.01 48 195.27 299.41 632.94 236.09 171.76 — 394.95 8 FT YES 3 679.95 444.26 48 195.27 299.41 681.19 236.09 171.76 — 443.20 HIGH NO YES 3 643.95 408.26 48 255.77 359.91 645.19 296.59 171.76 — 407.20 YES 4 FT YES 3 692.20 456.51 48 255.77 359.91 693.44 296.59 171.76 — 455.45 90 HI EFF 8 FT YES 3 740.45 504.76 48 255.77 359.91 741.69 296.59 171.76 — 503.70 105 HI EFF NO NO 3 574.11 338.42 48 177.02 290.07 575.35 226.75 171.76 185.75 337.36 NO 4 FT YES 3 640.61 404.92 48 195.27 308.32 641.85 245.00 171.76 204.00 403.86 8 FT YES 3 688.86 453.17 48 195.27 308.32 690.10 245.00 171.76 204.00 452.11 STD NO YES 3 652.86 417.17 48 255.77 368.82 654.10 305.50 171.76 264.50 416.11 YES 4 FT YES 3 701.11 465.42 48 255.77 368.82 702.35 305.50 171.76 264.50 464.36 8 FT YES 3 749.36 513.67 48 255.77 368.82 750.60 305.50 171.76 264.50 512.61 YES NO NO 3 589.20 353.51 48 177.02 305.16 590.44 241.84 171.76 185.75 352.45 NO 4 FT YES 3 655.70 420.01 48 195.27 323.41 656.94 260.09 171.76 204.00 418.95 8 FT YES 3 703.95 468.26 48 195.27 323.41 705.19 260.09 171.76 204.00 467.20 HIGH NO YES 3 667.95 432.26 48 255.77 383.91 669.19 320.59 171.76 264.50 431.20 YES 4 FT YES 3 716.20 480.51 48 255.77 383.91 717.44 320.59 171.76 264.50 479.45 8 FT YES 3 764.45 528.76 48 255.77 383.91 765.69 320.59 171.76 264.50 527.70 48N CONDENSER DETAIL SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "NOMINAL CAPACITY/EFFICIENCY",
     "COND COILS 2V",
     "COND COIL 3V",
     "LOW SOUND",
     "DIMENSION “S”"
    ],
    [
     "75 ALL",
     "YES",
     "—",
     "NO",
     "92.62"
    ],
    [
     "75 ALL",
     "YES",
     "—",
     "YES",
     "98.06"
    ],
    [
     "90 STANDARD EFFICIENCY",
     "YES",
     "—",
     "NO",
     "92.62"
    ],
    [
     "90 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "98.06"
    ],
    [
     "90 STANDARD EFFICIENCY",
     "YES",
     "—",
     "YES",
     "98.06"
    ],
    [
     "105 STANDARD EFFICIENCY",
     "YES",
     "—",
     "NO",
     "98.06"
    ],
    [
     "105 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "98.06"
    ],
    [
     "105 STANDARD EFFICIENCY",
     "YES",
     "—",
     "YES",
     "98.06"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "dim"
  },
  {
   "title": "48N UNIT SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
   "page": 32,
   "orientation": "column",
   "header": [
    "EXTENDED CHASSIS",
    "SUPPLY FAN",
    "FIELD USE FILTER SECTION",
    "BLANK SECTION",
    "2-PIECE UNIT",
    "COND",
    "A",
    "B",
    "C",
    "D",
    "E",
    "F",
    "G",
    "H",
    "J",
    "K"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "NO",
     "STD",
     "NO",
     "NO",
     "NO",
     "2",
     "498.11",
     "314.42",
     "48",
     "177.02",
     "266.07",
     "499.35",
     "202.75",
     "119.76",
     "—",
     "313.36"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "564.61",
     "380.92",
     "48",
     "195.27",
     "284.32",
     "565.85",
     "221.00",
     "119.76",
     "—",
     "379.86"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "612.86",
     "429.17",
     "48",
     "195.27",
     "284.32",
     "614.10",
     "221.00",
     "119.76",
     "—",
     "428.11"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "576.86",
     "393.17",
     "48",
     "255.77",
     "344.82",
     "578.10",
     "281.50",
     "119.76",
     "—",
     "392.11"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "625.11",
     "441.42",
     "48",
     "255.77",
     "344.82",
     "626.35",
     "281.50",
     "119.76",
     "—",
     "440.36"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "673.36",
     "489.67",
     "48",
     "255.77",
     "344.82",
     "674.60",
     "281.50",
     "119.76",
     "—",
     "488.61"
    ],
    [
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "2",
     "513.20",
     "329.51",
     "48",
     "177.02",
     "281.16",
     "514.44",
     "217.84",
     "119.76",
     "—",
     "328.45"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "579.70",
     "396.01",
     "48",
     "195.27",
     "299.41",
     "580.94",
     "236.09",
     "119.76",
     "—",
     "394.95"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "627.95",
     "444.26",
     "48",
     "195.27",
     "299.41",
     "629.19",
     "236.09",
     "119.76",
     "—",
     "443.20"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "591.95",
     "408.26",
     "48",
     "255.77",
     "359.91",
     "593.19",
     "296.59",
     "119.76",
     "—",
     "407.20"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "640.20",
     "456.51",
     "48",
     "255.77",
     "359.91",
     "641.44",
     "296.59",
     "119.76",
     "—",
     "455.45"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "688.45",
     "504.76",
     "48",
     "255.77",
     "359.91",
     "689.69",
     "296.59",
     "119.76",
     "—",
     "503.70"
    ],
    [
     "YES",
     "STD",
     "NO",
     "NO",
     "NO",
     "2",
     "522.11",
     "338.42",
     "48",
     "177.02",
     "290.07",
     "523.35",
     "226.75",
     "119.76",
     "185.75",
     "337.36"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "588.61",
     "404.92",
     "48",
     "195.27",
     "308.32",
     "589.85",
     "245.00",
     "119.76",
     "204.00",
     "403.86"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "636.86",
     "453.17",
     "48",
     "195.27",
     "308.32",
     "638.10",
     "245.00",
     "119.76",
     "204.00",
     "452.11"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "600.86",
     "417.17",
     "48",
     "255.77",
     "368.82",
     "602.10",
     "305.50",
     "119.76",
     "264.50",
     "416.11"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "649.11",
     "465.42",
     "48",
     "255.77",
     "368.82",
     "650.35",
     "305.50",
     "119.76",
     "264.50",
     "464.36"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "697.36",
     "513.67",
     "48",
     "255.77",
     "368.82",
     "698.60",
     "305.50",
     "119.76",
     "264.50",
     "512.61"
    ],
    [
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "2",
     "537.20",
     "353.51",
     "48",
     "177.02",
     "305.16",
     "538.44",
     "241.84",
     "119.76",
     "185.75",
     "352.45"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "603.70",
     "420.01",
     "48",
     "195.27",
     "323.41",
     "604.94",
     "260.09",
     "119.76",
     "204.00",
     "418.95"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "651.95",
     "468.26",
     "48",
     "195.27",
     "323.41",
     "653.19",
     "260.09",
     "119.76",
     "204.00",
     "467.20"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "615.95",
     "432.26",
     "48",
     "255.77",
     "383.91",
     "617.19",
     "320.59",
     "119.76",
     "264.50",
     "431.20"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "664.20",
     "480.51",
     "48",
     "255.77",
     "383.91",
     "665.44",
     "320.59",
     "119.76",
     "264.50",
     "479.45"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "712.45",
     "528.76",
     "48",
     "255.77",
     "383.91",
     "713.69",
     "320.59",
     "119.76",
     "264.50",
     "527.70"
    ],
    [
     "NO",
     "STD",
     "NO",
     "NO",
     "NO",
     "3",
     "550.11",
     "314.42",
     "48",
     "177.02",
     "266.07",
     "551.35",
     "202.75",
     "171.76",
     "—",
     "313.36"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "616.61",
     "380.92",
     "48",
     "195.27",
     "284.32",
     "617.85",
     "221.00",
     "171.76",
     "—",
     "379.86"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "664.86",
     "429.17",
     "48",
     "195.27",
     "284.32",
     "666.10",
     "221.00",
     "171.76",
     "—",
     "428.11"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "628.86",
     "393.17",
     "48",
     "255.77",
     "344.82",
     "630.10",
     "281.50",
     "171.76",
     "—",
     "392.11"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "677.11",
     "441.42",
     "48",
     "255.77",
     "344.82",
     "678.35",
     "281.50",
     "171.76",
     "—",
     "440.36"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "725.36",
     "489.67",
     "48",
     "255.77",
     "344.82",
     "726.60",
     "281.50",
     "171.76",
     "—",
     "488.61"
    ],
    [
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "3",
     "565.20",
     "329.51",
     "48",
     "177.02",
     "281.16",
     "566.44",
     "217.84",
     "171.76",
     "—",
     "328.45"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "631.70",
     "396.01",
     "48",
     "195.27",
     "299.41",
     "632.94",
     "236.09",
     "171.76",
     "—",
     "394.95"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "679.95",
     "444.26",
     "48",
     "195.27",
     "299.41",
     "681.19",
     "236.09",
     "171.76",
     "—",
     "443.20"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "643.95",
     "408.26",
     "48",
     "255.77",
     "359.91",
     "645.19",
     "296.59",
     "171.76",
     "—",
     "407.20"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "692.20",
     "456.51",
     "48",
     "255.77",
     "359.91",
     "693.44",
     "296.59",
     "171.76",
     "—",
     "455.45"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "740.45",
     "504.76",
     "48",
     "255.77",
     "359.91",
     "741.69",
     "296.59",
     "171.76",
     "—",
     "503.70"
    ],
    [
     "YES",
     "STD",
     "NO",
     "NO",
     "NO",
     "3",
     "574.11",
     "338.42",
     "48",
     "177.02",
     "290.07",
     "575.35",
     "226.75",
     "171.76",
     "185.75",
     "337.36"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "640.61",
     "404.92",
     "48",
     "195.27",
     "308.32",
     "641.85",
     "245.00",
     "171.76",
     "204.00",
     "403.86"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "688.86",
     "453.17",
     "48",
     "195.27",
     "308.32",
     "690.10",
     "245.00",
     "171.76",
     "204.00",
     "452.11"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "652.86",
     "417.17",
     "48",
     "255.77",
     "368.82",
     "654.10",
     "305.50",
     "171.76",
     "264.50",
     "416.11"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "701.11",
     "465.42",
     "48",
     "255.77",
     "368.82",
     "702.35",
     "305.50",
     "171.76",
     "264.50",
     "464.36"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "749.36",
     "513.67",
     "48",
     "255.77",
     "368.82",
     "750.60",
     "305.50",
     "171.76",
     "264.50",
     "512.61"
    ],
    [
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "3",
     "589.20",
     "353.51",
     "48",
     "177.02",
     "305.16",
     "590.44",
     "241.84",
     "171.76",
     "185.75",
     "352.45"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "655.70",
     "420.01",
     "48",
     "195.27",
     "323.41",
     "656.94",
     "260.09",
     "171.76",
     "204.00",
     "418.95"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "703.95",
     "468.26",
     "48",
     "195.27",
     "323.41",
     "705.19",
     "260.09",
     "171.76",
     "204.00",
     "467.20"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "667.95",
     "432.26",
     "48",
     "255.77",
     "383.91",
     "669.19",
     "320.59",
     "171.76",
     "264.50",
     "431.20"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "716.20",
     "480.51",
     "48",
     "255.77",
     "383.91",
     "717.44",
     "320.59",
     "171.76",
     "264.50",
     "479.45"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "764.45",
     "528.76",
     "48",
     "255.77",
     "383.91",
     "765.69",
     "320.59",
     "171.76",
     "264.50",
     "527.70"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "Base unit dimensions (cont)",
   "page": 34,
   "orientation": "column",
   "header": [
    "48N UNIT SIZES R, S, T (120-150 TON NOMINAL CAPACITY) FIELD NOMINAL HIGH 2- L EXTENDED USE BLANK L CAPACITY/ GAS PIECE COND A B C D E F G H J K MED CHASSIS FILTER SECTION HI EFFICIENCY HEAT* UNIT LOW SECTION NO NO 2 523.04 339.35 48 186.86 291.00 524.28 227.68 119.76 — 338.29 2 1.5 NO 4 FT YES 2 589.54 405.85 48 205.11 309.25 590.78 245.93 119.76 — 404.79 2 1.5 8 FT YES 2 637.79 454.10 48 205.11 309.25 639.03 245.93 119.76 — 453.04 2 1.5 NO NO YES 2 601.79 418.10 48 265.61 369.75 603.03 306.43 119.76 — 417.04 2 1.5 YES 4 FT YES 2 650.04 466.35 48 265.61 369.75 651.28 306.43 119.76 — 465.29 2 1.5 8 FT YES 2 698.29 514.60 48 265.61 369.75 699.53 306.43 119.76 — 513.54 2 1.5 NO NO NO 2 535.04 339.35 60 186.86 291.00 536.28 227.68 119.76 — — 2 — NO 4 FT YES 2 601.54 405.85 60 205.11 309.25 602.78 245.93 119.76 — — 2 — 8 FT YES 2 649.79 454.10 60 205.11 309.25 651.03 245.93 119.76 — — 2 — YES NO YES 2 613.79 418.10 60 265.61 369.75 615.03 306.43 119.76 — — 2 — YES 4 FT YES 2 662.04 466.35 60 265.61 369.75 663.28 306.43 119.76 — — 2 — 8 FT YES 2 710.29 514.60 60 265.61 369.75 711.53 306.43 119.76 — — 2 — 120 STD EFF NO NO 2 547.04 363.35 48 186.86 315.00 548.28 251.68 119.76 195.56 362.29 2 1.5 NO 4 FT YES 2 613.54 429.85 48 205.11 333.25 614.78 269.93 119.76 213.81 428.79 2 1.5 8 FT YES 2 661.79 478.10 48 205.11 333.25 663.03 269.93 119.76 213.81 477.04 2 1.5 NO NO YES 2 625.79 442.10 48 265.61 393.75 627.03 330.43 119.76 274.31 441.04 2 1.5 YES 4 FT YES 2 674.04 490.35 48 265.61 393.75 675.28 330.43 119.76 274.31 489.29 2 1.5 8 FT YES 2 722.29 538.60 48 265.61 393.75 723.53 330.43 119.76 274.31 537.54 2 1.5 YES NO NO 2 559.04 363.35 60 186.86 315.00 560.28 251.68 119.76 195.56 — 2 — NO 4 FT YES 2 625.54 429.85 60 205.11 333.25 626.78 269.93 119.76 213.81 — 2 — 8 FT YES 2 673.79 478.10 60 205.11 333.25 675.03 269.93 119.76 213.81 — 2 — YES NO YES 2 637.79 442.10 60 265.61 393.75 639.03 330.43 119.76 274.31 — 2 — YES 4 FT YES 2 686.04 490.35 60 265.61 393.75 687.28 330.43 119.76 274.31 — 2 — 8 FT YES 2 734.29 538.60 60 265.61 393.75 735.53 330.43 119.76 274.31 — 2 — NO NO 3 575.04 339.35 48 186.86 291.00 576.28 227.68 171.76 — 338.29 2 1.5 NO 4 FT YES 3 641.54 405.85 48 205.11 309.25 642.78 245.93 171.76 — 404.79 2 1.5 8 FT YES 3 689.79 454.10 48 205.11 309.25 691.03 245.93 171.76 — 453.04 2 1.5 NO NO YES 3 653.79 418.10 48 265.61 369.75 655.03 306.43 171.76 — 417.04 2 1.5 YES 4 FT YES 3 702.04 466.35 48 265.61 369.75 703.28 306.43 171.76 — 465.29 2 1.5 8 FT YES 3 750.29 514.60 48 265.61 369.75 751.53 306.43 171.76 — 513.54 2 1.5 NO NO NO 3 587.04 339.35 60 186.86 291.00 588.28 227.68 171.76 — — 2 — NO 4 FT YES 3 653.54 405.85 60 205.11 309.25 654.78 245.93 171.76 — — 2 — 8 FT YES 3 701.79 454.10 60 205.11 309.25 703.03 245.93 171.76 — — 2 — YES NO YES 3 665.79 418.10 60 265.61 369.75 667.03 306.43 171.76 — — 2 — YES 4 FT YES 3 714.04 466.35 60 265.61 369.75 715.28 306.43 171.76 — — 2 — 120 HI EFF 130 ALL 8 FT YES 3 762.29 514.60 60 265.61 369.75 763.53 306.43 171.76 — — 2 — 150 STD EFF NO NO 3 599.04 363.35 48 186.86 315.00 600.28 251.68 171.76 195.56 362.29 2 1.5 NO 4 FT YES 3 665.54 429.85 48 205.11 333.25 666.78 269.93 171.76 213.81 428.79 2 1.5 8 FT YES 3 713.79 478.10 48 205.11 333.25 715.03 269.93 171.76 213.81 477.04 2 1.5 NO NO YES 3 677.79 442.10 48 265.61 393.75 679.03 330.43 171.76 274.31 441.04 2 1.5 YES 4 FT YES 3 726.04 490.35 48 265.61 393.75 727.28 330.43 171.76 274.31 489.29 2 1.5 8 FT YES 3 774.29 538.60 48 265.61 393.75 775.53 330.43 171.76 274.31 537.54 2 1.5 YES NO YES 3 629.29 381.60 60 205.11 333.25 630.53 269.93 171.76 213.81 — 2 — NO 4 FT YES 3 677.54 429.85 60 205.11 333.25 678.78 269.93 171.76 213.81 — 2 — 8 FT YES 3 725.79 478.10 60 205.11 333.25 727.03 269.93 171.76 213.81 — 2 — YES NO YES 3 689.79 442.10 60 265.61 393.75 691.03 330.43 171.76 274.31 — 2 — YES 4 FT YES 3 738.04 490.35 60 265.61 393.75 739.28 330.43 171.76 274.31 — 2 — 8 FT YES 3 786.29 538.60 60 265.61 393.75 787.53 330.43 171.76 274.31 — 2 — *Vertical discharge only. 48N CONDENSER DETAIL SIZES R, S, T (120-150 TON NOMINAL CAPACITY)",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "NOMINAL CAPACITY/EFFICIENCY",
     "COND COILS 2V",
     "COND COIL 3V",
     "LOW SOUND",
     "DIMENSION “S”"
    ],
    [
     "120 STANDARD EFFICIENCY",
     "YES",
     "—",
     "NO",
     "96.62"
    ],
    [
     "120 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "102.06"
    ],
    [
     "120 STANDARD EFFICIENCY",
     "YES",
     "—",
     "YES",
     "102.06"
    ],
    [
     "130 STANDARD EFFICIENCY",
     "—",
     "YES",
     "NO",
     "96.62"
    ],
    [
     "130 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "102.06"
    ],
    [
     "150 STANDARD EFFICIENCY",
     "—",
     "YES",
     "YES",
     "102.06"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "dim"
  },
  {
   "title": "48N UNIT SIZES R, S, T (120-150 TON NOMINAL CAPACITY)",
   "page": 34,
   "orientation": "column",
   "header": [
    "NOMINAL CAPACITY/ EFFICIENCY",
    "EXTENDED CHASSIS",
    "HIGH GAS HEAT*",
    "FIELD USE FILTER SECTION",
    "BLANK SECTION",
    "2- PIECE UNIT",
    "COND",
    "A",
    "B",
    "C",
    "D",
    "E",
    "F",
    "G",
    "H",
    "J",
    "K",
    "L HI"
   ],
   "quantities": [
    "efficiency",
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "120 STD EFF",
     "NO",
     "NO",
     "NO",
     "NO",
     "NO",
     "2",
     "523.04",
     "339.35",
     "48",
     "186.86",
     "291.00",
     "524.28",
     "227.68",
     "119.76",
     "—",
     "338.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "589.54",
     "405.85",
     "48",
     "205.11",
     "309.25",
     "590.78",
     "245.93",
     "119.76",
     "—",
     "404.79",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "637.79",
     "454.10",
     "48",
     "205.11",
     "309.25",
     "639.03",
     "245.93",
     "119.76",
     "—",
     "453.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "601.79",
     "418.10",
     "48",
     "265.61",
     "369.75",
     "603.03",
     "306.43",
     "119.76",
     "—",
     "417.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "650.04",
     "466.35",
     "48",
     "265.61",
     "369.75",
     "651.28",
     "306.43",
     "119.76",
     "—",
     "465.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "698.29",
     "514.60",
     "48",
     "265.61",
     "369.75",
     "699.53",
     "306.43",
     "119.76",
     "—",
     "513.54",
     "2"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "NO",
     "2",
     "535.04",
     "339.35",
     "60",
     "186.86",
     "291.00",
     "536.28",
     "227.68",
     "119.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "601.54",
     "405.85",
     "60",
     "205.11",
     "309.25",
     "602.78",
     "245.93",
     "119.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "649.79",
     "454.10",
     "60",
     "205.11",
     "309.25",
     "651.03",
     "245.93",
     "119.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "613.79",
     "418.10",
     "60",
     "265.61",
     "369.75",
     "615.03",
     "306.43",
     "119.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "662.04",
     "466.35",
     "60",
     "265.61",
     "369.75",
     "663.28",
     "306.43",
     "119.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "710.29",
     "514.60",
     "60",
     "265.61",
     "369.75",
     "711.53",
     "306.43",
     "119.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "YES",
     "NO",
     "NO",
     "NO",
     "NO",
     "2",
     "547.04",
     "363.35",
     "48",
     "186.86",
     "315.00",
     "548.28",
     "251.68",
     "119.76",
     "195.56",
     "362.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "613.54",
     "429.85",
     "48",
     "205.11",
     "333.25",
     "614.78",
     "269.93",
     "119.76",
     "213.81",
     "428.79",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "661.79",
     "478.10",
     "48",
     "205.11",
     "333.25",
     "663.03",
     "269.93",
     "119.76",
     "213.81",
     "477.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "625.79",
     "442.10",
     "48",
     "265.61",
     "393.75",
     "627.03",
     "330.43",
     "119.76",
     "274.31",
     "441.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "674.04",
     "490.35",
     "48",
     "265.61",
     "393.75",
     "675.28",
     "330.43",
     "119.76",
     "274.31",
     "489.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "722.29",
     "538.60",
     "48",
     "265.61",
     "393.75",
     "723.53",
     "330.43",
     "119.76",
     "274.31",
     "537.54",
     "2"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "NO",
     "2",
     "559.04",
     "363.35",
     "60",
     "186.86",
     "315.00",
     "560.28",
     "251.68",
     "119.76",
     "195.56",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "625.54",
     "429.85",
     "60",
     "205.11",
     "333.25",
     "626.78",
     "269.93",
     "119.76",
     "213.81",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "673.79",
     "478.10",
     "60",
     "205.11",
     "333.25",
     "675.03",
     "269.93",
     "119.76",
     "213.81",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "2",
     "637.79",
     "442.10",
     "60",
     "265.61",
     "393.75",
     "639.03",
     "330.43",
     "119.76",
     "274.31",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "686.04",
     "490.35",
     "60",
     "265.61",
     "393.75",
     "687.28",
     "330.43",
     "119.76",
     "274.31",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "734.29",
     "538.60",
     "60",
     "265.61",
     "393.75",
     "735.53",
     "330.43",
     "119.76",
     "274.31",
     "—",
     "2"
    ],
    [
     "120 HI EFF 130 ALL 150 STD EFF",
     "NO",
     "NO",
     "NO",
     "NO",
     "NO",
     "3",
     "575.04",
     "339.35",
     "48",
     "186.86",
     "291.00",
     "576.28",
     "227.68",
     "171.76",
     "—",
     "338.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "641.54",
     "405.85",
     "48",
     "205.11",
     "309.25",
     "642.78",
     "245.93",
     "171.76",
     "—",
     "404.79",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "689.79",
     "454.10",
     "48",
     "205.11",
     "309.25",
     "691.03",
     "245.93",
     "171.76",
     "—",
     "453.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "653.79",
     "418.10",
     "48",
     "265.61",
     "369.75",
     "655.03",
     "306.43",
     "171.76",
     "—",
     "417.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "702.04",
     "466.35",
     "48",
     "265.61",
     "369.75",
     "703.28",
     "306.43",
     "171.76",
     "—",
     "465.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "750.29",
     "514.60",
     "48",
     "265.61",
     "369.75",
     "751.53",
     "306.43",
     "171.76",
     "—",
     "513.54",
     "2"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "NO",
     "3",
     "587.04",
     "339.35",
     "60",
     "186.86",
     "291.00",
     "588.28",
     "227.68",
     "171.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "653.54",
     "405.85",
     "60",
     "205.11",
     "309.25",
     "654.78",
     "245.93",
     "171.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "701.79",
     "454.10",
     "60",
     "205.11",
     "309.25",
     "703.03",
     "245.93",
     "171.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "665.79",
     "418.10",
     "60",
     "265.61",
     "369.75",
     "667.03",
     "306.43",
     "171.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "714.04",
     "466.35",
     "60",
     "265.61",
     "369.75",
     "715.28",
     "306.43",
     "171.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "762.29",
     "514.60",
     "60",
     "265.61",
     "369.75",
     "763.53",
     "306.43",
     "171.76",
     "—",
     "—",
     "2"
    ],
    [
     "",
     "YES",
     "NO",
     "NO",
     "NO",
     "NO",
     "3",
     "599.04",
     "363.35",
     "48",
     "186.86",
     "315.00",
     "600.28",
     "251.68",
     "171.76",
     "195.56",
     "362.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "665.54",
     "429.85",
     "48",
     "205.11",
     "333.25",
     "666.78",
     "269.93",
     "171.76",
     "213.81",
     "428.79",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "713.79",
     "478.10",
     "48",
     "205.11",
     "333.25",
     "715.03",
     "269.93",
     "171.76",
     "213.81",
     "477.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "677.79",
     "442.10",
     "48",
     "265.61",
     "393.75",
     "679.03",
     "330.43",
     "171.76",
     "274.31",
     "441.04",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "726.04",
     "490.35",
     "48",
     "265.61",
     "393.75",
     "727.28",
     "330.43",
     "171.76",
     "274.31",
     "489.29",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "774.29",
     "538.60",
     "48",
     "265.61",
     "393.75",
     "775.53",
     "330.43",
     "171.76",
     "274.31",
     "537.54",
     "2"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "YES",
     "3",
     "629.29",
     "381.60",
     "60",
     "205.11",
     "333.25",
     "630.53",
     "269.93",
     "171.76",
     "213.81",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "677.54",
     "429.85",
     "60",
     "205.11",
     "333.25",
     "678.78",
     "269.93",
     "171.76",
     "213.81",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "725.79",
     "478.10",
     "60",
     "205.11",
     "333.25",
     "727.03",
     "269.93",
     "171.76",
     "213.81",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "YES",
     "3",
     "689.79",
     "442.10",
     "60",
     "265.61",
     "393.75",
     "691.03",
     "330.43",
     "171.76",
     "274.31",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "738.04",
     "490.35",
     "60",
     "265.61",
     "393.75",
     "739.28",
     "330.43",
     "171.76",
     "274.31",
     "—",
     "2"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "786.29",
     "538.60",
     "60",
     "265.61",
     "393.75",
     "787.53",
     "330.43",
     "171.76",
     "274.31",
     "—",
     "2"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "Base unit dimensions (cont)",
   "page": 36,
   "orientation": "column",
   "header": [
    "50N UNIT SIZES N, P, Q (75-105 TON NOMINAL CAPACITY) NOMINAL FIELD USE EXTENDED SUPPLY BLANK 2-PIECE CAPACITY/ FILTER COND A B D F G H J K CHASSIS FAN SECTION UNIT EFFICIENCY SECTION NO NO 2 433.11 249.42 177.02 434.35 202.75 119.76 — 248.36 NO 4 FT YES 2 556.36 372.67 195.27 557.60 221.00 119.76 — 371.61 8 FT YES 2 604.61 420.92 195.27 605.85 221.00 119.76 — 419.86 STD NO NO 2 493.61 309.92 237.52 494.85 263.25 119.76 — 308.86 YES 4 FT YES 2 616.86 433.17 255.77 618.10 281.50 119.76 — 432.11 8 FT YES 2 665.11 481.42 255.77 666.35 281.50 119.76 — 480.36 NO NO NO 2 448.20 264.51 177.02 449.44 217.84 119.76 — 263.45 NO 4 FT YES 2 571.45 387.76 195.27 572.69 236.09 119.76 — 386.70 8 FT YES 2 619.70 436.01 195.27 620.94 236.09 119.76 — 434.95 HIGH NO NO 2 508.70 325.01 237.52 509.94 278.34 119.76 — 323.95 YES 4 FT YES 2 631.95 448.26 255.77 633.19 296.59 119.76 — 447.20 75 ALL 8 FT YES 2 680.20 496.51 255.77 681.44 296.59 119.76 — 495.45 90 STD EFF 105 STF EFF NO NO 2 457.11 273.42 177.02 458.35 226.75 119.76 185.75 272.36 NO 4 FT YES 2 580.36 396.67 195.27 581.60 245.00 119.76 204.00 395.61 8 FT YES 2 628.61 444.92 195.27 629.85 245.00 119.76 204.00 443.86 STD NO NO 2 517.61 333.92 237.52 518.85 287.25 119.76 246.25 332.86 YES 4 FT YES 2 640.86 457.17 255.77 642.10 305.50 119.76 264.50 456.11 8 FT YES 2 689.11 505.42 255.77 690.35 305.50 119.76 264.50 504.36 YES NO NO 2 472.20 288.51 177.02 473.44 241.84 119.76 185.75 287.45 NO 4 FT YES 2 595.45 411.76 195.27 596.69 260.09 119.76 204.00 410.70 8 FT YES 2 643.70 460.01 195.27 644.94 260.09 119.76 204.00 458.95 HIGH NO NO 2 532.70 349.01 237.52 533.94 302.34 119.76 246.25 347.95 YES 4 FT YES 2 655.95 472.26 255.77 657.19 320.59 119.76 264.50 471.20 8 FT YES 2 704.20 520.51 255.77 705.44 320.59 119.76 264.50 519.45 NO NO 3 485.11 249.42 177.02 486.35 202.75 171.76 — 248.36 NO 4 FT YES 3 608.36 372.67 195.27 609.60 221.00 171.76 — 371.61 8 FT YES 3 656.61 420.92 195.27 657.85 221.00 171.76 — 419.86 STD NO NO 3 545.61 309.92 237.52 546.85 263.25 171.76 — 308.86 YES 4 FT YES 3 668.86 433.17 255.77 670.10 281.50 171.76 — 432.11 8 FT YES 3 717.11 481.42 255.77 718.35 281.50 171.76 — 480.36 NO NO NO 3 500.20 264.51 177.02 501.44 217.84 171.76 — 263.45 NO 4 FT YES 3 623.45 387.76 195.27 624.69 236.09 171.76 — 386.70 8 FT YES 3 671.70 436.01 195.27 672.94 236.09 171.76 — 434.95 HIGH NO NO 3 560.70 325.01 237.52 561.94 278.34 171.76 — 323.95 YES 4 FT YES 3 683.95 448.26 255.77 685.19 296.59 171.76 — 447.20 90 HI EFF 8 FT YES 3 732.20 496.51 255.77 733.44 296.59 171.76 — 495.45 105 HI EFF NO NO 3 509.11 273.42 177.02 510.35 226.75 171.76 185.75 272.36 NO 4 FT YES 3 632.36 396.67 195.27 633.60 245.00 171.76 204.00 395.61 8 FT YES 3 680.61 444.92 195.27 681.85 245.00 171.76 204.00 443.86 STD NO NO 3 569.61 333.92 237.52 570.85 287.25 171.76 264.50 332.86 YES 4 FT YES 3 692.86 457.17 255.77 694.10 305.50 171.76 264.50 456.11 8 FT YES 3 741.11 505.42 255.77 742.35 305.50 171.76 264.50 504.36 YES NO NO 3 524.20 288.51 177.02 525.44 241.84 171.76 185.75 287.45 NO 4 FT YES 3 647.45 411.76 195.27 648.69 260.09 171.76 204.00 410.70 8 FT YES 3 695.70 460.01 195.27 696.94 260.09 171.76 204.00 458.95 HIGH NO NO 3 584.70 349.01 237.52 585.94 302.34 171.76 246.25 347.95 YES 4 FT YES 3 707.95 472.26 255.77 709.19 320.59 171.76 264.50 471.20 8 FT YES 3 756.20 520.51 255.77 757.44 320.59 171.76 264.50 519.45 50N CONDENSER DETAIL SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "NOMINAL CAPACITY/EFFICIENCY",
     "COND COILS 2V",
     "COND COIL 3V",
     "LOW SOUND",
     "DIMENSION “S”"
    ],
    [
     "75 ALL",
     "YES",
     "—",
     "NO",
     "92.62"
    ],
    [
     "75 ALL",
     "YES",
     "—",
     "YES",
     "98.06"
    ],
    [
     "90 STANDARD EFFICIENCY",
     "YES",
     "—",
     "NO",
     "92.62"
    ],
    [
     "90 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "98.06"
    ],
    [
     "90 STANDARD EFFICIENCY",
     "YES",
     "—",
     "YES",
     "98.06"
    ],
    [
     "105 STANDARD EFFICIENCY",
     "YES",
     "—",
     "NO",
     "98.06"
    ],
    [
     "105 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "98.06"
    ],
    [
     "105 STANDARD EFFICIENCY",
     "YES",
     "—",
     "YES",
     "98.06"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "dim"
  },
  {
   "title": "50N UNIT SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
   "page": 36,
   "orientation": "column",
   "header": [
    "NOMINAL CAPACITY/ EFFICIENCY",
    "EXTENDED CHASSIS",
    "SUPPLY FAN",
    "FIELD USE FILTER SECTION",
    "BLANK SECTION",
    "2-PIECE UNIT",
    "COND",
    "A",
    "B",
    "D",
    "F",
    "G",
    "H",
    "J"
   ],
   "quantities": [
    "efficiency",
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "75 ALL 90 STD EFF 105 STF EFF",
     "NO",
     "STD",
     "NO",
     "NO",
     "NO",
     "2",
     "433.11",
     "249.42",
     "177.02",
     "434.35",
     "202.75",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "556.36",
     "372.67",
     "195.27",
     "557.60",
     "221.00",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "604.61",
     "420.92",
     "195.27",
     "605.85",
     "221.00",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "2",
     "493.61",
     "309.92",
     "237.52",
     "494.85",
     "263.25",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "616.86",
     "433.17",
     "255.77",
     "618.10",
     "281.50",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "665.11",
     "481.42",
     "255.77",
     "666.35",
     "281.50",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "2",
     "448.20",
     "264.51",
     "177.02",
     "449.44",
     "217.84",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "571.45",
     "387.76",
     "195.27",
     "572.69",
     "236.09",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "619.70",
     "436.01",
     "195.27",
     "620.94",
     "236.09",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "2",
     "508.70",
     "325.01",
     "237.52",
     "509.94",
     "278.34",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "631.95",
     "448.26",
     "255.77",
     "633.19",
     "296.59",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "680.20",
     "496.51",
     "255.77",
     "681.44",
     "296.59",
     "119.76",
     "—"
    ],
    [
     "",
     "YES",
     "STD",
     "NO",
     "NO",
     "NO",
     "2",
     "457.11",
     "273.42",
     "177.02",
     "458.35",
     "226.75",
     "119.76",
     "185.75"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "580.36",
     "396.67",
     "195.27",
     "581.60",
     "245.00",
     "119.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "628.61",
     "444.92",
     "195.27",
     "629.85",
     "245.00",
     "119.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "2",
     "517.61",
     "333.92",
     "237.52",
     "518.85",
     "287.25",
     "119.76",
     "246.25"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "640.86",
     "457.17",
     "255.77",
     "642.10",
     "305.50",
     "119.76",
     "264.50"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "689.11",
     "505.42",
     "255.77",
     "690.35",
     "305.50",
     "119.76",
     "264.50"
    ],
    [
     "",
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "2",
     "472.20",
     "288.51",
     "177.02",
     "473.44",
     "241.84",
     "119.76",
     "185.75"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "595.45",
     "411.76",
     "195.27",
     "596.69",
     "260.09",
     "119.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "643.70",
     "460.01",
     "195.27",
     "644.94",
     "260.09",
     "119.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "2",
     "532.70",
     "349.01",
     "237.52",
     "533.94",
     "302.34",
     "119.76",
     "246.25"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "655.95",
     "472.26",
     "255.77",
     "657.19",
     "320.59",
     "119.76",
     "264.50"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "704.20",
     "520.51",
     "255.77",
     "705.44",
     "320.59",
     "119.76",
     "264.50"
    ],
    [
     "90 HI EFF 105 HI EFF",
     "NO",
     "STD",
     "NO",
     "NO",
     "NO",
     "3",
     "485.11",
     "249.42",
     "177.02",
     "486.35",
     "202.75",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "608.36",
     "372.67",
     "195.27",
     "609.60",
     "221.00",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "656.61",
     "420.92",
     "195.27",
     "657.85",
     "221.00",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "3",
     "545.61",
     "309.92",
     "237.52",
     "546.85",
     "263.25",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "668.86",
     "433.17",
     "255.77",
     "670.10",
     "281.50",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "717.11",
     "481.42",
     "255.77",
     "718.35",
     "281.50",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "3",
     "500.20",
     "264.51",
     "177.02",
     "501.44",
     "217.84",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "623.45",
     "387.76",
     "195.27",
     "624.69",
     "236.09",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "671.70",
     "436.01",
     "195.27",
     "672.94",
     "236.09",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "3",
     "560.70",
     "325.01",
     "237.52",
     "561.94",
     "278.34",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "683.95",
     "448.26",
     "255.77",
     "685.19",
     "296.59",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "732.20",
     "496.51",
     "255.77",
     "733.44",
     "296.59",
     "171.76",
     "—"
    ],
    [
     "",
     "YES",
     "STD",
     "NO",
     "NO",
     "NO",
     "3",
     "509.11",
     "273.42",
     "177.02",
     "510.35",
     "226.75",
     "171.76",
     "185.75"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "632.36",
     "396.67",
     "195.27",
     "633.60",
     "245.00",
     "171.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "680.61",
     "444.92",
     "195.27",
     "681.85",
     "245.00",
     "171.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "3",
     "569.61",
     "333.92",
     "237.52",
     "570.85",
     "287.25",
     "171.76",
     "264.50"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "692.86",
     "457.17",
     "255.77",
     "694.10",
     "305.50",
     "171.76",
     "264.50"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "741.11",
     "505.42",
     "255.77",
     "742.35",
     "305.50",
     "171.76",
     "264.50"
    ],
    [
     "",
     "",
     "HIGH",
     "NO",
     "NO",
     "NO",
     "3",
     "524.20",
     "288.51",
     "177.02",
     "525.44",
     "241.84",
     "171.76",
     "185.75"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "647.45",
     "411.76",
     "195.27",
     "648.69",
     "260.09",
     "171.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "695.70",
     "460.01",
     "195.27",
     "696.94",
     "260.09",
     "171.76",
     "204.00"
    ],
    [
     "",
     "",
     "",
     "YES",
     "NO",
     "NO",
     "3",
     "584.70",
     "349.01",
     "237.52",
     "585.94",
     "302.34",
     "171.76",
     "246.25"
    ],
    [
     "",
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "707.95",
     "472.26",
     "255.77",
     "709.19",
     "320.59",
     "171.76",
     "264.50"
    ],
    [
     "",
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "756.20",
     "520.51",
     "255.77",
     "757.44",
     "320.59",
     "171.76",
     "264.50"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "Base unit dimensions (cont)",
   "page": 38,
   "orientation": "column",
   "header": [
    "50N UNIT SIZES R, S, T (120-150 TON NOMINAL CAPACITY) FIELD NOMINAL EXTENDED USE BLANK 2-PIECE CAPACITY/ COND A B D F G H J K CHASSIS FILTER SECTION UNIT EFFICIENCY SECTION NO NO 2 458.04 274.35 186.86 459.28 227.68 119.76 — 273.29 NO 4 FT YES 2 581.29 397.60 205.11 582.53 245.93 119.76 — 396.54 8 FT YES 2 629.54 445.85 205.11 630.78 245.93 119.76 — 444.79 NO NO NO 2 518.54 334.85 247.36 519.78 288.18 119.76 — 333.79 YES 4 FT YES 2 641.79 458.10 265.61 643.03 306.43 119.76 — 457.04 8 FT YES 2 690.04 506.35 265.61 691.28 306.43 119.76 — 505.29 120 STD EFF NO NO 2 482.04 298.35 186.86 483.28 251.68 119.76 195.56 297.29 NO 4 FT YES 2 605.29 421.60 205.11 606.53 269.93 119.76 213.81 420.54 8 FT YES 2 653.54 469.85 205.11 654.78 269.93 119.76 213.81 468.79 YES NO NO 2 542.54 358.85 247.36 543.78 312.18 119.76 256.06 357.79 YES 4 FT YES 2 665.79 482.10 265.61 667.03 330.43 119.76 274.31 481.04 8 FT YES 2 714.04 530.35 265.61 715.28 330.43 119.76 274.31 529.29 NO NO 3 510.04 274.35 186.86 511.28 227.68 171.76 — 273.29 NO 4 FT YES 3 633.29 397.60 205.11 634.53 245.93 171.76 — 396.54 8 FT YES 3 681.54 445.85 205.11 682.78 245.93 171.76 — 444.79 NO NO NO 3 570.54 334.85 247.36 571.78 288.18 171.76 — 333.79 YES 4 FT YES 3 693.79 458.10 265.61 695.03 306.43 171.76 — 457.04 120 HI EFF 8 FT YES 3 742.04 506.35 265.61 743.28 306.43 171.76 — 505.29 130 ALL 150 STD EFF NO NO 3 534.04 298.35 186.86 535.28 251.68 171.76 195.56 297.29 NO 4 FT YES 3 657.29 421.60 205.11 658.53 269.93 171.76 213.81 420.54 8 FT YES 3 705.54 469.85 205.11 706.78 269.93 171.76 213.81 468.79 YES NO NO 3 594.54 358.85 247.36 595.78 312.18 171.76 256.06 357.79 YES 4 FT YES 3 717.79 482.10 265.61 719.03 330.43 171.76 274.31 481.04 8 FT YES 3 766.04 530.35 265.61 767.28 330.43 171.76 274.31 529.29 50N CONDENSER DETAIL SIZES R, S, T (120-150 TON NOMINAL CAPACITY)",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "NOMINAL CAPACITY/EFFICIENCY",
     "COND COILS 2V",
     "COND COIL 3V",
     "LOW SOUND",
     "DIMENSION “S”"
    ],
    [
     "120 STANDARD EFFICIENCY",
     "YES",
     "—",
     "NO",
     "96.62"
    ],
    [
     "120 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "102.06"
    ],
    [
     "120 STANDARD EFFICIENCY",
     "YES",
     "—",
     "YES",
     "102.06"
    ],
    [
     "130 STANDARD EFFICIENCY",
     "—",
     "YES",
     "NO",
     "96.62"
    ],
    [
     "130 HIGH EFFICIENCY",
     "—",
     "YES",
     "YES",
     "102.06"
    ],
    [
     "130 STANDARD EFFICIENCY",
     "—",
     "YES",
     "YES",
     "102.06"
    ],
    [
     "150 STANDARD EFFICIENCY",
     "—",
     "YES",
     "YES",
     "102.06"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "dim"
  },
  {
   "title": "50N UNIT SIZES R, S, T (120-150 TON NOMINAL CAPACITY)",
   "page": 38,
   "orientation": "column",
   "header": [
    "NOMINAL CAPACITY/ EFFICIENCY",
    "EXTENDED CHASSIS",
    "FIELD USE FILTER SECTION",
    "BLANK SECTION",
    "2-PIECE UNIT",
    "COND",
    "A",
    "B",
    "D",
    "F",
    "G",
    "H",
    "J"
   ],
   "quantities": [
    "efficiency",
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "120 STD EFF",
     "NO",
     "NO",
     "NO",
     "NO",
     "2",
     "458.04",
     "274.35",
     "186.86",
     "459.28",
     "227.68",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "581.29",
     "397.60",
     "205.11",
     "582.53",
     "245.93",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "629.54",
     "445.85",
     "205.11",
     "630.78",
     "245.93",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "2",
     "518.54",
     "334.85",
     "247.36",
     "519.78",
     "288.18",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "641.79",
     "458.10",
     "265.61",
     "643.03",
     "306.43",
     "119.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "690.04",
     "506.35",
     "265.61",
     "691.28",
     "306.43",
     "119.76",
     "—"
    ],
    [
     "",
     "YES",
     "NO",
     "NO",
     "NO",
     "2",
     "482.04",
     "298.35",
     "186.86",
     "483.28",
     "251.68",
     "119.76",
     "195.56"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "605.29",
     "421.60",
     "205.11",
     "606.53",
     "269.93",
     "119.76",
     "213.81"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "653.54",
     "469.85",
     "205.11",
     "654.78",
     "269.93",
     "119.76",
     "213.81"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "2",
     "542.54",
     "358.85",
     "247.36",
     "543.78",
     "312.18",
     "119.76",
     "256.06"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "2",
     "665.79",
     "482.10",
     "265.61",
     "667.03",
     "330.43",
     "119.76",
     "274.31"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "2",
     "714.04",
     "530.35",
     "265.61",
     "715.28",
     "330.43",
     "119.76",
     "274.31"
    ],
    [
     "120 HI EFF 130 ALL 150 STD EFF",
     "NO",
     "NO",
     "NO",
     "NO",
     "3",
     "510.04",
     "274.35",
     "186.86",
     "511.28",
     "227.68",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "633.29",
     "397.60",
     "205.11",
     "634.53",
     "245.93",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "681.54",
     "445.85",
     "205.11",
     "682.78",
     "245.93",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "3",
     "570.54",
     "334.85",
     "247.36",
     "571.78",
     "288.18",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "693.79",
     "458.10",
     "265.61",
     "695.03",
     "306.43",
     "171.76",
     "—"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "742.04",
     "506.35",
     "265.61",
     "743.28",
     "306.43",
     "171.76",
     "—"
    ],
    [
     "",
     "YES",
     "NO",
     "NO",
     "NO",
     "3",
     "534.04",
     "298.35",
     "186.86",
     "535.28",
     "251.68",
     "171.76",
     "195.56"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "657.29",
     "421.60",
     "205.11",
     "658.53",
     "269.93",
     "171.76",
     "213.81"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "705.54",
     "469.85",
     "205.11",
     "706.78",
     "269.93",
     "171.76",
     "213.81"
    ],
    [
     "",
     "",
     "YES",
     "NO",
     "NO",
     "3",
     "594.54",
     "358.85",
     "247.36",
     "595.78",
     "312.18",
     "171.76",
     "256.06"
    ],
    [
     "",
     "",
     "",
     "4 FT",
     "YES",
     "3",
     "717.79",
     "482.10",
     "265.61",
     "719.03",
     "330.43",
     "171.76",
     "274.31"
    ],
    [
     "",
     "",
     "",
     "8 FT",
     "YES",
     "3",
     "766.04",
     "530.35",
     "265.61",
     "767.28",
     "330.43",
     "171.76",
     "274.31"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "48/50N STANDARD UNIT ROOF CURB SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
   "page": 40,
   "orientation": "column",
   "header": [
    "PART NUMBER*",
    "DIMENSION A",
    "DIMENSION B",
    "DIMENSION C"
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "CRRFCURB225A00",
     "361.11",
     "258.61",
     "49.50"
    ],
    [
     "CRRFCURB226A00",
     "376.20",
     "273.70",
     "49.50"
    ],
    [
     "CRRFCURB227A00",
     "385.11",
     "282.61",
     "49.50"
    ],
    [
     "CRRFCURB228A00",
     "400.20",
     "297.70",
     "49.50"
    ],
    [
     "CRRFCURB229A00",
     "427.61",
     "325.11",
     "49.50"
    ],
    [
     "CRRFCURB230A00",
     "439.86",
     "337.36",
     "49.50"
    ],
    [
     "CRRFCURB231A00",
     "442.70",
     "340.20",
     "49.50"
    ],
    [
     "CRRFCURB232A00",
     "451.61",
     "349.11",
     "49.50"
    ],
    [
     "CRRFCURB233A00",
     "454.95",
     "352.45",
     "49.50"
    ],
    [
     "CRRFCURB234A00",
     "463.86",
     "361.36",
     "49.50"
    ],
    [
     "CRRFCURB235A00",
     "466.70",
     "364.20",
     "49.50"
    ],
    [
     "CRRFCURB236A00",
     "475.86",
     "373.36",
     "49.50"
    ],
    [
     "CRRFCURB237A00",
     "478.95",
     "376.45",
     "49.50"
    ],
    [
     "CRRFCURB238A00",
     "488.11",
     "385.61",
     "49.50"
    ],
    [
     "CRRFCURB239A00",
     "490.95",
     "388.45",
     "49.50"
    ],
    [
     "CRRFCURB240A00",
     "499.86",
     "397.36",
     "49.50"
    ],
    [
     "CRRFCURB241A00",
     "503.20",
     "400.70",
     "49.50"
    ],
    [
     "CRRFCURB242A00",
     "512.11",
     "409.61",
     "49.50"
    ],
    [
     "CRRFCURB243A00",
     "514.95",
     "412.45",
     "49.50"
    ],
    [
     "CRRFCURB244A00",
     "527.20",
     "424.70",
     "49.50"
    ],
    [
     "CRRFCURB245A00",
     "536.36",
     "433.86",
     "49.50"
    ],
    [
     "CRRFCURB246A00",
     "551.45",
     "448.95",
     "49.50"
    ],
    [
     "CRRFCURB247A00",
     "560.36",
     "457.86",
     "49.50"
    ],
    [
     "CRRFCURB248A00",
     "575.45",
     "472.95",
     "49.50"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "48/50N STANDARD UNIT ROOF CURB SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
   "page": 40,
   "orientation": "column",
   "header": [
    "PART NUMBER*",
    "DIMENSION A",
    "DIMENSION B",
    "DIMENSION C"
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "CRRFCURB261A00",
     "386.04",
     "283.54",
     "49.50"
    ],
    [
     "CRRFCURB262A00",
     "398.04",
     "283.54",
     "61.50"
    ],
    [
     "CRRFCURB263A00",
     "410.04",
     "307.54",
     "49.50"
    ],
    [
     "CRRFCURB264A00",
     "422.04",
     "307.54",
     "61.50"
    ],
    [
     "CRRFCURB265A00",
     "440.29",
     "325.79",
     "61.50"
    ],
    [
     "CRRFCURB266A00",
     "452.54",
     "350.04",
     "49.50"
    ],
    [
     "CRRFCURB267A00",
     "464.54",
     "350.04",
     "61.50"
    ],
    [
     "CRRFCURB268A00",
     "464.79",
     "362.29",
     "49.50"
    ],
    [
     "CRRFCURB269A00",
     "476.54",
     "374.04",
     "49.50"
    ],
    [
     "CRRFCURB270A00",
     "476.79",
     "362.29",
     "61.50"
    ],
    [
     "CRRFCURB271A00",
     "488.54",
     "374.04",
     "61.50"
    ],
    [
     "CRRFCURB272A00",
     "488.79",
     "386.29",
     "49.50"
    ],
    [
     "CRRFCURB273A00",
     "500.79",
     "398.29",
     "49.50"
    ],
    [
     "CRRFCURB274A00",
     "500.79",
     "386.29",
     "61.50"
    ],
    [
     "CRRFCURB275A00",
     "512.79",
     "398.29",
     "61.50"
    ],
    [
     "CRRFCURB276A00",
     "513.04",
     "410.54",
     "49.50"
    ],
    [
     "CRRFCURB277A00",
     "524.79",
     "422.29",
     "49.50"
    ],
    [
     "CRRFCURB278A00",
     "525.04",
     "410.54",
     "61.50"
    ],
    [
     "CRRFCURB279A00",
     "536.79",
     "422.29",
     "61.50"
    ],
    [
     "CRRFCURB280A00",
     "537.04",
     "434.54",
     "49.50"
    ],
    [
     "CRRFCURB281A00",
     "549.04",
     "434.54",
     "61.50"
    ],
    [
     "CRRFCURB282A00",
     "561.29",
     "458.79",
     "49.50"
    ],
    [
     "CRRFCURB283A00",
     "573.29",
     "458.79",
     "61.50"
    ],
    [
     "CRRFCURB284A00",
     "585.29",
     "482.79",
     "49.50"
    ],
    [
     "CRRFCURB285A00",
     "597.29",
     "482.79",
     "61.50"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "ROOF CURB CONDENSER SUPPORT",
   "page": 40,
   "orientation": "row",
   "header": [
    "UNIT SIZE NOMINAL TONS",
    "COND COILS 2V",
    "COND COIL 3V",
    "DIM. F",
    "DIM. G"
   ],
   "quantities": [
    null,
    "efficiency",
    "efficiency",
    "efficiency",
    "efficiency",
    "efficiency",
    "efficiency",
    null,
    null
   ],
   "rows": [
    [
     "75 ALL",
     "YES",
     "—",
     "131.75±0.75",
     "133.50"
    ],
    [
     "90 STD EFFICIENCY",
     "YES",
     "—",
     "131.75±0.75",
     "133.50"
    ],
    [
     "90 HIGH EFFICIENCY",
     "—",
     "YES",
     "183.75±0.75",
     "183.25"
    ],
    [
     "105 STD EFFICIENCY",
     "YES",
     "—",
     "131.75±0.75",
     "133.50"
    ],
    [
     "105 HIGH EFFICIENCY",
     "—",
     "YES",
     "183.75±0.75",
     "183.25"
    ],
    [
     "120 STD EFFICIENCY",
     "YES",
     "—",
     "131.75±0.75",
     "133.50"
    ],
    [
     "120 HIGH EFFICIENCY",
     "—",
     "YES",
     "183.75±0.75",
     "183.25"
    ],
    [
     "130 ALL",
     "—",
     "YES",
     "183.75±0.75",
     "183.25"
    ],
    [
     "150 ALL",
     "—",
     "YES",
     "183.75±0.75",
     "183.25"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "dim"
  },
  {
   "title": "48N ROOF CURB SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
   "page": 42,
   "orientation": "column",
   "header": [
    "PART NUMBER*",
    "DIMENSION A",
    "DIMENSION B",
    "DIMENSION C"
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "CRRFCURB201A00",
     "296.11",
     "193.61",
     "49.50"
    ],
    [
     "CRRFCURB202A00",
     "311.20",
     "208.70",
     "49.50"
    ],
    [
     "CRRFCURB203A00",
     "320.11",
     "217.61",
     "49.50"
    ],
    [
     "CRRFCURB204A00",
     "335.20",
     "232.70",
     "49.50"
    ],
    [
     "CRRFCURB205A00",
     "356.61",
     "254.11",
     "49.50"
    ],
    [
     "CRRFCURB206A00",
     "371.70",
     "269.20",
     "49.50"
    ],
    [
     "CRRFCURB207A00",
     "380.61",
     "278.11",
     "49.50"
    ],
    [
     "CRRFCURB208A00",
     "395.70",
     "293.20",
     "49.50"
    ],
    [
     "CRRFCURB209A00",
     "419.36",
     "316.86",
     "49.50"
    ],
    [
     "CRRFCURB210A00",
     "434.45",
     "331.95",
     "49.50"
    ],
    [
     "CRRFCURB211A00",
     "443.36",
     "340.86",
     "49.50"
    ],
    [
     "CRRFCURB212A00",
     "485.45",
     "382.95",
     "49.50"
    ],
    [
     "CRRFCURB213A00",
     "467.61",
     "365.11",
     "49.50"
    ],
    [
     "CRRFCURB214A00",
     "479.86",
     "377.36",
     "49.50"
    ],
    [
     "CRRFCURB215A00",
     "482.70",
     "380.20",
     "49.50"
    ],
    [
     "CRRFCURB216A00",
     "491.61",
     "389.11",
     "49.50"
    ],
    [
     "CRRFCURB217A00",
     "494.95",
     "392.45",
     "49.50"
    ],
    [
     "CRRFCURB218A00",
     "503.86",
     "401.36",
     "49.50"
    ],
    [
     "CRRFCURB219A00",
     "506.70",
     "404.20",
     "49.50"
    ],
    [
     "CRRFCURB220A00",
     "518.95",
     "416.45",
     "49.50"
    ],
    [
     "CRRFCURB221A00",
     "528.11",
     "425.61",
     "49.50"
    ],
    [
     "CRRFCURB222A00",
     "543.20",
     "440.70",
     "49.50"
    ],
    [
     "CRRFCURB223A00",
     "552.11",
     "449.61",
     "49.50"
    ],
    [
     "CRRFCURB224A00",
     "567.20",
     "464.70",
     "49.50"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "48N ROOF CURB SIZES R, S, T (120-150 TON NOMINAL CAPACITY)",
   "page": 42,
   "orientation": "column",
   "header": [
    "PART NUMBER*",
    "DIMENSION A",
    "DIMENSION B",
    "DIMENSION C"
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "CRRFCURB249A00",
     "321.04",
     "218.54",
     "49.50"
    ],
    [
     "CRRFCURB250A00",
     "345.04",
     "242.54",
     "49.50"
    ],
    [
     "CRRFCURB251A00",
     "381.54",
     "279.04",
     "49.50"
    ],
    [
     "CRRFCURB252A00",
     "405.54",
     "303.04",
     "49.50"
    ],
    [
     "CRRFCURB253A00",
     "444.29",
     "341.79",
     "49.50"
    ],
    [
     "CRRFCURB254A00",
     "468.29",
     "365.79",
     "49.50"
    ],
    [
     "CRRFCURB255A00",
     "492.54",
     "390.04",
     "49.50"
    ],
    [
     "CRRFCURB256A00",
     "504.79",
     "402.29",
     "49.50"
    ],
    [
     "CRRFCURB257A00",
     "516.54",
     "414.04",
     "49.50"
    ],
    [
     "CRRFCURB258A00",
     "528.79",
     "426.29",
     "49.50"
    ],
    [
     "CRRFCURB259A00",
     "553.04",
     "450.54",
     "49.50"
    ],
    [
     "CRRFCURB260A00",
     "577.04",
     "474.54",
     "49.50"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "COMPONENT PRESSURE DROPS (in. wg) SIZES N, P, Q (75-105 TON NOMINAL CAPACITY)",
   "page": 43,
   "orientation": "column",
   "header": [
    "COMPONENT",
    "AIRFLOW (cfm)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "airflow",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "15,000",
     "19,000",
     "23,000",
     "27,000",
     "31,000",
     "35,000",
     "39,000",
     "43,000",
     "47,000",
     "52,000"
    ],
    [
     "High-Capacity Coil (75-90)",
     "0.05",
     "0.10",
     "0.14",
     "0.18",
     "0.22",
     "0.26",
     "0.29",
     "0.32",
     "0.34",
     "0.37"
    ],
    [
     "High-Capacity Coil (105)",
     "0.04",
     "0.09",
     "0.14",
     "0.19",
     "0.24",
     "0.28",
     "0.32",
     "0.36",
     "0.40",
     "0.44"
    ],
    [
     "Humidi-MiZer® System (75-105)",
     "0.02",
     "0.03",
     "0.05",
     "0.09",
     "0.17",
     "0.25",
     "0.39",
     "0.54",
     "0.70",
     "0.91"
    ],
    [
     "Hydronic Coil (75-105)",
     "0.13",
     "0.20",
     "0.28",
     "0.37",
     "0.46",
     "0.57",
     "0.68",
     "0.80",
     "0.93",
     "1.10"
    ],
    [
     "Steam Coil (75-105)",
     "0.14",
     "0.22",
     "0.31",
     "0.41",
     "0.51",
     "0.63",
     "0.75",
     "0.88",
     "1.02",
     "1.21"
    ],
    [
     "Low Gas Heat (75-105)",
     "0.15",
     "0.20",
     "0.26",
     "0.33",
     "0.41",
     "0.49",
     "0.58",
     "0.68",
     "0.78",
     "0.92"
    ],
    [
     "Medium Gas Heat (75-105)",
     "0.18",
     "0.25",
     "0.33",
     "0.42",
     "0.51",
     "0.62",
     "0.73",
     "0.85",
     "0.98",
     "1.15"
    ],
    [
     "High Gas Heat (75-105)",
     "0.26",
     "0.35",
     "0.45",
     "0.56",
     "0.67",
     "0.80",
     "0.94",
     "1.09",
     "1.24",
     "1.45"
    ],
    [
     "Electric Heat (108 kW)",
     "0.05",
     "0.08",
     "0.12",
     "0.16",
     "0.21",
     "0.27",
     "0.34",
     "0.42",
     "0.50",
     "0.62"
    ],
    [
     "Electric Heat (108 kW, High Fan)",
     "0.08",
     "0.12",
     "0.17",
     "0.24",
     "0.32",
     "0.41",
     "0.51",
     "0.63",
     "0.75",
     "0.93"
    ],
    [
     "Electric Heat (144 kW)",
     "0.06",
     "0.09",
     "0.13",
     "0.18",
     "0.23",
     "0.30",
     "0.38",
     "0.46",
     "0.55",
     "0.68"
    ],
    [
     "Electric Heat (144 kW, High Fan)",
     "0.08",
     "0.13",
     "0.19",
     "0.27",
     "0.35",
     "0.45",
     "0.56",
     "0.69",
     "0.83",
     "1.02"
    ],
    [
     "Electric Heat (190 kW)",
     "0.06",
     "0.10",
     "0.14",
     "0.19",
     "0.26",
     "0.33",
     "0.41",
     "0.51",
     "0.61",
     "0.75"
    ],
    [
     "Electric Heat (190 kW, High Fan)",
     "0.09",
     "0.14",
     "0.21",
     "0.29",
     "0.39",
     "0.50",
     "0.62",
     "0.76",
     "0.91",
     "1.12"
    ],
    [
     "Electric Heat (265 kW)",
     "0.07",
     "0.11",
     "0.15",
     "0.21",
     "0.28",
     "0.36",
     "0.46",
     "0.56",
     "0.67",
     "0.82"
    ],
    [
     "Electric Heat (265 kW, High Fan)",
     "0.10",
     "0.16",
     "0.23",
     "0.32",
     "0.43",
     "0.55",
     "0.68",
     "0.84",
     "1.00",
     "1.24"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "perf"
  },
  {
   "title": "Final Filters",
   "page": 43,
   "orientation": "row",
   "header": [
    "Cartridge Filter Final 2 in. Pre-Filter",
    "0.30",
    "0.39",
    "0.48",
    "0.56",
    "0.64",
    "0.71",
    "0.78",
    "—",
    "—",
    "—"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "power",
    null,
    null,
    "airflow"
   ],
   "rows": [
    [
     "Cartridge Filter Final 4 in. Pre-Filter",
     "0.22",
     "0.29",
     "0.36",
     "0.42",
     "0.48",
     "0.53",
     "0.58",
     "—",
     "—",
     "—"
    ],
    [
     "MERV 15 Bag Final 2 in. Pre-Filter",
     "0.22",
     "0.29",
     "0.36",
     "0.42",
     "0.48",
     "0.53",
     "0.58",
     "—",
     "—",
     "—"
    ],
    [
     "MERV 15 Bag Final 4 in. Pre-Filter",
     "0.14",
     "0.19",
     "0.24",
     "0.28",
     "0.31",
     "0.34",
     "0.37",
     "—",
     "—",
     "—"
    ],
    [
     "HEPA Final 2 in. Pre-Filter",
     "0.38",
     "0.49",
     "0.60",
     "0.70",
     "0.80",
     "0.90",
     "0.99",
     "—",
     "—",
     "—"
    ],
    [
     "HEPA Final 4 in. Pre-Filter",
     "0.30",
     "0.39",
     "0.48",
     "0.56",
     "0.64",
     "0.71",
     "0.78",
     "—",
     "—",
     "—"
    ],
    [
     "Economizer Pressure Drop",
     "0.07",
     "0.09",
     "0.11",
     "0.15",
     "0.19",
     "0.24",
     "0.29",
     "0.35",
     "0.41",
     "0.50"
    ],
    [
     "High PE (Power Exhaust) Fan (off)",
     "0.02",
     "0.05",
     "0.09",
     "0.12",
     "0.15",
     "0.19",
     "0.24",
     "0.30",
     "0.35",
     "0.44"
    ],
    [
     "Low PE Fan (90-105) (off)",
     "0.00",
     "0.05",
     "0.10",
     "0.13",
     "0.17",
     "0.21",
     "0.25",
     "0.30",
     "0.35",
     "0.44"
    ],
    [
     "Low PE Fan (75) (off)",
     "0.06",
     "0.08",
     "0.10",
     "0.13",
     "0.15",
     "0.20",
     "0.25",
     "0.29",
     "0.36",
     "0.43"
    ],
    [
     "Outdoor Airflow Station",
     "0.00",
     "0.03",
     "0.07",
     "0.09",
     "0.11",
     "0.14",
     "0.17",
     "0.20",
     "0.23",
     "0.28"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  },
  {
   "title": "SUPPLY/EXHAUST/RETURN FAN MOTOR LIMITATIONS",
   "page": 45,
   "orientation": "column",
   "header": [
    "BkW",
    "MAX BHP",
    "MAX BkW",
    "MAX AMPS (EA) 460 V",
    "575 V"
   ],
   "quantities": [
    null,
    null,
    null,
    "current",
    "voltage"
   ],
   "rows": [
    [
     "5.60",
     "8.6",
     "6.39",
     "12.0",
     "10.0"
    ],
    [
     "7.46",
     "11.5",
     "8.56",
     "14.3",
     "12.0"
    ],
    [
     "11.19",
     "17.3",
     "12.89",
     "22.0",
     "19.0"
    ],
    [
     "14.92",
     "22.9",
     "17.10",
     "28.7",
     "23.0"
    ],
    [
     "18.65",
     "28.7",
     "21.41",
     "36.3",
     "28.4"
    ],
    [
     "22.38",
     "34.5",
     "25.71",
     "41.7",
     "36.3"
    ],
    [
     "29.84",
     "45.9",
     "34.27",
     "55.0",
     "43.8"
    ],
    [
     "37.30",
     "57.4",
     "42.83",
     "71.0",
     "52.8"
    ],
    [
     "44.80",
     "68.9",
     "51.41",
     "83.0",
     "60.5"
    ],
    [
     "59.50",
     "86.1",
     "64.25",
     "101.0",
     "80.5"
    ],
    [
     "74.60",
     "114.8",
     "85.67",
     "132.0",
     "106.0"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "perf"
  },
  {
   "title": "MINIMUM SPACING (ft)",
   "page": 57,
   "orientation": "column",
   "header": [
    "A",
    "B",
    "C",
    "D",
    "E"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "12",
     "8",
     "12",
     "10",
     "10"
    ],
    [
     "10",
     "8",
     "8",
     "10",
     "10"
    ]
   ],
   "source": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf",
   "kind": "rating"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCACoAUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAMEBQYHAgEI/8QARRAAAQMDAgIHBQUGAwcFAQAAAQACAwQFEQYhEjEHEyJBUWFxFIGRobEjMlJywRUzQmKC0SRT8BYlQ5Ki4fE0VGNzssL/xAAXAQEBAQEAAAAAAAAAAAAAAAAAAQID/8QAHhEBAQACAwEBAQEAAAAAAAAAAAECERIhMQNRQSL/2gAMAwEAAhEDEQA/APpFCEIBCFxLKyCF8sjgyNjS5znHAAHMlB2hVCo6VdGU5IdfIXkHGI2ud9Ao+Xpu0LFIGOuzy4nADYHk/RXVF/QqA3pt0M6Qxm6SNeDgh1O8EH4KSpOlHRtY5rY75A0u5dY1zPmRhNUW1C5jkZNE2SN7XseA5rmnIIPIgqF1Tquj0pRRVFVDPOZnlkbIWgknGe87KCcQstk6bomvLWaXuT8d+R/ZdHpspo4mPk03cxxdzQHY+SvGjUELMafp1sLpQyqtlzpfEvjBx81bqPXemK2kiqGXuiY2UZDZZmscPIgnZNWCwIWV3Lpo6i4VVPQ2unnZBI6MSPrQA/BxkDHI+qYs6YtRyElml6R7QMjhrgc/JXjRsSFkbemi6wsL67SLoo283MrGn9FDzdOdxjLjJTU9MMnha6JziB3b5TjRuiFhEPTpVuc17pKZ0ecYEDhnyzlKv6YK2rqnSU1xZCx2MRdW1wb8RlXhRuSFjkfSbezGD7RA/I2JhG6ajXuoQ8ubcZDk5xwRkD4hOFG2oWJy6+1HJFwmulbvniZCzPyCINfaj4uEXGTP/wAkDf7Jwo2xCxZmpNTue5wvE+Sc4DWkD3YSc2pdUyyNc67VDSBjsBrR8AE4UbahYc7UWqHAA3qrGNxjhH6LmTUOqJY+rde6wDOctIB+IGVeFG5oWDvveqXtDf25WkA52fg/HC9/beqncP8Avyt7PLtf6ynCjd0LDor5qljnOde6wnG2cEfTC5ZqDVrHcQvdUSTncNI+YThRuaFiseqtYtdk3WQj/wClh/8A5TqLW+rmDeeGXH4qcfphThRsCFlEfSJqSP8AeQW+TzLXN/VOWdJt2bvLb6Bw7+GYtPzThRpyFm7OlprCPaLfC0d5bVD9QnDemCxtGZ4nxjylY79VONGgIVZ01r+xasq5aW2TvfPEzjcxzMYbnGc8u9WZZ8AoR+sdPMqJYDdafronFj2AklpHMEKbXzNqWnY3pLvEBGzqqTbPjuFrGbG5ydIOnYZ3RyVj2taAes6l5Y70ICYXjX+nqqx10EFW+V8tO9jeGJ3MtIHcsTtMt0dPLTxVXCWfcEgy1w7x6jIT9808e9fa2v8AGSHY/JXjYvTq3UcE1PGZIY5HYx2mgqRFothbxOoKUu7iYm/2TGkqLc79xVugJ/hlbt8QpNsVSRmNzZm/iieD8lvlDStjS0dzj42TMhe47/YtI5rpvRhM/eO8iP0pwP1U9b2yUZDahjmbnBcMKfgqoXNGHZV2ip1elbxabVA+PU1a2OLscMb37+GBxYHgq/cHX17GNqqu6VLI3cTOsL3AHlkDdaneH08ulWlv70T88Hlsk7Yxpa3ODjBHqoMwob3cKR2JKaql7iJGlo+imqjU00FJHmic4vBd2HZx6rUogDjO6eMia6NwdGC0+I2V2MLp6yCUHrLM+YnmeAg/RStDQWOrqY+u0/LG4kds8WB5rVJ27nZQVzGCCfxDn6oISv0Zp01DpW25u5J++7f5qAi0fHVveaSWOlAcQ0Bh2+avVY6Wpe4sDGB3IDGyY0NJLSFweM9okEIK1LobUtUCwXyIsB24mkZS0uhtVtijEN3hwwYdxPJyfH7qvdNUMGMlSE1VTGNoYOHsjO/MqbGbwaa1PFGOvr6Mt7w6MOP/AOVzU076WhlbUMp3PG3FGwNzlXmeRhBAOVBz272qR5kLWtPIEZyrsQdLpa1VkIEkMjTj+CVzVJUfR7ZnMOZKvcY/fZ+qfQ0MkIAjLSAn8U8tPE4v4APHiwmxWn6Ct8MnFDWVzADuBLz+ST/ZooakMjnqJG45PdxKcnukLAeOojHpuoyavoRL1r5i4gbABNmgzjYRhzh7ku10n4x71GP1FRxO7LJH+9JSaspwMMpnE+ZCbE410vg0pKqqXQxB3UgknCiINQTVUsTIKRrTI8NyT90Hv/7JzNUSvY9khY7DsDDcKoJLpNybEwe5N33GsI24WnyXDiuHHAyVR264XAtx1+B6JEVdbxYFS4AeC84kmDlyK9dLV/8AvZN/ApN7ZnHerm359tel265DszjPigTkAkklbwvBY4tGXntbc1w2CB5HFHk433zum89xaJXNY3iIJz2hk79w5lLslLMEc10y+eWElynrMyl8PILPFLI7rY4w3shmGjbbfPip2ptdNTx8bKeEBo7mBQdFNcZ6nhjETe1hhkacEjly7lG3LX96tNW+judlg4txlkjgCPEc1zVovRvU0Fq1VM0sLJLgwRNI+6HZz81sKxjoroLZrGikuU9S6KrpKgEU8MgBaBgtce/nn4LZ1xz9UL5y15EafpfrhjAfKx/xYF9Gr5/6Woeo6Uo5h/xYYX/UfomHoU09Z5Ltpu9Opml1ZbZY6uFo5uHCQ9vvaPiAvaeds0LZWuy14yCrD0RSFuortD+KBj/g4j9VF6ns/wDs7qeoo2NLaWfNRT+HCT2mj8p+RC6b70hlLSUtSPtoGOPjjf4pubFG13HTVEsDu7ByP7pw2TYJzG8EKhlEL3SDAkZVM8Ccn5rtl3hZLivtxicD95o4SpGN6WLw5uHAEY5HdZ1Fex1NBXUvs8dwfHG856uUDB95/untPSTwbxPZM3G3coN1PB1zmCFgbnYAclJ2akj9pAY57BwnZruamjaVbUzxfvYC0DvAz+qfiqmELRxANO6b+ys24nyPx+JxVWrRWmunZFTzvaHkNOQ0Yz5lXRtZ5ajJ7UrB6kBMJp6bjDnyREtOcl2VBNoa5+eKnA/NKP0yvRZ6p/33QMHll39ldJtKS3SiyS6eP1AykH36gjGGve4+TMJmLAdy+p/5YwPqSmdVZ4hMGe0z7bkAgZ+ATUO0idTU7c8MEjj5nCazavLRhlIwerkz0/RwSiqgqIuslhfs55JJCm20VPEexBG0+TQmoIR2p66RxEcMe/g3KTNwu0xy2A79/V4+qsJaB3bLgtCmhB9ZeercXue0eTwFHUray6wumMxYA4jDnElWOqcAzA7zhQlp/wAPc6ymPInjA/16rUg5/Y7ub6g+4INqiH3nvd6lSz9kjIcNygipLZSkcJiBB55JS9PRU9OAIYI2Dyau85elmrQVhaBUR+qbvOQT4uKcRfvQfAE/JMyew33lQcudsk3nZeuI3STz4IrwnnuuGncrlzxlAOAUBkcWMrhhPW5PdkobguJPckppDFBJIG8TsbDllEeOIawkN7R71zHJE2QOkzgH3JI8RkaQ4gcWSMc0o2ESyYceyM7Z5qiQoL3b6epbUVEj2Qxguc8RlwHrj1S17uGmtR0TWsuFNLLGeJozg48N0607SxulmaYgYxHwkcOxz/4URctGU1BeWVlIzETjxdUT2c94WRoXRXo+vtVZDeqdsMVDURua4EkPe08iBjxHetbWf9FdTXi3T0dQyZ9M08cMrweFuebAe/x+K0BccvVCwzpuaItY22bH36Ub+OHn+63NYt09wEV1kqANiyVnwLSmPoW6K5ODW1Q3/NpHfJwP6q7dIthdd9OGpp2cVZbz18fi5uO233j5gLPOjWbg13RHOOuge3/pB/RbgdwQtZdXY+eoJhIwPY7LXAEFOo37pfVdmOnNUVFIxobSzZqKbHIMJ3b/AEu+RCYRyZI8109RIsecbJUPymbHeZSrHkOwg6Lvt3eo+il7Mf8AGj8pUI05mf7lL2Z3+OYPEH6KCxZUZMPtn+qkcqOmP2zvVRXGF5he5Xjjsqjh5GMKEfKJZ3P8TspGvm6mjkeOeMD1KhYZO4oCD/C39sgOGTt4SPP/AMj5qdcq3dWkwMmYTxwuDhjwU9DKJ4I5Rye0FUelJyOwMd5Sh23KRduclQRta89c1oP3d1GPPU36mlztK3gKeSSCWd7vE7JhdWubBFM3nE8HK0Jlwym0xyQByCcGQOiDm/xDITaY8LCfBQINILj6pZqQjTlgVHQOOM+DCmJdsPRPHnEUp/l/VR7zy9EHLnbJOR2UOduEm52SUVw4+CCctXDj4eK6H3QEQZG5SbzxNKU2DTtzSZBDfA5QI5IkA32XoidLI7uAH6rniDS9+C/gGSAMlePqJmYETQ4EjiBGdsKiVodPi5W+cwVM9LUtdiOWN5b3cjjmFCx1WoaCealuFTLWBpLRG9+SD+LPgrRoql1Pcqh8NqtkMtL1nbqZC6NjTjfLsnPoAVeR0ZXGvuPFXVFLSwbcb4CZHv8ATIAb6nPosXKS9ku1s0Jfv9odJ0tU8NbURjqpmtGAHDwHmMFWNRlh09b9OUJpbfEWNceJ7nuLnPd4klSa41Qsq6doQbJaZsZLahzM+rf+y1VZx04MzoWCTH7usZ82uCY+ij6Am4NY2N/4jwfFhC39fOGiajgvtgmP8NSxp/5iP1X0et5+in9JNhdd9Nmrp2cVXbyZmYG7mY7bfeN/UBZBDMHtDmnIcMgr6OIyMc1hWudNP0dWOqnOb+yqqZ3Uvad4icu4HDwG+CEwv8DeJ+QDlKucQA4KPoqhsjQWuDmu3aQcgp+DxMIyuiCN/FM70Cl7Q7/Hx+/6KBgdipePIfqpq0n/AHjF5k/RBZSVHzn7Z3qnpKZTfvnLK1xlclelcuVRC32btRQA45vP0H6phE4tSVxqhUXOV7TlrTwj3bLyN5JBBWg8ka2WBzD3jCWsFQZaExu+9E4jGeQTdjuI4cm9tk9j1FLCThlQ3iHr/rKgsLzuo+71TqK2VE7Gl7mt7LQMklP3Kpa0udVRspYqSLrCXF8m42HIbfH4KLCtLN1sLJMY4gD5EHvHklamLr6WRniFDUlcaelpOuGTKwkNDvu9o7D4qXgqo35HEQe8OGMKYZcsdt/THjl0UtkvW2yI8y0cJ9yKp2OFvjumtqf1ctVTf5bw4b+K5mqC+5viGC1rAcj5ha8Yk2cxpwxNo0/bSVAibJ1L+BwyCBkYVt16SW+G1QcU0vngJg85ynlWcU5Hi/8ARMXncoEnHcJJ3elHHdIv3KI82wuySGpPi4W7riRpqBwDj8eycFAo95ZEXBhcR3DmUm4yPkZw8i37uNwfVP7daK26VbaaipZKubYlkYzwj+Y8mj1Wn2Tosjc5lRfpGuIxikpiWx/1O5u92Pelsx9Z3vxmVk03cb3VvioaN9RJ/GW4DG/mfyH1Wraf6LaOlhjdepRXPYctgYOGJp7897/ft5K80lHT0FMynpII4IYxhscbQ1o9wSy5XO3xZj+uIoY4IWxQxtjjYMNawAADyAXaELm0EIQgFROmWDrujOtcBnqZYpP+sD9Ve1VukyHr+ja9sxnFOX/Ag/orPRg+lpupFvm/yapp/wCoFfUK+T7LLwW15H/DkDvp/ZfVkEgkp45O5zQ75LeYUWddNtKJ9CwzEZ9nrYnHPgct/VXK4ajs9qBNbcqeEjuL8n4DdZv0j9IFgvOlam0UjqiaWdzCyQRcLAWvDt84Pd4LOMuxRdI6Qr73PVNslYynnhjE3Uy/ck7WCPJOZq6ts9xdQ363yW2YbNLh2JPEtPIhNrHqq4aNY64UMMUj6hhh+1BLRuDnY+Sj9Sa71HqmjNNcqtgpychkcbWAH1xn5rr3tFjjc11SXMcHNcwEEd+6l7W7Fwh/MqJpKO4MlldUxyGm4AI5uEhjjncDO2fRXa3uAroSPxhUWolMpz9s4BOyVDSzmK/SxOPZmaHN/MBv8vosxTvuSM7aiSF0dIzrKl44YmZxxPOzRn1SmVGXuiutwoCy00UlW+JwklEbsOa0ciMbk58PBKRS7loLX+mY/aqq3+3wkcTn0Luscz8ze/1woqg1czrjFVDhdy4SOFzT37HmtCs3SncrPSOpamCaadh4eGqlyG+/HED5FJVl3smv3GK6WiwU9Y49mWWokgeT+cMIPoSs8sp7F1v+oqiuVNVAdVM1xP8ACdiubmHRy01YwEOheM48Ejduh2/2OjdX0VbTdU54EcXtBl4iTsG9gZPphR7Dcoo30M8conjPVTQyN7TXciPiFvHKZXULjqbXxsjZImvachwBCyvWF+c+91kTKiCBsZDGvHaf2Rvt6kqdt+uKcCO3vjfAIssdVTtPVswfBoc734wpTWGrtFimZS1drsVfI2NobLQNm4hkbZkDGjPluuec301hddqJdb8W2+zyS0sdRK2nL2SyjgIJdzJ8V7ZrvPNTSiT7FnCG8IOWd5yCU21RfLRXQ26mt7ndbExsTGwRE9kk888zy/soB0ldDLUUDYSJDw8bzAQYx447hvzws/LHWLp9s7cvVnZfGdfUNZWy9W1mXdXI1gPlx9w96809qJxusVPPE0mqBEb43h/FvtnCjblYLY7UdFbzf4HU1XH9rURUrmCF3dlpxnfwXV0uRZW2qldSUbXW4lgeyLqTKGjGXEb92feutn9cpf40eGcOzw78I7k4o9VVFvnEUdTLA4kNbG8Za7P0VJpmmujFQW9U14yWseXAjPLiPnhTVuip2uDqmXiqJDxdt25I8FiXO3XjpZ85N+p+vrX14jmkiZG4uIIZyOO9RjynM4EcMLG7DBPj3ps2Nz9mtJxzXWONpFzu9NuqdJUteHSEN24Qez71K0lvlrKttLTwyVlQ8bRQt4j7/AefJX6w9FE84ZNfJ/Z4ufstO7tf1P7vQfFW2Y+s734zuktk1wmjgpIpaypdzghZlzR4nwHmcLRbB0TSvAmvlT1LDv7NTO3/AKn/ANvitGtlnt9mpRT2+kipo+8MG7vMnmT5lPVyv0t8OP6aW+10NppG01BSxU0Lf4Y24z5nxPmU7Qhc2ghCEAhCEAhCEAofV1NJV6Nu9PDG6WSSkla1jRkuPCcABTCEHyXaYntpayNwLXM4SWkYI3wRjxU5W32+XCNkVVdqkxtHCGOl4W49BgKd6ULFfKPVAur44GwynhZNDFwsmGSQJR+MDbPeAnXR5qq222p6urt1MMneTqgZoz4g83N+YXf2bjO+0dYbTfqmN1NFa6mvpZN94i1ufEPdgD4pve7K+1B0c8RY9n34pGgPafHHePAjIX0LT1ENXTsngkbLFIMte05BCYX3Ttu1FRezV8AdjPBI3Z8Z8Wnu+i5crtpjGnLbbLqKWjuz3Mt3WEvkD+DBxsC7uGdlrNo0Lpa0cMlDZqTjxkSvb1rvUOdkrJdU6Rv2jBLJTO9stbzkux2ef8Q/hd58j8kaT6Sq60PEQJqKRpw+llOHM/Ke76LVnLuDRek1gbZKJzQAG1GBju7JVAo3YqoT4PH1Vu1bqS2am0bFUUE4c+KoYZInbPZkOG4/XkqXTPxKw+DgtY+IuRO6rF5qo2XoxCRrahjWvaDtlWQuVR1pTxMqbZUCMcdQ+SKQ79oNDS34cRVgnoZBUQMlZu14yEhZ+kaDTd8r6WpojNTAAvlidl44RvtyIGSkdDW39vV/7LqamaOkiidJ9k7hc7cbZ8N1YL70N22sikktdZNS1DjkNnPWRnyz94euSs5WeVUwx+iekqj44zTVkob3Hq6iP6O/RUTUnQjVw8U1lqm1kYyepmIY8eh+6fkqXeNG3vSVwbPUU0tI5jvs6qBx4CfEOHL34KnqXpL1U23tt8lyZxYy2odGHSY8CeR+GUks7xqKvbr/AHjT74ooKx5p45g4U8ri+PrG5xgd2/gnFTeKm5VtdcZWiCpq5OtIjJwxxydkn0a6PqNdXi4QXS4OohCRKzsty5x5Frc+pXl3ov2fdrnbmSue2kqXRCR2xcGkjJTHfK7bys4yRJappNHv0/DUWH2l11ZCw1AZE98RfgF27uRwHHY9ypepbfFLbbdfqGt62pubJHS0nGC2mDSA0DvCsjKCSiuppayuioC3hbKC/BDCMkgjP8LvmqNW3GjjvtZDDIHQRPLInbnjGdjy81MbLlpqzWEv6907T0kMM89TPVU13osVFIY38IyHDOT6b7eC5uGorg7UVZcrhUzSzSRCCVj3dtzCPu5I2TeupHVjKN0dRCI5ZHA5HC5uCNicbg7c04pdM+2VkrhUQzyxlpAYC5ucd+cd61tjSFl4pJ+Kmjc9wjGzt+F2eYwp6w2mpmu9O6WVlTwRktjbKHucXeQO3qrdb7G6nqpX5g6h7AC2KLgHju4nxyn7qmmp4hTwjrG4DeriHCzbkDjnzKvG5M3KRy2ivNqNPBU20hj4w4R1LOAtaT3eQ+Kdy2aK8SCeOnHBEzdod2M53371zS2u632pEBZM95G0EI4nEefgPMlaRp3osqWwMF0q30sAG1NTvy8+PE/kPRvxSawmtpcrn2oMFO+pEVJSU8tRUY4WQwsJIHoO7zOArzYOiurna2W91HssWc+zwO4nn8zuQ92fVaPa7LbrLTdRbqOKmYefAN3eZPMn1T5Yv0t8SY/pjarLbrJS+z26kjpozueEbuPiSdyfVPkIXNsIQhAIQhAIQhAIQhAIQhAIQhAhW0dPcKOWlq4mzQSt4XscMghYlrro+qNPyftKhMktE09mQfeh35P8R/N8fFbovHsbIxzHtDmuGCCMgjwWscrj4lm2D6N17V2ar9nl7Ubj2onHDX+Y/C75FbXarvR3miFTRy8beTmnZzD4ELL9ddGfsnW3KzQl9JgmSmaMuh82d5b/AC93dtsqlYtUVunayORlQRyaHZ4muHg7xHzC6WTPuMzcfRL2Nljcx7Q5rhggjIIWVa06Iopy+4adb1Uo3NLnA8+A935Tt6K86a1XR6iphwERVTRl8JOfe094U8uXeNbfLdKKqkubKWrifHI15acgjBxyI7irDC7BHkVqPSHp63VliqLq+nArqVocyZuziMgYd+Ibnmspjcu2N3EXbiyBv3Kta4/9FZn94rJB8WMVgY7MbT4gKt65lj/ZVvYJG9a2s4gzO/CW4zjwyEEt0VTZ1e5mcg07/q1bKsQ6JY3s1dHI5zSHRyM4c78gc4W3rnn6RxLFHPE6OVjZI3DDmuGQR4ELP9R9EFnunFNa3fs6Y7lgBdE4+nNvu+C0NCzLrxXzxVacvGk6sOuFI4Y/dztOWnww8cvfgqGZH7bcKx9XKeOWcvJk5v8AHdfT0scc0To5WNexww5rhkEeYWe6s6O9PGndUw1MVpdz4H7xO8g3mP6fgukz/U0pGotSCstbKShp421LzmplljBc9oHC2NpxloAA3HNZkdJyS1M9QRCxzjxtByQDnlt791eorNLJVGMvMrQSAxoLifMHYgeuEn1xEpp6eGRz2HGCMn3+C6TFm5Iuns1NQNa6M8MQa3Bm7sAZHid8rszRCQimgNRK9xJPDgZPM4CmbbpysvtZwU8EtZIDuIt2s/NIey305rRrF0XRwtbJdZwM86elJaPR0n3ne7CW44p/rJltDY7neqxsAZLPL/kQtyR69zR5laPp3onEQbLdZhADuaenOXH80n6NA9Vo1BbaK1UraahpoqaFvJkbQB6+Z805XLL6WtTGQ0ttqobRSimoKWOniG+GDmfEnmT5lO0IXNoIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhALONc9G0dwE1xssLW1Dsumphs2U5yXN8HfI+R3WjoIyrLZ3B8zUFbWWOqY7ilYIn7Hdr43d/ofJbJpLX1Pdo4qWukYyod2Y5uTZT4H8LvJKaz0FTaiY+spQ2C4gczsybwDvPwd9QsYqKWssFbLBLA+J7HYkgf/AK+BHuXaazjHcb/q5vHpC6DGf8O4/DdYbG4EDCttk16anT9Vba9zp4JIHxslO74iRgB3iPNU6E42KYyzqtb2ucD80sR8WD6Kna7H+Ltz8cnZJPLHEP7q10bs0MJ/kCeU+kYtWwVMZqHQVFO0GJ2OJhJzkOHu5jcJvXYZaUfRWC/wXCZ3DDwua4tGcZHP0WvU1TBV07Z6eVksTxkOYcgr55uVnvWmqz2Kqp3lp3awkua4eMbu/wBPkpnTlzu9jkFTTzGCB3afDMey4eY7j5hS48u4m9NyUTdNTWu05bPUh0v+VH23fLl71mN96Qq+sa5scpaw7cEOWN97uZVWc6vrWmSUinpuZJPA3/uk+f6ly/F5v/SnIA6Ki4af8uHyfHk35qiT3W7XqofK0yEn70j3ZOPNx5e5Tlj0JWXZwkp6MuiJ3qKrMcXq1v3n/TzWjWno9tlFwvryblK3k2RobC30jG3xyryxx8NWs70pZr29srbXB7V1xHHM/swt/rPP+kFXu29G9GJTPeJvbZHniMMYMcIPmObvefcrq1jWNDWtDWtGAAMAL1c7na1olT00FJTsgpoWQwsGGsjaGtaPIBKoQsKEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgFAao0lRampftAIayMYiqGjJH8p8W+Xwwp9CD5uvdhr9P3Z0csRp6ho3DT2JW/iae8H5d68gmZITw5GNiDzHqt/vtgodQ280tZHy3jkbs+N3i0/wCsrE9S6XrtM1zROOJrj9lURjsyjwx4+I+GV3xz5dVnxL0D82+H8qkaHUkmnmTSRiPimAHFJnDceXfzUFa6ps1AwR4IblufFMnUxqK7qpZpqqYnLaenaZJPgOSuv1N/h5c9VV11mzJK+Yg9kycgf5WhRstPNPwurZzHx7Na7dzj4NYOauto6PLpVOa+qMdnpz/CzEtQ71P3W/NXmy6VtNiPHSUoNRjDqiU8crv6j9BgKX6SeJMazex6CulwDHilFDBz66tGZMfyxd3vwr7aNDWi1vbPMx1wqmnImqsO4T/K37rfcM+asiFyuVvrckgwhCFlQhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAmtxttJdaKSkrYWzQSDdrh8x4EeKEIK0OjOwNpWQx+1RvDsvmbLh8g/CTjGPQAqwWuyW6yQdTbqOKmafvFje07zJ5n3oQrsP0IQoBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIP//Z",
 "photoSource": "Carrier_48-50N-6PD_WeatherExpert_ProductData.pdf p1"
}