{
 "id": "daikin-dms502b71",
 "equipId": "e8",
 "vendor": "Daikin",
 "model": "DMS502B71",
 "name": "VRV BACnet 인터페이스 (DIII-NET ↔ BACnet 게이트웨이)",
 "cat": "HVAC.AIR.TERMINAL.VRF",
 "tag": "vrf-indoorUnit-fcu",
 "status": "active",
 "summary": "실내기 1대당 **멤버 오브젝트 35종**을 노출한다. DIII 포트 4개 × 64대 = **최대 256대**를 하나의 게이트웨이가 담당하며, 오브젝트 ID는 목록이 아니라 **계산식**으로 정해진다.",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [
  [
   "최대 접속 실내기",
   "256",
   "대",
   "DIII 포트 4개 × 64대",
   "Design Guide"
  ],
  [
   "오브젝트 ID 계산식",
   "ObjectType×2²² + 실내기번호×256 + 멤버번호",
   "—",
   "예: 실내기 000 · StartStopCommand → BO(4) + 0×256 + 1 = **16777217**",
   "Design Guide"
  ],
  [
   "오브젝트 타입 오프셋",
   "AV=2 · BI=3 · BO=4 · BV=5 · MI=13 · MO=14",
   "—",
   "타입별 ID 베이스",
   "Design Guide"
  ],
  [
   "실내기당 멤버 오브젝트",
   "35",
   "종",
   "아래 표",
   "Design Guide"
  ]
 ],
 "comm": [
  [
   "BACnet/IP",
   "게이트웨이 표준",
   "Ethernet",
   "Design Guide"
  ],
  [
   "DIII-NET",
   "실내기 측",
   "전용 2선",
   "Design Guide"
  ]
 ],
 "io": [],
 "elec": null,
 "points": [
  {
   "type": "BO",
   "inst": 1,
   "name": "StartStopCommand · 운전·정지 지령",
   "unitRaw": "—",
   "unit": null,
   "note": "On / Off"
  },
  {
   "type": "BI",
   "inst": 2,
   "name": "StartStopStatus · 운전 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "On / Off"
  },
  {
   "type": "BI",
   "inst": 3,
   "name": "Alarm · 알람",
   "unitRaw": "—",
   "unit": null,
   "note": "Normal / Malfunction"
  },
  {
   "type": "MSI",
   "inst": 4,
   "name": "MalfunctionCode · 고장 코드",
   "unitRaw": "—",
   "unit": null,
   "note": "Daikin 지정 코드"
  },
  {
   "type": "MSO",
   "inst": 5,
   "name": "AirConModeCommand · 운전모드 지령",
   "unitRaw": "—",
   "unit": null,
   "note": "Cool / Heat / Fan / Auto / Dry"
  },
  {
   "type": "MSI",
   "inst": 6,
   "name": "AirConModeStatus · 운전모드 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Cool / Heat / Fan / Dry"
  },
  {
   "type": "MSO",
   "inst": 7,
   "name": "AirFlowRateCommand · 풍량 지령",
   "unitRaw": "—",
   "unit": null,
   "note": "Low / … "
  },
  {
   "type": "MSI",
   "inst": 8,
   "name": "AirFlowRateStatus · 풍량 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Low / …"
  },
  {
   "type": "AI",
   "inst": 9,
   "name": "RoomTemp · 실내온도",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "℃ / ℉"
  },
  {
   "type": "AV",
   "inst": 10,
   "name": "TempAdjust · 설정온도",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "℃ / ℉"
  },
  {
   "type": "BI",
   "inst": 11,
   "name": "FilterSign · 필터 신호",
   "unitRaw": "—",
   "unit": null,
   "note": "No / Yes"
  },
  {
   "type": "BV",
   "inst": 12,
   "name": "FilterSignReset · 필터 신호 리셋",
   "unitRaw": "—",
   "unit": null,
   "note": "Reset"
  },
  {
   "type": "BV",
   "inst": 13,
   "name": "RemoteControlStart · 리모컨 운전 허용",
   "unitRaw": "—",
   "unit": null,
   "note": "Permit / Prohibit"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "RemoteControlAirConModeSet · 리모컨 모드 허용",
   "unitRaw": "—",
   "unit": null,
   "note": "Permit / Prohibit"
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "RemoteControlTempAdjust · 리모컨 설정온도 허용",
   "unitRaw": "—",
   "unit": null,
   "note": "Permit / Prohibit"
  },
  {
   "type": "—",
   "inst": 18,
   "name": "GasTotalPower · 적산 가스",
   "unitRaw": "—",
   "unit": null,
   "note": "Accumulator"
  },
  {
   "type": "—",
   "inst": 19,
   "name": "ElecTotalPower · 적산 전력",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Accumulator"
  },
  {
   "type": "BI",
   "inst": 20,
   "name": "CommunicationStatus · 통신 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Normal / Communication error"
  },
  {
   "type": "BV",
   "inst": 21,
   "name": "SystemForcedOff · 강제 정지",
   "unitRaw": "—",
   "unit": null,
   "note": "Inactive / Active"
  },
  {
   "type": "AV",
   "inst": 22,
   "name": "AirDirectionCommand · 풍향 지령",
   "unitRaw": "—",
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 23,
   "name": "AirDirectionStatus · 풍향 상태",
   "unitRaw": "—",
   "unit": null,
   "note": ""
  },
  {
   "type": "BO",
   "inst": 24,
   "name": "ForcedThermoOFFCommand · 강제 서모오프 지령",
   "unitRaw": "—",
   "unit": null,
   "note": "Inactive / Active"
  },
  {
   "type": "BI",
   "inst": 25,
   "name": "ForcedThermoOFFStatus · 강제 서모오프 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Inactive / Active"
  },
  {
   "type": "BO",
   "inst": 26,
   "name": "EnergyEfficiencyCommand · 절전 지령",
   "unitRaw": "—",
   "unit": null,
   "note": "Inactive / Active"
  },
  {
   "type": "BI",
   "inst": 27,
   "name": "EnergyEfficiencyStatus · 절전 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Inactive / Active"
  },
  {
   "type": "BI",
   "inst": 28,
   "name": "ThermoStatus · 서모온 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Off / On"
  },
  {
   "type": "BI",
   "inst": 29,
   "name": "CompressorStatus · 압축기 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Off / On"
  },
  {
   "type": "BI",
   "inst": 30,
   "name": "IndoorFanStatus · 실내팬 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Off / On"
  },
  {
   "type": "BI",
   "inst": 31,
   "name": "HeaterStatus · 히터 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Off / On"
  },
  {
   "type": "MSO",
   "inst": 32,
   "name": "VentilationModeCommand · 환기모드 지령",
   "unitRaw": "—",
   "unit": null,
   "note": "Bypass / ERV / Auto"
  },
  {
   "type": "MSI",
   "inst": 33,
   "name": "VentilationModeStatus · 환기모드 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Bypass / ERV / Auto"
  },
  {
   "type": "MSO",
   "inst": 34,
   "name": "VentilationAmountCommand · 환기량 지령",
   "unitRaw": "—",
   "unit": null,
   "note": "Low / High / Auto"
  },
  {
   "type": "MSI",
   "inst": 35,
   "name": "VentilationAmountStatus · 환기량 상태",
   "unitRaw": "—",
   "unit": null,
   "note": "Low / High / Auto"
  }
 ],
 "gap": "실내기 정격(냉난방능력·소비전력·냉매)은 게이트웨이 문서에 없다 → 실내기 카탈로그 필요. **오브젝트 ID가 계산식이라 실내기 수만큼 자동 전개된다** — 카탈로그가 '식'을 저장해야지 8,960개(256×35) 행을 저장할 일이 아니다.",
 "extractor": "table"
}