{
 "id": "daikin-microtech-iii-4-agz-amz-ads-awv-wme-wwv-chillers-bacnet-lonworks",
 "equipId": "e9",
 "vendor": "Daikin",
 "model": "MicroTech III/4 — AGZ·AMZ·ADS·AWV·WME·WWV Chillers (BACnet) · LonWorks",
 "name": "MicroTech III/4 AGZ·AMZ·ADS·AWV·WME·WWV Chillers · LonWorks",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 455점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 1,
   "name": "EntEvapWaterTemp",
   "unitRaw": "-40 – 230°F -40 – 110°C Default: NA",
   "unit": null,
   "note": "The temperature of the fluid entering the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71. · 범위 -40 – 230°F -40 – 110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 2,
   "name": "LvgEvapWaterTempUnit",
   "unitRaw": "-40 – 230°F -40 – 110°C Default: NA",
   "unit": null,
   "note": "The current temperature of the fluid leaving the evaporator. This data point is also used for Intrinsic Alarming. See “BACnet Intrinsic Alarming” on page 71. · 범위 -40 – 230°F -40 – 110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 3,
   "name": "EntCondWaterTemp",
   "unitRaw": "-40°–230°F -40°–110°C Default: NA",
   "unit": null,
   "note": "The current temperature of the water entering the condenser. · 범위 -40°–230°F -40°–110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 4,
   "name": "LvgCondWaterTemp",
   "unitRaw": "-40°–230°F -40°–110°C Default: NA",
   "unit": null,
   "note": "The current temperature of the water leaving the condenser. · 범위 -40°–230°F -40°–110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 5,
   "name": "OutdoorAirTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 6,
   "name": "ChillerCurrent",
   "unitRaw": "Amp range varies by chiller model Default: NA",
   "unit": null,
   "note": "The average current of the chiller. Compressor cur- rents may be added together to calculate this value. · 범위 Amp range varies by chiller model Default: NA"
  },
  {
   "type": "AI",
   "inst": 9,
   "name": "C1Comp1Current",
   "unitRaw": "Amp range varies by chiller model Default: NA",
   "unit": null,
   "note": "The average current of the compressor motor. Multiple analog inputs exist for Compressor Current because of Intrinsic Alarming. Each object gener- ates different alarms for this sensor. However, the Present Value of each object will be comi"
  },
  {
   "type": "AI",
   "inst": 10,
   "name": "C1Comp2Current",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 12,
   "name": "C2Comp1Current",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 15,
   "name": "C3Comp1Current",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 27,
   "name": "C1Comp1Voltage",
   "unitRaw": "0 – 15000 VAC Default: NA",
   "unit": null,
   "note": "The average voltage of the compressor motor. BAC- net uses a separate output for each compressor. · 범위 0 – 15000 VAC Default: NA"
  },
  {
   "type": "AI",
   "inst": 28,
   "name": "C1Comp2Voltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 30,
   "name": "C2Comp1Voltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 33,
   "name": "C3Comp1Voltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 45,
   "name": "C1Comp11Kilowatts",
   "unitRaw": "0 – 3500 kilowatts Default: NA",
   "unit": null,
   "note": "The current power of the compressor motor. BACnet uses a separate variable for each compressor. · 범위 0 – 3500 kilowatts Default: NA"
  },
  {
   "type": "AI",
   "inst": 46,
   "name": "C1Comp2Kilowatts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 48,
   "name": "C2Comp11Kilowatts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 51,
   "name": "C3Comp11Kilowatts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 63,
   "name": "C1Comp1DischargeTemp",
   "unitRaw": "-40 – 249.8°F -40 – 121°C Default: NA",
   "unit": null,
   "note": "The current refrigerant temperature discharged from the compressor. BACnet uses a separate object for each compressor/circuit combination. · 범위 -40 – 249.8°F -40 – 121°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 64,
   "name": "C1Comp2DischargeTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 66,
   "name": "C2Comp1DischargeTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 69,
   "name": "C3Comp1DischargeTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 72,
   "name": "C4Comp1DischargeTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 81,
   "name": "C1Comp1DischRefPres- sure",
   "unitRaw": "-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
   "unit": null,
   "note": "The current discharge refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
  },
  {
   "type": "AI",
   "inst": 82,
   "name": "C1Comp2DischRefPres- sure",
   "unitRaw": "-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
   "unit": null,
   "note": "The current discharge refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
  },
  {
   "type": "AI",
   "inst": 99,
   "name": "Cond1RefPressure",
   "unitRaw": "0 – 410. 019 psi (700 psi for R410A) 0 – 4827 kPa (4826 kPa for R410A) Default: NA",
   "unit": null,
   "note": "The current condenser pressure. BACnet has three objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the three objects to generate sepa"
  },
  {
   "type": "AI",
   "inst": 100,
   "name": "Cond2RefPressure",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 101,
   "name": "Cond3RefPressure",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 102,
   "name": "Cond4RefPressure",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 105,
   "name": "C1Comp1SuctionTemp",
   "unitRaw": "-40 – 230°F -40 – 110°C Default: NA",
   "unit": null,
   "note": "The current refrigerant temperature entering the compressor. BACnet uses a separate read-only object for each compressor/circuit combination. · 범위 -40 – 230°F -40 – 110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 106,
   "name": "C1Comp2SuctionTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 108,
   "name": "C2Comp1SuctionTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 111,
   "name": "C3Comp1SuctionTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 114,
   "name": "C4Comp1SuctionTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 123,
   "name": "C1Comp1SuctionPressure",
   "unitRaw": "-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
   "unit": null,
   "note": "The current suction refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
  },
  {
   "type": "AI",
   "inst": 124,
   "name": "C1Comp2SuctionPressure",
   "unitRaw": "-350–350 Psi, -2413 kPa – 2413 kPa Default: NA",
   "unit": null,
   "note": "The current suction refrigerant pressure for the compressor. · 범위 -350–350 Psi, -2413 kPa – 2413 kPa Default: NA"
  },
  {
   "type": "AI",
   "inst": 141,
   "name": "C1EvapRefPressure",
   "unitRaw": "-349.974 -349.974 psi -2413 - 2413 kPa Default: NA",
   "unit": null,
   "note": "The current refrigerant pressure in the evapora- tor. BACnet has four objects for each circuit. The Present Value property of each object is the same for each circuit. BACnet Intrinsic Alarming supports the ability for each of the four obje"
  },
  {
   "type": "AI",
   "inst": 142,
   "name": "C2EvapRefPressure",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 143,
   "name": "C3EvapRefPressure",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 144,
   "name": "C4EvapRefPressure",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 147,
   "name": "CondWaterFlowRate",
   "unitRaw": "0-65,535 GPM 0-4134.6 L/S; Default: NA",
   "unit": null,
   "note": "The rate of water flow through the condenser. · 범위 0-65,535 GPM 0-4134.6 L/S; Default: NA"
  },
  {
   "type": "AI",
   "inst": 148,
   "name": "EvapWaterFlowRate",
   "unitRaw": "0-65,535 GPM 0-4134.6 L/S; Default: NA",
   "unit": null,
   "note": "The rate of water flow through the evaporator. · 범위 0-65,535 GPM 0-4134.6 L/S; Default: NA"
  },
  {
   "type": "AI",
   "inst": 149,
   "name": "OutdoorAirTempLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 150,
   "name": "HeatRecLvgWaterTemp",
   "unitRaw": "-40° – 230°F -40° – 110°C Default: NA",
   "unit": null,
   "note": "The current heat recovery leaving fluid temperature. · 범위 -40° – 230°F -40° – 110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 151,
   "name": "EvapLWT1¹",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 152,
   "name": "EvapLWT2¹",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 153,
   "name": "C1EvapRefPressureUn- load",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 154,
   "name": "C2EvapRefPressureUn- load",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 155,
   "name": "C3EvapRefPressureUn- load",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 156,
   "name": "C4EvapRefPressureUn- load",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 157,
   "name": "Cond1RefPressureInhLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 158,
   "name": "Cond2RefPressureInhLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 159,
   "name": "Cond3RefPressureInhLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 160,
   "name": "Cond4RefPressureInhLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 161,
   "name": "Cond1RefPressureUnload",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 162,
   "name": "Cond2RefPressureUnload",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 163,
   "name": "Cond3RefPressureUnload",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 164,
   "name": "Cond4RefPressureUnload",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 165,
   "name": "C1Comp1OilFeedPress",
   "unitRaw": "-5.801473 – 17.54946 psi -40 – 121 kPA Default: NA",
   "unit": null,
   "note": "The current Oil Feed Pressure. There is one BACnet object for each compressor. These objects generate the COMPRESSOR SHUTDOWN - Oil Feed Pres- sure Sensor Fault Circuit #n Comp #n alarms. · 범위 -5.801473 – 17.54946 psi -40 – 121 kPA Default:"
  },
  {
   "type": "AI",
   "inst": 166,
   "name": "C2Comp1OilFeedPress",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 167,
   "name": "C3Comp1OilFeedPress",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 168,
   "name": "C4Comp1OilFeedPress",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 169,
   "name": "C1EvapRefPressureStrt- Fail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 170,
   "name": "C2EvapRefPressureStrt- Fail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 171,
   "name": "C3EvapRefPressureStrt- Fail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 172,
   "name": "C4EvapRefPressureStrt- Fail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 173,
   "name": "C1EvapRefPressureIn- hLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 174,
   "name": "C2EvapRefPressureIn- hLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 175,
   "name": "C3EvapRefPressureIn- hLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 176,
   "name": "C4EvapRefPressureIn- hLoad",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 177,
   "name": "HeatRecEntWaterTemp",
   "unitRaw": "-40° – 230°F -40° – 110°C Default: NA",
   "unit": null,
   "note": "The current heat recovery entering fluid tempera- ture. · 범위 -40° – 230°F -40° – 110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 178,
   "name": "C1Co1VfdTemp",
   "unitRaw": "14 - 302 °F -10 - 150 °C Default: NA",
   "unit": null,
   "note": "The current compressor VFD heat sink temperature. These objects can be used for Intrinsic Alarming, and only apply to units configured for a VFD. There is one parameter for each compressor. · 범위 14 - 302 °F -10 - 150 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 179,
   "name": "C2Co1VfdTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 180,
   "name": "C3Co1VfdTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 181,
   "name": "C1Co1CurrentUnl",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 182,
   "name": "C2Co1CurrentUnl",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 183,
   "name": "C3Co1CurrentUnl",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 184,
   "name": "C1Co1CurrentHold",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 185,
   "name": "C2Co1CurrentHold",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 186,
   "name": "C3Co1CurrentHold",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 217,
   "name": "C1Comp1MotorCurrent- Percent",
   "unitRaw": null,
   "unit": null,
   "note": "The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor."
  },
  {
   "type": "AI",
   "inst": 218,
   "name": "C1LiqLineRefTemp",
   "unitRaw": "-40°–230°F -40°–110°C Default: NA",
   "unit": null,
   "note": "The current liquid line refrigerant temperature for the circuit. · 범위 -40°–230°F -40°–110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 219,
   "name": "C2LiqLineRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 224,
   "name": "C1SuctionTemperature",
   "unitRaw": "-40 – 230°F -40 – 110°C Default: NA",
   "unit": null,
   "note": "The current circuit 1 suction refrigerant temperature. · 범위 -40 – 230°F -40 – 110°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 234,
   "name": "C1EconRefPress",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "AI",
   "inst": 235,
   "name": "C2EconRefPress",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 Economizer Refrigerant Pressure Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "AI",
   "inst": 238,
   "name": "C1EconRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "AI",
   "inst": 239,
   "name": "C2EconRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 Economizer Temperature Sensor Fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "AI",
   "inst": 250,
   "name": "C1Comp1StatorTemp1",
   "unitRaw": "-58-392°F -50.0~200.0°C Default: NA",
   "unit": null,
   "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 251,
   "name": "C1Comp2StatorTemp1",
   "unitRaw": "-58-392°F -50.0~200.0°C Default: NA",
   "unit": null,
   "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 256,
   "name": "C1Comp1StatorTemp2",
   "unitRaw": "-58-392°F -50.0~200.0°C Default: NA",
   "unit": null,
   "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 257,
   "name": "C1Comp2StatorTemp2",
   "unitRaw": "-58-392°F -50.0~200.0°C Default: NA",
   "unit": null,
   "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 262,
   "name": "C1Comp1StatorTemp3",
   "unitRaw": "-58-392°F -50.0~200.0°C Default: NA",
   "unit": null,
   "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 263,
   "name": "C1Comp2StatorTemp3",
   "unitRaw": "-58-392°F -50.0~200.0°C Default: NA",
   "unit": null,
   "note": "The current stator temperature for the compressor. · 범위 -58-392°F -50.0~200.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 268,
   "name": "C1Comp1MotorGapTemp",
   "unitRaw": "-45-212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current motor gap temperature for the compres- sor. · 범위 -45-212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 269,
   "name": "C1Comp2MotorGapTemp",
   "unitRaw": "-45-212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current motor gap temperature for the compres- sor. · 범위 -45-212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 274,
   "name": "C1Comp1MotorCaseTemp",
   "unitRaw": "-45-212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current motor case temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 275,
   "name": "C1Comp2MotorGapTemp",
   "unitRaw": "-45-212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current motor case temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 280,
   "name": "C1Comp1RotorPumpTemp",
   "unitRaw": "-45-212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current rotor pump temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 281,
   "name": "C1Comp2RotorPumpTemp",
   "unitRaw": "-45-212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current rotor pump temperature for the com- pressor. · 범위 -45-212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AI",
   "inst": 286,
   "name": "C1Comp2MotorCurrent- Percent",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 308,
   "name": "EntWseWaterTemp",
   "unitRaw": "-40 - 230 °F -40 - 110 °C Default: NA",
   "unit": null,
   "note": "The current waterside economizer entering water temperature. · 범위 -40 - 230 °F -40 - 110 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 370,
   "name": "CtrlBoxTemp",
   "unitRaw": "-40 - 244 °F -40 - 118 °C Default: NA",
   "unit": null,
   "note": "The current control panel internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 371,
   "name": "PwrBoxTemp",
   "unitRaw": "-40 - 244 °F -40 - 118 °C Default: NA",
   "unit": null,
   "note": "The current power panel internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 372,
   "name": "HarmFiltTemp",
   "unitRaw": "-40 - 244 °F -40 - 118 °C Default: NA",
   "unit": null,
   "note": "The current harmonic filter internal temperature. · 범위 -40 - 244 °F -40 - 118 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 374,
   "name": "C1DischargeSHTemp",
   "unitRaw": "0 - 50 °F 0 - 27.8 °C Default: NA",
   "unit": null,
   "note": "The current circuit discharge superheat temperature. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 375,
   "name": "C2DischargeSHTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 378,
   "name": "C1CondApproachT",
   "unitRaw": "0 - 50 °F 0 - 27.8 °C Default: NA",
   "unit": null,
   "note": "The current circuit condenser approach temperature. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 379,
   "name": "C2CondApproachT",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 382,
   "name": "C1\\EvapApproachT",
   "unitRaw": "0 - 50 °F 0 - 27.8 °C Default: NA",
   "unit": null,
   "note": "The current circuit evaporator approach tempera- ture. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 383,
   "name": "C2\\EvapApproachT",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 386,
   "name": "C1Ev1SuperHeatT",
   "unitRaw": "0 - 50 °F 0 - 27.8 °C Default: NA",
   "unit": null,
   "note": "The current circuit evaporator superheat tempera- ture. · 범위 0 - 50 °F 0 - 27.8 °C Default: NA"
  },
  {
   "type": "AI",
   "inst": 387,
   "name": "C2Ev1SuperHeatT",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AI",
   "inst": 390,
   "name": "C1SubcoolingTemp",
   "unitRaw": "-40 - 244°F, -40 - 118°C, Default: NA",
   "unit": null,
   "note": "The current subcooling temperature for the circuit. · 범위 -40 - 244°F, -40 - 118°C, Default: NA"
  },
  {
   "type": "AI",
   "inst": 391,
   "name": "C2SubcoolingTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 1,
   "name": "ActiveCapacityLimit",
   "unitRaw": "0 – 100% Default: NA",
   "unit": null,
   "note": "Measures of the ratio of operating ca- pacity limit to full capacity expressed as a percentage. This value is the lowest of all limits specified by the operator, analog Demand Limit input, or Network Capacity Limit Setpoint. · 범위 0 – 100% D"
  },
  {
   "type": "AV",
   "inst": 2,
   "name": "ChillerCapacity",
   "unitRaw": "0 – 100% Default: NA",
   "unit": null,
   "note": "The percent of maximum capacity the chiller is producing under the present operating conditions. At 100%, the chiller may be producing more or less than its nominal rating due to variations in operating conditions. · 범위 0 – 100% Default: NA"
  },
  {
   "type": "AV",
   "inst": 3,
   "name": "NetworkCapacityLimitPct",
   "unitRaw": "0 – 100% Default: 100%",
   "unit": null,
   "note": "Sets the maximum capacity level of the chiller. This level may be adjusted, but not above the factory-specified limit. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local/Network can onl"
  },
  {
   "type": "AV",
   "inst": 4,
   "name": "NetworkCoolTempSetpoint",
   "unitRaw": "24.98 – 60.08°F -3.9 – 15.6°C Default: 43.88°F / 6.6°C",
   "unit": null,
   "note": "Changes the Cooling setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Cooling Mode. It cannot be set below the local Cool Set- point. The unit controller only uses this vari"
  },
  {
   "type": "AV",
   "inst": 5,
   "name": "ActiveLvgWaterTarget",
   "unitRaw": "15.08 – 149.9°F -9.4 – 65.5°C Default: NA",
   "unit": null,
   "note": "The current setpoint used to control the chiller. The setpoint that is used is based on the operating mode (Ice, Cool or Heat) of the chiller and any “LWT reset” functions that are in effect. See Chiller Mode Output and Chiller Mode Setpoin"
  },
  {
   "type": "AV",
   "inst": 6,
   "name": "NetworkHeatTempSetpoint",
   "unitRaw": "68 to 150 °F (20 to 65.56 °C)",
   "unit": null,
   "note": "Changes the Heat setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Heat Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chil"
  },
  {
   "type": "AV",
   "inst": 7,
   "name": "NetworkIceTempSetpoint",
   "unitRaw": "AWS/AWV/ ADS/WWV/ TWV: 17.6 – 39.2°F -8.0 – 4.0°C AGZ-D/AGZ-E/ AMZ: 15.08 – 38.12°F -9.4 – 3.4°C Default: 24.98°F / 3.9°C",
   "unit": null,
   "note": "Changes the Ice setpoint from the network. It sets the temperature of the Leaving Chilled Fluid when the chiller is operating in the Ice Mode. The unit controller only uses this variable if Chiller Local/Network is set to Remote (0). Chille"
  },
  {
   "type": "AV",
   "inst": 8,
   "name": "C1Comp1MotorCurrent Percent",
   "unitRaw": null,
   "unit": null,
   "note": "The current percent RLA for the compressor motor of the compressor. BACnet uses a separate variable for each compressor."
  },
  {
   "type": "AV",
   "inst": 9,
   "name": "C1Comp2MotorCurrent Percent",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 11,
   "name": "C2Comp1MotorCurrent Percent",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 14,
   "name": "C3Comp1MotorCurrent Percent",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 44,
   "name": "Cond1SatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": "The current saturated refrigerant temperature of the condenser. BACnet uses a separate read-only object for each condenser."
  },
  {
   "type": "AV",
   "inst": 45,
   "name": "Cond2SatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 46,
   "name": "Cond3SatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 47,
   "name": "Cond4SatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 68,
   "name": "C1EvapSatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": "The current saturated refrigerant tem- perature of the evaporator. For BACnet, there is a separate output for each condenser."
  },
  {
   "type": "AV",
   "inst": 69,
   "name": "C2EvapSatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 70,
   "name": "C3EvapSatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 71,
   "name": "C4EvapSatRefTemp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 74,
   "name": "C1Comp1Hours",
   "unitRaw": null,
   "unit": null,
   "note": "The number of hours that the compres- sor motor has been turned on. BACnet uses a separate read/write object for each compressor/circuit combination."
  },
  {
   "type": "AV",
   "inst": 75,
   "name": "C1Comp2Hours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 76,
   "name": "C1Comp3Hours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 77,
   "name": "C2Comp1Hours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 78,
   "name": "C2Comp2Hours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 79,
   "name": "C2Comp3Hours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 80,
   "name": "C3Comp1Hours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 83,
   "name": "C4Comp1Hours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 92,
   "name": "C1Comp1Starts",
   "unitRaw": null,
   "unit": null,
   "note": "The number of times the compressor motor has been started. BACnet uses a separate read/write object for each compressor/circuit combination."
  },
  {
   "type": "AV",
   "inst": 93,
   "name": "C1Comp2Starts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 94,
   "name": "C1Comp3Starts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 95,
   "name": "C2Comp1Starts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 96,
   "name": "C2Comp2Starts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 97,
   "name": "C2Comp3Starts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 98,
   "name": "C3Comp1Starts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 101,
   "name": "C4Comp1Starts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 110,
   "name": "CondPump1RunHours",
   "unitRaw": "0 – 999,999 hours Default: NA",
   "unit": null,
   "note": "The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump. · 범위 0 – 999,999 hours Default: NA"
  },
  {
   "type": "AV",
   "inst": 111,
   "name": "CondPump2RunHours",
   "unitRaw": "0 – 999,999 hours Default: NA",
   "unit": null,
   "note": "The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump. · 범위 0 – 999,999 hours Default: NA"
  },
  {
   "type": "AV",
   "inst": 112,
   "name": "EvapPump1OperHours",
   "unitRaw": null,
   "unit": null,
   "note": "The number of hours that the pump mo- tor has been turned on. BACnet uses separate variable for each pump."
  },
  {
   "type": "AV",
   "inst": 113,
   "name": "EvapPump2OperHours",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 115,
   "name": "C1Comp1LiftTemp",
   "unitRaw": "-45 – 212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current lift temperature for the compressor. · 범위 -45 – 212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AV",
   "inst": 116,
   "name": "C1Comp2LiftTemp",
   "unitRaw": "-45 – 212°F -42.8~100.0°C Default: NA",
   "unit": null,
   "note": "The current lift temperature for the compressor. · 범위 -45 – 212°F -42.8~100.0°C Default: NA"
  },
  {
   "type": "AV",
   "inst": 121,
   "name": "C1Comp1LiftPressure",
   "unitRaw": "-350 – 350 Psi, -2413 – 2413 kPa Default: NA",
   "unit": null,
   "note": "The current lift pressure for the com- pressor. · 범위 -350 – 350 Psi, -2413 – 2413 kPa Default: NA"
  },
  {
   "type": "AV",
   "inst": 122,
   "name": "C1Comp2LiftPressure",
   "unitRaw": "-350 – 350 Psi, -2413 – 2413 kPa Default: NA",
   "unit": null,
   "note": "The current lift pressure for the com- pressor. · 범위 -350 – 350 Psi, -2413 – 2413 kPa Default: NA"
  },
  {
   "type": "AV",
   "inst": 139,
   "name": "EvRecircTimeRem",
   "unitRaw": "0 - 300 seconds Default: NA",
   "unit": null,
   "note": "The time remaining on the internal evaporator recirculate timer. · 범위 0 - 300 seconds Default: NA"
  },
  {
   "type": "AV",
   "inst": 140,
   "name": "C1CycleTimeRem",
   "unitRaw": "0 - 3600 seconds Default: NA",
   "unit": null,
   "note": "The time remaining on the internal circuit cycle timer. · 범위 0 - 3600 seconds Default: NA"
  },
  {
   "type": "AV",
   "inst": 141,
   "name": "C2CycleTimeRem",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 171,
   "name": "C1LiqLineApproachT",
   "unitRaw": "-40 - 244 °F -40 - 118 °C Default: NA",
   "unit": null,
   "note": "Indicates the current liquid line refrig- erant approach temperature for the circuit. · 범위 -40 - 244 °F -40 - 118 °C Default: NA"
  },
  {
   "type": "AV",
   "inst": 172,
   "name": "C2LiqLineApproachT",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "AV",
   "inst": 900,
   "name": "AVProblemAlarm",
   "unitRaw": null,
   "unit": null,
   "note": "See “BACnet Problem Alarm Index” for additional information."
  },
  {
   "type": "AV",
   "inst": 901,
   "name": "AVFaultAlarm",
   "unitRaw": null,
   "unit": null,
   "note": "See “BACnet Alarm Indices” on page 68 section for additional information. See “BACnet Fault Alarm Index” for additional information."
  },
  {
   "type": "AV",
   "inst": 902,
   "name": "AVWarningAlarm",
   "unitRaw": null,
   "unit": null,
   "note": "See “BACnet Warning Alarm Index” for additional information."
  },
  {
   "type": "AV",
   "inst": 903,
   "name": "AVWarningAlarmCode",
   "unitRaw": null,
   "unit": null,
   "note": "See “Warning Alarms” on page 42 for additional information."
  },
  {
   "type": "AV",
   "inst": 904,
   "name": "AVProblemAlarmCode",
   "unitRaw": null,
   "unit": null,
   "note": "See “Problem Alarms” on page 42 for additional information."
  },
  {
   "type": "AV",
   "inst": 905,
   "name": "AVFaultAlarmCode",
   "unitRaw": null,
   "unit": null,
   "note": "See “BACnet Alarm Codes” section for additional information. See “Fault Alarms” on page 42 for additional information."
  },
  {
   "type": "BI",
   "inst": 1,
   "name": "CondWaterFlow- Status",
   "unitRaw": null,
   "unit": null,
   "note": "The status of the fluid flowing through the condenser. · 범위 0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA"
  },
  {
   "type": "BI",
   "inst": 2,
   "name": "EvapWaterFlowSta- tus",
   "unitRaw": null,
   "unit": null,
   "note": "The status of the fluid flowing through the evaporator. · 범위 0 = No Flow (Inac- tive) 1 = Flow (Active) Default: NA"
  },
  {
   "type": "BI",
   "inst": 3,
   "name": "ChillerLocalRemote",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the chiller is in local control or allowed to be controlled remotely over the network. The value can only be changed locally from the unit controller keypad/display. The values from the fol- lowing variables are ignored in"
  },
  {
   "type": "BI",
   "inst": 4,
   "name": "UnitOnOff",
   "unitRaw": null,
   "unit": null,
   "note": "The current state of the chiller. · 범위 0 = Chiller OFF 1 = Chiller ON Default: NA"
  },
  {
   "type": "BI",
   "inst": 5,
   "name": "RunEnabled",
   "unitRaw": null,
   "unit": null,
   "note": "The running mode of the chiller. Run Enabled indi- cates that the chiller can start if operating conditions are met. · 범위 0 = OFF (Inactive) 1 = Run Allowed (Active) Default: NA"
  },
  {
   "type": "BI",
   "inst": 6,
   "name": "ChillerLimited",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether conditions may exist that prevent the chiller from reaching full capacity. · 범위 0 = Not Limited (Inactive) 1 = Limited (Active) Default: NA"
  },
  {
   "type": "BI",
   "inst": 7,
   "name": "ChillerEnableOutput",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if operation of the chiller is disabled or enabled. The chiller is allowed to run if enabled and not allowed to run if disabled. · 범위 0 = Disable (Inactive) 1 = Enable (Active) Default: NA"
  },
  {
   "type": "BI",
   "inst": 8,
   "name": "EvapPump1State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA"
  },
  {
   "type": "BI",
   "inst": 9,
   "name": "EvapPump2State",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 10,
   "name": "AlarmDigitalOutput",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether an alarm condition has occurred. This variable must be polled for alarm notification. · 범위 0 = No Alarm 1 = Alarm"
  },
  {
   "type": "BI",
   "inst": 11,
   "name": "CondPump1State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA"
  },
  {
   "type": "BI",
   "inst": 12,
   "name": "CondPump2State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the pump has been commanded ON or OFF. BACnet uses separate outputs for each pump. · 범위 0 = Pump OFF Request 1 = Pump ON Re- quest Default: NA"
  },
  {
   "type": "BI",
   "inst": 13,
   "name": "C1MotorProtect",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Motor Protector Trip Circuit #n fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 17,
   "name": "MainPwrLoss",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the unit has lost main power. · 범위 0 = Normal, 1 = Power Loss, Default: NA"
  },
  {
   "type": "BI",
   "inst": 18,
   "name": "C1HighPress",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Mechanical High Pressure fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 24,
   "name": "C1NbrRestarts",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Number of Compressor Re-Starts Exceeded Circuit #n fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 40,
   "name": "UnitGroundFault",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Unit Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = Alarm"
  },
  {
   "type": "BI",
   "inst": 41,
   "name": "C1GroundFault",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 42,
   "name": "C2GroundFault",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 Ground Fault Protection alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 45,
   "name": "EvapExvCommFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Evaporator EXV Comm Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 46,
   "name": "DcFanCtrlCommFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the DC Fan Controller Comm Failure fault alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 47,
   "name": "EconExvCommFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Economizer EXV Comm Failure warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 48,
   "name": "C1Cmp1LowPr DiffOrRatio",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 49,
   "name": "C2Cmp1LowPr DiffOrRatio",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 Low Pressure Difference or Ratio fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 52,
   "name": "C1Cmp1MultiStartFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 53,
   "name": "C2Cmp1MultiStartFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 Multistart Fail Compres- sor fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 56,
   "name": "C1EvapExvMtrFault",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 57,
   "name": "C2EvapExvMtrFault",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 Evaporator EXV Motor Error Fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 64,
   "name": "C1DcFanFault",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 DC Fan warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 65,
   "name": "C2DcFanFault",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 DC Fan warning alarm is normal (0) or in alarm (1). · 범위 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 70,
   "name": "C1Co1HighVfdCurrent",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 1 Compressor VFD Current High fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 71,
   "name": "C2Co1HighVfdCurrent",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Circuit 2 Compressor VFD Current High fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 74,
   "name": "C1Co1SuctPressLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 75,
   "name": "C1Co2SuctPressLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 76,
   "name": "C1Co1DischPressHigh",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 77,
   "name": "C1Co2DischPressHigh",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 78,
   "name": "C1Co1DidNotStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 79,
   "name": "C1Co2DidNotStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 80,
   "name": "C1Co1StatorTempHigh",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 81,
   "name": "C1Co2StatorTempHigh",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 82,
   "name": "C1Co1MtrGapTempHigh",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 83,
   "name": "C1Co2MtrGapTempHigh",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 84,
   "name": "C1Co1RtrPmpShtLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 85,
   "name": "C1Co2RtrPmpShtLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 86,
   "name": "C1Co1SurgeTempAlm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 87,
   "name": "C1Co2SurgeTempAlm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 88,
   "name": "C1Co1MotorSpeedFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 89,
   "name": "C1Co2MotorSpeedFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 90,
   "name": "C1Co1NoCompStopAlm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 91,
   "name": "C1Co2NoCompStopAlm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 92,
   "name": "C1Co1MBCFault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 93,
   "name": "C1Co2MBCFault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 94,
   "name": "C1Co1IGVDriverFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 95,
   "name": "C1Co2IGVDriverFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 96,
   "name": "C1Co1IGVCalibFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 97,
   "name": "C1Co2IGVCalibFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 98,
   "name": "C1Co1EnRelayOffFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 99,
   "name": "C1Co2EnRelayOffFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 122,
   "name": "C1Co1MBCMdbsComFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 123,
   "name": "C1Co2MBCMdbsComFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 124,
   "name": "C1Co1VFDMdbsComFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 125,
   "name": "C1Co2VFDMdbsComFlt",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 126,
   "name": "C1Co1MBCOrbitError",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 127,
   "name": "C1Co2MBCOrbitError",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 128,
   "name": "C1Co1PrimaryPwrFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 129,
   "name": "C1Co2PrimaryPwrFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 130,
   "name": "C1Co1IPSOverTmp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 131,
   "name": "C1Co2IPSOverTmp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 132,
   "name": "C1Co1IgvPositionWarn",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 133,
   "name": "C1Co2IgvPositionWarn",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 134,
   "name": "C1Co1VfdOvrhtWarn",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 135,
   "name": "C1Co2VfdOvrhtWarn",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 149,
   "name": "RpdRestoreCommFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Rapid Restore Module Communi- cation Failure fault alarm is normal (0) or in alarm (1). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 163,
   "name": "C1Cmp1Unavailable",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the compressor is Available (0) or Unavailable (1) to operate. · 범위 0 = Available 1 = Unavailable"
  },
  {
   "type": "BI",
   "inst": 165,
   "name": "C2Cmp1Unavailable",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 169,
   "name": "WseValvePrblm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 170,
   "name": "WseEwtSenf",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 171,
   "name": "WseValveFault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 172,
   "name": "C1Cmp1OilFeedLoss",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 174,
   "name": "C2Cmp1OilFeedLoss",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 196,
   "name": "LowSourceTempWarn",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 973,
   "name": "C1OffRefrigCharge",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 974,
   "name": "C2OffRefrigCharge",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 975,
   "name": "C3OffRefrigCharge",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 976,
   "name": "C1RefrigCharge",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 977,
   "name": "C2RefrigCharge",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 978,
   "name": "C3RefrigCharge",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BI",
   "inst": 979,
   "name": "ProcessBusFailure",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 8,
   "name": "ClearAlarm",
   "unitRaw": null,
   "unit": null,
   "note": "Clears all active alarms. Many alarms are automatically clearing alarms. Of the alarms that need to be manually cleared, the alarms listed below cannot be cleared from the network: COMPRESSOR SHUTDOWN - Evaporator Pressure Low Circuit #n Co"
  },
  {
   "type": "BV",
   "inst": 9,
   "name": "C1OffCmpCtrlrComFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Compressor Controller Communi- cation Failed alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 10,
   "name": "C2OffCmpCtrlrComFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 11,
   "name": "Comp3CntrlrCommFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 12,
   "name": "Comp4CntrlrCommFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 13,
   "name": "C1OffEXVCrtlrComFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the EXV Controller Communication Failed alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "C2OffEXVCrtlrComFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 15,
   "name": "EXVCntrlr3CommFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "EXVCntrlr4CommFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 17,
   "name": "AlarmLimitCtrlrCommFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Alarm/Limit Controller Communica- tion Failure fault alarm is normal (0) or in alarm (1) · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 18,
   "name": "FanCrtlr1and2ComFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 19,
   "name": "FanCrtlr3ComFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 20,
   "name": "FanCrtlr4ComFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 21,
   "name": "FanCrtlr3and4ComFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 22,
   "name": "UnitOffCndLvgW- TempSen/",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the UNIT SHUITDOWN - Condenser LWT or EWT Low (Freeze) alarm is active (1) or not active (0) · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 23,
   "name": "C1OffCtrlCardTmpHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - VFD Control Card High Temperature alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 24,
   "name": "C2OffCtrlCardTmpHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 27,
   "name": "C1OffMtrEarthLkg",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Motor Earth Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 28,
   "name": "C2OffMtrEarthLkg",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 31,
   "name": "C1OffMtrPhaseLoss",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Motor PVM Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 32,
   "name": "C2OffMtrPhaseLoss",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 35,
   "name": "C1OffMainPhaseLoss",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Mains PVM Fault alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 36,
   "name": "C2OffMainPhaseLoss",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 501,
   "name": "EvapEntWTempSensor- Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Evaporator Entering Water Tem- perature Sensor Warning alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 512,
   "name": "BadSPointOverrideInput",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 513,
   "name": "BadDemandLimitInput",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 515,
   "name": "UnitPowerRestore",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 516,
   "name": "C1FailedPumpdown",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 517,
   "name": "C2FailedPumpdown",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 518,
   "name": "C3FailedPumpdown",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 519,
   "name": "C4FailedPumpdown",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 529,
   "name": "C1RestartDelayPwrLRun",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 530,
   "name": "C2RestartDelayPwrLRun",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 531,
   "name": "C3RestartDelayPwrLRun",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 532,
   "name": "C4RestartDelayPwrLRun",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 533,
   "name": "StartInhbtAmbTempLow",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the START INHIBITED – Ambient Temperature Low Problem alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 535,
   "name": "C1InhbtLoadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether INHIBIT LOAD - Condenser Pressure High Circuit #n Problem is active (1) or not active (0). There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 536,
   "name": "C2InhbtLoadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 537,
   "name": "C3InhbtLoadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 538,
   "name": "C4InhbtLoadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 540,
   "name": "C1UnloadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether UNLOAD - Condenser Pressure High #n Problem is active (1) or not active (0).There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 541,
   "name": "C2UnloadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 542,
   "name": "C3UnloadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 543,
   "name": "C4UnloadCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 556,
   "name": "C1InhbtLoadEvapPressLo",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether INHIBIT LOAD - Evaporator Pressure Low Problem is active (1) or not active (0).There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 557,
   "name": "C2InhbtLoadEvapPressLo",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 558,
   "name": "C3InhbtLoadEvapPressLo",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 559,
   "name": "C4InhbtLoadEvapPressLo",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 561,
   "name": "C1UnloadEvapPressLow",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether UNLOAD - Evaporator Pressure Low #n Problem is active (1) or not active (0). There is one BACnet point for each circuit. Circuit 2 · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 562,
   "name": "C2UnloadEvapPressLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 563,
   "name": "C3UnloadEvapPressLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 564,
   "name": "C4UnloadEvapPressLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 565,
   "name": "C1Cmp1UnloadAmpsHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether UNLOAD - Compressor Motor Current High #n Problem is active (1) or not active (0) There is one BACnet object for each compressor. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 567,
   "name": "C2Cmp1UnloadAmpsHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 569,
   "name": "C3Cmp1UnloadAmpsHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 575,
   "name": "EvPumpFault1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the PUMP 2 START ATTEMPTED - Evaporator Pump 1 Failure alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 576,
   "name": "EvPumpFault2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the PUMP 1 START ATTEMPTED - Evaporator Pump 2 Failure alarm is active (1) or not active (2). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 578,
   "name": "C1Cmp1HoldAmpsHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the INHIBIT LOAD - Compressor Motor Current High #n Problem alarm is active (1) or inactive (2). There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 580,
   "name": "C2Cmp1HoldAmpsHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 582,
   "name": "C3Cmp1HoldAmpsHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 599,
   "name": "C1Comp1OFFLoPress- Ratio",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 601,
   "name": "C2Comp1OFFLoPress- Ratio",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 603,
   "name": "C3Comp1OFFLoPress- Ratio",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 604,
   "name": "C4Comp1OFFLoPress- Ratio",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 605,
   "name": "UnitOFFOATempSenFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Outside Air Temperature Sensor Fault is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 606,
   "name": "C1Cmp1OffCurrentHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Current Overload Trip #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/compres- sor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 607,
   "name": "C1Cmp2OffCurrentHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 608,
   "name": "C1Cmp1OffCurrentHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 610,
   "name": "C3Cmp1OffCurrentHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 625,
   "name": "C1Cmp1OffMtrProtect",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 627,
   "name": "C2Cmp1OffMtrProtect",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 637,
   "name": "C1Comp1OFFMotor- TempHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 639,
   "name": "C2Comp1OFFMotor- TempHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 641,
   "name": "C3Comp1OFFMotor- TempHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 642,
   "name": "C4Comp1OFFMotor- TempHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 655,
   "name": "C1OffOverVoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Overvoltage alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 657,
   "name": "C2OffOverVoltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 661,
   "name": "C1OffUnderVoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Undervoltage alarm is active (1) or not active (0). · 범위 “0 = No Alarm 1 = Alarm”"
  },
  {
   "type": "BV",
   "inst": 663,
   "name": "C2OffUnderVoltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 668,
   "name": "C1CondPsenf",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 670,
   "name": "C2CondPsenf",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 672,
   "name": "C3Comp1OFFCond- PressSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 673,
   "name": "C4Comp1OFFCond- PressSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 676,
   "name": "C1OFF CondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Con- denser Pressure High Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 678,
   "name": "C2OFFCondPressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 680,
   "name": "C3Comp1OFFCond- PressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 681,
   "name": "C4Comp1OFFCond- PressHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 688,
   "name": "C1Comp1OFF- DischTempSen",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature Sensor Circuit #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 690,
   "name": "C2Comp1OFF- DischTempSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 692,
   "name": "C3Comp1OFF- DischTempSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 693,
   "name": "C4Comp1OFF- DischTempSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 694,
   "name": "C1Comp1OFFDischTem- pHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Discharge Temperature High Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 696,
   "name": "C2Comp1OFFDischTem- pHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 698,
   "name": "C3Comp1OFFDischTem- pHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 699,
   "name": "C4Comp1OFFDischTem- pHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 701,
   "name": "UnitOFFEvapWaterFlow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 702,
   "name": "UnitOffEvpLvgW- TempSen/",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze) alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 704,
   "name": "C1LowEvPr",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 706,
   "name": "C2LowEvPr",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 708,
   "name": "C3Comp1OFFEvap- PressLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 709,
   "name": "C4Comp1OFFEvap- PressLow",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 711,
   "name": "C1EvapPsenf",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Evap- orator Pressure Sensor Circuit #n Fault is active (1) or inactive (2). There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 713,
   "name": "C2EvapPsenf",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 715,
   "name": "C3Comp1OFFEvap- PressSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 716,
   "name": "C4Comp1OFFEvap- PressSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 742,
   "name": "C1Comp1OFFN- brRestarts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 744,
   "name": "C2Comp1OFFN- brRestarts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 746,
   "name": "C3Comp1OFFN- brRestarts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 747,
   "name": "C4Comp1OFFN- brRestarts",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 748,
   "name": "UnitOFFEvapLvgW- TempSen",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the UNIT SHUTDOWN - Evaporator Leaving Water Temperature Sensor Fault is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 749,
   "name": "EvpLvgWTmp1SensorFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Evaporator Leaving Water Tem- perature 1 Sensor Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 750,
   "name": "EvpLvgWTmp2SensorFail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Evaporator Leaving Water Tem- perature 2 Sensor Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 751,
   "name": "Evap1FreezeProtect",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 1 Freeze Protection Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 752,
   "name": "Evap2FreezeProtect",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the CIRCUIT SHUTDOWN - Evap- orator 2 Freeze Protection Fault alarm is active (1) or inactive (2). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 760,
   "name": "C1Comp1OFFHighPress",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 762,
   "name": "C2Comp1OFFHighPress",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 764,
   "name": "C3Comp1OFFHighPress",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 765,
   "name": "C4Comp1OFFHighPress",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 796,
   "name": "C1Comp1OFFOilFil- terPHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 798,
   "name": "C2Comp1OFFOilFil- terPHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 800,
   "name": "C3Comp1OFFOilFil- terPHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 801,
   "name": "C4Comp1OFFOilFil- terPHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 802,
   "name": "C1Comp1OFFOilFeed- PSen",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Oil Feed Pressure Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 804,
   "name": "C2Comp1OFFOilFeed- PSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 806,
   "name": "C3Comp1OFFOilFeed- PSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 807,
   "name": "C4Comp1OFFOilFeed- PSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 820,
   "name": "UnitOFFPhaseVoltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 821,
   "name": "C1Comp1OFFStarter- Fault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 823,
   "name": "C2Comp1OFFStarter- Fault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 825,
   "name": "C3Comp1OFFStarter- Fault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 826,
   "name": "C4Comp1OFFStarter- Fault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 857,
   "name": "C1Comp1OFFSuct- TempSen",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - Suction Temperature Sensor Circuit #n Compressor #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 859,
   "name": "C2Comp1OFFSuct- TempSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 861,
   "name": "C3Comp1OFFSuct- TempSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 862,
   "name": "C4Comp1OFFSuct- TempSen",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 876,
   "name": "C1Comp1OFFMechLo- Press",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 878,
   "name": "C2Comp1OFFMechLo- Press",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 880,
   "name": "C3Comp1OFFMechLo- Press",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 881,
   "name": "C4Comp1OFFMechLo- Press",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 882,
   "name": "C1ControlBoardOffline",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 883,
   "name": "C2ControlBoardOffline",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 884,
   "name": "C3ControlBoardOffline",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 885,
   "name": "C4ControlBoardOffline",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 886,
   "name": "C1Cmp1OffVfdFault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 888,
   "name": "C2Cmp1OffVfdFault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 890,
   "name": "C3Cmp1OffVfdFault",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 899,
   "name": "C1Comp1OFFMotorT- Sens",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 901,
   "name": "C2Comp1OFFMotorT- Sens",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 903,
   "name": "C3Comp1OFFMotorT- Sens",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 904,
   "name": "C4Comp1OFFMotorT- Sens",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 905,
   "name": "C1CompNo- PressChStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 906,
   "name": "C2CompNo- PressChStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 907,
   "name": "C3CompNo- PressChStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 908,
   "name": "C4CompNo- PressChStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 911,
   "name": "C1CompNoPressStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 912,
   "name": "C2CompNoPressStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 913,
   "name": "C3CompNoPressStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 914,
   "name": "C4CompNoPressStart",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 917,
   "name": "EvapEntWTempSensor- Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Evaporator Entering Water Tem- perature Sensor Fault alarm is active (1) or not active (0). · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 918,
   "name": "BadCurrentLimitInput",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 919,
   "name": "OptionCtrlrCommFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 921,
   "name": "EmergencyStopAlarm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 922,
   "name": "EvapWTempInverted",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 923,
   "name": "ExternalAlarm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 924,
   "name": "UnitExternalEvent",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 925,
   "name": "UnitBoardOffline",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the Controller Board #n Offline Fault is active (1) or inactive (2).There is one BACnet object for each circuit/compressor combination. There is one BACnet object for each circuit. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 926,
   "name": "C1OFFPhaseVoltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 927,
   "name": "C2OFFPhaseVoltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 928,
   "name": "C3OFFPhaseVoltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 929,
   "name": "C4OFFPhaseVoltage",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 930,
   "name": "C1Comp1SlidePosSenf",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 932,
   "name": "C2Comp1SlidePosSenf",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 934,
   "name": "C3Comp1SlidePosSenf",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 935,
   "name": "C4Comp1SlidePosSenf",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 942,
   "name": "C1Cmp1OffVfdTempHi",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the COMPRESSOR SHUTDOWN - COMPRESSOR VFD Over Heat #n Fault is active (1) or inactive (2).There is one BACnet object for each circuit/ compressor combination. · 범위 0 = No Alarm 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 944,
   "name": "C2Cmp1OffVfdTempHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 946,
   "name": "C3Cmp1OffVfdTempHi",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 948,
   "name": "C1Cmp1OffVfdCom- mFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 950,
   "name": "C2Cmp1OffVfdCom- mFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 952,
   "name": "C3Cmp1OffVfdCom- mFail",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 961,
   "name": "C1Co1LowDischSHAlm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 963,
   "name": "C2Co1LowDischSHAlm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 965,
   "name": "C3Co1LowDischSHAlm",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 967,
   "name": "UnitOffPvmGfp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 968,
   "name": "C1OffPvmGfp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "BV",
   "inst": 969,
   "name": "C2OffPvmGfp",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "UnitStatus",
   "unitRaw": null,
   "unit": null,
   "note": "The unit status of the chiller. · 범위 1 = OFF 2 = Start 3 = Run 4 = Preshutdown 5 = Service Default: Determined by current state of the chiller"
  },
  {
   "type": "MSV",
   "inst": 2,
   "name": "ActiveMode",
   "unitRaw": null,
   "unit": null,
   "note": "The current operating mode of the chiller. · 범위 1 = Ice 2 = Cool 3 = Heat 4 = Cool/Heat Recovery 5 = Defrost Default: NA"
  },
  {
   "type": "MSV",
   "inst": 3,
   "name": "ChillerOpera- tionMode",
   "unitRaw": null,
   "unit": null,
   "note": "Changes the operating mode of the chiller and provides the ability for another node on the network to place a chiller in another mode. The unit controller only uses this variable if Chiller Local/Network is set to Network (0). Chiller Local"
  },
  {
   "type": "MSV",
   "inst": 5,
   "name": "WsEconState",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the current cooling mode of the chiller. Hybrid and Waterside Economizer modes are only available on units ordered with optional Wa- terside Economizer. For more information, see unit installation and Operation Manual. · 범위 1 = Of"
  },
  {
   "type": "MSV",
   "inst": 6,
   "name": "WsEconStp",
   "unitRaw": null,
   "unit": null,
   "note": "Enables Waterside Economizer operation. Setting this variable to Enable allows the chiller to enter Hybrid or Waterside Economizer cooling mode if operating conditions are satisfied for either mode. Otherwise, the unit will operate in Mecha"
  },
  {
   "type": "MSV",
   "inst": 8,
   "name": "HMIUnitStatus",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the Unit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual. · 범위 A = Auto AS = Auto:Sound Reduction OIT = Off:Ice Mode Timer OL = Off:Low OAT Lockout ODC = Off:DC not ready OCD = Off"
  },
  {
   "type": "MSV",
   "inst": 9,
   "name": "HMICircuit1Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the Circuit Status as shown on the unit HMI. For more information, see unit Installation and Operation Manual. · 범위 OR = Off:Ready OCT = Off:Cycle Timer OAT = Off:OAT Low OMS = Off:Max Starts Per Hr OBD = Off:BAS Disable OKD = Off"
  },
  {
   "type": "MSV",
   "inst": 10,
   "name": "HMICircuit2Status",
   "unitRaw": null,
   "unit": null,
   "note": ""
  },
  {
   "type": "NC",
   "inst": 1,
   "name": "NC1-Faults4,5 Ack Required _",
   "unitRaw": null,
   "unit": null,
   "note": "All faults report to this notification class. The Recipi- ent List conveys a list of one or more recipients to which _ notifications will be sent. The Ack Required property _ defines whether or not acknowledgment is required for notificatio"
  },
  {
   "type": "NC",
   "inst": 2,
   "name": "NC1-Problems4,5 Ack Required _",
   "unitRaw": null,
   "unit": null,
   "note": "All problems report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient List conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire"
  },
  {
   "type": "NC",
   "inst": 3,
   "name": "NC1-Warnings4, 5 Ack Required _",
   "unitRaw": null,
   "unit": null,
   "note": "All warnings report to this notification class. These read/ write properties allow subscription to alarm notifications. The Recipient list conveys a list of one or more recip- _ ients to which notifications will be sent. The Ack Re- _ quire"
  }
 ],
 "gap": "정격은 Trailblazer AGZ-E 카탈로그(CAT 624-23)에서 연결했다(원문표). AMZ·ADS·AWV·WWV 등 다른 냉동기 계열의 카탈로그는 아직 없다.",
 "extractor": "table",
 "sourceDoc": "Daikin_ED-15120-12_MicroTech_Chiller_Protocol.pdf",
 "classifiedBy": "포인트 이름 증거 4종: evaporator, condenser, chiller, refrigerant",
 "crosscheck": {
  "unverifiable": "Daikin 소스가 교차 대조 불가로 표시 — 개요표와 상세표가 서로 다른 열이다"
 },
 "specTables": [
  {
   "title": "Table 1: Operating Limits",
   "page": 7,
   "orientation": "column",
   "header": [
    "Maximum standby ambient temperature",
    "130°F (54°C)"
   ],
   "quantities": [
    "temperature",
    "temperature"
   ],
   "rows": [
    [
     "Maximum operating ambient temperature",
     "105°F (41°C)"
    ],
    [
     "-with optional high ambient package (see “Partial Heat Recovery” on page 14)",
     "125°F (52°C)"
    ],
    [
     "Minimum operating ambient temperature (standard control)",
     "32°F (0°C)"
    ],
    [
     "-with optional low ambient control (see “High Ambient Operation” on page 13)",
     "-10°F (-23°C)"
    ],
    [
     "Leaving chilled water temperature",
     "40°F to 65°F (4°C to 18°C)"
    ],
    [
     "Leaving chilled fluid temperatures (with anti-freeze) - Note that in cases of high ambient temperature, the lowest leaving water temperature settings may be outside of the chiller operating envelope; consult Daikin Tools® to ensure chiller is capable of the required lift.",
     "15°F to 65°F (-9°C to 18°C)"
    ],
    [
     "Operating chilled water delta-T range",
     "6°F to 16°F (3.3°C to 8.9°C)"
    ],
    [
     "Maximum evaporator operating inlet fluid temperature",
     "81°F (27°C)"
    ],
    [
     "Maximum evaporator non-operating inlet fluid temperature",
     "100°F (38°C)"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 2: Strainer Data",
   "page": 12,
   "orientation": "column",
   "header": [
    "Trailblazer™ Model",
    "Strainer Size in (mm)",
    "Maximum perforation size in (mm)",
    "Factory Installed Option",
    "Field Installed Option"
   ],
   "quantities": [
    null,
    "dimension",
    "dimension",
    null,
    null
   ],
   "rows": [
    [
     "030-071",
     "2.5 (64)",
     "0.063 (1.6)",
     "Y",
     "Y"
    ],
    [
     "075-130",
     "3.0 (76)",
     "0.063 (1.6)",
     "Y",
     "Y"
    ],
    [
     "140-180",
     "4.0 (102)",
     "0.063 (1.6)",
     "Y",
     "Y"
    ],
    [
     "191-241",
     "6.0 (152)",
     "0.063 (1.6)",
     "Y",
     "Y"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 4: “A” Scale Relative Response to Human Ear",
   "page": 16,
   "orientation": "column",
   "header": [
    "",
    "Frequency, f , in Hz",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "frequency",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "31. 5",
     "63",
     "125",
     "250",
     "500",
     "1K",
     "2K",
     "4K",
     "8K",
     "16K"
    ],
    [
     "dB(A)",
     "−39.4",
     "−26.2",
     "−16.1",
     "−8.6",
     "−3.2",
     "0",
     "+1.2",
     "+1.0",
     "−1.1",
     "−6.6"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 5: dB Conversion of Sound Power to Pressure",
   "page": 17,
   "orientation": "column",
   "header": [
    "Distance from Sound Source ft (m)",
    "DB Reduction from Sound Power at the Source to Sound Pressure at Referenced Distance",
    ""
   ],
   "quantities": [
    "noise",
    "power",
    null
   ],
   "rows": [
    [
     "",
     "Q=2",
     "Q=4"
    ],
    [
     "30 (9)",
     "27.1",
     "24.0"
    ],
    [
     "50 (15)",
     "31.6",
     "28.5"
    ],
    [
     "75 (23)",
     "35.1",
     "32.0"
    ],
    [
     "100 (30)",
     "37.6",
     "34.5"
    ],
    [
     "150 (46)",
     "41.1",
     "38.0"
    ],
    [
     "200 (61)",
     "43.6",
     "40.5"
    ],
    [
     "300 (91)",
     "47.6",
     "44.0"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6: 60 Hz Sound Power without Sound Insulation",
   "page": 18,
   "orientation": "column",
   "header": [
    "Model",
    "Octave Band at Center Frequency",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "Overall A-Weighted",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "frequency",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "63",
     "125",
     "250",
     "500",
     "1000",
     "2000",
     "4000",
     "8000",
     "Without Sound Insulation",
     "75% Load",
     "50% Load",
     "25% Load"
    ],
    [
     "30/31",
     "92",
     "91",
     "88",
     "87",
     "83",
     "78",
     "73",
     "68",
     "88",
     "87",
     "85",
     "84"
    ],
    [
     "35/36",
     "92",
     "91",
     "89",
     "87",
     "83",
     "78",
     "73",
     "68",
     "88",
     "87",
     "85",
     "84"
    ],
    [
     "40/41",
     "92",
     "91",
     "90",
     "88",
     "84",
     "79",
     "74",
     "69",
     "89",
     "88",
     "86",
     "85"
    ],
    [
     "45/46",
     "93",
     "92",
     "91",
     "89",
     "85",
     "79",
     "74",
     "69",
     "90",
     "89",
     "87",
     "86"
    ],
    [
     "50/51",
     "93",
     "93",
     "91",
     "89",
     "85",
     "79",
     "74",
     "69",
     "90",
     "89",
     "87",
     "86"
    ],
    [
     "55/56",
     "93",
     "93",
     "93",
     "89",
     "86",
     "81",
     "76",
     "71",
     "91",
     "90",
     "88",
     "87"
    ],
    [
     "60/61",
     "94",
     "93",
     "94",
     "89",
     "86",
     "81",
     "76",
     "71",
     "91",
     "90",
     "88",
     "87"
    ],
    [
     "65/66",
     "95",
     "94",
     "94",
     "89",
     "87",
     "81",
     "76",
     "71",
     "92",
     "91",
     "89",
     "88"
    ],
    [
     "70/71",
     "95",
     "95",
     "94",
     "89",
     "87",
     "81",
     "76",
     "71",
     "92",
     "91",
     "90",
     "89"
    ],
    [
     "75/76",
     "95",
     "95",
     "95",
     "89",
     "87",
     "81",
     "76",
     "71",
     "92",
     "91",
     "89",
     "88"
    ],
    [
     "80/81",
     "95",
     "95",
     "95",
     "89",
     "87",
     "81",
     "76",
     "71",
     "92",
     "91",
     "89",
     "88"
    ],
    [
     "90/91",
     "94",
     "95",
     "92",
     "91",
     "89",
     "83",
     "81",
     "81",
     "93",
     "92",
     "90",
     "89"
    ],
    [
     "100/101",
     "93",
     "95",
     "92",
     "92",
     "89",
     "83",
     "82",
     "82",
     "94",
     "93",
     "91",
     "90"
    ],
    [
     "110",
     "93",
     "96",
     "92",
     "92",
     "90",
     "84",
     "84",
     "82",
     "95",
     "94",
     "92",
     "91"
    ],
    [
     "120",
     "93",
     "96",
     "92",
     "92",
     "90",
     "84",
     "84",
     "82",
     "95",
     "94",
     "92",
     "91"
    ],
    [
     "130",
     "94",
     "97",
     "93",
     "93",
     "91",
     "85",
     "85",
     "84",
     "96",
     "95",
     "93",
     "92"
    ],
    [
     "140",
     "95",
     "98",
     "93",
     "94",
     "93",
     "87",
     "86",
     "85",
     "97",
     "96",
     "94",
     "93"
    ],
    [
     "150",
     "96",
     "98",
     "95",
     "94",
     "95",
     "90",
     "88",
     "85",
     "99",
     "98",
     "96",
     "95"
    ],
    [
     "161",
     "97",
     "98",
     "96",
     "95",
     "95",
     "91",
     "90",
     "86",
     "99",
     "98",
     "96",
     "95"
    ],
    [
     "170",
     "96",
     "98",
     "96",
     "94",
     "91",
     "88",
     "88",
     "85",
     "97",
     "96",
     "94",
     "93"
    ],
    [
     "180",
     "96",
     "98",
     "96",
     "94",
     "91",
     "88",
     "88",
     "85",
     "97",
     "96",
     "94",
     "93"
    ],
    [
     "191",
     "96",
     "98",
     "96",
     "94",
     "91",
     "88",
     "88",
     "85",
     "97",
     "96",
     "94",
     "93"
    ],
    [
     "211",
     "97",
     "98",
     "97",
     "94",
     "94",
     "90",
     "89",
     "85",
     "99",
     "98",
     "96",
     "95"
    ],
    [
     "226",
     "98",
     "98",
     "98",
     "94",
     "94",
     "90",
     "90",
     "86",
     "99",
     "98",
     "96",
     "95"
    ],
    [
     "241",
     "98",
     "98",
     "98",
     "95",
     "96",
     "90",
     "90",
     "86",
     "100",
     "99",
     "97",
     "96"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 8: 60 Hz Sound Pressure (at 30 feet from side of unit) without Sound Insulation",
   "page": 19,
   "orientation": "column",
   "header": [
    "Model",
    "Octave Band at Center Frequency, 30 ft. from unit",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "Overall A-Weighted",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "frequency",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "63",
     "125",
     "250",
     "500",
     "1000",
     "2000",
     "4000",
     "8000",
     "Without Sound Insulation",
     "75% Load",
     "50% Load",
     "25% Load"
    ],
    [
     "30/31",
     "65",
     "64",
     "61",
     "60",
     "56",
     "51",
     "46",
     "41",
     "61",
     "60",
     "58",
     "57"
    ],
    [
     "35/36",
     "65",
     "64",
     "62",
     "60",
     "56",
     "51",
     "46",
     "41",
     "61",
     "60",
     "58",
     "57"
    ],
    [
     "40/41",
     "65",
     "64",
     "63",
     "61",
     "57",
     "52",
     "47",
     "42",
     "62",
     "61",
     "59",
     "58"
    ],
    [
     "45/46",
     "66",
     "65",
     "64",
     "62",
     "58",
     "52",
     "47",
     "42",
     "63",
     "62",
     "60",
     "59"
    ],
    [
     "50/51",
     "66",
     "66",
     "64",
     "62",
     "58",
     "52",
     "47",
     "42",
     "63",
     "62",
     "60",
     "59"
    ],
    [
     "55/56",
     "66",
     "66",
     "66",
     "62",
     "59",
     "54",
     "49",
     "44",
     "64",
     "63",
     "61",
     "60"
    ],
    [
     "60/61",
     "67",
     "66",
     "67",
     "62",
     "59",
     "54",
     "49",
     "44",
     "64",
     "63",
     "61",
     "60"
    ],
    [
     "65/66",
     "68",
     "67",
     "67",
     "62",
     "60",
     "54",
     "49",
     "44",
     "65",
     "64",
     "62",
     "61"
    ],
    [
     "70/71",
     "68",
     "68",
     "67",
     "62",
     "60",
     "54",
     "49",
     "44",
     "65",
     "64",
     "63",
     "62"
    ],
    [
     "75/76",
     "68",
     "68",
     "68",
     "62",
     "60",
     "54",
     "49",
     "44",
     "65",
     "64",
     "62",
     "61"
    ],
    [
     "80/81",
     "66",
     "63",
     "63",
     "63",
     "62",
     "56",
     "53",
     "53",
     "66",
     "65",
     "63",
     "62"
    ],
    [
     "90/91",
     "67",
     "67",
     "67",
     "64",
     "62",
     "56",
     "54",
     "54",
     "67",
     "66",
     "64",
     "63"
    ],
    [
     "100/101",
     "66",
     "68",
     "65",
     "65",
     "62",
     "56",
     "57",
     "55",
     "67",
     "66",
     "64",
     "63"
    ],
    [
     "110",
     "66",
     "69",
     "67",
     "65",
     "61",
     "55",
     "55",
     "55",
     "67",
     "66",
     "64",
     "63"
    ],
    [
     "120",
     "68",
     "67",
     "67",
     "65",
     "61",
     "59",
     "60",
     "57",
     "68",
     "67",
     "65",
     "64"
    ],
    [
     "130",
     "67",
     "68",
     "68",
     "64",
     "61",
     "60",
     "60",
     "55",
     "68",
     "67",
     "65",
     "64"
    ],
    [
     "140",
     "68",
     "69",
     "69",
     "65",
     "61",
     "60",
     "61",
     "56",
     "69",
     "68",
     "66",
     "65"
    ],
    [
     "150",
     "69",
     "70",
     "70",
     "65",
     "62",
     "62",
     "62",
     "56",
     "70",
     "69",
     "67",
     "66"
    ],
    [
     "161",
     "69",
     "70",
     "70",
     "65",
     "62",
     "63",
     "62",
     "56",
     "70",
     "69",
     "67",
     "66"
    ],
    [
     "170",
     "69",
     "71",
     "69",
     "67",
     "64",
     "61",
     "60",
     "58",
     "70",
     "69",
     "67",
     "66"
    ],
    [
     "180",
     "69",
     "71",
     "69",
     "67",
     "64",
     "61",
     "61",
     "58",
     "70",
     "69",
     "67",
     "66"
    ],
    [
     "191",
     "69",
     "71",
     "69",
     "67",
     "64",
     "61",
     "61",
     "58",
     "70",
     "69",
     "67",
     "66"
    ],
    [
     "211",
     "70",
     "71",
     "70",
     "67",
     "66",
     "62",
     "62",
     "58",
     "71",
     "70",
     "68",
     "67"
    ],
    [
     "226",
     "70",
     "71",
     "70",
     "67",
     "66",
     "62",
     "62",
     "59",
     "71",
     "70",
     "68",
     "67"
    ],
    [
     "241",
     "70",
     "71",
     "70",
     "68",
     "68",
     "62",
     "62",
     "59",
     "72",
     "71",
     "69",
     "68"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 16: Physical Data - AGZ031E - AGZ041E",
   "page": 25,
   "orientation": "row",
   "header": [
    "Physical Data",
    "AGZ-E (Microchannel Packaged Chiller)",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "weight",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "power",
    "speed",
    "airflow",
    null,
    "weight",
    null,
    "dimension",
    "pressure",
    "pressure"
   ],
   "rows": [
    [
     "",
     "AGZ031E",
     "",
     "AGZ036E",
     "",
     "AGZ041E",
     ""
    ],
    [
     "",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2"
    ],
    [
     "BASIC DATA",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Unit Operating Charge lbs (kg) - Sealed Filter Drier",
     "15 (16.8)",
     "15 (16.8)",
     "14 (6.4)",
     "14 (6.4)",
     "21 (9.5)",
     "21 (9.5)"
    ],
    [
     "- Replaceable Core Filter Drier",
     "17 (7.7)",
     "17 (7.7)",
     "16 (7.3)",
     "16 (7.3)",
     "23 (10.5)",
     "23 (10.5)"
    ],
    [
     "COMPRESSORS, SCROLL, HERMETIC",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Nominal HP",
     "7.5 / 7.5",
     "7.5 / 7.5",
     "9.0 / 9.0",
     "10.0 / 10.0",
     "10.0 / 10.0",
     "10.0 / 10.0"
    ],
    [
     "Oil charge per Compressor , oz (g)",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)"
    ],
    [
     "",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)",
     "85 (2410)"
    ],
    [
     "Staging, 4 Stages (If Circuit is in Lead)",
     "0-25-50-75-100",
     "0-25-50-75-100",
     "0-23-50-73-100",
     "0-27-50-77-100",
     "0-25-50-75-100",
     "0-25-50-75-100"
    ],
    [
     "CONDENSER, MICROCHANNEL",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Coil Inlet Face Area, sq. ft. (sq. m.)",
     "24.9 (2.3)",
     "24.9 (2.3)",
     "24.9 (2.3)",
     "24.9 (2.3)",
     "49.8 (4.6)",
     "49.8 (4.6)"
    ],
    [
     "Rows Deep/Fins Per Inch",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21"
    ],
    [
     "CONDENSER FANS, DIRECT DRIVE PROPELLER",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "# of Fans per Circuit - Fan Diameter in (mm)",
     "2 - 30 (762)",
     "2 - 30 (762)",
     "2 - 30 (762)",
     "2 - 30 (762)",
     "2 - 30 (762)",
     "2 - 30 (762)"
    ],
    [
     "Fan Motor, hp (kW) (for 208V,230V,460V/60Hz)1",
     "1.5 (1.1)",
     "",
     "1.5 (1.1)",
     "",
     "1.5 (1.1)",
     ""
    ],
    [
     "Fan & Motor RPM (for all 60Hz)1",
     "1140",
     "",
     "1140",
     "",
     "1140",
     ""
    ],
    [
     "Airflow, cfm (l/s)1",
     "34,000 (16,047)",
     "",
     "34,000 (16,047)",
     "",
     "40,400 (19,067)",
     ""
    ],
    [
     "EVAPORATOR, BRAZED PLATE3",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Dry Weight lbs (kg)",
     "65 (29.5)",
     "",
     "76 (34.5)",
     "",
     "88 (40.0)",
     ""
    ],
    [
     "Water Volume, gallons (liters)",
     "2.24 (8.5)",
     "",
     "2.6 (9.8)",
     "",
     "3.1 (11.7)",
     ""
    ],
    [
     "Grooved inlet/outlet connection, in. (mm)2",
     "2.5 (65)",
     "",
     "2.5 (65)",
     "",
     "2.5 (65)",
     ""
    ],
    [
     "Max. Water Pressure, psi (kPa)",
     "462 (3199)",
     "",
     "462 (3199)",
     "",
     "462 (3199)",
     ""
    ],
    [
     "Max. Refrigerant Pressure, psi (kPa)",
     "653 (4502)",
     "",
     "653 (4502)",
     "",
     "653 (4502)",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 19: Physical Data - AGZ076E - AGZ091E",
   "page": 26,
   "orientation": "row",
   "header": [
    "Physical Data",
    "AGZ-E (Microchannel Packaged Chiller)",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "weight",
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "power",
    "speed",
    "airflow",
    null,
    "weight",
    null,
    "dimension",
    "pressure",
    "pressure"
   ],
   "rows": [
    [
     "",
     "AGZ076E",
     "",
     "AGZ081E",
     "",
     "AGZ091E",
     ""
    ],
    [
     "",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2"
    ],
    [
     "BASIC DATA",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Unit Operating Charge lbs (kg) - Replaceable Core Filter Drier (Microchannel only)",
     "43 (19.6)",
     "43 (19.6)",
     "43 (19.6)",
     "43 (19.6)",
     "45 (20.5)",
     "45 (20.5)"
    ],
    [
     "COMPRESSORS, SCROLL, HERMETIC",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Nominal HP",
     "20.0 / 20.0",
     "20.0 / 15.0",
     "20.0 / 20.0",
     "20.0 / 20.0",
     "25.0 / 20.0",
     "20.0 / 25.0"
    ],
    [
     "Oil charge per Compressor , oz (g)",
     "152 (4495)",
     "152 (4495)",
     "152 (4495)",
     "152 (4495)",
     "152 (4495)",
     "152 (4495)"
    ],
    [
     "",
     "152 (4495)",
     "110 (3253)",
     "152 (4495)",
     "152 (4495)",
     "152 (4495)",
     "152 (4495)"
    ],
    [
     "Staging, 4 Stages (If Circuit is in Lead)",
     "0-27-47-73-100",
     "0-25-50-75-100",
     "0-25-50-75-100",
     "0-25-50-75-100",
     "0-28-50-72-100",
     "0-22-50-78-100"
    ],
    [
     "CONDENSER, MICROCHANNEL",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Coil Inlet Face Area, sq. ft. (sq. m.)",
     "79.5 (7.4)",
     "79.5 (7.4)",
     "79.5 (7.4)",
     "79.5 (7.4)",
     "79.5 (7.4)",
     "79.5 (7.4)"
    ],
    [
     "Rows Deep/Fins Per Inch",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21"
    ],
    [
     "CONDENSER FANS, DIRECT DRIVE PROPELLER",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "# of Fans per Circuit - Fan Diameter in (mm)",
     "3 - 30 (762)",
     "3 - 30 (762)",
     "3 - 30 (762)",
     "3 - 30 (762)",
     "3 - 30 (762)",
     "3 - 30 (762)"
    ],
    [
     "Fan Motor, hp (kW)",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     ""
    ],
    [
     "Fan & Motor RPM (for all 60Hz)1",
     "1140",
     "",
     "1140",
     "",
     "1140",
     ""
    ],
    [
     "Airflow, cfm (l/s)1",
     "67,740 (31,970)",
     "",
     "67,740 (31,970)",
     "",
     "67,740 (31,970)",
     ""
    ],
    [
     "EVAPORATOR, BRAZED PLATE3",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Dry Weight lbs (kg)",
     "152 (69)",
     "",
     "163 (74)",
     "",
     "163 (74)",
     ""
    ],
    [
     "Water Volume, gallons (liters)",
     "5.5 (21)",
     "",
     "5.9 (22)",
     "",
     "5.9 (22)",
     ""
    ],
    [
     "Grooved inlet/outlet connection, in. (mm)2",
     "3.0 (77)",
     "",
     "3.0 (77)",
     "",
     "3.0 (77)",
     ""
    ],
    [
     "Max. Water Pressure, psi (kPa)",
     "464 (3199)",
     "",
     "464 (3199)",
     "",
     "464 (3199)",
     ""
    ],
    [
     "Max. Refrigerant Pressure, psi (kPa)",
     "653 (4502)",
     "",
     "653 (4502)",
     "",
     "653 (4502)",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 21: Physical Data - AGZ130E - AGZ161E",
   "page": 27,
   "orientation": "row",
   "header": [
    "Physical Data",
    "AGZ-E (Microchannel Packaged Chiller)",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "weight",
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "power",
    "speed",
    "airflow",
    null,
    "weight",
    null,
    "dimension",
    "pressure",
    "pressure"
   ],
   "rows": [
    [
     "",
     "AGZ130E",
     "",
     "AGZ140E",
     "",
     "AGZ150E",
     "",
     "AGZ161E",
     ""
    ],
    [
     "",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2"
    ],
    [
     "BASIC DATA",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Unit Operating Charge lbs (kg) - Replaceable Core Filter Drier (Microchannel only)",
     "65 (29.5)",
     "65 (29.5)",
     "76 (34.5)",
     "76 (34.5)",
     "76 (34.5)",
     "76 (34.5)",
     "78 (34.5)",
     "78 (34.5)"
    ],
    [
     "COMPRESSORS, SCROLL, HERMETIC",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Nominal HP",
     "30.0 / 30.0",
     "30.0 / 40.0",
     "40.0 / 30.0",
     "30.0 / 40.0",
     "40.0 / 30.0",
     "40.0 / 40.0",
     "40.0 / 40.0",
     "40.0 / 40.0"
    ],
    [
     "Oil charge per Compressor , oz (g)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "Staging, 4 Stages (If Circuit is in Lead)",
     "0-23-46-69- 100",
     "0-23-46-77- 100",
     "0-29-50-71- 100",
     "0-21-50-79- 100",
     "0-27-50-73- 100",
     "0-27-53-80- 100",
     "0-27-53-80- 100",
     "0-27-53-80- 100"
    ],
    [
     "CONDENSER, MICROCHANNEL",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Coil Inlet Face Area, sq. ft. (sq. m.)",
     "106 (9.9)",
     "106 (9.9)",
     "132.4 (12.4)",
     "132.4 (12.4)",
     "132.4 (12.4)",
     "132.4 (12.4)",
     "132.4 (12.4)",
     "132.4 (12.4)"
    ],
    [
     "Rows Deep/Fins Per Inch",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21"
    ],
    [
     "CONDENSER FANS, DIRECT DRIVE PROPELLER",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "# of Fans per Circuit - Fan Diameter in (mm)",
     "4 - 30 (762)",
     "4 - 30 (762)",
     "5 - 30 (762)",
     "5 - 30 (762)",
     "5 - 30 (762)",
     "5 - 30 (762)",
     "5 - 30 (762)",
     "5 - 30 (762)"
    ],
    [
     "Fan Motor, hp (kW)",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     ""
    ],
    [
     "Fan & Motor RPM (for all 60Hz)1",
     "1140",
     "",
     "1140",
     "",
     "1140",
     "",
     "1140",
     ""
    ],
    [
     "Airflow, cfm (l/s)1",
     "90,320 (42,627)",
     "",
     "112,900 (53,283)",
     "",
     "112,900 (53,283)",
     "",
     "112,900 (53,283)",
     ""
    ],
    [
     "EVAPORATOR, BRAZED PLATE3",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Dry Weight lbs (kg)",
     "406 (185)",
     "",
     "435 (198)",
     "",
     "465 (211)",
     "",
     "465 (211)",
     ""
    ],
    [
     "Water Volume, gallons (liters)",
     "13.8 (53)",
     "",
     "15.0 (57)",
     "",
     "16.1 (61)",
     "",
     "16.1 (61)",
     ""
    ],
    [
     "Grooved inlet/outlet connection, in. (mm)2",
     "3.0 (77)",
     "",
     "4.0 (102)",
     "",
     "4.0 (102)",
     "",
     "4.0 (102)",
     ""
    ],
    [
     "Max. Water Pressure, psi (kPa)",
     "650 (4482)",
     "",
     "650 (4482)",
     "",
     "650 (4482)",
     "",
     "650 (4482)",
     ""
    ],
    [
     "Max. Refrigerant Pressure, psi (kPa)",
     "650 (4482)",
     "",
     "650 (4482)",
     "",
     "650 (4482)",
     "",
     "650 (4482)",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 22: Physical Data - AGZ170E - AGZ180E",
   "page": 28,
   "orientation": "row",
   "header": [
    "Physical Data",
    "AGZ-E (Microchannel Packaged Chiller) AGZ170E",
    "",
    "AGZ180E",
    ""
   ],
   "quantities": [
    null,
    null,
    "weight",
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "power",
    "speed",
    "airflow",
    null,
    "weight",
    null,
    "dimension",
    "pressure",
    "pressure"
   ],
   "rows": [
    [
     "",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2"
    ],
    [
     "BASIC DATA",
     "",
     "",
     "",
     ""
    ],
    [
     "Unit Operating Charge lbs (kg) - Replaceable Core Filter Drier (Microchannel only)",
     "80 (36.3)",
     "80 (36.3)",
     "80 (36.3)",
     "80 (36.3)"
    ],
    [
     "COMPRESSORS, SCROLL, HERMETIC",
     "",
     "",
     "",
     ""
    ],
    [
     "Nominal HP",
     "25 / 25 / 30",
     "30 / 30 / 30",
     "30 / 30 / 30",
     "30 / 30 / 30"
    ],
    [
     "Oil charge per Compressor , oz (g)",
     "152 (4495)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "",
     "152 (4495)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "Staging, 6 Stages (If Circuit is in Lead)",
     "0-15-32-47-65-82-100",
     "0-18-32-50-65-82-100",
     "0-17-33-50-67-83-100",
     "0-17-33-50-67-83-100"
    ],
    [
     "CONDENSER, MICROCHANNEL",
     "",
     "",
     "",
     ""
    ],
    [
     "Coil Inlet Face Area, sq. ft. (sq. m.)",
     "132.4 (12.4)",
     "132.4 (12.4)",
     "132.4 (12.4)",
     "132.4 (12.4)"
    ],
    [
     "Rows Deep/Fins Per Inch",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21"
    ],
    [
     "CONDENSER FANS, DIRECT DRIVE PROPELLER",
     "",
     "",
     "",
     ""
    ],
    [
     "# of Fans per Circuit - Fan Diameter in (mm)",
     "5 - 30 (762)",
     "5 - 30 (762)",
     "5 - 30 (762)",
     "5 - 30 (762)"
    ],
    [
     "Fan Motor, hp (kW)",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     ""
    ],
    [
     "Fan & Motor RPM (for all 60Hz)1",
     "1140",
     "",
     "1140",
     ""
    ],
    [
     "Airflow, cfm (l/s)1",
     "112,900 (53,283)",
     "",
     "112,900 (53,283)",
     ""
    ],
    [
     "EVAPORATOR, BRAZED PLATE3",
     "",
     "",
     "",
     ""
    ],
    [
     "Dry Weight lbs (kg)",
     "494 (225)",
     "",
     "531 (241)",
     ""
    ],
    [
     "Water Volume, gallons (liters)",
     "17.1 (65)",
     "",
     "18.6 (71)",
     ""
    ],
    [
     "Grooved inlet/outlet connection, in. (mm)2",
     "4.0 (102)",
     "",
     "4.0 (102)",
     ""
    ],
    [
     "Max. Water Pressure, psi (kPa)",
     "650 (4482)",
     "",
     "650 (4482)",
     ""
    ],
    [
     "Max. Refrigerant Pressure, psi (kPa)",
     "650 (4482)",
     "",
     "650 (4482)",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 23: Physical Data - AGZ191-241E",
   "page": 28,
   "orientation": "row",
   "header": [
    "Physical Data",
    "AGZ-E (Microchannel Packaged Chiller)",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "weight",
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "power",
    "speed",
    "airflow",
    null,
    "weight",
    null,
    "dimension",
    "pressure",
    "pressure"
   ],
   "rows": [
    [
     "",
     "AGZ191E",
     "",
     "AGZ211E",
     "",
     "AGZ226E",
     "",
     "AGZ241E",
     ""
    ],
    [
     "",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2",
     "CIRCUIT 1",
     "CIRCUIT 2"
    ],
    [
     "BASIC DATA",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Unit Operating Charge lbs (kg) - Replaceable Core Filter Drier (Microchannel only)",
     "87 (39.5)",
     "87 (39.5)",
     "91 (41.3)",
     "91 (41.3)",
     "107 (48.6)",
     "107 (48.6)",
     "111 (50.4)",
     "111 (50.4)"
    ],
    [
     "COMPRESSORS, SCROLL, HERMETIC",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Nominal HP",
     "30 / 30 / 30",
     "30 / 40 / 30",
     "30 / 40 / 30",
     "30 / 40 / 30",
     "30 / 40 / 30",
     "40 / 30 / 40",
     "40 / 40 / 40",
     "40 / 40 / 40"
    ],
    [
     "Oil charge per Compressor , oz (g)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)",
     "213 (6299)"
    ],
    [
     "Staging, 6 Stages (If Circuit is in Lead)",
     "0-16-32-47- 68-84-100",
     "0-16-32-53- 68-84-100",
     "0-15-30-50- 70-85-100",
     "0-15-30-50- 70-85-100",
     "0-14-33-52- 67-81-100",
     "0-19-33-48- 67-86-100",
     "0-17-33-50- 67-83-100",
     "0-17-33-50- 67-83-100"
    ],
    [
     "CONDENSER, MICROCHANNEL",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Coil Inlet Face Area, sq. ft. (sq. m.)",
     "158.9 (14.8)",
     "158.9 (14.8)",
     "158.9 (14.8)",
     "158.9 (14.8)",
     "185.4 (17.3)",
     "185.4 (17.3)",
     "185.4 (17.3)",
     "185.4 (17.3)"
    ],
    [
     "Rows Deep/Fins Per Inch",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21",
     "1 / 21"
    ],
    [
     "CONDENSER FANS, DIRECT DRIVE PROPELLER",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "# of Fans per Circuit - Fan Diameter in (mm)",
     "6 - 30 (762)",
     "6 - 30 (762)",
     "6 - 30 (762)",
     "6 - 30 (762)",
     "7 - 30 (762)",
     "7 - 30 (762)",
     "7 - 30 (762)",
     "7 - 30 (762)"
    ],
    [
     "Fan Motor, hp (kW)",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     "",
     "2.0 (1.5)",
     ""
    ],
    [
     "Fan & Motor RPM (for all 60Hz)1",
     "1140",
     "",
     "1140",
     "",
     "1140",
     "",
     "1140",
     ""
    ],
    [
     "Airflow, cfm (l/s)1",
     "135480 (63940)",
     "",
     "135480 (63940)",
     "",
     "158060 (74597)",
     "",
     "158060 (74597)",
     ""
    ],
    [
     "EVAPORATOR, BRAZED PLATE3",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Dry Weight lbs (kg)",
     "670 (304)",
     "",
     "670 (304)",
     "",
     "806 (366)",
     "",
     "806 (366)",
     ""
    ],
    [
     "Water Volume, gallons (liters)",
     "17.95 (68)",
     "",
     "17.95 (68)",
     "",
     "22.44 (85)",
     "",
     "22.44 (85)",
     ""
    ],
    [
     "Grooved inlet/outlet connection, in. (mm)2",
     "5.0 (127)",
     "",
     "5.0 (127)",
     "",
     "5.0 (127)",
     "",
     "5.0 (127)",
     ""
    ],
    [
     "Max. Water Pressure, psi (kPa)",
     "435 (3000)",
     "",
     "435 (3000)",
     "",
     "435 (3000)",
     "",
     "435 (3000)",
     ""
    ],
    [
     "Max. Refrigerant Pressure, psi (kPa)",
     "652 (4496)",
     "",
     "652 (4496)",
     "",
     "652 (4496)",
     "",
     "652 (4496)",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p31",
   "page": 31,
   "orientation": "row",
   "header": [
    "",
    "M3",
    "989 (449)",
    "1049 (476)",
    "1020 (463)",
    "1089 (494)"
   ],
   "quantities": [
    null,
    null,
    "weight",
    null,
    null,
    "weight",
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "M2",
     "1242 (563)",
     "1241 (563)",
     "1285 (583)",
     "1299 (589)"
    ],
    [
     "",
     "M1",
     "1173 (532)",
     "1232 (559)",
     "1276 (579)",
     "1322 (600)"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER, LBS (KG)",
     "L4",
     "837 (380)",
     "846 (384)",
     "812 (368)",
     "848 (385)"
    ],
    [
     "",
     "L3",
     "790 (358)",
     "840 (381)",
     "806 (366)",
     "863 (391)"
    ],
    [
     "",
     "L1 L2",
     "341 (608) 1420 (644)",
     "407 (638) 1418 (643)",
     "456 (660) 1466 (665)",
     "505 (683) 1480 (671)"
    ],
    [
     "OPERATING WEIGHT",
     "LBS (KG)",
     "4451 (2019) 1",
     "4579 (2077) 1",
     "4609 (2091) 1",
     "4780 (2168) 1"
    ],
    [
     "SHIPPING WEIGHT",
     "LBS (KG)",
     "4388 (1990)",
     "4510 (2046)",
     "4540 (2059)",
     "4696 (2130)"
    ],
    [
     "UNIT MODEL",
     "",
     "AGZ075/076E",
     "AGZ080/081E",
     "AGZ090/091E",
     "AGZ100/101E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "165"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p32",
   "page": 32,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT, LBS (KG)",
    "M6",
    "491 (223)",
    "467 (212)",
    "496 (225)"
   ],
   "quantities": [
    "weight",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "M5",
     "489 (222)",
     "465 (211)",
     "517 (235)"
    ],
    [
     "",
     "M4",
     "849 (385)",
     "882 (400)",
     "883 (401)"
    ],
    [
     "",
     "M3",
     "845 (383)",
     "878 (398)",
     "920 (417)"
    ],
    [
     "",
     "M2",
     "46) 1430 (649)",
     "02) 1555 (705)",
     "14) 1511 (685)"
    ],
    [
     "",
     "M1",
     "1424 (6",
     "1548 (7",
     "1575 (7"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER, LBS (KG)",
     "L3 L4",
     "951 (431) 955 (433)",
     "935 (424) 939 (426)",
     "1015 (460) 974 (442)"
    ],
    [
     "",
     "L2",
     "1769 (802)",
     "1915 (869)",
     "1863 (845)"
    ],
    [
     "",
     "L1",
     "1762 (799)",
     "1907 (865)",
     "1941 (880)"
    ],
    [
     "OPERATING WEIGHT",
     "LBS (KG)",
     "5528 (2508)",
     "5796 (2629)",
     "5903 (2678)"
    ],
    [
     "SHIPPING WEIGHT",
     "LBS (KG)",
     "5437 (2466)",
     "5696 (2584)",
     "5792 (2627)"
    ],
    [
     "UNIT MODEL",
     "",
     "AGZ110E",
     "AGZ120E",
     "AGZ130E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "6.5 165"
  },
  {
   "title": "정격 사양 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p32",
   "page": 32,
   "orientation": "column",
   "header": [
    "2 .8 FI C 51 2.0 80 127 3.1 5.0",
    "",
    "",
    "22 .875 K POWER ARE ON OF THE 37"
   ],
   "quantities": [
    null,
    null,
    null,
    "power"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "L3 L1 E E L4 L2 996 WV AA TP E. R WV AA TP E. R 26 40 .9 0 INLET OUTLET 39.2 Z 4879"
    ],
    [
     "",
     "153 6.0",
     "",
     ""
    ],
    [
     "STRAINER IRED ORY OR INSTALLED TION)",
     "58 3.8 290 11.4",
     "",
     "1 - L4, IFTING CATIONS"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating",
   "titleRaw": "1"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p33",
   "page": 33,
   "orientation": "column",
   "header": [
    ", LBS (KG) MOUNTING (OPERATING) WEIGHT, LBS (KG)",
    "M6",
    "853 (387)",
    "858 (389)",
    "859 (390)"
   ],
   "quantities": [
    "weight",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "M5",
     "850 (386)",
     "861 (391)",
     "878 (398)"
    ],
    [
     "",
     "M4",
     "1074 (487)",
     "1081 (490)",
     "1080 (490)"
    ],
    [
     "",
     "M3",
     ") 1070 (485)",
     ") 1085 (492)",
     ") 1104 (501)"
    ],
    [
     "",
     "L4 M1 M2",
     "415 (642) 1411 (640) 1416 (642",
     "421 (645) 1433 (650) 1428 (648",
     "422 (645) 1456 (660) 1425 (646"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L2 L3",
     "1868 (847) 1410 (640) 1",
     "1881 (853) 1426 (647) 1",
     "1876 (851) 1453 (659) 1"
    ],
    [
     "",
     "L1",
     "1862 (845)",
     "1888 (856)",
     "1917 (870)"
    ],
    [
     "OPERATING WEIGHT",
     "LBS (KG)",
     "6674 (3027)",
     "6745 (3059)",
     "6802 (3085)"
    ],
    [
     "SHIPPING WEIGHT",
     "LBS (KG)",
     "6555 (2973)",
     "6617 (3001)",
     "6668 (3025)"
    ],
    [
     "UNIT MODEL",
     "",
     "AGZ140E",
     "AGZ150E",
     "AGZ161E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "6.5 165"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p34",
   "page": 34,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT, LBS (KG)",
    "M6",
    "920 (417)",
    "954 (433)"
   ],
   "quantities": [
    "weight",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "M5",
     "956 (434)",
     "951 (431)"
    ],
    [
     "",
     "M4",
     "1152 (523)",
     "1214 (551)"
    ],
    [
     "",
     "M3",
     "1197 (543)",
     "1210 (549)"
    ],
    [
     "",
     "M2",
     "1512 (686)",
     "1617 (733)"
    ],
    [
     "",
     "M1",
     "1571 (713)",
     "1613 (732)"
    ],
    [
     "TING (SHIPPING) WEIGHT BY CORNER, LBS (KG)",
     "L3 L4",
     "81 (717) 1522 (690)",
     "80 (717) 1584 (718)"
    ],
    [
     "",
     "L2",
     "940) 1995 (905) 15",
     "962) 2127 (965) 15"
    ],
    [
     "LIF OPERATING WEIGHT",
     "LBS (KG) L1",
     "7307 (3314) 2072 (",
     "7560 (3429) 2121 ("
    ],
    [
     "SHIPPING WEIGHT",
     "LBS (KG)",
     "7170 (3252)",
     "7412 (3362)"
    ],
    [
     "UNIT MODEL",
     "",
     "AGZ170E",
     "AGZ180E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "62.4 (1584)"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p35",
   "page": 35,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT",
    "M8",
    "KG LBS",
    "315 694",
    "315 695"
   ],
   "quantities": [
    "weight",
    null,
    "weight",
    null,
    null
   ],
   "rows": [
    [
     "",
     "M7",
     "KG",
     "318",
     "318"
    ],
    [
     "",
     "",
     "LBS",
     "702",
     "700"
    ],
    [
     "",
     "M6",
     "KG",
     "437",
     "439"
    ],
    [
     "",
     "",
     "LBS",
     "963",
     "968"
    ],
    [
     "",
     "M5",
     "KG",
     "442",
     "442"
    ],
    [
     "",
     "",
     "LBS",
     "974",
     "975"
    ],
    [
     "",
     "M4",
     "KG",
     "522",
     "525"
    ],
    [
     "",
     "",
     "LBS",
     "1150",
     "1158"
    ],
    [
     "",
     "M3",
     "KG",
     "528",
     "529"
    ],
    [
     "",
     "",
     "LBS",
     "8 1164",
     "3 1166"
    ],
    [
     "",
     "L6 M1 M2",
     "KG LBS KG LBS KG",
     "505 1578 716 1560 70",
     "506 1585 719 1573 71"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L4 L5",
     "G LBS KG LBS KG LBS",
     "1 1441 654 1127 511 1113",
     "3 1450 658 1124 510 1116"
    ],
    [
     "",
     "L3",
     "LBS K",
     "1458 66",
     "1461 66"
    ],
    [
     "",
     "L2",
     "KG",
     "788",
     "795"
    ],
    [
     "",
     "",
     "LBS",
     "738",
     "753"
    ],
    [
     "",
     "L1",
     "S KG",
     "9 798 1",
     "6 801 1"
    ],
    [
     "OPER. WEIGHT",
     "KG LB",
     "",
     "3985 175",
     "4000 176"
    ],
    [
     "",
     "LBS",
     "",
     "8785",
     "8819"
    ],
    [
     "SHIP WEIGHT",
     "KG",
     "",
     "3917",
     "3932"
    ],
    [
     "",
     "LBS",
     "",
     "8635",
     "8669"
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "AGZ191E",
     "AGZ211E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "Y"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p36",
   "page": 36,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT",
    "M8",
    "KG BS",
    "373 22",
    "372 20"
   ],
   "quantities": [
    "weight",
    null,
    "weight",
    null,
    null
   ],
   "rows": [
    [
     "",
     "M7",
     "KG L",
     "377 8",
     "375 8"
    ],
    [
     "",
     "",
     "LBS",
     "832",
     "826"
    ],
    [
     "",
     "M6",
     "KG",
     "516",
     "521"
    ],
    [
     "",
     "",
     "G LBS",
     "2 1138",
     "5 1149"
    ],
    [
     "",
     "M5",
     "LBS K",
     "1151 52",
     "1158 52"
    ],
    [
     "",
     "M4",
     "KG",
     "574",
     "582"
    ],
    [
     "",
     "",
     "LBS",
     "1266",
     "1283"
    ],
    [
     "",
     "M3",
     "KG",
     "581",
     "586"
    ],
    [
     "",
     "",
     "LBS",
     "1281",
     "1292"
    ],
    [
     "",
     "M2 L8 M1",
     "G LBS KG LBS KG LBS KG",
     "21 700 318 1564 709 1546 701",
     "18 696 316 1586 719 1574 714"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L7 L4 L6 L5",
     "KG LBS KG LBS KG LBS K",
     "582 1070 485 1058 480 708 3",
     "589 1075 488 1068 484 701 3"
    ],
    [
     "",
     "L3",
     "LBS KG LBS",
     "1296 588 1282",
     "1309 594 1299"
    ],
    [
     "",
     "L2",
     "KG",
     "744",
     "758"
    ],
    [
     "",
     "",
     "LBS",
     "1640",
     "1671"
    ],
    [
     "",
     "L1",
     "KG",
     "753",
     "763"
    ],
    [
     "",
     "",
     "LBS",
     "659",
     "683"
    ],
    [
     "OPER. WEIGHT",
     "KG",
     "",
     "4354 1",
     "4394 1"
    ],
    [
     "",
     "LBS",
     "",
     "9600",
     "9688"
    ],
    [
     "SHIP WEIGHT",
     "KG",
     "",
     "4270",
     "4310"
    ],
    [
     "",
     "LBS",
     "",
     "9413",
     "9501"
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "AGZ226E",
     "AGZ241E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "2506 98.6"
  },
  {
   "title": "AGZ-E, 6 FANS w/ OPTIONAL HEAT RECOVERY",
   "page": 37,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT",
    "M4",
    "KG",
    "552",
    "543",
    "547",
    "566"
   ],
   "quantities": [
    "weight",
    null,
    "weight",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "LBS",
     "1216",
     "1198",
     "1205",
     "1247"
    ],
    [
     "",
     "M3",
     "KG",
     "514",
     "532",
     "535",
     "567"
    ],
    [
     "",
     "",
     "LBS",
     "1134",
     "1172",
     "1179",
     "1250"
    ],
    [
     "",
     "M2",
     "KG",
     "549",
     "561",
     "565",
     "576"
    ],
    [
     "",
     "",
     "LBS",
     "1211",
     "1237",
     "1245",
     "1270"
    ],
    [
     "",
     "M1",
     "KG",
     "512",
     "549",
     "552",
     "577"
    ],
    [
     "",
     "",
     "LBS",
     "1129",
     "1210",
     "1218",
     "1273"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L4",
     "KG",
     "454",
     "444",
     "446",
     "461"
    ],
    [
     "",
     "",
     "LBS",
     "1000",
     "978",
     "984",
     "1017"
    ],
    [
     "",
     "L2 L3",
     "KG",
     "423",
     "434",
     "437",
     "462"
    ],
    [
     "",
     "",
     "KG LBS KG LBS",
     "87 1388 630 932",
     "28 1415 642 957",
     "32 1424 646 963",
     "59 1449 657 1019"
    ],
    [
     "GHT OPER. WEIGHT",
     "L1 KG LBS KG LBS",
     "",
     "092 4690 2127 1294 5",
     "147 4817 2185 1385 6",
     "161 4847 2199 1393 6",
     "239 5039 2286 1452 6"
    ],
    [
     "SHIP WEI",
     "LBS",
     "",
     "4613 2",
     "4734 2",
     "4764 2",
     "4936 2"
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "AGZ075/076E",
     "AGZ080/081E",
     "AGZ090/091E",
     "AGZ100/101E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p37",
   "page": 37,
   "orientation": "column",
   "header": [
    "CG LOCATION X Y Z",
    "MM IN.",
    "1534 1511 1511 1519 60.4 59.5 59.5 59.8"
   ],
   "quantities": [
    null,
    "dimension",
    null
   ],
   "rows": [
    [
     "",
     "MM",
     "991 1003 1003 998"
    ],
    [
     "",
     "IN.",
     "39.0 39.5 39.5 39.3"
    ],
    [
     "",
     "MM",
     "1156 1130 1130 1118"
    ],
    [
     "",
     "IN.",
     "45.5 44.5 44.5 44.0"
    ],
    [
     "UNIT MODEL",
     "",
     "AGZ075/076E AGZ080/081E AGZ090/091E AGZ100/101E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "165 6.5"
  },
  {
   "title": "CG LOCATION UNIT",
   "page": 37,
   "orientation": "column",
   "header": [
    "WYE-STRAINER REQUIRED (FACTORY OR F INSTALLED O 49 1.9 EAT RECOVERY WATER OUTLET 1 519 20.4 HEAT RECOVERY WATER INLET 51",
    "",
    "2.0 80 127 3.1 5.0 305 12.0",
    "22 .875 KN POWER E 37 ARE ON 1.5 L1 . L2 609 ER T 24.0 Z"
   ],
   "quantities": [
    null,
    null,
    null,
    "power"
   ],
   "rows": [
    [
     "",
     "",
     "153 6.0",
     "L3 EVAP L4 916 EVAP. WAT 36.1 WATER INLE OUTLET 3733"
    ],
    [
     "",
     "",
     "1 96 .1 858 33.8 290 11.4",
     "L1 - L4, LIFTING LOCATIONS"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p38",
   "page": 38,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT",
    "M6",
    "KG",
    "269",
    "258",
    "274"
   ],
   "quantities": [
    "weight",
    null,
    "weight",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "LBS",
     "593",
     "568",
     "604"
    ],
    [
     "",
     "M5",
     "KG",
     "264",
     "253",
     "281"
    ],
    [
     "",
     "",
     "LBS",
     "582",
     "558",
     "620"
    ],
    [
     "",
     "M4",
     "KG",
     "413",
     "428",
     "430"
    ],
    [
     "",
     "",
     "LBS",
     "911",
     "943",
     "948"
    ],
    [
     "",
     "M3",
     "KG",
     "406",
     "420",
     "441"
    ],
    [
     "",
     "",
     "LBS",
     "894",
     "926",
     "973"
    ],
    [
     "",
     "L4 M1 M2",
     "KG",
     "647",
     "704",
     "683"
    ],
    [
     "",
     "",
     "S KG LBS KG LBS",
     "4 501 1400 635 1427",
     "5 492 1524 691 1551",
     "9 512 1546 701 1506"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L2 L3",
     "LBS KG LBS KG LB",
     "1771 803 1083 491 110",
     "1917 870 1066 484 108",
     "1862 845 1159 526 112"
    ],
    [
     "",
     "L1",
     "KG",
     "789",
     "855",
     "867"
    ],
    [
     "",
     "",
     "LBS",
     "1739",
     "1884",
     "1911"
    ],
    [
     "ER. WEIGHT",
     "BS KG",
     "",
     "807 2634",
     "071 2754",
     "196 2810"
    ],
    [
     "SHIP WEIGHT OP",
     "L KG",
     "",
     "2584 5",
     "2700 6",
     "2749 6"
    ],
    [
     "",
     "LBS",
     "",
     "5697",
     "5952",
     "6061"
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "AGZ110E",
     "AGZ120E",
     "AGZ130E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "6.9 175 6.5 165"
  },
  {
   "title": "POWER ENTRY",
   "page": 39,
   "orientation": "column",
   "header": [
    "EVAP DIM'S NO C T A A B CM. O NVI N. SI ZU ELIC",
    "MM M IN.",
    "",
    ""
   ],
   "quantities": [
    "current",
    "dimension",
    null,
    null
   ],
   "rows": [
    [
     "",
     "IN. MM IN. M",
     "122.1 3101 67.5 17",
     "120.5 3061 65.9 16"
    ],
    [
     "CG LOCATION X Y Z",
     "MM IN. MM",
     "074 89.0 2261",
     "082 89.2 2266"
    ],
    [
     "",
     "IN.",
     "42.3 1",
     "42.6 1"
    ],
    [
     "",
     "MM",
     "1128",
     "1123"
    ],
    [
     "",
     "IN.",
     "44.4",
     "44.2"
    ],
    [
     "UNIT MODEL",
     "",
     "AGZ140E",
     "150E"
    ],
    [
     "",
     "",
     "",
     "AGZ"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p40",
   "page": 40,
   "orientation": "column",
   "header": [
    "EVAP DIM'S",
    "NOM. VICTAULIC CONN. SIZE",
    "MM IN.",
    "1633 4.0 102 1585 WATER OUTLET 1 WATER INLET 519",
    ""
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    null
   ],
   "rows": [
    [
     "",
     "B",
     "MM",
     "1633",
     ""
    ],
    [
     "",
     "A",
     "N. MM IN.",
     "19 3023 64.3",
     "17 2972 62.4 1118 44.0 REF. HR CIR 1"
    ],
    [
     "CG LOCATION",
     "Z",
     "IN. MM I",
     "89.7 2278 1",
     "AGZ180E 44.3 1125 39.9 1013 90.0 2286 1 AGZ-E 10 FANS, 6 O S R S O PC TI OM NP AR LE HS EO AT R Ew/ COVERY CH IR R 2 D 334547132 0A DISCH. IN TYP."
    ],
    [
     "",
     "Y",
     "IN. MM",
     "40.6 1031",
     ""
    ],
    [
     "",
     "X",
     "MM",
     "1105",
     ""
    ],
    [
     "",
     "",
     "IN.",
     "43.5",
     ""
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "AGZ170E",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "2506 98.6"
  },
  {
   "title": "LIFTING BRACKETS DIMENSION DOES NOT INCLUDE 88.0 2235",
   "page": 40,
   "orientation": "column",
   "header": [
    "",
    "M5",
    "KG L LBS",
    "517 1 1139",
    "528 1 1164"
   ],
   "quantities": [
    null,
    null,
    "weight",
    null,
    null
   ],
   "rows": [
    [
     "",
     "M4",
     "KG",
     "563",
     "595"
    ],
    [
     "",
     "",
     "LBS",
     "1242",
     "1312"
    ],
    [
     "",
     "M3",
     "KG",
     "578",
     "588"
    ],
    [
     "",
     "",
     "LBS",
     "6 1274",
     "9 1296"
    ],
    [
     "",
     "M2 M1",
     "G LBS KG LBS KG",
     "4 1483 673 1446 65",
     "2 1501 681 1520 68"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L2 L3 L4",
     "KG LBS KG LBS K",
     "881 1818 825 1773 80",
     "926 1854 841 1878 85"
    ],
    [
     "",
     "",
     "LBS",
     "1942",
     "2042"
    ],
    [
     "",
     "L1",
     "KG",
     "903",
     "914"
    ],
    [
     "",
     "",
     "LBS",
     "1991",
     "2016"
    ],
    [
     "HT OPER. WEIGHT",
     "KG",
     "",
     "3491",
     "3616"
    ],
    [
     "",
     "G LBS",
     "",
     "13 7696",
     "33 7971"
    ],
    [
     "SHIP WEIG",
     "K",
     "",
     "34",
     "35"
    ],
    [
     "",
     "LBS",
     "",
     "7525",
     "7789"
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "AGZ170E",
     "AGZ180E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "정격 사양 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p40",
   "page": 40,
   "orientation": "column",
   "header": [
    "(FACTORY OR FIEL INSTALLED OPTION 50 2.0 EAT RECOVERY WATER OUTLET 1 519 20.4 HEAT RECOVERY WATER INLET 51 1 2.0 9 1 2 38 .0 1 . 16 210 5. 07 858 8.3 33.8 305 290 12.0 11.4 L3 L1 EVAP. L4 L2 1919 2 2 AT E 75.5 IW NL ETER 26 40 .9 0 . 875 KN WV AA TP E. R L1 - L4 37 OUTLET LIFTING POWER LOCATIONS 1.5 ARE ON OF THE C Z 6025",
    "",
    "",
    "L1 L2 609 24.0 37 1.5 Z",
    ""
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "210 8.3",
     "L3 EVAP. L4 1919 AT E 75.5 IW NL ETER WV AA TP E. R OUTLET 6025",
     ""
    ],
    [
     "",
     "",
     "HEAT RECOVERY WATER INLET 1 96 .1 858 33.8",
     "290 11.4 L1 - L4 LIFTING LOCATIONS",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating",
   "titleRaw": "2"
  },
  {
   "title": "519 20.4 REF.",
   "page": 41,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT",
    "M8",
    "KG LBS K",
    "385 843 3",
    "384 844 3"
   ],
   "quantities": [
    "weight",
    null,
    "weight",
    null,
    null
   ],
   "rows": [
    [
     "",
     "M7 6",
     "KG LBS",
     "474 849",
     "476 847"
    ],
    [
     "",
     "M5 M",
     "KG LBS",
     "477 1044",
     "477 1049"
    ],
    [
     "",
     "",
     "LBS",
     "1052",
     "1052"
    ],
    [
     "",
     "M4",
     "KG",
     "537",
     "541"
    ],
    [
     "",
     "",
     "LBS",
     "1184",
     "1192"
    ],
    [
     "",
     "1 M2 M3",
     "S KG",
     "2 541",
     "5 542"
    ],
    [
     "",
     "",
     "KG LBS KG LB",
     "680 1490 676 119",
     "684 1503 682 119"
    ],
    [
     "",
     "L6 5 M",
     "KG LBS KG LBS",
     "598 1310 594 1500",
     "597 1313 596 1507"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L L4",
     "KG LBS",
     "5 678 1319",
     "5 683 1316"
    ],
    [
     "",
     "L3",
     "S KG LBS",
     "06 683 149",
     "09 684 150"
    ],
    [
     "",
     "",
     "G LB",
     "5 15",
     "2 15"
    ],
    [
     "",
     "L2",
     "K",
     "75",
     "76"
    ],
    [
     "",
     "",
     "LBS",
     "1664",
     "1679"
    ],
    [
     "",
     "L1",
     "BS KG",
     "76 760",
     "84 764"
    ],
    [
     "GHTOPER. WEIGHT",
     "KG L",
     "",
     "4152 16",
     "4168 16"
    ],
    [
     "",
     "KG LBS",
     "",
     "069 9154",
     "085 9189"
    ],
    [
     "SHIP WEI",
     "LBS",
     "",
     "8970 4",
     "9005 4"
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "AGZ191E",
     "AGZ211E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p41",
   "page": 41,
   "orientation": "column",
   "header": [
    "",
    "Y X",
    ". MM IN. MM IN",
    ".8 1036 106 1113 40",
    ".8 1036 106 1115 40"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "IN.",
     "43.8",
     "43.9"
    ],
    [
     "UNIT MODEL",
     "",
     "",
     "GZ191E",
     "GZ211E"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "L5"
  },
  {
   "title": "치수·중량 — Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p42",
   "page": 42,
   "orientation": "column",
   "header": [
    "MOUNTING (OPERATING) WEIGHT",
    "M7 M8",
    "G LBS KG LBS KG",
    "9 1011 459 1004 455",
    "5 1005 456 1003 455"
   ],
   "quantities": [
    "weight",
    null,
    "weight",
    null,
    null
   ],
   "rows": [
    [
     "",
     "M4 M5 M6",
     "KG LBS KG LBS K",
     "587 1219 553 1211 54",
     "595 1226 556 1223 55"
    ],
    [
     "",
     "",
     "LBS",
     "1295",
     "1312"
    ],
    [
     "",
     "M3",
     "KG",
     "591",
     "596"
    ],
    [
     "",
     "",
     "LBS",
     "1304",
     "1315"
    ],
    [
     "",
     "M2",
     "KG",
     "671",
     "684"
    ],
    [
     "",
     "",
     "LBS",
     "1479",
     "1507"
    ],
    [
     "",
     "L7 L8 M1",
     "KG LBS KG LBS KG",
     "400 875 397 1489 675",
     "396 872 396 1511 685"
    ],
    [
     "",
     "L4 L5 L6",
     "S KG LBS KG LBS KG LBS",
     "1 590 1145 519 1138 516 881",
     "8 598 1150 522 1147 520 874"
    ],
    [
     "LIFTING (SHIPPING) WEIGHT BY CORNER",
     "L3",
     "LBS KG LB",
     "1309 594 130",
     "1321 599 131"
    ],
    [
     "",
     "L2",
     "G",
     "09",
     "23"
    ],
    [
     "",
     "",
     "BS K",
     "563 7",
     "593 7"
    ],
    [
     "",
     "L1",
     "KG L",
     "713 1",
     "724 1"
    ],
    [
     "",
     "",
     "LBS",
     "1573",
     "1597"
    ],
    [
     "OPER. WEIGHT",
     "KG",
     "",
     "4541",
     "4582"
    ],
    [
     "",
     "LBS",
     "",
     "10012",
     "10101"
    ],
    [
     "HIP WEIGHT",
     "KG",
     "",
     "4438",
     "4478"
    ],
    [
     "",
     "BS",
     "",
     "784",
     "873"
    ],
    [
     "S UNIT MODEL L",
     "",
     "",
     "GZ226E 9",
     "GZ241E 9"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim",
   "titleRaw": "8.4"
  },
  {
   "title": "LIFTING (SHIPPING) WEIGHT BY CORNER",
   "page": 42,
   "orientation": "column",
   "header": [
    "CG LOCATION",
    "Z Y",
    "IN. MM MM",
    "9 121.0 307 106",
    "2 120.3 305 107"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "IN.",
     "42.1",
     "42.2"
    ],
    [
     "",
     "X",
     ". MM",
     ".9 1115",
     ".0 1118"
    ],
    [
     "UNIT MODEL IN",
     "",
     "",
     "GZ226E 43",
     "GZ241E 44"
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "PANEL",
   "page": 46,
   "orientation": "column",
   "header": [
    "CIRCUIT BREAKER 1 (BY OTHERS) EARTH GROUND CIRCUIT BREAKER 2 (BY OTHERS) CHWR1 PUMP NO.1 RELAY (BY OTHERS) 120VAC @ 1.0AMP MAX CHWR2 PUMP NO.2 RELAY (BY OTHERS) 120VAC @ 1.0AMP MAX ALARM BELL RELAY 120VAC @ 1.0AMP MAX ABR OFF ** TIME CLOCK AUTO ON MANUAL ** OFF ** TIME CLOCK AUTO ON MANUAL ** t 638) / + _ + _",
    "DISCONNECT SWITCH OR POWER BLOCK L1 T1 L2 T2 L3 T3",
    "L1 T1 L2 T2 L3 T3",
    "",
    "",
    "DISCONNECT (BY OTHERS) N FU 120 VAC 15A for 1.5 KVA 30A for 3.0KVA (BY OTHERS) ALARM BELL** RELAY COM NO ABR A BELL 1 2 24VAC @ 0.4AMP MAX. E ** Notes: 1.) ALL FIELD WIRING TO BE INSTALLED NEC CLASS 1 WIRING SYSTEM WITH CONDUCTOR RATED 600 VOLTS. 2.) IF FIELD SUPPLIED, CONTROL POWE MUST REMOVE FU6, AND WIRE NUM 299, 301A INSIDE CONTROL PANEL 3.) ** = USE 'DRY CONTACTS' ONLY. D SUPPLY FIELD POWER TO THIS CIRC 4.) DO NOT SUPPLY FIELD POWER TO 24VAC OR 120VAC CONTROL CIRCUI"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    null,
    "power"
   ],
   "rows": [
    [
     "",
     "FU4 FU5 T1 FU6 301 120 299 CONTROL CIRCUIT VAC FUSE TB1 SEE NOTE 2 22 301A TB1 DISCONNE OC RT SWITCH 1A POWER BLOCK L1 T1 L2 T2 L3 T3",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "L1 T1 L2 T2 L3 T3",
     "",
     "",
     ""
    ],
    [
     "",
     "TB1 TB2 35 120 VAC 24 VAC 43 TB1 TB2 33 N N 83 TB1 P2+ 120 VAC TB2 IF EXTERNAL 45 ALARM/EVENT IS USED 555A TB1 REMOVE LEAD 555A 31 N TB2F -R 4O 5 M T OT E TR BM 2-67 T 6B 72 TB1 34 120 VAC TB1 32A GND TB2 52 IF REMOTE STOP CONTROL IS USED 585 REMOVE LEAD 585 TB2 TB2F -R 5O 2M T OTE TR BM 2 -72 72 TB2 54 TB2 74 TB2 44 M TB2 61 DI2 TB2 68 TB2 69 TB2 70 TB2 71",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "etc"
  },
  {
   "title": "PANEL",
   "page": 48,
   "orientation": "column",
   "header": [
    "DISCONNECT SWITCH OR POWER BLOCK L1 T1 L2 T2 L3 T3",
    "L1 T1 L2 T2 L3 T3",
    "",
    ""
   ],
   "quantities": [
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "FU4 FU5 T1 FU6 301 120 299 CONTROL CIRCUIT VAC FUSE TB1 SEE NOTE 2 22 301A TB1 DISCONNE OC RT SWITCH 1A POWER BLOCK L1 T1 L2 T2 L3 T3",
     "",
     "",
     ""
    ],
    [
     "",
     "L1 T1 L2 T2 L3 T3",
     "",
     ""
    ],
    [
     "TB1 TB2 35 120 VAC 24 VAC 43 TB1 TB2 33 N N 83 TB1 P2+ 120 VAC TB2 IF EXTERNAL 45 ALARM/EVENT IS USED 555A TB1 REMOVE LEAD 555A 31 N TB2F -R 4O 5 M T OT E TR BM 2-67 T 6B 72 TB1 TB7 34 120 VAC 3 TB1 32A TB7 GND 5 TB2 TB7 52 120 VAC 8 IF REMOTE STOP CONTROL IS USED TB2585 R TE BM 2F -RO 5OV 2M E L OTE E TA R BD M 5 -78 25 1T 4B 11 T 2 N 72 TB7 1 TB2 54 TB2 100B TB2 74 TB7 2 TB7 5 TB7 4 TB7 5 TB2 68 TB2 69 T 7B 02 LON C CL LA B TB2 71 CE + REMOTE CE - DISPLAY",
     "",
     "",
     ""
    ]
   ],
   "source": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf",
   "kind": "rating"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADmAUADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAMCBAUGBwEI/8QASBAAAQMCBAEIBwQIBAQHAAAAAQACAwQRBRIhMQYHE0FRYXGxwRQiMnKBkaE0UmLRFSMkM0JjgvBzorLhCFOSwhYlRMPS4vH/xAAYAQEBAQEBAAAAAAAAAAAAAAAAAQIDBP/EACkRAQEAAgICAgIBAwUBAAAAAAABAhEDMRIhMkETUSIEYXEjQlKBodH/2gAMAwEAAhEDEQA/APpFERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERARFRNPFTQulmkZFG0Xc55sAgrRalXcp/CWHvLJsTLiP+XBI4fMNsscOWngw5v22oGXe9M/8AJNjflBNXUlP++qYYvfkDfFcs4u5XMDrcMjpsIrqjNKTzjmxOjIbbYEjrI+S5LidVFXyufG2ls43zvp7u+azsfUox3CHDTFKI91Qz81qvGvHLcJEVNhlZTc89ud0mYOyi+gG4udd1wjCuDZsVpWTwVdPrIRIx7DbsI61sbOSmZjg9+JUjWW1HMkf9ylyJNocS5QuLZHu5jF8RF/umED4ZWgqqj4g5SJZomNxHEpA5geHMdGQ4HXci11PTcL4dRU1S+sgNQyFwyvYD64I0A167hQzcZnCyyGkooIGRbMlqCHWt1FvmsTPfprTc8B4n44p33xETSRN39Jji1+LCCugt4wwQYRBXzYhBGyVgdlzZnXI2sNSfgvn+XlPr587XUsRbcAWlcGnvKixfjyTFnQxfo2hp44mFoYJc4uTqfWG6vlknp2iq5XeGaRxDxiLgP4hRvAPxNlbN5beEX5crq8l3QKYkj5LhtNhM+LOcYaK9rXDZrLbcN4Gw/LTSVtLNE4Rhr2slNs2Ya6HpF1ryNV1/DOUXhrFXhkVc+Fx6KiF8X1cLfVbO1zXtDmuDmnUEG4K5BDw3g2HAvpqesLyLtaZZHC/cTZbtw87G6XBoYpTTBkY9QyNIJbc26egW6Fm8ki+NbUixceKyMa70lkRIGnMuLr/MBX9NP6RAJcuW/Re61jnjl6iWWJURFtBERAREQEREBERAREQEREBERARFouP8ptNhk0kFDSNq5I9C6WcQs+BsSdkG9IuHYhy6Y3S+xhOFXvoBUmUn5WP0UUPLxjkzx/5VhbW7HnJnM16dypuDsWNcQ4fgMDX1kjsz/YjYLud3BaPiHLNT0Rdk4dxCRrf4nSRtB+RJXN+IOPMW4mrjNLTU8YLBHkidnaANe/pWFHDdZX3kFFFLm1BbKRfuusecXTprP+IKkfoOHqgvvbKKhvz2WL4s5WDj1DFSxYNUUrGuL385IHB2lgNO+6xtBwbh7KSjbiWEEytNnSMkda19LgHX4LPjhbhenAczBmudboa7zKly/uSOczOxHFCXRNrsn3YpLgfC6yGE8GQVNEZa4V9JM2S7ZCNXDqNxp3rb6ui/QtC+tiiipRVOayKOUD1SGnMbHW2i0fFMXxIy5fTa+TfSnlDG/IBZmVq2RuI4BwFjWvlr659tbGbMPBewYJBhcNVV00DpaNrWtaZNDzmbLbuNx8lzyCXiSt56SlkxOVsYs5vOOc4X6bLJtwni6tpGRmLGZIfaDZJgW367OIS42kuul3i3EuJwHmw+OnZsGxUzZLfG6xB4t4hl5x0c75Yoxdx9GaMt9jsVk6bhPEGVUMOJc9Tc8SGkvG4F7dI2W24Jwp+j5HyxVkskj25bHKRbq3U3jj6q6yvTSn49xXX4bHSiSqkpmuzgMoba66ktGu/SvKfBMVxCqZFVB0T3glplhIvYdR12XYqCkxB1NkbGMwJHsnr71dR8NOqatk+KzR2j9aNrNSDYjbuKzc5Ol8f20DBeD3UlNIysipaprnteGGG1iOnULaqPDoDRxGLCqdxAFrRt/JbJJSYTA31KexHSHFt/gFX6ZkgBhGRrTawFr69e653lyamMYSg4Ve+vfW1QbRNc3JzbTbML3vYdO6yjsJoINTNJI0btcG2PxtdRyVMsl7vtp0b7KFx1Jvrr5rFu/az0yLqtlORzULW32I3+ZVtJWzSm5d8d+pUz2/V9OnmFEBtbS1j4LKpI3Oc+7nEm3X2La8O+wR/HxWpwWu3u/Jbbh4tQxd3mu/B8mM+lyiIvY5CIiAiIgIiICIrLFsVp8Gw91XUl2QENDWi5cTsAgvUXJ8X5WcVYXHDaTC4WAkA1c7idOwAWWnVfLdxayoAa7C8o1cIoS8Ad5Km4PolYTiXiem4bpWvkjdNM8EsjbpoNyT0DULjFJyzcVzEF9VgsYds2SNwI+qxmM8W4zxJVMmqZ23azmy6ncC0C5J9Xq+PQs3PSyNvxblhxyB7jSxYHEwbCSWRzvILWxy6cWc64ZcMLTo1whdlv35lhTwriFTI5xZTvObd7LXWdwzhl2HUJ9Lw2grA97TlcGnIL6kXG/YszOX7PGrgcs3E8kBa+owYOOlow5r/qfJasf0jjI5ovDgRZrXtzNPcQun09DhcMA5rB4LjYCKNWeKUwgpX4g+miofRXXiB9UvLrC2liRqsXL9LrXbRaPgqtkq43mCkADgSb2tbsK3CgwbBGVc3pODUTHXFiGscHdtjstMxytNSSJZ6msubAR1Dg35XWtDD6muqo44qV7XPdZud9yT0DVanlZ7LqO1Ghw8AMocGp73Fy2NgAG3R3rW8cmdhI/RkGIZG07QDzcnrOJ1y3HUCBotRouEsdle7nMBqJJgfWLpgzzssqzgbGj681I6Iamz52y9F9r9izcf2S/prlZJPLI4shqpCTbM6oLr/C69ouH8bqaZk0FHNPBI8g83IBldtY6rdsO4Nw6soYaiRhbzozGxc23Zey2ej4dZTQRsw98jcjgQ1sma+vUQn5MYvhXP4uCeIpw2+H1EbfxVjSPkSryg4LHpjqWvYWSCMSNyuOovY6i40XWmYNXPiAMxiH3iAPJXVDg1DQEyzyGpnubO2Aub7rF5J9LMWiYTwtSUAd6LNI2V2hJkB+hC2nD8KxF1GwatNrXLAFm6ispibcxE7+gOO9ulRvqXSQtkuRsAOrXqXL8mX7b8Ys6bh6JtTz+IVPPubYtazdp11uFfzvw9rbeiwusN3NzHZWBlc8jM8nX81GPY7cvks229mov/SyaZwi/VtZcBoFh8grV00j3u9c2vsNOlVN0gl7yoTo46dPmVFeWJb1H/YK4APo1vx+agvptt+QUw0pv6/NKsQWJaP76F6RoTrb/wDUGw7P9kIuDfq/NVEtQPXZvoPMKOx0HTp5KSoNnt7t1E3QAncH8lItSwj9YP76lttD9hi91anD7ZIO9vELbaMWo4vdC78Hyrnn0mREXschERAREQUySMijL5HBjG6kk2AUPp0DmF0bhLpezCCSo8XF8Hqx/KPgudSPdG27ND1rhyclxuo6YYeUb5LiVaQeaoxEPvTP8hfxWg8d1OM4hDDBDI8iKQvJYwBoNrAgak7lSsxaqivlmkAHU8qcY1K4kS5ZLffYCvPeTJv8cckq+HcSq6h3OsgnfYEl4IP1V/g/B1VDOZqrC6aWFoN47g5+wrqLcSo3n9bRRE3sS1xarmKfBXn1oJo+6zgtTmyS4RqGD4Jg3ocb5OHoIZCAXN5lrwD2Eq+fhtPUuNNT4PFGyRjmOfzTWhvbpt0rZ4o8LFmwVjYWDYGOzvmVTXUInpnMpJGSOcCM73ZyLjoB0CXlp4uS4jiU8dOGCsnbA1uVraaYhzgNAT3jXdadXPMznc2zEpGnfnXl3iuj1/JxPkeTG+R1rBzSWk+Sto+Tsc43PUVMYB1Gh81vHLCM3HKtAp8JxQmIHDq+aEjMwxNcA6/4rG6z9Nw9jc8RbFhWLQMPtZpdD8zquhUuDVeH1NPHS1J5kMLBG+PS+99Dutjjw/EpmBsTWA9Jy28StXkxSY2OT0fCQkqvRq6IRyhglBILS5p06NFsWF8E0FPVCeIvdI3YNlBAK6Dh/D0NNlmrp89Q1pYOaOoF9rjuGivql2HWOalid7wF/ouNzu/Vbkn6arhODV8MkrGyzubnzDnGh246Csq7h+qmc01NYIow4EttqfgFkm1f6lzIRzbGkizRlCtDUyvIN7AkbadCz55VfGaX9PBh+Gx5IIdOkuNgdb3t3kqKStiEgdFBGHaWc1gB1NtyrAeta5J0b4qkaWHRp4rJrS8qp5Gv0cbkEm+p3Vs4lxJcSd9+9S1ViQD1HxCh6Tfa58VI1XgtmseseKnZ9iae0eKgGjm/P/MpxpRM7x4pSIQNR3D4brx2jTbX1fJe9HVt5qkgBrusDyCImA/ZZL9JKjO5O+vmVJ/6Z9vvHxUVrfO/ikUv3D+wpj9lbpu7zUIADtekW8FNe1Iz3vzSpEDbkN7f9l6Bpt/dl62wNj/eyrIabFoJVHtRrIBa+n5qgbnsCmkiMjtNuv5quOjL3WALj1AKRbEUPtfLxW20otSRe6FrtRTPo44nPiDRK/INddifJbHTi1NGPwjwXo4JZlduefSRERetyEREBERBa4oL4TVf4TvBc3n9hdJxEXwypH8p3gubTaxry8/cd+Pqrd1ru7ghO/eF663N7Lx1rn4Lg28uer+JTx35h3XcqHpI6iFPH+6d8VKsRB7m7OPtbXVQne3t1O4UfT/UnR8UNruHFKmK1pXt16HFX0HEFXYAvbIddHsB+qwvVbrPmpIf3g16T5po7bZh+Jvq43l1PAxzbatavZa6UnITch1tdtupWGC+xL8PNTSAc+ff8ln7SzTwzSvtdx1DdtBuqNR0dB8UaBYa6Wb4rw2AsN9fFaZXEOkUvvFQN1LT12P0U8X7qS3WVAzZhO4y+Ci/T1vRp93xXguSLj7viV632WkfhVI1I/pH1KqJ6kesDvZp8QoiOk/36ykqzqB2HxCj1J16/wDuUi14Bc69Yt81OBejYOi48VA22YW6wdu0qZutJHbrHilIgaLtFuzwKEEXBHR5BGi7RbS35FSkMsAdzvZVFT/s7/ePiov4x2j81NlzU5Ft3X+q8bTONjew7fj+anSqRlDBYXI7O5SGMuga0bg7BTtpTzT5MjnNYC4m2gAVODSQ4uyGaMOZFJe1xY2CurdHSFtNqHE2Pz6vyV9Bh0sli2Ow+87RZuGjgg9hgv1nUqdejHg/5VzvJ+mPhwiJmsri89Q0CvmRMiblYwNHYFUi9GOEx6c7be2Jx8XZSdk1/wDI5ZOHSBnujwWLx5xvRt6DISf+grKxi0be4LM+dW/GKkRF0ZEREBERBBW64fUD+W7wXNZPYC6XWEChnLiAObdqe5czzskZYOHzXl5+478XVREXuFS7+L4KXIc11G5h9bToXndFJvd3eFPH+7d3qF27rdYU0fsOH97IRBbU+8nVb7y9N7n3h5Lwb/1KhbbvKki9sd5UY6PeKkj9sd581BncE9mX4eamdfnz7/koMEPqy9wU0n2g62u/yWfsyUjVg00s3xXh9n4HxXrdgT1N8V4RYG5N7H/UtMJ4haGT3ioGXzC/4T9FcRaRyd5UDNS2+vs+BUW9AGjf6SqW9FujL4lVDZut/ZRgzEb7NP1KqJKoesLdXmFRu43Go/8AkpKm5eB2eYXjIXOOxt/9lIoWtFja2yry/s7G2tYhVCFrGEvcGgdOyrozHWlhpXskY45WuB9U27VO+jS3ZTvIHR137ipm07dGnUnYAbrNQ4O0azSF34WaD81fQ08UDbRRtZ3DdejHgyvbFzk6a+/D8QNMXUlNHzgHqiZ+QH5AlapimG8dOdcU7QwagUkjfPUrp6LrODGM/krj7sb4vw9hhqm1jY3DK7noLix03ss9RYs7AOFYa5kTZTGbZCbA3dbdb3XC+H1A6Oad4FatwxSQVeFU0FTCyaJzXEskaHA6noK5542ZSbaxssvpbU3KjQPt6RQVEXWWOa8eSy1Nx5gFTa9W6EnoljIVVTwJw7U3Jw5kRPTE5zPArFz8mOGO1pq2qgPUSHj6hdv5xj+NbRT4zhlWLwV9NJ2CQXV4CCLg3HYua1fJxU0wLosUpnjoErCwn5XXmGcN4lTPzS4k+mAOgp5HXPgs3luPyi+MvVbpjus1EPxPP+VZdnsjuWqw00pljzT1FS5twOceXWutqGwTjy8srYmU1JHqIi7sCIiAiIgsMbF8Eq7f8tc/c1rvaaD3hdCxgXweq/wyufLyc/yj0cXSJ0TAW5btJIGhWOw7FfTqeSZ8NRRMY8t/aA0XANs2h0B6LrKv2HeFHLTRTQmJzTlJB0NjcG6zx3j9/k2zzTluvxa/7/8AFIcXgZTHICLix3HWqg4tFjE4d2qs3YJTlxLHysu3IfWvcXBt9Pqqf0XUxxkRVz7lxdmN76jbe2mpXX8XDes9f5jh+X+ox+XHv/F/+ro82TbPY3vYr0xXGhB1uqaZk7BGyqkEsuV1yNtwpzDGf4AO7RefKeN1Lt68L5YzKzSHm3AjTpuvWD129581LzJGz3Dv1XmSVp9pru8WWWtMvgfsy9zVcSfvzt7fkrDBZnipfTBjTK5oIGbSwWQkY5lSWusXB4291T7ZyUNvlGnQ3xRw1y76G3zXjSMg1/hb4qsRlzDludxb4oyri/cye8VC2xLe0t8CrqOFzWuH3nEqwr8YwXBXsZX19PBK4epG94MjrDobuU/wuk8cbnNFgdcu6mipnN1cRsAVzTiPlrpcOrpqDCsMfUTRj99O7Iy+W+jRqfotS4d484j4r4qEeIV5bTiNzhTwjm4xqOgan4krf48rNpuR9ARQPleQxhkPZ0LIQ4RI6xmkDB1M1PzWo8UY/X4DFRvw92V8znB2gIsAN796sKblMxaKwnp6acdOhafofJb4scNbyZzt3qOiy0FPDRThsYJMbgXO1Oy1ngpmXC6IdrvEq1j5TaWeF8VRh80TntLbscHC5HwVxwxUw0OC0s9RI2KGO5c87DUhb5Nbx0mPVbsitKfFKCrANPWQS3+7ICVdr1OQiKKephpmZ5pWRt63GyCHFTbB6w9UL/8ASVguEwBR0v8Ahk/VT4pi762jmpaGnLxKws52Q5Wi4tcDcqwpKQxUEVI858gsctxmXk5c55Sz6dsJdVnqnGIopmshLZrGzspvbsVtNilRJo0CJvZqfmoqTB5S9xDGwxki2nZ1LKw4bBFqRzjut35LX+pn/aM6xjExwVFS67Wudf8AiJ81fwYQ0C8z83Y3QLJAWFgi3jw4z3faXO/SiOGOJuWNgaOwKtEXbpgREQEREBERBa4oL4TVD+U7wXO10bERfDKn/Cd4LnK8vP3Ho4uqpf7I7x4quyof7PxHiq153V4vUQIqN32lnuO8QpAo3faWW+67yUnQoj3oXnSvboqqXCWPbjvpDbERsAI673WbcHTzukLWtu7v2FljsFANTP15W+JXL+PuVfE8K4hr8Fopo8NZSSc26dsPOyv0BuL6DfqTHG5XUc8rJ7rrdTNRYZTGetqYaeJosXyvDBp3rn+PcufDOGZ4sLjqMWlaDYxNyRX6sx3+AK+fcVxvEcYxSOorMRqqx7T6sk7yXDX6KSoxCqez0YyARE3LQ0C69GPBP9zleT9NyxHlq4lx7nmlww6kO0dGSx/xedflZa1gVU2v4xp5xG5jnl1y+QvcTlOpJ1KwMFmNdYn1ib6dqzvB0TTxNFYEhrS4Hq0/3XXxmM9MbtvtfY21v/iutBuTl/8AbCyPJoC7iskC4ELrn4tWfxnhCAyjFYaymqKipexjqd0uVzczcoGUgC21zcrc6bhGkwRlPWQw1MMzg1j2mJvNXNr5XtJB1Gl9Vzt9V011Wy8awST09CyNjnDO69ht6un1WtQ4OQA6eXL+FvStj46qJaekojG8tJkdext0LD4LxVU4W/M2GCRxPtyRBzv+oarjh121lF/BwpiE1K+aKk9GhY0vMk3qkgC+g3WWpaCfE+DRR0oBmmaQ0ONh7V9/gqjyiNqqGaCakbmkjcy7HnQkW2IV5w9NJT4LSyRsa6RoNg42G53VzmMs1Uxt9tOk4U4gonfrKCQi/tNIcPmCsjTRcQ0FQyKKV2ovdkpyjsW01EtbO9j6ircRnFooxlZ8ekq9pcOme0BkYjZ1nRTe7/A16/ks6SqxgQ2nrALj7oJ+alio3TS5w188n33nMfmdlmIcLiZrJeQ9uyvWta1tmgAdQXWcWeXyrHlJ0xkOEk2Mz7djfzV/DTQwD9WwN7elSou+PHjj1Gblb2IiLbIiIgIiICIiAiIgIiIIK0Xw+oH8t3gucLpc8Zlp5IwbF7S2/eFzORwildG4EFhLb200Xl5/p34vt5J7B+HiqlG6RjmEBwKkXndherxeoqNw/aY/dd5KW2iieLVEXc7yUqgWQ3SydCov8F+0z+43xK+a+VUZ+U/HWXAJqAdfcavpTBvtU3uDxK+a+VYZeVPHH2055v8AoauvD8q48nTT4gOeGZoNmnxVzcEXsAbjVWgcRMyx30V25pNQGMBcTs0C916nBawDnGya2ykrYuCpxHjExdlaXw5A4j2PWbqsS/D58PgvVROifOSWtOlh29p6lleEHVkWLn0XC5K8yMLCxmtgfp0dKlvra61dV05lLHiNYGekAxxhp03LraeGqy9DSzUuItY67oj/ABBpDSb7KbDOCqqtEU76YUr7DUHVvxGi3Kj4XZG0ek1c0gBzc211mX67Lz5Z46dZKr4kqKmFtIynhbMJHkPD42vAFuogrybhuiq2uaaSCAhwIfG3KSLC+g03WwNoZ6mJwjadQRmdoFkYMIYyxmcXnqGgXPHHPKai2yNdocCo6ezYKYPeOktus5BhUjtZSIx1DUrKsjZE3KxoaOoBVL0Y8Eny9ud5L9IIaKCDVrAXfeOpU6Iu8knqOe9iIioIiICIiAiIgIiICIiAiIgIiIC5rVj9tnH8x3iulK2nw6jqb89TRPJ6S3X5rlyYefTeGXi5sYwdwFTzLRctLmnsK3qfhXD5b83zkJ/C64+qxs/B8zb8xUseOp4I8F57xZR3nJjWsfrBs/N3hemV43jv3FZWfh/EoAb0xeOthzKwkhkhNpI3MPU4ELncbO25ZeluZWmZhcHNy3vcKdr2u9lwPxVJFzrqqHQsd7TQsqmXmxUPNlujHuaO9e3lGujlRlcG+1ze4PFfPHKph1RUcpONvja0RmZt3ucGtb+rbuSvobA7ummcRY5QPqub8X8lU3FXHFfiDJJYGSvZctAINmgHfp+PwWuPLWTlnP25Bh3D3pNLNWwtqa9lEOcl9Fgc6NoG932sszgnDHFHE1v0bh5w2mfpztubzDv9p3wX0Nwvw1TcP4DR4dT5mx0zHsc3NcPc4+s49ZWxUlBZuWmgAbtcafVb/Lu6k2asnr04/gPIXRtdFPjtXLWyNHsEkNHw3+oXTcK4dw3CYG09BRRxtbs1jAPoFssOEjeZ9+xqvooI4W2jYG9wWpx55/KufljOmKhwyZ9i8iMdupWQhw+CGxy53dbtVcou2PFjixc7RERdWRERAREQEREBERAREQEREBERAREQEREBERAREQEREBUvjZI3K9jXjqcLqpEGOnwHDZ7l1K1pPSz1fBY+fhGndrBUSR9jhmC2FFi4Y3uNTKz7aZPwpXxE826KYdhsfqsdPhlbT/vaWVo68tx8wuiIud4Mfpuct+2g4QDzsgBINhoBclbHDh88u4yN63fkswIow/OI25vvW1VazP6eb90vJb0sqbCoKduo5w3Ju78legACwFgiLvMZj05229iIi0giIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiD/2Q==",
 "photoSource": "Daikin_CAT624-23_Trailblazer_AGZ-E_Catalog.pdf p1"
}