{
 "id": "danfoss-fc-101",
 "equipId": "e15",
 "vendor": "Danfoss",
 "model": "FC-101",
 "name": "VLT® HVAC Basic Drive FC 101",
 "cat": "HVAC.AUX.VFD",
 "tag": "vfd",
 "status": "active",
 "summary": "팬·펌프용 HVAC 전용 인버터. 유도전동기와 PM 전동기 모두 구동.",
 "has": {
  "spec": true,
  "points": false
 },
 "ede": false,
 "spec": [
  [
   "정격 용량 (200–240 V)",
   "0.25–45",
   "kW",
   "3상",
   "Fact Sheet"
  ],
  [
   "정격 용량 (380–480 V)",
   "0.37–90",
   "kW",
   "3상",
   "Fact Sheet"
  ],
  [
   "정격 용량 (525–600 V)",
   "2.2–90",
   "kW",
   "3상",
   "Fact Sheet"
  ],
  [
   "공급 전압 허용범위",
   "±10",
   "%",
   "—",
   "Fact Sheet"
  ],
  [
   "공급 주파수",
   "50 / 60",
   "Hz",
   "—",
   "Fact Sheet"
  ],
  [
   "변위 역률 (cos φ)",
   "> 0.98",
   "—",
   "near unity",
   "Fact Sheet"
  ],
  [
   "출력 전압",
   "0–100",
   "%",
   "공급 전압 대비",
   "Fact Sheet"
  ],
  [
   "출력 주파수",
   "0–400",
   "Hz",
   "개·폐루프",
   "Fact Sheet"
  ],
  [
   "가감속 시간",
   "1–3600",
   "s",
   "—",
   "Fact Sheet"
  ],
  [
   "보호등급",
   "IP20 / IP21(UL Type 1, 옵션) / IP54",
   "—",
   "—",
   "Fact Sheet"
  ],
  [
   "최대 주위온도",
   "50",
   "℃",
   "강제공랭 불요",
   "Fact Sheet"
  ],
  [
   "내장 EMC 필터",
   "C1 / C2 / C3",
   "—",
   "C3 기본, C1·C2 옵션",
   "Fact Sheet"
  ],
  [
   "고조파 대책",
   "DC 초크 내장",
   "—",
   "EN 61000-3-12 충족",
   "Fact Sheet"
  ],
  [
   "옵션 고조파 필터",
   "5 / 10",
   "% THDi",
   "옵션",
   "Fact Sheet"
  ],
  [
   "에너지 절감",
   "최대 25",
   "%",
   "제품 페이지는 50% — **출처 불일치**",
   "Fact Sheet"
  ],
  [
   "과부하 내량",
   "—",
   "—",
   "**unverified** · Design Guide 필요",
   "미확보"
  ],
  [
   "용량별 정격 출력전류",
   "—",
   "A",
   "**unverified** · Design Guide 필요",
   "미확보"
  ]
 ],
 "comm": [
  [
   "BACnet MS/TP",
   "표준 내장",
   "RS-485",
   "Fact Sheet"
  ],
  [
   "Modbus RTU",
   "표준 내장",
   "RS-485",
   "Fact Sheet"
  ],
  [
   "FC Protocol",
   "표준 내장",
   "RS-485",
   "Fact Sheet"
  ],
  [
   "N2 Metasys",
   "표준 내장",
   "RS-485",
   "Fact Sheet"
  ],
  [
   "FLN Apogee",
   "표준 내장",
   "RS-485",
   "Fact Sheet"
  ]
 ],
 "io": [
  [
   "디지털 입력",
   "4",
   "PNP/NPN 선택, 0–24 V DC",
   "Fact Sheet"
  ],
  [
   "아날로그 입력",
   "2",
   "0–10 V 또는 0/4–20 mA (스케일 가능)",
   "Fact Sheet"
  ],
  [
   "아날로그 출력",
   "2",
   "0/4–20 mA (디지털 출력 겸용)",
   "Fact Sheet"
  ],
  [
   "릴레이 출력",
   "2",
   "240 V AC 2 A / 400 V AC 2 A",
   "Fact Sheet"
  ]
 ],
 "elec": {
  "header": [
   "형식",
   "축출력 kW",
   "출력전류 A (40℃ 연속)",
   "입력전류 A (연속)",
   "**손실 W** (best/typ)",
   "**효율 %** (best/typ)"
  ],
  "rows": [
   [
    "PK37",
    "0.37",
    "1.2",
    "1.2",
    "13 / 15",
    "97.8 / 97.3"
   ],
   [
    "PK75",
    "0.75",
    "2.2",
    "2.1",
    "16 / 21",
    "98.0 / 97.6"
   ],
   [
    "P1K5",
    "1.5",
    "3.7",
    "3.5",
    "46 / 57",
    "97.7 / 97.2"
   ],
   [
    "P2K2",
    "2.2",
    "5.3",
    "4.7",
    "46 / 58",
    "98.3 / 97.9"
   ],
   [
    "P3K0",
    "3.0",
    "7.2",
    "6.3",
    "66 / 83",
    "98.2 / 97.8"
   ],
   [
    "P4K0",
    "4.0",
    "9.0",
    "8.3",
    "95 / 118",
    "98.0 / 97.6"
   ],
   [
    "P5K5",
    "5.5",
    "12",
    "11.2",
    "104 / 131",
    "98.4 / 98.0"
   ],
   [
    "P7K5",
    "7.5",
    "15.5",
    "15.1",
    "159 / 198",
    "98.2 / 97.8"
   ],
   [
    "P11K",
    "11",
    "23",
    "22.1",
    "248 / 274",
    "98.1 / 97.9"
   ],
   [
    "P15K",
    "15",
    "—",
    "—",
    "353 / 379",
    "98.0 / 97.8"
   ],
   [
    "P18K",
    "18.5",
    "—",
    "—",
    "412 / 456",
    "98.1 / 97.9"
   ],
   [
    "P22K",
    "22",
    "—",
    "—",
    "475 / 523",
    "98.1 / 97.9"
   ],
   [
    "P30K",
    "30",
    "—",
    "—",
    "733",
    "97.8"
   ],
   [
    "P37K",
    "37",
    "—",
    "—",
    "922",
    "97.7"
   ],
   [
    "P45K",
    "45",
    "—",
    "—",
    "1067",
    "98.0"
   ],
   [
    "P55K",
    "55",
    "—",
    "—",
    "1133",
    "98.2"
   ],
   [
    "P75K",
    "75",
    "—",
    "—",
    "1733",
    "97.8"
   ],
   [
    "P90K",
    "90",
    "—",
    "—",
    "2141",
    "97.9"
   ]
  ],
  "note": "3x380–480 V AC · Design Guide §5.1.2 Table 12·13. **정격점 값이다.** EN 50598-2(=IEC 61800-9-2) 기준 **부분부하 8운전점 손실**은 데이터시트에 없고 제조사 계산기(Danfoss MyDrive Energy Efficiency Calculator)에 있다. typical=정격 조건, best case=고입력전압·저스위칭주파수."
 },
 "points": [],
 "gap": "**전기 데이터 확보 완료**(아래 표). 남은 것: ⑴ EN 50598-2 부분부하 8운전점 손실 — Danfoss MyDrive Energy 계산기에서 추출 필요 ⑵ Modbus 레지스터 표(Design Guide §10.8.8 Coil/Register) ⑶ 과부하 내량 ⑷ 주위온도·스위칭주파수 디레이팅 곡선(§6.3.1).",
 "extractor": "manual",
 "specTables": [
  {
   "title": "Table 5: Power Ratings, Weights, and Dimensions, Enclosure Sizes H1–H5",
   "page": 18,
   "orientation": "row",
   "header": [
    "Enclosure Size",
    "",
    "H1",
    "H2",
    "H3",
    "H4",
    "H5"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    "dimension",
    null,
    null,
    "dimension",
    null,
    "dimension",
    "dimension",
    null,
    null,
    "weight"
   ],
   "rows": [
    [
     "IP class",
     "",
     "IP20/Open type",
     "IP20/Open type",
     "IP20/Open type",
     "IP20/Open type",
     "IP20/Open type"
    ],
    [
     "Power [kW (hp)]",
     "3x200–240 V",
     "0.25–1.5 (0.33–2.0)",
     "2.2 (3.0)",
     "3.7 (5.0)",
     "5.5–7.5 (7.5–10)",
     "11 (15)"
    ],
    [
     "",
     "3x380–480 V",
     "0.37–1.5 (0.5–2.0)",
     "2.2–4.0 (3.0–5.0)",
     "5.5–7.5 (7.5–10)",
     "11–15 (15–20)",
     "18.5–22 (25–30)"
    ],
    [
     "",
     "3x525–600 V",
     "–",
     "–",
     "–",
     "–",
     "–"
    ],
    [
     "Height [mm (in)]",
     "A",
     "195 (7.7)",
     "227 (8.9)",
     "255 (10)",
     "296 (11.7)",
     "334 (13.1)"
    ],
    [
     "",
     "A(1)",
     "273 (10.7)",
     "303 (11.9)",
     "329 (13)",
     "359 (14.1)",
     "402 (15.8)"
    ],
    [
     "",
     "a",
     "183 (7.2)",
     "212 (8.3)",
     "240 (9.4)",
     "275 (10.8)",
     "314 (12.4)"
    ],
    [
     "Width [mm (in)]",
     "B",
     "75 (3.0)",
     "90 (3.5)",
     "100 (3.9)",
     "135 (5.3)",
     "150 (5.9)"
    ],
    [
     "",
     "b",
     "56 (2.2)",
     "65 (2.6)",
     "74 (2.9)",
     "105 (4.1)",
     "120 (4.7)"
    ],
    [
     "Depth [mm (in)]",
     "C",
     "168 (6.6)",
     "190 (7.5)",
     "206 (8.1)",
     "241 (9.5)",
     "255 (10)"
    ],
    [
     "Mounting hole [mm (in)]",
     "d",
     "9 (0.35)",
     "11 (0.43)",
     "11 (0.43)",
     "12.6 (0.50)",
     "12.6 (0.50)"
    ],
    [
     "",
     "e",
     "4.5 (0.18)",
     "5.5 (0.22)",
     "5.5 (0.22)",
     "7 (0.28)",
     "7 (0.28)"
    ],
    [
     "",
     "f",
     "5.3 (0.21)",
     "7.4 (0.29)",
     "8.1 (0.32)",
     "8.4 (0.33)",
     "8.5 (0.33)"
    ],
    [
     "Maximum weight kg (lb)",
     "",
     "2.1 (4.6)",
     "3.4 (7.5)",
     "4.5 (9.9)",
     "7.9 (17.4)",
     "9.5 (20.9)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6: Power Ratings, Weights, and Dimensions, Enclosure Sizes H6–H10",
   "page": 19,
   "orientation": "row",
   "header": [
    "Enclosure Size",
    "",
    "H6",
    "H7",
    "H8",
    "H9",
    "H10"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    "dimension",
    null,
    null,
    "dimension",
    null,
    "dimension",
    "dimension",
    null,
    null,
    "weight"
   ],
   "rows": [
    [
     "IP class",
     "",
     "IP20/Open type",
     "IP20/Open type",
     "IP20/Open type",
     "IP20/Open type",
     "IP20/Open type"
    ],
    [
     "Power [kW (hp)]",
     "3x200–240 V",
     "15–18.5 (20–25)",
     "22–30 (30–40)",
     "37–45 (50–60)",
     "–",
     "–"
    ],
    [
     "",
     "3x380–480 V",
     "30–45 (40–60)",
     "55–75 (70–100)",
     "90 (125)",
     "–",
     "–"
    ],
    [
     "",
     "3x525–600 V",
     "18.5–30 (25–40)",
     "37–55 (50–70)",
     "75–90 (100–125)",
     "2.2–7.5 (3.0–10)",
     "11–15 (15–20)"
    ],
    [
     "Height [mm (in)]",
     "A",
     "518 (20.4)",
     "550 (21.7)",
     "660 (26)",
     "269 (10.6)",
     "399 (15.7)"
    ],
    [
     "",
     "A(1)",
     "595 (23.4)/635 (25), 45 kW",
     "630 (24.8)/690 (27.2), 75 kW",
     "800 (31.5)",
     "374 (14.7)",
     "419 (16.5)"
    ],
    [
     "",
     "a",
     "495 (19.5)",
     "521 (20.5)",
     "631 (24.8)",
     "257 (10.1)",
     "380 (15)"
    ],
    [
     "Width [mm (in)]",
     "B",
     "239 (9.4)",
     "313 (12.3)",
     "375 (14.8)",
     "130 (5.1)",
     "165 (6.5)"
    ],
    [
     "",
     "b",
     "200 (7.9)",
     "270 (10.6)",
     "330 (13)",
     "110 (4.3)",
     "140 (5.5)"
    ],
    [
     "Depth [mm (in)]",
     "C",
     "242 (9.5)",
     "335 (13.2)",
     "335 (13.2)",
     "205 (8.0)",
     "248 (9.8)"
    ],
    [
     "Mounting hole [mm (in)]",
     "d",
     "–",
     "–",
     "–",
     "11 (0.43)",
     "12 (0.47)"
    ],
    [
     "",
     "e",
     "8.5 (0.33)",
     "8.5 (0.33)",
     "8.5 (0.33)",
     "5.5 (0.22)",
     "6.8 (0.27)"
    ],
    [
     "",
     "f",
     "15 (0.6)",
     "17 (0.67)",
     "17 (0.67)",
     "9 (0.35)",
     "7.5 (0.30)"
    ],
    [
     "Maximum weight kg (lb)",
     "",
     "24.5 (54)",
     "36 (79)",
     "51 (112)",
     "6.6 (14.6)",
     "12 (26.5)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 7: Power Ratings, Weights, and Dimensions, Enclosure Sizes I2–I8",
   "page": 19,
   "orientation": "row",
   "header": [
    "Enclosure Size",
    "",
    "I2",
    "I3",
    "I4",
    "I6",
    "I7",
    "I8"
   ],
   "quantities": [
    null,
    "power",
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    "dimension",
    null,
    null,
    "weight"
   ],
   "rows": [
    [
     "IP class",
     "",
     "IP54",
     "IP54",
     "IP54",
     "IP54",
     "IP54",
     "IP54"
    ],
    [
     "Power [kW (hp)]",
     "3x380–480 V",
     "0.75–4.0 (1.0–5.0)",
     "5.5–7.5 (7.5–10)",
     "11–18.5 (15–25)",
     "22–37 (30–50)",
     "45–55 (60–70)",
     "75–90 (100–125)"
    ],
    [
     "Height [mm (in)]",
     "A",
     "332 (13.1)",
     "368 (14.5)",
     "476 (18.7)",
     "650 (25.6)",
     "680 (26.8)",
     "770 (30)"
    ],
    [
     "",
     "a",
     "318.5 (12.53)",
     "354 (13.9)",
     "460 (18.1)",
     "624 (24.6)",
     "648 (25.5)",
     "739 (29.1)"
    ],
    [
     "Width [mm (in)]",
     "B",
     "115 (4.5)",
     "135 (5.3)",
     "180 (7.0)",
     "242 (9.5)",
     "308 (12.1)",
     "370 (14.6)"
    ],
    [
     "",
     "b",
     "74 (2.9)",
     "89 (3.5)",
     "133 (5.2)",
     "210 (8.3)",
     "272 (10.7)",
     "334 (13.2)"
    ],
    [
     "Depth [mm (in)]",
     "C",
     "225 (8.9)",
     "237 (9.3)",
     "290 (11.4)",
     "260 (10.2)",
     "310 (12.2)",
     "335 (13.2)"
    ],
    [
     "Mounting hole [mm (in)]",
     "d",
     "11 (0.43)",
     "12 (0.47)",
     "12 (0.47)",
     "19 (0.75)",
     "19 (0.75)",
     "19 (0.75)"
    ],
    [
     "",
     "e",
     "5.5 (0.22)",
     "6.5 (0.26)",
     "6.5 (0.26)",
     "9 (0.35)",
     "9 (0.35)",
     "9 (0.35)"
    ],
    [
     "",
     "f",
     "9 (0.35)",
     "9.5 (0.37)",
     "9.5 (0.37)",
     "9 (0.35)",
     "9.8 (0.39)",
     "9.8 (0.39)"
    ],
    [
     "Maximum weight kg (lb)",
     "",
     "5.3 (11.7)",
     "7.2 (15.9)",
     "13.8 (30.42)",
     "27 (59.5)",
     "45 (99.2)",
     "65 (143.3)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 8: The Laws of Proportionality",
   "page": 21,
   "orientation": "column",
   "header": [
    "Q = Flow",
    "P = Power"
   ],
   "quantities": [
    null,
    "power"
   ],
   "rows": [
    [
     "Q = Rated flow 1",
     "P = Rated power 1"
    ],
    [
     "Q = Reduced flow 2",
     "P = Reduced power 2"
    ],
    [
     "H = Pressure",
     "n = Speed control"
    ],
    [
     "H = Rated pressure 1",
     "n = Rated speed 1"
    ],
    [
     "H = Reduced pressure 2",
     "n = Reduced speed 2"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 9: Result",
   "page": 24,
   "orientation": "column",
   "header": [
    "m3/h",
    "Distribution %",
    "Hours",
    "Valve regulation Power",
    "Consumption",
    "Drive control Power",
    "Consumption"
   ],
   "quantities": [
    "airflow",
    null,
    null,
    "power",
    null,
    "power",
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "A - B 1 1",
     "kWh",
     "A - C 1 1",
     "kWh"
    ],
    [
     "350",
     "5",
     "438",
     "42.5",
     "18.615",
     "42.5",
     "18.615"
    ],
    [
     "300",
     "15",
     "1314",
     "38.5",
     "50.589",
     "29.0",
     "38.106"
    ],
    [
     "250",
     "20",
     "1752",
     "35.0",
     "61.320",
     "18.5",
     "32.412"
    ],
    [
     "200",
     "20",
     "1752",
     "31.5",
     "55.188",
     "11.5",
     "20.148"
    ],
    [
     "150",
     "20",
     "1752",
     "28.0",
     "49.056",
     "6.5",
     "11.388"
    ],
    [
     "100",
     "20",
     "1752",
     "23.0",
     "40.296",
     "3.5",
     "6.132"
    ],
    [
     "Σ",
     "100",
     "8760",
     "–",
     "275.064",
     "–",
     "26.801"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 10: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 0.25–7.5 kW (0.33–10 h",
   "page": 27,
   "orientation": "row",
   "header": [
    "Drive",
    "PK25",
    "PK37",
    "PK75",
    "P1K5",
    "P2K2",
    "P3K7",
    "P5K5",
    "P7K5"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null,
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    null,
    "power",
    "weight",
    "efficiency",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "0.25",
     "0.37",
     "0.75",
     "1.5",
     "2.2",
     "3.7",
     "5.5",
     "7.5"
    ],
    [
     "Typical shaft output [hp]",
     "0.33",
     "0.5",
     "1.0",
     "2.0",
     "3.0",
     "5.0",
     "7.5",
     "10"
    ],
    [
     "IP20/Open type",
     "H1",
     "H1",
     "H1",
     "H1",
     "H2",
     "H3",
     "H4",
     "H4"
    ],
    [
     "Maximum cable size in termi- nals (mains, motor) [m2 (AWG)]",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "16 (6)",
     "16 (6)"
    ],
    [
     "Output current 40 °C (104 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x200–240 V) [A]",
     "1.5",
     "2.2",
     "4.2",
     "6.8",
     "9.6",
     "15.2",
     "22",
     "28"
    ],
    [
     "Intermittent (3x200–240 V) [A]",
     "1.7",
     "2.4",
     "4.6",
     "7.5",
     "10.6",
     "16.7",
     "24.2",
     "30.8"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x200–240 V) [A]",
     "1.1",
     "1.6",
     "2.8",
     "5.6",
     "8.6/7.2",
     "14.1/12",
     "21.0/18",
     "28.3/24"
    ],
    [
     "Intermittent (3x200–240 V) [A]",
     "1.2",
     "1.8",
     "3.1",
     "6.2",
     "9.5/7.9",
     "15.5/13.2",
     "23.1/19.8",
     "31.1/26.4"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], Best case/typical(1)",
     "12/14",
     "15/18",
     "21/26",
     "48/60",
     "80/102",
     "97/120",
     "182/204",
     "229/268"
    ],
    [
     "Weight enclosure protection rating IP20/Open type [kg (lb)]",
     "2.0 (4.4)",
     "2.0 (4.4)",
     "2.0 (4.4)",
     "2.1 (4.6)",
     "3.4 (7.5)",
     "4.5 (9.9)",
     "7.9 (17.4)",
     "7.9 (17.4)"
    ],
    [
     "Efficiency [%], best case/typi- cal(2)",
     "97/96.5",
     "97.3/96.8",
     "98/97.6",
     "97.6/97",
     "97.1/96.3",
     "97.9/97.4",
     "97.3/97",
     "98.5/97.1"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x200–240 V) [A]",
     "1.5",
     "1.9",
     "3.5",
     "6.8",
     "9.6",
     "13",
     "19.8",
     "23"
    ],
    [
     "Intermittent (3x200–240 V) [A]",
     "1.7",
     "2.1",
     "3.9",
     "7.5",
     "10.6",
     "14.3",
     "21.8",
     "25.3"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 11: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 11–45 kW (15–60 hp), E",
   "page": 27,
   "orientation": "row",
   "header": [
    "Drive",
    "P11K",
    "P15K",
    "P18K",
    "P22K",
    "P30K",
    "P37K",
    "P45K"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "11",
     "15",
     "18.5",
     "22",
     "30",
     "37",
     "45"
    ],
    [
     "Typical shaft output [hp]",
     "15",
     "20",
     "25",
     "30",
     "40",
     "50",
     "60"
    ],
    [
     "IP20/Open type",
     "H5",
     "H6",
     "H6",
     "H7",
     "H7",
     "H8",
     "H8"
    ],
    [
     "Maximum cable size in terminals (mains, motor) [m2 (AWG)]",
     "16 (6)",
     "35 (2)",
     "35 (2)",
     "50 (1)",
     "50 (1)",
     "95 (0)",
     "120 (4/0)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 11: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 11–45 kW (15–60 hp), E",
   "page": 28,
   "orientation": "column",
   "header": [
    "Drive Output current 40 °C (104 °F) ambient temperature",
    "P11K",
    "P15K",
    "P18K",
    "P22K",
    "P30K",
    "P37K",
    "P45K"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Continuous (3x200–240 V) [A]",
     "42",
     "59.4",
     "74.8",
     "88",
     "115",
     "143",
     "170"
    ],
    [
     "Intermittent (3x200–240 V) [A]",
     "46.2",
     "65.3",
     "82.3",
     "96.8",
     "126.5",
     "157.3",
     "187"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous 3x200–240 V) [A]",
     "41/38.2",
     "52.7",
     "65",
     "76",
     "103.7",
     "127.9",
     "153"
    ],
    [
     "Intermittent (3x200–240 V) [A]",
     "45.1/42",
     "58",
     "71.5",
     "83.7",
     "114.1",
     "140.7",
     "168.3"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], Best case/typical(1)",
     "369/386",
     "512",
     "697",
     "879",
     "1149",
     "1390",
     "1500"
    ],
    [
     "Weight enclosure protection rat- ing IP20/Open type [kg (lb)]",
     "9.5 (20.9)",
     "24.5 (54)",
     "24.5 (54)",
     "36 (79.4)",
     "36 (79.4)",
     "51 (112.4)",
     "51 (112.4)"
    ],
    [
     "Efficiency [%], best case/typical(2)",
     "97.2/97.1",
     "97",
     "97.1",
     "96.8",
     "97.1",
     "97.1",
     "97.3"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x200–240 V) [A]",
     "33",
     "41.6",
     "52.4",
     "61.6",
     "80.5",
     "100.1",
     "119"
    ],
    [
     "Intermittent (3x200–240 V) [A]",
     "36.3",
     "45.8",
     "57.6",
     "67.8",
     "88.6",
     "110.1",
     "130.9"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 12: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 0.37–15 kW (0.5–20 hp)",
   "page": 28,
   "orientation": "row",
   "header": [
    "Drive",
    "PK37",
    "PK75",
    "P1K5",
    "P2K2",
    "P3K0",
    "P4K0",
    "P5K5",
    "P7K5",
    "P11K",
    "P15K"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null,
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "0.37",
     "0.75",
     "1.5",
     "2.2",
     "3.0",
     "4.0",
     "5.5",
     "7.5",
     "11",
     "15"
    ],
    [
     "Typical shaft output [hp]",
     "0.5",
     "1.0",
     "2.0",
     "3.0",
     "4.0",
     "5.0",
     "7.5",
     "10",
     "15",
     "20"
    ],
    [
     "IP20/Open type",
     "H1",
     "H1",
     "H1",
     "H2",
     "H2",
     "H2",
     "H3",
     "H3",
     "H4",
     "H4"
    ],
    [
     "Maximum cable size in terminals (mains, motor) [mm2 (AWG)]",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "16 (6)",
     "16 (6)"
    ],
    [
     "Output current 40 °C (104 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380– 440 V)[A]",
     "1.2",
     "2.2",
     "3.7",
     "5.3",
     "7.2",
     "9.0",
     "12",
     "15.5",
     "23",
     "31"
    ],
    [
     "Intermittent (3x380– 440 V) [A]",
     "1.3",
     "2.4",
     "4.1",
     "5.8",
     "7.9",
     "9.9",
     "13.2",
     "17.1",
     "25.3",
     "34"
    ],
    [
     "Continuous (3x441– 480 V) [A]",
     "1.1",
     "2.1",
     "3.4",
     "4.8",
     "6.3",
     "8.2",
     "11",
     "14",
     "21",
     "27"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 12: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 0.37–15 kW (0.5–20 hp)",
   "page": 29,
   "orientation": "row",
   "header": [
    "Drive",
    "PK37",
    "PK75",
    "P1K5",
    "P2K2",
    "P3K0",
    "P4K0",
    "P5K5",
    "P7K5",
    "P11K",
    "P15K"
   ],
   "quantities": [
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    null,
    "power",
    "weight",
    "efficiency",
    "current",
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Intermittent (3x441– 480 V) [A]",
     "1.2",
     "2.3",
     "3.7",
     "5.3",
     "6.9",
     "9.0",
     "12.1",
     "15.4",
     "23.1",
     "29.7"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380– 440 V) [A]",
     "1.2",
     "2.1",
     "3.5",
     "4.7",
     "6.3",
     "8.3",
     "11.2",
     "15.1",
     "22.1",
     "29.9"
    ],
    [
     "Intermittent (3x380– 440 V) [A]",
     "1.3",
     "2.3",
     "3.9",
     "5.2",
     "6.9",
     "9.1",
     "12.3",
     "16.6",
     "24.3",
     "32.9"
    ],
    [
     "Continuous (3x441– 480 V) [A]",
     "1.0",
     "1.8",
     "2.9",
     "3.9",
     "5.3",
     "6.8",
     "9.4",
     "12.6",
     "18.4",
     "24.7"
    ],
    [
     "Intermittent (3x441– 480 V) [A]",
     "1.1",
     "2.0",
     "3.2",
     "4.3",
     "5.8",
     "7.5",
     "10.3",
     "13.9",
     "20.2",
     "27.2"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], best case/typical (1)",
     "13/15",
     "16/21",
     "46/57",
     "46/58",
     "66/83",
     "95/118",
     "104/131",
     "159/198",
     "248/274",
     "353/379"
    ],
    [
     "Weight enclosure pro- tection rating IP20/Open type [kg (lb)]",
     "2.0 (4.4)",
     "2.0 (4.4)",
     "2.1 (4.6)",
     "3.3 (7.3)",
     "3.3 (7.3)",
     "3.4 (7.5)",
     "4.3 (9.5)",
     "4.5 (9.9)",
     "7.9 (17.4)",
     "7.9 (17.4)"
    ],
    [
     "Efficiency [%], best case/ typical(2)",
     "97.8/97. 3",
     "98/97.6",
     "97.7/97. 2",
     "98.3/97. 9",
     "98.2/97. 8",
     "98/97.6",
     "98.4/98",
     "98.2/97. 8",
     "98.1/97. 9",
     "98/97.8"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380– 440 V) [A]",
     "1.04",
     "1.93",
     "3.7",
     "4.85",
     "6.3",
     "8.4",
     "10.9",
     "14",
     "20.9",
     "28"
    ],
    [
     "Intermittent (3x380– 440 V) [A]",
     "1.1",
     "2.1",
     "4.07",
     "5.4",
     "6.9",
     "9.2",
     "12",
     "15.4",
     "23",
     "30.8"
    ],
    [
     "Continuous (3x441– 480 V) [A]",
     "1.0",
     "1.8",
     "3.4",
     "4.4",
     "5.5",
     "7.5",
     "10",
     "12.6",
     "19.1",
     "24"
    ],
    [
     "Intermittent (3x441– 480 V) [A]",
     "1.1",
     "2.0",
     "3.7",
     "4.8",
     "6.1",
     "8.3",
     "11",
     "13.9",
     "21",
     "26.4"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 13: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 18.5–90 kW (25–125 hp)",
   "page": 29,
   "orientation": "row",
   "header": [
    "Drive",
    "P18K",
    "P22K",
    "P30K",
    "P37K",
    "P45K",
    "P55K",
    "P75K",
    "P90K"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null,
    "current",
    "current"
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "18.5",
     "22",
     "30",
     "37",
     "45",
     "55",
     "75",
     "90"
    ],
    [
     "Typical shaft output [hp]",
     "25",
     "30",
     "40",
     "50",
     "60",
     "70",
     "100",
     "125"
    ],
    [
     "IP20/Open type",
     "H5",
     "H5",
     "H6",
     "H6",
     "H6",
     "H7",
     "H7",
     "H8"
    ],
    [
     "Maximum cable size in ter- minals (mains, motor) [mm2 (AWG)]",
     "16 (6)",
     "16 (6)",
     "35 (2)",
     "35 (2)",
     "35 (2)",
     "50 (1)",
     "95 (0)",
     "120 (250 MCM)"
    ],
    [
     "Output current 40 °C (104 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380–440 V) [A]",
     "37",
     "42.5",
     "61",
     "73",
     "90",
     "106",
     "147",
     "177"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 13: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 18.5–90 kW (25–125 hp)",
   "page": 30,
   "orientation": "row",
   "header": [
    "Drive",
    "P18K",
    "P22K",
    "P30K",
    "P37K",
    "P45K",
    "P55K",
    "P75K",
    "P90K"
   ],
   "quantities": [
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    null,
    "power",
    "weight",
    "efficiency",
    "current",
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Intermittent (3x380–440 V) [A]",
     "40.7",
     "46.8",
     "67.1",
     "80.3",
     "99",
     "116",
     "161",
     "194"
    ],
    [
     "Continuous (3x441–480 V) [A]",
     "34",
     "40",
     "52",
     "65",
     "80",
     "105",
     "130",
     "160"
    ],
    [
     "Intermittent (3x441–480 V) [A]",
     "37.4",
     "44",
     "57.2",
     "71.5",
     "88",
     "115",
     "143",
     "176"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380–440 V) [A]",
     "35.2",
     "41.5",
     "57",
     "70",
     "84",
     "103",
     "140",
     "166"
    ],
    [
     "Intermittent (3x380–440 V) [A]",
     "38.7",
     "45.7",
     "62.7",
     "77",
     "92.4",
     "113",
     "154",
     "182"
    ],
    [
     "Continuous (3x441–480 V) [A]",
     "29.3",
     "34.6",
     "49.2",
     "60.6",
     "72.5",
     "88.6",
     "120.9",
     "142.7"
    ],
    [
     "Intermittent (3x441–480 V) [A]",
     "32.2",
     "38.1",
     "54.1",
     "66.7",
     "79.8",
     "97.5",
     "132.9",
     "157"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], best case/typical(1)",
     "412/456",
     "475/523",
     "733",
     "922",
     "1067",
     "1133",
     "1733",
     "2141"
    ],
    [
     "Weight enclosure protection rating IP20/Open type [kg (lb)]",
     "9.5 (20.9)",
     "9.5 (20.9)",
     "24.5 (54)",
     "24.5 (54)",
     "24.5 (54)",
     "36 (79.4)",
     "36 (79.4)",
     "51 (112.4)"
    ],
    [
     "Efficiency [%], best case/typi- cal(2)",
     "98.1/97.9",
     "98.1/97.9",
     "97.8",
     "97.7",
     "98",
     "98.2",
     "97.8",
     "97.9"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380–440 V) [A]",
     "34.1",
     "38",
     "48.8",
     "58.4",
     "72",
     "74.2",
     "102.9",
     "123.9"
    ],
    [
     "Intermittent (3x380–440 V) [A]",
     "37.5",
     "41.8",
     "53.7",
     "64.2",
     "79.2",
     "81.6",
     "113.2",
     "136.3"
    ],
    [
     "Continuous (3x441–480 V) [A]",
     "31.3",
     "35",
     "41.6",
     "52",
     "64",
     "73.5",
     "91",
     "112"
    ],
    [
     "Intermittent (3x441–480 V) [A]",
     "34.4",
     "38.5",
     "45.8",
     "57.2",
     "70.4",
     "80.9",
     "100.1",
     "123.2"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 14: Mains Supply 3x380–480 V AC, 0.75–18.5 kW (1.0–25 hp), Enclosure Sizes I2–I4",
   "page": 30,
   "orientation": "row",
   "header": [
    "Drive",
    "PK75",
    "P1K5",
    "P2K2",
    "P3K0",
    "P4KO",
    "P5K5",
    "P7K5",
    "P11K",
    "P15K",
    "P18K"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null,
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "0.75",
     "1.5",
     "2.2",
     "3.0",
     "4.0",
     "5.5",
     "7.5",
     "11",
     "15",
     "18.5"
    ],
    [
     "Typical shaft output [hp]",
     "1.0",
     "2.0",
     "3.0",
     "4.0",
     "5.0",
     "7.5",
     "10",
     "15",
     "20",
     "25"
    ],
    [
     "Protection rating IP54",
     "I2",
     "I2",
     "I2",
     "I2",
     "I2",
     "I3",
     "I3",
     "I4",
     "I4",
     "I4"
    ],
    [
     "Maximum cable size in terminals (mains, motor) [mm2 (AWG)]",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "16 (6)",
     "16 (6)",
     "16 (6)"
    ],
    [
     "Output current 40 °C (104 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380– 440 V) [A]",
     "2.2",
     "3.7",
     "5.3",
     "7.2",
     "9.0",
     "12",
     "15.5",
     "23",
     "31",
     "37"
    ],
    [
     "Intermittent (3x380– 440 V) [A]",
     "2.4",
     "4.1",
     "5.8",
     "7.9",
     "9.9",
     "13.2",
     "17.1",
     "25.3",
     "34",
     "40.7"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 14: Mains Supply 3x380–480 V AC, 0.75–18.5 kW (1.0–25 hp), Enclosure Sizes I2–I4 - (",
   "page": 31,
   "orientation": "row",
   "header": [
    "Drive",
    "PK75",
    "P1K5",
    "P2K2",
    "P3K0",
    "P4KO",
    "P5K5",
    "P7K5",
    "P11K",
    "P15K",
    "P18K"
   ],
   "quantities": [
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    null,
    "power",
    "weight",
    "efficiency",
    "current",
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Continuous (3x441– 480 V) [A]",
     "2.1",
     "3.4",
     "4.8",
     "6.3",
     "8.2",
     "11",
     "14",
     "21",
     "27",
     "34"
    ],
    [
     "Intermittent (3x441– 480 V) [A]",
     "2.3",
     "3.7",
     "5.3",
     "6.9",
     "9.0",
     "12.1",
     "15.4",
     "23.1",
     "29.7",
     "37.4"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380– 440 V) [A]",
     "2.1",
     "3.5",
     "4.7",
     "6.3",
     "8.3",
     "11.2",
     "15.1",
     "22.1",
     "29.9",
     "35.2"
    ],
    [
     "Intermittent (3x380– 440 V) [A]",
     "2.3",
     "3.9",
     "5.2",
     "6.9",
     "9.1",
     "12.3",
     "16.6",
     "24.3",
     "32.9",
     "38.7"
    ],
    [
     "Continuous (3x441– 480 V) [A]",
     "1.8",
     "2.9",
     "3.9",
     "5.3",
     "6.8",
     "9.4",
     "12.6",
     "18.4",
     "24.7",
     "29.3"
    ],
    [
     "Intermittent (3x441– 480 V) [A]",
     "2.0",
     "3.2",
     "4.3",
     "5.8",
     "7.5",
     "10.3",
     "13.9",
     "20.2",
     "27.2",
     "32.2"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], best case/typical(1)",
     "21/16",
     "46/57",
     "46/58",
     "66/83",
     "95/118",
     "104/131",
     "159/198",
     "248/274",
     "353/379",
     "412/456"
    ],
    [
     "Weight enclosure protec- tion rating IP54 [kg (lb)]",
     "5.3 (11.7)",
     "5.3 (11.7)",
     "5.3 (11.7)",
     "5.3 (11.7)",
     "5.3 (11.7)",
     "7.2 (15.9)",
     "7.2 (15.9)",
     "13.8 (30.4)",
     "13.8 (30.4)",
     "13.8 (30.4)"
    ],
    [
     "Efficiency [%], best case/ typical(2)",
     "98/97.6",
     "97.7/97. 2",
     "98.3/97. 9",
     "98.2/97. 8",
     "98/97.6",
     "98.4/98",
     "98.2/97. 8",
     "98.1/97. 9",
     "98/97.8",
     "98.1/97. 9"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380– 440 V) [A]",
     "1.93",
     "3.7",
     "4.85",
     "6.3",
     "7.5",
     "10.9",
     "14",
     "20.9",
     "28",
     "33"
    ],
    [
     "Intermittent (3x380– 440 V) [A]",
     "2.1",
     "4.07",
     "5.4",
     "6.9",
     "9.2",
     "12",
     "15.4",
     "23",
     "30.8",
     "36.3"
    ],
    [
     "Continuous (3x441– 480 V) [A]",
     "1.8",
     "3.4",
     "4.4",
     "5.5",
     "6.8",
     "10",
     "12.6",
     "19.1",
     "24",
     "30"
    ],
    [
     "Intermittent (3x441– 480 V) [A]",
     "2.0",
     "3.7",
     "4.8",
     "6.1",
     "8.3",
     "11",
     "13.9",
     "21",
     "26.4",
     "33"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 15: Mains Supply 3x380–480 V AC, 22–90 kW (30–125 hp), Enclosure Sizes I6–I8",
   "page": 31,
   "orientation": "row",
   "header": [
    "Drive",
    "P22K",
    "P30K",
    "P37K",
    "P45K",
    "P55K",
    "P75K",
    "P90K"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null,
    "current"
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "22",
     "30",
     "37",
     "45",
     "55",
     "75",
     "90"
    ],
    [
     "Typical shaft output [hp]",
     "30",
     "40",
     "50",
     "60",
     "70",
     "100",
     "125"
    ],
    [
     "Protection rating IP54",
     "I6",
     "I6",
     "I6",
     "I7",
     "I7",
     "I8",
     "I8"
    ],
    [
     "Maximum cable size in terminals (mains, motor) [mm2 (AWG)]",
     "35 (2)",
     "35 (2)",
     "35 (2)",
     "50 (1)",
     "50 (1)",
     "95 (3/0)",
     "120 (4/0)"
    ],
    [
     "Output current 40 °C (104 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 15: Mains Supply 3x380–480 V AC, 22–90 kW (30–125 hp), Enclosure Sizes I6–I8 - (cont",
   "page": 32,
   "orientation": "row",
   "header": [
    "Drive",
    "P22K",
    "P30K",
    "P37K",
    "P45K",
    "P55K",
    "P75K",
    "P90K"
   ],
   "quantities": [
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    null,
    "power",
    "weight",
    "efficiency",
    "current",
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Continuous (3x380–440 V) [A]",
     "44",
     "61",
     "73",
     "90",
     "106",
     "147",
     "177"
    ],
    [
     "Intermittent (3x380–440 V) [A]",
     "48.4",
     "67.1",
     "80.3",
     "99",
     "116.6",
     "161.7",
     "194.7"
    ],
    [
     "Continuous (3x441–480 V) [A]",
     "40",
     "52",
     "65",
     "80",
     "105",
     "130",
     "160"
    ],
    [
     "Intermittent (3x441–480 V) [A]",
     "44",
     "57.2",
     "71.5",
     "88",
     "115.5",
     "143",
     "176"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380–440 V) [A]",
     "41.8",
     "57",
     "70.3",
     "84.2",
     "102.9",
     "140.3",
     "165.6"
    ],
    [
     "Intermittent (3x380–440 V) [A]",
     "46",
     "62.7",
     "77.4",
     "92.6",
     "113.1",
     "154.3",
     "182.2"
    ],
    [
     "Continuous (3x441–480 V) [A]",
     "36",
     "49.2",
     "60.6",
     "72.5",
     "88.6",
     "120.9",
     "142.7"
    ],
    [
     "Intermittent (3x441–480 V) [A]",
     "39.6",
     "54.1",
     "66.7",
     "79.8",
     "97.5",
     "132.9",
     "157"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], best case/typical(1)",
     "496",
     "734",
     "995",
     "840",
     "1099",
     "1520",
     "1781"
    ],
    [
     "Weight enclosure protection rat- ing IP54 [kg (lb)]",
     "27 (59.5)",
     "27 (59.5)",
     "27 (59.5)",
     "45 (99.2)",
     "45 (99.2)",
     "65 (143.3)",
     "65 (143.3)"
    ],
    [
     "Efficiency [%], best case/typical(2)",
     "98",
     "97.8",
     "97.6",
     "98.3",
     "98.2",
     "98.1",
     "98.3"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x380–440 V) [A]",
     "35.2",
     "48.8",
     "58.4",
     "63",
     "74.2",
     "102.9",
     "123.9"
    ],
    [
     "Intermittent (3x380–440 V) [A]",
     "38.7",
     "53.9",
     "64.2",
     "69.3",
     "81.6",
     "113.2",
     "136.3"
    ],
    [
     "Continuous (3x441–480 V) [A]",
     "32",
     "41.6",
     "52",
     "56",
     "73.5",
     "91",
     "112"
    ],
    [
     "Intermittent (3x441–480 V) [A]",
     "35.2",
     "45.8",
     "57.2",
     "61.6",
     "80.9",
     "100.1",
     "123.2"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 16: Mains Supply 3x525–600 V AC, 2.2–15 kW (3.0–20 hp), Enclosure Sizes H9–H10",
   "page": 32,
   "orientation": "row",
   "header": [
    "Drive",
    "P2K2",
    "P3K0",
    "P3K7",
    "P5K5",
    "P7K5",
    "P11K",
    "P15K"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null,
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "2.2",
     "3.0",
     "3.7",
     "5.5",
     "7.5",
     "11",
     "15"
    ],
    [
     "Typical shaft output [hp]",
     "3.0",
     "4.0",
     "5.0",
     "7.5",
     "10",
     "15",
     "20"
    ],
    [
     "IP20/Open type",
     "H9",
     "H9",
     "H9",
     "H9",
     "H9",
     "H10",
     "H10"
    ],
    [
     "Maximum cable size in terminals (mains, motor) [mm2 (AWG)]",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "4 (10)",
     "10 (8)",
     "10 (8)"
    ],
    [
     "Output current 40 °C (104 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x525–550 V) [A]",
     "4.1",
     "5.2",
     "6.4",
     "9.5",
     "11.5",
     "19",
     "23"
    ],
    [
     "Intermittent (3x525–550 V) [A]",
     "4.5",
     "5.7",
     "7.0",
     "10.5",
     "12.7",
     "20.9",
     "25.3"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 16: Mains Supply 3x525–600 V AC, 2.2–15 kW (3.0–20 hp), Enclosure Sizes H9–H10 - (co",
   "page": 33,
   "orientation": "row",
   "header": [
    "Drive",
    "P2K2",
    "P3K0",
    "P3K7",
    "P5K5",
    "P7K5",
    "P11K",
    "P15K"
   ],
   "quantities": [
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    null,
    "power",
    "weight",
    "efficiency",
    "current",
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Continuous (3x551–600 V) [A]",
     "3.9",
     "4.9",
     "6.1",
     "9.0",
     "11",
     "18",
     "22"
    ],
    [
     "Intermittent (3x551–600 V) [A]",
     "4.3",
     "5.4",
     "6.7",
     "9.9",
     "12.1",
     "19.8",
     "24.2"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x525–550 V) [A]",
     "3.7",
     "5.1",
     "5.0",
     "8.7",
     "11.9",
     "16.5",
     "22.5"
    ],
    [
     "Intermittent (3x525–550 V) [A]",
     "4.1",
     "5.6",
     "6.5",
     "9.6",
     "13.1",
     "18.2",
     "24.8"
    ],
    [
     "Continuous (3x551–600 V) [A]",
     "3.5",
     "4.8",
     "5.6",
     "8.3",
     "11.4",
     "15.7",
     "21.4"
    ],
    [
     "Intermittent (3x551–600 V) [A]",
     "3.9",
     "5.3",
     "6.2",
     "9.2",
     "12.5",
     "17.3",
     "23.6"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], best case/typical(1)",
     "65",
     "90",
     "110",
     "132",
     "180",
     "216",
     "294"
    ],
    [
     "Weight enclosure protection rating IP20/Open type [kg (lb)]",
     "6.6 (14.6)",
     "6.6 (14.6)",
     "6.6 (14.6)",
     "6.6 (14.6)",
     "6.6 (14.6)",
     "11.5 (25.3)",
     "11.5 (25.3)"
    ],
    [
     "Efficiency [%], best case/typical(2)",
     "97.9",
     "97",
     "97.9",
     "98.1",
     "98.1",
     "98.4",
     "98.4"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x525–550 V) [A]",
     "2.9",
     "3.6",
     "4.5",
     "6.7",
     "8.1",
     "13.3",
     "16.1"
    ],
    [
     "Intermittent (3x525–550 V) [A]",
     "3.2",
     "4.0",
     "4.9",
     "7.4",
     "8.9",
     "14.6",
     "17.7"
    ],
    [
     "Continuous (3x551–600 V) [A]",
     "2.7",
     "3.4",
     "4.3",
     "6.3",
     "7.7",
     "12.6",
     "15.4"
    ],
    [
     "Intermittent (3x551–600 V) [A]",
     "3.0",
     "3.7",
     "4.7",
     "6.9",
     "8.5",
     "13.9",
     "16.9"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 17: Mains Supply 3x525–600 V AC, 18.5–90 kW (25–125 hp), Enclosure Sizes H6–H8",
   "page": 33,
   "orientation": "row",
   "header": [
    "Drive",
    "P18K",
    "P22K",
    "P30K",
    "P37K",
    "P45K",
    "P55K",
    "P75K",
    "P90K"
   ],
   "quantities": [
    "power",
    "power",
    "protection",
    null,
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Typical shaft output [kW]",
     "18.5",
     "22",
     "30",
     "37",
     "45",
     "55",
     "75",
     "90"
    ],
    [
     "Typical shaft output [hp]",
     "25",
     "30",
     "40",
     "50",
     "60",
     "70",
     "100",
     "125"
    ],
    [
     "IP20/Open type",
     "H6",
     "H6",
     "H6",
     "H7",
     "H7",
     "H7",
     "H8",
     "H8"
    ],
    [
     "Maximum cable size in terminals (mains, motor) [mm2 (AWG)]",
     "35 (2)",
     "35 (2)",
     "35 (2)",
     "50 (1)",
     "50 (1)",
     "50 (1)",
     "95 (0)",
     "120 (4/0)"
    ],
    [
     "Output current 40 °C (104 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x525–550 V) [A]",
     "28",
     "36",
     "43",
     "54",
     "65",
     "87",
     "105",
     "137"
    ],
    [
     "Intermittent (3x525–550 V) [A]",
     "30.8",
     "39.6",
     "47.3",
     "59.4",
     "71.5",
     "95.7",
     "115.5",
     "150.7"
    ],
    [
     "Continuous (3x551–600 V) [A]",
     "27",
     "34",
     "41",
     "52",
     "62",
     "83",
     "100",
     "131"
    ],
    [
     "Intermittent (3x551–600 V) [A]",
     "29.7",
     "37.4",
     "45.1",
     "57.2",
     "68.2",
     "91.3",
     "110",
     "144.1"
    ],
    [
     "Maximum input current",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x525–550 V) [A]",
     "27",
     "33.1",
     "45.1",
     "54.7",
     "66.5",
     "81.3",
     "109",
     "130.9"
    ],
    [
     "Intermittent (3x525–550 V) [A]",
     "29.7",
     "36.4",
     "49.6",
     "60.1",
     "73.1",
     "89.4",
     "119.9",
     "143.9"
    ],
    [
     "Continuous (3x551–600 V) [A]",
     "25.7",
     "31.5",
     "42.9",
     "52",
     "63.3",
     "77.4",
     "103.8",
     "124.5"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 17: Mains Supply 3x525–600 V AC, 18.5–90 kW (25–125 hp), Enclosure Sizes H6–H8 - (co",
   "page": 34,
   "orientation": "row",
   "header": [
    "Drive",
    "P18K",
    "P22K",
    "P30K",
    "P37K",
    "P45K",
    "P55K",
    "P75K",
    "P90K"
   ],
   "quantities": [
    "current",
    null,
    "power",
    "weight",
    "efficiency",
    "current",
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "Intermittent (3x551–600 V) [A]",
     "28.3",
     "34.6",
     "47.2",
     "57.2",
     "69.6",
     "85.1",
     "114.2",
     "137"
    ],
    [
     "Maximum mains fuses",
     "See 7.5.5 Recommendation of Fuses and Circuit Breakers.",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Estimated power loss [W], best case/typical (1)",
     "385",
     "458",
     "542",
     "597",
     "727",
     "1092",
     "1380",
     "1658"
    ],
    [
     "Weight enclosure protection rat- ing IP20/Open type [kg (lb)]",
     "24.5 (54)",
     "24.5 (54)",
     "24.5 (54)",
     "36 (79.3)",
     "36 (79.3)",
     "36 (79.3)",
     "51 (112.4)",
     "51 (112.4)"
    ],
    [
     "Efficiency [%], best case/typical(2)",
     "98.4",
     "98.4",
     "98.5",
     "98.5",
     "98.7",
     "98.5",
     "98.5",
     "98.5"
    ],
    [
     "Output current 50 °C (122 °F) ambient temperature",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Continuous (3x525–550 V) [A]",
     "19.6",
     "25.2",
     "30.1",
     "37.8",
     "45.5",
     "60.9",
     "73.5",
     "95.9"
    ],
    [
     "Intermittent (3x525–550 V) [A]",
     "21.6",
     "27.7",
     "33.1",
     "41.6",
     "50",
     "67",
     "80.9",
     "105.5"
    ],
    [
     "Continuous (3x551–600 V) [A]",
     "18.9",
     "23.8",
     "28.7",
     "36.4",
     "43.3",
     "58.1",
     "70",
     "91.7"
    ],
    [
     "Intermittent (3x551–600 V) [A]",
     "20.8",
     "26.2",
     "31.6",
     "40",
     "47.7",
     "63.9",
     "77",
     "100.9"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "5.2.2 Mains Supply (L1, L2, L3)",
   "page": 34,
   "orientation": "column",
   "header": [
    "Supply voltage",
    "200–240 V ±10%"
   ],
   "quantities": [
    "voltage",
    "voltage"
   ],
   "rows": [
    [
     "Supply voltage",
     "380–480 V ±10%"
    ],
    [
     "Supply voltage",
     "525–600 V ±10%"
    ],
    [
     "Supply frequency",
     "50/60 Hz ±5%"
    ],
    [
     "Maximum imbalance temporary between mains phases",
     "3.0% of rated supply voltage"
    ],
    [
     "True power factor (λ)",
     "≥0.9 nominal at rated load"
    ],
    [
     "Displacement power factor (cosφ) near unity",
     "(>0.98)"
    ],
    [
     "Switching on the input supply L1, L2, L3 (power-ups) enclosure sizes H1–H5, I2, I3, I4",
     "Maximum 1 time/30 s"
    ],
    [
     "Switching on the input supply L1, L2, L3 (power-ups) enclosure sizes H6–H10, I6–I8",
     "Maximum 1 time/minute"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "5.2.5 Digital Inputs",
   "page": 35,
   "orientation": "row",
   "header": [
    "Programmable digital inputs",
    "4"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "voltage",
    "voltage",
    "voltage",
    "voltage",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "Terminal number",
     "18, 19, 27, 29"
    ],
    [
     "Logic",
     "PNP or NPN"
    ],
    [
     "Voltage level",
     "0–24 V DC"
    ],
    [
     "Voltage level, logic 0 PNP",
     "< 5 V DC"
    ],
    [
     "Voltage level, logic 1 PNP",
     "> 10 V DC"
    ],
    [
     "Voltage level, logic 0 NPN",
     "> 19 V DC"
    ],
    [
     "Voltage level, logic 1 NPN",
     "< 14 V DC"
    ],
    [
     "Maximum voltage on input",
     "28 V DC"
    ],
    [
     "Input resistance, R i",
     "Approximately 4 kΩ"
    ],
    [
     "Digital input 29 as thermistor input",
     "Fault: >2.9 kΩ and no fault: <800 Ω"
    ],
    [
     "Digital input 29 as pulse input",
     "Maximum frequency 32 kHz push-pull-driven & 5 kHz (O.C.)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Design Guide | VLT® HVAC Basic Drive FC 101 Specifications",
   "page": 36,
   "orientation": "row",
   "header": [
    "Terminal number",
    "53, 54"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    null,
    "voltage",
    "current",
    null,
    "current",
    null
   ],
   "rows": [
    [
     "Terminal 53 mode",
     "Parameter 16-61 Terminal 53 Setting: 1 = voltage, 0 = current"
    ],
    [
     "Terminal 54 mode",
     "Parameter 16-63 Terminal 54 Setting: 1 = voltage, 0 = current"
    ],
    [
     "Voltage level",
     "0–10 V"
    ],
    [
     "Input resistance, R i",
     "Approximately 10 kΩ"
    ],
    [
     "Maximum voltage",
     "20 V"
    ],
    [
     "Current level",
     "0/4–20 mA (scaleable)"
    ],
    [
     "Input resistance, R i",
     "<500 Ω"
    ],
    [
     "Maximum current",
     "29 mA"
    ],
    [
     "Resolution for analog inputs",
     "10 bit"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "5.2.13 Ambient Conditions",
   "page": 38,
   "orientation": "column",
   "header": [
    "Enclosure protection rating",
    "IP20/Open type, IP54"
   ],
   "quantities": [
    "protection",
    "protection"
   ],
   "rows": [
    [
     "Enclosure kit available",
     "IP21, TYPE 1"
    ],
    [
     "Vibration test",
     "1.0 g"
    ],
    [
     "Maximum relative humidity",
     "5–95% (IEC 60721-3-3; Class 3K3 (non-condensing)) during opera- tion"
    ],
    [
     "Aggressive environment (IEC 60721-3-3), coated (standard) enclo- sure sizes H1–H5",
     "Class 3C3"
    ],
    [
     "Aggressive environment (IEC 60721-3-3), non-coated enclosure sizes H6–H10",
     "Class 3C2"
    ],
    [
     "Aggressive environment (IEC 60721-3-3), coated (optional) enclo- sure sizes H6–H10",
     "Class 3C3"
    ],
    [
     "Aggressive environment (IEC 60721-3-3), non-coated enclosure sizes I2–I8",
     "Class 3C2"
    ],
    [
     "Test method according to IEC 60068-2-43 H2S (10 days)",
     ""
    ],
    [
     "Ambient temperature",
     "See maximum output current at 40/50 °C (104/122 °F) in chapter Electrical Data."
    ],
    [
     "Minimum ambient temperature during full-scale operation",
     "0 °C (32 °F)"
    ],
    [
     "Minimum ambient temperature at reduced performance, enclo- sure sizes H1–H5 and I2–I4",
     "-20 °C (-4 °F)"
    ],
    [
     "Minimum ambient temperature at reduced performance, enclo- sure sizes H6–H10 and I6–I8",
     "-10 °C (14 °F)"
    ],
    [
     "Temperature during storage/transport",
     "-30 to +65/70 °C (-22 to +149/158°F)"
    ],
    [
     "Maximum altitude above sea level without derating",
     "1000 m (3281 ft)"
    ],
    [
     "Maximum altitude above sea level with derating",
     "3000 m (9843 ft)"
    ],
    [
     "Energy efficiency class (1)",
     "IE2"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 18: Shipping Dimensions",
   "page": 39,
   "orientation": "column",
   "header": [
    "Enclosure size",
    "Power [kW (hp)] 3x200–240 V",
    "3x380–480 V",
    "3x525–600 V",
    "Protection rating",
    "Maximum weight [kg (lb)]",
    "Height [mm (in)]",
    "Width [mm (in)]",
    "Depth [mm (in)]"
   ],
   "quantities": [
    null,
    "power",
    "voltage",
    "voltage",
    "protection",
    "weight",
    "dimension",
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "H1",
     "0.25–1.5 (0.33–2.0)",
     "0.37–1.5 (0.5–2.0)",
     "–",
     "IP20/Open type",
     "2.1 (4.6)",
     "265 (10.4)",
     "230 (9.1)",
     "135 (5.3)"
    ],
    [
     "H2",
     "2.2 (3.0)",
     "2.2–4.0 (3.0–5.5)",
     "–",
     "IP20/Open type",
     "3.4 (7.5)",
     "300 (11.8)",
     "265 (10.4)",
     "155 (6.1)"
    ],
    [
     "H3",
     "3.7 (5.0)",
     "5.5–7.5 (7.5–10)",
     "–",
     "IP20/Open type",
     "4.5 (9.9)",
     "280 (11)",
     "155 (6.1)",
     "320 (12.6)"
    ],
    [
     "H4",
     "5.5–7.5 (7.5–10)",
     "11–15 (15–20)",
     "–",
     "IP20/Open type",
     "7.9 (17.4)",
     "380 (15)",
     "200 (7.9)",
     "315 (12.4)"
    ],
    [
     "H5",
     "11 (15)",
     "18.5–22 (25–30)",
     "–",
     "IP20/Open type",
     "9.5 (20.9)",
     "395 (15.6)",
     "233 (9.2)",
     "380 (15)"
    ],
    [
     "H6",
     "15–18.5 (20–25)",
     "30–45 (40–60)",
     "18.5–30 (25–40)",
     "IP20/Open type",
     "24.5 (54)",
     "850 (33.5)",
     "370 (15.6)",
     "460 (18.1)"
    ],
    [
     "H7",
     "22–30 (30–40)",
     "55–75 (75–100)",
     "37–55 (50–75)",
     "IP20/Open type",
     "36 (79.4)",
     "850 (33.5)",
     "410 (16.1)",
     "540 (21.3)"
    ],
    [
     "H8",
     "37–45 (50–60)",
     "90 (125)",
     "75–90 (100–125)",
     "IP20/Open type",
     "51 (112.4)",
     "850 (33.5)",
     "490 (19.3)",
     "490 (19.3)"
    ],
    [
     "H9",
     "–",
     "–",
     "2.2–7.5 (3.0–10)",
     "IP20/Open type",
     "6.6 (14.6)",
     "380 (15)",
     "290 (11.4)",
     "200 (7.9)"
    ],
    [
     "H10",
     "–",
     "–",
     "11–15 (15–20)",
     "IP20/Open type",
     "11.5 (25.4)",
     "500 (19.7)",
     "330 (13)",
     "350 (13.8)"
    ],
    [
     "I2",
     "–",
     "0.75–4.0 (1.0–5.0)",
     "–",
     "IP54",
     "6.1 (13.4)",
     "310 (12.2)",
     "205 (8.1)",
     "435 (17.1)"
    ],
    [
     "I3",
     "–",
     "5.5–7.5 (7.5–10)",
     "–",
     "IP54",
     "7.8 (17.2)",
     "325 (12.8)",
     "230 (9.1)",
     "480 (18.9)"
    ],
    [
     "I4",
     "–",
     "11–18.5 (15–25)",
     "–",
     "IP54",
     "13.8 (30.4)",
     "390 (15.4)",
     "295 (11.6)",
     "635 (25)"
    ],
    [
     "I6",
     "–",
     "22–37 (30–50)",
     "–",
     "IP54",
     "28.3 (62.4)",
     "850 (33.5)",
     "370 (15.6)",
     "460 (18.1)"
    ],
    [
     "I7",
     "–",
     "45–55 (60–70)",
     "–",
     "IP54",
     "41.5 (91.5)",
     "850 (33.5)",
     "410 (16.1)",
     "540 (21.3)"
    ],
    [
     "I8",
     "–",
     "75–90 (100–125)",
     "–",
     "IP54",
     "60.5 (133.4)",
     "950 (37.4)",
     "490 (19.3)",
     "490 (19.3)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 19: Clearance Required for Cooling",
   "page": 40,
   "orientation": "column",
   "header": [
    "Enclosure size",
    "Protection rating",
    "Power [kW (hp)]",
    "",
    "",
    "Clearance above/below [mm (in)](1)"
   ],
   "quantities": [
    null,
    "protection",
    "power",
    null,
    null,
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "3x200–240 V",
     "3x380–480 V",
     "3x525–600 V",
     ""
    ],
    [
     "H1",
     "IP20/Open type",
     "0.25–1.5 (0.33–2.0)",
     "0.37–1.5 (0.5–2.0)",
     "–",
     "100 (4)"
    ],
    [
     "H2",
     "IP20/Open type",
     "2.2 (3.0)",
     "2.2–4.0 (3.0–5.0)",
     "–",
     "100 (4)"
    ],
    [
     "H3",
     "IP20/Open type",
     "3.7 (5.0)",
     "5.5–7.5 (7.5–10)",
     "–",
     "100 (4)"
    ],
    [
     "H4",
     "IP20/Open type",
     "5.5–7.5 (7.5–10)",
     "11–15 (15–20)",
     "–",
     "100 (4)"
    ],
    [
     "H5",
     "IP20/Open type",
     "11 (15)",
     "18.5–22 (25–30)",
     "–",
     "100 (4)"
    ],
    [
     "H6",
     "IP20/Open type",
     "15–18.5 (20–25)",
     "30–45 (40–60)",
     "18.5–30 (25–40)",
     "200 (7.9)"
    ],
    [
     "H7",
     "IP20/Open type",
     "22–30 (30–40)",
     "55–75 (70–100)",
     "37–55 (50–70)",
     "200 (7.9)"
    ],
    [
     "H8",
     "IP20/Open type",
     "37–45 (50–60)",
     "90 (125)",
     "75–90 (100–125)",
     "225 (8.9)"
    ],
    [
     "H9",
     "IP20/Open type",
     "–",
     "–",
     "2.2–7.5 (3.0–10)",
     "100 (4)"
    ],
    [
     "H10",
     "IP20/Open type",
     "–",
     "–",
     "11–15 (15–20)",
     "200 (7.9)"
    ],
    [
     "I2",
     "IP54",
     "–",
     "0.75–4.0 (1.0–5.0)",
     "–",
     "100 (4)"
    ],
    [
     "I3",
     "IP54",
     "–",
     "5.5–7.5 (7.5–10)",
     "–",
     "100 (4)"
    ],
    [
     "I4",
     "IP54",
     "–",
     "11–18.5 (15–25)",
     "–",
     "100 (4)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 19: Clearance Required for Cooling - (continued)",
   "page": 41,
   "orientation": "column",
   "header": [
    "Enclosure size",
    "Protection rating",
    "Power [kW (hp)]",
    "",
    "",
    "Clearance above/below [mm (in)](1)"
   ],
   "quantities": [
    null,
    "protection",
    "power",
    null,
    null,
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "3x200–240 V",
     "3x380–480 V",
     "3x525–600 V",
     ""
    ],
    [
     "I6",
     "IP54",
     "–",
     "22–37 (30–50)",
     "–",
     "200 (7.9)"
    ],
    [
     "I7",
     "IP54",
     "–",
     "45–55 (60–70)",
     "–",
     "200 (7.9)"
    ],
    [
     "I8",
     "IP54",
     "–",
     "75–90 (100–125)",
     "–",
     "225 (8.9)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 20: Tightening Torques for Enclosure Sizes H1–H8, 3x200–240 V and 3x380–480 V",
   "page": 51,
   "orientation": "column",
   "header": [
    "Power [kW (hp)] Enclosure size",
    "Protection rating",
    "3x200–240 V",
    "3x380–480 V",
    "Torque [Nm (in-lb)] Mains",
    "Motor",
    "DC connection",
    "Control terminals",
    "Ground",
    "Relay"
   ],
   "quantities": [
    "power",
    "protection",
    "voltage",
    "voltage",
    "torque",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "H1",
     "IP20/Open type",
     "0.25–1.5 (0.33–2.0)",
     "0.37–1.5 (0.5–2.0)",
     "0.8 (7)",
     "0.8 (7)",
     "0.8 (7)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "H2",
     "IP20/Open type",
     "2.2 (3.0)",
     "2.2–4.0 (3.0–5.0)",
     "0.8 (7)",
     "0.8 (7)",
     "0.8 (7)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "H3",
     "IP20/Open type",
     "3.7 (5.0)",
     "5.5–7.5 (7.5–10)",
     "0.8 (7)",
     "0.8 (7)",
     "0.8 (7)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "H4",
     "IP20/Open type",
     "5.5–7.5 (7.5–10)",
     "11–15 (15–20)",
     "1.2 (11)",
     "1.2 (11)",
     "1.2 (11)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "H5",
     "IP20/Open type",
     "11 (15)",
     "18.5–22 (25–30)",
     "1.2 (11)",
     "1.2 (11)",
     "1.2 (11)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "H6",
     "IP20/Open type",
     "15–18.5 (20–25)",
     "30–45 (40–60)",
     "4.5 (40)",
     "4.5 (40)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.5 (4)"
    ],
    [
     "H7",
     "IP20/Open type",
     "22–30 (30–40)",
     "55 (70)",
     "10 (89)",
     "10 (89)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.5 (4)"
    ],
    [
     "H7",
     "IP20/Open type",
     "–",
     "75 (100)",
     "14 (124)",
     "14 (124)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.5 (4)"
    ],
    [
     "H8",
     "IP20/Open type",
     "37–45 (50–60)",
     "90 (125)",
     "24 (212)(1)",
     "24 (212)(1)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.5 (4)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 21: Tightening Torques for Enclosure Sizes I2–I8",
   "page": 51,
   "orientation": "column",
   "header": [
    "Power [kW (hp)] Enclosure size",
    "Protection rating",
    "3x380–480 V",
    "Torque [Nm (in-lb)] Mains",
    "Motor",
    "DC connection",
    "Control terminals",
    "Ground",
    "Relay"
   ],
   "quantities": [
    "power",
    "protection",
    "voltage",
    "torque",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "I2",
     "IP54",
     "0.75–4.0 (1.0–5.0)",
     "0.8 (7)",
     "0.8 (7)",
     "0.8 (7)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "I3",
     "IP54",
     "5.5–7.5 (7.5–10)",
     "0.8 (7)",
     "0.8 (7)",
     "0.8 (7)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "I4",
     "IP54",
     "11–18.5 (15–25)",
     "1.2 (11)",
     "1.2 (11)",
     "0.8 (7)",
     "0.5 (4)",
     "0.8 (7)",
     "0.5 (4)"
    ],
    [
     "I6",
     "IP54",
     "22–37 (30–50)",
     "4.5 (40)",
     "4.5 (40)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.6 (5)"
    ],
    [
     "I7",
     "IP54",
     "45–55 (60–70)",
     "10 (89)",
     "10 (89)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.6 (5)"
    ],
    [
     "I8",
     "IP54",
     "75–90 (100–125)",
     "14 (124)/24 (212)(1)",
     "14 (124)/24 (212)(1)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.6 (5)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 22: Tightening Torques for Enclosure Sizes H6–H10, 3x525–600 V",
   "page": 52,
   "orientation": "column",
   "header": [
    "Power [kW (hp)] Enclosure size",
    "Protection rating",
    "3x525–600 V",
    "Torque [Nm (in-lb)] Mains",
    "Motor",
    "DC connection",
    "Control terminals",
    "Ground",
    "Relay"
   ],
   "quantities": [
    "power",
    "protection",
    "voltage",
    "torque",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "H9",
     "IP20/Open type",
     "2.2–7.5 (3.0–10)",
     "1.8 (16)",
     "1.8 (16)",
     "Not recom- mended",
     "0.5 (4)",
     "3 (27)",
     "0.6 (5)"
    ],
    [
     "H10",
     "IP20/Open type",
     "11–15 (15–20)",
     "1.8 (16)",
     "1.8 (16)",
     "Not recom- mended",
     "0.5 (4)",
     "3 (27)",
     "0.6 (5)"
    ],
    [
     "H6",
     "IP20/Open type",
     "18.5–30 (25–40)",
     "4.5 (40)",
     "4.5 (40)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.5 (4)"
    ],
    [
     "H7",
     "IP20/Open type",
     "37–55 (50–70)",
     "10 (89)",
     "10 (89)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.5 (4)"
    ],
    [
     "H8",
     "IP20/Open type",
     "75–90 (100–125)",
     "14 (124)/24 (212)(1)",
     "14 (124)/24 (212)(1)",
     "–",
     "0.5 (4)",
     "3 (27)",
     "0.5 (4)"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 23: Recommended Fuses and Circuit Breakers for UL508C Types",
   "page": 65,
   "orientation": "column",
   "header": [
    "Enclosure size",
    "Power rating [kW (hp)]",
    "Circuit breaker UL",
    "Non-UL",
    "Fuse UL",
    "",
    "",
    "",
    "Non-UL"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Bussmann",
     "Bussmann",
     "Bussmann",
     "Bussmann",
     "Maximum fuse"
    ],
    [
     "",
     "",
     "",
     "",
     "Type RK5",
     "Type RK1",
     "Type J",
     "Type T",
     "Type G"
    ],
    [
     "3x200–240 V IP20/Open type",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "H1",
     "0.25–1.5 (0.33–2.0)",
     "–",
     "–",
     "FRS-R-10",
     "KTN-R10",
     "JKS-10",
     "JJN-10",
     "10"
    ],
    [
     "H2",
     "2.2 (3.0)",
     "–",
     "–",
     "FRS-R-15",
     "KTN-R15",
     "JKS-15",
     "JJN-15",
     "16"
    ],
    [
     "H3",
     "3.7 (5.0)",
     "–",
     "–",
     "FRS-R-25",
     "KTN-R25",
     "JKS-25",
     "JJN-25",
     "25"
    ],
    [
     "H4",
     "5.5–7.5 (7.5–10)",
     "–",
     "–",
     "FRS-R-50",
     "KTN-R50",
     "JKS-50",
     "JJN-50",
     "50"
    ],
    [
     "H5",
     "11 (15)",
     "–",
     "–",
     "FRS-R-80",
     "KTN-R80",
     "JKS-80",
     "JJN-80",
     "65"
    ],
    [
     "H6",
     "15–18.5 (20–25)",
     "Cutler-Hammer EGE3100FFG",
     "Moeller NZMB1- A125",
     "FRS-R-100",
     "KTN-R100",
     "JKS-100",
     "JJN-100",
     "125"
    ],
    [
     "H7",
     "22–30 (30–40)",
     "Cutler-Hammer JGE3150FFG",
     "Moeller NZMB1- A160",
     "FRS-R-150",
     "KTN-R150",
     "JKS-150",
     "JJN-150",
     "160"
    ],
    [
     "H8",
     "37–45 (50–60)",
     "Cutler-Hammer JGE3200FFG",
     "Moeller NZMB1- A200",
     "FRS-R-200",
     "KTN-R200",
     "JKS-200",
     "JJN-200",
     "200"
    ],
    [
     "3x380–480 V IP20/Open type",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "H1",
     "0.37–1.5 (0.5–2.0)",
     "–",
     "–",
     "FRS-R-10",
     "KTS-R10",
     "JKS-10",
     "JJS-10",
     "10"
    ],
    [
     "H2",
     "2.2–4.0 (3.0–5.0)",
     "–",
     "–",
     "FRS-R-15",
     "KTS-R15",
     "JKS-15",
     "JJS-15",
     "16"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 23: Recommended Fuses and Circuit Breakers for UL508C Types - (continued)",
   "page": 66,
   "orientation": "column",
   "header": [
    "Enclosure size",
    "Power rating [kW (hp)]",
    "Circuit breaker UL",
    "Non-UL",
    "Fuse UL",
    "",
    "",
    "",
    "Non-UL"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Bussmann",
     "Bussmann",
     "Bussmann",
     "Bussmann",
     "Maximum fuse"
    ],
    [
     "",
     "",
     "",
     "",
     "Type RK5",
     "Type RK1",
     "Type J",
     "Type T",
     "Type G"
    ],
    [
     "H3",
     "5.5–7.5 (7.5–10)",
     "–",
     "–",
     "FRS-R-25",
     "KTS-R25",
     "JKS-25",
     "JJS-25",
     "25"
    ],
    [
     "H4",
     "11–15 (15–20)",
     "–",
     "–",
     "FRS-R-50",
     "KTS-R50",
     "JKS-50",
     "JJS-50",
     "50"
    ],
    [
     "H5",
     "18.5–22 (25–30)",
     "–",
     "–",
     "FRS-R-80",
     "KTS-R80",
     "JKS-80",
     "JJS-80",
     "65"
    ],
    [
     "H6",
     "30 (40)",
     "Cutler-Hammer EGE3125FFG",
     "Moeller NZMB1- A125",
     "FRS-R-125",
     "KTS-R125",
     "JKS-R125",
     "JJS-R125",
     "80"
    ],
    [
     "",
     "37 (50)",
     "",
     "",
     "",
     "",
     "",
     "",
     "100"
    ],
    [
     "",
     "45 (60)",
     "",
     "",
     "",
     "",
     "",
     "",
     "125"
    ],
    [
     "H7",
     "55 (70)",
     "Cutler-Hammer JGE3200FFG",
     "Moeller NZMB1- A200",
     "FRS-R-200",
     "KTS-R200",
     "JKS-R200",
     "JJS-R200",
     "150"
    ],
    [
     "",
     "75 (100)",
     "",
     "",
     "",
     "",
     "",
     "",
     "200"
    ],
    [
     "H8",
     "90 (125)",
     "Cutler-Hammer JGE3250FFG",
     "Moeller NZMB2- A250",
     "FRS-R-250",
     "KTS-R250",
     "JKS-R250",
     "JJS-R250",
     "250"
    ],
    [
     "3x525–600 V IP20/Open type",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "H9",
     "2.2–7.5 (3.0–10)",
     "–",
     "–",
     "FRS-R-20",
     "KTS-R20",
     "JKS-20",
     "JJS-20",
     "20"
    ],
    [
     "H10",
     "11–15 (15–20)",
     "–",
     "–",
     "FRS-R-30",
     "KTS-R30",
     "JKS-30",
     "JJS-30",
     "35"
    ],
    [
     "H6",
     "18.5–30 (25–40)",
     "Cutler-Hammer EGE3080FFG",
     "Cutler-Hammer EGE3080FFG",
     "FRS-R-80",
     "KTS-R80",
     "JKS-80",
     "JJS-80",
     "80"
    ],
    [
     "H7",
     "37–55 (50–70)",
     "Cutler-Hammer JGE3125FFG",
     "Cutler-Hammer JGE3125FFG",
     "FRS-R-125",
     "KTS-R125",
     "JKS-125",
     "JJS-125",
     "125"
    ],
    [
     "H8",
     "75–90 (100–125)",
     "Cutler-Hammer JGE3200FAG",
     "Cutler-Hammer JGE3200FAG",
     "FRS-R-200",
     "KTS-R200",
     "JKS-200",
     "JJS-200",
     "200"
    ],
    [
     "3x380–480 V IP54",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "I2",
     "0.75–4.0 (1.0–5.0)",
     "–",
     "PKZM0-16",
     "–",
     "–",
     "–",
     "–",
     "16"
    ],
    [
     "I3",
     "5.5–7.5 (7.5–10)",
     "–",
     "PKZM0-25",
     "–",
     "–",
     "–",
     "–",
     "25"
    ],
    [
     "I4",
     "11–18.5 (15–25)",
     "–",
     "PKZM4-63",
     "–",
     "–",
     "–",
     "–",
     "63"
    ],
    [
     "I6",
     "22–37 (30–50)",
     "–",
     "–",
     "–",
     "–",
     "–",
     "–",
     "125"
    ],
    [
     "I7",
     "45–55 (60–70)",
     "–",
     "–",
     "–",
     "–",
     "–",
     "–",
     "160"
    ],
    [
     "I8",
     "75–90 (100–125)",
     "–",
     "–",
     "–",
     "–",
     "–",
     "–",
     "200"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 24: Recommended Fuses for UL61800-5-1 Types",
   "page": 67,
   "orientation": "column",
   "header": [
    "FC 101 Enclosure size",
    "Power rating [kW (hp)]",
    "UL Compliance (UL61800-5-1) Short Circuit Current Ratings (SCCR) 5kA and 100kA: 0–37 kW (0–50 hp) 10kA and 100kA: 45–90 kW (60–125 hp) Listed fuse RK5/RK1(2)/J/T/CC Amperes ratings (A)",
    "Test cabinet size(3), (4) [Height x Width x Depth] [mm (in)]",
    "Minimum cabinet volume [L]",
    "CE Compliance 5 kA and 10 kA(1) gG Amperes ratings (A)"
   ],
   "quantities": [
    null,
    "power",
    "power",
    "dimension",
    null,
    "current"
   ],
   "rows": [
    [
     "3x200Y/115-240Y/139 V",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "H1",
     "0.25–1.5 (0.33–2.0)",
     "10",
     "500 x 400 x 260 (19.7 x 15.7 x 10.2)",
     "52",
     "gG-10"
    ],
    [
     "H2",
     "2.2 (3.0)",
     "15",
     "",
     "",
     "gG-16"
    ],
    [
     "H3",
     "3.7 (5.0)",
     "25",
     "",
     "",
     "gG-25"
    ],
    [
     "H4",
     "5.5–7.5 (7.5–10)",
     "50",
     "800 x 400 x 300 (31.5 x 15.7 x 11.8)",
     "96",
     "gG-50"
    ],
    [
     "H5",
     "11 (15)",
     "80",
     "",
     "",
     "gG-65"
    ],
    [
     "H6",
     "15–18.5 (20–25)",
     "100",
     "–",
     "–",
     "gG-125"
    ],
    [
     "H7",
     "22–30 (30–40)",
     "150",
     "800 x 600 x 400 (31.5 x 23.6 x 15.7)",
     "192",
     "gG-160"
    ],
    [
     "H8",
     "37–45 (50–60)",
     "200",
     "1200 x 600 x 500 (47.2 x 23.6 x 19.7)",
     "360",
     "gG-200"
    ],
    [
     "3x380Y/220-480Y/277 V",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "H1",
     "0.37–1.5 (0.5–2.0)",
     "10",
     "500 x 400 x 260 (19.7 x 15.7 x 10.2)",
     "52",
     "gG-10"
    ],
    [
     "H2",
     "2.2–4.0 (3.0–5.0)",
     "15",
     "",
     "",
     "gG-16"
    ],
    [
     "H3",
     "5.5–7.5 (7.5–10)",
     "25",
     "",
     "",
     "gG-25"
    ],
    [
     "H4",
     "11–15 (15–20)",
     "50",
     "800 x 400 x 300 (31.5 x 15.7 x 11.8)",
     "96",
     "gG-50"
    ],
    [
     "H5",
     "18.5–22 (25–30)",
     "80",
     "",
     "",
     "gG-65"
    ],
    [
     "H6",
     "30 (40)",
     "125",
     "–",
     "–",
     "gG-80"
    ],
    [
     "",
     "37 (50)",
     "",
     "",
     "",
     "gG-100"
    ],
    [
     "",
     "45 (60)",
     "",
     "",
     "",
     "gG-125"
    ],
    [
     "H7",
     "55 (75)",
     "200",
     "800 x 600 x 400 (31.5 x 23.6 x 15.7)",
     "192",
     "gG-150"
    ],
    [
     "",
     "75 (100)",
     "",
     "",
     "",
     "gG-200"
    ],
    [
     "H8",
     "90 (125)",
     "250",
     "1200 x 600 x 500 (47.2 x 23.6 x 19.7)",
     "360",
     "gG-250"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "etc"
  },
  {
   "title": "Design Guide | VLT® HVAC Basic Drive FC 101 Electrical Installation Considerations",
   "page": 70,
   "orientation": "column",
   "header": [
    "CS U V W",
    "",
    "V",
    "I1",
    "",
    "",
    "",
    "CS"
   ],
   "quantities": [
    "voltage",
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "W",
     "W",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "I2",
     "",
     "",
     "CS 1",
     ""
    ],
    [
     "",
     "",
     "",
     "I3",
     "",
     "",
     "2",
     ""
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 27: EMC Emission Test Results",
   "page": 71,
   "orientation": "column",
   "header": [
    "RFI filter type",
    "Conduct emission. Maximum shielded cable length [m (ft)] Industrial environment",
    "",
    "",
    "",
    "",
    "",
    "Radiated emission",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "EN 55011",
     "Class A Group 2 Industrial environ- ment",
     "",
     "Class A Group 1 Industrial environ- ment",
     "",
     "Class B Housing, trades and light industries",
     "",
     "Class A Group 1 Industrial environ- ment",
     "",
     "Class B Housing, trades and light industries",
     ""
    ],
    [
     "EN/IEC 61800-3",
     "Category C3 Second environ- ment Industrial",
     "",
     "Category C2 First environment Home and office",
     "",
     "Category C1 First environment Home and office",
     "",
     "Category C2 First environment Home and office",
     "",
     "Category C1 First environment Home and office",
     ""
    ],
    [
     "",
     "Without external filter",
     "With ex- ternal fil- ter",
     "Without external filter",
     "With ex- ternal fil- ter",
     "Without external filter",
     "With ex- ternal fil- ter",
     "Without external filter",
     "With ex- ternal fil- ter",
     "Without external filter",
     "With ex- ternal fil- ter"
    ],
    [
     "H4 RFI filter (EN55011 A1, EN/IEC61800-3 C2)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "0.25–11 kW (0.34–15 hp) 3x200–240 V IP20/Open type",
     "–",
     "–",
     "25 (82)",
     "50 (164)",
     "–",
     "20 (66)",
     "Yes",
     "Yes",
     "–",
     "No"
    ],
    [
     "0.37–22 kW (0.5–30 hp) 3x380–480 V IP20/Open type",
     "–",
     "–",
     "25 (82)",
     "50 (164)",
     "–",
     "20 (66)",
     "Yes",
     "Yes",
     "–",
     "No"
    ],
    [
     "H2 RFI filter (EN 55011 A2, EN/IEC 61800-3 C3)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 27: EMC Emission Test Results - (continued)",
   "page": 72,
   "orientation": "column",
   "header": [
    "RFI filter type 15–45 kW (20–60 hp) 3x200–240 V IP20/Open type",
    "Conduct emission. Maximum shielded cable length [m (ft)] 25 (82)",
    "–",
    "–",
    "–",
    "–",
    "–",
    "Radiated emission No",
    "–",
    "No",
    "–"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "30–90 kW (40–120 hp) 3x380–480 V IP20/Open type",
     "25 (82)",
     "–",
     "–",
     "–",
     "–",
     "–",
     "No",
     "–",
     "No",
     "–"
    ],
    [
     "0.75–18.5 kW (1.0–25 hp) 3x380–480 V IP54",
     "25 (82)",
     "–",
     "–",
     "–",
     "–",
     "–",
     "Yes",
     "–",
     "–",
     "–"
    ],
    [
     "22–90 kW (30–120 hp) 3x380–480 V IP54",
     "25 (82)",
     "–",
     "–",
     "–",
     "–",
     "–",
     "No",
     "–",
     "No",
     "–"
    ],
    [
     "H3 RFI filter (EN55011 A1/B, EN/IEC 61800-3 C2/C1)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "15–45 kW (20–60 hp) 3x200–240 V IP20/Open type",
     "–",
     "–",
     "50 (164)",
     "–",
     "20 (66)",
     "–",
     "Yes",
     "–",
     "No",
     "–"
    ],
    [
     "30–90 kW (40–120 hp) 3x380–480 V IP20/Open type",
     "–",
     "–",
     "50 (164)",
     "–",
     "20 (66)",
     "–",
     "Yes",
     "–",
     "No",
     "–"
    ],
    [
     "0.75–18.5 kW (1.0–25 hp) 3x380–480 V IP54",
     "–",
     "–",
     "25 (82)",
     "–",
     "10 (33)",
     "–",
     "Yes",
     "–",
     "–",
     "–"
    ],
    [
     "22–90 kW (30–120 hp) 3x380–480 V IP54",
     "–",
     "–",
     "25 (82)",
     "–",
     "10 (33)",
     "–",
     "Yes",
     "–",
     "No",
     "–"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 30: Harmonic Current 0.25–11 kW (0.34–15 hp), 200 V",
   "page": 73,
   "orientation": "column",
   "header": [
    "",
    "Individual harmonic current I /I (%) n 1",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "I 5",
     "I 7",
     "I 11",
     "I 13"
    ],
    [
     "Actual 0.25–11 kW (0.34–15 hp), IP20/Open type, 200 V (typical)",
     "32.6",
     "16.6",
     "8.0",
     "6.0"
    ],
    [
     "Limit for R ≥120 sce",
     "40",
     "25",
     "15",
     "10"
    ],
    [
     "",
     "Harmonic current distortion factor (%)",
     "",
     "",
     ""
    ],
    [
     "",
     "THDi",
     "",
     "PWHD",
     ""
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 31: Harmonic Current 0.37–22 kW (0.5–30 hp), 380–480 V",
   "page": 74,
   "orientation": "column",
   "header": [
    "",
    "Individual harmonic current I /I (%) n 1",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "I 5",
     "I 7",
     "I 11",
     "I 13"
    ],
    [
     "Actual 0.37–22 kW (0.5–30 hp), IP20/Open type, 380–480 V (typ- ical)",
     "36.7",
     "20.8",
     "7.6",
     "6.4"
    ],
    [
     "Limit for R ≥120 sce",
     "40",
     "25",
     "15",
     "10"
    ],
    [
     "",
     "Harmonic current distortion factor (%)",
     "",
     "",
     ""
    ],
    [
     "",
     "THDi",
     "",
     "PWHD",
     ""
    ],
    [
     "Actual 0.37–22 kW (0.5–30 hp), 380–480 V (typical)",
     "44.4",
     "",
     "40.8",
     ""
    ],
    [
     "Limit for R ≥120 sce",
     "48",
     "",
     "46",
     ""
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 34: Harmonic Current 18.5–90 kW (25–120 hp), 525–600 V",
   "page": 74,
   "orientation": "column",
   "header": [
    "",
    "Individual harmonic current I /I (%) n 1",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "I 5",
     "I 7",
     "I 11",
     "I 13"
    ],
    [
     "Actual 18.5–90 kW (25–120 hp), IP20/Open type, 525–600 V (typical)",
     "48.8",
     "24.7",
     "6.3",
     "5"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Figure 77: Galvanic Isolation 30–90 kW (40–125 hp)",
   "page": 78,
   "orientation": "column",
   "header": [
    "1",
    "Supply (SMPS) including signal isolation of UDC, indicating the intermediate current voltage",
    "2",
    "Gate drive that runs the IGBTs (trigger transformers/ optocouplers)"
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "3",
     "Current transducers",
     "4",
     "Internal soft-charge, RFI, and temperature measurement circuits"
    ],
    [
     "5",
     "Custom relays",
     "a",
     "Control card terminals"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 38: Supply Voltage",
   "page": 86,
   "orientation": "column",
   "header": [
    "Input",
    "Supply voltage [V]",
    "Threshold cutout values [Ω]"
   ],
   "quantities": [
    null,
    "voltage",
    null
   ],
   "rows": [
    [
     "Digital",
     "10",
     "<800⇒2.9 k"
    ],
    [
     "Analog",
     "10",
     "<800⇒2.9 k"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 39: Typical Values Measured at a Distance of 1 m (3.28 ft) from the Unit",
   "page": 87,
   "orientation": "column",
   "header": [
    "Enclosure size",
    "Level [dBA](1)"
   ],
   "quantities": [
    null,
    null
   ],
   "rows": [
    [
     "H1",
     "43.6"
    ],
    [
     "H2",
     "50.2"
    ],
    [
     "H3",
     "53.8"
    ],
    [
     "H4",
     "64"
    ],
    [
     "H5",
     "63.7"
    ],
    [
     "H6",
     "71.5"
    ],
    [
     "H7",
     "67.5 (75 kW (100 hp) 71.5 dB)"
    ],
    [
     "H8",
     "73.5"
    ],
    [
     "H9",
     "60"
    ],
    [
     "H10",
     "62.9"
    ],
    [
     "I2",
     "50.2"
    ],
    [
     "I3",
     "54"
    ],
    [
     "I4",
     "67.4"
    ],
    [
     "I6",
     "70"
    ],
    [
     "I7",
     "65"
    ],
    [
     "I8",
     "65.6"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 40: dU/dt Data",
   "page": 87,
   "orientation": "column",
   "header": [
    "",
    "Cable length [m (ft)]",
    "AC line voltage [V]",
    "Rise time [μsec]",
    "V [kV] peak",
    "dU/dt [kV/μsec]"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    null,
    "voltage",
    null
   ],
   "rows": [
    [
     "200 V 0.25 kW (0.34 hp)",
     "5 (16)",
     "240",
     "0.121",
     "0.498",
     "3.256"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.182",
     "0.615",
     "2.706"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.258",
     "0.540",
     "1.666"
    ],
    [
     "200 V 0.37 kW (0.5 hp)",
     "5 (16)",
     "240",
     "0.121",
     "0.498",
     "3.256"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.182",
     "0.615",
     "2.706"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.258",
     "0.540",
     "1.666"
    ],
    [
     "200 V 0.75 kW (1.0 hp)",
     "5 (16)",
     "240",
     "0.121",
     "0.498",
     "3.256"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.182",
     "0.615",
     "2.706"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.258",
     "0.540",
     "1.666"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 40: dU/dt Data - (continued)",
   "page": 88,
   "orientation": "column",
   "header": [
    "",
    "Cable length [m (ft)]",
    "AC line voltage [V]",
    "Rise time [μsec]",
    "V [kV] peak",
    "dU/dt [kV/μsec]"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    null,
    "voltage",
    null
   ],
   "rows": [
    [
     "200 V 1.5 kW (2.0 hp)",
     "5 (16)",
     "240",
     "0.121",
     "0.498",
     "3.256"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.182",
     "0.615",
     "2.706"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.258",
     "0.540",
     "1.666"
    ],
    [
     "200 V 2.2 kW (3.0 hp)",
     "5 (16)",
     "240",
     "0.18",
     "0.476",
     "2.115"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.230",
     "0.615",
     "2.141"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.292",
     "0.566",
     "1.550"
    ],
    [
     "200 V 3.7 kW (5.0 hp)",
     "5 (16)",
     "240",
     "0.168",
     "0.570",
     "2.714"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.205",
     "0.615",
     "2.402"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.252",
     "0.620",
     "1.968"
    ],
    [
     "200 V 5.5 kW (7.5 hp)",
     "5 (16)",
     "240",
     "0.128",
     "0.445",
     "2.781"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.224",
     "0.594",
     "2.121"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.328",
     "0.596",
     "1.454"
    ],
    [
     "200 V 7.5 kW (10 hp)",
     "5 (16)",
     "240",
     "0.18",
     "0.502",
     "2.244"
    ],
    [
     "",
     "25 (82)",
     "240",
     "0.22",
     "0.598",
     "2.175"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.292",
     "0.615",
     "1.678"
    ],
    [
     "200 V 11 kW (15 hp)",
     "36 (118)",
     "240",
     "0.176",
     "0.56",
     "2.545"
    ],
    [
     "",
     "50 (164)",
     "240",
     "0.216",
     "0.599",
     "2.204"
    ],
    [
     "400 V 0.37 kW (0.5 hp)",
     "5 (16)",
     "400",
     "0.160",
     "0.808",
     "4.050"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.240",
     "1.026",
     "3.420"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.340",
     "1.056",
     "2.517"
    ],
    [
     "400 V 0.75 kW (1.0 hp)",
     "5 (16)",
     "400",
     "0.160",
     "0.808",
     "4.050"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.240",
     "1.026",
     "3.420"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.340",
     "1.056",
     "2.517"
    ],
    [
     "400 V 1.5 kW (2.0 hp)",
     "5 (16)",
     "400",
     "0.160",
     "0.808",
     "4.050"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.240",
     "1.026",
     "3.420"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.340",
     "1.056",
     "2.517"
    ],
    [
     "400 V 2.2 kW (3.0 hp)",
     "5 (16)",
     "400",
     "0.190",
     "0.760",
     "3.200"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.293",
     "1.026",
     "2.801"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.422",
     "1.040",
     "1.971"
    ],
    [
     "400 V 3.0 kW (4.0 hp)",
     "5 (16)",
     "400",
     "0.190",
     "0.760",
     "3.200"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.293",
     "1.026",
     "2.801"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.422",
     "1.040",
     "1.971"
    ],
    [
     "400 V 4.0 kW (5.5 hp)",
     "5 (16)",
     "400",
     "0.190",
     "0.760",
     "3.200"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.293",
     "1.026",
     "2.801"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.422",
     "1.040",
     "1.971"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 40: dU/dt Data - (continued)",
   "page": 89,
   "orientation": "column",
   "header": [
    "",
    "Cable length [m (ft)]",
    "AC line voltage [V]",
    "Rise time [μsec]",
    "V [kV] peak",
    "dU/dt [kV/μsec]"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    null,
    "voltage",
    null
   ],
   "rows": [
    [
     "400 V 5.5 kW (7.5 hp)",
     "5 (16)",
     "400",
     "0.168",
     "0.81",
     "3.857"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.239",
     "1.026",
     "3.434"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.328",
     "1.05",
     "2.560"
    ],
    [
     "400 V 7.5 kW (10 hp)",
     "5 (16)",
     "400",
     "0.168",
     "0.81",
     "3.857"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.239",
     "1.026",
     "3.434"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.328",
     "1.05",
     "2.560"
    ],
    [
     "400 V 11 kW (15 hp)",
     "5 (16)",
     "400",
     "0.116",
     "0.69",
     "4.871"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.204",
     "0.985",
     "3.799"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.316",
     "1.01",
     "2.563"
    ],
    [
     "400 V 15 kW (20 hp)",
     "5 (16)",
     "400",
     "0.139",
     "0.864",
     "4.955"
    ],
    [
     "",
     "50 (82)",
     "400",
     "0.338",
     "1.008",
     "2.365"
    ],
    [
     "400 V 18.5 kW (25 hp)",
     "5 (16)",
     "400",
     "0.132",
     "0.88",
     "5.220"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.172",
     "1.026",
     "4.772"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.222",
     "1.00",
     "3.603"
    ],
    [
     "400 V 22 kW (30 hp)",
     "5 (16)",
     "400",
     "0.132",
     "0.88",
     "5.220"
    ],
    [
     "",
     "25 (82)",
     "400",
     "0.172",
     "1.026",
     "4.772"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.222",
     "1.00",
     "3.603"
    ],
    [
     "400 V 30 kW (40 hp)",
     "10 (33)",
     "400",
     "0.376",
     "0.92",
     "1.957"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.536",
     "0.97",
     "1.448"
    ],
    [
     "",
     "100 (328)",
     "400",
     "0.696",
     "0.95",
     "1.092"
    ],
    [
     "",
     "150 (492)",
     "400",
     "0.8",
     "0.965",
     "0.965"
    ],
    [
     "",
     "10 (33)",
     "480",
     "0.384",
     "1.2",
     "2.5"
    ],
    [
     "",
     "50 (164)",
     "480",
     "0.632",
     "1.18",
     "1.494"
    ],
    [
     "",
     "100 (328)",
     "480",
     "0.712",
     "1.2",
     "1.348"
    ],
    [
     "",
     "150 (492)",
     "480",
     "0.832",
     "1.17",
     "1.125"
    ],
    [
     "",
     "10 (33)",
     "500",
     "0.408",
     "1.24",
     "2.431"
    ],
    [
     "",
     "50 (164)",
     "500",
     "0.592",
     "1.29",
     "1.743"
    ],
    [
     "",
     "100 (328)",
     "500",
     "0.656",
     "1.28",
     "1.561"
    ],
    [
     "",
     "150 (492)",
     "500",
     "0.84",
     "1.26",
     "1.2"
    ],
    [
     "400 V 37 kW (50 hp)",
     "10 (33)",
     "400",
     "0.276",
     "0.928",
     "2.69"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.432",
     "1.02",
     "1.889"
    ],
    [
     "",
     "10 (33)",
     "480",
     "0.272",
     "1.17",
     "3.441"
    ],
    [
     "",
     "50 (164)",
     "480",
     "0.384",
     "1.21",
     "2.521"
    ],
    [
     "",
     "10 (33)",
     "500",
     "0.288",
     "1.2",
     "3.333"
    ],
    [
     "",
     "50 (164)",
     "500",
     "0.384",
     "1.27",
     "2.646"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 40: dU/dt Data - (continued)",
   "page": 90,
   "orientation": "column",
   "header": [
    "",
    "Cable length [m (ft)]",
    "AC line voltage [V]",
    "Rise time [μsec]",
    "V [kV] peak",
    "dU/dt [kV/μsec]"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    null,
    "voltage",
    null
   ],
   "rows": [
    [
     "400 V 45 kW (60 hp)",
     "10 (33)",
     "400",
     "0.3",
     "0.936",
     "2.496"
    ],
    [
     "",
     "50 (164)",
     "400",
     "0.44",
     "0.924",
     "1.68"
    ],
    [
     "",
     "100 (328)",
     "400",
     "0.56",
     "0.92",
     "1.314"
    ],
    [
     "",
     "150 (492)",
     "400",
     "0.8",
     "0.92",
     "0.92"
    ],
    [
     "",
     "10 (33)",
     "480",
     "0.3",
     "1.19",
     "3.173"
    ],
    [
     "",
     "50 (164)",
     "480",
     "0.4",
     "1.15",
     "2.3"
    ],
    [
     "",
     "100 (328)",
     "480",
     "0.48",
     "1.14",
     "1.9"
    ],
    [
     "",
     "150 (492)",
     "480",
     "0.72",
     "1.14",
     "1.267"
    ],
    [
     "",
     "10 (33)",
     "500",
     "0.3",
     "1.22",
     "3.253"
    ],
    [
     "",
     "50 (164)",
     "500",
     "0.38",
     "1.2",
     "2.526"
    ],
    [
     "",
     "100 (328)",
     "500",
     "0.56",
     "1.16",
     "1.657"
    ],
    [
     "",
     "150 (492)",
     "500",
     "0.74",
     "1.16",
     "1.254"
    ],
    [
     "400 V 55 kW (75 hp)",
     "10 (33)",
     "400",
     "0.46",
     "1.12",
     "1.948"
    ],
    [
     "",
     "",
     "480",
     "0.468",
     "1.3",
     "2.222"
    ],
    [
     "400 V 75 kW (100 hp)",
     "10 (33)",
     "400",
     "0.502",
     "1.048",
     "1.673"
    ],
    [
     "",
     "",
     "480",
     "0.52",
     "1.212",
     "1.869"
    ],
    [
     "",
     "",
     "500",
     "0.51",
     "1.272",
     "1.992"
    ],
    [
     "400 V 90 kW (120 hp)",
     "10 (33)",
     "400",
     "0.402",
     "1.108",
     "2.155"
    ],
    [
     "",
     "",
     "400",
     "0.408",
     "1.288",
     "2.529"
    ],
    [
     "",
     "",
     "400",
     "0.424",
     "1.368",
     "2.585"
    ],
    [
     "600 V 7.5 kW (10 hp)",
     "5 (16)",
     "525",
     "0.192",
     "0.972",
     "4.083"
    ],
    [
     "",
     "50 (164)",
     "525",
     "0.356",
     "1.32",
     "2.949"
    ],
    [
     "",
     "5 (16)",
     "600",
     "0.184",
     "1.06",
     "4.609"
    ],
    [
     "",
     "50 (164)",
     "600",
     "0.42",
     "1.49",
     "2.976"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 61: Modbus Exception Codes",
   "page": 120,
   "orientation": "column",
   "header": [
    "Code 1",
    "Name Illegal function",
    "Meaning The function code received in the query is not an allowable action for the server (or follower). This may be because the function code is only applicable to newer devices and was not implemented in the unit selected. It could also indicate that the server (or follower) is in the wrong state to process a request of this type, for example, because it is not configured and is being asked to return register values."
   ],
   "quantities": [
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "2",
     "Illegal data ad- dress",
     "The data address received in the query is not an allowable address for the server (or follower). More specifically, the combination of reference number and transfer length is invalid. For a controller with 100 registers, a request with offset 96 and length 4 succeeds, while a request with offset 96 and length 5 generates exception 02."
    ],
    [
     "3",
     "Illegal data value",
     "A value contained in the query data field is not an allowable value for server (or follower). This indi- cates a fault in the structure of the remainder of a complex request, such as that the implied length is incorrect. It does NOT mean that a data item submitted for storage in a register has a value out- side the expectation of the application program, since the Modbus protocol is unaware of the signifi- cance of any value of any register."
    ],
    [
     "4",
     "Follower de- vice failure",
     "An unrecoverable error occurred while the server (or follower) was attempting to perform the re- quested action."
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 80: Type Code Description",
   "page": 134,
   "orientation": "row",
   "header": [
    "Description",
    "Position",
    "Possible option"
   ],
   "quantities": [
    null,
    "power",
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "Product group & FC series",
     "1–6",
     "FC 101"
    ],
    [
     "Power rating",
     "7–10",
     "0.25–90 kW (0.34–120 hp) (PK25-P90K)"
    ],
    [
     "Number of phases",
     "11",
     "3-phases (T)"
    ],
    [
     "Mains voltage",
     "11–12",
     "T2: 3x200–240 V AC T2: 3x200Y/115–240Y/139 V AC(1) T4: 3x380–480 V AC T4: 3x380Y/220–480Y/277 V AC(1) T6: 3x525–600 V AC(2)"
    ],
    [
     "Enclosure",
     "13–15",
     "E20: IP20/chassis E20: IP20/Open type(1) P20: IP20/chassis with back plate P20: IP20/Open type with back plate(1) E5A: IP54 P5A: IP54 with back plate"
    ],
    [
     "RFI filter",
     "16–17",
     "H1: RFI filter class A1/B H2: RFI filter class A2 H3: RFI filter class A1/B (reduced cable length) H4: RFI filter class A1 HX: no RFI filter(3)"
    ],
    [
     "Brake",
     "18",
     "X: No brake chopper included"
    ],
    [
     "Display",
     "19",
     "A: Alphanumeric local control panel X: No local control panel"
    ],
    [
     "Coating PCB",
     "20",
     "X: No coated PCB C: Coated PCB"
    ],
    [
     "Mains option",
     "21",
     "X: No mains option"
    ],
    [
     "Adaptation",
     "22",
     "X: No adaptation"
    ],
    [
     "Adaptation",
     "23",
     "X: No adaptation 6: UL 61800-5-1 type(4), (5), (6)"
    ],
    [
     "Software release",
     "24–27",
     "SXXX: Latest release - standard software S600: UL61800-5-1 type"
    ],
    [
     "Software language",
     "28",
     "X: Standard"
    ],
    [
     "A option",
     "29–30",
     "AX: No A option"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 83: Code Number of IP21/NEMA Type 1 Enclosure Kit",
   "page": 139,
   "orientation": "column",
   "header": [
    "Enclosure size",
    "Protection rating",
    "Power [kW (hp)] 3x200-240 V [kW (hp)]",
    "3x380-480 V [kW (hp)]",
    "3x525-600 V [kW (hp)]",
    "Height [mm (in)] A",
    "Width [mm (in)] B",
    "Depth [mm (in)] C",
    "IP21 conversion kit code number",
    "NEMA Type 1 kit code number"
   ],
   "quantities": [
    null,
    "protection",
    "power",
    "power",
    "power",
    "current",
    "dimension",
    "dimension",
    "protection",
    null
   ],
   "rows": [
    [
     "H1",
     "IP20/Open type",
     "0.25–1.5 (0.34–2.0)",
     "0.37–1.5 (0.5–2.0)",
     "–",
     "293 (11.5)",
     "81 (3.2)",
     "173 (6.8)",
     "132B0212",
     "132B0222"
    ],
    [
     "H2",
     "IP20/Open type",
     "2.2 (3.0)",
     "2.2–4.0 (3.0–5.5)",
     "–",
     "322 (12.7)",
     "96 (3.8)",
     "195 (7.7)",
     "132B0213",
     "132B0223"
    ],
    [
     "H3",
     "IP20/Open type",
     "3.7 (5.0)",
     "5.5–7.5 (7.5–10)",
     "–",
     "346 (13.6)",
     "106 (4.2)",
     "210 (8.3)",
     "132B0214",
     "132B0224"
    ],
    [
     "H4",
     "IP20/Open type",
     "5.5–7.5 (7.5–10)",
     "11–15 (15– 20)",
     "–",
     "374 (14.7)",
     "141 (5.6)",
     "245 (9.6)",
     "132B0215",
     "132B0225"
    ],
    [
     "H5",
     "IP20/Open type",
     "11 (15)",
     "18.5–22 (25–30)",
     "–",
     "418 (16.5)",
     "161 (6.3)",
     "260 (10.2)",
     "132B0216",
     "132B0226"
    ],
    [
     "H6",
     "IP20/Open type",
     "15–18.5 (20–25)",
     "30–45 (40– 60)",
     "18.5–30 (25–40)",
     "663 (26.1)",
     "260 (10.2)",
     "242 (9.5)",
     "132B0217",
     "132B0217"
    ],
    [
     "H7",
     "IP20/Open type",
     "22–30 (30– 40)",
     "55–75 (74– 100)",
     "37–55 (50– 74)",
     "807 (31.8)",
     "329 (13.0)",
     "335 (13.2)",
     "132B0218",
     "132B0218"
    ],
    [
     "H8",
     "IP20/Open type",
     "37–45 (50– 60)",
     "90 (120)",
     "75–90 (100–120)",
     "943 (37.1)",
     "390 (15.3)",
     "335 (13.2)",
     "132B0219",
     "132B0219"
    ],
    [
     "H9",
     "IP20/Open type",
     "–",
     "–",
     "2.2–7.5 (3.0–10)",
     "372 (14.6)",
     "130 (5.1)",
     "205 (8.1)",
     "132B0220",
     "132B0220"
    ],
    [
     "H10",
     "IP20/Open type",
     "–",
     "–",
     "11–15 (15– 20)",
     "475 (18.7)",
     "165 (6.5)",
     "249 (9.8)",
     "132B0221",
     "132B0221"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 84: Code Numbers of Decoupling Plate",
   "page": 140,
   "orientation": "column",
   "header": [
    "Enclosure size Pr",
    "otection rating",
    "Power [kW(hp)]",
    "",
    "",
    "Decoupling plate code numbers"
   ],
   "quantities": [
    null,
    null,
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "3x200–240 V",
     "3x380–480 V",
     "3x525–600 V",
     ""
    ],
    [
     "H1 IP",
     "20/Open type",
     "0.25–1.5 (0.33–2.0)",
     "0.37–1.5 (0.5–2.0)",
     "–",
     "132B0202"
    ],
    [
     "H2 IP",
     "20/Open type",
     "2.2 (3.0)",
     "2.2–4.0 (3.0–5.5)",
     "–",
     "132B0202"
    ],
    [
     "H3 IP",
     "20/Open type",
     "3.7 (5.0)",
     "5.5–7.5 (7.5–10)",
     "–",
     "132B0204"
    ],
    [
     "H4 IP",
     "20/Open type",
     "5.5–7.5 (7.5–10)",
     "11–15 (15–20)",
     "–",
     "132B0205"
    ],
    [
     "H5 IP",
     "20/Open type",
     "11 (15)",
     "18.5–22 (25–30)",
     "–",
     "132B0205"
    ],
    [
     "H6 IP",
     "20/Open type",
     "15–18.5 (20–25)",
     "30 (40)",
     "18.5–30 (25–40)",
     "132B0207"
    ],
    [
     "H6 IP",
     "20/Open type",
     "–",
     "37–45 (50–60)",
     "–",
     "132B0242"
    ],
    [
     "H7 IP",
     "20/Open type",
     "22–30 (30–40)",
     "55 (75)",
     "37–55 (50–75)",
     "132B0208"
    ],
    [
     "H7 IP",
     "20/Open type",
     "–",
     "75 (100)",
     "–",
     "132B0243"
    ],
    [
     "H8 IP",
     "20/Open type",
     "37–45 (50–60)",
     "90 (125)",
     "75–90 (100–125)",
     "132B0209"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 85: AHF Filters (10% Current Distortion), 3x380–480 V 50 Hz",
   "page": 141,
   "orientation": "column",
   "header": [
    "Power [kW (hp)]",
    "Drive input current continuous [A]",
    "Default switching frequency [kHz]",
    "THDi level [%]",
    "Code number filter IP00",
    "Code number filter IP20/Open type"
   ],
   "quantities": [
    "power",
    "current",
    "frequency",
    null,
    "protection",
    "protection"
   ],
   "rows": [
    [
     "22 (30)",
     "41.5",
     "4",
     "6",
     "130B1274",
     "130B1111"
    ],
    [
     "30 (40)",
     "57",
     "4",
     "6",
     "130B1275",
     "130B1176"
    ],
    [
     "37 (50)",
     "70",
     "4",
     "9",
     "130B1291",
     "130B1201"
    ],
    [
     "45 (60)",
     "84",
     "3",
     "9",
     "130B1291",
     "130B1201"
    ],
    [
     "55 (74)",
     "103",
     "3",
     "9",
     "130B1292",
     "130B1204"
    ],
    [
     "75 (100)",
     "140",
     "3",
     "8",
     "130B1294",
     "130B1213"
    ],
    [
     "90 (120)",
     "176",
     "3",
     "8",
     "130B1294",
     "130B1213"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 87: Code Numbers of RFI Filters",
   "page": 141,
   "orientation": "column",
   "header": [
    "Power [kW (hp)] 380–480 V",
    "0.37–2.2 (0.5–3.0)",
    "3.0–7.5 (4.0–10)",
    "11–15 (15–20)",
    "18.5–22 (25–30)"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Type",
     "FN3258-7-45",
     "FN3258-16-45",
     "FN3258-30-47",
     "FN3258-42-47"
    ],
    [
     "A [mm (in)]",
     "190 (7.5)",
     "250 (9.8)",
     "270 (10.6)",
     "310 (12.2)"
    ],
    [
     "B [mm (in)]",
     "40 (1.57)",
     "45 (1.77)",
     "50 (1.97)",
     "50 (1.97)"
    ],
    [
     "C [mm (in)]",
     "70 (2.76)",
     "70 (2.76)",
     "85 (3.35)",
     "85 (3.35)"
    ],
    [
     "D [mm (in)]",
     "160 (6.3)",
     "220 (8.7)",
     "240 (9.5)",
     "280 (11)"
    ],
    [
     "E [mm (in)]",
     "180 (7.1)",
     "235 (9.3)",
     "255 (10)",
     "295 (11.6)"
    ],
    [
     "F [mm (in)]",
     "20 (0.79)",
     "25 (0.98)",
     "30 (1.18)",
     "30 (1.18)"
    ],
    [
     "G [mm (in)]",
     "4.5 (0.18)",
     "4.5 (0.18)",
     "5.4 (0.21)",
     "5.4 (0.21)"
    ],
    [
     "H [mm (in)]",
     "1 (0.04)",
     "1 (0.04)",
     "1 (0.04)",
     "1 (0.04)"
    ],
    [
     "I [mm (in)]",
     "10.6 (0.42)",
     "10.6 (0.42)",
     "10.6 (0.42)",
     "10.6 (0.42)"
    ],
    [
     "J",
     "M5",
     "M5",
     "M5",
     "M5"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 87: Code Numbers of RFI Filters - (continued)",
   "page": 142,
   "orientation": "column",
   "header": [
    "K [mm (in)]",
    "20 (0.79)",
    "22.5 (0.89)",
    "25 (0.98)",
    "25 (0.98)"
   ],
   "quantities": [
    "dimension",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "L1 [mm (in)]",
     "31 (1.22)",
     "31 (1.22)",
     "40 (1.57)",
     "40 (1.57)"
    ],
    [
     "Torque [Nm (in-lb)]",
     "0.7–0.8 (6.2–7.1)",
     "0.7–0.8 (6.2–7.1)",
     "1.9–2.2 (16.8–19.5)",
     "1.9–2.2 (16.8–19.5)"
    ],
    [
     "Weight [kg (lb)]",
     "0.5 (1.1)",
     "0.8 (1.8)",
     "1.2 (2.6)",
     "1.4 (3.1)"
    ],
    [
     "Code number",
     "132B0244",
     "132B0245",
     "132B0246",
     "132B0247"
    ]
   ],
   "source": "AJ275648114271en-001201.pdf",
   "kind": "dim"
  },
  {
   "title": "Specifications",
   "page": 2,
   "orientation": "row",
   "header": [
    "Mains supply (L1, L2, L3)",
    ""
   ],
   "quantities": [
    "voltage",
    "frequency",
    "power",
    "frequency",
    "voltage",
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null,
    "voltage",
    null,
    null,
    null,
    "voltage",
    "current",
    null,
    null,
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "200 Supply voltage 380 525",
     "–240 V ±10% –480 V ±10% –600 V ±10%"
    ],
    [
     "Supply frequency 50/",
     "60 Hz"
    ],
    [
     "Displacement power factor (cos φ) Nea",
     "r unity (> 0.98)"
    ],
    [
     "Switching frequency on input supply L1, L2, L3 1 ti",
     "me/minute max."
    ],
    [
     "Output data (U, V, W)",
     ""
    ],
    [
     "Output voltage 0-1",
     "00% of supply voltage"
    ],
    [
     "Switching on output Unli",
     "mited"
    ],
    [
     "Ramp times 1-3",
     "600 sec."
    ],
    [
     "Open/closed loop 0-4",
     "00 Hz"
    ],
    [
     "Digital inputs",
     ""
    ],
    [
     "Programmable digital inputs 4",
     ""
    ],
    [
     "Logic PNP",
     "or NPN"
    ],
    [
     "Voltage level 0-2",
     "4 V DC"
    ],
    [
     "Analog inputs",
     ""
    ],
    [
     "Analog inputs 2",
     ""
    ],
    [
     "Modes 1 vo",
     "ltage or current"
    ],
    [
     "Voltage level 0 V",
     "to +10 V (scaleable)"
    ],
    [
     "Current level 0/4",
     "to 20 mA (scaleable)"
    ],
    [
     "Analog output (can be used as digital output)",
     ""
    ],
    [
     "Programmable analog outputs 2",
     ""
    ],
    [
     "Current range at analog output 0/4",
     "to 20 mA"
    ],
    [
     "Relay outputs",
     ""
    ],
    [
     "Programmable relay outputs 2 (2",
     "40 VAC, 2 A and 400 VAC, 2 A)"
    ],
    [
     "Fieldbus communication",
     ""
    ],
    [
     "Standard built-in: N2 BACnet mstp FLN FC Protocol Mo",
     "Metasys Apogee dbus RTU"
    ]
   ],
   "source": "DKDDPFP100A402_HVAC_Basic.pdf",
   "kind": "rating"
  },
  {
   "title": "Dimensions",
   "page": 2,
   "orientation": "column",
   "header": [
    "Power (kW/HP) e IP Class",
    "3 x 200-240 V",
    "3 x 380-480 V 3",
    "x 525-600 V",
    "Height (mm/inch) Incl.",
    "decoupling plate",
    "Width (mm/inch)",
    "Depth (mm/inch)"
   ],
   "quantities": [
    "power",
    "voltage",
    "voltage",
    "voltage",
    "dimension",
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "IP20",
     "0.25-1.5 kW/0.3-2 HP",
     "0.37-1.5 kW/0.5-2 HP",
     "-",
     "195/7.7",
     "273/10.7",
     "75/2.9",
     "168/6.6"
    ],
    [
     "IP20",
     "2.2 kW/3 HP",
     "2.2-4 kW/3-5.4 HP",
     "-",
     "227/8.9",
     "303/11.9",
     "90/3.5",
     "190/7.5"
    ],
    [
     "IP20",
     "3.7 kW/5 HP",
     "5.5-7.5 kW/7.5-10 HP",
     "-",
     "255/10.0",
     "329/13.0",
     "100/3.9",
     "206/8.1"
    ],
    [
     "IP20",
     "5.5-7.5 kW/7.5-10 HP",
     "11-15 kW/15-20 HP",
     "-",
     "296/11.7",
     "359/14.1",
     "135/5.3",
     "241/9.5"
    ],
    [
     "IP20",
     "11 kW/15 HP",
     "18.5-22 kW/25-30 HP",
     "-",
     "334/13.1",
     "402/15.8",
     "150/5.9",
     "255/10.0"
    ],
    [
     "IP20",
     "15-18.5 kW/20-25 HP",
     "30-45 kW/40-60 HP 18.5-3",
     "0 kW/25-40 HP",
     "518/20.4 59",
     "5/23.4-635/25.0",
     "239/9.4",
     "242/9.5"
    ],
    [
     "IP20",
     "22-30 kW/30-40 HP",
     "55-75 kW/75-100 HP 37-5",
     "5 kW/50-75 HP",
     "550/21.7 63",
     "0/24.8-690/27.2",
     "313/12.3",
     "335/13.2"
    ],
    [
     "IP20",
     "37-45 kW/50-60 HP",
     "90 kW/125 HP 75-90",
     "kW/100-125 HP",
     "660/26.0",
     "800/31.5",
     "375/14.8",
     "335/13.2"
    ],
    [
     "IP20",
     "–",
     "– 2.2-7",
     ".5 kW/3-10 HP",
     "372/14.6",
     "374/14.7",
     "130/5.1",
     "205/8.0"
    ],
    [
     "IP20",
     "–",
     "– 11-1",
     "5 kW/15-20 HP",
     "475/18.7",
     "419/16.5",
     "165/6.5",
     "249/9.8"
    ],
    [
     "IP54",
     "–",
     "0.75-4 kW/1-5.4 HP",
     "–",
     "332/13.1",
     "–",
     "115/4.5",
     "225/8.8"
    ],
    [
     "IP54",
     "–",
     "5.5-7.5 kW/7.5-10 HP",
     "–",
     "368/14.5",
     "–",
     "135/5.3",
     "237/9.3"
    ],
    [
     "IP54",
     "–",
     "11-18.5 kW/15-25 HP",
     "–",
     "476/18.7",
     "–",
     "180/7.1",
     "290/11.4"
    ],
    [
     "IP54",
     "–",
     "22-37 kW/30-50 HP",
     "–",
     "650/25.6",
     "–",
     "242/9.5",
     "260/10.2"
    ],
    [
     "IP54",
     "–",
     "45-55 kW/60-75 HP",
     "–",
     "680/26.8",
     "–",
     "308/12.1",
     "310/12.2"
    ],
    [
     "IP54",
     "–",
     "75-90 kW/100-125 HP",
     "–",
     "770/30.3",
     "–",
     "370/14.6",
     "335/13.2"
    ]
   ],
   "source": "DKDDPFP100A402_HVAC_Basic.pdf",
   "kind": "dim"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAHFAUADASIAAhEBAxEB/8QAHQAAAQQDAQEAAAAAAAAAAAAAAwABAgQFBgcICf/EAEcQAAEDAwIEAgYIBQEFBwUAAAEAAgMEBREGIRIxQVETYQcUIjJScSNCgZGhscHRFSQzQ2LwU2NyouEWJTRERpKyVXOCwtL/xAAaAQEBAQEBAQEAAAAAAAAAAAAAAQUEAwIG/8QAKxEBAAEDAwMCBAcAAAAAAAAAAAECAwQREiEiMUETYQUyobFCUVJxgcHw/9oADAMBAAIRAxEAPwDlqcFRToHynUQnygkE4UcpwUE8p8qGU+UEspZUcpZQTylxKOUsoJ8SXEoZSygICpByGCpAoCtcitcq4KI0qKtMcjMcqrCjsKC0wqzGVVjVuIIqzEFehZnCqwtyslTsRFiCPksjBHy2QYI1kIWclQWOPCtRsUWN2CO1qCTWorWqLWorQiJtGUQNUWhFaEDgKYCQCmAgcKbQohTBQTaEZqCCiNKAzSicWEBrlMO2RXkpOmSRDpJgnQOE6ZJBJJMkgdPlRToHykllMgdOmThBJOEwUgEEgiNUAEVoUURgVhiCxHYgsxhXIQqkauwhFX6ccllKdnJY6nG6ytOOSIyEDVeibyVWEclfib3VBYxhHa3KixvLZHaEQ7WojWpNaiNCB2tRGjCZo3RAN0DgJwknQLonBUSkCgKCpgoIKmCgKHIrd0BqsNCDyYmTpkDpspJYQPlOmToEnTBOgSdJOgZOAnSQJOknAQOApgKICIAgdoRWhRaERoUVNoR2DdCYEdgQWIgr0IVSJqyEDOSKvU43Cy1MzcLH0zOSy9MzkiL8DcdFdjaq8DMgK9ExUEY3OEdrVFoRW7IiTWogamB2UxyQOApHmogpZQTSUQUsoHJSBTc04G6CQ3RWhQaEVjUE2tR2NUWNVhjUHkRJJJAkkydAk6bCdAgpJk6BKSYJ0CwnwknCBAKQakApgIEGqbWpNCI1qina1Fa1JrUZjECa1WI2JmRq1FGipwsWRp4+SBDEsnTxctkRZp4+Wyy1OzACqU8fLZZKFqotQt2CuMVeMbBWGlEFaitOyECpByA4KkEIOUwUEwSpDKgEQBAsKQCcBSDd0DAKQaphim2NBFrd0djEmxo7I0DxsVljFFjEdrVFeOEsJ0lUNhOkkgSSSSB04TJwEDhOkAnAQIKQSAUgECCm0JAIjWopNCMxqZjEdjFA7GKzHGmjjVuKNFKONW44koovJXIokRKGLcLJQR8kGGLkr8LMYVFiFnJX424wqsQ5K2xBYbsEVpQmqYO6IKCptKE1FagM3dEahtCM0IJAIrWpmBFaN0DtaitZlJrUZjcoGbGiNYiNaiBnkoobY0drFJrEVrfJEM1iK1qdjUUDCDxcEk6WFQkkkkCSSToEFIJgpBAgFIBIBEAQMGqYanDUVrVFQa1FaxSaxGYxAzGKzHGmZGrUUaB441bii5Jo41dii2QKKNXYo00cStxx4QPExXI2IcbPJWWNKoLGFZYgsbhHagICiNCGwIrQiJtRmhDaEVoQEYrDAgsG6ssagIwIzW5UY2qwxqBMajsamYxHYxA7WorWp2sRAxRSa3ZEa3KcNRA3CIYDCkmTEoPGCdJJUJMnSQIJ8JBOAgQCmAkGqQCB2hFa1M1qK1qinaxFaxOxqMxiBmsR2RqTGIzI0CjjVqKNKONXIYkDxxq7DFtyTRRK/FFgclRGKLyVlkfkpsj2RmxoIsZ5I7G4CdrEVrUQzWozQkGojW4QO0IrQotCI0IJNCMxvJQaEdgQTY1Wo2ocbMq3FGglGxWWMSjjVlkeFFMyNGaxSaxEDUDNYitbhIBSQIDCSSSIYqJKcqBKDxqnUVJUJJOAnAQMApgJAKbQgQCI1qTWojWoE1qMxiTWo7GKKdjFYZGlGxWY2IGZGrDI07I1ZZGgaONXYWKEbFajCoPCzJV2NmyrR7Kyx2ERZYBhEaEBr0UPQHCm1AEgRA9AcYRAUBrkRrkBwptQmlFagM1HjCAwK3E3PRBZhbyV+JmyqwsWQibyQEYxGY1MwIzQoHa1EDVEJ8lBLGyfCjvlTCBsJYUsJsIIEIZCMQoEIPGgapBiKGKYYqBBikGIgAIyN1LCAYYpBqmAiNYgi1iM2NSYxFa1AzI0dkaTWqxG1BKNisRsUWNGEdmyipsajsahsRmqoKwKxGMIDSitKCy0hGa5VmFFaUFlr1MOQo2PecNY5x8grcVBVyHDKaRxxnAagi1yK0oLQUdjSUBGFHZlQjjVhjEEmDujsYlHGrUUXkgUcavQxeSUMKuxRIFFH5K5G3CZkeByR2tUVJgRAmaMKbQiEFIJwE6KYJ8pckyIllOoKSBFQKkolB4/AAWKuN0EeY4dwPecFG4XIvzFCfZ6u7rFncKjIUdeWYc13Ew8wszDOydnEw/YtG9YfQVJHNh3ws3R1fEBLC/7EGytCK1UqSrZOAD7L+yutQFaitVczRRDL5Gt+ZQH3qii/vcZ7NGUGUYrDCtdOomnaKAnzccJhdq2Y4YGsB7BBtTSMIgc1oyXAfMrD07ZaSAT1nFJM73Iy7YDuUHFTUzGR3ACe+Sg2AVUIP8AUB+W6NHUtd7rXH7Fh4KKQ85nD/haAsrTW5hxxcb/APicSguMdn3i1vzKvQQNfj2s/JQpqNjSOGNrfkMLK09MTjZA1PRxnGQPt3WWpaJhaXDha1vN3DyT0lGCC9x4Y2+879B5qzNMyOEyPIigiGdzy8z5oCU8Dpnhkbdv9blZSOJsLOBm/d3f/osNp3UFJdhLBA3w5IyTg85G9D/0Wu+kHW16tFRJbNNUDaqsp6f1urmeMtp4icDbqT+SDZbrbAHGqibsffA6HuqUcPktY0d6Q72dVR6a1dSQx1NSwPp54gOCQEZA22II/Yrfqmg8CTiZ/Tdy8vJBQZF5K1HAeyNFT91cjh8kFeODbkrkUPkjRweSssiQQihVuONJkfkrDGYCBNYiBqcNUseSgYBTATAJwinSSTgIhsJYUuFPhBDCfClwpYQQwlhTwmQeJKSkifDxvHET+CFLb3h5MYy1FoXndhO3MK+1UancqYujJxhzVjaSskpJcg5HULbrnCwuB6kbrXX27gkLwMhBkY6/xWNkiJa4fgnkuFfMcOqHAeWyrUzOHbCuthygC2N7zl7nOPmVaig8kSKFXoKcucGtbknYAII09PuNsnsFsVLSR22ITVDQ6cjLIz9XzKPbrZ6nhzmtfVEZwfdiHc+aVXDBV4jMYlAOS93Nx/ZBTfVRPlL56hnEe7lZgq6fbwxLMf8AdxOP6KxS0EMeOCFjfk0LMU9OdkFKnlqXY8K2zu85HNYPzyspTw3eTHDDRwD/ACe55+4Afmr9NTctlk4IeQAQY+C2XOTHHc2R+UNOB+LiVsluoCymb40r3MjGHSvxxOP2YGUSko2hniynhibzPUnsFOoqWeGZZS2GCIZAPJo/dBKedgjMkhENPEMgE7NHc+a0O/agfdZfBhJZSMOw+PzKFf8AUMl2lMMJLKNh2HV57lYcHoEF2hrZ6Csjqad5bJGcg/osvfbbJqCoffbZI+J1ZGyCpYJSwMc0ci4cuQIzsdxkLAN2WZsF6msdxbPH7cTvZlj6PagbT2g7lddUWa8PjMNvt+XmSR2ZHkHkT13+zC7BwBzS1wy0qNHVw11BDNTvDoHtywNGAPLHRFwgC2l4XY5jurMcCeNwBw7l+SuMjQCZDhGbFgorY0QMUA2swiBqmGJ+FBEBST4TgIIgKWMp+FSDcIGDVINTgKWEEcJYUwEiFRHCYpyVAuUCKG5yTnIbnIPEkZLHBzTurJruBmSzceaAcBV5ntLTlwA5KgFTWyTzE9EeH6Rm43VdkOZHNAJLRxHbkFepaaoeIeCE/SnbO2B3KCHqwzkBWoYSRuFbjoZWCSScBseeGIDm7z+SPTUkk8rY42FznHAAQBgpnSSNYxpc5xwAOq2i325tCD7pqcZe8+7CP3RKKhZQMcGOb4oH0s3MR+Q81CaTxQIogWxA5x1ce580Cll8QeFDkR5ySebz3KJBBnongp84WUpqXlsganpuWyytPTY5hPBT4xsshDDlBKCHOAAsxSUjGR+NN7MQ+9x7BQpKaOOH1io9mIch1eewUa2vjZE6pqnthhjGw6NHYIC1VYxsTqioc2GCIbDo0Lnd/wBRy3ifwosx0jD7LervMqtf9RzXuo4GZjpGH2GfF5lYtpQHaUZqA04RmlAVqM0oAKp3e801koHVVS7yYwc3nsEG76S1K6zVngTuJopj7Q+A/EP1XU2ua9jXscHNcMgg5BC8k6f1/PPdzDdDGynndiNzRjwj0B7jzXeND6nEbmWqtk+jd/QeTyPw/Lsg6ArVJNhwY/keRVbCcIMwGqYaqtFUcYEbj7Q5HurqgbCXCnykgXClhOE6BAJ8JBOAgQCkmCWVQ+VBzknOQXPUEnPQ3OUXOQ3PQO56E56ZzkMuQeMRTmSVr3E4HIKzBb4sBpZkA8W/furEMHkr0UWOmf8AXMqgcNIwZwwe1z8/+iyNPTNA4iNj9mf2CnT0/EQSM56HbPmewRJY5qmUUkAyXDL3nbb9AgoeHNca7giHHvhoHIBZylpoqKFzY3gEbSz4/wCVqUEUNHTOZE4ti5STfWkPwtQHyuqXABvBG3ZrRyCCUkxmwxjeCJvut/U9yjwU5ONk9NSnqFlaemxjZBGnpeWyycEGMbJ4oQMbK7FGgeKJZWngjhhFRUbM+q3q8/soQQMp4RUVA9k+5H1f/wBFSul2hpYH11fKGMbs1o/BoCCxX3NkUT6ytkbFFGNh0A6ABc3vuoZ73UY3jpWH2I/1Pmql7v8AUXyq43/RwM/pxA7N8z3KoMKA7Udpwq7SitKCw0orXYCrtdgKtcrtTWiidU1LsDk1o5vPYILF0u9NZqF1VUu25NYObz2C5pW19Tf691ZWH2RtHGPdYOwQq+4VV/uBqak4YNmMHJg7BFADWgDkEGNrKfwn8TR7JW/aE1UahjLVWyfTsH0EhPvAfV+YWoyNEjS1w2KxbhJS1Acxxa5p4muGxB7oPZGi9TC60woat/8AOQj2XH+40dfmFti8zaJ1c+5RRyCXwrlS4LsbcX+Q/VegdN3+K/20SjDKiPDZo+x7jyKDMglpBBwQsrTVAmj/AMhzCxKnFI6KQOb0RGZz3TjdDhkbKwOaihRSCcJAKQCBAKSXIKJKoclDc7CZzsITnqB3PQ3OTOchucgdzkIuSJUCUCJUSUikg8pRw+Xnv+ZWQgp+RIznfB/M+SeGDGM/Pfp5n9lfhh2ydgNyXdPM/oFQ8MOR8xnfr5nsPJOXRRwnBIhJ9p3J0x/QJPkaY8uBEROQ360p7nsEMMfUScb/AJADkB2CAZ8SrkBI4WjZrRyaOyv01IBjZTgp8dFfhjx0QPBT4xsr0UYGNlCNhVuNmCgnGxZOKKOlibPUDJPuRfF5nyQmNjomNlnaHSkZZEfzP7LB37UkFqiNRVv8WeT3Igd3fsPNBfvF7gt9O+trpfJrRzcewC5fd75VXus8ac8LG7RxDkwfv5qncrvVXisNRVPyeTWD3WDsFXYUFlpRmnCrNKM0oLDSjNKrNOFXuN2p7VSGaY5cfcYObigs3G609qozUVDvJrBzcewWg3GS43mYV9SxwgJ4WAe6wdlmLLa6vV1/glreIQukawMA2AJ5BdYv+k7LZdLxUMkn84XO+ja3IeM9+wwPa75x1xzXL8Udm1g/CqsnTfOm75eO/vPt7uHMYI2gDZTGScDcnkArdwoHUdydSMd4xBw3h3Jz0+atw0r6NrmwtEtbjBf9WI9h3cvSq7EREx5cEYtzfNFUabZ0n92LlpponlpxxsALmA7gHuq08TZ4tufQrd7DoqSWM1ldxNkePYZ1Gep/ZYfUGnamzVILozwSuAAA5k8sd1428qiqv09eXrewrlFHqacNWoa2ptNwjqqd3BLEfsPcHyXcNFaxJMN1oThw9maEn72n9CuK1lMXZcB7Q5hF0/fZ7DchOzLonezLH8Q/cLrZ721bbjT3W3x1lM7ijkHLq09QfNWlxrQ+sY7e+Odkni26qALwPq/5DzC7FFKyaJksTw+N44muByCERZpqgwSZO7TzCzDCHtBacgrAK7QVnhP8J59g8j2RWWASzhIlQc7CBy5Dc9Rc9Dc5QO5yGXJnOQyVQ7nKBKRKioGJTJ0sIpsJwFINUg1Eea4og0FziGNbuSfq/PuUI10b5OHwy6Fu7Wk+8e7u6r1NU6pIYwcMTeTf1KlDCqLDXOlkL37uKuwjGMNQIWctldiYgsRnbkFbiJ22CBG3ZWo277DKCzESr3E2haHPAdUEZaw8m+Z/ZVw9tvGTh1SRsOYj8z5qdLTl59YqMuDtw083+Z8kGE1Xe6iw2X+KPp5J/Fk8PjPusJ5Od5Z2XLqmtnr6l9RUymWV+5cf0XeKiCGvppaeqibNDK0sexw2IPRcT1NpqfSN3FM4ukt1QSaSY74/3bj3H4hBSaUZpVZhR2FAdhR2lVmlVbnd4bZBl3tyu9xnfzPkgs3O7QWum8SQ8Tz7jBzcf2WL03Y6nWN4dVVs3h0sLTLK/mI2DoB35AeZWsSyz3KqdNM4ucfuA7BbHpq6/wAJmMD3kU02zv8AE9/kvO7uimdvd24FNmrIppvzpTPl22hFh0rSMudFRmKd0IFLEZOLm0Zeex9og/LIXO9WaqnrrrP4A462ofuGbiP/ABH+tk+rdXOudZFRWqHhc2NsTAx3FwADoe/5DCwlNQmmjdHE4uneMSzgZP8Awt/UrOin8Vf8R/cv1WRmRZibWNPVppNWuukfpp9/znwHBS+qD2ZQ6qk9+UHJbvu1vn5rabDY2QSiaYDj2xHz4exPc9lRt1EKA5OX1cmMNA4msPmO+y2GjfFaIJKiokdLLI/AY32i53INaOpXLkXKqumnmZ+rOsU00Ruq4iGUuMht9qMoqG08jnAA8HG4/wCLR1ceQWTsFtc+5svGoaWSOtEnh0VG4BwgZj39ju49+YxyVvTOmJjUMvN6aDW4+gp+baYHr5v8+itEGgr5I2OdU3BwJM7xwtiYdy7fbzyNua7MLCizG+vmr7M7Oz5yOijin7ue+lfQQoZ36gtsX8tK7NTG0f03n648j17H5rjlZT8DuNo2PNdW15r81sMtjtFTJJRFx9YqSd6g9Q3szb7Vzl7A9pB6rTZS3o/Ups9X6rUuPqcx3z/bd3+XdeiNBarFM9lrrJR6vKfoJCdmk9M9ivK1RCYZMdDyW76H1N7lqrJNxtA8n/l/ZB67KZahofVP8Uphbqx/83C32HH+40fqFt6DJ0NZxN8J59oe6e6sucsEHEEEHBCycFQJo9/eHMIDOchlyRcoEqBEqJKRTIEmwnwpAIIgKQapBqmGoIhqmGpwFJUeVoIRsr0cYwsA2Wb/AOrtb8mxocr7mZ3+BqKmbD9Xja3i+3GyDbYY8cgrsTMblaK3+Ln/ANVUrfk1qK0Xgf8Aq+nH/wCLUG/MaTgAZJVzjFEMNwajv0j/AOv5LS6K80lqqg6r1NJNK1uHMcW8OSOezf1Wy2e4UFzhNTS1DKhrXcPC3ofNBkaanAxNOM53a09fM+Suh5c7icckrF3O6Q2q2VFwq3HwoGl7u58h+S0a4ay1rQWqHUM1jp6ayTvDY/EeONw6bcXF9uMIOqRuQbzZqPUNnmt1cziilGxHvMd0cD0IWO0zf6bUlliuFMC0O9l7DzY4cws/EcoOAXK11mnrxLargMys9qOUD2ZmdHD9R0KZpXaNX6Ug1XZvAJENZCeOmnxvG7sf8TyIXFOCopauajrYTBV0zuCWM9D3HcHmCgr3O7x26LAw+dw9lvbzK1Vxmrah00zi5zjuSrdbb5org8zEvDyXNd8QThoaMBA0bAxuAEamp5quobBAwvkcdgPzSpaaWrnbDC3ie77gO58ltVvoWUtP4VIS57zwmUDJlcPqjsF4Xr0W493Vj483Z1nsjR20UlO6KnPHK4YkmA94/C3yz1WfgoRRxRvMZdVTDhjaDkM2791eorc6ljZlnHWHYDOeDI5jurFTJFYbfxzuMszySGNGS53ZoWJXem5VtjmZ+rb9OLca9ogLLLbTiSo+kqZCGhrBl0juQAHdZy02B9uq4LvczK+6t3gpI28UUXECA123vcznyVrS1nhpJaW7XV4muVY0GBjRltO0jIA899z/ANStoutI2WjkmY+KCZjT9O8e63rv02zv0WrjY0Wuqr5mNk5M3Z2x2CoqwUL/AAKmZ8szzxy75ZAMZPtY2HXyyuT+kX0jm9SSWqzyFlAPZlnbsajHQf4fmsfrPW3r7H2WyySeoF300/16p2f/AI55DqsPQ6F1PXxCWCyVRYdw57QzP/uwu1xsDlILKVWmb1RxSyz2ypbFC90b3hnE1rhzBIyNljAgHPAJoyCsQ5r4JeZa5pyCFnSNlTq6fxG5HvBB0HROrZK1seZfDuNLh3ENi4D6w/VehtM6hh1BbBKMNqY8NmjHQ9x5FeK6Srnt9ZHUQPLJYzkH9F2jRGsnMkhulIcOb7E8JPPuD+hQehcp2SGN4c1U7dcae62+KspX8UUgyO4PUHzCsEoMoyQSMDm8k6x0E5if/ieayIIcARuCoGT4TgKQCCICkGqQapAIGAUsJJiVRJRLsKLnoT5EHg1LCfHZJAgE+EgnwgcE9Vl9O3+fT9zbUxEuidtLHnZzf3WISzj5IO33WCHVuj5G0bzIyYNkaGe8eFwJbjvsdlpVbb5TQQSOY+eo8M5D2NkjyAA0Ac+Lp1/fG6L1XJp64CKZzjQzO9sfAfiC7XRvpnStroIKV0z25FQImlxB6h2PxQaz6M9PVlg0vwV0ZhmqZDN4TubG4AGfPZbxGgBxc7JOSeZKKw5KC0wrTPSFop19pRdbYwC7UrfdG3rDPgPn2K3FhRmlB5qIjr6UtcC05IwRh0bh0IWDlifBM6OQYc1dj9Jei3RPk1NaYS5wGa6nYPfH+0A7jr3G65rVQR19M18ZBdjLHd/JAtNVUDJ5aSbDPWcBsnY9AfJdEs1l8HIiLXVRxkuGzW9h8+4XICHMcQQQ4Hl2XQtJatllpG0Bgkqq4YZC1g3lHYnoO6ys7HuVRutefDWwMmiidt3s3C4vhtVFBFTvfJUPcY4WMAdJKezc9O5VrT1rqGet3GojbLfonGN0LxtTNIOAwcjkYOeu47rK6et9Jp6KW7XZ8NTdZG4c4jLYW9I4x0+fVPcaioma/UUUcVGaWPIa94Alj5uY49iNwTyd8yF64eHGPTrVzVPl45uZORVpTxTDI0NDFbY5q2slYZjxSSSvOAwddz0x1XKNZa2rdaXWPT9hDzRSSBg4dnVLu57NHP8AErG689Ic+qJPUqHxKe1sOeE7OmPd3l2C2b0N6eaaKsvkrfpXk08BP1QN3EfM4H2FaDPZewDQPo9rRb7nIDe2sa6Wqkic8NLhnDNiAPxXR2uZK1r2HiY4Ag4xkFcj1fFTab1DPqi6QNq6uTgjoac+5xNaBxu745+XzWhS3PVOsbg4iSur5efhQB3CweTRsAg9BaWAfaZpD/erKl/z+lcP0Wv639FlqvlPJWWmamo7sAT4TSAyY9iOjvP71yS36i1ToevbHxVVNjd1LVNdwPHyP5hbJUUdFqi72jVNob4Pj1cYuFKDvE8OBLx5Hr8we6DnlRDLS1ElPOx0csTix7HDBaRsQULmF0f0x2VtPeqa9xM4GV7S2UY/uN5H7R+S5tnZBRrabfjaPmiWO8TWW4NnZl0btpGfEP3Vg+0MFY2qg8N3EB7JQegNBazZbZ2OMviW2qxxY+ofiH6rs7ZGyMa9jg5jhkOByCF4v0vfjbKn1eZx9VlPX6h7r0L6O9XAcFmrZcxu/wDDyE8j8P7IOlkqzRVPC7w3n2TyPZVCeigSoNgAUgFSt1WJm+E8+23l5hXsqh0sqJKg5+EEy5Dc9DfIq8k2OqgK+XHVVpJ8dUCWo81RmqfNB4xTpk6odOmCdAsJJ0kDcvkeS6D6O9Y+pyss9fJ9A84gkcfcPwnyK5/gEYPJMCQ7BO/MHug9NRuyrMZXOfR3rL+JwNtNfJ/ORN+ieT/VaOnzH4rocZQWmorCgM5IzSgMNxgjIXFfSBo86WuBudBGf4NVv9tg5Ush/wD1P4FdpaU1VSU9fRS0lVE2anmaWSMcMhwPRB5iuNH4zDPGMyAbgfWH7qlbq+ptVxhrqOUxTwu4muH5HyK27VGmajRl7FFIXSW+oJNHUHt/s3H4h+IWs11GGEzRj2T7wHTzQdTtlfDqCmfqKSojdTQjM8Er+E079iRn4cjI+fktI1jrms1K/wBUhJgtsZ9mMbeIRyLv0C1dssjYnxNkc2OTHE0HAdjlkdVbp6GP1Z9TVyGOMN9hrfeeTy+xBQXefR/Je6PQ1ubTWWGqpnMc8PbVhjjlxOS1zcD71wfAHLP2rumgbm24+i6CBjPEnt0jmeHuckO4m7AjoR9yDR/S3cq2s1PTwVlFLQmmpxiGR7XHLiSXZaSN8D7l1PTU1q0FomijETX1U8HjuxG53G7hBc53CCQ0ZAz0GFonpkpjcYbTqGIcTXxerzOG+DzbnHzcPsU9Pantt/s1BTV9xNuudBGYOMy+EJoyMEcR23AAIPbIQbLfT/259HNwluNudTVlEJZoZiWYy0uOBg5HsgA7YOQd1p3ogvdDbKi5QXCZkMUjWSRue0kBwyDyG2xH3LMa111QUemZbPbqmGoqaiLwMU7uJkEeMHLupxthWvQrp6qpLXXXiogfGyqLYoS5pHE1uST8sn8EC9K11s920TikuNLUTw1DHtYyQF3UHbn1XE+a7l6aJ4INKU1PwME1TUjBwM8LQSfzC4eBhBmJtLXOCxU12dBmlqn+HGRuXO7Acyg3LSl6t9CKmvtNXT07v7kkRAHzPT7Vvvokqg6sqqy4PlqYbVE008JPEIy9xy4D7PxXVxdG100kVzcHRVIMTaRzc+yfiC+KIr06/wDQs6eHkGeEwyEHl0K27SOoHZbQTyEPb/Rfn8FV1JaY6XUlwttMC9sNS+KIDcn2sAefZVqnSF5oL1BbvDa6tcA4tjfnwTzIceQI69uXNfaPUGh9Vi+0HqtS8evQN3z/AHG/F8+62kleeLXV1lmqKeojnBqoMZkZyJ6/YV3CwX2n1BaWVcOGv92WPO7HdvkoMqJHRvD2nDgcgrO0tY2ph4uThs4LXiVKCpdTzB7ftHcINidIgvkQPWWvYHNOxVaWo57oDSz46qnLUeary1HmqU1Rz3QHmqfNUJqnnugT1WM7rGT1Weqo8wpwmCcIJJJBOgSSSdAyRHEMZx2PZOlhA9NUS09QyaJ5imicHNc07g9CF3XRGrYtS23EhayvgAEzPi/yHkVwdzScEe8OXn5K7Z7vU2e5RV9G8sliPI8iOrT5IPTMZR2lYDTWoKXUdojraY4J9mSMneN3UFZ1hQHaURpQWlEaUFPUFgodTWSa2V7MxSDLXj3o3Dk5vmFwC5WutsF4ms9zaPHi3Y/Hszx9Hj9V6QaVrut9Hwavs3hgthuFPl9LUY913wn/ABPIoPOlZSGnfxNGY3cvLyVYuc5oaXEhvIE7BZ2SKVslRRV0BhqYHGOeF3Nrh/rIKw1RA6nm4HbjmD3CAS2zQV7gtlfVUddLLFQ1keHujaXcLgNth35fctYp6d9TO2FmA52efkM9Pks5T3dun6K42pkcNW6oAaZse6cYIXzVMxHEapMzEcOyWvSEVxouK9U5NO5pbBQvdnwgR77z1kI/9vId1pt59CdY2pc+zV8MkBO0dSS1zfLIBB/BA0Z6WpLXDHbr62Spp2DEdQzeRg7OH1h+PzXUKDWOnbjEH015ozn6r5Axw+Ydgr6VzizeiGS3yCvv9awwU/0hgpGl7n43xnH4AFZzTWtLvePSPFBNS1Nus9NTSthppWOaMAD2nZ5n8ls121jpqhpn+tXilIx7kbxI4/INyVyDV3pEqrzHJbrS+aChf7Jc/wDqSDttyHlzKAPpK1UzU2qHeqv4qKjBhhI5POfad9p/ABafldWsPoWZNa6aW+Xd1FVVY+igY0HBxnBJ6rS9Z6NrdGXgUdS8TQyjjhnaMB467dCOyAGldSzaZu5qmR+LDI3w5os44m89j3B3C3up9JtCQZbdFVVNbIMRxyM4Wtcdsnc55DlzwuWMjdJIGMBc4nAA6re7Tbm6WijldEJ79UAeBFjPqwPJxHxnoOnM9EBKC3S6fqPGkHrWqK0l3f1Pi3J/+4c5/wAR58ivbHQROp4XiSV39ab4j2Hl+akSLXHJGJPFr5s+sT5zw55sB/M9VQLkEi7JWY0xqKbTt2bUNy6B/szR595v7hYPKYuQeh6ashrqSOpp5BJDK3ia4dQpErk2hNWfwqrFvrH/AMnO72XH+27v8j1XVSc7jdQGiqHR5Gdioy1PmgOKrVDy1heOQ5qiUtR5rHz1WORQJ6rPIrHzVHPdAaapz1WPmqPNClnz1VOSXzQcHUgoBSCCQThME6B06YJ0DpJJ0DYUHtIPG0ZP1h3H7oiSDM6T1PUaZuzKqEmSnkwJos7Pb+46L0HbbhT3OghrKSUSwTN4muH+ua8vuHhniHuH3h8J7/Jbr6P9Zu05cBSVbybbUO9r/dO+IeXdB3ppRGlV4ZGyMa9jg5rhkEHII7o7UBmlTBQmlEBQaJ6StDOvdN/GrVGP4tSsw5g/8zGPqn/IdD9i425sdfS5GR2yN2O6gr1ECuSek/RRt88up7VCTA85r4GDl/vQPz+/ug5E5r4ZC12WvaeivWq3wVhllqqpsEMIDn7+04Z6BGqqdtVEJIyC7GWkfWHZYncHHUIL1U8V9c2Okpw1ueCJjG4cR0z3KpTwuinMcgLXsOCMrKQ3CkoLYBSsc6umaWvkd/b3+r9gH39ViC7icSTk8zlA4OOis2+eOmulJPK3ijimY947gOBKrYTgZQekKy8W8XGOpdKKiV7Q+CMDIIOADn4ev3rQPSrVuqaa1Uksvj1z5JJi1pzwNOAAPu/BaRbNS3qhijpaWp4mN2ja+NshZno3IOPktlponWk/xO6uNdeqkAxRPHHwZ5Ej8m9flzAVrtsemaeOqniE93nA9XgLeLws8nEdT2HXny53fatZkfLJ410nyZZSeLws8wD1cepTZfbHvqKiTx7vPkvcTxeAD59XHqeix5cSck5J6lBPiSJWQo9PXO4Wqe401Px00OeI8QBOBk8I64CxfEgkSokpZWUGnK52mnXv6NtO1/AGEkPcOXEBjBH25wCcYGUGILsLp+gNWeuwNtFbJ/MRj6F5PvtH1fmFy1xShqJKadk0TyyRhDmuB3BQeiHFCcc7HdYPSmpY9Q2sOcQ2riAEzB/8h5FZpxQYC6ROpZMj+m/ke3ksPLPnqttqoWVMDopBlrvw81pddDJSVLoZOY5HuO6Ab5UBz0znIZOUHFApBQBUgUEwpKAUggknCiFIIJJJBOECwknSwgb8UPHhODfqH3T28kVItDmlrhkHmg6Z6Mdb+A+Ow3KX6NxxSyuPun4D5dl15pXlFpcx/C4+0N2uHUd/mu3+jfW4vdK213CT/vCBvsPJ/rNHX/iHVB0NpRQgtKI08kBQpFrXsLHtDmuGCCMghQCmEHCNfaNdo+6+tUjCbJWP9jH/AJaQ/UP+J6fctMr6XiBmYPaHvDv5r1HcbdSXe2z0FdC2amqGFj2HqP3XnvUenKvSN9NrqnOkgfl9HUEf1Wdj/kORQaaV130VacslLZH6kvEUc8j3ubAx7eINDeZA6knP2BcuraXwn+IweweY7Fb36PNU22loWW65GJktO9z4HykBj2u3LSTsCDuM9yg3vVmkqDUuma6rNHBR18UZqKUsADw0DPC7AGQcdVwJjXSOa1oJLuQC67f9Y0dstlXHTVLKu41cZhjEb+MtBGMnBIHMnzPRaPQUjLHEyWVgluEgHhxY4vDzyJHUnoP9ELFuoodPwsqahgmuUoHhQ44hHnkSOp7Dr8ud8PfbZHVNQ/xrtLklzjxeAD+bz36fmFgdbXunnd4t0kySSeIQZ/N3n0VQuJJJJJO5JQE4i4kuJJO5J6rP6StFsutyfJeblFb7ZSASVDi723gnAawcySevQbrDW+KF1bSurhKyhfM1ksrBybkcWDyyBuujah0pTXNtXZrbTsjvthH0UcTQP4jRn2mPGOcgDhnv+QVdT3+56Vulzs8FBS0dHUe3SGBzvD8FzcB7TnDsjfJ+sSufMa5z2sY0uc4gNaBkk9AFtuqJ6q06dpNL3htPV11JwzQyskJkomuzxU7+h+qcZ2ysZaaS52Wb+OMayOW3ywGOORvH4rpMlrQBnm0E5/VBl7NpKWiE0+o6IUdO18TB6y1wILieFx4SCIyRwud0ztug6n1ZLK02y2PnpaTwhDUwyPZL7bfYPBIBktLWsBIxxBu+UO96gpILRHbrHU1QgnfLNLHL/YbIGh1Pk+8A5uc/8PXK1PKBFDKkSolBest4qLJc46yndu04c3o9vUFdptt0p7vboqymdmOQcurT1B81wQrYtH6mfYrh4cziaOY4kb8J+IIOvvcsXdaJtfTYGBK3djv0T3i7wWuyT3N5MsMbONoZuX590D5kgfauaXzWGstNXhkl0itrqZ3CX01PK2R0Qd0c4HZ36oM29rmPLHtLXNOCD0UFmKpkV3t0N0pB/UYHkfEMfmFiQEHEAVIFdJ9Lno0fpK4m622Im0VLuQ38B5+qfI9FzQFAUFSCGCpAoCApwohSCCQUgoBSCCQT4TBOgWE+Ek+EEHsD24JxjcHsVOiq56KrjqIJDDUwODmuadwehHklhQewuALffby8/JB6G0Rq6DVVoDyWx1sIDZ4h3+IeRW0tK8w6fvtXYbrDcaJxbIw4cw8nDq0r0Xp6+0morPFcKN2Wv2ewneN3VpQZgKYOUJpUwUBQsRqrTFFq2xSW6r9h/vwTAe1DIOTh+o6hZVpU0HmK4UFXa7lUWq5xBlXTnhePqyN6Pb3BWEmpzFLwjLmu909/JeifSHohurLW2opA2O8UbSad52Eg6xu8j07FcKhkfFO4SROimicWSRvb7UbxsRjoQgPQU7LS1shZ4twkwI2AcXh55bdXeSybB/DHOke8TXJ+eJ+eIQZ5gHq7uUBktNQsD6WQz1Ujfamc0jwweYbnr3KqF/mgPxnJJOSeqcOQA7PNSDkG3aa1rLZ6B9ouNHFdrFO7ilo5RgtJ5uY7m1yzWtNQ2cHTl00vdqk19HAYXOe3hliY0/Rh55EgEt8wFzoOWWpKCIaZq71LJIHw1EdNA1gGA8gvLnk9MN2HUnyQZW1aRul2uzW3E+ounj9aD64uYahpOSQcZ33y47DrzCzupNUf9n6cWuxuqKGbifxxuLQ+jHG7MO2Rzw4b5acnPtFRuPpDP8EZJBGKS+Od9K31Zv0TycyShzskiQFo4OQIz2XPJJHySOke4ve4kucTkk90Dl2TklMSo5TZQSUSUspiUDFQJwpEobjsg2iyXb+L2OfTNbKWtmx6tJxYLXAghuemcbear0Ho5qrzPJQsq5hUPe4zNkLyI2DGM564zz7LWwSxwcDghdX0dq2S8UHqNTM71uFuDk/1G9/n3QZeit0Vpt8FBA4ujp2Bgd3x1WKuNEIpDLGPYcdwPqlZuQqvJhzS0jIOxBQdPuFspLtbpqCugZPTTtLHscMggryb6SfR9V6Dv5iw6W21BLqafHMfCfML2C1ixeqdKW/V+n57TcY+KOUZY8D2o3dHDzQeIQVIFZjV+k7jovUU9puLCHMOY5APZlZ0cFhQUBQVMIQKmCgmFIKAKkCgmFIKAUwgdOmCkEDpiE6dAKRpB8RoyfrDuO/zWxaM1bUaWuzahhMlHNgTxA7Ob3HmFguSC4eC7iH9Nx3/AMT+yD1TQVtPcaKGrpZWywTNDmPHUK0CuE+jnW7tPVwt9dITbah3M/2XH63y7/eu6Mc17Q5pDgRkEbghAUKYKGCpAoCZXNPSjoV1dG7Udoh4q2Fv81Cwf+IYPrD/ADH4hdJypA4QeWopWyxB7DlrhkFEBW7ek3RP8BrX3+2xf92VL81UTRtTyH64/wASefY/NaMD5oC5Uw7KDlFgkEU7HujbK1rg4sfnDsHkcb4KDa9K6QqrxNBU1FPJ6hKSwvY4cbMgtbNw8zG1+MkbbEFbVqXWkVupozTUUUV3q4B6y9rYjGyRjyx0UkJaQ7hLXFrjhw4hvhY266mtdu07QMsUUkML/EqqWVlUfWqCq4hxxntFw4AH1uec5Wh1ldUXGvnrauUzVFQ8ySSO5ucdyUBKmrnraqWpqZXzTzOL3veclxPMlCyhgqWUEspZUcpZQOSmymJUSUDkoZKRKiSgZyJSVc1FVR1EEhZLGctcEElQJQdisN9ivttEzcNnZtKzse/yKuvK49ZbzPZbiyphORyezo5vZdXpK+C5UUdVTu4o5BkdwexQdxa1Ga1O1qI1ig0v0k+jqj9IGnHUzg2K4QAupZ8btd8J8ivHV1tVbY7rUW24QOgqqd5Y9jhyP7L381uFy30z+iiPW1pN0tkbWXukZ7ONvHYPqHz7KjySCiAqEsUtPO+GaN0csbi17HDBaRzBSaUBgVJDBUgUBAVIFDBUwUBApBQBUgUEk6YJ0CSwCMEZB2IPVOnQAA8J4jO7T7hP5FdZ9GGuceHYLnLtypZXH/kJ/L7lyxzA9hY7kfw81CJ72P4XHEjNw4bZ7EIPV4KkCtB9HOtxf6MW6ukH8Sgbs4/3mjr8x1+9b4CgICnBUAU+UCngiqqaSnqI2ywytLHscMhwPMFefNZ6Sl0behC3ifa6ok0kp34e8bj3HTuF6EBWPv1jotR2We2V8fFDMNiPeY7o5p6EFB5vBUgUa82et03epbTcBmWP2o5AMNmj6PH6joVWa5ATKcFQynBQTB2UuJDBSJQE4k/EhZT5QEJUCU2U2UDkqJTFNlBFxUHFScoFBAlZ/Suo3Wes8KZxNJMfaHwn4gtfchk4Qe7msRA1OGp+SgXJMSkSokqjhHp29Ev8Sil1XYaf+cjHFWQMH9Vo+uB3HXuvNoOF9BXEEEHcHmvM3pw9Eps1RNqixQfyEruKqgYP6Lj9YD4T+CDiwKmCggqYKAwKkChAqYKAoKmChAqYKAgUlAFTBQSTpgnCBYUZI/EaMHhc3drux/ZTSQSoK6ooquOqppHQVMDwQQd2kfovQWjNWQaqtAlHDHWQgNniHQ9x5FeeJGEuD2e+NsfEOyyWnr9VWG6w3Gif7TdnMPJ7erSg9NApwsVYL7SahtMVfRuyx+zmH3mO6tKygKCaWVHKdBreudHwavsvhAthr6fL6Wcj3XfCf8TyP3rgT456WqmpKuF0FVTuMcsbubXD9F6hXPvSXoZ18p/4za4x/FKZuHxj/wAzGPq/8Q6fcg5ACpZQYpBIwOG3cHmD2UsoCA4SyoZSygnlOHIeUsoC5TZUMpZQSJUSU2UxKBEqBTkqBKCLihuUyUNyD3tlRJSJUCVA5KgSmJUSUDkoNRDFU08kE8bZIpGlr2OGQ4HmCpkqJKo8memD0Xy6Iu5uNujc+yVT8sPPwHH6h8uy5oCvd14tdFfLTUW24QNnpahpY9jvz+a8fekbQFboLULqZ4dLQTEupZ8bOb2PmEGqtKICgAqYKA4KkChAqYKAoKI0oIKmCgMCpBDBUwUEk6YKQQNhDeDG4yt5H3x+qMl1QZ7Ruq59LXYTNJko5sCeIHmPiHmF3+irIK+iiqqWVssEzQ5jxyIXlzHgvx/bcdv8T2+S3z0ea0NgrBbq55/h07tif7Lj1+R6oO3gp8obXhzQ5pBBGQR1UsoJEpspspiUHI/Sfos0M8upLZF9A85rYWj3T/tQPz+/uueBwIyDkFenJGNljdG9oexwIc0jIIPQrg2u9Hv0ldRPStJtFU76I8/Af/sz5dvuQa5lJRBUs7IHyllQyllBLiThygSmygISmyo5TZQOSoEpyVElAxQypEqBQe8yVAlMSokqBEqJKYuUC5UOXKBcouchueoJOcsBq/TFv1jp6e1XFgLXjMcgHtRv6OCzLnoD5EHi3VWmLhpDUE1quDCHMOY5APZkb0cFiQV6z9IuiaPXFidTyBsddCC6mnxu13Y+RXlO5W2rs1znoK6F0NRA4te0/wCuSqBtciNKACptcijgqYKCCpgoDgogKA0ojSgMCpBDBUwUE06YJwgYtDmlpGQdiFBhLHeG45+Fx6j90VRcwPbg7dQRzB7oOo+jXWu0diuUvlSyuP8AyH9PuXUMry9G9wdz4ZGHO34ELtfo+1mL7Ri310gFwgbsT/eaOvzHVBu+UxKZaLqb0lC03ae12e0VF6rKVnHUiHPDCOucAnbO/QIN6VS6W2kvFsnt9dEJqedvC9p/MdiO6wWitc0Os6GR8Ebqeqgx4sDzkjPUHqFs6DznqLT1XpW9vt1UTJG7L6efG0rP/wCh1Cxq9Bar01Saqsj6Ko9iVvtwTAbxP6H5dx1C4FW0VVarjPb6+Lwqqndwvb0I6OHcHogEmzhLKYoHymymykgfKWUxKjlBIlRJTEpiUCJUCU5KgSg93kqBcmLkNz0Ei5Dc9Rc9Cc9QSc9CfIoPkVd8nmqCPlVaSXzUHyqrJMoCyS+a5v6UdBRast5rqJjWXWnb7JG3it+E/ot6kl81Wkl81R5BkjkgmfFKxzJGEtc1wwQeyTSuy+lTQbbgx99tcX80wZqImj+oPiHmuLg4KIO1yICq4ciByKsAojXKu1yICgsNKICq7XIjSgOCphBaUQFBMJ0wKkEEXNJwR7w5fsjUVZPR1UVXSyOimhdxNcObSFBQcCDxNGT1Hcfug7/o/VMGp7W2TaOriwJ4ux7jyK5fXWW72i7TzQh5qYKmWaR8DT4jmucSWkjkNmkE7b7dVgrHeqqxXSKvo3+03m3o9vUFd0tdXZtV0FPczR09UQMYlblzD1ae/wAjsg0/0c6VuNHqC56iqoBS0tblsLA3h48kEuA6BdGKJPUPncC8jDRwtaBgNHYDogFyByVp2v8ARrdTW4VNKGsulKCYXnbxB1jPkenYrbiVAuQeZcua90cjHRyMcWvY4YLXDmCpA5C6d6S9GGqa+/2uLNTGP5mJo/qtH1gPiH4hcsY8PaHNOQeSAibKWVEoHymJTZTZQOSmJUSU2UDkqJKRKiSg90ucUNxSSUAXOKC95SSVRWe8qvI8pJKKrSPKrSPO6SSorPecKtI8pJIKcshOVwz0o6epLPeYqujHhtrMudEBs1w5kfNJJBo4KICkkiCNKI0pJIojSitKSSArSiNKSSCYKmEkkEkuaSSCB9iVoHJ+duxHVbRoa/VVm1DDFCeOCreI5Iydjk7H5hJJB3FxUCUkkRElQcUkkA3FcR9ItipbFqSJ9GOCKva6UxAbRuB3x5HskkitXyllJJAyiSkkgYqJKSSBiVEpJIP/2Q==",
 "photoSource": "AJ275648114271en-001201.pdf p1"
}