{
 "id": "danfoss-vlt-soft-starter-mcd-500-vlt-compact-starter-mcd-201-mcd-202-modbus",
 "equipId": "e15",
 "vendor": "Danfoss",
 "model": "VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus)",
 "name": "VLT® Soft Starter MCD 500 VLT® Compact Starter MCD 201/MCD 202",
 "cat": "HVAC.AUX.VFD",
 "tag": "vfd",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 48점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "Modbus",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "MB",
   "inst": 30240,
   "name": "Soft starter state",
   "unitRaw": null,
   "unit": null,
   "note": "Soft starter state",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 30241,
   "name": "Trip code",
   "unitRaw": null,
   "unit": null,
   "note": "Trip code",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 30242,
   "name": "Motor current",
   "unitRaw": null,
   "unit": null,
   "note": "Motor current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 30243,
   "name": "Motor temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Motor temperature",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 30250,
   "name": "Version",
   "unitRaw": null,
   "unit": null,
   "note": "Version",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30251,
   "name": "Model number",
   "unitRaw": null,
   "unit": null,
   "note": "Model number",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30252,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30253,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30254,
   "name": "Soft starter state",
   "unitRaw": null,
   "unit": null,
   "note": "Soft starter state",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30255,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30256,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30257,
   "name": "Motor temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Motor temperature",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30259,
   "name": "% power factor",
   "unitRaw": null,
   "unit": null,
   "note": "% power factor",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30260,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30261,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30262,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30263,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30264,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30265,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30266,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30267,
   "name": "Parameter list version number",
   "unitRaw": null,
   "unit": null,
   "note": "Parameter list version number",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 30268,
   "name": "Digital input state",
   "unitRaw": null,
   "unit": null,
   "note": "Digital input state",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 16
  },
  {
   "type": "MB",
   "inst": 40001,
   "name": "Command (single write)",
   "unitRaw": null,
   "unit": null,
   "note": "Command (single write)",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40002,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40003,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40004,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40005,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40006,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40007,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40008,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 15
  },
  {
   "type": "MB",
   "inst": 40600,
   "name": "Version",
   "unitRaw": null,
   "unit": null,
   "note": "Version",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40601,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40602,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40603,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40604,
   "name": "Soft starter state",
   "unitRaw": null,
   "unit": null,
   "note": "Soft starter state",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40605,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40606,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40607,
   "name": "Motor temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Motor temperature",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40609,
   "name": "% power factor",
   "unitRaw": null,
   "unit": null,
   "note": "% power factor",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40610,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40611,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40612,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40613,
   "name": "Current",
   "unitRaw": null,
   "unit": null,
   "note": "Current",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40614,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40615,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40616,
   "name": "Reserved",
   "unitRaw": null,
   "unit": null,
   "note": "Reserved",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40617,
   "name": "Parameter list version number",
   "unitRaw": null,
   "unit": null,
   "note": "Parameter list version number",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  },
  {
   "type": "MB",
   "inst": 40618,
   "name": "Digital input state",
   "unitRaw": null,
   "unit": null,
   "note": "Digital input state",
   "sourceFile": "MG17N102.pdf",
   "sourcePage": 18
  }
 ],
 "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "MG17N102.pdf",
 "classifiedBy": "표지 제품명 근거: 'VLT'",
 "crosscheck": {
  "unverifiable": "Danfoss 소스가 교차 대조 불가로 표시 — 개요표와 상세표가 서로 다른 열이다"
 },
 "specTables": [
  {
   "title": "AAC Controle de Aceleração Adaptativa – Adapta automaticamente o melhor perfil de",
   "page": 1,
   "orientation": "column",
   "header": [
    "Barras ajustáveis permitem entradas de – alimentação tanto por cima como por baixo (360–1600 A, 160–800 kW) Injeção de frenagem distribuída – Menor custo de instalação e menor uniformemente ao longo das três fases stress causado no motor",
    "Economiza espaço, menor custo com cabos e fácil ajuste"
   ],
   "quantities": [
    "power",
    null
   ],
   "rows": [
    [
     "– Ligação em Delta (conexão com 6 fios)",
     "Pode ser utilizada uma Softstarter menor para a aplicação"
    ],
    [
     "Menu LOG que armazena até 99 eventos e falhas, disponibilizando informações sobre eventos, – Fácil análise da aplicação falhas e performance",
     ""
    ],
    [
     "Auto Reset –",
     "Menor tempo de inatividade"
    ],
    [
     "JOG (operação em baixa velocidade) – Flexibilidade da aplicação",
     ""
    ],
    [
     "– Modelo térmico de segunda ordem",
     "Permite que o motor seja usado em sua máxima potência sem danos por sobrecarga"
    ],
    [
     "– Economiza espaço e fiação comparado ao bypass externo Contatores de bypass internos – Pouca dissipação de calor durante a operação. (21 – 215 A, 7,5 – 110 kW) Elimina a necessidade de ventiladores externos, fiação e contatores secundários.",
     ""
    ],
    [
     "Relógio de partida/parada automático –",
     "Flexibilidade na aplicação"
    ],
    [
     "Tamanho compacto – entre os menores – Economiza espaço nos gabinetes e em outras de sua classe configurações da aplicação",
     ""
    ],
    [
     "– Display gráfico de 4 linhas",
     "Otimização da programação e configurações para verificação do status operacional"
    ],
    [
     "Múltiplos setups de programação – Simplifica a programação mantendo a máxima flexibilidade",
     ""
    ],
    [
     "Múltiplos idiomas – 8 Idiomas –",
     "Inclusive Português"
    ]
   ],
   "source": "DKDDPFP550A228_MCD500_Lores.pdf",
   "kind": "etc"
  },
  {
   "title": "Especificações",
   "page": 2,
   "orientation": "row",
   "header": [
    "Alimentação da rede elétrica (L1, L2, L3)",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    "current",
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "MCD5-xxxx-T5 2",
     "00 VAC ~ 525 VAC (± 10%)"
    ],
    [
     "MCD5-xxxx-T7 3",
     "80 VAC ~ 690 VAC (± 10%)"
    ],
    [
     "MCD5-xxxx-T7 3",
     "80 VAC ~ 600 VAC (± 10%) (ligação em delta interno)"
    ],
    [
     "Tensão de controle (A4, A5, A6)",
     ""
    ],
    [
     "CV1 (A5, A6) 2",
     "4 VAC/VDC (± 20%)"
    ],
    [
     "CV2 (A5, A6) 1",
     "10~120 VAC (+10%/-15%)"
    ],
    [
     "CV2 (A4, A6) 2",
     "20~240 VAC (+10%/-15%)"
    ],
    [
     "Frequência da rede 5",
     "0/60 Hz (± 10%)"
    ],
    [
     "Tensão nominal de isolamento aterrada 6",
     "00 VAC"
    ],
    [
     "Tensão nominal de impulso 4",
     "kV"
    ],
    [
     "Bypass I",
     "ncorporado e/ou externo"
    ],
    [
     "Capacidade contra curto circuito",
     ""
    ],
    [
     "Coordenação com fusíveis semicondutores T",
     "ipo 2"
    ],
    [
     "Coordenação com fusíveis HRC T",
     "ipo 1"
    ],
    [
     "MCD5-0021B até MCD5-0105B C",
     "orrente prospectiva 10 kA"
    ],
    [
     "MCD5-0131B até MCD5-0245C C",
     "orrente prospectiva 18 kA"
    ],
    [
     "MCD5-0360C até MCD5-0927C C",
     "orrente prospectiva 85 kA"
    ],
    [
     "MCD5-1200C até MCD5-1600C C",
     "orrente prospectiva 100 kA"
    ],
    [
     "Capacidade eletromagnética (de acordo com a diretiva EU 89/336/EEC)",
     ""
    ],
    [
     "IE Emissão de EMC (terminais 13 e 14) L E",
     "C 60947-4-2 Classe B e loyds Marine No. 1 specificação (até MCD5-215B)"
    ],
    [
     "Imunidade EMC IE",
     "C 60947-4-2"
    ],
    [
     "Saídas",
     ""
    ],
    [
     "1 Saídas a relé @",
     "0A @ 250 VAC resistente, 5A 250 VAC AC15 pf 0.3"
    ],
    [
     "Saídas programáveis",
     ""
    ],
    [
     "Relé A (13, 14) N",
     "ormal aberto"
    ],
    [
     "Relé B (21, 22, 24) V",
     "ariável"
    ],
    [
     "Relé C (33, 34) N",
     "ormal aberto"
    ],
    [
     "Saída analógica (07, 08) 0",
     "– 20 mA ou 4 – 20 mA (ajustável)"
    ],
    [
     "Carga máxima 6",
     "00 Ω (12 VDC @ 20 mA) (precisão ± 5%)"
    ],
    [
     "Saída 24 VDC (16, 18) carga máxima 2",
     "00 mA (precisão ± 10%)"
    ],
    [
     "Ambiente",
     ""
    ],
    [
     "Grau de proteção MCD5-0021B ~ MCD5-0105B I",
     "P 20 & NEMA, UL Interno Tipo 1"
    ],
    [
     "Grau de proteção MCD5-0131B ~ MCD5-1600C I",
     "P 00, UL Interno Aberto"
    ],
    [
     "Temperatura de operação -",
     "10 °C até 60 °C (até 40 °C sem derating)"
    ],
    [
     "Temperatura de estocagem -2",
     "5 °C até + 60 °C"
    ],
    [
     "Altitude de operação 0",
     "-1000 metros sem derating"
    ],
    [
     "Umidade 5",
     "% a 95% Umidade Relativa"
    ],
    [
     "Grau de poluição G",
     "rau 3"
    ],
    [
     "Dissipação de calor",
     ""
    ],
    [
     "Durante partida 4",
     ",5 watts por âmpere"
    ]
   ],
   "source": "DKDDPFP550A228_MCD500_Lores.pdf",
   "kind": "rating"
  },
  {
   "title": "Dimensões",
   "page": 2,
   "orientation": "column",
   "header": [
    "Corrente [A]",
    "Peso Altura [kg] [mm]",
    "Largura [mm]",
    "Profundidade [mm]",
    "Frame"
   ],
   "quantities": [
    "current",
    "weight",
    "dimension",
    "dimension",
    null
   ],
   "rows": [
    [
     "21, 37, 43 e 53",
     "4,2 4,5 295 4,9",
     "150",
     "183",
     "G1"
    ],
    [
     "68",
     "",
     "",
     "",
     ""
    ],
    [
     "84, 89 e 105",
     "",
     "",
     "213",
     ""
    ],
    [
     "131, 141, 195 e 215",
     "14,9 438",
     "275",
     "250",
     "G2"
    ],
    [
     "245",
     "23,9 460",
     "390",
     "279",
     "G3"
    ],
    [
     "360, 380 e 428",
     "35 689 45",
     "430",
     "302",
     "G4"
    ],
    [
     "595, 619, 790 e 927",
     "",
     "",
     "",
     ""
    ],
    [
     "1200, 1410 e 1600",
     "120 856",
     "585",
     "364",
     "G5"
    ]
   ],
   "source": "DKDDPFP550A228_MCD500_Lores.pdf",
   "kind": "rating"
  },
  {
   "title": "1.1.4 Ordering Numbers",
   "page": 13,
   "orientation": "column",
   "header": [
    "",
    "Supply voltage Control supply",
    "T5, 200–525 V AC CV1, 24 V AC/V DC",
    "",
    "CV2, 110–120 or 220–240 V AC",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "voltage",
    null,
    "voltage",
    null
   ],
   "rows": [
    [
     "",
     "Ampere rating",
     "Ordering number",
     "Type code",
     "Ordering number",
     "Type code"
    ],
    [
     "G1B",
     "MCD5-0021B",
     "175G5500",
     "MCD5-0021B-T5-G1X-20-CV1",
     "175G5525",
     "MCD5-0021B-T5-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0037B",
     "175G5501",
     "MCD5-0037B-T5-G1X-20-CV1",
     "175G5526",
     "MCD5-0037B-T5-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0043B",
     "175G5502",
     "MCD5-0043B-T5-G1X-20-CV1",
     "175G5527",
     "MCD5-0043B-T5-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0053B",
     "175G5503",
     "MCD5-0053B-T5-G1X-20-CV1",
     "175G5528",
     "MCD5-0053B-T5-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0068B",
     "175G5504",
     "MCD5-0068B-T5-G1X-20-CV1",
     "175G5529",
     "MCD5-0068B-T5-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0084B",
     "175G5505",
     "MCD5-0084B-T5-G1X-20-CV1",
     "175G5530",
     "MCD5-0084B-T5-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0089B",
     "175G5506",
     "MCD5-0089B-T5-G1X-20-CV1",
     "175G5531",
     "MCD5-0089B-T5-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0105B",
     "175G5507",
     "MCD5-0105B-T5-G1X-20-CV1",
     "175G5532",
     "MCD5-0105B-T5-G1X-20-CV2"
    ],
    [
     "G2B",
     "MCD5-0131B",
     "175G5508",
     "MCD5-0131B-T5-G2X-00-CV1",
     "175G5533",
     "MCD5-0131B-T5-G2X-00-CV2"
    ],
    [
     "",
     "MCD5-0141B",
     "175G5509",
     "MCD5-0141B-T5-G2X-00-CV1",
     "175G5534",
     "MCD5-0141B-T5-G2X-00-CV2"
    ],
    [
     "",
     "MCD5-0195B",
     "175G5510",
     "MCD5-0195B-T5-G2X-00-CV1",
     "175G5535",
     "MCD5-0195B-T5-G2X-00-CV2"
    ],
    [
     "",
     "MCD5-0215B",
     "175G5511",
     "MCD5-0215B-T5-G2X-00-CV1",
     "175G5536",
     "MCD5-0215B-T5-G2X-00-CV2"
    ],
    [
     "G3C",
     "MCD5-0245C",
     "175G5512",
     "MCD5-0245C-T5-G3X-00-CV1",
     "175G5537",
     "MCD5-0245C-T5-G3X-00-CV2"
    ],
    [
     "G3B",
     "MCD5-0245B",
     "134N9344",
     "MCD5-0245B-T5-G3X-00-CV1",
     "134N9345",
     "MCD5-0245B-T5-G3X-00-CV2"
    ],
    [
     "",
     "MCD5-0331B",
     "134N9348",
     "MCD5-0331B-T5-G3X-00-CV1",
     "134N9349",
     "MCD5-0331B-T5-G3X-00-CV2"
    ],
    [
     "",
     "MCD5-0396B",
     "134N9352",
     "MCD5-0396B-T5-G3X-00-CV1",
     "134N9353",
     "MCD5-0396B-T5-G3X-00-CV2"
    ],
    [
     "G4B",
     "MCD5-0469B",
     "134N9356",
     "MCD5-0469B-T5-G4X-00-CV1",
     "134N9357",
     "MCD5-0469B-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0525B",
     "134N9360",
     "MCD5-0525B-T5-G4X-00-CV1",
     "134N9361",
     "MCD5-0525B-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0632B",
     "134N9364",
     "MCD5-0632B-T5-G4X-00-CV1",
     "134N9365",
     "MCD5-0632B-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0744B",
     "134N9368",
     "MCD5-0744B-T5-G4X-00-CV1",
     "134N9369",
     "MCD5-0744B-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0826B",
     "134N9372",
     "MCD5-0826B-T5-G4X-00-CV1",
     "134N9373",
     "MCD5-0826B-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0961B",
     "134N9376",
     "MCD5-0961B-T5-G4X-00-CV1",
     "134N9377",
     "MCD5-0961B-T5-G4X-00-CV2"
    ],
    [
     "G4C",
     "MCD5-0360C",
     "175G5513",
     "MCD5-0360C-T5-G4X-00-CV1",
     "175G5538",
     "MCD5-0360C-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0380C",
     "175G5514",
     "MCD5-0380C-T5-G4X-00-CV1",
     "175G5539",
     "MCD5-0380C-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0428C",
     "175G5515",
     "MCD5-0428C-T5-G4X-00-CV1",
     "175G5540",
     "MCD5-0428C-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0595C",
     "175G5516",
     "MCD5-0595C-T5-G4X-00-CV1",
     "175G5541",
     "MCD5-0595C-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0619C",
     "175G5517",
     "MCD5-0619C-T5-G4X-00-CV1",
     "175G5542",
     "MCD5-0619C-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0790C",
     "175G5518",
     "MCD5-0790C-T5-G4X-00-CV1",
     "175G5543",
     "MCD5-0790C-T5-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0927C",
     "175G5519",
     "MCD5-0927C-T5-G4X-00-CV1",
     "175G5544",
     "MCD5-0927C-T5-G4X-00-CV2"
    ],
    [
     "G5C",
     "MCD5-1200C",
     "175G5520",
     "MCD5-1200C-T5-G5X-00-CV1",
     "175G5545",
     "MCD5-1200C-T5-G5X-00-CV2"
    ],
    [
     "",
     "MCD5-1410C",
     "175G5523",
     "MCD5-1410C-T5-G5X-00-CV1",
     "175G5546",
     "MCD5-1410C-T5-G5X-00-CV2"
    ],
    [
     "",
     "MCD5-1600C",
     "175G5524",
     "MCD5-1600C-T5-G5X-00-CV1",
     "175G5547",
     "MCD5-1600C-T5-G5X-00-CV2"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Introduction VLT® Soft Starter MCD 500",
   "page": 14,
   "orientation": "column",
   "header": [
    "",
    "Supply voltage Control supply",
    "T7, 380–690 V AC CV1, 24 V AC/V DC",
    "",
    "CV2, 110–120 or 220–240 V AC",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "voltage",
    null,
    "voltage",
    null
   ],
   "rows": [
    [
     "",
     "Ampere rating",
     "Ordering number",
     "Type code",
     "Ordering number",
     "Type code"
    ],
    [
     "G1B",
     "MCD5-0021B",
     "175G5548",
     "MCD5-0021B-T7-G1X-20-CV1",
     "175G5571",
     "MCD5-0021B-T7-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0037B",
     "175G5549",
     "MCD5-0037B-T7-G1X-20-CV1",
     "175G5572",
     "MCD5-0037B-T7-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0043B",
     "175G5550",
     "MCD5-0043B-T7-G1X-20-CV1",
     "175G5573",
     "MCD5-0043B-T7-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0053B",
     "175G5551",
     "MCD5-0053B-T7-G1X-20-CV1",
     "175G5574",
     "MCD5-0053B-T7-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0068B",
     "175G5552",
     "MCD5-0068B-T7-G1X-20-CV1",
     "175G5575",
     "MCD5-0068B-T7-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0084B",
     "175G5553",
     "MCD5-0084B-T7-G1X-20-CV1",
     "175G5576",
     "MCD5-0084B-T7-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0089B",
     "175G5554",
     "MCD5-0089B-T7-G1X-20-CV1",
     "175G5577",
     "MCD5-0089B-T7-G1X-20-CV2"
    ],
    [
     "",
     "MCD5-0105B",
     "175G5555",
     "MCD5-0105B-T7-G1X-20-CV1",
     "175G5578",
     "MCD5-0105B-T7-G1X-20-CV2"
    ],
    [
     "G2B",
     "MCD5-0131B",
     "175G5556",
     "MCD5-0131B-T7-G2X-00-CV1",
     "175G5579",
     "MCD5-0131B-T7-G2X-00-CV2"
    ],
    [
     "",
     "MCD5-0141B",
     "175G5557",
     "MCD5-0141B-T7-G2X-00-CV1",
     "175G5580",
     "MCD5-0141B-T7-G2X-00-CV2"
    ],
    [
     "",
     "MCD5-0195B",
     "175G5558",
     "MCD5-0195B-T7-G2X-00-CV1",
     "175G5581",
     "MCD5-0195B-T7-G2X-00-CV2"
    ],
    [
     "",
     "MCD5-0215B",
     "175G5559",
     "MCD5-0215B-T7-G2X-00-CV1",
     "175G5582",
     "MCD5-0215B-T7-G2X-00-CV2"
    ],
    [
     "G3C",
     "MCD5-0245C",
     "175G5560",
     "MCD5-0245C-T7-G3X-00-CV1",
     "175G5583",
     "MCD5-0245C-T7-G3X-00-CV2"
    ],
    [
     "G3B",
     "MCD5-0245B",
     "134N9346",
     "MCD5-0245B-T7-G3X-00-CV1",
     "134N9347",
     "MCD5-0245B-T7-G3X-00-CV2"
    ],
    [
     "",
     "MCD5-0331B",
     "134N9350",
     "MCD5-0331B-T7-G3X-00-CV1",
     "134N9351",
     "MCD5-0331B-T7-G3X-00-CV2"
    ],
    [
     "",
     "MCD5-0396B",
     "134N9354",
     "MCD5-0396B-T7-G3X-00-CV1",
     "134N9355",
     "MCD5-0396B-T7-G3X-00-CV2"
    ],
    [
     "G4B",
     "MCD5-0469B",
     "134N9358",
     "MCD5-0469B-T7-G4X-00-CV1",
     "134N9359",
     "MCD5-0469B-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0525B",
     "134N9362",
     "MCD5-0525B-T7-G4X-00-CV1",
     "134N9363",
     "MCD5-0525B-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0632B",
     "134N9366",
     "MCD5-0632B-T7-G4X-00-CV1",
     "134N9367",
     "MCD5-0632B-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0744B",
     "134N9370",
     "MCD5-0744B-T7-G4X-00-CV1",
     "134N9371",
     "MCD5-0744B-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0826B",
     "134N9374",
     "MCD5-0826B-T7-G4X-00-CV1",
     "134N9375",
     "MCD5-0826B-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0961B",
     "134N9378",
     "MCD5-0961B-T7-G4X-00-CV1",
     "134N9379",
     "MCD5-0961B-T7-G4X-00-CV2"
    ],
    [
     "G4C",
     "MCD5-0360C",
     "175G5561",
     "MCD5-0360C-T7-G4X-00-CV1",
     "175G5584",
     "MCD5-0360C-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0380C",
     "175G5562",
     "MCD5-0380C-T7-G4X-00-CV1",
     "175G5585",
     "MCD5-0380C-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0428C",
     "175G5563",
     "MCD5-0428C-T7-G4X-00-CV1",
     "175G5586",
     "MCD5-0428C-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0595C",
     "175G5564",
     "MCD5-0595C-T7-G4X-00-CV1",
     "175G5587",
     "MCD5-0595C-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0619C",
     "175G5565",
     "MCD5-0619C-T7-G4X-00-CV1",
     "175G5588",
     "MCD5-0619C-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0790C",
     "175G5566",
     "MCD5-0790C-T7-G4X-00-CV1",
     "175G5589",
     "MCD5-0790C-T7-G4X-00-CV2"
    ],
    [
     "",
     "MCD5-0927C",
     "175G5567",
     "MCD5-0927C-T7-G4X-00-CV1",
     "175G5590",
     "MCD5-0927C-T7-G4X-00-CV2"
    ],
    [
     "G5C",
     "MCD5-1200C",
     "175G5568",
     "MCD5-1200C-T7-G5X-00-CV1",
     "175G5591",
     "MCD5-1200C-T7-G5X-00-CV2"
    ],
    [
     "",
     "MCD5-1410C",
     "175G5569",
     "MCD5-1410C-T7-G5X-00-CV1",
     "175G5592",
     "MCD5-1410C-T7-G5X-00-CV2"
    ],
    [
     "",
     "MCD5-1600C",
     "175G5570",
     "MCD5-1600C-T7-G5X-00-CV1",
     "175G5593",
     "MCD5-1600C-T7-G5X-00-CV2"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "치수·중량 — MG17K802.pdf p17",
   "page": 17,
   "orientation": "column",
   "header": [
    "1 MC MC MC MC",
    "D5-0021B to MCD5-0215B: Allow 100 mm (3.94 in) between the soft starters. D5-0245B to MCD5-0961B: Allow 200 mm (7.88 in) between the soft starters. D5-0245C: Allow 100 mm (3.94 in) between the soft starters. D5-0360C to MCD5-1600C: Allow 200 mm (7.88 in) between the soft starters."
   ],
   "quantities": [
    null,
    "dimension"
   ],
   "rows": [
    [
     "2 MC MC MC MC",
     "D5-0021B to MCD5-0215B: Allow 50 mm (1.97 in) between the soft starter and solid surfaces. D5-0245B to MCD5-0961B: Allow 200 mm (7.88 in) between soft starters. D5-0245C: Allow 100 mm (3.94 in) between the soft starter and solid surfaces. D5-0360C to MCD5-1600C: Allow 200 mm (7.88 in) between the soft starter and solid surfaces."
    ],
    [
     "3 It i",
     "s possible to mount the soft starter on its side. Derate the soft starter rated current by 15%."
    ],
    [
     "4 If m",
     "ounted without communication modules, soft starters may be mounted side by side with no clearance."
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "dim",
   "titleRaw": "2"
  },
  {
   "title": "치수·중량 — MG17K802.pdf p18",
   "page": 18,
   "orientation": "column",
   "header": [
    "Model",
    "A [mm] (in)",
    "B [mm] (in)",
    "C [mm] (in)",
    "D [mm] (in)",
    "E [mm] (in)",
    "Weight [kg] (lbs)"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    "dimension",
    "dimension",
    "dimension",
    "weight"
   ],
   "rows": [
    [
     "MCD5-0021B MCD5-0037B MCD5-0043B MCD5-0053B MCD5-0068B MCD5-0084B MCD5-0089B MCD5-0105B",
     "295 (11.6)",
     "278 (10.9)",
     "150 (5.9)",
     "124 (4.9)",
     "183 (7.2)",
     "4.2 (9.3)"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "213 (8.14)",
     "4.5 (9.9)"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "4.9 (10.8)"
    ],
    [
     "MCD5-0131B MCD5-0141B MCD5-0195B MCD5-0215B",
     "438 (17.2)",
     "380 (15.0)",
     "275 (10.8)",
     "248 (9.8)",
     "250 (9.8)",
     "14.9 (32.8)"
    ],
    [
     "MCD5-0245B MCD5-0331B MCD5-0396B",
     "440 (17.3)",
     "392 (15.4)",
     "424 (16.7)",
     "376 (14.8)",
     "296 (11.7)",
     "26 (57.2)"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "30.2 (66.6)"
    ],
    [
     "MCD5-0469B MCD5-0525B MCD5-0632B MCD5-0744B MCD5-0826B MCD5-0961B",
     "640 (25.2)",
     "600 (23.6)",
     "433 (17.0)",
     "320 (12.6)",
     "295 (11.6)",
     "49.5 (109.1)"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "60.0 (132.3)"
    ],
    [
     "MCD5-0245C",
     "460 (18.1)",
     "400 (15.0)",
     "390 (15.4)",
     "320 (12.6)",
     "279 (11.0)",
     "23.9 (52.7)"
    ],
    [
     "MCD5-0360C MCD5-0380C MCD5-0428C MCD5-0595C MCD5-0619C MCD5-0790C MCD5-0927C",
     "689 (27.1)",
     "522 (20.5)",
     "430 (16.9)",
     "320 (12.6)",
     "300 (11.8)",
     "35 (77.2)"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "45 (99.2)"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "dim",
   "titleRaw": "E"
  },
  {
   "title": "기타 — MG17K802.pdf p21",
   "page": 21,
   "orientation": "column",
   "header": [
    "177HA646.10 Cable size: 6–50 mm (AWG 10-1/0) Torque: 4 Nm (35.4 in-lb) MCD5-0021B to MCD5-0105B",
    "",
    "0) 14 mm (0.55 in) 177HA647.10",
    "",
    "Torx T20 x 150 177HA648.10 Flat 7 mm x 150 177HA649.10"
   ],
   "quantities": [
    "torque",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "38 Nm (336.3 in-lb) 11 mm (M10) 177HA643.10 mm 15 28 mm 5 mm"
    ],
    [
     "MCD5-0131B",
     "",
     "MCD5-0141B to MCD5-0215B",
     "",
     "MCD5-0245B"
    ],
    [
     "38 Nm (336.3 in-lb) 11 mm (M10) 177HA644.10 mm 15 28 mm 6 mm",
     "",
     "38 Nm (336 in-lb) 11 mm (M10) mm 177HA645.10 12 32 mm 13 mm",
     "",
     ""
    ],
    [
     "MCD5-0331B to MCD5-0396B",
     "",
     "MCD5-0469B to MCD5-0961B",
     "",
     "MCD5-0245C"
    ],
    [
     "MCD5-0360C to MCD5-0927C",
     "",
     "",
     "MCD5-1200C to MCD5-1600C",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "etc",
   "titleRaw": "• MCD5-0021B to MCD5-0105B have 1 terminal on the input side (top). • MCD5-0131B to MCD5-0"
  },
  {
   "title": "정격 사양 — MG17K802.pdf p28",
   "page": 28,
   "orientation": "column",
   "header": [
    "Type code",
    "Ampere rating [A]",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "AC-53b 3-30:330",
     "AC-53b 4-20:340",
     "AC-53b 4.5-30:330"
    ],
    [
     "MCD5-0021B",
     "21",
     "17",
     "15"
    ],
    [
     "MCD5-0037B",
     "37",
     "31",
     "26"
    ],
    [
     "MCD5-0043B",
     "43",
     "37",
     "30"
    ],
    [
     "MCD5-0053B",
     "53",
     "46",
     "37"
    ],
    [
     "",
     "AC-53b 3-30:570",
     "AC-53b 4-20:580",
     "AC-53b 4.5-30:570"
    ],
    [
     "MCD5-0068B",
     "68",
     "55",
     "47"
    ],
    [
     "MCD5-0084B",
     "84",
     "69",
     "58"
    ],
    [
     "MCD5-0089B",
     "89",
     "74",
     "61"
    ],
    [
     "MCD5-0105B",
     "105",
     "95",
     "78"
    ],
    [
     "MCD5-0131B",
     "131",
     "106",
     "90"
    ],
    [
     "MCD5-0141B",
     "141",
     "121",
     "97"
    ],
    [
     "MCD5-0195B",
     "195",
     "160",
     "134"
    ],
    [
     "MCD5-0215B",
     "215",
     "178",
     "148"
    ],
    [
     "MCD5-0245B",
     "245",
     "194",
     "169"
    ],
    [
     "MCD5-0245C",
     "255",
     "201",
     "176"
    ],
    [
     "MCD5-0331B",
     "331",
     "266",
     "229"
    ],
    [
     "MCD5-0360C",
     "360",
     "310",
     "263"
    ],
    [
     "MCD5-0380C",
     "380",
     "359",
     "299"
    ],
    [
     "MCD5-0396B",
     "396",
     "318",
     "273"
    ],
    [
     "MCD5-0428C",
     "430",
     "368",
     "309"
    ],
    [
     "MCD5-0469B",
     "496",
     "383",
     "326"
    ],
    [
     "MCD5-0525B",
     "525",
     "425",
     "364"
    ],
    [
     "MCD5-0595C",
     "620",
     "540",
     "434"
    ],
    [
     "MCD5-0619C",
     "650",
     "561",
     "455"
    ],
    [
     "MCD5-0632B",
     "632",
     "512",
     "438"
    ],
    [
     "MCD5-0790C",
     "790",
     "714",
     "579"
    ],
    [
     "MCD5-0744B",
     "744",
     "606",
     "516"
    ],
    [
     "MCD5-0826B",
     "826",
     "684",
     "571"
    ],
    [
     "MCD5-0927C",
     "930",
     "829",
     "661"
    ],
    [
     "MCD5-0961B",
     "961",
     "796",
     "664"
    ],
    [
     "MCD5-1200C",
     "1200",
     "1200",
     "1071"
    ],
    [
     "MCD5-1410C",
     "1410",
     "1319",
     "1114"
    ],
    [
     "MCD5-1600C",
     "1600",
     "1600",
     "1353"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating",
   "titleRaw": "Models MCD5-0021B to MCD5-0961B are internally bypassed. Models MCD5-0245C to MCD5-1600C r"
  },
  {
   "title": "4.4.2 In-line Connection (Non-bypassed/Continuous)",
   "page": 29,
   "orientation": "column",
   "header": [
    "Type code",
    "Ampere ratings [A]",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "AC-53a 3-30:50-",
     "6 AC-53a 4-20:50-6",
     "AC-53a 4.5-30:50-6"
    ],
    [
     "MCD5-0245C",
     "245",
     "195",
     "171"
    ],
    [
     "MCD5-0360C",
     "360",
     "303",
     "259"
    ],
    [
     "MCD5-0380C",
     "380",
     "348",
     "292"
    ],
    [
     "MCD5-0428C",
     "428",
     "355",
     "300"
    ],
    [
     "MCD5-0595C",
     "595",
     "515",
     "419"
    ],
    [
     "MCD5-0619C",
     "619",
     "532",
     "437"
    ],
    [
     "MCD5-0790C",
     "790",
     "694",
     "567"
    ],
    [
     "MCD5-0927C",
     "927",
     "800",
     "644"
    ],
    [
     "MCD5-1200C",
     "1200",
     "1135",
     "983"
    ],
    [
     "MCD5-1410C",
     "1410",
     "1187",
     "1023"
    ],
    [
     "MCD5-1600C",
     "1600",
     "1433",
     "1227"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "정격 사양 — MG17K802.pdf p30",
   "page": 30,
   "orientation": "column",
   "header": [
    "Type code",
    "Ampere ratings [A]",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "AC-53b 3-30:330",
     "AC-53b 4.20-:340",
     "AC-53b 4.5-30:330"
    ],
    [
     "MCD5-0021B",
     "32",
     "26",
     "22"
    ],
    [
     "MCD5-0037B",
     "56",
     "47",
     "39"
    ],
    [
     "MCD5-0043B",
     "65",
     "56",
     "45"
    ],
    [
     "MCD5-0053B",
     "80",
     "69",
     "55"
    ],
    [
     "",
     "AC-53b 3-30:570",
     "AC-53b 4-20:580",
     "AC-53b 4.5-30:570"
    ],
    [
     "MCD5-0068B",
     "102",
     "83",
     "71"
    ],
    [
     "MCD5-0084B",
     "126",
     "104",
     "87"
    ],
    [
     "MCD5-0089B",
     "134",
     "112",
     "92"
    ],
    [
     "MCD5-0105B",
     "158",
     "143",
     "117"
    ],
    [
     "MCD5-0131B",
     "197",
     "159",
     "136"
    ],
    [
     "MCD5-0141B",
     "212",
     "181",
     "146"
    ],
    [
     "MCD5-0195B",
     "293",
     "241",
     "201"
    ],
    [
     "MCD5-0215B",
     "323",
     "268",
     "223"
    ],
    [
     "MCD5-0245B",
     "368",
     "291",
     "254"
    ],
    [
     "MCD5-0245C",
     "383",
     "302",
     "264"
    ],
    [
     "MCD5-0331B",
     "497",
     "400",
     "343"
    ],
    [
     "MCD5-0360C",
     "540",
     "465",
     "395"
    ],
    [
     "MCD5-0380C",
     "570",
     "539",
     "449"
    ],
    [
     "MCD5-0396B",
     "594",
     "478",
     "410"
    ],
    [
     "MCD5-0428C",
     "645",
     "552",
     "463"
    ],
    [
     "MCD5-0469B",
     "704",
     "575",
     "490"
    ],
    [
     "MCD5-0525B",
     "787",
     "637",
     "546"
    ],
    [
     "MCD5-0595C",
     "930",
     "810",
     "651"
    ],
    [
     "MCD5-0619C",
     "975",
     "842",
     "683"
    ],
    [
     "MCD5-0632B",
     "948",
     "768",
     "658"
    ],
    [
     "MCD5-0790C",
     "1185",
     "1072",
     "869"
    ],
    [
     "MCD5-0744B",
     "1116",
     "910",
     "774"
    ],
    [
     "MCD5-0826B",
     "1239",
     "1026",
     "857"
    ],
    [
     "MCD5-0927C",
     "1395",
     "1244",
     "992"
    ],
    [
     "MCD5-0961B",
     "1441",
     "1194",
     "997"
    ],
    [
     "MCD5-1200C",
     "1800",
     "1800",
     "1607"
    ],
    [
     "MCD5-1410C",
     "2115",
     "1979",
     "1671"
    ],
    [
     "MCD5-1600C",
     "2400",
     "2400",
     "2030"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating",
   "titleRaw": "Models MCD5-0021B to MCD5-0961B are internally bypassed. Models MCD5-0245C to MCD5-1600C r"
  },
  {
   "title": "4.4.4 Inside Delta Connection (Non-bypassed/Continuous)",
   "page": 31,
   "orientation": "column",
   "header": [
    "Type code",
    "Ampere ratings [A]",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "AC-53a 3-30:50-6",
     "AC-53a 4-20:50-6",
     "AC-53a 4.5-30:50-6"
    ],
    [
     "MCD5-0245C",
     "368",
     "293",
     "257"
    ],
    [
     "MCD5-0360C",
     "540",
     "455",
     "389"
    ],
    [
     "MCD5-0380C",
     "570",
     "522",
     "438"
    ],
    [
     "MCD5-0428C",
     "643",
     "533",
     "451"
    ],
    [
     "MCD5-0595C",
     "893",
     "773",
     "629"
    ],
    [
     "MCD5-0619C",
     "929",
     "798",
     "656"
    ],
    [
     "MCD5-0790C",
     "1185",
     "1042",
     "851"
    ],
    [
     "MCD5-0927C",
     "1391",
     "1200",
     "966"
    ],
    [
     "MCD5-1200C",
     "1800",
     "1702",
     "1474"
    ],
    [
     "MCD5-1410C",
     "2115",
     "1780",
     "1535"
    ],
    [
     "MCD5-1600C",
     "2400",
     "2149",
     "1841"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "The minimum and maximum full load current settings depend on the model:",
   "page": 32,
   "orientation": "column",
   "header": [
    "Model",
    "In-line connection Minimum [A]",
    "Maximum [A]",
    "Inside delta connection Minimum [A]",
    "Maximum [A]"
   ],
   "quantities": [
    null,
    "current",
    "current",
    "current",
    "current"
   ],
   "rows": [
    [
     "MCD5-0021B",
     "5",
     "23",
     "7",
     "34"
    ],
    [
     "MCD5-0037B",
     "9",
     "43",
     "13",
     "64"
    ],
    [
     "MCD5-0043B",
     "10",
     "50",
     "15",
     "75"
    ],
    [
     "MCD5-0053B",
     "11",
     "53",
     "16",
     "79"
    ],
    [
     "MCD5-0068B",
     "15",
     "76",
     "23",
     "114"
    ],
    [
     "MCD5-0084B",
     "19",
     "97",
     "29",
     "145"
    ],
    [
     "MCD5-0089B",
     "20",
     "100",
     "30",
     "150"
    ],
    [
     "MCD5-0105B",
     "21",
     "105",
     "32",
     "157"
    ],
    [
     "MCD5-0131B",
     "29",
     "145",
     "44",
     "217"
    ],
    [
     "MCD5-0141B",
     "34",
     "170",
     "51",
     "255"
    ],
    [
     "MCD5-0195B",
     "40",
     "200",
     "60",
     "300"
    ],
    [
     "MCD5-0215B",
     "44",
     "220",
     "66",
     "330"
    ],
    [
     "MCD5-0331B",
     "70",
     "350",
     "70",
     "525"
    ],
    [
     "MCD5-0396B",
     "85",
     "425",
     "85",
     "638"
    ],
    [
     "MCD5-0469B",
     "100",
     "500",
     "100",
     "750"
    ],
    [
     "MCD5-0525B",
     "116",
     "580",
     "116",
     "870"
    ],
    [
     "MCD5-0632B",
     "140",
     "700",
     "140",
     "1050"
    ],
    [
     "MCD5-0744B",
     "164",
     "820",
     "164",
     "1230"
    ],
    [
     "MCD5-0825B",
     "184",
     "920",
     "184",
     "1380"
    ],
    [
     "MCD5-0961B",
     "200",
     "1000",
     "200",
     "1500"
    ],
    [
     "MCD5-0245C",
     "51",
     "255",
     "77",
     "382"
    ],
    [
     "MCD5-0360C",
     "72",
     "360",
     "108",
     "540"
    ],
    [
     "MCD5-0380C",
     "76",
     "380",
     "114",
     "570"
    ],
    [
     "MCD5-0428C",
     "86",
     "430",
     "129",
     "645"
    ],
    [
     "MCD5-0595C",
     "124",
     "620",
     "186",
     "930"
    ],
    [
     "MCD5-0619C",
     "130",
     "650",
     "195",
     "975"
    ],
    [
     "MCD5-0790C",
     "158",
     "790",
     "237",
     "1185"
    ],
    [
     "MCD5-0927C",
     "186",
     "930",
     "279",
     "1395"
    ],
    [
     "MCD5-1200C",
     "240",
     "1200",
     "360",
     "1800"
    ],
    [
     "MCD5-1410C",
     "282",
     "1410",
     "423",
     "2115"
    ],
    [
     "MCD5-1600C",
     "320",
     "1600",
     "480",
     "2400"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "perf"
  },
  {
   "title": "4.10.2 Bussmann Fuses",
   "page": 34,
   "orientation": "column",
   "header": [
    "Model",
    "SCR It (As)",
    "Supply voltage (≤440 V AC)",
    "Supply voltage (≤575 V AC)",
    "Supply voltage (≤690 V AC)"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "voltage",
    "voltage"
   ],
   "rows": [
    [
     "MCD5-0021B",
     "1150",
     "170M1314",
     "170M1314",
     "170M1314"
    ],
    [
     "MCD5-0037B",
     "8000",
     "170M1316",
     "170M1316",
     "170M1316"
    ],
    [
     "MCD5-0043B",
     "10500",
     "170M1318",
     "170M1318",
     "170M1318"
    ],
    [
     "MCD5-0053B",
     "15000",
     "170M1318",
     "170M1318",
     "170M1318"
    ],
    [
     "MCD5-0068B",
     "15000",
     "170M1319",
     "170M1319",
     "170M1318"
    ],
    [
     "MCD5-0084B",
     "512000",
     "170M1321",
     "170M1321",
     "170M1319"
    ],
    [
     "MCD5-0089B",
     "80000",
     "170M1321",
     "170M1321",
     "170M1321"
    ],
    [
     "MCD5-0105B",
     "125000",
     "170M1321",
     "170M1321",
     "170M1321"
    ],
    [
     "MCD5-0131B",
     "125000",
     "170M1321",
     "170M1321",
     "170M1321"
    ],
    [
     "MCD5-0141B",
     "320000",
     "170M2621",
     "170M2621",
     "170M2621"
    ],
    [
     "MCD5-0195B",
     "320000",
     "170M2621",
     "170M2621",
     "170M2621"
    ],
    [
     "MCD5-0215B",
     "320000",
     "170M2621",
     "170M2621",
     "170M2621"
    ],
    [
     "MCD5-0245B",
     "320000",
     "170M2621",
     "170M2621",
     "170M2621"
    ],
    [
     "MCD5-0331B",
     "202000",
     "170M5011",
     "170M5011",
     "–"
    ],
    [
     "MCD5-0396B",
     "320000",
     "170M6011",
     "–",
     "–"
    ],
    [
     "MCD5-0469B",
     "320000",
     "170M60081)",
     "–",
     "–"
    ],
    [
     "MCD5-0525B",
     "781000",
     "170M6013",
     "170M6013",
     "170M6013"
    ],
    [
     "MCD5-0632B",
     "781000",
     "170M5015",
     "170M5015",
     "–"
    ],
    [
     "MCD5-0744B",
     "1200000",
     "170M5017",
     "170M6017",
     "–"
    ],
    [
     "MCD5-0826B",
     "2530000",
     "170M6017",
     "170M6017",
     "–"
    ],
    [
     "MCD5-0961B",
     "2530000",
     "170M6018",
     "170M60131)",
     "–"
    ],
    [
     "MCD5-0245C",
     "320000",
     "170M2621",
     "170M2621",
     "170M2621"
    ],
    [
     "MCD5-0360C",
     "320000",
     "170M6010",
     "170M6010",
     "170M6010"
    ],
    [
     "MCD5-0380C",
     "320000",
     "170M6011",
     "170M6011",
     "–"
    ],
    [
     "MCD5-0428C",
     "320000",
     "170M6011",
     "170M6011",
     "–"
    ],
    [
     "MCD5-0595C",
     "1200000",
     "170M6015",
     "170M6015",
     "170M6014"
    ],
    [
     "MCD5-0619C",
     "1200000",
     "170M6015",
     "170M6015",
     "170M6014"
    ],
    [
     "MCD5-0790C",
     "2530000",
     "170M6017",
     "170M6017",
     "170M6016"
    ],
    [
     "MCD5-0927C",
     "4500000",
     "170M6019",
     "170M6019",
     "170M6019"
    ],
    [
     "MCD5-1200C",
     "4500000",
     "170M6021",
     "–",
     "–"
    ],
    [
     "MCD5-1410C",
     "6480000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-1600C",
     "12500000",
     "170M60191)",
     "–",
     "–"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "etc"
  },
  {
   "title": "Electrical Installation Operating Guide",
   "page": 35,
   "orientation": "column",
   "header": [
    "Model",
    "SCR It (As)",
    "Supply voltage (<440 V AC)",
    "Supply voltage (<575 V AC)",
    "Supply voltage (<690 V AC)"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "voltage",
    "voltage"
   ],
   "rows": [
    [
     "MCD5-0021B",
     "1150",
     "63FE",
     "63FE",
     "63FE"
    ],
    [
     "MCD5-0037B",
     "8000",
     "120FEE",
     "120FEE",
     "120FEE"
    ],
    [
     "MCD5-0043B",
     "10500",
     "120FEE",
     "120FEE",
     "120FEE"
    ],
    [
     "MCD5-0053B",
     "15000",
     "200FEE",
     "200FEE",
     "200FEE"
    ],
    [
     "MCD5-0068B",
     "15000",
     "200FEE",
     "200FEE",
     "200FEE"
    ],
    [
     "MCD5-0084B",
     "512000",
     "200FEE",
     "200FEE",
     "200FEE"
    ],
    [
     "MCD5-0089B",
     "80000",
     "280FM",
     "280FM",
     "280FM"
    ],
    [
     "MCD5-0105B",
     "125000",
     "280FM",
     "280FM",
     "280FM"
    ],
    [
     "MCD5-0131B",
     "125000",
     "280FM",
     "280FM",
     "280FM"
    ],
    [
     "MCD5-0141B",
     "320000",
     "450FMM",
     "450FMM",
     "450FMM"
    ],
    [
     "MCD5-0195B",
     "320000",
     "450FMM",
     "450FMM",
     "450FMM"
    ],
    [
     "MCD5-0215B",
     "320000",
     "450FMM",
     "450FMM",
     "450FMM"
    ],
    [
     "MCD5-0245B",
     "320000",
     "450FMM",
     "450FMM",
     "450FMM"
    ],
    [
     "MCD5-0331B",
     "202000",
     "315FM1)",
     "–",
     "–"
    ],
    [
     "MCD5-0396B",
     "320000",
     "400FMM1)",
     "–",
     "–"
    ],
    [
     "MCD5-0469B",
     "320000",
     "450FMM1)",
     "–",
     "–"
    ],
    [
     "MCD5-0525B",
     "781000",
     "500FMM1)",
     "500FMM1)",
     "500FMM1)"
    ],
    [
     "MCD5-0632B",
     "781000",
     "630FMM1)",
     "–",
     "–"
    ],
    [
     "MCD5-0744B",
     "1200000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-0826B",
     "2530000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-0961B",
     "2530000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-0245C",
     "320000",
     "450FMM",
     "450FMM",
     "450FMM"
    ],
    [
     "MCD5-0360C",
     "320000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-0380C",
     "320000",
     "400FMM1)",
     "400FMM",
     "400FMM1)"
    ],
    [
     "MCD5-0428C",
     "320000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-0595C",
     "1200000",
     "630FMM1)",
     "630FMM1)",
     "–"
    ],
    [
     "MCD5-0619C",
     "1200000",
     "630FMM1)",
     "630FMM1)",
     "–"
    ],
    [
     "MCD5-0790C",
     "2530000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-0927C",
     "4500000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-1200C",
     "4500000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-1410C",
     "6480000",
     "–",
     "–",
     "–"
    ],
    [
     "MCD5-1600C",
     "12500000",
     "–",
     "–",
     "–"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "4.10.3 Ferraz Fuses",
   "page": 36,
   "orientation": "column",
   "header": [
    "Model",
    "SCR It (As)",
    "Supply voltage (<440 V AC)",
    "Supply voltage (<575 V AC)",
    "Supply voltage (<690 V AC)"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "voltage",
    "voltage"
   ],
   "rows": [
    [
     "MCD5-0021B",
     "1150",
     "HSJ401)",
     "HSJ401)",
     "Not applicable"
    ],
    [
     "MCD5-0037B",
     "8000",
     "HSJ801)",
     "HSJ801)",
     ""
    ],
    [
     "MCD5-0043B",
     "10500",
     "HSJ901)",
     "HSJ901)",
     ""
    ],
    [
     "MCD5-0053B",
     "15000",
     "HSJ1101)",
     "HSJ1101)",
     ""
    ],
    [
     "MCD5-0068B",
     "15000",
     "HSJ1251)",
     "HSJ1251)",
     ""
    ],
    [
     "MCD5-0084B",
     "51200",
     "HSJ175",
     "HSJ1751)",
     ""
    ],
    [
     "MCD5-0089B",
     "80000",
     "HSJ175",
     "HSJ175",
     ""
    ],
    [
     "MCD5-0105B",
     "125000",
     "HSJ225",
     "HSJ225",
     ""
    ],
    [
     "MCD5-0131B",
     "125000",
     "HSJ250",
     "HSJ2501)",
     ""
    ],
    [
     "MCD5-0141B",
     "320000",
     "HSJ300",
     "HSJ300",
     ""
    ],
    [
     "MCD5-0195B",
     "320000",
     "HSJ350",
     "HSJ350",
     ""
    ],
    [
     "MCD5-0215B",
     "320000",
     "HSJ4001)",
     "HSJ4001)",
     ""
    ],
    [
     "MCD5-0245B",
     "320000",
     "HSJ4501)",
     "HSJ4501)",
     ""
    ],
    [
     "MCD5-0331B",
     "202000",
     "HSJ5001)",
     "Not applicable",
     ""
    ],
    [
     "MCD5-0396B",
     "320000",
     "Not applicable",
     "",
     ""
    ],
    [
     "MCD5-0469B",
     "320000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0525B",
     "781000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0632B",
     "781000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0744B",
     "1200000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0826B",
     "2530000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0961B",
     "2530000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0245C",
     "320000",
     "HSJ4501)",
     "HSJ4501)",
     ""
    ],
    [
     "MCD5-0360C",
     "320000",
     "Not applicable",
     "Not applicable",
     ""
    ],
    [
     "MCD5-0380C",
     "320000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0428C",
     "320000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0595C",
     "1200000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0619C",
     "1200000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0790C",
     "2530000",
     "",
     "",
     ""
    ],
    [
     "MCD5-0927C",
     "4500000",
     "",
     "",
     ""
    ],
    [
     "MCD5-1200C",
     "4500000",
     "",
     "",
     ""
    ],
    [
     "MCD5-1410C",
     "6480000",
     "",
     "",
     ""
    ],
    [
     "MCD5-1600C",
     "12500000",
     "",
     "",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "etc"
  },
  {
   "title": "Electrical Installation Operating Guide",
   "page": 37,
   "orientation": "column",
   "header": [
    "Model",
    "SCR It (As)",
    "Supply voltage (<440 V AC)",
    "Supply voltage (<575 V AC)",
    "Supply voltage (<690 V AC)"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "voltage",
    "voltage"
   ],
   "rows": [
    [
     "MCD5-0021B",
     "1150",
     "A070URD30XXX0063",
     "A070URD30XXX0063",
     "–"
    ],
    [
     "MCD5-0037B",
     "8000",
     "A070URD30XXX0125",
     "A070URD30XXX0125",
     "A070URD30XXX0125"
    ],
    [
     "MCD5-0043B",
     "10500",
     "A070URD30XXX0125",
     "A070URD30XXX0125",
     "A070URD30XXX0125"
    ],
    [
     "MCD5-0053B",
     "15000",
     "A070URD30XXX0125",
     "A070URD30XXX0125",
     "A070URD30XXX0125"
    ],
    [
     "MCD5-0068B",
     "15000",
     "A070URD30XXX0160",
     "A070URD30XXX0160",
     "A070URD30XXX0160"
    ],
    [
     "MCD5-0084B",
     "51200",
     "A070URD30XXX0200",
     "A070URD30XXX0200",
     "A070URD30XXX0200"
    ],
    [
     "MCD5-0089B",
     "80000",
     "A070URD30XXX0200",
     "A070URD30XXX0200",
     "A070URD30XXX0200"
    ],
    [
     "MCD5-0105B",
     "125000",
     "A070URD30XXX0315",
     "A070URD30XXX0315",
     "A070URD30XXX0315"
    ],
    [
     "MCD5-0131B",
     "125000",
     "A070URD30XXX0315",
     "A070URD30XXX0315",
     "A070URD30XXX0315"
    ],
    [
     "MCD5-0141B",
     "320000",
     "A070URD30XXX0315",
     "A070URD30XXX0315",
     "A070URD30XXX0315"
    ],
    [
     "MCD5-0195B",
     "320000",
     "A070URD30XXX0450",
     "A070URD30XXX0450",
     "A070URD30XXX0450"
    ],
    [
     "MCD5-0215B",
     "320000",
     "A070URD30XXX0450",
     "A070URD30XXX0450",
     "A070URD30XXX0450"
    ],
    [
     "MCD5-0245B",
     "32000",
     "A070URD30XXX0450",
     "A070URD30XXX0450",
     "A070URD30XXX0450"
    ],
    [
     "MCD5-0331B",
     "202000",
     "A070URD31XXX0550",
     "–",
     "–"
    ],
    [
     "MCD5-0396B",
     "238000",
     "A070URD32XXX0630",
     "–",
     "–"
    ],
    [
     "MCD5-0469B",
     "320000",
     "A070URD32XXX0700",
     "–",
     "–"
    ],
    [
     "MCD5-0525B",
     "781000",
     "A070URD32XXX0800",
     "–",
     "–"
    ],
    [
     "MCD5-0632B",
     "781000",
     "A070URD33XXX0900",
     "–",
     "–"
    ],
    [
     "MCD5-0744B",
     "1200000",
     "A070URD33XXX1100",
     "–",
     "–"
    ],
    [
     "MCD5-0826B",
     "2530000",
     "A070URD33XXX1250",
     "–",
     "–"
    ],
    [
     "MCD5-0961B",
     "2530000",
     "A070URD33XXX1400",
     "–",
     "–"
    ],
    [
     "MCD5-0245C",
     "320000",
     "A070URD30XXX0450",
     "A070URD30XXX0450",
     "A070URD30XXX0450"
    ],
    [
     "MCD5-0360C",
     "320000",
     "A070URD33XXX0630",
     "A070URD33XXX0630",
     "A070URD33XXX0630"
    ],
    [
     "MCD5-0380C",
     "320000",
     "A070URD33XXX0700",
     "A070URD33XXX0700",
     "–"
    ],
    [
     "MCD5-0428C",
     "320000",
     "A070URD33XXX0700",
     "A070URD33XXX0700",
     "–"
    ],
    [
     "MCD5-0595C",
     "1200000",
     "A070URD33XXX1000",
     "A070URD33XXX1000",
     "A070URD33XXX1000"
    ],
    [
     "MCD5-0619C",
     "1200000",
     "A070URD33XXX1000",
     "A070URD33XXX1000",
     "A070URD33XXX1000"
    ],
    [
     "MCD5-0790C",
     "2530000",
     "A070URD33XXX1400",
     "A070URD33XXX1400",
     "A070URD33XXX1400"
    ],
    [
     "MCD5-0927C",
     "4500000",
     "A070URD33XXX1400",
     "A070URD33XXX1400",
     "A070URD33XXX1400"
    ],
    [
     "MCD5-1200C",
     "4500000",
     "A055URD33XXX2250",
     "–",
     "–"
    ],
    [
     "MCD5-1410C",
     "6480000",
     "A055URD33XXX2250",
     "–",
     "–"
    ],
    [
     "MCD5-1600C",
     "12500000",
     "-",
     "–",
     "–"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 4.10 North American Style (PSC 690)",
   "page": 37,
   "orientation": "column",
   "header": [
    "Model",
    "SCR It (As)",
    "Supply voltage (<440 V AC)",
    "Supply voltage (<575 V AC)",
    "Supply voltage (<690 V AC)"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "voltage",
    "voltage"
   ],
   "rows": [
    [
     "MCD5-0021B",
     "1150",
     "6.9URD30D11A0050",
     "6.9URD30D11A0050",
     "6.9URD30D11A0050"
    ],
    [
     "MCD5-0037B",
     "8000",
     "6.9URD30D11A0125",
     "6.9URD30D11A0125",
     "6.9URD30D11A0125"
    ],
    [
     "MCD5-0043B",
     "10500",
     "6.9URD30D11A0125",
     "6.9URD30D11A0125",
     "6.9URD30D11A0125"
    ],
    [
     "MCD5-0053B",
     "15000",
     "6.9URD30D11A0125",
     "6.9URD30D11A0125",
     "6.9URD30D11A0125"
    ],
    [
     "MCD5-0068B",
     "15000",
     "6.9URD30D11A0160",
     "6.9URD30D11A0160",
     "6.9URD30D11A0160"
    ],
    [
     "MCD5-0084B",
     "51200",
     "6.9URD30D11A0200",
     "6.9URD30D11A0200",
     "6.9URD30D11A0200"
    ],
    [
     "MCD5-0089B",
     "80000",
     "6.9URD30D11A0200",
     "6.9URD30D11A0200",
     "6.9URD30D11A0200"
    ],
    [
     "MCD5-0105B",
     "125000",
     "6.9URD30D11A0315",
     "6.9URD30D11A0315",
     "6.9URD30D11A0315"
    ],
    [
     "MCD5-0131B",
     "125000",
     "6.9URD30D11A0315",
     "6.9URD30D11A0315",
     "6.9URD30D11A0315"
    ],
    [
     "MCD5-0141B",
     "320000",
     "6.9URD30D11A0315",
     "6.9URD30D11A0315",
     "6.9URD30D11A0315"
    ],
    [
     "MCD5-0195B",
     "320000",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450"
    ],
    [
     "MCD5-0215B",
     "320000",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450"
    ],
    [
     "MCD5-0245B",
     "320000",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450"
    ],
    [
     "MCD5-0331B",
     "202000",
     "6.9URD31D11A0550",
     "–",
     "–"
    ],
    [
     "MCD5-0396B",
     "320000",
     "6.9URD32D11A0630",
     "–",
     "–"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Electrical Installation VLT® Soft Starter MCD 500",
   "page": 38,
   "orientation": "column",
   "header": [
    "Model",
    "SCR It (As)",
    "Supply voltage (<440 V AC)",
    "Supply voltage (<575 V AC)",
    "Supply voltage (<690 V AC)"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "voltage",
    "voltage"
   ],
   "rows": [
    [
     "MCD5-0469B",
     "320000",
     "6.9URD32D11A0700",
     "–",
     "–"
    ],
    [
     "MCD5-0525B",
     "781000",
     "6.9URD32D11A0800",
     "–",
     "–"
    ],
    [
     "MCD5-0632B",
     "781000",
     "6.9URD33D11A0900",
     "–",
     "–"
    ],
    [
     "MCD5-0744B",
     "1200000",
     "6.9URD33D11A1100",
     "–",
     "–"
    ],
    [
     "MCD5-0826B",
     "2530000",
     "6.9URD33D11A1250",
     "–",
     "–"
    ],
    [
     "MCD5-0961B",
     "2530000",
     "6.9URD33D11A1400",
     "–",
     "–"
    ],
    [
     "MCD5-0245C",
     "320000",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450",
     "6.9URD31D11A0450"
    ],
    [
     "MCD5-0360C",
     "320000",
     "6.9URD33D11A0630",
     "6.9URD33D11A0630",
     "6.9URD33D11A0630"
    ],
    [
     "MCD5-0380C",
     "320000",
     "6.9URD33D11A0700",
     "6.9URD33D11A0700",
     "6.9URD33D11A0700"
    ],
    [
     "MCD5-0428C",
     "320000",
     "6.9URD33D11A0700",
     "6.9URD33D11A0700",
     "6.9URD33D11A0700"
    ],
    [
     "MCD5-0595C",
     "1200000",
     "6.9URD33D11A1000",
     "6.9URD33D11A1000",
     "6.9URD33D11A1000"
    ],
    [
     "MCD5-0619C",
     "1200000",
     "6.9URD33D11A1000",
     "6.9URD33D11A1000",
     "6.9URD33D11A1000"
    ],
    [
     "MCD5-0790C",
     "2530000",
     "6.6URD33D11A1400",
     "6.6URD33D11A1400",
     "–"
    ],
    [
     "MCD5-0927C",
     "4500000",
     "6.6URD33D11A1400",
     "6.6URD33D11A1400",
     "–"
    ],
    [
     "MCD5-1200C",
     "4500000",
     "6URD233PLAF2200",
     "6URD233PLAF2200",
     "–"
    ],
    [
     "MCD5-1410C",
     "6480000",
     "6URD233PLAF2200",
     "6URD233PLAF2200",
     "–"
    ],
    [
     "MCD5-1600C",
     "12500000",
     "6URD233PLAF2800",
     "6URD233PLAF2800",
     "–"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Electrical Installation Operating Guide",
   "page": 39,
   "orientation": "column",
   "header": [
    "Model",
    "Nominal rating [A]",
    "Short-circuit ratings High available",
    "",
    "Standard fault current",
    "",
    "",
    "600 V short- circuit current rating [kA] 3 cycles1)"
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    "current",
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "",
     "",
     "@480 V AC maximum [kA]",
     "Maximum fuse rating [A] (fuse class)",
     "@600 V AC [kA]",
     "Ferraz/Mersen fuse, listed J, L, or RK5 class fuse",
     "Ferraz/Mersen fuse, R/C semiconductor fuses",
     ""
    ],
    [
     "MCD5-0021B",
     "23",
     "65",
     "25 (J)",
     "10",
     "AJT25",
     "A070URD30XXX 0063",
     "N/A"
    ],
    [
     "MCD5-0037B",
     "43",
     "65",
     "50 (J)",
     "10",
     "AJT50",
     "A070URD30XXX 0125",
     ""
    ],
    [
     "MCD5-0043B",
     "50",
     "65",
     "50 (J)",
     "10",
     "AJT50",
     "A070URD30XXX 0125",
     ""
    ],
    [
     "MCD5-0053B",
     "53",
     "65",
     "60 (J)",
     "10",
     "AJT60",
     "A070URD30XXX 0125",
     ""
    ],
    [
     "MCD5-0068B",
     "76",
     "65",
     "80 (J)",
     "10",
     "AJT80",
     "A070URD30XXX 0200",
     ""
    ],
    [
     "MCD5-0084B",
     "97",
     "65",
     "100 (J)",
     "10",
     "AJT100",
     "A070URD30XXX 0200",
     ""
    ],
    [
     "MCD5-0089B",
     "100",
     "65",
     "100 (J)",
     "10",
     "AJT100",
     "A070URD30XXX 0200",
     ""
    ],
    [
     "MCD5-0105B",
     "105",
     "65",
     "125 (J)",
     "10",
     "AJT125",
     "A070URD30XXX 0315",
     ""
    ],
    [
     "MCD5-0131B",
     "145",
     "65",
     "150 (J)",
     "18",
     "AJT150/RK5 200",
     "A070URD30XXX 0315",
     ""
    ],
    [
     "MCD5-0141B",
     "170",
     "65",
     "175 (J)",
     "18",
     "AJT175/RK5 200",
     "A070URD30XXX 0315",
     ""
    ],
    [
     "MCD5-0195B",
     "200",
     "65",
     "200 (J)",
     "18",
     "AJT200/RK5 300",
     "A070URD30XXX 0450",
     ""
    ],
    [
     "MCD5-0215B",
     "220",
     "65",
     "250 (J)",
     "18",
     "AJT250/RK5 300",
     "A070URD30XXX 0450",
     ""
    ],
    [
     "MCD5-0245B",
     "255",
     "65",
     "350 (RK1/J)",
     "18",
     "1)",
     "–",
     "18 3 cycles"
    ],
    [
     "MCD5-0331B",
     "350",
     "65",
     "400 (J)",
     "18",
     "1)",
     "–",
     ""
    ],
    [
     "MCD5-0396B",
     "425",
     "65",
     "450 (J)",
     "30",
     "1)",
     "A070URD33XXX 0630",
     "30 3 cycles"
    ],
    [
     "MCD5-0469B",
     "500",
     "65",
     "600 (J)",
     "30",
     "600, Class J",
     "A070URD33XXX 0700",
     ""
    ],
    [
     "MCD5-0525B",
     "580",
     "65",
     "800 (L)",
     "30",
     "800, Class L",
     "–",
     ""
    ],
    [
     "MCD5-0632B",
     "700",
     "65",
     "800 (L)",
     "42",
     "800, Class L",
     "–",
     "42 3 cycles"
    ],
    [
     "MCD5-0744B",
     "820",
     "65",
     "1200 (L)",
     "42",
     "1200, Class L",
     "A070URD33XXX 1000",
     ""
    ],
    [
     "MCD5-0826B",
     "920",
     "65",
     "1200 (L)",
     "85",
     "1200, Class L",
     "A070URD33XXX 1400",
     ""
    ],
    [
     "MCD5-0961B",
     "1000",
     "65",
     "1200 (L)",
     "85",
     "1200, Class L",
     "A070URD33XXX 1400",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Electrical Installation VLT® Soft Starter MCD 500",
   "page": 40,
   "orientation": "column",
   "header": [
    "Model",
    "Nominal rating [A]",
    "Short-circuit ratings High available",
    "",
    "Standard fault current",
    "",
    "",
    "600 V short- circuit current rating [kA] 3 cycles1)"
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    "current",
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "",
     "",
     "@480 V AC maximum [kA]",
     "Maximum fuse rating [A] (fuse class)",
     "@600 V AC [kA]",
     "Ferraz/Mersen fuse, listed J, L, or RK5 class fuse",
     "Ferraz/Mersen fuse, R/C semiconductor fuses",
     ""
    ],
    [
     "MCD5-0245C",
     "255",
     "65",
     "350 (RK1/J)",
     "18",
     "AJT300",
     "A070URD30XXX 0450",
     "N/A"
    ],
    [
     "MCD5-0360C",
     "360",
     "65",
     "400 (J)",
     "18",
     "AJT400/RK5 500",
     "A070URD33XXX 0630",
     ""
    ],
    [
     "MCD5-0380C",
     "380",
     "65",
     "450 (J)",
     "18",
     "AJT450/RK5 500",
     "A070URD33XXX 0700",
     ""
    ],
    [
     "MCD5-0428C",
     "430",
     "65",
     "450 (J)",
     "30",
     "AJT450",
     "A070URD33XXX 0700",
     ""
    ],
    [
     "MCD5-0595C",
     "620",
     "65",
     "800 (L)",
     "42",
     "A4BQ800",
     "A070URD33XXX 1000",
     ""
    ],
    [
     "MCD5-0619C",
     "650",
     "65",
     "800 (L)",
     "42",
     "A4BQ800",
     "A070URD33XXX 1000",
     ""
    ],
    [
     "MCD5-0790C",
     "790",
     "65",
     "1200 (L)",
     "42",
     "A4BQ1200",
     "070URD33XXX1 400",
     ""
    ],
    [
     "MCD5-0927C",
     "930",
     "65",
     "1200 (L)",
     "42",
     "A4BQ1200",
     "A070URD33XXX 1400",
     ""
    ],
    [
     "MCD5-1200C",
     "1200",
     "65",
     "1600 (L)",
     "85",
     "A4BQ1600",
     "A065URD33XXX 1800",
     ""
    ],
    [
     "MCD5-1410C",
     "1410",
     "65",
     "2000 (L)",
     "85",
     "A4BQ2000",
     "A055URD33XXX 2250",
     ""
    ],
    [
     "MCD5-1600C",
     "1600",
     "65",
     "2000 (L)",
     "85",
     "A4BQ2500",
     "A055URD33XXX 2500",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "정격 사양 — MG17K802.pdf p44",
   "page": 44,
   "orientation": "column",
   "header": [
    "1",
    "Parameter 1-5 Initial current"
   ],
   "quantities": [
    null,
    "current"
   ],
   "rows": [
    [
     "2",
     "Parameter 1-6 Start ramp time"
    ],
    [
     "3",
     "Parameter 1-4 Current limit"
    ],
    [
     "4",
     "Full voltage current"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating",
   "titleRaw": "T i m e"
  },
  {
   "title": "정격 사양 — MG17K802.pdf p44",
   "page": 44,
   "orientation": "column",
   "header": [
    "1",
    "Parameter 1-5 Initial current"
   ],
   "quantities": [
    null,
    "current"
   ],
   "rows": [
    [
     "2",
     "Parameter 1-4 Current limit"
    ],
    [
     "3",
     "Full voltage current"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating",
   "titleRaw": "1 0 % 2 0 % 3 0 % 4 0 % 5 0 % R o t o r s p e e d ( % f u l l s p e e d )"
  },
  {
   "title": "177HA522.1",
   "page": 50,
   "orientation": "column",
   "header": [
    "1",
    "Control voltage (model dependent)",
    "K1",
    "Main contactor"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "2",
     "24 V DC output",
     "F1",
     "Semiconductor fuses (optional)"
    ],
    [
     "3",
     "Remote control inputs",
     "S1",
     "Start/stop"
    ],
    [
     "4",
     "Motor thermistor input (PTC only)",
     "S2",
     "Reset contact"
    ],
    [
     "5",
     "Relay outputs",
     "13, 14",
     "Relay output A"
    ],
    [
     "6",
     "3-phase supply",
     "21, 22, 24",
     "Relay output B"
    ],
    [
     "7",
     "Motor terminals",
     "33, 34",
     "Relay output C"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "정격 사양 — MG17K802.pdf p51",
   "page": 51,
   "orientation": "column",
   "header": [
    "F1 1/L1 2/T1 L1B 6 3/L2 4/T2 7 L2B 5/L3 6/T3 L3B E A4 13 A5 14 1 A6 21 07+ 5 22 A 08 24 2 11 2 V4 D 33 K1 34 16+ S1 15 S2 17 3 18 S3 25 05 4 06 177HA523.1",
    "",
    "",
    "",
    "1/L1 2/T1",
    "",
    "",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "L1B 3/L2 4/T2 L2B 5/L3 6/T3 L3B E A4 13 A5 14 1 A6 21 07+ 5 22 08 24 2 11 2 V4 D 33 34 16+ 15 17 3 18 25 05 4 06",
     "",
     "",
     "7"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "K1 177HA523.1",
     "",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating",
   "titleRaw": "K1"
  },
  {
   "title": "177HA523.1",
   "page": 51,
   "orientation": "column",
   "header": [
    "1",
    "Control voltage (model dependent)",
    "K1",
    "Bypass contactor"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "2",
     "24 V DC output",
     "F1",
     "Semiconductor fuses (optional)"
    ],
    [
     "3",
     "Remote control inputs",
     "S1",
     "Start contact"
    ],
    [
     "4",
     "Motor thermistor input (PTC only)",
     "S2",
     "Stop contact"
    ],
    [
     "5",
     "Relay outputs",
     "S3",
     "Reset contact"
    ],
    [
     "6",
     "3-phase supply",
     "13, 14",
     "Relay output A"
    ],
    [
     "7",
     "Motor terminals",
     "21, 22, 24",
     "Relay output B"
    ],
    [
     "",
     "",
     "33, 34",
     "Relay output C"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "177HA524.1",
   "page": 52,
   "orientation": "column",
   "header": [
    "1",
    "Control voltage (model dependent)",
    "S1",
    "Start/stop contact"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "2",
     "24 V DC output",
     "S2",
     "Reset contact"
    ],
    [
     "3",
     "Remote control inputs",
     "S3",
     "Emergency run contact"
    ],
    [
     "4",
     "Motor thermistor input (PTC only)",
     "13, 14",
     "Relay output A"
    ],
    [
     "5",
     "Relay outputs",
     "21, 22, 24",
     "Relay output B"
    ],
    [
     "6",
     "3-phase supply",
     "33, 34",
     "Relay output C"
    ],
    [
     "7",
     "Motor terminals",
     "",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "기타 — MG17K802.pdf p54",
   "page": 54,
   "orientation": "column",
   "header": [
    "1",
    "Control voltage",
    "15, 16",
    "Start"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "2",
     "Motor terminals",
     "17, 18",
     "Stop"
    ],
    [
     "3",
     "3-phase supply",
     "25, 18",
     "Reset"
    ],
    [
     "4",
     "Starter disable (shown on soft starter display)",
     "A",
     "Off (ready)"
    ],
    [
     "5",
     "Start signal (2-, 3-, or 4-wire)",
     "B",
     "Start"
    ],
    [
     "6",
     "Zero-speed detect",
     "C",
     "Run"
    ],
    [
     "7",
     "Zero-speed sensor",
     "D",
     "Stop"
    ],
    [
     "",
     "",
     "E",
     "Zero speed"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "etc",
   "titleRaw": "4"
  },
  {
   "title": "177HA526.12",
   "page": 55,
   "orientation": "column",
   "header": [
    "1",
    "Control voltage (model dependent)",
    "K10",
    "Run relay"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "2",
     "Remote control inputs",
     "K11",
     "Start relay"
    ],
    [
     "3",
     "Motor thermistor input (PTC only)",
     "K12",
     "Brake relay"
    ],
    [
     "4",
     "Relay outputs",
     "K13",
     "Zero-speed detector relay"
    ],
    [
     "5",
     "3-phase supply",
     "K1",
     "Line contactor (run)"
    ],
    [
     "6",
     "Motor terminals",
     "K2",
     "Line contactor (brake)"
    ],
    [
     "A2",
     "Zero-speed sensor",
     "K1T",
     "Run delay timer"
    ],
    [
     "S1",
     "Start contact",
     "K2T",
     "Brake delay timer"
    ],
    [
     "S2",
     "Stop contact",
     "K3T",
     "Zero-speed detector delay timer"
    ],
    [
     "S3",
     "Reset contact",
     "",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "정격 사양 — MG17K802.pdf p57",
   "page": 57,
   "orientation": "column",
   "header": [
    "1",
    "Control voltage",
    "6",
    "Remote low-speed start input",
    "K2",
    "Line contactor (low speed)"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    "speed",
    null,
    "speed"
   ],
   "rows": [
    [
     "2",
     "Remote control inputs",
     "7",
     "Remote high-speed start input",
     "K3",
     "Star contactor (high speed)"
    ],
    [
     "3",
     "Relay outputs",
     "K10",
     "Remote start relay (low speed)",
     "S1",
     "Reset contact"
    ],
    [
     "4",
     "3-phase supply",
     "K11",
     "Remote start relay (high speed)",
     "21, 22, 24",
     "Relay output B"
    ],
    [
     "5",
     "Motor terminals",
     "K1",
     "Line contactor (high speed)",
     "",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating",
   "titleRaw": "7"
  },
  {
   "title": "5-4 Auto-Stop Time",
   "page": 64,
   "orientation": "column",
   "header": [
    "Motor full load current Start mode",
    "Adaptive control"
   ],
   "quantities": [
    "current",
    null
   ],
   "rows": [
    [
     "Adaptive start profile",
     "Constant acceleration"
    ],
    [
     "Start ramp time",
     "20 s"
    ],
    [
     "Excess start time",
     "30 s"
    ],
    [
     "Locked rotor time",
     "20 s"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Motor full load current",
   "page": 64,
   "orientation": "column",
   "header": [
    "Motor full load current Start mode",
    "Constant current"
   ],
   "quantities": [
    "current",
    "current"
   ],
   "rows": [
    [
     "Start ramp time",
     "5 s"
    ],
    [
     "Current limit",
     "400%"
    ],
    [
     "Stop mode",
     "Adaptive control"
    ],
    [
     "Adaptive stop profile",
     "Constant deceleration"
    ],
    [
     "Stop time",
     "10 s"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Motor full load current",
   "page": 64,
   "orientation": "column",
   "header": [
    "Motor full load current Start mode",
    "Constant current"
   ],
   "quantities": [
    "current",
    "current"
   ],
   "rows": [
    [
     "Start ramp time",
     "10 s"
    ],
    [
     "Current limit",
     "400%"
    ],
    [
     "Excess start time",
     "30 s"
    ],
    [
     "Locked rotor time",
     "20 s"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Option: Function:",
   "page": 69,
   "orientation": "column",
   "header": [
    "",
    "±2 Hz",
    "Selects the soft starter tolerance for frequency variation."
   ],
   "quantities": [
    null,
    "frequency",
    "frequency"
   ],
   "rows": [
    [
     "",
     "±5 Hz*",
     ""
    ],
    [
     "",
     "±10 Hz",
     ""
    ],
    [
     "",
     "±15 Hz",
     ""
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "etc"
  },
  {
   "title": "Range: Function:",
   "page": 70,
   "orientation": "column",
   "header": [
    "",
    "Motor set select*",
    "Selects the function of input A. The soft starter can be configured with 2 separate sets of motor data. The primary motor data is programmed using parameters 1-1 to 1-16. The secondary motor data is programmed using parameters 7-1 to 7-16. To use the secondary motor data, set this parameter to Motor Set Select and close terminals 11 and 16 before giving a start command. The soft starter checks which motor data to use at a start and uses that motor data for the entire start/stop cycle."
   ],
   "quantities": [
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "",
     "Input trip (N/O)",
     "Input A can be used to trip the soft starter. When this parameter is set to Input Trip (N/O), a closed circuit across terminals 11 and 16 trips the soft starter (parameters 3-5 to 3-7)."
    ],
    [
     "",
     "Input trip (N/C)",
     "When this parameter is set to Input Trip (N/C), an open circuit across terminals 11 and 16 trips the soft starter (parameters 3-5 to 3-7)."
    ],
    [
     "",
     "Local/remote select",
     "Input A can be used to select between local and remote control, instead of using the LCP keys. When the input is open, the soft starter is in hand-on mode and can be controlled via the LCP. When the input is closed, the soft starter is in remote mode. The [Hand On] and [Auto On] keys are disabled, and the soft starter ignores any local/remote select command from the serial communications network. To use Input A to select between local and remote control, set parameter 3-1 Local/Remote to LCL/RMT Anytime."
    ],
    [
     "",
     "Emergency run",
     "In emergency run, the soft starter continues to run until stopped, ignoring all trips and warnings (see parameter 15-3 Emergency Run for details). Closing the circuit across terminals 11 and 16 activates emergency run. Opening the circuit ends emergency run and the soft starter stops the motor."
    ],
    [
     "",
     "Starter disable",
     "The soft starter can be disabled via the control inputs. An open circuit across terminals 11 and 16 disables the soft starter. The soft starter does not respond to start commands. If running, the soft starter allows the motor to coast to stop, ignoring the soft stop mode set in parameter 1-10 Stop Mode. When the circuit across terminals 11 and 16 is opened, the soft starter allows the motor to coast to stop."
    ],
    [
     "",
     "Jog forward",
     "Activates jog operation in a forward direction (operates only in Remote mode)."
    ],
    [
     "",
     "Jog reverse",
     "Activates jog operation in reverse direction (operates only in Remote mode)."
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating"
  },
  {
   "title": "Troubleshooting VLT® Soft Starter MCD 500",
   "page": 84,
   "orientation": "column",
   "header": [
    "Display High level",
    "Possible cause/suggested solution Name selected for a programmable input. Refer to Input A trip."
   ],
   "quantities": [
    null,
    "current"
   ],
   "rows": [
    [
     "High pressure",
     "Name selected for a programmable input. Refer to Input A trip."
    ],
    [
     "Input A trip",
     "The programmable input is set to a trip function and has activated. Resolve the trigger condition. Related parameters: • Parameter 3-3 Input A Function. • Parameter 3-4 Input A Name. • Parameter 3-5 Input A Trip. • Parameter 3-6 Input A Trip Delay. • Parameter 3-7 Input A Initial Delay. • Parameter 16-8 Input A Trip."
    ],
    [
     "Instantaneous overcurrent",
     "There has been a sharp rise in motor current, probably caused by a locked rotor condition (shear pin) while running. Check for a jammed load. Related parameters: • Parameter 2-6 Instantaneous Overcurrent. • Parameter 2-7 Instantaneous Overcurrent Delay. • Parameter 16-4 Inst Overcurrent."
    ],
    [
     "Internal fault X",
     "The soft starter has tripped on an internal fault. Contact the local Danfoss supplier with the fault code (X). Related parameters: None."
    ],
    [
     "L1 phase loss L2 phase loss L3 phase loss",
     "During prestart, check that the soft starter has detected a phase loss as indicated. In run state, the soft starter has detected that the current on the affected phase has dropped below 3.3% of the programmed motor FLC for more than 1 s. This current drop indicates that either the incoming phase or connection to the motor has been lost. For the soft starter and the motor, check: • The supply connections. • The input connections. • The output connections. A failed SCR can also cause phase loss, particularly an SCR that has failed open circuit. A failed SCR can only be diagnosed accurately by replacing the SCR and checking the soft starter performance. Related parameters: None."
    ],
    [
     "L1-T1 shorted L2-T2 shorted L3-T3 shorted",
     "During prestart checks, the soft starter has detected a short-circuited SCR or a short circuit within the bypass contactor as indicated. Related parameters: None."
    ],
    [
     "Low control volts",
     "The soft starter has detected a drop in the control voltage. • Check the external control supply (terminals A4, A5, A6) and reset the soft starter. If the external control supply is stable: • Check if the 24 V supply on the main control PCB is faulty; or • Check if the bypass driver PCB is faulty (internally bypassed models only). This protection is not active in ready state. Related parameter: • Parameter 16-13 Low Control Volts."
    ],
    [
     "Low level",
     "Name selected for a programmable input. Refer to Input A trip."
    ],
    [
     "Low pressure",
     "Name selected for a programmable input. Refer to Input A trip."
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "etc"
  },
  {
   "title": "Troubleshooting VLT® Soft Starter MCD 500",
   "page": 88,
   "orientation": "row",
   "header": [
    "Symptom",
    "Probable cause"
   ],
   "quantities": [
    "speed",
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "Motor does not reach full speed.",
     "• If the start current is too low, the motor does not produce enough torque to accelerate to full speed. The soft starter may trip on excess start time. NOTICE Make sure that the motor starting parameters are appropriate for the application and that the intended motor starting profile is used. If parameter 3-3 Input A Function is set to Motor Set Select, check that the corresponding input is in the expected state. • Check if the load is jammed. Check the load for severe overloading or a locked rotor situation."
    ],
    [
     "Erratic motor operation.",
     "• The SCRs in the soft starter require at least 5 A of current to latch. If testing the soft starter on a motor with full load current less than 5 A, the SCRs may not latch correctly."
    ],
    [
     "Erratic and noisy motor operation.",
     "If the soft starter is connected to the motor using inside delta configuration, the soft starter may not be detecting the connection correctly. Contact the local Danfoss supplier for advice."
    ],
    [
     "Soft stop ends too quickly.",
     "• The soft stop settings may not be appropriate for the motor and load. Review the settings of: - Parameter 1-10 Stop Mode. - Parameter 1-11 Stop Time. - Parameter 7-10 Stop Mode-2. - Parameter 7-11 Stop Time-2. • If the motor is lightly loaded, soft stop has limited effect."
    ],
    [
     "Adaptive control, DC brake, and jog functions not working.",
     "• These features are only available with in-line installation. If the soft starter is installed inside delta, these features do not operate."
    ],
    [
     "A reset does not occur after an auto-reset when using a remote 2-wire control.",
     "• Remove and reapply the remote 2-wire start signal for a restart."
    ],
    [
     "Remote start/stop command overrides autostart/ stop settings when using remote 2-wire control.",
     "• Only use autostart/stop in auto-on mode with 3-wire or 4-wire control."
    ],
    [
     "After selecting adaptive control, the motor used an ordinary start and/or the 2nd start was different from the 1st start.",
     "• The 1st adaptive control start is Current limit. The soft starter then learns from the motor characteristics. Subsequent starts use adaptive control."
    ],
    [
     "Non-resettable Thermistor Cct trip, when there is a link between thermistor inputs 05 and 06, or when the motor thermistor connected between 05 and 06 is permanently removed.",
     "• The thermistor input is enabled once a link is fitted and short-circuit protection has activated. Remove the link, then load the default parameter set. This disables the thermistor input and clears the trip. Place a 1.2 kΩ resistor across the thermistor input. Turn thermistor protection to Log only (parameter 16-9 Motor Thermistor)."
    ],
    [
     "Parameter settings cannot be stored.",
     "• Make sure to save the new value by pressing [OK] after adjusting a parameter setting. If pressing [Back], the change is not saved. • Check that the adjustment lock (parameter 15-2 Adjustment Lock) is set to Read/ Write. If the adjustment lock is on, settings can be viewed, but not changed. Knowing the security access code is necessary to change the adjustment lock setting. • The EEPROM may be faulty on the main control PCB. A faulty EEPROM also trips the soft starter, and the LCP shows the message Par. Out of Range. Contact the local Danfoss supplier for advice."
    ],
    [
     "The LCP shows message Awaiting data.",
     "The LCP does not receive data from the control PCB. Check the cable connection."
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "etc"
  },
  {
   "title": "정격 사양 — MG17K802.pdf p91",
   "page": 91,
   "orientation": "column",
   "header": [
    "Model",
    "FLC (A)",
    "Number of wires",
    "Recommended lugs ordering numbers"
   ],
   "quantities": [
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "MCD5-0131B",
     "145",
     "1",
     "OPHD 95-16"
    ],
    [
     "MCD5-0141B",
     "170",
     "1",
     "OPHD 120-16"
    ],
    [
     "MCD5-0195B",
     "200",
     "1",
     "OPHD 150-16"
    ],
    [
     "MCD5-0215B",
     "220",
     "1",
     "OPHD 185-16"
    ],
    [
     "MCD5-0245B",
     "255",
     "1",
     "OPHD 240-20"
    ],
    [
     "MCD5-0331B",
     "350",
     "1",
     "OPHD 400-16"
    ],
    [
     "MCD5-0396B",
     "425",
     "2",
     "OPHD 185-16"
    ],
    [
     "MCD5-0245C",
     "255",
     "1",
     "OPHD 240-20"
    ],
    [
     "MCD5-0360C",
     "360",
     "2",
     "1 x 600T-2"
    ],
    [
     "MCD5-0380C",
     "380",
     "",
     ""
    ],
    [
     "MCD5-0428C",
     "430",
     "",
     ""
    ],
    [
     "MCD5-0595C",
     "620",
     "",
     ""
    ],
    [
     "MCD5-0619C",
     "650",
     "",
     ""
    ],
    [
     "MCD5-0790C",
     "790",
     "4",
     "2 x 600T-2"
    ],
    [
     "MCD5-0927C",
     "930",
     "3",
     "2 x 600T-2"
    ],
    [
     "MCD5-1200C",
     "1200",
     "4",
     "1 x 750T-4"
    ],
    [
     "MCD5-1410C",
     "1410",
     "",
     ""
    ],
    [
     "MCD5-1600C",
     "1600",
     "5",
     "1 x 750T-4 and"
    ],
    [
     "",
     "",
     "",
     "1 x 600T-3"
    ]
   ],
   "source": "MG17K802.pdf",
   "kind": "rating",
   "titleRaw": "For models MCD50131B to MCD5-0396B and MCD5-0245C to MCD5-1600C to be UL-compliant, use th"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQEAYABgAAD/2wBDAAIBAQEBAQIBAQECAgICAgQDAgICAgUEBAMEBgUGBgYFBgYGBwkIBgcJBwYGCAsICQoKCgoKBggLDAsKDAkKCgr/2wBDAQICAgICAgUDAwUKBwYHCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgoKCgr/wgARCAEMAR8DAREAAhEBAxEB/8QAHQABAAEFAQEBAAAAAAAAAAAAAAQDBgUIBwEJAv/EABoBAQEAAwEBAAAAAAAAAAAAAAADAQIEBQb/2gAMAwEAAhADEAAAAfn+AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD0AHmwfrGw810HmcgAAAAAAAAAAdlJBSLk3ZvKnkw/FV24V04paHPO38OCZ6AAAAAAAAAAAzj6N3h162skFMGJwm5RiNNjTlzmHE+bu1sxbxgAAAAAAAAAM4+jl4XPrrGKpGJJUKoFEExrWEYjGMVjo0y5626AAAAAAAAAM4+kl4XbtGMZKwVAVlBUBUKpqN53fmzWPMrIAAAAAAAAAGcfSi8Lu2jZpeVgqAqKVgVCoVTSbxvorkNeunx7IAAAAAAAAAGcfS28LttHkHO6tR6VLBUUqEmKqVSoahGWNaOXqsgAAAAAAAAAZx9Lbwu20bS51wUVRZUJKlQkxSSoVTTAzZrZy9VwmGMMZkpmXOxGAOWnPAAAAAM4+lN4XtaOM51OioViQSVJJJJJVKpoe1uAysurYnMMHTAjFMjEEs7mW+W7vXW2N8dtqAAAGcfSS8L6tHkvO6JRKP2SiQpOJJJKpTNBnNcBm5+jtWhiKYskqk0nEkyWHMjku+jn6NQ51AAAHrP0W6OK/tteSnTSSSVJJNJxJKoIpoYnmy5ebs2vvDCbYxBWTFSyoVJ54fOvLvnvucr7/xepsdwAAB6z9COji6HtrTKpIJSk0mkoqnhGIxoqnmy5Obs24vDg22L/KidYqWVCrPPF515Bx0zV86m6bgAAD1n6AdHFfO2tUmkknKTiaVCnZSISeNNIorgLv5uzbK8OU7SzhUKhWUkFU4ccp1znYX1KxsAAAPWfoJ0cV47a1DLkkmqSiQCFZBMSnjTT2K4C7ubs2qvDG7SwhJKpJUqEk4Mcg1zdUL6lY2AAAHucfQC/n3hrpVM3S04kWVQRjGmIMaQjU+K5C65dOx2eayaLkJpOKikoqJ8TNdKT6Nzd+pstwAAB7nG+9/PuzXSSXLS0gWCMY0xpUKoObxZ86JPoxrn53ReRkicSFJRVT4ka8Un0Hm79TpbgAAD3ON6b+fdmukku6lqRTpKKQiCRp1y4UughT3yxki1ypljXK33yZIUkhPjBrxSd+c3fqnLcAAAe5xu3fz7o10y5clLC357RjJF2nPKai9lMkKTAGt/JmyXTtFflkmSUkhPjhwGk7u5u7ViVAAAB7jG8GefLdHLmy+s06Jm9KetMpS3wl97XrC38xxM97oJJJKqlU1u8/2bb872Nlfofiqhl1JJVpPkBwrXW5od2q8tgAAB7jGzGee2846Gx3Dp48u6Js61RttqxC2A1vsz3eRzvSnUSefsqqSjXeGLf2v36vLTJqlMt+e/J2eQYpXjnkWcgAAdCOn50yTFgVXgbRdHBU575ttVKu0tQeH27X4vZ2v934vAM3aSVJJVJBrWYgtzjtdG7msl19Dm8VixUeigjgAAH0DNhOmc0tPRpjhtT08FXnvm21Qq77an41tKWuzOVO2uXJqlQklU1vLfOTcdr1o4pFsN0NfYsdFS6KRgAABtjeG/PsfnEI4Lptks6dEtz5bnvm21UpmnpaVNdokLEdPWiUVSQVDgydmnE+XquU5DOl5ZWbuilMAAADbG7l+fv2cYg058b6Pondx917/AJ+6ee+XbCKaclm012nQxDp6QViQVAcGTs05fy9fIWWu36PNlEAAAA9zjdO/PsDtimaV+R7HRO7m7H0+Pfa+WbRiMnqMWTqvyHR3C+lx5YSTCYWvnMZjic84UtR0WoAAAAAAe5xuLfn2P2xVNK5Lpy7HTm6QvNbRjGp6qFpasdDot9SziPpmsxQ1fjL8759YpNgAAAAAB7rtuXtHvnVHJGj03TDk2m27DGRytLCyctfWbXMVjNmaXAAAAAAAAAAHuu1x7S3d6odZNDJr2NZ+fpypDxjwy2HphDzZH22AAAAAAAAAAAGQP2QgUQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAf//EADYQAAEDAwEEBwcEAwEBAAAAAAIABQQGAwcSEyIINhYwEAEmMhVANRQgNxEjGCQ0FyVCM2Bw/9oACAEBAAEFAv8AzH3X3X3X39obMFZQeG39O+XV+nrLqZeGbJrov0lV6v0nV+j4T6/BfpSr5QOEwjhlwlQFI4WGqNHdcDU+1TpmCH7us+z0RylFlBfi/FRQXqrUC9cYwQVMwAbW7UmytHS2nEdWsav1VBU54OdFnU5U06+cWom6JkvHUp3t+zUYHhC+3RZwdFYKOmamsADVVuv06tEDdXa9OrRelVajpypr6Ojn80eNpV9f1DFMzrGmaZf3C1hjKb3UzP3U7UXslFh4P0bi19SCnMdh8rGkmeKz1/kn6i+yUQHg/wD0cX+/BeOpBVU3HOfMcxfgaqyT9RfZKI5LueSrdh0xt/MCAFoQAjlaKmo6Vfv13kr6jeyULyWacWCxOcQ+QEAIAQAtCAFf0dJqL0dO8lfUZsw3kZ4baox3WNGAx0pVFTL+q8nr+sskgmjDuTXmZTPC6+urbVvDlUDLYrXH1SURI6uheTzR+QO0EAIAQAgBaOx8lG3VNjmccquMVX78TPjjrtxek0qwumJrppY19O4po8hQQOVkJqvpxrFgvqLkKiwlVVhQX9mlxJDfJ6mhT8H/AOlVHOCsQ7AQIAQAgBAHbWPNuLueMX/X0w3HGK1ONg8e49XQCgUFF0ACCnKLBWGOlbAWLDVYWTX+/TkX+1670cSx985j6miD8JAe5WmjpiCtoFbQAgBW+0zVY824v50xT9fdG5KQeT5c2fxb9TRXWLxFcm9TRh+FrBqV5AQIEAIEHZtEZo76q0/FWMj8aYo+vv8ApknRYq0PJ8gLMR2NfwMWLB4iO770Z1NIcrxTUo9wPICtoEHZrR30d9HKVVH4mxsfjHGG5nywe5WjO6ynwPJ8gLNNg76lBKlWOIrkvqaP5Ws+eV5LaBAgWta0d9HKV+UjlKoz11Hjk/FuOu/RnaLf3HE/wB5AQdgK2s4K/fgnB4jeTuo7lSB+F7B78ryW0CBa1t0d9X5Svykd9bZP/v8Ax7zVQp6M3QZ25Vr46tz5YPcBW0CBW1nAP2K4iOS+o7lSh+F7B78o9xa1rR30cpX5SO/rQRduHoZoGCKpWNqEOcx49otncbNHsjPfnWJWwrFuvyp1g9wDQIEHZmz+CuIbkvqO5Usfhqwe/KPc1rbrbo5SOUtvt1t9/QF+xFlSjODFnbCdFqqwdhnqOUBtTwasUzXF+dfpWtNvFghfMNYGCDtzT7uXEHyX1HcqaPw7Yv7+vf2Er0cIs6+EX1VxP0d/9YdaceAB1pIABxsX7Eo/I3VU4xQ6VOJrpE6r191NequJr46UayvflX6qbm51bny+f76waA1rWtZl327ZrP8AyZ1HerLo1uDXFC/fvgeu/R7/ANHXEADWABFP8G3vyoppxr+lWq/OyTjlxBxsBFTO8QXgw7AQIFlQ5QVizynWU6zj/wAjYNAa2nZl7fbtCz/yR1HeqCqqyOOqiqB1d5VK5Mcamq0w34N+UFj85rZrZqtIspxyFKZ5TPKdVQJ/nDsBB2ZJM+mlgwsPjj7xC+CsToq6Rs4X3XKFKs7rlPJdNS4sWvWcFkXJQVzF+emsZ1nV7Ze4Z60tpkwFkaFfe4j3R7vQjdB6aGCbt+wAIAWhZMseNIOwsJ1TOwWGOcCtoAQIFlQAOsYu+/1bXFRM9aOVSftY9bTWyPRdlrCxVJy5VlHuHesHYu/Pw9v99xxuEWxFvhFigdaUDTNbsjJj1+x7lPzpqA9gALQtCruVfsV+4yr4TnTz2L9iUYIAQAgQLKkG+dWtQX5T5kmVcDJL+wdHWqdOvTr9M05ev0W4us14lIz1n1HDbyGDqcFSnwAC/nNxNU5kZ4rGVBPWDcAaABbNGskhFOvp1/bznE/3WPQ/fACDsDsyh7/Y/fGTfqFWOU+lLOrNfVdEZEZ6+q4aeT5RgZuIaG5nmscUMe/CnUzUe41f8ew1k3WFfnflTpzif56OY5TPOAPlyb7/AGP3xnWxYjZS1ktZrbXkVwy6vhuL7Umf851D/FWGrXFx6AA/s5noav8AjtEZozWSedIv8qra+k0tkGmnSE9Wb7i3QVfr+h4puOYqAblf4hKOVniBZ7yqbLzjUc5tyY7Nc+q6jcKwfOu4eD0UsB65zx7rpKcEW/jI9b+zzg+Baj/AZozV++shHrrGL/KzSQ9NotaOsFrvytte2ugviz07b7raktZrV3+wYZ72eNSEU/8AIvHupnlGYYhv379f2MtTe4KTdIzuySp0WKp1d0dBU3L1AWVVVbsjq+dLYoHV1R3qtePZ2OoZ7BOxvkWFW6eNxuP4Wwse1nS1LVGB6Dsu7jZjHf1rWC9EfETM82R2orbnr9ohOE1uv3nSXLIj7tZ3dfd/8G//xAAqEQABAgUDAwQCAwAAAAAAAAAAAgEDEhEEMAUxIEAQEyIhMhRQBkFgcP/aAAgBAwEBPwH+sVK/g5iY855m6hW+OhQSoZ+mVvjlJRnEq6ZW+XT7FOo3S0xF+k1CxTp10hMNfp6ZW+XR9RtbK1WmKj1Gsaja3tqhMJHq6ZW/4RW/4RW+WYmHHwpUM+JW+WpUcfCziXwqIm+dx+csy5i1t/uXEpeW0Rdm6nch7uz4VETfO4/OaVcpa3H07iY+9qiYMi3EoeHDmVhURN87j4VkHbCoib53HwrIO2FyL8s6thWFy32wuRflnUKwuW+2FyJ8uNChQpxmJiYmITqdNFDoWlVU83LfC5E+XGUlJSXjMTExMQrW5u1USXFjcWaaq5uQNsUciJmIaZRKhn7+VUQTFS3sMpnSIiKhK56Qq2i3i2ibF+qzVpC3Z/fjKSiEUEbYo5D9yImUZxKu7RE+M02xVexDUtOeycnTTmykRYNIe5NNCq7+3GUlJGNsNeDDd4SlSes0h7BC/WXuo6evS3QghRFeF2T1rDd3Un+Rnt0e46YDKkYZSYSpW6diP3R5IMR3RRJNEXDdl0UMNxcfp2I/fSNKhrhM64LrP2LTUQIrMiC6BhuLj4W2KNmj90arcWdqhkmpancX90h3GG4pElChQoSlChToI/d/IlqKKLivVhhuKRJQoUKFChKUzuK4ylChQoSkozdO4/GhQoSkpKUKf5H/AP/EACkRAAEDAgYBBAIDAAAAAAAAAAACARIDMAQTIBExQBAyIQUiQlAzYHD/2gAIAQIBAT8B/q0iRu5u/diRMpzJcyTJMkyOywngkSJEiRIkS07EeqwngkSJEiRIkS0xI9VhruKxlWkYXGVavVYa7isNWqmFw1al1WE8ChX6FhPAoV+hYTwKFdXY2HSO1lhPAoV1YkR2FNZSJvsNr/IxXpMPVd6gpX0spE8X2G1/kYr0jYBkKKv1spE8X2GsuKspE8X2GsuKssJ47KhdlhPHZULssJ40yJEiWmJEiRKdZaSpWWrWoVZYTxpkSJEtMSJEiVKyElOshWtQu3VUUlaWobDIF0csp/bX8kta0bHxzVKa99MiQ7int1HKStLrHr7FDGviT+PXWWhath2p006ZEh1DvZ2NvKhXml7MYxEjCUnQ4h/ayv1C/SJEj3IkfKhXlvYdEhdJkFN7K/UL9Iwke0oo+UbIFIzBQruqKHnE4p0nx9fMYUK6WzW0ifNXAJrGDwaKGtxyRIkSM8zzNM2+kTx5emqmMy1a3HNzc9/ECDGUZd9tUiRIkZ5nmeZ3Xax7m7kCBAj/AJH/AP/EAFkQAAECBAIDBwwNCAgFBQAAAAIBAwQAEhEFISITMQZBMrEUclEws0IQIHVzI2GyUhV0gmLB0SSRoXEzQIGT04Q0krQHNpUlNWMWQ1NkgzdEotJgZXCU8PH/2gAIAQEABj8C/wDM2MTw3c+04zEsC80XrOHSoSRFRbKaKOS78/wuH8zhfyk/wqH8zhvykuct9X4bRanlkZfWXvs1KHstv28k/wAUYD+O/wDkZ/iTAfx3/wAjOe6HAvxn/wAjP9fYJ+M9+RkTxbd6DERnrWobDFdEc8rERipZeRJ/4kOfyNPy8lEv/vN1bbYqROvYSgCIpmqkqv2RJGBe3fPkXZ0YMmj8r8xL2A4xB4hq6lYhQ1gRD4Iu8CjTXbOmtehLra/2fCPG0/0TD9ZCRf1oD6Wn2U6cUz+Mk6eKwv4yfDOnjUL+Mk1+uoXheneYXBYbGgJmChm4dozzWwAgpeyJnlP6fVzGT+CdB14uZDH8E+IhYovzZZJhjBYpzWCokL0FWBCqWVFRciRUl/EX8KeIifq+pW5XS95ofw95sdfVWAJwt7O18t7NOFmi5WjN3uBNE45Wb2MQuarfaT4dKZ1GPYbU0b0fZsI70w3WhmiKaqp0h2e/NeB8lcc7KHj2URPutaawwXC+aDKKvHNHqWFEfS5M3786DUKP+ywnvz+nsj+DOnj4CPuDD4J/i+n/AHvgSdPd+8PMeX4J0/3kxvtHjnT/AHiYoX+8c1nu5xT8ZfhmgMfxvWQRamIoZSztOWdRL+taeSPbkYqGjYu9WIQ1mjqRVNVVEVRJV0rkoKvzWj8ASI13Io52H1tFNdBKN7b17fZcI70w3WQkub1TEuVYqEIPKnSqPZkcwQQuKhFjSfjQ2Vatcpx/v3FddL7LhHemG6yElzZh8KDCjeF7hOsvJdq62uobbe66nHv/AOveHge7VZgg0yqI9KiyfVn8M4/37iuul9lwjvTDdZCfazhRv6nhJST0MvCvvODwV9yuXU4+Ffjzbb5e8QtZohEp0rmnBylgOVGTYuuiImammTapkq+Scf79RXXS+y4R3phush2msY5VFMvM/wCS9YHRveypsLqcVqNdyn1i9qtTa+1bKnlvMLr9cUTUZOk8aL/hrfZ5Zx/v1FddKWMYg9zniIlvWME7FstkQrsWgiRbLvZZpmmUtvbo8BeZZdtRECSONVLewVgqpVolo3vbO0u/3a3OR8fqba3kMGbtF72vSmV7T/w3x7+UPf8AbOl+7zG/5S9/2yUPB7jI1tRCuqMDkwWuicJ1RS+ey95BzdBug5DGKZ/EWoVIihE31NHES623r5WzvkgRW53GobEm1sJi7aFcFVvvESiqZD2V7lstnJt4jDK7CIQAOJQ7LnJnSUKrCZCmfSnSJdHVMI70w3WQ7RdTj/8AMGPe7BF7NemYUz4VLnYInYL0TuxJhwhL48mhl/zrckYQsU4VQF8WepMrGhW36kW1KjvoRJP6BqS/to1G1n/lfb4nfiSaOX4dV7JNeIZ0MVw79Rxfgmj11C1D6EEfvrNB41UQkhCPqxF0hWoFS5byoJJ5ZE47FcUcFvSEQggT35iA5ViLbbwq2XKYZFbz2oqCq1IqbRVFlvdd+6eECJYppjcPYeUlEhG9bVa1Fe2bfDvsui2ByBjoY2XmTUHWnQVCEkWyoqLsVOpYR3shush2oAIF2KHxSa3k0SioQ3XhtLwk90mzqeJez3fPWYLmu+Ys7sfz39tb7RMYxhQRLfu+H8u2a4WFxFsfRCJy+e8l/RUUVX+ptxTX/dWovSOJO/HOhuQhdH0zNdn3zQxuQw6keD4m/HNDGAYcNX+mTfmFfweFgmScdUSL1e2uxMtqLNAY/qx7EWWQBPkRJ3K4xE0HEvw74uv0JWQojCoir0IplbnL09SwvvZDdZDtYUb9FNSU8phltVfsHRzE/crkvU8S9nu+eswvNd8xZ3afnv7a32iD3K93hvhXOJJ9VMYBCs7PGhw8p3HeDifMhupYX3shush2i5vU8S9nu+eswvNPzFndj+e/trfawh86B8bSLp6xvs9iODl7Vdvd4Ryp0xb1rlRAF12JIxRuvCLg9gAdC3377Z3Gp/ZxPW4XqWF97IbrQSMlzV6nH+zHPPWYXmn5izu0/Pf25vtQWKwLVTbOjEEESrZ03vsW4uJ7nb0d3hTDDVRE65SIbdiS0ZtGT1KkRHRYqkunl2JO47wUV5kL1LC+9kN1kJGS5vU4/wBmOcazC80/MWd2hezf25vtFzVkeb3WFc53iSRYBqkhHSL0vnncd4KJ8yG6lhfeyH6yEjJc3qcb7KPjWYfmn5izu0P2Z+3N9qCCFijFl4aYgTZqbzW21M216C2SPdQHhT4k7W47wUV5kN1LC+9jHWRkZLm9Q7MZ04qn2k6cf/1pLsVHbqjqcdUiHlLaU3X6JajoGPecc7Gs77U8gpMVjELgrLb0e+b0W6AVuOkaoS5rdbXSqlMvJNEL4vSqItTZab7JgsbYophiQSI62zpJdqGnziuSyPdQHhz4k7W47wUT5kN1LDe90P1kJGS7oqNKnhdrXg0FTfCGvMvll2FPcrG1D/YpYvvtOngDwiQ/VHZKfLsvNGFblWSH0jNEX3pE47CoVsqai8ddflSa/iokI6JZrP8ASMVCuN0rogGfkzskj/SkK3DN3qh3mdYjor05pTJQL7XJItvg1misxA71B9ivuVmg9Eh4XcwHhz4k7W47mRPW4XqWG97ofrYSPO7XrgGjcZEqXaNJRLy2mtiFMhLgkAS6ANcEkHQBUpzVN+WoE2jqp4VCW2LtWR1LRlUSiVB245F/B62XBFKhrvpb+ciZtU1cIfdT7ZOOdRoOaOjXtn6oBn60P1J/Sv8AoSf0o5/Sj/XlqFYdMiKFDRA131WYA8RgHm6owKddlsNLy7zu5gvDnxdrchzYnrcL1JrENycK9DQDn9XwkTe+pEla9JdJEHpW8+IaNynSKgL0im/IyXKq+TRIq27RlSW8s/FdJsuDWd5ID4U6+dN0NH3clCx2Pwrbg8Ia7r808hjsV1lRaOpZPRLyZSTDDtQ1JSWzfSS5K6dTNxdaeCkxLyovda+FdpcbhWyEg+lZhTxSPNwteFNZ37NJd53cwXh14u1uQ/O+twvUiZOIB6Nw7lLMPC0IitMuB4ty6pYrPOOFvrvZJaQKBicZaBp0XmmvWoUtOAlhcQWmQEVTpRL78+rsVwuFZKJrIeR3QGrIq2sqrI873p1ARRiIlojXOm6Ze37cVh0LRURBpGdk4CLMLr4qFcqdTRZerpsqbbT7YONJjQD/AA36aa1VBz2WLSb5q5dHdagGmS10G2347JBzVb3+6YWFhWmaSdaIvEoK5uIWWa//AJLvhZ+tCdCKAtJR0M9JLXT6UvPJTjwFypB1Wxc0VUyXeyLS2b0tYPHRRi44NWty1Y/St/JMLC4XFcsISVwuTnkO9ZVVJ+N7n33OZiCDxtLOF4YxgiwUJhjR6sTida4RHSiqq0ilrANkt0555d2WM7n8FGIhwfVkj5U2OmiItrESL2QzobpMIc5hRH5GSBnFcOb1jVJaZklN7+j0y2GKR5lDuPuNukDKgh0LZeckwsdAu1VV+VOAsjNful4GadxH+NppJvraSPjaiIg4F/TSfbBxpLuoijcbe0hF7NWrb1e0kzyvs7oq3afiYdherNZhTfrEteAtCEMjaEKOWS+zenHMOgnAIeXmTWuCpRztYbrskt0WF65vD2IMGwE3s9qXSyWRM9GlLcG63JVNcUgmqyDGD0XXHSFWtNFU7ItrramraiVWXNZLEcVjzGLZaP647qQpmgIq3/VkcVxHRcfto/R8HarCSYdyISVCT6OoNYRFUi3BxzkOyQ3Sofrs89tbpfd8si+bRlSNIlWq6K+dJRTDQVOcIg2laSwTG4UBGpSadZshtOdKe/0zBQWKeMh3NaULFBwHRoX5+kZGfbL/APcu4j4UIpltsibcIngRdIG0VEz6ZGBYijFsaBIToWoa6to+VZLnBxpIvwroONkK0kB3Tb3Wv7HkofMqzBG+7pcqDsLb84q83okMeYj8sv4ibRkyLqDqvdKuU697R9EQ2DLWPhXUMA65VnaoL7fknl2Iu6xwu1VbRTseov8Afh3rTU0P6TfzyT4Qp0iKlpn0T8VwBkee8q8VpdwrFYCC1bbCuDQytxJMroqqvTIyVHpL3EVyqK1dJM8ALrTQl1+6RfjnXtcVFPxZG0yP4J9sHGkx/Y1O1cCy579k0C5ybd/PumvYqcazC+yg40nGu+J8clg7O5tmG1mrJ2I11zKnZvJ2v7uw2PONwiCoaobcFdqXtff6pEB/6sfW25Jjsht88xB/2B8SyXryAeiSK2qoeoSYiKgYXUtuQblLVd6bWkZLndxGv6qqnVFp8xOiWjf4WtTS+/puqz+pxzGg9QTbxaxogyQr7dDYK9Nsl7pr2KnGswvsoOOcSCFa1YqLBkI+kTDZKv3qva4c/WF8s0mZdTf75udbbl3mh78xXsU+JZh3wioXSYRykzVV22tZN/svol0Aj2XKYN7RZvYbKib/AEyJ9iUl4Ve4jfaeYkteFTjkoKKrcgXGGiIN9pekZHEMPidYy43okP0z8aj2WfDPInGs0P7qoKr0QeQ+K86eNG54Fk195J+JQGIPF4EB4ynx2FnD+Gev5qTy71KyzSNPDVfgkY71Vh8Tq+CzEC5Tfp0TRfnmI3RYtRr31RSRkLAIoiCKJ5ERETPPpVV6u73zc623Je09+Yr2KfEs0a0Gdpcr1ytrTa1rpff0piDPSLkDtRelmktMG7wX+OS8KvcRXtPMSWvCpxyXsZur55awqCaZbbbFRqruua3XfknH+FOivthlaXj5u9xzpdv6fsEF6uiiJ5595Y0StoPXtSmWzVo0u/mS/Qhe09+YrwB8SzyU3QZb1CCRAyFysdSbVTf7KWgindYI30clTNxFXZlNMZhYOKVieITpqLK62RLJnvS1ikE5duIHWD96bJ+NRTLfPNE458fuqgh/OUXiVZ/r/WeBZNfel/EYHXE25anxNlyRE6ZEwgDKkqtM0T4ZLGH4UGyIBGkLrsy+0NR2GvWJlyoRutBZWW6eWWmQ8TFN6T8L74+SYivRHUHw8t5Z03QHnmkjjGK4oAttj/ggprtRd6ahlIJiPiW2/wDKB5bX6bTpu1c7Ptf1LFf/ABj+CSeewuJEUG5EcMVuKdkoYaKpsp+0jFQMUbDg8F1o1FflSa46KeeX3byrxzo5J8s2/wDYf//EACsQAAECBAQDCQEAAAAAAAAAAAEAETEhQDBhEFDBIFGBkfBBYHGhseFw8f/aAAgBAQABPyHyk6dMmTlOazJoGl9CzoP0BOPw/d9lxRcSqkyyZSADGzibSTYzKZEQZIEQwlL2KOzctO0I3pB2kfzMZ+lO6Yc0VJqQJph7CXrkyL1tNCx75Svhc5/vgVhSiKcNfduGJ353L147jtjwElU19dl/a/cec1Bfi8L17RFzgknHCUgjojp6BAU80q9sR0S8+S3etrJEiK5bEdEuGL7et7+tfjlPIZW3+I0MRlu1e3e67/8ApM+/5Vc9Xqbb1uQIhOVIR/onQBIf2rQ0Z2ZadxFT5HmB0MyqP2oj28s0bW5GWqdVO7ZVv/WWUudt0RoJnjvflo3bTRyOk5BWZ6BTmXdiplyvjbgDMN8266xWJ5ffvj33rnlYikdU30fn5sDJZEU0CqyrB/vLe6BE1/VU91Yw2xVcCBg4KMm9W2P7TAWWRyiXqZqxz5Xd9cPYFzG/e7S4ZMs+UwHQ8b/uwXmvtjTb64ue3zHdGGgzf9pW+7J9VSN6BlilfIA7+Y7NdQOiHL59m33kF3f0LFQ8XiTQ9Dh7ZLcenzmT3LqteynTiTQNDV9lN0c++Sr9PHyrmXEb885e+1KbA5dXk2sSkWhg/wA4y4jt9p8nG9DJOVCvrh9G+cLXLIrBmMv47tJEpR5JI8R1dZsZaMfOVvz6aT73rjxv3etQtc9RIJev1TSp1Lm3kZt/gyZ7cFJ+p/QeENbZYtVUH/etlbXJrev1K13cCtAyxIJag7Z35oPN746lRQ9bH5mHND/lNfqauXlq/n3q592dB95q57J83u7btSnfhPk+xoGRnqWzQh+d7mWMuuSD/ZUS90J2wORMYPjJXuwN+7/Y8QlitXg+3Vc92T/pNstvYA9EhV5U2mf9BE78lUEY42aIMWCmZ7Ci9wpTYYStpSq6PVC2O5dl9NpeHMwdtmx/bN26mjM97HTef8MGpA0IDaiUyLZHB33GDYpGpV1O9jB+cKP144P39/7M8Izp96DYfwdm692lxpp+Ge2NYqallci9vdjX1/tdzACojzkzu3V/Ds/aFvT9lYqxHblSZlgbbLueKpmZp7X77uz+NbyGVdcKxkPAJt7g5WItR0ysU33187Khpj6EJW7NwgTId3sYGtR/VnaZqych+iSvnSG7EnulRFw59opaCwKwKDn0a/K6gFlAQ4c++m/77WYoNPtXqilTIFSCysNHE78yFxOpmvbHpRnvDKpwKn/KJOoBnDGzvSfUdQVuF5WgjiXY1pCfMVUbJ69VjkA81cKoq2ZO8ZxiUA4boR1+D//aAAwDAQACAAMAAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAASkAbAAAAAAAAAAAAkQGG7DAAAAAAAAAAA+kgGAANfAAAAAAAAAA62SWSEpuAAAAAAAAAA+AAAAAAJAAAAAAAAAA+AAAAAA/AAAAAAAAAA+GAAAgAEAAAAAAAAAA+CAAAAgAEAkkkAAAAA6GAAAAApZkgEWaAAAA+kAggAAppkEAE7AAAA6lAAgAEk7EAAZKAAAA+gEAgAAA/AAAZ6AAAA+gkAAEAgbgAAA4AAAA+EAgkEAg7AAAAcAAAASgAgAEgkQAggACAAAAWAAAAEAEggAgAGAAAASkANNgEf7lggAGAAAAWgA/wDwAAAAQAABwAAAGEkYP3hBAJRAAEAAAAHTKIFipBAHoIPgQAAAOyD4HHwABBHsEpAAABBC6xF7wBIBFHEoAAAIIPT4ACZAABCRBAAAAJBKiwAKZAABCJoAAAALYKiQBNnb5ZYAAAAAALIOCZJN+429wAAAAAAFQBO77BgAAAAAAAAAAFSBcGb7QAAAAAAAAAAAJIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAP/EACQRAAICAQQCAgMBAAAAAAAAAAEAETEwIBBAIUFxUFFgcIHw/9oACAEDAQE/EPxrgMD4Nggx45rXEydM2cICwcU1mg8pI4pp7ZXtNH2mnFNZj2OT7HLimvhI18JGuBFW+EBxZrMTZtW+E8pyMh8Zat9Y3qGwj9VyXVvrG1QNRC+eB5Lq3w35U6t8N8VRsz/7/jbDcYijZnKQ2w3GIo3aZs2bPTBgwYJKRP8AWXDQYaN2UJMmTJBSIvrLjFCmyREQJRxvZO2i0J2RrOHAjp6ok9aZMk5PTCFNpQHigBPKSNwDhMdvG4nUEHgbQQOpvTDaAPQYYfSTL42u13PiDIySxdoAPlgkJiG7XeHAJORZcMdeshvHRtuZekQZ8jdrpq3xRGWjbeRYMswbtdNW/HEU238IRfH2G7XTZhDNmzZspZs4QM5xT0O5geJjvG3a6bIkhix2xYsWDHgbaSc9M2bNmyZfaYciKRG8F7BjKBGgR/Un/8QAIhEAAgICAwEBAQADAAAAAAAAABEBMTAQICFAQVBRYGFw/9oACAECAQE/EP8AFHI5GG3SgUetBNf+0Xen07O/PfQgggggggnFyZeW+hhhhhhhhuRPLcr+GzXK/hkV9FC34N9FC34N9FC2WLwOOTImeG+ihbL9xEaIXhuUz3K8514gMjhv4C5XnOvE5OmIw38BcrhriX8Bcrhr6gi8VPxAp4AQQQTiwwwx8Q+JzoXzhhhhuKCCCHxD4nOhbDFagICYfCYRxBHUhzSyEEilHFBCNELwxWp2ScY4gmE6pJlHzbUEHmI4sMOgknC4+6FuEln0djIZyfUKk3nKFtwEdypJcLTrq+ihUm8Niu/oI6lC3iWOxTc70SdxQt4VH8yjtG5Iie+dS+xBOBafIGrZ51LjjkNB2+yZvrUn8H6z25KIIJwEznz2J4M7Q5ImfzQ4w51/5H//xAArEAABAgUDBAIBBQEAAAAAAAABEQAxIRBBgSBxYTChUZFAscHw0eHxYHD/2gAIAQEAAT8Q/wAknwWnwWnyWnyXzPme17Xsez5BPEaOkbmsyC9XahLCVwKlcIrkVFwilkj9PTUPEmEBAuE2KDYhNFMTwp4HuvpxXKZk4cKWRAHKKsLwCwJCDASSIFWOHx8JqosAHoTRQgliUgQKRUePd7TyPUHEGLmrWijwbLDSMNMc7qNYaNbrqRESqTnJPiwnyYTRgOoTBgHhAUqezienaxqbA5AQDJMkAcOC0DltBvqYtGtPAgpz5yolAk5H4kJrGribu3Rgz8cE40CGoU8Jrk6iMAPQuUGfjwhNXcKeFWYkAGueJtFh3C0cu0nv44TBChZTR4m48LRcAjyOYM6IMu0nt3C7Se2rh3DoBCDwZuDjm/AtKBAIBRSWuLAHd5rfCKrJiIQGKnihRMIWRVFEoCJSYYZERpUEQIlgi1MiAUDXDFaqa9UQjFPIuUs+uWgpUQlKoaytdsg5SkSU1AFydKFSpBl9tpLSe3cLtJ7dwtHOgFIQCwlI/Yq9uGS+aToShg8kNQYWQEAeMD1hHMQCuEQXF02WlF6KYGTLKpLIyj4f3Ho1MwoEEEAkEMx0YTP4Z5+ehUKRHWiw4M0LSe3cLtJ708AHd9CAECCD03oPyLplLkhUOwBlyYB4OTGr9kgKTgT5Qil6Fm7TC8gNYC8MXAuHWOEDtqS85sfoZADvId30Szd8YOFKdBlxYcGXcLiw4M02dnYFKQ0AE7pz86BEi44OmDNQOdCA5hUWiZHR7N6OieFDY7ixRBmrd2aj8n07KOQtJBoSD0A16K6+3TBnqAPeATxzTNWb6tHIiw4MtXDVw/J9NSjZRqGiAnERLtfjSUUQZ+AAAHvy/GgGKCWvIMuLD3dtGUGg/wBZVOBN1j0QJDmdWYixRFhwZ6wUI/DQ9DBt3Z7uz8n07po+BROZ0DDAxDmgmVSrexQCQwAwSNLpac7y+3BlxYcGetcD6PiOJjQEc11HdNA6PaoHdhhizCp4KQPQChIZgFPYKjxKCmPR0E7mWyAfwZcWOvUH6JDCY6WuYVgD+N1k0OulYQm1UEV4BnwgBDZhDBBLtQE10Cby+3u7Pd2oK3d+l9sYLrT5BViaUl1hKsiSArsFoG+DoF4InlAWWZpe4DWHVixSLFEGawMWAOWhRpB2C9naoLZ3Zor0dY7Pk2iPOlcaxE4LAyJMAkO8hS47hWATSEVAD3F7u73d9AE3hAq5nQ5AixsqbRYpFjpAvcmAHiUbgAKE0CkJMQowOxYZV5WVXnDKoL8uaEUtkWHWCFlUyldAoKITICryQIBHsykv/RK8yMUpJh6GJ/u0kBNrvpAeAEBcLRy5TToPsQNCBwuM7LhcGXFjQC2gDTqqod4ZugeOQR92dlOhviHVBXQ1JFMhPC7X71tD8AgTdCJSZdGo53x3XoGMJYlWIDCSIcgLUCaAB5xipZtdoo0OHrGx/IcTQBu0ntq4ezvphEvwLApbEHEBMviDLuGhFjQAsBNg9HUHpb4BRxFZVmCpyqIKyMw6EeNUsCAjjgYQpDxe2Aa0Ju7uDOoITAgn9XoOTRhBnW6HAp3gE0kgQc34K/Ep4UISkdGPDIlDHSo7QEQboAI1pDqYVwQCUkggC9BVGNzokBSp5IPAD2B8v1Tn9k/dyhwPl7L0r4Zy1C6UYhKApobQTTM0kqa9nZ2A7y+qydG0mEQeJPzwyTygdCCICKg8YC4iKNItwZSsLgl3mGwoD2Ik2zF4xW+fVhuFPcSIEoGyZAAV46t8U+Uw9GyAeEagWcCaCAQik6OOhQg3x/ih6oVUCUxkwRCAfASwHkXyAfpwyiHOHzn0+UvwOXHXhy99tPxikbaQzTTDZAFDjGgS8SjsdEhlkAXkBQAJ7KegZKCEGpAkiM0tdG5qm5Mt/og1TUJSpmfjw5Z8gqDp4zZD3Bi5looH+TQmwgRrpb1SwZghEMCubtJJ4xT0wQovM97FFs0qKl5Jl3Mn/RsGhRyog/v8kmhygXYisHViL7NIGNApDHRIV/4P/9k=",
 "photoSource": "DKDDPFP550A228_MCD500_Lores.pdf p1"
}