{
 "id": "johnson-controls-york-yagk-air-cooled-screw-chiller",
 "equipId": "e9",
 "vendor": "Johnson Controls / YORK",
 "model": "YAGK Air Cooled Screw Chiller",
 "name": "YAGK Air Cooled Screw Chiller",
 "cat": "HVAC.PLANT.CHILLER.SCREW",
 "tag": "chiller",
 "status": "active",
 "summary": "BAS 포인트 리스트 4건 · 판 4개에서 취입 — 오브젝트 458점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "E-Link/BACnet(Typ-Ins) · Native · SC-EQ",
   "—",
   "포인트 리스트 4판"
  ],
  [
   "LON",
   "E-Link/BACnet(Typ-Ins) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "Modbus",
   "E-Link/BACnet(Typ-Ins) · Native · SC-EQ",
   "—",
   "포인트 리스트 4판"
  ],
  [
   "N2",
   "E-Link/BACnet(Typ-Ins) · Native · SC-EQ",
   "—",
   "포인트 리스트 4판"
  ],
  [
   "York Talk",
   "E-Link/BACnet(Typ-Ins)",
   "—",
   "포인트 리스트 1판"
  ]
 ],
 "points": [],
 "gap": "정격·형번이 없다 — BAS 포인트 문서만 있고 제품 카탈로그는 따로 수집해야 한다.",
 "extractor": "vendor_jci",
 "sourceDoc": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
 "interfaces": [
  {
   "id": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8",
   "label": "YVAA, YVFA, YAGK (YT3) BAS SC-EQ (Rev1.8) Non-OptiView Based Equipment",
   "family": "SC-EQ",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
   "pointCount": 113,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Setpoint",
      "shortName": "REMOTE SETPOINT",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Remote Current Limit Setpoint",
      "shortName": "REM CURRENT LIMIT SETP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Remote Sound Limit",
      "shortName": "REMOTE SOUND LIMIT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviSoundLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Remote Start / Stop Command [0=Stop, 1=Run]",
      "shortName": "REM START STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Remote FC Valve Open Inhibit",
      "shortName": "REM FC VALVE OPEN INHIBIT",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 2
      },
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "modbus": {
       "address": 62,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviFCvlvOpenInh",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Remote FC Valve Close Inhibit",
      "shortName": "REM FC VALVE CLOSE INHIBIT",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 3
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 63,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviFCvlvCloseInh",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Units",
      "shortName": "Units",
      "states": [
       {
        "code": "0",
        "label": "IP (English)"
       },
       {
        "code": "1",
        "label": "SI (Metric)"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 65001
      },
      "n2": {
       "pointType": "ADI",
       "address": 201
      },
      "modbus": {
       "address": 65001,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV65001"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temp",
      "shortName": "LEAVING CHILLED LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temp",
      "shortName": "ENTERING CHILLED LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp",
      "shortName": "VSD INT AMBIENT TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDInternalT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Temperature",
      "shortName": "SYS 1 COND TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CondTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Temperature",
      "shortName": "SYS 1 DISCH TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DischTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Outside Ambient Air Temperature",
      "shortName": "OUTSIDE AMBIENT AIR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOutsdAirTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Eductor Temperature",
      "shortName": "SYS 1 EDUCTOR TEMP",
      "note": "YVAA and YVFA only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1EductorTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Oil Pressure",
      "shortName": "SYS 1 OIL PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1OilPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Pressure",
      "shortName": "SYS 1 SUCT PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SuctPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Pressure",
      "shortName": "SYS 1 DISCH PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DischPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor % Full Load Amps",
      "shortName": "SYS 1 COMP PCT FLA",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CompPctFLA",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Run Hours",
      "shortName": "SYS 1 HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Number of Starts",
      "shortName": "SYS 1 STARTS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1SysStarts",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Highest Motor Temp",
      "shortName": "SYS 1 HIGHEST MOTOR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1MtrTempHi",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Highest Motor Temp",
      "shortName": "SYS 2 HIGHEST MOTOR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2MtrTempHi",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Eductor Temperature",
      "shortName": "SYS 2 EDUCTOR TEMP",
      "note": "YVAA and YVFA only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2EductorTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Oil Pressure",
      "shortName": "SYS 2 OIL PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2OilPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Pressure",
      "shortName": "SYS 2 SUCT PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SuctPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Pressure",
      "shortName": "SYS 2 DISCH PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DischPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor % Full Load Amps",
      "shortName": "SYS 2 COMP PCT FLA",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CompPctFLA",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Run Hours",
      "shortName": "SYS 2 HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Number of Starts",
      "shortName": "SYS 2 STARTS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2SysStarts",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD OUTPUT FREQUENCY",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDOutFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Drain Valve % Open",
      "shortName": "SYS 1 COND DRAIN VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CNDDrnValve",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Drain Valve % Open",
      "shortName": "SYS 2 COND DRAIN VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CNDDrnValve",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Chiller Run",
      "shortName": "CHILLER RUN",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoChillerRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Chiller Alarm [0=No Alarm,1 = Alarm]",
      "shortName": "CHILLER ALARM",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoChillerAlarm",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Evaporator Heater Status",
      "shortName": "EVAPORATOR HEATER STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapHeater",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Evaporator Pump Status",
      "shortName": "EVAPORATOR PUMP STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapPump",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor Run Status",
      "shortName": "SYS 1 COMP RUN STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CompRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor Run Status",
      "shortName": "SYS 2 COMP RUN STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CompRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 VI Step Solenoid Valve 1 Status",
      "shortName": "SYS 1 VI STEP SOL VALVE 1 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1VIStepSol1",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 VI Step Solenoid Valve 1 Status",
      "shortName": "SYS 2 VI STEP SOL VALVE 1 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 12
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 72,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2VIStepSol1",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 VI Step Solenoid Valve 2 Status",
      "shortName": "SYS 1 VI STEP SOL VALVE 2 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 13
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 73,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1VIStepSol2",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 VI Step Solenoid Valve 2 Status",
      "shortName": "SYS 2 VI STEP SOL VALVE 2 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 14
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 74,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2VIStepSol2",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Evap Anti-Freeze Flow Switch",
      "shortName": "EVAP ANTI-FREEZE FLOW SWITCH",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 17
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 77,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapAFrFlowSw",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Evap Anti-Freeze Pump Run",
      "shortName": "EVAP ANTI-FREEZE PUMP RUN",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 18
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 78,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapAFrPmpRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Cooling Type [0=Water, 1=Glycol]",
      "shortName": "COOLING TYPE",
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolingType",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Local Remote Control Mode [0=Local,1=Remote]",
      "shortName": "LOCAL REMOTE CONTROL MODE",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "Remote"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLocRemCtrlMde",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Display Units [0=Imperial,1=SI]",
      "shortName": "DISPLAY UNITS",
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDisplayUnits",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Ready To Start",
      "shortName": "READY TO START",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      },
      "n2": {
       "pointType": "BD",
       "address": 22
      },
      "modbus": {
       "address": 82,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoReadyToStart",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code",
      "shortName": "SYS 1 OPERATIONAL CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code",
      "shortName": "SYS 1 FAULT CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code",
      "shortName": "SYS 2 OPERATIONAL CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fault Code",
      "shortName": "SYS 2 FAULT CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Stage [0-14]",
      "shortName": "SYS 1 COND FAN STAGE",
      "availability": "If (Standard or Optimized Staged Fans)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 405
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1CNDFanStage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Stage [0-14]",
      "shortName": "SYS 2 COND FAN STAGE",
      "availability": "If (Standard or Optimized Staged Fans)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 407
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2CNDFanStage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Local Leaving Chilled Liquid Setpoint",
      "shortName": "LOCAL LEAVING CHILL LIQ SETP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLocLCHWSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Low Leaving Chilled Liquid Temp Cutout",
      "shortName": "LOW LEAVING CHILL LIQ CUTOUT",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoLvgCHWTOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Economizer Valve % Open",
      "shortName": "SYS 1 ECON VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1EconVlvPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Economizer Valve % Open",
      "shortName": "SYS 2 ECON VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2EconVlvPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Low Suction Pressure Cutout",
      "shortName": "LOW SUCT PRESS CUTOUT",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoSuctPrsOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Voltage",
      "shortName": "VSD DC BUS VOLT",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDDCBusVolt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "shortName": "REM LEAVING CHILL LIQ SETP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRemCHWSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Subcooling",
      "shortName": "SYS 1 SUBCOOLING",
      "availability": "If Cond Type = Microchannel",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SubcoolingT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Evaporator Level",
      "shortName": "SYS 1 EVAPORATOR LEVEL",
      "availability": "If Cond Type = Round Tube",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1EvapLevel",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Cooling Range",
      "shortName": "COOLING RANGE",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolingRange",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Superheat",
      "shortName": "SYS 1 DISCH SUPERHEAT",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DschSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Temperature",
      "shortName": "SYS 2 COND TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CondTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Temperature",
      "shortName": "SYS 2 DISCH TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DischTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Subcooling",
      "shortName": "SYS 2 SUBCOOLING",
      "availability": "If Cond Type = Microchannel",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SubcoolingT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Evaporator Level",
      "shortName": "SYS 2 EVAPORATOR LEVEL",
      "availability": "If Cond Type = Round Tube",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2EvapLevel",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Superheat",
      "shortName": "SYS 2 DISCH SUPERHEAT",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DschSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Lockout",
      "shortName": "SYS 1 LOCKOUT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 85,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1Lockout",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Lockout",
      "shortName": "SYS 2 LOCKOUT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 26
      },
      "n2": {
       "pointType": "BD",
       "address": 26
      },
      "modbus": {
       "address": 86,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2Lockout",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Flow Switch Status",
      "shortName": "FLOW SWITCH STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 27
      },
      "n2": {
       "pointType": "BD",
       "address": 27
      },
      "modbus": {
       "address": 87,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoFlowSwitch",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Lead System Number",
      "shortName": "LEAD SYSTEM NUMBER",
      "states": [
       {
        "code": "0",
        "label": "Sys 1"
       },
       {
        "code": "1",
        "label": "Sys 2"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 28
      },
      "n2": {
       "pointType": "BD",
       "address": 28
      },
      "modbus": {
       "address": 88,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoLeadSysNumber",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Evaporator Entering Liquid Temp",
      "shortName": "EVAP ENTER LIQ TEMP",
      "availability": "If Free Cooling Enabled",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 48
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 105,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapEntLiqTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Temperature",
      "shortName": "COOLING COIL TEMP",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 49
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 106,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolCoilTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Heat Exchanger Leaving Temperature",
      "shortName": "HEAT EXCH LEAVE TEMP",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 50
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 107,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHtXchngrLvTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Heat Exchanger Entering Temperature",
      "shortName": "HEAT EXCH ENTER TEMP",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 51
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 108,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHtXchngrEnTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Glycol Pump Speed",
      "shortName": "GLY PMP SPD",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 52
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 109,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoGlycPumpSpd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Valve",
      "shortName": "COOLING COIL VALVE",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 53
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 110,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolCoilVlv",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Bypass Valve",
      "shortName": "COOLING COIL BYP VALVE",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 54
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolCoilBpVlv",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Speed Command",
      "shortName": "SYS 1 COND FAN SPEED CMD",
      "note": "VSD Fans only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 59
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 116,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1CNDFanSpPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Speed Command",
      "shortName": "SYS 2 COND FAN SPEED CMD",
      "note": "VSD Fans only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 60
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 117,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2CNDFanSpPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 XL Condenser Fan Speed Command",
      "shortName": "SYS 1 XL COND FAN SPD CMD",
      "availability": "If Condenser Fan Control Type is Opt. Enh XL",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 63
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 120,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1XLCndSpdCmd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 XL Condenser Fan Speed Command",
      "shortName": "SYS 2 XL COND FAN SPD CMD",
      "availability": "If Condenser Fan Control Type is Opt. Enh XL",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 64
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2XLCndSpdCmd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "VSD Frequency Command",
      "shortName": "VSD FREQUENCY COMMAND",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 70
      },
      "n2": {
       "pointType": "ADF",
       "address": 70
      },
      "modbus": {
       "address": 127,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoVSDCmdFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Free Cooling Valve [0=Off, 1=On]",
      "shortName": "FREE COOLING VALVE",
      "availability": "If Free Cooling Enabled",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 35
      },
      "n2": {
       "pointType": "BD",
       "address": 35
      },
      "modbus": {
       "address": 166,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoFreeCoolingVl",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Soft Shutdown [0=Disabled, 1=Enabled]",
      "shortName": "SOFT SHUTDOWN",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 36
      },
      "n2": {
       "pointType": "BD",
       "address": 36
      },
      "modbus": {
       "address": 167,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSoftShutdwnEn",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Remote Evaporator [0=Disabled, 1=Enabled]",
      "shortName": "REMOTE EVAPORATOR",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 37
      },
      "n2": {
       "pointType": "BD",
       "address": 37
      },
      "modbus": {
       "address": 168,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRemoteEvapEn",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Quick Start [0=Disabled, 1=Enabled]",
      "shortName": "QUICK START",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 38
      },
      "n2": {
       "pointType": "BD",
       "address": 38
      },
      "modbus": {
       "address": 169,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoQuickStartEn",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Glycol Pump Run: [0=Off, 1=On]",
      "shortName": "GLYCOL PUMP RUN",
      "availability": "If Free Cooling is Closed Loop",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 40
      },
      "n2": {
       "pointType": "BD",
       "address": 40
      },
      "modbus": {
       "address": 171,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoGlycPumpRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Glycol Heater: [0=Off, 1=On]",
      "shortName": "GLYCOL HEATER",
      "availability": "If Free Cooling is Closed Loop",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 41
      },
      "n2": {
       "pointType": "BD",
       "address": 41
      },
      "modbus": {
       "address": 172,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoGlycHeater",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan VSD Fault",
      "shortName": "SYS 1 COND FAN VSD FLT",
      "availability": "If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 44
      },
      "n2": {
       "pointType": "BD",
       "address": 44
      },
      "modbus": {
       "address": 175,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CdFanVSDflt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan VSD Fault",
      "shortName": "SYS 2 COND FAN VSD FLT",
      "availability": "If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 45
      },
      "n2": {
       "pointType": "BD",
       "address": 45
      },
      "modbus": {
       "address": 176,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CdFanVSDflt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Free Cooling Mode [0=M,1=Fc,2=Hy]",
      "shortName": "FREE COOLING MODE",
      "availability": "If Free Cooling Enabled",
      "states": [
       {
        "code": "0",
        "label": "Mechanical"
       },
       {
        "code": "1",
        "label": "Free Cooling"
       },
       {
        "code": "2",
        "label": "Hybrid"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 12
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV12",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 System State",
      "shortName": "SYS 1 SYSTEM STATE",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADI",
       "address": 13
      },
      "modbus": {
       "address": 132,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV13",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 System State",
      "shortName": "SYS 2 SYSTEM STATE",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADI",
       "address": 14
      },
      "modbus": {
       "address": 133,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV14",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 System State AV",
      "shortName": "SYS 1 SYSTEM STATE AV",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 415
      },
      "n2": {
       "pointType": "ADI",
       "address": 15
      },
      "modbus": {
       "address": 134,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1SysState",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 System State AV",
      "shortName": "SYS 2 SYSTEM STATE AV",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 416
      },
      "n2": {
       "pointType": "ADI",
       "address": 16
      },
      "modbus": {
       "address": 135,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2SysState",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Warning Code",
      "shortName": "SYS 1 WARNING CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 15
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV15",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Warning Code",
      "shortName": "SYS 2 WARNING CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 16
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV16",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Warning Code AV",
      "shortName": "SYS 1 WARNING CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 417
      },
      "n2": {
       "pointType": "ADI",
       "address": 17
      },
      "modbus": {
       "address": 136,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1WarningCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Warning Code AV",
      "shortName": "SYS 2 WARNING CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 418
      },
      "n2": {
       "pointType": "ADI",
       "address": 18
      },
      "modbus": {
       "address": 137,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2WarningCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fan Kw",
      "shortName": "SYS 1 FAN KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 74
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 141,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1FankW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor Kw",
      "shortName": "SYS 1 COMPRESSOR KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 75
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 142,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1CompkW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fan Kw",
      "shortName": "SYS 2 FAN KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 76
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 143,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2FankW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor Kw",
      "shortName": "SYS 2 COMPRESSOR KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 77
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 144,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2CompkW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Total Run Hours",
      "shortName": "TOTAL RUN HOURS",
      "note": "PV = (Sys 1 Total Run Hours + Sys 2 Total Run Hours)",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "modbus": {
       "scaleRaw": "N/A"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "N/A",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "MODBUS Data Type": "N/A",
       "LON SNVT Type": "N/A"
      },
      "gaps": [
       "BACnet 오브젝트 표기 해석 불가('N/A')"
      ],
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code AV",
      "shortName": "SYS 1 OPERATIONAL CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 501
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1OperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code AV",
      "shortName": "SYS 1 FAULT CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 502
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1FaultCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code AV",
      "shortName": "SYS 2 OPERATIONAL CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 503
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2OperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fault Code AV",
      "shortName": "SYS 2 FAULT CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 504
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2FaultCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    },
    {
     "common": {
      "name": "Free Cooling Mode AV [0=M,1=Fc,2=Hy]",
      "shortName": "FREE COOLING MODE AV",
      "availability": "If Free Cooling Enabled",
      "states": [
       {
        "code": "0",
        "label": "Mechanical"
       },
       {
        "code": "1",
        "label": "Free Cooling"
       },
       {
        "code": "2",
        "label": "Hybrid"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 450
      },
      "n2": {
       "pointType": "ADI",
       "address": 12
      },
      "modbus": {
       "address": 131,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoFreeCoolingMd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK(YT3)BAS-SC-EQRev1.8.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-yt3-bas-sc-eqrev1-8"
     }
    }
   ],
   "revision": {
    "doc": "Rev 1.8"
   },
   "sourcePages": [
    1,
    3
   ],
   "excluded": {
    "reserved": 54
   },
   "appliesTo": [
    "YVAA",
    "YVFA",
    "YAGK"
   ]
  },
  {
   "id": "yvaa-yvfa-yagk-bas-e-link2021-04-16",
   "label": "YVAA, YVFA, YAGK BAS E-Link Non-OptiView Based Equipment",
   "family": "E-Link/BACnet(Typ-Ins)",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
   "pointCount": 114,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviYTS01p003",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P03",
       "coord": "YT2 S01 P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Remote Current Limit Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviYTS01p004",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P04",
       "coord": "YT2 S01 P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Remote Sound Limit",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviYTS01p005",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P05",
       "coord": "YT2 S01 P05"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0003"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Remote Start/Stop Command",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviYTS01p007",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P07",
       "coord": "YT2 S01 P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "History Buffer 1 Request",
      "states": [
       {
        "code": "0",
        "label": "Live Data"
       },
       {
        "code": "1",
        "label": "History 1 Data"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 4
      },
      "n2": {
       "pointType": "BD",
       "address": 4
      },
      "modbus": {
       "address": 64,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviYTS01p010",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P10",
       "coord": "YT2 S01 P10"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0064"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p011",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P11",
       "coord": "YT2 S01 P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p012",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P12",
       "coord": "YT2 S01 P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p013",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P13",
       "coord": "YT2 S01 P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p014",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P14",
       "coord": "YT2 S01 P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p015",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P15",
       "coord": "YT2 S01 P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Outside Ambient Air Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p016",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P16",
       "coord": "YT2 S01 P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Eductor Temperature (Aggreko disabled)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p017",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P17",
       "coord": "YT2 S01 P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Oil Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p018",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P18",
       "coord": "YT2 S01 P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p019",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P19",
       "coord": "YT2 S01 P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p020",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P20",
       "coord": "YT2 S01 P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor % Full Load Amps",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p021",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P21",
       "coord": "YT2 S01 P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Run Hours",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p022",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P22",
       "coord": "YT2 S01 P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0016"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Number of Starts",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p023",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P23",
       "coord": "YT2 S01 P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0017"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Highest Motor Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p024",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P24",
       "coord": "YT2 S01 P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0018"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Highest Motor Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p025",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P25",
       "coord": "YT2 S01 P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Eductor Temperature (Aggreko disabled)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p026",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P26",
       "coord": "YT2 S01 P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Oil Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p027",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P27",
       "coord": "YT2 S01 P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p028",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P28",
       "coord": "YT2 S01 P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p029",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P29",
       "coord": "YT2 S01 P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor % Full Load Amps",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p030",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P30",
       "coord": "YT2 S01 P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Run Hours",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p031",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P31",
       "coord": "YT2 S01 P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Number of Starts",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p032",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P32",
       "coord": "YT2 S01 P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "unitIPRaw": "Hz",
      "unitIP": "Hz",
      "unitSIRaw": "Hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p033",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P33",
       "coord": "YT2 S01 P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Drain Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p034",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P34",
       "coord": "YT2 S01 P34"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0028"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Drain Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p035",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P35",
       "coord": "YT2 S01 P35"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0029"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Chiller Run",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p036",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P36",
       "coord": "YT2 S01 P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Chiller Alarm",
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p037",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P37",
       "coord": "YT2 S01 P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Evaporator Heater Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p038",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P38",
       "coord": "YT2 S01 P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Evaporator Pump Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p039",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P39",
       "coord": "YT2 S01 P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor Run Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p040",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P40",
       "coord": "YT2 S01 P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor Run Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p041",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P41",
       "coord": "YT2 S01 P41"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0070"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 VI Step Solenoid Valve 1 Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p042",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P42",
       "coord": "YT2 S01 P42"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0071"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 VI Step Solenoid Valve 1 Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 12
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 72,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p043",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P43",
       "coord": "YT2 S01 P43"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0072"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 VI Step Solenoid Valve 2 Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 13
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 73,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p044",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P44",
       "coord": "YT2 S01 P44"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0073"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 VI Step Solenoid Valve 2 Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 14
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 74,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p045",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P45",
       "coord": "YT2 S01 P45"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0074"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Cooling Type",
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p050",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P50",
       "coord": "YT2 S01 P50"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0079"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Local Remote Control Mode",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "Remote"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p051",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P51",
       "coord": "YT2 S01 P51"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0080"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Display Units",
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p052",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P52",
       "coord": "YT2 S01 P52"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0081"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p056",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P56",
       "coord": "YT2 S01 P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p057",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P57",
       "coord": "YT2 S01 P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p058",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P58",
       "coord": "YT2 S01 P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p059",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P59",
       "coord": "YT2 S01 P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Stage [0-14]",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p060",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P60",
       "coord": "YT2 S01 P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Speed [VSD]",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p061",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P61",
       "coord": "YT2 S01 P61"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV6",
       "MODBUS Address": "0035"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Stage [0-14]",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p062",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P62",
       "coord": "YT2 S01 P62"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV7",
       "MODBUS Address": "0036"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Speed [VSD]",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p063",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P63",
       "coord": "YT2 S01 P63"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV8",
       "MODBUS Address": "0037"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Lead System Number",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "modbus": {
       "address": 38,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p064",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P64",
       "coord": "YT2 S01 P64"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV9",
       "MODBUS Address": "0038"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Local Leaving Chilled Liquid Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30
      },
      "n2": {
       "pointType": "ADI",
       "address": 11
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p066",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P66",
       "coord": "YT2 S01 P66"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0040"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Low Leaving Chilled Liquid Temp Cutout",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      },
      "n2": {
       "pointType": "ADI",
       "address": 12
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p067",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P67",
       "coord": "YT2 S01 P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0041"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Economizer Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADI",
       "address": 13
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p068",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P68",
       "coord": "YT2 S01 P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0042"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Economizer Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADI",
       "address": 14
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p069",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P69",
       "coord": "YT2 S01 P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0043"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Low Suction Pressure Cutout",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADI",
       "address": 15
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p070",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P70",
       "coord": "YT2 S01 P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0044"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Voltage",
      "unitIPRaw": "Volts",
      "unitIP": "V",
      "unitSIRaw": "Volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADI",
       "address": 16
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p071",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P71",
       "coord": "YT2 S01 P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADI",
       "address": 17
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p072",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P72",
       "coord": "YT2 S01 P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0046"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Subcooling (Microchannel) Sys 1 Condenser Level (Round Tube)",
      "unitIPRaw": "°F (diff) %",
      "unitSIRaw": "°C (diff) %",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADI",
       "address": 18
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p073",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P73",
       "coord": "YT2 S01 P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0047"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Cooling Range",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADI",
       "address": 19
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p074",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P74",
       "coord": "YT2 S01 P74"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0048"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Superheat",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADI",
       "address": 20
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p075",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P75",
       "coord": "YT2 S01 P75"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0049"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADI",
       "address": 21
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p076",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P76",
       "coord": "YT2 S01 P76"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0050"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADI",
       "address": 22
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p077",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P77",
       "coord": "YT2 S01 P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0051"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Subcooling (Microchannel) Sys 2 Condenser Level (Round Tube)",
      "unitIPRaw": "°F (diff) %",
      "unitSIRaw": "°C (diff) %",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADI",
       "address": 23
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p078",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P78",
       "coord": "YT2 S01 P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0052"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Superheat",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADI",
       "address": 24
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p079",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P79",
       "coord": "YT2 S01 P79"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0053"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Lockout",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 85,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p080",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P80",
       "coord": "YT2 S01 P80"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0085"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Lockout",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 26
      },
      "n2": {
       "pointType": "BD",
       "address": 26
      },
      "modbus": {
       "address": 86,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p081",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P81",
       "coord": "YT2 S01 P81"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0086"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Flow Switch Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 27
      },
      "n2": {
       "pointType": "BD",
       "address": 27
      },
      "modbus": {
       "address": 87,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p082",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P82",
       "coord": "YT2 S01 P82"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0087"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Available",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 29
      },
      "n2": {
       "pointType": "BD",
       "address": 29
      },
      "modbus": {
       "address": 89,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p084",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P84",
       "coord": "YT2 S01 P84"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SECTION 1"
      },
      "sourceColumns": {
       "MODBUS Address": "0089"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Evaporator Entering Liquid Temp (Free Cooling)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 105
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 105,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p011",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P11",
       "coord": "YT2 S02 P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0105"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Temperature (Free Cooling Closed Loop) Unit Input Current",
      "unitIPRaw": "°F None",
      "unitSIRaw": "°C None",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 106
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 106,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p012",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P12",
       "coord": "YT2 S02 P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0106"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Heat Exchanger Leaving Temp (Free Cooling Closed Loop)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 107
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 107,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p013",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P13",
       "coord": "YT2 S02 P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0107"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Heat Exchanger Entering Temp (Free Cooling Closed Loop)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 108
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 108,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p014",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P14",
       "coord": "YT2 S02 P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0108"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Glycol Pump Speed (Free Cooling Closed Loop)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 109
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 109,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p015",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P15",
       "coord": "YT2 S02 P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0109"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Valve (Free Cooling Closed Loop)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 110
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 110,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p016",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P16",
       "coord": "YT2 S02 P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0110"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Bypass Valve (Free Cooling Closed Loop)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 111
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p017",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P17",
       "coord": "YT2 S02 P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0111"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Temperature (Aggreko)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 112
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p018",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P18",
       "coord": "YT2 S02 P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0112"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Sat Suction Temperature (Aggreko)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 113
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p019",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P19",
       "coord": "YT2 S02 P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0113"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Superheat (Aggreko)",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 114
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p020",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P20",
       "coord": "YT2 S02 P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0114"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Flash Trank Drain Valve % (Aggreko)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 115
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 115,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p021",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P21",
       "coord": "YT2 S02 P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0115"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Temperature (Aggreko)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 116
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 116,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p022",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P22",
       "coord": "YT2 S02 P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0116"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Sat Suction Temperature (Aggreko)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 117
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 117,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p023",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P23",
       "coord": "YT2 S02 P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0117"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Superheat (Aggreko)",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 118
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 118,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p024",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P24",
       "coord": "YT2 S02 P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0118"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Flash Trank Drain Valve % (Aggreko)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 119
      },
      "n2": {
       "pointType": "ADF",
       "address": 62
      },
      "modbus": {
       "address": 119,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p025",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P25",
       "coord": "YT2 S02 P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0119"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "VSD Command Frequency",
      "unitIPRaw": "Hz",
      "unitIP": "Hz",
      "unitSIRaw": "Hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 127
      },
      "n2": {
       "pointType": "ADF",
       "address": 70
      },
      "modbus": {
       "address": 127,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p033",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P33",
       "coord": "YT2 S02 P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0127"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Option Indicator",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 105
      },
      "n2": {
       "pointType": "BD",
       "address": 34
      },
      "modbus": {
       "address": 165,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p036",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P36",
       "coord": "YT2 S02 P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0165"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Free Cooling Valve, if FC OL",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 106
      },
      "n2": {
       "pointType": "BD",
       "address": 35
      },
      "modbus": {
       "address": 166,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p037",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P37",
       "coord": "YT2 S02 P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0166"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Soft Shutdown",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 107
      },
      "n2": {
       "pointType": "BD",
       "address": 36
      },
      "modbus": {
       "address": 167,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p038",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P38",
       "coord": "YT2 S02 P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0167"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Remote Evaporator",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 108
      },
      "n2": {
       "pointType": "BD",
       "address": 37
      },
      "modbus": {
       "address": 168,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p039",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P39",
       "coord": "YT2 S02 P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0168"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Quick Start",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 109
      },
      "n2": {
       "pointType": "BD",
       "address": 38
      },
      "modbus": {
       "address": 169,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p040",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P40",
       "coord": "YT2 S02 P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0169"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Glycol Pump Run, if FC CL",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 111
      },
      "n2": {
       "pointType": "BD",
       "address": 40
      },
      "modbus": {
       "address": 171,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p042",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P42",
       "coord": "YT2 S02 P42"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0171"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Glycol Heater, if FC CL",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 112
      },
      "n2": {
       "pointType": "BD",
       "address": 41
      },
      "modbus": {
       "address": 172,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p043",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P43",
       "coord": "YT2 S02 P43"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0172"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Frame E/F",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 117
      },
      "n2": {
       "pointType": "BD",
       "address": 46
      },
      "modbus": {
       "address": 177,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p048",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P48",
       "coord": "YT2 S02 P48"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0177"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sound Limit Option",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 118
      },
      "n2": {
       "pointType": "BD",
       "address": 47
      },
      "modbus": {
       "address": 178,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p049",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P49",
       "coord": "YT2 S02 P49"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0178"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 1",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 119
      },
      "n2": {
       "pointType": "BD",
       "address": 48
      },
      "modbus": {
       "address": 179,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p050",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P50",
       "coord": "YT2 S02 P50"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0179"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 2",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 120
      },
      "n2": {
       "pointType": "BD",
       "address": 49
      },
      "modbus": {
       "address": 180,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p051",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P51",
       "coord": "YT2 S02 P51"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0180"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 3",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 121
      },
      "n2": {
       "pointType": "BD",
       "address": 50
      },
      "modbus": {
       "address": 181,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p052",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P52",
       "coord": "YT2 S02 P52"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0181"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 4",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 122
      },
      "n2": {
       "pointType": "BD",
       "address": 51
      },
      "modbus": {
       "address": 182,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p053",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P53",
       "coord": "YT2 S02 P53"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0182"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 5",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 123
      },
      "n2": {
       "pointType": "BD",
       "address": 52
      },
      "modbus": {
       "address": 183,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p054",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P54",
       "coord": "YT2 S02 P54"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0183"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 6",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 124
      },
      "n2": {
       "pointType": "BD",
       "address": 53
      },
      "modbus": {
       "address": 184,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p055",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P55",
       "coord": "YT2 S02 P55"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0184"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Condenser Fan Control Type",
      "states": [
       {
        "code": "1",
        "label": "Std. VSD"
       },
       {
        "code": "2",
        "label": "Opt VSD"
       },
       {
        "code": "3",
        "label": "Std. Staged"
       },
       {
        "code": "4",
        "label": "Opt. Staged"
       }
      ],
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 101
      },
      "n2": {
       "pointType": "ADI",
       "address": 11
      },
      "modbus": {
       "address": 130,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p056",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P56",
       "coord": "YT2 S02 P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV101",
       "MODBUS Address": "0130"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Free Cooling Mode, if FC CL or OL",
      "states": [
       {
        "code": "0",
        "label": "M"
       },
       {
        "code": "1",
        "label": "Fc"
       },
       {
        "code": "2",
        "label": "Hy"
       }
      ],
      "availability": {
       "raw": "1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 102
      },
      "n2": {
       "pointType": "ADI",
       "address": 12
      },
      "modbus": {
       "address": 131,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p057",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P57",
       "coord": "YT2 S02 P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV102",
       "MODBUS Address": "0131"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Free Cooling Control Programmed, if FC CL or OL",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "OL"
       },
       {
        "code": "2",
        "label": "CL"
       }
      ],
      "availability": {
       "raw": "1=N,2=N,3=N,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 103
      },
      "n2": {
       "pointType": "ADI",
       "address": 13
      },
      "modbus": {
       "address": 132,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p058",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P58",
       "coord": "YT2 S02 P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV103",
       "MODBUS Address": "0132"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 System State",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ],
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 104
      },
      "n2": {
       "pointType": "ADI",
       "address": 14
      },
      "modbus": {
       "address": 133,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p059",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P59",
       "coord": "YT2 S02 P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV104",
       "MODBUS Address": "0133"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 System State",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ],
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 105
      },
      "n2": {
       "pointType": "ADI",
       "address": 15
      },
      "modbus": {
       "address": 134,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p060",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P60",
       "coord": "YT2 S02 P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV105",
       "MODBUS Address": "0134"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Warning Code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 106
      },
      "n2": {
       "pointType": "ADI",
       "address": 16
      },
      "modbus": {
       "address": 135,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p061",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P61",
       "coord": "YT2 S02 P61"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV106",
       "MODBUS Address": "0135"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Warning Code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 107
      },
      "n2": {
       "pointType": "ADI",
       "address": 17
      },
      "modbus": {
       "address": 136,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p062",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P62",
       "coord": "YT2 S02 P62"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV107",
       "MODBUS Address": "0136"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fan Kw",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 131
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 141,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p067",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P67",
       "coord": "YT2 S02 P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0141"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor Kw",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 132
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 142,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p068",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P68",
       "coord": "YT2 S02 P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0142"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fan Kw",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 133
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 143,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p069",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P69",
       "coord": "YT2 S02 P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0143"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor Kw",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 134
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 144,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p070",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P70",
       "coord": "YT2 S02 P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0144"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "DC Bus Voltage 2 (Frame E/F)",
      "unitIPRaw": "Volts",
      "unitIP": "V",
      "unitSIRaw": "Volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=N,2=N,3=O,4=O,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 135
      },
      "n2": {
       "pointType": "ADF",
       "address": 78
      },
      "modbus": {
       "address": 145,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS02p071",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P71",
       "coord": "YT2 S02 P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0145"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    },
    {
     "common": {
      "name": "Units",
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "Metric"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 129
      },
      "n2": {
       "pointType": "BD",
       "address": 58
      },
      "modbus": {
       "address": 189,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p084",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P84",
       "coord": "YT2 S02 P84"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-E-Link2021-04-16.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0189"
      },
      "gaps": [
       "원문 머리글이 데이터와 어긋나 값 모양으로 열 재판정"
      ],
      "interfaceId": "yvaa-yvfa-yagk-bas-e-link2021-04-16"
     }
    }
   ],
   "sourcePages": [
    1,
    4
   ],
   "excluded": {
    "reserved": 50,
    "notes": 10,
    "headerMislabeled": 2
   },
   "appliesTo": [
    "YVAA",
    "YVFA",
    "YAGK"
   ],
   "note": "블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~135)"
  },
  {
   "id": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16",
   "label": "YVAA, YVFA, YAGK BAS SC-EQ (Rev 2.16)​​ Non-OptiView Based Equipment",
   "family": "SC-EQ",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
   "pointCount": 111,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Setpoint",
      "shortName": "REMOTE SETPOINT",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Remote Current Limit Setpoint",
      "shortName": "REM CURRENT LIMIT SETP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Remote Sound Limit",
      "shortName": "REMOTE SOUND LIMIT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviSoundLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Remote Start / Stop Command [0=Stop, 1=Run]",
      "shortName": "REM START STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Remote FC Valve Open Inhibit",
      "shortName": "REM FC VALVE OPEN INHIBIT",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 2
      },
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "modbus": {
       "address": 62,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviFCvlvOpenInh",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Remote FC Valve Close Inhibit",
      "shortName": "REM FC VALVE CLOSE INHIBIT",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 3
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 63,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviFCvlvCloseInh",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "History Buffer 1 Request [0=Live Data, 1=History 1 Data]",
      "shortName": "HISTORY REQUEST",
      "states": [
       {
        "code": "0",
        "label": "Live Data"
       },
       {
        "code": "1",
        "label": "History 1 Data"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 4
      },
      "n2": {
       "pointType": "BD",
       "address": 4
      },
      "modbus": {
       "address": 64,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviHistRequest",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Units",
      "shortName": "Units",
      "states": [
       {
        "code": "0",
        "label": "IP (English)"
       },
       {
        "code": "1",
        "label": "SI (Metric)"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 65001
      },
      "n2": {
       "pointType": "ADI",
       "address": 201
      },
      "modbus": {
       "address": 65001,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV65001"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temp",
      "shortName": "LEAVING CHILLED LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temp",
      "shortName": "ENTERING CHILLED LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp",
      "shortName": "VSD INT AMBIENT TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDInternalT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Temperature",
      "shortName": "SYS 1 COND TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CondTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Temperature",
      "shortName": "SYS 1 DISCH TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DischTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Outside Ambient Air Temperature",
      "shortName": "OUTSIDE AMBIENT AIR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOutsdAirTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Eductor Temperature",
      "shortName": "SYS 1 EDUCTOR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1EductorTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Oil Pressure",
      "shortName": "SYS 1 OIL PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1OilPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Pressure",
      "shortName": "SYS 1 SUCT PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SuctPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Pressure",
      "shortName": "SYS 1 DISCH PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DischPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor % Full Load Amps",
      "shortName": "SYS 1 COMP PCT FLA",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CompPctFLA",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Run Hours",
      "shortName": "SYS 1 HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Number of Starts",
      "shortName": "SYS 1 STARTS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1SysStarts",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Highest Motor Temp",
      "shortName": "SYS 1 HIGHEST MOTOR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1MtrTempHi",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Highest Motor Temp",
      "shortName": "SYS 2 HIGHEST MOTOR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2MtrTempHi",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Eductor Temperature",
      "shortName": "SYS 2 EDUCTOR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2EductorTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Oil Pressure",
      "shortName": "SYS 2 OIL PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2OilPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Pressure",
      "shortName": "SYS 2 SUCT PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SuctPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Pressure",
      "shortName": "SYS 2 DISCH PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DischPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor % Full Load Amps",
      "shortName": "SYS 2 COMP PCT FLA",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CompPctFLA",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Run Hours",
      "shortName": "SYS 2 HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Number of Starts",
      "shortName": "SYS 2 STARTS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2SysStarts",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD OUTPUT FREQUENCY",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDOutFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Drain Valve % Open",
      "shortName": "SYS 1 COND DRAIN VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CNDDrnValve",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Drain Valve % Open",
      "shortName": "SYS 2 COND DRAIN VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CNDDrnValve",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Chiller Run",
      "shortName": "CHILLER RUN",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoChillerRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Chiller Alarm [0=No Alarm,1 = Alarm]",
      "shortName": "CHILLER ALARM",
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm Active"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoChillerAlarm",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Evaporator Heater Status",
      "shortName": "EVAPORATOR HEATER STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapHeater",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Evaporator Pump Status",
      "shortName": "EVAPORATOR PUMP STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapPump",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor Run Status",
      "shortName": "SYS 1 COMP RUN STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CompRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor Run Status",
      "shortName": "SYS 2 COMP RUN STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CompRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 VI Step Solenoid Valve 1 Status",
      "shortName": "SYS 1 VI STEP SOL VALVE 1 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1VIStepSol1",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 VI Step Solenoid Valve 1 Status",
      "shortName": "SYS 2 VI STEP SOL VALVE 1 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 12
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 72,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2VIStepSol1",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 VI Step Solenoid Valve 2 Status",
      "shortName": "SYS 1 VI STEP SOL VALVE 2 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 13
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 73,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1VIStepSol2",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 VI Step Solenoid Valve 2 Status",
      "shortName": "SYS 2 VI STEP SOL VALVE 2 STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 14
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 74,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2VIStepSol2",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Evap Anti-Freeze Flow Switch",
      "shortName": "EVAP ANTI-FREEZE FLOW SWITCH",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 17
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 77,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapAFrFlowSw",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Evap Anti-Freeze Pump Run",
      "shortName": "EVAP ANTI-FREEZE PUMP RUN",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 18
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 78,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapAFrPmpRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Cooling Type [0=Water, 1=Glycol]",
      "shortName": "COOLING TYPE",
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolingType",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Local Remote Control Mode [0=Local,1=Remote]",
      "shortName": "LOCAL REMOTE CONTROL MODE",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "Remote"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLocRemCtrlMde",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Display Units [0=Imperial,1=SI]",
      "shortName": "DISPLAY UNITS",
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDisplayUnits",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Ready To Start",
      "shortName": "READY TO START",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      },
      "n2": {
       "pointType": "BD",
       "address": 22
      },
      "modbus": {
       "address": 82,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoReadyToStart",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code",
      "shortName": "SYS 1 OPERATIONAL CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code",
      "shortName": "SYS 1 FAULT CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code",
      "shortName": "SYS 2 OPERATIONAL CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fault Code",
      "shortName": "SYS 2 FAULT CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Stage [0-14]",
      "shortName": "SYS 1 COND FAN STAGES RUN",
      "availability": "If (Standard or Optimized Staged Fans)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 405
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1CNDFanStage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Speed [VSD]",
      "shortName": "SYS 1 COND FAN SPEED PCT",
      "availability": "If (Standard or Optimized VSD Fans)",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 406
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1CNDFanSpPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Stage [0-14]",
      "shortName": "SYS 2 COND FAN STAGES RUN",
      "availability": "If (Standard or Optimized Staged Fans)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 407
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2CNDFanStage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Speed [VSD]",
      "shortName": "SYS 2 COND FAN SPEED PCT",
      "availability": "If (Standard or Optimized VSD Fans)",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 408
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2CNDFanSpPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Lead System Number",
      "shortName": "LEAD SYSTEM NUMBER"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 409
      },
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "modbus": {
       "address": 38,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoLeadSysNumber",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Local Leaving Chilled Liquid Setpoint",
      "shortName": "LOCAL LEAVING CHILL LIQ SETP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLocLCHWSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Low Leaving Chilled Liquid Temp Cutout",
      "shortName": "LOW LEAVING CHILL LIQ CUTOUT",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoLvgCHWTOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Economizer Valve % Open",
      "shortName": "SYS 1 ECON VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1EconVlvPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Economizer Valve % Open",
      "shortName": "SYS 2 ECON VALVE PCT",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2EconVlvPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Low Suction Pressure Cutout",
      "shortName": "LOW SUCT PRESS CUTOUT",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoSuctPrsOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Voltage",
      "shortName": "VSD DC BUS VOLT",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDDCBusVolt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "shortName": "REM LEAVING CHILL LIQ SETP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRemCHWSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Subcooling",
      "shortName": "SYS 1 SUBCOOLING",
      "availability": "If Cond Type = Microchannel",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SubcoolingT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Evaporator Level",
      "shortName": "SYS 1 EVAPORATOR LEVEL",
      "availability": "If Cond Type = Round Tube",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1EvapLevel",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Cooling Range",
      "shortName": "COOLING RANGE",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolingRange",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Superheat",
      "shortName": "SYS 1 DISCH SUPERHEAT",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DschSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Temperature",
      "shortName": "SYS 2 COND TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CondTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Temperature",
      "shortName": "SYS 2 DISCH TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DischTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Subcooling",
      "shortName": "SYS 2 SUBCOOLING",
      "availability": "If Cond Type = Microchannel",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SubcoolingT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Evaporator Level",
      "shortName": "SYS 2 EVAPORATOR LEVEL",
      "availability": "If Cond Type = Round Tube",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2EvapLevel",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Superheat",
      "shortName": "SYS 2 DISCH SUPERHEAT",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DschSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Lockout",
      "shortName": "SYS 1 LOCKOUT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 85,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1Lockout",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Lockout",
      "shortName": "SYS 2 LOCKOUT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 26
      },
      "n2": {
       "pointType": "BD",
       "address": 26
      },
      "modbus": {
       "address": 86,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2Lockout",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Flow Switch Status",
      "shortName": "FLOW SWITCH STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 27
      },
      "n2": {
       "pointType": "BD",
       "address": 27
      },
      "modbus": {
       "address": 87,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoFlowSwitch",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Evaporator Entering Liquid Temp",
      "shortName": "EVAP ENTER LIQ TEMP",
      "availability": "If Free Cooling Enabled",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 48
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 105,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapEntLiqTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Temperature",
      "shortName": "COOLING COIL TEMP",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 49
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 106,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolCoilTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Heat Exchanger Leaving Temperature",
      "shortName": "HEAT EXCH LEAVE TEMP",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 50
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 107,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHtXchngrLvTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Heat Exchanger Entering Temperature",
      "shortName": "HEAT EXCH ENTER TEMP",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 51
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 108,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHtXchngrEnTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Glycol Pump Speed",
      "shortName": "GLY PMP SPD",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 52
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 109,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoGlycPumpSpd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Valve",
      "shortName": "COOLING COIL VALVE",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 53
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 110,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolCoilVlv",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Cooling Coil Bypass Valve",
      "shortName": "COOLING COIL BYP VALVE",
      "availability": "If Free Cooling is Closed Loop",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 54
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolCoilBpVlv",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 XL Condenser Fan Speed Command",
      "shortName": "SYS 1 XL COND FAN SPD CMD",
      "availability": "If Condenser Fan Control Type is Opt. Enh XL",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 63
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 120,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1XLCndSpdCmd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 XL Condenser Fan Speed Command",
      "shortName": "SYS 2 XL COND FAN SPD CMD",
      "availability": "If Condenser Fan Control Type is Opt. Enh XL",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 64
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2XLCndSpdCmd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "VSD Command Frequency",
      "shortName": "VSD COMMAND FREQUENCY",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 70
      },
      "n2": {
       "pointType": "ADF",
       "address": 70
      },
      "modbus": {
       "address": 127,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoVSDCmdFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Free Cooling Valve [0=Off, 1=On]",
      "shortName": "FREE COOLING VALVE",
      "availability": "If Free Cooling Enabled",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 35
      },
      "n2": {
       "pointType": "BD",
       "address": 35
      },
      "modbus": {
       "address": 166,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoFreeCoolingVl",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Soft Shutdown [0=Disabled, 1=Enabled]",
      "shortName": "SOFT SHUTDOWN",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 36
      },
      "n2": {
       "pointType": "BD",
       "address": 36
      },
      "modbus": {
       "address": 167,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSoftShutdwnEn",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Remote Evaporator [0=Disabled, 1=Enabled]",
      "shortName": "REMOTE EVAPORATOR",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 37
      },
      "n2": {
       "pointType": "BD",
       "address": 37
      },
      "modbus": {
       "address": 168,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRemoteEvapEn",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Quick Start [0=Disabled, 1=Enabled]",
      "shortName": "QUICK START",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 38
      },
      "n2": {
       "pointType": "BD",
       "address": 38
      },
      "modbus": {
       "address": 169,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoQuickStartEn",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Glycol Pump Run: [0=Off, 1=On]",
      "shortName": "GLYCOL PUMP RUN",
      "availability": "If Free Cooling is Closed Loop",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 40
      },
      "n2": {
       "pointType": "BD",
       "address": 40
      },
      "modbus": {
       "address": 171,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoGlycPumpRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Glycol Heater: [0=Off, 1=On]",
      "shortName": "GLYCOL HEATER",
      "availability": "If Free Cooling is Closed Loop",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 41
      },
      "n2": {
       "pointType": "BD",
       "address": 41
      },
      "modbus": {
       "address": 172,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoGlycHeater",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan VSD Fault",
      "shortName": "SYS 1 COND FAN VSD FLT",
      "availability": "If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 44
      },
      "n2": {
       "pointType": "BD",
       "address": 44
      },
      "modbus": {
       "address": 175,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CdFanVSDflt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan VSD Fault",
      "shortName": "SYS 2 COND FAN VSD FLT",
      "availability": "If Condenser Fan Control Type is Opt. Enh OR Opt. Enh XL",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 45
      },
      "n2": {
       "pointType": "BD",
       "address": 45
      },
      "modbus": {
       "address": 176,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CdFanVSDflt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Free Cooling Mode [0=M,1=Fc,2=Hy]",
      "shortName": "FREE COOLING MODE",
      "availability": "If Free Cooling Enabled",
      "states": [
       {
        "code": "0",
        "label": "Mechanical"
       },
       {
        "code": "1",
        "label": "Free Cooling"
       },
       {
        "code": "2",
        "label": "Hybrid"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 12
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV12",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 System State",
      "shortName": "SYS 1 SYSTEM STATE",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADI",
       "address": 13
      },
      "modbus": {
       "address": 132,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV13",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 System State",
      "shortName": "SYS 2 SYSTEM STATE",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADI",
       "address": 14
      },
      "modbus": {
       "address": 133,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV14",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 System State AV",
      "shortName": "SYS 1 SYSTEM STATE AV",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 415
      },
      "n2": {
       "pointType": "ADI",
       "address": 15
      },
      "modbus": {
       "address": 134,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1SysState",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 System State AV",
      "shortName": "SYS 2 SYSTEM STATE AV",
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Runing"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 416
      },
      "n2": {
       "pointType": "ADI",
       "address": 16
      },
      "modbus": {
       "address": 135,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2SysState",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Warning Code",
      "shortName": "SYS 1 WARNING CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 417
      },
      "n2": {
       "pointType": "ADI",
       "address": 17
      },
      "modbus": {
       "address": 136,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1WarningCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Warning Code",
      "shortName": "SYS 2 WARNING CODE",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 418
      },
      "n2": {
       "pointType": "ADI",
       "address": 18
      },
      "modbus": {
       "address": 137,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2WarningCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fan Kw",
      "shortName": "SYS 1 FAN KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 74
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 141,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1FankW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor Kw",
      "shortName": "SYS 1 COMPRESSOR KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 75
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 142,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1CompkW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fan Kw",
      "shortName": "SYS 2 FAN KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 76
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 143,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2FankW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor Kw",
      "shortName": "SYS 2 COMPRESSOR KW",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 77
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 144,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2CompkW",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code AV",
      "shortName": "SYS 1 OPERATIONAL CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 501
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1OperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code AV",
      "shortName": "SYS 1 FAULT CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 502
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1FaultCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code AV",
      "shortName": "SYS 2 OPERATIONAL CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 503
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2OperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fault Code AV",
      "shortName": "SYS 2 FAULT CODE AV",
      "statesRef": "See Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 504
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2FaultCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    },
    {
     "common": {
      "name": "Free Cooling Mode AV [0=M,1=Fc,2=Hy]",
      "shortName": "FREE COOLING MODE AV",
      "availability": "If Free Cooling Enabled",
      "states": [
       {
        "code": "0",
        "label": "Mechanical"
       },
       {
        "code": "1",
        "label": "Free Cooling"
       },
       {
        "code": "2",
        "label": "Hybrid"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 450
      },
      "n2": {
       "pointType": "ADI",
       "address": 12
      },
      "modbus": {
       "address": 131,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoFreeCoolingMd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGK-BAS-SC-EQ-Rev2.16.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yvaa-yvfa-yagk-bas-sc-eq-rev2-16"
     }
    }
   ],
   "revision": {
    "doc": "Rev 2.16"
   },
   "sourcePages": [
    1,
    3
   ],
   "excluded": {
    "reserved": 53
   },
   "appliesTo": [
    "YVAA",
    "YVFA",
    "YAGK"
   ]
  },
  {
   "id": "yvaa-yvfa-yagknative",
   "label": "YVAA, YVFA, YAGK Native BACnet and Modbus N2 Data Map",
   "family": "Native",
   "protocols": [
    "bacnet",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
   "pointCount": 120,
   "status": "extracted",
   "points": [
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Setpoint (Start cmd must be active to take effect)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "W",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_SETP",
       "objectType": "AV",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1026,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "1",
      "sourceColumns": {
       "BACnet Object Instance": "AV1",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Current Limit Setpoint (Start cmd must be active to take effect)",
      "unitIP": "% FLA",
      "unitSI": "% FLA",
      "readWrite": "W",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "DMD_LIMIT",
       "objectType": "AV",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 1027,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "2",
      "sourceColumns": {
       "BACnet Object Instance": "AV2",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Sound Limit (RSL option must be enabled or point ignored)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "W",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SND_LIMIT",
       "objectType": "AV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 1028,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "3",
      "sourceColumns": {
       "BACnet Object Instance": "AV3",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=N 7=N",
       "column": "1,2,3,4,5,6,7",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPAREAV1",
       "objectType": "AV",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 4
      },
      "modbus": {
       "address": 1029,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "4",
      "sourceColumns": {
       "BACnet Object Instance": "AV4",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Remote Start / Stop Command",
      "readWrite": "W",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "START_STOP",
       "objectType": "BV",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 1538,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "5",
      "sourceColumns": {
       "BACnet Object Instance": "BV1",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Remote Start / Stop Command [0=Stop, 1=Run]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=N 7=N",
       "column": "1,2,3,4,5,6,7",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPARE_BV1",
       "objectType": "BV",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "modbus": {
       "address": 1539,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "6",
      "sourceColumns": {
       "BACnet Object Instance": "BV2",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=N 7=N",
       "column": "1,2,3,4,5,6,7",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPARE_BV2",
       "objectType": "BV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 1540,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "7",
      "sourceColumns": {
       "BACnet Object Instance": "BV3",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=N 7=N",
       "column": "1,2,3,4,5,6,7",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPARE_BV3",
       "objectType": "BV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 1541,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "8",
      "sourceColumns": {
       "BACnet Object Instance": "BV3",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT",
       "objectType": "AI",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 514,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "9",
      "sourceColumns": {
       "BACnet Object Instance": "AI1",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Entering Chilled Liquid Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "ECHLT",
       "objectType": "AI",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 515,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "10",
      "sourceColumns": {
       "BACnet Object Instance": "AI2",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Evaporator Entering Liquid Temperature (Free Cooling)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EV_ELT",
       "objectType": "AI",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 516,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "11",
      "sourceColumns": {
       "BACnet Object Instance": "AI3",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD Internal Ambient Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_IA_TEMP",
       "objectType": "AI",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 517,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "12",
      "sourceColumns": {
       "BACnet Object Instance": "AI4",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Condenser Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_COND_TEMP",
       "objectType": "AI",
       "instance": 5,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 518,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "13",
      "sourceColumns": {
       "BACnet Object Instance": "AI5",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Condenser Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_COND_TEMP",
       "objectType": "AI",
       "instance": 6,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 519,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "14",
      "sourceColumns": {
       "BACnet Object Instance": "AI6",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSCH_TEMP",
       "objectType": "AI",
       "instance": 7,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 520,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "15",
      "sourceColumns": {
       "BACnet Object Instance": "AI7",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSCH_TEMP",
       "objectType": "AI",
       "instance": 8,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 521,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "16",
      "sourceColumns": {
       "BACnet Object Instance": "AI8",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Ambient Air Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "OAT",
       "objectType": "AI",
       "instance": 9,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 522,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "17",
      "sourceColumns": {
       "BACnet Object Instance": "AI9",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Eductor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_EDT_TEMP",
       "objectType": "AI",
       "instance": 10,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 523,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "18",
      "sourceColumns": {
       "BACnet Object Instance": "AI10",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Eductor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_EDT_TEMP",
       "objectType": "AI",
       "instance": 11,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 524,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "19",
      "sourceColumns": {
       "BACnet Object Instance": "AI11",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Oil Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OIL_PRESS",
       "objectType": "AI",
       "instance": 12,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 525,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "20",
      "sourceColumns": {
       "BACnet Object Instance": "AI12",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Oil Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OIL_PRESS",
       "objectType": "AI",
       "instance": 13,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 526,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "21",
      "sourceColumns": {
       "BACnet Object Instance": "AI13",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUCT_PRES",
       "objectType": "AI",
       "instance": 14,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 527,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "22",
      "sourceColumns": {
       "BACnet Object Instance": "AI14",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUCT_PRES",
       "objectType": "AI",
       "instance": 15,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 528,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "23",
      "sourceColumns": {
       "BACnet Object Instance": "AI15",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSCH_PRES",
       "objectType": "AI",
       "instance": 16,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 529,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "24",
      "sourceColumns": {
       "BACnet Object Instance": "AI16",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSCH_PRES",
       "objectType": "AI",
       "instance": 17,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 530,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "25",
      "sourceColumns": {
       "BACnet Object Instance": "AI17",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Motor Current FLA",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_MC_FLA",
       "objectType": "AI",
       "instance": 18,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 531,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "26",
      "sourceColumns": {
       "BACnet Object Instance": "AI18",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Motor Current FLA",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_MC_FLA",
       "objectType": "AI",
       "instance": 19,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 532,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "27",
      "sourceColumns": {
       "BACnet Object Instance": "AI19",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Operating Hours",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OP_HRS",
       "objectType": "AI",
       "instance": 20,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 533,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "28",
      "sourceColumns": {
       "BACnet Object Instance": "AI20",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Operating Hours",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OP_HRS",
       "objectType": "AI",
       "instance": 21,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 534,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "29",
      "sourceColumns": {
       "BACnet Object Instance": "AI21",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Compressor Starts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_COMP_ST",
       "objectType": "AI",
       "instance": 22,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 535,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "30",
      "sourceColumns": {
       "BACnet Object Instance": "AI22",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Compressor Starts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_COMP_ST",
       "objectType": "AI",
       "instance": 23,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 536,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "31",
      "sourceColumns": {
       "BACnet Object Instance": "AI23",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Highest Motor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_HI_MTR_T",
       "objectType": "AI",
       "instance": 24,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 537,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "32",
      "sourceColumns": {
       "BACnet Object Instance": "AI24",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Highest Motor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_HI_MTR_T",
       "objectType": "AI",
       "instance": 25,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 538,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "33",
      "sourceColumns": {
       "BACnet Object Instance": "AI25",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD Output Frequency",
      "unitIP": "Hz",
      "unitSI": "Hz",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_OUT_FR",
       "objectType": "AI",
       "instance": 26,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 539,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "34",
      "sourceColumns": {
       "BACnet Object Instance": "AI26",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD Command Frequency",
      "unitIP": "Hz",
      "unitSI": "Hz",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_CMD_FR",
       "objectType": "AI",
       "instance": 27,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 540,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "35",
      "sourceColumns": {
       "BACnet Object Instance": "AI27",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Condenser Drain Valve % Open",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_COND_DR",
       "objectType": "AI",
       "instance": 28,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 541,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "36",
      "sourceColumns": {
       "BACnet Object Instance": "AI28",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Condenser Drain Valve % Open",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_COND_DR",
       "objectType": "AI",
       "instance": 29,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 542,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "37",
      "sourceColumns": {
       "BACnet Object Instance": "AI29",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OP_CODE",
       "objectType": "AI",
       "instance": 30,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 543,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "38",
      "sourceColumns": {
       "BACnet Object Instance": "AI30",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OP_CODE",
       "objectType": "AI",
       "instance": 31,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 544,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "39",
      "sourceColumns": {
       "BACnet Object Instance": "AI31",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FTL_CODE",
       "objectType": "AI",
       "instance": 32,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 545,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "40",
      "sourceColumns": {
       "BACnet Object Instance": "AI32",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FLT_CODE",
       "objectType": "AI",
       "instance": 33,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 546,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "41",
      "sourceColumns": {
       "BACnet Object Instance": "AI33",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Condenser Fan Stage [0-14]",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FAN_STG",
       "objectType": "AI",
       "instance": 34,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 547,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "42",
      "sourceColumns": {
       "BACnet Object Instance": "AI34",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Condenser Fan Stage [0-14]",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FAN_STG",
       "objectType": "AI",
       "instance": 35,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 548,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "43",
      "sourceColumns": {
       "BACnet Object Instance": "AI35",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Condenser Fan Speed (VSD)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FAN_SPD",
       "objectType": "AI",
       "instance": 36,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 549,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "44",
      "sourceColumns": {
       "BACnet Object Instance": "AI36",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Condenser Fan Speed (VSD)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FAN_SPD",
       "objectType": "AI",
       "instance": 37,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 550,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "45",
      "sourceColumns": {
       "BACnet Object Instance": "AI37",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Lead System",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LEAD",
       "objectType": "AI",
       "instance": 38,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 551,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "46",
      "sourceColumns": {
       "BACnet Object Instance": "AI38",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Setpoint",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT_SETP",
       "objectType": "AI",
       "instance": 39,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 552,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "47",
      "sourceColumns": {
       "BACnet Object Instance": "AI39",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Cutout",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT_CUTOUT",
       "objectType": "AI",
       "instance": 40,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 44
      },
      "modbus": {
       "address": 553,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "48",
      "sourceColumns": {
       "BACnet Object Instance": "AI40",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Economizer Valve % Open",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_ECON_VLV",
       "objectType": "AI",
       "instance": 41,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 45
      },
      "modbus": {
       "address": 554,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "49",
      "sourceColumns": {
       "BACnet Object Instance": "AI41",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Economizer Valve % Open",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_ECON_VLV",
       "objectType": "AI",
       "instance": 42,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 46
      },
      "modbus": {
       "address": 555,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "50",
      "sourceColumns": {
       "BACnet Object Instance": "AI42",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Suction Pressure Cutout",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SUCT_PRS_CUT",
       "objectType": "AI",
       "instance": 43,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 47
      },
      "modbus": {
       "address": 556,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "51",
      "sourceColumns": {
       "BACnet Object Instance": "AI43",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD DC Bus Voltage (Unit) VSD DC Bus Voltage Sys 1 (Frame E/F)",
      "unitIP": "Volts",
      "unitSI": "Volts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_DCB_VT",
       "objectType": "AI",
       "instance": 44,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 557,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "52",
      "sourceColumns": {
       "BACnet Object Instance": "AI44",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD DC Bus Voltage Sys 2 (Frame E/F)",
      "unitIP": "Volts",
      "unitSI": "Volts",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_DCB_VT2",
       "objectType": "AI",
       "instance": 45,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 558,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "53",
      "sourceColumns": {
       "BACnet Object Instance": "AI45",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_SETPOINT",
       "objectType": "AI",
       "instance": 46,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 559,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "54",
      "sourceColumns": {
       "BACnet Object Instance": "AI46",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Subcooling (Microchannel)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUBCOOL",
       "objectType": "AI",
       "instance": 47,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 560,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "55",
      "sourceColumns": {
       "BACnet Object Instance": "AI47",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Evaporator Liquid Level (Round Tube)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_EVAP_LL",
       "objectType": "AI",
       "instance": 48,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 561,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "56",
      "sourceColumns": {
       "BACnet Object Instance": "AI48",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Subcooling (Microchannel)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUBCOOL",
       "objectType": "AI",
       "instance": 49,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 562,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "57",
      "sourceColumns": {
       "BACnet Object Instance": "AI49",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Evaporator Liquid Level (Round Tube)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_EVAP_LL",
       "objectType": "AI",
       "instance": 50,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 563,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "58",
      "sourceColumns": {
       "BACnet Object Instance": "AI50",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Cooling Range",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "COOLING_RNG",
       "objectType": "AI",
       "instance": 51,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 564,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "59",
      "sourceColumns": {
       "BACnet Object Instance": "AI51",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSC_SHEAT",
       "objectType": "AI",
       "instance": 52,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 565,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "60",
      "sourceColumns": {
       "BACnet Object Instance": "AI52",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSC_SHEAT",
       "objectType": "AI",
       "instance": 53,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 566,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "61",
      "sourceColumns": {
       "BACnet Object Instance": "AI53",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 System State",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SYS_STATE",
       "objectType": "AI",
       "instance": 54,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 567,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "62",
      "sourceColumns": {
       "BACnet Object Instance": "AI54",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 1 System State [0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다",
       "states — 원문 대괄호가 닫히지 않았다(칸 폭에 잘림). 뒤에 상태가 더 있을 수 있다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 System State",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SYS_STATE",
       "objectType": "AI",
       "instance": 55,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 568,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "63",
      "sourceColumns": {
       "BACnet Object Instance": "AI55",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 2 System State [0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다",
       "states — 원문 대괄호가 닫히지 않았다(칸 폭에 잘림). 뒤에 상태가 더 있을 수 있다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Motor Current Overload Setting",
      "unitIP": "Amps",
      "unitSI": "Amps",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_MTR_OVER",
       "objectType": "AI",
       "instance": 56,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 569,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "64",
      "sourceColumns": {
       "BACnet Object Instance": "AI56",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Motor Current Overload Setting",
      "unitIP": "Amps",
      "unitSI": "Amps",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_MTR_OVER",
       "objectType": "AI",
       "instance": 57,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 570,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "65",
      "sourceColumns": {
       "BACnet Object Instance": "AI57",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Condenser Fan Control Type",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "1",
        "label": "Std. VSD"
       },
       {
        "code": "2",
        "label": "Opt. VSD"
       },
       {
        "code": "3",
        "label": "Std. Staged"
       },
       {
        "code": "4",
        "label": "Opt. Staged"
       },
       {
        "code": "5",
        "label": "Std. VSD with Interlock"
       },
       {
        "code": "6",
        "label": "Opt. VSD with Interlock"
       },
       {
        "code": "7",
        "label": "Opt. ENH"
       },
       {
        "code": "8",
        "label": "Opt. ENH XL"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "FAN_TYPE",
       "objectType": "AI",
       "instance": 58,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 62
      },
      "modbus": {
       "address": 571,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "66",
      "sourceColumns": {
       "BACnet Object Instance": "AI58",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Condenser Fan Control Type [1=Std. VSD, 2=Opt. VSD, 3=Std. Staged, 4=Opt. Staged, 5=Std. VSD with Interlock, 6=Opt. VSD with Interlock, 7 = Opt. ENH, 8 = Opt. ENH XL]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Free Cooling Mode (Free Cooling)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      },
      "states": [
       {
        "code": "0",
        "label": "Mech"
       },
       {
        "code": "1",
        "label": "Free Cool"
       },
       {
        "code": "2",
        "label": "Hybrid"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "FC_MODE",
       "objectType": "AI",
       "instance": 59,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 572,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "67",
      "sourceColumns": {
       "BACnet Object Instance": "AI59",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Free Cooling Mode [0=Mech, 1=Free Cool, 2=Hybrid] (Free Cooling)"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Free Cooling Control Programmed (Free Cooling)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      },
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Open Loop"
       },
       {
        "code": "2",
        "label": "Closed Loop"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "FC_CTRL",
       "objectType": "AI",
       "instance": 60,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 573,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "68",
      "sourceColumns": {
       "BACnet Object Instance": "AI60",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Free Cooling Control Programmed [0=Disabled, 1=Open Loop, 2=Closed Loop] (Free Cooling)"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Cooling Coil Bypass Valve (Free Cooling Closed Loop)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "CC_BYP_VALVE",
       "objectType": "AI",
       "instance": 61,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 574,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "69",
      "sourceColumns": {
       "BACnet Object Instance": "AI61",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Cooling Coil Valve (Free Cooling Closed Loop)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "CC_VALVE",
       "objectType": "AI",
       "instance": 62,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 575,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "70",
      "sourceColumns": {
       "BACnet Object Instance": "AI62",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Cooling Coil Temperature (Free Cooling Closed Loop)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "CC_TEMP",
       "objectType": "AI",
       "instance": 63,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 67
      },
      "modbus": {
       "address": 576,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "71",
      "sourceColumns": {
       "BACnet Object Instance": "AI63",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Heat Exchanger Leaving Temperature (Free Cooling Closed Loop)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "HX_LEAVE_TEMP",
       "objectType": "AI",
       "instance": 64,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 68
      },
      "modbus": {
       "address": 577,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "72",
      "sourceColumns": {
       "BACnet Object Instance": "AI64",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Heat Exchanger Entering Temperature (Free Cooling Closed Loop)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "HX_ENTER_TEMP",
       "objectType": "AI",
       "instance": 65,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 69
      },
      "modbus": {
       "address": 578,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "73",
      "sourceColumns": {
       "BACnet Object Instance": "AI65",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Glycol Pump Speed (Free Cooling Closed Loop)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "GLY_PMP_SPD",
       "objectType": "AI",
       "instance": 66,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 70
      },
      "modbus": {
       "address": 579,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "74",
      "sourceColumns": {
       "BACnet Object Instance": "AI66",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Temperature (YAGK)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "1_SUCT_TEMP",
       "objectType": "AI",
       "instance": 67,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 71
      },
      "modbus": {
       "address": 580,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "75",
      "sourceColumns": {
       "BACnet Object Instance": "AI67",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Sat Suction Temperature (YAGK)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "1_SAT_SUCT",
       "objectType": "AI",
       "instance": 68,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 72
      },
      "modbus": {
       "address": 581,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "76",
      "sourceColumns": {
       "BACnet Object Instance": "AI68",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Superheat (YAGK)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "1_SUCT_SHEAT",
       "objectType": "AI",
       "instance": 69,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 73
      },
      "modbus": {
       "address": 582,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "77 78",
      "sourceColumns": {
       "BACnet Object Instance": "AI69",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Flash Tank Drain Valve % (YAGK)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "1_FTDV_CMD",
       "objectType": "AI",
       "instance": 70,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 583,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "sourceColumns": {
       "BACnet Object Instance": "AI70",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Temperature (YAGK)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "2_SUCT_TEMP",
       "objectType": "AI",
       "instance": 71,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 584,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "79",
      "sourceColumns": {
       "BACnet Object Instance": "AI71",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Sat Suction Temperature (YAGK)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "2_SAT_SUCT",
       "objectType": "AI",
       "instance": 72,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 585,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "80",
      "sourceColumns": {
       "BACnet Object Instance": "AI72",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Superheat (YAGK)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "2_SUCT_SHEAT",
       "objectType": "AI",
       "instance": 73,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 586,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "81",
      "sourceColumns": {
       "BACnet Object Instance": "AI73",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Flash Tank Drain Valve % (YAGK)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "2_FTDV_CMD",
       "objectType": "AI",
       "instance": 74,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 78
      },
      "modbus": {
       "address": 587,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "82",
      "sourceColumns": {
       "BACnet Object Instance": "AI74",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Unit Input Current Amps",
      "unitIP": "Amps",
      "unitSI": "Amps",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "INPUT_CURR",
       "objectType": "AI",
       "instance": 75,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 79
      },
      "modbus": {
       "address": 588,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "83",
      "sourceColumns": {
       "BACnet Object Instance": "AI75",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Fan Kw",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "1_FAN_KW",
       "objectType": "AI",
       "instance": 76,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 80
      },
      "modbus": {
       "address": 589,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "84",
      "sourceColumns": {
       "BACnet Object Instance": "AI76",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Compressor Kw",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "1_COMP_KW",
       "objectType": "AI",
       "instance": 77,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 81
      },
      "modbus": {
       "address": 590,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "85",
      "sourceColumns": {
       "BACnet Object Instance": "AI77",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Fan Kw",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "2_FAN_KW",
       "objectType": "AI",
       "instance": 78,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 82
      },
      "modbus": {
       "address": 591,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "86",
      "sourceColumns": {
       "BACnet Object Instance": "AI78",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Compressor Kw",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "2_COMP_KW",
       "objectType": "AI",
       "instance": 79,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 83
      },
      "modbus": {
       "address": 592,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "87",
      "sourceColumns": {
       "BACnet Object Instance": "AI79",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 XL Condenser Fan Speed Command",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_XL_SPD_CMD",
       "objectType": "AI",
       "instance": 80,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 84
      },
      "modbus": {
       "address": 593,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "88",
      "sourceColumns": {
       "BACnet Object Instance": "AI80",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 XL Condenser Fan Speed Command",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_XL_SPD_CMD",
       "objectType": "AI",
       "instance": 81,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 85
      },
      "modbus": {
       "address": 594,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "89",
      "sourceColumns": {
       "BACnet Object Instance": "AI81",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Warning Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_WARN_CODE",
       "objectType": "AI",
       "instance": 82,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 86
      },
      "modbus": {
       "address": 595,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "90",
      "sourceColumns": {
       "BACnet Object Instance": "AI82",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Warning Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_WARN_CODE",
       "objectType": "AI",
       "instance": 83,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 87
      },
      "modbus": {
       "address": 596,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "91",
      "sourceColumns": {
       "BACnet Object Instance": "AI83",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Chiller Alarm",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "CH_ALARM",
       "objectType": "BI",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 1282,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "92",
      "sourceColumns": {
       "BACnet Object Instance": "BI1",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Chiller Alarm [0=No Alarm, 1=Alarm]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Chiller Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "No Run"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "CH_RUN",
       "objectType": "BI",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 1283,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "93",
      "sourceColumns": {
       "BACnet Object Instance": "BI2",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Chiller Run [0=No Run, 1=Run]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evaporator Heater Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_HEATER",
       "objectType": "BI",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 1284,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "94",
      "sourceColumns": {
       "BACnet Object Instance": "BI3",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evaporator Pump Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_PUMP",
       "objectType": "BI",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 1285,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "95",
      "sourceColumns": {
       "BACnet Object Instance": "BI4",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Compressor Run Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_COMP_RUN",
       "objectType": "BI",
       "instance": 5,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 1286,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "96",
      "sourceColumns": {
       "BACnet Object Instance": "BI5",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Compressor Run Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_COMP_RUN",
       "objectType": "BI",
       "instance": 6,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 1287,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "97",
      "sourceColumns": {
       "BACnet Object Instance": "BI6",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 VI Step Solenoid Valve 1 Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_VI_STEP1",
       "objectType": "BI",
       "instance": 7,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 1288,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "98",
      "sourceColumns": {
       "BACnet Object Instance": "BI7",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 VI Step Solenoid Valve 1 Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_VI_STEP1",
       "objectType": "BI",
       "instance": 8,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 1289,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "99",
      "sourceColumns": {
       "BACnet Object Instance": "BI8",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 VI Step Solenoid Valve 2 Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_VI_STEP2",
       "objectType": "BI",
       "instance": 9,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 1290,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "100",
      "sourceColumns": {
       "BACnet Object Instance": "BI9",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 VI Step Solenoid Valve 2 Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_VI_STEP2",
       "objectType": "BI",
       "instance": 10,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 1291,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "101",
      "sourceColumns": {
       "BACnet Object Instance": "BI10",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Cooling Type",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "WATER_GLYCOL",
       "objectType": "BI",
       "instance": 11,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 15
      },
      "modbus": {
       "address": 1292,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "102",
      "sourceColumns": {
       "BACnet Object Instance": "BI11",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Cooling Type [0=Water, 1=Glycol]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Local Remote Control Mode",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "Remote"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "LOCAL_REMOTE",
       "objectType": "BI",
       "instance": 12,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 16
      },
      "modbus": {
       "address": 1293,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "103",
      "sourceColumns": {
       "BACnet Object Instance": "BI12",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Local Remote Control Mode [0=Local, 1=Remote]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Display Units",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "DISP_UNITS",
       "objectType": "BI",
       "instance": 13,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 1294,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "104",
      "sourceColumns": {
       "BACnet Object Instance": "BI13",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Display Units [0=Imperial, 1=SI]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Lockout",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_LOCKOUT",
       "objectType": "BI",
       "instance": 14,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 1295,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "105",
      "sourceColumns": {
       "BACnet Object Instance": "BI14",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Lockout",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_LOCKOUT",
       "objectType": "BI",
       "instance": 15,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 1296,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "106",
      "sourceColumns": {
       "BACnet Object Instance": "BI15",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Free Cooling Valve (Free Cooling)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "FC_VALVE",
       "objectType": "BI",
       "instance": 16,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 1297,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "107",
      "sourceColumns": {
       "BACnet Object Instance": "BI16",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Free Cooling Valve [0=Off, 1=On] (Free Cooling)"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Soft Shutdown",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "SOFT_SHUT",
       "objectType": "BI",
       "instance": 17,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 1298,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "108",
      "sourceColumns": {
       "BACnet Object Instance": "BI17",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Soft Shutdown [0=Disabled, 1=Enabled]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Remote Evaporator",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_EVAP",
       "objectType": "BI",
       "instance": 18,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 22
      },
      "modbus": {
       "address": 1299,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "109",
      "sourceColumns": {
       "BACnet Object Instance": "BI18",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Remote Evaporator [0=Disabled, 1=Enabled]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Quick Start",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "QUICK_ST",
       "objectType": "BI",
       "instance": 19,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 23
      },
      "modbus": {
       "address": 1300,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "110",
      "sourceColumns": {
       "BACnet Object Instance": "BI19",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Quick Start [0=Disabled, 1=Enabled]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Frame E/F",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "FRAME_EF",
       "objectType": "BI",
       "instance": 20,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 24
      },
      "modbus": {
       "address": 1301,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "111",
      "sourceColumns": {
       "BACnet Object Instance": "BI20",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Frame E/F [0=Disabled, 1=Enabled]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sound Limit Option",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "SOUND_OP",
       "objectType": "BI",
       "instance": 21,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 1302,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "112",
      "sourceColumns": {
       "BACnet Object Instance": "BI21",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sound Limit Option [0=Disabled, 1=Enabled]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Glycol Pump Run (Free Cooling Closed Loop)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      },
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "GLY_PMP_RUN",
       "objectType": "BI",
       "instance": 22,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 26
      },
      "modbus": {
       "address": 1303,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "113",
      "sourceColumns": {
       "BACnet Object Instance": "BI22",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Glycol Pump Run [0=Off, 1=On] (Free Cooling Closed Loop)"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Glycol Heater (Free Cooling Closed Loop)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O 4=O 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7",
       "code": "O"
      },
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "GLY_HEATER",
       "objectType": "BI",
       "instance": 23,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 27
      },
      "modbus": {
       "address": 1304,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "114",
      "sourceColumns": {
       "BACnet Object Instance": "BI23",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Glycol Heater [0=Off, 1=On] (Free Cooling Closed Loop)"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Flow Switch Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=S 5=S 6=S 7=S",
       "column": "1,2,3,4,5,6,7"
      },
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "FLOW_SWITCH",
       "objectType": "BI",
       "instance": 24,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 28
      },
      "modbus": {
       "address": 1305,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "115",
      "sourceColumns": {
       "BACnet Object Instance": "BI24",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Flow Switch Status: 0=Off, 1=On"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 XL Condenser Fan Speed Command",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_COND_FAN_VSD_FAULT",
       "objectType": "BI",
       "instance": 25,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 29
      },
      "modbus": {
       "address": 1306,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "116",
      "sourceColumns": {
       "BACnet Object Instance": "BI25",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 XL Condenser Fan Speed Command",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=O 6=O 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_COND_FAN_VSD_FAULT",
       "objectType": "BI",
       "instance": 26,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 30
      },
      "modbus": {
       "address": 1307,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "117",
      "sourceColumns": {
       "BACnet Object Instance": "BI26",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evap Anti-Freeze Flow Switch",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=N 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_AF_FLSW",
       "objectType": "BI",
       "instance": 27,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 31
      },
      "modbus": {
       "address": 1308,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "118",
      "sourceColumns": {
       "BACnet Object Instance": "BI27",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evap Anti-Freeze Pump Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=N 7=O",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_AF_PUMP",
       "objectType": "BI",
       "instance": 28,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 32
      },
      "modbus": {
       "address": 1309,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "119",
      "sourceColumns": {
       "BACnet Object Instance": "BI28",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Ready To Start",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N 4=N 5=N 6=N 7=S",
       "column": "1,2,3,4,5,6,7"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "RDY_TO_START",
       "objectType": "BI",
       "instance": 29,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 33
      },
      "modbus": {
       "address": 1310,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YVAA-YVFA-YAGKNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "120",
      "sourceColumns": {
       "BACnet Object Instance": "BI29",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "yvaa-yvfa-yagknative"
     }
    }
   ],
   "sourcePages": [
    1,
    3
   ],
   "excluded": {
    "band": 4
   },
   "appliesTo": [
    "YVAA",
    "YVFA",
    "YAGK"
   ]
  }
 ],
 "crosscheck": {
  "fam": "lontalk",
  "segments": 7,
  "table": 457,
  "raw": 0,
  "both": 0,
  "same": 0,
  "diff": [],
  "rate": 0.0,
  "verified": {}
 },
 "tags": [
  "chiller",
  "chiller-rotaryScrew",
  "airCooling"
 ],
 "classifiedBy": "JCI 카탈로그 제품명 'YAGK Air Cooled Screw Chiller' 의 낱말 (압축 방식·응축 방식)"
}