{
 "id": "johnson-controls-york-ycav-variable-speed-drive-screw-chiller",
 "equipId": "e9",
 "vendor": "Johnson Controls / YORK",
 "model": "YCAV Variable Speed Drive Screw Chiller",
 "name": "YCAV Variable Speed Drive Screw Chiller",
 "cat": "HVAC.PLANT.CHILLER.SCREW",
 "tag": "chiller",
 "status": "active",
 "summary": "BAS 포인트 리스트 2건 · 판 2개에서 취입 — 오브젝트 232점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "E-Link/BACnet(Typ-Ins) · Native",
   "—",
   "포인트 리스트 2판"
  ],
  [
   "LON",
   "E-Link/BACnet(Typ-Ins)",
   "—",
   "포인트 리스트 1판"
  ],
  [
   "Modbus",
   "E-Link/BACnet(Typ-Ins) · Native",
   "—",
   "포인트 리스트 2판"
  ],
  [
   "N2",
   "E-Link/BACnet(Typ-Ins) · Native",
   "—",
   "포인트 리스트 2판"
  ],
  [
   "York Talk",
   "E-Link/BACnet(Typ-Ins)",
   "—",
   "포인트 리스트 1판"
  ]
 ],
 "points": [],
 "gap": "정격·형번이 없다 — BAS 포인트 문서만 있고 제품 카탈로그는 따로 수집해야 한다.",
 "extractor": "vendor_jci",
 "sourceDoc": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
 "interfaces": [
  {
   "id": "ycav-yciv-bas-revk-03g",
   "label": "YCAV and YCIV 1/2 and 3/4 Compressor Models E-Link (Rev K _03g) Non-OptiView Based Equipment",
   "family": "E-Link/BACnet(Typ-Ins)",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
   "pointCount": 116,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Setpoint ( Start command must be active to take effect)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviYTS01p003",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P03",
       "coord": "YT2 S01 P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "ISN Current Limit Start command must be active to take effect",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviYTS01p004",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P04",
       "coord": "YT2 S01 P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "ISN Sound Limit ( RSL Option must be enabled or this point ignored)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviYTS01p005",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P05",
       "coord": "YT2 S01 P05"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0003"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Start / Stop Command",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviYTS01p007",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P07",
       "coord": "YT2 S01 P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "History Buffer 1 Request",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 4
      },
      "n2": {
       "pointType": "BD",
       "address": 4
      },
      "modbus": {
       "address": 64,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviYTS01p010",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P10",
       "coord": "YT2 S01 P10"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0064"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p011",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P11",
       "coord": "YT2 S01 P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p012",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P12",
       "coord": "YT2 S01 P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p013",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P13",
       "coord": "YT2 S01 P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p014",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P14",
       "coord": "YT2 S01 P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p015",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P15",
       "coord": "YT2 S01 P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Outside Ambient Air Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS01p016",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P16",
       "coord": "YT2 S01 P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Oil Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS01p017",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P17",
       "coord": "YT2 S01 P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Oil Pressure (gauge)",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS01p018",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P18",
       "coord": "YT2 S01 P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Pressure (gauge)",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS01p019",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P19",
       "coord": "YT2 S01 P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Pressure (gauge)",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS01p020",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P20",
       "coord": "YT2 S01 P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor % Full Load Amps",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS01p021",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P21",
       "coord": "YT2 S01 P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Run Hours",
      "unitIPRaw": "hrs",
      "unitIP": "h",
      "unitSIRaw": "hrs",
      "unitSI": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p022",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P22",
       "coord": "YT2 S01 P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0016"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Total Number of Starts",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p023",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P23",
       "coord": "YT2 S01 P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0017"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Highest Motor Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p024",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P24",
       "coord": "YT2 S01 P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0018"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Highest Motor Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p025",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P25",
       "coord": "YT2 S01 P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Oil Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p026",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P26",
       "coord": "YT2 S01 P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Oil Pressure (gauge)",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p027",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P27",
       "coord": "YT2 S01 P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Pressure (gauge)",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p028",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P28",
       "coord": "YT2 S01 P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Pressure (gauge)",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p029",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P29",
       "coord": "YT2 S01 P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor % Full Load Amps",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p030",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P30",
       "coord": "YT2 S01 P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Run Hours",
      "unitIPRaw": "hrs",
      "unitIP": "h",
      "unitSIRaw": "hrs",
      "unitSI": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p031",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P31",
       "coord": "YT2 S01 P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Total Number of Starts",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p032",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P32",
       "coord": "YT2 S01 P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "unitIPRaw": "hz",
      "unitIP": "Hz",
      "unitSIRaw": "hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p033",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P33",
       "coord": "YT2 S01 P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Flash Tank Feed Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p034",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P34",
       "coord": "YT2 S01 P34"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0028"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Flash Tank Feed Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p035",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P35",
       "coord": "YT2 S01 P35"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0029"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Chiller Run",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p036",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P36",
       "coord": "YT2 S01 P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Chiller Alarm",
      "states": [
       {
        "code": "0",
        "label": "no alarm"
       },
       {
        "code": "1",
        "label": "alarm"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p037",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P37",
       "coord": "YT2 S01 P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Evaporator Heater Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p038",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P38",
       "coord": "YT2 S01 P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Evaporator Pump Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p039",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P39",
       "coord": "YT2 S01 P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Compressor Run Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p040",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P40",
       "coord": "YT2 S01 P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Compressor Run Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p041",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P41",
       "coord": "YT2 S01 P41"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0070"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Economizer Solenoid Valve Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p042",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P42",
       "coord": "YT2 S01 P42"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0071"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Economizer Solenoid Valve Status",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 12
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 72,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p043",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P43",
       "coord": "YT2 S01 P43"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0072"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "S1-1 Cooling Type: 0=Water, 1=Glycol",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p050",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P50",
       "coord": "YT2 S01 P50"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0079"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Local/Remote Control Mode: 0 = Local, 1 = Remote",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p051",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P51",
       "coord": "YT2 S01 P51"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0080"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Display Units Mode: 0 = Imperial, 1 = SI",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p052",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P52",
       "coord": "YT2 S01 P52"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0081"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "*Sys 1 Operational Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p056",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P56",
       "coord": "YT2 S01 P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "*Sys 1 Fault Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p057",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P57",
       "coord": "YT2 S01 P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "*Sys 2 Operational Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p058",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P58",
       "coord": "YT2 S01 P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "*Sys 2 Fault Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p059",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P59",
       "coord": "YT2 S01 P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Flash Tank Level (%)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p060",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P60",
       "coord": "YT2 S01 P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Stages Running (0-7)",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p061",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P61",
       "coord": "YT2 S01 P61"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV6",
       "MODBUS Address": "0035"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Flash Tank Level (%)",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p062",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P62",
       "coord": "YT2 S01 P62"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV7",
       "MODBUS Address": "0036"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Stages Running (0-7)",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p063",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P63",
       "coord": "YT2 S01 P63"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV8",
       "MODBUS Address": "0037"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Lead System Number",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "modbus": {
       "address": 38,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p064",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P64",
       "coord": "YT2 S01 P64"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV9",
       "MODBUS Address": "0038"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 & 2 Debug Code ( internal use only)",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADI",
       "address": 10
      },
      "modbus": {
       "address": 39,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p065",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P65",
       "coord": "YT2 S01 P65"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV10",
       "MODBUS Address": "0039"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Local Leaving Chilled Liquid Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p066",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P66",
       "coord": "YT2 S01 P66"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0040"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Low Leaving Chilled Liquid Temp Cutout",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p067",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P67",
       "coord": "YT2 S01 P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0041"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Flash Tank Drain Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p068",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P68",
       "coord": "YT2 S01 P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0042"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Flash Tank Drain Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p069",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P69",
       "coord": "YT2 S01 P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0043"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Low Suction Pressure Cutout",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS01p070",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P70",
       "coord": "YT2 S01 P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0044"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Voltage",
      "unitIPRaw": "volts",
      "unitIP": "V",
      "unitSIRaw": "volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p071",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P71",
       "coord": "YT2 S01 P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=S,8=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p072",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P72",
       "coord": "YT2 S01 P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0046"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p073",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P73",
       "coord": "YT2 S01 P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0047"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Cooling Range",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p074",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P74",
       "coord": "YT2 S01 P74"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0048"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS01p075",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P75",
       "coord": "YT2 S01 P75"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0049"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p076",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P76",
       "coord": "YT2 S01 P76"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0050"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p077",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P77",
       "coord": "YT2 S01 P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0051"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p078",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P78",
       "coord": "YT2 S01 P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0052"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS01p079",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P79",
       "coord": "YT2 S01 P79"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0053"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 1 Lockout",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 85,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p080",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P80",
       "coord": "YT2 S01 P80"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0085"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 2 Lockout",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=S,6=S,7=S,8=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 26
      },
      "n2": {
       "pointType": "BD",
       "address": 26
      },
      "modbus": {
       "address": 86,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p081",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P81",
       "coord": "YT2 S01 P81"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0086"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 105
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 105,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS02p011",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P11",
       "coord": "YT2 S02 P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0105"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 106
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 106,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS02p012",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P12",
       "coord": "YT2 S02 P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0106"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp 2",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 107
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 107,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS02p013",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P13",
       "coord": "YT2 S02 P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0107"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Suction Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 108
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 108,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS02p014",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P14",
       "coord": "YT2 S02 P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0108"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 109
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 109,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoYTS02p015",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P15",
       "coord": "YT2 S02 P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0109"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Oil Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 111
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS02p017",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P17",
       "coord": "YT2 S02 P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0111"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Oil Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 112
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS02p018",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P18",
       "coord": "YT2 S02 P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0112"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Suction Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 113
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS02p019",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P19",
       "coord": "YT2 S02 P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0113"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Discharge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 114
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS02p020",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P20",
       "coord": "YT2 S02 P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0114"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Compressor % Full Load Amps",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 115
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 115,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoYTS02p021",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P21",
       "coord": "YT2 S02 P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0115"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Total Run Hours",
      "unitIPRaw": "hrs",
      "unitIP": "h",
      "unitSIRaw": "hrs",
      "unitSI": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 116
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 116,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p022",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P22",
       "coord": "YT2 S02 P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0116"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Total # of Starts",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 117
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 117,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p023",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P23",
       "coord": "YT2 S02 P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0117"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Highest Motor Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 118
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 118,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p024",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P24",
       "coord": "YT2 S02 P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0118"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Highest Motor Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 119
      },
      "n2": {
       "pointType": "ADF",
       "address": 62
      },
      "modbus": {
       "address": 119,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p025",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P25",
       "coord": "YT2 S02 P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0119"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Oil Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 120
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 120,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p026",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P26",
       "coord": "YT2 S02 P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0120"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Oil Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 121
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p027",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P27",
       "coord": "YT2 S02 P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0121"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Suction Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 122
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p028",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P28",
       "coord": "YT2 S02 P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0122"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Discharge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 123
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 123,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p029",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P29",
       "coord": "YT2 S02 P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0123"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Compressor % Full Load Amps",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 124
      },
      "n2": {
       "pointType": "ADF",
       "address": 67
      },
      "modbus": {
       "address": 124,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p030",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P30",
       "coord": "YT2 S02 P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0124"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Total Run Hours",
      "unitIPRaw": "hrs",
      "unitIP": "h",
      "unitSIRaw": "hrs",
      "unitSI": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 125
      },
      "n2": {
       "pointType": "ADF",
       "address": 68
      },
      "modbus": {
       "address": 125,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p031",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P31",
       "coord": "YT2 S02 P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0125"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Total # of Starts",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 126
      },
      "n2": {
       "pointType": "ADF",
       "address": 69
      },
      "modbus": {
       "address": 126,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p032",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P32",
       "coord": "YT2 S02 P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0126"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency 2",
      "unitIPRaw": "hz",
      "unitIP": "Hz",
      "unitSIRaw": "hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 127
      },
      "n2": {
       "pointType": "ADF",
       "address": 70
      },
      "modbus": {
       "address": 127,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p033",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P33",
       "coord": "YT2 S02 P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0127"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Flask Tank Feed Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 128
      },
      "n2": {
       "pointType": "ADF",
       "address": 71
      },
      "modbus": {
       "address": 128,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p034",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P34",
       "coord": "YT2 S02 P34"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0128"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Flask Tank Feed Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 129
      },
      "n2": {
       "pointType": "ADF",
       "address": 72
      },
      "modbus": {
       "address": 129,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p035",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P35",
       "coord": "YT2 S02 P35"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0129"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Chiller Alarm",
      "states": [
       {
        "code": "0",
        "label": "no alarm"
       },
       {
        "code": "1",
        "label": "alarm"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 106
      },
      "n2": {
       "pointType": "BD",
       "address": 35
      },
      "modbus": {
       "address": 166,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p037",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P37",
       "coord": "YT2 S02 P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0166"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Compressor Run Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 109
      },
      "n2": {
       "pointType": "BD",
       "address": 38
      },
      "modbus": {
       "address": 169,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p040",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P40",
       "coord": "YT2 S02 P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0169"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Compressor Run Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 110
      },
      "n2": {
       "pointType": "BD",
       "address": 39
      },
      "modbus": {
       "address": 170,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p041",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P41",
       "coord": "YT2 S02 P41"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0170"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Economizer Solenoid Valve Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 111
      },
      "n2": {
       "pointType": "BD",
       "address": 40
      },
      "modbus": {
       "address": 171,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p042",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P42",
       "coord": "YT2 S02 P42"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0171"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Economizer Solenoid Valve Status",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 112
      },
      "n2": {
       "pointType": "BD",
       "address": 41
      },
      "modbus": {
       "address": 172,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p043",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P43",
       "coord": "YT2 S02 P43"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0172"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Operational Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 101
      },
      "n2": {
       "pointType": "ADI",
       "address": 11
      },
      "modbus": {
       "address": 130,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p056",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P56",
       "coord": "YT2 S02 P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV101",
       "MODBUS Address": "0130"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Fault Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 102
      },
      "n2": {
       "pointType": "ADI",
       "address": 12
      },
      "modbus": {
       "address": 131,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p057",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P57",
       "coord": "YT2 S02 P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV102",
       "MODBUS Address": "0131"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Operational Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 103
      },
      "n2": {
       "pointType": "ADI",
       "address": 13
      },
      "modbus": {
       "address": 132,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p058",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P58",
       "coord": "YT2 S02 P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV103",
       "MODBUS Address": "0132"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Fault Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 104
      },
      "n2": {
       "pointType": "ADI",
       "address": 14
      },
      "modbus": {
       "address": 133,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p059",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P59",
       "coord": "YT2 S02 P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV104",
       "MODBUS Address": "0133"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Flash Tank Level %",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 105
      },
      "n2": {
       "pointType": "ADI",
       "address": 15
      },
      "modbus": {
       "address": 134,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p060",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P60",
       "coord": "YT2 S02 P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV105",
       "MODBUS Address": "0134"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Condenser Fan Stage ( 0-7 )",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 106
      },
      "n2": {
       "pointType": "ADI",
       "address": 16
      },
      "modbus": {
       "address": 135,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p061",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P61",
       "coord": "YT2 S02 P61"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV106",
       "MODBUS Address": "0135"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Flash Tank Level %",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 107
      },
      "n2": {
       "pointType": "ADI",
       "address": 17
      },
      "modbus": {
       "address": 136,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p062",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P62",
       "coord": "YT2 S02 P62"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV107",
       "MODBUS Address": "0136"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Condenser Fan Stage ( 0-7)",
      "unitIPRaw": "count",
      "unitSIRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 108
      },
      "n2": {
       "pointType": "ADI",
       "address": 18
      },
      "modbus": {
       "address": 137,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p063",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P63",
       "coord": "YT2 S02 P63"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV108",
       "MODBUS Address": "0137"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 & 4 Debug Code",
      "unitIPRaw": "enum",
      "unitSIRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 110
      },
      "n2": {
       "pointType": "ADI",
       "address": 20
      },
      "modbus": {
       "address": 139,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p065",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P65",
       "coord": "YT2 S02 P65"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV110",
       "MODBUS Address": "0139"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Flash Tank Drain Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 132
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 142,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p068",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P68",
       "coord": "YT2 S02 P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0142"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Flash Tank Drain Valve % Open",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 133
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 143,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p069",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P69",
       "coord": "YT2 S02 P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0143"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Voltage 2",
      "unitIPRaw": "volts",
      "unitIP": "V",
      "unitSIRaw": "volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 135
      },
      "n2": {
       "pointType": "ADF",
       "address": 78
      },
      "modbus": {
       "address": 145,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p071",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P71",
       "coord": "YT2 S02 P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0145"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Suction Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 137
      },
      "n2": {
       "pointType": "ADF",
       "address": 80
      },
      "modbus": {
       "address": 147,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p073",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P73",
       "coord": "YT2 S02 P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0147"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Discharge Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 139
      },
      "n2": {
       "pointType": "ADF",
       "address": 82
      },
      "modbus": {
       "address": 149,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoYTS02p075",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P75",
       "coord": "YT2 S02 P75"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0149"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Suction Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 140
      },
      "n2": {
       "pointType": "ADF",
       "address": 83
      },
      "modbus": {
       "address": 150,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p076",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P76",
       "coord": "YT2 S02 P76"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0150"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 141
      },
      "n2": {
       "pointType": "ADF",
       "address": 84
      },
      "modbus": {
       "address": 151,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p077",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P77",
       "coord": "YT2 S02 P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0151"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Suction Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 142
      },
      "n2": {
       "pointType": "ADF",
       "address": 85
      },
      "modbus": {
       "address": 152,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p078",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P78",
       "coord": "YT2 S02 P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0152"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Discharge Superheat",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 143
      },
      "n2": {
       "pointType": "ADF",
       "address": 86
      },
      "modbus": {
       "address": 153,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoYTS02p079",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P79",
       "coord": "YT2 S02 P79"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0153"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 3 Lockout",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=N,6=N,7=S,8=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 125
      },
      "n2": {
       "pointType": "BD",
       "address": 54
      },
      "modbus": {
       "address": 185,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p080",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P80",
       "coord": "YT2 S02 P80"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0185"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    },
    {
     "common": {
      "name": "Sys 4 Lockout",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=S,4=S,5=N,6=N,7=S,8=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 126
      },
      "n2": {
       "pointType": "BD",
       "address": 55
      },
      "modbus": {
       "address": 186,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p081",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P81",
       "coord": "YT2 S02 P81"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIV-BAS-(RevK-03g).pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0186"
      },
      "interfaceId": "ycav-yciv-bas-revk-03g"
     }
    }
   ],
   "revision": {
    "tab": "YCAV and YCIV"
   },
   "sourcePages": [
    1,
    4
   ],
   "excluded": {
    "reserved": 48,
    "notes": 20,
    "revision": 9,
    "codeTable": 1
   },
   "appliesTo": [
    "YCAV",
    "YCIV"
   ]
  },
  {
   "id": "ycav-ycivnative",
   "label": "YCAV, YCIV Native BACnet, Modbus, N2 Data Map",
   "family": "Native",
   "protocols": [
    "bacnet",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_YCAV-YCIVNative.pdf",
   "pointCount": 116,
   "status": "extracted",
   "points": [
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Setpoint",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "W",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_SETP",
       "objectType": "AV",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1026,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "1",
      "sourceColumns": {
       "BACnet Object Instance": "AV1",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Current Limit Setpoint",
      "unitIP": "% FLA",
      "unitSI": "% FLA",
      "readWrite": "W",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "DMD_LIMIT",
       "objectType": "AV",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 1027,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "2",
      "sourceColumns": {
       "BACnet Object Instance": "AV2",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Sound Limit",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "W",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SND_LIMIT",
       "objectType": "AV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 1028,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "3",
      "sourceColumns": {
       "BACnet Object Instance": "AV3",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N",
       "column": "1",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPAREAV1",
       "objectType": "AV",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 4
      },
      "modbus": {
       "address": 1029,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "4",
      "sourceColumns": {
       "BACnet Object Instance": "AV4",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Remote Start / Stop Command",
      "readWrite": "W",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "START_STOP",
       "objectType": "BV",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 1538,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "5",
      "sourceColumns": {
       "BACnet Object Instance": "BV1",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Remote Start / Stop Command [0=Stop, 1=Run]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N",
       "column": "1",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPARE_BV1",
       "objectType": "BV",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "modbus": {
       "address": 1539,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "6",
      "sourceColumns": {
       "BACnet Object Instance": "BV2",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N",
       "column": "1",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPARE_BV2",
       "objectType": "BV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 1540,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "7",
      "sourceColumns": {
       "BACnet Object Instance": "BV3",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Spare",
      "readWrite": "W",
      "availability": {
       "raw": "1=N",
       "column": "1",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SPARE_BV3",
       "objectType": "BV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 1541,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "8",
      "sourceColumns": {
       "BACnet Object Instance": "BV3",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT",
       "objectType": "AI",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 514,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "9",
      "sourceColumns": {
       "BACnet Object Instance": "AI1",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Entering Chilled Liquid Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "ECHLT",
       "objectType": "AI",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 515,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "10",
      "sourceColumns": {
       "BACnet Object Instance": "AI2",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD Internal Ambient Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_IA_TEMP",
       "objectType": "AI",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 516,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "11",
      "sourceColumns": {
       "BACnet Object Instance": "AI3",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUCT_TEMP",
       "objectType": "AI",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 517,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "12",
      "sourceColumns": {
       "BACnet Object Instance": "AI4",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUCT_TEMP",
       "objectType": "AI",
       "instance": 5,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 518,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "13",
      "sourceColumns": {
       "BACnet Object Instance": "AI5",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Suction Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_SUCT_TEMP",
       "objectType": "AI",
       "instance": 6,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 519,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "14",
      "sourceColumns": {
       "BACnet Object Instance": "AI6",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Suction Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_SUCT_TEMP",
       "objectType": "AI",
       "instance": 7,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 520,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "15",
      "sourceColumns": {
       "BACnet Object Instance": "AI7",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSCH_TEMP",
       "objectType": "AI",
       "instance": 8,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 521,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "16",
      "sourceColumns": {
       "BACnet Object Instance": "AI8",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSCH_TEMP",
       "objectType": "AI",
       "instance": 9,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 522,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "17",
      "sourceColumns": {
       "BACnet Object Instance": "AI9",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Discharge Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_DSCH_TEMP",
       "objectType": "AI",
       "instance": 10,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 523,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "18",
      "sourceColumns": {
       "BACnet Object Instance": "AI10",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Discharge Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_DSCH_TEMP",
       "objectType": "AI",
       "instance": 11,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 524,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "19",
      "sourceColumns": {
       "BACnet Object Instance": "AI11",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Ambient Air Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "OAT",
       "objectType": "AI",
       "instance": 12,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 525,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "20",
      "sourceColumns": {
       "BACnet Object Instance": "AI12",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Oil Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OIL_TEMP",
       "objectType": "AI",
       "instance": 13,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 526,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "21",
      "sourceColumns": {
       "BACnet Object Instance": "AI13",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Oil Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OIL_TEMP",
       "objectType": "AI",
       "instance": 14,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 527,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "22",
      "sourceColumns": {
       "BACnet Object Instance": "AI14",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Oil Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_OIL_TEMP",
       "objectType": "AI",
       "instance": 15,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 528,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "23",
      "sourceColumns": {
       "BACnet Object Instance": "AI15",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Oil Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_OIL_TEMP",
       "objectType": "AI",
       "instance": 16,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 529,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "24",
      "sourceColumns": {
       "BACnet Object Instance": "AI16",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Oil Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OIL_PRESS",
       "objectType": "AI",
       "instance": 17,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 530,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "25",
      "sourceColumns": {
       "BACnet Object Instance": "AI17",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Oil Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OIL_PRESS",
       "objectType": "AI",
       "instance": 18,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 531,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "26",
      "sourceColumns": {
       "BACnet Object Instance": "AI18",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Oil Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_OIL_PRESS",
       "objectType": "AI",
       "instance": 19,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 532,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "27",
      "sourceColumns": {
       "BACnet Object Instance": "AI19",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Oil Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_OIL_PRESS",
       "objectType": "AI",
       "instance": 20,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 533,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "28",
      "sourceColumns": {
       "BACnet Object Instance": "AI20",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUCT_PRES",
       "objectType": "AI",
       "instance": 21,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 534,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "29",
      "sourceColumns": {
       "BACnet Object Instance": "AI21",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUCT_PRES",
       "objectType": "AI",
       "instance": 22,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 535,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "30",
      "sourceColumns": {
       "BACnet Object Instance": "AI22",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_SUCT_PRES",
       "objectType": "AI",
       "instance": 23,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 536,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "31",
      "sourceColumns": {
       "BACnet Object Instance": "AI23",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_SUCT_PRES",
       "objectType": "AI",
       "instance": 24,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 537,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "32",
      "sourceColumns": {
       "BACnet Object Instance": "AI24",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSCH_PRES",
       "objectType": "AI",
       "instance": 25,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 538,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "33",
      "sourceColumns": {
       "BACnet Object Instance": "AI25",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSCH_PRES",
       "objectType": "AI",
       "instance": 26,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 539,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "34",
      "sourceColumns": {
       "BACnet Object Instance": "AI26",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_DSCH_PRES",
       "objectType": "AI",
       "instance": 27,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 540,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "35",
      "sourceColumns": {
       "BACnet Object Instance": "AI27",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_DSCH_PRES",
       "objectType": "AI",
       "instance": 28,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 541,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "36",
      "sourceColumns": {
       "BACnet Object Instance": "AI28",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Motor Current FLA",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_MC_FLA",
       "objectType": "AI",
       "instance": 29,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 542,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "37",
      "sourceColumns": {
       "BACnet Object Instance": "AI29",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Motor Current FLA",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_MC_FLA",
       "objectType": "AI",
       "instance": 30,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 543,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "38",
      "sourceColumns": {
       "BACnet Object Instance": "AI30",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Motor Current FLA",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_MC_FLA",
       "objectType": "AI",
       "instance": 31,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 544,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "39",
      "sourceColumns": {
       "BACnet Object Instance": "AI31",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Motor Current FLA",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_MC_FLA",
       "objectType": "AI",
       "instance": 32,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 545,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "40",
      "sourceColumns": {
       "BACnet Object Instance": "AI32",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Operating Hours",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OP_HRS",
       "objectType": "AI",
       "instance": 33,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 546,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "41",
      "sourceColumns": {
       "BACnet Object Instance": "AI33",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Operating Hours",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OP_HRS",
       "objectType": "AI",
       "instance": 34,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 547,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "42",
      "sourceColumns": {
       "BACnet Object Instance": "AI34",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Operating Hours",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_OP_HRS",
       "objectType": "AI",
       "instance": 35,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 548,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "43",
      "sourceColumns": {
       "BACnet Object Instance": "AI35",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Operating Hours",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_OP_HRS",
       "objectType": "AI",
       "instance": 36,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 549,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "44",
      "sourceColumns": {
       "BACnet Object Instance": "AI36",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Compressor Starts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_COMP_ST",
       "objectType": "AI",
       "instance": 37,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 550,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "45",
      "sourceColumns": {
       "BACnet Object Instance": "AI37",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Compressor Starts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_COMP_ST",
       "objectType": "AI",
       "instance": 38,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 551,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "46",
      "sourceColumns": {
       "BACnet Object Instance": "AI38",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Compressor Starts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_COMP_ST",
       "objectType": "AI",
       "instance": 39,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 552,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "47",
      "sourceColumns": {
       "BACnet Object Instance": "AI39",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Compressor Starts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_COMP_ST",
       "objectType": "AI",
       "instance": 40,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 44
      },
      "modbus": {
       "address": 553,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "48",
      "sourceColumns": {
       "BACnet Object Instance": "AI40",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Highest Motor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_HI_MTR_T",
       "objectType": "AI",
       "instance": 41,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 45
      },
      "modbus": {
       "address": 554,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "49",
      "sourceColumns": {
       "BACnet Object Instance": "AI41",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Highest Motor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_HI_MTR_T",
       "objectType": "AI",
       "instance": 42,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 46
      },
      "modbus": {
       "address": 555,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "50",
      "sourceColumns": {
       "BACnet Object Instance": "AI42",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Highest Motor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_HI_MTR_T",
       "objectType": "AI",
       "instance": 43,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 47
      },
      "modbus": {
       "address": 556,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "51",
      "sourceColumns": {
       "BACnet Object Instance": "AI43",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Highest Motor Temperature",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_HI_MTR_T",
       "objectType": "AI",
       "instance": 44,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 557,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "52",
      "sourceColumns": {
       "BACnet Object Instance": "AI44",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD Output Frequency",
      "unitIP": "Hz",
      "unitSI": "Hz",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_OUT_FR",
       "objectType": "AI",
       "instance": 45,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 558,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "53",
      "sourceColumns": {
       "BACnet Object Instance": "AI45",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Flash Tank Feed Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FEED",
       "objectType": "AI",
       "instance": 46,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 559,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "54",
      "sourceColumns": {
       "BACnet Object Instance": "AI46",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Flash Tank Feed Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FEED",
       "objectType": "AI",
       "instance": 47,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 560,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "55",
      "sourceColumns": {
       "BACnet Object Instance": "AI47",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Flash Tank Feed Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_FEED",
       "objectType": "AI",
       "instance": 48,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 561,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "56",
      "sourceColumns": {
       "BACnet Object Instance": "AI48",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Flash Tank Feed Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_FEED",
       "objectType": "AI",
       "instance": 49,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 562,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "57",
      "sourceColumns": {
       "BACnet Object Instance": "AI49",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OP_CODE",
       "objectType": "AI",
       "instance": 50,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 563,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "58",
      "sourceColumns": {
       "BACnet Object Instance": "AI50",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OP_CODE",
       "objectType": "AI",
       "instance": 51,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 564,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "59",
      "sourceColumns": {
       "BACnet Object Instance": "AI51",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_OP_CODE",
       "objectType": "AI",
       "instance": 52,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 565,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "60",
      "sourceColumns": {
       "BACnet Object Instance": "AI52",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_OP_CODE",
       "objectType": "AI",
       "instance": 53,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 566,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "61",
      "sourceColumns": {
       "BACnet Object Instance": "AI53",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FTL_CODE",
       "objectType": "AI",
       "instance": 54,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 567,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "62",
      "sourceColumns": {
       "BACnet Object Instance": "AI54",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FLT_CODE",
       "objectType": "AI",
       "instance": 55,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 568,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "63",
      "sourceColumns": {
       "BACnet Object Instance": "AI55",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_FTL_CODE",
       "objectType": "AI",
       "instance": 56,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 569,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "64",
      "sourceColumns": {
       "BACnet Object Instance": "AI56",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_FLT_CODE",
       "objectType": "AI",
       "instance": 57,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 570,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "65",
      "sourceColumns": {
       "BACnet Object Instance": "AI57",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Flash Tank Level %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_LEVEL",
       "objectType": "AI",
       "instance": 58,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 62
      },
      "modbus": {
       "address": 571,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "66",
      "sourceColumns": {
       "BACnet Object Instance": "AI58",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Flash Tank Level %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_LEVEL",
       "objectType": "AI",
       "instance": 59,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 572,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "67",
      "sourceColumns": {
       "BACnet Object Instance": "AI59",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Flash Tank Level %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_LEVEL",
       "objectType": "AI",
       "instance": 60,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 573,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "68",
      "sourceColumns": {
       "BACnet Object Instance": "AI60",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Flash Tank Level %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_LEVEL",
       "objectType": "AI",
       "instance": 61,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 574,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "69",
      "sourceColumns": {
       "BACnet Object Instance": "AI61",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Condenser Fan Stage",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FAN_STG",
       "objectType": "AI",
       "instance": 62,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 575,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "70",
      "sourceColumns": {
       "BACnet Object Instance": "AI62",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Condenser Fan Stage",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FAN_STG",
       "objectType": "AI",
       "instance": 63,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 67
      },
      "modbus": {
       "address": 576,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "71",
      "sourceColumns": {
       "BACnet Object Instance": "AI63",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Condenser Fan Stage",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_FAN_STG",
       "objectType": "AI",
       "instance": 64,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 68
      },
      "modbus": {
       "address": 577,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "72",
      "sourceColumns": {
       "BACnet Object Instance": "AI64",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Condenser Fan Stage",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_FAN_STG",
       "objectType": "AI",
       "instance": 65,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 69
      },
      "modbus": {
       "address": 578,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "73",
      "sourceColumns": {
       "BACnet Object Instance": "AI65",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Lead System",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LEAD",
       "objectType": "AI",
       "instance": 66,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 70
      },
      "modbus": {
       "address": 579,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "74",
      "sourceColumns": {
       "BACnet Object Instance": "AI66",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Setpoint",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT_SETP",
       "objectType": "AI",
       "instance": 67,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 71
      },
      "modbus": {
       "address": 580,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "75",
      "sourceColumns": {
       "BACnet Object Instance": "AI67",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Cutout",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT_CUTOUT",
       "objectType": "AI",
       "instance": 68,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 72
      },
      "modbus": {
       "address": 581,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "76",
      "sourceColumns": {
       "BACnet Object Instance": "AI68",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Flash Tank Drain Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DRAIN",
       "objectType": "AI",
       "instance": 69,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 73
      },
      "modbus": {
       "address": 582,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "77",
      "sourceColumns": {
       "BACnet Object Instance": "AI69",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Flash Tank Drain Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DRAIN",
       "objectType": "AI",
       "instance": 70,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 583,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "78",
      "sourceColumns": {
       "BACnet Object Instance": "AI70",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Flash Tank Drain Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_DRAIN",
       "objectType": "AI",
       "instance": 71,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 584,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "79",
      "sourceColumns": {
       "BACnet Object Instance": "AI71",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Flash Tank Drain Valve %",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_DRAIN",
       "objectType": "AI",
       "instance": 72,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 585,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "80",
      "sourceColumns": {
       "BACnet Object Instance": "AI72",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Suction Pressure Cutout",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SUCT_PRS_CUT",
       "objectType": "AI",
       "instance": 73,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 586,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "81",
      "sourceColumns": {
       "BACnet Object Instance": "AI73",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD DC Bus Voltage Sys 1/3",
      "unitIP": "Volts",
      "unitSI": "Volts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_DCB_V_13",
       "objectType": "AI",
       "instance": 74,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 78
      },
      "modbus": {
       "address": 587,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "82",
      "sourceColumns": {
       "BACnet Object Instance": "AI74",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "VSD DC Bus Voltage Sys 2/4",
      "unitIP": "Volts",
      "unitSI": "Volts",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "VSD_DCB_V_24",
       "objectType": "AI",
       "instance": 75,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 79
      },
      "modbus": {
       "address": 588,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "83",
      "sourceColumns": {
       "BACnet Object Instance": "AI75",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_SETPOINT",
       "objectType": "AI",
       "instance": 76,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 80
      },
      "modbus": {
       "address": 589,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "84",
      "sourceColumns": {
       "BACnet Object Instance": "AI76",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUC_SHEAT",
       "objectType": "AI",
       "instance": 77,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 81
      },
      "modbus": {
       "address": 590,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "85",
      "sourceColumns": {
       "BACnet Object Instance": "AI77",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUC_SHEAT",
       "objectType": "AI",
       "instance": 78,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 82
      },
      "modbus": {
       "address": 591,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "86",
      "sourceColumns": {
       "BACnet Object Instance": "AI78",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Suction Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_SUC_SHEAT",
       "objectType": "AI",
       "instance": 79,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 83
      },
      "modbus": {
       "address": 592,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "87",
      "sourceColumns": {
       "BACnet Object Instance": "AI79",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Suction Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_SUC_SHEAT",
       "objectType": "AI",
       "instance": 80,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 84
      },
      "modbus": {
       "address": 593,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "88",
      "sourceColumns": {
       "BACnet Object Instance": "AI80",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Cooling Range",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "COOLING_RNG",
       "objectType": "AI",
       "instance": 81,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 85
      },
      "modbus": {
       "address": 594,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "89",
      "sourceColumns": {
       "BACnet Object Instance": "AI81",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSC_SHEAT",
       "objectType": "AI",
       "instance": 82,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 86
      },
      "modbus": {
       "address": 595,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "90",
      "sourceColumns": {
       "BACnet Object Instance": "AI82",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSC_SHEAT",
       "objectType": "AI",
       "instance": 83,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 87
      },
      "modbus": {
       "address": 596,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "91",
      "sourceColumns": {
       "BACnet Object Instance": "AI83",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Discharge Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_DSC_SHEAT",
       "objectType": "AI",
       "instance": 84,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 88
      },
      "modbus": {
       "address": 597,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "92",
      "sourceColumns": {
       "BACnet Object Instance": "AI84",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Discharge Superheat",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_DSC_SHEAT",
       "objectType": "AI",
       "instance": 85,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 89
      },
      "modbus": {
       "address": 598,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "93",
      "sourceColumns": {
       "BACnet Object Instance": "AI85",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 System State",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SYS_STATE",
       "objectType": "AI",
       "instance": 86,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 90
      },
      "modbus": {
       "address": 599,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "94",
      "sourceColumns": {
       "BACnet Object Instance": "AI86",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 1 System State [0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다",
       "states — 원문 대괄호가 닫히지 않았다(칸 폭에 잘림). 뒤에 상태가 더 있을 수 있다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 System State",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SYS_STATE",
       "objectType": "AI",
       "instance": 87,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 91
      },
      "modbus": {
       "address": 600,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "95",
      "sourceColumns": {
       "BACnet Object Instance": "AI87",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 2 System State [0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다",
       "states — 원문 대괄호가 닫히지 않았다(칸 폭에 잘림). 뒤에 상태가 더 있을 수 있다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 System State",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_SYS_STATE",
       "objectType": "AI",
       "instance": 88,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 92
      },
      "modbus": {
       "address": 601,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "96",
      "sourceColumns": {
       "BACnet Object Instance": "AI88",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 3 System State [0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다",
       "states — 원문 대괄호가 닫히지 않았다(칸 폭에 잘림). 뒤에 상태가 더 있을 수 있다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 System State",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stopped"
       },
       {
        "code": "1",
        "label": "Running"
       },
       {
        "code": "2",
        "label": "Faulted"
       },
       {
        "code": "4",
        "label": "Locked Out"
       },
       {
        "code": "5",
        "label": "Pre-Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_SYS_STATE",
       "objectType": "AI",
       "instance": 89,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 93
      },
      "modbus": {
       "address": 602,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "97",
      "sourceColumns": {
       "BACnet Object Instance": "AI89",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 4 System State [0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다",
       "states — 원문 대괄호가 닫히지 않았다(칸 폭에 잘림). 뒤에 상태가 더 있을 수 있다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Motor Current Overload Setting",
      "unitIP": "Amps",
      "unitSI": "Amps",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_MTR_OVER",
       "objectType": "AI",
       "instance": 90,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 94
      },
      "modbus": {
       "address": 603,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "98",
      "sourceColumns": {
       "BACnet Object Instance": "AI90",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Motor Current Overload Setting",
      "unitIP": "Amps",
      "unitSI": "Amps",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_MTR_OVER",
       "objectType": "AI",
       "instance": 91,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 95
      },
      "modbus": {
       "address": 604,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "99",
      "sourceColumns": {
       "BACnet Object Instance": "AI91",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 3 Motor Current Overload Setting",
      "unitIP": "Amps",
      "unitSI": "Amps",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_MTR_OVER",
       "objectType": "AI",
       "instance": 92,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 96
      },
      "modbus": {
       "address": 605,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "100",
      "sourceColumns": {
       "BACnet Object Instance": "AI92",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 4 Motor Current Overload Setting",
      "unitIP": "Amps",
      "unitSI": "Amps",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_MTR_OVER",
       "objectType": "AI",
       "instance": 93,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 97
      },
      "modbus": {
       "address": 606,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "101",
      "sourceColumns": {
       "BACnet Object Instance": "AI93",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1/3 Alarm",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S13_ALARM",
       "objectType": "BI",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 1282,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "102",
      "sourceColumns": {
       "BACnet Object Instance": "BI1",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 1/3 Alarm [0=No Alarm, 1=Alarm]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2/4 Alarm",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S24_ALARM",
       "objectType": "BI",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 1283,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "103",
      "sourceColumns": {
       "BACnet Object Instance": "BI2",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 2/4 Alarm [0=No Alarm, 1=Alarm]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evaporator Heater Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_HEATER",
       "objectType": "BI",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 1284,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "104",
      "sourceColumns": {
       "BACnet Object Instance": "BI3",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evaporator Pump Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_PUMP",
       "objectType": "BI",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 1285,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "105",
      "sourceColumns": {
       "BACnet Object Instance": "BI4",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Compressor Run Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_COMP_RUN",
       "objectType": "BI",
       "instance": 5,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 1286,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "106",
      "sourceColumns": {
       "BACnet Object Instance": "BI5",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Compressor Run Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_COMP_RUN",
       "objectType": "BI",
       "instance": 6,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 1287,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "107",
      "sourceColumns": {
       "BACnet Object Instance": "BI6",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 3 Compressor Run Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_COMP_RUN",
       "objectType": "BI",
       "instance": 7,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 1288,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "108",
      "sourceColumns": {
       "BACnet Object Instance": "BI7",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 4 Compressor Run Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_COMP_RUN",
       "objectType": "BI",
       "instance": 8,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 1289,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "109",
      "sourceColumns": {
       "BACnet Object Instance": "BI8",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Economizer Solenoid Valve Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_ECON_SV",
       "objectType": "BI",
       "instance": 9,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 1290,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "110",
      "sourceColumns": {
       "BACnet Object Instance": "BI9",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Economizer Solenoid Valve Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_ECON_SV",
       "objectType": "BI",
       "instance": 10,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 1291,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "111",
      "sourceColumns": {
       "BACnet Object Instance": "BI10",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 3 Economizer Solenoid Valve Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S3_ECON_SV",
       "objectType": "BI",
       "instance": 11,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 15
      },
      "modbus": {
       "address": 1292,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "112",
      "sourceColumns": {
       "BACnet Object Instance": "BI11",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 4 Economizer Solenoid Valve Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S4_ECON_SV",
       "objectType": "BI",
       "instance": 12,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 16
      },
      "modbus": {
       "address": 1293,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "113",
      "sourceColumns": {
       "BACnet Object Instance": "BI12",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Cooling Type",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "WATER_GLYCOL",
       "objectType": "BI",
       "instance": 13,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 1294,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "114",
      "sourceColumns": {
       "BACnet Object Instance": "BI13",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Cooling Type [0=Water, 1=Glycol]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Local Remote Control Mode",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "Remote"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "LOCAL_REMOTE",
       "objectType": "BI",
       "instance": 14,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 1295,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "115",
      "sourceColumns": {
       "BACnet Object Instance": "BI14",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Local Remote Control Mode [0=Local, 1=Remote]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Display Units",
      "readWrite": "R",
      "availability": {
       "raw": "1=S",
       "column": "1",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "DISP_UNITS",
       "objectType": "BI",
       "instance": 15,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 1296,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_YCAV-YCIVNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "116",
      "sourceColumns": {
       "BACnet Object Instance": "BI15",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Display Units [0=Imperial, 1=SI]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "ycav-ycivnative"
     }
    }
   ],
   "sourcePages": [
    1,
    3
   ],
   "excluded": {
    "band": 4
   },
   "appliesTo": [
    "YCAV",
    "YCIV"
   ]
  }
 ],
 "crosscheck": {
  "fam": "lontalk",
  "segments": 3,
  "table": 232,
  "raw": 0,
  "both": 0,
  "same": 0,
  "diff": [],
  "rate": 0.0,
  "verified": {}
 },
 "tags": [
  "chiller",
  "chiller-rotaryScrew",
  "airCooling"
 ],
 "classifiedBy": "JCI 카탈로그 제품명 'YCAV Variable Speed Drive Screw Chiller' 의 낱말 (압축 방식·응축 방식)"
}