{
 "id": "johnson-controls-york-yk-centrifugal-chiller",
 "equipId": "e9",
 "vendor": "Johnson Controls / YORK",
 "model": "YK Centrifugal Chiller",
 "name": "YK Centrifugal Chiller",
 "cat": "HVAC.PLANT.CHILLER.CENTRIFUGAL",
 "tag": "chiller",
 "status": "active",
 "summary": "BAS 포인트 리스트 4건 · 판 6개에서 취입 — 오브젝트 483점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "LON",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "Modbus",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "N2",
   "E-Link/BACnet(GPIC) · E-Link/YorkTalk · SC-EQ",
   "—",
   "포인트 리스트 6판"
  ],
  [
   "York Talk",
   "E-Link/BACnet(GPIC) · E-Link/YorkTalk",
   "—",
   "포인트 리스트 5판"
  ],
  [
   "E-Link",
   "E-Link/BACnet(GPIC)",
   "—",
   "포인트 리스트 2판"
  ]
 ],
 "points": [],
 "gap": "정격·형번이 없다 — BAS 포인트 문서만 있고 제품 카탈로그는 따로 수집해야 한다.",
 "extractor": "vendor_jci",
 "sourceDoc": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
 "interfaces": [
  {
   "id": "yk-bas-sc-eq-rev2-9",
   "label": "YK Points List SC-EQ (Rev 2.9) OptiView Based Equipment",
   "family": "SC-EQ",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
   "pointCount": 135,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "shortName": "REM LEAVING CHL TEMP SP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Remote Current Limit Setpoint",
      "shortName": "REMOTE CURRENT SP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Remote Heating Setpoint",
      "shortName": "REM HEATING SP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviHeatSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Remote Run/Stop [0=Stop, 1=Run]",
      "shortName": "REM RUN STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Units",
      "shortName": "Units",
      "states": [
       {
        "code": "0",
        "label": "IP (English)"
       },
       {
        "code": "1",
        "label": "SI (Metric)"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 65001
      },
      "n2": {
       "pointType": "ADI",
       "address": 201
      },
      "modbus": {
       "address": 65001,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV65001"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "shortName": "LEAVING CH LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temperature",
      "shortName": "ENTERING CH LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAPORATOR PRESSURE",
      "unitIP": "PSIG",
      "unitSI": "kPaG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "CONDENSER PRESSURE",
      "unitIP": "PSIG",
      "unitSI": "kPaG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "shortName": "OIL PRESSURE DIFERENTIAL",
      "unitIP": "PSID",
      "unitSI": "kPaD"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Liquid Temperature",
      "shortName": "ENTERING COND WATER TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "shortName": "LEAVING COND WATER TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor % Full Load Amps",
      "shortName": "MOTOR CURRENT PCT FLA",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPctMotorCurr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase A Output Current (RMS)",
      "shortName": "VSD PHASE A OUTPUT CURRENT",
      "note": "VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Phase A Current",
      "shortName": "MOTOR PHASE A CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase B Output Current (RMS)",
      "shortName": "VSD PHASE B OUTPUT CURRENT",
      "note": "VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Phase B Current",
      "shortName": "MOTOR PHASE B CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase C Output Current (RMS)",
      "shortName": "VSD PHASE C OUTPUT CURRENT",
      "note": "VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Phase C Current",
      "shortName": "MOTOR PHASE C CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD L1 Input Current (RMS)",
      "shortName": "VSD RMS INPUT CURRENT L1",
      "note": "Raptyr VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoInputCur_L1",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Phase A Voltage",
      "shortName": "MOTOR PHASE A VOLTAGE",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD L2 Input Current (RMS)",
      "shortName": "VSD RMS INPUT CURRENT L2",
      "note": "Raptyr VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoInputCur_L2",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Phase B Voltage",
      "shortName": "MOTOR PHASE B VOLTAGE",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD L3 Input Current (RMS)",
      "shortName": "VSD RMS INPUT CURRENT L3",
      "note": "Raptyr VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoInputCur_L3",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Phase C Voltage",
      "shortName": "MOTOR PHASE C VOLTAGE",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "shortName": "LEAVING CH LIQ TEMP ACT SP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Active Current Limit",
      "shortName": "CURRENT LIMIT ACTIVE SP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temperature",
      "shortName": "EVAP SATURATION TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temperature",
      "shortName": "COND SATURATION TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "shortName": "DISCHARGE TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Oil Sump Temperature",
      "shortName": "OIL SUMP TEMPERATURE",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOilSumpTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Refrigerant Level",
      "shortName": "COND REFRIGERANT LEVEL",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondRefLvl",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Operating Hours",
      "shortName": "OPERATING HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Number Of Starts",
      "shortName": "NUMBER OF STARTS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Oil Sump Pressure",
      "shortName": "OIL SUMP PRESSURE",
      "unitIP": "PSIG",
      "unitSI": "kPaG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOilSumpPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Oil Pump Pressure",
      "shortName": "OIL PUMP PRESSURE",
      "unitIP": "PSIG",
      "unitSI": "kPaG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOilPumpPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Run [0=Off, 1=On]",
      "shortName": "COMPR MOTOR STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Liquid Line Solenoid [0=Off, 1=On]",
      "shortName": "LIQUID LINE SOLENOID",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLiqLineSolnd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump [0=Off, 1=On]",
      "shortName": "CH LIQ PUMP STAT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [0=Off, 1=On]",
      "shortName": "START STOP SWITCH STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Flow Switch [0=Open, 1=Closed]",
      "shortName": "CH LIQ FLOW SWITCH STAT",
      "states": [
       {
        "code": "0",
        "label": "Open"
       },
       {
        "code": "1",
        "label": "Closed"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Liquid Flow Switch [0=Open, 1=Closed]",
      "shortName": "CND FLOW SWITCH STAT",
      "states": [
       {
        "code": "0",
        "label": "Open"
       },
       {
        "code": "1",
        "label": "Closed"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCNDFlowSwitch",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Liquid Pump [0=Off, 1=On]",
      "shortName": "CND LIQ PUMP STAT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCNDLPump",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Cooling System [0=Off, 1=On]",
      "shortName": "VSD COOLING SYS STAT",
      "note": "VSD only",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDCoolSys",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Installed [0=False, 1=True]",
      "shortName": "VSD HARMONIC FILTER INST",
      "note": "VSD only",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHarmonicFltr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Operation Code",
      "shortName": "UNIT OPERATION CODE",
      "statesRef": "See SC.1 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Operation Code AV",
      "shortName": "UNIT OPERATION CODE AV",
      "statesRef": "See SC.1 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 401
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "shortName": "UNIT SAFETY FAULT CODE",
      "statesRef": "See SC.2 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code AV",
      "shortName": "UNIT SAFETY FAULT CODE AV",
      "statesRef": "See SC.2 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 402
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "shortName": "UNIT CYCLING FAULT CODE",
      "statesRef": "See SC.3 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code AV",
      "shortName": "UNIT CYCLING FAULT CODE AV",
      "statesRef": "See SC.3 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 403
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Warning Code",
      "shortName": "UNIT WARNING CODE",
      "statesRef": "See SC.4 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Warning Code AV",
      "shortName": "UNIT WARNING CODE AV",
      "statesRef": "See SC.4 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 404
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoWarning",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Control Source",
      "shortName": "UNIT CONTROL SOURCE",
      "statesRef": "0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Control Source AV",
      "shortName": "UNIT CONTROL SOURCE AV",
      "statesRef": "0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem 5=Remote"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 405
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Modified Run Code",
      "shortName": "UNIT MODIFIED RUN CODE",
      "statesRef": "See SC.12 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 6
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV6",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Modified Run Code AV",
      "shortName": "UNIT MODIFIED RUN CODE AV",
      "statesRef": "See SC.12 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 406
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoModRunFault",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Start Inhibit Code",
      "shortName": "UNIT START INHIBIT CODE",
      "statesRef": "See SC.13 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 7
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV7",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Start Inhibit Code AV",
      "shortName": "UNIT START INHIBIT CODE AV",
      "statesRef": "See SC.13 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 407
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoInhibitFault",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Internal Fault Code",
      "shortName": "UNIT INTERNAL FAULT CODE",
      "statesRef": "See SC.14 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 8
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV8",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Unit Internal Fault Code AV",
      "shortName": "UNIT INTERNAL FAULT CODE AV",
      "statesRef": "See SC.14 on Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 408
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoInternalFault",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "High Speed Thrust Bearing Proximity Position",
      "shortName": "PROX SENSOR ACT POS",
      "note": "J, K and U Compressors Only",
      "unitIP": "Mils",
      "unitSI": "Mils"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoBearingPos",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_length_mil"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "High Speed Thrust Bearing Proximity Reference",
      "shortName": "PROX SENSOR REF POS",
      "note": "J, K and U Compressors Only",
      "unitIP": "Mils",
      "unitSI": "Mils"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoBearingRef",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_length_mil"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "shortName": "ANTI RECYCLE TIME REMAIN",
      "unitIP": "Min",
      "unitSI": "Min"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_min"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Input % Full Load Amps",
      "shortName": "INPUT CURRENT PCT FLA",
      "note": "Raptyr VSD only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPctInputCurr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Output Voltage",
      "shortName": "VSD OUTPUT VOLTAGE",
      "note": "VSD only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDOutputVolt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Input Power",
      "shortName": "VSD INPUT POWER",
      "note": "VSD only",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoInputPower",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Input Kilowatt Hours",
      "shortName": "VSD INPUT KWH",
      "note": "VSD only",
      "unitIP": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoInputKWH",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh_l"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Voltage",
      "shortName": "VSD DC BUS VOLTAGE",
      "note": "VSD only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDDCBusVolt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Current",
      "shortName": "VSD DC BUS CURRENT",
      "note": "Non-Raptyr LVVSD VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDDCBusCurr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "ACC Surge Count",
      "shortName": "ACC SURGE COUNT",
      "note": "VSD only"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoACCSurgeCnt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD OUTPUT FREQUENCY",
      "note": "VSD only",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDOutFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Max Voltage Total Harmonic Distortion",
      "shortName": "FILTER MAX VOLTAGE THD",
      "note": "LVVSD with Harminc Filter or Raptyr VSD",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHFltrMaxVTHD",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Max Current Total Demand Distortion",
      "shortName": "FILTER MAX CURRENT TDD",
      "note": "LVVSD with Harminc Filter or Raptyr VSD",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHFltrMaxATDD",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Total Supply KVA",
      "shortName": "FILTER SUPPLY KVA",
      "note": "LVVSD with Harminc Filter or Raptyr VSD",
      "unitIP": "kVA",
      "unitSI": "kVA"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHFltrTotSKVA",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Shaft End Vibration",
      "shortName": "MTR SHAFT END VIBR",
      "note": "Motor Monitoring and Motor Vibration Protection"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 105
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 105,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoMBrgShftVibr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Opposite Shaft End Vibration",
      "shortName": "MTR OP SHAFT END VIBR",
      "note": "Motor Monitoring and Motor Vibration Protection"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 106
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 106,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoMBrgOpShfVib",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Shaft End Temperature",
      "shortName": "MTR SHAFT END TEMP",
      "note": "Motor Monitoring and Bearing Temp Protection",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 107
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 107,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoMBrgShftTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Opposite Shaft End Temperature",
      "shortName": "MTR OP SHAFT END TEMP",
      "note": "Motor Monitoring and Bearing Temp Protection",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 108
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 108,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoMBrgOpShfTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Average Winding Temperature",
      "shortName": "MTR WINDING AVG TEMP",
      "note": "Motor Monitoring and Winding Temp Protection",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 109
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 109,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoAvgMWindTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp",
      "shortName": "VSD INTERNAL AMBIENT TEMP",
      "note": "LVVSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 110
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 110,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDInternalT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CONVERTER HSINK TEMP",
      "note": "LVVSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 111
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDHeatSinkT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Pre Rotation Vanes (PRV) Position",
      "shortName": "PRE ROTATION VANES POS",
      "note": "VSD, VGD or HGBP only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 112
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "ACC Map Output Frequency",
      "shortName": "ACC MAP OUTPUT FREQ",
      "note": "VSD only",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 113
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoACCMapOutFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Refrigerant Level Setpoint",
      "shortName": "COND REFRIGERANT LEVEL SP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 114
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRefLvlSP",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Drop Leg Refrigerant Temperature",
      "shortName": "DROP LEG REFRIG TEMP",
      "note": "Drop Leg Temp Enabled only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 115
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 115,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDropLegTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Leaving Heating Condenser Liquid Temperature",
      "shortName": "LEAVING HEAT COND LIQ TEMP",
      "note": "Heat Recovery only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 116
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 116,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCndHWLTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Active Heating Setpoint",
      "shortName": "HEATING ACTIVE SP",
      "note": "Heat Pump or (Heat Recovery and Hot Water Control)",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 117
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 117,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHeatActSP",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Heat Recovery/Head Pressure Control Valve Cmd",
      "shortName": "HEAT REC HEAD PRESS VLV CMD",
      "note": "Head Pressure Control or (Heat Recovery and Hot Water Control)",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 118
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 118,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHR_HP_CtlVlv",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Input Power",
      "shortName": "INPUT POWER",
      "note": "SSS only",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 119
      },
      "n2": {
       "pointType": "ADF",
       "address": 62
      },
      "modbus": {
       "address": 119,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoInputPower",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours",
      "shortName": "INPUT KWH",
      "note": "SSS only",
      "unitIP": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 120
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 120,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoInputKWH",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh_l"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Low (SSS)",
      "shortName": "INPUT KWH LO SSS",
      "note": "SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 121
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHLo",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Low",
      "shortName": "INPUT KWH LO",
      "note": "VSD Only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 121
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHLo",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Offset (SSS)",
      "shortName": "INPUT KWH OFFSET SSS",
      "note": "SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 122
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHOffset",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Offset",
      "shortName": "INPUT KWH OFFSET",
      "note": "VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 122
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHOffset",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Operating Hours Low",
      "shortName": "OPERATING HOURS LO",
      "note": "Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 123
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 123,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOpHrLo",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Operating Hours Offset",
      "shortName": "OPERATING HOURS OFFSET",
      "note": "Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 124
      },
      "n2": {
       "pointType": "ADF",
       "address": 67
      },
      "modbus": {
       "address": 124,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOpHrOffset",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Local Leaving Condenser Liquid Setpoint",
      "shortName": "HP LEAVING COND LIQ SP LOCAL",
      "note": "Heat Pump or (Heat Recovery and Hot Water Control)",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 126
      },
      "n2": {
       "pointType": "ADF",
       "address": 69
      },
      "modbus": {
       "address": 126,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLocalHWSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Hot Gas Bypass Command",
      "shortName": "HOT GAS BYPASS COMMAND",
      "note": "Enable point when Hot Gas Bypass is Enabled",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 127
      },
      "n2": {
       "pointType": "ADF",
       "address": 70
      },
      "modbus": {
       "address": 127,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHtGasBypasCmd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Evaporator Refrigerant Temperature",
      "shortName": "EVAP REFRIGERANT TEMP",
      "note": "Enable point when Evaporator Refrigerant Temperature Sensor is Enabled",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 128
      },
      "n2": {
       "pointType": "ADF",
       "address": 71
      },
      "modbus": {
       "address": 128,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapRefTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Level Control Valve Mode",
      "shortName": "COND REF LEVEL CNTRL MODE",
      "states": [
       {
        "code": "0",
        "label": "Auto"
       },
       {
        "code": "1",
        "label": "Manual"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 105
      },
      "n2": {
       "pointType": "BD",
       "address": 34
      },
      "modbus": {
       "address": 165,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRefLvlCtlMode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase A Temperature",
      "shortName": "MTR WINDING PH A TEMP",
      "note": "Motor Monitoring and Winding Temp Protection",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 130
      },
      "n2": {
       "pointType": "ADF",
       "address": 73
      },
      "modbus": {
       "address": 140,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPhAMWindTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase B Temperature",
      "shortName": "MTR WINDING PH B TEMP",
      "note": "Motor Monitoring and Winding Temp Protection",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 131
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 141,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPhBMWindTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase C Temperature",
      "shortName": "MTR WINDING PH C TEMP",
      "note": "Motor Monitoring and Winding Temp Protection",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 132
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 142,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPhCMWindTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase A2 Temperature",
      "shortName": "MTR WINDING PH A2 TEMP",
      "note": "Motor Monitoring and Winding Temp Protection RTD",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 133
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 143,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPhA2MWindTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase B2 Temperature",
      "shortName": "MTR WINDING PH B2 TEMP",
      "note": "Motor Monitoring and Winding Temp Protection RTD",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 134
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 144,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPhB2MWindTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase C2 Temperature",
      "shortName": "MTR WINDING PH C2 TEMP",
      "note": "Motor Monitoring and Winding Temp Protection RTD",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 135
      },
      "n2": {
       "pointType": "ADF",
       "address": 78
      },
      "modbus": {
       "address": 145,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPhC2MWindTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Oil Pump Command Frequency",
      "shortName": "VSD OIL PUMP CMD FREQUENCY",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 136
      },
      "n2": {
       "pointType": "ADF",
       "address": 79
      },
      "modbus": {
       "address": 146,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSOPcmd Freq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Entering Heating Condenser Liquid Temperature",
      "shortName": "ENTERING HEAT COND LIQ TEMP",
      "note": "Heat Recovery only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 137
      },
      "n2": {
       "pointType": "ADF",
       "address": 80
      },
      "modbus": {
       "address": 147,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCndHwlTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase A Rectifier Baseplate Temperature",
      "shortName": "VSD PH A REC BASEPLATE TEMP",
      "note": "Raptyr VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 138
      },
      "n2": {
       "pointType": "ADF",
       "address": 81
      },
      "modbus": {
       "address": 148,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDBaseplatAT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase B Rectifier Baseplate Temperature",
      "shortName": "VSD PH B REC BASEPLATE TEMP",
      "note": "Raptyr VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 139
      },
      "n2": {
       "pointType": "ADF",
       "address": 82
      },
      "modbus": {
       "address": 149,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDBaseplatBT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase C Rectifier Baseplate Temperature",
      "shortName": "VSD PH C REC BASEPLATE TEMP",
      "note": "Raptyr VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 140
      },
      "n2": {
       "pointType": "ADF",
       "address": 83
      },
      "modbus": {
       "address": 150,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDBaseplatCT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase A Heatsink Temperature / Baseplate Temperature",
      "shortName": "VSD PH A HEATSINK TEMP",
      "note": "Non-Raptyr LVVSD VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 141
      },
      "n2": {
       "pointType": "ADF",
       "address": 84
      },
      "modbus": {
       "address": 151,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDHeatsinkAT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase B Heatsink Temperature",
      "shortName": "VSD PH B HEATSINK TEMP",
      "note": "Non-Raptyr LVVSD VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 142
      },
      "n2": {
       "pointType": "ADF",
       "address": 85
      },
      "modbus": {
       "address": 152,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDHeatsinkBT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "VSD Phase C Heatsink Temperature",
      "shortName": "VSD PH C HEATSINK TEMP",
      "note": "Non-Raptyr LVVSD VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 143
      },
      "n2": {
       "pointType": "ADF",
       "address": 86
      },
      "modbus": {
       "address": 153,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDHeatsinkCT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Evaporator Small Temp Difference",
      "shortName": "EVAP SMALL TEMP DIFF",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 144
      },
      "n2": {
       "pointType": "ADF",
       "address": 87
      },
      "modbus": {
       "address": 190,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapSmTmpDiff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Condenser Small Temp Difference",
      "shortName": "COND SMALL TEMP DIFF",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 145
      },
      "n2": {
       "pointType": "ADF",
       "address": 88
      },
      "modbus": {
       "address": 191,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondSmTmpDiff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Discharge Superheat",
      "shortName": "DISCHARGE SUPERHEAT",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 146
      },
      "n2": {
       "pointType": "ADF",
       "address": 89
      },
      "modbus": {
       "address": 192,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDschSuperheat",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Subcooler Effectiveness",
      "shortName": "SUBCOOLER EFFECTIVENESS",
      "note": "Drop Leg Temp Enabled only"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 147
      },
      "n2": {
       "pointType": "ADF",
       "address": 90
      },
      "modbus": {
       "address": 193,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSubcoolerEff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count_f"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Subcooling Temperature",
      "shortName": "SUBCOOLING TEMP",
      "note": "Drop Leg Temp Enabled only",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 148
      },
      "n2": {
       "pointType": "ADF",
       "address": 91
      },
      "modbus": {
       "address": 194,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSubcoolingTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Delta P / P",
      "shortName": "DELTA P DIV P"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 149
      },
      "n2": {
       "pointType": "ADF",
       "address": 92
      },
      "modbus": {
       "address": 195,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDeltaPdivP",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count_f"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Head Pressure",
      "shortName": "HEAD PRESSURE",
      "unitIP": "PSID",
      "unitSI": "kPaD"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 150
      },
      "n2": {
       "pointType": "ADF",
       "address": 93
      },
      "modbus": {
       "address": 196,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHeadPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Stall Voltage",
      "shortName": "STALL VOLTAGE",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 151
      },
      "n2": {
       "pointType": "ADF",
       "address": 94
      },
      "modbus": {
       "address": 197,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoStallVoltage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Run/Stop Control Source",
      "shortName": "RUN STOP CTRL SOURCE",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "BAS"
       },
       {
        "code": "2",
        "label": "Hardwire"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 10
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV10",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Run/Stop Control Source AV",
      "shortName": "RUN STOP CTRL SOURCE AV",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "BAS"
       },
       {
        "code": "2",
        "label": "Hardwire"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 421
      },
      "n2": {
       "pointType": "ADI",
       "address": 21
      },
      "modbus": {
       "address": 198,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoRunStopSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Cooling Setp Control Source",
      "shortName": "COOL SETP CTRL SOURCE",
      "statesRef": "0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 11
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV11",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Cooling Setp Control Source AV",
      "shortName": "COOL SETP CTRL SOURCE AV",
      "statesRef": "0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 422
      },
      "n2": {
       "pointType": "ADI",
       "address": 22
      },
      "modbus": {
       "address": 199,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoCoolSetpSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Heating Setp Control Source",
      "shortName": "HEAT SETP CTRL SOURCE",
      "statesRef": "0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 12
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV12",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Heating Setp Control Source AV",
      "shortName": "HEAT SETP CTRL SOURCE AV",
      "statesRef": "0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 423
      },
      "n2": {
       "pointType": "ADI",
       "address": 23
      },
      "modbus": {
       "address": 200,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoHeatSetpSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Current Limit Control Source",
      "shortName": "CURR LIM CTRL SOURCE",
      "statesRef": "0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 13
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV13",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Current Limit Control Source AV",
      "shortName": "CURR LIM CTRL SOURCE AV",
      "statesRef": "0=Local 1=BAS 2=0-10 Volts 3=4-20 mA 4=PWM"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 424
      },
      "n2": {
       "pointType": "ADI",
       "address": 24
      },
      "modbus": {
       "address": 201,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoCurrLimSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "Surge Avoidance Surge Count",
      "shortName": "SURGE AVOIDANCE SURGE COUNT"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 152
      },
      "n2": {
       "pointType": "ADF",
       "address": 95
      },
      "modbus": {
       "address": 202,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoSrgAvSurgeCnt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "SSS Phase A Temperature",
      "shortName": "SSS PHASE A TEMP",
      "note": "LCSSS only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 153
      },
      "n2": {
       "pointType": "ADF",
       "address": 96
      },
      "modbus": {
       "address": 203,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSSSPhATemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "SSS Phase B Temperature",
      "shortName": "SSS PHASE B TEMP",
      "note": "LCSSS only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 154
      },
      "n2": {
       "pointType": "ADF",
       "address": 97
      },
      "modbus": {
       "address": 204,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSSSPhBTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    },
    {
     "common": {
      "name": "SSS Phase C Temperature",
      "shortName": "SSS PHASE C TEMP",
      "note": "LCSSS only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 155
      },
      "n2": {
       "pointType": "ADF",
       "address": 98
      },
      "modbus": {
       "address": 205,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSSSPhCTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-BAS-SC-EQ-Rev2.9.pdf",
      "sourcePage": 4,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yk-bas-sc-eq-rev2-9"
     }
    }
   ],
   "revision": {
    "doc": "Rev 2.9"
   },
   "sourcePages": [
    1,
    4
   ],
   "excluded": {
    "reserved": 66
   }
  },
  {
   "id": "yk-micropanel-ii-revj-01-p1",
   "label": "YK Micropanel II with 1065 Boards NOT OptiView E-Link (Rev_J_01) Non-OptiView Based Equipment — without VSD",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
   "pointCount": 64,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Remote Current Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "shortName": "HISTORY",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Fixed Variable Speed Selector (0= VariableSpd)",
      "shortName": "VSD FX/VR SP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P09",
       "asciiPageRef": "P07",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.DP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Phase A Motor Current",
      "shortName": "PHASE A.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Phase B Motor Current",
      "shortName": "PHASE B.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Phase C Motor Current",
      "shortName": "PHASE C.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Phase A-B Line Voltage",
      "shortName": "A-B.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Phase B-C Line Voltage",
      "shortName": "B-C.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Phase C-A Line Voltage",
      "shortName": "C-A.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp Actual Setpoint",
      "shortName": "LCHW ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 37
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Remote/Local Actual Current Setpoint",
      "shortName": "%CURR ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P26",
       "asciiPageRef": "P24",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 68,
        "end": 71
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level",
      "shortName": "REFRIG LEVEL",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Accumulated Operating Hours",
      "shortName": "RUN.HOURS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "yorktalk": {
       "pageRef": "P32",
       "asciiPageRef": "P30",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 92,
        "end": 95
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Accumulated System Starts",
      "shortName": "START.COUNT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "yorktalk": {
       "pageRef": "P33",
       "asciiPageRef": "P31",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 96,
        "end": 99
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Low Oil Transducer Pressure",
      "shortName": "LO OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "yorktalk": {
       "pageRef": "P34",
       "asciiPageRef": "P32",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 100,
        "end": 103
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "High Oil Transducer Pressure",
      "shortName": "HI OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "yorktalk": {
       "pageRef": "P35",
       "asciiPageRef": "P33",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 104,
        "end": 107
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "COMPR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Vent ValveStatus",
      "shortName": "VENTSOL.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Status",
      "shortName": "CHWPUMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Start Switch Status",
      "shortName": "STARTSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Chilled Water Flow Switch Status",
      "shortName": "CHWFLSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map",
      "shortName": "ACC VALD MAP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P48",
       "asciiPageRef": "P46",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 120,
        "end": 120
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point",
      "shortName": "ACC SURGE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P49",
       "asciiPageRef": "P47",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 121,
        "end": 121
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Cooling Pump Running (Open=Stopped, Made=Running)",
      "shortName": "VSD CLGPMP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P50",
       "asciiPageRef": "P48",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 122,
        "end": 122
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)",
      "shortName": "VSD FLT519",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P51",
       "asciiPageRef": "P49",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 123,
        "end": 123
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Surge Detection Type (Open = Delta P/P, Made=Current)",
      "shortName": "SURGE TYPE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P52",
       "asciiPageRef": "P50",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 124,
        "end": 124
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Left",
      "shortName": "AR TIME.MIN",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P56",
       "asciiPageRef": "P54",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 128,
        "end": 128
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Operating Mode",
      "states": [
       {
        "code": "1",
        "label": "Service"
       },
       {
        "code": "2",
        "label": "Local"
       },
       {
        "code": "3",
        "label": "Remote"
       },
       {
        "code": "4",
        "label": "VSD"
       }
      ],
      "shortName": "OPR MOD.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P57",
       "asciiPageRef": "P55",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 129,
        "end": 129
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "shortName": "OPER.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P58",
       "asciiPageRef": "P56",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 130,
        "end": 130
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Internal Temp",
      "shortName": "VSD INT.TEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P61",
       "asciiPageRef": "P59",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 133,
        "end": 133
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CHSKTEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P62",
       "asciiPageRef": "P60",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 134,
        "end": 134
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "ACC PRV Position",
      "shortName": "ACC PRV POS",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P63",
       "asciiPageRef": "P61",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 135,
        "end": 135
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Cntrl Frozen Output Frequency",
      "shortName": "ACC FRZ.HZ",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P64",
       "asciiPageRef": "P62",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 136,
        "end": 136
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level Setpoint",
      "shortName": "REF LVL STPT",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P65",
       "asciiPageRef": "P63",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 137,
        "end": 137
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Proximity Sensor Actual Position",
      "shortName": "PROX SEN.POS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "yorktalk": {
       "pageRef": "P66",
       "asciiPageRef": "P64",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 138,
        "end": 141
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Proximity Sensor Reference Position",
      "shortName": "PROX SEN.REF",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "yorktalk": {
       "pageRef": "P67",
       "asciiPageRef": "P65",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 142,
        "end": 145
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Drain Line Thermocouple Temperature",
      "shortName": "DRN LIN.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "yorktalk": {
       "pageRef": "P68",
       "asciiPageRef": "P66",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 146,
        "end": 149
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Delta P/P",
      "shortName": "ACC DLTA P/P",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "yorktalk": {
       "pageRef": "P69",
       "asciiPageRef": "P67",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 150,
        "end": 153
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD OutputVoltage",
      "shortName": "VSD O/P.VOLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "yorktalk": {
       "pageRef": "P70",
       "asciiPageRef": "P68",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 154,
        "end": 157
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Input KW",
      "shortName": "VSD I/P.KW",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "yorktalk": {
       "pageRef": "P71",
       "asciiPageRef": "P69",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 158,
        "end": 161
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD I/P MWH",
      "shortName": "VSD I/P.MWHR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "yorktalk": {
       "pageRef": "P72",
       "asciiPageRef": "P70",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 162,
        "end": 165
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Voltage",
      "shortName": "VSD DCLK.VLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "yorktalk": {
       "pageRef": "P73",
       "asciiPageRef": "P71",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 166,
        "end": 169
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Current",
      "shortName": "VSD DCLK.CUR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "yorktalk": {
       "pageRef": "P74",
       "asciiPageRef": "P72",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 170,
        "end": 173
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Surge Count",
      "shortName": "VSD SRG CONT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "yorktalk": {
       "pageRef": "P75",
       "asciiPageRef": "P73",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 174,
        "end": 177
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD O/P.HZ",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "yorktalk": {
       "pageRef": "P76",
       "asciiPageRef": "P74",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 178,
        "end": 181
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Voltage THD",
      "shortName": "VSD AVGV.THD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "yorktalk": {
       "pageRef": "P77",
       "asciiPageRef": "P75",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 182,
        "end": 185
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Current TDD",
      "shortName": "VSD AVGI.TDD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "yorktalk": {
       "pageRef": "P78",
       "asciiPageRef": "P76",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 186,
        "end": 189
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "VSD Input KVA",
      "shortName": "VSD I/P.KVA",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "yorktalk": {
       "pageRef": "P79",
       "asciiPageRef": "P77",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 190,
        "end": 193
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p1"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "tab": "without VSD",
    "block": "without VSD"
   },
   "sourcePages": [
    1,
    2
   ],
   "excluded": {
    "reserved": 54,
    "revision": 11,
    "codeTable": 5
   },
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)"
  },
  {
   "id": "yk-micropanel-ii-revj-01-p2",
   "label": "YK Micropanel II with 1065 Boards NOT OptiView E-Link (Rev_J_01) Non-OptiView Based Equipment — with VSD (Version A)",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
   "pointCount": 64,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Remote Current Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "shortName": "HISTORY",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Fixed Variable Speed Selector (0= VariableSpd)",
      "shortName": "VSD FX/VR SP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P09",
       "asciiPageRef": "P07",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.DP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Phase A Motor Current",
      "shortName": "PHASE A.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Phase B Motor Current",
      "shortName": "PHASE B.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Phase C Motor Current",
      "shortName": "PHASE C.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Phase A-B Line Voltage",
      "shortName": "A-B.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Phase B-C Line Voltage",
      "shortName": "B-C.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Phase C-A Line Voltage",
      "shortName": "C-A.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O",
       "code": "O",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp Actual Setpoint",
      "shortName": "LCHW ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 67
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Remote / Local Actual Current Setpoint",
      "shortName": "%CURR ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P26",
       "asciiPageRef": "P24",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 68,
        "end": 71
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Start Switch Status",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level",
      "shortName": "REFRIG LEVEL",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Accumulated Operating Hours",
      "shortName": "RUN.HOURS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "yorktalk": {
       "pageRef": "P32",
       "asciiPageRef": "P30",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 92,
        "end": 95
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Accumulated System Starts",
      "shortName": "START.COUNT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "yorktalk": {
       "pageRef": "P33",
       "asciiPageRef": "P31",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 96,
        "end": 99
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Low Oil Transducer Pressure",
      "shortName": "LO OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "yorktalk": {
       "pageRef": "P34",
       "asciiPageRef": "P32",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 100,
        "end": 103
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "High Oil Transducer Pressure",
      "shortName": "HI OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "yorktalk": {
       "pageRef": "P35",
       "asciiPageRef": "P33",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 104,
        "end": 107
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "COMPR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Vent ValveStatus",
      "shortName": "VENTSOL.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Status",
      "shortName": "CHWPUMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Start Switch Status",
      "shortName": "STARTSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Chilled Water Flow Switch Status",
      "shortName": "CHWFLSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map",
      "shortName": "ACC VALD MAP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P48",
       "asciiPageRef": "P46",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 120,
        "end": 120
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point",
      "shortName": "ACC SURGE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P49",
       "asciiPageRef": "P47",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 121,
        "end": 121
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Cooling Pump Running (Open=Stopped, Made=Running)",
      "shortName": "VSD CLGPMP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P50",
       "asciiPageRef": "P48",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 122,
        "end": 122
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)",
      "shortName": "VSD FLT519",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P51",
       "asciiPageRef": "P49",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 123,
        "end": 123
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Surge Detection Type (Open = Delta P/P, Made=Current)",
      "shortName": "SURGE TYPE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P52",
       "asciiPageRef": "P50",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 124,
        "end": 124
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Left",
      "shortName": "AR TIME.MIN",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P56",
       "asciiPageRef": "P54",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 128,
        "end": 128
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Operating Mode",
      "states": [
       {
        "code": "1",
        "label": "Service"
       },
       {
        "code": "2",
        "label": "Local"
       },
       {
        "code": "3",
        "label": "Remote"
       },
       {
        "code": "4",
        "label": "VSD"
       }
      ],
      "shortName": "OPR MOD.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P57",
       "asciiPageRef": "P55",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 129,
        "end": 129
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "shortName": "OPER.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P58",
       "asciiPageRef": "P56",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 130,
        "end": 130
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Internal Temp",
      "shortName": "VSD INT.TEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P61",
       "asciiPageRef": "P59",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 133,
        "end": 133
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CHSKTEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P62",
       "asciiPageRef": "P60",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 134,
        "end": 134
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "ACC PRV Position",
      "shortName": "ACC PRV POS",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P63",
       "asciiPageRef": "P61",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 135,
        "end": 135
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Cntrl Frozen Output Frequency",
      "shortName": "ACC FRZ.HZ",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P64",
       "asciiPageRef": "P62",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 136,
        "end": 136
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level Setpoint",
      "shortName": "REF LVL STPT",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P65",
       "asciiPageRef": "P63",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 137,
        "end": 137
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Proximity Sensor Actual Position",
      "shortName": "PROX SEN.POS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "yorktalk": {
       "pageRef": "P66",
       "asciiPageRef": "P64",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 138,
        "end": 141
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Proximity Sensor Reference Position",
      "shortName": "PROX SEN.REF",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "yorktalk": {
       "pageRef": "P67",
       "asciiPageRef": "P65",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 142,
        "end": 145
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Drain Line Thermocouple Temperature",
      "shortName": "DRN LIN.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "yorktalk": {
       "pageRef": "P68",
       "asciiPageRef": "P66",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 146,
        "end": 149
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Delta P/P",
      "shortName": "ACC DLTA P/P",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "yorktalk": {
       "pageRef": "P69",
       "asciiPageRef": "P67",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 150,
        "end": 153
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD OutputVoltage",
      "shortName": "VSD O/P.VOLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "yorktalk": {
       "pageRef": "P70",
       "asciiPageRef": "P68",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 154,
        "end": 157
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Input KW",
      "shortName": "VSD I/P.KW",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "yorktalk": {
       "pageRef": "P71",
       "asciiPageRef": "P69",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 158,
        "end": 161
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD I/P MWH",
      "shortName": "VSD I/P.MWHR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "yorktalk": {
       "pageRef": "P72",
       "asciiPageRef": "P70",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 162,
        "end": 165
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Voltage",
      "shortName": "VSD DCLK.VLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "yorktalk": {
       "pageRef": "P73",
       "asciiPageRef": "P71",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 166,
        "end": 169
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Current",
      "shortName": "VSD DCLK.CUR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "yorktalk": {
       "pageRef": "P74",
       "asciiPageRef": "P72",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 170,
        "end": 173
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Surge Count",
      "shortName": "VSD SRG CONT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "yorktalk": {
       "pageRef": "P75",
       "asciiPageRef": "P73",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 174,
        "end": 177
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD O/P.HZ",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "yorktalk": {
       "pageRef": "P76",
       "asciiPageRef": "P74",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 178,
        "end": 181
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Voltage THD",
      "shortName": "VSD AVGV.THD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "yorktalk": {
       "pageRef": "P77",
       "asciiPageRef": "P75",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 182,
        "end": 185
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Current TDD",
      "shortName": "VSD AVGI.TDD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "yorktalk": {
       "pageRef": "P78",
       "asciiPageRef": "P76",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 186,
        "end": 189
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "VSD Input KVA",
      "shortName": "VSD I/P.KVA",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "yorktalk": {
       "pageRef": "P79",
       "asciiPageRef": "P77",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 190,
        "end": 193
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p2"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "tab": "with VSD (Version A)",
    "block": "with VSD (Version A)"
   },
   "sourcePages": [
    5,
    6
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)"
  },
  {
   "id": "yk-micropanel-ii-revj-01-p3",
   "label": "YK Micropanel II with 1065 Boards NOT OptiView E-Link (Rev_J_01) Non-OptiView Based Equipment — with VSD (Ver. B-D)",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
   "pointCount": 64,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Remote Current Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "shortName": "HISTORY",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Fixed Variable Speed Selector (0= VariableSpd)",
      "shortName": "VSD FX/VR SP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P09",
       "asciiPageRef": "P07",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.DP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase A Motor Current",
      "shortName": "PHASE A.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase B Motor Current",
      "shortName": "PHASE B.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase C Motor Current",
      "shortName": "PHASE C.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase A-B Line Voltage",
      "shortName": "A-B.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase B-C Line Voltage",
      "shortName": "B-C.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase C-A Line Voltage",
      "shortName": "C-A.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp Actual Setpoint",
      "shortName": "LCHW ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 67
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Remote / Local Actual Current Setpoint",
      "shortName": "%CURR ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P26",
       "asciiPageRef": "P24",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 68,
        "end": 71
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level",
      "shortName": "REFRIG LEVEL",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Accumulated Operating Hours",
      "shortName": "RUN.HOURS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "yorktalk": {
       "pageRef": "P32",
       "asciiPageRef": "P30",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 92,
        "end": 95
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Accumulated System Starts",
      "shortName": "START.COUNT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "yorktalk": {
       "pageRef": "P33",
       "asciiPageRef": "P31",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 96,
        "end": 99
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Low Oil Transducer Pressure",
      "shortName": "LO OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "yorktalk": {
       "pageRef": "P34",
       "asciiPageRef": "P32",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 100,
        "end": 103
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "High Oil Transducer Pressure",
      "shortName": "HI OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "yorktalk": {
       "pageRef": "P35",
       "asciiPageRef": "P33",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 104,
        "end": 107
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "COMPR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Vent ValveStatus",
      "shortName": "VENTSOL.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Status",
      "shortName": "CHWPUMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Start Switch Status",
      "states": [
       {
        "code": "0",
        "label": "STOP"
       },
       {
        "code": "1",
        "label": "Not stop"
       }
      ],
      "shortName": "STARTSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Chilled Water Flow Switch Status",
      "shortName": "CHWFLSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map",
      "shortName": "ACC VALD MAP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P48",
       "asciiPageRef": "P46",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 120,
        "end": 120
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point",
      "shortName": "ACC SURGE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P49",
       "asciiPageRef": "P47",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 121,
        "end": 121
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Cooling Pump Running (Open=Stopped, Made=Running)",
      "shortName": "VSD CLGPMP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P50",
       "asciiPageRef": "P48",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 122,
        "end": 122
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)",
      "shortName": "VSD FLT519",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P51",
       "asciiPageRef": "P49",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 123,
        "end": 123
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Surge Detection Type (Open = Delta P/P, Made=Current)",
      "shortName": "SURGE TYPE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P52",
       "asciiPageRef": "P50",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 124,
        "end": 124
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Left",
      "shortName": "AR TIME.MIN",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P56",
       "asciiPageRef": "P54",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 128,
        "end": 128
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Operating Mode",
      "states": [
       {
        "code": "1",
        "label": "Service"
       },
       {
        "code": "2",
        "label": "Local"
       },
       {
        "code": "3",
        "label": "Remote"
       },
       {
        "code": "4",
        "label": "VSD"
       }
      ],
      "shortName": "OPR MOD.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P57",
       "asciiPageRef": "P55",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 129,
        "end": 129
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "shortName": "OPER.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P58",
       "asciiPageRef": "P56",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 130,
        "end": 130
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Internal Temp",
      "shortName": "VSD INT.TEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P61",
       "asciiPageRef": "P59",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 133,
        "end": 133
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CHSKTEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P62",
       "asciiPageRef": "P60",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 134,
        "end": 134
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "ACC PRV Position",
      "shortName": "ACC PRV POS",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P63",
       "asciiPageRef": "P61",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 135,
        "end": 135
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Cntrl Frozen Output Frequency",
      "shortName": "ACC FRZ.HZ",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P64",
       "asciiPageRef": "P62",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 136,
        "end": 136
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level Setpoint",
      "shortName": "REF LVL STPT",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P65",
       "asciiPageRef": "P63",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 137,
        "end": 137
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Proximity Sensor Actual Position",
      "shortName": "PROX SEN.POS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "yorktalk": {
       "pageRef": "P66",
       "asciiPageRef": "P64",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 138,
        "end": 141
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Proximity Sensor Reference Position",
      "shortName": "PROX SEN.REF",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "yorktalk": {
       "pageRef": "P67",
       "asciiPageRef": "P65",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 142,
        "end": 145
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Drain Line Thermocouple Temperature",
      "shortName": "DRN LIN.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "yorktalk": {
       "pageRef": "P68",
       "asciiPageRef": "P66",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 146,
        "end": 149
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Delta P/P",
      "shortName": "ACC DLTA P/P",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "yorktalk": {
       "pageRef": "P69",
       "asciiPageRef": "P67",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 150,
        "end": 153
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD OutputVoltage",
      "shortName": "VSD O/P.VOLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "yorktalk": {
       "pageRef": "P70",
       "asciiPageRef": "P68",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 154,
        "end": 157
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Input KW",
      "shortName": "VSD I/P.KW",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "yorktalk": {
       "pageRef": "P71",
       "asciiPageRef": "P69",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 158,
        "end": 161
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD I/P MWH",
      "shortName": "VSD I/P.MWHR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "yorktalk": {
       "pageRef": "P72",
       "asciiPageRef": "P70",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 162,
        "end": 165
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Voltage",
      "shortName": "VSD DCLK.VLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "yorktalk": {
       "pageRef": "P73",
       "asciiPageRef": "P71",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 166,
        "end": 169
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Current",
      "shortName": "VSD DCLK.CUR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "yorktalk": {
       "pageRef": "P74",
       "asciiPageRef": "P72",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 170,
        "end": 173
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Surge Count",
      "shortName": "VSD SRG CONT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "yorktalk": {
       "pageRef": "P75",
       "asciiPageRef": "P73",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 174,
        "end": 177
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD O/P.HZ",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "yorktalk": {
       "pageRef": "P76",
       "asciiPageRef": "P74",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 178,
        "end": 181
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Voltage THD",
      "shortName": "VSD AVGV.THD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "yorktalk": {
       "pageRef": "P77",
       "asciiPageRef": "P75",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 182,
        "end": 185
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Current TDD",
      "shortName": "VSD AVGI.TDD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "yorktalk": {
       "pageRef": "P78",
       "asciiPageRef": "P76",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 186,
        "end": 189
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Input KVA",
      "shortName": "VSD I/P.KVA",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "yorktalk": {
       "pageRef": "P79",
       "asciiPageRef": "P77",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 190,
        "end": 193
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-MicroPanel-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yk-micropanel-ii-revj-01-p3"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "tab": "with VSD (Ver. B-D)",
    "block": "with VSD (Ver. B-D)"
   },
   "sourcePages": [
    9,
    10
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)"
  },
  {
   "id": "yk-optiviewbas-revk-04d-em-sss",
   "label": "YK OptiView BAS E-Link (Rev K_04d) EM and SSS Data Maps OptiView Based Equipment",
   "family": "E-Link/BACnet(GPIC)",
   "protocols": [
    "bacnet",
    "elink",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
   "pointCount": 73,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1,
       "objectName": "REM LEAVING CH LIQ TEMP SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Remote Motor Current Limit Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2,
       "objectName": "REM MOTOR CURRENT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "nvi",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.2"
      },
      "yorktalk": {
       "pageRef": "P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Cond Liquid Setpoint (Heat Recovery & Heat Pump)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3,
       "objectName": "REM HEATING SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviHeatSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.3"
      },
      "yorktalk": {
       "pageRef": "P05"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0003"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Remote Run/Stop",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1,
       "objectName": "REM RUN STOP CMD"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.1"
      },
      "yorktalk": {
       "pageRef": "P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5,
       "objectName": "LEAVING CH LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.1"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6,
       "objectName": "ENTERING CH LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.2"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7,
       "objectName": "EVAPORATOR PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.5"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8,
       "objectName": "CONDENSER PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.6"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "unitIPRaw": "PSID",
      "unitSIRaw": "kPAD",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9,
       "objectName": "OIL DIFERENTIAL PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.14"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10,
       "objectName": "ENTERING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.4"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11,
       "objectName": "LEAVING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.3"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12,
       "objectName": "MOTOR CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.11"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Phase A Current (LV and MV SSS only)",
      "unitIPRaw": "Amps",
      "unitIP": "A",
      "unitSIRaw": "Amps",
      "unitSI": "A",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13,
       "objectName": "MOTOR PHASE A CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.16"
      },
      "yorktalk": {
       "pageRef": "P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Phase B Current (LV and MV SSS only)",
      "unitIPRaw": "Amps",
      "unitIP": "A",
      "unitSIRaw": "Amps",
      "unitSI": "A",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14,
       "objectName": "MOTOR PHASE B CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.17"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Phase C Current (LV and MV SSS only)",
      "unitIPRaw": "Amps",
      "unitIP": "A",
      "unitSIRaw": "Amps",
      "unitSI": "A",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15,
       "objectName": "MOTOR PHASE C CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.18"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Phase A Voltage (LV and MV SSS only)",
      "unitIPRaw": "Volts",
      "unitIP": "V",
      "unitSIRaw": "Volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16,
       "objectName": "MOTOR PHASE A VOLTAGE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVoltage_A",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.13"
      },
      "yorktalk": {
       "pageRef": "P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0016"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Phase B Voltage (LV and MV SSS only)",
      "unitIPRaw": "Volts",
      "unitIP": "V",
      "unitSIRaw": "Volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17,
       "objectName": "MOTOR PHASE B VOLTAGE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVoltage_B",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.14"
      },
      "yorktalk": {
       "pageRef": "P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0017"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Phase C Voltage (LV and MV SSS only)",
      "unitIPRaw": "Volts",
      "unitIP": "V",
      "unitSIRaw": "Volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18,
       "objectName": "MOTOR PHASE C VOLTAGE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoVoltage_C",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.15"
      },
      "yorktalk": {
       "pageRef": "P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0018"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19,
       "objectName": "LEAVING CH LIQ TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20,
       "objectName": "MOTOR CURRENT LIMIT ACTIVE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.20"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21,
       "objectName": "EVAP SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.6"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22,
       "objectName": "COND SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.7"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23,
       "objectName": "DISCHARGE TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.7"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Oil Sump Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24,
       "objectName": "OIL SUMP TEMPERATURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilSumpTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.32"
      },
      "yorktalk": {
       "pageRef": "P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Condenser Refrigerant Level",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25,
       "objectName": "COND REFRIGERANT LEVEL"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRefLvlPos",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.35"
      },
      "yorktalk": {
       "pageRef": "P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Operating Hours",
      "unitIPRaw": "Hr",
      "unitIP": "h",
      "unitSIRaw": "Hr",
      "unitSI": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26,
       "objectName": "OPERATING HOURS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "AV.15"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Number of Starts",
      "unitIPRaw": "count*",
      "unitSIRaw": "count*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27,
       "objectName": "NUMBER OF STARTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.16"
      },
      "yorktalk": {
       "pageRef": "P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Oil Sump Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28,
       "objectName": "OIL SUMP PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilSumpPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.30"
      },
      "yorktalk": {
       "pageRef": "P34"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0028"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Oil Pump Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29,
       "objectName": "OIL PUMP PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilPumpPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.31"
      },
      "yorktalk": {
       "pageRef": "P35"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0029"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Run",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5,
       "objectName": "COMPR MOTOR STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.1"
      },
      "yorktalk": {
       "pageRef": "P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Liquid Line Solenoid",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6,
       "objectName": "LIQUID LINE SOLENOID"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoLiqLineSolnd",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.14"
      },
      "yorktalk": {
       "pageRef": "P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7,
       "objectName": "CH LIQ PUMP STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.2"
      },
      "yorktalk": {
       "pageRef": "P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8,
       "objectName": "START STOP SWITCH STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.4"
      },
      "yorktalk": {
       "pageRef": "P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Flow Switch",
      "states": [
       {
        "code": "0",
        "label": "Open"
       },
       {
        "code": "1",
        "label": "Closed"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9,
       "objectName": "CH LIQ FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.1"
      },
      "yorktalk": {
       "pageRef": "P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Condenser Liquid Flow Switch",
      "states": [
       {
        "code": "0",
        "label": "Open"
       },
       {
        "code": "1",
        "label": "Closed"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10,
       "objectName": "CND FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCNDFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.2"
      },
      "yorktalk": {
       "pageRef": "P41"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0070"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Operation Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1,
       "alternates": [
        "AV401"
       ],
       "objectName": "UNIT OPERATION CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.1"
      },
      "yorktalk": {
       "pageRef": "P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1 /AV401",
       "MODBUS Address": "0030"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2,
       "alternates": [
        "AV402"
       ],
       "objectName": "UNIT SAFETY FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.2"
      },
      "yorktalk": {
       "pageRef": "P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2 /AV402",
       "MODBUS Address": "0031"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3,
       "alternates": [
        "AV403"
       ],
       "objectName": "UNIT CYCLING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.3"
      },
      "yorktalk": {
       "pageRef": "P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3 /AV403",
       "MODBUS Address": "0032"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Warning Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4,
       "alternates": [
        "AV404"
       ],
       "objectName": "UNIT WARNING CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoWarnFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.4"
      },
      "yorktalk": {
       "pageRef": "P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4 /AV404",
       "MODBUS Address": "0033"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote]",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5,
       "alternates": [
        "AV405"
       ],
       "objectName": "UNIT CONTROL SOURCE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.5"
      },
      "yorktalk": {
       "pageRef": "P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5 /AV405",
       "MODBUS Address": "0034"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Modified Run Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 6,
       "alternates": [
        "AV406"
       ],
       "objectName": "UNIT MODIFIED RUN CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoModRunFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.12"
      },
      "yorktalk": {
       "pageRef": "P61"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV6 /AV406",
       "MODBUS Address": "0035"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Start Inhibit Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 7,
       "alternates": [
        "AV407"
       ],
       "objectName": "UNIT START INHIBIT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoInhibitFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.13"
      },
      "yorktalk": {
       "pageRef": "P62"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV7 /AV407",
       "MODBUS Address": "0036"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Unit Internal Fault Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 8,
       "alternates": [
        "AV408"
       ],
       "objectName": "UNIT INTERNAL FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoInternalFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.14"
      },
      "yorktalk": {
       "pageRef": "P63"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV8 /AV408",
       "MODBUS Address": "0037"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "High Speed Thrust Bearing Proximity Position (K comps only)",
      "unitIPRaw": "Mils",
      "unitSIRaw": "Mils",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30,
       "objectName": "PROX SENSOR ACT POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoBearingPos",
       "direction": "nvo",
       "snvtType": "SNVT_length_mil",
       "snvtIndex": 20
      },
      "elink": {
       "gpicType": "AI.33"
      },
      "yorktalk": {
       "pageRef": "P66"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0040"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "High Speed Thrust Bearing Proximity Reference (K comps only)",
      "unitIPRaw": "Mils",
      "unitSIRaw": "Mils",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31,
       "objectName": "PROX SENSOR REF POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoBearingRef",
       "direction": "nvo",
       "snvtType": "SNVT_length_mil",
       "snvtIndex": 20
      },
      "elink": {
       "gpicType": "AV.40"
      },
      "yorktalk": {
       "pageRef": "P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0041"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34,
       "objectName": "HEAT REC HEAD PRESS VLV CMD"
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoHRHPCtlVlv",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AO.49"
      },
      "yorktalk": {
       "pageRef": "P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0044"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "unitIPRaw": "Min",
      "unitIP": "min",
      "unitSIRaw": "Min",
      "unitSI": "min",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35,
       "objectName": "ANTI RECYCLE TIME REMAIN"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "nvo",
       "snvtType": "SNVT_time_min",
       "snvtIndex": 123
      },
      "elink": {
       "gpicType": "AV.19"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YK OptiView w/ EM or SSS Section 1 ELINK QS 17 (Imp), QS 22 (Metric) Micro Board: 031-01730 or 031-02430"
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Shaft End Vibration (MM & Motor Vib Mon)",
      "unitIPRaw": "count*",
      "unitSIRaw": "count*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 105,
       "objectName": "MTR SHAFT END VIBR"
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 105,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgShftVibr",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AI.38"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0105"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Opposite Shaft End Vibration (MM & Motor Vib Mon)",
      "unitIPRaw": "count*",
      "unitSIRaw": "count*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 106,
       "objectName": "MTR OP SHAFT END VIBR"
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 106,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgOpShfVib",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AI.39"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0106"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Shaft End Temperature (MM & Motor Temp Mon)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 107,
       "objectName": "MTR SHAFT END TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 107,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgShftTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.40"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0107"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Opposite Shaft End Temperature (MM & Motor Temp)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 108,
       "objectName": "MTR OP SHAFT END TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 108,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgOpShfTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.41"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0108"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Average Winding Temperature (MM & Motor Temp Mon)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 109,
       "objectName": "MTR WINDING AVG TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 109,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoAvgMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.48"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0109"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Pre Rotation Vanes (PRV) Position (HGBP or VGD enabled only)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 112,
       "objectName": "PRE ROTATION VANES POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.50"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0112"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Condenser Refrigerant Level Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 114,
       "objectName": "COND REFRIGERANT LEVEL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoRefLvlSP",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.42"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0114"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 115,
       "objectName": "DROP LEG REFRIG TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 115,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoDropLegTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.10"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0115"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Leaving Heating Condenser Liquid Temperature (HR only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 116,
       "objectName": "LEAVING HEAT COND LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 116,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoLvgCndHWLTmp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.36"
      },
      "yorktalk": {
       "pageRef": "P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0116"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 117,
       "objectName": "HEATING ACTIVE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 117,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoHeatActSP",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.34"
      },
      "yorktalk": {
       "pageRef": "P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0117"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 118,
       "objectName": "HEAT REC HEAD PRESS VLV CMD"
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 118,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoHR_HP_CtlVlv",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AO.49"
      },
      "yorktalk": {
       "pageRef": "P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0118"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Input Power (LV and MV SSS only)",
      "unitIPRaw": "kW",
      "unitIP": "kW",
      "unitSIRaw": "kW",
      "unitSI": "kW",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 119,
       "objectName": "INPUT POWER"
      },
      "n2": {
       "pointType": "ADF",
       "address": 62
      },
      "modbus": {
       "address": 119,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoInputPwr",
       "direction": "nvo",
       "snvtType": "SNVT_power_kilo",
       "snvtIndex": 28
      },
      "elink": {
       "gpicType": "AV.25"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0119"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours (LV and MV SSS only)",
      "unitIPRaw": "kWh",
      "unitIP": "kWh",
      "unitSIRaw": "kWh",
      "unitSI": "kWh",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 120,
       "objectName": "INPUT KWH"
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 120,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoInputKWH",
       "direction": "nvo",
       "snvtType": "SNVT_elec_kwh_l",
       "snvtIndex": 146
      },
      "elink": {
       "gpicType": "AV.26"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0120"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Low (LV and MV SSS only) (see note 11)",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 121,
       "objectName": "INPUT KWH LO"
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoKWHLo",
       "direction": "nvo",
       "snvtType": "SNVT_elec_kwh",
       "snvtIndex": 13
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0121"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Offset (LV and MV SSS only) (see note 11)",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 122,
       "objectName": "INPUT KWH OFFSET"
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoKWHOffset",
       "direction": "nvo",
       "snvtType": "SNVT_elec_kwh",
       "snvtIndex": 13
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0122"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Operating Hours Low (see note 12)",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 123,
       "objectName": "OPERATING HOURS LO"
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 123,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoOpHrLo",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0123"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Operating Hours Offset (see note 12)",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 124,
       "objectName": "OPERATING HOURS OFFSET"
      },
      "n2": {
       "pointType": "ADF",
       "address": 67
      },
      "modbus": {
       "address": 124,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoOpHrOffset",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0124"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Local Leaving Condenser Liquid Setpoint (Heat Pump only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 126,
       "objectName": "HP LEAVING COND LIQ SP LOCAL"
      },
      "n2": {
       "pointType": "ADF",
       "address": 69
      },
      "modbus": {
       "address": 126,
       "addressBase": "unknown",
       "scaleRaw": "X10 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoLocalHWSetPt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.35"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0126"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase A Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 130,
       "objectName": "MTR WINDING PH A TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 73
      },
      "modbus": {
       "address": 140,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhAMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.42"
      },
      "yorktalk": {
       "pageRef": "P66"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0140"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase B Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 131,
       "objectName": "MTR WINDING PH B TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 141,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhBMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.43"
      },
      "yorktalk": {
       "pageRef": "P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0141"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase C Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 132,
       "objectName": "MTR WINDING PH C TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 142,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhCMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.44"
      },
      "yorktalk": {
       "pageRef": "P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0142"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase A2 Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 133,
       "objectName": "MTR WINDING PH A2 TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 143,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhA2MWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.45"
      },
      "yorktalk": {
       "pageRef": "P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0143"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase B2 Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 134,
       "objectName": "MTR WINDING PH B2 TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 144,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhB2MWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.46"
      },
      "yorktalk": {
       "pageRef": "P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0144"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase C2 Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 135,
       "objectName": "MTR WINDING PH C2 TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 78
      },
      "modbus": {
       "address": 145,
       "addressBase": "unknown",
       "scaleRaw": "X10 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoPhC2MWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.47"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0145"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "VSD Oil Pump Command Frequency",
      "unitIPRaw": "Hz",
      "unitIP": "Hz",
      "unitSIRaw": "Hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 136,
       "objectName": "VSD OIL PUMP CMD FREQUENCY"
      },
      "n2": {
       "pointType": "ADF",
       "address": 79
      },
      "modbus": {
       "address": 146,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSOPcmd Freq",
       "direction": "nvo",
       "snvtType": "SNVT_freq_hz",
       "snvtIndex": 76
      },
      "elink": {
       "gpicType": "AV.48"
      },
      "yorktalk": {
       "pageRef": "P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0146"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    },
    {
     "common": {
      "name": "Entering Heating Condenser Liquid Temperature (HR only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 137,
       "objectName": "ENTERING HEAT COND LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 80
      },
      "modbus": {
       "address": 147,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoEntCndHwlTmp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.37"
      },
      "yorktalk": {
       "pageRef": "P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)EM-SSS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0147"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-em-sss"
     }
    }
   ],
   "revision": {
    "doc": "Rev K 04d",
    "tab": "YK EM or SSS"
   },
   "sourcePages": [
    1,
    4
   ],
   "excluded": {
    "reserved": 91,
    "notes": 30,
    "revision": 11,
    "codeTable": 14
   },
   "note": "블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~137)"
  },
  {
   "id": "yk-optiviewbas-revk-04d-vsd",
   "label": "YK OptiView BAS E-Link (Rev K_04d) VSD Data Maps​ OptiView Based Equipment",
   "family": "E-Link/BACnet(GPIC)",
   "protocols": [
    "bacnet",
    "elink",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
   "pointCount": 83,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1,
       "objectName": "REM LEAVING CH LIQ TEMP SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Remote Motor Current Limit Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2,
       "objectName": "REM MOTOR CURRENT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "nvi",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.2"
      },
      "yorktalk": {
       "pageRef": "P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Remote Heating Setpoint (Heat Recovery & Heat Pump)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3,
       "objectName": "REM HEATING SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviHeatSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.3"
      },
      "yorktalk": {
       "pageRef": "P05"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0003"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Remote Run/Stop",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1,
       "objectName": "REM RUN STOP CMD"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.1"
      },
      "yorktalk": {
       "pageRef": "P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5,
       "objectName": "LEAVING CH LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.1"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6,
       "objectName": "ENTERING CH LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.2"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7,
       "objectName": "EVAPORATOR PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.5"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8,
       "objectName": "CONDENSER PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.6"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "unitIPRaw": "PSID",
      "unitSIRaw": "kPAD",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9,
       "objectName": "OIL DIFERENTIAL PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.14"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10,
       "objectName": "ENTERING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.4"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11,
       "objectName": "LEAVING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.3"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Current % Full Load Amps",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12,
       "objectName": "MOTOR CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActMtrCapacit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.11"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Phase A Current",
      "unitIPRaw": "Amps",
      "unitIP": "A",
      "unitSIRaw": "Amps",
      "unitSI": "A",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13,
       "objectName": "MOTOR PHASE A CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.53"
      },
      "yorktalk": {
       "pageRef": "P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Phase B Current",
      "unitIPRaw": "Amps",
      "unitIP": "A",
      "unitSIRaw": "Amps",
      "unitSI": "A",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14,
       "objectName": "MOTOR PHASE B CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.54"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Phase C Current",
      "unitIPRaw": "Amps",
      "unitIP": "A",
      "unitSIRaw": "Amps",
      "unitSI": "A",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15,
       "objectName": "MOTOR PHASE C CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.55"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19,
       "objectName": "LEAVING CH LIQ TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Active Current Limit",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20,
       "objectName": "CURRENT LIMIT ACTIVE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.20"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21,
       "objectName": "EVAP SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.6"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22,
       "objectName": "COND SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.7"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23,
       "objectName": "DISCHARGE TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.7"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Oil Sump Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24,
       "objectName": "OIL SUMP TEMPERATURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilSumpTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.32"
      },
      "yorktalk": {
       "pageRef": "P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Condenser Refrigerant Level",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25,
       "objectName": "COND REFRIGERANT LEVEL"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoCondRefLvl",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.35"
      },
      "yorktalk": {
       "pageRef": "P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Operating Hours",
      "unitIPRaw": "Hr",
      "unitIP": "h",
      "unitSIRaw": "Hr",
      "unitSI": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26,
       "objectName": "OPERATING HOURS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "AV.15"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Number of Starts",
      "unitIPRaw": "count*",
      "unitSIRaw": "count*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27,
       "objectName": "NUMBER OF STARTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.16"
      },
      "yorktalk": {
       "pageRef": "P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Oil Sump Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28,
       "objectName": "OIL SUMP PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilSumpPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.30"
      },
      "yorktalk": {
       "pageRef": "P34"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0028"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Oil Pump Pressure",
      "unitIPRaw": "PSIG",
      "unitSIRaw": "kPAG",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29,
       "objectName": "OIL PUMP PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoOilPumpPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.31"
      },
      "yorktalk": {
       "pageRef": "P35"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0029"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Run",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5,
       "objectName": "COMPR MOTOR STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.1"
      },
      "yorktalk": {
       "pageRef": "P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Liquid Line Solenoid",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6,
       "objectName": "LIQUID LINE SOLENOID"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoLiqLineSolnd",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.14"
      },
      "yorktalk": {
       "pageRef": "P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7,
       "objectName": "CH LIQ PUMP STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.2"
      },
      "yorktalk": {
       "pageRef": "P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8,
       "objectName": "START STOP SWITCH STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.4"
      },
      "yorktalk": {
       "pageRef": "P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Flow Switch",
      "states": [
       {
        "code": "0",
        "label": "Open"
       },
       {
        "code": "1",
        "label": "Closed"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9,
       "objectName": "CH LIQ FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.1"
      },
      "yorktalk": {
       "pageRef": "P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Condenser Liquid Flow Switch",
      "states": [
       {
        "code": "0",
        "label": "Open"
       },
       {
        "code": "1",
        "label": "Closed"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10,
       "objectName": "CND FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCNDFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.2"
      },
      "yorktalk": {
       "pageRef": "P41"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0070"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD Cooling System",
      "states": [
       {
        "code": "0",
        "label": "Not Running"
       },
       {
        "code": "1",
        "label": "Running"
       }
      ],
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19,
       "objectName": "VSD COOLING SYS STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoVSDCoolSysStat",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.30"
      },
      "yorktalk": {
       "pageRef": "P50"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0079"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Installed [0=False, 1=True] (LVVSD only)",
      "unitIPRaw": "0 / 1",
      "unitSIRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20,
       "objectName": "VSD HARMONIC FILTER INST"
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoHarmonicFltr",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.46"
      },
      "yorktalk": {
       "pageRef": "P51"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0080"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Operation Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1,
       "alternates": [
        "AV401"
       ],
       "objectName": "UNIT OPERATION CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.1"
      },
      "yorktalk": {
       "pageRef": "P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1 /AV401",
       "MODBUS Address": "0030"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2,
       "alternates": [
        "AV402"
       ],
       "objectName": "UNIT SAFETY FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.2"
      },
      "yorktalk": {
       "pageRef": "P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2 /AV402",
       "MODBUS Address": "0031"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3,
       "alternates": [
        "AV403"
       ],
       "objectName": "UNIT CYCLING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.3"
      },
      "yorktalk": {
       "pageRef": "P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3 /AV403",
       "MODBUS Address": "0032"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Warning Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4,
       "alternates": [
        "AV404"
       ],
       "objectName": "UNIT WARNING CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoWarning",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.4"
      },
      "yorktalk": {
       "pageRef": "P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4 /AV404",
       "MODBUS Address": "0033"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote]",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5,
       "alternates": [
        "AV405"
       ],
       "objectName": "UNIT CONTROL SOURCE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.5"
      },
      "yorktalk": {
       "pageRef": "P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5 /AV405",
       "MODBUS Address": "0034"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Modified Run Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 6,
       "alternates": [
        "AV406"
       ],
       "objectName": "UNIT MODIFIED RUN CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoModRunFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.12"
      },
      "yorktalk": {
       "pageRef": "P61"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV6 /AV406",
       "MODBUS Address": "0035"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Start Inhibit Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 7,
       "alternates": [
        "AV407"
       ],
       "objectName": "UNIT START INHIBIT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoInhibitFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.13"
      },
      "yorktalk": {
       "pageRef": "P62"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV7 /AV407",
       "MODBUS Address": "0036"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Unit Internal Fault Code",
      "unitIPRaw": "enum*",
      "unitSIRaw": "enum*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 8,
       "alternates": [
        "AV408"
       ],
       "objectName": "UNIT INTERNAL FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoInternalFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.14"
      },
      "yorktalk": {
       "pageRef": "P63"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV8 /AV408",
       "MODBUS Address": "0037"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "High Speed Thrust Bearing Proximity Position (K comps only)",
      "unitIPRaw": "Mils",
      "unitSIRaw": "Mils",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30,
       "objectName": "PROX SENSOR ACT POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoBearingPos",
       "direction": "nvo",
       "snvtType": "SNVT_length_mil",
       "snvtIndex": 20
      },
      "elink": {
       "gpicType": "AI.33"
      },
      "yorktalk": {
       "pageRef": "P66"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0040"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "High Speed Thrust Bearing Proximity Reference (K comps only)",
      "unitIPRaw": "Mils",
      "unitSIRaw": "Mils",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31,
       "objectName": "PROX SENSOR REF POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoBearingRef",
       "direction": "nvo",
       "snvtType": "SNVT_length_mil",
       "snvtIndex": 20
      },
      "elink": {
       "gpicType": "AV.40"
      },
      "yorktalk": {
       "pageRef": "P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0041"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "unitIPRaw": "Min",
      "unitIP": "min",
      "unitSIRaw": "Min",
      "unitSI": "min",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32,
       "objectName": "ANTI RECYCLE TIME REMAIN"
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "nvo",
       "snvtType": "SNVT_time_min",
       "snvtIndex": 123
      },
      "elink": {
       "gpicType": "AV.19"
      },
      "yorktalk": {
       "pageRef": "P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0042"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "INPUT CURRENT PCT FLA"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33,
       "objectName": "INPUT CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoActInputCur",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.106"
      },
      "yorktalk": {
       "pageRef": "P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0043"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD Output Voltage",
      "unitIPRaw": "volts",
      "unitIP": "V",
      "unitSIRaw": "volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34,
       "objectName": "VSD OUTPUT VOLTAGE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoVSDOutputVolt",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.51"
      },
      "yorktalk": {
       "pageRef": "P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0044"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Input Power",
      "unitIPRaw": "kW",
      "unitIP": "kW",
      "unitSIRaw": "kW",
      "unitSI": "kW",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35,
       "objectName": "INPUT POWER"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoInputPwr",
       "direction": "nvo",
       "snvtType": "SNVT_power_kilo",
       "snvtIndex": 28
      },
      "elink": {
       "gpicType": "AV.71"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours",
      "unitIPRaw": "kWh",
      "unitIP": "kWh",
      "unitSIRaw": "kWh",
      "unitSI": "kWh",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36,
       "objectName": "INPUT KWH"
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoInputKWH",
       "direction": "nvo",
       "snvtType": "SNVT_elec_kwh_l",
       "snvtIndex": 146
      },
      "elink": {
       "gpicType": "AV.72"
      },
      "yorktalk": {
       "pageRef": "P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0046"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Voltage",
      "unitIPRaw": "Volts",
      "unitIP": "V",
      "unitSIRaw": "Volts",
      "unitSI": "V",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37,
       "objectName": "VSD DC BUS VOLTAGE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSDDCBusVolt",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.56"
      },
      "yorktalk": {
       "pageRef": "P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0047"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD DC Bus Current (LVVSD only)",
      "unitIPRaw": "Amps",
      "unitIP": "A",
      "unitSIRaw": "Amps",
      "unitSI": "A",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38,
       "objectName": "VSD DC BUS CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSDDCBusCurr",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.57"
      },
      "yorktalk": {
       "pageRef": "P74"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0048"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "ACC Surge Count",
      "unitIPRaw": "count*",
      "unitSIRaw": "count*",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39,
       "objectName": "ACC SURGE COUNT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoACCSurgeCnt",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.75"
      },
      "yorktalk": {
       "pageRef": "P75"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0049"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "unitIPRaw": "Hz",
      "unitIP": "Hz",
      "unitSIRaw": "Hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40,
       "objectName": "VSD OUTPUT FREQUENCY"
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoVSDOutFreq",
       "direction": "nvo",
       "snvtType": "SNVT_freq_hz"
      },
      "elink": {
       "gpicType": "AI.52"
      },
      "yorktalk": {
       "pageRef": "P76"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0050"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Max Voltage Total Harmonic Distortion (LVVSD/HF only)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41,
       "objectName": "FILTER MAX VOLTAGE THD"
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoHFltrMaxVTHD",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.83"
      },
      "yorktalk": {
       "pageRef": "P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0051"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Max Current Total Demand Distortion (LVVSD/HF only)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42,
       "objectName": "FILTER MAX CURRENT TDD"
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoHFltrMaxATDD",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.84"
      },
      "yorktalk": {
       "pageRef": "P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0052"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Total Supply KVA (LVVSD/Harm Filt only)",
      "unitIPRaw": "kVA",
      "unitIP": "kVA",
      "unitSIRaw": "kVA",
      "unitSI": "kVA",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43,
       "objectName": "FILTER SUPPLY KVA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoHFltrTotSKVA",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.82"
      },
      "yorktalk": {
       "pageRef": "P79"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0053"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Shaft End Vibration (MM & Motor Vib Mon)",
      "unitIPRaw": "count*",
      "unitSIRaw": "count*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 105,
       "objectName": "MTR SHAFT END VIBR"
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 105,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgShftVibr",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AI.38"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0105"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Opposite Shaft End Vibration (MM & Motor Vib Mon)",
      "unitIPRaw": "count*",
      "unitSIRaw": "count*",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 106,
       "objectName": "MTR OP SHAFT END VIBR"
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 106,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgOpShfVib",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AI.39"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0106"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Shaft End Temperature (MM & Motor Temp Mon)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 107,
       "objectName": "MTR SHAFT END TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 107,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgShftTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.40"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0107"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Bearing Opposite Shaft End Temperature (MM & Motor Temp)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 108,
       "objectName": "MTR OP SHAFT END TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 108,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoMBrgOpShfTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.41"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0108"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Average Winding Temperature (MM & Motor Temp Mon)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 109,
       "objectName": "MTR WINDING AVG TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 109,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoAvgMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.48"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0109"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp (LVVSD only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 110,
       "objectName": "VSD INTERNAL AMBIENT TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 110,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoVSDInternalT",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.58"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0110"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp (LVVSD only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=O,6=O,7=O,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 111,
       "objectName": "VSD CONVERTER HSINK TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoVSDHeatSinkT",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.59"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0111"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Pre Rotation Vanes (PRV) Position",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 112,
       "objectName": "PRE ROTATION VANES POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.50"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0112"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "ACC Map Output Frequency",
      "unitIPRaw": "Hz",
      "unitIP": "Hz",
      "unitSIRaw": "Hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 113,
       "objectName": "ACC MAP OUTPUT FREQ"
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoACCMapOutFreq",
       "direction": "nvo",
       "snvtType": "SNVT_freq_hz",
       "snvtIndex": 76
      },
      "elink": {
       "gpicType": "AV.78"
      },
      "yorktalk": {
       "pageRef": "P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0113"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Condenser Refrigerant Level Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 114,
       "objectName": "COND REFRIGERANT LEVEL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoRefLvlSP",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.42"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0114"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Drop Leg Refrigerant Temperature (Drop Leg Temp enabled only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O,6=O,7=O,8=O,9=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 115,
       "objectName": "DROP LEG REFRIG TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 115,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoDropLegTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.10"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0115"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Leaving Heating Condenser Liquid Temperature (HR only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 116,
       "objectName": "LEAVING HEAT COND LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 116,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoLvgCndHWLTmp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.36"
      },
      "yorktalk": {
       "pageRef": "P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0116"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Active Heating Setpoint (HR/Hot Water Ctrl or Heat Pump only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 117,
       "objectName": "HEATING ACTIVE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 117,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoHeatActSP",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.34"
      },
      "yorktalk": {
       "pageRef": "P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0117"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Heat Recovery/Head Pressure Control Valve Cmd (HR & HPC only)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 118,
       "objectName": "HEAT REC HEAD PRESS VLV CMD"
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 118,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoHR_HP_CtlVlv",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AO.49"
      },
      "yorktalk": {
       "pageRef": "P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0118"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Low (see note 11)",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 121,
       "objectName": "INPUT KWH LO"
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoKWHLo",
       "direction": "nvo",
       "snvtType": "SNVT_elec_kwh",
       "snvtIndex": 13
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0121"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Offset (see note 11)",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 122,
       "objectName": "INPUT KWH OFFSET"
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoKWHOffset",
       "direction": "nvo",
       "snvtType": "SNVT_elec_kwh",
       "snvtIndex": 13
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0122"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Operating Hours Low (see note 12)",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 123,
       "objectName": "OPERATING HOURS LO"
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 123,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoOpHrLo",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0123"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Operating Hours Offset (see note 12)",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S,8=S,9=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 124,
       "objectName": "OPERATING HOURS OFFSET"
      },
      "n2": {
       "pointType": "ADF",
       "address": 67
      },
      "modbus": {
       "address": 124,
       "addressBase": "unknown",
       "scaleRaw": "X1"
      },
      "lon": {
       "nvName": "nvoOpHrOffset",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "N/A"
      },
      "yorktalk": {
       "pageRef": "P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0124"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Local Leaving Condenser Liquid Setpoint (Heat Pump only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 126,
       "objectName": "HP LEAVING COND LIQ SP LOCAL"
      },
      "n2": {
       "pointType": "ADF",
       "address": 69
      },
      "modbus": {
       "address": 126,
       "addressBase": "unknown",
       "scaleRaw": "X10 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoLocalHWSetPt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.35"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0126"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase A Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 130,
       "objectName": "MTR WINDING PH A TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 73
      },
      "modbus": {
       "address": 140,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhAMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.42"
      },
      "yorktalk": {
       "pageRef": "P66"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0140"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase B Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 131,
       "objectName": "MTR WINDING PH B TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 74
      },
      "modbus": {
       "address": 141,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhBMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.43"
      },
      "yorktalk": {
       "pageRef": "P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0141"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase C Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 132,
       "objectName": "MTR WINDING PH C TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 75
      },
      "modbus": {
       "address": 142,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhCMWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.44"
      },
      "yorktalk": {
       "pageRef": "P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0142"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase A2 Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 133,
       "objectName": "MTR WINDING PH A2 TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 76
      },
      "modbus": {
       "address": 143,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhA2MWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.45"
      },
      "yorktalk": {
       "pageRef": "P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0143"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase B2 Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 134,
       "objectName": "MTR WINDING PH B2 TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 77
      },
      "modbus": {
       "address": 144,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPhB2MWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.46"
      },
      "yorktalk": {
       "pageRef": "P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0144"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Motor Winding Phase C2 Temperature (Motor Temp Protection only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=N,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 135,
       "objectName": "MTR WINDING PH C2 TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 78
      },
      "modbus": {
       "address": 145,
       "addressBase": "unknown",
       "scaleRaw": "X10 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoPhC2MWindTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.47"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0145"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "VSD Oil Pump Command Frequency",
      "unitIPRaw": "Hz",
      "unitIP": "Hz",
      "unitSIRaw": "Hz",
      "unitSI": "Hz",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=S,6=S,7=S,8=S,9=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 136,
       "objectName": "VSD OIL PUMP CMD FREQUENCY"
      },
      "n2": {
       "pointType": "ADF",
       "address": 79
      },
      "modbus": {
       "address": 146,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSOPcmd Freq",
       "direction": "nvo",
       "snvtType": "SNVT_freq_hz",
       "snvtIndex": 76
      },
      "elink": {
       "gpicType": "AV.48"
      },
      "yorktalk": {
       "pageRef": "P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0146"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    },
    {
     "common": {
      "name": "Entering Heating Condenser Liquid Temperature (HR only)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N,6=N,7=N,8=O,9=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 137,
       "objectName": "ENTERING HEAT COND LIQ TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 80
      },
      "modbus": {
       "address": 147,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoEntCndHwlTmp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.37"
      },
      "yorktalk": {
       "pageRef": "P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YK-OptiviewBAS(RevK-04d)VSD.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0147"
      },
      "interfaceId": "yk-optiviewbas-revk-04d-vsd"
     }
    }
   ],
   "revision": {
    "doc": "Rev K 04d",
    "tab": "YK VSD"
   },
   "sourcePages": [
    1,
    4
   ],
   "excluded": {
    "reserved": 81,
    "notes": 30,
    "revision": 10,
    "codeTable": 14
   }
  }
 ],
 "crosscheck": {
  "fam": "lontalk",
  "segments": 11,
  "table": 291,
  "raw": 0,
  "both": 0,
  "same": 0,
  "diff": [],
  "rate": 0.0,
  "verified": {}
 },
 "tags": [
  "chiller",
  "chiller-centrifugal"
 ],
 "classifiedBy": "JCI 카탈로그 제품명 'YK Centrifugal Chiller' 의 낱말 (압축 방식·응축 방식)"
}