{
 "id": "johnson-controls-york-york-scroll-chillers-ycal-ycul-ycwl-ylaa-ylpa-ylua-ycrl",
 "equipId": "e9",
 "vendor": "Johnson Controls / YORK",
 "model": "York Scroll Chillers (YCAL·YCUL·YCWL·YLAA·YLPA·YLUA·YCRL)",
 "name": "York Scroll Chillers (YCAL·YCUL·YCWL·YLAA·YLPA·YLUA·YCRL)",
 "cat": "HVAC.PLANT.CHILLER.SCROLL",
 "tag": "chiller",
 "status": "active",
 "summary": "BAS 포인트 리스트 3건 · 판 3개에서 취입 — 오브젝트 282점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "E-Link/BACnet(Typ-Ins) · Native · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "LON",
   "E-Link/BACnet(Typ-Ins) · SC-EQ",
   "—",
   "포인트 리스트 2판"
  ],
  [
   "Modbus",
   "E-Link/BACnet(Typ-Ins) · Native · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "N2",
   "E-Link/BACnet(Typ-Ins) · Native · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "York Talk",
   "E-Link/BACnet(Typ-Ins)",
   "—",
   "포인트 리스트 1판"
  ]
 ],
 "points": [],
 "gap": "정격·형번이 없다 — BAS 포인트 문서만 있고 제품 카탈로그는 따로 수집해야 한다. 압축 방식 'Scroll' 는 Haystack 4 chillerMechanism 에 값이 없다(chiller-scroll 미정의) — 태그를 지어내지 않는다 압축 방식 'SCROLL' 는 Haystack 4 chillerMechanism 에 값이 없다(chiller-scroll 미정의) — 태그를 지어내지 않는다",
 "extractor": "vendor_jci",
 "sourceDoc": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
 "interfaces": [
  {
   "id": "scroll-bas-sc-eqrev2-4",
   "label": "Scroll BAS SC-EQ (Rev 2.4​) Non-OptiView Based Equipment",
   "family": "SC-EQ",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
   "pointCount": 98,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Setpoint [99=Auto]",
      "shortName": "REMOTE SETPOINT",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Remote Setpoint",
      "shortName": "SYS 1 REM SETP",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviS1CoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Remote Load Limit Stage [0, 1, 2]",
      "shortName": "REM LOAD LIMIT STAGE"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviLoadLimStage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Remote Cooling Range",
      "shortName": "REM COOLING RANGE",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCoolingRange",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Remote Heating Setpoint [999=Auto]",
      "shortName": "REM HEATING SETP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviHeatSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Remote Setpoint",
      "shortName": "SYS 2 REM SETP",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviS2CoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Remote Heatpump Mode [0=Pnl, 1=Cool, 2=Heat]",
      "shortName": "REM HEATPUMP MODE"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      },
      "n2": {
       "pointType": "ADF",
       "address": 4
      },
      "modbus": {
       "address": 4,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviHeatPumpMode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Remote Start / Stop Command [0=Stop, 1=Run]",
      "shortName": "REM START STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Remote Start / Stop Command [0=Stop, 1=Run]",
      "shortName": "SYS1 REM START STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviS1Enable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Remote Start / Stop Command [0=Stop, 1=Run]",
      "shortName": "SYS2 REM START STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 2
      },
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "modbus": {
       "address": 62,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviS2Enable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "History Buffer 1 Request [0=Live Data, 1=History 1 Data]",
      "shortName": "HISTORY REQUEST",
      "states": [
       {
        "code": "0",
        "label": "Live Data"
       },
       {
        "code": "1",
        "label": "History 1 Data"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 4
      },
      "n2": {
       "pointType": "BD",
       "address": 4
      },
      "modbus": {
       "address": 64,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviHistRequest",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temp",
      "shortName": "LEAVING CHILLED LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temp",
      "shortName": "ENTERING CHILLED LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Leaving Liquid Temp Hot",
      "shortName": "LEAVING LIQ TEMP HOT",
      "availability": "If YCWL",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgHotWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Discharge Air Temp",
      "shortName": "DISCHARGE AIR TEMP",
      "availability": "If Cond Unit",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDischAirTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Return Liquid Temp Hot",
      "shortName": "RETURN LIQ TEMP HOT",
      "availability": "If YCWL",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntHotWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Temperature",
      "shortName": "SYS 1 SUCT TEMP",
      "availability": "If EEV or R-410a",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SuctTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Outside Ambient Air Temperature",
      "shortName": "OUTSIDE AMBIENT AIR TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOutsdAirTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Superheat",
      "shortName": "SYS 1 SUCT SUPERHEAT",
      "availability": "If EEV",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SuctSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Run Time [Sec]",
      "shortName": "SYS 1 RUN TIME",
      "note": "Seconds",
      "unitIP": "Sec",
      "unitSI": "Sec"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1RunTime",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtimesec"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Pressure",
      "shortName": "SYS 1 SUCT PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SuctPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Pressure",
      "shortName": "SYS 1 DISCH PRESS",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DischPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Temperature [Cond Unit]",
      "shortName": "SYS 1 SUCT TEMP COND UNIT",
      "availability": "If Cond Unit",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1SuctTempCND",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Cooler Inlet Refrigerant Temp",
      "shortName": "SYS 1 COOLER INLET REF TEMP",
      "availability": "If R-407c",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1ClrInRefTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Defrost Temperature",
      "shortName": "SYS 1 DEFROST TEMP",
      "availability": "If Heatpump",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DefrostTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 EEV Output Percent",
      "shortName": "SYS 1 EEV OUTPUT PCT",
      "availability": "If EEV",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1EEVOutPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTlevpercent"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Anti-Recycle Timer [Sec]",
      "shortName": "SYS 1 ANTI RECYCLE TIMER"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1AntiRecycle",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtimesec"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Anti-Coincident Timer [Sec]",
      "shortName": "ANTI COINCIDENT TIMER"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoAntiCoincTmr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtimesec"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Temperature",
      "shortName": "SYS 2 SUCT TEMP",
      "availability": "If EEV or R410a and two system unit",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SuctTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Run Time [Sec]",
      "shortName": "SYS 2 RUN TIME",
      "availability": "If two system unit",
      "unitIP": "Sec",
      "unitSI": "Sec"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2RunTime",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtimesec"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Pressure",
      "shortName": "SYS 2 SUCT PRESS",
      "availability": "If two system unit",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SuctPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Pressure",
      "shortName": "SYS 2 DISCH PRESS",
      "availability": "If two system unit",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DschPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Temperature [Cond Unit]",
      "shortName": "SYS 2 SUCT TEMP COND UNIT",
      "availability": "If Cond Unit and two system unit",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SuctTempCND",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Cooler Inlet Refrigerant Temp",
      "shortName": "SYS 2 COOLER INLET REF TEMP",
      "availability": "If R-407c and two system unit",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2ClrInRefTmp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Defrost Temperature",
      "shortName": "SYS 2 DEFROST TEMP",
      "availability": "If Heatpump and two system unit",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DefrostTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Superheat",
      "shortName": "SYS 2 SUCT SUPERHEAT",
      "availability": "If EEV and two system unit",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2SuctSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Anti-Recycle Timer [Sec]",
      "shortName": "SYS 2 ANTI RECYCLE TIMER",
      "availability": "If two system unit"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2AntiRecycle",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtimesec"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 EEV Output Percent",
      "shortName": "SYS 2 EEV OUTPUT PCT",
      "availability": "If EEV and two system unit",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2EEVOutPct",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTlevpercent"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Number of Compressors",
      "shortName": "NUMBER COMPRESSORS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoNumberOfCompr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Alarm [0=No Alarm, 1=Alarm]",
      "shortName": "SYS 1 ALARM",
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm Active"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1Alarm",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Alarm [0=No Alarm, 1=Alarm]",
      "shortName": "SYS 2 ALARM",
      "availability": "If two system unit",
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm Active"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2Alarm",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Evaporator Heater Status",
      "shortName": "EVAPORATOR HEATER STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapHeater",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Evaporator Pump Status",
      "shortName": "EVAPORATOR PUMP STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapPump",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 1 Run",
      "shortName": "SYS 1 COMP 1 RUN",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1Comp1Run",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 1 Run",
      "shortName": "SYS 2 COMP 1 RUN",
      "availability": "If two system unit",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2Comp1Run",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Liquid Line Solenoid Valve",
      "shortName": "SYS 1 LIQUID LINE SOL VALVE",
      "availability": "If Not Heatpump",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1LiqLineSol",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Mode Solenoid Valve",
      "shortName": "SYS 1 MODE SOL VALVE",
      "availability": "If Heatpump",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1ModeSol",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Hot Gas Bypass Valve",
      "shortName": "SYS 1 HOT GAS BYPASS VALVE",
      "availability": "If Not Heatpump",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 12
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 72,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1HtGasBypCmd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 2 Run",
      "shortName": "SYS 1 COMP 2 RUN",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 13
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 73,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1Comp2Run",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 2 Run",
      "shortName": "SYS 2 COMP 2 RUN",
      "availability": "If two system unit",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 14
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 74,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2Comp2Run",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Liquid Line Solenoid Valve",
      "shortName": "SYS 2 LIQUID LINE SOL VALVE",
      "availability": "If Not Heatpump and two system unit",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 15
      },
      "n2": {
       "pointType": "BD",
       "address": 15
      },
      "modbus": {
       "address": 75,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2LiqLineSol",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Mode Solenoid Valve",
      "shortName": "SYS 2 MODE SOL VALVE",
      "availability": "If Heatpump and two system unit",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 15
      },
      "n2": {
       "pointType": "BD",
       "address": 15
      },
      "modbus": {
       "address": 75,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2ModeSol",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Lead System Number [0=Sys1, 1=Sys2]",
      "shortName": "LEAD SYSTEM NUMBER",
      "states": [
       {
        "code": "0",
        "label": "Sys1"
       },
       {
        "code": "1",
        "label": "Sys2"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 16
      },
      "n2": {
       "pointType": "BD",
       "address": 16
      },
      "modbus": {
       "address": 76,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLeadSysNumber",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 3 Run",
      "shortName": "SYS 1 COMP 3 RUN",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 17
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 77,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1Comp3Run",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 3 Run",
      "shortName": "SYS 2 COMP 3 RUN",
      "availability": "If two system unit",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 18
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 78,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2Comp3Run",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Cooling Type [0=Water, 1=Glycol]",
      "shortName": "COOLING TYPE",
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolingType",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Ambient Control Mode [0=StdAmb, 1=LowAmb]",
      "shortName": "AMBIENT CONTROL MODE",
      "states": [
       {
        "code": "0",
        "label": "Standard Ambient"
       },
       {
        "code": "1",
        "label": "Low Ambient"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoAmbCtrlMode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Local Remote Control Mode [0=Local,1=Remote]",
      "shortName": "LOCAL REMOTE CONTROL MODE",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "Remote"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLocRemCtrlMde",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Display Units [0=Imperial,1=SI]",
      "shortName": "DISPLAY UNITS",
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      },
      "n2": {
       "pointType": "BD",
       "address": 22
      },
      "modbus": {
       "address": 82,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDisplayUnits",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Lead Lag Control Mode [0=Manual, 1=Auto]",
      "shortName": "LEAD LAG CONTROL MODE",
      "states": [
       {
        "code": "0",
        "label": "Manual"
       },
       {
        "code": "1",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 23
      },
      "n2": {
       "pointType": "BD",
       "address": 23
      },
      "modbus": {
       "address": 83,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLedLagCtrlMde",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Hot Gas Bypass Valve",
      "shortName": "SYS 2 HOT GAS BYPASS VALVE",
      "availability": "If two system unit",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 24
      },
      "n2": {
       "pointType": "BD",
       "address": 24
      },
      "modbus": {
       "address": 84,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2HtGasBypCmd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code",
      "shortName": "SYS 1 OPERATIONAL CODE",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code AV",
      "shortName": "SYS 1 OPERATIONAL CODE AV",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 501
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1OperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code",
      "shortName": "SYS 1 FAULT CODE",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code AV",
      "shortName": "SYS 1 FAULT CODE AV",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 502
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS1FaultCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code",
      "shortName": "SYS 2 OPERATIONAL CODE",
      "availability": "If two system unit",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code AV",
      "shortName": "SYS 2 OPERATIONAL CODE AV",
      "availability": "If two system unit",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 503
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2OperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fault Code",
      "shortName": "SYS 2 FAULT CODE",
      "availability": "If two system unit",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fault Code AV",
      "shortName": "SYS 2 FAULT CODE AV",
      "availability": "If two system unit",
      "statesRef": "See Status Codes"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 504
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoS2FaultCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Stage",
      "shortName": "SYS 1 COND FAN STAGES RUN"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 406
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CNDFanStage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Stage",
      "shortName": "SYS 2 COND FAN STAGES RUN",
      "availability": "If two system unit"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 408
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CNDFanStage",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Unit Ctrl Mode [0=LW, 1=RW, 2=DA, 3=SP, 4=HC, 5=HP]",
      "shortName": "UNIT CONTROL MODE",
      "states": [
       {
        "code": "0",
        "label": "Leaving Water"
       },
       {
        "code": "1",
        "label": "Return Water"
       },
       {
        "code": "2",
        "label": "Discharge Air"
       },
       {
        "code": "3",
        "label": "Suction Press"
       },
       {
        "code": "4",
        "label": "Heatpump Cooling"
       },
       {
        "code": "5",
        "label": "Heatpump Heating"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 10
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Signed"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV10",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Unit Ctrl Mode AV [0=LW, 1=RW, 2=DA, 3=SP, 4=HC, 5=HP]",
      "shortName": "UNIT CONTROL MODE AV",
      "states": [
       {
        "code": "0",
        "label": "Leaving Water"
       },
       {
        "code": "1",
        "label": "Return Water"
       },
       {
        "code": "2",
        "label": "Discharge Air"
       },
       {
        "code": "3",
        "label": "Suction Press"
       },
       {
        "code": "4",
        "label": "Heatpump Cooling"
       },
       {
        "code": "5",
        "label": "Heatpump Heating"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 505
      },
      "n2": {
       "pointType": "ADI",
       "address": 10
      },
      "modbus": {
       "address": 39,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Programmed",
      "shortName": "ANTI RECYCLE TIME PROG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoAntiRecTmePrg",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtimesec"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Low Leaving Chilled Liquid Temp Cutout",
      "shortName": "LOW LEAVING CHILL LIQ CUTOUT",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoLvgCHWTOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Low Ambient Temp Cutout",
      "shortName": "LOW AMBIENT TEMP CUTOUT",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoAmbTempOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Low Suction Press Cutout Heating",
      "shortName": "LOW SUCT PRESS CUTOUT HEATING",
      "availability": "If Heatpump",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoSuctPrsOffH",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Low Suction Press Cutout Cooling",
      "shortName": "LOW SUCT PRESS CUTOUT COOLING",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLoSuctPrsOffC",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "High Discharge Press Cutout",
      "shortName": "HIGH DISCH PRESS CUTOUT",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHiDschPrsOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Cooling Setpoint",
      "shortName": "COOLING SETPOINT",
      "availability": "If not Cond Unit SP Control",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolingSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Cooling Setpoint",
      "shortName": "SYS 1 COOLING SETPOINT",
      "availability": "If Cond Unit SP Control",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Cooling Range",
      "shortName": "COOLING RANGE",
      "availability": "If not Cond Unit SP Control",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCoolingRange",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Cooling Range",
      "shortName": "SYS 1 COOLING RANGE",
      "availability": "If Cond Unit SP Control",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1CoolingRnge",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Cooling Setpoint",
      "shortName": "SYS 2 COOLING SETPOINT",
      "availability": "If Cond Unit SP Control",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Heating Setpoint",
      "shortName": "HEATING SETPOINT",
      "availability": "If Heatpump OR YCWL HP Mode",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHeatSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Cooling Range",
      "shortName": "SYS 2 COOLING RANGE",
      "availability": "If Cond Unit SP Control",
      "unitIP": "PSIG",
      "unitSI": "BARG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2CoolingRnge",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTpress"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Heating Range",
      "shortName": "HEATING RANGE",
      "availability": "If Heatpump",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHeatingRange",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Temperature",
      "shortName": "SYS 1 DISCH TEMP",
      "availability": "If EEV",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DschTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Superheat",
      "shortName": "SYS 1 DISCH SUPERHEAT",
      "availability": "If EEV",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1DschSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Temperature",
      "shortName": "SYS 2 DISCH TEMP",
      "availability": "If EEV and two system unit",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DschTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Superheat",
      "shortName": "SYS 2 DISCH SUPERHEAT",
      "availability": "If EEV and two system unit",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2DschSuperht",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTtempp"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Bivalent Heat Source/Tray Heater",
      "shortName": "BIVALENT HT SOURCE TRAY HT",
      "availability": "If Heatpump",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 85,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoBivalentHtRun",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTswitch"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 1 Run Hours",
      "shortName": "SYS 1 COMP 1 RUN HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 116
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1C1RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 2 Run Hours",
      "shortName": "SYS 1 COMP 2 RUN HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 117
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1C2RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 3 Run Hours",
      "shortName": "SYS 1 COMP 3 RUN HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 118
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS1C3RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 1 Run Hours",
      "shortName": "SYS 2 COMP 1 RUN HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 125
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2C1RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 2 Run Hours",
      "shortName": "SYS 2 COMP 2 RUN HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 126
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2C2RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 3 Run Hours",
      "shortName": "SYS 2 COMP 3 RUN HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 127
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 123,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoS2C3RunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_Scroll-BAS-SC-EQRev2.4.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVTcount"
      },
      "interfaceId": "scroll-bas-sc-eqrev2-4"
     }
    }
   ],
   "revision": {
    "doc": "Rev 2.4",
    "block": "Style E"
   },
   "sourcePages": [
    1,
    2
   ],
   "excluded": {
    "reserved": 24
   }
  },
  {
   "id": "scrollbas",
   "label": "YCRL, YCUL, YCAL, YLAA, YLPA, YLUA, YCWL Scroll BAS E-Link Non-OptiView Based Equipment",
   "family": "E-Link/BACnet(Typ-Ins)",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_ScrollBAS.pdf",
   "pointCount": 94,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Setpoint [99=Auto] Sys 1 Remote Setpoint (SP Unit)",
      "unitIPRaw": "°F PSI",
      "unitSIRaw": "°C BAR",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nviYTS01p003",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P03",
       "coord": "YT2 S01 P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Load Limit Stage [0, 1, 2] Sys 1 Load Limit Stage [0, 1, 2]",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nviYTS01p004",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P04",
       "coord": "YT2 S01 P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Remote Heating Setpoint (HP or YCWL HP) Remote Cooling Range (DAT Unit) Sys 2 Remote Setpoint (SP Unit)",
      "unitIPRaw": "°F °F PSI",
      "unitSIRaw": "°C °C BAR",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 3,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nviYTS01p005",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P05",
       "coord": "YT2 S01 P05"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0003"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Remote Heatpump Mode [0=Pnl, 1=Cool, 2=Heat] (HP or YCWL HP) Sys 2 Load Limit Stage [0, 1, 2]",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      },
      "n2": {
       "pointType": "ADF",
       "address": 4
      },
      "modbus": {
       "address": 4,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nviYTS01p006",
       "direction": "nvi",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P06",
       "coord": "YT2 S01 P06"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0004"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Start/Stop Command Sys 1 Start/Stop Command",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviYTS01p007",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P07",
       "coord": "YT2 S01 P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Start/Stop Command",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 2
      },
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "modbus": {
       "address": 62,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviYTS01p008",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P08",
       "coord": "YT2 S01 P08"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0062"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "History Buffer Request",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 4
      },
      "n2": {
       "pointType": "BD",
       "address": 4
      },
      "modbus": {
       "address": 64,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviYTS01p010",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P10",
       "coord": "YT2 S01 P10"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0064"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Leaving Chiller Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p011",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P11",
       "coord": "YT2 S01 P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Liquid Temp",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p012",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P12",
       "coord": "YT2 S01 P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Leaving Liquid Temp Hot (YCWL)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p013",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P13",
       "coord": "YT2 S01 P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Discharge Air Temp (Cond Unit) Entering Liquid Temp Hot (YCWL)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p014",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P14",
       "coord": "YT2 S01 P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Temperature (EEV)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p015",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P15",
       "coord": "YT2 S01 P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Ambient Air Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p016",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P16",
       "coord": "YT2 S01 P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Superheat (EEV)",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p017",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P17",
       "coord": "YT2 S01 P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Run Time in seconds",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p018",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P18",
       "coord": "YT2 S01 P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p019",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P19",
       "coord": "YT2 S01 P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p020",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P20",
       "coord": "YT2 S01 P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Suction Temperature (Cond Unit) Sys 1 Cooler Inlet Refrigerant Temp (R-407c)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p021",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P21",
       "coord": "YT2 S01 P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Defrost Temperature (HP)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p022",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P22",
       "coord": "YT2 S01 P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0016"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 EEV Output % (EEV)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p023",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P23",
       "coord": "YT2 S01 P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0017"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Anti-Recycle Timer",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p024",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P24",
       "coord": "YT2 S01 P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0018"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Anti-Coincident Timer in seconds",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p025",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P25",
       "coord": "YT2 S01 P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Temperature (EEV)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p026",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P26",
       "coord": "YT2 S01 P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Run Time in seconds",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p027",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P27",
       "coord": "YT2 S01 P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p028",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P28",
       "coord": "YT2 S01 P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p029",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P29",
       "coord": "YT2 S01 P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Temperature (Cond Unit) Sys 2 Cooler Inlet Refrigerant Temp (R-407c)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p030",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P30",
       "coord": "YT2 S01 P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Defrost Temperature (HP)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p031",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P31",
       "coord": "YT2 S01 P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Suction Superheat (EEV)",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p032",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P32",
       "coord": "YT2 S01 P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Anti-Recycle Timer",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p033",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P33",
       "coord": "YT2 S01 P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 EEV Output % (EEV)",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "unitSIRaw": "%",
      "unitSI": "percent",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 28,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p034",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P34",
       "coord": "YT2 S01 P34"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0028"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Number of Compressors",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 29
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 29,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p035",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P35",
       "coord": "YT2 S01 P35"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0029"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Alarm",
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p036",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P36",
       "coord": "YT2 S01 P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Alarm",
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p037",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P37",
       "coord": "YT2 S01 P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Evaporator Heater Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p038",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P38",
       "coord": "YT2 S01 P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Evaporator Pump Status",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p039",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P39",
       "coord": "YT2 S01 P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 1 Run",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p040",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P40",
       "coord": "YT2 S01 P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 1 Run",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 70,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p041",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P41",
       "coord": "YT2 S01 P41"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0070"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Liquid Line Solenoid Valve Sys 1 Mode Solenoid Valve (HP)",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p042",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P42",
       "coord": "YT2 S01 P42"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0071"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Hot Gas Bypass Valve",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 12
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 72,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p043",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P43",
       "coord": "YT2 S01 P43"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0072"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 2 Run",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 13
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 73,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p044",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P44",
       "coord": "YT2 S01 P44"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0073"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 2 Run",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 14
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 74,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p045",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P45",
       "coord": "YT2 S01 P45"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0074"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Liquid Line Solenoid Valve Sys 2 Mode Solenoid Valve (HP)",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 15
      },
      "n2": {
       "pointType": "BD",
       "address": 15
      },
      "modbus": {
       "address": 75,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p046",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P46",
       "coord": "YT2 S01 P46"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0075"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Lead System",
      "states": [
       {
        "code": "0",
        "label": "Sys1"
       },
       {
        "code": "1",
        "label": "Sys2"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 16
      },
      "n2": {
       "pointType": "BD",
       "address": 16
      },
      "modbus": {
       "address": 76,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p047",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P47",
       "coord": "YT2 S01 P47"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0076"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 3 Run",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 17
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 77,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p048",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P48",
       "coord": "YT2 S01 P48"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0077"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 3 Run",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 18
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 78,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p049",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P49",
       "coord": "YT2 S01 P49"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0078"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Type",
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p050",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P50",
       "coord": "YT2 S01 P50"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0079"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Ambient Control Mode",
      "states": [
       {
        "code": "0",
        "label": "Std Amb"
       },
       {
        "code": "1",
        "label": "Low Amb"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p051",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P51",
       "coord": "YT2 S01 P51"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0080"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Local/Remote Control Mode",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "Remote"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p052",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P52",
       "coord": "YT2 S01 P52"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0081"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Units",
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      },
      "n2": {
       "pointType": "BD",
       "address": 22
      },
      "modbus": {
       "address": 82,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p053",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P53",
       "coord": "YT2 S01 P53"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0082"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Lead/Lag Control Mode",
      "states": [
       {
        "code": "0",
        "label": "Manual"
       },
       {
        "code": "1",
        "label": "Auto"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 23
      },
      "n2": {
       "pointType": "BD",
       "address": 23
      },
      "modbus": {
       "address": 83,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p054",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P54",
       "coord": "YT2 S01 P54"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0083"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Hot Gas Bypass Valve",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 24
      },
      "n2": {
       "pointType": "BD",
       "address": 24
      },
      "modbus": {
       "address": 84,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p055",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P55",
       "coord": "YT2 S01 P55"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0084"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Operational Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p056",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P56",
       "coord": "YT2 S01 P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Fault Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p057",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P57",
       "coord": "YT2 S01 P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Operational Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p058",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P58",
       "coord": "YT2 S01 P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Fault Code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p059",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P59",
       "coord": "YT2 S01 P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Debug Code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p060",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P60",
       "coord": "YT2 S01 P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Condenser Fan Stage",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "modbus": {
       "address": 35,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p061",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P61",
       "coord": "YT2 S01 P61"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV6",
       "MODBUS Address": "0035"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Debug Code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "modbus": {
       "address": 36,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p062",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P62",
       "coord": "YT2 S01 P62"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV7",
       "MODBUS Address": "0036"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Condenser Fan Stage",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "modbus": {
       "address": 37,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p063",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P63",
       "coord": "YT2 S01 P63"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV8",
       "MODBUS Address": "0037"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Unit Control Mode",
      "states": [
       {
        "code": "0",
        "label": "LW"
       },
       {
        "code": "1",
        "label": "RW"
       },
       {
        "code": "2",
        "label": "DA"
       },
       {
        "code": "3",
        "label": "SP"
       },
       {
        "code": "4",
        "label": "CL"
       },
       {
        "code": "5",
        "label": "HT"
       }
      ],
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADI",
       "address": 10
      },
      "modbus": {
       "address": 39,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p065",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P65",
       "coord": "YT2 S01 P65"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV10",
       "MODBUS Address": "0039"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Programmed",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 30
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 40,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS01p066",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P66",
       "coord": "YT2 S01 P66"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0040"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temp Cutout",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 41,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p067",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P67",
       "coord": "YT2 S01 P67"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0041"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Low Ambient Temp Cutout",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p068",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P68",
       "coord": "YT2 S01 P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0042"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Low Suction Pressure Cutout Heating (HP)",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p069",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P69",
       "coord": "YT2 S01 P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0043"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Low Suction Pressure Cutout Cooling",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p070",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P70",
       "coord": "YT2 S01 P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0044"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "High Discharge Pressure Cutout",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "unitSIRaw": "BAR",
      "unitSI": "bar",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p071",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P71",
       "coord": "YT2 S01 P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Remote Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p072",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P72",
       "coord": "YT2 S01 P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0046"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Cooling Range",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p073",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P73",
       "coord": "YT2 S01 P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0047"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Remote Setpoint 2 (SP) Remote Heating Setpoint (HP and YCWL HP)",
      "unitIPRaw": "PSI °F",
      "unitSIRaw": "BAR °C",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p074",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P74",
       "coord": "YT2 S01 P74"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0048"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Cooling Range 2 (SP) Heating Range (HP and YCWL HP)",
      "unitIPRaw": "PSI °F",
      "unitSIRaw": "BAR °C",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p075",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P75",
       "coord": "YT2 S01 P75"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0049"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Temperature (EEV)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p076",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P76",
       "coord": "YT2 S01 P76"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0050"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Discharge Superheat (EEV)",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p077",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P77",
       "coord": "YT2 S01 P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0051"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Temperature (EEV)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "unitSIRaw": "°C",
      "unitSI": "degC",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p078",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P78",
       "coord": "YT2 S01 P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0052"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Discharge Superheat (EEV)",
      "unitIPRaw": "°F (diff)",
      "unitSIRaw": "°C (diff)",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "x10"
      },
      "lon": {
       "nvName": "nvoYTS01p079",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P79",
       "coord": "YT2 S01 P79"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0053"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Bivalent Heat Step (YLAE HP) Compressor Heater (R-410a/R-454B chillers, YCWL chillers)",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 85,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p080",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P80",
       "coord": "YT2 S01 P80"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0085"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Available",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 29
      },
      "n2": {
       "pointType": "BD",
       "address": 29
      },
      "modbus": {
       "address": 89,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS01p084",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P84",
       "coord": "YT2 S01 P84"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 3,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 1,
       "title": "SCROLL CHILLER/HEATPUMP/CONDENSING UNIT York Talk 2 (eLink) Board: 031-02550"
      },
      "sourceColumns": {
       "MODBUS Address": "0089"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 1 Run Hours",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 116
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p018",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P18",
       "coord": "YT2 S02 P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0112"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 2 Run Hours",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 117
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p019",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P19",
       "coord": "YT2 S02 P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0113"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 1 Comp 3 Run Hours",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 118
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p020",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P20",
       "coord": "YT2 S02 P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0114"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 1 Run Hours",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 125
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p027",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P27",
       "coord": "YT2 S02 P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0121"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 2 Run Hours",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 126
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p028",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P28",
       "coord": "YT2 S02 P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0122"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Sys 2 Comp 3 Run Hours",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 127
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 123,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p029",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P29",
       "coord": "YT2 S02 P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0123"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Option Indicator",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 105
      },
      "n2": {
       "pointType": "BD",
       "address": 34
      },
      "modbus": {
       "address": 165,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p036",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P36",
       "coord": "YT2 S02 P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0165"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Expansion Valve Type",
      "states": [
       {
        "code": "0",
        "label": "TXV"
       },
       {
        "code": "1",
        "label": "EEV"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 116
      },
      "n2": {
       "pointType": "BD",
       "address": 45
      },
      "modbus": {
       "address": 176,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p047",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P47",
       "coord": "YT2 S02 P47"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 4,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0176"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "YCWL Mode",
      "states": [
       {
        "code": "0",
        "label": "Chiller"
       },
       {
        "code": "1",
        "label": "Heatpump"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=O,3=O,4=O,5=O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 117
      },
      "n2": {
       "pointType": "BD",
       "address": 46
      },
      "modbus": {
       "address": 177,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p048",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P48",
       "coord": "YT2 S02 P48"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0177"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 1",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 119
      },
      "n2": {
       "pointType": "BD",
       "address": 48
      },
      "modbus": {
       "address": 179,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p050",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P50",
       "coord": "YT2 S02 P50"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0179"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 2",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 120
      },
      "n2": {
       "pointType": "BD",
       "address": 49
      },
      "modbus": {
       "address": 180,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p051",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P51",
       "coord": "YT2 S02 P51"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0180"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 3",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 121
      },
      "n2": {
       "pointType": "BD",
       "address": 50
      },
      "modbus": {
       "address": 181,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p052",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P52",
       "coord": "YT2 S02 P52"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0181"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 4",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 122
      },
      "n2": {
       "pointType": "BD",
       "address": 51
      },
      "modbus": {
       "address": 182,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p053",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P53",
       "coord": "YT2 S02 P53"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0182"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 5",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 123
      },
      "n2": {
       "pointType": "BD",
       "address": 52
      },
      "modbus": {
       "address": 183,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p054",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P54",
       "coord": "YT2 S02 P54"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0183"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "SCC Auto Detect Digit 6",
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 124
      },
      "n2": {
       "pointType": "BD",
       "address": 53
      },
      "modbus": {
       "address": 184,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p055",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P55",
       "coord": "YT2 S02 P55"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0184"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Refrigerant",
      "states": [
       {
        "code": "0",
        "label": "R-22"
       },
       {
        "code": "1",
        "label": "R-407c"
       },
       {
        "code": "2",
        "label": "R-410a"
       },
       {
        "code": "3",
        "label": "R- 454B"
       }
      ],
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 101
      },
      "n2": {
       "pointType": "ADI",
       "address": 25
      },
      "modbus": {
       "address": 130,
       "addressBase": "unknown",
       "scaleRaw": "x1"
      },
      "lon": {
       "nvName": "nvoYTS02p056",
       "direction": "nvo",
       "snvtType": "SNVT_count_f",
       "snvtIndex": 51
      },
      "yorktalk": {
       "pageRef": "P56",
       "coord": "YT2 S02 P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV101",
       "MODBUS Address": "0130"
      },
      "interfaceId": "scrollbas"
     }
    },
    {
     "common": {
      "name": "Units",
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "Metric"
       }
      ],
      "unitIPRaw": "0/1",
      "unitSIRaw": "0/1",
      "availability": {
       "raw": "1=N,2=S,3=S,4=S,5=S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 129
      },
      "n2": {
       "pointType": "BD",
       "address": 58
      },
      "modbus": {
       "address": 189,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoYTS02p084",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "yorktalk": {
       "pageRef": "P84",
       "coord": "YT2 S02 P84"
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollBAS.pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(Typ-Ins)",
      "block": {
       "index": 2,
       "title": "SECTION 2"
      },
      "sourceColumns": {
       "MODBUS Address": "0189"
      },
      "interfaceId": "scrollbas"
     }
    }
   ],
   "revision": {
    "block": "Style E"
   },
   "sourcePages": [
    1,
    5
   ],
   "excluded": {
    "reserved": 70,
    "notes": 10,
    "revision": 7
   },
   "appliesTo": [
    "YCRL",
    "YCUL",
    "YCAL",
    "YLAA",
    "YLPA",
    "YLUA",
    "YCWL"
   ],
   "note": "블록 1·2 를 한 판으로 묶었다 — 주소 대역이 이어진다(1~129)"
  },
  {
   "id": "scrollnative",
   "label": "YCAL, YCUL, YCWL, YLAA, YLUA Scroll Data Map Native BACnet and N2 Modbus",
   "family": "Native",
   "protocols": [
    "bacnet",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_ScrollNative.pdf",
   "pointCount": 90,
   "status": "extracted",
   "points": [
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Setpoint [99=Auto]",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "W",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_SETP",
       "objectType": "AV",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1026,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "1",
      "sourceColumns": {
       "BACnet Object Instance": "AV1",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Sys 1 Remote Setpoint (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "W",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SP_REM_SP_S1",
       "objectType": "AV",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 1027,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "2",
      "sourceColumns": {
       "BACnet Object Instance": "AV2",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Load Limit Stage [0,1,2]",
      "readWrite": "W",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LOAD_LIMIT",
       "objectType": "AV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 3
      },
      "modbus": {
       "address": 1028,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "3",
      "sourceColumns": {
       "BACnet Object Instance": "AV3",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Cooling Range (DAT Unit)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "W",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_CR",
       "objectType": "AV",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 4
      },
      "modbus": {
       "address": 1029,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "4",
      "sourceColumns": {
       "BACnet Object Instance": "AV4",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Sys 2 Remote Setpoint (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "W",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SP_REM_SP_S2",
       "objectType": "AV",
       "instance": 5,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 1030,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "5",
      "sourceColumns": {
       "BACnet Object Instance": "AV5",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Heating Setpoint (HP or YCWL HP)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "W",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "REM_SP_HEAT",
       "objectType": "AV",
       "instance": 6,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 1031,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "6",
      "sourceColumns": {
       "BACnet Object Instance": "AV6",
       "Modbus Data Type Supported": "03,06,16"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG WRITE POINTS",
      "name": "Remote Heatpump Mode (HP or YCWL HP)",
      "readWrite": "W",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      },
      "states": [
       {
        "code": "0",
        "label": "Pnl"
       },
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "HP_MODE",
       "objectType": "AV",
       "instance": 7,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 1032,
       "addressBase": "unknown",
       "scaleRaw": "Div 10",
       "functionCodes": [
        3,
        6,
        16
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "7",
      "sourceColumns": {
       "BACnet Object Instance": "AV7",
       "Modbus Data Type Supported": "03,06,16",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Remote Heatpump Mode [0=Pnl, 1=Cool, 2=Heat] (HP or YCWL HP)"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Remote Start/Stop Command",
      "readWrite": "W",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "START_STOP",
       "objectType": "BV",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 1538,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "8",
      "sourceColumns": {
       "BACnet Object Instance": "BV1",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Remote Start/Stop Command [0=Stop, 1=Run]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Sys 1 Remote Start/Stop (SP Unit)",
      "readWrite": "W",
      "availability": {
       "raw": "1=N 2=N 3=N",
       "column": "1,2,3",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SS_SYS1",
       "objectType": "BV",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "modbus": {
       "address": 1539,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "9",
      "sourceColumns": {
       "BACnet Object Instance": "BV2",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY WRITE POINTS",
      "name": "Sys 2 Remote Start/Stop (SP Unit)",
      "readWrite": "W",
      "availability": {
       "raw": "1=N 2=N 3=N",
       "column": "1,2,3",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SS_SYS2",
       "objectType": "BV",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 1540,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        3,
        5,
        6,
        15
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "10",
      "sourceColumns": {
       "BACnet Object Instance": "BV3",
       "Modbus Data Type Supported": "01,03,05,06,15",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Temp",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT",
       "objectType": "AI",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 514,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "11",
      "sourceColumns": {
       "BACnet Object Instance": "AI1",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Entering Chilled Liquid Temp",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "RCHLT",
       "objectType": "AI",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 515,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "12",
      "sourceColumns": {
       "BACnet Object Instance": "AI2",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Discharge Air Temp (DAT Unit)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "DAT",
       "objectType": "AI",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 516,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "13",
      "sourceColumns": {
       "BACnet Object Instance": "AI3",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Temp (EEV, Cond Units, R-410a/R-454B)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUCT_TEMP",
       "objectType": "AI",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 517,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "14",
      "sourceColumns": {
       "BACnet Object Instance": "AI4",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Ambient Air Temp",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "OAT",
       "objectType": "AI",
       "instance": 5,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 518,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "15",
      "sourceColumns": {
       "BACnet Object Instance": "AI5",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Superheat (EEV)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUCT_SH",
       "objectType": "AI",
       "instance": 6,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 519,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "16",
      "sourceColumns": {
       "BACnet Object Instance": "AI6",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Run Time in seconds",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_RUN_TIME",
       "objectType": "AI",
       "instance": 7,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 520,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "17",
      "sourceColumns": {
       "BACnet Object Instance": "AI7",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_SUCT_PR",
       "objectType": "AI",
       "instance": 8,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 521,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "18",
      "sourceColumns": {
       "BACnet Object Instance": "AI8",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSCH_PR",
       "objectType": "AI",
       "instance": 9,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 522,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "19",
      "sourceColumns": {
       "BACnet Object Instance": "AI9",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Cooler Inlet Refrigerant Temp (R-407c)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_CIR_TEMP",
       "objectType": "AI",
       "instance": 10,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 523,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "20",
      "sourceColumns": {
       "BACnet Object Instance": "AI10",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Defrost Temperature (HP)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DEF_TEMP",
       "objectType": "AI",
       "instance": 11,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 524,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "21",
      "sourceColumns": {
       "BACnet Object Instance": "AI11",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 EEV Output % (EEV)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_EEV_OUT",
       "objectType": "AI",
       "instance": 12,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 525,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "22",
      "sourceColumns": {
       "BACnet Object Instance": "AI12",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Anti-Recycle Timer",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_AR_TIMER",
       "objectType": "AI",
       "instance": 13,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 526,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "23",
      "sourceColumns": {
       "BACnet Object Instance": "AI13",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Anti-Coincident Timer in seconds",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "AC_TIMER",
       "objectType": "AI",
       "instance": 14,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 527,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "24",
      "sourceColumns": {
       "BACnet Object Instance": "AI14",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Temp (EEV, Cond Units, R-410a/R-454B)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUCT_TEMP",
       "objectType": "AI",
       "instance": 15,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 528,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "25",
      "sourceColumns": {
       "BACnet Object Instance": "AI15",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Run Time in seconds",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_RUN_TIME",
       "objectType": "AI",
       "instance": 16,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 529,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "26",
      "sourceColumns": {
       "BACnet Object Instance": "AI16",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUCT_PR",
       "objectType": "AI",
       "instance": 17,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 530,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "27",
      "sourceColumns": {
       "BACnet Object Instance": "AI17",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Pressure",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSCH_PR",
       "objectType": "AI",
       "instance": 18,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 531,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "28",
      "sourceColumns": {
       "BACnet Object Instance": "AI18",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Cooler Inlet Refrigerant Temp (R-407c)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_CIR_TEMP",
       "objectType": "AI",
       "instance": 19,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 532,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "29",
      "sourceColumns": {
       "BACnet Object Instance": "AI19",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Defrost Temperature (HP)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DEF_TEMP",
       "objectType": "AI",
       "instance": 20,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 533,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "30",
      "sourceColumns": {
       "BACnet Object Instance": "AI20",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Suction Superheat (EEV)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_SUCT_SH",
       "objectType": "AI",
       "instance": 21,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 28
      },
      "modbus": {
       "address": 534,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "31",
      "sourceColumns": {
       "BACnet Object Instance": "AI21",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Anti-Recycle Timer",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_AR_TIMER",
       "objectType": "AI",
       "instance": 22,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 29
      },
      "modbus": {
       "address": 535,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "32",
      "sourceColumns": {
       "BACnet Object Instance": "AI22",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 EEV Output % (EEV)",
      "unitIP": "%",
      "unitSI": "%",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_EEV_OUT",
       "objectType": "AI",
       "instance": 23,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 30
      },
      "modbus": {
       "address": 536,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "33",
      "sourceColumns": {
       "BACnet Object Instance": "AI23",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Number of Compressors",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "NUM_COMPS",
       "objectType": "AI",
       "instance": 24,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 31
      },
      "modbus": {
       "address": 537,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 1,
      "family": "Native",
      "srcRef": "34",
      "sourceColumns": {
       "BACnet Object Instance": "AI24",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_OP_CODE",
       "objectType": "AI",
       "instance": 25,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 538,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "35",
      "sourceColumns": {
       "BACnet Object Instance": "AI25",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FLT_CODE",
       "objectType": "AI",
       "instance": 26,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 539,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "36",
      "sourceColumns": {
       "BACnet Object Instance": "AI26",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Operational Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_OP_CODE",
       "objectType": "AI",
       "instance": 27,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 540,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "37",
      "sourceColumns": {
       "BACnet Object Instance": "AI27",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Fault Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FLT_CODE",
       "objectType": "AI",
       "instance": 28,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 541,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "38",
      "sourceColumns": {
       "BACnet Object Instance": "AI28",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Debug Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N",
       "column": "1,2,3",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DBG_CODE",
       "objectType": "AI",
       "instance": 29,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 542,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "39",
      "sourceColumns": {
       "BACnet Object Instance": "AI29",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Condenser Fan Stage",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_FAN_STAGE",
       "objectType": "AI",
       "instance": 30,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 543,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "40",
      "sourceColumns": {
       "BACnet Object Instance": "AI30",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Debug Code",
      "readWrite": "R",
      "availability": {
       "raw": "1=N 2=N 3=N",
       "column": "1,2,3",
       "code": "N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DBG_CODE",
       "objectType": "AI",
       "instance": 31,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 544,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "41",
      "sourceColumns": {
       "BACnet Object Instance": "AI31",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Condenser Fan Stage",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_FAN_STAGE",
       "objectType": "AI",
       "instance": 32,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 545,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "42",
      "sourceColumns": {
       "BACnet Object Instance": "AI32",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Unit Control Mode",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "1",
        "label": "LW"
       },
       {
        "code": "2",
        "label": "RW"
       },
       {
        "code": "3",
        "label": "DA"
       },
       {
        "code": "4",
        "label": "SP"
       },
       {
        "code": "5",
        "label": "HC"
       },
       {
        "code": "6",
        "label": "HP"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "CONTROL_MODE",
       "objectType": "AI",
       "instance": 33,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 546,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "43",
      "sourceColumns": {
       "BACnet Object Instance": "AI33",
       "Modbus Data Type Supported": "03,04",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Unit Control Mode [1=LW, 2=RW, 3=DA, 4=SP, 5=HC, 6=HP]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Anti-Recycle Time Programmed",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "AR_TIME",
       "objectType": "AI",
       "instance": 34,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 547,
       "addressBase": "unknown",
       "scaleRaw": "x1",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "44",
      "sourceColumns": {
       "BACnet Object Instance": "AI34",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Chilled Liquid Temp Cutout",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LCHLT_CUT",
       "objectType": "AI",
       "instance": 35,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 548,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "45",
      "sourceColumns": {
       "BACnet Object Instance": "AI35",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Low Ambient Temperature Cutout",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LOW_AMB_CUT",
       "objectType": "AI",
       "instance": 36,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 549,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "46",
      "sourceColumns": {
       "BACnet Object Instance": "AI36",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Low Suction Pressure Cutout Heating (HP)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SUCT_P_CO_HT",
       "objectType": "AI",
       "instance": 37,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 44
      },
      "modbus": {
       "address": 550,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "47",
      "sourceColumns": {
       "BACnet Object Instance": "AI37",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Low Suction Pressure Cutout Cooling",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "L_SUCT_P_CO",
       "objectType": "AI",
       "instance": 38,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 45
      },
      "modbus": {
       "address": 551,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "48",
      "sourceColumns": {
       "BACnet Object Instance": "AI38",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "High Discharge Pressure Cutout",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "H_DSCH_P_CO",
       "objectType": "AI",
       "instance": 39,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 46
      },
      "modbus": {
       "address": 552,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "49",
      "sourceColumns": {
       "BACnet Object Instance": "AI39",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Cooling Setpoint",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "COOL_SETP",
       "objectType": "AI",
       "instance": 40,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 47
      },
      "modbus": {
       "address": 553,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "50",
      "sourceColumns": {
       "BACnet Object Instance": "AI40",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Cooling Setpoint (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SP_SETP_S1",
       "objectType": "AI",
       "instance": 41,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 48
      },
      "modbus": {
       "address": 554,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "51",
      "sourceColumns": {
       "BACnet Object Instance": "AI41",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Cooling Range",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "CONTROL_RG",
       "objectType": "AI",
       "instance": 42,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 49
      },
      "modbus": {
       "address": 555,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "52",
      "sourceColumns": {
       "BACnet Object Instance": "AI42",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Cooling Range (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SP_CTL_RG_S1",
       "objectType": "AI",
       "instance": 43,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 50
      },
      "modbus": {
       "address": 556,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "53",
      "sourceColumns": {
       "BACnet Object Instance": "AI43",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Cooling Setpoint (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SP_SETP_S2",
       "objectType": "AI",
       "instance": 44,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 51
      },
      "modbus": {
       "address": 557,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "54",
      "sourceColumns": {
       "BACnet Object Instance": "AI44",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Heating Setpoint (HP)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "HEAT_SETP",
       "objectType": "AI",
       "instance": 45,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 52
      },
      "modbus": {
       "address": 558,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "55",
      "sourceColumns": {
       "BACnet Object Instance": "AI45",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Cooling Range (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "SP_CTL_RG_S2",
       "objectType": "AI",
       "instance": 46,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 559,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "56",
      "sourceColumns": {
       "BACnet Object Instance": "AI46",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Heating Range (HP)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "HEAT_RANGE",
       "objectType": "AI",
       "instance": 47,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 560,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "57",
      "sourceColumns": {
       "BACnet Object Instance": "AI47",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Temperature (EEV)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSCH_TEMP",
       "objectType": "AI",
       "instance": 48,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 561,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "58",
      "sourceColumns": {
       "BACnet Object Instance": "AI48",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 1 Discharge Superheat (EEV)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_DSCH_SH",
       "objectType": "AI",
       "instance": 49,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 562,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "59",
      "sourceColumns": {
       "BACnet Object Instance": "AI49",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Temperature (EEV)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSCH_TEMP",
       "objectType": "AI",
       "instance": 50,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 563,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "60",
      "sourceColumns": {
       "BACnet Object Instance": "AI50",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Sys 2 Discharge Superheat (EEV)",
      "unitIP": "°F (diff)",
      "unitSI": "°C (diff)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_DSCH_SH",
       "objectType": "AI",
       "instance": 51,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 564,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "61",
      "sourceColumns": {
       "BACnet Object Instance": "AI51",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Leaving Liquid Hot Temp (R-410a/R-454B)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "LEAVING_HOT",
       "objectType": "AI",
       "instance": 52,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 59
      },
      "modbus": {
       "address": 565,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "62",
      "sourceColumns": {
       "BACnet Object Instance": "AI52",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Return Liquid Hot Temp (R-410a/R-454B)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "RETURN_HOT",
       "objectType": "AI",
       "instance": 53,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 60
      },
      "modbus": {
       "address": 566,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "63",
      "sourceColumns": {
       "BACnet Object Instance": "AI53",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Remote Setpoint",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "R_COOL_SETP",
       "objectType": "AI",
       "instance": 54,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 61
      },
      "modbus": {
       "address": 567,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "64",
      "sourceColumns": {
       "BACnet Object Instance": "AI54",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Remote Setpoint 1 (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "R_SP_SETP_S1",
       "objectType": "AI",
       "instance": 55,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 62
      },
      "modbus": {
       "address": 568,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "65",
      "sourceColumns": {
       "BACnet Object Instance": "AI55",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Remote Setpoint 2 (SP Unit)",
      "unitIP": "PSI",
      "unitSI": "BAR",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "R_SP_SETP_S2",
       "objectType": "AI",
       "instance": 56,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 569,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "66",
      "sourceColumns": {
       "BACnet Object Instance": "AI56",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "ANALOG READ ONLY POINTS",
      "name": "Remote Heating Setpoint (HP)",
      "unitIP": "°F",
      "unitSI": "°C",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "R_HEAT_SETP",
       "objectType": "AI",
       "instance": 57,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 570,
       "addressBase": "unknown",
       "scaleRaw": "x10",
       "functionCodes": [
        3,
        4
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "67",
      "sourceColumns": {
       "BACnet Object Instance": "AI57",
       "Modbus Data Type Supported": "03,04"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Alarm",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_ALARM",
       "objectType": "BI",
       "instance": 1,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 4
      },
      "modbus": {
       "address": 1282,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "68",
      "sourceColumns": {
       "BACnet Object Instance": "BI1",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 1 Alarm [0=No Alarm, 1=Alarm]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Alarm",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "No Alarm"
       },
       {
        "code": "1",
        "label": "Alarm"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_ALARM",
       "objectType": "BI",
       "instance": 2,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 1283,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "69",
      "sourceColumns": {
       "BACnet Object Instance": "BI2",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Sys 2 Alarm [0=No Alarm, 1=Alarm]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evaporator Heater Status",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_HTR",
       "objectType": "BI",
       "instance": 3,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 1284,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "70",
      "sourceColumns": {
       "BACnet Object Instance": "BI3",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Evaporator Pump",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "EVAP_PUMP",
       "objectType": "BI",
       "instance": 4,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 1285,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "71",
      "sourceColumns": {
       "BACnet Object Instance": "BI4",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Comp 1 Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_C1_RUN",
       "objectType": "BI",
       "instance": 5,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 1286,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "72",
      "sourceColumns": {
       "BACnet Object Instance": "BI5",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Comp 1 Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_C1_RUN",
       "objectType": "BI",
       "instance": 6,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 1287,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "73",
      "sourceColumns": {
       "BACnet Object Instance": "BI6",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Liquid Line Solenoid Valve",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_LLSV",
       "objectType": "BI",
       "instance": 7,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "modbus": {
       "address": 1288,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "74",
      "sourceColumns": {
       "BACnet Object Instance": "BI7",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Mode Solenoid Valve (HP)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_MODE_SV",
       "objectType": "BI",
       "instance": 8,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 1289,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "75",
      "sourceColumns": {
       "BACnet Object Instance": "BI8",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Hot Gas Bypass Valve",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_HGBV",
       "objectType": "BI",
       "instance": 9,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "modbus": {
       "address": 1290,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "76",
      "sourceColumns": {
       "BACnet Object Instance": "BI9",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Bivalent Heat Step (YLAE HP) Compressor Heater (R-410a/R-454B chillers, YCWL chillers)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_BHS",
       "objectType": "BI",
       "instance": 10,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "modbus": {
       "address": 1291,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "77",
      "sourceColumns": {
       "BACnet Object Instance": "BI10",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Comp 2 Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_C2_RUN",
       "objectType": "BI",
       "instance": 11,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 14
      },
      "modbus": {
       "address": 1292,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "78",
      "sourceColumns": {
       "BACnet Object Instance": "BI11",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Comp 2 Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_C2_RUN",
       "objectType": "BI",
       "instance": 12,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 15
      },
      "modbus": {
       "address": 1293,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "79",
      "sourceColumns": {
       "BACnet Object Instance": "BI12",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Liquid Line Solenoid Valve",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_LLSV",
       "objectType": "BI",
       "instance": 13,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 16
      },
      "modbus": {
       "address": 1294,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "80",
      "sourceColumns": {
       "BACnet Object Instance": "BI13",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Mode Solenoid Valve (HP)",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_MODE_SV",
       "objectType": "BI",
       "instance": 14,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 1295,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "81",
      "sourceColumns": {
       "BACnet Object Instance": "BI14",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Lead System",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Sys 1"
       },
       {
        "code": "1",
        "label": "Sys 2"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "LEAD_SYS",
       "objectType": "BI",
       "instance": 15,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 1296,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "82",
      "sourceColumns": {
       "BACnet Object Instance": "BI15",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Lead System [0=Sys 1, 1=Sys 2]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 1 Comp 3 Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S1_C3_RUN",
       "objectType": "BI",
       "instance": 16,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 1297,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 2,
      "family": "Native",
      "srcRef": "83",
      "sourceColumns": {
       "BACnet Object Instance": "BI16",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Comp 3 Run",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_C3_RUN",
       "objectType": "BI",
       "instance": 17,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 1298,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "84",
      "sourceColumns": {
       "BACnet Object Instance": "BI17",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Chilled Liquid Type",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Water"
       },
       {
        "code": "1",
        "label": "Glycol"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "CH_LIQ_TYPE",
       "objectType": "BI",
       "instance": 18,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 1299,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "85",
      "sourceColumns": {
       "BACnet Object Instance": "BI18",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Chilled Liquid Type [0=Water, 1=Glycol]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Ambient Control Mode",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Std Amb"
       },
       {
        "code": "1",
        "label": "Low Amb"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "AMB_MODE",
       "objectType": "BI",
       "instance": 19,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 22
      },
      "modbus": {
       "address": 1300,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "86",
      "sourceColumns": {
       "BACnet Object Instance": "BI19",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Ambient Control Mode [0=Std Amb, 1=Low Amb]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Local Remote Control Mode",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Manual"
       },
       {
        "code": "1",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "CNTL_MODE",
       "objectType": "BI",
       "instance": 20,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 23
      },
      "modbus": {
       "address": 1301,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "87",
      "sourceColumns": {
       "BACnet Object Instance": "BI20",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Local Remote Control Mode [0=Manual, 1=Auto]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Display Units",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Imperial"
       },
       {
        "code": "1",
        "label": "SI"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "DATA_UNIT",
       "objectType": "BI",
       "instance": 21,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 24
      },
      "modbus": {
       "address": 1302,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "88",
      "sourceColumns": {
       "BACnet Object Instance": "BI21",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Display Units [0=Imperial, 1=SI]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Lead Lag Control Mode",
      "readWrite": "R",
      "availability": {
       "raw": "1=S 2=S 3=S",
       "column": "1,2,3",
       "code": "S"
      },
      "states": [
       {
        "code": "0",
        "label": "Manual"
       },
       {
        "code": "1",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectName": "AUTO_LL",
       "objectType": "BI",
       "instance": 22,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 25
      },
      "modbus": {
       "address": 1303,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "89",
      "sourceColumns": {
       "BACnet Object Instance": "BI22",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1",
       "Point List Code: S = Standard O = Optional N = Not Available Point List Description": "Lead Lag Control Mode [0=Manual, 1=Auto]"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    },
    {
     "common": {
      "group": "BINARY READ ONLY POINTS",
      "name": "Sys 2 Hot Gas Bypass Valve",
      "readWrite": "R",
      "availability": {
       "raw": "1=O 2=O 3=O",
       "column": "1,2,3",
       "code": "O"
      }
     },
     "blocks": {
      "bacnet": {
       "objectName": "S2_HGBV",
       "objectType": "BI",
       "instance": 23,
       "objectTypeSource": "'BACnet Object Instance' 값 접두 (문서에 오브젝트 타입 전용 열 없음)"
      },
      "n2": {
       "pointType": "BD",
       "address": 26
      },
      "modbus": {
       "address": 1304,
       "addressBase": "unknown",
       "functionCodes": [
        1,
        2,
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "JCI_ScrollNative.pdf",
      "sourcePage": 3,
      "family": "Native",
      "srcRef": "90",
      "sourceColumns": {
       "BACnet Object Instance": "BI23",
       "Modbus Data Type Supported": "01,02,03",
       "Engineering Units Imperial": "0/1",
       "SI": "0/1"
      },
      "gaps": [
       "modbus.dataType — 머리글은 데이터형이나 값이 함수코드다(데이터형은 NOTES 문장에만 있어 행 단위 근거가 없다)",
       "availability — 1~10 열 번호↔형번 대응표가 문서에 없다"
      ],
      "interfaceId": "scrollnative"
     }
    }
   ],
   "revision": {
    "block": "Style A–C"
   },
   "sourcePages": [
    1,
    3
   ],
   "excluded": {
    "band": 4
   },
   "appliesTo": [
    "YCAL",
    "YCUL",
    "YCWL",
    "YLAA",
    "YLUA"
   ]
  }
 ],
 "crosscheck": {
  "fam": "lontalk",
  "segments": 15,
  "table": 282,
  "raw": 0,
  "both": 0,
  "same": 0,
  "diff": [],
  "rate": 0.0,
  "verified": {}
 },
 "tags": [
  "chiller"
 ],
 "classifiedBy": "JCI 카탈로그 제품명 'York Scroll Chillers (YCAL·YCUL·YCWL·YLAA·YLPA·YLUA·YCRL)' 의 낱말 (압축 방식·응축 방식)"
}