{
 "id": "johnson-controls-york-yr-water-cooled-screw-chiller",
 "equipId": "e9",
 "vendor": "Johnson Controls / YORK",
 "model": "YR Water Cooled Screw Chiller",
 "name": "YR Water Cooled Screw Chiller",
 "cat": "HVAC.PLANT.CHILLER.SCREW",
 "tag": "chiller",
 "status": "active",
 "summary": "BAS 포인트 리스트 2건 · 판 3개에서 취입 — 오브젝트 124점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "LON",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "Modbus",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "N2",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 3판"
  ],
  [
   "E-Link",
   "E-Link/BACnet(GPIC)",
   "—",
   "포인트 리스트 2판"
  ],
  [
   "York Talk",
   "E-Link/BACnet(GPIC)",
   "—",
   "포인트 리스트 2판"
  ]
 ],
 "points": [],
 "gap": "정격·형번이 없다 — BAS 포인트 문서만 있고 제품 카탈로그는 따로 수집해야 한다.",
 "extractor": "vendor_jci",
 "sourceDoc": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
 "interfaces": [
  {
   "id": "yr-optiview-bas-sc-eq-rev1-2",
   "label": "YR (OptiView) Points List SE-EQ (Rev 1.2) OptiView Based Equipment",
   "family": "SC-EQ",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
   "pointCount": 45,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Write Data"
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "shortName": "REM LEAVING CHL TEMP SP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint",
      "shortName": "MOTOR CURRENT REMOTE SP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Remote Run/Stop [0=Stop, 1=Run]",
      "shortName": "REM RUN STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Units",
      "shortName": "Units",
      "states": [
       {
        "code": "0",
        "label": "IP (English)"
       },
       {
        "code": "1",
        "label": "SI (Metric)"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 65001
      },
      "n2": {
       "pointType": "ADI",
       "address": 201
      },
      "modbus": {
       "address": 65001,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV65001"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Read Data"
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "shortName": "LEAVING CH LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temperature",
      "shortName": "ENTERING CH LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAPORATOR PRESSURE",
      "unitIP": "PSIG",
      "unitSI": "kPaG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "CONDENSER PRESSURE",
      "unitIP": "PSIG",
      "unitSI": "kPaG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "shortName": "OIL PRESSURE DIFERENTIAL",
      "unitIP": "PSIG",
      "unitSI": "kPaG"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Return Condenser Liquid Temperature",
      "shortName": "ENTERING COND WATER TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "shortName": "LEAVING COND WATER TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "shortName": "MOTOR CURRENT PCT FLA",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "SSS Phase A Current",
      "shortName": "PHASE A MOTOR CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "SSS Phase B Current",
      "shortName": "PHASE B MOTOR CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "SSS Phase C Current",
      "shortName": "PHASE C MOTOR CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "SSS Phase A Voltage",
      "shortName": "PHASE A_B LINE VOLTS",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "SSS Phase B Voltage",
      "shortName": "PHASE B_C LINE VOLTS",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "SSS Phase C Voltage",
      "shortName": "PHASE C_A LINE VOLTS",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "shortName": "LEAVING CHW TEMP ACT SP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "shortName": "MOTOR CURRENT ACTUAL SP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temperature",
      "shortName": "EVAP SATURATION TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temperature",
      "shortName": "COND SATURATION TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "shortName": "DISCHARGE TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Condenser Refrigerant Level",
      "shortName": "COND REFRIGERANT LEVEL",
      "note": "Points List has this as \"Filter Pressure Differential\"; should be \"Refrigerant Level Position\"",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRefLvlPos",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Unit Operating Hours",
      "shortName": "ACCUM OPERATING HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Unit System Starts",
      "shortName": "ACCUM SYSTEM STARTS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Motor Run Contacts",
      "shortName": "COMPR MOTOR STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Oil Return Solenoid",
      "shortName": "OIL RETURN SOLENOID",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOilLineSol",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "shortName": "CHW PUMP STAT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [Start enabled / Stop]",
      "shortName": "STOP SWITCH STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Chiller Liquid Flow Switch",
      "shortName": "CHW FLOW SWITCH STAT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Low Separator Oil Switch",
      "shortName": "LOW SEPARATOR OIL SWITCH",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoLowSepOilSw",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Ice Storage Mode [0=Disabled, 1=Enabled]",
      "shortName": "ICE STORAGE MODE",
      "states": [
       {
        "code": "0",
        "label": "Disabled"
       },
       {
        "code": "1",
        "label": "Enabled"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 24
      },
      "n2": {
       "pointType": "BD",
       "address": 24
      },
      "modbus": {
       "address": 84,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoIceStoragMode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "shortName": "UNIT OPERATION CODE",
      "statesRef": "See SC.1 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "shortName": "UNIT SAFETY FAULT CODE",
      "statesRef": "See SC.2 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "shortName": "UNIT CYCLING FAULT CODE",
      "statesRef": "See SC.3 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Unit Warning Fault Code",
      "shortName": "UNIT WARNING FAULT CODE",
      "statesRef": "See SC.4 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoWarnFault",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]",
      "shortName": "UNIT CONTROL SOURCE",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "ISN"
       },
       {
        "code": "2",
        "label": "Analog"
       },
       {
        "code": "3",
        "label": "Digital"
       },
       {
        "code": "4",
        "label": "Modem"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "shortName": "ANTI RECYCLE TIME REMAIN",
      "unitIP": "Min",
      "unitSI": "Min"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_min"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Seal Pressure Differential",
      "shortName": "SEAL PRESS DIFFERENTIAL",
      "unitIP": "PSID",
      "unitSI": "kPAD"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSealDP",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Filter Pressure Differential",
      "shortName": "FILTER DIFF PRESSURE",
      "unitIP": "PSID",
      "unitSI": "kPAD"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoFilterDP",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Minimum Load Control Motor FLA Limit",
      "shortName": "MIN LOAD CTL MTR FLA LIM",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoMinLoadFLALim",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    },
    {
     "common": {
      "name": "Slide Valve Position",
      "shortName": "SLIDE VALVE POSITION",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoSlideValvePos",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-(OptiView)-BAS-SC-EQ-Rev1.2.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yr-optiview-bas-sc-eq-rev1-2"
     }
    }
   ],
   "revision": {
    "doc": "Rev 1.2"
   },
   "sourcePages": [
    1,
    2
   ],
   "excluded": {
    "reserved": 34
   }
  },
  {
   "id": "yr-optiview-revk-03-p1",
   "label": "YR OptiView E-Link (Rev_K_03) OptiView Based Equipment — Standard",
   "family": "E-Link/BACnet(GPIC)",
   "protocols": [
    "bacnet",
    "elink",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
   "pointCount": 36,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint (Condenser LHWT Setpoint for Heat Machines)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1,
       "objectName": "REM LEAVING CHW TEMP SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2,
       "objectName": "MOTOR CURRENT REMOTE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "nvi",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.2"
      },
      "yorktalk": {
       "pageRef": "P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Remote Start/Stop [Stop/Start]",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1,
       "objectName": "REM START STOP CMD"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.1"
      },
      "yorktalk": {
       "pageRef": "P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5,
       "objectName": "LEAVING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.1"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6,
       "objectName": "ENTERING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.2"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure PSIG",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7,
       "objectName": "EVAPORATOR PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.5"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure PSIG",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8,
       "objectName": "CONDENSER PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.6"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential PSID",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9,
       "objectName": "OIL DIFERENTIAL PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.14"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Return Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10,
       "objectName": "ENTERING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.4"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11,
       "objectName": "LEAVING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.3"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12,
       "objectName": "MOTOR CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.11"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Child Liq SP-Selected (Cond LHWT for Heat Machine)",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19,
       "objectName": "LEAVING CHW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20,
       "objectName": "MOTOR CURRENT ACTUAL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.20"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21,
       "objectName": "EVAP SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.6"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22,
       "objectName": "COND SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.7"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23,
       "objectName": "DISCHARGE TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.7"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Filter Pressure Differential",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25,
       "objectName": "FILTER DIFF PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoFilterDP",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.54"
      },
      "yorktalk": {
       "pageRef": "P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Unit Operating Hours",
      "unitIPRaw": "hrs",
      "unitIP": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26,
       "objectName": "ACCUM OPERATING HOURS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "AV.15"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Unit System Starts",
      "unitIPRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27,
       "objectName": "ACCUM SYSTEM STARTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.16"
      },
      "yorktalk": {
       "pageRef": "P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Motor Run Contacts",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5,
       "objectName": "COMPR MOTOR STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.1"
      },
      "yorktalk": {
       "pageRef": "P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Oil Return Solenoid",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6,
       "objectName": "OIL RETURN SOLENOID"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOilLineSol",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.12"
      },
      "yorktalk": {
       "pageRef": "P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7,
       "objectName": "CHW PUMP STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.2"
      },
      "yorktalk": {
       "pageRef": "P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [Start enabled/Stop]",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8,
       "objectName": "STOP SWITCH STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.4"
      },
      "yorktalk": {
       "pageRef": "P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Chiller Liquid Flow Switch",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9,
       "objectName": "CHW FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.1"
      },
      "yorktalk": {
       "pageRef": "P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Low Separator Oil Switch",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11,
       "objectName": "LOW SEPARATOR OIL SWITCH"
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoLowSepOilSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.35"
      },
      "yorktalk": {
       "pageRef": "P42"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0071"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Ice Storage Mode [Disabled/Enabled]",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 24,
       "objectName": "ICE STORAGE MODE"
      },
      "n2": {
       "pointType": "BD",
       "address": 24
      },
      "modbus": {
       "address": 84,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoIceStoragMode",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.26"
      },
      "yorktalk": {
       "pageRef": "P55"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0084"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1,
       "objectName": "UNIT OPERATION CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.1"
      },
      "yorktalk": {
       "pageRef": "P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2,
       "objectName": "UNIT SAFETY FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.2"
      },
      "yorktalk": {
       "pageRef": "P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3,
       "objectName": "UNIT CYCLING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.3"
      },
      "yorktalk": {
       "pageRef": "P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Unit Warning Fault Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4,
       "objectName": "UNIT WARNING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoWarnFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.4"
      },
      "yorktalk": {
       "pageRef": "P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Unit Control Source",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "ISN"
       },
       {
        "code": "2",
        "label": "Analog"
       },
       {
        "code": "3",
        "label": "Digital"
       },
       {
        "code": "4",
        "label": "Modem"
       }
      ],
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5,
       "objectName": "UNIT CONTROL SOURCE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.5"
      },
      "yorktalk": {
       "pageRef": "P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature SP Active",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32,
       "objectName": "LVNG CHW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoActiveCHWSP",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0042"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "unitIPRaw": "min",
      "unitIP": "min",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35,
       "objectName": "ANTI RECYCLE TIME REMAIN"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "nvo",
       "snvtType": "SNVT_time_min",
       "snvtIndex": 123
      },
      "elink": {
       "gpicType": "AV.19"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Seal Pressure Differential PSID",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37,
       "objectName": "SEAL PRESS DIFFERENTIAL"
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSealDP",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.55"
      },
      "yorktalk": {
       "pageRef": "P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0047"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Minimum Load Control Motor FLA Limit",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41,
       "objectName": "MIN LOAD CTL MTR FLA LIM"
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoMinLoadFLALim",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.56"
      },
      "yorktalk": {
       "pageRef": "P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0051"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    },
    {
     "common": {
      "name": "Slide Valve Position",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=N,6=N,7=N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42,
       "objectName": "SLIDE VALVE POSITION"
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSlide ValvePos",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.37"
      },
      "yorktalk": {
       "pageRef": "P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0052"
      },
      "interfaceId": "yr-optiview-revk-03-p1"
     }
    }
   ],
   "revision": {
    "doc": "Rev K 03",
    "tab": "Standard",
    "block": "Standard"
   },
   "sourcePages": [
    1,
    2
   ],
   "excluded": {
    "reserved": 85,
    "notes": 18,
    "revision": 16,
    "codeTable": 4
   },
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)"
  },
  {
   "id": "yr-optiview-revk-03-p2",
   "label": "YR OptiView E-Link (Rev_K_03) OptiView Based Equipment — with SSS",
   "family": "E-Link/BACnet(GPIC)",
   "protocols": [
    "bacnet",
    "elink",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
   "pointCount": 43,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1,
       "objectName": "REM LEAVING CHW TEMP SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2,
       "objectName": "MOTOR CURRENT REMOTE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "nvi",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.2"
      },
      "yorktalk": {
       "pageRef": "P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Remote Start/Stop [Stop/Start]",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1,
       "objectName": "REM START STOP CMD"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.1"
      },
      "yorktalk": {
       "pageRef": "P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5,
       "objectName": "LEAVING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.1"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6,
       "objectName": "ENTERING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.2"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure PSIG",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7,
       "objectName": "EVAPORATOR PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.5"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure PSIG",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8,
       "objectName": "CONDENSER PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.6"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential PSID",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9,
       "objectName": "OIL DIFERENTIAL PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.14"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Return Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10,
       "objectName": "ENTERING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.4"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11,
       "objectName": "LEAVING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.3"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12,
       "objectName": "MOTOR CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.11"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "SSS Phase A Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13,
       "objectName": "PHASE A MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent A",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.16"
      },
      "yorktalk": {
       "pageRef": "P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "SSS Phase B Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14,
       "objectName": "PHASE B MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent B",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.17"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "SSS Phase C Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15,
       "objectName": "PHASE C MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent C",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.18"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "SSS Phase A Voltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16,
       "objectName": "PHASE A_B LINE VOLTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVoltage A",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.13"
      },
      "yorktalk": {
       "pageRef": "P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0016"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "SSS Phase B Voltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17,
       "objectName": "PHASE B_C LINE VOLTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVoltage B",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.14"
      },
      "yorktalk": {
       "pageRef": "P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0017"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "SSS Phase C Voltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18,
       "objectName": "PHASE C_A LINE VOLTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoVoltage C",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.15"
      },
      "yorktalk": {
       "pageRef": "P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0018"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19,
       "objectName": "LEAVING CHW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20,
       "objectName": "MOTOR CURRENT ACTUAL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.20"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21,
       "objectName": "EVAP SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.6"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22,
       "objectName": "COND SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.7"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23,
       "objectName": "DISCHARGE TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.7"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Filter Pressure Differential",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25,
       "objectName": "FILTER DIFF PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRefLvlPos",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.54"
      },
      "yorktalk": {
       "pageRef": "P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Unit Operating Hours",
      "unitIPRaw": "hrs",
      "unitIP": "h",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26,
       "objectName": "ACCUM OPERATING HOURS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "AV.15"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Unit System Starts",
      "unitIPRaw": "count",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27,
       "objectName": "ACCUM SYSTEM STARTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.16"
      },
      "yorktalk": {
       "pageRef": "P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Motor Run Contacts",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5,
       "objectName": "COMPR MOTOR STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.1"
      },
      "yorktalk": {
       "pageRef": "P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Oil Return Solenoid",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6,
       "objectName": "OIL RETURN SOLENOID"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOilLineSol",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.12"
      },
      "yorktalk": {
       "pageRef": "P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7,
       "objectName": "CHW PUMP STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.2"
      },
      "yorktalk": {
       "pageRef": "P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [Start enabled/Stop]",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8,
       "objectName": "STOP SWITCH STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.4"
      },
      "yorktalk": {
       "pageRef": "P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Chiller Liquid Flow Switch",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9,
       "objectName": "CHW FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.1"
      },
      "yorktalk": {
       "pageRef": "P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Low Separator Oil Switch",
      "unitIPRaw": "0 /1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11,
       "objectName": "LOW SEPARATOR OIL SWITCH"
      },
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "modbus": {
       "address": 71,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoLowSepOilSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.35"
      },
      "yorktalk": {
       "pageRef": "P42"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0071"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Ice Storage Mode [Disabled/Enabled]",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 24,
       "objectName": "ICE STORAGE MODE"
      },
      "n2": {
       "pointType": "BD",
       "address": 24
      },
      "modbus": {
       "address": 84,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoIceStoragMode",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.26"
      },
      "yorktalk": {
       "pageRef": "P55"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0084"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1,
       "objectName": "UNIT OPERATION CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.1"
      },
      "yorktalk": {
       "pageRef": "P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2,
       "objectName": "UNIT SAFETY FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.2"
      },
      "yorktalk": {
       "pageRef": "P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3,
       "objectName": "UNIT CYCLING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.3"
      },
      "yorktalk": {
       "pageRef": "P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Unit Warning Fault Code",
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4,
       "objectName": "UNIT WARNING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoWarnFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.4"
      },
      "yorktalk": {
       "pageRef": "P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Unit Control Source",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "ISN"
       },
       {
        "code": "2",
        "label": "Analog"
       },
       {
        "code": "3",
        "label": "Digital"
       },
       {
        "code": "4",
        "label": "Modem"
       }
      ],
      "unitIPRaw": "enum",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5,
       "objectName": "UNIT CONTROL SOURCE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.5"
      },
      "yorktalk": {
       "pageRef": "P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature SP Active",
      "unitIPRaw": "°F",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32,
       "objectName": "LVNG CHW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 32
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoActiveCHWSP",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0042"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "unitIPRaw": "min",
      "unitIP": "min",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35,
       "objectName": "ANTI RECYCLE TIME REMAIN"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "nvo",
       "snvtType": "SNVT_time_min",
       "snvtIndex": 123
      },
      "elink": {
       "gpicType": "AV.19"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Seal Pressure Differential PSID",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37,
       "objectName": "SEAL PRESS DIFFERENTIAL"
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSealDP",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.55"
      },
      "yorktalk": {
       "pageRef": "P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0047"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Filter Pressure Differential PSID",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38,
       "objectName": "FILTER PRESS DIFFERENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoFilterDP",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.54"
      },
      "yorktalk": {
       "pageRef": "P74"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0048"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Minimum Load Control Motor FLA Limit",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S,6=S,7=S",
       "code": "S"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41,
       "objectName": "MIN LOAD CTL MTR FLA LIM"
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoMinLoadFLALim",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.56"
      },
      "yorktalk": {
       "pageRef": "P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0051"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    },
    {
     "common": {
      "name": "Slide Valve Position",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=N,6=N,7=N"
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42,
       "objectName": "SLIDE VALVE POSITION"
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSlide ValvePos",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.37"
      },
      "yorktalk": {
       "pageRef": "P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YR-OptiView(RevK-03).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0052"
      },
      "interfaceId": "yr-optiview-revk-03-p2"
     }
    }
   ],
   "revision": {
    "doc": "Rev K 03",
    "tab": "with SSS",
    "block": "with SSS"
   },
   "sourcePages": [
    5,
    6
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~42)"
  }
 ],
 "crosscheck": {
  "fam": "lontalk",
  "segments": 3,
  "table": 122,
  "raw": 0,
  "both": 0,
  "same": 0,
  "diff": [],
  "rate": 0.0,
  "verified": {}
 },
 "tags": [
  "chiller",
  "chiller-rotaryScrew",
  "waterCooling"
 ],
 "classifiedBy": "JCI 카탈로그 제품명 'YR Water Cooled Screw Chiller' 의 낱말 (압축 방식·응축 방식)"
}