{
 "id": "johnson-controls-york-yt-centrifugal-chiller",
 "equipId": "e9",
 "vendor": "Johnson Controls / YORK",
 "model": "YT Centrifugal Chiller",
 "name": "YT Centrifugal Chiller",
 "cat": "HVAC.PLANT.CHILLER.CENTRIFUGAL",
 "tag": "chiller",
 "status": "active",
 "summary": "BAS 포인트 리스트 3건 · 판 9개에서 취입 — 오브젝트 450점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 4판"
  ],
  [
   "LON",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 4판"
  ],
  [
   "Modbus",
   "E-Link/BACnet(GPIC) · SC-EQ",
   "—",
   "포인트 리스트 4판"
  ],
  [
   "N2",
   "E-Link/BACnet(GPIC) · E-Link/YorkTalk · SC-EQ",
   "—",
   "포인트 리스트 9판"
  ],
  [
   "York Talk",
   "E-Link/BACnet(GPIC) · E-Link/YorkTalk",
   "—",
   "포인트 리스트 8판"
  ],
  [
   "E-Link",
   "E-Link/BACnet(GPIC)",
   "—",
   "포인트 리스트 3판"
  ]
 ],
 "points": [],
 "gap": "정격·형번이 없다 — BAS 포인트 문서만 있고 제품 카탈로그는 따로 수집해야 한다.",
 "extractor": "vendor_jci",
 "sourceDoc": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
 "interfaces": [
  {
   "id": "yt-bas-sc-eq-rev2-5",
   "label": "YT Points List SC-EQ (Rev 2.5) OptiView Based Equipment",
   "family": "SC-EQ",
   "protocols": [
    "bacnet",
    "lon",
    "modbus",
    "n2"
   ],
   "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
   "pointCount": 78,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Remote Leaving Chilled Liquid Setpoint",
      "shortName": "REM LEAVING CHL TEMP SP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Remote Current Limit Setpoint",
      "shortName": "REMOTE CURRENT SP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Remote Start/Stop [Stop / Start]",
      "shortName": "REM START STOP CMD",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Start"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Fixed Speed [Auto/Fixed]",
      "shortName": "VSD FIXED SPEED SELECT",
      "states": [
       {
        "code": "0",
        "label": "Auto"
       },
       {
        "code": "1",
        "label": "Fixed"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 3
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 63,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nviVSDFixedSpd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Units",
      "shortName": "Units",
      "states": [
       {
        "code": "0",
        "label": "IP (English)"
       },
       {
        "code": "1",
        "label": "SI (Metric)"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 65001
      },
      "n2": {
       "pointType": "ADI",
       "address": 201
      },
      "modbus": {
       "address": 65001,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV65001"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "shortName": "LEAVING CH LIQ TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temperature",
      "shortName": "ENTERING CHW TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAPORATOR PRESSURE",
      "unitIP": "PSIA",
      "unitSI": "kPaA"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "CONDENSER PRESSURE",
      "unitIP": "PSIA",
      "unitSI": "kPaA"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "shortName": "OIL PRESSURE DIFERENTIAL",
      "unitIP": "PSID",
      "unitSI": "kPaD"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Return Condenser Liquid Temperature",
      "shortName": "ENTERING COND WATER TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "shortName": "LEAVING COND WATER TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "shortName": "MOTOR CURRENT PCT FLA",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Phase A Current",
      "shortName": "VSD PHASE A MOTOR CURRENT",
      "note": "VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase A Current",
      "shortName": "SSS PHASE A MOTOR CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Phase B Current",
      "shortName": "VSD PHASE B MOTOR CURRENT",
      "note": "VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase B Current",
      "shortName": "SSS PHASE B MOTOR CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Phase C Current",
      "shortName": "VSD PHASE C MOTOR CURRENT",
      "note": "VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase C Current",
      "shortName": "SSS PHASE C MOTOR CURRENT",
      "note": "SSS only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase A Voltage",
      "shortName": "PHASE A_B LINE VOLTS",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_A",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase B Voltage",
      "shortName": "PHASE B_C LINE VOLTS",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_B",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase C Voltage",
      "shortName": "PHASE C_A LINE VOLTS",
      "note": "SSS only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVoltage_C",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "shortName": "LEAVING CH LIQ TEMP ACT SP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "shortName": "MOTOR CURRENT ACTUAL SP",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAP SATURATION TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "COND SATURATION TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "shortName": "DISCHARGE TEMP",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Oil Sump Temperature",
      "shortName": "OIL SUMP TEMPERATURE",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOilSumpTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "shortName": "PURGE PRESSURE",
      "unitIP": "PSIA",
      "unitSI": "kPaA"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPurgePress",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_press"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Operating Hours",
      "shortName": "ACCUM OPERATING HOURS",
      "unitIP": "Hr",
      "unitSI": "Hr"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit System Starts",
      "shortName": "ACCUM SYSTEM STARTS"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Motor Run Contacts",
      "shortName": "COMPR MOTOR STATUS",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Vent Line Solenoid",
      "shortName": "VENT LINE SOLENOID",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVentLineSolnd",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "shortName": "CHW PUMP STAT",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCHPump",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [Start enabled / Stop]",
      "shortName": "STOP SWITCH STATUS",
      "states": [
       {
        "code": "0",
        "label": "Start Enabled"
       },
       {
        "code": "1",
        "label": "Stop"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Flow Switch",
      "shortName": "CHW FLOW SWITCH STAT",
      "states": [
       {
        "code": "0",
        "label": "Open"
       },
       {
        "code": "1",
        "label": "Closed"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map",
      "shortName": "ACC VALVE SURGE MAP",
      "note": "VSD only",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 17
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 77,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoACCVSM",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point",
      "shortName": "ACC NEW SURGE POINT",
      "note": "VSD only",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 18
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 78,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoACCNSP",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Water Pump Relay",
      "shortName": "VSD COOL PUMP RUN RELAY",
      "note": "VSD only",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDWtrPumpRly",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Installed",
      "shortName": "VSD HARMONIC FILTER INST",
      "note": "VSD only",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHarmonicFltr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Surge Type",
      "shortName": "ACC SURGE DETECTION TYPE",
      "note": "VSD only",
      "statesRef": "0=Delta P/P 1=Current"
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoACCSurgeType",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_switch"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Operation Code",
      "shortName": "UNIT OPERATION CODE",
      "statesRef": "See SC.1 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Operation Code AV",
      "shortName": "UNIT OPERATION CODE AV",
      "statesRef": "See SC.1 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 401
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "shortName": "UNIT SAFETY FAULT CODE",
      "statesRef": "See SC.2 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code AV",
      "shortName": "UNIT SAFETY FAULT CODE AV",
      "statesRef": "See SC.2 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 402
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "shortName": "UNIT CYCLING FAULT CODE",
      "statesRef": "See SC.3 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code AV",
      "shortName": "UNIT CYCLING FAULT CODE AV",
      "statesRef": "See SC.3 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 403
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 1,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Warning Code",
      "shortName": "UNIT WARNING CODE",
      "statesRef": "See SC.4 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Warning Code AV",
      "shortName": "UNIT WARNING CODE AV",
      "statesRef": "See SC.4 on Status Codes Tab"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 404
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoWarning",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Control Source [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem]",
      "shortName": "UNIT CONTROL SOURCE",
      "statesRef": "0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem"
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5
      },
      "modbus": {
       "scaleRaw": "N/A",
       "dataType": "Unsigned"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "N2 Metasys Address": "N/A",
       "MODBUS Address": "N/A",
       "LON SNVT Type": "N/A"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Unit Control Source AV [0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Mode",
      "shortName": "UNIT CONTROL SOURCE AV",
      "statesRef": "0=Local 1=ISN (BAS) 2=Analog 3=Digital 4=Modem"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 405
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Anti-Recycle Time Remaining",
      "shortName": "VSD ANTI RECYCLE TIME REMAIN",
      "note": "VSD only",
      "unitIP": "Min",
      "unitSI": "Min"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_min"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Map PRV Position",
      "shortName": "ACC MAP PRV POS",
      "note": "VSD only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoACCMapPRVPos",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Output Voltage",
      "shortName": "VSD OUTPUT VOLTAGE",
      "note": "VSD only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDOutputVolt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Input Power",
      "shortName": "VSD INPUT KW",
      "note": "VSD only",
      "unitIP": "kW",
      "unitSI": "kW"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDInputPwr",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_power_kilo"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Anti-Recycle Time Remaining",
      "shortName": "SSS ANTI RECYCLE TIME REMAIN",
      "note": "SSS and EM only",
      "unitIP": "Min",
      "unitSI": "Min"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_min"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Kilowatt Hours",
      "shortName": "VSD INPUT KWH",
      "note": "VSD only",
      "unitIP": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoVSDKWH",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Pre Rotation Vanes Position",
      "shortName": "PRE ROTATION VANE POS",
      "note": "SSS and EM only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive DC Bus Voltage",
      "shortName": "VSD DC LINK VOLTAGE",
      "note": "VSD only",
      "unitIP": "Volts",
      "unitSI": "Volts"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDDCBusVolt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_volt"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Inverter Link Current",
      "shortName": "VSD DC LINK CURRENT",
      "note": "VSD only",
      "unitIP": "Amps",
      "unitSI": "Amps"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDInvertCur",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_amp"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Surge Count",
      "shortName": "VSD SURGE COUNT",
      "note": "VSD only"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoACCSurgeCnt",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Output Frequency",
      "shortName": "VSD OUTPUT FREQUENCY",
      "note": "VSD only",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDOutFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Maximum Voltage Total Harmonic Distortion",
      "shortName": "VSD MAX VOLTAGE THD",
      "note": "VSD only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHFltrMaxVTHD",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Maximum Current Total Demand Distortion",
      "shortName": "VSD MAX CURRENT TDD",
      "note": "VSD only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHFltrMaxATDD",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Total Supply KVA",
      "shortName": "FILTER SUPPLY KVA",
      "note": "VSD only",
      "unitIP": "kVA",
      "unitSI": "kVA"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoHFltrTotSKVA",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_count"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp",
      "shortName": "VSD INTERNAL AMBIENT TEMP",
      "note": "VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 110
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 110,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDInternalT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CONVERTER HSINK TEMP",
      "note": "VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 111
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoVSDHeatSinkT",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Pre Rotation Vanes Position",
      "shortName": "VSD PRE ROTATION VANE POS",
      "note": "VSD only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 112
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "ACC Map Output Frequency",
      "shortName": "ACC MAP OUTPUT FREQ",
      "note": "VSD only",
      "unitIP": "Hz",
      "unitSI": "Hz"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 113
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoACCMapOutFreq",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_freq_hz"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level Setpoint",
      "shortName": "REFRIGERANT LEVEL SP",
      "note": "VSD only",
      "unitIP": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 114
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoRefLvlSP",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_lev_percent"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Drop Leg Refrigerant Temperature",
      "shortName": "DROP LEG REFRIG TEMP",
      "note": "VSD only",
      "unitIP": "°F",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 115
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 115,
       "addressBase": "unknown",
       "scaleRaw": "X10",
       "dataType": "Signed"
      },
      "lon": {
       "nvName": "nvoDropLegTemp",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_temp_p"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours",
      "shortName": "INPUT KWH",
      "note": "SSS only",
      "unitIP": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 120
      },
      "n2": {
       "pointType": "ADF",
       "address": 63
      },
      "modbus": {
       "address": 120,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoInputKWH",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 2,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh_l"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Low (SSS)",
      "shortName": "INPUT KWH LO SSS",
      "note": "SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 121
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHLo",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Low",
      "shortName": "INPUT KWH LO",
      "note": "VSD Only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Lo = kWh % 10000 (integer modulus)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 121
      },
      "n2": {
       "pointType": "ADF",
       "address": 64
      },
      "modbus": {
       "address": 121,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHLo",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Offset (SSS)",
      "shortName": "INPUT KWH OFFSET SSS",
      "note": "SSS only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 122
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHOffset",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Input Kilowatt Hours Offset",
      "shortName": "INPUT KWH OFFSET",
      "note": "VSD only Input Kilowatt Hours = (Input Kilowatt Hours Offset x 10,000) + Input Kilowatt Hours Low kWh Offset = kWh / 10000 (integer divide)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 122
      },
      "n2": {
       "pointType": "ADF",
       "address": 65
      },
      "modbus": {
       "address": 122,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoKWHOffset",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_elec_kwh"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Operating Hours Low",
      "shortName": "OPERATING HOURS LO",
      "note": "Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Lo = Hours % 10000 (integer modulus)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 123
      },
      "n2": {
       "pointType": "ADF",
       "address": 66
      },
      "modbus": {
       "address": 123,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOpHrLo",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    },
    {
     "common": {
      "name": "Operating Hours Offset",
      "shortName": "OPERATING HOURS OFFSET",
      "note": "Operating Hours = (Operating Hours Offset x 10,000) + Operating Hours Low Hours Offset = Hours / 10000 (integer divide)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 124
      },
      "n2": {
       "pointType": "ADF",
       "address": 67
      },
      "modbus": {
       "address": 124,
       "addressBase": "unknown",
       "scaleRaw": "X1",
       "dataType": "Unsigned"
      },
      "lon": {
       "nvName": "nvoOpHrOffset",
       "direction": "NV"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-BAS-SC-EQ-Rev2.5.pdf",
      "sourcePage": 3,
      "family": "SC-EQ",
      "sourceColumns": {
       "LON SNVT Type": "SNVT_time_hour"
      },
      "interfaceId": "yt-bas-sc-eq-rev2-5"
     }
    }
   ],
   "revision": {
    "doc": "Rev 2.5"
   },
   "sourcePages": [
    1,
    3
   ],
   "excluded": {
    "reserved": 48
   }
  },
  {
   "id": "yt-micropanel-i-ii-revj-01-p1",
   "label": "YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 1",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
   "pointCount": 35,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Current Limit Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Actual Leaving Chilled Water Temp Setpoint",
      "shortName": "ACT-LCHW.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Remote Reset Range",
      "shortName": "RMT-RANGE",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Chilled Water Temp Setpoint",
      "shortName": "RMT-LCHW.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Local Current Limit Setpoint",
      "shortName": "LCL-CLMT%.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Remote Current Limit Setpoint",
      "shortName": "RMT-CLMT%.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Pulldown Time",
      "shortName": "PDN-TIME.MIN",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Pulldown Current Limit Setpoint",
      "shortName": "PDN-CLMT%.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 67
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "shortName": "PURGE.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Keyswitch Position (ON=Remote, OFF=Local)",
      "shortName": "KEY.SWITCH",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "CMP-MTR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Vent Solenoid Status (ON @ startup, OFF during normal operation",
      "shortName": "VENT.SOL",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Purge Air Solenoid ( ON=non-condensibles are being exhausted)",
      "shortName": "PRG-AIR.SOL",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Purge Oil Solenoid ( ON=Oil is flowing into the purge unit)",
      "shortName": "PRG-OIL.SOL",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "OIl Pump Status",
      "shortName": "OIL-PMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P41",
       "asciiPageRef": "P39",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 113,
        "end": 113
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Contact Status (used to subordinate pump into panel)",
      "shortName": "CHW-PMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P42",
       "asciiPageRef": "P40",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 114,
        "end": 114
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 1,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Contact (ON whenever Safety Contact is Closed)",
      "shortName": "SAFETY.SHDN",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P43",
       "asciiPageRef": "P41",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 115,
        "end": 115
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Contact (ON whenever Cycling Contact is Closed)",
      "shortName": "CYCLING.SHDN",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P44",
       "asciiPageRef": "P42",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 116,
        "end": 116
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code (0-255, see list)",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code (0-255, see list)",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 2,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 1,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p1"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "block": "구간 1"
   },
   "sourcePages": [
    1,
    2
   ],
   "excluded": {
    "reserved": 166,
    "revision": 20,
    "codeTable": 10
   },
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~25)"
  },
  {
   "id": "yt-micropanel-i-ii-revj-01-p2",
   "label": "YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 2",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
   "pointCount": 35,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Current Limit Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Actual Leaving Chilled Water Temp Setpoint",
      "shortName": "ACT-LCHW.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Remote Reset Range",
      "shortName": "RMT-RANGE",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Remote Leaving Chilled Water Temp Setpoint",
      "shortName": "RMT-LCHW.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Local Current Limit Setpoint",
      "shortName": "LCL-CLMT%.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Remote Current Limit Setpoint",
      "shortName": "RMT-CLMT%.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Pulldown Time",
      "shortName": "PDN-TIME.MIN",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Pulldown Current Limit Setpoint",
      "shortName": "PDN-CLMT%.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 67
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "shortName": "PURGE.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Keyswitch Position (ON=Remote, OFF=Local)",
      "shortName": "KEY.SWITCH",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "CMP-MTR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Vent Solenoid Status (ON @ startup, OFF during normal operation",
      "shortName": "VENT.SOL",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Purge Air Solenoid ( ON=non-condensibles are being exhausted)",
      "shortName": "PRG-AIR.SOL",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Purge Oil Solenoid ( ON=Oil is flowing into the purge unit)",
      "shortName": "PRG-OIL.SOL",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "OIl Pump Status",
      "shortName": "OIL-PMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P41",
       "asciiPageRef": "P39",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 113,
        "end": 113
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Contact Status (used to subordinate pump into panel)",
      "shortName": "CHW-PMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P42",
       "asciiPageRef": "P40",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 114,
        "end": 114
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 5,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Contact (ON whenever Safety Contact is Closed)",
      "shortName": "SAFETY.SHDN",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P43",
       "asciiPageRef": "P41",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 115,
        "end": 115
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Contact (ON whenever Cycling Contact is Closed)",
      "shortName": "CYCLING.SHDN",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P44",
       "asciiPageRef": "P42",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 116,
        "end": 116
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code (0-255, see list)",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code (0-255, see list)",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S,3=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 6,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 2,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p2"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "block": "구간 2"
   },
   "sourcePages": [
    5,
    6
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~25)"
  },
  {
   "id": "yt-micropanel-i-ii-revj-01-p3",
   "label": "YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 3",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
   "pointCount": 58,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Remote Current Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "shortName": "HISTORY",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Fixed Variable Speed Selector (0= VariableSpd)",
      "shortName": "VSD FX/VR SP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P09",
       "asciiPageRef": "P07",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.DP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase A Motor Current",
      "shortName": "PHASE A.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase B Motor Current",
      "shortName": "PHASE B.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase C Motor Current",
      "shortName": "PHASE C.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase A-B Line Voltage",
      "shortName": "A-B.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase B-C Line Voltage",
      "shortName": "B-C.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Phase C-A Line Voltage",
      "shortName": "C-A.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=O,2=O,3=O,4=O,5=O",
       "code": "O"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp Actual Setpoint",
      "shortName": "LCHW ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 67
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Remote / Local Actual Current Setpoint",
      "shortName": "%CURR ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P26",
       "asciiPageRef": "P24",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 68,
        "end": 71
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "shortName": "PURGE.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Accumulated Operating Hours",
      "shortName": "RUN.HOURS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "yorktalk": {
       "pageRef": "P32",
       "asciiPageRef": "P30",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 92,
        "end": 95
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Accumulated System Starts",
      "shortName": "START.COUNT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "yorktalk": {
       "pageRef": "P33",
       "asciiPageRef": "P31",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 96,
        "end": 99
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "COMPR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Vent Valve Status",
      "shortName": "VENTSOL.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Status",
      "shortName": "CHWPUMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Start Switch Status",
      "states": [
       {
        "code": "1",
        "label": "Stop/Reset"
       },
       {
        "code": "0",
        "label": "Run/Start"
       }
      ],
      "shortName": "STARTSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Chiller Water Flow Switch Status",
      "shortName": "CHWFLSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 9,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map",
      "shortName": "ACC VALD MAP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P48",
       "asciiPageRef": "P46",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 120,
        "end": 120
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point",
      "shortName": "ACC SURGE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P49",
       "asciiPageRef": "P47",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 121,
        "end": 121
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Cooling Pump Running (Open=Stopped, Made=Running)",
      "shortName": "VSD CLGPMP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P50",
       "asciiPageRef": "P48",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 122,
        "end": 122
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)",
      "shortName": "VSD FLT519",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P51",
       "asciiPageRef": "P49",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 123,
        "end": 123
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Surge Detection Type (Open = Delta P/P, Made=Current)",
      "shortName": "SURGE TYPE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P52",
       "asciiPageRef": "P50",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 124,
        "end": 124
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Left",
      "shortName": "AR TIME.MIN",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P56",
       "asciiPageRef": "P54",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 128,
        "end": 128
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Operating Mode",
      "states": [
       {
        "code": "1",
        "label": "Service"
       },
       {
        "code": "2",
        "label": "Local"
       },
       {
        "code": "3",
        "label": "Remote"
       },
       {
        "code": "4",
        "label": "VSD"
       }
      ],
      "shortName": "OPR MOD.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P57",
       "asciiPageRef": "P55",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 129,
        "end": 129
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "shortName": "OPER.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P58",
       "asciiPageRef": "P56",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 130,
        "end": 130
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S,2=S,3=S,4=S,5=S",
       "code": "S"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Internal Temp",
      "shortName": "VSD INT.TEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P61",
       "asciiPageRef": "P59",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 133,
        "end": 133
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CHSKTEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P62",
       "asciiPageRef": "P60",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 134,
        "end": 134
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "ACC PRV Position",
      "shortName": "ACC PRV POS",
      "pointKind": "code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P63",
       "asciiPageRef": "P61",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 135,
        "end": 135
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Output Frequency",
      "shortName": "ACC FRZ.HZ",
      "pointKind": "code",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P64",
       "asciiPageRef": "P62",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 136,
        "end": 136
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Delta P/P",
      "shortName": "ACC DLTA P/P",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "yorktalk": {
       "pageRef": "P69",
       "asciiPageRef": "P67",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 150,
        "end": 153
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD OutputVoltage",
      "shortName": "VSD O/P.VOLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "yorktalk": {
       "pageRef": "P70",
       "asciiPageRef": "P68",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 154,
        "end": 157
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Input KW",
      "shortName": "VSD I/P.KW",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "yorktalk": {
       "pageRef": "P71",
       "asciiPageRef": "P69",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 158,
        "end": 161
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD I/P MWH",
      "shortName": "VSD I/P.MWHR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "yorktalk": {
       "pageRef": "P72",
       "asciiPageRef": "P70",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 162,
        "end": 165
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Voltage",
      "shortName": "VSD DCLK.VLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "yorktalk": {
       "pageRef": "P73",
       "asciiPageRef": "P71",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 166,
        "end": 169
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Current",
      "shortName": "VSD DCLK.CUR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "yorktalk": {
       "pageRef": "P74",
       "asciiPageRef": "P72",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 170,
        "end": 173
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Surge Count",
      "shortName": "VSD SRG CONT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "yorktalk": {
       "pageRef": "P75",
       "asciiPageRef": "P73",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 174,
        "end": 177
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD O/P.HZ",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "yorktalk": {
       "pageRef": "P76",
       "asciiPageRef": "P74",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 178,
        "end": 181
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Voltage THD",
      "shortName": "VSD AVGV.THD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "yorktalk": {
       "pageRef": "P77",
       "asciiPageRef": "P75",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 182,
        "end": 185
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Current TDD",
      "shortName": "VSD AVGI.TDD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "yorktalk": {
       "pageRef": "P78",
       "asciiPageRef": "P76",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 186,
        "end": 189
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    },
    {
     "common": {
      "name": "VSD Input KVA",
      "shortName": "VSD I/P.KVA",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N,2=N,3=N,4=N,5=N",
       "code": "N"
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "yorktalk": {
       "pageRef": "P79",
       "asciiPageRef": "P77",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 190,
        "end": 193
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 10,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 3,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p3"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "block": "구간 3"
   },
   "sourcePages": [
    9,
    10
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)"
  },
  {
   "id": "yt-micropanel-i-ii-revj-01-p4",
   "label": "YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 4",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
   "pointCount": 58,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Remote Current Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "shortName": "HISTORY",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Fixed Variable Speed Selector (0= VariableSpd)",
      "shortName": "VSD FX/VR SP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P09",
       "asciiPageRef": "P07",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.DP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Phase A Motor Current",
      "shortName": "PHASE A.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Phase B Motor Current",
      "shortName": "PHASE B.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Phase C Motor Current",
      "shortName": "PHASE C.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Phase A-B Line Voltage",
      "shortName": "A-B.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Phase B-C Line Voltage",
      "shortName": "B-C.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Phase C-A Line Voltage",
      "shortName": "C-A.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp Actual Setpoint",
      "shortName": "LCHW ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 67
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Remote/Local Actual Current Setpoint",
      "shortName": "%CURR ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P26",
       "asciiPageRef": "P24",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 68,
        "end": 71
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "shortName": "PURGE.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Accumulated Operating Hours",
      "shortName": "RUN.HOURS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "yorktalk": {
       "pageRef": "P32",
       "asciiPageRef": "P30",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 92,
        "end": 95
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Accumulated System Starts",
      "shortName": "START.COUNT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "yorktalk": {
       "pageRef": "P33",
       "asciiPageRef": "P31",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 96,
        "end": 99
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "COMPR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Vent Valve Status",
      "shortName": "VENTSOL.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Status",
      "shortName": "CHWPUMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Start Switch Status",
      "states": [
       {
        "code": "1",
        "label": "Stop/Reset"
       },
       {
        "code": "0",
        "label": "Run/Start"
       }
      ],
      "shortName": "STARTSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Chiller Water Flow Switch Status",
      "shortName": "CHWFLSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 13,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map",
      "shortName": "ACC VALD MAP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P48",
       "asciiPageRef": "P46",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 120,
        "end": 120
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point",
      "shortName": "ACC SURGE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P49",
       "asciiPageRef": "P47",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 121,
        "end": 121
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Cooling Pump Running (Open=Stopped, Made=Running)",
      "shortName": "VSD CLGPMP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P50",
       "asciiPageRef": "P48",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 122,
        "end": 122
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)",
      "shortName": "VSD FLT519",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P51",
       "asciiPageRef": "P49",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 123,
        "end": 123
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Surge Detection Type (Open = Delta P/P, Made=Current)",
      "shortName": "SURGE TYPE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P52",
       "asciiPageRef": "P50",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 124,
        "end": 124
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Left",
      "shortName": "AR TIME.MIN",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P56",
       "asciiPageRef": "P54",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 128,
        "end": 128
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Operating Mode",
      "states": [
       {
        "code": "1",
        "label": "Service"
       },
       {
        "code": "2",
        "label": "Local"
       },
       {
        "code": "3",
        "label": "Remote"
       },
       {
        "code": "4",
        "label": "VSD"
       }
      ],
      "shortName": "OPR MOD.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P57",
       "asciiPageRef": "P55",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 129,
        "end": 129
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "shortName": "OPER.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P58",
       "asciiPageRef": "P56",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 130,
        "end": 130
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Internal Temp",
      "shortName": "VSD INT.TEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P61",
       "asciiPageRef": "P59",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 133,
        "end": 133
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CHSKTEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P62",
       "asciiPageRef": "P60",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 134,
        "end": 134
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "ACC PRV Position",
      "shortName": "ACC PRV POS",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P63",
       "asciiPageRef": "P61",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 135,
        "end": 135
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Output Frequency",
      "shortName": "ACC FRZ.HZ",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P64",
       "asciiPageRef": "P62",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 136,
        "end": 136
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Delta P/P",
      "shortName": "ACC DLTA P/P",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "yorktalk": {
       "pageRef": "P69",
       "asciiPageRef": "P67",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 150,
        "end": 153
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD OutputVoltage",
      "shortName": "VSD O/P.VOLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "yorktalk": {
       "pageRef": "P70",
       "asciiPageRef": "P68",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 154,
        "end": 157
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Input KW",
      "shortName": "VSD I/P.KW",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "yorktalk": {
       "pageRef": "P71",
       "asciiPageRef": "P69",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 158,
        "end": 161
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD I/P MWH",
      "shortName": "VSD I/P.MWHR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "yorktalk": {
       "pageRef": "P72",
       "asciiPageRef": "P70",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 162,
        "end": 165
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Voltage",
      "shortName": "VSD DCLK.VLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "yorktalk": {
       "pageRef": "P73",
       "asciiPageRef": "P71",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 166,
        "end": 169
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Current",
      "shortName": "VSD DCLK.CUR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "yorktalk": {
       "pageRef": "P74",
       "asciiPageRef": "P72",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 170,
        "end": 173
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Surge Count",
      "shortName": "VSD SRG CONT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "yorktalk": {
       "pageRef": "P75",
       "asciiPageRef": "P73",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 174,
        "end": 177
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD O/P.HZ",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "yorktalk": {
       "pageRef": "P76",
       "asciiPageRef": "P74",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 178,
        "end": 181
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Voltage THD",
      "shortName": "VSD AVGV.THD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "yorktalk": {
       "pageRef": "P77",
       "asciiPageRef": "P75",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 182,
        "end": 185
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Current TDD",
      "shortName": "VSD AVGI.TDD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "yorktalk": {
       "pageRef": "P78",
       "asciiPageRef": "P76",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 186,
        "end": 189
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    },
    {
     "common": {
      "name": "VSD Input KVA",
      "shortName": "VSD I/P.KVA",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "yorktalk": {
       "pageRef": "P79",
       "asciiPageRef": "P77",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 190,
        "end": 193
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 14,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 4,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p4"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "block": "구간 4"
   },
   "sourcePages": [
    13,
    14
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)"
  },
  {
   "id": "yt-micropanel-i-ii-revj-01-p5",
   "label": "YT Micropanel I and II with 776,940 and 1065 Boards E-Link (Rev_J_01) Non-OptiView Based Equipment — 구간 5",
   "family": "E-Link/YorkTalk",
   "protocols": [
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
   "pointCount": 58,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Water Temp Setpoint",
      "shortName": "LCHW TEMP.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P03",
       "asciiPageRef": "P01",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Remote Current Setpoint",
      "shortName": "%CURRENT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P04",
       "asciiPageRef": "P02",
       "pointType": "A. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Start/Stop",
      "shortName": "START",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P07",
       "asciiPageRef": "P05",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Frozen/Live Data Source",
      "shortName": "HISTORY",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P08",
       "asciiPageRef": "P06",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Fixed Variable Speed Selector (0= VariableSpd)",
      "shortName": "VSD FX/VR SP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P09",
       "asciiPageRef": "P07",
       "pointType": "D. Control"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp",
      "shortName": "LCHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P11",
       "asciiPageRef": "P09",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 8,
        "end": 11
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Entering Chilled Water Temp",
      "shortName": "ECHW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P12",
       "asciiPageRef": "P10",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 12,
        "end": 15
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "shortName": "EVAP.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P13",
       "asciiPageRef": "P11",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 16,
        "end": 19
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "shortName": "COND.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P14",
       "asciiPageRef": "P12",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 20,
        "end": 23
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Oil Pressure",
      "shortName": "OIL.DP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P15",
       "asciiPageRef": "P13",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 24,
        "end": 27
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Entering Condenser Water Temp",
      "shortName": "ECDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "yorktalk": {
       "pageRef": "P16",
       "asciiPageRef": "P14",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 28,
        "end": 31
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Water Temp",
      "shortName": "LCDW.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "yorktalk": {
       "pageRef": "P17",
       "asciiPageRef": "P15",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 32,
        "end": 35
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Percent Motor Current",
      "shortName": "%CURRENT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "yorktalk": {
       "pageRef": "P18",
       "asciiPageRef": "P16",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 36,
        "end": 39
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Phase A Motor Current",
      "shortName": "PHASE A.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "yorktalk": {
       "pageRef": "P19",
       "asciiPageRef": "P17",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 40,
        "end": 43
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Phase B Motor Current",
      "shortName": "PHASE B.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "yorktalk": {
       "pageRef": "P20",
       "asciiPageRef": "P18",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 44,
        "end": 47
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Phase C Motor Current",
      "shortName": "PHASE C.AMPS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "yorktalk": {
       "pageRef": "P21",
       "asciiPageRef": "P19",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 48,
        "end": 51
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Phase A-B Line Voltage",
      "shortName": "A-B.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "yorktalk": {
       "pageRef": "P22",
       "asciiPageRef": "P20",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 52,
        "end": 55
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Phase B-C Line Voltage",
      "shortName": "B-C.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P23",
       "asciiPageRef": "P21",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 56,
        "end": 59
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Phase C-A Line Voltage",
      "shortName": "C-A.VOLTS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P24",
       "asciiPageRef": "P22",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 60,
        "end": 63
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Water Temp Actual Setpoint",
      "shortName": "LCHW ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P25",
       "asciiPageRef": "P23",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 64,
        "end": 67
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Remote / Local Actual Current Setpoint",
      "shortName": "%CURR ACT.SP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P26",
       "asciiPageRef": "P24",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 68,
        "end": 71
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "shortName": "EVAPSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P27",
       "asciiPageRef": "P25",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 72,
        "end": 75
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "shortName": "CONDSAT.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "yorktalk": {
       "pageRef": "P28",
       "asciiPageRef": "P26",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 76,
        "end": 79
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Discharge Temp",
      "shortName": "DISCH.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "yorktalk": {
       "pageRef": "P29",
       "asciiPageRef": "P27",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 80,
        "end": 83
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Oil Temperature",
      "shortName": "OIL.TEMP",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "yorktalk": {
       "pageRef": "P30",
       "asciiPageRef": "P28",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 84,
        "end": 87
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "shortName": "PURGE.PRESS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "yorktalk": {
       "pageRef": "P31",
       "asciiPageRef": "P29",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 88,
        "end": 91
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Accumulated Operating Hours",
      "shortName": "RUN.HOURS",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "yorktalk": {
       "pageRef": "P32",
       "asciiPageRef": "P30",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 92,
        "end": 95
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Accumulated System Starts",
      "shortName": "START.COUNT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "yorktalk": {
       "pageRef": "P33",
       "asciiPageRef": "P31",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 96,
        "end": 99
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Compressor Motor Status",
      "shortName": "COMPR.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P36",
       "asciiPageRef": "P34",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 108,
        "end": 108
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Vent Valve Status",
      "shortName": "VENTSOL.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P37",
       "asciiPageRef": "P35",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 109,
        "end": 109
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Chilled Water Pump Status",
      "shortName": "CHWPUMP.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P38",
       "asciiPageRef": "P36",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 110,
        "end": 110
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Start Switch Status",
      "states": [
       {
        "code": "1",
        "label": "Stop/Reset"
       },
       {
        "code": "0",
        "label": "Run/Start"
       }
      ],
      "shortName": "STARTSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P39",
       "asciiPageRef": "P37",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 111,
        "end": 111
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Chiller Water Flow Switch Status",
      "shortName": "CHWFLSW.STAT",
      "pointKind": "binary",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P40",
       "asciiPageRef": "P38",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 112,
        "end": 112
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 17,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map",
      "shortName": "ACC VALD MAP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "yorktalk": {
       "pageRef": "P48",
       "asciiPageRef": "P46",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 120,
        "end": 120
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point",
      "shortName": "ACC SURGE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "yorktalk": {
       "pageRef": "P49",
       "asciiPageRef": "P47",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 121,
        "end": 121
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Cooling Pump Running (Open=Stopped, Made=Running)",
      "shortName": "VSD CLGPMP",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "yorktalk": {
       "pageRef": "P50",
       "asciiPageRef": "P48",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 122,
        "end": 122
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD IEEE 519 Filter Present (Open=Not Installed, Made=Installed)",
      "shortName": "VSD FLT519",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "yorktalk": {
       "pageRef": "P51",
       "asciiPageRef": "P49",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 123,
        "end": 123
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Surge Detection Type (Open = Delta P/P, Made=Current)",
      "shortName": "SURGE TYPE",
      "pointKind": "binary",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "yorktalk": {
       "pageRef": "P52",
       "asciiPageRef": "P50",
       "pointType": "D. Monitor",
       "charPos": {
        "start": 124,
        "end": 124
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Left",
      "shortName": "AR TIME.MIN",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "yorktalk": {
       "pageRef": "P56",
       "asciiPageRef": "P54",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 128,
        "end": 128
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Operating Mode",
      "states": [
       {
        "code": "1",
        "label": "Service"
       },
       {
        "code": "2",
        "label": "Local"
       },
       {
        "code": "3",
        "label": "Remote"
       },
       {
        "code": "4",
        "label": "VSD"
       }
      ],
      "shortName": "OPR MOD.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "yorktalk": {
       "pageRef": "P57",
       "asciiPageRef": "P55",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 129,
        "end": 129
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "shortName": "OPER.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "yorktalk": {
       "pageRef": "P58",
       "asciiPageRef": "P56",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 130,
        "end": 130
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Safety Shutdown Code",
      "shortName": "SAFETY.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "yorktalk": {
       "pageRef": "P59",
       "asciiPageRef": "P57",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 131,
        "end": 131
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Cycling Shutdown Code",
      "shortName": "CYCLING.CODE",
      "pointKind": "code",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "yorktalk": {
       "pageRef": "P60",
       "asciiPageRef": "P58",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 132,
        "end": 132
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Internal Temp",
      "shortName": "VSD INT.TEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 6
      },
      "yorktalk": {
       "pageRef": "P61",
       "asciiPageRef": "P59",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 133,
        "end": 133
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp",
      "shortName": "VSD CHSKTEMP",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 7
      },
      "yorktalk": {
       "pageRef": "P62",
       "asciiPageRef": "P60",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 134,
        "end": 134
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "ACC PRV Position",
      "shortName": "ACC PRV POS",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 8
      },
      "yorktalk": {
       "pageRef": "P63",
       "asciiPageRef": "P61",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 135,
        "end": 135
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Output Frequency",
      "shortName": "ACC FRZ.HZ",
      "pointKind": "code",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADI",
       "address": 9
      },
      "yorktalk": {
       "pageRef": "P64",
       "asciiPageRef": "P62",
       "pointType": "Code Monitor",
       "charPos": {
        "start": 136,
        "end": 136
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Frozen Delta P/P",
      "shortName": "ACC DLTA P/P",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "yorktalk": {
       "pageRef": "P69",
       "asciiPageRef": "P67",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 150,
        "end": 153
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD OutputVoltage",
      "shortName": "VSD O/P.VOLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "yorktalk": {
       "pageRef": "P70",
       "asciiPageRef": "P68",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 154,
        "end": 157
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Input KW",
      "shortName": "VSD I/P.KW",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "yorktalk": {
       "pageRef": "P71",
       "asciiPageRef": "P69",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 158,
        "end": 161
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD I/P MWH",
      "shortName": "VSD I/P.MWHR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "yorktalk": {
       "pageRef": "P72",
       "asciiPageRef": "P70",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 162,
        "end": 165
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Voltage",
      "shortName": "VSD DCLK.VLT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "yorktalk": {
       "pageRef": "P73",
       "asciiPageRef": "P71",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 166,
        "end": 169
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD DC Link Current",
      "shortName": "VSD DCLK.CUR",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "yorktalk": {
       "pageRef": "P74",
       "asciiPageRef": "P72",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 170,
        "end": 173
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Surge Count",
      "shortName": "VSD SRG CONT",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "yorktalk": {
       "pageRef": "P75",
       "asciiPageRef": "P73",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 174,
        "end": 177
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Output Frequency",
      "shortName": "VSD O/P.HZ",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "yorktalk": {
       "pageRef": "P76",
       "asciiPageRef": "P74",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 178,
        "end": 181
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Voltage THD",
      "shortName": "VSD AVGV.THD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "yorktalk": {
       "pageRef": "P77",
       "asciiPageRef": "P75",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 182,
        "end": 185
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Maximum Current TDD",
      "shortName": "VSD AVGI.TDD",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "yorktalk": {
       "pageRef": "P78",
       "asciiPageRef": "P76",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 186,
        "end": 189
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    },
    {
     "common": {
      "name": "VSD Input KVA",
      "shortName": "VSD I/P.KVA",
      "pointKind": "analog",
      "availability": {
       "raw": "1=N",
       "code": "N",
       "column": 1
      }
     },
     "blocks": {
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "yorktalk": {
       "pageRef": "P79",
       "asciiPageRef": "P77",
       "pointType": "A. Monitor",
       "charPos": {
        "start": 190,
        "end": 193
       }
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-MicroPanel-I-II-(RevJ-01).pdf",
      "sourcePage": 18,
      "family": "E-Link/YorkTalk",
      "block": {
       "index": 5,
       "title": ""
      },
      "interfaceId": "yt-micropanel-i-ii-revj-01-p5"
     }
    }
   ],
   "revision": {
    "doc": "Rev J 01",
    "block": "구간 5"
   },
   "sourcePages": [
    17,
    18
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~43)"
  },
  {
   "id": "yt-optiview-revk-03b-p1",
   "label": "YT OptiView E-Link (Rev K_03b) OptiView Based Equipment — YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630",
   "family": "E-Link/BACnet(GPIC)",
   "protocols": [
    "bacnet",
    "elink",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
   "pointCount": 32,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1,
       "objectName": "REM LEAVING CHW TEMP SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2,
       "objectName": "MOTOR CURRENT REMOTE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "nvi",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.2"
      },
      "yorktalk": {
       "pageRef": "P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Remote Start/Stop [Stop / Start]",
      "unitIPRaw": "0 / 1"
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1,
       "objectName": "REM START STOP CMD"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.1"
      },
      "yorktalk": {
       "pageRef": "P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5,
       "objectName": "LEAVING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.1"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6,
       "objectName": "ENTERING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.2"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7,
       "objectName": "EVAPORATOR PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.5"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8,
       "objectName": "CONDENSER PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.6"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9,
       "objectName": "OIL DIFERENTIAL PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.14"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Return Condenser Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10,
       "objectName": "ENTERING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.4"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11,
       "objectName": "LEAVING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.3"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "unitIPRaw": "%",
      "unitIP": "percent"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12,
       "objectName": "MOTOR CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.11"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19,
       "objectName": "LEAVING CHW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20,
       "objectName": "MOTOR CURRENT ACTUAL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.20"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21,
       "objectName": "EVAP SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.6"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22,
       "objectName": "COND SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.7"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23,
       "objectName": "DISCHARGE TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.7"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Oil Sump Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24,
       "objectName": "OIL SUMP TEMPERATURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSumpOilTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.32"
      },
      "yorktalk": {
       "pageRef": "P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25,
       "objectName": "PURGE PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoPurgePress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.36"
      },
      "yorktalk": {
       "pageRef": "P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Unit Operating Hours",
      "unitIPRaw": "hr",
      "unitIP": "h",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26,
       "objectName": "ACCUM OPERATING HOURS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "AV.15"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Unit System Starts",
      "unitIPRaw": "count",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27,
       "objectName": "ACCUM SYSTEM STARTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.16"
      },
      "yorktalk": {
       "pageRef": "P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Motor Run Contacts",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5,
       "objectName": "COMPR MOTOR STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.1"
      },
      "yorktalk": {
       "pageRef": "P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Vent Line Solenoid",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6,
       "objectName": "VENT LINE SOLENOID"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoVentLineSolnd",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.15"
      },
      "yorktalk": {
       "pageRef": "P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7,
       "objectName": "CHW PUMP STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.2"
      },
      "yorktalk": {
       "pageRef": "P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [Start enabled / Stop]",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8,
       "objectName": "STOP SWITCH STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.4"
      },
      "yorktalk": {
       "pageRef": "P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Flow Switch",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9,
       "objectName": "CHW FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.1"
      },
      "yorktalk": {
       "pageRef": "P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 1,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1,
       "objectName": "UNIT OPERATION CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.1"
      },
      "yorktalk": {
       "pageRef": "P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2,
       "objectName": "UNIT SAFETY FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.2"
      },
      "yorktalk": {
       "pageRef": "P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3,
       "objectName": "UNIT CYCLING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.3"
      },
      "yorktalk": {
       "pageRef": "P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Unit Warning Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4,
       "objectName": "UNIT WARNING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoWarnFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.4"
      },
      "yorktalk": {
       "pageRef": "P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Unit Control Source",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "ISN"
       },
       {
        "code": "2",
        "label": "Analog"
       },
       {
        "code": "3",
        "label": "Digital"
       },
       {
        "code": "4",
        "label": "Modem"
       }
      ],
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5,
       "objectName": "UNIT CONTROL SOURCE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC5"
      },
      "yorktalk": {
       "pageRef": "P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "unitIPRaw": "min",
      "unitIP": "min",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35,
       "objectName": "ANTI RECYCLE TIME REMAIN"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "nvo",
       "snvtType": "SNVT_time_min",
       "snvtIndex": 123
      },
      "elink": {
       "gpicType": "AV.19"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    },
    {
     "common": {
      "name": "Pre Rotation Vane Position",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36,
       "objectName": "PRE ROTATIONAL VANE POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.50"
      },
      "yorktalk": {
       "pageRef": "P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 2,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 1,
       "title": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
      },
      "sourceColumns": {
       "MODBUS Address": "0046"
      },
      "interfaceId": "yt-optiview-revk-03b-p1"
     }
    }
   ],
   "revision": {
    "doc": "Rev K 03b",
    "block": "YT OptiView w/ Standard Starter ELINK YORK TALK 3 Micro Board: 031-01730 / 02430 / 3630"
   },
   "sourcePages": [
    1,
    2
   ],
   "excluded": {
    "reserved": 155,
    "notes": 42,
    "revision": 6,
    "codeTable": 6
   },
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~36)"
  },
  {
   "id": "yt-optiview-revk-03b-p2",
   "label": "YT OptiView E-Link (Rev K_03b) OptiView Based Equipment — 구간 2",
   "family": "E-Link/BACnet(GPIC)",
   "protocols": [
    "bacnet",
    "elink",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
   "pointCount": 39,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1,
       "objectName": "REM LEAVING CHW TEMP SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2,
       "objectName": "MOTOR CURRENT REMOTE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "nvi",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.2"
      },
      "yorktalk": {
       "pageRef": "P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Remote Start/Stop [Stop / Start]",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1,
       "objectName": "REM START STOP CMD"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "nvi",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BV.1"
      },
      "yorktalk": {
       "pageRef": "P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5,
       "objectName": "LEAVING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.1"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6,
       "objectName": "ENTERING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.2"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7,
       "objectName": "EVAPORATOR PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.5"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8,
       "objectName": "CONDENSER PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.6"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9,
       "objectName": "OIL DIFERENTIAL PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AV.14"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Return Condenser Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10,
       "objectName": "ENTERING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.4"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11,
       "objectName": "LEAVING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.3"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12,
       "objectName": "MOTOR CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.11"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase A Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13,
       "objectName": "PHASE A MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_A",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.16"
      },
      "yorktalk": {
       "pageRef": "P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase B Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14,
       "objectName": "PHASE B MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_B",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.17"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase C Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15,
       "objectName": "PHASE C MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent_C",
       "direction": "nvo",
       "snvtType": "SNVT_amp",
       "snvtIndex": 1
      },
      "elink": {
       "gpicType": "AI.18"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase A Voltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 16,
       "objectName": "PHASE A_B LINE VOLTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 16
      },
      "modbus": {
       "address": 16,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVoltage_A",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.13"
      },
      "yorktalk": {
       "pageRef": "P22"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0016"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase B Voltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 17,
       "objectName": "PHASE B_C LINE VOLTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 17
      },
      "modbus": {
       "address": 17,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVoltage_B",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.14"
      },
      "yorktalk": {
       "pageRef": "P23"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0017"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Solid State Starter Phase C Voltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18,
       "objectName": "PHASE C_A LINE VOLTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 18
      },
      "modbus": {
       "address": 18,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoVoltage_C",
       "direction": "nvo",
       "snvtType": "SNVT_volt",
       "snvtIndex": 44
      },
      "elink": {
       "gpicType": "AI.15"
      },
      "yorktalk": {
       "pageRef": "P24"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0018"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19,
       "objectName": "LEAVING CHW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20,
       "objectName": "MOTOR CURRENT ACTUAL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.20"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21,
       "objectName": "EVAP SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.6"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22,
       "objectName": "COND SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AV.7"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23,
       "objectName": "DISCHARGE TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.7"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Oil Sump Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24,
       "objectName": "OIL SUMP TEMPERATURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSumpOilTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.32"
      },
      "yorktalk": {
       "pageRef": "P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25,
       "objectName": "PURGE PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoPurgePress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.36"
      },
      "yorktalk": {
       "pageRef": "P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Unit Operating Hours",
      "unitIPRaw": "hr",
      "unitIP": "h",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26,
       "objectName": "ACCUM OPERATING HOURS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "nvo",
       "snvtType": "SNVT_time_hour",
       "snvtIndex": 124
      },
      "elink": {
       "gpicType": "AV.15"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Unit System Starts",
      "unitIPRaw": "count",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27,
       "objectName": "ACCUM SYSTEM STARTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "AV.16"
      },
      "yorktalk": {
       "pageRef": "P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Motor Run Contacts",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5,
       "objectName": "COMPR MOTOR STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.1"
      },
      "yorktalk": {
       "pageRef": "P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Vent Line Solenoid",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6,
       "objectName": "VENT LINE SOLENOID"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoVentLineSolnd",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.15"
      },
      "yorktalk": {
       "pageRef": "P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7,
       "objectName": "CHW PUMP STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHLPump",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BO.2"
      },
      "yorktalk": {
       "pageRef": "P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [Start enabled/Stop]",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8,
       "objectName": "STOP SWITCH STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.4"
      },
      "yorktalk": {
       "pageRef": "P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Flow Switch",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9,
       "objectName": "CHW FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch",
       "snvtIndex": 95
      },
      "elink": {
       "gpicType": "BI.1"
      },
      "yorktalk": {
       "pageRef": "P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 5,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1,
       "objectName": "UNIT OPERATION CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.1"
      },
      "yorktalk": {
       "pageRef": "P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2,
       "objectName": "UNIT SAFETY FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.2"
      },
      "yorktalk": {
       "pageRef": "P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3,
       "objectName": "UNIT CYCLING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.3"
      },
      "yorktalk": {
       "pageRef": "P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Unit Warning Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4,
       "objectName": "UNIT WARNING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoWarnFault",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC.4"
      },
      "yorktalk": {
       "pageRef": "P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Unit Control Source",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "ISN"
       },
       {
        "code": "2",
        "label": "Analog"
       },
       {
        "code": "3",
        "label": "Digital"
       },
       {
        "code": "4",
        "label": "Modem"
       }
      ],
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5,
       "objectName": "UNIT CONTROL SOURCE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "nvo",
       "snvtType": "SNVT_count",
       "snvtIndex": 8
      },
      "elink": {
       "gpicType": "SC5"
      },
      "yorktalk": {
       "pageRef": "P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33,
       "objectName": "LEAV COND HW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoHWActiveSP",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "A"
      },
      "yorktalk": {
       "pageRef": "P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0043"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "unitIPRaw": "min",
      "unitIP": "min",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35,
       "objectName": "ANTI RECYCLE TIME REMAIN"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "nvo",
       "snvtType": "SNVT_time_min",
       "snvtIndex": 123
      },
      "elink": {
       "gpicType": "AV.19"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    },
    {
     "common": {
      "name": "Pre Rotation Vane Position",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36,
       "objectName": "PRE ROTATIONAL VANE POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.50"
      },
      "yorktalk": {
       "pageRef": "P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 6,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 2,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0046"
      },
      "interfaceId": "yt-optiview-revk-03b-p2"
     }
    }
   ],
   "revision": {
    "doc": "Rev K 03b",
    "block": "구간 2"
   },
   "sourcePages": [
    5,
    6
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~36)"
  },
  {
   "id": "yt-optiview-revk-03b-p3",
   "label": "YT OptiView E-Link (Rev K_03b) OptiView Based Equipment — 구간 3",
   "family": "E-Link/BACnet(GPIC)",
   "protocols": [
    "bacnet",
    "elink",
    "lon",
    "modbus",
    "n2",
    "yorktalk"
   ],
   "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
   "pointCount": 57,
   "status": "extracted",
   "points": [
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 1,
       "objectName": "REM LEAVING CHW TEMP SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 1
      },
      "modbus": {
       "address": 1,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCoolSetPt",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P03"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0001"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2,
       "objectName": "MOTOR CURRENT REMOTE SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 2
      },
      "modbus": {
       "address": 2,
       "addressBase": "unknown",
       "scaleRaw": "Div 10"
      },
      "lon": {
       "nvName": "nviCapacityLimit",
       "direction": "nvi",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AV.2"
      },
      "yorktalk": {
       "pageRef": "P04"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0002"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Remote Start/Stop [Stop / Start]",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1,
       "objectName": "REM START STOP CMD"
      },
      "n2": {
       "pointType": "BD",
       "address": 1
      },
      "modbus": {
       "address": 61,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviChillerEnable",
       "direction": "nvi",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BV.1"
      },
      "yorktalk": {
       "pageRef": "P07"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0061"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Fixed Speed [Auto/Fixed]",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 3,
       "objectName": "VSD FIXED SPEED SELECT"
      },
      "n2": {
       "pointType": "BD",
       "address": 3
      },
      "modbus": {
       "address": 63,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nviVSDFixedSpd",
       "direction": "nvi",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BV.10"
      },
      "yorktalk": {
       "pageRef": "P09"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0063"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5,
       "objectName": "LEAVING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 5
      },
      "modbus": {
       "address": 5,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoLvgCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AI.1"
      },
      "yorktalk": {
       "pageRef": "P11"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0005"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Return Chilled Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6,
       "objectName": "ENTERING CHW TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 6
      },
      "modbus": {
       "address": 6,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEntCHWTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AI.2"
      },
      "yorktalk": {
       "pageRef": "P12"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0006"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Evaporator Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7,
       "objectName": "EVAPORATOR PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 7
      },
      "modbus": {
       "address": 7,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapPress",
       "direction": "nvo",
       "snvtType": "SNVT_press_p"
      },
      "elink": {
       "gpicType": "AI.5"
      },
      "yorktalk": {
       "pageRef": "P13"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0007"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Condenser Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8,
       "objectName": "CONDENSER PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 8
      },
      "modbus": {
       "address": 8,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondPress",
       "direction": "nvo",
       "snvtType": "SNVT_press_p"
      },
      "elink": {
       "gpicType": "AI.6"
      },
      "yorktalk": {
       "pageRef": "P14"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0008"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Oil Pressure Differential",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9,
       "objectName": "OIL DIFERENTIAL PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 9
      },
      "modbus": {
       "address": 9,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoOilDiffPress",
       "direction": "nvo",
       "snvtType": "SNVT_press_p"
      },
      "elink": {
       "gpicType": "AV.14"
      },
      "yorktalk": {
       "pageRef": "P15"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0009"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Return Condenser Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 10,
       "objectName": "ENTERING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 10
      },
      "modbus": {
       "address": 10,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoEntCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AI.4"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0010"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Condenser Liquid Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 11,
       "objectName": "LEAVING COND WATER TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 11
      },
      "modbus": {
       "address": 11,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoLvgCNDTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AI.3"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0011"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Motor Current Percent FLA",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 12,
       "objectName": "MOTOR CURRENT PCT FLA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 12
      },
      "modbus": {
       "address": 12,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoActualCapacit",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent"
      },
      "elink": {
       "gpicType": "AI.11"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0012"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Phase A Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 13,
       "objectName": "PHASE A MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 13
      },
      "modbus": {
       "address": 13,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent A",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.53"
      },
      "yorktalk": {
       "pageRef": "P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0013"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Phase B Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 14,
       "objectName": "PHASE B MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 14
      },
      "modbus": {
       "address": 14,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent B",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.54"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0014"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Phase C Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 15,
       "objectName": "PHASE C MOTOR CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 15
      },
      "modbus": {
       "address": 15,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoCurrent C",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.55"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0015"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Leaving Chilled Liquid Setpoint - Selected",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19,
       "objectName": "LEAVING CHW TEMP ACT SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 19
      },
      "modbus": {
       "address": 19,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoActiveSetpt",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AV.1"
      },
      "yorktalk": {
       "pageRef": "P25"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0019"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Motor Current Limit Setpoint - Selected",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 20,
       "objectName": "MOTOR CURRENT ACTUAL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 20
      },
      "modbus": {
       "address": 20,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCapacityLimit",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AV.20"
      },
      "yorktalk": {
       "pageRef": "P26"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0020"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Evaporator Saturation Temp",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 21,
       "objectName": "EVAP SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 21
      },
      "modbus": {
       "address": 21,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoEvapSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AV.6"
      },
      "yorktalk": {
       "pageRef": "P27"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0021"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Condenser Saturation Temp",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22,
       "objectName": "COND SATURATION TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 22
      },
      "modbus": {
       "address": 22,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoCondSatTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AV.7"
      },
      "yorktalk": {
       "pageRef": "P28"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0022"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Discharge Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23,
       "objectName": "DISCHARGE TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 23
      },
      "modbus": {
       "address": 23,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoDischTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AI.7"
      },
      "yorktalk": {
       "pageRef": "P29"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0023"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Oil Sump Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 24,
       "objectName": "OIL SUMP TEMPERATURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 24
      },
      "modbus": {
       "address": 24,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoOilSumpTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p"
      },
      "elink": {
       "gpicType": "AI.32"
      },
      "yorktalk": {
       "pageRef": "P30"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0024"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Purge Pressure",
      "unitIPRaw": "PSI",
      "unitIP": "psi",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 25,
       "objectName": "PURGE PRESSURE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 25
      },
      "modbus": {
       "address": 25,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoPurgePress",
       "direction": "nvo",
       "snvtType": "SNVT_press",
       "snvtIndex": 30
      },
      "elink": {
       "gpicType": "AI.36"
      },
      "yorktalk": {
       "pageRef": "P31"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0025"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Unit Operating Hours",
      "unitIPRaw": "hr",
      "unitIP": "h",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 26,
       "objectName": "ACCUM OPERATING HOURS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 26
      },
      "modbus": {
       "address": 26,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoRunHours",
       "direction": "nvo",
       "snvtType": "SNVT_time_hours"
      },
      "elink": {
       "gpicType": "AV.15"
      },
      "yorktalk": {
       "pageRef": "P32"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0026"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Unit System Starts",
      "unitIPRaw": "count",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27,
       "objectName": "ACCUM SYSTEM STARTS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 27
      },
      "modbus": {
       "address": 27,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoSystemStarts",
       "direction": "nvo",
       "snvtType": "SNVT_count"
      },
      "elink": {
       "gpicType": "AV.16"
      },
      "yorktalk": {
       "pageRef": "P33"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0027"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Motor Run Contacts",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 5,
       "objectName": "COMPR MOTOR STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 5
      },
      "modbus": {
       "address": 65,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoOnOff",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BO.1"
      },
      "yorktalk": {
       "pageRef": "P36"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0065"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Vent Line Solenoid",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6,
       "objectName": "VENT LINE SOLENOID"
      },
      "n2": {
       "pointType": "BD",
       "address": 6
      },
      "modbus": {
       "address": 66,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoVentLineSolnd",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BO.15"
      },
      "yorktalk": {
       "pageRef": "P37"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0066"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Pump",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 7,
       "objectName": "CHW PUMP STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 7
      },
      "modbus": {
       "address": 67,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHPump",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BO.2"
      },
      "yorktalk": {
       "pageRef": "P38"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0067"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Panel Stop Switch [Start enabled / Stop]",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8,
       "objectName": "STOP SWITCH STATUS"
      },
      "n2": {
       "pointType": "BD",
       "address": 8
      },
      "modbus": {
       "address": 68,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoPanelStopSw",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BI.4"
      },
      "yorktalk": {
       "pageRef": "P39"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0068"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Chilled Liquid Flow Switch",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9,
       "objectName": "CHW FLOW SWITCH STAT"
      },
      "n2": {
       "pointType": "BD",
       "address": 9
      },
      "modbus": {
       "address": 69,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoCHFlowSwitch",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BI.1"
      },
      "yorktalk": {
       "pageRef": "P40"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 9,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0069"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Valid Surge Map (False =0, True =1)",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 17,
       "objectName": "ACC VALVE SURGE MAP"
      },
      "n2": {
       "pointType": "BD",
       "address": 17
      },
      "modbus": {
       "address": 77,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoACCVSM",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BV.42"
      },
      "yorktalk": {
       "pageRef": "P48"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0077"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control New Surge Point (False =0, True =1)",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 18,
       "objectName": "ACC NEW SURGE POINT"
      },
      "n2": {
       "pointType": "BD",
       "address": 18
      },
      "modbus": {
       "address": 78,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoACCNSP",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BV.43"
      },
      "yorktalk": {
       "pageRef": "P49"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0078"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Water Pump Relay",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19,
       "objectName": "VSD COOL PUMP RUN RELAY"
      },
      "n2": {
       "pointType": "BD",
       "address": 19
      },
      "modbus": {
       "address": 79,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoVSDWtrPumpRly",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BO.30"
      },
      "yorktalk": {
       "pageRef": "P50"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0079"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Installed (False =0, True =1)",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20,
       "objectName": "VSD HARMONIC FILTER INST"
      },
      "n2": {
       "pointType": "BD",
       "address": 20
      },
      "modbus": {
       "address": 80,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoHarmonicFltr",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BV.46"
      },
      "yorktalk": {
       "pageRef": "P51"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0080"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Surge Type (Open = Delta P/P, Made=Current)",
      "unitIPRaw": "0 / 1",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21,
       "objectName": "ACC SURGE DETECTION TYPE"
      },
      "n2": {
       "pointType": "BD",
       "address": 21
      },
      "modbus": {
       "address": 81,
       "addressBase": "unknown",
       "scaleRaw": "N/A"
      },
      "lon": {
       "nvName": "nvoACCSurgeType",
       "direction": "nvo",
       "snvtType": "SNVT_switch"
      },
      "elink": {
       "gpicType": "BV.44"
      },
      "yorktalk": {
       "pageRef": "P52"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0081"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Operation Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 1,
       "objectName": "UNIT OPERATION CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 1
      },
      "modbus": {
       "address": 30,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoOperCode",
       "direction": "nvo",
       "snvtType": "SNVT_str_asc"
      },
      "elink": {
       "gpicType": "SC.1"
      },
      "yorktalk": {
       "pageRef": "P56"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV1",
       "MODBUS Address": "0030"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Unit Safety Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 2,
       "objectName": "UNIT SAFETY FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 2
      },
      "modbus": {
       "address": 31,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoSafetyCode",
       "direction": "nvo",
       "snvtType": "SNVT_str_asc"
      },
      "elink": {
       "gpicType": "SC.2"
      },
      "yorktalk": {
       "pageRef": "P57"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV2",
       "MODBUS Address": "0031"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Unit Cycling Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 3,
       "objectName": "UNIT CYCLING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 3
      },
      "modbus": {
       "address": 32,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoCyclingFault",
       "direction": "nvo",
       "snvtType": "SNVT_str_asc"
      },
      "elink": {
       "gpicType": "SC.3"
      },
      "yorktalk": {
       "pageRef": "P58"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV3",
       "MODBUS Address": "0032"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Unit Warning Fault Code",
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 4,
       "objectName": "UNIT WARNING FAULT CODE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 4
      },
      "modbus": {
       "address": 33,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoWarnFault",
       "direction": "nvo",
       "snvtType": "SNVT_str_asc"
      },
      "elink": {
       "gpicType": "SC.4"
      },
      "yorktalk": {
       "pageRef": "P59"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV4",
       "MODBUS Address": "0033"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Unit Control Source",
      "states": [
       {
        "code": "0",
        "label": "Local"
       },
       {
        "code": "1",
        "label": "ISN"
       },
       {
        "code": "2",
        "label": "Analog"
       },
       {
        "code": "3",
        "label": "Digital"
       },
       {
        "code": "4",
        "label": "Modem"
       }
      ],
      "unitIPRaw": "enum*",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "MSV",
       "instance": 5,
       "objectName": "UNIT CONTROL SOURCE"
      },
      "n2": {
       "pointType": "ADI",
       "address": 5
      },
      "modbus": {
       "address": 34,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoUnitCtrlSrce",
       "direction": "nvo",
       "snvtType": "SNVT_count"
      },
      "elink": {
       "gpicType": "SC5"
      },
      "yorktalk": {
       "pageRef": "P60"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "BACnet Object & Instance": "MV5",
       "MODBUS Address": "0034"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Anti-Recycle Time Remaining",
      "unitIPRaw": "min",
      "unitIP": "min"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32,
       "objectName": "ANTI RECYCLE TIME REMAIN"
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 42,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoAntiRecycle",
       "direction": "nvo",
       "snvtType": "SNVT_time_minute"
      },
      "elink": {
       "gpicType": "AV.19"
      },
      "yorktalk": {
       "pageRef": "P68"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0042"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Map PRV Position",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33,
       "objectName": "ACC MAP PRV POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 33
      },
      "modbus": {
       "address": 43,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoACCMapPRVPos",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent"
      },
      "elink": {
       "gpicType": "AV.79"
      },
      "yorktalk": {
       "pageRef": "P69"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0043"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive OutputVoltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34,
       "objectName": "VSD OUTPUT VOLTAGE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 34
      },
      "modbus": {
       "address": 44,
       "addressBase": "unknown",
       "scaleRaw": "X 10"
      },
      "lon": {
       "nvName": "nvoVSDOutputVolt",
       "direction": "nvo",
       "snvtType": "SNVT_volt"
      },
      "elink": {
       "gpicType": "AI.51"
      },
      "yorktalk": {
       "pageRef": "P70"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0044"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Input Power",
      "unitIPRaw": "kW",
      "unitIP": "kW",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35,
       "objectName": "VSD INPUT KW"
      },
      "n2": {
       "pointType": "ADF",
       "address": 35
      },
      "modbus": {
       "address": 45,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSDInputPwr",
       "direction": "nvo",
       "snvtType": "SNVT_power_kilo"
      },
      "elink": {
       "gpicType": "AV.71"
      },
      "yorktalk": {
       "pageRef": "P71"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0045"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Killowatt Hours",
      "unitIPRaw": "kWH",
      "unitIP": "kWh",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36,
       "objectName": "VSD INPUT MWH"
      },
      "n2": {
       "pointType": "ADF",
       "address": 36
      },
      "modbus": {
       "address": 46,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSDKWH",
       "direction": "nvo",
       "snvtType": "SNVT_elec_kwh"
      },
      "elink": {
       "gpicType": "AV.72"
      },
      "yorktalk": {
       "pageRef": "P72"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0046"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive DC Bus Voltage",
      "unitIPRaw": "volt",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 37,
       "objectName": "VSD DC LINK VOLTAGE"
      },
      "n2": {
       "pointType": "ADF",
       "address": 37
      },
      "modbus": {
       "address": 47,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSDDCBusVolt",
       "direction": "nvo",
       "snvtType": "SNVT_volt"
      },
      "elink": {
       "gpicType": "AI.56"
      },
      "yorktalk": {
       "pageRef": "P73"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0047"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Inverter Link Current",
      "unitIPRaw": "amp",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 38,
       "objectName": "VSD DC LINK CURRENT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 38
      },
      "modbus": {
       "address": 48,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoVSDInvertCur",
       "direction": "nvo",
       "snvtType": "SNVT_amp"
      },
      "elink": {
       "gpicType": "AI.57"
      },
      "yorktalk": {
       "pageRef": "P74"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0048"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Adaptive Capacity Control Surge Count",
      "unitIPRaw": "count",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 39,
       "objectName": "VSD SURGE COUNT"
      },
      "n2": {
       "pointType": "ADF",
       "address": 39
      },
      "modbus": {
       "address": 49,
       "addressBase": "unknown",
       "scaleRaw": "X1 *",
       "scaleUserConfigurable": true
      },
      "lon": {
       "nvName": "nvoACCSurgeCnt",
       "direction": "nvo",
       "snvtType": "SNVT_count"
      },
      "elink": {
       "gpicType": "AV.75"
      },
      "yorktalk": {
       "pageRef": "P75"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0049"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Variable Speed Drive Output Frequency",
      "unitIPRaw": "Hz",
      "unitIP": "Hz",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 40,
       "objectName": "VSD OUTPUT FREQUENCY"
      },
      "n2": {
       "pointType": "ADF",
       "address": 40
      },
      "modbus": {
       "address": 50,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoVSDOutFreq",
       "direction": "nvo",
       "snvtType": "SNVT_freq_hz"
      },
      "elink": {
       "gpicType": "AI.52"
      },
      "yorktalk": {
       "pageRef": "P76"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0050"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Maximum Voltage Total Harmonic Distortion",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 41,
       "objectName": "VSD MAX VOLTAGE THD"
      },
      "n2": {
       "pointType": "ADF",
       "address": 41
      },
      "modbus": {
       "address": 51,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoHFltrMaxVTHD",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent"
      },
      "elink": {
       "gpicType": "AV.83"
      },
      "yorktalk": {
       "pageRef": "P77"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0051"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Maximum Current Total Demand Distortion",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 42,
       "objectName": "VSD MAX CURRENT TDD"
      },
      "n2": {
       "pointType": "ADF",
       "address": 42
      },
      "modbus": {
       "address": 52,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoHFltrMaxATDD",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent"
      },
      "elink": {
       "gpicType": "AV.84"
      },
      "yorktalk": {
       "pageRef": "P78"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0052"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Harmonic Filter Total Supply KVA",
      "unitIPRaw": "KVA",
      "unitIP": "kVA",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 43,
       "objectName": "VSD HFILTER SUPPLY KVA"
      },
      "n2": {
       "pointType": "ADF",
       "address": 43
      },
      "modbus": {
       "address": 53,
       "addressBase": "unknown",
       "scaleRaw": "X 1"
      },
      "lon": {
       "nvName": "nvoHFltrTotSKVA",
       "direction": "nvo",
       "snvtType": "SNVT_count"
      },
      "elink": {
       "gpicType": "AV.82"
      },
      "yorktalk": {
       "pageRef": "P79"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 10,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0053"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "VSD Internal Ambient Temp (Low voltage VSD only)",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 110,
       "objectName": "VSD INTERNAL AMBIEN TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 53
      },
      "modbus": {
       "address": 110,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoVSDInternalT",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.58"
      },
      "yorktalk": {
       "pageRef": "P16"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 11,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0110"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "VSD Converter Heatsink Temp (Low voltage VSD only)",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 111,
       "objectName": "VSD CONVERTER HSINK TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 54
      },
      "modbus": {
       "address": 111,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoVSDHeatSinkT",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.59"
      },
      "yorktalk": {
       "pageRef": "P17"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 11,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0111"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Pre Rotation Vanes Position",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 112,
       "objectName": "PRE ROTATIONAL VANE POS"
      },
      "n2": {
       "pointType": "ADF",
       "address": 55
      },
      "modbus": {
       "address": 112,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoPRVPosition",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AI.50"
      },
      "yorktalk": {
       "pageRef": "P18"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 11,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0112"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "ACC Map Output Frequency (Low Voltage VSD only)",
      "unitIPRaw": "HZ",
      "unitIP": "Hz",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 113,
       "objectName": "ACC MAP OUTPUT FREQ"
      },
      "n2": {
       "pointType": "ADF",
       "address": 56
      },
      "modbus": {
       "address": 113,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoACCMapOutFreq",
       "direction": "nvo",
       "snvtType": "SNVT_freq_hz",
       "snvtIndex": 76
      },
      "elink": {
       "gpicType": "AV.78"
      },
      "yorktalk": {
       "pageRef": "P19"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 11,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0113"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Refrigerant Level Setpoint",
      "unitIPRaw": "%",
      "unitIP": "percent",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 114,
       "objectName": "REFRIGERANT LEVEL SP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 57
      },
      "modbus": {
       "address": 114,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoRefLvlSP",
       "direction": "nvo",
       "snvtType": "SNVT_lev_percent",
       "snvtIndex": 81
      },
      "elink": {
       "gpicType": "AV.42"
      },
      "yorktalk": {
       "pageRef": "P20"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 11,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0114"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    },
    {
     "common": {
      "name": "Drop Leg Refrigerant Temperature",
      "unitIPRaw": "F°",
      "unitIP": "degF",
      "availability": {
       "raw": "1=S",
       "code": "S",
       "column": 1
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 115,
       "objectName": "DROP LEG REFRIG TEMP"
      },
      "n2": {
       "pointType": "ADF",
       "address": 58
      },
      "modbus": {
       "address": 115,
       "addressBase": "unknown",
       "scaleRaw": "X10"
      },
      "lon": {
       "nvName": "nvoDropLegTemp",
       "direction": "nvo",
       "snvtType": "SNVT_temp_p",
       "snvtIndex": 105
      },
      "elink": {
       "gpicType": "AI.10"
      },
      "yorktalk": {
       "pageRef": "P21"
      }
     },
     "provenance": {
      "sourceFile": "JCI_YT-OptiView(RevK-03b).pdf",
      "sourcePage": 11,
      "family": "E-Link/BACnet(GPIC)",
      "block": {
       "index": 3,
       "title": ""
      },
      "sourceColumns": {
       "MODBUS Address": "0115"
      },
      "interfaceId": "yt-optiview-revk-03b-p3"
     }
    }
   ],
   "revision": {
    "doc": "Rev K 03b",
    "block": "구간 3"
   },
   "sourcePages": [
    9,
    11
   ],
   "note": "주소 대역이 앞 판과 겹쳐 별개 판으로 갈랐다(1~115)"
  }
 ],
 "crosscheck": {
  "fam": "lontalk",
  "segments": 10,
  "table": 206,
  "raw": 0,
  "both": 0,
  "same": 0,
  "diff": [],
  "rate": 0.0,
  "verified": {}
 },
 "tags": [
  "chiller",
  "chiller-centrifugal"
 ],
 "classifiedBy": "JCI 카탈로그 제품명 'YT Centrifugal Chiller' 의 낱말 (압축 방식·응축 방식)"
}