{
 "id": "lg-ac-smart-bacnet-gateway",
 "equipId": "e8",
 "vendor": "LG",
 "model": "AC Smart BACnet",
 "name": "AC Smart BACnet Gateway",
 "cat": "HVAC.AIR.TERMINAL.VRF",
 "tag": "vrf-indoorUnit-fcu",
 "tags": [
  "vrf"
 ],
 "status": "active",
 "coversDevices": "원문 5쪽이 붙는 장치를 직접 열거한다 — Indoor units · ERV · DI/DOs · DOKITs · AWHPs · AHUs · I/O Module. 전부 LG 485 망의 LG 장치다(2CH: CH1 이 AHU, CH2 가 그 밖). 타사 벤더 것을 섞지 않았다 — 165점 전부 이 문서 하나에서 나왔다. ⚠ DI/DO · DOKIT · I/O Module 은 이 문서에 포인트 표가 없어 취입하지 않았다.",
 "classifiedBy": "규칙표(classify.py)가 VRF 를 e8 / HVAC.AIR.TERMINAL.VRF 로 둔다. 게이트웨이는 그것이 덮는 기기군으로 분류하므로(JCI YKN2Open 을 옥상형으로 둔 것과 같은 방식) VRF 게이트웨이는 e8 이다. 같은 성격의 Daikin DMS502B71 · JCI SI-VRFCBN02 세 건이 이미 e8/TERMINAL.VRF 라 표기가 갈려 있던 것을 맞췄다(옛 값 e5 / HVAC.AIR.VRF).",
 "summary": "AC Smart BACnet 게이트웨이 — 판 9개 · 오브젝트 264점 (BACnet 165 · Modbus-TCP 99)",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [
  [
   "본체 모듈 전류 · Main module current",
   "24 V~, 850",
   "mA",
   "AC 24 V 입력. DC 12 V 는 동봉 어댑터",
   "LG_ACSmart_BACnet_MFL69023101.pdf p13"
  ]
 ],
 "io": [],
 "elec": null,
 "points": [],
 "gap": "게이트웨이 **제품 사양표가 이 문서(88쪽)에 없다.** 정격이라 부를 수 있는 것은 안전주의 절의 한 줄('Main module current: 24 V~, 850 mA')뿐이라 그것만 담았다. ⚠ 전에는 'Error PDU'(BACnet 오류 코드표)와 고장 증상표가 정격으로 분류돼 있었다 — 정격이 아니다(분류기에 값 관문을 넣어 걷어냈다). 전원·소비전력·통신·환경 정격이 필요하면 LG 제품 카탈로그를 따로 받아야 한다. 실내기·실외기의 냉난방능력은 애초에 게이트웨이 문서에 없다.",
 "extractor": "ingest_lg",
 "sourceDoc": "LG_ACSmart_BACnet_MFL69023101.pdf",
 "interfaces": [
  {
   "id": "indoor-unit",
   "label": "BACnet Point List : 실내기",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    26,
    27,
    28
   ],
   "pointCount": 41,
   "appliesTo": [
    "Indoor unit"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. ⚠ 인스턴스 번호는 표에 없고 **유닛 주소가 정해져야** 정해진다 — instance = 제품유형×0x10000 + Device×0x1000 + Product×0x100 + Point 이고 유닛 주소 XXX = Device×16 + Product 다. 제품유형은 Indoor:0 Vent:1 AHU:2 ODU:3 AWHP:4 GENERAL:5 (원문 50쪽). 원문 예시 42행에 42/42 일치를 확인했다.",
   "gaps": [
    "blocks.bacnet.instance — 유닛 주소(현장 설정값)가 있어야 정해진다. 규칙은 note 에 있다. 주소 0 일 때의 값을 넣으면 다른 주소에서 전부 틀린다."
   ],
   "points": [
    {
     "common": {
      "name": "StartStopCommand_XXX",
      "note": "ON/OFF (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Start"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "1",
       "Object Type": "BO",
       "Object Name": "StartStopCommand_ XXX",
       "Control/monitoring": "ON/OFF (Setting)",
       "Text-0": "Stop",
       "Text-1": "Start"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "StartStopStatus_XXX",
      "note": "ON/OFF (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "2",
       "Object Type": "BI",
       "Object Name": "StartStopStatus_XXX",
       "Control/monitoring": "ON/OFF (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "LockCommand_XXX",
      "note": "Lock (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "3",
       "Object Type": "BO",
       "Object Name": "LockCommand_XXX",
       "Control/monitoring": "Lock (Setting)",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "LockStatus_XXX",
      "note": "Lock (Status)",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "4",
       "Object Type": "BI",
       "Object Name": "LockStatus_XXX",
       "Control/monitoring": "Lock (Status)",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "Filter Sign_XXX",
      "note": "Filter Sign",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "5",
       "Object Type": "BI",
       "Object Name": "Filter Sign_XXX",
       "Control/monitoring": "Filter Sign",
       "Text-0": "Off",
       "Text-1": "On"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "Filter Sign Reset_XXX",
      "note": "Filter Sign Reset",
      "states": [
       {
        "code": "1",
        "label": "Reset"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "6",
       "Object Type": "BV",
       "Object Name": "Filter Sign Reset_ XXX",
       "Control/monitoring": "Filter Sign Reset",
       "Text-1": "Reset"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "ModeCommand_XXX",
      "note": "Operation Mode (Setting)",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "Auto"
       },
       {
        "code": "5",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "7",
       "Object Type": "MO",
       "Object Name": "ModeCommand_XXX",
       "Control/monitoring": "Operation Mode (Setting)",
       "Text-1": "Cool",
       "Text-2": "Dry",
       "Text-3": "Fan",
       "Text-4": "Auto",
       "Text-5": "Heat"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "ModeStatus_XXX",
      "note": "Operation Mode (Status)",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "Auto"
       },
       {
        "code": "5",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "8",
       "Object Type": "MI",
       "Object Name": "ModeStatus_XXX",
       "Control/monitoring": "Operation Mode (Status)",
       "Text-1": "Cool",
       "Text-2": "Dry",
       "Text-3": "Fan",
       "Text-4": "Auto",
       "Text-5": "Heat"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SwingCommand_XXX",
      "note": "Swing (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "9",
       "Object Type": "BO",
       "Object Name": "SwingCommand_ XXX",
       "Control/monitoring": "Swing (Setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SwingStatus_XXX",
      "note": "Swing (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "10",
       "Object Type": "BI",
       "Object Name": "SwingStatus_XXX",
       "Control/monitoring": "Swing (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "FanSpeedCommand_XXX",
      "note": "Fan Speed (Setting)",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Middle"
       },
       {
        "code": "3",
        "label": "High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "11",
       "Object Type": "MO",
       "Object Name": "FanSpeedCommand_ XXX",
       "Control/monitoring": "Fan Speed (Setting)",
       "Text-1": "Low",
       "Text-2": "Middle",
       "Text-3": "High",
       "Text-4": "Auto"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "FanSpeedStatus_XXX",
      "note": "Fan Speed (Status)",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Middle"
       },
       {
        "code": "3",
        "label": "High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "12",
       "Object Type": "MI",
       "Object Name": "FanSpeedStatus_ XXX",
       "Control/monitoring": "Fan Speed (Status)",
       "Text-1": "Low",
       "Text-2": "Middle",
       "Text-3": "High",
       "Text-4": "Auto"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SetRoomTemp_XXX",
      "note": "Set Room Temperature",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "13",
       "Object Type": "AV",
       "Object Name": "SetRoomTemp_XXX",
       "Control/monitoring": "Set Room Temperature",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "RoomTemp_XXX",
      "note": "Room Temperature",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "14",
       "Object Type": "AI",
       "Object Name": "RoomTemp_XXX",
       "Control/monitoring": "Room Temperature",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "Alarm_XXX",
      "note": "Alarm",
      "states": [
       {
        "code": "0",
        "label": "Normal"
       },
       {
        "code": "1",
        "label": "Abnormal"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 26,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "15",
       "Object Type": "BI",
       "Object Name": "Alarm_XXX",
       "Control/monitoring": "Alarm",
       "Text-0": "Normal",
       "Text-1": "Abnormal"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "MalfunctionCode_XXX",
      "note": "Error Code"
     },
     "blocks": {},
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "16",
       "Object Type": "",
       "Object Name": "MalfunctionCode_XXX",
       "Control/monitoring": "Error Code",
       "슬롯(뜻 미상)": "Reference LG Original Error Code"
      },
      "gaps": [
       "blocks.bacnet.instance",
       "common.states / common.unitSI — 원문에 오브젝트 타입이 없어 슬롯의 뜻을 정할 수 없다. 원문 칸: 'Reference LG Original Error Code'",
       "blocks.bacnet.objectType — 원문 타입 칸이 비어 있다"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SetTempStatus_XXX",
      "note": "Set Temperature Status",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "19",
       "Object Type": "AI",
       "Object Name": "SetTempStatus_XXX",
       "Control/monitoring": "Set Temperature Status",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "AccumPowerStatus_XXX",
      "note": "Power Distribution",
      "scale": 100,
      "scaleRaw": "Unit : 100Watt",
      "unitSI": "W",
      "unitSIRaw": "Watt"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "20",
       "Object Type": "AI",
       "Object Name": "AccumPowerStatus_XXX",
       "Control/monitoring": "Power Distribution",
       "Unit": "Wattage values (Unit : 100Watt)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SetUpperTempCommand_XXX",
      "note": "Set Upper Temperature Setting",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "27",
       "Object Type": "AV",
       "Object Name": "SetUpperTempCommand_ XXX",
       "Control/monitoring": "Set Upper Temperature Setting",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SetLowerTempCommand_XXX",
      "note": "Set Lower Temperature Setting",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "28",
       "Object Type": "AI",
       "Object Name": "SetLowerTempCommand_ XXX",
       "Control/monitoring": "Set Lower Temperature Setting",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SetUpperTempStatus_XXX",
      "note": "Set Upper Temperature Status",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "29",
       "Object Type": "AI",
       "Object Name": "SetUpperTempStatus_XXX",
       "Control/monitoring": "Set Upper Temperature Status",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "SetLowerTempStatus_XXX",
      "note": "Set Lower Temperature Status",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "30",
       "Object Type": "AI",
       "Object Name": "SetLowerTempStatus_XXX",
       "Control/monitoring": "Set Lower Temperature Status",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "ModeLockCommand_XXX",
      "note": "Mode Lock Setting",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "31",
       "Object Type": "BO",
       "Object Name": "ModeLockCommand_XXX",
       "Control/monitoring": "Mode Lock Setting",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "ModeLockStatus_XXX",
      "note": "Mode Lock Status",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "32",
       "Object Type": "BI",
       "Object Name": "ModeLockStatus_XXX",
       "Control/monitoring": "Mode Lock Status",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "Fan LockCommand_XXX",
      "note": "Fan Lock Setting",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "33",
       "Object Type": "BO",
       "Object Name": "Fan LockCommand_XXX",
       "Control/monitoring": "Fan Lock Setting",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "FanLockStatus_XXX",
      "note": "Fan Lock Status",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 27,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "34",
       "Object Type": "BI",
       "Object Name": "FanLockStatus_XXX",
       "Control/monitoring": "Fan Lock Status",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "OccupancyCommand_XXX",
      "note": "Occupancy (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Unoccupied"
       },
       {
        "code": "1",
        "label": "Occupied"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "35",
       "Object Type": "BO",
       "Object Name": "OccupancyCommand_XXX",
       "Control/monitoring": "Occupancy (Setting)",
       "Text-0": "Unoccupied",
       "Text-1": "Occupied"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "OccupancyStatus_XXX",
      "note": "Occupancy (Status)",
      "states": [
       {
        "code": "0",
        "label": "Unoccupied"
       },
       {
        "code": "1",
        "label": "Occupied"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "36",
       "Object Type": "BI",
       "Object Name": "OccupancyStatus_XXX",
       "Control/monitoring": "Occupancy (Status)",
       "Text-0": "Unoccupied",
       "Text-1": "Occupied"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetCoolingTempCommand_XXX",
      "note": "2Set Cooling Set Temperature (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "37",
       "Object Type": "AV",
       "Object Name": "2SetCoolingTempCommand_XXX",
       "Control/monitoring": "2Set Cooling Set Temperature (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetCoolingTempStatus_XXX",
      "note": "2Set Cooling Set Temperature (Status)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "38",
       "Object Type": "AI",
       "Object Name": "2SetCoolingTempStatus_XXX",
       "Control/monitoring": "2Set Cooling Set Temperature (Status)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetHeatingTempCommand_XXX",
      "note": "2Set Heating Set Temperature (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "39",
       "Object Type": "AV",
       "Object Name": "2SetHeatingTempCommand_XXX",
       "Control/monitoring": "2Set Heating Set Temperature (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetHeatingTempStatus_XXX",
      "note": "2Set Heating Set Temperature (Status)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "40",
       "Object Type": "AI",
       "Object Name": "2SetHeatingTempStatus_XXX",
       "Control/monitoring": "2Set Heating Set Temperature (Status)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetCoolingUpperLimitCommand_XXX",
      "note": "2Set Cooling Upper Temperature (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "41",
       "Object Type": "AV",
       "Object Name": "2SetCoolingUpperLimitCommand_ XXX",
       "Control/monitoring": "2Set Cooling Upper Temperature (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetCoolingUpperLimitStatus_XXX",
      "note": "2Set Cooling Upper Temperature (Status)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "42",
       "Object Type": "AI",
       "Object Name": "2SetCoolingUpperLimitStatus_XXX",
       "Control/monitoring": "2Set Cooling Upper Temperature (Status)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetHeatingUpperLimitCommand_XXX",
      "note": "2Set Heating Upper Temperature (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "43",
       "Object Type": "AV",
       "Object Name": "2SetHeatingUpperLimitCommand_ XXX",
       "Control/monitoring": "2Set Heating Upper Temperature (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetHeatingUpperLimitStatus_XXX",
      "note": "2Set Heating Upper Temperature (Status)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "44",
       "Object Type": "AI",
       "Object Name": "2SetHeatingUpperLimitStatus_XXX",
       "Control/monitoring": "2Set Heating Upper Temperature (Status)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetCoolingLowerLimitCommand_XXX",
      "note": "2Set Cooling Lower Temperature (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "45",
       "Object Type": "AV",
       "Object Name": "2SetCoolingLowerLimitCommand_ XXX",
       "Control/monitoring": "2Set Cooling Lower Temperature (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetCoolingLowerLimitStatus_XXX",
      "note": "2Set Cooling Lower Temperature (Status)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "46",
       "Object Type": "AI",
       "Object Name": "2SetCoolingLowerLimitStatus_XXX",
       "Control/monitoring": "2Set Cooling Lower Temperature (Status)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetHeatingLowerLimitCommand_XXX",
      "note": "2Set Heating Lower Temperature (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "47",
       "Object Type": "AV",
       "Object Name": "2SetHeatingLowerLimitCommand_ XXX",
       "Control/monitoring": "2Set Heating Lower Temperature (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "2SetHeatingLowerLimitStatus_XXX",
      "note": "2Set Heating Lower Temperature (Status)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "48",
       "Object Type": "AI",
       "Object Name": "2SetHeatingLowerLimitStatus_XXX",
       "Control/monitoring": "2Set Heating Lower Temperature (Status)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    },
    {
     "common": {
      "name": "ThermoStatus_XXX",
      "note": "Thermo Status (Status)",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 28,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "49",
       "Object Type": "BI",
       "Object Name": "ThermoStatus_XXX",
       "Control/monitoring": "Thermo Status (Status)",
       "Text-0": "Off",
       "Text-1": "On"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "indoor-unit"
     }
    }
   ]
  },
  {
   "id": "ventilation",
   "label": "BACnet Point List : 환기(ERV)",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    30,
    31
   ],
   "pointCount": 20,
   "appliesTo": [
    "ERV"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. ⚠ 인스턴스 번호는 표에 없고 **유닛 주소가 정해져야** 정해진다 — instance = 제품유형×0x10000 + Device×0x1000 + Product×0x100 + Point 이고 유닛 주소 XXX = Device×16 + Product 다. 제품유형은 Indoor:0 Vent:1 AHU:2 ODU:3 AWHP:4 GENERAL:5 (원문 50쪽). 원문 예시 42행에 42/42 일치를 확인했다.",
   "gaps": [
    "blocks.bacnet.instance — 유닛 주소(현장 설정값)가 있어야 정해진다. 규칙은 note 에 있다. 주소 0 일 때의 값을 넣으면 다른 주소에서 전부 틀린다."
   ],
   "points": [
    {
     "common": {
      "name": "StartStopCommand_XXX",
      "note": "ON/OFF (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Start"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "1",
       "Object Type": "BO",
       "Object Name": "StartStopCommand_ XXX",
       "Control/monitoring": "ON/OFF (Setting)",
       "Text-0": "Stop",
       "Text-1": "Start"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "StartStopStatus_XXX",
      "note": "ON/OFF (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "2",
       "Object Type": "BI",
       "Object Name": "StartStopStatus_XXX",
       "Control/monitoring": "ON/OFF (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "LockCommand_XXX",
      "note": "Lock (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "3",
       "Object Type": "BO",
       "Object Name": "LockCommand_XXX",
       "Control/monitoring": "Lock (Setting)",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "LockStatus_XXX",
      "note": "Lock (Status)",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "4",
       "Object Type": "BI",
       "Object Name": "LockStatus_XXX",
       "Control/monitoring": "Lock (Status)",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "Filter Sign_XXX",
      "note": "Filter Sign",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "5",
       "Object Type": "BI",
       "Object Name": "Filter Sign_XXX",
       "Control/monitoring": "Filter Sign",
       "Text-0": "Off",
       "Text-1": "On"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "Filter Sign Reset_XXX",
      "note": "Filter Sign Reset",
      "states": [
       {
        "code": "1",
        "label": "Reset"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "6",
       "Object Type": "BV",
       "Object Name": "Filter Sign Reset_ XXX",
       "Control/monitoring": "Filter Sign Reset",
       "Text-1": "Reset"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "ModeCommand_XXX",
      "note": "Operation Mode (Setting)",
      "states": [
       {
        "code": "1",
        "label": "Heat Exchange"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Normal"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "7",
       "Object Type": "MO",
       "Object Name": "ModeCommand_XXX",
       "Control/monitoring": "Operation Mode (Setting)",
       "Text-1": "Heat Exchange",
       "Text-2": "Auto",
       "Text-3": "Normal"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "ModeStatus_XXX",
      "note": "Operation Mode (Status)",
      "states": [
       {
        "code": "1",
        "label": "Heat Exchange"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Normal"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "8",
       "Object Type": "MI",
       "Object Name": "ModeStatus_XXX",
       "Control/monitoring": "Operation Mode (Status)",
       "Text-1": "Heat Exchange",
       "Text-2": "Auto",
       "Text-3": "Normal"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "FanSpeedCommand_XXX",
      "note": "Fan Speed (Setting)",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "High"
       },
       {
        "code": "3",
        "label": "Super High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "11",
       "Object Type": "MO",
       "Object Name": "FanSpeedCommand_ XXX",
       "Control/monitoring": "Fan Speed (Setting)",
       "Text-1": "Low",
       "Text-2": "High",
       "Text-3": "Super High",
       "Text-4": "Auto"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "FanSpeedStatus_XXX",
      "note": "Fan Speed (Status)",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "High"
       },
       {
        "code": "3",
        "label": "Super High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "12",
       "Object Type": "MI",
       "Object Name": "FanSpeedStatus_ XXX",
       "Control/monitoring": "Fan Speed (Status)",
       "Text-1": "Low",
       "Text-2": "High",
       "Text-3": "Super High",
       "Text-4": "Auto"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "Alarm_XXX",
      "note": "Alarm",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 30,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "15",
       "Object Type": "BI",
       "Object Name": "Alarm_XXX",
       "Control/monitoring": "Alarm",
       "Text-0": "Off",
       "Text-1": "On"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "MalfunctionCode_XXX",
      "note": "Error Code",
      "statesRef": "Reference LG Original Error Code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "16",
       "Object Type": "AI",
       "Object Name": "MalfunctionCode_XXX",
       "Control/monitoring": "Error Code",
       "Unit": "Reference LG Original Error Code"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "UserModeCommand_XXX",
      "note": "User Mode(Setting)",
      "states": [
       {
        "code": "0",
        "label": "Quick Fresh"
       },
       {
        "code": "1",
        "label": "Energy Saving"
       },
       {
        "code": "2",
        "label": "Heater"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "17",
       "Object Type": "MO",
       "Object Name": "UserModeCommand_ XXX",
       "Control/monitoring": "User Mode(Setting)",
       "Text-0": "Quick Fresh",
       "Text-1": "Energy Saving",
       "Text-2": "Heater"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "UserModeStatus_XXX",
      "note": "User Mode(Status)",
      "states": [
       {
        "code": "0",
        "label": "Quick Fresh"
       },
       {
        "code": "1",
        "label": "Energy Saving"
       },
       {
        "code": "2",
        "label": "Heater"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "18",
       "Object Type": "MI",
       "Object Name": "UserModeStatus_XXX",
       "Control/monitoring": "User Mode(Status)",
       "Text-0": "Quick Fresh",
       "Text-1": "Energy Saving",
       "Text-2": "Heater"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "HrvModeCommand_XXX",
      "note": "AC Operation Mode (setting)",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "21",
       "Object Type": "MO",
       "Object Name": "HrvModeCommand_XXX",
       "Control/monitoring": "AC Operation Mode (setting)",
       "Text-1": "Cool",
       "Text-2": "Auto",
       "Text-3": "Heat"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "HrvModeStatus_XXX",
      "note": "AC Operation Mode (status)",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "22",
       "Object Type": "MI",
       "Object Name": "HrvModeStatus_XXX",
       "Control/monitoring": "AC Operation Mode (status)",
       "Text-1": "Cool",
       "Text-2": "Auto",
       "Text-3": "Heat"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "HrvStartStopCommand_XXX",
      "note": "AC ON/OFF (setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "23",
       "Object Type": "BO",
       "Object Name": "HrvStartStopCommand_ XXX",
       "Control/monitoring": "AC ON/OFF (setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "HrvStartStopStatus_XXX",
      "note": "AC ON/OFF (status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "24",
       "Object Type": "BI",
       "Object Name": "HrvStartStopStatus_XXX",
       "Control/monitoring": "AC ON/OFF (status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "HrvHumidifyCommand_XXX",
      "note": "AC Humidify (setting)",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "25",
       "Object Type": "BO",
       "Object Name": "HrvHumidifyCommand_ XXX",
       "Control/monitoring": "AC Humidify (setting)",
       "Text-0": "Off",
       "Text-1": "On"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    },
    {
     "common": {
      "name": "HrvHumidifyStatus_XXX",
      "note": "AC Humidify (status)",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 31,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "26",
       "Object Type": "BI",
       "Object Name": "HrvHumidifyStatus_XXX",
       "Control/monitoring": "AC Humidify (status)",
       "Text-0": "Off",
       "Text-1": "On"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ventilation"
     }
    }
   ]
  },
  {
   "id": "ahu",
   "label": "BACnet Point List : 공조기(AHU)",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    33,
    34,
    35,
    36
   ],
   "pointCount": 53,
   "appliesTo": [
    "AHU"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. ⚠ 인스턴스 번호는 표에 없고 **유닛 주소가 정해져야** 정해진다 — instance = 제품유형×0x10000 + Device×0x1000 + Product×0x100 + Point 이고 유닛 주소 XXX = Device×16 + Product 다. 제품유형은 Indoor:0 Vent:1 AHU:2 ODU:3 AWHP:4 GENERAL:5 (원문 50쪽). 원문 예시 42행에 42/42 일치를 확인했다.",
   "gaps": [
    "blocks.bacnet.instance — 유닛 주소(현장 설정값)가 있어야 정해진다. 규칙은 note 에 있다. 주소 0 일 때의 값을 넣으면 다른 주소에서 전부 틀린다.",
    "⚠ 원문 제약: 'BACnet protocol is not supported for Modular AHU and I/O module.' — 모듈러 AHU 는 이 목록으로 못 읽는다. 또 485 포트가 채널 둘로 갈려 있고 'CH1: AHU, CH2: devices other than AHU' 다."
   ],
   "points": [
    {
     "common": {
      "name": "StartStopCommand_XXX",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "1",
       "Object Type": "BO",
       "Object Name": "StartStopCommand_XXX",
       "Control/monitoring": "",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "StartStopStatus_XXX",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "2",
       "Object Type": "BI",
       "Object Name": "StartStopStatus_XXX",
       "Control/monitoring": "",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "LockCommand_XXX",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "3",
       "Object Type": "BO",
       "Object Name": "LockCommand_XXX",
       "Control/monitoring": "",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "LockStatus_XXX",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "4",
       "Object Type": "BI",
       "Object Name": "LockStatus_XXX",
       "Control/monitoring": "",
       "Text-0": "Permit",
       "Text-1": "Prohibit"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "Filter Sign_XXX",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "5",
       "Object Type": "BI",
       "Object Name": "Filter Sign_XXX",
       "Control/monitoring": "",
       "Text-0": "Off",
       "Text-1": "On"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "Filter Sign Reset_XXX",
      "states": [
       {
        "code": "1",
        "label": "Reset"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "6",
       "Object Type": "BV",
       "Object Name": "Filter Sign Reset_XXX",
       "Control/monitoring": "",
       "Text-1": "Reset"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "ModeCommand_XXX",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "7",
       "Object Type": "MO",
       "Object Name": "ModeCommand_XXX",
       "Control/monitoring": "",
       "Text-1": "Cool",
       "Text-2": "Dry",
       "Text-3": "Fan",
       "Text-4": "Heat"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "ModeStatus_XXX",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "8",
       "Object Type": "MI",
       "Object Name": "ModeStatus_XXX",
       "Control/monitoring": "",
       "Text-1": "Cool",
       "Text-2": "Dry",
       "Text-3": "Fan",
       "Text-4": "Heat"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "SetRoomTemp_XXX",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "13",
       "Object Type": "AV",
       "Object Name": "SetRoomTemp_XXX",
       "Control/monitoring": "",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "RoomTemp_XXX",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "14",
       "Object Type": "AI",
       "Object Name": "RoomTemp_XXX",
       "Control/monitoring": "",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "Alarm_XXX",
      "states": [
       {
        "code": "0",
        "label": "Normal"
       },
       {
        "code": "1",
        "label": "Abnormal"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "15",
       "Object Type": "BI",
       "Object Name": "Alarm_XXX",
       "Control/monitoring": "",
       "Text-0": "Normal",
       "Text-1": "Abnormal"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MalfunctionCode_XXX",
      "statesRef": "Reference LG Original Error Code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 33,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "16",
       "Object Type": "AI",
       "Object Name": "MalfunctionCode_XXX",
       "Control/monitoring": "",
       "Unit": "Reference LG Original Error Code"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "SetTempStatus_XXX",
      "note": "Set Temperature (Status)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "19",
       "Object Type": "AI",
       "Object Name": "SetTempStatus_XXX",
       "Control/monitoring": "Set Temperature (Status)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EmergencySensorCommand_XXX",
      "note": "Emergency Sensor (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "20",
       "Object Type": "BO",
       "Object Name": "EmergencySensorCommand_ XXX",
       "Control/monitoring": "Emergency Sensor (Setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EmergencySensorStatus_XXX",
      "note": "Emergency Sensor (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "21",
       "Object Type": "BI",
       "Object Name": "EmergencySensorStatus_ XXX",
       "Control/monitoring": "Emergency Sensor (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "SetHumidifyCommand_XXX",
      "note": "Set Humidify (Setting)",
      "range": {
       "raw": "40~60",
       "min": 40,
       "max": 60
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "22",
       "Object Type": "AV",
       "Object Name": "SetHumidifyCommand_XXX",
       "Control/monitoring": "Set Humidify (Setting)",
       "Unit": "40~60"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "SetHumidifyStatus_XXX",
      "note": "Set Humidify (Status)",
      "range": {
       "raw": "40~60",
       "min": 40,
       "max": 60
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "23",
       "Object Type": "AI",
       "Object Name": "SetHumidifyStatus_XXX",
       "Control/monitoring": "Set Humidify (Status)",
       "Unit": "40~60"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "HumidifyCommand_XXX",
      "note": "Humidify (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "24",
       "Object Type": "BO",
       "Object Name": "HumidifyCommand_XXX",
       "Control/monitoring": "Humidify (Setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "HumidifyStatus_XXX",
      "note": "Humidify (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "25",
       "Object Type": "BI",
       "Object Name": "HumidifyStatus_XXX",
       "Control/monitoring": "Humidify (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "AutoVentilCommand_XXX",
      "note": "Auto Ventilation (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "26",
       "Object Type": "BO",
       "Object Name": "AutoVentilCommand_XXX",
       "Control/monitoring": "Auto Ventilation (Setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "AutoVentilStatus_XXX",
      "note": "Auto Ventilation (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "27",
       "Object Type": "BI",
       "Object Name": "AutoVentilStatus_XXX",
       "Control/monitoring": "Auto Ventilation (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "SupplyTempStatus_XXX",
      "note": "Supply Temperature (Status)",
      "range": {
       "raw": "-127~127",
       "min": -127,
       "max": 127
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "28",
       "Object Type": "AI",
       "Object Name": "SupplyTempStatus_XXX",
       "Control/monitoring": "Supply Temperature (Status)",
       "Unit": "-127~127"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OutdoorTempStatus_XXX",
      "note": "Outdoor Temperature (Status)",
      "range": {
       "raw": "-127~127",
       "min": -127,
       "max": 127
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "29",
       "Object Type": "AI",
       "Object Name": "OutdoorTempStatus_XXX",
       "Control/monitoring": "Outdoor Temperature (Status)",
       "Unit": "-127~127"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MixTempStatus_XXX",
      "note": "Mix Temperature (Status)",
      "range": {
       "raw": "-127~127",
       "min": -127,
       "max": 127
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "30",
       "Object Type": "AI",
       "Object Name": "MixTempStatus_XXX",
       "Control/monitoring": "Mix Temperature (Status)",
       "Unit": "-127~127"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "SuppyHumidifyStatus_XXX",
      "note": "Supply Humidity (Status)",
      "range": {
       "raw": "30~90",
       "min": 30,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "31",
       "Object Type": "AI",
       "Object Name": "SuppyHumidifyStatus_XXX",
       "Control/monitoring": "Supply Humidity (Status)",
       "Unit": "30~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OutdoorHumidifyStatus_XXX",
      "note": "Outdoor Humidity (Status)",
      "range": {
       "raw": "30~90",
       "min": 30,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "32",
       "Object Type": "AI",
       "Object Name": "OutdoorHumidifyStatus_XXX",
       "Control/monitoring": "Outdoor Humidity (Status)",
       "Unit": "30~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "VentilHumidifyStatus_XXX",
      "note": "Ventilation Humidity (Status)",
      "range": {
       "raw": "30~90",
       "min": 30,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "33",
       "Object Type": "AI",
       "Object Name": "VentilHumidifyStatus_XXX",
       "Control/monitoring": "Ventilation Humidity (Status)",
       "Unit": "30~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "CO2ValueStatus_XXX",
      "note": "CO2 Value (Status)",
      "range": {
       "raw": "0~255",
       "min": 0,
       "max": 255
      },
      "scale": 10,
      "scaleRaw": "Real Value = Value*10",
      "unitSI": "ppm",
      "unitSIRaw": "ppm"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "34",
       "Object Type": "AI",
       "Object Name": "CO2ValueStatus_XXX",
       "Control/monitoring": "CO2 Value (Status)",
       "Unit": "0~255 (Real Value = Value*10, Example : In case Value is 20, CO2 is 20*10=200ppm)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "HumidifyUnitStatus_XXX",
      "note": "Humidify Unit (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "35",
       "Object Type": "BI",
       "Object Name": "HumidifyUnitStatus_XXX",
       "Control/monitoring": "Humidify Unit (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "HeaterUnitStatus_XXX",
      "note": "Heater Unit (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 34,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "36",
       "Object Type": "BI",
       "Object Name": "HeaterUnitStatus_XXX",
       "Control/monitoring": "Heater Unit (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "VentilFANStatus_XXX",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "37",
       "Object Type": "BI",
       "Object Name": "VentilFANStatus_XXX",
       "Control/monitoring": "",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "SupplyFANStatus_XXX",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "38",
       "Object Type": "BI",
       "Object Name": "SupplyFANStatus_XXX",
       "Control/monitoring": "",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "CurOADamperStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "39",
       "Object Type": "AI",
       "Object Name": "CurOADamperStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "CurEADamperStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "40",
       "Object Type": "AI",
       "Object Name": "CurEADamperStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "CurMixDamperStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "41",
       "Object Type": "AI",
       "Object Name": "CurMixDamperStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OADamperCoolCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "42",
       "Object Type": "AV",
       "Object Name": "OADamperCoolCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OADamperCoolStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "43",
       "Object Type": "AI",
       "Object Name": "OADamperCoolStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EADamperCoolCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "44",
       "Object Type": "AV",
       "Object Name": "EADamperCoolCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EADamperCoolStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "45",
       "Object Type": "AI",
       "Object Name": "EADamperCoolStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MixDamperCoolCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "46",
       "Object Type": "AV",
       "Object Name": "MixDamperCoolCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MixDamperCoolStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "47",
       "Object Type": "AI",
       "Object Name": "MixDamperCoolStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OADamperHeatCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 35,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "48",
       "Object Type": "AV",
       "Object Name": "OADamperHeatCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OADamperHeatStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "49",
       "Object Type": "AI",
       "Object Name": "OADamperHeatStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EADamperHeatCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "50",
       "Object Type": "AV",
       "Object Name": "EADamperHeatCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EADamperHeatStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "51",
       "Object Type": "AI",
       "Object Name": "EADamperHeatStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MixDamperHeatCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "52",
       "Object Type": "AV",
       "Object Name": "MixDamperHeatCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MixDamperHeatStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "53",
       "Object Type": "AI",
       "Object Name": "MixDamperHeatStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OADamperFANCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "54",
       "Object Type": "AV",
       "Object Name": "OADamperFANCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "OADamperFANStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "55",
       "Object Type": "AI",
       "Object Name": "OADamperFANStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EADamperFANCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "56",
       "Object Type": "AV",
       "Object Name": "EADamperFANCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "EADamperFANStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "57",
       "Object Type": "AI",
       "Object Name": "EADamperFANStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MixDamperFANCommand_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "58",
       "Object Type": "AV",
       "Object Name": "MixDamperFANCommand_ XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    },
    {
     "common": {
      "name": "MixDamperFANStatus_XXX",
      "range": {
       "raw": "0~90",
       "min": 0,
       "max": 90
      }
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 36,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "59",
       "Object Type": "AI",
       "Object Name": "MixDamperFANStatus_XXX",
       "Control/monitoring": "",
       "Unit": "0~90"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "ahu"
     }
    }
   ]
  },
  {
   "id": "odu",
   "label": "BACnet Point List : 실외기(ODU)",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    38
   ],
   "pointCount": 14,
   "appliesTo": [
    "ODU"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. ⚠ 인스턴스 번호는 표에 없고 **유닛 주소가 정해져야** 정해진다 — instance = 제품유형×0x10000 + Device×0x1000 + Product×0x100 + Point 이고 유닛 주소 XXX = Device×16 + Product 다. 제품유형은 Indoor:0 Vent:1 AHU:2 ODU:3 AWHP:4 GENERAL:5 (원문 50쪽). 원문 예시 42행에 42/42 일치를 확인했다.",
   "gaps": [
    "blocks.bacnet.instance — 유닛 주소(현장 설정값)가 있어야 정해진다. 규칙은 note 에 있다. 주소 0 일 때의 값을 넣으면 다른 주소에서 전부 틀린다.",
    "⚠ 원문 제약: 'ODU Point List may not be supported depending on the product.' — 제품에 따라 안 될 수 있다."
   ],
   "points": [
    {
     "common": {
      "name": "CompOperStatus_XXX",
      "note": "Compressor Operation Status",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "1",
       "Object Type": "BI",
       "Object Name": "CompOperStatus_ XXX",
       "Control/monitoring": "Compressor Operation Status",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "RefrigentType_XXX",
      "note": "Refrigent Type",
      "states": [
       {
        "code": "1",
        "label": "R407C"
       },
       {
        "code": "2",
        "label": "422"
       },
       {
        "code": "3",
        "label": "R410A"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "2",
       "Object Type": "MI",
       "Object Name": "RefrigentType_XXX",
       "Control/monitoring": "Refrigent Type",
       "Text-1": "R407C",
       "Text-2": "422",
       "Text-3": "R410A"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "InverterFanFreq_XXX",
      "note": "Inverter Fan 1 frequency"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "3",
       "Object Type": "AI",
       "Object Name": "InverterFanFreq_ XXX",
       "Control/monitoring": "Inverter Fan 1 frequency"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "HighPressure_XXX",
      "note": "High Pressure"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "4",
       "Object Type": "AI",
       "Object Name": "HighPressure_XXX",
       "Control/monitoring": "High Pressure"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "LowPressure_XXX",
      "note": "Low Pressure"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "5",
       "Object Type": "AI",
       "Object Name": "LowPressure_XXX",
       "Control/monitoring": "Low Pressure"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "SunctionTemp_XXX",
      "note": "Sunction Temperature",
      "unitSIRaw": "℃",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "6",
       "Object Type": "AI",
       "Object Name": "SunctionTemp_XXX",
       "Control/monitoring": "Sunction Temperature",
       "Unit": "℃"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "LiquidPipeTemp_XXX",
      "note": "Liquid Pipe Temperature",
      "unitSIRaw": "℃",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "7",
       "Object Type": "AI",
       "Object Name": "LiquidPipeTemp_XXX",
       "Control/monitoring": "Liquid Pipe Temperature",
       "Unit": "℃"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "HexTemp_XXX",
      "note": "Heat Exchanger Temperature",
      "unitSIRaw": "℃",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "8",
       "Object Type": "AI",
       "Object Name": "HexTemp_XXX",
       "Control/monitoring": "Heat Exchanger Temperature",
       "Unit": "℃"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "OutdoorEEV_XXX",
      "note": "Outdoor EEV"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "9",
       "Object Type": "AI",
       "Object Name": "OutdoorEEV_XXX",
       "Control/monitoring": "Outdoor EEV"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "SubCoolEEV_XXX",
      "note": "Subcool EEV"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "10",
       "Object Type": "AI",
       "Object Name": "SubCoolEEV_XXX",
       "Control/monitoring": "Subcool EEV"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "HotgasValue_XXX",
      "note": "Hot Gas Valve",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "11",
       "Object Type": "BI",
       "Object Name": "HotgasValue_XXX",
       "Control/monitoring": "Hot Gas Valve",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "InverterDischargeTemp_XXX",
      "note": "InverterDischarge Temperature",
      "unitSIRaw": "℃",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "12",
       "Object Type": "AI",
       "Object Name": "InverterDischarge Temp_XXX",
       "Control/monitoring": "InverterDischarge Temperature",
       "Unit": "℃"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "OutdoorTemp_XXX",
      "note": "Outdoor Temperature",
      "unitSIRaw": "℃",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "13",
       "Object Type": "AI",
       "Object Name": "OutdoorTemp_XXX",
       "Control/monitoring": "Outdoor Temperature",
       "Unit": "℃"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    },
    {
     "common": {
      "name": "OperationMode_XXX",
      "note": "Operation Mode",
      "states": [
       {
        "code": "1",
        "label": "Stop"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 38,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "14",
       "Object Type": "MI",
       "Object Name": "OperationMode_XXX",
       "Control/monitoring": "Operation Mode",
       "Text-1": "Stop",
       "Text-2": "Cool",
       "Text-3": "Heat"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "odu"
     }
    }
   ]
  },
  {
   "id": "awhp",
   "label": "BACnet Point List : AWHP",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    39,
    40
   ],
   "pointCount": 23,
   "appliesTo": [
    "AWHP"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. ⚠ 인스턴스 번호는 표에 없고 **유닛 주소가 정해져야** 정해진다 — instance = 제품유형×0x10000 + Device×0x1000 + Product×0x100 + Point 이고 유닛 주소 XXX = Device×16 + Product 다. 제품유형은 Indoor:0 Vent:1 AHU:2 ODU:3 AWHP:4 GENERAL:5 (원문 50쪽). 원문 예시 42행에 42/42 일치를 확인했다.",
   "gaps": [
    "blocks.bacnet.instance — 유닛 주소(현장 설정값)가 있어야 정해진다. 규칙은 note 에 있다. 주소 0 일 때의 값을 넣으면 다른 주소에서 전부 틀린다."
   ],
   "points": [
    {
     "common": {
      "name": "StartStopCommand_XXX",
      "note": "Run/Stop (setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "1",
       "Object Type": "BO",
       "Object Name": "StartStopCommand_XXX",
       "Control/monitoring": "Run/Stop (setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "StartStopStatus_XXX",
      "note": "Run/Stop (status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "2",
       "Object Type": "BI",
       "Object Name": "StartStopStatus_XXX",
       "Control/monitoring": "Run/Stop (status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "LockCommand_XXX",
      "note": "Lock (setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "3",
       "Object Type": "BO",
       "Object Name": "LockCommand_XXX",
       "Control/monitoring": "Lock (setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "LockStatus_XXX",
      "note": "Lock (status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "4",
       "Object Type": "BI",
       "Object Name": "LockStatus_XXX",
       "Control/monitoring": "Lock (status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "ModeCommand_XXX",
      "note": "Operation Mode (setting)",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Heat"
       },
       {
        "code": "3",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MO",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "5",
       "Object Type": "MO",
       "Object Name": "ModeCommand_XXX",
       "Control/monitoring": "Operation Mode (setting)",
       "Text-1": "Cool",
       "Text-2": "Heat",
       "Text-3": "Auto"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "ModeStatus_XXX",
      "note": "Operation Mode (status)",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Heat"
       },
       {
        "code": "3",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "msvOffset": 0
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "6",
       "Object Type": "MI",
       "Object Name": "ModeStatus_XXX",
       "Control/monitoring": "Operation Mode (status)",
       "Text-1": "Cool",
       "Text-2": "Heat",
       "Text-3": "Auto"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "SetRoomTempCommand_XXX",
      "note": "Set Room Temperature (setting)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "7",
       "Object Type": "AO",
       "Object Name": "SetRoomTempCommand_ XXX",
       "Control/monitoring": "Set Room Temperature (setting)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "SetRoomTempStatus_XXX",
      "note": "Set Room Temperature (status)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "8",
       "Object Type": "AI",
       "Object Name": "SetRoomTempStatus_ XXX",
       "Control/monitoring": "Set Room Temperature (status)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "SetHotWaterTempCommand_XXX",
      "note": "Set Hot Water Temperature (setting)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "9",
       "Object Type": "AO",
       "Object Name": "SetHotWaterTemp Command_XXX",
       "Control/monitoring": "Set Hot Water Temperature (setting)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "SetHotWaterTempStatus_XXX",
      "note": "Set Hot Water Temperature (status)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "10",
       "Object Type": "AI",
       "Object Name": "SetHotWaterTempStatus_ XXX",
       "Control/monitoring": "Set Hot Water Temperature (status)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "SetPipeOutWater TempCommand_XXX",
      "note": "Set PipeOut Water Temperature (setting)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "11",
       "Object Type": "AO",
       "Object Name": "SetPipeOutWater Temp Command_XXX",
       "Control/monitoring": "Set PipeOut Water Temperature (setting)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "SetPipeOutWaterTempStatus_XXX",
      "note": "Set PipeOut Water Temperature (status)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 39,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "12",
       "Object Type": "AI",
       "Object Name": "SetPipeOutWater TempStatus_XXX",
       "Control/monitoring": "Set PipeOut Water Temperature (status)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "AirWaterFlag_XXX",
      "note": "Setting Temperature Reference (Air/Water)",
      "states": [
       {
        "code": "0",
        "label": "Air"
       },
       {
        "code": "1",
        "label": "Water"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "13",
       "Object Type": "BI",
       "Object Name": "AirWaterFlag_XXX",
       "Control/monitoring": "Setting Temperature Reference (Air/Water)",
       "Text-0": "Air",
       "Text-1": "Water"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "HotWaterOnlyFlag_XXX",
      "note": "Hot Water Only Mode",
      "states": [
       {
        "code": "0",
        "label": "Normal"
       },
       {
        "code": "1",
        "label": "Hot Water Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "14",
       "Object Type": "BI",
       "Object Name": "HotWaterOnlyFlag_XXX",
       "Control/monitoring": "Hot Water Only Mode",
       "Text-0": "Normal",
       "Text-1": "Hot Water Only"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "RoomTemp_XXX",
      "note": "Current Room Temperature"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "15",
       "Object Type": "AI",
       "Object Name": "RoomTemp_XXX",
       "Control/monitoring": "Current Room Temperature"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "Alarm_XXX",
      "note": "Alarm Event",
      "states": [
       {
        "code": "0",
        "label": "No error"
       },
       {
        "code": "1",
        "label": "Error"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "16",
       "Object Type": "BI",
       "Object Name": "Alarm_XXX",
       "Control/monitoring": "Alarm Event",
       "Text-0": "No error",
       "Text-1": "Error"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "MalfunctionCode_XXX",
      "note": "Malfunction Code",
      "statesRef": "Reference LG Original Error Code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "17",
       "Object Type": "AI",
       "Object Name": "MalfunctionCode_XXX",
       "Control/monitoring": "Malfunction Code",
       "Unit": "Reference LG Original Error Code"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "HotWaterCommand_XXX",
      "note": "HotWater On/Off (setting)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "18",
       "Object Type": "BO",
       "Object Name": "HotWaterCommand_XXX",
       "Control/monitoring": "HotWater On/Off (setting)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "HotWaterStatus_XXX",
      "note": "HotWater On/Off (status)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "19",
       "Object Type": "BI",
       "Object Name": "HotWaterStatus_XXX",
       "Control/monitoring": "HotWater On/Off (status)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "PipeInTempStatus_XXX",
      "note": "Pipe Inlet Temperature Status"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "20",
       "Object Type": "AI",
       "Object Name": "PipeInTempStatus_XXX",
       "Control/monitoring": "Pipe Inlet Temperature Status"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "TankTempStatus_XXX",
      "note": "Water Tank Temperature Status"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "21",
       "Object Type": "AI",
       "Object Name": "TankTempStatus_XXX",
       "Control/monitoring": "Water Tank Temperature Status"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "SolarTempStatus_XXX",
      "note": "Solar Temperature Status"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "22",
       "Object Type": "AI",
       "Object Name": "SolarTempStatus_XXX",
       "Control/monitoring": "Solar Temperature Status"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    },
    {
     "common": {
      "name": "PipeOutTempStatus_XXX",
      "note": "Pipe Outlet Temperature Status"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 40,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "23",
       "Object Type": "AI",
       "Object Name": "PipeOutTempStatus_XXX",
       "Control/monitoring": "Pipe Outlet Temperature Status"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "awhp"
     }
    }
   ]
  },
  {
   "id": "gateway-general",
   "label": "BACnet Point List : 게이트웨이 공통",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    41
   ],
   "pointCount": 14,
   "appliesTo": [
    "AC Smart BACnet"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. ⚠ 인스턴스 번호는 표에 없고 **유닛 주소가 정해져야** 정해진다 — instance = 제품유형×0x10000 + Device×0x1000 + Product×0x100 + Point 이고 유닛 주소 XXX = Device×16 + Product 다. 제품유형은 Indoor:0 Vent:1 AHU:2 ODU:3 AWHP:4 GENERAL:5 (원문 50쪽). 원문 예시 42행에 42/42 일치를 확인했다.",
   "gaps": [
    "blocks.bacnet.instance — 유닛 주소(현장 설정값)가 있어야 정해진다. 규칙은 note 에 있다. 주소 0 일 때의 값을 넣으면 다른 주소에서 전부 틀린다.",
    "⚠ 원문 제약: 'Some of GENERAL Points may not be supported depending on the product.'"
   ],
   "points": [
    {
     "common": {
      "name": "AllStartStopCommand",
      "note": "All Unit Run/Stop (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "1",
       "Object Type": "BO",
       "Object Name": "AllStartStopCommand",
       "Control/monitoring": "All Unit Run/Stop (Setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "AllSetRoomTempCommand",
      "note": "All Unit Set Room Temperature (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "2",
       "Object Type": "AV",
       "Object Name": "AllSetRoomTempCommand",
       "Control/monitoring": "All Unit Set Room Temperature (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "AllTempLockCommand",
      "note": "All Unit Temperature Lock (Setting)",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "3",
       "Object Type": "AV",
       "Object Name": "AllTempLockCommand",
       "Control/monitoring": "All Unit Temperature Lock (Setting)",
       "Unit": "°C"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "TotalAccumulatedPower",
      "note": "Total Accumulated Power (Status)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "4",
       "Object Type": "AI",
       "Object Name": "TotalAccumulatedPower",
       "Control/monitoring": "Total Accumulated Power (Status)"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "PeakStartStopCommand",
      "note": "Peak Control Operation (Setting)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "5",
       "Object Type": "BO",
       "Object Name": "PeakStartStopCommand",
       "Control/monitoring": "Peak Control Operation (Setting)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "PeakStartStopStatus",
      "note": "Peak Control Operation (Status)",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "6",
       "Object Type": "BI",
       "Object Name": "PeakStartStopStatus",
       "Control/monitoring": "Peak Control Operation (Status)",
       "Text-0": "Stop",
       "Text-1": "Run"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "PeakShiftTimeCommand",
      "note": "Peak Shift Time(Setting)",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "7",
       "Object Type": "AV",
       "Object Name": "PeakShiftTimeCommand",
       "Control/monitoring": "Peak Shift Time(Setting)",
       "Unit": "Minute"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "PeakShiftTimeStatus",
      "note": "Peak Shift Time(Status)",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "8",
       "Object Type": "AI",
       "Object Name": "PeakShiftTimeStatus",
       "Control/monitoring": "Peak Shift Time(Status)",
       "Unit": "Minute"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "PeakTargetCommand",
      "note": "Peak Target Ratio(Setting)",
      "unitSIRaw": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "9",
       "Object Type": "AV",
       "Object Name": "PeakTargetCommand",
       "Control/monitoring": "Peak Target Ratio(Setting)",
       "Unit": "%"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "PeakTargetStatus",
      "note": "Peak Target Ratio(Status)",
      "unitSIRaw": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "10",
       "Object Type": "AI",
       "Object Name": "PeakTargetStatus",
       "Control/monitoring": "Peak Target Ratio(Status)",
       "Unit": "%"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "PeakCurrentStatus",
      "note": "Peak Current Running Ratio(Status)",
      "unitSIRaw": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "11",
       "Object Type": "AI",
       "Object Name": "PeakCurrentStatus",
       "Control/monitoring": "Peak Current Running Ratio(Status)",
       "Unit": "%"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "RemoteShutDownCommand",
      "note": "Remote Shutdown(Setting)",
      "states": [
       {
        "code": "0",
        "label": "Normal"
       },
       {
        "code": "1",
        "label": "Shutdown"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "12",
       "Object Type": "BO",
       "Object Name": "RemoteShutDownCommand",
       "Control/monitoring": "Remote Shutdown(Setting)",
       "Text-0": "Normal",
       "Text-1": "Shutdown"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "TempUnitCommand",
      "note": "Temperature Unit Setting (Setting)",
      "states": [
       {
        "code": "0",
        "label": "°C"
       },
       {
        "code": "1",
        "label": "˚F"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "13",
       "Object Type": "BO",
       "Object Name": "TempUnitCommand",
       "Control/monitoring": "Temperature Unit Setting (Setting)",
       "Text-0": "°C",
       "Text-1": "˚F"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    },
    {
     "common": {
      "name": "TempUnitStatus",
      "note": "Temperature Unit Setting (Status)",
      "states": [
       {
        "code": "0",
        "label": "°C"
       },
       {
        "code": "1",
        "label": "˚F"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI"
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 41,
      "family": "LG/ACSmart-BACnet",
      "sourceColumns": {
       "Point No.": "14",
       "Object Type": "BI",
       "Object Name": "TempUnitStatus",
       "Control/monitoring": "Temperature Unit Setting (Status)",
       "Text-0": "°C",
       "Text-1": "˚F"
      },
      "gaps": [
       "blocks.bacnet.instance"
      ],
      "status": "extracted",
      "interfaceId": "gateway-general"
     }
    }
   ]
  },
  {
   "id": "modbus-tcp-indoor",
   "label": "Modbus-TCP Point List : 실내기",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "modbus"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    54,
    55
   ],
   "pageBase": "pdf",
   "pointCount": 25,
   "appliesTo": [
    "Indoor unit"
   ],
   "status": "extracted",
   "note": "같은 게이트웨이의 **Modbus-TCP 통로**다(원문 p53 'Objects (Modbus-TCP)'). BACnet 판과 같은 값을 다른 주소 체계로 낸다 — 코일은 함수코드 01h(읽기)/05h(쓰기), 홀딩 레지스터는 03h(읽기)/06h(쓰기). 레지스터 번호는 기기 한 대 기준이고 오브젝트 이름의 _XXX 가 유닛 주소다(BACnet 판과 같은 규칙).",
   "gaps": [
    "레지스터 번호는 **기기 한 대 기준**이다. 여러 대를 붙일 때의 주소 오프셋 규칙은 원문 이 절에 없다 — BACnet 쪽은 인스턴스 식이 있지만 Modbus 쪽은 없다."
   ],
   "points": [
    {
     "common": {
      "name": "ON/OFF",
      "shortName": "StartStopStatus_XXX",
      "readWrite": "R",
      "group": "Read Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "1",
       "Function": "Read Single Coil",
       "Name": "ON/OFF",
       "Object Name": "StartStopStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SWING",
      "shortName": "SwingStatus_XXX",
      "readWrite": "R",
      "group": "Read Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "2",
       "Function": "Read Single Coil",
       "Name": "SWING",
       "Object Name": "SwingStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LOCK",
      "shortName": "LockStatus_XXX",
      "readWrite": "R",
      "group": "Read Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "3",
       "Function": "Read Single Coil",
       "Name": "LOCK",
       "Object Name": "LockStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "MODE LOCK",
      "shortName": "ModeLockStatus_XXX",
      "readWrite": "R",
      "group": "Read Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "4",
       "Function": "Read Single Coil",
       "Name": "MODE LOCK",
       "Object Name": "ModeLockStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN LOCK",
      "shortName": "WindFlowLockStatus_XXX",
      "readWrite": "R",
      "group": "Read Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "5",
       "Function": "Read Single Coil",
       "Name": "FAN LOCK",
       "Object Name": "WindFlowLockStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "TEMP LOCK",
      "shortName": "SetTempStatus-XXX",
      "readWrite": "R",
      "group": "Read Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "6",
       "Function": "Read Single Coil",
       "Name": "TEMP LOCK",
       "Object Name": "SetTempStatus-XXX"
      }
     }
    },
    {
     "common": {
      "name": "ALARM",
      "shortName": "Alarm_XXX",
      "readWrite": "R",
      "group": "Read Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Normal"
       },
       {
        "code": "1",
        "label": "Abnormal"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 7,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "7",
       "Function": "Read Single Coil",
       "Name": "ALARM",
       "Object Name": "Alarm_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ON/OFF",
      "shortName": "StartStopCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "1",
       "Function": "Write Single Coil",
       "Name": "ON/OFF",
       "Object Name": "StartStopCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SWING",
      "shortName": "SwingCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "2",
       "Function": "Write Single Coil",
       "Name": "SWING",
       "Object Name": "SwingCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LOCK",
      "shortName": "LockCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "3",
       "Function": "Write Single Coil",
       "Name": "LOCK",
       "Object Name": "LockCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "MODE LOCK",
      "shortName": "ModeLockCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "4",
       "Function": "Write Single Coil",
       "Name": "MODE LOCK",
       "Object Name": "ModeLockCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN LOCK",
      "shortName": "WindFlowLockCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "5",
       "Function": "Write Single Coil",
       "Name": "FAN LOCK",
       "Object Name": "WindFlowLockCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "TEMP LOCK",
      "shortName": "SetTempCommand-XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 54,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "6",
       "Function": "Write Single Coil",
       "Name": "TEMP LOCK",
       "Object Name": "SetTempCommand-XXX"
      }
     }
    },
    {
     "common": {
      "name": "OPERATION MODE",
      "shortName": "ModeStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "Auto"
       },
       {
        "code": "5",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "1",
       "Function": "Read Holding Registers",
       "Name": "OPERATION MODE",
       "Object Name": "ModeStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN SPEED",
      "shortName": "FanSpeedStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Middle"
       },
       {
        "code": "3",
        "label": "High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "2",
       "Function": "Read Holding Registers",
       "Name": "FAN SPEED",
       "Object Name": "FanSpeedStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SET ROOM TEMPERATURE",
      "shortName": "SetTempStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "3",
       "Function": "Read Holding Registers",
       "Name": "SET ROOM TEMPERATURE",
       "Object Name": "SetTempStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "UP_SETTEMP",
      "shortName": "SetUpperTemp Status_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "4",
       "Function": "Read Holding Registers",
       "Name": "UP_SETTEMP",
       "Object Name": "SetUpperTemp Status_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LO_SETTEMP",
      "shortName": "SetLowerTemp Status_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "5",
       "Function": "Read Holding Registers",
       "Name": "LO_SETTEMP",
       "Object Name": "SetLowerTemp Status_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ROOM TEMPERATURE",
      "shortName": "RoomTemp_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "6",
       "Function": "Read Holding Registers",
       "Name": "ROOM TEMPERATURE",
       "Object Name": "RoomTemp_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ERROR CODE",
      "shortName": "MalfunctionCode_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "statesRef": "Reference LG original Error Code"
     },
     "blocks": {
      "modbus": {
       "address": 7,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "7",
       "Function": "Read Holding Registers",
       "Name": "ERROR CODE",
       "Object Name": "MalfunctionCode_XXX"
      }
     }
    },
    {
     "common": {
      "name": "OPERATION MODE",
      "shortName": "ModeCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "Auto"
       },
       {
        "code": "5",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "1",
       "Function": "Write Single Registers",
       "Name": "OPERATION MODE",
       "Object Name": "ModeCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN SPEED",
      "shortName": "FanSpeed Command_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Middle"
       },
       {
        "code": "3",
        "label": "High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "2",
       "Function": "Write Single Registers",
       "Name": "FAN SPEED",
       "Object Name": "FanSpeed Command_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SET ROOM TEMPERATURE",
      "shortName": "SetTemp Command_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "3",
       "Function": "Write Single Registers",
       "Name": "SET ROOM TEMPERATURE",
       "Object Name": "SetTemp Command_XXX"
      }
     }
    },
    {
     "common": {
      "name": "UP_SETTEMP",
      "shortName": "SetUpperTemp Command_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "4",
       "Function": "Write Single Registers",
       "Name": "UP_SETTEMP",
       "Object Name": "SetUpperTemp Command_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LO_SETTEMP",
      "shortName": "SetLowerTemp Command_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 55,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-indoor",
      "sourceColumns": {
       "Register": "5",
       "Function": "Write Single Registers",
       "Name": "LO_SETTEMP",
       "Object Name": "SetLowerTemp Command_XXX"
      }
     }
    }
   ]
  },
  {
   "id": "modbus-tcp-ventilation",
   "label": "Modbus-TCP Point List : 환기(ERV)",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "modbus"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    57,
    58
   ],
   "pageBase": "pdf",
   "pointCount": 22,
   "appliesTo": [
    "ERV"
   ],
   "status": "extracted",
   "note": "같은 게이트웨이의 **Modbus-TCP 통로**다(원문 p53 'Objects (Modbus-TCP)'). BACnet 판과 같은 값을 다른 주소 체계로 낸다 — 코일은 함수코드 01h(읽기)/05h(쓰기), 홀딩 레지스터는 03h(읽기)/06h(쓰기). 레지스터 번호는 기기 한 대 기준이고 오브젝트 이름의 _XXX 가 유닛 주소다(BACnet 판과 같은 규칙).",
   "gaps": [
    "레지스터 번호는 **기기 한 대 기준**이다. 여러 대를 붙일 때의 주소 오프셋 규칙은 원문 이 절에 없다 — BACnet 쪽은 인스턴스 식이 있지만 Modbus 쪽은 없다."
   ],
   "points": [
    {
     "common": {
      "name": "ON/OFF",
      "shortName": "StartStopStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "1",
       "Function": "Coil Read",
       "Name": "ON/OFF",
       "Object Name": "StartStopStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LOCK",
      "shortName": "LockStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "2",
       "Function": "Coil Read",
       "Name": "LOCK",
       "Object Name": "LockStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FILTER SIGN",
      "shortName": "FilterSign_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "3",
       "Function": "Coil Read",
       "Name": "FILTER SIGN",
       "Object Name": "FilterSign_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ALARM",
      "shortName": "Alarm_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "4",
       "Function": "Coil Read",
       "Name": "ALARM",
       "Object Name": "Alarm_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_AC_OPER",
      "shortName": "HrvStartStopStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "5",
       "Function": "Coil Read",
       "Name": "HRV_AC_OPER",
       "Object Name": "HrvStartStopStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_HUMIDIFY",
      "shortName": "HrvHumidifyStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "6",
       "Function": "Coil Read",
       "Name": "HRV_HUMIDIFY",
       "Object Name": "HrvHumidifyStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ON/OFF",
      "shortName": "StartStopCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "1",
       "Function": "Write Single Coil",
       "Name": "ON/OFF",
       "Object Name": "StartStopCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LOCK",
      "shortName": "LockCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "2",
       "Function": "Write Single Coil",
       "Name": "LOCK",
       "Object Name": "LockCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FILTER SIGN RESET",
      "shortName": "FilterSignReset_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Reset(Off)"
       },
       {
        "code": "1",
        "label": "Void(On)"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "3",
       "Function": "Write Single Coil",
       "Name": "FILTER SIGN RESET",
       "Object Name": "FilterSignReset_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_AC_OPER",
      "shortName": "HrvStartStopCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "5",
       "Function": "Write Single Coil",
       "Name": "HRV_AC_OPER",
       "Object Name": "HrvStartStopCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_HUMIDIFY",
      "shortName": "HrvHumidifyCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 57,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "6",
       "Function": "Write Single Coil",
       "Name": "HRV_HUMIDIFY",
       "Object Name": "HrvHumidifyCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "OPERATION MODE",
      "shortName": "ModeStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "1",
        "label": "Heat Exchange"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Normal"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "1",
       "Function": "Read Holding Registers",
       "Name": "OPERATION MODE",
       "Object Name": "ModeStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN SPEED",
      "shortName": "FanSpeedStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "High"
       },
       {
        "code": "3",
        "label": "Super High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "2",
       "Function": "Read Holding Registers",
       "Name": "FAN SPEED",
       "Object Name": "FanSpeedStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "USER MODE",
      "shortName": "UserModeStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "1",
        "label": "Quick Operation"
       },
       {
        "code": "2",
        "label": "Energy Saving"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "3",
       "Function": "Read Holding Registers",
       "Name": "USER MODE",
       "Object Name": "UserModeStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ERROR CODE",
      "shortName": "MalfunctionCode_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "statesRef": "Reference LG original Error Code"
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "4",
       "Function": "Read Holding Registers",
       "Name": "ERROR CODE",
       "Object Name": "MalfunctionCode_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_AC_MODE",
      "shortName": "HrvModeStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "5",
       "Function": "Read Holding Registers",
       "Name": "HRV_AC_MODE",
       "Object Name": "HrvModeStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_SETTEMP",
      "shortName": "HrvSetTempstatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "6",
       "Function": "Read Holding Registers",
       "Name": "HRV_SETTEMP",
       "Object Name": "HrvSetTempstatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "OPERATION MODE",
      "shortName": "ModeCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "1",
        "label": "Heat Exchange"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Normal"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "1",
       "Function": "Write Single Registers",
       "Name": "OPERATION MODE",
       "Object Name": "ModeCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN SPEED",
      "shortName": "FanSpeed Command_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "High"
       },
       {
        "code": "3",
        "label": "Super High"
       },
       {
        "code": "4",
        "label": "Auto"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "2",
       "Function": "Write Single Registers",
       "Name": "FAN SPEED",
       "Object Name": "FanSpeed Command_XXX"
      }
     }
    },
    {
     "common": {
      "name": "USER MODE",
      "shortName": "UserModeStatus_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "1",
        "label": "Quick Operation"
       },
       {
        "code": "2",
        "label": "Energy Saving"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "3",
       "Function": "Write Single Registers",
       "Name": "USER MODE",
       "Object Name": "UserModeStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_AC_MODE",
      "shortName": "HrvModeStatus_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Auto"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "5",
       "Function": "Write Single Registers",
       "Name": "HRV_AC_MODE",
       "Object Name": "HrvModeStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HRV_SETTEMP",
      "shortName": "HrvSetTempstatus_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 58,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ventilation",
      "sourceColumns": {
       "Register": "6",
       "Function": "Write Single Registers",
       "Name": "HRV_SETTEMP",
       "Object Name": "HrvSetTempstatus_XXX"
      }
     }
    }
   ]
  },
  {
   "id": "modbus-tcp-ahu",
   "label": "Modbus-TCP Point List : 공조기(AHU)",
   "family": "LG/ACSmart-BACnet",
   "protocols": [
    "modbus"
   ],
   "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "sourcePages": [
    60,
    61,
    62
   ],
   "pageBase": "pdf",
   "pointCount": 52,
   "appliesTo": [
    "AHU"
   ],
   "status": "extracted",
   "note": "같은 게이트웨이의 **Modbus-TCP 통로**다(원문 p53 'Objects (Modbus-TCP)'). BACnet 판과 같은 값을 다른 주소 체계로 낸다 — 코일은 함수코드 01h(읽기)/05h(쓰기), 홀딩 레지스터는 03h(읽기)/06h(쓰기). 레지스터 번호는 기기 한 대 기준이고 오브젝트 이름의 _XXX 가 유닛 주소다(BACnet 판과 같은 규칙).",
   "gaps": [
    "레지스터 번호는 **기기 한 대 기준**이다. 여러 대를 붙일 때의 주소 오프셋 규칙은 원문 이 절에 없다 — BACnet 쪽은 인스턴스 식이 있지만 Modbus 쪽은 없다."
   ],
   "points": [
    {
     "common": {
      "name": "ON/OFF",
      "shortName": "StartStopStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "1",
       "Function": "Coil Read",
       "Name": "ON/OFF",
       "Object Name": "StartStopStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LOCK",
      "shortName": "LockStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "2",
       "Function": "Coil Read",
       "Name": "LOCK",
       "Object Name": "LockStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FILTER SIGN",
      "shortName": "FilterSign_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "3",
       "Function": "Coil Read",
       "Name": "FILTER SIGN",
       "Object Name": "FilterSign_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SMOKE",
      "shortName": "EmergencySensorStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "4",
       "Function": "Coil Read",
       "Name": "SMOKE",
       "Object Name": "EmergencySensorStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HUMIDITY",
      "shortName": "HumidifyStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "5",
       "Function": "Coil Read",
       "Name": "HUMIDITY",
       "Object Name": "HumidifyStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "AUTO VENT",
      "shortName": "AutoVentStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "6",
       "Function": "Coil Read",
       "Name": "AUTO VENT",
       "Object Name": "AutoVentStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HUMIDIFIER",
      "shortName": "HumidifiyUnitStatus-XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 7,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "7",
       "Function": "Coil Read",
       "Name": "HUMIDIFIER",
       "Object Name": "HumidifiyUnitStatus-XXX"
      }
     }
    },
    {
     "common": {
      "name": "HEATER",
      "shortName": "HeaterUnitStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 8,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "8",
       "Function": "Coil Read",
       "Name": "HEATER",
       "Object Name": "HeaterUnitStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "VENT FAN",
      "shortName": "VentFANStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 9,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "9",
       "Function": "Coil Read",
       "Name": "VENT FAN",
       "Object Name": "VentFANStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SUPPLY FAN",
      "shortName": "SupplyFANStatus_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 10,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "10",
       "Function": "Coil Read",
       "Name": "SUPPLY FAN",
       "Object Name": "SupplyFANStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ALARM",
      "shortName": "Alarm_XXX",
      "readWrite": "R",
      "group": "Coil Read",
      "states": [
       {
        "code": "0",
        "label": "Normal"
       },
       {
        "code": "1",
        "label": "Abnormal"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 11,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        1
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "11",
       "Function": "Coil Read",
       "Name": "ALARM",
       "Object Name": "Alarm_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ON/OFF",
      "shortName": "StartStopCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "1",
       "Function": "Write Single Coil",
       "Name": "ON/OFF",
       "Object Name": "StartStopCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "LOCK",
      "shortName": "LockCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Permit"
       },
       {
        "code": "1",
        "label": "Prohibit"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "2",
       "Function": "Write Single Coil",
       "Name": "LOCK",
       "Object Name": "LockCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SMOKE",
      "shortName": "EmergencySensorCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "4",
       "Function": "Write Single Coil",
       "Name": "SMOKE",
       "Object Name": "EmergencySensorCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HUMIDITY",
      "shortName": "HumidifyCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "5",
       "Function": "Write Single Coil",
       "Name": "HUMIDITY",
       "Object Name": "HumidifyCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "AUTO VENT",
      "shortName": "AutoVentCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Coil",
      "states": [
       {
        "code": "0",
        "label": "Stop"
       },
       {
        "code": "1",
        "label": "Run"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "coil",
       "functionCodes": [
        5
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 60,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "6",
       "Function": "Write Single Coil",
       "Name": "AUTO VENT",
       "Object Name": "AutoVentCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "MODE",
      "shortName": "ModeStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "POWSAV"
       },
       {
        "code": "5",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "1",
       "Function": "Read Holding Registers",
       "Name": "MODE",
       "Object Name": "ModeStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SET TEMP",
      "shortName": "SetTempStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "2",
       "Function": "Read Holding Registers",
       "Name": "SET TEMP",
       "Object Name": "SetTempStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SUPPLY TEMP",
      "shortName": "SupplyTempStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "-127~127"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 3,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "3",
       "Function": "Read Holding Registers",
       "Name": "SUPPLY TEMP",
       "Object Name": "SupplyTempStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "OUTDOOR TEMP",
      "shortName": "OutdoorTempStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "-127~127"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 4,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "4",
       "Function": "Read Holding Registers",
       "Name": "OUTDOOR TEMP",
       "Object Name": "OutdoorTempStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "VENT TEMP",
      "shortName": "VentTempStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "-127~127"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 5,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "5",
       "Function": "Read Holding Registers",
       "Name": "VENT TEMP",
       "Object Name": "VentTempStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "MIXING TEMP",
      "shortName": "MixingTempStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "-127~127"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 6,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "6",
       "Function": "Read Holding Registers",
       "Name": "MIXING TEMP",
       "Object Name": "MixingTempStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SET HUMIDITY",
      "shortName": "SetHumidityStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "40~60"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 7,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "7",
       "Function": "Read Holding Registers",
       "Name": "SET HUMIDITY",
       "Object Name": "SetHumidityStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SUPPLY HUMIDITY",
      "shortName": "SupplyHumidityStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "30~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 8,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "8",
       "Function": "Read Holding Registers",
       "Name": "SUPPLY HUMIDITY",
       "Object Name": "SupplyHumidityStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "OUTDOOR HUMIDITY",
      "shortName": "OutdoorHumidityStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "30~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 9,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "9",
       "Function": "Read Holding Registers",
       "Name": "OUTDOOR HUMIDITY",
       "Object Name": "OutdoorHumidityStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "VENT HUMIDITY",
      "shortName": "VentHumidityStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "30~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 10,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "10",
       "Function": "Read Holding Registers",
       "Name": "VENT HUMIDITY",
       "Object Name": "VentHumidityStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "CO2 VALUE",
      "shortName": "2 COValueStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~255"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 11,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "11",
       "Function": "Read Holding Registers",
       "Name": "CO2 VALUE",
       "Object Name": "2 COValueStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "ERROR CODE",
      "shortName": "MalfunctionCode_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "statesRef": "Reference LG original Error Code"
     },
     "blocks": {
      "modbus": {
       "address": 12,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "12",
       "Function": "Read Holding Registers",
       "Name": "ERROR CODE",
       "Object Name": "MalfunctionCode_XXX"
      }
     }
    },
    {
     "common": {
      "name": "CURR_OA_DAMPER",
      "shortName": "CurOADamperStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 17,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "17",
       "Function": "Read Holding Registers",
       "Name": "CURR_OA_DAMPER",
       "Object Name": "CurOADamperStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "CURR_EA_DAMPER",
      "shortName": "CurEADamperStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 18,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "18",
       "Function": "Read Holding Registers",
       "Name": "CURR_EA_DAMPER",
       "Object Name": "CurEADamperStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "CURR_MIX_DAMPER",
      "shortName": "CurMixDamperStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 19,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "19",
       "Function": "Read Holding Registers",
       "Name": "CURR_MIX_DAMPER",
       "Object Name": "CurMixDamperStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "COOL_OA_DAMPER",
      "shortName": "OADamperCoolStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 20,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "20",
       "Function": "Read Holding Registers",
       "Name": "COOL_OA_DAMPER",
       "Object Name": "OADamperCoolStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "COOL_EA_DAMPER",
      "shortName": "EADamperCoolStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 21,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "21",
       "Function": "Read Holding Registers",
       "Name": "COOL_EA_DAMPER",
       "Object Name": "EADamperCoolStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "COOL_MIX_DAMPER",
      "shortName": "MixDamperCoolStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 22,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "22",
       "Function": "Read Holding Registers",
       "Name": "COOL_MIX_DAMPER",
       "Object Name": "MixDamperCoolStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HEAT_OA_DAMPER",
      "shortName": "OADamperHeatStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 23,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "23",
       "Function": "Read Holding Registers",
       "Name": "HEAT_OA_DAMPER",
       "Object Name": "OADamperHeatStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HEAT_EA_DAMPER",
      "shortName": "EADamperHeatStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 24,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "24",
       "Function": "Read Holding Registers",
       "Name": "HEAT_EA_DAMPER",
       "Object Name": "EADamperHeatStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HEAT_MIX_DAMPER",
      "shortName": "MixDamperHeatStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 25,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 61,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "25",
       "Function": "Read Holding Registers",
       "Name": "HEAT_MIX_DAMPER",
       "Object Name": "MixDamperHeatStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN_OA_DAMPER",
      "shortName": "OADamperFANStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 26,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "26",
       "Function": "Read Holding Registers",
       "Name": "FAN_OA_DAMPER",
       "Object Name": "OADamperFANStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN_EA_DAMPER",
      "shortName": "EADamperFANStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 27,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "27",
       "Function": "Read Holding Registers",
       "Name": "FAN_EA_DAMPER",
       "Object Name": "EADamperFANStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN_MIX_DAMPER",
      "shortName": "MixDamperFANStatus_XXX",
      "readWrite": "R",
      "group": "Read Holding Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 28,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        3
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "28",
       "Function": "Read Holding Registers",
       "Name": "FAN_MIX_DAMPER",
       "Object Name": "MixDamperFANStatus_XXX"
      }
     }
    },
    {
     "common": {
      "name": "MODE",
      "shortName": "ModeCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Dry"
       },
       {
        "code": "3",
        "label": "Fan"
       },
       {
        "code": "4",
        "label": "POWSAV"
       },
       {
        "code": "5",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 1,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "1",
       "Function": "Write Single Registers",
       "Name": "MODE",
       "Object Name": "ModeCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SET TEMP",
      "shortName": "SetTempCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "unitSI": "degC",
      "unitSIRaw": "°C"
     },
     "blocks": {
      "modbus": {
       "address": 2,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "2",
       "Function": "Write Single Registers",
       "Name": "SET TEMP",
       "Object Name": "SetTempCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "SET HUMIDITY",
      "shortName": "SetHumidityCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "40~60"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 7,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "7",
       "Function": "Write Single Registers",
       "Name": "SET HUMIDITY",
       "Object Name": "SetHumidityCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "COOL_OA_DAMPER",
      "shortName": "CoolOADamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 20,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "20",
       "Function": "Write Single Registers",
       "Name": "COOL_OA_DAMPER",
       "Object Name": "CoolOADamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "COOL_EA_DAMPER",
      "shortName": "CoolEADamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 21,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "21",
       "Function": "Write Single Registers",
       "Name": "COOL_EA_DAMPER",
       "Object Name": "CoolEADamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "COOL_MIX_DAMPER",
      "shortName": "CoolMixDamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 22,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "22",
       "Function": "Write Single Registers",
       "Name": "COOL_MIX_DAMPER",
       "Object Name": "CoolMixDamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HEAT_OA_DAMPER",
      "shortName": "HeatOADamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 23,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "23",
       "Function": "Write Single Registers",
       "Name": "HEAT_OA_DAMPER",
       "Object Name": "HeatOADamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HEAT_EA_DAMPER",
      "shortName": "HeatEADamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 24,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "24",
       "Function": "Write Single Registers",
       "Name": "HEAT_EA_DAMPER",
       "Object Name": "HeatEADamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "HEAT_MIX_DAMPER",
      "shortName": "HeatMixDamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 25,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "25",
       "Function": "Write Single Registers",
       "Name": "HEAT_MIX_DAMPER",
       "Object Name": "HeatMixDamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN_OA_DAMPER",
      "shortName": "FANOADamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 26,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "26",
       "Function": "Write Single Registers",
       "Name": "FAN_OA_DAMPER",
       "Object Name": "FANOADamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN_EA_DAMPER",
      "shortName": "FANEADamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 27,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "27",
       "Function": "Write Single Registers",
       "Name": "FAN_EA_DAMPER",
       "Object Name": "FANEADamperCommand_XXX"
      }
     }
    },
    {
     "common": {
      "name": "FAN_MIX_DAMPER",
      "shortName": "FANMixDamperCommand_XXX",
      "readWrite": "W",
      "group": "Write Single Registers",
      "states": [
       {
        "code": "0",
        "label": "0~90"
       }
      ]
     },
     "blocks": {
      "modbus": {
       "address": 28,
       "addressBase": "1",
       "refClass": "holding-register",
       "functionCodes": [
        6
       ]
      }
     },
     "provenance": {
      "sourceFile": "LG_ACSmart_BACnet_MFL69023101.pdf",
      "sourcePage": 62,
      "family": "LG/ACSmart-BACnet",
      "status": "extracted",
      "interfaceId": "modbus-tcp-ahu",
      "sourceColumns": {
       "Register": "28",
       "Function": "Write Single Registers",
       "Name": "FAN_MIX_DAMPER",
       "Object Name": "FANMixDamperCommand_XXX"
      }
     }
    }
   ]
  }
 ],
 "crosscheck": {
  "method": "쪽 글자 흐름에서 이름을 다시 읽어 맞췄다(표 인식 경로가 아니다)",
  "total": 165,
  "both": 165,
  "rate": 1.0,
  "diff": []
 },
 "specTables": [
  {
   "title": "Error PDU",
   "page": 77,
   "orientation": "row",
   "header": [
    "Error PDU",
    "Error Class",
    "Error Code"
   ],
   "quantities": [
    null,
    null,
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "Reading of the object list during the initialization of the LG-NET",
     "Device(0)",
     "Configuration In Progress(2) _ _"
    ],
    [
     "Request to access to an object not installed.",
     "Object(1)",
     "Unknown Object(31) _"
    ],
    [
     "Request to access to a property not installed.",
     "Property(2)",
     "Unknown Property(32) _"
    ],
    [
     "Request to write to a prohibited area.",
     "Property(2)",
     "Write Access Denied(40) _ _"
    ],
    [
     "Request to write in a format different from the property.",
     "Property(2)",
     "Invalid Datatype(9) _"
    ],
    [
     "Request to access to a specified index outside the array index range.",
     "Property(2)",
     "Invalid Array Index(42) _ _"
    ],
    [
     "Request to write a value outside the permissible range.",
     "Property(2)",
     "Value Out Of Range(37) _ _ _"
    ],
    [
     "A COV registration request of more than 10 registration items.",
     "Resource(3)",
     "Other(0)"
    ],
    [
     "An Event registration request of more than 10 registration items.",
     "Resource(3)",
     "No Space To Add List _ _ _ _ _ Element(19)"
    ],
    [
     "Request for the deletion of an element not existing in the list.",
     "Service(5)",
     "Other(0)"
    ],
    [
     "Request for the execution of the AddListElement/ RemoveListElement for a property that is not of List type.",
     "Service(5)",
     "Property Is Not List(22) _ _ _"
    ]
   ],
   "source": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "kind": "etc"
  },
  {
   "title": "기타 — LG_ACSmart_BACnet_MFL69023101.pdf p87",
   "page": 87,
   "orientation": "column",
   "header": [
    "Symptom The alarm sound does not stop.",
    "Check yy Is the demand controller working normally? yy Is the LAN cable connected to the product?",
    "Actions yy Check if the demand controller is normal. yy Check if the LAN cable is connected correctly to the device."
   ],
   "quantities": [
    "noise",
    null,
    null
   ],
   "rows": [
    [
     "All products continue to turn off.",
     "Is DI1 CH short-circuited?",
     "Check if DI1 CH is open or short circuited. (DI1 CH should be always open except when an emergency occurs.)"
    ],
    [
     "The product was reset at midnight.",
     "The product is automatically reset every morning at 02:05 am.",
     ""
    ],
    [
     "The device is not controlled.",
     "Is the device you want to control not locked?",
     "Check if the lock is on and if so, disable the lock."
    ],
    [
     "The device icon has an error mark.",
     "Is the device with errors connected correctly?",
     "If devices are not correctly connected, the error sign is displayed. Check the connection status of the devices."
    ]
   ],
   "source": "LG_ACSmart_BACnet_MFL69023101.pdf",
   "kind": "etc",
   "titleRaw": "If the product malfunctions, please check the following before calling the service center."
  }
 ]
}
