{
 "id": "samsung-mim-b17bn-bacnet-gateway",
 "equipId": "e8",
 "vendor": "Samsung",
 "model": "MIM-B17BN",
 "name": "BACnet Gateway (DMS2.5)",
 "cat": "HVAC.AIR.TERMINAL.VRF",
 "tag": "vrf-indoorUnit-fcu",
 "tags": [
  "vrf"
 ],
 "status": "active",
 "coversDevices": "원문이 판마다 덮는 장치를 직접 밝힌다 — 실내기(Basic/Advanced) · AHU 킷 · EHS · ERV/ERV Plus · DVM CHILLER · SIM/PIM · 중앙제어기(OnOff Controller) · 실외기 인터페이스 모듈 · 게이트웨이 자신 · DDC. 전부 삼성 장치다.",
 "classifiedBy": "규칙표(classify.py)가 VRF 를 e8 / HVAC.AIR.TERMINAL.VRF 로 둔다. 게이트웨이는 그것이 덮는 기기군으로 분류하므로(JCI YKN2Open 을 옥상형으로 둔 것과 같은 방식) VRF 게이트웨이는 e8 이다. 같은 성격의 Daikin DMS502B71 · JCI SI-VRFCBN02 세 건이 이미 e8/TERMINAL.VRF 라 표기가 갈려 있던 것을 맞췄다(옛 값 e5 / HVAC.AIR.VRF).",
 "summary": "BACnet 게이트웨이 설치설명서 1건 · 판 14개에서 취입 — 오브젝트 264점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "points": [],
 "gap": "정격·형번이 없다 — 게이트웨이 설치설명서라 제품 카탈로그가 따로 필요하다. 오브젝트 이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지도 원문이 밝히지 않는다. 같은 문서의 LonWorks SNVT 표(E-88~100)는 아직 취입하지 않았다 — 프로토콜이 다른 별도의 판이다.",
 "extractor": "ingest_samsung",
 "sourceDoc": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
 "interfaces": [
  {
   "id": "indoor-basic",
   "label": "실내기 [Basic]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    62,
    63
   ],
   "pointCount": 25,
   "appliesTo": [
    "Indoor Unit"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "AC_RoomTemp_xx_xxxxxx",
      "note": "Indoor Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "AC_RoomTemp_xx_xxxxxx",
       "Object": "Indoor Temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Temp_Set_xx_xxxxxx",
      "note": "Set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "AC_Temp_Set_xx_xxxxxx",
       "Object": "Set temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Cool_LimitTemp_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "AC_Cool_LimitTemp_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Heat_LimitTemp_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "AV",
       "Object Name": "AC_Heat_LimitTemp_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Baseline_kWh_xx_xxxxxx",
      "note": "The power value of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AI",
       "Object Name": "AC_Baseline_kWh_xx_xxxxxx",
       "Object": "The power value of an indoor unit after the basic date",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "AI",
       "Object Name": "AC_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit after the basic date",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Period_kWh_xx_xxxxxx",
      "note": "Power value within period",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "AI",
       "Object Name": "AC_Period_kWh_xx_xxxxxx",
       "Object": "Power value within period",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit within period",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "AI",
       "Object Name": "AC_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit within period",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Power_xx_xxxxxx",
      "note": "Power On/Off",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "BV",
       "Object Name": "AC_Power_xx_xxxxxx",
       "Object": "Power On/Off",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Cool_Limit_set_xx_xxxxxx",
      "note": "Applying lower temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "BV",
       "Object Name": "AC_Cool_Limit_set_xx_xxxxxx",
       "Object": "Applying lower temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Heat_Limit_set_xx_xxxxxx",
      "note": "Applying upper temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "BV",
       "Object Name": "AC_Heat_Limit_set_xx_xxxxxx",
       "Object": "Applying upper temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FilterSign_xx_xxxxxx",
      "note": "Filter sign status",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "BI",
       "Object Name": "AC_FilterSign_xx_xxxxxx",
       "Object": "Filter sign status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FilterSign_Reset_xx_xxxxxx",
      "note": "Filter sign reset",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "BO",
       "Object Name": "AC_FilterSign_Reset_xx_xxxxxx",
       "Object": "Filter sign reset",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       },
       {
        "code": "4",
        "label": "Fan"
       },
       {
        "code": "5",
        "label": "Dry"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "MV",
       "Object Name": "AC_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FanSpeed_xx_xxxxxx",
      "note": "Fan speed status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Low"
       },
       {
        "code": "3",
        "label": "Mid"
       },
       {
        "code": "4",
        "label": "High"
       },
       {
        "code": "5",
        "label": "Turbo"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 15
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "15",
       "Object Type": "MV",
       "Object Name": "AC_FanSpeed_xx_xxxxxx",
       "Object": "Fan speed status"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FanFlow_xx_xxxxxx",
      "note": "Air flow direction status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "None"
       },
       {
        "code": "2",
        "label": "Vertical"
       },
       {
        "code": "3",
        "label": "Horizon"
       },
       {
        "code": "4",
        "label": "All"
       },
       {
        "code": "5",
        "label": "Spot"
       },
       {
        "code": "6",
        "label": "Mid"
       },
       {
        "code": "7",
        "label": "Wide"
       },
       {
        "code": "8",
        "label": "Swing"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 16
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "16",
       "Object Type": "MV",
       "Object Name": "AC_FanFlow_xx_xxxxxx",
       "Object": "Air flow direction status"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Mode_Limit_xx_xxxxxx",
      "note": "Operation mode limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "No Limit"
       },
       {
        "code": "2",
        "label": "Cool Only"
       },
       {
        "code": "3",
        "label": "Heat Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 17
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "17",
       "Object Type": "MV",
       "Object Name": "AC_Mode_Limit_xx_xxxxxx",
       "Object": "Operation mode limit status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 18
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "18",
       "Object Type": "MV",
       "Object Name": "AC_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Error_Code_xx_xxxxxx",
      "note": "Integrated error code of both indoor unit and outdoor unit",
      "pointKind": "analog",
      "statesRef": "Refer to list of error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 19
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "19",
       "Object Type": "AI",
       "Object Name": "AC_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code of both indoor unit and outdoor unit",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_SPI_xx_xxxxxx",
      "note": "SPI setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "20",
       "Object Type": "BV",
       "Object Name": "AC_SPI_xx_xxxxxx",
       "Object": "SPI setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_MDS_xx_xxxxxx",
      "note": "HumanSensor setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "21",
       "Object Type": "BV",
       "Object Name": "AC_MDS_xx_xxxxxx",
       "Object": "HumanSensor setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DisCoolTemp_Set_xx_xxxxxx",
      "note": "Discharge cooling set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "22",
       "Object Type": "AV",
       "Object Name": "AC_DisCoolTemp_Set_xx_xxxxxx",
       "Object": "Discharge cooling set temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DisHeatTemp_Set_xx_xxxxxx",
      "note": "Discharge heating set temperatrue",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 62,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "23",
       "Object Type": "AV",
       "Object Name": "AC_DisHeatTemp_Set_xx_xxxxxx",
       "Object": "Discharge heating set temperatrue",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DisCurrentTemp_xx_xxxxxx",
      "note": "Discharge current temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 24
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "24",
       "Object Type": "AI",
       "Object Name": "AC_DisCurrentTemp_xx_xxxxxx",
       "Object": "Discharge current temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Notify_xx_xxxxxx",
      "note": "AC Indoor Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 25
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "25",
       "Object Type": "NC",
       "Object Name": "AC_Notify_xx_xxxxxx",
       "Object": "AC Indoor Notify",
       "표식": "**",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "indoor-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "indoor-advanced",
   "label": "실내기 [Advanced]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    63,
    64
   ],
   "pointCount": 38,
   "appliesTo": [
    "Indoor Unit"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "AC_RoomTemp_xx_xxxxxx",
      "note": "Indoor Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "AC_RoomTemp_xx_xxxxxx",
       "Object": "Indoor Temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Temp_Set_xx_xxxxxx",
      "note": "Set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "AC_Temp_Set_xx_xxxxxx",
       "Object": "Set temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Cool_LimitTemp_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "AC_Cool_LimitTemp_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Heat_LimitTemp_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "AV",
       "Object Name": "AC_Heat_LimitTemp_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Baseline_kWh_xx_xxxxxx",
      "note": "The power value of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AI",
       "Object Name": "AC_Baseline_kWh_xx_xxxxxx",
       "Object": "The power value of an indoor unit after the basic date",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "AI",
       "Object Name": "AC_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit after the basic date",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Period_kWh_xx_xxxxxx",
      "note": "Power value within period",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "AI",
       "Object Name": "AC_Period_kWh_xx_xxxxxx",
       "Object": "Power value within period",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit within period",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "AI",
       "Object Name": "AC_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit within period",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Power_xx_xxxxxx",
      "note": "Power On/Off",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "BV",
       "Object Name": "AC_Power_xx_xxxxxx",
       "Object": "Power On/Off",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Cool_Limit_set_xx_xxxxxx",
      "note": "Applying lower temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "BV",
       "Object Name": "AC_Cool_Limit_set_xx_xxxxxx",
       "Object": "Applying lower temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Heat_Limit_set_xx_xxxxxx",
      "note": "Applying upper temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "BV",
       "Object Name": "AC_Heat_Limit_set_xx_xxxxxx",
       "Object": "Applying upper temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FilterSign_xx_xxxxxx",
      "note": "Filter sign status",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "BI",
       "Object Name": "AC_FilterSign_xx_xxxxxx",
       "Object": "Filter sign status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FilterSign_Reset_xx_xxxxxx",
      "note": "Filter sign reset",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "BO",
       "Object Name": "AC_FilterSign_Reset_xx_xxxxxx",
       "Object": "Filter sign reset",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       },
       {
        "code": "4",
        "label": "Fan"
       },
       {
        "code": "5",
        "label": "Dry"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "MV",
       "Object Name": "AC_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FanSpeed_xx_xxxxxx",
      "note": "Fan speed status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Low"
       },
       {
        "code": "3",
        "label": "Mid"
       },
       {
        "code": "4",
        "label": "High"
       },
       {
        "code": "5",
        "label": "Turbo"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 15
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "15",
       "Object Type": "MV",
       "Object Name": "AC_FanSpeed_xx_xxxxxx",
       "Object": "Fan speed status"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_FanFlow_xx_xxxxxx",
      "note": "Air flow direction status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "None"
       },
       {
        "code": "2",
        "label": "Vertical"
       },
       {
        "code": "3",
        "label": "Horizon"
       },
       {
        "code": "4",
        "label": "All"
       },
       {
        "code": "5",
        "label": "Spot"
       },
       {
        "code": "6",
        "label": "Mid"
       },
       {
        "code": "7",
        "label": "Wide"
       },
       {
        "code": "8",
        "label": "Swing"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 16
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "16",
       "Object Type": "MV",
       "Object Name": "AC_FanFlow_xx_xxxxxx",
       "Object": "Air flow direction status"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Mode_Limit_xx_xxxxxx",
      "note": "Operation mode limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "No Limit"
       },
       {
        "code": "2",
        "label": "Cool Only"
       },
       {
        "code": "3",
        "label": "Heat Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 17
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "17",
       "Object Type": "MV",
       "Object Name": "AC_Mode_Limit_xx_xxxxxx",
       "Object": "Operation mode limit status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 18
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 63,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "18",
       "Object Type": "MV",
       "Object Name": "AC_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Error_Code_xx_xxxxxx",
      "note": "Integrated error code of both indoor unit and outdoor unit",
      "pointKind": "analog",
      "statesRef": "Refer to list of error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 19
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "19",
       "Object Type": "AI",
       "Object Name": "AC_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code of both indoor unit and outdoor unit",
       "표식": "**"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_SPI_xx_xxxxxx",
      "note": "SPI setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "20",
       "Object Type": "BV",
       "Object Name": "AC_SPI_xx_xxxxxx",
       "Object": "SPI setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_MDS_xx_xxxxxx",
      "note": "HumanSensor setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "21",
       "Object Type": "BV",
       "Object Name": "AC_MDS_xx_xxxxxx",
       "Object": "HumanSensor setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DisCoolTemp_Set_xx_xxxxxx",
      "note": "Discharge cooling set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 22
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "22",
       "Object Type": "AV",
       "Object Name": "AC_DisCoolTemp_Set_xx_xxxxxx",
       "Object": "Discharge cooling set temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DisHeatTemp_Set_xx_xxxxxx",
      "note": "Discharge heating set temperatrue",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 23
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "23",
       "Object Type": "AV",
       "Object Name": "AC_DisHeatTemp_Set_xx_xxxxxx",
       "Object": "Discharge heating set temperatrue",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DisCurrentTemp_xx_xxxxxx",
      "note": "Discharge current temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 24
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "24",
       "Object Type": "AI",
       "Object Name": "AC_DisCurrentTemp_xx_xxxxxx",
       "Object": "Discharge current temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_WindFree_xx_xxxxxx",
      "note": "Wind-Free",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "25",
       "Object Type": "BV",
       "Object Name": "AC_WindFree_xx_xxxxxx",
       "Object": "Wind-Free",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_MDS_Opt_Direction_xx_xxxxx",
      "note": "MDS air-flow direction",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Indirect"
       },
       {
        "code": "2",
        "label": "direct"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 26
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "26",
       "Object Type": "MV",
       "Object Name": "AC_MDS_Opt_Direction_xx_xxxxx",
       "Object": "MDS air-flow direction",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Cool_Upper_LimitTemp_xx_xxxxx",
      "note": "Cooling temperature upper limit",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "27",
       "Object Type": "AV",
       "Object Name": "AC_Cool_Upper_LimitTemp_xx_xxxxx",
       "Object": "Cooling temperature upper limit",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Heat_Lower_LimitTemp_xx_xxxxx",
      "note": "Heating temperature lower limit",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "28",
       "Object Type": "AV",
       "Object Name": "AC_Heat_Lower_LimitTemp_xx_xxxxx",
       "Object": "Heating temperature lower limit",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Cool_Upper_Limit_set_xx_xxxxx",
      "note": "Use of cooling temperature upper limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 29
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "29",
       "Object Type": "BV",
       "Object Name": "AC_Cool_Upper_Limit_set_xx_xxxxx",
       "Object": "Use of cooling temperature upper limit"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Heat_Lower_Limit_set_xx_xxxxx",
      "note": "Use of heating temperature lower limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 30
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "30",
       "Object Type": "BV",
       "Object Name": "AC_Heat_Lower_Limit_set_xx_xxxxx",
       "Object": "Use of heating temperature lower limit"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DualSetPoint_CoolTemp_xx_xxxxx",
      "note": "Automatic Cooling Set Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "31",
       "Object Type": "AV",
       "Object Name": "AC_DualSetPoint_CoolTemp_xx_xxxxx",
       "Object": "Automatic Cooling Set Temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_DualSetPoint_HeatTemp_xx_xxxxx",
      "note": "Automatic Heating Set Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "32",
       "Object Type": "AV",
       "Object Name": "AC_DualSetPoint_HeatTemp_xx_xxxxx",
       "Object": "Automatic Heating Set Temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Air_Total_Clean_Level_xx_xxxxx",
      "note": "Comprehensive air cleanliness",
      "pointKind": "code",
      "states": [
       {
        "code": "5",
        "label": "Level 4 (Very bad)"
       },
       {
        "code": "6",
        "label": "Level 5 (Very very bad)"
       },
       {
        "code": "3",
        "label": "Level 2 (Moderate)"
       },
       {
        "code": "4",
        "label": "Level 3 (Bad)"
       },
       {
        "code": "1",
        "label": "None"
       },
       {
        "code": "2",
        "label": "Level 1 (Good)"
       },
       {
        "code": "7",
        "label": "Level 6 (Very very very bad)"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "instance": 33
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "33",
       "Object Type": "MI",
       "Object Name": "AC_Air_Total_Clean_Level_xx_xxxxx",
       "Object": "Comprehensive air cleanliness",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Dust_Sensor_PM_10_0",
      "note": "PM10.0 value",
      "pointKind": "analog",
      "unitSIRaw": "μg/m3",
      "unitSI": "μg/m3"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 34
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "34",
       "Object Type": "AI",
       "Object Name": "AC_Dust_Sensor_PM_10_0",
       "Object": "PM10.0 value",
       "표식": "*",
       "Unit / Status value": "μg/m3"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Dust_Sensor_PM_2_5",
      "note": "PM2.5 value",
      "pointKind": "analog",
      "unitSIRaw": "μg/m3",
      "unitSI": "μg/m3"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 35
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "35",
       "Object Type": "AI",
       "Object Name": "AC_Dust_Sensor_PM_2_5",
       "Object": "PM2.5 value",
       "표식": "*",
       "Unit / Status value": "μg/m3"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Dust_Sensor_PM_1_0",
      "note": "PM1.0 value",
      "pointKind": "analog",
      "unitSIRaw": "μg/m3",
      "unitSI": "μg/m3"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 36
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "36",
       "Object Type": "AI",
       "Object Name": "AC_Dust_Sensor_PM_1_0",
       "Object": "PM1.0 value",
       "표식": "*",
       "Unit / Status value": "μg/m3"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_BV_1_Reserved_xx_xxxxxx",
      "note": "Long",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 47
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "47",
       "Object Type": "BV",
       "Object Name": "AC_BV_1_Reserved_xx_xxxxxx",
       "Object": "Long"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AC_Notify_xx_xxxxxx",
      "note": "AC Indoor Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 54
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 64,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "54",
       "Object Type": "NC",
       "Object Name": "AC_Notify_xx_xxxxxx",
       "Object": "AC Indoor Notify",
       "표식": "**",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "indoor-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "ahu-basic",
   "label": "AHU 킷 [Basic]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    65
   ],
   "pointCount": 27,
   "appliesTo": [
    "AHU kit"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "AHU_RoomTemp_xx_xxxxxx",
      "note": "Indoor Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "AHU_RoomTemp_xx_xxxxxx",
       "Object": "Indoor Temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Temp_Set_xx_xxxxxx",
      "note": "Set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "AHU_Temp_Set_xx_xxxxxx",
       "Object": "Set temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Cool_LimitTemp_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "AHU_Cool_LimitTemp_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Heat_LimitTemp_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "AV",
       "Object Name": "AHU_Heat_LimitTemp_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Baseline_kWh_xx_xxxxxx",
      "note": "The power value of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AI",
       "Object Name": "AHU_Baseline_kWh_xx_xxxxxx",
       "Object": "The power value of an indoor unit after the basic date",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "AI",
       "Object Name": "AHU_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit after the basic date",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Period_kWh_xx_xxxxxx",
      "note": "Power value within period",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "AI",
       "Object Name": "AHU_Period_kWh_xx_xxxxxx",
       "Object": "Power value within period",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit within period",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "AI",
       "Object Name": "AHU_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit within period",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Power_xx_xxxxxx",
      "note": "Power On/Off",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "BV",
       "Object Name": "AHU_Power_xx_xxxxxx",
       "Object": "Power On/Off"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Cool_Limit_set_xx_xxxxxx",
      "note": "Applying lower temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "BV",
       "Object Name": "AHU_Cool_Limit_set_xx_xxxxxx",
       "Object": "Applying lower temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Heat_Limit_set_xx_xxxxxx",
      "note": "Applying upper temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "BV",
       "Object Name": "AHU_Heat_Limit_set_xx_xxxxxx",
       "Object": "Applying upper temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_FilterSign_xx_xxxxxx",
      "note": "Filter sign status",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "BI",
       "Object Name": "AHU_FilterSign_xx_xxxxxx",
       "Object": "Filter sign status"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_FilterSign_Reset_xx_xxxxxx",
      "note": "Filter sign reset",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "BO",
       "Object Name": "AHU_FilterSign_Reset_xx_xxxxxx",
       "Object": "Filter sign reset"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       },
       {
        "code": "4",
        "label": "Fan"
       },
       {
        "code": "5",
        "label": "Dry"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "MV",
       "Object Name": "AHU_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Mode_Limit_xx_xxxxxx",
      "note": "Operation mode limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "No Limit"
       },
       {
        "code": "2",
        "label": "Cool Only"
       },
       {
        "code": "3",
        "label": "Heat Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 15
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "15",
       "Object Type": "MV",
       "Object Name": "AHU_Mode_Limit_xx_xxxxxx",
       "Object": "Operation mode limit status"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 16
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "16",
       "Object Type": "MV",
       "Object Name": "AHU_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Error_Code_xx_xxxxxx",
      "note": "Integrated error code of both indoor unit and outdoor unit",
      "pointKind": "analog",
      "statesRef": "Refer to list of error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 17
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "17",
       "Object Type": "AI",
       "Object Name": "AHU_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code of both indoor unit and outdoor unit"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_DisCoolSetTemp_xx_xxxxxx",
      "note": "Discharge cooling set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "18",
       "Object Type": "AV",
       "Object Name": "AHU_DisCoolSetTemp_xx_xxxxxx",
       "Object": "Discharge cooling set temperature",
       "표식": "*",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_DisHeatSetTemp_xx_xxxxxx",
      "note": "Discharge heating set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "19",
       "Object Type": "AV",
       "Object Name": "AHU_DisHeatSetTemp_xx_xxxxxx",
       "Object": "Discharge heating set temperature",
       "표식": "*",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Dis_CurrentTemp_xx_xxxxxx",
      "note": "Discharge current temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 20
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "20",
       "Object Type": "AI",
       "Object Name": "AHU_Dis_CurrentTemp_xx_xxxxxx",
       "Object": "Discharge current temperature",
       "표식": "*",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Humidification_xx_xxxxxx",
      "note": "Humidification setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "21",
       "Object Type": "BV",
       "Object Name": "AHU_Humidification_xx_xxxxxx",
       "Object": "Humidification setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_OAIntake_xx_xxxxxx",
      "note": "Outdoor air intake setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "22",
       "Object Type": "BV",
       "Object Name": "AHU_OAIntake_xx_xxxxxx",
       "Object": "Outdoor air intake setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_OutdoorCool_xx_xxxxxx",
      "note": "Outdoor cooling setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 23
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "23",
       "Object Type": "BV",
       "Object Name": "AHU_OutdoorCool_xx_xxxxxx",
       "Object": "Outdoor cooling setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_FanSpeed_xx_xxxxxx",
      "note": "Fan speed status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Mid"
       },
       {
        "code": "3",
        "label": "High"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 24
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "24",
       "Object Type": "MV",
       "Object Name": "AHU_FanSpeed_xx_xxxxxx",
       "Object": "Fan speed status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_SetHumidity_xx_xxxxxx",
      "note": "Set humidity status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Mid"
       },
       {
        "code": "3",
        "label": "High"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 25
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "25",
       "Object Type": "MV",
       "Object Name": "AHU_SetHumidity_xx_xxxxxx",
       "Object": "Set humidity status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_CurrentHumidity_xx_xxxxxx",
      "note": "Current humidity status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Mid"
       },
       {
        "code": "3",
        "label": "High"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "instance": 26
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "26",
       "Object Type": "MI",
       "Object Name": "AHU_CurrentHumidity_xx_xxxxxx",
       "Object": "Current humidity status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Notify_xx_xxxxxx",
      "note": "AHU Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 27
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 65,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "27",
       "Object Type": "NC",
       "Object Name": "AHU_Notify_xx_xxxxxx",
       "Object": "AHU Notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "ahu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "ahu-advanced",
   "label": "AHU 킷 [Advanced]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    66,
    67
   ],
   "pointCount": 33,
   "appliesTo": [
    "AHU kit"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "AHU_RoomTemp_xx_xxxxxx",
      "note": "Indoor Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "AHU_RoomTemp_xx_xxxxxx",
       "Object": "Indoor Temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Temp_Set_xx_xxxxxx",
      "note": "Set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "AHU_Temp_Set_xx_xxxxxx",
       "Object": "Set temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Cool_LimitTemp_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "AHU_Cool_LimitTemp_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Heat_LimitTemp_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "AV",
       "Object Name": "AHU_Heat_LimitTemp_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Baseline_kWh_xx_xxxxxx",
      "note": "The power value of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AI",
       "Object Name": "AHU_Baseline_kWh_xx_xxxxxx",
       "Object": "The power value of an indoor unit after the basic date",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "AI",
       "Object Name": "AHU_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit after the basic date",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Period_kWh_xx_xxxxxx",
      "note": "Power value within period",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "AI",
       "Object Name": "AHU_Period_kWh_xx_xxxxxx",
       "Object": "Power value within period",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit within period",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "AI",
       "Object Name": "AHU_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit within period",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Power_xx_xxxxxx",
      "note": "Power On/Off",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "BV",
       "Object Name": "AHU_Power_xx_xxxxxx",
       "Object": "Power On/Off"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Cool_Limit_set_xx_xxxxxx",
      "note": "Applying lower temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "BV",
       "Object Name": "AHU_Cool_Limit_set_xx_xxxxxx",
       "Object": "Applying lower temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Heat_Limit_set_xx_xxxxxx",
      "note": "Applying upper temperature limit setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "BV",
       "Object Name": "AHU_Heat_Limit_set_xx_xxxxxx",
       "Object": "Applying upper temperature limit setting"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_FilterSign_xx_xxxxxx",
      "note": "Filter sign status",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "BI",
       "Object Name": "AHU_FilterSign_xx_xxxxxx",
       "Object": "Filter sign status"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_FilterSign_Reset_xx_xxxxxx",
      "note": "Filter sign reset",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "BO",
       "Object Name": "AHU_FilterSign_Reset_xx_xxxxxx",
       "Object": "Filter sign reset"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       },
       {
        "code": "4",
        "label": "Fan"
       },
       {
        "code": "5",
        "label": "Dry"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "MV",
       "Object Name": "AHU_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Mode_Limit_xx_xxxxxx",
      "note": "Operation mode limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "No Limit"
       },
       {
        "code": "2",
        "label": "Cool Only"
       },
       {
        "code": "3",
        "label": "Heat Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 15
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "15",
       "Object Type": "MV",
       "Object Name": "AHU_Mode_Limit_xx_xxxxxx",
       "Object": "Operation mode limit status"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 16
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "16",
       "Object Type": "MV",
       "Object Name": "AHU_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Error_Code_xx_xxxxxx",
      "note": "Integrated error code of both indoor unit and outdoor unit",
      "pointKind": "analog",
      "statesRef": "Refer to list of error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 17
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "17",
       "Object Type": "AI",
       "Object Name": "AHU_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code of both indoor unit and outdoor unit"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_DisCoolSetTemp_xx_xxxxxx",
      "note": "Discharge cooling set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 18
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "18",
       "Object Type": "AV",
       "Object Name": "AHU_DisCoolSetTemp_xx_xxxxxx",
       "Object": "Discharge cooling set temperature",
       "표식": "*",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_DisHeatSetTemp_xx_xxxxxx",
      "note": "Discharge heating set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 19
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "19",
       "Object Type": "AV",
       "Object Name": "AHU_DisHeatSetTemp_xx_xxxxxx",
       "Object": "Discharge heating set temperature",
       "표식": "*",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Dis_CurrentTemp_xx_xxxxxx",
      "note": "Discharge current temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 20
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "20",
       "Object Type": "AI",
       "Object Name": "AHU_Dis_CurrentTemp_xx_xxxxxx",
       "Object": "Discharge current temperature",
       "표식": "*",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Humidification_xx_xxxxxx",
      "note": "Humidification setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "21",
       "Object Type": "BV",
       "Object Name": "AHU_Humidification_xx_xxxxxx",
       "Object": "Humidification setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_OAIntake_xx_xxxxxx",
      "note": "Outdoor air intake setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "22",
       "Object Type": "BV",
       "Object Name": "AHU_OAIntake_xx_xxxxxx",
       "Object": "Outdoor air intake setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_OutdoorCool_xx_xxxxxx",
      "note": "Outdoor cooling setting",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 23
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "23",
       "Object Type": "BV",
       "Object Name": "AHU_OutdoorCool_xx_xxxxxx",
       "Object": "Outdoor cooling setting",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_FanSpeed_xx_xxxxxx",
      "note": "Fan speed status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Mid"
       },
       {
        "code": "3",
        "label": "High"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 24
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "24",
       "Object Type": "MV",
       "Object Name": "AHU_FanSpeed_xx_xxxxxx",
       "Object": "Fan speed status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_SetHumidity_xx_xxxxxx",
      "note": "Set humidity status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Mid"
       },
       {
        "code": "3",
        "label": "High"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 25
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "25",
       "Object Type": "MV",
       "Object Name": "AHU_SetHumidity_xx_xxxxxx",
       "Object": "Set humidity status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_CurrentHumidity_xx_xxxxxx",
      "note": "Current humidity status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "Mid"
       },
       {
        "code": "3",
        "label": "High"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MI",
       "instance": 26
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 66,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "26",
       "Object Type": "MI",
       "Object Name": "AHU_CurrentHumidity_xx_xxxxxx",
       "Object": "Current humidity status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Cool_Upper_LimitTemp_xx_xxxxx",
      "note": "Cooling temperature upper limit",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 27
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 67,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "27",
       "Object Type": "AV",
       "Object Name": "AHU_Cool_Upper_LimitTemp_xx_xxxxx",
       "Object": "Cooling temperature upper limit",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Heat_Lower_LimitTemp_xx_xxxxx",
      "note": "Heating temperature lower limit",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 28
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 67,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "28",
       "Object Type": "AV",
       "Object Name": "AHU_Heat_Lower_LimitTemp_xx_xxxxx",
       "Object": "Heating temperature lower limit",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Cool_Upper_Limit_set_xx_xxxxx",
      "note": "Use of cooling temperature upper limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 29
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 67,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "29",
       "Object Type": "BV",
       "Object Name": "AHU_Cool_Upper_Limit_set_xx_xxxxx",
       "Object": "Use of cooling temperature upper limit"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Heat_Lower_Limit_set_xx_xxxxx",
      "note": "Use of heating temperature lower limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 30
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 67,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "30",
       "Object Type": "BV",
       "Object Name": "AHU_Heat_Lower_Limit_set_xx_xxxxx",
       "Object": "Use of heating temperature lower limit"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_DualSetPoint_CoolTemp_xx_xxxxx",
      "note": "Automatic Cooling Set Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 31
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 67,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "31",
       "Object Type": "AV",
       "Object Name": "AHU_DualSetPoint_CoolTemp_xx_xxxxx",
       "Object": "Automatic Cooling Set Temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_DualSetPoint_HeatTemp_xx_xxxxx",
      "note": "Automatic Heating Set Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 67,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "32",
       "Object Type": "AV",
       "Object Name": "AHU_DualSetPoint_HeatTemp_xx_xxxxx",
       "Object": "Automatic Heating Set Temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "AHU_Notify_xx_xxxxxx",
      "note": "AHU Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 33
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 67,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "33",
       "Object Type": "NC",
       "Object Name": "AHU_Notify_xx_xxxxxx",
       "Object": "AHU Notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "ahu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "ehs-basic",
   "label": "EHS [Basic]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    68
   ],
   "pointCount": 32,
   "appliesTo": [
    "EHS"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "EHS_RoomTemp_xx_xxxxxx",
      "note": "Room temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "EHS_RoomTemp_xx_xxxxxx",
       "Object": "Room temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Temp_Set_xx_xxxxxx",
      "note": "Set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "EHS_Temp_Set_xx_xxxxxx",
       "Object": "Set temperature",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WaterOutTemp_Set_xx_xxxxxx",
      "note": "Set temperature of water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "EHS_WaterOutTemp_Set_xx_xxxxxx",
       "Object": "Set temperature of water out",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'WaterOut'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWaterTemp_Set_xx_xxxxxx",
      "note": "Set temperature of hot water",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "AV",
       "Object Name": "EHS_HotWaterTemp_Set_xx_xxxxxx",
       "Object": "Set temperature of hot water",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Cool_LimitTemp_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AV",
       "Object Name": "EHS_Cool_LimitTemp_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Heat_LimitTemp_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "AV",
       "Object Name": "EHS_Heat_LimitTemp_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOCoolLimitTemp_xx_xxxxxx",
      "note": "Lower temperature limit for water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "AV",
       "Object Name": "EHS_WOCoolLimitTemp_xx_xxxxxx",
       "Object": "Lower temperature limit for water out",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOHeatLimitTemp_xx_xxxxxx",
      "note": "Upper temperature limit for water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "AV",
       "Object Name": "EHS_WOHeatLimitTemp_xx_xxxxxx",
       "Object": "Upper temperature limit for water out",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WTHeatlLimitTemp_xx_xxxxxx",
      "note": "Upper temperature limit for hot water",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "AV",
       "Object Name": "EHS_WTHeatlLimitTemp_xx_xxxxxx",
       "Object": "Upper temperature limit for hot water",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Baseline_kWh_xx_xxxxxx",
      "note": "The power value after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "AI",
       "Object Name": "EHS_Baseline_kWh_xx_xxxxxx",
       "Object": "The power value after the basic date",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "AI",
       "Object Name": "EHS_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit after the basic date",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Period_kWh_xx_xxxxxx",
      "note": "Power value within period",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "AI",
       "Object Name": "EHS_Period_kWh_xx_xxxxxx",
       "Object": "Power value within period",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit within period",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "AI",
       "Object Name": "EHS_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit within period",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOCurrentTemp_xx_xxxxxx",
      "note": "Current temperature of water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "AI",
       "Object Name": "EHS_WOCurrentTemp_xx_xxxxxx",
       "Object": "Current temperature of water out",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWaterTemp_xx_xxxxxx",
      "note": "Current temperature of hot water",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 15
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "15",
       "Object Type": "AI",
       "Object Name": "EHS_HotWaterTemp_xx_xxxxxx",
       "Object": "Current temperature of hot water",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_ControlTempType_xx_xxxxxx",
      "note": "Displayed temperature type",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Room"
       },
       {
        "code": "1",
        "label": "WaterOut"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 16
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "16",
       "Object Type": "BI",
       "Object Name": "EHS_ControlTempType_xx_xxxxxx",
       "Object": "Displayed temperature type"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Thermostat_xx_xxxxxx",
      "note": "Thermostat usage",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 17
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "17",
       "Object Type": "BI",
       "Object Name": "EHS_Thermostat_xx_xxxxxx",
       "Object": "Thermostat usage"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_GoOut_xx_xxxxxx",
      "note": "Outing",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 18
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "18",
       "Object Type": "BI",
       "Object Name": "EHS_GoOut_xx_xxxxxx",
       "Object": "Outing"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Power_xx_xxxxxx",
      "note": "Power On/Off",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "19",
       "Object Type": "BV",
       "Object Name": "EHS_Power_xx_xxxxxx",
       "Object": "Power On/Off"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Cool_LimitTemp_Set_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "20",
       "Object Type": "BV",
       "Object Name": "EHS_Cool_LimitTemp_Set_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Heat_LimitTemp_Set_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "21",
       "Object Type": "BV",
       "Object Name": "EHS_Heat_LimitTemp_Set_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOCoolLimitFlag_xx_xxxxxx",
      "note": "Apply lower temperature limit for water out",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "22",
       "Object Type": "BV",
       "Object Name": "EHS_WOCoolLimitFlag_xx_xxxxxx",
       "Object": "Apply lower temperature limit for water out",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'WaterOut'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOHeatLimitFlag_xx_xxxxxx",
      "note": "Apply upper temperature limit for water out",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 23
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "23",
       "Object Type": "BV",
       "Object Name": "EHS_WOHeatLimitFlag_xx_xxxxxx",
       "Object": "Apply upper temperature limit for water out",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'WaterOut'."
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WTHeatLimitFlag_xx_xxxxxx",
      "note": "Apply upper temperature limit for hot water",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 24
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "24",
       "Object Type": "BV",
       "Object Name": "EHS_WTHeatLimitFlag_xx_xxxxxx",
       "Object": "Apply upper temperature limit for hot water"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWater_Power_xx_xxxxxx",
      "note": "On/Off status of hot water mode",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "25",
       "Object Type": "BV",
       "Object Name": "EHS_HotWater_Power_xx_xxxxxx",
       "Object": "On/Off status of hot water mode"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Sleep_xx_xxxxxx",
      "note": "Status of quiet operation",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 26
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "26",
       "Object Type": "BV",
       "Object Name": "EHS_Sleep_xx_xxxxxx",
       "Object": "Status of quiet operation"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 27
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "27",
       "Object Type": "MV",
       "Object Name": "EHS_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Mode_Limit_xx_xxxxxx",
      "note": "Operation mode limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "No Limit"
       },
       {
        "code": "2",
        "label": "Cool Only"
       },
       {
        "code": "3",
        "label": "Heat Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 28
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "28",
       "Object Type": "MV",
       "Object Name": "EHS_Mode_Limit_xx_xxxxxx",
       "Object": "Operation mode limit status"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 29
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "29",
       "Object Type": "MV",
       "Object Name": "EHS_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWater_Mode_xx_xxxxxx",
      "note": "Status of hot water operation mode",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "* Force"
       },
       {
        "code": "2",
        "label": "Eco"
       },
       {
        "code": "3",
        "label": "Standard"
       },
       {
        "code": "4",
        "label": "Power"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 30
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "30",
       "Object Type": "MV",
       "Object Name": "EHS_HotWater_Mode_xx_xxxxxx",
       "Object": "Status of hot water operation mode"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Error_Code_xx_xxxxxx",
      "note": "Integrated error code of both indoor unit and outdoor unit",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 31
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "31",
       "Object Type": "AI",
       "Object Name": "EHS_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code of both indoor unit and outdoor unit"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Notify_xx_xxxxxx",
      "note": "EHS notifiy"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 32
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 68,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "32",
       "Object Type": "NC",
       "Object Name": "EHS_Notify_xx_xxxxxx",
       "Object": "EHS notifiy",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "ehs-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "ehs-advanced",
   "label": "EHS [Advanced]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    69,
    70
   ],
   "pointCount": 42,
   "appliesTo": [
    "EHS"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "EHS_RoomTemp_xx_xxxxxx",
      "note": "Room temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "EHS_RoomTemp_xx_xxxxxx",
       "Object": "Room temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Temp_Set_xx_xxxxxx",
      "note": "Set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "EHS_Temp_Set_xx_xxxxxx",
       "Object": "Set temperature",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WaterOutTemp_Set_xx_xxxxxx",
      "note": "Set temperature of water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "EHS_WaterOutTemp_Set_xx_xxxxxx",
       "Object": "Set temperature of water out",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'WaterOut'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWaterTemp_Set_xx_xxxxxx",
      "note": "Set temperature of hot water",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "AV",
       "Object Name": "EHS_HotWaterTemp_Set_xx_xxxxxx",
       "Object": "Set temperature of hot water",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Cool_LimitTemp_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AV",
       "Object Name": "EHS_Cool_LimitTemp_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Heat_LimitTemp_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "AV",
       "Object Name": "EHS_Heat_LimitTemp_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Unit / Status value": "°C",
       "Status value / 비고": "Use when displayed temperature type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOCoolLimitTemp_xx_xxxxxx",
      "note": "Lower temperature limit for water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "AV",
       "Object Name": "EHS_WOCoolLimitTemp_xx_xxxxxx",
       "Object": "Lower temperature limit for water out",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOHeatLimitTemp_xx_xxxxxx",
      "note": "Upper temperature limit for water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "AV",
       "Object Name": "EHS_WOHeatLimitTemp_xx_xxxxxx",
       "Object": "Upper temperature limit for water out",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WTHeatlLimitTemp_xx_xxxxxx",
      "note": "Upper temperature limit for hot water",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "AV",
       "Object Name": "EHS_WTHeatlLimitTemp_xx_xxxxxx",
       "Object": "Upper temperature limit for hot water",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Baseline_kWh_xx_xxxxxx",
      "note": "The power value after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "AI",
       "Object Name": "EHS_Baseline_kWh_xx_xxxxxx",
       "Object": "The power value after the basic date",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "AI",
       "Object Name": "EHS_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit after the basic date",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Period_kWh_xx_xxxxxx",
      "note": "Power value within period",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "AI",
       "Object Name": "EHS_Period_kWh_xx_xxxxxx",
       "Object": "Power value within period",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit within period",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "AI",
       "Object Name": "EHS_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit within period",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOCurrentTemp_xx_xxxxxx",
      "note": "Current temperature of water out",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "AI",
       "Object Name": "EHS_WOCurrentTemp_xx_xxxxxx",
       "Object": "Current temperature of water out",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWaterTemp_xx_xxxxxx",
      "note": "Current temperature of hot water",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 15
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "15",
       "Object Type": "AI",
       "Object Name": "EHS_HotWaterTemp_xx_xxxxxx",
       "Object": "Current temperature of hot water",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_ControlTempType_xx_xxxxxx",
      "note": "Displayed temperature type",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Room"
       },
       {
        "code": "1",
        "label": "WaterOut"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 16
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "16",
       "Object Type": "BI",
       "Object Name": "EHS_ControlTempType_xx_xxxxxx",
       "Object": "Displayed temperature type"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Thermostat_xx_xxxxxx",
      "note": "Thermostat usage",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 17
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "17",
       "Object Type": "BI",
       "Object Name": "EHS_Thermostat_xx_xxxxxx",
       "Object": "Thermostat usage"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_GoOut_xx_xxxxxx",
      "note": "Outing",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 18
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "18",
       "Object Type": "BI",
       "Object Name": "EHS_GoOut_xx_xxxxxx",
       "Object": "Outing"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Power_xx_xxxxxx",
      "note": "Power On/Off",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 19
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "19",
       "Object Type": "BV",
       "Object Name": "EHS_Power_xx_xxxxxx",
       "Object": "Power On/Off"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Cool_LimitTemp_Set_xx_xxxxxx",
      "note": "Setting lower temperature limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 20
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "20",
       "Object Type": "BV",
       "Object Name": "EHS_Cool_LimitTemp_Set_xx_xxxxxx",
       "Object": "Setting lower temperature limit",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Heat_LimitTemp_Set_xx_xxxxxx",
      "note": "Setting upper temperature limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 21
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "21",
       "Object Type": "BV",
       "Object Name": "EHS_Heat_LimitTemp_Set_xx_xxxxxx",
       "Object": "Setting upper temperature limit",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'Room'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOCoolLimitFlag_xx_xxxxxx",
      "note": "Apply lower temperature limit for water out",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 22
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "22",
       "Object Type": "BV",
       "Object Name": "EHS_WOCoolLimitFlag_xx_xxxxxx",
       "Object": "Apply lower temperature limit for water out",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'WaterOut'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WOHeatLimitFlag_xx_xxxxxx",
      "note": "Apply upper temperature limit for water out",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 23
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "23",
       "Object Type": "BV",
       "Object Name": "EHS_WOHeatLimitFlag_xx_xxxxxx",
       "Object": "Apply upper temperature limit for water out",
       "Status value / 비고": "Use when displayed tempera- ture type is set to 'WaterOut'."
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WTHeatLimitFlag_xx_xxxxxx",
      "note": "Apply upper temperature limit for hot water",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 24
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "24",
       "Object Type": "BV",
       "Object Name": "EHS_WTHeatLimitFlag_xx_xxxxxx",
       "Object": "Apply upper temperature limit for hot water"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWater_Power_xx_xxxxxx",
      "note": "On/Off status of hot water mode",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 25
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "25",
       "Object Type": "BV",
       "Object Name": "EHS_HotWater_Power_xx_xxxxxx",
       "Object": "On/Off status of hot water mode"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Sleep_xx_xxxxxx",
      "note": "Status of quiet operation",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 26
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "26",
       "Object Type": "BV",
       "Object Name": "EHS_Sleep_xx_xxxxxx",
       "Object": "Status of quiet operation"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 27
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "27",
       "Object Type": "MV",
       "Object Name": "EHS_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Mode_Limit_xx_xxxxxx",
      "note": "Operation mode limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "No Limit"
       },
       {
        "code": "2",
        "label": "Cool Only"
       },
       {
        "code": "3",
        "label": "Heat Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 28
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "28",
       "Object Type": "MV",
       "Object Name": "EHS_Mode_Limit_xx_xxxxxx",
       "Object": "Operation mode limit status"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 29
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "29",
       "Object Type": "MV",
       "Object Name": "EHS_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_HotWater_Mode_xx_xxxxxx",
      "note": "Status of hot water operation mode",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "* Force"
       },
       {
        "code": "2",
        "label": "Eco"
       },
       {
        "code": "3",
        "label": "Standard"
       },
       {
        "code": "4",
        "label": "Power"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 30
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "30",
       "Object Type": "MV",
       "Object Name": "EHS_HotWater_Mode_xx_xxxxxx",
       "Object": "Status of hot water operation mode"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Error_Code_xx_xxxxxx",
      "note": "Integrated error code of both indoor unit and outdoor unit",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 31
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "31",
       "Object Type": "AI",
       "Object Name": "EHS_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code of both indoor unit and outdoor unit"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Cool_Upper_LimitTemp_xx_xxxxx",
      "note": "Cooling temperature upper limit",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 32
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 69,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "32",
       "Object Type": "AV",
       "Object Name": "EHS_Cool_Upper_LimitTemp_xx_xxxxx",
       "Object": "Cooling temperature upper limit",
       "Unit / Status value": "°C(°F)",
       "Status value / 비고": "Used when the room temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Heat_Lower_LimitTemp_xx_xxxxx",
      "note": "Heating temperature lower limit",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 33
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "33",
       "Object Type": "AV",
       "Object Name": "EHS_Heat_Lower_LimitTemp_xx_xxxxx",
       "Object": "Heating temperature lower limit",
       "Unit / Status value": "°C(°F)",
       "Status value / 비고": "Used when the room temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WO_Cool_Upper_LimitTemp_xx_xxxxx",
      "note": "Cooling temperature upper limit, based on water out temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 34
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "34",
       "Object Type": "AV",
       "Object Name": "EHS_WO_Cool_Upper_LimitTemp_xx_xxxxx",
       "Object": "Cooling temperature upper limit, based on water out temperature",
       "Unit / Status value": "°C(°F)",
       "Status value / 비고": "Used when the water out temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WO_Heat_Lower_LimitTemp_xx_xxxxx",
      "note": "Heating temperature lower limit, based on water out temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 35
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "35",
       "Object Type": "AV",
       "Object Name": "EHS_WO_Heat_Lower_LimitTemp_xx_xxxxx",
       "Object": "Heating temperature lower limit, based on water out temperature",
       "Unit / Status value": "°C(°F)",
       "Status value / 비고": "Used when the water out temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WT_Heat_Lower_LimitTemp_xx_xxxxx",
      "note": "Hot water temperature lower limit",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 36
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "36",
       "Object Type": "AV",
       "Object Name": "EHS_WT_Heat_Lower_LimitTemp_xx_xxxxx",
       "Object": "Hot water temperature lower limit",
       "Unit / Status value": "°C(°F)"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Cool_Upper_Limit_set_xx_xxxxx",
      "note": "Use of cooling temperature upper limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 37
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "37",
       "Object Type": "BV",
       "Object Name": "EHS_Cool_Upper_Limit_set_xx_xxxxx",
       "Object": "Use of cooling temperature upper limit",
       "Status value / 비고": "Used when the room temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Heat_Lower_Limit_set_xx_xxxxx",
      "note": "Use of heating temperature lower limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 38
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "38",
       "Object Type": "BV",
       "Object Name": "EHS_Heat_Lower_Limit_set_xx_xxxxx",
       "Object": "Use of heating temperature lower limit",
       "Status value / 비고": "Used when the room temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WO_Cool_Upper_LimitFlag_xx_xxxxx",
      "note": "Use of cooling temperature upper limit, based on water out temperature",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 39
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "39",
       "Object Type": "BV",
       "Object Name": "EHS_WO_Cool_Upper_LimitFlag_xx_xxxxx",
       "Object": "Use of cooling temperature upper limit, based on water out temperature",
       "Status value / 비고": "Used when the water out temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WO_Heat_Lower_LimitFlag_xx_xxxxx",
      "note": "Use of heating temperature lower limit, based on water out temperature",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 40
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "40",
       "Object Type": "BV",
       "Object Name": "EHS_WO_Heat_Lower_LimitFlag_xx_xxxxx",
       "Object": "Use of heating temperature lower limit, based on water out temperature",
       "Status value / 비고": "Used when the water out temperature is used as the temperature display reference"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_WT_Heat_Lower_LimitFlag_xx_xxxxx",
      "note": "Use of hot water temperature lower limit",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 41
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "41",
       "Object Type": "BV",
       "Object Name": "EHS_WT_Heat_Lower_LimitFlag_xx_xxxxx",
       "Object": "Use of hot water temperature lower limit"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "EHS_Notify_xx_xxxxxx",
      "note": "EHS notifiy"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 42
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "42",
       "Object Type": "NC",
       "Object Name": "EHS_Notify_xx_xxxxxx",
       "Object": "EHS notifiy",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "ehs-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "erv",
   "label": "ERV / ERV Plus",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    70
   ],
   "pointCount": 14,
   "appliesTo": [
    "ERV",
    "ERV Plus"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "ERV_Power_xx_xxxxxx",
      "note": "Power On/Off operation",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "BV",
       "Object Name": "ERV_Power_xx_xxxxxx",
       "Object": "Power On/Off operation"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_FilterSign_xx_xxxxxx",
      "note": "Filter sign status",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "BI",
       "Object Name": "ERV_FilterSign_xx_xxxxxx",
       "Object": "Filter sign status"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_FilterSign_Reset_xx_xxxxxx",
      "note": "Filter sign reset",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "BO",
       "Object Name": "ERV_FilterSign_Reset_xx_xxxxxx",
       "Object": "Filter sign reset"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "HeatEx"
       },
       {
        "code": "3",
        "label": "Bypass"
       },
       {
        "code": "4",
        "label": "Sleep"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "MV",
       "Object Name": "ERV_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_FanSpeed_xx_xxxxxx",
      "note": "Fan speed status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Low"
       },
       {
        "code": "2",
        "label": "High"
       },
       {
        "code": "3",
        "label": "Turbo"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "MV",
       "Object Name": "ERV_FanSpeed_xx_xxxxxx",
       "Object": "Fan speed status"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "MV",
       "Object Name": "ERV_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Error_Code_xx_xxxxxx",
      "note": "Integrated error code of ERV unit",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "AI",
       "Object Name": "ERV_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code of ERV unit"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Plus_Baseline_kWh_xx_xxxxxx",
      "note": "The power value of an ERV Plus unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "AI",
       "Object Name": "ERV_Plus_Baseline_kWh_xx_xxxxxx",
       "Object": "The power value of an ERV Plus unit after the basic date",
       "표식": "*",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Plus_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an ERV Plus unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "AI",
       "Object Name": "ERV_Plus_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an ERV Plus unit after the basic date",
       "표식": "*",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Plus_Period_kWh_xx_xxxxxx",
      "note": "Power value within period",
      "pointKind": "analog",
      "unitSIRaw": "kWh",
      "unitSI": "kWh"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "AI",
       "Object Name": "ERV_Plus_Period_kWh_xx_xxxxxx",
       "Object": "Power value within period",
       "표식": "*",
       "Unit / Status value": "kWh"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Plus_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an ERV Plus unit within period",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "AI",
       "Object Name": "ERV_Plus_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an ERV Plus unit within period",
       "표식": "*",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Plus_Operation_Mode_xx_xxxxxx",
      "note": "ERV Plus operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Auto"
       },
       {
        "code": "2",
        "label": "Cool"
       },
       {
        "code": "3",
        "label": "Heat"
       },
       {
        "code": "4",
        "label": "Off"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "MV",
       "Object Name": "ERV_Plus_Operation_Mode_xx_xxxxxx",
       "Object": "ERV Plus operation mode status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Plus_Mode_Limit_xx_xxxxxx",
      "note": "ERV Plus operation mode limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "No Limit"
       },
       {
        "code": "2",
        "label": "Cool Only"
       },
       {
        "code": "3",
        "label": "Heat Only"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "MV",
       "Object Name": "ERV_Plus_Mode_Limit_xx_xxxxxx",
       "Object": "ERV Plus operation mode limit status",
       "표식": "*"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ERV_Notify_xx_xxxxxx",
      "note": "ERV Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 70,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "NC",
       "Object Name": "ERV_Notify_xx_xxxxxx",
       "Object": "ERV Notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "erv",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "dvm-chiller",
   "label": "DVM CHILLER",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    71
   ],
   "pointCount": 13,
   "appliesTo": [
    "DVM CHILLER"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "MC_WaterTemp_xx_xxxxxx",
      "note": "Chilled Water Temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C/F",
      "unitSI": "°C/F"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "MC_WaterTemp_xx_xxxxxx",
       "Object": "Chilled Water Temperature",
       "Unit / Status value": "°C/F"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_WaterTemp_Set_xx_xxxxxx",
      "note": "Set temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C/F",
      "unitSI": "°C/F"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "MC_WaterTemp_Set_xx_xxxxxx",
       "Object": "Set temperature",
       "Unit / Status value": "°C/F"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Demand_Set_xx_xxxxxx",
      "note": "Demand limit setting",
      "pointKind": "analog",
      "unitSIRaw": "%",
      "unitSI": "%"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "MC_Demand_Set_xx_xxxxxx",
       "Object": "Demand limit setting",
       "Unit / Status value": "%"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Baseline_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit after the basic date",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "AI",
       "Object Name": "MC_Baseline_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit after the basic date",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Period_Minute_xx_xxxxxx",
      "note": "The number of hours usage of an indoor unit within peirod",
      "pointKind": "analog",
      "unitSIRaw": "Minute",
      "unitSI": "Minute"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AI",
       "Object Name": "MC_Period_Minute_xx_xxxxxx",
       "Object": "The number of hours usage of an indoor unit within peirod",
       "Unit / Status value": "Minute"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Power_xx_xxxxxx",
      "note": "Power On/Off operation",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "BV",
       "Object Name": "MC_Power_xx_xxxxxx",
       "Object": "Power On/Off operation"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Water_Law_xx_xxxxxx",
      "note": "Water Law",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "BO",
       "Object Name": "MC_Water_Law_xx_xxxxxx",
       "Object": "Water Law"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Quiet_xx_xxxxxx",
      "note": "Quiet",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "BV",
       "Object Name": "MC_Quiet_xx_xxxxxx",
       "Object": "Quiet"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Forced_Fan_xx_xxxxxx",
      "note": "Forced Fan",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BV",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "BV",
       "Object Name": "MC_Forced_Fan_xx_xxxxxx",
       "Object": "Forced Fan"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Operation_Mode_xx_xxxxxx",
      "note": "Operation mode status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Cool"
       },
       {
        "code": "2",
        "label": "Heat"
       },
       {
        "code": "3",
        "label": "Cool Storage"
       },
       {
        "code": "4",
        "label": "Hot Water"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "MV",
       "Object Name": "MC_Operation_Mode_xx_xxxxxx",
       "Object": "Operation mode status"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Remocon_Limit_xx_xxxxxx",
      "note": "Remote controller limit status",
      "pointKind": "code",
      "states": [
       {
        "code": "1",
        "label": "Enable RC"
       },
       {
        "code": "2",
        "label": "Disable RC"
       },
       {
        "code": "3",
        "label": "Conditional"
       },
       {
        "code": "4",
        "label": "RC"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "MV",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "MV",
       "Object Name": "MC_Remocon_Limit_xx_xxxxxx",
       "Object": "Remote controller limit status"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Error_Code_xx_xxxxxx",
      "note": "Integrated error code",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "AI",
       "Object Name": "MC_Error_Code_xx_xxxxxx",
       "Object": "Integrated error code"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "MC_Notify_xx_xxxxxx",
      "note": "DVM CHILLER Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "NC",
       "Object Name": "MC_Notify_xx_xxxxxx",
       "Object": "DVM CHILLER Notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "dvm-chiller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "sim-pim",
   "label": "SIM/PIM",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    71
   ],
   "pointCount": 2,
   "appliesTo": [
    "SIM",
    "PIM"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "SIM_Error_Code_xx_xx",
      "note": "SIM/PIM error code",
      "pointKind": "analog",
      "statesRef": "Refer to list of error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "SIM_Error_Code_xx_xx",
       "Object": "SIM/PIM error code"
      },
      "status": "extracted",
      "interfaceId": "sim-pim",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "SIM_Notify_xx_xx",
      "note": "SIM/PIM Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "NC",
       "Object Name": "SIM_Notify_xx_xx",
       "Object": "SIM/PIM Notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "sim-pim",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "centralized-controller",
   "label": "중앙제어기 (OnOff Controller)",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    71
   ],
   "pointCount": 2,
   "appliesTo": [
    "Centralized Controller (OnOff Controller)"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "Central_Error_Code_xx_xx",
      "note": "Centralized Controller (OnOff Controller) error code",
      "pointKind": "analog",
      "statesRef": "Refer to the list of the integrated error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "Central_Error_Code_xx_xx",
       "Object": "Centralized Controller (OnOff Controller) error code"
      },
      "status": "extracted",
      "interfaceId": "centralized-controller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "Central_Notify_xx_xx",
      "note": "Centralized Controller (OnOff Controller) notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 71,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "NC",
       "Object Name": "Central_Notify_xx_xx",
       "Object": "Centralized Controller (OnOff Controller) notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "centralized-controller",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "interface-module-odu-basic",
   "label": "실외기 인터페이스 모듈 [Basic]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    72
   ],
   "pointCount": 6,
   "appliesTo": [
    "Interface Module (Outdoor Unit)"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "ODU_Outside_Temp_xx_xxxx",
      "note": "Outside temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "ODU_Outside_Temp_xx_xxxx",
       "Object": "Outside temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_Cool_Compensation_xx_xxxx",
      "note": "Cool capacity compensation",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "ODU_Cool_Compensation_xx_xxxx",
       "Object": "Cool capacity compensation",
       "표식": "*",
       "Status value / 비고": "0 : 5~7 °C / 1 : 7~9 °C / 2 : 9~11 °C / 3 : 10~12 °C / 4 : 11~13 °C / 5 : 12~14 °C / 6 : 13~15 °C / 14 : Auto control (from ODU)"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-basic",
      "gaps": [
       "common.states — 값 칸이 코드 열거인데 '/' 로 갈려 있고 라벨 안에도 '/' 가 들어 있다('8 : 33 kg/cm² / 14 : Auto control'). 기계로 자르면 잘못 자른다 — 원문 그대로 두었다.",
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_Heat_Compensation_xx_xxxx",
      "note": "Heat capacity compensation",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "ODU_Heat_Compensation_xx_xxxx",
       "Object": "Heat capacity compensation",
       "표식": "*",
       "Status value / 비고": "8 : 33 kg/cm² / 14 : Auto control (from ODU) 0 : 25 kg/cm² / 1 : 26 kg/cm² / 2 : 27 kg/cm² / 3 : 28 kg/cm² / 4 : 29 kg/cm² / 5 : 30 kg/cm² / 6 : 31 kg/cm² / 7 : 32 kg/cm² /"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-basic",
      "gaps": [
       "common.states — 값 칸이 코드 열거인데 '/' 로 갈려 있고 라벨 안에도 '/' 가 들어 있다('8 : 33 kg/cm² / 14 : Auto control'). 기계로 자르면 잘못 자른다 — 원문 그대로 두었다.",
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_Comp_Status_xx_xxxx",
      "note": "Compressor status",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "BI",
       "Object Name": "ODU_Comp_Status_xx_xxxx",
       "Object": "Compressor status"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "Repeater_Error_Code_xx_xxxx",
      "note": "Interface Module (Outdoor Unit) error code",
      "pointKind": "analog",
      "statesRef": "Refer to the list of the integrated error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AI",
       "Object Name": "Repeater_Error_Code_xx_xxxx",
       "Object": "Interface Module (Outdoor Unit) error code"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "IM_Notify_xx_xxxx",
      "note": "Interface Module (Outdoor Unit) notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "NC",
       "Object Name": "IM_Notify_xx_xxxx",
       "Object": "Interface Module (Outdoor Unit) notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-basic",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "interface-module-odu-advanced",
   "label": "실외기 인터페이스 모듈 [Advanced]",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    72
   ],
   "pointCount": 8,
   "appliesTo": [
    "Interface Module (Outdoor Unit)"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "ODU_Outside_Temp_xx_xxxx",
      "note": "Outside temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C",
      "unitSI": "°C"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "AI",
       "Object Name": "ODU_Outside_Temp_xx_xxxx",
       "Object": "Outside temperature",
       "Unit / Status value": "°C"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_Cool_Compensation_xx_xxxx",
      "note": "Cool capacity compensation",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AV",
       "Object Name": "ODU_Cool_Compensation_xx_xxxx",
       "Object": "Cool capacity compensation",
       "표식": "*",
       "Status value / 비고": "0 : 5~7 °C / 1 : 7~9 °C / 2 : 9~11 °C / 3 : 10~12 °C / 4 : 11~13 °C / 5 : 12~14 °C / 6 : 13~15 °C / 14 : Auto control (from ODU)"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "common.states — 값 칸이 코드 열거인데 '/' 로 갈려 있고 라벨 안에도 '/' 가 들어 있다('8 : 33 kg/cm² / 14 : Auto control'). 기계로 자르면 잘못 자른다 — 원문 그대로 두었다.",
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_Heat_Compensation_xx_xxxx",
      "note": "Heat capacity compensation",
      "pointKind": "analog"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AV",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AV",
       "Object Name": "ODU_Heat_Compensation_xx_xxxx",
       "Object": "Heat capacity compensation",
       "표식": "*",
       "Status value / 비고": "8 : 33 kg/cm² / 14 : Auto control (from ODU) 0 : 25 kg/cm² / 1 : 26 kg/cm² / 2 : 27 kg/cm² / 3 : 28 kg/cm² / 4 : 29 kg/cm² / 5 : 30 kg/cm² / 6 : 31 kg/cm² / 7 : 32 kg/cm² /"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "common.states — 값 칸이 코드 열거인데 '/' 로 갈려 있고 라벨 안에도 '/' 가 들어 있다('8 : 33 kg/cm² / 14 : Auto control'). 기계로 자르면 잘못 자른다 — 원문 그대로 두었다.",
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_Comp_Status_xx_xxxx",
      "note": "Compressor status",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "BI",
       "Object Name": "ODU_Comp_Status_xx_xxxx",
       "Object": "Compressor status"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "Repeater_Error_Code_xx_xxxx",
      "note": "Interface Module (Outdoor Unit) error code",
      "pointKind": "analog",
      "statesRef": "Refer to the list of the integrated error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "AI",
       "Object Name": "Repeater_Error_Code_xx_xxxx",
       "Object": "Interface Module (Outdoor Unit) error code"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_Water_Temp_xx_xxxxx",
      "note": "Water temperature",
      "pointKind": "analog",
      "unitSIRaw": "°C(°F)",
      "unitSI": "°C(°F)"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "AI",
       "Object Name": "ODU_Water_Temp_xx_xxxxx",
       "Object": "Water temperature",
       "표식": "*",
       "Unit / Status value": "°C(°F)",
       "Status value / 비고": "Only valid for the DVM water outdoor unit"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "ODU_HotGas_Charging_Valve_xx_xxxxx",
      "note": "Hot gas charging valve",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "False"
       },
       {
        "code": "1",
        "label": "True"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "BI",
       "Object Name": "ODU_HotGas_Charging_Valve_xx_xxxxx",
       "Object": "Hot gas charging valve",
       "표식": "*",
       "Status value / 비고": "Only valid for the DVM water outdoor unit"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "IM_Notify_xx_xxxx",
      "note": "Interface Module (Outdoor Unit) notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 72,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "NC",
       "Object Name": "IM_Notify_xx_xxxx",
       "Object": "Interface Module (Outdoor Unit) notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "interface-module-odu-advanced",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "gateway",
   "label": "BACnet 게이트웨이",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    73
   ],
   "pointCount": 4,
   "appliesTo": [
    "BACnet Gateway"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "ALL_OFF_xx",
      "note": "All device OFF",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "All devices Off"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "BO",
       "Object Name": "ALL_OFF_xx",
       "Object": "All device OFF"
      },
      "status": "extracted",
      "interfaceId": "gateway",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DMS2.5_Status_xx",
      "note": "DMS2.5 Status",
      "pointKind": "analog",
      "states": [
       {
        "code": "0",
        "label": "Normal"
       },
       {
        "code": "8",
        "label": "Emergency stop"
       },
       {
        "code": "105",
        "label": "Tracking in progress"
       },
       {
        "code": "108",
        "label": "Tracking failed ↔ 109 : DMS2.5 BACnet Communication failed"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "AI",
       "Object Name": "DMS2.5_Status_xx",
       "Object": "DMS2.5 Status"
      },
      "status": "extracted",
      "interfaceId": "gateway",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "BACnetApp_Error_Code_xx",
      "note": "BACnet error code",
      "pointKind": "analog",
      "statesRef": "BACnet error code"
     },
     "blocks": {
      "bacnet": {
       "objectType": "AI",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "AI",
       "Object Name": "BACnetApp_Error_Code_xx",
       "Object": "BACnet error code"
      },
      "status": "extracted",
      "interfaceId": "gateway",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "GW_Notify_xx",
      "note": "Gateway Notify"
     },
     "blocks": {
      "bacnet": {
       "objectType": "NC",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "NC",
       "Object Name": "GW_Notify_xx",
       "Object": "Gateway Notify",
       "Status value / 비고": "When the error occurred, send event to list of destination in the recipient_list. (Max : 8)"
      },
      "status": "extracted",
      "interfaceId": "gateway",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  },
  {
   "id": "ddc",
   "label": "DDC",
   "family": "Samsung/DMS-BACnet",
   "protocols": [
    "bacnet"
   ],
   "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
   "sourcePages": [
    73
   ],
   "pointCount": 18,
   "appliesTo": [
    "DDC"
   ],
   "status": "extracted",
   "note": "게이트웨이가 이 기기군에 대해 내보내는 오브젝트 목록. 인스턴스 번호는 표가 직접 준다. 디바이스 ID 는 자동 생성이고 규칙이 원문 E-61 에 있다 — DNET(게이트웨이 1~40) + CPP(기기 종류별 대역: 중앙제어기 000~015 · SIM/PIM 100~115 · DMS DI/DO 300~315 · 실외기 인터페이스/실내기 400~655 · 게이트웨이 900) + INDOOR(0~63, 실내기가 아니면 64) 를 자릿수로 이어 붙인다. 원문 예: DNET 9 · 실내기 주소 01.01.32 → CPP 400+1×16+1=417 → Device ID 941732.",
   "gaps": [
    "이름의 자리표시(xx·xxxxxx)가 무엇으로 채워지는지 원문이 밝히지 않는다.",
    "'*'·'**' 표식은 선택 지원을 뜻한다(원문 E-63: '(*) Mark is optionally supported. For a fresh duct, (**) mark is supported.') — 어느 형번에서 지원되는지는 이 문서에 없다."
   ],
   "points": [
    {
     "common": {
      "name": "DI_01_xx_xx",
      "note": "Digital Input 1",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 1
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "1",
       "Object Type": "BI",
       "Object Name": "DI_01_xx_xx (BACnet Gateway Reserved)",
       "Object": "Digital Input 1"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_02_xx_xx",
      "note": "Digital Input 2",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 2
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "2",
       "Object Type": "BI",
       "Object Name": "DI_02_xx_xx (BACnet Gateway Reserved)",
       "Object": "Digital Input 2"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_03_xx_xx",
      "note": "Digital Input 3",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 3
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "3",
       "Object Type": "BI",
       "Object Name": "DI_03_xx_xx",
       "Object": "Digital Input 3"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_04_xx_xx",
      "note": "Digital Input 4",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 4
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "4",
       "Object Type": "BI",
       "Object Name": "DI_04_xx_xx",
       "Object": "Digital Input 4"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_05_xx_xx",
      "note": "Digital Input 5",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 5
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "5",
       "Object Type": "BI",
       "Object Name": "DI_05_xx_xx",
       "Object": "Digital Input 5"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_06_xx_xx",
      "note": "Digital Input 6",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 6
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "6",
       "Object Type": "BI",
       "Object Name": "DI_06_xx_xx",
       "Object": "Digital Input 6"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_07_xx_xx",
      "note": "Digital Input 7",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 7
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "7",
       "Object Type": "BI",
       "Object Name": "DI_07_xx_xx",
       "Object": "Digital Input 7"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_08_xx_xx",
      "note": "Digital Input 8",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 8
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "8",
       "Object Type": "BI",
       "Object Name": "DI_08_xx_xx",
       "Object": "Digital Input 8"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_09_xx_xx",
      "note": "Digital Input 9",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 9
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "9",
       "Object Type": "BI",
       "Object Name": "DI_09_xx_xx",
       "Object": "Digital Input 9"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DI_10_xx_xx",
      "note": "Digital Input 10",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BI",
       "instance": 10
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "10",
       "Object Type": "BI",
       "Object Name": "DI_10_xx_xx",
       "Object": "Digital Input 10"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_01_xx_xx",
      "note": "Digital Output 1",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 11
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "11",
       "Object Type": "BO",
       "Object Name": "DO_01_xx_xx (BACnet Gateway Reserved)",
       "Object": "Digital Output 1"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_02_xx_xx",
      "note": "Digital Output 2",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 12
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "12",
       "Object Type": "BO",
       "Object Name": "DO_02_xx_xx (BACnet Gateway Reserved)",
       "Object": "Digital Output 2"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_03_xx_xx",
      "note": "Digital Output 3",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 13
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "13",
       "Object Type": "BO",
       "Object Name": "DO_03_xx_xx",
       "Object": "Digital Output 3"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_04_xx_xx",
      "note": "Digital Output 4",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 14
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "14",
       "Object Type": "BO",
       "Object Name": "DO_04_xx_xx",
       "Object": "Digital Output 4"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_05_xx_xx",
      "note": "Digital Output 5",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 15
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "15",
       "Object Type": "BO",
       "Object Name": "DO_05_xx_xx",
       "Object": "Digital Output 5"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_06_xx_xx",
      "note": "Digital Output 6",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 16
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "16",
       "Object Type": "BO",
       "Object Name": "DO_06_xx_xx",
       "Object": "Digital Output 6"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_07_xx_xx",
      "note": "Digital Output 7",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 17
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "17",
       "Object Type": "BO",
       "Object Name": "DO_07_xx_xx",
       "Object": "Digital Output 7"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    },
    {
     "common": {
      "name": "DO_08_xx_xx",
      "note": "Digital Output 8",
      "pointKind": "binary",
      "states": [
       {
        "code": "0",
        "label": "Off"
       },
       {
        "code": "1",
        "label": "On"
       }
      ]
     },
     "blocks": {
      "bacnet": {
       "objectType": "BO",
       "instance": 18
      }
     },
     "provenance": {
      "sourceFile": "Samsung_DMS25_BACnet_LonWorks_InstallGuide_EN_DB68-06095A-05.pdf",
      "sourcePage": 73,
      "family": "Samsung/DMS-BACnet",
      "sourceColumns": {
       "Instance Number": "18",
       "Object Type": "BO",
       "Object Name": "DO_08_xx_xx",
       "Object": "Digital Output 8"
      },
      "status": "extracted",
      "interfaceId": "ddc",
      "gaps": [
       "이름의 자리표시(xx·xxxxxx) — 이 문서는 무엇이 들어가는지 밝히지 않는다. E-61 이 주는 것은 Device ID 규칙뿐이다."
      ]
     }
    }
   ]
  }
 ],
 "crosscheck": {
  "method": "쪽 글자 흐름에서 오브젝트 이름을 다시 읽어 맞췄다(좌표 판독 경로가 아니다)",
  "total": 264,
  "both": 264,
  "rate": 1.0,
  "diff": []
 }
}
