{
 "id": "siemens-climatix-pol908-iv-produkt-ahu-application-bacnet",
 "equipId": "e5",
 "vendor": "Siemens",
 "model": "Climatix POL908 — IV Produkt AHU Application (BACnet)",
 "name": "Climatix POL908 IV Produkt AHU Application",
 "cat": "HVAC.AIR.AHU",
 "tag": "ahu",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 969점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 47,
   "name": "Room4AirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality room 4"
  },
  {
   "type": "AI",
   "inst": 115,
   "name": "AuxTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Auxiliary temp"
  },
  {
   "type": "AI",
   "inst": 400,
   "name": "SplyFan3OpDays",
   "unitRaw": "Day s",
   "unit": null,
   "note": "OJ Supply Fan C run time days"
  },
  {
   "type": "AI",
   "inst": 424,
   "name": "LiqTempC2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Licuid line temp C2"
  },
  {
   "type": "AI",
   "inst": 558,
   "name": "HrecToaDewPActv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat recovery Dew point Activation Outside temp"
  },
  {
   "type": "AI",
   "inst": 580,
   "name": "FrcdGrp1Co2Spv",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Forcegroup 1 Co2 Setpoint"
  },
  {
   "type": "AI",
   "inst": 722,
   "name": "AOC LowPrs r _ _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR Low pressure"
  },
  {
   "type": "AI",
   "inst": 1032,
   "name": "ExWiCmpTmpPrVal",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual winter comp temp"
  },
  {
   "type": "AI",
   "inst": 1172,
   "name": "ExtraDz",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Extra sequence deadzone"
  },
  {
   "type": "AI",
   "inst": 1206,
   "name": "RoomUnitsOccTm",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Roomunit presence time"
  },
  {
   "type": "AI",
   "inst": 1231,
   "name": "ExhFan3 OpHrs _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Exhaust fan C Motor run time"
  },
  {
   "type": "AI",
   "inst": 1349,
   "name": "ExhFan3OpMinutes",
   "unitRaw": "min",
   "unit": "min",
   "note": "Exhaust Fan C run time mm"
  },
  {
   "type": "AI",
   "inst": 1417,
   "name": "AvValuesAvSfpYear",
   "unitRaw": null,
   "unit": null,
   "note": "Average SFP year"
  },
  {
   "type": "AI",
   "inst": 1457,
   "name": "SplyFan3 DCLink _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan C DC-link voltage"
  },
  {
   "type": "AI",
   "inst": 1475,
   "name": "NightCoolOnDiff",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Night cooling on delta"
  },
  {
   "type": "AI",
   "inst": 1495,
   "name": "AuxTmp4",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Aux.Temp. 4"
  },
  {
   "type": "AI",
   "inst": 1541,
   "name": "ExtSignalHome",
   "unitRaw": "%",
   "unit": "percent",
   "note": "External Signal Home"
  },
  {
   "type": "AI",
   "inst": 1612,
   "name": "HtgDmpVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Damper Heating"
  },
  {
   "type": "AI",
   "inst": 1776,
   "name": "HrDewPoint",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery Dew point"
  },
  {
   "type": "AI",
   "inst": 1881,
   "name": "OutTmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside air temp - Value communication."
  },
  {
   "type": "AI",
   "inst": 1882,
   "name": "RoomTmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room temperature - Value communication."
  },
  {
   "type": "AI",
   "inst": 1883,
   "name": "RoomTmp2COM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room temperature 2 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1884,
   "name": "ExtSetpointSpvCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "External setpoint - Value communication."
  },
  {
   "type": "AI",
   "inst": 1885,
   "name": "FPPoolTmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "FP Pool Temp - Value communication."
  },
  {
   "type": "AI",
   "inst": 1886,
   "name": "ExtSetpSplyFanCOM",
   "unitRaw": null,
   "unit": null,
   "note": "External setpoint Supply fan - Value communication."
  },
  {
   "type": "AI",
   "inst": 1887,
   "name": "ExtSetpExhFanCOM",
   "unitRaw": null,
   "unit": null,
   "note": "External setpoint Exhaust fan - Value communication."
  },
  {
   "type": "AI",
   "inst": 1888,
   "name": "OutHumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Outside air humidity relative – Value communication."
  },
  {
   "type": "AI",
   "inst": 1889,
   "name": "RoomHumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Room humidity relative - Value communication."
  },
  {
   "type": "AI",
   "inst": 1890,
   "name": "AirQualityCOM",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality - Value communication."
  },
  {
   "type": "AI",
   "inst": 1891,
   "name": "AirQuality2COM",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 2 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1892,
   "name": "AirQuality3COM",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 3 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1893,
   "name": "AirQuality4COM",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 4 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1894,
   "name": "AirQuality2Snsr1COM",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 2 Sensor 1 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1908,
   "name": "CarelSuction Temp C1 _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Suction temp EEV compressor 1"
  },
  {
   "type": "AI",
   "inst": 1920,
   "name": "Room1TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 1 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1921,
   "name": "Room2TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 2 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1922,
   "name": "Room3TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 3 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1923,
   "name": "Room4TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 4 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1924,
   "name": "Room5TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 5 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1925,
   "name": "Room6TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 6 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1926,
   "name": "Room1HumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 1 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1927,
   "name": "Room2HumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 2 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1928,
   "name": "Room3HumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 3 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1929,
   "name": "Room4HumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 4 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1930,
   "name": "Room5HumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 5 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1931,
   "name": "Room6HumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 6 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1932,
   "name": "Room7TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 7 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1933,
   "name": "Room7HumCOM",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 7 - Value communication."
  },
  {
   "type": "AI",
   "inst": 1934,
   "name": "FrcdGrp1Co2COM",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Force group 1 Air Quality - Value communication."
  },
  {
   "type": "AI",
   "inst": 1935,
   "name": "FrcdGrp2Co2COM",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Force group 2 Air Quality - Value communication."
  },
  {
   "type": "AI",
   "inst": 1936,
   "name": "FrcdGrp1TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Forcegroup 1 Temp - Value communication."
  },
  {
   "type": "AI",
   "inst": 1937,
   "name": "FrcdGrp2TmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Forcegroup 2 Temp - Value communication."
  },
  {
   "type": "AI",
   "inst": 1938,
   "name": "ExtraRmExtrTmpCOM",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room/Extract temp Ex sequence Value communication."
  },
  {
   "type": "AI",
   "inst": 2021,
   "name": "ExSwtchSplyCmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Su/wi sply comp Ex seq"
  },
  {
   "type": "AI",
   "inst": 2043,
   "name": "SplyFan2 DCL Voltage _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan B DC-link voltage"
  },
  {
   "type": "AI",
   "inst": 2152,
   "name": "HrecPrsFrstSpv",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Heat recovery frost setpoint step 1"
  },
  {
   "type": "AI",
   "inst": 2194,
   "name": "HumSpvRelSpv",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity setpoint relative"
  },
  {
   "type": "AI",
   "inst": 2299,
   "name": "SplyFan1 OpHrs _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Supply fan A Motor run time"
  },
  {
   "type": "AI",
   "inst": 2525,
   "name": "ExhFanSpvMaxForce",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan max force"
  },
  {
   "type": "AI",
   "inst": 2735,
   "name": "ActCascSpvClg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual supply cooling setpoint (when use of cascade control)"
  },
  {
   "type": "AI",
   "inst": 2878,
   "name": "ValidRoomTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual room temp"
  },
  {
   "type": "AI",
   "inst": 2907,
   "name": "TmpMinMaxCtlrMaxSpv",
   "unitRaw": null,
   "unit": null,
   "note": "Supply temp max setpoint"
  },
  {
   "type": "AI",
   "inst": 3259,
   "name": "DefrostDefrostSp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "VVX defrosting"
  },
  {
   "type": "AI",
   "inst": 3420,
   "name": "SuCmpTmpEnd",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer comp temp end"
  },
  {
   "type": "AI",
   "inst": 3444,
   "name": "AvValuesAvSplyFlMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average supply flow month"
  },
  {
   "type": "AI",
   "inst": 3510,
   "name": "BoostPreStrtTm",
   "unitRaw": "min",
   "unit": "min",
   "note": "Boost compensation time"
  },
  {
   "type": "AI",
   "inst": 3609,
   "name": "AirQualit4",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 4"
  },
  {
   "type": "AI",
   "inst": 3737,
   "name": "AirQuality",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality"
  },
  {
   "type": "AI",
   "inst": 3738,
   "name": "HrecActDewPoint",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery Dew point Activation Setpoint."
  },
  {
   "type": "AI",
   "inst": 3751,
   "name": "MOC Curr C _ _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Danfoss VSD Phase C"
  },
  {
   "type": "AI",
   "inst": 3863,
   "name": "EnergyHaddLMonth",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Added heat last month"
  },
  {
   "type": "AI",
   "inst": 3962,
   "name": "ExhFan2 Speed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan B speed"
  },
  {
   "type": "AI",
   "inst": 4018,
   "name": "ActMainSpvHtg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual heating setpoint (depending on actual controlmode)"
  },
  {
   "type": "AI",
   "inst": 4093,
   "name": "DefrostTmStp",
   "unitRaw": "min",
   "unit": "min",
   "note": "Time stop heat recovery"
  },
  {
   "type": "AI",
   "inst": 4242,
   "name": "CarelOpPress C1 _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR High pressure C1"
  },
  {
   "type": "AI",
   "inst": 4465,
   "name": "NightCoolMinOutTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Night cooling min outtemp"
  },
  {
   "type": "AI",
   "inst": 4489,
   "name": "LiqTempC3",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Licuid line temp C3"
  },
  {
   "type": "AI",
   "inst": 4600,
   "name": "SuCmpFanDta",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer comp fan delta"
  },
  {
   "type": "AI",
   "inst": 4604,
   "name": "AvgTempAveTempDay",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Average temp Day"
  },
  {
   "type": "AI",
   "inst": 4625,
   "name": "ExtraHtgFrstSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating 2 frost setpoint"
  },
  {
   "type": "AI",
   "inst": 4714,
   "name": "AvValuesMaxExhFlDay",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max exhaust flow today"
  },
  {
   "type": "AI",
   "inst": 4853,
   "name": "ExtControlDlyOfTm",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "External control off delay"
  },
  {
   "type": "AI",
   "inst": 4854,
   "name": "ExtraFrstTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating 2 frost temp"
  },
  {
   "type": "AI",
   "inst": 4856,
   "name": "ExhFan3Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "Exhaust fan C Actual power"
  },
  {
   "type": "AI",
   "inst": 5032,
   "name": "AvValuesMinSplyFlTrip",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min supply flow trip meter"
  },
  {
   "type": "AI",
   "inst": 5343,
   "name": "DefrostP2",
   "unitRaw": null,
   "unit": null,
   "note": "Size konstant P2"
  },
  {
   "type": "AI",
   "inst": 5509,
   "name": "Rm7Spv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room 7 Setpoint"
  },
  {
   "type": "AI",
   "inst": 5516,
   "name": "ExSuCmpTmpEnd",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer comp temp end"
  },
  {
   "type": "AI",
   "inst": 5583,
   "name": "ForceGroup 2Pos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Damper Forc grp 2"
  },
  {
   "type": "AI",
   "inst": 5622,
   "name": "AuxTmp5",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Aux.Temp. 5"
  },
  {
   "type": "AI",
   "inst": 5629,
   "name": "Room1Hum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 1"
  },
  {
   "type": "AI",
   "inst": 5762,
   "name": "AOC SpHghPrs _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR Max high pressure"
  },
  {
   "type": "AI",
   "inst": 5922,
   "name": "HrecPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery"
  },
  {
   "type": "AI",
   "inst": 5953,
   "name": "SplyFan3 FanSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan C speed"
  },
  {
   "type": "AI",
   "inst": 5974,
   "name": "ExhFan2 OpTimeHH _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Exhaust fan B Motor runtime HH"
  },
  {
   "type": "AI",
   "inst": 6005,
   "name": "SupplyFlow m3/s _",
   "unitRaw": "m3/ s",
   "unit": null,
   "note": "SupplyFlow m3/s"
  },
  {
   "type": "AI",
   "inst": 6069,
   "name": "ExhFan OpTime _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan A Motor runtime"
  },
  {
   "type": "AI",
   "inst": 6134,
   "name": "FrcdGrp1TmpSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Forcegroup 1 temp Setpoint"
  },
  {
   "type": "AI",
   "inst": 6457,
   "name": "SplyFan1 Energy _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Supply fan A energy"
  },
  {
   "type": "AI",
   "inst": 6698,
   "name": "CarelInverterOutP",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Carel ACUACR Inverter signal output"
  },
  {
   "type": "AI",
   "inst": 6773,
   "name": "DefrostCyc",
   "unitRaw": "min",
   "unit": "min",
   "note": "Cycle time, dampers"
  },
  {
   "type": "AI",
   "inst": 7018,
   "name": "EnergyHrecTrip",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Heat recovery Trip meter"
  },
  {
   "type": "AI",
   "inst": 7412,
   "name": "NightCoolRmSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Night cooling room setpoint"
  },
  {
   "type": "AI",
   "inst": 7537,
   "name": "AvValuesAvRtFlMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average exhaust flow month"
  },
  {
   "type": "AI",
   "inst": 7618,
   "name": "SplyFan2 Power _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Supply fan B Power"
  },
  {
   "type": "AI",
   "inst": 7717,
   "name": "WiTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside air temp winter"
  },
  {
   "type": "AI",
   "inst": 7814,
   "name": "MOC Curr B _ _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Danfoss VSD Phase B"
  },
  {
   "type": "AI",
   "inst": 7989,
   "name": "SwtchSplyCmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer/winter supply compensation"
  },
  {
   "type": "AI",
   "inst": 8242,
   "name": "FanHPHIL",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Max decrease setpoint."
  },
  {
   "type": "AI",
   "inst": 8243,
   "name": "ExhFan OpTimeHH _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Exhaust fan A Motorruntime HH"
  },
  {
   "type": "AI",
   "inst": 8244,
   "name": "SplyFanSpvSt3Spv",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan step 3 setpoint"
  },
  {
   "type": "AI",
   "inst": 8364,
   "name": "SplyFan OpTime _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan A Motor runtime"
  },
  {
   "type": "AI",
   "inst": 8411,
   "name": "BallanceControlPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Pressure balance damper"
  },
  {
   "type": "AI",
   "inst": 8433,
   "name": "CarelOpPress C2 _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR High pressure C2"
  },
  {
   "type": "AI",
   "inst": 8596,
   "name": "SuCmpFanPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual summer compensation fan"
  },
  {
   "type": "AI",
   "inst": 8682,
   "name": "TmpStartClgStrt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp start cooling start"
  },
  {
   "type": "AI",
   "inst": 8777,
   "name": "ExhFan1 MotorVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan A Motor Volt"
  },
  {
   "type": "AI",
   "inst": 8801,
   "name": "AirQCmp2PrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual air quality compensation 2"
  },
  {
   "type": "AI",
   "inst": 8970,
   "name": "TmpSpvCoSpvClg",
   "unitRaw": null,
   "unit": null,
   "note": "Comfort cooling setpoint"
  },
  {
   "type": "AI",
   "inst": 9080,
   "name": "Room1AirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality room 1"
  },
  {
   "type": "AI",
   "inst": 9117,
   "name": "AvValuesAvSplyFlLMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average supply flow last month"
  },
  {
   "type": "AI",
   "inst": 9219,
   "name": "AvValuesMaxExhFlTrip",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max exhaust flow trip meter"
  },
  {
   "type": "AI",
   "inst": 9232,
   "name": "ExhFan DCL Voltage _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan A DC link voltage"
  },
  {
   "type": "AI",
   "inst": 9404,
   "name": "DefrostP1",
   "unitRaw": null,
   "unit": null,
   "note": "Size konstant P1"
  },
  {
   "type": "AI",
   "inst": 9430,
   "name": "FanCmpTmpPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual fan compensation temp"
  },
  {
   "type": "AI",
   "inst": 9497,
   "name": "SupplyFlow",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Supply air flow"
  },
  {
   "type": "AI",
   "inst": 9621,
   "name": "AuxTmp6",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Aux.Temp. 6"
  },
  {
   "type": "AI",
   "inst": 9697,
   "name": "SplyFan3Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "Supply fan C Actual power"
  },
  {
   "type": "AI",
   "inst": 9756,
   "name": "SplyTmpDevAlmMaxDev",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Max deviation supply temp"
  },
  {
   "type": "AI",
   "inst": 9770,
   "name": "ExCascFlowLmtMinDevLmt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Cooling max dev Ex seq"
  },
  {
   "type": "AI",
   "inst": 10038,
   "name": "CarelSuction Temp C3 _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Suction temp EEV compressor 3"
  },
  {
   "type": "AI",
   "inst": 10195,
   "name": "HtgPmpStart",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating pump start"
  },
  {
   "type": "AI",
   "inst": 10236,
   "name": "AirQCmpPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual airquality compensation"
  },
  {
   "type": "AI",
   "inst": 10627,
   "name": "HumSpvRelSpvHum",
   "unitRaw": null,
   "unit": null,
   "note": "Humidity setpoint relative"
  },
  {
   "type": "AI",
   "inst": 10700,
   "name": "ExhFan1 HeatSinkTmp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exhaust fan A Heatsink Temp"
  },
  {
   "type": "AI",
   "inst": 10992,
   "name": "EnergyHrecYear",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Heat recovery Year"
  },
  {
   "type": "AI",
   "inst": 11240,
   "name": "SplyFan2OpMinutes",
   "unitRaw": "min",
   "unit": "min",
   "note": "OJ Supply Fan B run time mm"
  },
  {
   "type": "AI",
   "inst": 11317,
   "name": "ExhFan3 DCLVoltage _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan C DC link voltage"
  },
  {
   "type": "AI",
   "inst": 11342,
   "name": "HumSpvRelSpvDehum",
   "unitRaw": null,
   "unit": null,
   "note": "Dehumidity setpoint relative"
  },
  {
   "type": "AI",
   "inst": 11521,
   "name": "HrecS1Pos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery output signal S1"
  },
  {
   "type": "AI",
   "inst": 11601,
   "name": "WiCmpTmpDta",
   "unitRaw": "K",
   "unit": "K",
   "note": "Winter compensation temp delta"
  },
  {
   "type": "AI",
   "inst": 11618,
   "name": "EnergyFansDay",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Fans Today"
  },
  {
   "type": "AI",
   "inst": 11707,
   "name": "FrcdGrp1Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Forcegroup 1 Temperature"
  },
  {
   "type": "AI",
   "inst": 11754,
   "name": "SplyFan2 MaxSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan B max speed"
  },
  {
   "type": "AI",
   "inst": 12005,
   "name": "MOC Curr A _ _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Danfoss VSD Phase A"
  },
  {
   "type": "AI",
   "inst": 12177,
   "name": "BasicDataSFP",
   "unitRaw": null,
   "unit": null,
   "note": "SFP"
  },
  {
   "type": "AI",
   "inst": 12204,
   "name": "ExhFan ModTemp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exhaust fan A Power module temp."
  },
  {
   "type": "AI",
   "inst": 12205,
   "name": "ExtSetpointSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "External setpoint"
  },
  {
   "type": "AI",
   "inst": 12259,
   "name": "HPFrstCtlrAirSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Cooling 2 disable outside temp"
  },
  {
   "type": "AI",
   "inst": 12356,
   "name": "ValidTmpMix",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual room temp"
  },
  {
   "type": "AI",
   "inst": 12446,
   "name": "HrecWtrTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat recovery water temp"
  },
  {
   "type": "AI",
   "inst": 12496,
   "name": "CarelOpPress C3 _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR High pressure C3"
  },
  {
   "type": "AI",
   "inst": 12624,
   "name": "AvValuesMinExhFlMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min exhaust flow month"
  },
  {
   "type": "AI",
   "inst": 12727,
   "name": "AirQ1StartAirQSpv",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Setpoint Air quality 1 start"
  },
  {
   "type": "AI",
   "inst": 12781,
   "name": "HeatingFrstSpvStBy",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating standby setpoint"
  },
  {
   "type": "AI",
   "inst": 12789,
   "name": "WiCmpFanEnd",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Winter comp fan end"
  },
  {
   "type": "AI",
   "inst": 12900,
   "name": "Room7Hum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 7"
  },
  {
   "type": "AI",
   "inst": 13057,
   "name": "EnergyFansLYear",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Fans Last year"
  },
  {
   "type": "AI",
   "inst": 13069,
   "name": "EnergyFlwFact",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Energy Watch Airflow factor"
  },
  {
   "type": "AI",
   "inst": 13107,
   "name": "ExtrFilCalcInit dP _",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Extract filter Calculated Initial pressure drop"
  },
  {
   "type": "AI",
   "inst": 13245,
   "name": "ExActCascSpvHtg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual supply heating setpoint 2 (when use of cascade control)"
  },
  {
   "type": "AI",
   "inst": 13266,
   "name": "BoostRmSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Boost room temp setpoint"
  },
  {
   "type": "AI",
   "inst": 13370,
   "name": "ExhFanSpvSt2Spv",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan step 2 setpoint"
  },
  {
   "type": "AI",
   "inst": 13469,
   "name": "DefrostP0",
   "unitRaw": null,
   "unit": null,
   "note": "Size konstant P0"
  },
  {
   "type": "AI",
   "inst": 13484,
   "name": "AvValuesAvRtFlLMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average exhaust flow last month"
  },
  {
   "type": "AI",
   "inst": 13640,
   "name": "TmpMinMaxCtlrMinSpv",
   "unitRaw": null,
   "unit": null,
   "note": "Supply temp min setpoint"
  },
  {
   "type": "AI",
   "inst": 13692,
   "name": "ExhFilAlm",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Extract filter"
  },
  {
   "type": "AI",
   "inst": 13697,
   "name": "ExWiCmpTmpDta",
   "unitRaw": "K",
   "unit": "K",
   "note": "Winter comp temp delta"
  },
  {
   "type": "AI",
   "inst": 13958,
   "name": "SplyHumAbs",
   "unitRaw": "g/kg",
   "unit": null,
   "note": "Supply air humidity absolute"
  },
  {
   "type": "AI",
   "inst": 13984,
   "name": "ExActMainSpvClg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual cooling setpoint 2, Main (depending on actual control mode)"
  },
  {
   "type": "AI",
   "inst": 14034,
   "name": "Rm2Spv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room 2 Setpoint"
  },
  {
   "type": "AI",
   "inst": 14103,
   "name": "CarelSuction Temp C2 _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Suction temp EEV compressor 2"
  },
  {
   "type": "AI",
   "inst": 14134,
   "name": "HrecDampRec",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery damper recovery value"
  },
  {
   "type": "AI",
   "inst": 14138,
   "name": "AvValuesMinExhFlYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min exhaust flow year"
  },
  {
   "type": "AI",
   "inst": 14408,
   "name": "EF.B DC-link voltage",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan B DC-link voltage"
  },
  {
   "type": "AI",
   "inst": 14826,
   "name": "TmpCascHighLmt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply temp max setpoint"
  },
  {
   "type": "AI",
   "inst": 15033,
   "name": "SplyFan3 OpTimeMM _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan C Motorruntime mm"
  },
  {
   "type": "AI",
   "inst": 15252,
   "name": "Room6Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 6"
  },
  {
   "type": "AI",
   "inst": 15285,
   "name": "RoomUnitsActSpvShift",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual roomunit setpoint"
  },
  {
   "type": "AI",
   "inst": 15399,
   "name": "FanCmpHumPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual fan compensation humidity"
  },
  {
   "type": "AI",
   "inst": 15465,
   "name": "ExhFan2OpDays",
   "unitRaw": "Day s",
   "unit": null,
   "note": "OJ Exhaust Fan B run time days"
  },
  {
   "type": "AI",
   "inst": 15529,
   "name": "PwrClg",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Carel ACUACR Power Cooling"
  },
  {
   "type": "AI",
   "inst": 15575,
   "name": "MB HRecTorque _",
   "unitRaw": null,
   "unit": null,
   "note": "Torque"
  },
  {
   "type": "AI",
   "inst": 15663,
   "name": "AvValuesMaxSplyFlLMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max supply flow last month"
  },
  {
   "type": "AI",
   "inst": 15683,
   "name": "HPrs",
   "unitRaw": null,
   "unit": null,
   "note": "High pressure Hrec."
  },
  {
   "type": "AI",
   "inst": 15713,
   "name": "EnergyHaddLYear",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Heating Last year"
  },
  {
   "type": "AI",
   "inst": 15820,
   "name": "EnergyFlwMinAlm",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Energy Watch Alarm blocked"
  },
  {
   "type": "AI",
   "inst": 16169,
   "name": "SplyFan OpTimeHH _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Supply fan A Motor runtime HH"
  },
  {
   "type": "AI",
   "inst": 16232,
   "name": "EnergyFansMonth",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Fans Month"
  },
  {
   "type": "AI",
   "inst": 16390,
   "name": "OutHumAbs",
   "unitRaw": "g/kg",
   "unit": null,
   "note": "Outside air humidity absolute"
  },
  {
   "type": "AI",
   "inst": 16471,
   "name": "CoolingOffTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Cooling disable outside temp"
  },
  {
   "type": "AI",
   "inst": 16789,
   "name": "AOC HghPrs r _ _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR High pressure"
  },
  {
   "type": "AI",
   "inst": 16856,
   "name": "SplyFa2n OpTimeMM _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan A Motor runtime mm"
  },
  {
   "type": "AI",
   "inst": 16935,
   "name": "SplyFanExtSpv",
   "unitRaw": null,
   "unit": null,
   "note": "External setpoint Supply fan"
  },
  {
   "type": "AI",
   "inst": 16994,
   "name": "SplyFan2 DCLink _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan B DC-link voltage"
  },
  {
   "type": "AI",
   "inst": 17038,
   "name": "ExhFanSpvSt3Spv",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan step 3 setpoint"
  },
  {
   "type": "AI",
   "inst": 17045,
   "name": "EEV SuperHRef r _ _",
   "unitRaw": "K",
   "unit": "K",
   "note": "Danfoss VSD Superheat refference."
  },
  {
   "type": "AI",
   "inst": 17155,
   "name": "MinExhTSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Setpoint exhaust temp."
  },
  {
   "type": "AI",
   "inst": 17247,
   "name": "HrecEffEff",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery efficiency"
  },
  {
   "type": "AI",
   "inst": 17315,
   "name": "RmHumAbs",
   "unitRaw": "g/kg",
   "unit": null,
   "note": "Room/Exhaust humidity absolute"
  },
  {
   "type": "AI",
   "inst": 17580,
   "name": "Room6AirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality room 6"
  },
  {
   "type": "AI",
   "inst": 17615,
   "name": "CarelEvap Press C2 _ _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR Low pressure EEV compressor 2"
  },
  {
   "type": "AI",
   "inst": 17616,
   "name": "Room6Hum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 6"
  },
  {
   "type": "AI",
   "inst": 17628,
   "name": "AuxTmpSp2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Aux.Temp 1 Setpoint 2"
  },
  {
   "type": "AI",
   "inst": 17718,
   "name": "AvValuesMinSplyFlYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min supply flow year"
  },
  {
   "type": "AI",
   "inst": 17755,
   "name": "NightCoolRmHys",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Night cooling room hysteres"
  },
  {
   "type": "AI",
   "inst": 17839,
   "name": "WiCmpTmpPrVal",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual winter compensation temp"
  },
  {
   "type": "AI",
   "inst": 17987,
   "name": "SplyFan2OpDays",
   "unitRaw": "Day s",
   "unit": null,
   "note": "OJ Supply Fan B run time days"
  },
  {
   "type": "AI",
   "inst": 17990,
   "name": "SplyFan2 Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Supply fan B Current"
  },
  {
   "type": "AI",
   "inst": 18050,
   "name": "PwrHtg",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Carel ACUACR Power Heating"
  },
  {
   "type": "AI",
   "inst": 18150,
   "name": "DeHumidityPrVal",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Actual dehumidity value"
  },
  {
   "type": "AI",
   "inst": 18709,
   "name": "CarelCircut1EEVOpening",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Carel ACUACR Expansion valve 1"
  },
  {
   "type": "AI",
   "inst": 18758,
   "name": "AvValuesAvSfpLYear",
   "unitRaw": null,
   "unit": null,
   "note": "Average SFP last year"
  },
  {
   "type": "AI",
   "inst": 18838,
   "name": "ExActCascSpvClg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual supply cooling setpoint 2 (when use of cascade control)"
  },
  {
   "type": "AI",
   "inst": 18884,
   "name": "CarelC2 Condensing Temp _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Compressor 2 Condensing temp"
  },
  {
   "type": "AI",
   "inst": 19595,
   "name": "ExActMainSpvHtg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual heating setpoint 2, Main (depending on actual control mode)"
  },
  {
   "type": "AI",
   "inst": 19610,
   "name": "CG EM24 1ParEnergy _ _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "EM24 Energy partial"
  },
  {
   "type": "AI",
   "inst": 19744,
   "name": "Room7Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 7"
  },
  {
   "type": "AI",
   "inst": 19990,
   "name": "FlowClgStart",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Flow Cooling Start"
  },
  {
   "type": "AI",
   "inst": 20044,
   "name": "CarelEvap Temp C2 _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Evaporation temp EEV compressor 2"
  },
  {
   "type": "AI",
   "inst": 20105,
   "name": "HumSpvAbsSpv",
   "unitRaw": "g/kg",
   "unit": null,
   "note": "Humidity setpoint absolute"
  },
  {
   "type": "AI",
   "inst": 20400,
   "name": "SupplyPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Supply air pressure"
  },
  {
   "type": "AI",
   "inst": 20742,
   "name": "Rm5Spv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room 5 Setpoint"
  },
  {
   "type": "AI",
   "inst": 20823,
   "name": "AvValuesMinExhFlDay",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min exhaust flow today"
  },
  {
   "type": "AI",
   "inst": 20915,
   "name": "ExtraSupplyTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply temp Ex seq"
  },
  {
   "type": "AI",
   "inst": 21054,
   "name": "DefrostToaX1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside air temp X1"
  },
  {
   "type": "AI",
   "inst": 21114,
   "name": "HrecAdjTchpHrecTempCalcTC HP",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Calc Heat recovery temp."
  },
  {
   "type": "AI",
   "inst": 21266,
   "name": "SplyFan1OpMinutes",
   "unitRaw": "min",
   "unit": "min",
   "note": "OJ Supply Fan A run time mm"
  },
  {
   "type": "AI",
   "inst": 21271,
   "name": "AvValuesAvSfpTrip",
   "unitRaw": null,
   "unit": null,
   "note": "SFP Trip meter"
  },
  {
   "type": "AI",
   "inst": 21292,
   "name": "Dewpoint",
   "unitRaw": null,
   "unit": null,
   "note": "Dew point"
  },
  {
   "type": "AI",
   "inst": 21302,
   "name": "AvValuesMaxExhFlLYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max exhaust flow last year"
  },
  {
   "type": "AI",
   "inst": 21574,
   "name": "MB HRecMotorSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Motor speed"
  },
  {
   "type": "AI",
   "inst": 21742,
   "name": "CarelEvap Press C3 _ _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR Low pressure EEV compressor 3"
  },
  {
   "type": "AI",
   "inst": 21801,
   "name": "HeatingCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heating - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21802,
   "name": "HeatingCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heating - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21803,
   "name": "HeatingCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heating - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21804,
   "name": "ElHeatingCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Electrical heating – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21805,
   "name": "ElHeatingCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Electrical heating - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21806,
   "name": "ElHeatingCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Electrical heating - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21807,
   "name": "CoolingCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21808,
   "name": "CoolingCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Cooling - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21809,
   "name": "CoolingCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Cooling - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21810,
   "name": "ExtHeatingCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heating 2 - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21811,
   "name": "ExtHeatingCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heating 2 - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21812,
   "name": "ExtHeatingCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heating 2 - Derivative. (Tv)"
  },
  {
   "type": "AI",
   "inst": 21813,
   "name": "ExtCoolingCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling 2 - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21814,
   "name": "ExtCoolingCtrLoopT",
   "unitRaw": "s",
   "unit": "s",
   "note": "Cooling 2 - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21815,
   "name": "ExtCoolingCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Cooling 2 - Derivative. (Tv)"
  },
  {
   "type": "AI",
   "inst": 21816,
   "name": "ExtElHeatingCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Electrical Heating 2 - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21817,
   "name": "ExtElHeatingCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Electrical Heating 2 - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21818,
   "name": "ExtElHeatingCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Electrical Heating 2 - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21819,
   "name": "HRecCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21820,
   "name": "HRecCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21821,
   "name": "HRecCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21825,
   "name": "HRecDamperCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery damper - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21826,
   "name": "HRecDamperCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery damper - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21827,
   "name": "HRecDamperCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery damper - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21828,
   "name": "HRecPrsFrstCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery frost pressure - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21829,
   "name": "HRecPrsFrstCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery frost pressure - Integr.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21830,
   "name": "HRecPrsFrstCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery frost pressure - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21831,
   "name": "HRecFrstCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery frost protection - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21832,
   "name": "HRecFrstCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery frost protection - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21833,
   "name": "HRecDewPointCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery Dew Point - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21834,
   "name": "HRecDewPointCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery Dew Point - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21835,
   "name": "HRecDewPointCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery Dew Point - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21836,
   "name": "PrsBalCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Balance Controller - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21837,
   "name": "PrsBalCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Balance Controller - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21838,
   "name": "PrsBalCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Balance Controller - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21839,
   "name": "TmpMaxCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Max supply temp – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21840,
   "name": "TmpMaxCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Max supply temp - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21841,
   "name": "TmpMaxCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Max supply temp - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21842,
   "name": "TmpMinCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Min supply temp – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21843,
   "name": "TmpMinCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Min supply temp - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21844,
   "name": "TmpMinCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Min supply temp - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21845,
   "name": "SplyFanCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21846,
   "name": "SplyFanCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Supply fan - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21847,
   "name": "SplyFanCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Supply fan - Derivative ti. (Tv)"
  },
  {
   "type": "AI",
   "inst": 21848,
   "name": "ExhFanCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21849,
   "name": "ExhFanCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Exhaust fan - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21850,
   "name": "ExhFanCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Exhaust fan - Derivative. (Tv)"
  },
  {
   "type": "AI",
   "inst": 21851,
   "name": "AirQCmpCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Air quality 1 Control. - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21852,
   "name": "AirQCmpCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Air quality 1 Control. - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21853,
   "name": "AirQCmpCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Air quality 1 Control. - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21854,
   "name": "FanCmpTmpCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Fan compensation temp - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21855,
   "name": "FanCmpTmpCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan compensation temp - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21856,
   "name": "FanCmpTmpCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan compensation temp - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21857,
   "name": "FanHtgCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Fan heating - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21858,
   "name": "FanHtgCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan heating - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21859,
   "name": "FanHtgCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan heating - Derivative. (Tv)"
  },
  {
   "type": "AI",
   "inst": 21860,
   "name": "FanClgCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Fan cooling - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21861,
   "name": "FanClgCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan cooling – Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21862,
   "name": "FanClgCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan cooling - Derivative. (Tv)"
  },
  {
   "type": "AI",
   "inst": 21863,
   "name": "AirQCmp2CtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Air quality 2 Control. - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21864,
   "name": "AirQCmp2CtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Air quality 2 Contr. - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21865,
   "name": "AirQCmp2CtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Air quality 2 Contr. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21866,
   "name": "FanHPLmtCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "HP Fan heating limit - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21867,
   "name": "FanHPLmtCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "HP Fan heating limit - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21868,
   "name": "FanHPLmtCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "HP Fan heating limit - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21874,
   "name": "AuxTmp1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Auxiliary temp 1"
  },
  {
   "type": "AI",
   "inst": 21930,
   "name": "HumMaxCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Max supply humidity - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21931,
   "name": "HumMaxCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Max supply humidity - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21932,
   "name": "HumMaxCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Max supply humidity - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21933,
   "name": "FanCmpHumCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Fan comp humidity - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21934,
   "name": "FanCmpHumCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan comp humidity - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21935,
   "name": "FanCmpHumCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Fan comp humidity - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21936,
   "name": "DampCmpHumCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery humidity compensation – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21937,
   "name": "DampCmpHumCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery humidity compensation - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21938,
   "name": "DampCmpHumCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery humidity compansation - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21939,
   "name": "HumidityCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Humidifikation – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21940,
   "name": "HumidityCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Humidifikation - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21941,
   "name": "HumidityCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Humidifikation - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21945,
   "name": "DeHumidityCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Dehumidification – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21946,
   "name": "DeHumidityCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Dehumidification - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21947,
   "name": "DeHumidityCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Dehumidification - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21960,
   "name": "FrcGrp1TmpCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Force group 1 Temp – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21961,
   "name": "FrcGrp1TmpCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 1 Temp - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21962,
   "name": "FrcGrp1TmpCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 1 Temp - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21963,
   "name": "FrcGrp1Co2CtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Force group 1 Co2 – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21964,
   "name": "FrcGrp1Co2CtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 1 Co2 - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21965,
   "name": "FrcGrp1Co2CtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 1 Co2 - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21966,
   "name": "FrcGrp2TmpCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Force group 2 Temp - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21967,
   "name": "FrcGrp2TmpCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 2 Temp - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21968,
   "name": "FrcGrp2TmpCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 2 Temp - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21969,
   "name": "FrcGrp2Co2CtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Force group 2 Co2 - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21970,
   "name": "FrcGrp2Co2CtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 2 Co2 - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21971,
   "name": "FrcGrp2Co2CtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Force group 2 Co2 - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21980,
   "name": "HPFrstAirCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat Pump Frost Protection Air. - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21981,
   "name": "HPFrstAirCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat Pump Frost Protection Air. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21982,
   "name": "HPFrstAirCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat Pump Frost Protection Air. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21983,
   "name": "HPFrstWtrCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Heat Pump Frost protection Water. – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21984,
   "name": "HPFrstWtrCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat Pump Frost Protection Water. - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21985,
   "name": "HPFrstWtrCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat Pump Frost Protection Water. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21986,
   "name": "MinExhTCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Min exhaust temp Control. - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21987,
   "name": "MinExhTCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Min exhaust temp Control. - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 21988,
   "name": "MinExhTCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Min exhaust temp Control. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21992,
   "name": "Rm1FCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room 1 fan compensation. - Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21993,
   "name": "Rm1FCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 1 fan compensation. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21994,
   "name": "Rm1FCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 1 fan compensation. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21995,
   "name": "Rm2FCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room 2 fan compensation. – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21996,
   "name": "Rm2FCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 2 fan compensation. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 21997,
   "name": "Rm2FCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 2 fan compensation. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 21998,
   "name": "Rm3FCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room 3 fan compensation. – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 21999,
   "name": "Rm3FCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 3 fan compensation. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 22000,
   "name": "Rm3FCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 3 fan compensation. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 22001,
   "name": "Rm4FCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room 4 fan compensation. – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 22002,
   "name": "Rm4FCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 4 fan compensation. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 22003,
   "name": "Rm4FCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 4 fan compensation. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 22004,
   "name": "Rm5FCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room 5 fan compensation. – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 22005,
   "name": "Rm5FCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 5 fan compensation. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 22006,
   "name": "Rm5FCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 5 fan compensation. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 22007,
   "name": "Rm6FCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room 6 fan compensation. – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 22008,
   "name": "Rm6FCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 6 fan compensation. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 22009,
   "name": "Rm6FCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 6 fan compensation. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 22010,
   "name": "RmAirQCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Air quality room – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 22011,
   "name": "RmAirQCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Air quality room - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 22012,
   "name": "RmAirQCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Air quality room - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 22016,
   "name": "RmHumCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room Humidity – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 22017,
   "name": "RmHumCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room Humidity - Integral.(Tn)"
  },
  {
   "type": "AI",
   "inst": 22018,
   "name": "RmHumCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room Humidity - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 22019,
   "name": "Rm7FCtrLoopKp",
   "unitRaw": null,
   "unit": null,
   "note": "Room 7 fan compensation. – Gain (Kp)"
  },
  {
   "type": "AI",
   "inst": 22020,
   "name": "Rm7FCtrLoopTI",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 7 fan compensation. - Integral. (Tn)"
  },
  {
   "type": "AI",
   "inst": 22021,
   "name": "Rm7FCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Room 7 fan compensation. - Derivative.(Tv)"
  },
  {
   "type": "AI",
   "inst": 22141,
   "name": "BalPrsSp",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Pressure balance setpoint"
  },
  {
   "type": "AI",
   "inst": 22144,
   "name": "SplyFanSpvSt2Spv",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan step 2 setpoint"
  },
  {
   "type": "AI",
   "inst": 22155,
   "name": "SplyFan3 MaxSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan C max speed"
  },
  {
   "type": "AI",
   "inst": 22226,
   "name": "LiqTemp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Licuid line temp"
  },
  {
   "type": "AI",
   "inst": 22230,
   "name": "SplyHumDevAlmMaxDev",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Actual dehumidity value"
  },
  {
   "type": "AI",
   "inst": 22543,
   "name": "TmpSpvEcSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Economy temp setpoint"
  },
  {
   "type": "AI",
   "inst": 22566,
   "name": "HeatingPreHtgY2",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Pre heating posision Y2"
  },
  {
   "type": "AI",
   "inst": 22616,
   "name": "SplyFan1 OutFreq _",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "Supply fan A Output frequency."
  },
  {
   "type": "AI",
   "inst": 22649,
   "name": "AirQSpv",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality setpoint"
  },
  {
   "type": "AI",
   "inst": 22712,
   "name": "ExhFan3 Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Exhaust fan C Current"
  },
  {
   "type": "AI",
   "inst": 22740,
   "name": "TmpStartClgSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp start cooling setpoint"
  },
  {
   "type": "AI",
   "inst": 22741,
   "name": "ExtraHtgPreHtgY1",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heating 2 Pre heating posision Y1"
  },
  {
   "type": "AI",
   "inst": 22787,
   "name": "ExhaustFlow m3/s _",
   "unitRaw": "m3/ s",
   "unit": null,
   "note": "ReturnFlow m3/s"
  },
  {
   "type": "AI",
   "inst": 22791,
   "name": "HumSpvAbsSpvHum",
   "unitRaw": null,
   "unit": null,
   "note": "Humidity setpoint absolute"
  },
  {
   "type": "AI",
   "inst": 22813,
   "name": "AuxOutput",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Auxiliary A output fan"
  },
  {
   "type": "AI",
   "inst": 22817,
   "name": "TmpSpvCoSpvHtg",
   "unitRaw": null,
   "unit": null,
   "note": "Comfort heating setpoint"
  },
  {
   "type": "AI",
   "inst": 22822,
   "name": "CarelC3 Condensing Temp _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Compressor 3 Condensing temp"
  },
  {
   "type": "AI",
   "inst": 22890,
   "name": "EnergyHaddMonth",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Heating Month"
  },
  {
   "type": "AI",
   "inst": 23219,
   "name": "ExhFan2 MotorVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan B Motor Volt"
  },
  {
   "type": "AI",
   "inst": 23404,
   "name": "HrecDewPointDz",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat recovery Dew point Deadzone"
  },
  {
   "type": "AI",
   "inst": 23412,
   "name": "HeatingPreHtgX1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Pre heating outside temp X1"
  },
  {
   "type": "AI",
   "inst": 23431,
   "name": "ExtraHtgPreHtgX2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating 2 Pre heating outside temp X2"
  },
  {
   "type": "AI",
   "inst": 23616,
   "name": "AirQ2StartAirQStrt",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Start unit Air quality 2"
  },
  {
   "type": "AI",
   "inst": 23938,
   "name": "SplyFan2 DCL Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Supply fan B DC-link current"
  },
  {
   "type": "AI",
   "inst": 24173,
   "name": "CarelEvap Temp C3 _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Evaporation temp EEV compressor 3"
  },
  {
   "type": "AI",
   "inst": 24228,
   "name": "DefrostMinDmpSp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Min VVX Setpoint"
  },
  {
   "type": "AI",
   "inst": 24338,
   "name": "SuWiSwtchCheckOutTmpDam pd",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside air temp damped"
  },
  {
   "type": "AI",
   "inst": 24571,
   "name": "FPPoolTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "FlexoPool Pool temp"
  },
  {
   "type": "AI",
   "inst": 24823,
   "name": "SlaveOffset",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Fan slave offset"
  },
  {
   "type": "AI",
   "inst": 24996,
   "name": "AvValuesMinExhFlTrip",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min exhaust flow trip meter"
  },
  {
   "type": "AI",
   "inst": 25092,
   "name": "SplyFanSpvMaxForce",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan max force"
  },
  {
   "type": "AI",
   "inst": 25181,
   "name": "DefrostToaX2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside air temp X2"
  },
  {
   "type": "AI",
   "inst": 25363,
   "name": "ExhFan1 Energy _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Exhaust fan A energy"
  },
  {
   "type": "AI",
   "inst": 25517,
   "name": "SplyFan2 Speed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan B speed"
  },
  {
   "type": "AI",
   "inst": 25551,
   "name": "OutTmpForceHrecMinLmt",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Min signal Heat recovery."
  },
  {
   "type": "AI",
   "inst": 25568,
   "name": "AirQuality2Snsr1",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Air quality 2 Sensor 1"
  },
  {
   "type": "AI",
   "inst": 25644,
   "name": "ExhFan1 OpHrs _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Exhaust fan A Motor run time"
  },
  {
   "type": "AI",
   "inst": 25817,
   "name": "SensibleEffect",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "SensibleEffect Eff"
  },
  {
   "type": "AI",
   "inst": 25873,
   "name": "AuxTmp2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Aux.Temp. 2"
  },
  {
   "type": "AI",
   "inst": 26209,
   "name": "HeatingPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heating"
  },
  {
   "type": "AI",
   "inst": 26525,
   "name": "MinExhTCntlPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Min exhaust T output"
  },
  {
   "type": "AI",
   "inst": 26619,
   "name": "Room3AirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality room 3"
  },
  {
   "type": "AI",
   "inst": 26648,
   "name": "SplyFan3 OpHrs _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan B Motor run time"
  },
  {
   "type": "AI",
   "inst": 26693,
   "name": "HeatingPreHtgY1",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Pre heating posision Y1"
  },
  {
   "type": "AI",
   "inst": 26806,
   "name": "ExtraHtgPreHtgY2",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heating 2 Pre heating posision Y2"
  },
  {
   "type": "AI",
   "inst": 27113,
   "name": "BoostHtgSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Boost start heating setpoint"
  },
  {
   "type": "AI",
   "inst": 27321,
   "name": "Room1Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 1"
  },
  {
   "type": "AI",
   "inst": 27342,
   "name": "CascFlowLmtMinDevLmt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Draught cooling max deviation"
  },
  {
   "type": "AI",
   "inst": 27394,
   "name": "SplyFan1 Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Supply fan A Current"
  },
  {
   "type": "AI",
   "inst": 27415,
   "name": "HeatingPreHtgX2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Pre heating outside temp X2"
  },
  {
   "type": "AI",
   "inst": 27618,
   "name": "ExhFan3 OutFreq _",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "Exhaust fan C Output frequency."
  },
  {
   "type": "AI",
   "inst": 27620,
   "name": "ExtraHtgPreHtgX1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating 2 Pre heating outside temp X1"
  },
  {
   "type": "AI",
   "inst": 27680,
   "name": "SplyFan2 FanSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan B speed"
  },
  {
   "type": "AI",
   "inst": 27703,
   "name": "ExhFan3 OpTimeHH _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Exhaust fan C Motorruntime HH"
  },
  {
   "type": "AI",
   "inst": 27735,
   "name": "OutTmpForceHrec",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside Temp Force Heat recovery"
  },
  {
   "type": "AI",
   "inst": 28019,
   "name": "AvValuesAvSplyFlDay",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average supply flow today"
  },
  {
   "type": "AI",
   "inst": 28023,
   "name": "BalPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Pressure balance"
  },
  {
   "type": "AI",
   "inst": 28256,
   "name": "ReturnAirTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exhaust air temp"
  },
  {
   "type": "AI",
   "inst": 28347,
   "name": "DefrostRedDmpSp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Red. VVX defrost."
  },
  {
   "type": "AI",
   "inst": 28382,
   "name": "DefrostOutTmpAct",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Out Temp block defrost"
  },
  {
   "type": "AI",
   "inst": 28383,
   "name": "AirQualit2",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 2"
  },
  {
   "type": "AI",
   "inst": 28478,
   "name": "SplyVol",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Air Volume"
  },
  {
   "type": "AI",
   "inst": 28660,
   "name": "DeFrstMxSpd",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Max speed defrost"
  },
  {
   "type": "AI",
   "inst": 28696,
   "name": "SplyFan ModTemp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply fan A Power module temp."
  },
  {
   "type": "AI",
   "inst": 28804,
   "name": "ActCascSpvHtg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual supply heating setpoint (when use of cascade control)"
  },
  {
   "type": "AI",
   "inst": 28825,
   "name": "FPDmprPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "FlexoPool damper output signal"
  },
  {
   "type": "AI",
   "inst": 28827,
   "name": "FlexopoolEcMinFreshAir",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Flexopool.MinFreshAir economy"
  },
  {
   "type": "AI",
   "inst": 28949,
   "name": "ExhFan2 Power _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Exhaust fan B Power"
  },
  {
   "type": "AI",
   "inst": 29293,
   "name": "AvValuesMaxExhFlMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max exhaust flow month"
  },
  {
   "type": "AI",
   "inst": 29341,
   "name": "AvValuesMaxExhFlYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max exhaust flow year"
  },
  {
   "type": "AI",
   "inst": 29558,
   "name": "SplyEnth",
   "unitRaw": "kJ/k g",
   "unit": null,
   "note": "Supply air enthalpy"
  },
  {
   "type": "AI",
   "inst": 29726,
   "name": "SplyFan3 MotorVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan C Motor Volt"
  },
  {
   "type": "AI",
   "inst": 29868,
   "name": "CarelEvap Press C1 _ _",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "Carel ACUACR Low pressure EEV compressor 1"
  },
  {
   "type": "AI",
   "inst": 29887,
   "name": "AuxTmpSp1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Aux.Temp 1 Setpoint 1"
  },
  {
   "type": "AI",
   "inst": 29980,
   "name": "SplyFan2 OutFreq _",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "Supply fan B Output frequency."
  },
  {
   "type": "AI",
   "inst": 30000,
   "name": "AuxTmp3",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Aux.Temp. 3"
  },
  {
   "type": "AI",
   "inst": 30105,
   "name": "ActMainSpvClg",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual cooling setpoint (depending on actual control mode)"
  },
  {
   "type": "AI",
   "inst": 30284,
   "name": "ExhFan3 DCLCurrent _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Exhaust fan C DC-link curren"
  },
  {
   "type": "AI",
   "inst": 30925,
   "name": "CoolingPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Cooling"
  },
  {
   "type": "AI",
   "inst": 30946,
   "name": "CarelC1 Condensing Temp _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Compressor 1 Condensing temp"
  },
  {
   "type": "AI",
   "inst": 31088,
   "name": "ActPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Act.pressure over VVX"
  },
  {
   "type": "AI",
   "inst": 31137,
   "name": "MOC Eff _",
   "unitRaw": "W",
   "unit": "W",
   "note": "Danfoss VSD C1 Power"
  },
  {
   "type": "AI",
   "inst": 31550,
   "name": "HPMinVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "HP Min. val"
  },
  {
   "type": "AI",
   "inst": 31674,
   "name": "ExhFan3OpDays",
   "unitRaw": "Day s",
   "unit": null,
   "note": "OJ Exhaust Fan C run time days"
  },
  {
   "type": "AI",
   "inst": 32003,
   "name": "TmpStartHtgStrt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp start heating start"
  },
  {
   "type": "AI",
   "inst": 32118,
   "name": "AvValuesAvRtFlDay",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average exhaust flow today"
  },
  {
   "type": "AI",
   "inst": 32303,
   "name": "CarelEvap Temp C1 _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Evaporation temp EEV compressor 1"
  },
  {
   "type": "AI",
   "inst": 32361,
   "name": "ExhFan DCL Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Exhaust fan A DC-link current"
  },
  {
   "type": "AI",
   "inst": 32368,
   "name": "FrcdGrp2Co2",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "FrcdGrp2 Co2"
  },
  {
   "type": "AI",
   "inst": 32379,
   "name": "MinPoolDiff",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "MinPoolDiff"
  },
  {
   "type": "AI",
   "inst": 32510,
   "name": "AirQualit3",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 3"
  },
  {
   "type": "AI",
   "inst": 32667,
   "name": "ExhFan3 DCLink _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan C DC-Volt"
  },
  {
   "type": "AI",
   "inst": 32961,
   "name": "ExhFan2 OutFreq _",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "Exhaust fan B Output frequency."
  },
  {
   "type": "AI",
   "inst": 33183,
   "name": "ExhFan2 OpTime _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan B Motor runtime"
  },
  {
   "type": "AI",
   "inst": 33211,
   "name": "MB HRecMotorVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Heat recovery Volt"
  },
  {
   "type": "AI",
   "inst": 33255,
   "name": "ExhFanActSpv",
   "unitRaw": null,
   "unit": null,
   "note": "Actual exhaust fan setpoint"
  },
  {
   "type": "AI",
   "inst": 33358,
   "name": "AvValuesMinSplyFlLMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min supply flow last month"
  },
  {
   "type": "AI",
   "inst": 33386,
   "name": "CarelSuperheat C1 _",
   "unitRaw": "K",
   "unit": "K",
   "note": "Carel ACUACR Superheat compressor 1"
  },
  {
   "type": "AI",
   "inst": 33514,
   "name": "ExhFan3 OpTime _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan C Motor runtime"
  },
  {
   "type": "AI",
   "inst": 33530,
   "name": "ExhFan3 MotorVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan C Motor Volt"
  },
  {
   "type": "AI",
   "inst": 33725,
   "name": "HrecIceTemp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat recovery Cold corner"
  },
  {
   "type": "AI",
   "inst": 33748,
   "name": "SuWiTm",
   "unitRaw": "h",
   "unit": "h",
   "note": "Su/Wi time constant"
  },
  {
   "type": "AI",
   "inst": 33809,
   "name": "ExhFan2 DCL Voltage _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Exhaust fan B DC link voltage"
  },
  {
   "type": "AI",
   "inst": 33830,
   "name": "SplyFan DCL Voltage _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan A DC-link voltage"
  },
  {
   "type": "AI",
   "inst": 33923,
   "name": "RmUTmp1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Roomunit 1 temp"
  },
  {
   "type": "AI",
   "inst": 34417,
   "name": "SuCmpTmpDta",
   "unitRaw": "K",
   "unit": "K",
   "note": "Summer compensation temp delta"
  },
  {
   "type": "AI",
   "inst": 34422,
   "name": "WiCmpTmpStart",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Winter comp temp start"
  },
  {
   "type": "AI",
   "inst": 34769,
   "name": "Room3Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 3"
  },
  {
   "type": "AI",
   "inst": 34825,
   "name": "ExActCtrlVal",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual controlled temp Ex seq"
  },
  {
   "type": "AI",
   "inst": 35102,
   "name": "TmpSpvRtTmp2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exh air temp setpoint 2"
  },
  {
   "type": "AI",
   "inst": 35254,
   "name": "AvValuesMaxSplyFlLYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max supply flow last year"
  },
  {
   "type": "AI",
   "inst": 35351,
   "name": "SplyFan1 DCLink _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan A DC-Volt"
  },
  {
   "type": "AI",
   "inst": 35353,
   "name": "DmpCmpHumSpv",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Heat recovery comp humidity Setpoint."
  },
  {
   "type": "AI",
   "inst": 35635,
   "name": "HeatingFrstSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating frost setpoint"
  },
  {
   "type": "AI",
   "inst": 35713,
   "name": "TmpSpvEcSpvHtg",
   "unitRaw": null,
   "unit": null,
   "note": "Economy heating setpoint"
  },
  {
   "type": "AI",
   "inst": 35762,
   "name": "RmAirQSpv",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air Quality Setpoint"
  },
  {
   "type": "AI",
   "inst": 35832,
   "name": "EnergyHrecDay",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Heat recovery Today"
  },
  {
   "type": "AI",
   "inst": 36000,
   "name": "CG EM24 1AvePower _ _",
   "unitRaw": "W",
   "unit": "W",
   "note": "EM24 Energy average power"
  },
  {
   "type": "AI",
   "inst": 36076,
   "name": "MB HRecPower _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Heat recovery Power"
  },
  {
   "type": "AI",
   "inst": 36128,
   "name": "SubClgTempC2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Sub cooling C2"
  },
  {
   "type": "AI",
   "inst": 36385,
   "name": "Room2Hum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 2"
  },
  {
   "type": "AI",
   "inst": 36406,
   "name": "SplyFan1OpDays",
   "unitRaw": "Day s",
   "unit": null,
   "note": "OJ Supply Fan A run time days"
  },
  {
   "type": "AI",
   "inst": 36417,
   "name": "EnergyFansTrip",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Fans Trip meter"
  },
  {
   "type": "AI",
   "inst": 36569,
   "name": "EnergyFansLMonth",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Fans Last Month"
  },
  {
   "type": "AI",
   "inst": 36687,
   "name": "AvValuesAvSfpDay",
   "unitRaw": null,
   "unit": null,
   "note": "Average SFP today"
  },
  {
   "type": "AI",
   "inst": 36707,
   "name": "ExhFan OpTimeMM _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan A Motorruntime mm"
  },
  {
   "type": "AI",
   "inst": 36716,
   "name": "ActStopPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Home Actual stop pressure defrost"
  },
  {
   "type": "AI",
   "inst": 36905,
   "name": "HrecAdjTchpElCoilkW",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Power Elc. before Supply Fan"
  },
  {
   "type": "AI",
   "inst": 36947,
   "name": "AvValuesMaxSplyFlDay",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max supply flow today"
  },
  {
   "type": "AI",
   "inst": 36985,
   "name": "SplyFan OpTimeMM _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan A Motor runtime mm"
  },
  {
   "type": "AI",
   "inst": 37361,
   "name": "ExtrFilCorrAlmLmt",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Extract filter Correction Alarm limit"
  },
  {
   "type": "AI",
   "inst": 37442,
   "name": "ElectricalHtgPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Electrical heating"
  },
  {
   "type": "AI",
   "inst": 37532,
   "name": "HumSpvRelDz",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity deadzone relative"
  },
  {
   "type": "AI",
   "inst": 37799,
   "name": "RoomHum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Room humidity relative"
  },
  {
   "type": "AI",
   "inst": 38377,
   "name": "SplyFan3 OpTimeHH _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Supply fan C Motorruntime HH"
  },
  {
   "type": "AI",
   "inst": 38385,
   "name": "ActCtrlValHum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Actual controlled humidity"
  },
  {
   "type": "AI",
   "inst": 38391,
   "name": "FlexopoolHumSpvOutTmp2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Flexopool humidity setpoint outdoor temp 2"
  },
  {
   "type": "AI",
   "inst": 38398,
   "name": "ExhFan2 FanSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan B speed"
  },
  {
   "type": "AI",
   "inst": 38497,
   "name": "MB HRecRotorSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Rotor speed"
  },
  {
   "type": "AI",
   "inst": 38559,
   "name": "SplyFan3 Energy _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Supply fan B energy"
  },
  {
   "type": "AI",
   "inst": 38580,
   "name": "AuxActvSignal",
   "unitRaw": null,
   "unit": null,
   "note": "Auxilary activation signal"
  },
  {
   "type": "AI",
   "inst": 38593,
   "name": "ReturnFlow",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Exhaust air flow"
  },
  {
   "type": "AI",
   "inst": 38611,
   "name": "PwrComp",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Carel ACUACR Power. Elc. Compressor"
  },
  {
   "type": "AI",
   "inst": 39125,
   "name": "HrecFrstPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Heat recovery frost pressure"
  },
  {
   "type": "AI",
   "inst": 39209,
   "name": "ExtraRmRtTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room/Return air temperature 2"
  },
  {
   "type": "AI",
   "inst": 39394,
   "name": "EnergyHrec",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Energy Watch Heat recovery Actual power"
  },
  {
   "type": "AI",
   "inst": 39502,
   "name": "RoomMinTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Setpoint if disabled"
  },
  {
   "type": "AI",
   "inst": 39576,
   "name": "ReturnPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Exhaust air pressure"
  },
  {
   "type": "AI",
   "inst": 39618,
   "name": "HumidityCtrlPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Humidity"
  },
  {
   "type": "AI",
   "inst": 39637,
   "name": "SuCmpFanEnd",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer comp fan end"
  },
  {
   "type": "AI",
   "inst": 39703,
   "name": "RmHumDevAlmMaxDev",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Max deviation room humidity"
  },
  {
   "type": "AI",
   "inst": 39790,
   "name": "HrecDampMaxFrsAir",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Max fresh air"
  },
  {
   "type": "AI",
   "inst": 39839,
   "name": "AvValuesAvRtFlLYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average exhaust flow last year"
  },
  {
   "type": "AI",
   "inst": 39978,
   "name": "SplyFan Power _",
   "unitRaw": "W",
   "unit": "W",
   "note": "Supply fan A Actual power"
  },
  {
   "type": "AI",
   "inst": 40067,
   "name": "Rm3Spv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room 3 Setpoint"
  },
  {
   "type": "AI",
   "inst": 40119,
   "name": "ExhFanVarPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Exhaust fan"
  },
  {
   "type": "AI",
   "inst": 40193,
   "name": "SubClgTempC3",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Sub cooling C3"
  },
  {
   "type": "AI",
   "inst": 40280,
   "name": "CG EM24 1ActPower _ _",
   "unitRaw": "W",
   "unit": "W",
   "note": "EM24 Energy actual power"
  },
  {
   "type": "AI",
   "inst": 40393,
   "name": "ActMainSpvHum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Actual humidity setpoint, Main (depending on actual controlmode)"
  },
  {
   "type": "AI",
   "inst": 40497,
   "name": "FlexopoolForceMinRunTm",
   "unitRaw": "min",
   "unit": "min",
   "note": "ForceMinRunTm"
  },
  {
   "type": "AI",
   "inst": 40511,
   "name": "SplyFan3 OutFreq _",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "Supply fan C Output frequency."
  },
  {
   "type": "AI",
   "inst": 40609,
   "name": "ExSuCmpTmpDta",
   "unitRaw": "K",
   "unit": "K",
   "note": "Summer comp temp delta"
  },
  {
   "type": "AI",
   "inst": 40671,
   "name": "ExhFan1 Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Exhaust fan A Current"
  },
  {
   "type": "AI",
   "inst": 40720,
   "name": "SplyFilAlm",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Supply filter alarm"
  },
  {
   "type": "AI",
   "inst": 40895,
   "name": "ExhaustTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Extract air temp"
  },
  {
   "type": "AI",
   "inst": 41032,
   "name": "Room5Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 5"
  },
  {
   "type": "AI",
   "inst": 41033,
   "name": "SuCmpTmpPrVal",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual summer compensation temp"
  },
  {
   "type": "AI",
   "inst": 41115,
   "name": "ActStartPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Home Actual start pressure defrost"
  },
  {
   "type": "AI",
   "inst": 41175,
   "name": "DewpointDz",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Dew point dead zone"
  },
  {
   "type": "AI",
   "inst": 41196,
   "name": "EEV S2Tmp r _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Danfoss VSD Suction temp"
  },
  {
   "type": "AI",
   "inst": 41285,
   "name": "AOC ClgPrVal _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Carel ACUACR Actual cooling output."
  },
  {
   "type": "AI",
   "inst": 41346,
   "name": "FanCmpHtgDz",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Fan heating deadzone"
  },
  {
   "type": "AI",
   "inst": 41552,
   "name": "HrecDampminFrshAir",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Min fresh air"
  },
  {
   "type": "AI",
   "inst": 41627,
   "name": "ExhFan FanSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan A speed"
  },
  {
   "type": "AI",
   "inst": 41719,
   "name": "SuCmpTmpStart",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer comp temp start"
  },
  {
   "type": "AI",
   "inst": 41738,
   "name": "ExhFan3 HeatSinkTmp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exhaust fan C Heatsink Temp"
  },
  {
   "type": "AI",
   "inst": 41904,
   "name": "ExhFan3 ModTemp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exhaust fan C Power module temp."
  },
  {
   "type": "AI",
   "inst": 42061,
   "name": "MOC SplyVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Danfoss VSD Supply volt"
  },
  {
   "type": "AI",
   "inst": 42156,
   "name": "HrecDampPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery damper"
  },
  {
   "type": "AI",
   "inst": 42314,
   "name": "AvValuesAvRtFlTrip",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average exhaust flow trip meter"
  },
  {
   "type": "AI",
   "inst": 42388,
   "name": "FlexopoolHumSpvOutTmp1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Flexopool humidity setpoint outdoor temp 1"
  },
  {
   "type": "AI",
   "inst": 42403,
   "name": "SplyFan3 Power _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Supply fan C Power"
  },
  {
   "type": "AI",
   "inst": 42486,
   "name": "ExhFan1OpMinutes",
   "unitRaw": "min",
   "unit": "min",
   "note": "OJ Exhaust Fan A run time mm"
  },
  {
   "type": "AI",
   "inst": 42620,
   "name": "WiCmpTmpEnd",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Winter comp temp end"
  },
  {
   "type": "AI",
   "inst": 42634,
   "name": "ExhFan Power _",
   "unitRaw": "W",
   "unit": "W",
   "note": "Exhaust fan A Actual power"
  },
  {
   "type": "AI",
   "inst": 43056,
   "name": "MB HRecCurrent _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Heat recovery Current"
  },
  {
   "type": "AI",
   "inst": 43415,
   "name": "ExhFan1 Power _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Exhaust fan A Power"
  },
  {
   "type": "AI",
   "inst": 43448,
   "name": "Room4Hum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 4"
  },
  {
   "type": "AI",
   "inst": 43587,
   "name": "EnergyHrecMonth",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Heat recovery Month"
  },
  {
   "type": "AI",
   "inst": 43646,
   "name": "Room5AirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality room 5"
  },
  {
   "type": "AI",
   "inst": 43878,
   "name": "ExhFan2 Energy _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Exhaust fan B energy"
  },
  {
   "type": "AI",
   "inst": 43989,
   "name": "EnergyHaddDay",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Heating Today"
  },
  {
   "type": "AI",
   "inst": 44059,
   "name": "TmpSpvEcDz",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Economy temp deadzone"
  },
  {
   "type": "AI",
   "inst": 44092,
   "name": "BoostClgSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Boost start cooling setpoint"
  },
  {
   "type": "AI",
   "inst": 44119,
   "name": "SplyFan2 MotorVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan B Motor Volt"
  },
  {
   "type": "AI",
   "inst": 44153,
   "name": "FlowClgStop",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Flow Cooling Stop"
  },
  {
   "type": "AI",
   "inst": 44233,
   "name": "AvValuesMaxSplyFlTrip",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max supply flow trip meter"
  },
  {
   "type": "AI",
   "inst": 44389,
   "name": "SplyFan3 Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Supply fan C Current"
  },
  {
   "type": "AI",
   "inst": 44421,
   "name": "ExhFan1 OutFreq _",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "Exhaust fan A Output frequency."
  },
  {
   "type": "AI",
   "inst": 44718,
   "name": "ExCascFlowLmtMaxDevLmt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating max deviaion Ex seq"
  },
  {
   "type": "AI",
   "inst": 44798,
   "name": "HrecSupplyTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat recovery supply air temp"
  },
  {
   "type": "AI",
   "inst": 44885,
   "name": "ExhFan3 MaxSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan C max speed"
  },
  {
   "type": "AI",
   "inst": 45023,
   "name": "SplyFan3 DCLVoltage _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan C DC link voltage"
  },
  {
   "type": "AI",
   "inst": 45030,
   "name": "ExhFanSpvSt1Spv",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan step 1 setpoint"
  },
  {
   "type": "AI",
   "inst": 45150,
   "name": "SupplyTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply air temp"
  },
  {
   "type": "AI",
   "inst": 45222,
   "name": "OutHum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Outside air humidity relative"
  },
  {
   "type": "AI",
   "inst": 45577,
   "name": "CarelSuperheat C2 _",
   "unitRaw": "K",
   "unit": "K",
   "note": "Carel ACUACR Superheat compressor 2"
  },
  {
   "type": "AI",
   "inst": 45691,
   "name": "AvValuesAvSplyFlTrip",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average supply flow trip meter"
  },
  {
   "type": "AI",
   "inst": 45777,
   "name": "ExtraElHtgPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Electrical heating 2"
  },
  {
   "type": "AI",
   "inst": 45979,
   "name": "ExhFan2 Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Exhaust fan B Current"
  },
  {
   "type": "AI",
   "inst": 46127,
   "name": "SupplyFlow m3/s _",
   "unitRaw": "m3/ s",
   "unit": null,
   "note": "SupplyFlow m3/s"
  },
  {
   "type": "AI",
   "inst": 46177,
   "name": "DischTemp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Discharge temp."
  },
  {
   "type": "AI",
   "inst": 46304,
   "name": "RmUTmp2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Roomunit 2 temp"
  },
  {
   "type": "AI",
   "inst": 46565,
   "name": "AvValuesMaxExhFlLMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max exhaust flow last month"
  },
  {
   "type": "AI",
   "inst": 46579,
   "name": "AvValuesMinSplyFlMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min supply flow month"
  },
  {
   "type": "AI",
   "inst": 46589,
   "name": "SplyFanActSpv",
   "unitRaw": null,
   "unit": null,
   "note": "Actual supply fan setpoint"
  },
  {
   "type": "AI",
   "inst": 46695,
   "name": "FrcdGrp2Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Forcegroup 2 Temperature"
  },
  {
   "type": "AI",
   "inst": 46813,
   "name": "HrecS2Pos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery output signal S2"
  },
  {
   "type": "AI",
   "inst": 46842,
   "name": "EnergyHadd",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Energy Watch Heating Actual power"
  },
  {
   "type": "AI",
   "inst": 46875,
   "name": "ExhFan3 Speed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan C speed"
  },
  {
   "type": "AI",
   "inst": 46994,
   "name": "ExtraHtgPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heating 2"
  },
  {
   "type": "AI",
   "inst": 47110,
   "name": "ExhFan2 OpTimeMM _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan B Motor runtime mm"
  },
  {
   "type": "AI",
   "inst": 47451,
   "name": "EEV OpenPCT r _ _",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Danfoss VSD Expansion valve"
  },
  {
   "type": "AI",
   "inst": 47485,
   "name": "TmpSpvRtTmp1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exh air temp setpoint 1"
  },
  {
   "type": "AI",
   "inst": 47706,
   "name": "AvgTempAvTempMth",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Average temp Month"
  },
  {
   "type": "AI",
   "inst": 47832,
   "name": "WiCmpFanDta",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Winter comp fan delta"
  },
  {
   "type": "AI",
   "inst": 47919,
   "name": "SplyFan1 Speed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan A speed"
  },
  {
   "type": "AI",
   "inst": 47998,
   "name": "ActMainSpvDeh",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Actual dehumity setpoint, Main (depending on actual controlmode)"
  },
  {
   "type": "AI",
   "inst": 48148,
   "name": "AirQ2StartAirQSpv",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Setpoint Air quality 2 start"
  },
  {
   "type": "AI",
   "inst": 48298,
   "name": "SplyFan3 ModTemp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply fan C Power module temp."
  },
  {
   "type": "AI",
   "inst": 48302,
   "name": "ExhFan2 OpHrs _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Exhaust fan B Motor run time"
  },
  {
   "type": "AI",
   "inst": 48513,
   "name": "SplyFan FanSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan A speed"
  },
  {
   "type": "AI",
   "inst": 48706,
   "name": "FlexopoolForceComfStDiff",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "ForceComfStDiff"
  },
  {
   "type": "AI",
   "inst": 48770,
   "name": "AvValuesMinSplyFlLYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min supply flow last year"
  },
  {
   "type": "AI",
   "inst": 48812,
   "name": "ExWiCmpTmpEnd",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Winter comp temp end"
  },
  {
   "type": "AI",
   "inst": 48997,
   "name": "AirQ1StartAirQStrt",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Start unit Air quality 1"
  },
  {
   "type": "AI",
   "inst": 49048,
   "name": "CG EM24 1OpHours _ _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "EM24 Energy operation hours"
  },
  {
   "type": "AI",
   "inst": 49108,
   "name": "Rm6Spv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room 6 Setpoint"
  },
  {
   "type": "AI",
   "inst": 49115,
   "name": "EnergyFansYear",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Fans Year"
  },
  {
   "type": "AI",
   "inst": 49812,
   "name": "EnergyFans",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Energy Watch Fans Actual power"
  },
  {
   "type": "AI",
   "inst": 49842,
   "name": "FlexopoolForceHysterese",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "ForceHysterese"
  },
  {
   "type": "AI",
   "inst": 49868,
   "name": "FlexopoolForceEconStart",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "ForceEconStart"
  },
  {
   "type": "AI",
   "inst": 49905,
   "name": "AvValuesAvSfpLMth",
   "unitRaw": null,
   "unit": null,
   "note": "Average SFP last month"
  },
  {
   "type": "AI",
   "inst": 49915,
   "name": "FanHtgPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual fan heating value"
  },
  {
   "type": "AI",
   "inst": 50023,
   "name": "ExhFan3 OpTimeMM _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan C Motorruntime mm"
  },
  {
   "type": "AI",
   "inst": 50102,
   "name": "SuTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside air temp summer"
  },
  {
   "type": "AI",
   "inst": 50114,
   "name": "FlexopoolHumSpvSpvDehum2",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Flexopool humidity set- point, setpoint dehumidity 2"
  },
  {
   "type": "AI",
   "inst": 50248,
   "name": "ActCascSpvDeh",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Actual supply dehumidity setpoint (when use of cascade control)"
  },
  {
   "type": "AI",
   "inst": 50290,
   "name": "WiCmpFanPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual winter compensation fan"
  },
  {
   "type": "AI",
   "inst": 50341,
   "name": "HtgFrstTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating frost temp"
  },
  {
   "type": "AI",
   "inst": 50359,
   "name": "HPExhaustTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat Pump Extract temp"
  },
  {
   "type": "AI",
   "inst": 50496,
   "name": "SplyFan1 Power _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Supply fan A Power"
  },
  {
   "type": "AI",
   "inst": 50511,
   "name": "ExWiCmpTmpStrt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Winter comp temp start"
  },
  {
   "type": "AI",
   "inst": 50660,
   "name": "HrecDampMaxHumAir",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Max fresh air (Humidity control)"
  },
  {
   "type": "AI",
   "inst": 51046,
   "name": "TmpSpvSplyDiff2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply temp delta 2"
  },
  {
   "type": "AI",
   "inst": 51273,
   "name": "AvValuesAvSplyFlLYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average supply flow last year"
  },
  {
   "type": "AI",
   "inst": 51293,
   "name": "EEV SuperHT r _ _",
   "unitRaw": "K",
   "unit": "K",
   "note": "Danfoss VSD Superheat"
  },
  {
   "type": "AI",
   "inst": 51394,
   "name": "MOC VSDTmp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Danfoss VSD Inverter temp"
  },
  {
   "type": "AI",
   "inst": 51572,
   "name": "ExhFan3 Power _",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "Exhaust fan C Power"
  },
  {
   "type": "AI",
   "inst": 51620,
   "name": "HrecFrstSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat recovery frost setpoint"
  },
  {
   "type": "AI",
   "inst": 51635,
   "name": "RoomTmp2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room temperature 2"
  },
  {
   "type": "AI",
   "inst": 51648,
   "name": "ValidAirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Actual Airquality"
  },
  {
   "type": "AI",
   "inst": 51889,
   "name": "ExhFan2Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "Exhaust fan B Actual power"
  },
  {
   "type": "AI",
   "inst": 51997,
   "name": "EnergyHrecLYear",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Heat recovery Last year"
  },
  {
   "type": "AI",
   "inst": 52221,
   "name": "EEV EvapTmp r _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Danfoss VSD Evaporation temp"
  },
  {
   "type": "AI",
   "inst": 52346,
   "name": "DefrostOutTmpRed",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Out Temp reduced heat recovery"
  },
  {
   "type": "AI",
   "inst": 52572,
   "name": "SplyFanSpvSt1Spv",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan step 1 setpoint"
  },
  {
   "type": "AI",
   "inst": 52650,
   "name": "Room2AirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality room 2"
  },
  {
   "type": "AI",
   "inst": 52988,
   "name": "ActCtrlVal",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual controlled temp"
  },
  {
   "type": "AI",
   "inst": 53018,
   "name": "SupplyHum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Supply air humidity relative"
  },
  {
   "type": "AI",
   "inst": 53108,
   "name": "FrcdGrp2TmpSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Forcegroup 2 temp Setpoint"
  },
  {
   "type": "AI",
   "inst": 53218,
   "name": "OutTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outside air temp"
  },
  {
   "type": "AI",
   "inst": 53229,
   "name": "SplyFilCorrAlmLmt",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Supply filter Correction Alarm limit"
  },
  {
   "type": "AI",
   "inst": 53345,
   "name": "RoomAirQStart",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Setpoint if disabled"
  },
  {
   "type": "AI",
   "inst": 53369,
   "name": "SplyFan2 OpHrs _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan B Motor run time"
  },
  {
   "type": "AI",
   "inst": 53580,
   "name": "SplyFan2 Energy _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Supply fan B energy"
  },
  {
   "type": "AI",
   "inst": 53766,
   "name": "DefrostDmpPosY1",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery Y1"
  },
  {
   "type": "AI",
   "inst": 53789,
   "name": "RoomAirQHys",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Setpoint Hysteresis"
  },
  {
   "type": "AI",
   "inst": 53848,
   "name": "FanCmpHumSpv",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Fan compensation humidity setpoint"
  },
  {
   "type": "AI",
   "inst": 54041,
   "name": "FanCmpClgDz",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Fan cooling deadzone"
  },
  {
   "type": "AI",
   "inst": 54324,
   "name": "ExhFan2 MaxSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan B max speed"
  },
  {
   "type": "AI",
   "inst": 54445,
   "name": "SplyFan1 MotorVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Supply fan A Motor Volt"
  },
  {
   "type": "AI",
   "inst": 54677,
   "name": "ExtraClgOffTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Cooling 2 disable outside temp"
  },
  {
   "type": "AI",
   "inst": 54772,
   "name": "AvValuesMinSplyFlDay",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min supply flow today"
  },
  {
   "type": "AI",
   "inst": 55036,
   "name": "Room4Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 4"
  },
  {
   "type": "AI",
   "inst": 55288,
   "name": "ExhFan1 Speed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan A speed"
  },
  {
   "type": "AI",
   "inst": 55296,
   "name": "Rm1Spv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room 1 Setpoint"
  },
  {
   "type": "AI",
   "inst": 55429,
   "name": "MinExhTHIL",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Min exhaust T Max output."
  },
  {
   "type": "AI",
   "inst": 55465,
   "name": "SuCmpFanStrt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer comp fan start"
  },
  {
   "type": "AI",
   "inst": 55495,
   "name": "FlexopoolMinFreshAir",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Flexopool.MinFresh Air"
  },
  {
   "type": "AI",
   "inst": 55606,
   "name": "HrecPrsFrstSpvStBy",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Heat recovery frost setpoint step 2"
  },
  {
   "type": "AI",
   "inst": 55769,
   "name": "EnergyHaddYear",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Heating Year"
  },
  {
   "type": "AI",
   "inst": 55969,
   "name": "AvgTempAvTempLMth",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Average temp Last month"
  },
  {
   "type": "AI",
   "inst": 55992,
   "name": "TmpSpvCoSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Comfort temp setpoint"
  },
  {
   "type": "AI",
   "inst": 56006,
   "name": "FrcdGrp2Co2Spv",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Forcegroup 2 Co2 Setpoint"
  },
  {
   "type": "AI",
   "inst": 56254,
   "name": "ExhFanDevAlmMaxDev",
   "unitRaw": null,
   "unit": null,
   "note": "Max deviation exhaust fan"
  },
  {
   "type": "AI",
   "inst": 56268,
   "name": "SplyFan3 Speed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan C speed"
  },
  {
   "type": "AI",
   "inst": 56588,
   "name": "ExhFan2OpMinutes",
   "unitRaw": "min",
   "unit": "min",
   "note": "Exhaust Fan B run time mm"
  },
  {
   "type": "AI",
   "inst": 56628,
   "name": "SplyFanActVal",
   "unitRaw": null,
   "unit": null,
   "note": "Actual value supply fan"
  },
  {
   "type": "AI",
   "inst": 56670,
   "name": "SplyFan3 OpTime _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan C Motor runtime"
  },
  {
   "type": "AI",
   "inst": 56875,
   "name": "SplyFan2 OpTime _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan B Motor runtime"
  },
  {
   "type": "AI",
   "inst": 56927,
   "name": "SplyFan DCL Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Supply fan A DC-link current"
  },
  {
   "type": "AI",
   "inst": 56936,
   "name": "ExhFan2 DCL Current _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Exhaust fan B DC-link current"
  },
  {
   "type": "AI",
   "inst": 57100,
   "name": "Room5Hum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 5"
  },
  {
   "type": "AI",
   "inst": 57203,
   "name": "SplyFanDevAlmMaxDev",
   "unitRaw": null,
   "unit": null,
   "note": "Max deviation supply fan"
  },
  {
   "type": "AI",
   "inst": 57226,
   "name": "OutEnth",
   "unitRaw": "kJ/k g",
   "unit": null,
   "note": "Outside air enthalpy"
  },
  {
   "type": "AI",
   "inst": 57438,
   "name": "HumMaxCtlrMaxSpv",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Supply humidity max setpoint"
  },
  {
   "type": "AI",
   "inst": 57493,
   "name": "SubClgTemp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Sub cooling"
  },
  {
   "type": "AI",
   "inst": 57536,
   "name": "DischTempC2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Discharge temp. C2"
  },
  {
   "type": "AI",
   "inst": 57806,
   "name": "ExSuCmpTmpStrt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Summer comp temp start"
  },
  {
   "type": "AI",
   "inst": 57838,
   "name": "ExSuCmpTmpPrVal",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Actual summer comp temp"
  },
  {
   "type": "AI",
   "inst": 57875,
   "name": "FlexopoolLowFreshAir",
   "unitRaw": "%",
   "unit": "percent",
   "note": "LowFreshAir"
  },
  {
   "type": "AI",
   "inst": 57930,
   "name": "CascFlowLmtMaxDevLmt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Draught heating max deviation"
  },
  {
   "type": "AI",
   "inst": 57957,
   "name": "DefrostDmpPosY2",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery Y2"
  },
  {
   "type": "AI",
   "inst": 58020,
   "name": "SplyFan2 HeatSinkTmp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply fan B Heatsink Temp"
  },
  {
   "type": "AI",
   "inst": 58082,
   "name": "DefrostTmDiff",
   "unitRaw": "min",
   "unit": "min",
   "note": "Min time defrost"
  },
  {
   "type": "AI",
   "inst": 58111,
   "name": "ActCascSpvHum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Actual supply humidity setpoint (when use of cascade control)"
  },
  {
   "type": "AI",
   "inst": 58193,
   "name": "ExhFan MaxSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan A max speed"
  },
  {
   "type": "AI",
   "inst": 58349,
   "name": "ExtraSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Extra sequence setpoint"
  },
  {
   "type": "AI",
   "inst": 58597,
   "name": "AvValuesAvSplyFlYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average supply flow year"
  },
  {
   "type": "AI",
   "inst": 58670,
   "name": "FanClgPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Actual fan cooling value"
  },
  {
   "type": "AI",
   "inst": 58727,
   "name": "HrecDampMaxCo2Air",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Max fresh air (Air quality control)"
  },
  {
   "type": "AI",
   "inst": 58796,
   "name": "FrcdGrp1Co2",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "FrcdGrp1 Co2"
  },
  {
   "type": "AI",
   "inst": 58985,
   "name": "ExhFan2 HeatSinkTmp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exhaust fan B Heatsink Temp"
  },
  {
   "type": "AI",
   "inst": 58991,
   "name": "EnergyAddHeatDiff",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Energy Watch Alarm heat diff."
  },
  {
   "type": "AI",
   "inst": 59037,
   "name": "SplyFanVarPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Supply fan"
  },
  {
   "type": "AI",
   "inst": 59091,
   "name": "ExhFan2 ModTemp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Exhaust fan B Power module temp."
  },
  {
   "type": "AI",
   "inst": 59130,
   "name": "AirQ2Spv",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality 2 setpoint"
  },
  {
   "type": "AI",
   "inst": 59241,
   "name": "FanCmpTmpSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Fan compensation temp setpoint"
  },
  {
   "type": "AI",
   "inst": 59459,
   "name": "EnergyHaddTrip",
   "unitRaw": "MW h",
   "unit": null,
   "note": "Energy Watch Heating Trip meter"
  },
  {
   "type": "AI",
   "inst": 59590,
   "name": "TmpCascLowLmt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply temp min setpoint"
  },
  {
   "type": "AI",
   "inst": 59694,
   "name": "ExhFanActVal",
   "unitRaw": null,
   "unit": null,
   "note": "Actual value exhaust fan"
  },
  {
   "type": "AI",
   "inst": 59814,
   "name": "CarelCircut3EEVOpening",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Carel ACUACR Expansionvalve 3"
  },
  {
   "type": "AI",
   "inst": 59945,
   "name": "MB HRecInternTemp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heat recovery Internal temp"
  },
  {
   "type": "AI",
   "inst": 60036,
   "name": "AOC ComprHz r _ _",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "Carel ACUACR Compressor frequency"
  },
  {
   "type": "AI",
   "inst": 60283,
   "name": "ExtraClgPos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Cooling 2"
  },
  {
   "type": "AI",
   "inst": 60503,
   "name": "AvValuesMinExhFlLYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min exhaust flow last year"
  },
  {
   "type": "AI",
   "inst": 60579,
   "name": "ExtraHtgFrstSpvStBy",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Heating 2 standby setpoint"
  },
  {
   "type": "AI",
   "inst": 60597,
   "name": "ExhFan3 Energy _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Exhaust fan C energy"
  },
  {
   "type": "AI",
   "inst": 60643,
   "name": "RoomTmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room temperature"
  },
  {
   "type": "AI",
   "inst": 60786,
   "name": "MOC DCVolt _",
   "unitRaw": "V",
   "unit": "V",
   "note": "Danfoss VSD DC-Link"
  },
  {
   "type": "AI",
   "inst": 60794,
   "name": "HPFrstCtlrWtrSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "FlexoPool Heat Pump frost protection water setpoint"
  },
  {
   "type": "AI",
   "inst": 61029,
   "name": "HumSpvAbsDz",
   "unitRaw": "g/kg",
   "unit": null,
   "note": "Humidity deadzone absolute"
  },
  {
   "type": "AI",
   "inst": 61064,
   "name": "SplyFan2 OpTimeHH _",
   "unitRaw": "hrs",
   "unit": "h",
   "note": "Supply fan B Motor runtime HH"
  },
  {
   "type": "AI",
   "inst": 61087,
   "name": "ExhFan3 FanSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Exhaust fan C speed"
  },
  {
   "type": "AI",
   "inst": 61181,
   "name": "Room7AirQ",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "Air quality room 7"
  },
  {
   "type": "AI",
   "inst": 61196,
   "name": "RmHumSpv",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Room Humidity Setpoint"
  },
  {
   "type": "AI",
   "inst": 61249,
   "name": "CG EM24 1TotEnergy _ _",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "EM24 Energy total"
  },
  {
   "type": "AI",
   "inst": 61256,
   "name": "AvValuesAvSfpMth",
   "unitRaw": null,
   "unit": null,
   "note": "Average SFP month"
  },
  {
   "type": "AI",
   "inst": 61369,
   "name": "RmEnth",
   "unitRaw": "kJ/k g",
   "unit": null,
   "note": "Room/Return enthalpy"
  },
  {
   "type": "AI",
   "inst": 61501,
   "name": "ExhFan1 DCLink _",
   "unitRaw": "v",
   "unit": "V",
   "note": "Exhaust fan A DC-Volt"
  },
  {
   "type": "AI",
   "inst": 61506,
   "name": "AvValuesMinExhFlLMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Min exhaust flow last month"
  },
  {
   "type": "AI",
   "inst": 61524,
   "name": "AvValuesMaxSplyFlMth",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max supply flow month"
  },
  {
   "type": "AI",
   "inst": 61586,
   "name": "RtRmTmpDevAlmMaxDev",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Max deviation room temp"
  },
  {
   "type": "AI",
   "inst": 61653,
   "name": "HrecDampMaxTmpAir",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Max fresh air (Temperature control)"
  },
  {
   "type": "AI",
   "inst": 61665,
   "name": "DischTempC3",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Discharge temp. C3"
  },
  {
   "type": "AI",
   "inst": 61683,
   "name": "ExhFanExtSpv",
   "unitRaw": null,
   "unit": null,
   "note": "External setpoint Exhaust fan"
  },
  {
   "type": "AI",
   "inst": 61797,
   "name": "Room2Tmp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp. room 2"
  },
  {
   "type": "AI",
   "inst": 61866,
   "name": "TmpSpvEcSpvClg",
   "unitRaw": null,
   "unit": null,
   "note": "Economy cooling setpoint"
  },
  {
   "type": "AI",
   "inst": 62369,
   "name": "FlexopoolHumSpvSpvDehum1",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Flexopool humidity setpoint, setpoint dehumidity 1"
  },
  {
   "type": "AI",
   "inst": 62420,
   "name": "AvValuesAvRtFlYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Average exhaust flow year"
  },
  {
   "type": "AI",
   "inst": 62433,
   "name": "DefrostStartSp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Start defrosting"
  },
  {
   "type": "AI",
   "inst": 62492,
   "name": "ExhFan1OpDays",
   "unitRaw": "Day s",
   "unit": null,
   "note": "OJ Exhaust Fan A run time days"
  },
  {
   "type": "AI",
   "inst": 62747,
   "name": "HumSpvAbsSpvDehum",
   "unitRaw": null,
   "unit": null,
   "note": "Dehumidity setpoint absolute"
  },
  {
   "type": "AI",
   "inst": 62886,
   "name": "SplyFan3 DCLCurrent _",
   "unitRaw": "A",
   "unit": "A",
   "note": "Supply Exhaust fan C DC-link curren"
  },
  {
   "type": "AI",
   "inst": 62901,
   "name": "DmpCmpHumPrVal",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Heat recovery comp humidity"
  },
  {
   "type": "AI",
   "inst": 62983,
   "name": "HPRstrtTm",
   "unitRaw": "min",
   "unit": "min",
   "note": "HP restart time"
  },
  {
   "type": "AI",
   "inst": 63237,
   "name": "TmpSpvSplyDiff1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply temp delta 1"
  },
  {
   "type": "AI",
   "inst": 63519,
   "name": "SplyFilCalcInit dP _",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Supply filter Calculated Initial pressure drop"
  },
  {
   "type": "AI",
   "inst": 63637,
   "name": "Room3Hum",
   "unitRaw": "%rH",
   "unit": "percentRH",
   "note": "Humidity room 3"
  },
  {
   "type": "AI",
   "inst": 63945,
   "name": "SplyFan2 ModTemp _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Supply fan B Power module temp."
  },
  {
   "type": "AI",
   "inst": 64087,
   "name": "AvValuesMaxSplyFlYear",
   "unitRaw": "l/s",
   "unit": "Lps",
   "note": "Max supply flow year"
  },
  {
   "type": "AI",
   "inst": 64089,
   "name": "ExhaustFlow m3/s _",
   "unitRaw": "m3/ s",
   "unit": null,
   "note": "ReturnFlow m3/s"
  },
  {
   "type": "AI",
   "inst": 64168,
   "name": "NrmPrs",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "Home Normal Pressure calculated"
  },
  {
   "type": "AI",
   "inst": 64177,
   "name": "DefrostStopSp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Stop defrosting"
  },
  {
   "type": "AI",
   "inst": 64285,
   "name": "ForceGroup 1Pos",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Damper Forc grp 1"
  },
  {
   "type": "AI",
   "inst": 64343,
   "name": "Rm4Spv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Room 4 Setpoint"
  },
  {
   "type": "AI",
   "inst": 64475,
   "name": "MB HRecOpDays _",
   "unitRaw": "Day s",
   "unit": null,
   "note": "Heat recovery Op. days"
  },
  {
   "type": "AI",
   "inst": 64552,
   "name": "WiCmpFanStrt",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Winter comp fan start"
  },
  {
   "type": "AI",
   "inst": 64587,
   "name": "SplyFan MaxSpeed _",
   "unitRaw": "rpm",
   "unit": "rpm",
   "note": "Supply fan A max speed"
  },
  {
   "type": "AI",
   "inst": 64718,
   "name": "EnergyHrecLMonth",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Energy Watch Heat recovery Last month"
  },
  {
   "type": "AI",
   "inst": 64936,
   "name": "SplyFan2Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "Supply fan B Actual power"
  },
  {
   "type": "AI",
   "inst": 65251,
   "name": "TmpSpvCoDz",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Comfort temp deadzone"
  },
  {
   "type": "AI",
   "inst": 65355,
   "name": "AOC GasTmp r _ _",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Carel ACUACR Discharge temp."
  },
  {
   "type": "AI",
   "inst": 87368,
   "name": "HRecFrstCtrLoopTD",
   "unitRaw": "s",
   "unit": "s",
   "note": "Heat recovery frost protection - Derivative. (Tv)"
  },
  {
   "type": "AI",
   "inst": 105729,
   "name": "TmpStartHtgSpv",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temp start heating setpoint"
  },
  {
   "type": "AI",
   "inst": 127905,
   "name": "FlexopoolHumSpvSpvDehum1",
   "unitRaw": null,
   "unit": null,
   "note": "Flexopool.HumSpv.SpvD ehum"
  },
  {
   "type": "BI",
   "inst": 2231,
   "name": "FireDamper2FdbkOpn",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper2 opened"
  },
  {
   "type": "BI",
   "inst": 3118,
   "name": "FireDamperFdbkOpn",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper opened"
  },
  {
   "type": "BI",
   "inst": 3706,
   "name": "HumPmpAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Humidity pump alarm"
  },
  {
   "type": "BI",
   "inst": 4964,
   "name": "ElHtgAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Electrical heating alarm"
  },
  {
   "type": "BI",
   "inst": 5685,
   "name": "FireDamper2FdbkClsd",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper2 closed"
  },
  {
   "type": "BI",
   "inst": 6336,
   "name": "DamperSplyFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Outside air damper feedback"
  },
  {
   "type": "BI",
   "inst": 7448,
   "name": "ExtCtrl2",
   "unitRaw": null,
   "unit": null,
   "note": "External control input 2"
  },
  {
   "type": "BI",
   "inst": 7990,
   "name": "FireDamper2NoMove",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper2 no move"
  },
  {
   "type": "BI",
   "inst": 8558,
   "name": "FanAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Fan alarm"
  },
  {
   "type": "BI",
   "inst": 9864,
   "name": "EmergencyStop",
   "unitRaw": null,
   "unit": null,
   "note": "Emergency stop"
  },
  {
   "type": "BI",
   "inst": 11643,
   "name": "ExtCtrl1",
   "unitRaw": null,
   "unit": null,
   "note": "External control input 1"
  },
  {
   "type": "BI",
   "inst": 13329,
   "name": "ExtraHtgPmpCmdFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Heating 2 pump feedback"
  },
  {
   "type": "BI",
   "inst": 13699,
   "name": "FilterAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Filter alarm"
  },
  {
   "type": "BI",
   "inst": 14608,
   "name": "HumidityCtrlCmdFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Humidifier feedback"
  },
  {
   "type": "BI",
   "inst": 15639,
   "name": "HeatingPmpCmdFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Heating pump feedback"
  },
  {
   "type": "BI",
   "inst": 18003,
   "name": "HRecPmpAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery pump alarm"
  },
  {
   "type": "BI",
   "inst": 20374,
   "name": "RtAirMode",
   "unitRaw": null,
   "unit": null,
   "note": "Return Air Mode"
  },
  {
   "type": "BI",
   "inst": 21294,
   "name": "HtgFrstDtctr",
   "unitRaw": null,
   "unit": null,
   "note": "Heating frost monitor"
  },
  {
   "type": "BI",
   "inst": 21522,
   "name": "AuxInp",
   "unitRaw": null,
   "unit": null,
   "note": "Auxiliary input"
  },
  {
   "type": "BI",
   "inst": 22605,
   "name": "AuxAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Auxiliary alarm"
  },
  {
   "type": "BI",
   "inst": 23132,
   "name": "ExtraElHtgAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Electrical heating 2 alarm"
  },
  {
   "type": "BI",
   "inst": 23306,
   "name": "ExtraHtgPmpAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Heating 2 pump alarm"
  },
  {
   "type": "BI",
   "inst": 24144,
   "name": "HumidityCtrlPmpCmdFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Humidity pump feedback"
  },
  {
   "type": "BI",
   "inst": 25846,
   "name": "FireFanFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Fire fan fdbk"
  },
  {
   "type": "BI",
   "inst": 26679,
   "name": "SuWiSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "Summer/Winter input"
  },
  {
   "type": "BI",
   "inst": 27338,
   "name": "DamperExhFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Extract air damper feedback"
  },
  {
   "type": "BI",
   "inst": 28514,
   "name": "FireAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Fire alarm"
  },
  {
   "type": "BI",
   "inst": 28757,
   "name": "SplyFanAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan alarm"
  },
  {
   "type": "BI",
   "inst": 31092,
   "name": "HrecFrstDtctr",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery frost monitor"
  },
  {
   "type": "BI",
   "inst": 31967,
   "name": "ExtraClgPmpAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling 2 pump alarm"
  },
  {
   "type": "BI",
   "inst": 32844,
   "name": "ExhFanFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan feedback"
  },
  {
   "type": "BI",
   "inst": 33004,
   "name": "AuxAlm2",
   "unitRaw": null,
   "unit": null,
   "note": "Aux. Alarm 2"
  },
  {
   "type": "BI",
   "inst": 34066,
   "name": "SplyFilterAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Supply filter alarm"
  },
  {
   "type": "BI",
   "inst": 34361,
   "name": "ExtraFrstDtctr",
   "unitRaw": null,
   "unit": null,
   "note": "Heating 2 frost monitor"
  },
  {
   "type": "BI",
   "inst": 34557,
   "name": "HrecPmpCmdFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery pump feedback"
  },
  {
   "type": "BI",
   "inst": 37069,
   "name": "AuxAlm3",
   "unitRaw": null,
   "unit": null,
   "note": "Aux. Alarm 3"
  },
  {
   "type": "BI",
   "inst": 40242,
   "name": "ClgPmpAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling pump alarm"
  },
  {
   "type": "BI",
   "inst": 43526,
   "name": "CoolingFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling DX feedback"
  },
  {
   "type": "BI",
   "inst": 44469,
   "name": "FireDamperNoMove",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper no move"
  },
  {
   "type": "BI",
   "inst": 45154,
   "name": "ClgAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling DX alarm"
  },
  {
   "type": "BI",
   "inst": 45199,
   "name": "AuxAlm1",
   "unitRaw": null,
   "unit": null,
   "note": "Aux. Alarm 1"
  },
  {
   "type": "BI",
   "inst": 45320,
   "name": "ExhFilterAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust filter alarm"
  },
  {
   "type": "BI",
   "inst": 47847,
   "name": "HtgPmpAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Heating pump alarm"
  },
  {
   "type": "BI",
   "inst": 47898,
   "name": "ExtraClgFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling 2 DX feedback"
  },
  {
   "type": "BI",
   "inst": 48824,
   "name": "ExtraClgAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling 2 DX alarm"
  },
  {
   "type": "BI",
   "inst": 51912,
   "name": "CoolingPmpCmdFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery pump feedback"
  },
  {
   "type": "BI",
   "inst": 53169,
   "name": "FireDamperFdbkClsd",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper closed"
  },
  {
   "type": "BI",
   "inst": 54719,
   "name": "ExtraClgPmpCmdFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling 2 pump feedback"
  },
  {
   "type": "BI",
   "inst": 55865,
   "name": "ExhFanAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan alarm"
  },
  {
   "type": "BI",
   "inst": 57386,
   "name": "AuxAlm4",
   "unitRaw": null,
   "unit": null,
   "note": "Aux. Alarm 4"
  },
  {
   "type": "BI",
   "inst": 59736,
   "name": "FireAlm2",
   "unitRaw": null,
   "unit": null,
   "note": "Fire alarm 2"
  },
  {
   "type": "BI",
   "inst": 61451,
   "name": "AuxAlm5",
   "unitRaw": null,
   "unit": null,
   "note": "Aux. Alarm 5"
  },
  {
   "type": "BI",
   "inst": 62931,
   "name": "HRecAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery alarm"
  },
  {
   "type": "BI",
   "inst": 64102,
   "name": "SplyFanFBFbVal",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan feedback"
  },
  {
   "type": "BV",
   "inst": 143,
   "name": "CarelGeneralAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor General alarm"
  },
  {
   "type": "BV",
   "inst": 330,
   "name": "FPEmHtgAlm",
   "unitRaw": null,
   "unit": null,
   "note": "FP Emergency heating"
  },
  {
   "type": "BV",
   "inst": 1219,
   "name": "LowSuctAlm3",
   "unitRaw": null,
   "unit": null,
   "note": "Low suction temp alarm - C3"
  },
  {
   "type": "BV",
   "inst": 1487,
   "name": "Compr2OutP",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 2 output"
  },
  {
   "type": "BV",
   "inst": 1637,
   "name": "ExhFan1 Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan No 1 warning."
  },
  {
   "type": "BV",
   "inst": 1895,
   "name": "ExtCtrl1COM",
   "unitRaw": null,
   "unit": null,
   "note": "Ext control input 1 – Value communication."
  },
  {
   "type": "BV",
   "inst": 1896,
   "name": "ExtCtrl2COM",
   "unitRaw": null,
   "unit": null,
   "note": "Ext control input 2 – Value communication."
  },
  {
   "type": "BV",
   "inst": 1897,
   "name": "EmergencyStopCOM",
   "unitRaw": null,
   "unit": null,
   "note": "Emergency stop – Value communication."
  },
  {
   "type": "BV",
   "inst": 1898,
   "name": "SuWiSwtchCOM",
   "unitRaw": null,
   "unit": null,
   "note": "Su/Wi input – Value communication."
  },
  {
   "type": "BV",
   "inst": 1899,
   "name": "AlmAckBtnCOM",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm ackn button – Value communication."
  },
  {
   "type": "BV",
   "inst": 1900,
   "name": "FireAlmCOM",
   "unitRaw": null,
   "unit": null,
   "note": "Fire alarm – Value communication"
  },
  {
   "type": "BV",
   "inst": 1901,
   "name": "FireAlm2COM",
   "unitRaw": null,
   "unit": null,
   "note": "Fire alarm 2 – Value communication."
  },
  {
   "type": "BV",
   "inst": 2305,
   "name": "MB ExhFanAlm _",
   "unitRaw": null,
   "unit": null,
   "note": "Communication ModBus Exhaust Fan alarm"
  },
  {
   "type": "BV",
   "inst": 2561,
   "name": "RtFltrFireAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust Filter Fire Alarm"
  },
  {
   "type": "BV",
   "inst": 4286,
   "name": "RtTmpFireAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust temp fire alarm"
  },
  {
   "type": "BV",
   "inst": 4340,
   "name": "LopAlm1",
   "unitRaw": null,
   "unit": null,
   "note": "Low temp of evaporation alarm - C1"
  },
  {
   "type": "BV",
   "inst": 5346,
   "name": "LowSuctAlm2",
   "unitRaw": null,
   "unit": null,
   "note": "Low suction temp alarm - C2"
  },
  {
   "type": "BV",
   "inst": 6486,
   "name": "SplyFanDevAlmAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan deviation"
  },
  {
   "type": "BV",
   "inst": 7373,
   "name": "RtRmTmpDevAlmAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Room temp deviation"
  },
  {
   "type": "BV",
   "inst": 8343,
   "name": "LopAlm2",
   "unitRaw": null,
   "unit": null,
   "note": "Low temp of evaporation alarm - C2"
  },
  {
   "type": "BV",
   "inst": 9345,
   "name": "LowSuctAlm1",
   "unitRaw": null,
   "unit": null,
   "note": "Low suction temp alarm - C1"
  },
  {
   "type": "BV",
   "inst": 10934,
   "name": "Cmpr3Alm",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 3 alarm"
  },
  {
   "type": "BV",
   "inst": 11442,
   "name": "MB HRecAlm _",
   "unitRaw": null,
   "unit": null,
   "note": "Modbus Communication Heat recovery alarm"
  },
  {
   "type": "BV",
   "inst": 12107,
   "name": "LowSH2Alm",
   "unitRaw": null,
   "unit": null,
   "note": "Low super heat alarm - C2"
  },
  {
   "type": "BV",
   "inst": 12470,
   "name": "LopAlm3",
   "unitRaw": null,
   "unit": null,
   "note": "Low temp of evaporation alarm - C3"
  },
  {
   "type": "BV",
   "inst": 12927,
   "name": "SplyFan1 Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan No 1 warning."
  },
  {
   "type": "BV",
   "inst": 13212,
   "name": "AOC Alm _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm, Cooler"
  },
  {
   "type": "BV",
   "inst": 14793,
   "name": "AOC OpStatus _",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor C1"
  },
  {
   "type": "BV",
   "inst": 19886,
   "name": "EEVmAlm1",
   "unitRaw": null,
   "unit": null,
   "note": "EEV motor error - C1"
  },
  {
   "type": "BV",
   "inst": 21718,
   "name": "RmHumDevAlmAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Room/Return humidity deviation"
  },
  {
   "type": "BV",
   "inst": 22007,
   "name": "EVDAlmOffL1",
   "unitRaw": null,
   "unit": null,
   "note": "EVD Alarm OffLine C1"
  },
  {
   "type": "BV",
   "inst": 23039,
   "name": "LowSH3Alm",
   "unitRaw": null,
   "unit": null,
   "note": "Low super heat alarm - C3"
  },
  {
   "type": "BV",
   "inst": 23403,
   "name": "MB CarelAlm _",
   "unitRaw": null,
   "unit": null,
   "note": "Communication Modbus alarm Carel"
  },
  {
   "type": "BV",
   "inst": 23554,
   "name": "Cmpr2Alm",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 2 alarm"
  },
  {
   "type": "BV",
   "inst": 24032,
   "name": "ManualMode",
   "unitRaw": null,
   "unit": null,
   "note": "Manual mode"
  },
  {
   "type": "BV",
   "inst": 26004,
   "name": "EVDAlmOffL2",
   "unitRaw": null,
   "unit": null,
   "note": "EVD Alarm OffLine C2"
  },
  {
   "type": "BV",
   "inst": 28140,
   "name": "EEVmAlm3",
   "unitRaw": null,
   "unit": null,
   "note": "EEV motor error - C3"
  },
  {
   "type": "BV",
   "inst": 30133,
   "name": "EVDAlmOffL3",
   "unitRaw": null,
   "unit": null,
   "note": "EVD Alarm OffLine C3"
  },
  {
   "type": "BV",
   "inst": 31643,
   "name": "Cmpr4Alm",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 4 alarm"
  },
  {
   "type": "BV",
   "inst": 31724,
   "name": "ExhFanDevAlmAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan deviation"
  },
  {
   "type": "BV",
   "inst": 32205,
   "name": "EEVmAlm2",
   "unitRaw": null,
   "unit": null,
   "note": "EEV motor error - C2"
  },
  {
   "type": "BV",
   "inst": 35031,
   "name": "MopAlm3",
   "unitRaw": null,
   "unit": null,
   "note": "MOP alarm - C3"
  },
  {
   "type": "BV",
   "inst": 36120,
   "name": "FanOpHrsAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Fan operation hours alarm"
  },
  {
   "type": "BV",
   "inst": 36133,
   "name": "ExhFan3 Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan No 3 warning."
  },
  {
   "type": "BV",
   "inst": 36950,
   "name": "SplyFltrFireAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Filter Fire Alarm"
  },
  {
   "type": "BV",
   "inst": 38175,
   "name": "SplyTmpDevAlmAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Supply temp deviation"
  },
  {
   "type": "BV",
   "inst": 39065,
   "name": "AlmS1 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C1 lowpressure transducer"
  },
  {
   "type": "BV",
   "inst": 39158,
   "name": "MopAlm2",
   "unitRaw": null,
   "unit": null,
   "note": "MOP alarm - C2"
  },
  {
   "type": "BV",
   "inst": 43157,
   "name": "MopAlm1",
   "unitRaw": null,
   "unit": null,
   "note": "MOP alarm - C1"
  },
  {
   "type": "BV",
   "inst": 43258,
   "name": "AlmS1 2 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C2 lowpressure transducer"
  },
  {
   "type": "BV",
   "inst": 44098,
   "name": "SplyTmpFireAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Supply temp fire alarm"
  },
  {
   "type": "BV",
   "inst": 44764,
   "name": "MB Danfoss VSDAlm _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Communication Modbus alarm Danfoss"
  },
  {
   "type": "BV",
   "inst": 44958,
   "name": "Compr3OutP",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 3 output"
  },
  {
   "type": "BV",
   "inst": 45899,
   "name": "MB SplyFanAlm _",
   "unitRaw": null,
   "unit": null,
   "note": "Communication ModBus Supply Fan alarm"
  },
  {
   "type": "BV",
   "inst": 46231,
   "name": "LowSH1Alm",
   "unitRaw": null,
   "unit": null,
   "note": "Low super heat alarm - C1"
  },
  {
   "type": "BV",
   "inst": 47323,
   "name": "AlmS1 3 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C3 lowpressure transducer"
  },
  {
   "type": "BV",
   "inst": 47423,
   "name": "SplyFan3 Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan No 3 warning."
  },
  {
   "type": "BV",
   "inst": 48527,
   "name": "PBCommAlm",
   "unitRaw": null,
   "unit": null,
   "note": "PB comm alarm"
  },
  {
   "type": "BV",
   "inst": 49609,
   "name": "AlmS2 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C1 suction gas temp sensor"
  },
  {
   "type": "BV",
   "inst": 49897,
   "name": "MB CG EM24Alm _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Communication ModBus CG-EM24 alarm"
  },
  {
   "type": "BV",
   "inst": 50842,
   "name": "AlmS3 2 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C2 hi.pressure transducer"
  },
  {
   "type": "BV",
   "inst": 51166,
   "name": "Cmpr1Alm",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 1 alarm"
  },
  {
   "type": "BV",
   "inst": 51274,
   "name": "Compr4OutP",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 4 output"
  },
  {
   "type": "BV",
   "inst": 51333,
   "name": "ExhFan2 Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan No 2 warning."
  },
  {
   "type": "BV",
   "inst": 54971,
   "name": "AlmS3 3 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C3 hi.pressure transducer"
  },
  {
   "type": "BV",
   "inst": 57113,
   "name": "SplyHumDevAlmAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Supply humidity deviation"
  },
  {
   "type": "BV",
   "inst": 57614,
   "name": "MBCommAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Modbus communication alarm"
  },
  {
   "type": "BV",
   "inst": 57739,
   "name": "AlmS2 3 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C3 suction gas temp sensor"
  },
  {
   "type": "BV",
   "inst": 60189,
   "name": "Compr1OutP",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor 1 output"
  },
  {
   "type": "BV",
   "inst": 60516,
   "name": "CommTest",
   "unitRaw": null,
   "unit": null,
   "note": "Communication test Note! Use Prio 14 for puls"
  },
  {
   "type": "BV",
   "inst": 61866,
   "name": "AlmS2 2 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C2 suction gas temp sensor"
  },
  {
   "type": "BV",
   "inst": 61922,
   "name": "ZoneCtrlr",
   "unitRaw": null,
   "unit": null,
   "note": "Zone controller"
  },
  {
   "type": "BV",
   "inst": 63225,
   "name": "AlmS3 1 _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm C1 hi.pressure transducer"
  },
  {
   "type": "BV",
   "inst": 64671,
   "name": "SplyFan2 Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan No 2 warning."
  },
  {
   "type": "BV",
   "inst": 64967,
   "name": "MB ManualMode _",
   "unitRaw": null,
   "unit": null,
   "note": "Fan manual mode"
  },
  {
   "type": "MSI",
   "inst": 12891,
   "name": "ExhFan1OJ Alm _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust Fan A Alarm"
  },
  {
   "type": "MSI",
   "inst": 15772,
   "name": "MB HRecOJ Alm _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery OJ Alarm"
  },
  {
   "type": "MSI",
   "inst": 18545,
   "name": "SplyFan1OJ Alm _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan OJ A Alarm"
  },
  {
   "type": "MSI",
   "inst": 22662,
   "name": "SplyFan1OJ Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan OJ A Warning"
  },
  {
   "type": "MSI",
   "inst": 27452,
   "name": "ExhFan3OJ Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust Fan OJ C Warning"
  },
  {
   "type": "MSI",
   "inst": 30146,
   "name": "SplyFan2OJ Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan OJ B Warning"
  },
  {
   "type": "MSI",
   "inst": 32772,
   "name": "SplyFan2OJ Alm _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan OJ B Alarm"
  },
  {
   "type": "MSI",
   "inst": 32799,
   "name": "ExhFan2OJ Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust Fan B Warning"
  },
  {
   "type": "MSI",
   "inst": 39860,
   "name": "MB HRecOJ Warn _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Heat recovery OJ Warning"
  },
  {
   "type": "MSI",
   "inst": 40673,
   "name": "SplyFan3OJ Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan OJ C Warning"
  },
  {
   "type": "MSI",
   "inst": 44379,
   "name": "ExhFan1OJ Warn _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust Fan A Warning"
  },
  {
   "type": "MSI",
   "inst": 48637,
   "name": "ExhFan3OJ Alm _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust Fan OJ B Alarm"
  },
  {
   "type": "MSI",
   "inst": 51159,
   "name": "SplyFan3OJ Alm _",
   "unitRaw": null,
   "unit": null,
   "note": "Supply Fan OJ C Alarm"
  },
  {
   "type": "MSI",
   "inst": 64046,
   "name": "ExhFan2OJ Alm _",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust Fan B Alarm"
  },
  {
   "type": "MSO",
   "inst": 11590,
   "name": "ElectricalHtgCmdStSt",
   "unitRaw": null,
   "unit": null,
   "note": "Electrical heating command"
  },
  {
   "type": "MSO",
   "inst": 14719,
   "name": "ExhFanCmdSt",
   "unitRaw": null,
   "unit": null,
   "note": "Exhaust fan command"
  },
  {
   "type": "MSO",
   "inst": 21928,
   "name": "SplyFanCmdSt",
   "unitRaw": null,
   "unit": null,
   "note": "Supply fan command"
  },
  {
   "type": "MSO",
   "inst": 27550,
   "name": "ExtraClgCmdDxSt",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling 2 DX command"
  },
  {
   "type": "MSO",
   "inst": 30094,
   "name": "CoolingCmdDxSt",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling DX command"
  },
  {
   "type": "MSO",
   "inst": 30897,
   "name": "ExtraElHtgCmdStSt",
   "unitRaw": null,
   "unit": null,
   "note": "Electrical heating 2 command"
  },
  {
   "type": "MSV",
   "inst": 596,
   "name": "TimeSchedStTmp",
   "unitRaw": null,
   "unit": null,
   "note": "Actual TSP (variant steps/ temp)"
  },
  {
   "type": "MSV",
   "inst": 3157,
   "name": "SplyFan2ActWarn",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Supply fan B warning"
  },
  {
   "type": "MSV",
   "inst": 4347,
   "name": "RoomUnitsActRmUMode",
   "unitRaw": null,
   "unit": null,
   "note": "Actual roomunit mode"
  },
  {
   "type": "MSV",
   "inst": 6080,
   "name": "ActOpMode",
   "unitRaw": null,
   "unit": null,
   "note": "Actual operating mode"
  },
  {
   "type": "MSV",
   "inst": 7525,
   "name": "SplyFan3ActAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Supply fan C alarm"
  },
  {
   "type": "MSV",
   "inst": 8442,
   "name": "OpModeBmsTimeStSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "BMS control/ overide time switch program (variant steps)"
  },
  {
   "type": "MSV",
   "inst": 9703,
   "name": "FireDamperOperation",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper mode"
  },
  {
   "type": "MSV",
   "inst": 10459,
   "name": "SetIOTo",
   "unitRaw": null,
   "unit": null,
   "note": "Reset I/O to Auto"
  },
  {
   "type": "MSV",
   "inst": 12316,
   "name": "TimeSchedSt",
   "unitRaw": null,
   "unit": null,
   "note": "Actual TSP (variant steps)"
  },
  {
   "type": "MSV",
   "inst": 12705,
   "name": "OpModeAutoManStManSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "Continuous run"
  },
  {
   "type": "MSV",
   "inst": 13725,
   "name": "HumEngUnit",
   "unitRaw": null,
   "unit": null,
   "note": "Hum eng unit"
  },
  {
   "type": "MSV",
   "inst": 15476,
   "name": "AOC Status _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Cooler Status"
  },
  {
   "type": "MSV",
   "inst": 17105,
   "name": "ExhFan3ActAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Exhaust fan C alarm"
  },
  {
   "type": "MSV",
   "inst": 18134,
   "name": "SplyFan3ActWarn",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Supply fan C warning"
  },
  {
   "type": "MSV",
   "inst": 18848,
   "name": "ExhFanActAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Exhaust fan A alarm"
  },
  {
   "type": "MSV",
   "inst": 19068,
   "name": "TmpMix",
   "unitRaw": null,
   "unit": null,
   "note": "Room temp Night Cooling"
  },
  {
   "type": "MSV",
   "inst": 20464,
   "name": "CarelUnitStatus",
   "unitRaw": null,
   "unit": null,
   "note": "Unit Status"
  },
  {
   "type": "MSV",
   "inst": 22988,
   "name": "ExhFan3ActWarn",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Exhaust fan C warning"
  },
  {
   "type": "MSV",
   "inst": 24347,
   "name": "FireDamperState",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper state"
  },
  {
   "type": "MSV",
   "inst": 24454,
   "name": "ExtraHtgPreHtgactv",
   "unitRaw": null,
   "unit": null,
   "note": "Pre heating 2 state"
  },
  {
   "type": "MSV",
   "inst": 24616,
   "name": "SuWiSwtchCheckState",
   "unitRaw": null,
   "unit": null,
   "note": "SummerWinter mode"
  },
  {
   "type": "MSV",
   "inst": 25131,
   "name": "ActCtrlModeHum",
   "unitRaw": null,
   "unit": null,
   "note": "Actual control mode humidity"
  },
  {
   "type": "MSV",
   "inst": 28279,
   "name": "ActFanStep",
   "unitRaw": null,
   "unit": null,
   "note": "Actual fan step"
  },
  {
   "type": "MSV",
   "inst": 28561,
   "name": "ActCtrlMode",
   "unitRaw": null,
   "unit": null,
   "note": "Actual control mode temp"
  },
  {
   "type": "MSV",
   "inst": 28852,
   "name": "ExtControlStep",
   "unitRaw": null,
   "unit": null,
   "note": "External control fan step"
  },
  {
   "type": "MSV",
   "inst": 30173,
   "name": "EnergyHrecResetTrip",
   "unitRaw": null,
   "unit": null,
   "note": "Energy Watch Reset Heat recovery Trip"
  },
  {
   "type": "MSV",
   "inst": 30799,
   "name": "ExtControlActMode",
   "unitRaw": null,
   "unit": null,
   "note": "Act operation mode external control"
  },
  {
   "type": "MSV",
   "inst": 31604,
   "name": "OpModeAutoManStSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "Manual operation (variant steps)"
  },
  {
   "type": "MSV",
   "inst": 32040,
   "name": "OpModeBmsTimeStTmpSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "BMS control/ overide time switch program (variant steps/ temp)"
  },
  {
   "type": "MSV",
   "inst": 32070,
   "name": "AOC SafeMode _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Safe mode"
  },
  {
   "type": "MSV",
   "inst": 32186,
   "name": "SplyFanActAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Supply fan A alarm"
  },
  {
   "type": "MSV",
   "inst": 32321,
   "name": "ActOpSta",
   "unitRaw": null,
   "unit": null,
   "note": "Actual operating status"
  },
  {
   "type": "MSV",
   "inst": 33544,
   "name": "OpModeTspCopyUnitPls",
   "unitRaw": null,
   "unit": null,
   "note": "Copy schedule"
  },
  {
   "type": "MSV",
   "inst": 34514,
   "name": "AlmCl3",
   "unitRaw": null,
   "unit": null,
   "note": "Warning alarm (C)"
  },
  {
   "type": "MSV",
   "inst": 35181,
   "name": "ExhFan2ActWarn",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Exhaust fan B warning"
  },
  {
   "type": "MSV",
   "inst": 38557,
   "name": "OpModeAutoManStTmpManSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "Continuous run"
  },
  {
   "type": "MSV",
   "inst": 38643,
   "name": "AlmCl2",
   "unitRaw": null,
   "unit": null,
   "note": "Low alarm (B)"
  },
  {
   "type": "MSV",
   "inst": 39130,
   "name": "AckAlmPls",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm acknowledge puls Note! This object is used to acknowledge all alarms in the controller."
  },
  {
   "type": "MSV",
   "inst": 39335,
   "name": "ExhFanActWarn",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Exhaust fan A warning"
  },
  {
   "type": "MSV",
   "inst": 42640,
   "name": "AlmCl1",
   "unitRaw": null,
   "unit": null,
   "note": "Critical alarm (A)"
  },
  {
   "type": "MSV",
   "inst": 43819,
   "name": "ExhEngUnit",
   "unitRaw": null,
   "unit": null,
   "note": "Exh fan eng unit"
  },
  {
   "type": "MSV",
   "inst": 44050,
   "name": "AuxiliaryTspCopyAuxPls",
   "unitRaw": null,
   "unit": null,
   "note": "Copy schedule"
  },
  {
   "type": "MSV",
   "inst": 45445,
   "name": "NbrCompressors",
   "unitRaw": null,
   "unit": null,
   "note": "Compressor nbr"
  },
  {
   "type": "MSV",
   "inst": 45701,
   "name": "FireDamper2State",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper2 state"
  },
  {
   "type": "MSV",
   "inst": 45715,
   "name": "ExActCtrlMode",
   "unitRaw": null,
   "unit": null,
   "note": "Act control mode Ex seq"
  },
  {
   "type": "MSV",
   "inst": 46503,
   "name": "DefActv",
   "unitRaw": null,
   "unit": null,
   "note": "Defrost Active"
  },
  {
   "type": "MSV",
   "inst": 46769,
   "name": "AlmCl0",
   "unitRaw": null,
   "unit": null,
   "note": "Danger alarm (A)"
  },
  {
   "type": "MSV",
   "inst": 46810,
   "name": "OpModeTspCopyUnit",
   "unitRaw": null,
   "unit": null,
   "note": "Time switch program Copy Unit"
  },
  {
   "type": "MSV",
   "inst": 47184,
   "name": "EnergyHaddResetTrip",
   "unitRaw": null,
   "unit": null,
   "note": "Energy Watch Reset heating added heat Trip."
  },
  {
   "type": "MSV",
   "inst": 48060,
   "name": "FPHeatPumpBlock",
   "unitRaw": null,
   "unit": null,
   "note": "Heatpump Block"
  },
  {
   "type": "MSV",
   "inst": 48172,
   "name": "AuxiliaryBmsTimeAuxSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "Auxiliary BMS TSP output"
  },
  {
   "type": "MSV",
   "inst": 50125,
   "name": "EnergyFansResetTrip",
   "unitRaw": null,
   "unit": null,
   "note": "Energy Watch Reset fans Trip."
  },
  {
   "type": "MSV",
   "inst": 50714,
   "name": "AOC Limit _ _",
   "unitRaw": null,
   "unit": null,
   "note": "VSD Limit"
  },
  {
   "type": "MSV",
   "inst": 51843,
   "name": "HPPrio",
   "unitRaw": null,
   "unit": null,
   "note": "Heat Pump priority"
  },
  {
   "type": "MSV",
   "inst": 51890,
   "name": "AvValuesavSfpset0HTrip",
   "unitRaw": null,
   "unit": null,
   "note": "Reset SFP"
  },
  {
   "type": "MSV",
   "inst": 51969,
   "name": "ExhFan2ActAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Exhaust fan B alarm"
  },
  {
   "type": "MSV",
   "inst": 52222,
   "name": "TimeSchedAux",
   "unitRaw": null,
   "unit": null,
   "note": "Auxiliary TSP output"
  },
  {
   "type": "MSV",
   "inst": 53050,
   "name": "CG EM24 1ResetParPls _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Energy reset partial"
  },
  {
   "type": "MSV",
   "inst": 53317,
   "name": "ModbusComSnsrAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Communication ModBus Sensor module alarm"
  },
  {
   "type": "MSV",
   "inst": 54155,
   "name": "SplyEngUnit",
   "unitRaw": null,
   "unit": null,
   "note": "Sply fan eng unit"
  },
  {
   "type": "MSV",
   "inst": 55722,
   "name": "HeatingPreHtgactv",
   "unitRaw": null,
   "unit": null,
   "note": "Pre heating state"
  },
  {
   "type": "MSV",
   "inst": 55953,
   "name": "AvValuesavRtFlowset0HTrip",
   "unitRaw": null,
   "unit": null,
   "note": "Reset Supply air flow"
  },
  {
   "type": "MSV",
   "inst": 58024,
   "name": "AvValuesavRtFlowset0HTrip",
   "unitRaw": null,
   "unit": null,
   "note": "Reset Exhaust air flow"
  },
  {
   "type": "MSV",
   "inst": 59996,
   "name": "MECHactv",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling recovery status"
  },
  {
   "type": "MSV",
   "inst": 60288,
   "name": "OpModeAutoManStTmpSwtch",
   "unitRaw": null,
   "unit": null,
   "note": "Manual operation (variant steps/ temp)"
  },
  {
   "type": "MSV",
   "inst": 60997,
   "name": "AOC Alarm _ _",
   "unitRaw": null,
   "unit": null,
   "note": "Alarm"
  },
  {
   "type": "MSV",
   "inst": 61443,
   "name": "SplyFan2ActAlm",
   "unitRaw": null,
   "unit": null,
   "note": "Ebm Supply fan B alarm"
  },
  {
   "type": "MSV",
   "inst": 63738,
   "name": "AvgTempSet0MinTemp",
   "unitRaw": null,
   "unit": null,
   "note": "Energy Watch Reset min temp."
  },
  {
   "type": "MSV",
   "inst": 64435,
   "name": "FireDamper2Operation",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper2 mode"
  },
  {
   "type": "MSV",
   "inst": 64493,
   "name": "SeqHumEngUnit",
   "unitRaw": null,
   "unit": null,
   "note": "Hum seq eng unit"
  },
  {
   "type": "MSV",
   "inst": 64867,
   "name": "FireDamperTestStrtHMIPls",
   "unitRaw": null,
   "unit": null,
   "note": "Fire damper test"
  }
 ],
 "gap": "정격은 Envistar 2024 카탈로그에서 연결했다 — 크기별 풍량·냉방능력·SFPv·퓨즈(원문표). 카탈로그 지면 특성상 표 제목이 각주 조각으로 잡히는 표가 남아 있고, 크기(04~28)별 형번 카드 추출은 아직 안 된다. 유닛 정격은 IV Produkt, 컨트롤러는 Siemens Climatix 소유다.",
 "extractor": "table",
 "sourceDoc": "IVProdukt_Siemens-Climatix-POL908_AHU_BACnet_Objects_V1.pdf",
 "classifiedBy": "포인트 이름 증거 4종: supply air, return air, exhaust air, filter",
 "crosscheck": {
  "unverifiable": "Siemens 소스가 교차 대조 불가로 표시 — 개요표와 상세표가 서로 다른 열이다"
 },
 "specTables": [
  {
   "title": "기타 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p32",
   "page": 32,
   "orientation": "column",
   "header": [
    "Size",
    "Dimensions (mm) Width",
    "Height excl./ incl. cooling unit",
    "Length excl./incl. cooling unit",
    "Duct connection",
    "Air handling unit excluding cooling unit Air flow (m3/s) a",
    "",
    "",
    "External fuse protection c",
    "Weight d (kg)",
    "Power variant",
    "Air flow (m3/s) a",
    "",
    "",
    "Cooling power (kW)",
    "Refrigerant volume (kg)",
    "External fuse protection c"
   ],
   "quantities": [
    null,
    "dimension",
    "dimension",
    null,
    null,
    "current",
    null,
    null,
    null,
    "weight",
    "power",
    "current",
    null,
    null,
    "power",
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Min",
     "SFPv 1.5",
     "Max. b",
     "",
     "",
     "",
     "Min.",
     "SFPv 1.6",
     "Max. b",
     "",
     "",
     ""
    ],
    [
     "04",
     "748",
     "1365/1910",
     "1570",
     "Ø 250 500 × 200 g",
     "0,10",
     "0,30",
     "0,43",
     "10A",
     "255",
     "2V",
     "0,12",
     "0,30",
     "0,35",
     "6.5",
     "1.0 l",
     "10A"
    ],
    [
     "06",
     "890",
     "1365/1910",
     "1720",
     "600 × 250",
     "0,15",
     "0,50",
     "0,68",
     "10A",
     "305",
     "2V",
     "0,15",
     "0,49",
     "0,60",
     "12.2",
     "1.4 h",
     "20A"
    ],
    [
     "09",
     "1020",
     "1435/1600",
     "2000 e 2370",
     "700 × 300",
     "0,20",
     "0,70",
     "0,98",
     "10A",
     "450",
     "2V",
     "0,20",
     "0,72",
     "0,95",
     "19.2",
     "1.7 h",
     "25A"
    ],
    [
     "10",
     "1020",
     "1435/1980",
     "1990",
     "700 × 300",
     "0,20",
     "0,70",
     "0,98",
     "10A",
     "395",
     "2V",
     "0,20",
     "0,69",
     "0,95",
     "18.3",
     "1.7 h",
     "25A"
    ],
    [
     "12",
     "1200",
     "1530/1915",
     "2000 e 2370",
     "900 × 300",
     "0,25",
     "0,98",
     "1,20",
     "10A",
     "530",
     "1V 2V",
     "0,25",
     "0,98",
     "1,15",
     "18.3 20.3",
     "2.1 h 2.1 h",
     "20A 25A"
    ],
    [
     "17",
     "1400 k",
     "1835",
     "2200 f",
     "1000 × 350",
     "0,30",
     "1,53",
     "1,90",
     "10A",
     "685",
     "2V",
     "0,41",
     "1,50",
     "1,80",
     "29,0",
     "5,1",
     "25A"
    ],
    [
     "",
     "",
     "",
     "2670",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "17",
     "1400 k",
     "1835",
     "2200 f 3410 j",
     "1000 × 350",
     "0,30",
     "1,53",
     "1,90",
     "10A",
     "685",
     "2V",
     "0,42",
     "1,46",
     "2,09",
     "35,6",
     "3,7 h",
     "25A"
    ],
    [
     "22",
     "1616 k",
     "1885",
     "2200 f",
     "1200 × 350",
     "0,40",
     "2,00",
     "2,30",
     "16A",
     "825",
     "1V",
     "0,57",
     "1,70",
     "2,10",
     "32,0",
     "5,2 i",
     "32A"
    ],
    [
     "",
     "",
     "",
     "2670",
     "",
     "",
     "",
     "",
     "",
     "",
     "2V",
     "",
     "",
     "",
     "35,0",
     "5,2 i",
     "32A"
    ],
    [
     "22",
     "1616 k",
     "1885",
     "2200 f 3410 j",
     "1200 × 350",
     "0,40",
     "2,00",
     "2,30",
     "16A",
     "825",
     "2V",
     "0,57",
     "1,86",
     "2,87",
     "47,2",
     "5,1 h",
     "40A"
    ],
    [
     "28",
     "1880 k",
     "1995",
     "2200 f/j",
     "1400 × 350",
     "0,40",
     "2,65",
     "3,00",
     "20A",
     "960",
     "1V",
     "0,80",
     "2,55",
     "3,00",
     "69",
     "7,0 h",
     "50A"
    ],
    [
     "",
     "",
     "",
     "3090 j",
     "",
     "",
     "",
     "",
     "",
     "",
     "2V",
     "",
     "",
     "",
     "77",
     "7,0 h",
     "50A"
    ]
   ],
   "source": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
   "kind": "etc",
   "titleRaw": "Alt. A"
  },
  {
   "title": "기타 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p33",
   "page": 33,
   "orientation": "column",
   "header": [
    "Dimensions (mm) Width Height Length Duct connection",
    "Height",
    "Length",
    "Duct connection",
    "Air handling unit with integrated cooling/heating pump Air flow (m3/s) a",
    "",
    "",
    "",
    "Cooling power (kW)",
    "Refrigerant volume c (kg)",
    "External fuse protection d vent.",
    "External fuse protection e kvp",
    "Weight (kg)"
   ],
   "quantities": [
    "dimension",
    "dimension",
    null,
    null,
    "current",
    null,
    null,
    null,
    "power",
    "weight",
    null,
    null,
    "weight"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Min.",
     "SFPv 1.5",
     "SFPv 1.6",
     "Max. b",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "890",
     "1910",
     "1720",
     "600x250",
     "0,25",
     "0,45",
     "0,50",
     "0,60",
     "12.7",
     "1.6",
     "16A",
     "Common",
     "310"
    ],
    [
     "1020",
     "1435",
     "2790 f",
     "700x300",
     "0,30",
     "0,64",
     "0,70",
     "0,98",
     "14.7",
     "2.5",
     "16A",
     "Common",
     "450"
    ],
    [
     "1020",
     "1980",
     "1990",
     "700x300",
     "0,30",
     "0,70",
     "0,73",
     "0,98",
     "15.7",
     "2.4",
     "16A",
     "Common",
     "400"
    ],
    [
     "1200",
     "1530",
     "2790 f",
     "900x300",
     "0,43",
     "0,94",
     "1,0",
     "1,20",
     "23.5",
     "3.7",
     "25A",
     "Common",
     "540"
    ],
    [
     "1450",
     "1835",
     "2990 g",
     "1000x350",
     "0,50",
     "1,40",
     "1,50",
     "1,80",
     "27.5",
     "5.2",
     "25A",
     "Common",
     "980"
    ],
    [
     "1665",
     "1885",
     "2990 g",
     "1200x350",
     "0,68",
     "1,80",
     "1,95",
     "2,30",
     "33.0",
     "6.0",
     "32A",
     "Common",
     "1190"
    ],
    [
     "2270",
     "1995",
     "3090 g",
     "1400x350",
     "0,92",
     "2,40",
     "2,60",
     "2,90",
     "44 / 48 h",
     "9.6",
     "40A / 50A h",
     "Common",
     "1355"
    ]
   ],
   "source": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
   "kind": "etc",
   "titleRaw": "fuse protection d"
  },
  {
   "title": "Air flow (m3/s) a Cooling",
   "page": 34,
   "orientation": "column",
   "header": [
    "Size",
    "Dimensions (mm) Width",
    "Height excl./incl. cooling unit",
    "Length, unit",
    "Length, in sections",
    "Duct connection",
    "Air handling unit Air flow (m3/s) a",
    "",
    "",
    "External fuse protec- tion c",
    "Weight d (kg)",
    "Power variant",
    "Air flow (m3/s) a",
    "",
    "",
    "Cooling power (kW)",
    "Refrigerant volume e (kg)",
    "External fuse protection c"
   ],
   "quantities": [
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    "weight",
    "power",
    "current",
    null,
    null,
    "power",
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "Min",
     "SFPv 1,5",
     "Max b",
     "",
     "",
     "",
     "Min.",
     "SFPv 1.6",
     "Max. b",
     "",
     "",
     ""
    ],
    [
     "04",
     "748",
     "1540",
     "1820",
     "2067",
     "Ø 315 / 500 × 200",
     "0,13",
     "0,36",
     "0,42",
     "10A",
     "310",
     "2V",
     "0,12",
     "0,35",
     "0,35",
     "6.3",
     "1.0",
     "10A"
    ],
    [
     "06",
     "890",
     "1625",
     "1960",
     "2207",
     "Ø 315 / 600 × 250",
     "0,18",
     "0,49",
     "0,60",
     "10A",
     "390",
     "2V",
     "0,15",
     "0,49",
     "0,60",
     "11.2",
     "1.4",
     "20A"
    ],
    [
     "09",
     "1020",
     "1530",
     "–",
     "3040",
     "700 × 300",
     "0,25",
     "0,69",
     "0,95",
     "10A",
     "580",
     "2V",
     "0,25",
     "0,75",
     "0,95",
     "14.1",
     "1.8",
     "25A"
    ],
    [
     "10",
     "1020",
     "1990/2020",
     "2215",
     "2466",
     "700 × 300",
     "0,25",
     "0,73",
     "0,95",
     "10A",
     "610",
     "2V",
     "0,25",
     "0,75",
     "0,95",
     "17.5",
     "1.7",
     "25A"
    ],
    [
     "12",
     "1200",
     "1530",
     "–",
     "3040",
     "900 × 300",
     "0,30",
     "0,83",
     "1,15",
     "10A",
     "650",
     "2V",
     "0,30",
     "0,92",
     "1,15",
     "20.6",
     "2.7",
     "25A"
    ],
    [
     "17",
     "1400",
     "1835",
     "–",
     "3235",
     "1000 × 350",
     "0,42",
     "1,40",
     "1,65",
     "10A",
     "870",
     "2V",
     "0,50",
     "1,35",
     "1,65",
     "27.4",
     "3.7",
     "25A"
    ],
    [
     "22",
     "1616",
     "1885",
     "–",
     "3800",
     "1200 × 350",
     "0,55",
     "1,80",
     "2,25",
     "16A",
     "1185",
     "2V",
     "0,68",
     "1,75",
     "2,0",
     "40.0",
     "5.1",
     "40A"
    ],
    [
     "28",
     "1880",
     "1995",
     "–",
     "3800",
     "1400 × 350",
     "0,55",
     "2,30",
     "2,80",
     "20A",
     "1410",
     "1V / 2V",
     "0,80 / 0,92",
     "2,25",
     "2,6",
     "45 / 51",
     "7.0",
     "50A"
    ]
   ],
   "source": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
   "kind": "etc"
  },
  {
   "title": "기타 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p35",
   "page": 35,
   "orientation": "column",
   "header": [
    "Siz",
    "Dimensions (mm) Length excl./ incl. cooling Duct e Width Height unit connection",
    "Height",
    "Length excl./ incl. cooling unit",
    "Duct connection",
    "Air handling unit excluding cooling unit Air flow (m3/s) a",
    "",
    "",
    "External fuse protection c",
    "Weight d (kg)",
    "Air handling unit with integrated cooling unit Power variant",
    "Air flow (m3/s) a",
    "",
    "",
    "Cooling power (kW)",
    "Refrigerant volume e (kg)",
    "External fuse protection c",
    "Weight d (kg)"
   ],
   "quantities": [
    null,
    "dimension",
    "dimension",
    null,
    null,
    "current",
    null,
    null,
    null,
    "weight",
    "power",
    "current",
    null,
    null,
    "power",
    "weight",
    null,
    "weight"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Min",
     "SFPv 1.5",
     "Max. b",
     "",
     "",
     "",
     "Min.",
     "SFPv 1.6",
     "Max. b",
     "",
     "",
     "",
     ""
    ],
    [
     "04",
     "748",
     "1,250",
     "1,435/2,475",
     "Ø 315",
     "0.10",
     "0.32",
     "0.44",
     "10A",
     "189",
     "1 2",
     "0.20 0.25",
     "0.25",
     "0.35",
     "4.7 5.8",
     "1.5 1.5",
     "10A 10A",
     "337 342"
    ],
    [
     "06",
     "890",
     "1,312",
     "1,555/2,525",
     "500 × 300",
     "0.15",
     "0.47",
     "0.65",
     "10A",
     "227",
     "1",
     "0.33",
     "0.37",
     "0.61",
     "6.6",
     "2.5",
     "10A",
     "427"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "2",
     "0.43",
     "",
     "",
     "8.2",
     "2.5",
     "10A",
     "427"
    ],
    [
     "10",
     "1,020",
     "1,413",
     "1,616/2,586",
     "700 × 400",
     "0.20",
     "0.65",
     "0.97",
     "10A",
     "284",
     "1 2",
     "0.55 0.70",
     "0.62",
     "0.92",
     "12 14",
     "3.0 3.0",
     "10A 16A",
     "539 539"
    ],
    [
     "16",
     "1,295",
     "1,688",
     "1,860/2,830",
     "1,000 × 500",
     "0.30",
     "1.31",
     "1.65",
     "10A",
     "429",
     "1",
     "0.74",
     "1.13",
     "1.63",
     "16",
     "6.0",
     "16A",
     "741"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "2",
     "0.90",
     "",
     "",
     "18",
     "6.0",
     "16A",
     "741"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "3",
     "1.08",
     "",
     "",
     "22",
     "6.0",
     "20A",
     "751"
    ]
   ],
   "source": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
   "kind": "etc",
   "titleRaw": "H O 2 H O 2"
  },
  {
   "title": "기타 — IVProdukt_Envistar_Catalog_2024-3_en.pdf p37",
   "page": 37,
   "orientation": "column",
   "header": [
    "Size",
    "Dimensions (mm) Width a",
    "Height b",
    "Duct connection",
    "Control cabinet placement",
    "Air handling unit excluding cooling unit Air flow (m3/s) c",
    "",
    "",
    "External fuse protection e",
    "Weight f comb. 1 (kg)",
    "Air handling unit with integrated cooling unit Output variant",
    "Air flow (m3/s) c",
    "",
    "",
    "Cooling power (kW)",
    "Refrigerant volume g (kg)",
    "External fuse pro- tection h",
    "Weight f comb. 2 (kg)"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    null,
    null,
    "airflow",
    null,
    null,
    null,
    "weight",
    null,
    "airflow",
    null,
    null,
    "power",
    "weight",
    null,
    "weight"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Min",
     "SFPv 1.5",
     "Max. d",
     "",
     "",
     "",
     "Min.",
     "SFPv 1.6",
     "Max. d",
     "",
     "",
     "",
     ""
    ],
    [
     "060",
     "890",
     "960",
     "500 × 300",
     "On unit roof",
     "0.11",
     "0.42",
     "0.60",
     "10A",
     "395",
     "–",
     "–",
     "–",
     "–",
     "–",
     "–",
     "–",
     "–"
    ],
    [
     "100",
     "1,020",
     "1,090",
     "700 × 300",
     "On unit roof",
     "0.17",
     "0.68",
     "0.99",
     "10A",
     "450",
     "2V",
     "0.22",
     "0.70",
     "1.01",
     "17.8",
     "1.7",
     "10A",
     "620"
    ],
    [
     "150",
     "1,120",
     "1,470",
     "800 × 500",
     "On unit roof",
     "0.29",
     "1.12",
     "1.70",
     "10A/16A",
     "595",
     "2V",
     "0.33",
     "1.14",
     "1.63",
     "26.3",
     "2.9",
     "16A",
     "830"
    ],
    [
     "190",
     "1,400",
     "1,470",
     "1,000 × 500",
     "On unit roof",
     "0.38",
     "1.56",
     "2.00",
     "10A/16A",
     "670",
     "2V",
     "0.42",
     "1.54",
     "2.09",
     "35.6",
     "3.7",
     "20A",
     "950"
    ],
    [
     "240",
     "1,400",
     "1,686",
     "1,000 × 600",
     "On supply air end",
     "0.47",
     "1.74",
     "2.60",
     "10A–25A",
     "755",
     "2V",
     "0.49",
     "1.72",
     "2.44",
     "36.6",
     "4.1",
     "20A",
     "1,100"
    ],
    [
     "300",
     "1,616",
     "1,686",
     "1,200 × 600",
     "On supply air end",
     "0.54",
     "2.18",
     "3.00",
     "10A–25A",
     "835",
     "2V",
     "0.57",
     "2.15",
     "2.87",
     "47.2",
     "5.1",
     "25A",
     "1,200"
    ],
    [
     "360",
     "1,616",
     "2,060",
     "1,200 × 800",
     "On supply air end",
     "0.66",
     "2.50",
     "3.80",
     "16A–25A",
     "1,020",
     "2V",
     "0.74",
     "2.55",
     "3.71",
     "59.5",
     "6.0",
     "32A",
     "1,550"
    ],
    [
     "400",
     "1,880",
     "1,900",
     "1,400 × 700",
     "On supply air end",
     "0.66",
     "2.91",
     "4.00",
     "16A–25A",
     "995",
     "2V",
     "0.80",
     "2.90",
     "4.00",
     "66.3",
     "6.8",
     "32A",
     "1,480"
    ],
    [
     "480",
     "1,990",
     "2,060",
     "1,400 × 800",
     "On supply air end",
     "0.85",
     "3.50",
     "5.10",
     "16A–40A",
     "1,375",
     "1V 2V",
     "0.93",
     "3.48",
     "4.66",
     "51.4 84.6",
     "8.1 8.1",
     "32A 40A",
     "1,930 1,990"
    ],
    [
     "600",
     "2,200",
     "2,270",
     "1,600 × 800",
     "On supply air end",
     "1.06",
     "4.40",
     "6.00",
     "16A–40A",
     "1,560",
     "1V",
     "1.16",
     "4.40",
     "5.78",
     "64.7",
     "7.6",
     "32A",
     "2,165"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "2V",
     "",
     "4.40",
     "",
     "89.0",
     "7.6",
     "40A",
     "2,210"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "3V",
     "",
     "4.40",
     "",
     "104.6",
     "6.2",
     "50A",
     "2,235"
    ],
    [
     "740",
     "2,480",
     "2,675",
     "2,000 × 900",
     "In units next to TF fans",
     "1.21",
     "5.72",
     "8.30",
     "16A-63A",
     "1,970",
     "2V 3V",
     "1.42",
     "5.80 5.80",
     "7.08",
     "95.6 129.8",
     "10.1 9.3",
     "40A 63A",
     "3,265 3,325"
    ],
    [
     "850",
     "2,560",
     "2,935",
     "2,200 × 1,000",
     "In units next to TF fans",
     "1.41",
     "6.82",
     "10.0",
     "25A–63A",
     "2,200",
     "1V",
     "1.61",
     "6.75",
     "8.06",
     "101.0",
     "11.5",
     "40A",
     "3,660"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "2V",
     "",
     "6.75",
     "",
     "121.5",
     "9.3",
     "50A",
     "3,675"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "3V",
     "",
     "6.75",
     "",
     "151.4",
     "9.3",
     "63A",
     "3,815"
    ],
    [
     "980",
     "2,860",
     "3,085",
     "2,400 × 1,100",
     "In units next to TF fans",
     "1.69",
     "7.70",
     "10.6",
     "25A–63A",
     "2,485",
     "1V 2V",
     "1.95",
     "7.70",
     "9.77",
     "105.5 162.0",
     "14.6 10.4",
     "40A 80A",
     "3,890 3,900"
    ]
   ],
   "source": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
   "kind": "etc",
   "titleRaw": ""
  },
  {
   "title": "IV Produkt Designer",
   "page": 38,
   "orientation": "column",
   "header": [
    "Size",
    "Dimensions (mm) Width",
    "Height a",
    "Length b",
    "Duct connection",
    "Control cabinet position",
    "Output variant",
    "Air flow (m3/s) c",
    "",
    "",
    "",
    "Cooling power (kW)",
    "Refrigerant volume e (kg)",
    "External fuse protection f kvp"
   ],
   "quantities": [
    null,
    "dimension",
    "current",
    null,
    null,
    null,
    null,
    "airflow",
    null,
    null,
    null,
    "power",
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "Min.",
     "SFPv 1.5",
     "SFPv 1.6",
     "Max. d",
     "",
     "",
     ""
    ],
    [
     "100",
     "1,360",
     "1,090",
     "2,550",
     "700 × 300",
     "On unit roof",
     "2V",
     "0.25",
     "0.64",
     "0.70",
     "0.95",
     "13.6",
     "2.5",
     "10A"
    ],
    [
     "150",
     "1,460",
     "1,470",
     "2,850",
     "800 × 500",
     "On unit roof",
     "2V",
     "0.38",
     "1.05",
     "1.16",
     "1.61",
     "21.9",
     "4.1",
     "16A"
    ],
    [
     "190",
     "1,740",
     "1,470",
     "2,850",
     "1,000 × 500",
     "On unit roof",
     "2V",
     "0.50",
     "1.45",
     "1.57",
     "2.12",
     "28.2",
     "5.2",
     "20A"
    ],
    [
     "240",
     "1,740",
     "1,686",
     "2,990",
     "1,000 × 600",
     "On supply air end",
     "2V",
     "0.58",
     "1.65",
     "1.78",
     "2.48",
     "29.9",
     "6.3",
     "20A"
    ],
    [
     "300",
     "1,956",
     "1,686",
     "3,020",
     "1,200 × 600",
     "On supply air end",
     "2V",
     "0.68",
     "2.03",
     "2.27",
     "2.91",
     "43.0",
     "7.4",
     "25A"
    ],
    [
     "360",
     "1,956",
     "2,060",
     "3,550",
     "1,200 × 800",
     "On supply air end",
     "2V",
     "0.85",
     "2.44",
     "2.62",
     "3.64",
     "46.4",
     "9.1",
     "32A"
    ],
    [
     "400",
     "2,200",
     "1,900",
     "3,090",
     "1,400 × 700",
     "On supply air end",
     "2V",
     "0.92",
     "2.82",
     "3.05",
     "3.93",
     "47.2",
     "9.6",
     "32A"
    ],
    [
     "480",
     "2,330",
     "2,060",
     "3,850",
     "1,400 × 800",
     "On supply air end",
     "2V",
     "1.07",
     "3.33",
     "3.56",
     "4.61",
     "58.0",
     "11.9",
     "40A"
    ],
    [
     "600",
     "2,540",
     "2,270",
     "3,850",
     "1,600 × 800",
     "On supply air end",
     "2V",
     "1.34",
     "3.95",
     "4.40",
     "5.75",
     "84.0",
     "9.4/5.2",
     "50A"
    ],
    [
     "740",
     "2,820",
     "2,675",
     "4,150",
     "2,000 × 900",
     "In units next to TF fans",
     "2V",
     "1.71",
     "5.33",
     "5.70",
     "7.34",
     "103",
     "12.6/5.4",
     "63A"
    ],
    [
     "850",
     "2,900",
     "2,935",
     "4,150",
     "2,200 × 1,000",
     "In units next to TF fans",
     "2V",
     "1.98",
     "6.40",
     "6.80",
     "8.47",
     "118",
     "12.6/8.1",
     "80A"
    ],
    [
     "980",
     "3,200",
     "3,085",
     "4,150",
     "2,400 × 1,100",
     "In units next to TF fans",
     "2V",
     "2.38",
     "7.20",
     "7.75",
     "9.95",
     "132",
     "15.7/11.3",
     "80A"
    ],
    [
     "1080",
     "3,340",
     "3,195",
     "4,310",
     "2,400 × 1,100",
     "In units next to TF fans",
     "2V",
     "2.38",
     "8.00",
     "8.50",
     "10.14",
     "149",
     "10.6/8.7/8.7",
     "80A"
    ],
    [
     "1280",
     "3,520",
     "3,375",
     "4,310",
     "2,600 × 1,200",
     "In units next to TF fans",
     "2V",
     "2.70",
     "8.80",
     "9.35",
     "11.46",
     "173",
     "13.1/9.5/9.5",
     "100A"
    ]
   ],
   "source": "IVProdukt_Envistar_Catalog_2024-3_en.pdf",
   "kind": "etc"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAElAUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAwABAgQFBgcI/8QARRAAAgEDAwEGAwQIBAQFBQEAAQIDAAQRBRIhMQYTIkFRYXGBkRQyobEHFSNCUoLB0TNicvAkkuHxFiVTosI0NUOy0kT/xAAbAQABBQEBAAAAAAAAAAAAAAAAAQIDBAUGB//EADIRAAICAQIEAwcEAgMBAAAAAAABAgMRBCESEzFBBVFhIjJxgbHR8JGhweEjMxRCUsL/2gAMAwEAAhEDEQA/AMrbUtuBU8UsV3hx6IY4pEVIimxSjhqbFSxTUCIgRSxUsU2KBERxSqWKbHFA4iabFTxTEUCkfOmqZGabFAEabFSxSxmgCNKpYpsZoAjSxUsUsUoEcUsc1LFLHFIBA9KgsiO7qrAshwwHkcZ/KrEUfezJGWCh2C7j0GT1rJ0zUEuZ7iByFmDkhfNlzgH8KilfCNirb3ZKqpSg5pbI0MUsVPFNipyuQIqBGKKRUcUADIqOKKRUSKBcgzwabHFTxUcUC5IkcU1SIpiPOgXJGmNPTGgUbGaY05NNQBAjNRZanil5UYFTOixTEVMiokU0hTI45psVPFMRQLkjimxU8UxFAqIEU2KnjNLFAIhimIqZFNigUhilU8U22gCGKWKnimxQBDFLFSxSoAjimxU8UsUCZI4pgKnikBQKR20ttTxQL26Sxs5Lhxu2jhf4j5D602c1CLlLoh0YuclGPVlOW9/89ito+Vto3uJvYhTsH1INZFtYW+rGP7FdJBqlv13HAfPIB+vXpU7BQltezyyuLqdWUuygRsxI4DZ4xjHIxz1osegadqpE9ldtZX0Q2swGRuH8Q6/MfQ1yUHPVynZjLfRZ3wunD6o6SUYadRhnGO/bPr6M0NPvmuC1vcoYbuI7ZI2GDkVe21zt3dTpOltrUZs9UiXNvdrylwo6AkdfY+XQ+2tpmppfKY3wlwn3l9fetTw3xLmvkWv2l0fTP2fmjN12h5f+Wv3fp/RaIqJFFYVAit7Bj5BkVEiikVEjPNAuQZFRIomKiRQLkGetNjNTNMRQKDIqOKmRzTEc0CkMUxFTI86agUgabFSIpiKAOkIpitEIqJFRkJDFNU8UitAA8UsVMimxSi5IbaWOKlilj1oFXUgRTYqeKRFILkhimxUyOKbFAuSJFNip4psUopDFKp4psUDckcUsVICltoEIgU+Kltp8UCoiFrntTkl1XWotPtsERNt9t+OT/Kufma37iTuYGIOHIO344rH7LR9zqtvDEd894GxI/Pdwg5eRviRXPeNanhiqI9938Dd8Koy+dL5AdZeC2juLS0fMdspjx5jHrQ49KZIontHMM0S4GDjoM8H09jx8OtC1MQXwkaF8lpkiVx94ZYZz+PWo6hcaoqxPbsiOhbOR+zmB459D/sGsSp4S8zVsWWzUh1O31C3/AFZrdujKzYG7IXdjqp6o3++RWJqGlX3Z8m8BM9lG+EmVgZIgem4eY/D4V0F3pm+5gjvcKJxtU8ZPmRg9fhVeKe70mQwyA3Vrnbj7xHwz1/0nn0Jq9x16r/dtLtJf/S7/AB6lXhnT/r3X/n7fboH0nVItTtgwdS467Twf9+lXitZktjo28appn7G5myphi/wz1yxX905wMdPYUtC1yPV4Nrr3V3HxJEeoNbej1rb5F79pd+zMfV6RJc2r3foaBFRK0crUSta2TMA4qJHNGK1BlxQLkCRUTRCKiRS4FyDIqJHNTPFRNJgdkjimqVNigUjimqWKY9aAOnIpsUQio4qIiIYqJFExTYoAhimxU8UiKUAeOKbbRMU2KBcg8UqmRTYoAjimxUiKWKARDFNipkU2KBejI4psVPFLFKIRxT7alinAoAgBUgtPiszX782WnFI22zT5RT/CP3m+QqK62NNbsl0RPTU7ZquPVgYI31/WjBGxFvvW23A48JOZG/DFUoLrbr2tTWz93EEMbsBwkf3RGvoMZ+tWtBP2C3kGdsyrudevdqV4H+og/jVXQodnZq+vEYGFZu7VyeZXILM2fTJ/KvPbbpXTc59Wzt4VRqioR6JFC8VZbm2mhID79yuOQcDPzGaV4bwFWicR3EabNjcxTDJzn0PxppLMrqiLbkKY4mdlP3WOQOnkTzzSumvIrh5ogGlO1ZbOXGHUdcevPnV2mLlLCWfT7epUtaUct4BS3q61aRabcd9DNA++OJmw8TdMo3mPb6VuteQJpRleTeiKO9YgnkBQcjrnNc6Rbayhhiifv0HETHEsbAZ4PmK0gkD6UsrnBVNkp2liR5hl8/h1pZuMcKL2/dfESKbXtL7F6C0haRL2KQmKTGe7O7Ix1/zc/P38qldaZb6oFurFktdXBzHIGwlxjqhz0b/sfUS0R9N/8O/ZkxE+5pIWByr8g4B/oearTq0YGcbZTh8jrwME48x5EcilVq4XBrb+ezQ1weeL8+Bd0nVBfq8M8ZgvITtliYYII68VoEVympwXkl6t/HMxuolxvPLFR03Y+9xxu+oHWtzRtXXU4Nsi91cp99D5+49RXQeHeIO3/Dd73Z+f9mFrtFy/8tXu+Xl/RdK1ArRyvFDZa2zKAFeagRRiKgwpRQJFDIozLUCKUcD4psc1LFN5UYFyRNR86lg01JgXJ1ZFMRRcVEioCJAsUsUTHNNilAGRTEUTbTYoFB4pYqeKbFAEMUxFExUcUAQxSxU8UxFKBDFNiiYpttAAyKQFTxSxQBHFPipYp8UoqIYABJ4A5Jrm7ILrmvPqEzBbC2K8t0K58K/zEE/AVq6zN+x+yJk71LS48k9P5jx9fSh2ukKbDT7ABTcTXXeyIT1bGxAQPIFn+QrlfG9XxNURey3Z03hGm4U7pLr0AdoLQQaJqDyMLV5pA0zL1DMuQD/pTB+YqurJcdlLG0NuI4IyzRr0znADfHC/Umh9pZ59UVEeUfZzdPLK56zcqPxO0Y9sedWr+KaT7P8AZGVkRRGI26MAOWz8jXPQ7ZNya2ZiW0rwatctJvmRFRN/VlGSxyPOh3t7cQ3s1xJEt7p0rblaP78PqR/v6UbSZUuHvH5EjSHKHqBwv55p7fVore8mgmT7FdhmOyUZimGePmRWhVwZfMTx5rsUbOLC4Hv5PuUbiK3vrc3UMjSOgyk8PhkQ4OAwHwrYu4LdrRZ3cKvdZdweGAA6461T1C0tlmkvLIPp18gy0YOY3ORnHrxnirKWwFlG0e3DjDxt9x8nn4fGn6lyzFyafqu/x/MjaEsPCw/JlBbJoxBcWMxWGYATRP40mHXcp9QMe/FaF8rpabEkYpluerR+Qx6+XvVKSwNlb/8Alr/sdxNxZzZPn94f3FXbyN7eHYpaWFs458a/Pz/OorNmunxXcdBZTK0N3cpcQ290veNKQUmj+6WGevoferMlthluYG7uVHI9OfUgdM+o+Y86zkmudOeOa5YTRM47uZRuBIHG4ev49aPJeXSTt3eGzjdCT97Hmp9fapeBuXClv+dCHK4ct/nqdJYX4vIyrqUmXG5T+Y8iPccVZYVi6ZqqPhoSCwOJIn4wfUjqD7j8a245orkN3RIZfvRt95f7j3H4V0+g1qtjwWP2l+5z+s0rrlxwXsgmFQYUZlobCtUzwJFDYUdhQmFAqB4qJFEIqJFKOB4qJ6UQiokUAdeRUSKKRUSKrkQIiliiEU22gXIPFNiiEU2KBcg8U2KJim20AQIqOKJimIpQB4pbamRTYoFIYpYqe2ligCG2lip4pYpQIAU0rpBC8sjBUQFmJ8gKKF4qlfTvFIjKP2cLbn4zubyX4DIY/L1qtqtQtPU7H2+pZ0tDvsUEYr3bJNHMybrq5kUrF5gn7q+21QSfcmtKIJZdoHugN0xjMQcnhDsJkf5FyAfYVQ/YS9oIUQAyQQuXOf8AD3EAn6A/jR9ClEdj3Ezu89zMJJdw/wAO3QM7L/Mdo+C155ZN2NzfVnexgoRUV0RirbT6v2g+zKhhtrRN7Z8z+4uPYkH4kelbE99bSajPHC4At0faDxkAADHqPhWbBdy3mvXMlu+I4Gy0gHWTOSPTwqPq1R1mGL7F3e3GxQARwVwuTg/OpK+pHZ0z5gNKtYbjS4GkJVj3k24HBHnkGi38cOp2EbXSJcxEYS5i8x746Y9R88VW0yWW0slWdDNAsLR5RfEufUefyqu9rd6ZK1zocyvA6BWtzyjeHBI961NKrcSlVv5rz+Rm6h15jGzbyfkDSG70yKQyAajp4XAyfGu4gZHrWhLFILRrWTMkDAJkffUHH16/H40KzvLbWhPbQN9gupAc20nRsc8e+c9PoasSyymB40Hc3JG5Ff14wQehFV7nByTqjj09SelSUWrHleZmvFeaLbQtk6lYkthkPjjPQEH5/wDatKWSVY0MvjiBGHA5HIPI/qKoW2qfZ7UwanF9kuJTsV2H7KbGAcjyPTn6Gr6z/stki92xxt5yG+B/p1ptuFL3eF90LXuuuV2KVpLdPK1ndRIFdQyOPuypxjI9fcc0p2uHK9yi7157tzxJx5H186aO/B1Q2IVopVYuu4ZVx149PP8A60a4LtE8ccIeZGJMLH7wyDwfhT4tOaWHjy+xHJey3n5leG8W7vYpmj2z27eMEYk24wQR+9XYac0TRsYyCsg3gjpnzrit0eo20pClrmJcAHwzR45/mHHxrfs5CWW4t5BHIWG8dVII5BHrkfGrcLVXfGxPP1+ZVnVzKpQxj6G8y0JhVggEZByKEwrtDk2AYYoZFGYUMjFKKCIqJFEIqJFAoIiokUUioEUouTsiKYiikVErVXJGDK1HFFxxUdtKAMimxRcU2KUAWKbFEIpYoFQIimIohFNtoFBkUttTxS20AQ202KniligCGKQWp7afbQKlkFI3dxs2MkdBnqfIViC6RLC6QZlkkuEBlKEB8DccZ/d3Ffkgomt6l3QmgSJ5AqYypxg5G4+4C8fFvaqWs3LvZwJBtiNvbBSR0WRvE5PvuYL/AC1x/jOq5tnKj0j9Tr/CNLy6+bLq/oUbVjHYalc2j77gzrlmOQeQAvw+9x/lxWrcWbWkEE0jESva/aZ2J4DPkqnw27T86oWMaQLBo8OXnLb1A5Mrgbcn23MfiSfSido9Ql0y3EQBuLhZFj2nkSyE+FDjywMn2ArBe7wjczhZB6daRabpL2lsMyq7RnPOGOOT/wAxJ+lZurXMq22LtAne5CyL9xyePl863LWwfTOz4M7GS4mcMznzO0uT8y6/ID0rJ7RLmxs7fg94yLj8TVmru/Uq3POEvIkLoadoc933TS92q+FevLH+lAtrm11FXudNlwQMuhHnj94fI8itD7IbOyjaLLxSli0JbHA6bT5H2OR8Ks6HpttE19EoVXkZXaBl2uvHUj+o4qZSVceZCTUkQuLnLhksxZh30VpdW6m5t+7ukkXY488MMgHzHsea6K+SBdOElwDsiRXLAeJcAnIxzn4Vz+o6rFa38+kXVq6o0v7KQ8hwccH55q99ouIgtqc3UDg+FuXUDyBP3hz0PPvUl90rpJ2LD/NxlNMa0+W8ojJFb61pPBS9tTnbKq5ZT08QHJPTkc+1CijQ6XHCwV1QBfUdCP6VWm0mTTYv1joMqxv3p3qCdjgAeEg9PPg4PNX44Wu9K+2YWG6K94wT7jEHoR5+fvT9RGaUeJ5XZ/n4hlLi28LD7orAJ3gQgSNbHcAG/aKpx1/iHJ9+Ked4pEMqneqkNleoOOfgeKqzad+sZo7yMtHfRY/Zq+O8UDnb6/Dr7VYmt8ysyMUYoOR54z1HnUUm1ht5HpJ5SRUxZ6qiTb2LpjE8XhdfUMBVy1Dz2Ym73bcqSruBw+Om4edVrrT455++t3FhfEkBl/w5T/v/AGaVrJcq00ckawXMe0uAcxyAj73tV7VKbipvEl/6Xf4+v7lShxUnFbPy+xr2GuTfrltMu4NkxOUaPlWGM/7NbrCsGHW7SzvIo7qIwzspjMhGQMHpn0PqPpW+rLLErqQwYZBByK6Hwy7mVYlPif0MDxCpQszGOF9QTChEUdhQmFapngiKiRRCOaiwoFBEVAiitUDQKdsRUStGK8VAiqgwERTYouKbFKALFNiiYpiKAB4piKJim20uQBEUxFFK1EilyOB4pYomKWKMgDxS21PFPtoAgFqMngQ4IDHhc+vlRgKzLe6N5rczxbTFp6sFLHCtIBlj8ABj61Q1+q/4tLmur2Ro6DS/8m1R7LdmWLV27QS6XeTd1AUy7uctEuDI4Hvgtn3JHnXP6h3txPBZQKUSVt0vPCgc7fpx9a0FnbU3udWuWY3jOIFXOAS3iYkem1QfgwqGjqL/ALUCMbmt4FJmcDy+8V+O0E/zCuC4m25Pqd2oqMcdjc0gJpmq22pSR940a/8ADgDLSyAM303/AIA1W1tLbT1tDP3cq20CySybv8SVlDYHqTux8Kw5b24khjsGkH2yVWy0ZwIoj98jyBwBGvxzU7ua61/tIVnQCz08d421QFknC5UY/hUY/AedIo4lljG89Opp6rcT6pEghk7jbvlfADAsX2hOfIBR/sVzt7fG51ewiuUELKxYnPgPAHB/pXRMdokUDATYh+Q3H8TXPXEST6msbKGHdqCCPVj/AEFWa9oEFm8y92huL+ysbGSyiExXmSM/vLip2l8uuQrqK28sAafAOcOhC84I96u3FgbcRrEv2iJgqiF2wUO3Pgfy+ByPhVnQktPsjQW0xkZXZ2jkXbIuT6efxHFS2OCrTj7xDXxce/umLdt9psy9yu4riXvkXnOSPEPl1X16UeFklvYHRldGjkIKnIPSsiSbUrTXDaSQiS1uZtkLKcBF3Ej/ALGteaDGpNNAwilyyk48LdOo/qOaS5WJqNvZbfAfS4NN1kf/AM8zISjiIkMPj0I6EexqVtdrbRmG5RYVaNijLnZz5f5efX60OOTu55458RuI2jznKseDwf6daDd3N1Ybbu5tGl01omiEiDlTnzqOMZy2SyOm4R3bwUL+7ms4I2S2NxAw2yY6jkEH8KtCWRI0kJaWJk4B++oIz18/Ortutnd6Y01oUnhKsroGxnB8j+6cEe3tVaF4Wj7pGOY9o2vwwGSOR8COlTPh4Vjr3IVxcTz0KE1nciI3Ni4uoWO6S3bqp88f2p7adLy5LW5Zn2GNoH4cDPl6/OpT38VlcKrl4HK+GUDwk/wn8alczIZILtolSeKVW7xPuuMYPP061dfKsr9l8Msbrs/h+fAqf5IT39pefdFwRWGqqEvWARSrtk7SrYwQfTNdTF3fdhI1CooAAHQDyxXM3NhDfGWI5R3RlVwcHPl8RyK0+zOm3en6XsvbgyyseE8ox6fGtHwaxqTgobd2Z3i1a4VNy+RosKGwo7ChMK6c54CRUCKKRUGFKKgbChkc0VulDI5oHHdkVEijbaiVqmNQHFMVopWmK0ACIqOKKVpsUogMim21PbSxQALFLbRCKbFA5A8U22iFaW2gAe2n20TbThaMgZGv6n+q9MLxkC4mPdw58ierH2AyflWLbSjT+zhEKc3a9yGc/u9Wb3LEY+BNH7SyiXVEg6rDHlvPr5fPH4VkanKZzYWoVkMLASYGMM2BkDzAXH0ri/FdQ7r3BdI7fc7jwnTcmhSfV7/YSxuIEhZNgYmVfIsHwNx+KqAPYUa0ng0jT3SIjfdBwzjjDM2G+JOCvzPpU+0Fw96t7eWyd28siRwD/wBLPhT/AJUUn44qn+rEFtbd5Iyw2atJnnnYuB+GfmayOq3NbO+MfjLQiggnRSNsjRmTkdVU7ePbOcfE0yTxQSxWgQCeeLvJP8gZx19Sev8A2qhBcvPDddoZ4XVO6TubbOWWJF/ZqfdiAx+XrVvszps6AahqgZr6aFrmVW6RIqARR49fErH+Udc0rjhPIxWZccL88wFxfXKSzSNBvglZnAQeNAeOR58en41RtJYr3U5JYXEke4ICPZR/WtYDwyZ/djA+vBrD0Sx+0d7cRyGGQzEh1+fl0PTzq2to4ZUe8so0u02t3ukazCwtu/sI4wWx1DYI6/DFRtJFuLKG52yIGG+N+VZeD0I6dKNdd7LCJdSHcNIPDcLzCRkjkdU5B68cHmtays1t9Kt7eQK6JGAccg5FPv5ahGUM57jaFPikp9OxmyzoklvJfKX2ESiaEYIP+dfPr1X6UyzRzzM8Th1LkhhyDyKwYdWvftyWF/bZJJWOVehAzjNbBtQ+oq0LdzK7PuYDIbB4yPP86jtU4vhs6okqcJLir6FuAr31/G6q6nqGGQeF/tVm11GTTraSyMP2vT5SymBj40yceFj1+B+tZUU7JNcPcqIhIOGB8BJUYGfI9OtEvbPV2uDeWEYuIbfxTQeZ5zkef0qXTSuhYnT1ItTGqdb53QHpcdrbi8htMLD3jMF27SAQp5Hl0qubcSR+LOQV5HBGR5H5VWtr231RFaIvDcRZDAcMgJPn5irSytbPMk/iAOwSKPQnkjy602cnOTeMPyCMVGKWcoiAndPb30QuIXAYvt5Xkjkf1FUZNNudOR5dPmW5s2VmMTnPGPI1paoZooFmtou+LblwpzkZByKo2V5FcAtay93IWO6NuhyfMfPqPSr9N8JVqu6OV2fdfcpW0yU+KqW/l2ZZs5Zlkt57cbkdd/dM3Q+YB8vLjpVnTe0tw+unTp4ZZN8n7MhcMF6+L2AqjZv9mSOGTwMj+HPRh6A10enSWcEwJMaXcgKZYcuo5wD8+lO8PclelGfCvr6EeuUXS3KOX9DWYUJhRwdy5xihMK7VHH5wBIzQyKMwobCnDkwRFDYUYioEUo49BMRCBvI0MrVyNl7oo44NDWINnnGKzs+YuCsVqBXFHKYNRK07IgArio7aOVpttLkAGKYrRilR2UuRAW2mxRdvFNt9qBQe2ltogWligUhtppXWGF5X+6ilj8qLtrnu1WqpZWhgwxJXc+0ZwPT8Py9ararULT1Ox/jLej071FyrXz+BhabDNqutj7XJiF5SXYnov3pG+AUYHwprO5efXdV1JoRlkOzJ8KM5Kqg/l3n5VWWXboVzcON7kLCsanG4sc7foGz8RR5lktLOBAw33pMojUdMZRSfo5+fvXn7blnJ6Gkl0A3F5DBHZxEnc8skp8PXAHPy/NqtQpHcLNbbA8kjpbyjdhckbmGfYDB+Jqklju1l5pgHEbCCLIwFjTk/MkMxPwqrdPcKY9M0rLXeqSSAO2QqKR+1lJ8v3ufQUnDl4Q1yajxM6N2t49PtLpYzdC6zJHHxtPjKpn1XKE/DinnvYP1bqFyLkPHHGIHmc43O0jOxJ/lFYPaLWfsFhYafp2Wu+7jtbNUHj2IAqvjyLHJx6n2q5YWUtnpUFhcBQscpZhnO5lTkn4E/XPtSqGcP1GuWM+eP0K88yrYXMwYMG8QIOcjH/Sgdm4yukRerBn/Af3NZeoQNBZXDW0ncq0eWTqpJ9vLr5Vo6RfpFFFBMv2dlUIGY+BjkdG6enXFXO2xT6PcFZa4tvqN9HbSROELq9ncHbHIckHBAz0zwCOTmtKyniE0kembtPnwWFhctujlyTxG3wx7+xrC1zRY3m7y4tzFMZBzjG7J8/XrXT63pME2l3Dd2o7uPdyMjw5PyNS6iCpcVniTI6JO3ieOFoz7qGNpIlkSSxuI2LdzOMb+MeBvPrR4yWv4Pdn/OsrSdagvESC67zVLJVZYoSF76PHI5OMg5Izz1rpOzmhPrl5fT6RfRfZdLZWkhvyYnRXzgbsHoQQSeOnNMt47pJt5f7j65Qpi9sL9jOtiv2qJGAIZcEEcEbBVnSr+bRi09qokhZlje3c8YIHKt5fiPhVXuZrTX1s7iNoZo1yVPXBQYI9VPkRwar3w1IW4Gn25uFB3yoBk7QBz6+VR0ytrsTr2kSXqqyp8zeICUqdVuWWIwvJGCysMHIfHz48xVpP8A7i7AjDbX/I1Gx1PT9YjuI3UGWNS4ifh0IIOQfr0qN2G0/UnDs00K+BTjxgYIGR5/GpbLHbY5yWGyGEFXWoR3SBMkttKO5fbiYja33OeOnl18qFdafbajMpcGzvCAVdT97jjnz/OrVxLHPDNJE4cAh1ZfUc/0FZjaoVnW01OAQuBtDkeBhng1c0+onVFxceKHdf32Kt9UZtPOJdmTtBc/ap7O/wBkhQBgwH3wep/OlqWm3l5FDFZnewYOgZuV8jz6c+fpUzCwniuo3M6nMW3OTjqMHz6nrWhZ3oBiuIsOYnOUPBwfI+nWq75bt2yov9cEi41X5yOk02zmstNiguLlrmZV8Uh8z7e1HYVQ03Wba/cRo/dy+cL8N8vX5VosK7midc4LlPKOKvhOM3zFhgGWhkUZhQ2FWCJAWFQIozChsKUcmelS2ksTAOhXIyCfOi29sJSEOBnzNb2pWNyO8SSJgF5BA4+VY0UUj3KxxDLk4xWLG3jjnJdlVwSxgrXdi1ueSp+BzVMrXdw9l2S23yY73rg84rMudDhiBVtqEHhvI0yGqg9sklmkmt8HKlOKiVrQltO7XqDnoRzVRkK9auKWSk4tdQJWolaNtzTbacNA7aYrRStMVpcgBxT4qe2ltoyKAuJltraSV+iDPxrzfVL8XUziWQvJLKTsx0AA/M4rq+2d1JAtpYwgvJcHvODwFHAyfcnHyNcxYadFqPaGKFpFiQsEkkHREBy5z6YzXI+L6nmW8pdI/X+vudp4NpeVTzX1l9Ct3zy2qWkQB7uQkMPORgBkn6Vf2htcRbNRLFZqkMJduNiYUOT6EjcfjQ7W6tbzX9QlMSLbW/eXEUQHBA8KZ9gzKPfbQhYvc6Zcl5HSKedYZCnDGJQGdB7sSg+GfSsZeTNiTzuicupQSWkckJBs4lZRIR4pSxwG+LHke2KtqkcFqEjBN1Kux2x91BligPu3J9gB5ms1dMF3AtyUVILd+8VBwrPg4UD0Cgn4Aeooiaib/tTNaROWg0uAQl1Oe8nbG726h/xpvDnoOc1FJSLdno8dtqh190BvNrC0JH+GinaZPjztX3LH92jXZEcDIgwsNuQMdASePwAqMV8uYbFpO8u5FR2X+CJQQB/+o+RNRvGB+0RiRCxkVSoYZAHQkenWpYZc16EU8Rg33bMDUlHd7AMhpY4+fY8/lV/TIBNbPHIisrqchhkHxY/+NZ91+0mtR13yu+PgvX8a0YzLDol1NACZliBQDH3sFvzarGM4RVTxlhIBJCmyPbNAZjGttNyBjptbqv4j2rTGoQ3tvNbxo0d0UK9xJgMeowD0YcHoa5S37QfZb6Cy1ZBDJu71pV+7hhkcfP3rabuLpXYhJ4iAyt1GdxOQR50Si4S9pboItTXsvZmNDo9tadorKRYDE53b0xgAgdceVawnvtOumvdMuO4uXMkMobJSaMkZRwPLPmOQelK8vJrG57oqb6JQpUv/AIyZJ4DfvDjz596CLmOSMIGIdZXLRsMMufUU++6VlnNisP0EpqjXXypPK9S/qmrDXV0nT59M+xT6VD3H2hZ98kgOSMMAMAeQ96joGqvot8k96GntjGN0ka+JAc9V8+fT6VXmBTtE+RnlT/Sq15dQ2tgJJZNilFXOM87jTIaiyNqtXUdPT1yqdT6E9bg0+btWmoWXdMs0jL3kfQhk8/eo6u28CQddiSfiv96b7PDcOkyOFYJ3iyJggkHqfI8VXuZJjbqJ4wo7ow94v3SQOPgeB1+tTX3rUWcaWH5EFND09fA3leYxtg0koVjGxk27h5gg8EefSpGaK8tUivoU2MAobqp8uf4T/vNEU5csf3kST6Y/61m3GpQ2c8tnMrIp3bZOo5OQKl02pnQ247p9UyK+iFq9rbyYK6srnRE720nL23eKzRPzt8sg/OtOWGNhMy5V1wyuvBx/XgD60CW2FxY3C28gVHG4J1TGA3Hp8vSp2k6kRRyeF9mxgfMgDofPoPrRqZVWSU6lj0EojOCcbHk6bR9Bit2W+nZJ5jzGwXAUevxP4VrsKqdn5jNo0asctFmM/Lj+lXnFdfoIVw08OUsJr9+5yWvnOWolzHl/x2K7ChsKMRQ2FXikgLChsKMw4obClHH07NGJEIKg8dDXGapFNb6s08WInUgYA8sda2p+0Cqm5V69B51g3uovezmV14AwcVyWlqnB5a2Ok1Vtc1s9zo7fVyLESTDdj971rNv9VtpgVmjDKehHrQbSRZdO2DhcHAqjPZPb3bd7CzK6+E+VSQpgpPPUZZbNxWChewrBLGFJ7s8ijailuYEZou7Y+ajrV1rCBYO8mdiwHA/tQHfv7Fo1/cGfF1q2p5xjsU3DGU+5zxHNR21eW2YyAMMA0e70xobcyHBI5yPMVa40ngpquTWTJ21HbRttMVqTJGB20gtF21m9oL79XaHPMpxKw7uP/U3Gfl1+VMssVcHOXRE1NTtmoLq3g4DWNRTVtSvrmNiVRu7h44Krnn61VtQtpoV5PO3CoEkbHVn8sf6d5x8Krz3BgmWy7vbyWII8W1Rjk+5NFlkL2FpZIjFu9aVz/wCpIcAD5Y/E1wE5uyTnLu8no8IKEFCPbYNZ/Zk0+eKMZeaVTID1EcYJwT/mdj/y1ejmhg0W3M5/4iZZBDFuxyeXmb2AYKP+9UJLE2upTaUSVk3CORieV5G4n3/60ywbZW1K9dnuJQZBF0WC2Ulo48epHiPxHqaa0sZbEy8pJFgw3N1p81rAHeRwLa3jAwQ0hGce/h/L0oz2+m9iuxTrA6yiFn/aA4+0zlNrMPUDvVC+ysfM1X0ea6i0mGeScRTz95PcOD/ho2VAHodqt8iTVW5sB2l7TW6XkixaLpFt9pZQvLbsNg/EbR8BiptPVK2fK8yDVWxrhzfL8+w3ZTT7lYv15eAtPqLHuUI6qo3En2x+C+4qE1kl3rEAJYSsjyPIh2sTkjr9K6mSWSVp76YbNtm3dxgYEaO+1R8SuSfj7Vz0DBNQvp25NtbY+eP+lSy4HbLldFt/ZDHj5UeZ1f5/JhLPN+so4XUyqsJ2FF8RJbzH9vpXSWg+16VKlmRNk7fAfRQOnrxWDpaKe0pJbi3gycjzCE/nW/ZafDLIj97Nbz29r32+1j3TOAwXaFyAxJYdeB1p8ZNSTS3QxpOLTezKeqWNveO8c0QdQAoyORgAcelYX6t1HR5Gl0q4MkZ5aF+c/Xr+ddpPPIkEUmp2k7ROFHfGIJMhIyO8jBbGQMggnOOgxVaTT++hE9jMl1C3Rk5rZWo0+oXBeuF+f9/cynp7qfbpeV+/6fY5601o6zqIga1kjugE3RgE/dJyfatu6givGUONrfa2XevDAH3oekoF7XWhKDd3MhPrRu1LXtvqcFzYKrJDE08kWP8AFYEceucHrWTdQ4XuqG5p1X8VPNmUne4tr37TMTPGmzdIANw56kefTy+lW9OtbLVbqzt5ws8EhZXXOCDu+oPNZEHaCz1CyuY2YW1xtQGOTjJDngH4H2rWuYDHq32i3doLhHXEqdR9wc+R6nrUdclXZGU10ZJYnZVKMH1Rm9o9AuuyeqGTS7nfauviilGcBjg/H8KtvxbS5OSkob8WH9qfXdVvNW07vLyBNyR933sI4Y8MCV8uvlkfCoJKJrSVlfcrorcHPTb/AHNWtaqXKM6ejKmi5yg4XdUVJFa1hZ4SAM7CjcrgkjPt0/6UW2e1uZ54LuJMyMrCKTzIGDg+fT401zl7e4A81z/X+tV5VR3beoZXUnHr0b+9R6e902KeMkl1XNg45wK60W502WS50eUtCTlreU5+hoNlL9u064jkgKSQSco3r0OPnirNte3NrPJbj9vCOiOfEB7Hz+f1oFrNG+sXPdhts0YbBGDkD+4q3qlp7IcynZ90VdPzq58Fu68zo+zlxNbar9jVle1uAZFLk7lOMjB8+PWunda4mzn+zy2VwOkMmxj7A/8A8mu7cVteD28VDg+z+v4zD8Yr4blNd19CqwoTCrLLQWFbZjACKGwo7ChsKUce4PpzM+RtBByefOqcdhLJqDQyRMoc+Q8q1/28cIBiHJyD500kdytukhGZV+RArlVbJbZOidUXvgaOxksYmiEY2BiQTxxSnvrZrU28hV1xwc8qaBqeovKQMEKBjn1rMt7YTbpGyAOtLGtyXFMJWqL4IFS7nlRtglLqOhxVIu+SQSK6aGJbqEoIwFHGQKz9Ss44I0kXaT0BXoflVuu2OeHG5SsqljizsZPeyAfjRn1CZoRGTkD1qyHimtsMoBHpVB0wx9KmWJdUQtuPRldlBPAwKjto+2m21LkgwB21wfb+4We/tbIOFFuO8Yk4AZ+Bn4DJr0BysaM7kBFBZj6AV41f3kuoXF/dvHuuZZu8jBOFA6KD8gCaxvF7+CpVrrL6HQeC0cdrtfSK/dhLawfUtUhtLY7pJWAZn4AAJ5PoAMn61S024iXX7FGLtDb3HeySAEF0XLlVHlnhM+9aukXD6Tpk12IxLPJEYt56DfkE/wDL3nHv7UPRTEuj6rcrETK8iWSSEcDP7STb8goJ/wA1cvHZnVz3WOg+nyzTas9zInf3lyzMsZGRJI3UfDxH6VpXVvaW2pyrct9sjGO+ZD/juRuYZ9CQQceXSshtQubS2tbDT43OqaoX2SDjuIM7Wkz5HAk+HXyFR12/j0e0gaLDXF4AttDngZbAP0Cn+YChxbwNU1mXoVdY+1apf23ZyxX/AIm5dZL1gu1UVgCDn0wWPwArWggIm1K6kYJakiUDPBwfCD7Bdx+PwrQtopNBjurpix1PVFEFux5aK3UBDKfQtg7fgT5CuW1vUJNQvYuy2lrkyyJ38qvwEUNlfhg5PwAqyu0YdWt/mVH3lPont8jrLuSKXS5WiJMU0sMCHGMqkfX/ANy1zUfj0/UrjzmmEYHsTz+dbusTCw0XTUWOSWSQSTBIwCQCxUMRnphB8a5+zlifR4EhkWQ9+ZJAD93GTyOo6DrTaovhbH2yWUilo4aXUNUl6+Fkzn1IX+ta+vakNCvbK4iYrcoTsOCVIx4lYDnBz5dOtZfZiJ3tpH6medFz/OT/APGtzUooZ9Ut+8jV+7EjZI5+6RVumt228KeCpbYq6uJ7luz1jR7sG7e0ntri8iw5ii3l8YPhYDax8IALFcZOR5VT0axj1XT1uNN1KG01hJGW5ty212BkwG2nhs7kAByck84FcqumX+kzC40m5bwnPcucg/Xg/On/AFzaXbQW2qWxtLmI8zrwQeoII5HOOmakvpsql/kjt6EVNtdixCWH6nXpqa2t1HJrFosMmCEuofErDzPGeD1yMj3q1fxPcmO7hKzwGJ0DxkMCT8PhWPHrt9Hpai9VdW01kcRrCI4WXhgc4Xxctu4w2fPk1owLp13cz3HZ3Ue4uJbhEFoscjABmIG9SoHIAOT5nG71jpk65q2vdomtXHB12bJ/nX7mBqGi2moAd9HiQdHXhh/eszvdY0DLk/b7RcZz95QCD8ug9q7CS9gMqwa3afq+6Zd3exHdG3uf4fjyPeg6lpEi6fO8eJ4niOxk5zxWq7tNrFia4Zfnf8ZmcnUaV5g+KP52/EUSJBpRdkKLKodcnp+z9fkKqmAiW6eB+6c7TgfdYMOhHxHXrWvYBzpFruXw90A2Rz05zXNuuqaPJKZ0+125woZTyoByP9msauuck3FdDVssjFrifUtRzq0ZWUd2WXAJOVPA8/l50CW3F5YxQuzR7tqkjqOo/oKnZXcF1HIqHJEZJRhzwF8vkaiUaGKVomJWEhth6YB8vTkfCiDSknJCSy4vBRb9YaVPvuUNzAvHeoOQMY5/61ctZba+VHjbIR8cHDKD+XnXRC+06SOOFYWtbhh4o5W3b+PJuhH0PtXOdo9HhtofttmvcSIwY7OARnB/Ote/QwlB3aeWUZVOsmpcu6OGEEssCTQSp3qK4JYfeHh9PPp+Feh6TeR6hpNvOjhyUCv6hgOQR5GuBZhJcLIB4Z4t2PhhvyLV23ZmbvtFRTjdGdp/L+lL4Na1c4Puvp+MZ4xUpUqa7P6l9loTCrLCgsK6w5QrMOaGwo7DmhkU5Cn0ZdNHDEN2PD5msOe9YzAsQQeBWhexCU5YkZHNZD2m6YIvOeADXH0Rjjc6m+Um9gF7IbgAZBIOOBV+JVtLEoqglhnxUJrYWjndESfU1ZkTfa+ROOgqaUk0kuhDCLTbfUzI7owW7KDgt5CsyeUuuwjoc1pvZSSZZAMAZOTWdJE2SdpAq3Xw5yinbxYwysMr0qLEnqScUZo8fGobasZKzBbajijbabbS5Ewct241RdO0L7OrkXF63coB1x+8R8vzrzw86fcOVjhRG7s+bOTjI+QBz8R61vdur4XfaNViJYWGIgR0RjhmPx4A+VcpslMrNPJwxLBAMBAefqeD9B5Vx3iN3OvbXRbHdeGUOjTRT6vd/nwNC+uEtdO0+GWNme63TMq8bVAwufYKpP8ANVi4QWemWOnoMvBB9qmA85pjuVfiF2fQUOztk7RdpoEuGW3jlZIDg/cTA3AZ9EUfiafvSJDfW0YAkuu/jjYFsgNhAfXy+Pzqkum3cvPZ79jZstDa57SRaba7JbiVIraaTPhihXgoD5F33MfbA8zT6lo+lH9LOs6zcxNcadojxW1vC3Ky3CqMIB0AGMn0C5NX+wDJcfpH+wwsDZaDE97q14x8BuMEJGW9FJLH1ZT/AAiqd1f2T27681x3Gk2RnmG5fHK7nbuI/wDUkbdgeS4/hNSRlKt8XpsVHifs/qcl2s1+9t7SbUJInkv76UxqUXhGxgAD0UYAHsK6Dsr2UXsR2Qu9R1M51HUYwjYO7bu6IPPPOSfb2rL7H26azr/Z2TWGWK3Ly6pcs3CpGvT5YiHx3Vva9etrOpG5VWht53MdrATnZHuK5P8AmJCsfTIHlVyqyFFUpNZk9kV7a56i6MYvEFu/sZE5eK3LztmaO1G444HGQPgORXK6hGFt5XVijQxYDqcHoPMV1WquJLe8deksojHwyP6E1zOpkGzuMf8A5ZVj/wDd/aoILaJNY95FjQrmTT4rZJYDPHG6se74fOCOh4P4VvRpFqMkk1tMskgDKYzlWTI8x1HzrL0yJH2AjI70HP8AKT/WtSDTh2i1aSCyKGazRizd6EePkHpnd0yQehxipqpz48w6kNsa+D/J0KctnNAcNG2B7VRubO2vItk8Sup9eorev5NT0O8ltNTt3u4VmaJHK7JmAOAw8mB9eKS21jqoLWcoaQcuuMOvHmvX8/jWxV4ivcvXzX8oy7NB/wB6H8n/AA+hznZ7RoYtcubYyym3a3JC7vuknH1q3rwsrHUY0nkkilm2NHcREq0YBAbJHI9fSr2n6dLb67O0mNhhCA55zn0ouo2qXV6kMkQlL20iAY5I449azJVRu1bhW9n0NGNkqdLxTW68yOl6xcgW1heQWWoWk8LG2mSJY5LdivltABB5J8yTnyqlZPcadA01jO0JyuYsbo2ygPK+ufMYNRh7D63p+L/TjsaM5WCQ5J9eP+xqhHrH2UtZapA9lNuTkg7eOM+opt9F1b9sNPqaLdoM6GLXLeUd3exLZyZ/xkUmM59/mOuPia1dKs9NnbfeSsZGPhBOIz8/74rm7XZKDsKyJJAw4PH3EP8ASq4mn06dRZSbI2UEwsMxkk4PHl5dKdpdU9PJuK6iarSq+PC2dX2i7DaZfQNPZg2F0oyrR/dPy8vlXC2cN3FeX1jdushjjGxh1YHkZ+tdJb65Hcwi1mnexYgEI75jbPTB8vhxWdc6fdQa735iPdSQ7GYHI3Vb1E6bq+OCxIo6aq6ifBN5iZ1xJFcWMTBlkKxgOvXBU5OR8KLdxXDW81tE++MhsJJzgYBG09eh6H0qi3Z8XivcW07QXKuynPKkf04NRj1S602eOPVbcqo2r3yDIIAK5Pyx9OlQqq+mKsj0a7fyWHZVbJwl1RYs5kS1to5GxLAQHU9ducfPhvL0rreyU2y5uLVjyfEP6/iDXL2X2a9gnQMsqBd4IPIKn8OM0fTb660q4hvTm6UErIrHD8E5weh6efr1pmltVV8ZvzF1NfNplBd0ekMKEwqwwyoOCMjOPShMtd2cKVnXrQWFWmWhMlKKfQOwLGEJLN61NbNDKsrAZXpVvA9KVcJxvsdsq13Ktxbi4GNg586zTZSxeFemfStpV2sQPOmbO4AjIPtT42OOyGSqUt31MaSNHi8WA/sMVVSBJIyhXJAIzWzPaBpdygg/hQjZBJlIJVT1xU8bVgryqeTl5rdFJ4JbpiqrQNk8EYruWsYJMME5FZN/poBZlQg9eKtV6tN4KlukaWUcwUqpqV4mm6XdXz4C28TSeuSBwPritZ42XqtcL+knU2tNJjsLdO8uLnL7PYcL9WI+h9Kn1F/KqlMh02n510a/zB5xaQz35Se5mMD3MjFmYZC/vOx9cZH096NPYzX1teX1u2y3Eqorv1O5jj57VY/I1VkhuZks4DcELAO7AUf4rE5JPsCc/JRW1qV/Y22kaXpaSnvJZzNKi9eRtUZ9kUt8zXGPfc7zONmZ+k25hj1PVXA7y2tzawkHpLOSDj3EYf6iq/aDUbzSNGtm04YvZXCQccxjopH+bofia1IHb9Q2tqYnjMsz3rlv3y3gj+QUE/EmrlvBDa3aatIVkuoQYrCLhtj/AL0zD/LwF9W+BqWOMrJBPOHgvyabHo2iWv6PdCkIDr9o1e8J2meX94E/wrg59AuPJs4k9vZdtu0eg6HYI8mkxmWXC5X7Uc7O9I8gdp2+ikepqXaGw1m81+37J2LpaPrkYie6kY7hbxkq5PmA7h2PmQPQ10TaJYdktQfQ9PlZtQvVjtGnD+K0tBhcAjo7ruY9MA+9TReJK6S+BUlvF0xMLU445e1NzNEsRtrcmGMxHwMkShQF9VyPmR7CjM6rfiJTk2I7tj5bkTn/ANyD61znaztA1rImn6bH/wAddoAsUS5MYkJfaAPPxgAVp2FlNovZ97a6BFzAm2UE5IdmBIPvlWBqvPimuZLuXKuGLUF2RWvWKWVmGB8UjSH4DJH5iufuxxaJjkzbjj/KOa29WbaUiDcRQbfmSF/pWJKd+pWkePuxs/1OKtvaWF2Kecxz5m/o8JEqL15c5HnjAqpbdo47PtcNQ0y5CzwSLFcwtEm6WNX8aqzD2zwc1paUOEfpiIN9WNZY7L/rzve4twHMm5pPu+vJ9etTaWiVrbi90Q6u6NaSn0YXW9a1XV3t746fBb4YJiPJdiucHrgggA9Mg55xWhbpperRPcRSmM2cYdgH/aIu0Eu2MNHgqRgj545rIu9D7RdnkiEf/G2ULbwnXHB8+o60KG80bW7lIbpGtLkxlG3nYc8cBvOktjOEs2RCmdc4JVSN6S61Kwu0tb6B7rc7IpKhJeOhz0bjHpVmy1G3kv4Lq1k76WHOYJBsdfXI6/mKoWuuatp0sEN6G1q0jdyiswSU8tnccYfgnHTBA5xxTSfqrXWsodKfuLiW52mKaTZKhJdmHQFQAo55HiGDxTIezLjqe/7/ANkk8Si67Vt+39HdQaxaXK4LdxJ12ycfQ9DXNdpr3SdTga2e0S8foHPh2/A9apzfrbSp3gvLd7iEFtomAWQhQDw3Rjz7HjrT2v6u1ba1lKolxkwyeF/9+/NatPiEX7N6/PVGTZ4Yoviofy+zMXs3Zx2+nusJ2vFPInPnkAc1W1S+gsdSgtZ2KMIgwcjwt4h//JrXtbGfTXuRMnhkmaRfYGo6pZWmpRIs8YlAGATwy/A9RWfTQr73CL65waVlrppUpLp1MrhyFG11ltmUeecHNML25sIkSCQmCRypic5Uc5GPMdfLj2qlJod/pcwn02bvkXOIJPIHg+x/Cqr6qHs2iuYHt5kZSdwOPu4+XSi3TW0PEkNrvruWYs39OuIlnljnkFs8210WQ8Nxg4b6f2q/c225GjljBVhghhkGsO7CvFbyYDKRInPQ/vCrS3M+myMLZhJbeFhBLkqAR+6eo5Hw56VY0+vspXD1j5EN2jhb7XR+ZTggi0/tVHgBI7mMKR5fwn8j9avRIRHdwsCSjB8fEYP4r+NPKljqxjkR2tb2LlI5DwwPkD0P51Pf/wCb7vK4Q8e5AcfiGqvdKM5uUFhMmqjKMOGXY77Rp/tmiWkxOSYwrfEcH8qttDuUkVh9iJe9srq0LZ7iTcv+k8fmp+tdO6YGBXY6a3mVRl6HGaqrl3Sj6mWVxTBM1YkXnkUygDrVvJWSPf6VKlXBndipUqVACpUqVAC6VB03ZGBzU6VAjWTOu7SN4du0A+XFfNPa3UJdY7ZapfxYFvGfs9sRz4E8Jf5nJ+Hxr6D7eawNE7JXc6OFuZh3FvnqXbjPyGT8q+Y5xevDPHbMEmumxHnokS8qW+WWPy9Kg1VrcVXktaKlRk7CxZB7jUIo0JZye5hB8mbz+XnQbuSKbtUGitzcd5KlpaxjjeXIQEny8AGfiauaFELeKe7ztS0g2Rsf438IPx5LfKn7Oyi9u4dSW3ECafavcKPNpXPdxk++WLD2FU4bPJfnusGtq95Fdazc3PAgRhHGEXgRphFAHwA4rN0yczdpdF0xP/uOq3aBVUZEcYYbmPsFDH40HVr2LS9JlvZc93CCqrjlifCPrlvpXR/oq7Pp2fgm/SV2xDJdGHGnwDGQhG1SB/E2cL7ZPrUkIcSb8itbYoJJdX0NXXZpLf8ASVq/auZVaViNL0e3cZDbMLJMw/8ATVmPxJx51xWoa2mi2ep6zctNc3Miy7GbxM8rqUVm9B42P8vFXtX7QSXlzqHaTU8RhVwkadI1HCxr/M6n3OTXI26XOvaPb98p36tf7UXHSNMKMfzO/wAwaVJz4Y9g9mtSz1+x3X6HeyKR3r9tO1cXfahIe+tY5cbY1x/iEeR9PQCsnUr2e4t52VmSW7mMkkqZzHnkqpH737Q59B79PR+2faDStJ7Px6Tolv8A+aLblpZm6W8Ywu4+RYlgFHz8ufPdaRdO0zTrVRgwWYlf/W4aRiffLrVzV8tSjCtdOpS0fG4ysn/2/P5OSguLqW3uHmxcxx4Xc52y4AyOeh+Y+dAjlS812UQBy0UKqEkAVvXgefTyzV+3QDs67EndNKQOfcD8s1k2MMd1rd53iBkyQQenhBqLizniJ+HpwnYac3dhztYhNqlQOowPKuq0Z45ZbuSJlIZ1wBwQAo8uo5zXDaf+sbdI1tHN2WUEW8oL5x5Bh4ug9x7Vpw6rZm4EdwX065Q4HenC5Po46fA4qzptRyM8Kyn+pV1el/5CxJ4a+aO1uJoYIy0zqi+9cB2qg0XV1KQ2YWbP/wBQvhP08/nWnfQyzsDcyyZ2/wCJ1z/Q/hWXPp80TeEd6vqnJ+nWtqm+jUeznfyfUxZaS3TPif6roZ3ZDTmh1C7jmuZZUttpiBPAyD5U/aGGztktbW8ZC8sjOsgBHhLcgnyPNXNBU/rLUSpwQYx+FWdWsoL26gWeNWbuZY93mAVrBdPM1bqjsdBG7g0qsluCs7zVdNk7mI/ra0hVoUjeTZIYxtfbvwQRxjkZwTyKHcPpOo6PbSadFPCySTFo5k2mNirMuw5PAGBnPVfcVgQ2Or9n5e/0yf7REpJ7mQZzkYPHQ8emKNpfaK1SyjsL+NrW4jmZiWGFwVI+XWnXU3VbWL5jararHmDx6G5bajfQSIpP22LB8Mx8Y5AGG8/vDr9asC4tb64KQAwyrw8L8MD/AL+NUrd1aOGRCGBjYgjnPgRv6GlqNskl3coygnvGK+oJQEEf8tQV2yhJSjs/MmsrjOLi+hceFlJGOfT/AH1rL1m0S40q4DrkqquPkw/oTUbfVLu3sopZWF1E5YMr8MMHybz49frV9bm11O3aKOTY8qMjRSjDjyOPX5Z6VtQ8R5kHC1fNfb7GTLQ8ElOp/J/cxJu9m0VHgAaVTE6A+Zxt/MVUTWI2At7tGtp4othDjglSCP61qG2axt2hLbtqMwP+lsj86u3mn2uowhZ4lcdVPmPcGqul0i1MZYe6J9RqXQ45WzMkokkO3aHBTAyMg46f/qfrTkSW01nJE/eLvXwu3QqxHB8hyPrQG0G9064RtPuQ8O7/AApffj+vtSsbs6josv7Pu5IXHU+q8EfNRVa6izTvE0TVXQu3idX2K1SKLtSIJD3DXURQpIcHI6ex+6R869L7sY6V5JYyxrrmn3bxq8bsDhhkDOHH4hq9gRT1JyDyK3PDLOKpx8mYPileLVJd0Z9zb5BYCqBXmugeIMMVmXMAjc7fOtmE87GNKONz3KlSpVxR24qVKlQAqVKlQAqYk4wM/GnoVzcxWdpLczuI4YULux6AAZJoA8a/TDf3er9qtN0K2kUW1ghu7tyOAxHAPsFBY/IedeZRRXDaTNcurKlwyqGI5OTu2/QAn5etamsa/e6pe32pSJi2vpGlfdnBUHEcfw4LEeiqKq6Q9x2ht7CytY5BGxIgQ8MxY4Ln0JwT7KPas6zM3k1qsVLDKVw8o082cZIWVwpHq7ZGfkpP1NaeiTW/cNaRx7lkuO/uDjgQQp4F/m8X1HrWb3ji43ShWKmSRAnQ7shP/aAf5h61r6dELSxnlxnO2If5seN/rtUfzVH0WR732M7U9Iu+1Gt2GhwEDvHa5upmOEiiT7zsfIAlzXT9qe0MOswSSIRDpNlsgtQ42+ELlpCPI4WMAeQbHUms+KSW7jk0GwiIuLyQLezAZaRFOEiHsWyx9SRnoapdsOzeo632r7P9jbTFpJqPeXM6YI7tC+1SfbbGGwfaporKVSKsmlLmP5GTb2C9ttV7O6esZEU1xLLlc7mjyFBI/kbFdN2juYrDt/bppVpH9n0qNLS0g2EIZQM+XkGcEn4eta+i6DYdhdV1DtDeySnS9MB03TIXI729dQdxHoCdxz5DNYVtc3Woa2+r3gT7Q7PeOqDCrhS4UD0DIB7596sczgiox88kDr5k3KXTGPpki9uZYdQJle4n1C8jtzMwG6Ul2Jb6CLjy4qn22uA+oakU+4HMan2B2/lHWp2fuILrV9PtomLiwuZp52I4zGoA+OO6H1rk9dm76IAktJPLzjy4GfxY1At5ZZYeIxwSmHd6NpsJX0cnHXgn+orC0INIt7Pg8hyD8cCtrXpTDtTcCsMDH4dF/pWboSbdGbAOXZVHzbNTPoyBdUdr2JiD/pN7OwlwoVmfBOM4ifA+uK3ZbDRNQ0bWtVtLl9Umv9bjtAZ4TG1q7SKjR+jABiR7Yrg9flsbeGN79PB36hCoJKkc59uKfTdS1Wy0xo9D1GCfT4b9dRFtIoYNLGwP3/vAEAcVJXOMY8M1sQW1TlPjg99jo9V7NDs7rtvpGga5He3Tzdw+nyrh87C2RGeq4H3lIrOh1m17+e2v4JNPnt5DHIwy0asCR1+8vT049a3rbttp2ufpC7NX13fX2nRrdyzS22pLH3NsxhZR3U4AOwsQApPU+VXO09/oUn6N7vtlBp8eoW+pajHJcWxfYQyAxyIHHIztJ+efOpZVxksp7EUL5wajJbv8+BhiFDK91GVm+0YLSoQ2/HGd3n+dVbnLXsA6bFkHLeqnp86vdsOz+kdnNRU6LqVzbXckUMz2bJkKj5Abd91+hGCM8CsddWkWOWPULVZo7faHnhX1HGUPP0J+FRVydFyn1a8/uWXw308PRPyX8AuehGDVa70+1vo9txCrjyJ6j51uWy2t1H3tu8d1GOCpJ4/IqfjVe4tkVyY9wX+Fz0+fQ/hXQ1a+m72J7PyZiW6K2r247rzRy+maYNM1+WCOaUxPAWVSc4J4J9zjNbF9dCLdd3GEjym89ccMuT/zCh3kfddqrbPhEkDD6Zq1JZx3aSRTIskTrhlPtWJqaktTy47ZZq6exvT8b7GGrLNoUjRMrpHKwBU5zlakFWayuAVDEKWX2wd3/wAqHd9lpICz6VctED1idiVPz/vVS21OXTpfs+q2rwgjb3gGR90D59B0ov0ltPvLbzEq1NdvRmrC05LKW79I1JCu3ixkjAbz4x1zV/T7uCa3hh7wrLsAVZBtL48x6/ImszSp45XjaNlcMuDg/wCUH/4mmmiH6mKsu77PMRz8f+tRQunW+KLwySdcZrDWUbzx71YdD0GfWuZs07jWtQtMY7xGZV9wd6/hVqzvLy3hVVkFwiu0fdynPTkYbr0HnmrLXNncTQ3ixGO6RlYLJwWU4Bwf3uP+1W7tXLUQUZrdd19ivVpo0y4oPbyARtjSw6ctauT/AMp3D/2k17PolzHd6JbS7v3NpPwrxy1QQ3V3aNnb1+Skof8A2kV6N+jeV73s+9sTmS1OGz5Y8J/IfWpPDbOGxxfcreJ18VfEuzOpYqBweKoXPiq1MNpIzxVST3rpoI5iTPa6VKlXGnaipUqVACpUqVACrz79M+uz6V2Bls7L/wCt1RxbR/5U6yOfYKD9a9Br5+/TF2ke/wC2qaPbHPdbbUH/ADHxyfIALn/SBUdsuGJNTHimcoZLTVbsWbbodPsIVBH77gAeH/U3Uny3e1bWiN9l0zVtbZVhMcBSMRrhUebMa7R/ljEhHyqnb6T+r9MuZzOskl7L3NtgcuGJDSfDA2ig6xq0kXZv9T28a4u3MpfOfPu0x77UPw5/irPj3NGXtNJFTRdQstX1e3YWZSKKCS8dWPJROEz7Fu7UCr19crYaZDDuZZREJvCOVLENn47VQD3qnpkMWn9nr6+ZfFfTrYQAdWjiG5h8C7KT/pNU9Z7RPoFtFrE0C3t0ZO8SNx4GcDKEj+Fdq8egAp+MtYI3LCaZ2OgPHova/QOzNqN/aDVHWS6bqbO2A3vk+UjqCB6A+pq9pNx9u/TF2s7b3spt9J0w/q+C4x1ZRsIjH7zE5AA82rf/AEV9gl7IaRddrO01ws3aPVIzc3d1M2fs8ZG4rnyPmx9sdBXGa5rMeqNYLpyG20OzWe4tYCMGTb+zE7/5mkYkA9AvqTUqXKfqVU3bsZ2v65ddr9WkvrhWht1/YWtsD4YUJHPux8WT7e1cxr/aOZJ30PRYWu9RvUNuywgu6bipIUDqx2n4Amn7TalPo3Z1JLJFeVn7knPKEpnOPUbvxFew/oV/Q9H2OtI+02vr3mvzxlgrf/41YHcOuCxHU+XIFLXDi9pj7J8C4InBdndCuOy9rrFjdMpurGz7iRlOQJZmAIz54ywz7VzF4Tc6zZxqvVu89sFif7V2D3Ut72c1bVSyo2qam8292CqqIrSZJPAAZgK5KG3kOsiXbmNI8JIOUfgYIPQ9DRFNtyFm0ko/nkUO0E26O8cjB2qmMepyfzo+iQ7LKzQHl514z/Cv96ztcIeGRBx3txtHtjitjTVG+xAXOFkkyPc0+XQjj1Ogj0u01PTNTa8hEixJlcnzwf7VS1z9HH2a2bUNIuntpSMyICQOnPTyq3b3MsVpLEPuXBCEZ9WHP4mvQXUFdpAIIwR5VtaaqEqYqSMLV3zrvbi/zCPDTq99p88a65p4uLaNWj7yNRznHPoentQYrpLvQbuxs9RmhtridXNpvxHu2nxbDxnyyK7rW9NFjePCU3Qv4kzzkenyrktQ7MWNyxeMG3fy7vpn4VHZ4b3qZZq8RylzEdHr2tXmu6sl1e2sVvcJbW8DrESVO125GefPpVCVgbDUsk5PdH4cVU7OW1zcQXYvL55ZYpVjRmGeFOcev40fU5o9NS8gu5o4zdBTD6OFGDzWNLPMafU14cPLXD0FexrFaSXcTd1Oly6iSM7WxycZHlV/9ZXtpdNBcRrfRgqVYYWQZB+R6e1VbxAdEuCpBzcOQc9Rij3Ph1YseVzEfxahPbArW+Swj6ffyK9u+2aLI7t1wy+R46468ilJD3Cb3XwD99eR9RWZqMCOZNygle9dT5ggowI9OtHV7u1t96TtPG7tE0creI4JI8fXy8wafFrKafQjktmsdS1gFdwIIPQg5B+dDmt4riIxzRrIh6qwyKr29zDJMYo5DbXGcNFIACT7futwfj7VdBAO2Yd2QeWUEqPl1H410tXiVc9rFw/T9TAs0NkHmvf6nLTWMVh2ms5YxsSSMDaBgAjKn8vxqWpX0dh9pjkRmjnP3lP3SRV3tHD3Rs7lWV1jlZd6HI6qf6nrRkVG1gK6q6TxEEMMgkc1mXUxlqVBPCl/JfqtlGlyfVGTYXMMySvHIG2mObGeR5NmrVzCrWYUqG7vcnrnBJH5CpXvZG2kJlsZGs5cEeEkqfb2+VUGn1XTd0V/afaEPjEsXsBnPyHtUd2htp3ayvQdVq67e+GGcyWYhuIm3qylCHOeMhTz18wfOu4/Rfr9tpXbKaz1CdLRb0tH+1bC7iB59PvAfWuIt5Ir/RWaJtyo+0Z46gr+YBq4LhoJrDVIxl1Ec4zzlkPP4oo+dV65uMsk1kVKLR7nqkRimbjzrGfPnXR6k0d7bJcRsGWRRIp9QRkfnWE6YJBrs6JZijiL1iR7TSpUq447YVKlSoAVKlSoAr6hcNaaZdXKgM0MTSAHzIBNfMGn2qX4j1a6LSXN1dPAWz90EguR7sGAz5Ae9KlVW/qi7pujK0Gq3GsWUOqykRyXjMyovSFASqovsFTH8xNNrhK9o5Ih921DKg/0DYPwH4mlSqtP3sFmr3c+hZurZreHT7EzF4o7dSnGNu8lmPxJP4Vl39nHq3bnQNMnH/DS3USsvqGkAI+g/GlSqaH+z9SvP/Xk9H/S72jvZtY/8Po3dWvcR3E5U8zFj4VPoq9ceZOTXE9rr1tG0C4lgQM0UFnbJnoA6GVj82bPypUqR7zwwhtDKMPQbNdWn7IWt27SDUNREszHksWmVD+EYr6t7ZXclj2H1u5i/wASKymZT6HYcGlSqzH3WV5byXyPmfUp5GsrfQC2LKxuWVkHSZyY3LN/zYA8setYZiayvLhrOaS2ZTGcRnwtkjOV6HqeopUqiTcXsStJrcy4pm1ntBp2nOkcDSAyNJGpwTt3fdJ45HkfOuhsY+7u4wGzstVHxyTmlSqWe8FLuRQ2m49i8s/2W1EpUSIWBKdDnjof+9ejaQzTafBvOSUHJ69OKVKtDw6yUlKLeyM3xSuMVGSW7KvaHT4rjTJnf78I3q39K4GRATSpVs1syIdCv2fQBL0jzuivNWL7Tba9vrMXEfeArInJ8tp+XkKVKuc06Utdh+v0OlubWiTRwmpG77PTCztryR7eXxbHAxk/9vauk0vWm1krLJAsboEU7TkHDHnHlSpUuurjCclFDdHOUorLNG+UFpP8yy/LMSmiNzp5PTEwI+YH96VKqKLkuhjarErXckbcqxBOfdWH9Km17cafs7qQyQ9wJO6lywB9j1H1x7UqVSJtEbSZqIqXGmWl6F2i7TJQ849s+Y+VVZONSsG8+8KfI8UqVWI+zckvNEEvaqbfkzZxQbiJXi2sMgkAj2JwfwNKlXZT6M5eHVHJ6H4Le9gH3UjZgfcAEfiK0YjnSW4/wJ5Avwxvx9RSpVxM9pM6qHuo9h7Jzvcdh9OMnJiRoQT5hGKj8AKPKACaVKuv0jzXH4HF6za2XxZ//9k=",
 "photoSource": "IVProdukt_Envistar_Catalog_2024-3_en.pdf p1"
}