   "inst": 40593,
   "name": "VentSettings.SSupplySetpOffsetHigh_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0593 · BACnet AV, 30593 · Temperature setting · Offset temperature setpoint if high speed · Modbus reg 0593",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 46
  },
  {
   "type": "MB",
   "inst": 40594,
   "name": "VentSettings.SCurve1X1__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0594 · BACnet AV, 30594 · Temperature setting · Outdoor compensation curve point 1 sensor value · Modbus reg 0594",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40595,
   "name": "VentSettings.SCurve1X2__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0595 · BACnet AV, 30595 · Temperature setting · Outdoor compensation curve point 2 sensor value · Modbus reg 0595",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40596,
   "name": "VentSettings.SCurve1X3__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0596 · BACnet AV, 30596 · Temperature setting · Outdoor compensation curve point 3 sensor value · Modbus reg 0596",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40597,
   "name": "VentSettings.SCurve1X4__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0597 · BACnet AV, 30597 · Temperature setting · Outdoor compensation curve point 4 sensor value · Modbus reg 0597",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40598,
   "name": "VentSettings.SCurve1X5__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0598 · BACnet AV, 30598 · Temperature setting · Outdoor compensation curve point 5 sensor value · Modbus reg 0598",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40599,
   "name": "VentSettings.SCurve1X6__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0599 · BACnet AV, 30599 · Temperature setting · Outdoor compensation curve point 6 sensor value · Modbus reg 0599",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40600,
   "name": "VentSettings.SCurve1X7__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0600 · BACnet AV, 30600 · Temperature setting · Outdoor compensation curve point 7 sensor value · Modbus reg 0600",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40601,
   "name": "VentSettings.SCurve1X8__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0601 · BACnet AV, 30601 · Temperature setting · Outdoor compensation curve point 8 sensor value · Modbus reg 0601",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40602,
   "name": "VentSettings.SCurve1Y1__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0602 · BACnet AV, 30602 · Temperature setting · Outdoor compensation curve point 1 setpoint · Modbus reg 0602",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40603,
   "name": "VentSettings.SCurve1Y2__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0603 · BACnet AV, 30603 · Temperature setting · Outdoor compensation curve point 2 setpoint · Modbus reg 0603",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40604,
   "name": "VentSettings.SCurve1Y3__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0604 · BACnet AV, 30604 · Temperature setting · Outdoor compensation curve point 3 setpoint · Modbus reg 0604",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40605,
   "name": "VentSettings.SCurve1Y4__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0605 · BACnet AV, 30605 · Temperature setting · Outdoor compensation curve point 4 setpoint · Modbus reg 0605",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40606,
   "name": "VentSettings.SCurve1Y5__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0606 · BACnet AV, 30606 · Temperature setting · Outdoor compensation curve point 5 setpoint · Modbus reg 0606",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40607,
   "name": "VentSettings.SCurve1Y6__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0607 · BACnet AV, 30607 · Temperature setting · Outdoor compensation curve point 6 setpoint · Modbus reg 0607",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40608,
   "name": "VentSettings.SCurve1Y7__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0608 · BACnet AV, 30608 · Temperature setting · Outdoor compensation curve point 7 setpoint · Modbus reg 0608",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40609,
   "name": "VentSettings.SCurve1Y8__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0609 · BACnet AV, 30609 · Temperature setting · Outdoor compensation curve point 8 setpoint · Modbus reg 0609",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40610,
   "name": "VentSettings.SSAFSetpointSelect_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0610 · BACnet MSV, 30610 · Fan setting · Setpoint selection supply air fan: Modbus 0=Constant setpoints 1=Offset of normal speed setpoint Bacnet +1 offset for corresponding Modbus · Modbus reg 0610",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40611,
   "name": "VentSettings.SEAFSetpointSelect_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0611 · BACnet MSV, 30611 · Fan setting · Setpoint selection extract air fan: (See signal list for SAFSetpointSelect) · Modbus reg 0611",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40612,
   "name": "VentSettings.SSAFLowSpeedPressure(0)_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0612 · BACnet AV, 30612 · Fan setting · Pressure setpoint supply air fan low speed · Modbus reg 0612",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40613,
   "name": "VentSettings.SSAFNormalSpeedPressure_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0613 · BACnet AV, 30613 · Fan setting · Pressure setpoint supply air fan normal speed · Modbus reg 0613",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40614,
   "name": "VentSettings.SSAFHighSpeedPressure_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0614 · BACnet AV, 30614 · Fan setting · Pressure setpoint supply air fan high speed · Modbus reg 0614",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40615,
   "name": "VentSettings.SEAFLowSpeedPressure(0)_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0615 · BACnet AV, 30615 · Fan setting · Pressure setpoint extract air fan low speed · Modbus reg 0615",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40616,
   "name": "VentSettings.SEAFNormalSpeedPressure_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0616 · BACnet AV, 30616 · Fan setting · Pressure setpoint extract air fan normal speed · Modbus reg 0616",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40617,
   "name": "VentSettings.SEAFHighSpeedPressure_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0617 · BACnet AV, 30617 · Fan setting · Pressure setpoint extract air fan high speed · Modbus reg 0617",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40618,
   "name": "VentSettings.SSAFLowspeedAirFlow(0)_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0618 · BACnet AV, 30618 · Fan setting · Flow setpoint supply air fan low speed · Modbus reg 0618",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40619,
   "name": "VentSettings.SSAFNormalspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0619 · BACnet AV, 30619 · Fan setting · Flow setpoint supply air fan normal speed · Modbus reg 0619",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40620,
   "name": "VentSettings.SSAFHighspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0620 · BACnet AV, 30620 · Fan setting · Flow setpoint supply air fan high speed · Modbus reg 0620",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40621,
   "name": "VentSettings.SEAFLowspeedAirFlow(0)_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0621 · BACnet AV, 30621 · Fan setting · Flow setpoint extract air fan low speed · Modbus reg 0621",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40622,
   "name": "VentSettings.SEAFNormalspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0622 · BACnet AV, 30622 · Fan setting · Flow setpoint extract air fan normal speed · Modbus reg 0622",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40623,
   "name": "VentSettings.SEAFHighspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0623 · BACnet AV, 30623 · Fan setting · Flow setpoint extract air fan high speed · Modbus reg 0623",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40624,
   "name": "VentSettings.SSAFLowSpeedOutput(0)_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0624 · BACnet AV, 30624 · Fan setting · Output signal supply air fan low speed if manual control · Modbus reg 0624",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40625,
   "name": "VentSettings.SSAFNormalSpeedOutput_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0625 · BACnet AV, 30625 · Fan setting · Output signal supply air fan normal speed if manual control · Modbus reg 0625",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40626,
   "name": "VentSettings.SSAFHighspeedOutput_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0626 · BACnet AV, 30626 · Fan setting · Output signal supply air fan high speed if manual control · Modbus reg 0626",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40627,
   "name": "VentSettings.SEAFLowSpeedOutput(0)_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0627 · BACnet AV, 30627 · Fan setting · Output signal extract air fan low speed if manual control · Modbus reg 0627",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40628,
   "name": "VentSettings.SEAFNormalSpeedOutput_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0628 · BACnet AV, 30628 · Fan setting · Output signal extract air fan normal speed if manual control · Modbus reg 0628",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40629,
   "name": "VentSettings.SEAFHighspeedOutput_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0629 · BACnet AV, 30629 · Fan setting · Output signal extract air fan high speed if manual control · Modbus reg 0629",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40630,
   "name": "VentSettings.SSAFLowSpeedPressureOffset_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0630 · BACnet AV, 30630 · Fan setting · Offset supply air fan low speed if pressure control · Modbus reg 0630",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40631,
   "name": "VentSettings.SSAFHighSpeedPressureOffset_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0631 · BACnet AV, 30631 · Fan setting · Offset supply air fan high speed if pressure control · Modbus reg 0631",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40632,
   "name": "VentSettings.SSAFLowSpeedAirFlowOffset_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0632 · BACnet AV, 30632 · Fan setting · Offset supply air fan low speed if flow control · Modbus reg 0632",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40633,
   "name": "VentSettings.SSAFHighSpeedAirFlowOffset_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0633 · BACnet AV, 30633 · Fan setting · Offset supply air fan high speed if flow control · Modbus reg 0633",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40634,
   "name": "VentSettings.SSAFLowSpeedOutputOffset_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0634 · BACnet AV, 30634 · Fan setting · Offset supply air fan low speed if manual control · Modbus reg 0634",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40635,
   "name": "VentSettings.SSAFHighSpeedOutputOffset_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0635 · BACnet AV, 30635 · Fan setting · Offset supply air fan high speed if manual control · Modbus reg 0635",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40873,
   "name": "VentSettings.SSAFLowspeedAirFlow(0)_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0873 · Fan setting · Flow setpoint supply air fan low speed (32-bit float) · Modbus reg 0873",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40875,
   "name": "VentSettings.SSAFNormalspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0875 · Fan setting · Flow setpoint supply air fan normal speed (32-bit float) · Modbus reg 0875",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40877,
   "name": "VentSettings.SSAFHighspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0877 · Fan setting · Flow setpoint supply air fan high speed (32-bit float) · Modbus reg 0877",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40879,
   "name": "VentSettings.SEAFLowspeedAirFlow(0)_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0879 · Fan setting · Flow setpoint extract air fan low speed (32-bit float) · Modbus reg 0879",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40881,
   "name": "VentSettings.SEAFNormalspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0881 · Fan setting · Flow setpoint extract air fan normal speed (32-bit float) · Modbus reg 0881",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40883,
   "name": "VentSettings.SEAFHighspeedAirFlow_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0883 · Fan setting · Flow setpoint extract air fan high speed (32-bit float) · Modbus reg 0883",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 47
  },
  {
   "type": "MB",
   "inst": 40636,
   "name": "VentSettings.SEAFLowSpeedPressureOffset_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0636 · BACnet AV, 30636 · Fan setting · Offset extract air fan low speed if pressure control · Modbus reg 0636",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40637,
   "name": "VentSettings.SEAFHighSpeedPressureOffset_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0637 · BACnet AV, 30637 · Fan setting · Offset extract air fan high speed if pressure control · Modbus reg 0637",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40638,
   "name": "VentSettings.SEAFLowSpeedAirFlowOffset_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0638 · BACnet AV, 30638 · Fan setting · Offset extract air fan low speed if flow control · Modbus reg 0638",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40639,
   "name": "VentSettings.SEAFHighSpeedAirFlowOffset_",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0639 · BACnet AV, 30639 · Fan setting · Offset extract air fan high speed if flow control · Modbus reg 0639",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40640,
   "name": "VentSettings.SEAFLowSpeedOutputOffset_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0640 · BACnet AV, 30640 · Fan setting · Offset extract air fan low speed if manual control · Modbus reg 0640",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40641,
   "name": "VentSettings.SEAFHighSpeedOutputOffset_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0641 · BACnet AV, 30641 · Fan setting · Offset extract air fan high speed if manual control · Modbus reg 0641",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40642,
   "name": "VentSettings.SSAFModeFreeCool_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0642 · BACnet MSV, 30642 · Operation override · Selected speed in free cooling mode supply air fan: Modbus 0=Off/Auto, normal setpoint 1=Manual setpoint 2=Manual output 3=Low speed setpoint 4=Normal speed setpoint 5=High speed setpoin",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40643,
   "name": "VentSettings.SSAFManSetpFreeCool_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0643 · BACnet AV, 30643 · Operation override · Manual setpoint in free cooling mode supply air fan · Modbus reg 0643",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40644,
   "name": "VentSettings.SSAFManOutFreeCool_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0644 · BACnet AV, 30644 · Operation override · Manual output in free cooling mode supply air fan · Modbus reg 0644",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40645,
   "name": "VentSettings.SSAFModeFire_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0645 · BACnet MSV, 30645 · Operation override · Selected speed in fire mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0645",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40646,
   "name": "VentSettings.SSAFManSetpFire_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0646 · BACnet AV, 30646 · Operation override · Manual setpoint in fire mode supply air fan · Modbus reg 0646",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40647,
   "name": "VentSettings.SSAFManOutFire_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0647 · BACnet AV, 30647 · Operation override · Manual output in fire mode supply air fan · Modbus reg 0647",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40648,
   "name": "VentSettings.SSAFModeSmoke_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0648 · BACnet MSV, 30648 · Operation override · Selected speed in smoke mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0648",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40649,
   "name": "VentSettings.SSAFManSetpSmoke_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0649 · BACnet AV, 30649 · Operation override · Manual setpoint in smoke mode supply air fan · Modbus reg 0649",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40650,
   "name": "VentSettings.SSAFManOutSmoke_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0650 · BACnet AV, 30650 · Operation override · Manual output in smoke mode supply air fan · Modbus reg 0650",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40651,
   "name": "VentSettings.SSAFModeRecirculation_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0651 · BACnet MSV, 30651 · Operation override · Selected speed in recirculation mode supply air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0651",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40652,
   "name": "VentSettings.SSAFManSetpRecirculation_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0652 · BACnet AV, 30652 · Operation override · Manual setpoint in recirculation mode supply air fan · Modbus reg 0652",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40653,
   "name": "VentSettings.SSAFManOutRecirculation_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0653 · BACnet AV, 30653 · Operation override · Manual output in recirculation mode supply air fan · Modbus reg 0653",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40654,
   "name": "VentSettings.SEAFModeFreeCool_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0654 · BACnet MSV, 30654 · Operation override · Selected speed in freecool mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0654",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40655,
   "name": "VentSettings.SEAFManSetpFreeCool_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0655 · BACnet AV, 30655 · Operation override · Manual setpoint in freecool mode extract air fan · Modbus reg 0655",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40656,
   "name": "VentSettings.SEAFManOutFreeCool_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0656 · BACnet AV, 30656 · Operation override · Manual output in freecool mode extract air fan · Modbus reg 0656",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40657,
   "name": "VentSettings.SEAFModeFire_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0657 · BACnet MSV, 30657 · Operation override · Selected speed in fire mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0657",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40658,
   "name": "VentSettings.SEAFManSetpFire_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0658 · BACnet AV, 30658 · Operation override · Manual setpoint in fire mode extract air fan · Modbus reg 0658",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40659,
   "name": "VentSettings.SEAFManOutFire_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0659 · BACnet AV, 30659 · Operation override · Manual output in fire mode extract air fan · Modbus reg 0659",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40660,
   "name": "VentSettings.SEAFModeSmoke_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0660 · BACnet MSV, 30660 · Operation override · Selected speed in smoke mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0660",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40661,
   "name": "VentSettings.SEAFManSetpSmoke_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0661 · BACnet AV, 30661 · Operation override · Manual setpoint in smoke mode extract air fan · Modbus reg 0661",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40662,
   "name": "VentSettings.SEAFManOutSmoke_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0662 · BACnet AV, 30662 · Operation override · Manual output in smoke mode extract air fan · Modbus reg 0662",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40663,
   "name": "VentSettings.SEAFModeRecirculation_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0663 · BACnet MSV, 30663 · Operation override · Selected speed in recirculation mode extract air fan: (See signal list for SAFModeFreeCool) · Modbus reg 0663",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40664,
   "name": "VentSettings.SEAFManSetpRecirculation_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0664 · BACnet AV, 30664 · Operation override · Manual setpoint in recirculation mode extract air fan · Modbus reg 0664",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40665,
   "name": "VentSettings.SEAFManOutRecirculation_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0665 · BACnet AV, 30665 · Operation override · Manual output in recirculation mode extract air fan · Modbus reg 0665",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40666,
   "name": "VentSettings.SEAFFrequencyFact_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0666 · BACnet AV, 30666 · Fan setting · Flow slave factor extract air fan if fan control type: Supply air pressure with extract air flow slave · Modbus reg 0666",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 48
  },
  {
   "type": "MB",
   "inst": 40667,
   "name": "VentSettings.SExtractPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0667 · BACnet AV, 30667 · PID setting · P-band extract air temperature · Modbus reg 0667",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40668,
   "name": "VentSettings.SExtractPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0668 · BACnet AV, 30668 · PID setting · I-time extract air temperature · Modbus reg 0668",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40669,
   "name": "VentSettings.SSAFPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0669 · BACnet AV, 30669 · PID setting · P-band pressure supply air fan · Modbus reg 0669",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40670,
   "name": "VentSettings.SSAFPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0670 · BACnet AV, 30670 · PID setting · I-time pressure supply air fan · Modbus reg 0670",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40671,
   "name": "VentSettings.SEAFPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0671 · BACnet AV, 30671 · PID setting · P-band pressure extract air fan · Modbus reg 0671",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40672,
   "name": "VentSettings.SEAFPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0672 · BACnet AV, 30672 · PID setting · I-time pressure extract air fan · Modbus reg 0672",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40673,
   "name": "VentSettings.SFrostPID1PBand(0)__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0673 · BACnet AV, 30673 · PID setting · P-band freeze protection 1 · Modbus reg 0673",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40674,
   "name": "VentSettings.SFrostPID1ITime(0)__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0674 · BACnet AV, 30674 · PID setting · I-time freeze protection 1 · Modbus reg 0674",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40675,
   "name": "VentSettings.SFrostPID2Pband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0675 · BACnet AV, 30675 · PID setting · P-band freeze protection 2 · Modbus reg 0675",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40676,
   "name": "VentSettings.SFrostPID2ITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0676 · BACnet AV, 30676 · PID setting · I-time freeze protection 2 · Modbus reg 0676",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40677,
   "name": "VentSettings.SFrostPID3Pband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0677 · BACnet AV, 30677 · PID setting · P-band freeze protection 3 · Modbus reg 0677",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40678,
   "name": "VentSettings.SFrostPID3ITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0678 · BACnet AV, 30678 · PID setting · I-time freeze protection 3 · Modbus reg 0678",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40679,
   "name": "VentSettings.SCO2PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0679 · BACnet AV, 30679 · PID setting · P-band CO₂ · Modbus reg 0679",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40680,
   "name": "VentSettings.SCO2PIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0680 · BACnet AV, 30680 · PID setting · I-time CO₂ · Modbus reg 0680",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40681,
   "name": "VentSettings.SRoomPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0681 · BACnet AV, 30681 · PID setting · P-band room temperature · Modbus reg 0681",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40682,
   "name": "VentSettings.SRoomPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0682 · BACnet AV, 30682 · PID setting · I-time room temperature · Modbus reg 0682",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40683,
   "name": "VentSettings.SDeIcePIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0683 · BACnet AV, 30683 · PID setting · P-band defrosting · Modbus reg 0683",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40684,
   "name": "VentSettings.SDeIcePIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0684 · BACnet AV, 30684 · PID setting · I-time defrosting · Modbus reg 0684",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40685,
   "name": "VentSettings.SHumidityPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0685 · BACnet AV, 30685 · PID setting · P-band humidity control · Modbus reg 0685",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40686,
   "name": "VentSettings.SHumidityPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0686 · BACnet AV, 30686 · PID setting · I-time humidity control · Modbus reg 0686",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40687,
   "name": "VentSettings.SExtraPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0687 · BACnet AV, 30687 · PID setting · P-band extra controller · Modbus reg 0687",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40688,
   "name": "VentSettings.SExtraPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0688 · BACnet AV, 30688 · PID setting · I-time extra controller · Modbus reg 0688",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40689,
   "name": "VentSettings.SSAFAirFlowPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0689 · BACnet AV, 30689 · PID setting · P-band flow supply air fan · Modbus reg 0689",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40690,
   "name": "VentSettings.SSAFPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0690 · BACnet AV, 30690 · PID setting · I-time flow supply air fan · Modbus reg 0690",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40691,
   "name": "VentSettings.SEAFAirFlowPIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0691 · BACnet AV, 30691 · PID setting · P-band flow extract air fan · Modbus reg 0691",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40692,
   "name": "VentSettings.SEAFPIDItime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0692 · BACnet AV, 30692 · PID setting · I-time flow extract air fan · Modbus reg 0692",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40693,
   "name": "VentSettings.SSeqY1PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0693 · BACnet AV, 30693 · PID setting · P-band sequence-A · Modbus reg 0693",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40694,
   "name": "VentSettings.SSeqY1PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0694 · BACnet AV, 30694 · PID setting · I-time sequence-A · Modbus reg 0694",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40695,
   "name": "VentSettings.SSeqY2PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0695 · BACnet AV, 30695 · PID setting · P-band sequence-B · Modbus reg 0695",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40696,
   "name": "VentSettings.SSeqY2PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0696 · BACnet AV, 30696 · PID setting · I-time sequence-B · Modbus reg 0696",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40697,
   "name": "VentSettings.SSeqY3PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0697 · BACnet AV, 30697 · PID setting · P-band sequence-C · Modbus reg 0697",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40698,
   "name": "VentSettings.SSeqY3PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0698 · BACnet AV, 30698 · PID setting · I-time sequence-C · Modbus reg 0698",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40699,
   "name": "VentSettings.SSeqY4PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0699 · BACnet AV, 30699 · PID setting · P-band sequence-D · Modbus reg 0699",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40700,
   "name": "VentSettings.SSeqY4PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0700 · BACnet AV, 30700 · PID setting · I-time sequence-D · Modbus reg 0700",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40701,
   "name": "VentSettings.SSeqY5PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0701 · BACnet AV, 30701 · PID setting · P-band sequence-E · Modbus reg 0701",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40702,
   "name": "VentSettings.SSeqY5PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0702 · BACnet AV, 30702 · PID setting · I-time sequence-E · Modbus reg 0702",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40703,
   "name": "VentSettings.SSeqY6PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0703 · BACnet AV, 30703 · PID setting · P-band sequence-F · Modbus reg 0703",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40704,
   "name": "VentSettings.SSeqY6PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0704 · BACnet AV, 30704 · PID setting · I-time sequence-F · Modbus reg 0704",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40705,
   "name": "VentSettings.SSeqY7PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0705 · BACnet AV, 30705 · PID setting · P-band sequence-G · Modbus reg 0705",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40706,
   "name": "VentSettings.SSeqY7PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0706 · BACnet AV, 30706 · PID setting · I-time sequence-G · Modbus reg 0706",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40707,
   "name": "VentSettings.SSeqY8PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0707 · BACnet AV, 30707 · PID setting · P-band sequence-H · Modbus reg 0707",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40708,
   "name": "VentSettings.SSeqY8PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0708 · BACnet AV, 30708 · PID setting · I-time sequence-H · Modbus reg 0708",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40709,
   "name": "VentSettings.SSeqY9PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0709 · BACnet AV, 30709 · PID setting · P-band sequence-I · Modbus reg 0709",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40710,
   "name": "VentSettings.SSeqY9PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0710 · BACnet AV, 30710 · PID setting · I-time sequence-I · Modbus reg 0710",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40711,
   "name": "VentSettings.SSeqY10PIDPband__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0711 · BACnet AV, 30711 · PID setting · P-band sequence-J · Modbus reg 0711",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40712,
   "name": "VentSettings.SSeqY10PIDITime__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0712 · BACnet AV, 30712 · PID setting · I-time sequence-J · Modbus reg 0712",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 49
  },
  {
   "type": "MB",
   "inst": 40713,
   "name": "VentSettings.SAOSelectHumidity__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0713 · BACnet MSV, 30713 · Operation override · Control mode humidity control: Modbus 0=Off 1=Manual 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0713",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40714,
   "name": "VentSettings.SAOManualHumidity__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0714 · BACnet AV, 30714 · Operation override · Control signal humidity control if manual mode · Modbus reg 0714",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40715,
   "name": "VentSettings.SAOSelectExtraController__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0715 · BACnet MSV, 30715 · Operation override · Control mode extra controller: (See signal list for AOSelect Humidity) _ · Modbus reg 0715",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40716,
   "name": "VentSettings.SAOManualExtraController__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0716 · BACnet AV, 30716 · Operation override · Control signal extra controller if manual mode · Modbus reg 0716",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40717,
   "name": "VentSettings.SAOSelectSequenceY1__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0717 · BACnet MSV, 30717 · Operation override · Control mode SEQ-A: (See signal list for AOSelect Humidity) _ · Modbus reg 0717",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40718,
   "name": "VentSettings.SAOManualSequenceY1__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0718 · BACnet AV, 30718 · Operation override · Control signal SEQ-A if manual mode · Modbus reg 0718",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40719,
   "name": "VentSettings.SAOSelectSequenceY2__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0719 · BACnet MSV, 30719 · Operation override · Control mode SEQ-B: (See signal list for AOSelect Humidity) _ · Modbus reg 0719",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40720,
   "name": "VentSettings.SAOManualSequenceY2__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0720 · BACnet AV, 30720 · Operation override · Control signal SEQ-B if manual mode · Modbus reg 0720",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40721,
   "name": "VentSettings.SAOSelectSequenceY3__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0721 · BACnet MSV, 30721 · Operation override · Control mode SEQ-C: (See signal list for AOSelect Humidity) _ · Modbus reg 0721",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40722,
   "name": "VentSettings.SAOManualSequenceY3__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0722 · BACnet AV, 30722 · Operation override · Control signal SEQ-C if manual mode · Modbus reg 0722",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40723,
   "name": "VentSettings.SAOSelectSequenceY4__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0723 · BACnet MSV, 30723 · Operation override · Control mode SEQ-D: (See signal list for AOSelect Humidity) _ · Modbus reg 0723",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40724,
   "name": "VentSettings.SAOManualSequenceY4__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0724 · BACnet AV, 30724 · Operation override · Control signal SEQ-D if manual mode · Modbus reg 0724",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40725,
   "name": "VentSettings.SAOSelectSequenceY5__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0725 · BACnet MSV, 30725 · Operation override · Control mode SEQ-E: (See signal list for AOSelect Humidity) _ · Modbus reg 0725",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40726,
   "name": "VentSettings.SAOManualSequenceY5__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0726 · BACnet AV, 30726 · Operation override · Control signal SEQ-E if manual mode · Modbus reg 0726",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40727,
   "name": "VentSettings.SAOSelectSequenceY6__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0727 · BACnet MSV, 30727 · Operation override · Control mode SEQ-F: (See signal list for AOSelect Humidity) _ · Modbus reg 0727",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40728,
   "name": "VentSettings.SAOManualSequenceY6__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0728 · BACnet AV, 30728 · Operation override · Control signal SEQ-F if manual mode · Modbus reg 0728",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40729,
   "name": "VentSettings.SAOSelectSequenceY7__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0729 · BACnet MSV, 30729 · Operation override · Control mode SEQ-G: (See signal list for AOSelect Humidity) _ · Modbus reg 0729",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40730,
   "name": "VentSettings.SAOManualSequenceY7__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0730 · BACnet AV, 30730 · Operation override · Control signal SEQ-G if manual mode · Modbus reg 0730",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40731,
   "name": "VentSettings.SAOSelectSequenceY8__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0731 · BACnet MSV, 30731 · Operation override · Control mode SEQ-H: (See signal list for AOSelect Humidity) _ · Modbus reg 0731",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40732,
   "name": "VentSettings.SAOManualSequenceY8__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0732 · BACnet AV, 30732 · Operation override · Control signal SEQ-H if manual mode · Modbus reg 0732",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40733,
   "name": "VentSettings.SAOSelectSequenceY9__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0733 · BACnet MSV, 30733 · Operation override · Control mode SEQ-I: (See signal list for AOSelect Humidity) _ · Modbus reg 0733",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40734,
   "name": "VentSettings.SAOManualSequenceY9__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0734 · BACnet AV, 30734 · Operation override · Control signal SEQ-I if manual mode · Modbus reg 0734",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40735,
   "name": "VentSettings.SAOSelectSequenceY10__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0735 · BACnet MSV, 30735 · Operation override · Control mode SEQ-J: (See signal list for AOSelect Humidity) _ · Modbus reg 0735",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40736,
   "name": "VentSettings.SAOManualSequenceY10__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0736 · BACnet AV, 30736 · Operation override · Control signal SEQ-J if manual mode · Modbus reg 0736",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40737,
   "name": "VentSettings.SFreeCoolDayLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0737 · BACnet AV, 30737 · Free cooling · Outdoor temperature min limit during day to allow start of free cooling · Modbus reg 0737",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40738,
   "name": "VentSettings.SFreeCoolHighLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0738 · BACnet AV, 30738 · Free cooling · Outdoor temperature max limit during night to stop free cooling · Modbus reg 0738",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40739,
   "name": "VentSettings.SFreeCoolLowLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0739 · BACnet AV, 30739 · Free cooling · Outdoor temperature min limit during night to stop free cooling · Modbus reg 0739",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40740,
   "name": "VentSettings.SFreeCoolRoomLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0740 · BACnet AV, 30740 · Free cooling · Room temperature min limit during night to stop free cooling · Modbus reg 0740",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40741,
   "name": "VentSettings.SFreeCoolStartTime_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0741 · BACnet AV, 30741 · Free cooling · Start hour free cooling (00-24) · Modbus reg 0741",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40742,
   "name": "VentSettings.SFreeCoolStopTime_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0742 · BACnet AV, 30742 · Free cooling · Stop hour free cooling (00-24) · Modbus reg 0742",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 50
  },
  {
   "type": "MB",
   "inst": 40743,
   "name": "VentSettings.SFreeCoolHeatBlockTime_",
   "unitRaw": "min",
   "unit": "min",
   "note": "원표기 4x0743 · BACnet AV, 30743 · Free cooling · Time to block heat output after free cooling · Modbus reg 0743",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40744,
   "name": "VentSettings.SCO2StartLimit_",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "원표기 4x0744 · BACnet AV, 30744 · CO₂ · Start limit CO₂ fan start/stop function · Modbus reg 0744",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40745,
   "name": "VentSettings.SCO2DemandDiff_",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "원표기 4x0745 · BACnet AV, 30745 · CO₂ · Hysteresis to stop CO₂ fan start/stop function · Modbus reg 0745",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40746,
   "name": "VentSettings.SCO2Setpoint_",
   "unitRaw": "ppm",
   "unit": "ppm",
   "note": "원표기 4x0746 · BACnet AV, 30746 · CO₂ · Setpoint CO₂ mixing damper function · Modbus reg 0746",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40747,
   "name": "VentSettings.SCO2MinTime_",
   "unitRaw": "min",
   "unit": "min",
   "note": "원표기 4x0747 · BACnet AV, 30747 · CO₂ · Min run time CO₂ fan start/stop function · Modbus reg 0747",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40748,
   "name": "VentSettings.SNeedControl_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0748 · BACnet AV, 30748 · Support control · Enable support control if the unit is stopped · Modbus reg 0748",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40749,
   "name": "VentSettings.SNeedHeatStart_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0749 · BACnet AV, 30749 · Support control · Room temperature to start the unit if support heating is active · Modbus reg 0749",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40750,
   "name": "VentSettings.SNeedHeatStop_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0750 · BACnet AV, 30750 · Support control · Room temperature to stop the unit if support heating is active · Modbus reg 0750",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40751,
   "name": "VentSettings.SNeedCoolStart_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0751 · BACnet AV, 30751 · Support control · Room temperature to start the unit if support cooling is active · Modbus reg 0751",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40752,
   "name": "VentSettings.SNeedCoolStop_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0752 · BACnet AV, 30752 · Support control · Room temperature for stop the unit if support cooling is active · Modbus reg 0752",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40753,
   "name": "VentSettings.SNeedMinTime_",
   "unitRaw": "min",
   "unit": "min",
   "note": "원표기 4x0753 · BACnet AV, 30753 · Support control · Min run time support control · Modbus reg 0753",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40754,
   "name": "VentSettings.SFireDampersAutoMode_",
   "unitRaw": "-",
   "unit": null,
   "note": "원표기 4x0754 · BACnet MSV, 30754 · Operation override · Running mode fire damper: Modbus 0=Close 1=Open 2=Auto Bacnet +1 offset for corresponding Modbus · Modbus reg 0754",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40755,
   "name": "VentSettings.SDeIcingSetpoint_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0755 · BACnet AV, 30756 · Unit setting · Setpoint temperature defrosting · Modbus reg 0755",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40756,
   "name": "VentSettings.SDeIcingHyst_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0756 · BACnet AV, 30757 · Unit setting · Hysteresis to stop defrosting · Modbus reg 0756",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40757,
   "name": "VentSettings.SDeIcingMinTime_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0757 · BACnet AV, 30758 · Unit setting · Min run time defrosting · Modbus reg 0757",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40758,
   "name": "VentSettings.SDeIcingSAFTempStop_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0758 · BACnet AV, 30758 · Unit setting · Outdoor temperature min limit to stop supply air fan when defrosting · Modbus reg 0758",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40759,
   "name": "VentSettings.SHumiditySetpoint_",
   "unitRaw": "%RH",
   "unit": "percentRH",
   "note": "원표기 4x0759 · BACnet AV, 30759 · Humidity control · Setpoint humidity room/extract air · Modbus reg 0759",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40760,
   "name": "VentSettings.SHumidityMaxDuct_",
   "unitRaw": "%RH",
   "unit": "percentRH",
   "note": "원표기 4x0760 · BACnet AV, 30760 · Humidity control · Max limit humidity supply air · Modbus reg 0760",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40761,
   "name": "VentSettings.SHumidityHyst_",
   "unitRaw": "%RH",
   "unit": "percentRH",
   "note": "원표기 4x0761 · BACnet AV, 30761 · Humidity control · Hysteresis to start humidity control after stop max limitation · Modbus reg 0761",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40762,
   "name": "VentSettings.SHumidityMaxDiff_",
   "unitRaw": "%RH",
   "unit": "percentRH",
   "note": "원표기 4x0762 · BACnet AV, 30762 · Alarm setting · Alarm limit deviation alarm humidity control · Modbus reg 0762",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40763,
   "name": "VentSettings.SHumidityStartLimit_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0763 · BACnet AV, 30763 · Humidity control · Step start point humidity control · Modbus reg 0763",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40764,
   "name": "VentSettings.SHumidityStopLimit_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0764 · BACnet AV, 30764 · Humidity control · Step stop point humidity control · Modbus reg 0764",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40765,
   "name": "VentSettings.SRoomSetP_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0765 · BACnet AV, 30765 · Temperature setting · Setpoint room temperature if room temperature control · Modbus reg 0765",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40766,
   "name": "VentSettings.SFrostProtSPRun(0)_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0766 · BACnet AV, 30766 · Alarm setting · Alarm limit freeze protection alarm 1 · Modbus reg 0766",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40767,
   "name": "VentSettings.SFrostProtSPStop(0)_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0767 · BACnet AV, 30767 · Unit setting · Setpoint freeze protection 1 if standby mode · Modbus reg 0767",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40768,
   "name": "VentSettings.SFrostProtPGain(0)_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0768 · BACnet AV, 30768 · Unit setting · P-band freeze protection 1 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0768",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40769,
   "name": "VentSettings.SFrostProtSPRun(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0769 · BACnet AV, 30769 · Alarm setting · Alarm limit freeze protection alarm 2 · Modbus reg 0769",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40770,
   "name": "VentSettings.SFrostProtSPStop(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0770 · BACnet AV, 30770 · Unit setting · Setpoint freeze protection 2 if standby mode · Modbus reg 0770",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40771,
   "name": "VentSettings.SFrostProtPGain(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0771 · BACnet AV, 30771 · Unit setting · P-band freeze protection 2 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0771",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40772,
   "name": "VentSettings.SFrostProtSPRun(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0772 · BACnet AV, 30772 · Alarm setting · Alarm limit freeze protection alarm 3 · Modbus reg 0772",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40773,
   "name": "VentSettings.SFrostProtSPStop(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0773 · BACnet AV, 30773 · Unit setting · Setpoint freeze protection 3 if standby mode · Modbus reg 0773",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40774,
   "name": "VentSettings.SFrostProtPGain(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0774 · BACnet AV, 30774 · Unit setting · P-band freeze protection 3 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0774",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40775,
   "name": "VentSettings.SExtraControllerSetP_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0775 · BACnet AV, 30775 · Extra controller · Setpoint extra controller · Modbus reg 0775",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 51
  },
  {
   "type": "MB",
   "inst": 40776,
   "name": "VentSettings.SExtraControllerMode_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0776 · BACnet MSV, 30776 · Extra controller · Control mode extra controller Modbus 0=Heating Controller 1=Cooling Controller Bacnet +1 offset for corresponding Modbus · Modbus reg 0776",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40777,
   "name": "VentSettings.SSumAlarm1(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0777 · BACnet MSV, 30777 · Unit setting · Setting for sum alarm 1 (alarm levels) Modbus 0=Off 1=A+B+C 2=A+B 3=B+C 4=A+C 5=A 6=B 7=C Bacnet +1 offset for corresponding Modbus · Modbus reg 0777",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40778,
   "name": "VentSettings.SSumAlarm2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0778 · BACnet MSV, 30778 · Unit setting · Setting for sum alarm 2 (alarm levels) (See signal list for SumAlarm1(0)) · Modbus reg 0778",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40779,
   "name": "VentSettings.SAlarmOutput_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0779 · BACnet AV, 30779 · Unit setting · Setting of alarm number used for universal alarm output Status: 0=Off 1=AlaPt(1)=Ala MalfunctionSAF1 _ 2=AlaPt(2)=Ala MalfunctionSAF2 _ etc. · Modbus reg 0779",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40780,
   "name": "VentSettings.SSupplyMaxDiff_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0780 · BACnet AV, 30780 · Alarm setting · Alarm limit deviation alarm supply air temperature · Modbus reg 0780",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40781,
   "name": "VentSettings.SSupplyHighAlarmLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0781 · BACnet AV, 30781 · Alarm setting · Alarm limit high supply air temperature · Modbus reg 0781",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40782,
   "name": "VentSettings.SSupplyLowAlarmLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0782 · BACnet AV, 30782 · Alarm setting · Alarm limit low supply air temperature · Modbus reg 0782",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40783,
   "name": "VentSettings.SEfficiencyLowLimit_",
   "unitRaw": "%",
   "unit": "percent",
   "note": "원표기 4x0783 · BACnet AV, 30783 · Alarm setting · Alarm limit low efficiency exchanger · Modbus reg 0783",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40784,
   "name": "VentSettings.SRoomHighLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0784 · BACnet AV, 30784 · Alarm setting · Alarm limit high room temperature · Modbus reg 0784",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40785,
   "name": "VentSettings.SRoomLowLimit_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0785 · BACnet AV, 30785 · Alarm setting · Alarm limit low room temperature · Modbus reg 0785",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40786,
   "name": "VentSettings.SExtractAirTempHigh_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0786 · BACnet AV, 30786 · Alarm setting · Alarm limit high extract air temperature · Modbus reg 0786",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40787,
   "name": "VentSettings.SExtractAirTempLow_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0787 · BACnet AV, 30787 · Alarm setting · Alarm limit low extract air temperature · Modbus reg 0787",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40788,
   "name": "VentSettings.SSAFMaxDiffPressure_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0788 · BACnet AV, 30788 · Alarm setting · Alarm limit deviation alarm supply air fan · Modbus reg 0788",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40789,
   "name": "VentSettings.SEAFMaxDiffPressure_",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0789 · BACnet AV, 30789 · Alarm setting · Alarm limit deviation alarm extract air fan · Modbus reg 0789",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40790,
   "name": "VentSettings.SRecircSetP_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0790 · BACnet AV, 30790 · Recirculation · Setpoint recirculation if temperature control · Modbus reg 0790",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40791,
   "name": "VentSettings.SRecircTempControl_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0791 · BACnet MSV, 30791 · Recirculation · Supply air temperature control if recirculation: Modbus 0=No temperature control 1=Heating/cooling 2=Only heating 3=Only cooling Bacnet +1 offset for corresponding Modbus · Modbus reg 0791",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40792,
   "name": "VentSettings.SRecircMaxRoomTemp_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0792 · BACnet AV, 30792 · Recirculation · If higher room temp when Recirculation run recirculation damper is closed and fresh air damper is opend · Modbus reg 0792",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40793,
   "name": "VentSettings.SRecircFreeCool_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0793 · BACnet AV, 30793 · Recirculation · Allow free cooling if recirculation · Modbus reg 0793",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 52
  },
  {
   "type": "MB",
   "inst": 40794,
   "name": "VentSettings.SRecircSAFOffset_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0794 · BACnet AV, 30794 · Recirculation · Offset pressure/flow supply air fan if recirculation · Modbus reg 0794",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40795,
   "name": "VentSettings.SRecircEAFOffset_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0795 · BACnet AV, 30795 · Recirculation · Offset pressure/flow extract air fan if recirculation (this is not used) · Modbus reg 0795",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40796,
   "name": "VentSettings.SRecircSetPOffset_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0796 · BACnet AV, 30796 · Recirculation · Offset for recirculation setpoint · Modbus reg 0796",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40797,
   "name": "VentSettings.SFilterAlarmTime_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0797 · BACnet AV, 30797 · Alarm setting · Time (in months) for alarm service interval counter · Modbus reg 0797",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40798,
   "name": "VentSettings.SExtraSensor1HighLimit(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0798 · BACnet AV, 30798 · Alarm setting · Alarm high limit extra sensor 1 · Modbus reg 0798",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40799,
   "name": "VentSettings.SExtraSensor2HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0799 · BACnet AV, 30799 · Alarm setting · Alarm high limit extra sensor 2 · Modbus reg 0799",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40800,
   "name": "VentSettings.SExtraSensor3HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0800 · BACnet AV, 30800 · Alarm setting · Alarm high limit extra sensor 3 · Modbus reg 0800",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40801,
   "name": "VentSettings.SExtraSensor4HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0801 · BACnet AV, 30801 · Alarm setting · Alarm high limit extra sensor 4 · Modbus reg 0801",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40802,
   "name": "VentSettings.SExtraSensor5HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0802 · BACnet AV, 30802 · Alarm setting · Alarm high limit extra sensor 5 · Modbus reg 0802",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40803,
   "name": "VentSettings.SExtraSensor1LowLimit(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0803 · BACnet AV, 30803 · Alarm setting · Alarm low limit extra sensor 1 · Modbus reg 0803",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40804,
   "name": "VentSettings.SExtraSensor2LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0804 · BACnet AV, 30804 · Alarm setting · Alarm low limit extra sensor 2 · Modbus reg 0804",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40805,
   "name": "VentSettings.SExtraSensor3LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0805 · BACnet AV, 30805 · Alarm setting · Alarm low limit extra sensor 3 · Modbus reg 0805",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40806,
   "name": "VentSettings.SExtraSensor4LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0806 · BACnet AV, 30806 · Alarm setting · Alarm low limit extra sensor 4 · Modbus reg 0806",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40807,
   "name": "VentSettings.SExtraSensor5LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0807 · BACnet AV, 30807 · Alarm setting · Alarm low limit extra sensor 5 · Modbus reg 0807",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40808,
   "name": "VentSettings.SSelectedSensor1(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0808 · BACnet AV, 30808 · Alarm setting · Select sensor 1 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ .... · Modbus reg 0808",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40809,
   "name": "VentSettings.SSelectedSensor1HighLimit(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0809 · BACnet AV, 30809 · Alarm setting · Alarm high limit selected sensor 1 · Modbus reg 0809",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40810,
   "name": "VentSettings.SSelectedSensor1LowLimit(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0810 · BACnet AV, 30810 · Alarm setting · Alarm low limit selected sensor 1 · Modbus reg 0810",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40811,
   "name": "VentSettings.SSelectedSensor2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0811 · BACnet AV, 30811 · Alarm setting · Select sensor 2 for high & low limit selected sensor alarm 0 = Not active 1 = A AI OutDoorTemp _ _ .... · Modbus reg 0811",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40812,
   "name": "VentSettings.SSelectedSensor2HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0812 · BACnet AV, 30812 · Alarm setting · Alarm high limit selected sensor 2 · Modbus reg 0812",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40813,
   "name": "VentSettings.SSelectedSensor2LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0813 · BACnet AV, 30813 · Alarm setting · Alarm low limit selected sensor 2 · Modbus reg 0813",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40814,
   "name": "VentSettings.SSupplyPIDFreeze_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0814 · BACnet MSV, 30814 · Unit setting · Freeze supply temperature PID control · Modbus reg 0814",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40815,
   "name": "VentSettings.SFanComp1X1(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0815 · BACnet AV, 30815 · Fan compensation curve · Curve 1 point 1 sensor value · Modbus reg 0815",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40816,
   "name": "VentSettings.SFanComp1Y1(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0816 · BACnet AV, 30816 · Fan compensation curve · Curve 1 point 1 setpoint compensation · Modbus reg 0816",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40817,
   "name": "VentSettings.SFanComp1X2(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0817 · BACnet AV, 30817 · Fan compensation curve · Curve 1 point 2 sensor value · Modbus reg 0817",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40818,
   "name": "VentSettings.SFanComp1Y2(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0818 · BACnet AV, 30818 · Fan compensation curve · Curve 1 point 2 setpoint compensation · Modbus reg 0818",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40819,
   "name": "VentSettings.SFanComp1X3(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0819 · BACnet AV, 30819 · Fan compensation curve · Curve 1 point 3 sensor value · Modbus reg 0819",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40820,
   "name": "VentSettings.SFanComp1Y3(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0820 · BACnet AV, 30820 · Fan compensation curve · Curve 1 point 3 setpoint compensation · Modbus reg 0820",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40821,
   "name": "VentSettings.SFanComp2X1_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0821 · BACnet AV, 30821 · Fan compensation curve · Curve 2 point 1 sensor value · Modbus reg 0821",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40822,
   "name": "VentSettings.SFanComp2Y1_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0822 · BACnet AV, 30822 · Fan compensation curve · Curve 2 point 1 setpoint compensation · Modbus reg 0822",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40823,
   "name": "VentSettings.SFanComp2X2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0823 · BACnet AV, 30823 · Fan compensation curve · Curve 2 point 2 sensor value · Modbus reg 0823",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40824,
   "name": "VentSettings.SFanComp2Y2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0824 · BACnet AV, 30824 · Fan compensation curve · Curve 2 point 2 setpoint compensation · Modbus reg 0824",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40825,
   "name": "VentSettings.SFanComp2X3_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0825 · BACnet AV, 30825 · Fan compensation curve · Curve 2 point 3 sensor value · Modbus reg 0825",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40826,
   "name": "VentSettings.SFanComp2Y3_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0826 · BACnet AV, 30826 · Fan compensation curve · Curve 2 point 3 setpoint compensation · Modbus reg 0826",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40827,
   "name": "VentSettings.SFanComp3X1_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0827 · BACnet AV, 30827 · Fan compensation curve · Curve 3 point 1 sensor value · Modbus reg 0827",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40828,
   "name": "VentSettings.SFanComp3Y1_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0828 · BACnet AV, 30828 · Fan compensation curve · Curve 3 point 1 setpoint compensation · Modbus reg 0828",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40829,
   "name": "VentSettings.SFanComp3X2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0829 · BACnet AV, 30829 · Fan compensation curve · Curve 3 point 2 sensor value · Modbus reg 0829",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40830,
   "name": "VentSettings.SFanComp3Y2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0830 · BACnet AV, 30830 · Fan compensation curve · Curve 3 point 2 setpoint compensation · Modbus reg 0830",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40831,
   "name": "VentSettings.SFanComp3X3_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0831 · BACnet AV, 30831 · Fan compensation curve · Curve 3 point 3 sensor value · Modbus reg 0831",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40832,
   "name": "VentSettings.SFanComp3Y3_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0832 · BACnet AV, 30832 · Fan compensation curve · Curve 3 point 3 setpoint compensation · Modbus reg 0832",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40833,
   "name": "VentSettings.SNeutralZone_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0833 · BACnet AV, 30833 · Temperature setting · Neutral zone around supply setpoint before heating and cooling. · Modbus reg 0833",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40834,
   "name": "VentSettings.SFreeCoolSAFOffset_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0834 · BACnet AV, 30834 · Free cooling · Setpoint offset supply air fan if free cooling · Modbus reg 0834",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40835,
   "name": "VentSettings.SFreeCoolEAFOffset_",
   "unitRaw": "P/Q",
   "unit": null,
   "note": "원표기 4x0835 · BACnet AV, 30835 · Free cooling · Setpoint offset extract air fan if free cooling · Modbus reg 0835",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40894,
   "name": "VentSettings.SExtraSensor1HighLimit(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0894 · Alarm setting · Alarm high limit Extra sensor 1 (32-bit float) · Modbus reg 0894",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40896,
   "name": "VentSettings.SExtraSensor2HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0896 · Alarm setting · Alarm high limit Extra sensor 2 (32-bit float) · Modbus reg 0896",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40898,
   "name": "VentSettings.SExtraSensor3HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0898 · Alarm setting · Alarm high limit Extra sensor 3 (32-bit float) · Modbus reg 0898",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40900,
   "name": "VentSettings.SExtraSensor4HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0900 · Alarm setting · Alarm high limit Extra sensor 4 (32-bit float) · Modbus reg 0900",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40902,
   "name": "VentSettings.SExtraSensor5HighLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0902 · Alarm setting · Alarm high limit Extra sensor 5 (32-bit float) · Modbus reg 0902",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40904,
   "name": "VentSettings.SExtraSensor1LowLimit(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0904 · Alarm setting · Alarm low limit Extra sensor 1 (32-bit float) · Modbus reg 0904",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40906,
   "name": "VentSettings.SExtraSensor2LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0906 · Alarm setting · Alarm low limit Extra sensor 2 (32-bit float) · Modbus reg 0906",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40908,
   "name": "VentSettings.SExtraSensor3LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0908 · Alarm setting · Alarm low limit Extra sensor 3 (32-bit float) · Modbus reg 0908",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40910,
   "name": "VentSettings.SExtraSensor4LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0910 · Alarm setting · Alarm low limit Extra sensor 4 (32-bit float) · Modbus reg 0910",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40912,
   "name": "VentSettings.SExtraSensor5LowLimit_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0912 · Alarm setting · Alarm low limit Extra sensor 5 (32-bit float) · Modbus reg 0912",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 53
  },
  {
   "type": "MB",
   "inst": 40838,
   "name": "VentSettings.SFilterGuard1LimitX2__",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0838 · BACnet AV, 30838 · Alarm setting · Supply air filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0838",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40839,
   "name": "VentSettings.SFilterGuard1LimitY2__",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0839 · BACnet AV, 30839 · Alarm setting · Supply air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0839",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40842,
   "name": "VentSettings.SFilterGuard2LimitX2__",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0842 · BACnet AV, 30842 · Alarm setting · Extract air filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0842",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40843,
   "name": "VentSettings.SFilterGuard2LimitY2__",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0843 · BACnet AV, 30843 · Alarm setting · Extract air filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0843",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40844,
   "name": "VentSettings.SSummerModeSupplySetpoint_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0844 · BACnet AV, 30844 · Summer setting · Supply air temp setpoint at summer time · Modbus reg 0844",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40845,
   "name": "VentSettings.SSummerModeOutdoortemp_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0845 · BACnet AV, 30845 · Summer setting · Outdoor temp for switching between summer and winter mode · Modbus reg 0845",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40846,
   "name": "VentSettings.SSummerModeStartDate_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0846 · Summer setting · Date for start of summer period · Modbus reg 0846",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40847,
   "name": "VentSettings.SSummerModeStartMonth_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0847 · Summer setting · Month for start of summer period · Modbus reg 0847",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40848,
   "name": "VentSettings.SSummerModeStopDate_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0848 · Summer setting · Date for stop of summer period · Modbus reg 0848",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40849,
   "name": "VentSettings.SSummerModeStopMonth_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0849 · Summer setting · Month for stop of summer period · Modbus reg 0849",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40850,
   "name": "VentActual.ABMSOutDoorTemp__",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0850 · BACnet AV, 30850 · AI function · Outdoor temperature sent from BMS system · Modbus reg 0850",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40851,
   "name": "VentSettings.SEnergyHeaterLeakagedT_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0851 · BACnet AV, 30851 · Energy insight · Alarm limit in delta T, for leakage heater valve · Modbus reg 0851",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40852,
   "name": "VentSettings.SZone1SetP(0)_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0852 · BACnet AV, 30852 · Temperature setting · Setpoint zone 1 air temperature · Modbus reg 0852",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40853,
   "name": "VentSettings.SZone2SetP_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0853 · BACnet AV, 30853 · Temperature setting · Setpoint zone 2 air temperature · Modbus reg 0853",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40854,
   "name": "VentSettings.SZone3SetP_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0854 · BACnet AV, 30854 · Temperature setting · Setpoint zone 3 air temperature · Modbus reg 0854",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40855,
   "name": "VentSettings.SZone1SetpointMax(0)_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0855 · BACnet AV, 30855 · Temperature setting · Max limit of zone 1 supply setpoint if cascade control · Modbus reg 0855",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40856,
   "name": "VentSettings.SZone1SetpointMin(0)_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0856 · BACnet AV, 30856 · Temperature setting · Min limit of zone 1 supply setpoint if cascade control · Modbus reg 0856",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40857,
   "name": "VentSettings.SZone2SetpointMax_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0857 · BACnet AV, 30857 · Temperature setting · Max limit of zone 2 supply setpoint if cascade control · Modbus reg 0857",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40858,
   "name": "VentSettings.SZone2SetpointMin_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0858 · BACnet AV, 30858 · Temperature setting · Min limit of zone 2 supply setpoint if cascade control · Modbus reg 0858",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40859,
   "name": "VentSettings.SZone3SetpointMax_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0859 · BACnet AV, 30859 · Temperature setting · Max limit of zone 3 supply setpoint if cascade control · Modbus reg 0859",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40860,
   "name": "VentSettings.SZone3SetpointMin_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0860 · BACnet AV, 30860 · Temperature setting · Min limit of zone 3 supply setpoint if cascade control · Modbus reg 0860",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40861,
   "name": "VentSettings.SZone1NeutralZone(0)_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0861 · BACnet AV, 30861 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 1. · Modbus reg 0861",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40862,
   "name": "VentSettings.SZone2NeutralZone_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0862 · BACnet AV, 30862 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 2. · Modbus reg 0862",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40863,
   "name": "VentSettings.SZone3NeutralZone_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0863 · BACnet AV, 30863 · Temperature setting · Neutral zone around supply setpoint before heating and cooling zone 3. · Modbus reg 0863",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40864,
   "name": "VentSettings.SFrostProtSPRunZone1_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0864 · BACnet AV, 30864 · Alarm setting · Alarm limit freeze protection alarm zone 1 · Modbus reg 0864",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40865,
   "name": "VentSettings.SFrostProtSPStopZone1_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0865 · BACnet AV, 30865 · Unit setting · Setpoint freeze protection zone 1 if standby mode · Modbus reg 0865",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40866,
   "name": "VentSettings.SFrostProtPGainZone1_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0866 · BACnet AV, 30866 · Unit setting · P-band freeze protection zone 1 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0866",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40867,
   "name": "VentSettings.SFrostProtSPRunZone2_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0867 · BACnet AV, 30867 · Alarm setting · Alarm limit freeze protection alarm zone 2 · Modbus reg 0867",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40868,
   "name": "VentSettings.SFrostProtSPStopZone2_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0868 · BACnet AV, 30868 · Unit setting · Setpoint freeze protection zone 2 if standby mode · Modbus reg 0868",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40869,
   "name": "VentSettings.SFrostProtPGainZone2_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0869 · BACnet AV, 30869 · Unit setting · P-band freeze protection zone 2 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0869",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40870,
   "name": "VentSettings.SFrostProtSPRunZone3_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0870 · BACnet AV, 30870 · Alarm setting · Alarm limit freeze protection alarm zone 3 · Modbus reg 0870",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40871,
   "name": "VentSettings.SFrostProtSPStopZone3_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0871 · BACnet AV, 30871 · Unit setting · Setpoint freeze protection zone 3 if standby mode · Modbus reg 0871",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 40872,
   "name": "VentSettings.SFrostProtPGainZone3_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0872 · BACnet AV, 30872 · Unit setting · P-band freeze protection zone 3 if running mode (setpoint=alarm limit+P-band) · Modbus reg 0872",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 54
  },
  {
   "type": "MB",
   "inst": 10008,
   "name": "VentActual.ASumAlarmA(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0008 · BACnet BV, 20008 · Alarm point · Sum alarm: Unacknowledged A-alarm · Modbus reg 0008",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 10009,
   "name": "VentActual.ASumAlarmB_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0009 · BACnet BV, 20009 · Alarm point · Sum alarm: Unacknowledged B-alarm · Modbus reg 0009",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 10010,
   "name": "VentActual.ASumAlarmC_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0010 · BACnet BV, 20010 · Alarm point · Sum alarm: Unacknowledged C-alarm · Modbus reg 0010",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 10011,
   "name": "VentActual.AAlaPt(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0011 · BACnet BV, 20011 · Alarm point · Malfunction supply air fan 1 · Modbus reg 0011",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 10012,
   "name": "VentActual.AAlaPt(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0012 · BACnet BV, 20012 · Alarm point · Malfunction supply air fan 2 · Modbus reg 0012",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40885,
   "name": "VentSettings.SDelayedStartDXCool_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0885 · BACnet AV, 30885 · Temperature setting · Min setpoint deviation to allow start of DX-cooling · Modbus reg 0885",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40886,
   "name": "VentSettings.SDelayedStartDXHeat_",
   "unitRaw": "T",
   "unit": null,
   "note": "원표기 4x0886 · BACnet AV, 30886 · Temperature setting · Min setpoint deviation to allow start of DX-heating · Modbus reg 0886",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40887,
   "name": "VentSettings.SHumidityNeutralZone_",
   "unitRaw": "%RH",
   "unit": "percentRH",
   "note": "원표기 4x0887 · BACnet AV, 30887 · Humidity control · Neutral zone humidity room / extract air · Modbus reg 0887",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40888,
   "name": "VentSettings.SFrostProtFanReduction1(0)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0888 · BACnet MSV, 30888 · Unit setting · Airflow reduction during active freeze protection 1 · Modbus reg 0888",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40889,
   "name": "VentSettings.SFrostProtFanReduction2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0889 · BACnet MSV, 30889 · Unit setting · Airflow reduction during active freeze protection 2 · Modbus reg 0889",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40890,
   "name": "VentSettings.SFrostProtFanReduction3_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0890 · BACnet MSV, 30890 · Unit setting · Airflow reduction during active freeze protection 3 · Modbus reg 0890",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40891,
   "name": "VentSettings.SFrostProtFanReductionZone1_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0891 · BACnet MSV, 30891 · Unit setting · Airflow reduction during active freeze protection zone 1 · Modbus reg 0891",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40892,
   "name": "VentSettings.SFrostProtFanReductionZone2_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0892 · BACnet MSV, 30892 · Unit setting · Airflow reduction during active freeze protection zone 2 · Modbus reg 0892",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40893,
   "name": "VentSettings.SFrostProtFanReductionZone3_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 4x0893 · BACnet MSV, 30893 · Unit setting · Airflow reduction during active freeze protection zone 3 · Modbus reg 0893",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40914,
   "name": "VentSettings.SFilterGuard3LimitX2__",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0914 · BACnet AV, 30914 · Alarm setting · Supply air pre-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0914",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40915,
   "name": "VentSettings.SFilterGuard3LimitY2__",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0915 · BACnet AV, 30915 · Alarm setting · Supply air pre-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0915",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40916,
   "name": "VentSettings.SFilterGuard4LimitX2__",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0916 · BACnet AV, 30916 · Alarm setting · Supply air end-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0916",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40917,
   "name": "VentSettings.SFilterGuard4LimitY2__",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0917 · BACnet AV, 30917 · Alarm setting · Supply air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0917",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40918,
   "name": "VentSettings.SFilterGuard5LimitX2__",
   "unitRaw": "Q",
   "unit": null,
   "note": "원표기 4x0918 · BACnet AV, 30918 · Alarm setting · Extract air end-filter, filter air flow (reference point for calculation of alarm limit) · Modbus reg 0918",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40919,
   "name": "VentSettings.SFilterGuard5LimitY2__",
   "unitRaw": "P",
   "unit": null,
   "note": "원표기 4x0919 · BACnet AV, 30919 · Alarm setting · Extract air end-filter, final pressure drop at filter air flow (reference point for calculation of alarm limit) · Modbus reg 0919",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40920,
   "name": "VentSettings.SFeedbackDXTimeStart_",
   "unitRaw": "sec",
   "unit": "s",
   "note": "원표기 4x0920 · BACnet AV, 30920 · DX/HP machine · Time to lock supply temperature PID control when machine starts · Modbus reg 0920",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 40921,
   "name": "VentSettings.SFeedbackDXTimeDefrost_",
   "unitRaw": "sec",
   "unit": "s",
   "note": "원표기 4x0921 · BACnet AV, 30921 · DX/HP machine · Time to lock supply temperature PID control after machine defrosted · Modbus reg 0921",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 55
  },
  {
   "type": "MB",
   "inst": 10013,
   "name": "VentActual.AAlaPt(3)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0013 · BACnet BV, 20013 · Alarm point · Malfunction supply air fan 3 · Modbus reg 0013",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10014,
   "name": "VentActual.AAlaPt(4)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0014 · BACnet BV, 20014 · Alarm point · Malfunction supply air fan 4 · Modbus reg 0014",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10015,
   "name": "VentActual.AAlaPt(5)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0015 · BACnet BV, 20015 · Alarm point · Malfunction supply air fan 5 · Modbus reg 0015",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10016,
   "name": "VentActual.AAlaPt(6)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0016 · BACnet BV, 20016 · Alarm point · Malfunction extract air fan 1 · Modbus reg 0016",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10017,
   "name": "VentActual.AAlaPt(7)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0017 · BACnet BV, 20017 · Alarm point · Malfunction extract air fan 2 · Modbus reg 0017",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10018,
   "name": "VentActual.AAlaPt(8)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0018 · BACnet BV, 20018 · Alarm point · Malfunction extract air fan 3 · Modbus reg 0018",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10019,
   "name": "VentActual.AAlaPt(9)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0019 · BACnet BV, 20019 · Alarm point · Malfunction extract air fan 4 · Modbus reg 0019",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10020,
   "name": "VentActual.AAlaPt(10)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0020 · BACnet BV, 20020 · Alarm point · Malfunction extract air fan 5 · Modbus reg 0020",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10021,
   "name": "VentActual.AAlaPt(11)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0021 · BACnet BV, 20021 · Alarm point · Alarm supply air fan 1 · Modbus reg 0021",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10022,
   "name": "VentActual.AAlaPt(12)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0022 · BACnet BV, 20022 · Alarm point · Alarm supply air fan 2 · Modbus reg 0022",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10023,
   "name": "VentActual.AAlaPt(13)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0023 · BACnet BV, 20023 · Alarm point · Alarm supply air fan 3 · Modbus reg 0023",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10024,
   "name": "VentActual.AAlaPt(14)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0024 · BACnet BV, 20024 · Alarm point · Alarm supply air fan 4 · Modbus reg 0024",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10025,
   "name": "VentActual.AAlaPt(15)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0025 · BACnet BV, 20025 · Alarm point · Alarm supply air fan 5 · Modbus reg 0025",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10026,
   "name": "VentActual.AAlaPt(16)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0026 · BACnet BV, 20026 · Alarm point · Alarm extract air fan 1 · Modbus reg 0026",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10027,
   "name": "VentActual.AAlaPt(17)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0027 · BACnet BV, 20027 · Alarm point · Alarm extract air fan 2 · Modbus reg 0027",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10028,
   "name": "VentActual.AAlaPt(18)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0028 · BACnet BV, 20028 · Alarm point · Alarm extract air fan 3 · Modbus reg 0028",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10029,
   "name": "VentActual.AAlaPt(19)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0029 · BACnet BV, 20029 · Alarm point · Alarm extract air fan 4 · Modbus reg 0029",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10030,
   "name": "VentActual.AAlaPt(20)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0030 · BACnet BV, 20030 · Alarm point · Alarm extract air fan 5 · Modbus reg 0030",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10031,
   "name": "VentActual.AAlaPt(21)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0031 · BACnet BV, 20031 · Alarm point · Warning supply air fan 1 · Modbus reg 0031",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10032,
   "name": "VentActual.AAlaPt(22)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0032 · BACnet BV, 20032 · Alarm point · Warning supply air fan 2 · Modbus reg 0032",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10033,
   "name": "VentActual.AAlaPt(23)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0033 · BACnet BV, 20033 · Alarm point · Warning supply air fan 3 · Modbus reg 0033",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10034,
   "name": "VentActual.AAlaPt(24)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0034 · BACnet BV, 20034 · Alarm point · Warning supply air fan 4 · Modbus reg 0034",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10035,
   "name": "VentActual.AAlaPt(25)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0035 · BACnet BV, 20035 · Alarm point · Warning supply air fan 5 · Modbus reg 0035",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10036,
   "name": "VentActual.AAlaPt(26)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0036 · BACnet BV, 20036 · Alarm point · Warning extract air fan 1 · Modbus reg 0036",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10037,
   "name": "VentActual.AAlaPt(27)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0037 · BACnet BV, 20037 · Alarm point · Warning extract air fan 2 · Modbus reg 0037",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10038,
   "name": "VentActual.AAlaPt(28)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0038 · BACnet BV, 20038 · Alarm point · Warning extract air fan 3 · Modbus reg 0038",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10039,
   "name": "VentActual.AAlaPt(29)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0039 · BACnet BV, 20039 · Alarm point · Warning extract air fan 4 · Modbus reg 0039",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10040,
   "name": "VentActual.AAlaPt(30)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0040 · BACnet BV, 20040 · Alarm point · Warning extract air fan 5 · Modbus reg 0040",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10041,
   "name": "VentActual.AAlaPt(31)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0041 · BACnet BV, 20041 · Alarm point · External operation supply air fan · Modbus reg 0041",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10042,
   "name": "VentActual.AAlaPt(32)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0042 · BACnet BV, 20042 · Alarm point · External operation extract air fan · Modbus reg 0042",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10043,
   "name": "VentActual.AAlaPt(33)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0043 · BACnet BV, 20043 · Alarm point · Extra fan motor 1 running · Modbus reg 0043",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10044,
   "name": "VentActual.AAlaPt(34)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0044 · BACnet BV, 20044 · Alarm point · Extra fan motor 2 running · Modbus reg 0044",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10045,
   "name": "VentActual.AAlaPt(35)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0045 · BACnet BV, 20045 · Alarm point · Malfunction pump heater · Modbus reg 0045",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10046,
   "name": "VentActual.AAlaPt(36)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0046 · BACnet BV, 20046 · Alarm point · Malfunction pump cooler · Modbus reg 0046",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10047,
   "name": "VentActual.AAlaPt(37)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0047 · BACnet BV, 20047 · Alarm point · Malfunction pump exchanger · Modbus reg 0047",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10048,
   "name": "VentActual.AAlaPt(38)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0048 · BACnet BV, 20048 · Alarm point · Malfunction fire damper · Modbus reg 0048",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10049,
   "name": "VentActual.AAlaPt(39)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0049 · BACnet BV, 20049 · Alarm point · Malfunction damper · Modbus reg 0049",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10050,
   "name": "VentActual.AAlaPt(40)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0050 · BACnet BV, 20050 · Alarm point · Malfunction extra fan motor 1 · Modbus reg 0050",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10051,
   "name": "VentActual.AAlaPt(41)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0051 · BACnet BV, 20051 · Alarm point · Malfunction extra fan motor 2 · Modbus reg 0051",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10052,
   "name": "VentActual.AAlaPt(42)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0052 · BACnet BV, 20052 · Alarm point · Malfunction adiabatic cooling · Modbus reg 0052",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10053,
   "name": "VentActual.AAlaPt(43)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0053 · BACnet BV, 20053 · Alarm point · Malfunction sequence-A · Modbus reg 0053",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10054,
   "name": "VentActual.AAlaPt(44)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0054 · BACnet BV, 20054 · Alarm point · Malfunction sequence-B · Modbus reg 0054",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10055,
   "name": "VentActual.AAlaPt(45)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0055 · BACnet BV, 20055 · Alarm point · Malfunction sequence-C · Modbus reg 0055",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10056,
   "name": "VentActual.AAlaPt(46)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0056 · BACnet BV, 20056 · Alarm point · Malfunction sequence-D · Modbus reg 0056",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10057,
   "name": "VentActual.AAlaPt(47)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0057 · BACnet BV, 20057 · Alarm point · Malfunction sequence-E · Modbus reg 0057",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10058,
   "name": "VentActual.AAlaPt(48)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0058 · BACnet BV, 20058 · Alarm point · Malfunction sequence-F · Modbus reg 0058",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10059,
   "name": "VentActual.AAlaPt(49)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0059 · BACnet BV, 20059 · Alarm point · Malfunction sequence-G · Modbus reg 0059",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10060,
   "name": "VentActual.AAlaPt(50)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0060 · BACnet BV, 20060 · Alarm point · Malfunction sequence-H · Modbus reg 0060",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 56
  },
  {
   "type": "MB",
   "inst": 10061,
   "name": "VentActual.AAlaPt(51)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0061 · BACnet BV, 20061 · Alarm point · Malfunction sequence-I · Modbus reg 0061",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10062,
   "name": "VentActual.AAlaPt(52)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0062 · BACnet BV, 20062 · Alarm point · Malfunction sequence-J · Modbus reg 0062",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10063,
   "name": "VentActual.AAlaPt(53)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0063 · BACnet BV, 20063 · Alarm point · Filter alarm supply air · Modbus reg 0063",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10064,
   "name": "VentActual.AAlaPt(54)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0064 · BACnet BV, 20064 · Alarm point · Filter alarm extract air · Modbus reg 0064",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10065,
   "name": "VentActual.AAlaPt(55)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0065 · BACnet BV, 20065 · Alarm point · Alarm low air flow · Modbus reg 0065",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10066,
   "name": "VentActual.AAlaPt(56)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0066 · BACnet BV, 20066 · Alarm point · Freeze protection guard · Modbus reg 0066",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10067,
   "name": "VentActual.AAlaPt(57)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0067 · BACnet BV, 20067 · Alarm point · Defrosting guard exchanger · Modbus reg 0067",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10068,
   "name": "VentActual.AAlaPt(58)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0068 · BACnet BV, 20068 · Alarm point · Fire alarm · Modbus reg 0068",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10069,
   "name": "VentActual.AAlaPt(59)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0069 · BACnet BV, 20069 · Alarm point · Smoke alarm · Modbus reg 0069",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10070,
   "name": "VentActual.AAlaPt(60)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0070 · BACnet BV, 20070 · Alarm point · External stop · Modbus reg 0070",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10071,
   "name": "VentActual.AAlaPt(61)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0071 · BACnet BV, 20071 · Alarm point · External alarm · Modbus reg 0071",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10072,
   "name": "VentActual.AAlaPt(62)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0072 · BACnet BV, 20072 · Alarm point · Service stop · Modbus reg 0072",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10073,
   "name": "VentActual.AAlaPt(63)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0073 · BACnet BV, 20073 · Alarm point · Electric heater is overheated · Modbus reg 0073",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10074,
   "name": "VentActual.AAlaPt(64)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0074 · BACnet BV, 20074 · Alarm point · Warning freeze protection · Modbus reg 0074",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10075,
   "name": "VentActual.AAlaPt(65)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0075 · BACnet BV, 20075 · Alarm point · Low efficiency exchanger · Modbus reg 0075",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10076,
   "name": "VentActual.AAlaPt(66)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0076 · BACnet BV, 20076 · Alarm point · Defrosting alarm · Modbus reg 0076",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10077,
   "name": "VentActual.AAlaPt(67)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0077 · BACnet BV, 20077 · Alarm point · Rotary exchanger alarm · Modbus reg 0077",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10078,
   "name": "VentActual.AAlaPt(68)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0078 · BACnet BV, 20078 · Alarm point · Extra alarm 1 · Modbus reg 0078",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10079,
   "name": "VentActual.AAlaPt(69)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0079 · BACnet BV, 20079 · Alarm point · Extra alarm 2 · Modbus reg 0079",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10080,
   "name": "VentActual.AAlaPt(70)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0080 · BACnet BV, 20080 · Alarm point · Extra alarm 3 · Modbus reg 0080",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10081,
   "name": "VentActual.AAlaPt(71)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0081 · BACnet BV, 20081 · Alarm point · Extra alarm 4 · Modbus reg 0081",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10082,
   "name": "VentActual.AAlaPt(72)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0082 · BACnet BV, 20082 · Alarm point · Extra alarm 5 · Modbus reg 0082",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10083,
   "name": "VentActual.AAlaPt(73)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0083 · BACnet BV, 20083 · Alarm point · Extra alarm 6 · Modbus reg 0083",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10084,
   "name": "VentActual.AAlaPt(74)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0084 · BACnet BV, 20084 · Alarm point · Extra alarm 7 · Modbus reg 0084",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10085,
   "name": "VentActual.AAlaPt(75)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0085 · BACnet BV, 20085 · Alarm point · Extra alarm 8 · Modbus reg 0085",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10086,
   "name": "VentActual.AAlaPt(76)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0086 · BACnet BV, 20086 · Alarm point · Extra alarm 9 · Modbus reg 0086",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10087,
   "name": "VentActual.AAlaPt(77)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0087 · BACnet BV, 20087 · Alarm point · Extra alarm 10 · Modbus reg 0087",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10088,
   "name": "VentActual.AAlaPt(78)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0088 · BACnet BV, 20088 · Alarm point · Internal battery error · Modbus reg 0088",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10089,
   "name": "VentActual.AAlaPt(79)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0089 · BACnet BV, 20089 · Alarm point · Alarm service interval · Modbus reg 0089",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10090,
   "name": "VentActual.AAlaPt(80)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0090 · BACnet BV, 20090 · Alarm point · Restart blocked after power on · Modbus reg 0090",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10091,
   "name": "VentActual.AAlaPt(81)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0091 · BACnet BV, 20091 · Alarm point · Deviation alarm supply air temperature · Modbus reg 0091",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10092,
   "name": "VentActual.AAlaPt(82)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0092 · BACnet BV, 20092 · Alarm point · Deviation alarm supply air fan · Modbus reg 0092",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10093,
   "name": "VentActual.AAlaPt(83)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0093 · BACnet BV, 20093 · Alarm point · Deviation alarm extract air fan · Modbus reg 0093",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10094,
   "name": "VentActual.AAlaPt(84)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0094 · BACnet BV, 20094 · Alarm point · Deviation alarm humidity control · Modbus reg 0094",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10095,
   "name": "VentActual.AAlaPt(85)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0095 · BACnet BV, 20095 · Alarm point · Deviation alarm extra controller · Modbus reg 0095",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10096,
   "name": "VentActual.AAlaPt(86)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0096 · BACnet BV, 20096 · Alarm point · High supply air temperature · Modbus reg 0096",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10097,
   "name": "VentActual.AAlaPt(87)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0097 · BACnet BV, 20097 · Alarm point · Low supply air temperature · Modbus reg 0097",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10098,
   "name": "VentActual.AAlaPt(88)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0098 · BACnet BV, 20098 · Alarm point · Supply air temperature max limit · Modbus reg 0098",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10099,
   "name": "VentActual.AAlaPt(89)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0099 · BACnet BV, 20099 · Alarm point · Supply air temperature min limit · Modbus reg 0099",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10100,
   "name": "VentActual.AAlaPt(90)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0100 · BACnet BV, 20100 · Alarm point · High room temperature · Modbus reg 0100",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10101,
   "name": "VentActual.AAlaPt(91)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0101 · BACnet BV, 20101 · Alarm point · Low room temperature · Modbus reg 0101",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10102,
   "name": "VentActual.AAlaPt(92)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0102 · BACnet BV, 20102 · Alarm point · High extract air temperature · Modbus reg 0102",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10103,
   "name": "VentActual.AAlaPt(93)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0103 · BACnet BV, 20103 · Alarm point · Low extract air temperature · Modbus reg 0103",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10104,
   "name": "VentActual.AAlaPt(94)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0104 · BACnet BV, 20104 · Alarm point · High outdoor air temperature · Modbus reg 0104",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10105,
   "name": "VentActual.AAlaPt(95)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0105 · BACnet BV, 20105 · Alarm point · Low outdoor air temperature · Modbus reg 0105",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10106,
   "name": "VentActual.AAlaPt(96)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0106 · BACnet BV, 20106 · Alarm point · Freeze protection alarm 1 · Modbus reg 0106",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10107,
   "name": "VentActual.AAlaPt(97)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0107 · BACnet BV, 20107 · Alarm point · Freeze protection alarm 2 · Modbus reg 0107",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10108,
   "name": "VentActual.AAlaPt(98)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0108 · BACnet BV, 20108 · Alarm point · Freeze protection alarm 3 · Modbus reg 0108",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 57
  },
  {
   "type": "MB",
   "inst": 10109,
   "name": "VentActual.AAlaPt(99)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0109 · BACnet BV, 20109 · Alarm point · High limit extra sensor 1 · Modbus reg 0109",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10110,
   "name": "VentActual.AAlaPt(100)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0110 · BACnet BV, 20110 · Alarm point · Low limit extra sensor 1 · Modbus reg 0110",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10111,
   "name": "VentActual.AAlaPt(101)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0111 · BACnet BV, 20111 · Alarm point · High limit extra sensor 2 · Modbus reg 0111",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10112,
   "name": "VentActual.AAlaPt(102)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0112 · BACnet BV, 20112 · Alarm point · Low limit extra sensor 2 · Modbus reg 0112",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10113,
   "name": "VentActual.AAlaPt(103)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0113 · BACnet BV, 20113 · Alarm point · High limit extra sensor 3 · Modbus reg 0113",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10114,
   "name": "VentActual.AAlaPt(104)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0114 · BACnet BV, 20114 · Alarm point · Low limit extra sensor 3 · Modbus reg 0114",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10115,
   "name": "VentActual.AAlaPt(105)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0115 · BACnet BV, 20115 · Alarm point · High limit extra sensor 4 · Modbus reg 0115",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10116,
   "name": "VentActual.AAlaPt(106)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0116 · BACnet BV, 20116 · Alarm point · Low limit extra sensor 4 · Modbus reg 0116",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10117,
   "name": "VentActual.AAlaPt(107)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0117 · BACnet BV, 20117 · Alarm point · High limit extra sensor 5 · Modbus reg 0117",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10118,
   "name": "VentActual.AAlaPt(108)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0118 · BACnet BV, 20118 · Alarm point · Low limit extra sensor 5 · Modbus reg 0118",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10119,
   "name": "VentActual.AAlaPt(109)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0119 · BACnet BV, 20119 · Alarm point · High limit selected sensor 1 · Modbus reg 0119",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10120,
   "name": "VentActual.AAlaPt(110)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0120 · BACnet BV, 20120 · Alarm point · Low limit selected sensor 1 · Modbus reg 0120",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10121,
   "name": "VentActual.AAlaPt(111)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0121 · BACnet BV, 20121 · Alarm point · High limit selected sensor 2 · Modbus reg 0121",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10122,
   "name": "VentActual.AAlaPt(112)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0122 · BACnet BV, 20122 · Alarm point · Low limit selected sensor 2 · Modbus reg 0122",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10123,
   "name": "VentActual.AAlaPt(113)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0123 · BACnet BV, 20123 · Alarm point · Manual operation air handling unit · Modbus reg 0123",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10124,
   "name": "VentActual.AAlaPt(114)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0124 · BACnet BV, 20124 · Alarm point · Manual operation supply air · Modbus reg 0124",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10125,
   "name": "VentActual.AAlaPt(115)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0125 · BACnet BV, 20125 · Alarm point · Manual operation supply air fan · Modbus reg 0125",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10126,
   "name": "VentActual.AAlaPt(116)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0126 · BACnet BV, 20126 · Alarm point · Manual operation extract air fan · Modbus reg 0126",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10127,
   "name": "VentActual.AAlaPt(117)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0127 · BACnet BV, 20127 · Alarm point · Manual operation heater · Modbus reg 0127",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10128,
   "name": "VentActual.AAlaPt(118)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0128 · BACnet BV, 20128 · Alarm point · Manual operation exchanger · Modbus reg 0128",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10129,
   "name": "VentActual.AAlaPt(119)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0129 · BACnet BV, 20129 · Alarm point · Manual operation cooler · Modbus reg 0129",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10130,
   "name": "VentActual.AAlaPt(120)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0130 · BACnet BV, 20130 · Alarm point · Manual operation damper · Modbus reg 0130",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10131,
   "name": "VentActual.AAlaPt(121)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0131 · BACnet BV, 20131 · Alarm point · Manual operation pump heater · Modbus reg 0131",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10132,
   "name": "VentActual.AAlaPt(122)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0132 · BACnet BV, 20132 · Alarm point · Manual operation pump exchanger · Modbus reg 0132",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10133,
   "name": "VentActual.AAlaPt(123)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0133 · BACnet BV, 20133 · Alarm point · Manual operation pump cooler · Modbus reg 0133",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10134,
   "name": "VentActual.AAlaPt(124)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0134 · BACnet BV, 20134 · Alarm point · Manual operation damper recirculation · Modbus reg 0134",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10135,
   "name": "VentActual.AAlaPt(125)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0135 · BACnet BV, 20135 · Alarm point · Manual operation damper outdoor air · Modbus reg 0135",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10136,
   "name": "VentActual.AAlaPt(126)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0136 · BACnet BV, 20136 · Alarm point · Manual operation damper exhaust air · Modbus reg 0136",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10137,
   "name": "VentActual.AAlaPt(127)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0137 · BACnet BV, 20137 · Alarm point · Manual operation fire damper · Modbus reg 0137",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10138,
   "name": "VentActual.AAlaPt(128)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0138 · BACnet BV, 20138 · Alarm point · Manual control sequence-A · Modbus reg 0138",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10139,
   "name": "VentActual.AAlaPt(129)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0139 · BACnet BV, 20139 · Alarm point · Manual control sequence-B · Modbus reg 0139",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10140,
   "name": "VentActual.AAlaPt(130)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0140 · BACnet BV, 20140 · Alarm point · Manual control sequence-C · Modbus reg 0140",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10141,
   "name": "VentActual.AAlaPt(131)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0141 · BACnet BV, 20141 · Alarm point · Manual control sequence-D · Modbus reg 0141",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10142,
   "name": "VentActual.AAlaPt(132)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0142 · BACnet BV, 20142 · Alarm point · Manual control sequence-E · Modbus reg 0142",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10143,
   "name": "VentActual.AAlaPt(133)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0143 · BACnet BV, 20143 · Alarm point · Manual control sequence-F · Modbus reg 0143",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10144,
   "name": "VentActual.AAlaPt(134)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0144 · BACnet BV, 20144 · Alarm point · Manual control sequence-G · Modbus reg 0144",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10145,
   "name": "VentActual.AAlaPt(135)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0145 · BACnet BV, 20145 · Alarm point · Manual control sequence-H · Modbus reg 0145",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10146,
   "name": "VentActual.AAlaPt(136)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0146 · BACnet BV, 20146 · Alarm point · Manual control sequence-I · Modbus reg 0146",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10147,
   "name": "VentActual.AAlaPt(137)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0147 · BACnet BV, 20147 · Alarm point · Manual control sequence-J · Modbus reg 0147",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10148,
   "name": "VentActual.AAlaPt(138)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0148 · BACnet BV, 20148 · Alarm point · Output in manual operation · Modbus reg 0148",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10149,
   "name": "VentActual.AAlaPt(139)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0149 · BACnet BV, 20149 · Alarm point · Input in manual operation · Modbus reg 0149",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10150,
   "name": "VentActual.AAlaPt(140)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0150 · BACnet BV, 20150 · Alarm point · Manual operation extra controller · Modbus reg 0150",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10151,
   "name": "VentActual.AAlaPt(141)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0151 · BACnet BV, 20151 · Alarm point · Manual operation external fan motor 1 · Modbus reg 0151",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10152,
   "name": "VentActual.AAlaPt(142)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0152 · BACnet BV, 20152 · Alarm point · Manual operation external fan motor 2 · Modbus reg 0152",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10153,
   "name": "VentActual.AAlaPt(143)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0153 · BACnet BV, 20153 · Alarm point · Manual operation pretreatment · Modbus reg 0153",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10154,
   "name": "VentActual.AAlaPt(144)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0154 · Alarm point · Sensor error outdoor air temperature · Modbus reg 0154",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10155,
   "name": "VentActual.AAlaPt(145)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0155 · Alarm point · Sensor error intake air temperature · Modbus reg 0155",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10156,
   "name": "VentActual.AAlaPt(146)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0156 · Alarm point · Sensor error supply air temperature · Modbus reg 0156",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 58
  },
  {
   "type": "MB",
   "inst": 10157,
   "name": "VentActual.AAlaPt(147)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0157 · Alarm point · Sensor error exhaust air temperature · Modbus reg 0157",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10158,
   "name": "VentActual.AAlaPt(148)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0158 · Alarm point · Sensor error extract air temperature · Modbus reg 0158",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10159,
   "name": "VentActual.AAlaPt(149)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0159 · Alarm point · Sensor error room temperature 1 · Modbus reg 0159",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10160,
   "name": "VentActual.AAlaPt(150)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0160 · Alarm point · Sensor error room temperature 2 · Modbus reg 0160",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10161,
   "name": "VentActual.AAlaPt(151)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0161 · Alarm point · Sensor error room temperature 3 · Modbus reg 0161",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10162,
   "name": "VentActual.AAlaPt(152)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0162 · Alarm point · Sensor error room temperature 4 · Modbus reg 0162",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10163,
   "name": "VentActual.AAlaPt(153)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0163 · Alarm point · Sensor error pressure supply air · Modbus reg 0163",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10164,
   "name": "VentActual.AAlaPt(154)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0164 · Alarm point · Sensor error pressure extract air · Modbus reg 0164",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10165,
   "name": "VentActual.AAlaPt(155)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0165 · Alarm point · Sensor error flow supply air · Modbus reg 0165",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10166,
   "name": "VentActual.AAlaPt(156)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0166 · Alarm point · Sensor error flow extract air · Modbus reg 0166",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10167,
   "name": "VentActual.AAlaPt(157)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0167 · Alarm point · Sensor error flow exchanger supply air · Modbus reg 0167",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10168,
   "name": "VentActual.AAlaPt(158)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0168 · Alarm point · Sensor error pressure exchanger extract air · Modbus reg 0168",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10169,
   "name": "VentActual.AAlaPt(159)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0169 · Alarm point · Sensor error defrosting temperature · Modbus reg 0169",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10170,
   "name": "VentActual.AAlaPt(160)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0170 · Alarm point · Sensor error freeze protection temperature 1 · Modbus reg 0170",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10171,
   "name": "VentActual.AAlaPt(161)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0171 · Alarm point · Sensor error freeze protection temperature 2 · Modbus reg 0171",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10172,
   "name": "VentActual.AAlaPt(162)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0172 · Alarm point · Sensor error freeze protection temperature 3 · Modbus reg 0172",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10173,
   "name": "VentActual.AAlaPt(163)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0173 · Alarm point · Sensor error CO2 room/extract air · Modbus reg 0173",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10174,
   "name": "VentActual.AAlaPt(164)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0174 · Alarm point · Sensor error humidity room/extract air · Modbus reg 0174",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10175,
   "name": "VentActual.AAlaPt(165)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0175 · Alarm point · Sensor error humidity supply air · Modbus reg 0175",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10176,
   "name": "VentActual.AAlaPt(166)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0176 · Alarm point · Sensor error extra controller · Modbus reg 0176",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10177,
   "name": "VentActual.AAlaPt(167)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0177 · Alarm point · Signal error external control supply air fan · Modbus reg 0177",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10178,
   "name": "VentActual.AAlaPt(168)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0178 · Alarm point · Signal error external control extract air fan · Modbus reg 0178",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10179,
   "name": "VentActual.AAlaPt(169)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0179 · Alarm point · Sensor error humidity outdoor · Modbus reg 0179",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10180,
   "name": "VentActual.AAlaPt(170)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0180 · Alarm point · Sensor error extra sensor 1 · Modbus reg 0180",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10181,
   "name": "VentActual.AAlaPt(171)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0181 · Alarm point · Sensor error extra sensor 2 · Modbus reg 0181",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10182,
   "name": "VentActual.AAlaPt(172)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0182 · Alarm point · Sensor error extra sensor 3 · Modbus reg 0182",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10183,
   "name": "VentActual.AAlaPt(173)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0183 · Alarm point · Sensor error extra sensor 4 · Modbus reg 0183",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10184,
   "name": "VentActual.AAlaPt(174)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0184 · Alarm point · Sensor error extra sensor 5 · Modbus reg 0184",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10185,
   "name": "VentActual.AAlaPt(175)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0185 · Alarm point · Sensor error external temperature setpoint · Modbus reg 0185",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10186,
   "name": "VentActual.AAlaPt(176)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0186 · Alarm point · Signal error external flow setpoint · Modbus reg 0186",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10187,
   "name": "VentActual.AAlaPt(177)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0187 · Alarm point · Sensor error pressure filter supply air · Modbus reg 0187",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10188,
   "name": "VentActual.AAlaPt(178)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0188 · Alarm point · Sensor error pressure filter extract air · Modbus reg 0188",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10189,
   "name": "VentActual.AAlaPt(179)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0189 · Alarm point · Sensor error efficiency temperature exchanger · Modbus reg 0189",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10190,
   "name": "VentActual.AAlaPt(180)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0190 · BACnet BV, 20190 · Alarm point · Fault communication device · Modbus reg 0190",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10191,
   "name": "VentActual.AAlaPt(181)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0191 · BACnet BV, 20191 · Alarm point · Malfunction Extra Controller · Modbus reg 0191",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10192,
   "name": "VentActual.AAlaPt(182)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0192 · BACnet BV, 20192 · Alarm point · Internal error · Modbus reg 0192",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10193,
   "name": "VentActual.AAlaPt(183)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0193 · BACnet BV, 20193 · Alarm point · Smoke detector service · Modbus reg 0193",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10194,
   "name": "VentActual.AAlaPt(184)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0194 · BACnet BV, 20194 · Alarm point · Smoke detector connection error · Modbus reg 0194",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10195,
   "name": "VentActual.AAlaPt(185)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0195 · BACnet BV, 20195 · Alarm point · Malfunction preheater · Modbus reg 0195",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10196,
   "name": "VentActual.AAlaPt(186)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0196 · BACnet BV, 20196 · Alarm point · Communication fault BMS master · Modbus reg 0196",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10197,
   "name": "VentActual.AAlaPt(187)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0197 · BACnet BV, 20197 · Alarm point · Leakage heater valve · Modbus reg 0197",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10198,
   "name": "VentActual.AAlaPt(188)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0198 · BACnet BV, 20198 · Alarm point · Sensor error preheater temperature · Modbus reg 0198",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10199,
   "name": "VentActual.AAlaPt(189)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0199 · BACnet BV, 20199 · Alarm point · Malfunction supply air fan 6 · Modbus reg 0199",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10200,
   "name": "VentActual.AAlaPt(191)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0200 · BACnet BV, 20200 · Alarm point · Malfunction supply air fan 7 · Modbus reg 0200",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10201,
   "name": "VentActual.AAlaPt(192)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0201 · BACnet BV, 20201 · Alarm point · Malfunction supply air fan 8 · Modbus reg 0201",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10202,
   "name": "VentActual.AAlaPt(193)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0202 · BACnet BV, 20202 · Alarm point · Malfunction extract air fan 6 · Modbus reg 0202",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10203,
   "name": "VentActual.AAlaPt(194)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0203 · BACnet BV, 20203 · Alarm point · Malfunction extract air fan 7 · Modbus reg 0203",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10204,
   "name": "VentActual.AAlaPt(195)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0204 · BACnet BV, 20204 · Alarm point · Malfunction extract air fan 8 · Modbus reg 0204",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 59
  },
  {
   "type": "MB",
   "inst": 10205,
   "name": "VentActual.AAlaPt(196)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0205 · BACnet BV, 20205 · Alarm point · Alarm supply air fan 6 · Modbus reg 0205",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10206,
   "name": "VentActual.AAlaPt(197)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0206 · BACnet BV, 20206 · Alarm point · Alarm supply air fan 7 · Modbus reg 0206",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10207,
   "name": "VentActual.AAlaPt(198)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0207 · BACnet BV, 20207 · Alarm point · Alarm supply air fan 8 · Modbus reg 0207",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10208,
   "name": "VentActual.AAlaPt(199)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0208 · BACnet BV, 20208 · Alarm point · Alarm extract air fan 6 · Modbus reg 0208",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10209,
   "name": "VentActual.AAlaPt(190)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0209 · BACnet BV, 20209 · Alarm point · Alarm extract air fan 7 · Modbus reg 0209",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10210,
   "name": "VentActual.AAlaPt(200)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0210 · BACnet BV, 20210 · Alarm point · Alarm extract air fan 8 · Modbus reg 0210",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10211,
   "name": "VentActual.AAlaPt(201)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0211 · BACnet BV, 20211 · Alarm point · Warning supply air fan 6 · Modbus reg 0211",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10212,
   "name": "VentActual.AAlaPt(202)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0212 · BACnet BV, 20212 · Alarm point · Warning supply air fan 7 · Modbus reg 0212",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10213,
   "name": "VentActual.AAlaPt(203)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0213 · BACnet BV, 20213 · Alarm point · Warning supply air fan 8 · Modbus reg 0213",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10214,
   "name": "VentActual.AAlaPt(204)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0214 · BACnet BV, 20214 · Alarm point · Warning extract air fan 6 · Modbus reg 0214",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10215,
   "name": "VentActual.AAlaPt(205)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0215 · BACnet BV, 20215 · Alarm point · Warning extract air fan 7 · Modbus reg 0215",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10216,
   "name": "VentActual.AAlaPt(206)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0216 · BACnet BV, 20216 · Alarm point · Warning extract air fan 8 · Modbus reg 0216",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10217,
   "name": "VentActual.AAlaPt(207)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0217 · BACnet BV, 20217 · Alarm point · Malfunction heating zone 1 · Modbus reg 0217",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10218,
   "name": "VentActual.AAlaPt(208)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0218 · BACnet BV, 20218 · Alarm point · Malfunction heating zone 2 · Modbus reg 0218",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10219,
   "name": "VentActual.AAlaPt(209)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0219 · BACnet BV, 20219 · Alarm point · Malfunction heating zone 3 · Modbus reg 0219",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10220,
   "name": "VentActual.AAlaPt(210)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0220 · BACnet BV, 20220 · Alarm point · Malfunction cooling zone 1 · Modbus reg 0220",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10221,
   "name": "VentActual.AAlaPt(211)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0221 · BACnet BV, 20221 · Alarm point · Malfunction cooling zone 2 · Modbus reg 0221",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10222,
   "name": "VentActual.AAlaPt(212)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0222 · BACnet BV, 20222 · Alarm point · Malfunction cooling zone 3 · Modbus reg 0222",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10223,
   "name": "VentActual.AAlaPt(213)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0223 · BACnet BV, 20223 · Alarm point · Deviation alarm supply temperature zone 1 · Modbus reg 0223",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10224,
   "name": "VentActual.AAlaPt(214)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0224 · BACnet BV, 20224 · Alarm point · Deviation alarm supply temperature zone 2 · Modbus reg 0224",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10225,
   "name": "VentActual.AAlaPt(215)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0225 · BACnet BV, 20225 · Alarm point · Deviation alarm supply temperature zone 3 · Modbus reg 0225",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10226,
   "name": "VentActual.AAlaPt(216)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0226 · BACnet BV, 20226 · Alarm point · Freeze protection alarm zone 1 · Modbus reg 0226",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10227,
   "name": "VentActual.AAlaPt(217)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0227 · BACnet BV, 20227 · Alarm point · Freeze protection alarm zone 2 · Modbus reg 0227",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10228,
   "name": "VentActual.AAlaPt(218)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0228 · BACnet BV, 20228 · Alarm point · Freeze protection alarm zone 3 · Modbus reg 0228",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10229,
   "name": "VentActual.AAlaPt(219)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0229 · BACnet BV, 20229 · Alarm point · Electric heater is overheated zone 1 · Modbus reg 0229",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10230,
   "name": "VentActual.AAlaPt(220)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0230 · BACnet BV, 20230 · Alarm point · Electric heater is overheated zone 2 · Modbus reg 0230",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10231,
   "name": "VentActual.AAlaPt(221)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0231 · BACnet BV, 20231 · Alarm point · Electric heater is overheated zone 3 · Modbus reg 0231",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10232,
   "name": "VentActual.AAlaPt(222)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0232 · Alarm point · Sensor error supply air temp zone 1 · Modbus reg 0232",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10233,
   "name": "VentActual.AAlaPt(223)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0233 · Alarm point · Sensor error supply air temp zone 2 · Modbus reg 0233",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10234,
   "name": "VentActual.AAlaPt(224)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0234 · Alarm point · Sensor error supply air temp zone 3 · Modbus reg 0234",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10235,
   "name": "VentActual.AAlaPt(225)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0235 · Alarm point · Sensor error room temp zone 1 · Modbus reg 0235",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10236,
   "name": "VentActual.AAlaPt(226)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0236 · Alarm point · Sensor error room temp zone 2 · Modbus reg 0236",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10237,
   "name": "VentActual.AAlaPt(227)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0237 · Alarm point · Sensor error room temp zone 3 · Modbus reg 0237",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10238,
   "name": "VentActual.AAlaPt(228)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0238 · Alarm point · Sensor error extract temp zone 1 · Modbus reg 0238",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10239,
   "name": "VentActual.AAlaPt(229)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0239 · Alarm point · Sensor error extract temp zone 2 · Modbus reg 0239",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10240,
   "name": "VentActual.AAlaPt(230)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0240 · Alarm point · Sensor error extract temp zone 3 · Modbus reg 0240",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10241,
   "name": "VentActual.AAlaPt(231)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0241 · Alarm point · Sensor error freeze protection zone 1 · Modbus reg 0241",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10242,
   "name": "VentActual.AAlaPt(232)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0242 · Alarm point · Sensor error freeze protection zone 2 · Modbus reg 0242",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10243,
   "name": "VentActual.AAlaPt(233)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0243 · Alarm point · Sensor error freeze protection zone 3 · Modbus reg 0243",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10244,
   "name": "VentActual.AAlaPt(234)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0244 · Alarm point · Signal error feedback cooling valve · Modbus reg 0244",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10245,
   "name": "VentActual.AAlaPt(235)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0245 · Alarm point · Signal error feedback outdoor air damper · Modbus reg 0245",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10246,
   "name": "VentActual.AAlaPt(236)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0246 · Alarm point · Signal error feedback recirculation damper · Modbus reg 0246",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10247,
   "name": "VentActual.AAlaPt(237)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0247 · BACnet BV, 20247 · Alarm point · Device warning · Modbus reg 0247",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10248,
   "name": "VentActual.AAlaPt(238)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0248 · BACnet BV, 20248 · Alarm point · Device alarm · Modbus reg 0248",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10249,
   "name": "VentActual.AAlaPt(239)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0249 · BACnet BV, 20249 · Alarm point · High pressure EATR · Modbus reg 0249",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10250,
   "name": "VentActual.AAlaPt(240)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0250 · Alarm point · Sensor error pressure EATR · Modbus reg 0250",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10251,
   "name": "VentActual.AAlaPt(241)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0251 · BACnet BV, 20251 · Alarm point · Fail-safe airflow/temperature control · Modbus reg 0251",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10252,
   "name": "VentActual.AAlaPt(242)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0252 · BACnet BV, 20252 · Alarm point · Pre-filter alarm supply air · Modbus reg 0252",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 60
  },
  {
   "type": "MB",
   "inst": 10253,
   "name": "VentActual.AAlaPt(243)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0253 · BACnet BV, 20253 · Alarm point · End-filter alarm supply air · Modbus reg 0253",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10254,
   "name": "VentActual.AAlaPt(244)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0254 · BACnet BV, 20254 · Alarm point · Pre-filter alarm extract air · Modbus reg 0254",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10255,
   "name": "VentActual.AAlaPt(245)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0255 · Alarm point · Sensor error pressure pre-filter supply air · Modbus reg 0255",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10256,
   "name": "VentActual.AAlaPt(246)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0256 · Alarm point · Sensor error pressure end-filter supply air · Modbus reg 0256",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10257,
   "name": "VentActual.AAlaPt(247)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0257 · Alarm point · Sensor error pressure pre-filter extract air · Modbus reg 0257",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10261,
   "name": "VentActual.ADigitalInput(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0261 · BACnet BV, 20261 · Digital input · Actual value DI1 · Modbus reg 0261",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10262,
   "name": "VentActual.ADigitalInput(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0262 · BACnet BV, 20262 · Digital input · Actual value DI2 · Modbus reg 0262",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10263,
   "name": "VentActual.ADigitalInput(3)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0263 · BACnet BV, 20263 · Digital input · Actual value DI3 · Modbus reg 0263",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10264,
   "name": "VentActual.ADigitalInput(4)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0264 · BACnet BV, 20264 · Digital input · Actual value DI4 · Modbus reg 0264",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10265,
   "name": "VentActual.ADigitalInput(5)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0265 · BACnet BV, 20265 · Digital input · Actual value DI5 · Modbus reg 0265",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10266,
   "name": "VentActual.ADigitalInput(6)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0266 · BACnet BV, 20266 · Digital input · Actual value DI6 · Modbus reg 0266",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10267,
   "name": "VentActual.ADigitalInput(7)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0267 · BACnet BV, 20267 · Digital input · Actual value DI7 · Modbus reg 0267",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10268,
   "name": "VentActual.ADigitalInput(8)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0268 · BACnet BV, 20268 · Digital input · Actual value DI8 · Modbus reg 0268",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10269,
   "name": "VentActual.ADigitalInput(9)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0269 · BACnet BV, 20269 · Digital input · Actual value DI9 (CU283W-4: UI1) · Modbus reg 0269",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10270,
   "name": "VentActual.ADigitalInput(10)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0270 · BACnet BV, 20270 · Digital input · Actual value DI10 (CU283W-4: UI2) · Modbus reg 0270",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10271,
   "name": "VentActual.ADigitalInput(11)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0271 · BACnet BV, 20271 · Digital input · Actual value DI11 (CU283W-4: UI3) · Modbus reg 0271",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10272,
   "name": "VentActual.ADigitalInput(12)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0272 · BACnet BV, 20272 · Digital input · Actual value DI12 (CU283W-4: UI4) · Modbus reg 0272",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10273,
   "name": "VentActual.ADigitalInputExp1(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0273 · BACnet BV, 20273 · Digital input · Actual value exp.unit 1 DI1 · Modbus reg 0273",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10274,
   "name": "VentActual.ADigitalInputExp1(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0274 · BACnet BV, 20274 · Digital input · Actual value exp.unit 1 DI2 · Modbus reg 0274",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10275,
   "name": "VentActual.ADigitalInputExp1(3)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0275 · BACnet BV, 20275 · Digital input · Actual value exp.unit 1 DI3 · Modbus reg 0275",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10276,
   "name": "VentActual.ADigitalInputExp1(4)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0276 · BACnet BV, 20276 · Digital input · Actual value exp.unit 1 DI4 · Modbus reg 0276",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10277,
   "name": "VentActual.ADigitalInputExp1(5)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0277 · BACnet BV, 20277 · Digital input · Actual value exp.unit 1 DI5 · Modbus reg 0277",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10278,
   "name": "VentActual.ADigitalInputExp1(6)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0278 · BACnet BV, 20278 · Digital input · Actual value exp.unit 1 DI6 · Modbus reg 0278",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10279,
   "name": "VentActual.ADigitalInputExp1(7)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0279 · BACnet BV, 20279 · Digital input · Actual value exp.unit 1 DI7 · Modbus reg 0279",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10280,
   "name": "VentActual.ADigitalInputExp1(8)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0280 · BACnet BV, 20280 · Digital input · Actual value exp.unit 1 DI8 · Modbus reg 0280",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10281,
   "name": "VentActual.ADigitalInputExp1(9)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0281 · BACnet BV, 20281 · Universal input · Actual value exp.unit 1 digital UI1 · Modbus reg 0281",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10282,
   "name": "VentActual.ADigitalInputExp1(10)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0282 · BACnet BV, 20282 · Universal input · Actual value exp.unit 1 digital UI2 · Modbus reg 0282",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10283,
   "name": "VentActual.ADigitalInputExp1(11)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0283 · BACnet BV, 20283 · Universal input · Actual value exp.unit 1 digital UI3 · Modbus reg 0283",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10284,
   "name": "VentActual.ADigitalInputExp1(12)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0284 · BACnet BV, 20284 · Universal input · Actual value exp.unit 1 digital UI4 · Modbus reg 0284",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10285,
   "name": "VentActual.ADigitalInputExp2(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0285 · BACnet BV, 20285 · Digital input · Actual value exp.unit 2 DI1 · Modbus reg 0285",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10286,
   "name": "VentActual.ADigitalInputExp2(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0286 · BACnet BV, 20286 · Digital input · Actual value exp.unit 2 DI2 · Modbus reg 0286",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10287,
   "name": "VentActual.ADigitalInputExp2(3)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0287 · BACnet BV, 20287 · Digital input · Actual value exp.unit 2 DI3 · Modbus reg 0287",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10288,
   "name": "VentActual.ADigitalInputExp2(4)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0288 · BACnet BV, 20288 · Digital input · Actual value exp.unit 2 DI4 · Modbus reg 0288",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10289,
   "name": "VentActual.ADigitalInputExp2(5)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0289 · BACnet BV, 20289 · Digital input · Actual value exp.unit 2 DI5 · Modbus reg 0289",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10290,
   "name": "VentActual.ADigitalInputExp2(6)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0290 · BACnet BV, 20290 · Digital input · Actual value exp.unit 2 DI6 · Modbus reg 0290",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10291,
   "name": "VentActual.ADigitalInputExp2(7)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0291 · BACnet BV, 20291 · Digital input · Actual value exp.unit 2 DI7 · Modbus reg 0291",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10292,
   "name": "VentActual.ADigitalInputExp2(8)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0292 · BACnet BV, 20292 · Digital input · Actual value exp.unit 2 DI8 · Modbus reg 0292",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10293,
   "name": "VentActual.ADigitalInputExp2(9)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0293 · BACnet BV, 20293 · Universal input · Actual value exp.unit 2 digital UI1 · Modbus reg 0293",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10294,
   "name": "VentActual.ADigitalInputExp2(10)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0294 · BACnet BV, 20294 · Universal input · Actual value exp.unit 2 digital UI2 · Modbus reg 0294",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10295,
   "name": "VentActual.ADigitalInputExp2(11)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0295 · BACnet BV, 20295 · Universal input · Actual value exp.unit 2 digital UI3 · Modbus reg 0295",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10296,
   "name": "VentActual.ADigitalInputExp2(12)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0296 · BACnet BV, 20296 · Universal input · Actual value exp.unit 2 digital UI4 · Modbus reg 0296",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10297,
   "name": "VentActual.ADigitalInput(13)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0297 · BACnet BV, 20297 · Universal input · Actual value digital UI1 · Modbus reg 0297",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10298,
   "name": "VentActual.ADigitalInput(14)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0298 · BACnet BV, 20298 · Universal input · Actual value digital UI2 · Modbus reg 0298",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10299,
   "name": "VentActual.ADigitalInput(15)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0299 · BACnet BV, 20299 · Universal input · Actual value digital UI3 · Modbus reg 0299",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10300,
   "name": "VentActual.ADigitalInput(16)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0300 · BACnet BV, 20300 · Universal input · Actual value digital UI4 · Modbus reg 0300",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10321,
   "name": "VentActual.ADOSeqPumpY1(0)__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0321 · BACnet BV, 20321 · DO function · SEQ-A pump start · Modbus reg 0321",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10322,
   "name": "VentActual.ADOSeqPumpY2__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0322 · BACnet BV, 20322 · DO function · SEQ-B pump start · Modbus reg 0322",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10323,
   "name": "VentActual.ADOSeqPumpY3__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0323 · BACnet BV, 20323 · DO function · SEQ-C pump start · Modbus reg 0323",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 61
  },
  {
   "type": "MB",
   "inst": 10324,
   "name": "VentActual.ADOSeqPumpY4__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0324 · BACnet BV, 20324 · DO function · SEQ-D pump start · Modbus reg 0324",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10325,
   "name": "VentActual.ADOSeqPumpY5__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0325 · BACnet BV, 20325 · DO function · SEQ-E pump start · Modbus reg 0325",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10326,
   "name": "VentActual.ADOSeqPumpY6__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0326 · BACnet BV, 20326 · DO function · SEQ-F pump start · Modbus reg 0326",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10327,
   "name": "VentActual.ADOSeqPumpY7__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0327 · BACnet BV, 20327 · DO function · SEQ-G pump start · Modbus reg 0327",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10328,
   "name": "VentActual.ADOSeqPumpY8__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0328 · BACnet BV, 20328 · DO function · SEQ-H pump start · Modbus reg 0328",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10329,
   "name": "VentActual.ADOSeqPumpY9__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0329 · BACnet BV, 20329 · DO function · SEQ-I pump start · Modbus reg 0329",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10330,
   "name": "VentActual.ADOSeqPumpY10__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0330 · BACnet BV, 20330 · DO function · SEQ-J pump start · Modbus reg 0330",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10331,
   "name": "VentActual.ADOSAFStart(0)__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0331 · BACnet BV, 20331 · DO function · Supply air fan start · Modbus reg 0331",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10332,
   "name": "VentActual.ADOEAFStart__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0332 · BACnet BV, 20332 · DO function · Extract air fan start · Modbus reg 0332",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10333,
   "name": "VentActual.ADigitalOutput(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0333 · BACnet BV, 20333 · Digital output · Actual value DO1 · Modbus reg 0333",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10334,
   "name": "VentActual.ADigitalOutput(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0334 · BACnet BV, 20334 · Digital output · Actual value DO2 · Modbus reg 0334",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10335,
   "name": "VentActual.ADigitalOutput(3)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0335 · BACnet BV, 20335 · Digital output · Actual value DO3 · Modbus reg 0335",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10336,
   "name": "VentActual.ADigitalOutput(4)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0336 · BACnet BV, 20336 · Digital output · Actual value DO4 · Modbus reg 0336",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10337,
   "name": "VentActual.ADigitalOutput(5)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0337 · BACnet BV, 20337 · Digital output · Actual value DO5 · Modbus reg 0337",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10338,
   "name": "VentActual.ADigitalOutput(6)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0338 · BACnet BV, 20338 · Digital output · Actual value DO6 · Modbus reg 0338",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10339,
   "name": "VentActual.ADigitalOutput(7)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0339 · BACnet BV, 20339 · Digital output · Actual value DO7 · Modbus reg 0339",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10340,
   "name": "VentActual.ADigitalOutputExp1(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0340 · BACnet BV, 20340 · Digital output · Actual value exp.unit 1 DO1 · Modbus reg 0340",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10341,
   "name": "VentActual.ADigitalOutputExp1(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0341 · BACnet BV, 20341 · Digital output · Actual value exp.unit 1 DO2 · Modbus reg 0341",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10342,
   "name": "VentActual.ADigitalOutputExp1(3)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0342 · BACnet BV, 20342 · Digital output · Actual value exp.unit 1 DO3 · Modbus reg 0342",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10343,
   "name": "VentActual.ADigitalOutputExp1(4)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0343 · BACnet BV, 20343 · Digital output · Actual value exp.unit 1 DO4 · Modbus reg 0343",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10344,
   "name": "VentActual.ADigitalOutputExp1(5)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0344 · BACnet BV, 20344 · Digital output · Actual value exp.unit 1 DO5 · Modbus reg 0344",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10345,
   "name": "VentActual.ADigitalOutputExp1(6)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0345 · BACnet BV, 20345 · Digital output · Actual value exp.unit 1 DO6 · Modbus reg 0345",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10346,
   "name": "VentActual.ADigitalOutputExp1(7)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0346 · BACnet BV, 20346 · Digital output · Actual value exp.unit 1 DO7 · Modbus reg 0346",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10347,
   "name": "VentActual.ADigitalOutputExp2(1)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0347 · BACnet BV, 20347 · Digital output · Actual value exp.unit 2 DO1 · Modbus reg 0347",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10348,
   "name": "VentActual.ADigitalOutputExp2(2)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0348 · BACnet BV, 20348 · Digital output · Actual value exp.unit 2 DO2 · Modbus reg 0348",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10349,
   "name": "VentActual.ADigitalOutputExp2(3)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0349 · BACnet BV, 20349 · Digital output · Actual value exp.unit 2 DO3 · Modbus reg 0349",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10350,
   "name": "VentActual.ADigitalOutputExp2(4)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0350 · BACnet BV, 20350 · Digital output · Actual value exp.unit 2 DO4 · Modbus reg 0350",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10351,
   "name": "VentActual.ADigitalOutputExp2(5)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0351 · BACnet BV, 20351 · Digital output · Actual value exp.unit 2 DO5 · Modbus reg 0351",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10352,
   "name": "VentActual.ADigitalOutputExp2(6)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0352 · BACnet BV, 20352 · Digital output · Actual value exp.unit 2 DO6 · Modbus reg 0352",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10353,
   "name": "VentActual.ADigitalOutputExp2(7)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0353 · BACnet BV, 20353 · Digital output · Actual value exp.unit 2 DO7 · Modbus reg 0353",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10354,
   "name": "VentActual.ADigitalOutput(8)_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0354 · BACnet BV, 20354 · Digital output · Actual value DO8 · Modbus reg 0354",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10368,
   "name": "VentActual.ANeedHeatActive_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0368 · BACnet BV, 20368 · Support control · Active support heating mode · Modbus reg 0368",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10369,
   "name": "VentActual.ANeedCoolActive_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0369 · BACnet BV, 20369 · Support control · Active support cooling mode · Modbus reg 0369",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10370,
   "name": "VentActual.ADemandCO2Active_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0370 · BACnet BV, 20370 · CO₂ · Active CO₂ mode · Modbus reg 0370",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10371,
   "name": "VentActual.ARecirculationRunActive_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0371 · BACnet BV, 20371 · Recirculation · Active recirculation mode · Modbus reg 0371",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10372,
   "name": "VentActual.ADeIcingActive_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0372 · BACnet BV, 20372 · Unit information · Active defrosting mode · Modbus reg 0372",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10373,
   "name": "VentActual.ADOAuxiliary1(0)__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0373 · BACnet BV, 20373 · DO function · Actual status of auxiliary output 1 · Modbus reg 0373",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10374,
   "name": "VentActual.ADOAuxiliary2__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0374 · BACnet BV, 20374 · DO function · Actual status of auxiliary output 2 · Modbus reg 0374",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10375,
   "name": "VentActual.ADOAuxiliary3__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0375 · BACnet BV, 20375 · DO function · Actual status of auxiliary output 3 · Modbus reg 0375",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10376,
   "name": "VentActual.ADOZone1HeatPump(0)__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0376 · BACnet BV, 20376 · DO function · Zone 1 heating pump start · Modbus reg 0376",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10377,
   "name": "VentActual.ADOZone2HeatPump__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0377 · BACnet BV, 20377 · DO function · Zone 2 heating pump start · Modbus reg 0377",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10378,
   "name": "VentActual.ADOZone3HeatPump__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0378 · BACnet BV, 20378 · DO function · Zone 3 heating pump start · Modbus reg 0378",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10379,
   "name": "VentActual.ADOZone1CoolPump(0)__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0379 · BACnet BV, 20379 · DO function · Zone 1 cooling pump start · Modbus reg 0379",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10380,
   "name": "VentActual.ADOZone2CoolPump__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0380 · BACnet BV, 20380 · DO function · Zone 2 cooling pump start · Modbus reg 0380",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10381,
   "name": "VentActual.ADOZone3CoolPump__",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0381 · BACnet BV, 20381 · DO function · Zone 3 cooling pump start · Modbus reg 0381",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10382,
   "name": "VentActual.AFrostProtFanReductionActive_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0382 · BACnet BV, 20382 · Unit information · Freeze protection control is active - Airflow reduced · Modbus reg 0382",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  },
  {
   "type": "MB",
   "inst": 10383,
   "name": "VentActual.AFeedbackDXAOFreeze_",
   "unitRaw": null,
   "unit": null,
   "note": "원표기 1x0383 · BACnet BV, 20383 · Unit information · DX/HP compressor is defrosting - machine control output locked · Modbus reg 0383",
   "sourceFile": "Systemair_Access_Communication_153831-A011.pdf",
   "sourcePage": 62
  }
 ],
 "gap": "포인트는 Access 통신 매뉴얼(153831 A011)의 variable list 1,897점 — Modbus 타입(0x/1x/3x/4x)+주소를 절대 참조로 폈고 BACnet 대응은 비고에 남겼다. 형번은 퀵가이드 크기표(10~31)를 텍스트 층으로 주입(회전형 열교환기 구성 기준 치수 — 길이는 구성마다 다르니 원문 12쪽 참조). 크기별 풍량·정격 성능은 SystemairCAD 선정 SW 전용이라 공개 카탈로그에 없다(AAON 부류). EXOL 경로명의 셀 줄바꿈 공백은 걷어냈다.",
 "extractor": "table",
 "sourceDoc": "Systemair_Access_Communication_153831-A011.pdf",
 "classifiedBy": "포인트 이름 증거 4종: outdoor air damper, supply air, exhaust air, filter",
 "crosscheck": {
  "unverifiable": "Systemair 소스가 교차 대조 불가로 표시 — 개요표와 상세표가 서로 다른 열이다"
 },
 "specTables": [
  {
   "title": "기타 — Systemair_Geniox_Catalogue_2022.pdf p6",
   "page": 6,
   "orientation": "column",
   "header": [
    "Geniox Features Geniox is designed as a modular air handling unit. Each function is placed into an air handling unit casing consisting of one or more modules. The modular functions can be config­ured for many different applications to make up the heart of any ventilation system. Geniox is a modular air handling unit available in 16 sizes with airflows 750-110,000 m3/h (0.2-30.6 m3/s) With rotary heat exchanger, run-around coil heat exchangers, cross flow heat ex­changer, or counter flow heat exchanger. • \u0007With water heating coil, electric heating coil, and/or cooling coil/DX coils. • Can be supplied with integrated heat pump. • Can be supplied with humidifei r/adiabatic cooling. • With Systemair Access control system, without control system, or Controller Ready. • For indoor or outdoor installation. • Eurovent certified. Geniox sizes and airflow range 0 1000 1500 3000 5000 10000 20000 500",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "44",
    "",
    "",
    "m3/h 00 120000 5 20 35 m3/s",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "airflow",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "41",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "38",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "3",
     "",
     "",
     "5",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "31",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "29",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "27",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "24",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "22",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "20",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "16",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "14",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "12",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "11",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     ".2 0.3 0.5 1 2 3 5 10 1 Airflow range for Geniox complying with Ecodesign. Full airflow range for Geniox mair",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "etc",
   "titleRaw": ""
  },
  {
   "title": "Plug fan EC",
   "page": 19,
   "orientation": "column",
   "header": [
    "Impeller ø mm",
    "Material",
    "K-factor",
    "Fan type EC"
   ],
   "quantities": [
    "dimension",
    null,
    null,
    null
   ],
   "rows": [
    [
     "250",
     "Composite",
     "67",
     "10-S, 11-S"
    ],
    [
     "280",
     "Composite",
     "85",
     "10-M"
    ],
    [
     "310",
     "Composite",
     "106",
     "10-L, 11-M, 12-S"
    ],
    [
     "350",
     "Composite",
     "140",
     "11-L, 12-M, 14-S"
    ],
    [
     "400",
     "Composite",
     "180",
     "12-L,14-M, 16-S"
    ],
    [
     "450",
     "Composite",
     "220",
     "14-L,16-M, 18-S"
    ],
    [
     "500",
     "Composite",
     "280",
     "16-L,20-S"
    ],
    [
     "560",
     "Composite",
     "355",
     "18-M,20-M, 22-S"
    ],
    [
     "2x450",
     "Composite",
     "440",
     "18-L, 20-L, 22-M, 24-S"
    ],
    [
     "2x500",
     "Composite",
     "500",
     "27-S"
    ],
    [
     "2x560",
     "Composite",
     "710",
     "22-L, 24-M, 27-M, 29-S"
    ],
    [
     "3x500",
     "Composite",
     "840",
     "24-L, 27-L, 29-M, 31-S,38-S"
    ],
    [
     "3x560",
     "Composite",
     "1065",
     "29-L, 31-M, 35-M,41-S"
    ],
    [
     "4X500",
     "Composite",
     "1120",
     "31-L,38-M,44-S"
    ],
    [
     "3x450",
     "Composite",
     "660",
     "35-S"
    ],
    [
     "4X560",
     "Composite",
     "1420",
     "35-L,41-M"
    ],
    [
     "5X560",
     "Composite",
     "1775",
     "35-XL,38-L,41-L,44-M"
    ],
    [
     "6X560",
     "Composite",
     "2130",
     "38-XL,44-L"
    ],
    [
     "7X560",
     "Composite",
     "2485",
     "41-XL"
    ],
    [
     "8X560",
     "Composite",
     "2840",
     "44-XL"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "dim"
  },
  {
   "title": "Plug fan EC",
   "page": 19,
   "orientation": "column",
   "header": [
    "Impeller ø mm",
    "Material",
    "K-factor",
    "Fan type AC"
   ],
   "quantities": [
    "dimension",
    null,
    null,
    null
   ],
   "rows": [
    [
     "220",
     "Steel",
     "47",
     "10-S,"
    ],
    [
     "250",
     "Composite",
     "60",
     "10-M, 11-S"
    ],
    [
     "280",
     "Composite",
     "75",
     "10-L, 11-M"
    ],
    [
     "310",
     "Composite",
     "95",
     "11-L, 12-S"
    ],
    [
     "350",
     "Composite",
     "121",
     "12-M, 14-S"
    ],
    [
     "400",
     "Composite",
     "154",
     "12-L, 14-M, 16-S"
    ],
    [
     "450",
     "Composite",
     "197",
     "14-L, 16-M, 18-S"
    ],
    [
     "500",
     "Composite",
     "252",
     "16-L, 18-M, 20-S"
    ],
    [
     "560",
     "Composite",
     "308",
     "18-L, 20-M, 22-S"
    ],
    [
     "2x450",
     "Composite",
     "394",
     "20-L"
    ],
    [
     "630",
     "Composite",
     "381",
     "22-M, 24-S"
    ],
    [
     "2x500",
     "Composite",
     "504",
     "22-L, 24-M, 27-S"
    ],
    [
     "2x560",
     "Composite",
     "616",
     "24-L, 27-M, 29-S"
    ],
    [
     "2x630",
     "Composite",
     "762",
     "27-L, 29-M, 31-S"
    ],
    [
     "2x710",
     "steel",
     "980",
     "29-L, 31-M,35-L,44-S"
    ],
    [
     "2x800",
     "steel",
     "1240",
     "31-L,35-XL,38-L,44-M"
    ],
    [
     "1x710",
     "steel",
     "490",
     "35-S"
    ],
    [
     "1x800",
     "steel",
     "620",
     "35-M,38-S"
    ],
    [
     "1x900",
     "steel",
     "789",
     "38-M,41-S"
    ],
    [
     "1x1000",
     "steel",
     "999",
     "41-M"
    ],
    [
     "2x900",
     "steel",
     "1578",
     "38-XL,41-M,44-L"
    ],
    [
     "2x1000",
     "steel",
     "1998",
     "41-XL,44-XL"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "dim"
  },
  {
   "title": "Data for rotor drive system, condensation and sorption hybrid exchangers",
   "page": 21,
   "orientation": "column",
   "header": [
    "Unit size",
    "Motor Type",
    "Torque, Nm",
    "Power, W",
    "Control unit Type",
    "Voltage, V",
    "Current, A",
    "Max. fuse"
   ],
   "quantities": [
    null,
    null,
    "torque",
    "power",
    null,
    "voltage",
    "current",
    null
   ],
   "rows": [
    [
     "10-18",
     "90 TYD-M",
     "2,8",
     "85",
     "RHC 200",
     "1 x 230",
     "0,4",
     "10 A"
    ],
    [
     "20-31",
     "120 TYD-M",
     "5,5",
     "145",
     "RHC 200",
     "1 x 230",
     "0,6",
     "10 A"
    ],
    [
     "35-44",
     "EMX-D Motor",
     "26",
     "750 W",
     "Emotron EMX-D",
     "1x230",
     "Max. 3.5 A",
     "10 A"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "etc"
  },
  {
   "title": "Data for rotor drive system, sorption heat exchanger",
   "page": 21,
   "orientation": "column",
   "header": [
    "Unit size",
    "Motor Type",
    "Torque, Nm",
    "Power, W",
    "Control unit Type",
    "Voltage, V",
    "Current, A",
    "Max. fuse"
   ],
   "quantities": [
    null,
    null,
    "torque",
    "power",
    null,
    "voltage",
    "current",
    null
   ],
   "rows": [
    [
     "10-14",
     "90 TYD-M",
     "2,8",
     "85",
     "RHC 200",
     "1 x 230",
     "0,4",
     "10 A"
    ],
    [
     "16-22",
     "120 TYD-M",
     "5,5",
     "145",
     "RHC 200",
     "1 x 230",
     "0,6",
     "10 A"
    ],
    [
     "24-31",
     "120 TYD-L",
     "7,5",
     "370",
     "RHC 200",
     "1 x 230",
     "1,6",
     "10 A"
    ],
    [
     "35-44",
     "EMX-D Motor",
     "26",
     "750 W",
     "Emotron EMX-D",
     "1x230",
     "Max. 3.5 A",
     "10 A"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "etc"
  },
  {
   "title": "Cooling capacity",
   "page": 28,
   "orientation": "row",
   "header": [
    "Unit size",
    "10",
    "11",
    "12",
    "14",
    "16",
    "18",
    "20",
    "22",
    "24"
   ],
   "quantities": [
    "airflow",
    "power",
    "power",
    "efficiency"
   ],
   "rows": [
    [
     "Recommended max. airflow m3/s",
     "0,8",
     "1,2",
     "1,6",
     "2,0",
     "2,5",
     "3,0",
     "4,0",
     "4,8",
     "5,3"
    ],
    [
     "Total cooling capacity kW",
     "27",
     "41",
     "55",
     "65",
     "79",
     "102",
     "137",
     "165",
     "181"
    ],
    [
     "Capacity from the cooling circuit kW",
     "12",
     "18",
     "24",
     "29",
     "34",
     "44",
     "59",
     "73",
     "77"
    ],
    [
     "EER, total",
     "7,2",
     "7,1",
     "6,7",
     "6,9",
     "7,1",
     "7,6",
     "8,0",
     "7,5",
     "8,2"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "perf"
  },
  {
   "title": "10 kW –",
   "page": 29,
   "orientation": "column",
   "header": [
    "-10 °C / 85% RH",
    "- 5 °C / 80% RH",
    "0 °C / 75% RH",
    "5 °C / 70% RH",
    "Outdoor conditions",
    "",
    "25 °C / 70% RH",
    "28 °C / 60% RH",
    "31 °C / 50% RH",
    "34 °C / 45% RH"
   ],
   "quantities": [
    "temperature",
    "temperature",
    "temperature",
    "temperature",
    null,
    null,
    "temperature",
    "temperature",
    "temperature",
    "temperature"
   ],
   "rows": [
    [
     "22",
     "22",
     "22",
     "22",
     "Supply air temperature °C",
     "",
     "16",
     "16",
     "16",
     "16"
    ],
    [
     "130",
     "108",
     "88",
     "67",
     "Heating capacity kW",
     "Cooling capacity kW",
     "53",
     "63",
     "72",
     "86"
    ],
    [
     "3,5",
     "3,0",
     "2,6",
     "2,2",
     "Consumed power kW",
     "",
     "6,5",
     "7,5",
     "8,8",
     "10,3"
    ],
    [
     "37,2",
     "36,0",
     "33,9",
     "30,5",
     "COP, total",
     "EER, total",
     "8,1",
     "8,4",
     "8,1",
     "8,4"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "perf"
  },
  {
   "title": "7. Draining valve 8. Filling solenoid valve (optional) 9. Max/min water level detector 10.",
   "page": 31,
   "orientation": "column",
   "header": [
    "Unit size",
    "Number of stage valves/solenoid coil 24 V as standard and 230 V as an option"
   ],
   "quantities": [
    null,
    "voltage"
   ],
   "rows": [
    [
     "",
     "2"
    ],
    [
     "11",
     "2"
    ],
    [
     "",
     "2"
    ],
    [
     "14",
     "2"
    ],
    [
     "",
     "3"
    ],
    [
     "18",
     "3"
    ],
    [
     "",
     "3"
    ],
    [
     "22",
     "4"
    ],
    [
     "",
     "4"
    ],
    [
     "27",
     "5"
    ],
    [
     "",
     "5"
    ],
    [
     "31",
     "5"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "rating"
  },
  {
   "title": "Required torque (Nm) for each damper motor with varying pressure drops",
   "page": 37,
   "orientation": "column",
   "header": [
    "Pressure drop",
    "10",
    "11",
    "12",
    "14",
    "16",
    "18",
    "20",
    "22",
    "24",
    "27",
    "29",
    "31"
   ],
   "quantities": [
    "pressure",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "0 Pa",
     "4",
     "5",
     "6",
     "7",
     "8",
     "9",
     "11",
     "12",
     "14",
     "15",
     "17",
     "18"
    ],
    [
     "500 Pa",
     "7",
     "8",
     "10",
     "11",
     "13",
     "14",
     "16",
     "17",
     "19",
     "21",
     "23",
     "24"
    ],
    [
     "1000 Pa",
     "9",
     "11",
     "13",
     "15",
     "17",
     "19",
     "20",
     "22",
     "24",
     "26",
     "28",
     "29"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "perf"
  },
  {
   "title": "Variants Baffles with standard lining. Each baffle is enclosed in an Aluzinc frame. 1. Baf",
   "page": 38,
   "orientation": "column",
   "header": [
    "Attenuation dB",
    "Mid-frequency Hz",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "noise",
    "frequency",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "63",
     "125",
     "250",
     "500",
     "1000",
     "2000",
     "4000",
     "8000"
    ],
    [
     "Geniox, length 600",
     "3",
     "7",
     "11",
     "18",
     "29",
     "32",
     "29",
     "20"
    ],
    [
     "Geniox, length 900",
     "5",
     "11",
     "17",
     "25",
     "36",
     "39",
     "36",
     "28"
    ],
    [
     "Geniox, length 1200",
     "7",
     "15",
     "23",
     "32",
     "43",
     "46",
     "42",
     "36"
    ],
    [
     "Geniox, length 1500",
     "9",
     "18",
     "28",
     "39",
     "50",
     "53",
     "48",
     "41"
    ],
    [
     "Geniox, length 1800",
     "10",
     "21",
     "34",
     "46",
     "55",
     "58",
     "54",
     "47"
    ]
   ],
   "source": "Systemair_Geniox_Catalogue_2022.pdf",
   "kind": "etc"
  },
  {
   "title": "General data — Geniox sizes (quick guide, rotary heat exchanger)",
   "header": [
    "Size",
    "Width (mm)",
    "Height (mm)",
    "Length (mm)"
   ],
   "rows": [
    [
     "10",
     "1082",
     "1082",
     "2282"
    ],
    [
     "11",
     "1182",
     "1182",
     "2282"
    ],
    [
     "12",
     "1282",
     "1282",
     "2282"
    ],
    [
     "14",
     "1482",
     "1482",
     "2282"
    ],
    [
     "16",
     "1682",
     "1682",
     "2282"
    ],
    [
     "18",
     "1882",
     "1882",
     "2282"
    ],
    [
     "20",
     "2082",
     "2082",
     "2382"
    ],
    [
     "22",
     "2282",
     "2282",
     "2382"
    ],
    [
     "24",
     "2482",
     "2482",
     "2582"
    ],
    [
     "27",
     "2782",
     "2764",
     "2882"
    ],
    [
     "29",
     "2982",
     "2964",
     "2982"
    ],
    [
     "31",
     "3182",
     "3164",
     "2982"
    ]
   ],
   "quantities": [],
   "orientation": "column",
   "kind": "rating",
   "page": 12,
   "source": "Systemair_Geniox_QuickGuide.pdf#quickselection"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAE3AUADASIAAhEBAxEB/8QAHAAAAgMBAQEBAAAAAAAAAAAAAAECBQYEAwcI/8QATBAAAgEDAQMHBgkKAwcFAAAAAAECAwQRBQYhMRITQVFhcbEiMnJzdLIHFBU0NYGRocEWIyQmMzZCYoKzJWNkF0NUkqLR4VJTg4Tw/8QAGAEBAQEBAQAAAAAAAAAAAAAAAAECAwT/xAApEQEBAAIBAgQHAQADAAAAAAAAAQIxEQMyEkFRcQQTIYGRscHwIkJh/9oADAMBAAIRAxEAPwDa0HmhT9FeB6Hlbv8ARqXoR8D05W82wY0IAzwa3DI9I+kIYAmAAPpENAPCGRyGcbgJALpGABwEMAyNMQcQJAJcAXEBgAFAD3sALyAM5ACgAAAxuvfT9x62099GzfFmL1/dr1x6y0f/AFo2j4st1HPp7y9wngM7xAR0S470GPsFw+sFICWd+AyRzvyGV1ASTyBHIZ35AkBAMsDgtfmlF/5cfA9lu4nPZPNhbvrpR8Ee5htPIEd+BrgGa8ry6hZWNe6nFyhRg5yS4tJZ3ENN1CjqmnUb2gpKlWWYqSw+ON/2D1Gg7rTLq3XGrSlBd7TPm+lbW6xoum0rCOmKcKOUnOnNPjn8Q1xzH1Ho7Ro+df7R9Sh5+k0t3bJG/tqzuLSjWkuS6kIzwujKzgM2cPYYs7wCAl0EQAaeOI0yI1xAkAs7we4BgLORgALiAAMMoQFEsiyHaCAYCTDtKGAgzvKMbtB9O3Pp2nvm0fFmL2h+nLn0rT+4bR8WW6jnhvL3/hAAEdAAAAAAZAAFkM4AYZI5DpAr9PedMtX/AJMPdR0HLpjzpVp6mHuo6jDcA48RAuPEIpdJ2pt9V+UXChUp/Ect5fnpZ39nB7itj8JWlS4214vqi/xNNSsrWjz/ADVtSp/GHmryYpct9vWUl1b7H2teVG6p6bTqR4xeE19gX6Of/aNor86ndrvpr/uamjVjXt6daGeRUiprPU1lGZ+KbEVlhfJu/qqY/E01KnClRhTppKEIqMUuhLgEunp0guIgDKQAhb8AMAABhkQASTDIgTwA+kYshkBgIYAAAUAAAAh5EBRjton/AI3c/wD1P7hsm3ymYzaLdrN0/Zf7jNm/OZq+Tlh3Ze/8CYZEBHU89IZEADyIAAAAAAAEBWaU/wDB7Jv/ANin7qOvJxaQ86JY+z0/dR2JmFlSASG2Fkc99Xlbabc14+dTpSmu9Js+az2bovYZ67Uq1al3Uam9/kpOeHnrZ9OuKKuLWrRlwqQcH9awUGmaLdy2Flo97CNOtKE4R8rON+Yv7Qs+im1jYfTLPZ64v7avcc5To87FSknF8Ow2OjVpV9Dsast8p0IN/wDKj59X17WrvSVs1LT5K6wqEp7+U4rs+rifRbG2Vnp1vbJ55mnGGevCwDJ1AJPIwwB5EADXEZEa4gNAC4AAAAAMMiGgDIyIwJAR4Ma4IAyAm94wGAhlGN2j3azdd1r/AHGbJ+czGbR/TN36Nr78jZvzma8o5Yd2Xv8AyAAAjqAACgAWQfEBgJsMrIDEJgBU6Nv0Gwf+np+6juODQ3nQNP8AZqfuo7jDU0eRriRGA+jezOy2snVqz+T9Gvb+3hJx56msRk1xx2F3eRlPT7mNPz5UpKPfh4OXZ3m/yb0/mUlDmI8OvG/78hf/AFW/lZXi81NndUi+GVTyaC3q89b063IlT5yKlyZLDjlcH2noAZv1BJPJHpDLQRMCO/rJZQAAAAdA+4QANMed5EYDyAmx5yAAAAAxAA+kBAAwyIAMftJhaxd+hbe/I2TflPvMZtL9LXfqrb35Gyl5z7zd1HLp92Xv/D3Bki9wzMdT4iyGQNAz1A3kQAMQAAAAAU+hP9XtP9mp+6iwRXaC87Oad7NT91HeYaiQAgCFOcaVOVST8mCcn3IyOk6DfX1gr6GsXOnwupOtC3oeZCMnlcftNXcU+eta1JcZwlH7VgzWj7W6PbaRaW11eKjXo01TnCUJbmt3V2BY6Fs9rMfM2ouv6qSf4l/bQnStaVOrVdapCKUqjWOU+l4KqG1ugy4apQXflfgW1KrTr0YVaU1OnNKUZJ7mn0gr0ASGGQu0AAB5xlMa4EQAk31cRiXaMAGhZAAAAAaYLiIAJALO8GwGAlxDdgBgAAY7aX6Vu/U2/vzNk/OZjdpXjVbz1Fv78zZS85m7qOWHdl7/AMIAAy6gAA0AAB7gABZH0gHQLihZACn2fedm9Ox/w9P3UWBW7PP9WtO9nh4FlxMLB0jW4QAqWSj1DX9Bsrt21y6c6yflRhR5fJz1vG4uK1R07epOKzKMW19hnrOwpy2CqOEU6t1ayrVJ48qc2m22+8LFzV07TFTlUrWVooRWZSlSikl1vcdVGNKNCCoqKppLkqPDHRg5qc4XuiRnPEoVrdN9zjvPDZucqmzOnylx5iK+zcEWY96QgyA8hkQ0whgLIAMEAAPP1jTyyIJ7gJZ3DyiOfJB/aBICPKx0EugAAAAAAADuHnrEAGQ2m+k7z1FD35mxl5zeDHbS/SV57PR9+ZsJcWbuo54d2X+8hnePJEDDokxZDeI1A89YgAoB5EAAAABR7O/u1p3qIeBZplZs6/1b0/1EfAsu4zWokAsjIUdGDOfp+gQq2sbGrqGmycuadF5qUk+MWnxSzuLPUdc07S6kaV7cxoTqR5UeUnv+vBXaPtRpstJtld6pR+M8hc5zksPPaFjhsrzV7zQrfSLXTbi2mqSo1bq4XJjCPBtLi3g1dpb07O0o21LdCjBQj3JYK+42j0mlaVaq1K2lyItpRqJtvHQuk6dIr17nRbSvdLFepSjKaxje11BK7QEhhkAHQADDIgAlkMkSWcgMBZ4gmA1uDtQAA+Uwy0IAGpb3kOrAs4ACaDO/BBbgyBPuAingE+wDJbTfSV57NR9+ZsJeczHbT/SF4/8AS0vfmbCT8p9Bu6jnh3Zf7yACzgeTDoADoBlAHAXK7A3PG8oaeRN4Fn7Az1jkPigUiPaPiBSbO7tm7Dr5lFnxRV7Ov9XbFf5SLNNdBLtrHRjyICKjVo0ay/OUoVMcOVFPH2nBZaDYW2n0rera29xKnHkucqUcy7Tvm+TCUkt6WSs2eqqOzFtcVajlyqbqznJ54ttg291oOkKoprTLVSTynzS3FgZC20KprljLWK13c0r6vmpbcieI0o/wLHdj7TRaNeS1DRrW6qLFSpBOXpcH96CXTtHkQBkxt4IgBIA4MAAAAB5BsQASygTEAEgI5DIEgFkYAAs5GAAAAZLad/p957LS96oa6T8pmQ2o+fXvslP3qhrnxZu6jnh3Zf7yAZ6gAw6Hl9YJ9mRAAZAAKAAAAAQcAKPZ793rL0PxZZorNnv3ftPRfvMs+0Xa46iXaMgPO7eRtIzVTZ3U0qlhb6lCnpNWTcqbh+chFvLhF9RpTOvT9Z0aTnptz8oWuc/Fbh4lH0ZAX3IdC0dO3gswhyacc4W5bkc2i2k7DQ7S1q/tKdNKeN/lPe/vZzaftFZ31b4tUU7O8XG3rrky+rrLYM092RkUPIZMBcUMAAAAfaNMiAEgIjyAwEhgMBAADyIAH0h0CACWchkQgMntQ/0289kp+9UNe+LMftT88vPY4e9UNfJ72buo54d2X2/RgRzvyNsw6GAs7w+sBgRbABiYCAkwT3kWwApNnn+r9r3S95lmsFXs686Bbf1+/Is0W7ax1DAAI0km2Vuo7RaZpsuRWuVOr0UqXlzb7kWK4lfpul6ZZKVSxoUlJyalUXlSznfvAqLyGo7T0lTWkUbS24qteLNRdsYrej1p2uvaDSjzFb5ZtYryqVTyasfRfT3Muq2o2dvXjb1rujTrT82EppNnTnfnoAISc6cZOLi5JPD4okHAM7wwFuGIAHkfEiARIBZ6gX3AMAAAHkQAPI8kR5AeQTIhkCXECI+8BgLO8eeAGS2qf6ZeexQ96oa58WZDav53eexR96oa98Td1HPDuy+36IAAw6AAABgIAAADgAAGRZ4gUezj/wAAt++fvyLPpKrZxv5BoelU/uSLXoLdrh2w+kZECNpd3Ep9nqtKhsxCtKSSp85Ks+qSk3LJb56yjutlbS6u6lT4zc0aFaXLrW9OeKdR9qA8dM0G01XSp3moW6qXOoN1XOXnQT81LqwsFls9XqV9BtpVZOVSKdOUn08luOfuO9rk0uRTShhYju3LqObSrF6bpVC0lNVJU4+VJfxNvLf2sDsT4jW9YEAQ844IkQyGd2AnCYEUh794QwAAgyNPgIAJZAiGQJALIwABdIwAADpAA6QADJbVv9LvPYo+NQ12TI7V/Obt/wChXjM1pu6jlh35fb9AeWIMmHU2MiPoAYZWSIAPO8OgQAAAAFDs79B0vTqf3JFqmVWzn0HT9ZV/uSLQt2uHbDzuGRFKapwlOTxGKcm+wjaZBXFJ3MrdTTqwipuPSovOH9zKHStorLaWpXsuaq0Wly4+XhySa35XDo3FxVupKvKlRoSq1IuHK/hSjJ8U3ueN+4D2t7indW8K1KWac1mLax4nquBX3VzbupSp3tGdPNyoUG9/LkllS3cFx4nvQqXE7i4hWoKnShJKlNSzzixveOjeB09AdAk8AnvCGMi+IwGC7xAESy8jXaiIBEsoPqFlYFymETAipdY094DAMgAAAAGR5z3iAB5wMiAGU2s+c3fsK96ZregyO1fzm69g/GZrF0G7qOWHfl9v0kBEeeBh1PggFkM7wGAs7w6QGAs7x5AAEGQKHZ540WHrKv8AckWie4+V2O2WrWNBUYRt5Q5UpYcX0tt9Padr+EfUKFKVSrZUZqKy+TJoWxrHGySPpBxavqFLS9KrXdaDqQgschfxN7sfeZvZHb2ntRc1KHxZ0Jw38cpmj1inaVdFulexbtlBynyeO7fu7Q0x2iX2jaNaVdYp0rh1Zz5hUHJPkZ37nuysI2NlUpVLG1hYcqFCUFUjKUXJcnqznc95jLK40R7I3sfiVarzFSNSUKk8SbbxFqS4I7re9vORba5bqVLSLe3cZ2sZ8HHKwl05eHkDRTncWNxSp17ipcUayjRptU8zjU35nJroOO0dzO0hYWOrxuLqyrpXM6kW245eY/8A7qOeGry16+sLe2V1aQlFXPOx4Sw2nB9m7/weenVKeuWur/JtKWl3k6qjOsm3ynn7unKXWBqwPOkpwo04zlzk4xSlLhynjiTbwAx53CPOvcUbWhOvXqRpUoLMpyeEgPVdI87itp6/pFXzNTtX/wDKkdNO+tKn7O7oT9Gon+IR0gRUoy4NPueRpPPUE4MaeO8W/pQBDzuAQBDbyHQIYEk9/YGSIZeAJJg/vIp4DP2gT+sCHR2Es4SAym1fzi6X+hfjM1a81dxk9q/nN17A/GRq4vMV3G7qOePfl9v0kAs4DhxMOhgGQ6QAAFkBhlsTeEMABAAHwTO88L55sK3oM98njeb7Ku/5GYdnb8Ezxr1b0T7NWoU7m2qUK0eVTqxcZLrTPi/wUfT1Zfyn2qLbNxmsNcVLPZHUpafC2d5Ruoxdd1nv5OXiKXDcWcrXVbfamNO2oZ0hUsKksc1jk71jrz4l7d6XZX1alWubeFWpReYSl0f9zJWVjr2hw1e8ac3yMwbfL5cuV5yXYsgSoVtb2h2fr29CnG0q29aPJVNOknHfmK7nguJW1LV6VCyjqHN3un1IVLnml50sb88M95wUrnaHWNBsbm1mqVeNZ861iHLiuDx1cco01Cwtba7r3NKjGFe4w6k1/FgDpAM7wAecFLta87M3PVmHvouSm2t37MXXfD30B03OjaRzNSpV0y1koRcniklwWSjt7bZK+VONbT4WVWolKMK6lSynww84f1M0138wuPVS8GVlG90qns/Z09Qr2vIdCGYVWn/CugDzexeiNZhRrU878068l+IvyPtYL8zqOpUfRuGcDq0abzs78pJ9EKdJyt3/AM+EvqZoNIralWtHLVLalb1k9ypz5WV19n2gcezzr0brVLGrdVrqFrWjGE60uVLDim1kvMtFJo30/rvrqfuIugzTDIgCJdwER53gMBZDO/cEMAz0B2MBg3kQAZbapfpFz7A/GRqYvyY9xhNudWVlqfMQpc7UrWbhxwo5lLD7TxpfCTWikqmmcP8A01P/AAatnEZxxvitfQg7DDU/hLt/95p1ePc0zt0b4Q9I1q/+J0XUhWfCM0Z5b4rWZwxvhkinlZAIknu3hkiAEs9PEE929kR5wA84DKEAHwY8rv5jX9B+B2UtP1OtS52nplzOGXHMUnvXHpPC7s75WtWMtOvFKUWlmhL8DPDry9fgqeNoavon2lbj5F8GejajaazUr3NpVowccJ1IuJ9ZnU5qm5YzjoNSMZ5TGXK6j3TXWCZxK+Wd9OS+s9I3tNvepbzp8vL0eSfH/D3/ALOoO88FdUutr6iSuaT/AI0ieDL0dZ8V0ctZz8vXOB53kU01lPKY0zLvtIptrP3Yuv6PfRblPtZv2YvH6HvIirS6+YV/Vy8GZzSdnfithbXmmVoUq1WlCcoV6SqQk3FdPnL6maOfJrWs6cJRbnBxynniiotdO1yFnRt56jb20KUIwXMUeVJpLHGX/YD3+V7u0X+J6dUpwX+/t/ztP60vKX2HfaX1rf0edta9OtDpcHnHf1Ff+TtvVeb27vL19VWs1H/ljhHfaWNpp9J07S3p0It5ahHGX2gV2j/vDrvR+dpe4XWSk0n94dc9bS9wugiWRZ7BBnfkCQCyCeGGbDAWSFavC3t6larLk06UXOT6kllg4ZXbraOemWsdPtKjhdV1mc4vfCHZ2s+Vapr99aRxSvrhVpb+Uqssr7yx1bU56lqNzf1nvqScsdS6F9hi7q45+6lOe/PBZM2ukj7J8HW11fUdIp299VdWtTWOXJ75d59AhUU47mfn7Y28drdrktpZPtml3iq0IPOdxYljGfCHu2kov/Tw96RmMmm+EBJ7R0Xx/Ro+9IzG4l2s0fQVewzxttRf8z8Syzx3lZsR++lH0n4kV+hoPyF3Dzg86b8hEzblUsgiI8hDzvDOCIASyGRdAugDObOJfJMt3+/qe8WjhFrzUVezf0VP18/EtzWW6dPsnsjCEV5qwz0TIHHq95UsdIr3FFLnIpKLkspNtLL7s5Muiw3PoE4QfGMfsM/U1W7s61e0qXUJSVzCjGvOl5qdPltuMcZfQP5cv3TpKFCipqhVrVOcUo8rkSx5K4rK37y81m4Y3cX7pUnxgvsF8Xot+aU61zkzrVFCpU5ULfmqLaS5VTOFnx7j1ltBQo0VUuKM6WJzpTSako1IrPJ7crgXxZTzcr8P0ct4T8LiOEklwRI8oSc4Rk4uLaT5L4rsJEdpOPpEzyuLejdW1ShXpqpSqLkyi+DRLLJZ3kVRS2M0V+ZQq0vQrSX4i/JG2h+x1HUqPo3DL4AKH8nb2H7HaK/j6eJjelbQU/2e0Kn6y2iy9GBV6Lpt3Y1byvfXNO4r3U4ybpw5KSSwWvBCBASAWRdIEgFkN4DMzt9fO02ZnSg8Tupqlu6uL8MfWaXJ85+FutcfFrKjbKTnFSm+TxSbSyvvFTzfPdVqOjZNJ45e4zb31E+k0Gp0atxGxtaFOpUrV3iEZedJt4SOpfB3rtOhz11SpW/8k55l9iyYbV2gVXG5+s+xbOXLnQim958rtdJnp9woyeXnez6Js1NpJGolcm3k29fo9tvH3pGbNBt3UjHW7XlSUeVQWM7s+VIzylF8JJ/WSk0ZWbFP9c6PpPxLPoKvYrdtnR9J+JFfoOn5iJrieVPHIRNM25VPIZwRAIlkCOQzuAkBEed4Gc2Z+i5+un+BblPsz9FVPXS8EXBrLdOn2T2M87qh8ZtKtDyfzkXHy48qP1rpPQMmXRT2mz6o21WNW4arTrKtGpSyubaWFjlNvh19Z1T0p1ZxqVbqpVqK3qW7lKK3qT47scMHfnqGBTPQGoPm7hc5GFBU3KO5SpcG+xnlX0G7uLdwlcU4znWndTcE0ud3chL+VYL4FuAVJ1HRg6qUajiuUk8pPpwTI5D6wJD4kUx5Ae8E+liACTk8DTyiAATXACGWNMCYEc7+I87sgAyPKQ+CAeT598Iba1ez9Q/eZ9AzvwfPvhE+l7P1D94lGLtU6u3ehRf/ABEPePqeuryZdp8u0/8Af7QfaI+J9S13zGxNF2+b36/TOHSaXZ1+UjN6hlXb7zR7PcYki1ZbRWtC6c1Wo06nJsqji5RT5LzxRYLY/Qa1GDnplvlxTbjHk9HYcms+dU9iqeJpqPzen6K8DpdR5sb/AM8vszs9gNBn5ttOn6FWS/E9NK2I0bR7tXFrbtVV/HKTk/vNCNGXbxPRbkMgSTygylnCGRDIEgIjTAYEW9wZAyGh6rRsrGVKtRuHypualTp8uLTS6i0W0GnfxValP06M4/gfLra2pc40k4pLdyZNeB2xjUh5l1cw7q0jXMv1YmPUxnE4fSIa3pc3iOoW6fbUS8Tpp3VvV/ZXFKfozTPmSr3y4ahXa/m5MvFC567fnVLar6y2i/AcT1a56npPy+qLh1hk+XQu7qnwoWn9CnT8GdENav6fClVXq72p+I4nqnjzm8X0rKGfPIbTX8OL1Bd1SlU8UdENsbqHnVbhess4y91ocHzfWX8N2BjKe27S8uvbf129Sn+LOintrSlxdhLuuXF/fEeGnzsfNq8gmUFPaujUx+i8r1dxTl4tHTHaG3fnWt5HupqXutjw30X5uHqt2wyVny/p68+pVp+nQnH8Ccdc0qe5ahbJ9Uqii/vJw3MpdVY56wOend21b9nc0anozTPdPK3b+4jRgLeGQGAsjyUABntAgedxgPhD+lbP1D943xgfhC+lbP1L94lGN0/9/dB9oj4n1LXH+bZ8ssf380L2iPifU9b/AGTE0Xb5xqHzn6zRbPedEz2oRfxvGOk0OzyfKRJtauNZ86p7FU8TTUH+j0vQXgZnWfPn7FU8UaW3+a0fQj4HS6jzYd+X2enSNMQZMuqSY1gjnKGDhLlJj4IgPPR0A4SBPJFsE0gbSDgRT3IbeVwA+D2ev2LqNSnOLx0xLOlqVrW8yrn+lgBI6V0xnGSyt6JoAKgGgACQAADQOMZedFPvQAB5StLefnUKb/pQviVulmMHH0ZOPgAFSyXb1jSnBfm7q6p+jWkenOXyWI6lc90+TLxQAOaxenhdxFzvH51W2q9fOWsX4DjXu6b8mhYvthGdN/8ASwAviqfJw9HRDVtQprdQqJf5d9UXjk9ltLfUd83qEMf5tKovvQAS5HypzxLfylHbl03id7Wi/wDNtYS91o67fblVXiN1aVH/ADW9SHg2AHTGS+Tj1PF0/rKs6O0dzVSatrap6FacfGB1LW7hJOel1u+FWEvFoAOt6WLxz4vqc8IT2qsaO64pXFD0oxfg2Y/bDVrPV7+2qWVV1I06TjLMXHDz2gBwzxkj39Hq3O/VmbH9+tC9oj4n1nV6fLg8ABzmnou2Lu9Mcq+d3Eu9Fs+bYAUdOurk1JrqsqvijRW3zSj6EfAANXUcMO/L7PUAAy7AMgAZtNMMgAahgAA4AZAAcP/Z",
 "photoSource": "Systemair_Geniox_Catalogue_2022.pdf p1"
}