{
 "id": "trane-symbio-700-odyssey-lontalk-scc",
 "equipId": "e5",
 "vendor": "Trane",
 "model": "Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어)",
 "name": "Symbio™ 700 Odyssey™ · SCC 프로파일 (실내 쾌적 제어)",
 "cat": "HVAC.AIR.RTU",
 "tag": "rooftop",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 137점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "LonTalk",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "NCI",
   "inst": 0,
   "name": "nciBldgStaticSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press p · Space Static Pressure Setpoint"
  },
  {
   "type": "NCI",
   "inst": 1,
   "name": "nciBypassTime",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ SNVT time min _ _ · Occupied Bypass Time"
  },
  {
   "type": "NCI",
   "inst": 2,
   "name": "nciCabinetStyle",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT cabinet style _ _ · Cabinet Style*"
  },
  {
   "type": "NCI",
   "inst": 3,
   "name": "nciCool",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT cool type _ _ · Cool Type*"
  },
  {
   "type": "NCI",
   "inst": 4,
   "name": "nciCRC",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT crc _ · Manufacturer-defined*"
  },
  {
   "type": "NCI",
   "inst": 5,
   "name": "nciDAClSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p · Discharge Air Cooling Setpoint"
  },
  {
   "type": "NCI",
   "inst": 6,
   "name": "nciDAHtSP",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ SNVT temp p · Discharge Air Heating Setpoint"
  },
  {
   "type": "NCI",
   "inst": 7,
   "name": "nciDAReheatSP",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ SNVT temp p · Discharge Air Reheat Setpoint"
  },
  {
   "type": "NCI",
   "inst": 8,
   "name": "nciDevBuildNum",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ U16 · Device Build Number"
  },
  {
   "type": "NCI",
   "inst": 9,
   "name": "nciDeviceConfig",
   "unitRaw": null,
   "unit": null,
   "note": "UCPTdeviceConfig · Manufacturer-defined*"
  },
  {
   "type": "NCI",
   "inst": 10,
   "name": "nciDevMajVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMajVer · Software Major Version"
  },
  {
   "type": "NCI",
   "inst": 11,
   "name": "nciDevMinVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMinVer · Software Minor Version"
  },
  {
   "type": "NCI",
   "inst": 12,
   "name": "nciEconConfigTyp",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT econo config type · Economizer Decision Method*"
  },
  {
   "type": "NCI",
   "inst": 13,
   "name": "nciEconVent",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ _ UCPT OA type _ _ · Economizer Type Identifier*"
  },
  {
   "type": "NCI",
   "inst": 14,
   "name": "nciERFrostAvodSP",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT ERFrostAvoidSP · Energy Recovery Frost Avoidance Temp Setpoint*"
  },
  {
   "type": "NCI",
   "inst": 15,
   "name": "nciExhaustConfig",
   "unitRaw": null,
   "unit": null,
   "note": "_ UCPT exhaust cfg · Exhaust Enable Position Setpoint*"
  },
  {
   "type": "NCI",
   "inst": 16,
   "name": "nciExhRet",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ UCPT ER type · Exhaust Or Return Fan Type*"
  },
  {
   "type": "NCI",
   "inst": 17,
   "name": "nciFanOperation",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ SCPTfanOperation · Supply Fan Configuration Command"
  },
  {
   "type": "NCI",
   "inst": 18,
   "name": "nciHvacType",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier"
  },
  {
   "type": "NCI",
   "inst": 19,
   "name": "nciLocation",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT str asc _ _ · Location Label"
  },
  {
   "type": "NCI",
   "inst": 20,
   "name": "nciMinOAFlowSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT flow · Outdoor Air Minimum Flow Setpoint BAS"
  },
  {
   "type": "NCI",
   "inst": 21,
   "name": "nciMinOutTm",
   "unitRaw": null,
   "unit": null,
   "note": "_ SNVT time sec _ _ · Minimum Send Time"
  },
  {
   "type": "NCI",
   "inst": 22,
   "name": "nciOAEnthSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT enthalpy · Economizer Outdoor Air Enthalpy Enable Setpoint BAS"
  },
  {
   "type": "NCI",
   "inst": 23,
   "name": "nciOAMinPos",
   "unitRaw": null,
   "unit": null,
   "note": "_ SNVT lev percent · Outdoor Air Damper Minimum Position"
  },
  {
   "type": "NCI",
   "inst": 24,
   "name": "nciPreheat",
   "unitRaw": null,
   "unit": null,
   "note": "_ _ UCPT heat type _ _ · Preheat Type Identifier*"
  },
  {
   "type": "NCI",
   "inst": 25,
   "name": "nciRcvHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT time sec _ _ · Receive Heartbeat"
  },
  {
   "type": "NCI",
   "inst": 26,
   "name": "nciRefrigType",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT refrig type _ _ · Refrigeration Type Identifier*"
  },
  {
   "type": "NCI",
   "inst": 27,
   "name": "nciReheat",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT heat type _ _ · Reheat Type Identifier*"
  },
  {
   "type": "NCI",
   "inst": 28,
   "name": "nciRetFanPressSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press p · Return Fan Air Pressure Setpoint"
  },
  {
   "type": "NCI",
   "inst": 29,
   "name": "nciSetpoints",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints"
  },
  {
   "type": "NCI",
   "inst": 30,
   "name": "nciSndHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT time sec _ _ · Send Heartbeat Time"
  },
  {
   "type": "NCI",
   "inst": 31,
   "name": "nciSpaceCO2Lim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT ppm · Space CO2 High Limit"
  },
  {
   "type": "NCI",
   "inst": 32,
   "name": "nciSpaceCO2LowLm",
   "unitRaw": null,
   "unit": null,
   "note": "_ SNVT ppm · Space CO2 Low Limit*"
  },
  {
   "type": "NCI",
   "inst": 33,
   "name": "nciSpaceHumSP",
   "unitRaw": null,
   "unit": null,
   "note": "_ SNVT lev percent _ _ · Space Humidification Setpoint"
  },
  {
   "type": "NCI",
   "inst": 34,
   "name": "nciSupplyFan",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT fan type _ _ · Supply Fan Type Identifier*"
  },
  {
   "type": "NCI",
   "inst": 35,
   "name": "nciUntryType",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT large equip type _ _ _ · Unitary Type Identifier*"
  },
  {
   "type": "NCI",
   "inst": 36,
   "name": "nciOATSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS"
  },
  {
   "type": "NV",
   "inst": 37,
   "name": "nviApplicMode",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 38,
   "name": "nviAuxHeatEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Heat Auxiliary Enable · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 39,
   "name": "nviBldgStaticSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 40,
   "name": "nviBldgStatPress",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press p _ _ · Building Static Pressure · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 41,
   "name": "nviComprEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 42,
   "name": "nviCWFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 43,
   "name": "nviDAClSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 44,
   "name": "nviDAHtSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 45,
   "name": "nviDAReheatSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 46,
   "name": "nviDehumEnable",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 47,
   "name": "nviEconEnable",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 48,
   "name": "nviEmergOverride",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 49,
   "name": "nviHumEnable",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 50,
   "name": "nviOAMinPos",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 51,
   "name": "nviOccManCmd",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 52,
   "name": "nviOccSchedule",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 53,
   "name": "nviOccSensor",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 54,
   "name": "nviOutdoorRH",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 55,
   "name": "nviOutdoorTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 56,
   "name": "nviRTUConfig",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 57,
   "name": "nviRequest",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 58,
   "name": "nviSetpoint",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 59,
   "name": "nviSetptOffset",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 60,
   "name": "nviSetptShift",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 61,
   "name": "nviSpaceCO2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 62,
   "name": "nviSpaceDehumSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 63,
   "name": "nviSpaceHumSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 64,
   "name": "nviSpaceRH",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 65,
   "name": "nviSpaceTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 66,
   "name": "nviTraneVar2",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 67,
   "name": "nvoAlarmMessage",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 68,
   "name": "nvoBldgStatPress",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 69,
   "name": "nvoCondCap",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 70,
   "name": "nvoCoolPrimary",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 71,
   "name": "nvoCprsrsRunning",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 72,
   "name": "nvoCWFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 73,
   "name": "nvoCWPump",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 74,
   "name": "nvoCWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 75,
   "name": "nvoDAReheatSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 76,
   "name": "nvoDehumidifier",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 77,
   "name": "nvoDischAirTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 78,
   "name": "nvoEffectOccup",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 79,
   "name": "nvoEffectSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 80,
   "name": "nvoEffSpaceHumSP",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 81,
   "name": "nvoEREABPDamper",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 82,
   "name": "nvoERFrostAvoid",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 83,
   "name": "nvoERLvgExhTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 84,
   "name": "nvoEROABPDamper",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 85,
   "name": "nvoERPreheat",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 86,
   "name": "nvoERStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 87,
   "name": "nvoExhDamper",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 88,
   "name": "nvoExhFanOnOff",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 89,
   "name": "nvoExhFanStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 90,
   "name": "nvoFanSpeed",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Fan Speed Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 91,
   "name": "nvoFDD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 92,
   "name": "nvoHeatCool",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 93,
   "name": "nvoHeatPrimary",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 94,
   "name": "nvoHeatSecondary",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 95,
   "name": "nvoHumidifier",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 96,
   "name": "nvoLocalCWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 97,
   "name": "nvoLocalSpaceTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 98,
   "name": "nvoMixedAirTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 99,
   "name": "nvoOADamper",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 100,
   "name": "nvoOAEnthalpy",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 101,
   "name": "nvoOAFlow",
   "unitRaw": null,
   "unit": null,
   "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 102,
   "name": "nvoOutdoorRH",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 103,
   "name": "nvoOutdoorTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 104,
   "name": "nvoRATemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 105,
   "name": "nvoRetFanOnOff",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 106,
   "name": "nvoRetFanPress",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 107,
   "name": "nvoRetFanStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 108,
   "name": "nvoRTUStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 109,
   "name": "nvoSetpoint",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 110,
   "name": "nvoSpaceCO2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 111,
   "name": "nvoSpaceEnthalpy",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 112,
   "name": "nvoSpaceRH",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 113,
   "name": "nvoSpaceTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 114,
   "name": "nvoStartsRunTmA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 115,
   "name": "nvoStartsRunTmB",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 116,
   "name": "nvoStartsRunTmC",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 117,
   "name": "nvoStartsRunTmD",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 118,
   "name": "nvoStartsRunTmE",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 119,
   "name": "nvoStartsRunTmF",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 120,
   "name": "nvoStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 121,
   "name": "nvoSucRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 122,
   "name": "nvoSucRfgtPrsC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 123,
   "name": "nvoSucRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 124,
   "name": "nvoSucRfgtTmpC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 125,
   "name": "nvoDschRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 126,
   "name": "nvoDschRfgtPrsC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 127,
   "name": "nvoDisSatRfgTmp1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 128,
   "name": "nvoDisSatRfgTmp2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 129,
   "name": "nvoAirFlowPctC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 130,
   "name": "nvoAirFlowPctC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 131,
   "name": "nvoTerminalLoad",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 132,
   "name": "nvoTraneVar9",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 133,
   "name": "nvoUnitCurrent",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 134,
   "name": "nvoUnitPower",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 135,
   "name": "nvoUnitStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥"
  },
  {
   "type": "NV",
   "inst": 136,
   "name": "nvoUnitVoltage",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥"
  }
 ],
 "gap": "정격은 Odyssey 카탈로그(SS-PRC028)로 연결 — 형번 17건(TTA/TWE 조합·냉방·EER·코일)과 전기 특성 113행. LonTalk SCC 프로파일이라 BACnet 번호는 별도 문서를 봐야 한다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS006A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 7종: economizer, outdoor air damper, supply air, discharge air",
 "crosscheck": {
  "rate": 1.0,
  "both": 131,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 4. TWE Accessories",
   "page": 14,
   "orientation": "row",
   "header": [
    "Model Base (Subbase)",
    "Used With"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    "current",
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "BAYBASE009*",
     "TWE060"
    ],
    [
     "BAYBASE0010*",
     "TWE072, TWE090"
    ],
    [
     "BAYBASE0011*",
     "TWE120"
    ],
    [
     "BAYBASE0012*",
     "TWE150, TWE180"
    ],
    [
     "BAYBASE0013*",
     "TWE240, TWE300"
    ],
    [
     "Drip Kit",
     ""
    ],
    [
     "BAYDRKT006*",
     "TWE060"
    ],
    [
     "BAYDRKT007*",
     "TWE072, TWE090"
    ],
    [
     "BAYDRKT008*",
     "TWE120"
    ],
    [
     "BAYDRKT009*",
     "TWE150, TWE180"
    ],
    [
     "BAYDRKT010*",
     "TWE240, TWE300"
    ],
    [
     "Duct Flange Kit",
     ""
    ],
    [
     "BAYDUCT010*",
     "TWE051, TWE060, TWE072, TWE076, TWE090, TWE101, TWE120"
    ],
    [
     "BAYDUCT020*",
     "TWE126, TWE150, TWE156, TWE180, TWE201, TWE240, TWE251, TWE300"
    ],
    [
     "Filters – 2” MERV 13",
     ""
    ],
    [
     "BAYFILT001*",
     "TWE060"
    ],
    [
     "BAYFILT002*",
     "TWE072, TWE090"
    ],
    [
     "BAYFILT003*",
     "TWE120"
    ],
    [
     "BAYFILT004*",
     "TWE150, TWE180"
    ],
    [
     "BAYFILT005*",
     "TWE240, TWE300"
    ],
    [
     "Rubber Isolators(a) (b) (c)",
     ""
    ],
    [
     "BAYISLT004* (Floor — Blue)",
     "TWE060, TWE072, TWE090, TWE120"
    ],
    [
     "BAYISLT009* (Floor — Red)(d)",
     "TWE150, TWE180"
    ],
    [
     "BAYISLT010* (Floor — Green)(d)(a)",
     "TWE240, TWE300"
    ],
    [
     "BAYISLT012* (Suspended —Red/Green)",
     "TWE150, TWE180"
    ],
    [
     "BAYISLT013* (Suspended —Red/Green)(c)",
     "TWE060"
    ],
    [
     "BAYISLT014* (Suspended — Green)(c)",
     "TWE072, TWE090"
    ],
    [
     "BAYISLT015* (Suspended — Green/Black)(c)",
     "TWE120"
    ],
    [
     "BAYISLT016* (Suspended —Red/Green)",
     "TWE240 , TWE300"
    ],
    [
     "Steel Spring Isolators(b)",
     ""
    ],
    [
     "BAYISLT019* (Floor — Red)(c)(a)",
     "TWE060, TWE072, TWE090, TWE120"
    ],
    [
     "BAYISLT021* (Floor — Black)(c)(a)",
     "TWE150, TWE180"
    ],
    [
     "BAYISLT032* (Floor — Black/Yellow)(c)(a)",
     "TWE240, TWE300"
    ],
    [
     "BAYISLT028* (Suspended — Tan)",
     "TWE060"
    ],
    [
     "BAYISLT029* (Suspended — Red)",
     "TWE072, TWE090, TWE120"
    ],
    [
     "BAYISLT030* (Suspended — Black)",
     "TWE150, TWE180"
    ],
    [
     "BAYISLT031* (Suspended — Black/Yellow)",
     "TWE240, TWE300"
    ],
    [
     "Plenum(e)",
     ""
    ],
    [
     "BAYPLNM015* (Discharge Plenum & Grille)(e)",
     "TWE060"
    ],
    [
     "BAYPLNM016* (Discharge Plenum & Grille)(e)",
     "TWE072, TWE090"
    ],
    [
     "BAYPLNM017* (Discharge Plenum & Grille)(e)",
     "TWE120"
    ],
    [
     "BAYPLNM018* (Discharge Plenum/Hydronic Coil Plenum & Grille)(e)",
     "TWE150, TWE180"
    ],
    [
     "BAYPLNM019* (Discharge Plenum/Hydronic Coil Plenum & Grille)(e)",
     "TWE240, TWE300"
    ],
    [
     "BAYPLNM020* (Hydronic Coil Discharge Plenum & Grille)(e)",
     "TWE060"
    ],
    [
     "BAYPLNM021* (Hydronic Coil Discharge Plenum & Grille)(e)",
     "TWE072, TWE090"
    ],
    [
     "BAYPLNM022* (Hydronic Coil Discharge Plenum & Grille)(e)",
     "TWE120"
    ],
    [
     "BAYPLNM030* (Electric Heat Discharge Plenum & Grille)(e)",
     "TWE060"
    ],
    [
     "BAYPLNM031* (Electric Heat Discharge Plenum & Grille)(e)",
     "TWE072, TWE090"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 5. Electric heaters",
   "page": 15,
   "orientation": "row",
   "header": [
    "Model",
    "Used With"
   ],
   "quantities": [
    "capacity",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "6–10 Ton Electric Heater Selection",
     ""
    ],
    [
     "BAYHTRN106* — 4.33/5.76 kW Heater 208/240/1 Phase",
     "TWE060*1, TWE090*1, TWE120*1"
    ],
    [
     "BAYHTRR112* — 8.65/11.52 kW Heater 208/240/1 Phase",
     "TWE060*1, TWE090*1, TWE120*1"
    ],
    [
     "BAYHTRS117* — 12.98/17.28 kW Heater 208/240/1 Phase",
     "TWE060*1, TWE090*1, TWE120*1"
    ],
    [
     "BAYHTRR123* — 17.31/23.04 kW Heater 208/240/1 Phase",
     "TWE060*1, TWE090*1, TWE120*1"
    ],
    [
     "BAYHTRN129* — 21.63/28.80 kW Heater 208/240/1 Phase",
     "TWE090*1, TWE120*1"
    ],
    [
     "BAYHTRN305* — 3.76/5.00 kW Heater 208/240/3 Phase",
     "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"
    ],
    [
     "BAYHTRR310* — 7.48/9.96 kW Heater 208/240/3 Phase",
     "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 5. Electric heaters (continued)",
   "page": 16,
   "orientation": "row",
   "header": [
    "Model",
    "Used With"
   ],
   "quantities": [
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "capacity",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "BAYHTRR315* — 11.24/14.96 kW Heater 208/240/3 Phase",
     "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"
    ],
    [
     "BAYHTRN325* — 18.72/24.92 kW Heater 208/240/3 Phase",
     "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"
    ],
    [
     "BAYHTRN335* — 26.20/34.88 kW Heater 208/240/3 Phase",
     "TWE090*3, TWE120*3 (VFD)"
    ],
    [
     "BAYHTRN405* — 5.00 kW Heater 460/3 Phase",
     "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"
    ],
    [
     "BAYHTRR410* — 9.96 kW Heater 460/3 Phase",
     "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"
    ],
    [
     "BAYHTRR415* — 14.96 kW Heater 460/3 Phase",
     "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"
    ],
    [
     "BAYHTRN425* — 24.92 kW Heater 460/3 Phase",
     "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"
    ],
    [
     "BAYHTRN435* — 34.88 kW Heater 460/3 Phase",
     "TWE090*4******C/D, TWE120*4******C/D"
    ],
    [
     "BAYHTRNW05* — 5 kW Heater 575/3 Phase",
     "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"
    ],
    [
     "BAYHTRRW10* — 9.96 kW Heater 575/3 Phase",
     "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"
    ],
    [
     "BAYHTRRW15* — 14.96 kW Heater 575/3 Phase",
     "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"
    ],
    [
     "BAYHTRNW25* — 24.92 kW Heater 575/3 Phase",
     "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"
    ],
    [
     "BAYHTRNW35* — 34.88 kW Heater 575/3 Phase",
     "TWE090*W, TWE120*W (VFD)"
    ],
    [
     "12.5–25 Ton Electric Heater Selection",
     ""
    ],
    [
     "BAYHTRP310* — 7.51/10.0 kW Heater 208/230 3 Phase",
     "TWE150*3, TWE180*3, TWE240*3 , TWE300*3 (VFD)"
    ],
    [
     "BAYHTRP320* — 14.96/19.92 kW Heater 208/230 3 Phase",
     "TWE150*3, TWE180*3, TWE240*3 , TWE300*3 (VFD)"
    ],
    [
     "BAYHTRP330* — 22.47/29.92 kW Heater 208/230 3 Phase",
     "TWE150*3, TWE180*3, TWE240*3 , TWE300*3(VFD)"
    ],
    [
     "BAYHTRP350* — 37.44/49.84 kW Heater 208/230 3 Phase",
     "TWE150*3, TWE180*3, TWE240*3 , TWE300*3 (VFD)"
    ],
    [
     "BAYHTRP410* — 10.0 kW Heater 460/3 Phase",
     "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"
    ],
    [
     "BAYHTRP420* — 19.92 kW Heater 460/3 Phase",
     "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"
    ],
    [
     "BAYHTRP430* — 29.92 kW Heater 460/3 Phase",
     "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"
    ],
    [
     "BAYHTRP450* — 49.84 kW Heater 460/3 Phase",
     "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"
    ],
    [
     "BAYHTRPW10* — 10.0 kW Heater 575/3 Phase",
     "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"
    ],
    [
     "BAYHTRPW20* — 19.92 kW Heater 575/3 Phase",
     "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"
    ],
    [
     "BAYHTRPW30* — 29.92 kW Heater 575/3 Phase",
     "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"
    ],
    [
     "BAYHTRPW50* — 49.84 kW Heater 575/3 Phase",
     "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz",
   "page": 23,
   "orientation": "row",
   "header": [
    "",
    "6 Tons",
    "6 Tons",
    "7.5 Tons",
    "7.5 Tons"
   ],
   "quantities": [
    null,
    "capacity",
    null,
    "airflow",
    "capacity",
    null,
    "capacity",
    "efficiency",
    "efficiency",
    "efficiency",
    null,
    "power",
    null,
    null,
    null,
    null,
    "current",
    "current",
    "current",
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    "airflow",
    "power",
    "speed",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Single Compressor TTA0724*A*",
     "Dual Compressor TTA0724*D*",
     "Single Compressor TTA0904*A*",
     "Dual Compressor TTA0904*D*"
    ],
    [
     "Cooling Performance - Gross Cooling Capacity",
     "",
     "",
     "",
     ""
    ],
    [
     "Matched Air Handler",
     "TWE0904*A*",
     "TWE0724*B*",
     "TWE0904*A*",
     "TWE0904*B*"
    ],
    [
     "AHRI Rated Airflow",
     "2,400",
     "2,400",
     "3,000",
     "3000"
    ],
    [
     "Gross Cooling Capacity - System",
     "78,000",
     "77,000",
     "98,000",
     "96,000"
    ],
    [
     "Condensing Unit Only",
     "70,000",
     "68,000",
     "92,000",
     "92,000"
    ],
    [
     "AHRI Net Cooling Capacity",
     "76,000",
     "75,000",
     "95,000",
     "93,000"
    ],
    [
     "Efficiency",
     "",
     "",
     "",
     ""
    ],
    [
     "Matched Air Handler (EER)",
     "11.5",
     "11.5",
     "11.5",
     "11.5"
    ],
    [
     "Condensing Unit Only (EER)",
     "13.6",
     "12.0",
     "12.7",
     "12.8"
    ],
    [
     "System (IEER)",
     "14.8",
     "14.8",
     "14.8",
     "14.8"
    ],
    [
     "System kW/Condensing Unit kW",
     "5.5 / 4.9",
     "5.7 / 5.2",
     "8.1 / 7.1",
     "8.0 / 7.0"
    ],
    [
     "Compressor",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Scroll",
     "Scroll",
     "Scroll",
     "Scroll"
    ],
    [
     "No./Tons",
     "1 / 5.1",
     "2 / 2.4",
     "1 / 6.9",
     "2 / 3.3"
    ],
    [
     "System Data",
     "",
     "",
     "",
     ""
    ],
    [
     "No. Refrigerant Circuits(a)",
     "1",
     "2",
     "1",
     "2"
    ],
    [
     "Suction Line Connection (in.) OD(a)",
     "1 1/8",
     "7/8",
     "1 3/8",
     "1 1/8"
    ],
    [
     "Liquid Line Connection (in.) OD(a)",
     "1/2",
     "1/2",
     "1/2",
     "1/2"
    ],
    [
     "Outdoor Coil",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "MCHE",
     "MCHE",
     "MCHE",
     "MCHE"
    ],
    [
     "Tube Size OD/Coil Width MCHE (in.)",
     "0.8",
     "0.8",
     "0.8",
     "0.8"
    ],
    [
     "Face Area (sq ft)",
     "18.5",
     "17.4",
     "18.5",
     "17.4"
    ],
    [
     "Rows/FPI (Fins per inch)",
     "1/23",
     "1/23",
     "1/23",
     "1/23"
    ],
    [
     "Outdoor Fan",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Propeller",
     "Propeller",
     "Propeller",
     "Propeller"
    ],
    [
     "No. Used/Diameter (in.)",
     "1/26",
     "1/26",
     "1/26",
     "1/26"
    ],
    [
     "Drive Type/No. Speeds",
     "Direct/1",
     "Direct/1",
     "Direct/1",
     "Direct/1"
    ],
    [
     "CFM",
     "5,700",
     "5,700",
     "5,700",
     "5,700"
    ],
    [
     "No. Motor/HP",
     "1/0.5",
     "1/0.5",
     "1/0.5",
     "1/0.5"
    ],
    [
     "Motor RPM",
     "1,100",
     "1,100",
     "1,100",
     "1,100"
    ],
    [
     "Refrigerant Charge (Field Supplied)",
     "",
     "",
     "",
     ""
    ],
    [
     "lbs of R-410A",
     "10.0",
     "7.0 / 7.0",
     "10.4",
     "7.1 / 7.5"
    ],
    [
     "Shipping Dimensions",
     "",
     "",
     "",
     ""
    ],
    [
     "HxWxD (in.)",
     "45” x 45.25” x 39”",
     "45” x 45.25” x 39”",
     "45” x 45.25” x 39”",
     "45” x 45.25” x 39”"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz",
   "page": 24,
   "orientation": "row",
   "header": [
    "",
    "10 Tons",
    "10 Tons",
    "12.5 Tons"
   ],
   "quantities": [
    null,
    "capacity",
    null,
    "airflow",
    "capacity",
    null,
    "capacity",
    "efficiency",
    "efficiency",
    "efficiency",
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    "airflow",
    "power",
    "speed",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Dual Compressor TTA1204*D*",
     "Manifolded Compressor TTA1204*C*",
     "Dual Compressor TTA1504*D*"
    ],
    [
     "Cooling Performance - Gross Cooling Capacity",
     "",
     "",
     ""
    ],
    [
     "Matched Air Handler",
     "TWE1204*B*",
     "TWE1204*A*",
     "TWE1504*B*"
    ],
    [
     "AHRI Rated Airflow",
     "4,000(a)",
     "4,000(a)",
     "5,000"
    ],
    [
     "Gross Cooling Capacity - System",
     "120,000",
     "126,000",
     "159,000"
    ],
    [
     "Condensing Unit Only",
     "112,000",
     "116,000",
     "150,000"
    ],
    [
     "AHRI Net Cooling Capacity",
     "116,000",
     "122,000(b)",
     "155,000"
    ],
    [
     "Efficiency",
     "",
     "",
     ""
    ],
    [
     "Matched Air Handler (EER)",
     "11.5",
     "11.5",
     "11.2"
    ],
    [
     "Condensing Unit Only (EER)",
     "12.7",
     "12.5",
     "12.0"
    ],
    [
     "System (IEER)",
     "14.8",
     "14.8",
     "14.2"
    ],
    [
     "System kW/Condensing Unit kW",
     "9.6 / 8.4",
     "10.0 / 8.8",
     "13.4 / 12.0"
    ],
    [
     "Compressor",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Scroll",
     "Manifolded Scrolls",
     "Scroll"
    ],
    [
     "No./Tons",
     "2 / 4.1",
     "2 / 4.3",
     "2 / 5.6"
    ],
    [
     "System Data",
     "",
     "",
     ""
    ],
    [
     "No. Refrigerant Circuits(c)",
     "2",
     "1",
     "2"
    ],
    [
     "Suction Line Connection (in.) OD(c)",
     "1 1/8",
     "1 3/8",
     "1 1/8"
    ],
    [
     "Liquid Line Connection (in.) OD(c)",
     "1/2",
     "1/2",
     "1/2"
    ],
    [
     "Outdoor Coil",
     "",
     "",
     ""
    ],
    [
     "Type",
     "MCHE",
     "MCHE",
     "MCHE"
    ],
    [
     "Tube Size OD/Coil Width MCHE (in.)",
     "0.8",
     "0.8",
     "1.0"
    ],
    [
     "Face Area (sq ft)",
     "22.7",
     "23.8",
     "27.0"
    ],
    [
     "Rows/FPI (Fins per inch)",
     "1/23",
     "1/23",
     "1/23"
    ],
    [
     "Outdoor Fan",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Propeller",
     "Propeller",
     "Propeller"
    ],
    [
     "No. Used/Diameter (in.)",
     "1/28",
     "1/28",
     "1/28"
    ],
    [
     "Drive Type/No. Speeds",
     "Direct/1",
     "Direct/1",
     "Direct/1"
    ],
    [
     "CFM",
     "8,800",
     "8,800",
     "8,800"
    ],
    [
     "No. Motor/HP",
     "1/1",
     "1/1",
     "1/1"
    ],
    [
     "Motor RPM",
     "1,125",
     "1,125",
     "1,125"
    ],
    [
     "Refrigerant Charge (Field Supplied)",
     "",
     "",
     ""
    ],
    [
     "lbs of R-410A",
     "8.2 / 8.4",
     "13.1",
     "10.4/10.4"
    ],
    [
     "Shipping Dimensions",
     "",
     "",
     ""
    ],
    [
     "HxWxD (in.)",
     "45” x 55” x 42”",
     "45” x 55” x 42”",
     "52.1” x 55” x 42”"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz",
   "page": 25,
   "orientation": "column",
   "header": [
    "",
    "15 Tons",
    "15 Tons",
    "20 Tons",
    "20 Tons",
    "25 Ton"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "capacity"
   ],
   "rows": [
    [
     "",
     "Dual Compressor TTA1804*D*",
     "Manifolded Compressor TTA1804*C*",
     "Dual Compressor TTA2404*D*",
     "Manifolded Compressor TTA2404*C*",
     "Manifolded Compressor TTA3004*C*"
    ],
    [
     "Cooling Performance - Gross Cooling Capacity",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Matched Air Handler",
     "TWE1804*B*",
     "TWE1804*B*",
     "TWE2404*B*",
     "TWE2404*B*",
     "TWE3004*B*"
    ],
    [
     "AHRI Rated Airflow",
     "6,000",
     "6,000",
     "8,000",
     "8,000",
     "8,750"
    ],
    [
     "Gross Cooling Capacity - System",
     "198,000",
     "194,000",
     "254,000",
     "258,000",
     "308,000"
    ],
    [
     "Condensing Unit Only",
     "190,000",
     "182,000",
     "252,000",
     "266,000",
     "316,000"
    ],
    [
     "AHRI Net Cooling Capacity",
     "193,000",
     "188,000",
     "246,000",
     "250,000",
     "297,000"
    ],
    [
     "Efficiency",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Matched Air Handler (EER)",
     "11.2",
     "11.2",
     "10.2",
     "10.2",
     "10.1"
    ],
    [
     "Condensing Unit Only (EER)",
     "12.7",
     "12.8",
     "12.5",
     "12.1",
     "11.7"
    ],
    [
     "System (IEER)",
     "14.2",
     "14.2",
     "13.2",
     "13.2",
     "13.2"
    ],
    [
     "System kW/Condensing Unit kW",
     "15.8 / 14.2",
     "15.1 / 13.3",
     "21.2 / 18.9",
     "23.4 / 21.2",
     "28.6 / 25.5"
    ],
    [
     "Compressor",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Scroll",
     "Manifolded Scrolls",
     "Scroll",
     "Manifolded Scroll",
     "Manifolded Scrolls"
    ],
    [
     "No./Tons",
     "2 / 6.9",
     "1 / 7.6, 1 / 5.6",
     "1 / 10.2, 1 / 8.7",
     "2 / 10.0",
     "2 / 11.8"
    ],
    [
     "System Data",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "No. Refrigerant Circuits(a)",
     "2",
     "1",
     "2",
     "1",
     "1"
    ],
    [
     "Suction Line Connection (in.) OD(a)",
     "1 3/8",
     "1 5/8",
     "1 3/8",
     "1 5/8",
     "2 1/8"
    ],
    [
     "Liquid Line Connection (in.) OD(a)",
     "1/2",
     "5/8",
     "1/2",
     "5/8",
     "5/8"
    ],
    [
     "Outdoor Coil",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "MCHE",
     "MCHE",
     "MCHE",
     "MCHE",
     "MCHE"
    ],
    [
     "Tube Size OD/Coil Width MCHE (in.)",
     "0.8",
     "0.8",
     "0.8",
     "0.8",
     "1.0"
    ],
    [
     "Face Area (sq ft)",
     "44.3",
     "44.3",
     "44.3",
     "44.3",
     "51.3"
    ],
    [
     "Rows/FPI (Fins per inch)",
     "1/23",
     "1/23",
     "1/23",
     "1/23",
     "1/23"
    ],
    [
     "Outdoor Fan",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Propeller",
     "Propeller",
     "Propeller",
     "Propeller",
     "Propeller"
    ],
    [
     "No. Used/Diameter (in.)",
     "2/28",
     "2/28",
     "2/28",
     "2/28",
     "2/28"
    ],
    [
     "Drive Type/No. Speeds",
     "Direct/1",
     "Direct/1",
     "Direct/1",
     "Direct/1",
     "Direct/1"
    ],
    [
     "CFM",
     "17,000",
     "17,000",
     "17,000",
     "17,000",
     "17,000"
    ],
    [
     "No. Motor/HP",
     "2/1",
     "2/1",
     "2/1",
     "2/1",
     "2/1"
    ],
    [
     "Motor RPM",
     "1,125",
     "1,125",
     "1,125",
     "1,125",
     "1,125"
    ],
    [
     "Refrigerant Charge (Field Supplied)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "lbs of R-410A",
     "11.5 / 11.5",
     "22.5",
     "11.2 / 11.2",
     "23.8",
     "29.8"
    ],
    [
     "Shipping Dimensions",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "HxWxD (in.)",
     "51.1” x 96” x 48”",
     "51.1” x 96” x 48”",
     "51.1” x 96” x 48”",
     "51.1” x 96” x 48”",
     "57.1” x 96” x 48”"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand",
   "page": 26,
   "orientation": "row",
   "header": [
    "",
    "6 Tons",
    "7.5 Tons",
    "7.5 Tons",
    "10 Tons",
    "10 Tons"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    "airflow",
    null,
    "power",
    "speed",
    null,
    "current",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Dual Circuit TWE07243B*, 4B*, WB*",
     "Single Circuit TWE09043A*, 4A*, WA*",
     "Dual Circuit TWE09043B*, 4B*, WB*",
     "Single Circuit TWE12043A*, 4A*, WA*",
     "Dual Circuit TWE12043B*, 4B*, WB*"
    ],
    [
     "System Data",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "No. Refrigerant Circuits",
     "2",
     "1",
     "2",
     "1",
     "2"
    ],
    [
     "Suction Line Connection (in.) OD",
     "1-1/8",
     "1-3/8",
     "1-1/8",
     "1-3/8",
     "1-1/8"
    ],
    [
     "Liquid Line Connection (in.) OD",
     "1/2",
     "1/2",
     "1/2",
     "1/2",
     "1/2"
    ],
    [
     "Indoor Coil",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Lanced/Intertwined",
     "Lanced/Intertwined",
     "Lanced/Intertwined",
     "Lanced/Intertwined",
     "Lanced/Intertwined"
    ],
    [
     "Tube Size (in.)",
     "0.375",
     "0.375",
     "0.375",
     "0.375",
     "0.375"
    ],
    [
     "Face Area (sq. ft.)",
     "8.1",
     "8.1",
     "8.1",
     "11.2",
     "11.2"
    ],
    [
     "Rows/FPI (Fins per inch)",
     "4/14",
     "4/14",
     "4/14",
     "4/14",
     "4/14"
    ],
    [
     "Refrigerant Control",
     "Expansion Valve",
     "Expansion Valve",
     "Expansion Valve",
     "Expansion Valve",
     "Expansion Valve"
    ],
    [
     "Drain Connection Size (in.)",
     "1 PVC",
     "1 PVC",
     "1 PVC",
     "1 PVC",
     "1 PVC"
    ],
    [
     "Indoor Fan",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "Centrifugal",
     "Centrifugal",
     "Centrifugal",
     "Centrifugal",
     "Centrifugal"
    ],
    [
     "No. Used/Diameter x Width (in.)",
     "1/15x15",
     "1/15x15",
     "1/15x15",
     "1/15x15",
     "1/15x15"
    ],
    [
     "Drive Type/No. Speeds",
     "Belt/VFD Variable",
     "Belt/VFD Variable",
     "Belt/VFD Variable",
     "Belt/VFD Variable",
     "Belt/VFD Variable"
    ],
    [
     "CFM (Nominal)",
     "2400",
     "3000",
     "3000",
     "4000",
     "4000"
    ],
    [
     "No. Motors",
     "1",
     "1",
     "1",
     "1",
     "1"
    ],
    [
     "Motor HP - Standard/Oversized",
     "2.0/3.0",
     "2.0/3.0",
     "2.0/3.0",
     "2.0/3.0",
     "2.0/3.0"
    ],
    [
     "Motor RPM",
     "1725",
     "1725",
     "1725",
     "1725",
     "1725"
    ],
    [
     "Motor Frame Size",
     "56 H",
     "56 H",
     "56 H",
     "56 H",
     "56 H"
    ],
    [
     "Filters(a)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type/Furnished",
     "Throwaway/Yes",
     "Throwaway/Yes",
     "Throwaway/Yes",
     "Throwaway/Yes",
     "Throwaway/Yes"
    ],
    [
     "(No.)/Size Recommended",
     "(3) 16x25x1",
     "(3) 16x25x1",
     "(3) 16x25x1",
     "(4) 16x25x1",
     "(4) 16x25x1"
    ],
    [
     "MERV 13 (No.)/Size Recommended",
     "(3) 16x25x2",
     "(3) 16x25x2",
     "(3) 16x25x2",
     "(4) 16x25x2",
     "(4) 16x25x2"
    ],
    [
     "Shipping Dimensions",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "HxWxD (in.)",
     "61.2\" x 30.5\" x 53\"",
     "61.2\" x 30.5\" x 53\"",
     "61.2\" x 30.5\" x 53\"",
     "61.2\" x 30.5\" x 69\"",
     "61.2\" x 30.5\" x 69\""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 13. Gross cooling capacities (MBH) 6 tons TTA0724*A condensing unit with 7.5 tons TW",
   "page": 30,
   "orientation": "column",
   "header": [
    "CFM",
    "Ent DB (° F)",
    "Ambient Temperature (°F) 85",
    "",
    "",
    "Ambient Temperature (°F) 95",
    "",
    "",
    "Ambient Temperature (°F) 105",
    "",
    ""
   ],
   "quantities": [
    "airflow",
    "noise",
    "temperature",
    null,
    null,
    "temperature",
    null,
    null,
    "temperature",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     ""
    ],
    [
     "",
     "",
     "61",
     "67",
     "73",
     "61",
     "67",
     "73",
     "61",
     "67",
     "73"
    ],
    [
     "",
     "",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC"
    ],
    [
     "2160",
     "75 80 85 90",
     "72.8 61.9 73.5 73.5 77.1 77.1 80.8 80.8",
     "79.9 47.5 79.8 59.0 80.0 70.5 80.8 80.8",
     "87.0 32.0 86.7 43.9 86.5 55.6 86.4 67.0",
     "70.0 60.5 70.9 70.9 74.5 74.5 78.0 78.0",
     "76.8 46.2 76.7 57.6 76.9 69.2 78.2 78.2",
     "83.6 30.8 83.4 42.7 83.1 54.3 83.0 65.8",
     "66.9 59.0 68.2 68.2 71.8 71.8 75.2 75.2",
     "73.3 44.8 73.3 56.2 73.6 67.7 75.3 75.3",
     "80.0 29.5 79.7 41.4 79.5 52.9 79.4 64.4"
    ],
    [
     "2400",
     "75 80 85 90",
     "74.2 65.6 75.7 75.7 79.5 79.5 83.1 83.1",
     "81.1 49.7 81.0 62.3 81.3 75.2 83.2 83.2",
     "88.0 32.5 87.7 45.7 87.5 58.6 87.4 71.3",
     "71.3 64.2 73.1 73.1 76.8 76.8 80.3 80.3",
     "77.8 48.4 77.8 61.0 78.2 73.8 80.4 80.4",
     "84.6 31.3 84.3 44.5 84.1 57.3 84.0 70.0",
     "68.1 62.7 70.4 70.4 74.0 74.0 77.3 77.3",
     "74.3 47.0 74.4 59.5 74.8 72.4 77.4 77.4",
     "80.9 30.0 80.6 43.3 80.4 55.9 80.3 68.6"
    ],
    [
     "2640",
     "75 80 85 90",
     "75.4 69.3 77.7 77.7 81.5 81.5 85.0 85.0",
     "82.1 51.7 82.0 65.6 82.5 79.8 85.2 85.2",
     "88.8 33.0 88.6 47.6 88.3 61.5 88.2 75.6",
     "72.4 67.9 75.0 75.0 78.7 78.7 82.2 82.2",
     "78.7 50.6 78.8 64.3 79.3 78.5 82.3 82.3",
     "85.4 31.8 85.1 46.4 84.8 60.2 84.8 74.3",
     "69.2 66.4 72.1 72.1 75.8 75.8 79.1 79.1",
     "75.2 48.9 75.3 62.8 76.0 76.0 79.1 79.1",
     "81.6 30.6 81.3 45.1 81.1 58.8 81.1 72.9"
    ],
    [
     "2880",
     "75 80 85 90",
     "76.4 72.9 79.4 79.4 83.2 83.2 86.7 86.7",
     "82.9 53.7 82.9 68.9 83.5 83.5 86.8 86.8",
     "89.5 33.5 89.3 49.4 88.9 64.4 89.1 79.9",
     "73.4 71.5 76.7 76.7 80.3 80.3 83.7 83.7",
     "79.5 52.3 79.6 67.5 80.5 80.5 83.8 83.8",
     "86.0 32.4 85.8 48.3 85.4 63.1 85.4 78.5",
     "70.2 70.0 73.7 73.7 77.3 77.3 80.5 80.5",
     "76.0 50.8 76.1 66.1 77.3 77.3 80.5 80.5",
     "82.2 31.1 81.9 47.0 81.6 61.7 81.7 77.1"
    ],
    [
     "CFM",
     "Ent DB (° F)",
     "Ambient Temperature (°F)",
     "",
     "",
     "Ambient Temperature (°F)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "115",
     "",
     "",
     "125",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "61",
     "67",
     "73",
     "61",
     "67",
     "73",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "",
     "",
     ""
    ],
    [
     "2160",
     "75 80 85 90",
     "63.6 57.4 65.4 65.4 68.8 68.8 72.1 72.1",
     "69.6 43.4 69.7 54.7 70.1 66.2 72.2 72.2",
     "76.2 28.2 75.9 40.1 75.7 51.5 75.6 62.9",
     "60.0 55.7 62.2 62.2 65.6 65.6 68.7 68.7",
     "65.5 41.8 65.8 53.0 66.2 64.6 68.8 68.8",
     "71.8 26.7 71.5 38.6 71.4 49.9 71.4 61.3",
     "",
     "",
     ""
    ],
    [
     "2400",
     "75 80 85 90",
     "64.7 61.1 67.4 67.4 70.8 70.8 74.1 74.1",
     "70.5 45.5 70.8 58.0 71.3 70.9 74.2 74.2",
     "76.9 28.7 76.7 41.9 76.5 54.4 76.4 67.2",
     "61.1 59.4 64.1 64.1 67.4 67.4 70.5 70.5",
     "66.6 43.6 66.8 56.3 67.5 67.5 70.6 70.6",
     "72.6 27.2 72.2 40.5 72.2 52.8 72.2 65.6",
     "",
     "",
     ""
    ],
    [
     "2640",
     "75 80 85 90",
     "65.8 64.8 69.0 69.0 72.5 72.5 75.7 75.7",
     "71.5 47.3 71.6 61.3 72.6 72.6 75.8 75.8",
     "77.6 29.2 77.3 43.8 77.1 57.3 77.1 71.4",
     "62.2 62.2 65.6 65.6 68.9 68.9 72.0 72.0",
     "67.3 45.5 67.5 59.6 69.0 69.0 72.0 72.0",
     "73.1 27.8 72.8 42.3 72.7 55.7 72.8 69.8",
     "",
     "",
     ""
    ],
    [
     "2880",
     "75 80 85 90",
     "66.8 66.8 70.5 70.5 73.9 73.9 77.0 77.0",
     "72.1 49.2 72.3 64.5 74.0 74.0 77.1 77.1",
     "78.2 29.8 77.9 45.7 77.6 60.3 77.7 75.7",
     "63.3 63.3 66.9 66.9 70.2 70.2 73.1 73.1",
     "67.9 47.5 68.2 62.8 70.3 70.3 73.2 73.2",
     "73.6 28.3 73.3 44.2 73.2 58.6 73.4 73.4",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 14. Gross cooling capacities (MBH) 6 tons TTA0724*D condensing unit with 6 tons TWE0",
   "page": 31,
   "orientation": "column",
   "header": [
    "CFM",
    "Ent DB (° F)",
    "Ambient Temperature (°F) 85",
    "",
    "",
    "",
    "",
    "",
    "Ambient Temperature (°F) 95",
    "",
    "",
    "",
    "",
    "",
    "Ambient Temperature (°F) 105",
    "",
    ""
   ],
   "quantities": [
    "airflow",
    "noise",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    "temperature",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     ""
    ],
    [
     "",
     "",
     "61",
     "",
     "67",
     "",
     "73",
     "",
     "61",
     "",
     "67",
     "",
     "73",
     "",
     "61",
     "67",
     "73"
    ],
    [
     "",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC"
    ],
    [
     "2160",
     "75 80 85 90",
     "71.0 61.4 72.0 72.0 76.2 76.2 80.8 80.8",
     "",
     "79.2 47.3 79.1 59.0 79.5 70.8 80.8 80.8",
     "",
     "88.7 32.6 88.4 44.6 88.1 56.5 88.2 68.2",
     "",
     "67.7 59.8 69.2 69.2 73.4 73.4 77.7 77.7",
     "",
     "75.4 45.8 75.5 57.5 75.9 69.3 77.8 77.8",
     "",
     "84.7 31.2 84.3 43.2 84.1 55.0 84.3 66.7",
     "",
     "64.2 58.2 66.3 66.3 70.3 70.3 74.5 74.5",
     "71.4 44.2 71.5 55.9 72.0 67.6 74.6 74.6",
     "80.3 29.6 80.0 41.6 79.8 53.4 80.0 65.1"
    ],
    [
     "2400",
     "75 80 85 90",
     "72.5 65.2 74.6 74.6 79.0 79.0 83.6 83.6",
     "",
     "80.6 49.6 80.6 62.6 81.1 75.7 83.8 83.8",
     "",
     "90.1 33.2 89.8 46.6 89.6 59.8 89.8 72.8",
     "",
     "69.1 63.7 71.7 71.7 76.0 76.0 80.5 80.5",
     "",
     "76.7 48.1 76.9 61.0 77.5 74.2 80.7 80.7",
     "",
     "86.0 31.8 85.6 45.1 85.5 58.2 85.8 71.3",
     "",
     "65.5 62.0 68.5 68.5 72.8 72.8 77.2 77.2",
     "72.6 46.5 72.8 59.3 73.6 72.5 77.3 77.3",
     "81.5 30.3 81.2 43.6 81.2 56.6 81.5 69.7"
    ],
    [
     "2640",
     "75 80 85 90",
     "73.8 69.1 76.8 76.8 81.5 81.5 86.2 86.2",
     "",
     "81.7 51.9 81.9 66.1 82.7 80.6 86.4 86.4",
     "",
     "91.3 33.9 91.0 48.5 90.9 62.9 91.2 77.3",
     "",
     "70.3 67.5 73.8 73.8 78.4 78.4 83.1 83.1",
     "",
     "77.8 50.3 78.1 64.5 79.0 78.9 83.2 83.2",
     "",
     "87.0 32.4 86.7 47.1 86.7 61.4 87.1 75.8",
     "",
     "66.7 65.8 70.5 70.5 75.0 75.0 79.6 79.6",
     "73.7 48.6 73.9 62.8 75.2 75.2 79.7 79.7",
     "82.4 30.9 82.1 45.6 82.2 59.8 82.7 74.2"
    ],
    [
     "2880",
     "75 80 85 90",
     "75.0 72.8 78.8 78.8 83.7 83.7 88.6 88.6",
     "",
     "82.8 54.0 83.0 69.5 84.1 84.1 88.7 88.7",
     "",
     "92.3 34.5 92.0 50.5 92.0 66.1 92.4 81.8",
     "",
     "71.5 71.2 75.7 75.7 80.4 80.4 85.3 85.3",
     "",
     "78.8 52.4 79.1 67.9 80.6 80.6 85.4 85.4",
     "",
     "87.9 33.0 87.6 49.0 87.7 64.5 88.2 80.3",
     "",
     "67.9 67.8 72.3 72.3 76.9 76.9 81.7 81.7",
     "74.5 50.7 74.9 66.2 77.0 77.0 81.8 81.8",
     "83.3 31.5 83.0 47.4 83.2 62.9 83.8 78.7"
    ],
    [
     "CFM",
     "Ambient Temperature (°F)",
     "",
     "",
     "",
     "",
     "",
     "Ambient Temperature (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "115",
     "",
     "",
     "",
     "",
     "",
     "125",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "61",
     "",
     "67",
     "",
     "73",
     "",
     "61",
     "",
     "67",
     "",
     "73",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "MBH SHC",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2160",
     "60.6 56.5 63.1 63.1 67.0 67.0 71.1 71.1",
     "",
     "67.2 42.5 67.4 54.1 68.0 66.0 71.2 71.2",
     "",
     "75.6 28.0 75.2 40.0 75.2 51.7 75.5 63.5",
     "",
     "- - - - 63.5 63.5 67.4 67.4",
     "",
     "- - 62.9 52.3 64.0 62.8 67.6 67.6",
     "",
     "70.6 26.3 70.2 38.3 70.4 49.9 70.7 61.7",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2400",
     "61.8 60.3 65.2 65.2 69.3 69.3 73.6 73.6",
     "",
     "68.3 44.7 68.6 57.6 69.7 69.1 73.7 73.7",
     "",
     "76.6 28.6 76.3 42.0 76.4 54.9 76.8 68.0",
     "",
     "- - 61.2 61.2 65.6 65.6 69.7 69.7",
     "",
     "63.5 42.7 64.1 55.7 65.7 65.7 69.9 69.9",
     "",
     "71.5 26.9 71.2 40.2 71.4 53.1 71.9 66.2",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2640",
     "63.0 62.5 67.0 67.0 71.3 71.3 75.8 75.8",
     "",
     "69.3 46.8 69.6 61.0 71.5 71.5 75.9 75.9",
     "",
     "77.5 29.2 77.2 43.8 77.5 58.0 78.0 72.5",
     "",
     "- - 63.2 63.2 67.5 67.5 71.8 71.8",
     "",
     "64.5 44.8 65.1 59.2 67.6 67.6 71.9 71.9",
     "",
     "72.2 27.5 72.1 42.0 72.4 56.2 73.0 70.7",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2880",
     "64.3 64.3 68.6 68.6 73.1 73.1 77.8 77.8",
     "",
     "70.0 48.8 70.5 64.5 73.2 73.2 77.9 77.9",
     "",
     "78.2 29.8 78.0 45.6 78.3 61.2 79.1 77.0",
     "",
     "- - 64.7 64.7 69.1 69.1 73.6 73.6",
     "",
     "65.2 46.9 65.9 62.6 69.2 69.2 73.7 73.7",
     "",
     "72.8 28.0 72.8 43.7 73.2 59.3 74.2 73.8",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 15. Gross cooling capacities (MBH) 7.5 tons TTA0904*A condensing unit with 7.5 tons ",
   "page": 32,
   "orientation": "column",
   "header": [
    "Ent DB ( CFM F)",
    "Ambient Temperature (°F) 85 Entering Wet Bulb (°F) ° 61 67 73 MBH SHC MBH SHC MBH SHC",
    "",
    "",
    "Ambient Temperature (°F) 95",
    "",
    "",
    "Ambient Temperature (°F) 105",
    "",
    ""
   ],
   "quantities": [
    "airflow",
    "temperature",
    null,
    null,
    "temperature",
    null,
    null,
    "temperature",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     ""
    ],
    [
     "",
     "",
     "67",
     "73",
     "61",
     "67",
     "73",
     "61",
     "67",
     "73"
    ],
    [
     "",
     "",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC"
    ],
    [
     "75 80 2700 85 90",
     "92.7 77.9 93.7 92.6 97.7 97.7 102.8 102.8",
     "101.4 59.7 101.4 74.2 101.8 88.6 102.8 102.8",
     "109.7 40.1 109.6 55.0 109.6 69.8 109.6 84.2",
     "88.3 75.8 89.5 89.5 93.9 93.9 98.2 98.2",
     "96.6 57.7 96.6 72.2 97.1 86.6 98.4 98.4",
     "104.5 38.2 104.4 53.1 104.4 67.9 104.4 82.2",
     "83.5 73.5 85.2 85.2 89.6 89.6 93.8 93.8",
     "91.3 55.5 91.4 69.9 92.0 84.4 94.0 94.0",
     "98.9 36.2 98.8 51.1 98.8 65.8 98.9 80.1"
    ],
    [
     "75 80 3000 85 90",
     "94.4 82.5 95.9 95.9 100.6 100.6 105.1 105.1",
     "102.8 62.3 102.8 78.4 103.3 94.4 105.3 105.3",
     "110.9 40.7 110.8 57.2 110.8 73.6 110.8 89.5",
     "89.9 80.4 92.0 92.0 96.6 96.6 100.9 100.9",
     "97.8 60.3 98.0 76.3 98.6 92.3 101.0 101.0",
     "105.5 38.8 105.5 55.3 105.4 71.6 105.5 87.5",
     "85.0 78.0 87.7 87.7 92.1 92.1 96.3 96.3",
     "92.5 58.2 92.7 74.0 93.4 90.1 96.4 96.4",
     "99.8 36.8 99.8 53.4 99.7 69.4 99.9 85.3"
    ],
    [
     "75 80 3300 85 90",
     "95.8 87.1 98.4 98.4 103.1 103.1 107.5 107.5",
     "103.9 65.0 104.0 82.5 104.7 100.2 107.6 107.6",
     "111.8 41.3 111.8 59.5 111.7 77.3 112.1 94.9",
     "91.2 84.9 94.3 94.3 98.8 98.8 103.1 103.1",
     "98.9 63.0 99.1 80.4 99.8 98.1 103.2 103.2",
     "106.4 39.4 106.4 57.6 106.3 75.2 106.5 92.8",
     "86.3 82.6 89.8 89.8 94.2 94.2 98.2 98.2",
     "93.4 60.9 93.7 78.1 94.7 94.7 98.3 98.3",
     "100.6 37.4 100.6 55.6 100.5 73.1 100.7 90.6"
    ],
    [
     "75 80 3600 85 90",
     "97.1 91.6 100.4 100.4 105.1 105.1 109.5 109.5",
     "104.9 67.6 105.0 86.5 105.9 105.9 109.6 109.6",
     "112.7 41.9 112.6 61.7 112.7 81.0 113.3 100.3",
     "92.4 89.5 96.2 96.2 100.7 100.7 104.9 104.9",
     "99.8 65.7 100.0 84.4 101.1 101.1 105.0 105.0",
     "107.2 40.0 107.1 59.9 107.0 78.9 107.2 98.1",
     "87.4 87.1 91.6 91.6 95.9 95.9 99.8 99.8",
     "94.2 63.5 94.6 82.2 96.0 96.0 99.9 99.9",
     "101.3 38.0 101.2 57.9 101.1 76.7 101.4 95.9"
    ],
    [
     "Ent DB ( CFM F)",
     "Ambient Temperature (°F) 115 Entering Wet Bulb (°F) ° 61 67 73 MBH SHC MBH SHC MBH SHC",
     "",
     "",
     "Ambient Temperature (°F)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "125",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "Entering Wet Bulb (°F)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "67",
     "73",
     "61",
     "67",
     "73",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "MBH SHC",
     "",
     "",
     ""
    ],
    [
     "75 80 2700 85 90",
     "78.3 71.0 80.7 80.7 84.9 84.9 88.9 88.9",
     "85.6 53.2 85.8 67.5 86.4 82.0 89.1 89.1",
     "92.7 34.0 92.7 48.9 92.7 63.4 92.8 77.7",
     "72.7 68.3 75.6 75.6 79.7 79.7 83.5 83.5",
     "79.2 50.7 79.6 64.9 80.4 79.4 83.6 83.6",
     "86.0 31.7 86.0 46.6 86.0 60.9 86.2 75.2",
     "",
     "",
     ""
    ],
    [
     "75 80 3000 85 90",
     "79.7 75.5 83.0 83.0 87.2 87.2 91.1 91.1",
     "86.6 55.9 86.9 71.6 87.8 87.7 91.2 91.2",
     "93.6 34.7 93.6 51.2 93.5 67.1 93.7 83.0",
     "73.9 72.8 77.7 77.7 81.7 81.7 85.3 85.3",
     "80.2 53.1 80.6 68.9 81.8 81.8 85.4 85.4",
     "86.7 32.3 86.7 48.9 86.7 64.5 87.0 80.5",
     "",
     "",
     ""
    ],
    [
     "75 80 3300 85 90",
     "80.9 80.1 84.9 84.9 89.1 89.1 92.8 92.8",
     "87.4 58.6 87.8 75.7 89.2 89.2 92.9 92.9",
     "94.3 35.3 94.3 53.5 94.2 70.7 94.4 88.3",
     "75.1 75.1 79.4 79.4 83.4 83.4 86.8 86.8",
     "81.0 55.5 81.4 73.0 83.4 83.4 86.9 86.9",
     "87.4 33.0 87.3 51.2 87.3 68.2 87.6 85.7",
     "",
     "",
     ""
    ],
    [
     "75 80 3600 85 90",
     "82.1 82.1 86.5 86.5 90.6 90.6 94.3 94.3",
     "88.1 61.2 88.6 79.7 90.7 90.7 94.3 94.3",
     "94.9 35.9 94.9 55.8 94.7 74.4 95.1 93.5",
     "76.5 76.5 80.8 80.8 84.7 84.7 88.0 88.0",
     "81.6 58.0 82.2 77.0 84.8 84.8 88.1 88.1",
     "87.9 33.6 87.8 53.5 87.7 71.8 88.3 88.3",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 31. Gross cooling capacities (MBH) 6 tons TTA0724*A condensing unit only (IP)",
   "page": 48,
   "orientation": "column",
   "header": [
    "Outdoor Tem (°F)",
    "p",
    "Saturated Suction Temperature (°F)",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "temperature",
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "30",
     "35",
     "40",
     "45",
     "50",
     "55"
    ],
    [
     "65",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "239.6 63.9 3.6",
     "243.9 70.1 3.7",
     "248.3 76.9 3.7",
     "252.8 84.2 3.7",
     "257.4 92.0 3.8",
     "261.9 100.5 3.8"
    ],
    [
     "75",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "276.0 60.7 4.0",
     "280.4 66.7 4.1",
     "284.9 73.1 4.1",
     "289.5 79.9 4.2",
     "294.2 87.4 4.2",
     "298.8 95.3 4.3"
    ],
    [
     "85",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "316.1 57.5 4.5",
     "320.6 63.1 4.5",
     "325.2 69.2 4.6",
     "329.8 75.7 4.6",
     "334.5 82.7 4.7",
     "339.1 90.2 4.7"
    ],
    [
     "95",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "359.9 54.0 5.0",
     "364.5 59.4 5.1",
     "369.2 65.1 5.1",
     "373.9 71.3 5.1",
     "378.6 77.9 5.2",
     "383.2 85.0 5.2"
    ],
    [
     "105",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "407.6 50.5 5.6",
     "412.3 55.6 5.7",
     "417.1 61.0 5.7",
     "421.8 66.8 5.7",
     "426.4 73.1 5.8",
     "431.0 79.7 5.8"
    ],
    [
     "115",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "459.4 46.8 6.3",
     "464.1 51.6 6.4",
     "468.8 56.7 6.4",
     "473.5 62.3 6.4",
     "478.1 68.2 6.4",
     "482.5 74.5 6.5"
    ],
    [
     "125",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "515.7 42.9 7.1",
     "520.1 47.5 7.2",
     "524.6 52.4 7.2",
     "529.0 57.6 7.2",
     "533.3 63.2 7.2",
     "537.4 69.2 7.2"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 32. Gross cooling capacities (MBH) 6 tons TTA0724*D condensing unit only (IP)",
   "page": 49,
   "orientation": "column",
   "header": [
    "Outdoor Temp (°F)",
    "",
    "Saturated Suction Temperature (°F)",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "temperature",
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "30",
     "35",
     "40",
     "45",
     "50",
     "55"
    ],
    [
     "65",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "250.1 60.3 3.9",
     "253.8 66.4 3.9",
     "257.4 73.0 3.9",
     "260.7 80.0 3.9",
     "263.9 87.6 3.9",
     "266.7 95.8 4.0"
    ],
    [
     "75",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "290.0 57.0 4.4",
     "294.1 62.7 4.4",
     "298.0 69.0 4.5",
     "301.7 75.7 4.5",
     "305.0 83.0 4.5",
     "307.8 90.8 4.5"
    ],
    [
     "85",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "333.8 53.5 5.0",
     "338.5 58.9 5.0",
     "342.9 64.8 5.0",
     "346.9 71.2 5.0",
     "350.4 78.1 5.0",
     "353.2 85.5 5.0"
    ],
    [
     "95",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "381.7 49.8 5.6",
     "387.0 54.9 5.6",
     "391.9 60.5 5.7",
     "396.5 66.5 5.7",
     "400.3 73.0 5.7",
     "403.3 80.1 5.7"
    ],
    [
     "105",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "433.8 46.0 6.3",
     "439.8 50.8 6.4",
     "445.5 56.0 6.4",
     "450.6 61.7 6.4",
     "454.9 67.8 6.4",
     "458.2 74.4 6.4"
    ],
    [
     "115",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "490.6 42.1 7.2",
     "497.1 46.6 7.2",
     "503.4 51.4 7.2",
     "509.3 56.7 7.3",
     "514.2 62.4 7.3",
     "517.9 68.6 7.3"
    ],
    [
     "125",
     "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)",
     "555.7 37.8 8.2",
     "559.7 42.2 8.2",
     "566.1 46.7 8.2",
     "572.4 51.6 8.2",
     "577.9 57.0 8.2",
     "582.0 62.8 8.2"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "성능표 (조건별 조회) — SS-PRC028AA-EN_06262022.pdf p65",
   "page": 65,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "",
    "",
    "1.5 HP Standard Motor",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "0.23",
     "518",
     "0.29",
     "578",
     "0.37",
     "635",
     "0.46",
     "688",
     "0.55",
     "737",
     "0.65",
     "782",
     "0.75",
     "824",
     "0.85",
     "863 0.9"
    ],
    [
     "0.26",
     "536",
     "0.33",
     "592",
     "0.41",
     "648",
     "0.50",
     "700",
     "0.60",
     "748",
     "0.70",
     "793",
     "0.80",
     "835",
     "0.91",
     "874 1.0"
    ],
    [
     "0.30",
     "555",
     "0.38",
     "608",
     "0.46",
     "661",
     "0.55",
     "711",
     "0.65",
     "759",
     "0.75",
     "804",
     "0.86",
     "846",
     "0.97",
     "886 1.0"
    ],
    [
     "0.34",
     "574",
     "0.43",
     "625",
     "0.51",
     "675",
     "0.60",
     "724",
     "0.70",
     "771",
     "0.81",
     "815",
     "0.92",
     "857",
     "1.03",
     "896 1.1"
    ],
    [
     "0.38",
     "594",
     "0.48",
     "642",
     "0.56",
     "689",
     "0.66",
     "737",
     "0.76",
     "783",
     "0.87",
     "826",
     "0.98",
     "868",
     "1.10",
     "907 1.2"
    ],
    [
     "0.43",
     "614",
     "0.54",
     "661",
     "0.63",
     "705",
     "0.72",
     "751",
     "0.82",
     "795",
     "0.94",
     "838",
     "1.05",
     "879",
     "1.18",
     "918 1.3"
    ],
    [
     "0.49",
     "634",
     "0.60",
     "679",
     "0.69",
     "722",
     "0.79",
     "765",
     "0.89",
     "809",
     "1.01",
     "850",
     "1.13",
     "891",
     "1.25",
     "929 1.3"
    ],
    [
     "0.55",
     "651",
     "0.66",
     "698",
     "0.76",
     "740",
     "0.86",
     "780",
     "0.96",
     "822",
     "1.08",
     "863",
     "1.21",
     "903",
     "1.33",
     "941 1.4"
    ],
    [
     "0.62",
     "669",
     "0.73",
     "718",
     "0.84",
     "758",
     "0.94",
     "797",
     "1.05",
     "837",
     "1.16",
     "877",
     "1.29",
     "915",
     "1.42",
     "953 1.5"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf",
   "titleRaw": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP"
  },
  {
   "title": "Performance Data",
   "page": 66,
   "orientation": "column",
   "header": [
    "2 HP Standard Drive — — — 518 28 0.29 578 31 0.37 635 34 0.46 688 37 0.55 737 40 0.65 782 42 0.75 824 44 0.85 863 46 0.95 900 48 1.05 1920 474 25 0.26 536 29 0.33 592 32 0.41 648 35 0.50 700 38 0.60 748 40 0.70 793 43 0.80 835 45 0.91 874 47 1.02 911 49 1.12 2040 492 26 0.30 555 30 0.38 608 33 0.46 661 35 0.55 711 38 0.65 759 41 0.75 804 43 0.86 846 45 0.97 886 48 1.08 923 50 1.20 2160 512 27 0.34 574 31 0.43 625 34 0.51 675 36 0.60 724 39 0.70 771 41 0.81 815 44 0.92 857 46 1.03 896 48 1.15 934 50 1.27 2280 532 29 0.38 594 32 0.48 642 34 0.56 689 37 0.66 737 40 0.76 783 42 0.87 826 44 0.98 868 47 1.10 907 49 1.22 945 51 1.35 2400 553 30 0.43 614 33 0.54 661 35 0.63 705 38 0.72 751 40 0.82 795 43 0.94 838 45 1.05 879 47 1.18 918 49 1.30 955 51 1.43 2520 575 31 0.49 634 34 0.60 679 36 0.69 722 39 0.79 765 41 0.89 809 43 1.01 850 46 1.13 891 48 1.25 929 50 1.38 966 52 1.51 2640 597 32 0.55 651 35 0.66 698 37 0.76 740 40 0.86 780 42 0.96 822 44 1.08 863 46 1.21 903 48 1.33 941 51 1.46 978 52 1.60 2760 619 33 0.62 669 36 0.73 718 39 0.84 758 41 0.94 797 43 1.05 837 45 1.16 877 47 1.29 915 49 1.42 953 51 1.55 989 53 1.69 2880",
    "1.05",
    "1.12",
    "1.20",
    "1.27",
    "1.35",
    "1.43",
    "1.51",
    "1.60",
    "1.69"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "48",
     "49",
     "50",
     "50",
     "51",
     "51",
     "52",
     "52",
     "53"
    ],
    [
     "",
     "900",
     "911",
     "923",
     "934",
     "945",
     "955",
     "966",
     "978",
     "989"
    ],
    [
     "",
     "0.95",
     "1.02",
     "1.08",
     "1.15",
     "1.22",
     "1.30",
     "1.38",
     "1.46",
     "1.55"
    ],
    [
     "",
     "46",
     "47",
     "48",
     "48",
     "49",
     "49",
     "50",
     "51",
     "51"
    ],
    [
     "",
     "863",
     "874",
     "886",
     "896",
     "907",
     "918",
     "929",
     "941",
     "953"
    ],
    [
     "",
     "0.85",
     "0.91",
     "0.97",
     "1.03",
     "1.10",
     "1.18",
     "1.25",
     "1.33",
     "1.42"
    ],
    [
     "",
     "44",
     "45",
     "45",
     "46",
     "47",
     "47",
     "48",
     "48",
     "49"
    ],
    [
     "",
     "824",
     "835",
     "846",
     "857",
     "868",
     "879",
     "891",
     "903",
     "915"
    ],
    [
     "",
     "0.75",
     "0.80",
     "0.86",
     "0.92",
     "0.98",
     "1.05",
     "1.13",
     "1.21",
     "1.29"
    ],
    [
     "",
     "42",
     "43",
     "43",
     "44",
     "44",
     "45",
     "46",
     "46",
     "47"
    ],
    [
     "",
     "782",
     "793",
     "804",
     "815",
     "826",
     "838",
     "850",
     "863",
     "877"
    ],
    [
     "",
     "0.65",
     "0.70",
     "0.75",
     "0.81",
     "0.87",
     "0.94",
     "1.01",
     "1.08",
     "1.16"
    ],
    [
     "",
     "40",
     "40",
     "41",
     "41",
     "42",
     "43",
     "43",
     "44",
     "45"
    ],
    [
     "",
     "737",
     "748",
     "759",
     "771",
     "783",
     "795",
     "809",
     "822",
     "837"
    ],
    [
     "",
     "0.55",
     "0.60",
     "0.65",
     "0.70",
     "0.76",
     "0.82",
     "0.89",
     "0.96",
     "1.05"
    ],
    [
     "",
     "37",
     "38",
     "38",
     "39",
     "40",
     "40",
     "41",
     "42",
     "43"
    ],
    [
     "",
     "688",
     "700",
     "711",
     "724",
     "737",
     "751",
     "765",
     "780",
     "797"
    ],
    [
     "",
     "0.46",
     "0.50",
     "0.55",
     "0.60",
     "0.66",
     "0.72",
     "0.79",
     "0.86",
     "0.94"
    ],
    [
     "",
     "34",
     "35",
     "35",
     "36",
     "37",
     "38",
     "39",
     "40",
     "41"
    ],
    [
     "",
     "635",
     "648",
     "661",
     "675",
     "689",
     "705",
     "722",
     "740",
     "758"
    ],
    [
     "",
     "0.37",
     "0.41",
     "0.46",
     "0.51",
     "0.56",
     "0.63",
     "0.69",
     "0.76",
     "0.84"
    ],
    [
     "",
     "31",
     "32",
     "33",
     "34",
     "34",
     "35",
     "36",
     "37",
     "39"
    ],
    [
     "",
     "578",
     "592",
     "608",
     "625",
     "642",
     "661",
     "679",
     "698",
     "718"
    ],
    [
     "",
     "0.29",
     "0.33",
     "0.38",
     "0.43",
     "0.48",
     "0.54",
     "0.60",
     "0.66",
     "0.73"
    ],
    [
     "",
     "28",
     "29",
     "30",
     "31",
     "32",
     "33",
     "34",
     "35",
     "36"
    ],
    [
     "",
     "",
     "536",
     "555",
     "574",
     "594",
     "614",
     "634",
     "651",
     "669"
    ],
    [
     "",
     "",
     "0.26",
     "0.30",
     "0.34",
     "0.38",
     "0.43",
     "0.49",
     "0.55",
     "0.62"
    ],
    [
     "",
     "",
     "25",
     "26",
     "27",
     "29",
     "30",
     "31",
     "32",
     "33"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Performance Data",
   "page": 66,
   "orientation": "column",
   "header": [
    "3 HP High Static Drive",
    "2.03",
    "2.18",
    "2.33",
    "2.47",
    "2.61",
    "2.75",
    "2.89",
    "3.03",
    "3.17"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "52",
     "53",
     "54",
     "54",
     "55",
     "55",
     "56",
     "56",
     "57"
    ],
    [
     "",
     "1179",
     "1195",
     "1212",
     "1226",
     "1240",
     "1252",
     "1265",
     "1277",
     "1288"
    ],
    [
     "",
     "1.94",
     "2.08",
     "2.22",
     "2.35",
     "2.48",
     "2.61",
     "2.75",
     "2.89",
     "3.02"
    ],
    [
     "",
     "51",
     "52",
     "53",
     "53",
     "54",
     "54",
     "55",
     "55",
     "56"
    ],
    [
     "",
     "1156",
     "1172",
     "1188",
     "1202",
     "1215",
     "1227",
     "1240",
     "1251",
     "1263"
    ],
    [
     "",
     "1.84",
     "1.98",
     "2.11",
     "2.23",
     "2.36",
     "2.48",
     "2.61",
     "2.74",
     "2.87"
    ],
    [
     "",
     "50",
     "51",
     "51",
     "52",
     "53",
     "53",
     "54",
     "54",
     "55"
    ],
    [
     "",
     "1132",
     "1148",
     "1163",
     "1176",
     "1189",
     "1202",
     "1213",
     "1225",
     "1236"
    ],
    [
     "2 HP Standard Drive 934 50 1.15 967 52 1.25 998 54 1.36 1027 55 1.46 1056 57 1.56 1082 58 1.65 1108 59 1.75 1920 946 51 1.23 979 53 1.34 1011 54 1.45 1041 56 1.55 1069 57 1.66 1097 59 1.77 1124 60 1.87 2040 958 51 1.31 991 53 1.42 1023 55 1.54 1053 57 1.65 1082 58 1.77 1110 60 1.88 1137 50 1.99 2160 969 52 1.39 1003 54 1.51 1035 56 1.63 1065 57 1.75 1095 59 1.87 1123 60 1.99 1150 51 2.11 2280 980 53 1.47 1014 54 1.60 1046 56 1.72 1077 58 1.85 1107 59 1.98 1135 50 2.10 1163 51 2.23 2400 991 53 1.56 1025 55 1.69 1057 57 1.82 1088 58 1.95 1118 60 2.08 1147 51 2.22 1175 52 2.35 2520 1002 54 1.64 1036 56 1.78 1068 57 1.92 1099 59 2.05 1130 50 2.19 1158 51 2.33 1186 52 2.47 2640 1013 54 1.74 1046 56 1.87 1079 58 2.02 1111 49 2.16 1140 50 2.30 1170 52 2.45 1198 53 2.59 2760 1024 55 1.83 1057 57 1.97 1090 48 2.12 1121 50 2.27 1151 51 2.42 1181 52 2.57 1209 53 2.72 2880",
     "1.75",
     "1.87",
     "1.99",
     "2.11",
     "2.23",
     "2.35",
     "2.47",
     "2.59",
     "2.72"
    ],
    [
     "",
     "59",
     "60",
     "50",
     "51",
     "51",
     "52",
     "52",
     "53",
     "53"
    ],
    [
     "",
     "1108",
     "1124",
     "1137",
     "1150",
     "1163",
     "1175",
     "1186",
     "1198",
     "1209"
    ],
    [
     "",
     "1.65",
     "1.77",
     "1.88",
     "1.99",
     "2.10",
     "2.22",
     "2.33",
     "2.45",
     "2.57"
    ],
    [
     "",
     "58",
     "59",
     "60",
     "60",
     "50",
     "51",
     "51",
     "52",
     "52"
    ],
    [
     "",
     "1082",
     "1097",
     "1110",
     "1123",
     "1135",
     "1147",
     "1158",
     "1170",
     "1181"
    ],
    [
     "",
     "1.56",
     "1.66",
     "1.77",
     "1.87",
     "1.98",
     "2.08",
     "2.19",
     "2.30",
     "2.42"
    ],
    [
     "",
     "57",
     "57",
     "58",
     "59",
     "59",
     "60",
     "50",
     "50",
     "51"
    ],
    [
     "",
     "1056",
     "1069",
     "1082",
     "1095",
     "1107",
     "1118",
     "1130",
     "1140",
     "1151"
    ],
    [
     "",
     "1.46",
     "1.55",
     "1.65",
     "1.75",
     "1.85",
     "1.95",
     "2.05",
     "2.16",
     "2.27"
    ],
    [
     "",
     "55",
     "56",
     "57",
     "57",
     "58",
     "58",
     "59",
     "49",
     "50"
    ],
    [
     "",
     "1027",
     "1041",
     "1053",
     "1065",
     "1077",
     "1088",
     "1099",
     "1111",
     "1121"
    ],
    [
     "",
     "1.36",
     "1.45",
     "1.54",
     "1.63",
     "1.72",
     "1.82",
     "1.92",
     "2.02",
     "2.12"
    ],
    [
     "",
     "54",
     "54",
     "55",
     "56",
     "56",
     "57",
     "57",
     "58",
     "48"
    ],
    [
     "",
     "998",
     "1011",
     "1023",
     "1035",
     "1046",
     "1057",
     "1068",
     "1079",
     "1090"
    ],
    [
     "",
     "1.25",
     "1.34",
     "1.42",
     "1.51",
     "1.60",
     "1.69",
     "1.78",
     "1.87",
     "1.97"
    ],
    [
     "",
     "52",
     "53",
     "53",
     "54",
     "54",
     "55",
     "56",
     "56",
     "57"
    ],
    [
     "",
     "967",
     "979",
     "991",
     "1003",
     "1014",
     "1025",
     "1036",
     "1046",
     "1057"
    ],
    [
     "",
     "1.15",
     "1.23",
     "1.31",
     "1.39",
     "1.47",
     "1.56",
     "1.64",
     "1.74",
     "1.83"
    ],
    [
     "",
     "50",
     "51",
     "51",
     "52",
     "53",
     "53",
     "54",
     "54",
     "55"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "기타 — SS-PRC028AA-EN_06262022.pdf p67",
   "page": 67,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "1.5 HP Standard Motor",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "1.5 Hp Standard Motor with Field Supplied High Satic Sheave/Belt",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "0.38",
     "594",
     "0.48",
     "642",
     "0.56",
     "689",
     "0.66",
     "737",
     "0.76",
     "783",
     "0.87",
     "826",
     "0.98",
     "868",
     "1.10",
     "907",
     "1.22",
     "945 1."
    ],
    [
     "0.45",
     "618",
     "0.55",
     "665",
     "0.64",
     "709",
     "0.74",
     "754",
     "0.84",
     "799",
     "0.95",
     "841",
     "1.07",
     "882",
     "1.19",
     "921",
     "1.32",
     "958 1."
    ],
    [
     "0.52",
     "643",
     "0.63",
     "689",
     "0.73",
     "731",
     "0.82",
     "773",
     "0.93",
     "816",
     "1.04",
     "857",
     "1.17",
     "897",
     "1.29",
     "935",
     "1.42",
     "972 1."
    ],
    [
     "0.60",
     "664",
     "0.71",
     "713",
     "0.82",
     "753",
     "0.92",
     "792",
     "1.02",
     "833",
     "1.14",
     "873",
     "1.27",
     "912",
     "1.40",
     "950",
     "1.53",
     "986 1."
    ],
    [
     "0.70",
     "688",
     "0.80",
     "737",
     "0.92",
     "777",
     "1.03",
     "814",
     "1.14",
     "852",
     "1.25",
     "891",
     "1.38",
     "928",
     "1.51",
     "965",
     "1.65",
     "1001 1."
    ],
    [
     "0.79",
     "711",
     "0.90",
     "762",
     "1.04",
     "800",
     "1.15",
     "837",
     "1.26",
     "872",
     "1.37",
     "909",
     "1.50",
     "945",
     "1.63",
     "981",
     "1.78",
     "1016 1."
    ],
    [
     "0.91",
     "736",
     "1.01",
     "786",
     "1.15",
     "824",
     "1.27",
     "860",
     "1.39",
     "894",
     "1.51",
     "928",
     "1.63",
     "963",
     "1.77",
     "998",
     "1.91",
     "1032 2."
    ],
    [
     "1.03",
     "763",
     "1.13",
     "808",
     "1.27",
     "849",
     "1.41",
     "883",
     "1.53",
     "916",
     "1.65",
     "949",
     "1.78",
     "982",
     "1.91",
     "1015",
     "2.06",
     "1049 2."
    ],
    [
     "1.15",
     "790",
     "1.26",
     "831",
     "1.40",
     "874",
     "1.56",
     "908",
     "1.69",
     "940",
     "1.81",
     "971",
     "1.94",
     "1002",
     "2.07",
     "1034",
     "2.22",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc",
   "titleRaw": "0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\" 0.80\" 0.90\" 1.00\""
  },
  {
   "title": "성능표 (조건별 조회) — SS-PRC028AA-EN_06262022.pdf p67",
   "page": 67,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "",
    "",
    "2 HP High Static Motor",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "1.47",
     "1014",
     "1.60",
     "1046",
     "1.72",
     "1077",
     "1.85",
     "1107",
     "1.98"
    ],
    [
     "1.58",
     "1028",
     "1.71",
     "1060",
     "1.84",
     "1091",
     "1.98",
     "1121",
     "2.11"
    ],
    [
     "1.69",
     "1041",
     "1.83",
     "1074",
     "1.97",
     "1105",
     "2.11",
     "",
     ""
    ],
    [
     "1.81",
     "1055",
     "1.95",
     "1087",
     "2.09",
     "1119",
     "2.24",
     "",
     ""
    ],
    [
     "1.93",
     "1069",
     "2.08",
     "1101",
     "2.23",
     "",
     "",
     "",
     ""
    ],
    [
     "2.07",
     "1083",
     "2.22",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2.21",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf",
   "titleRaw": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP"
  },
  {
   "title": "Performance Data",
   "page": 68,
   "orientation": "column",
   "header": [
    "2 HP Standard Drive 2400 532 29 0.38 594 32 0.48 642 34 0.56 689 37 0.66 737 40 0.76 783 42 0.87 826 44 0.98 868 47 1.10 907 49 1.22 945 51 1.35 2550 558 30 0.45 618 33 0.55 665 36 0.64 709 38 0.74 754 40 0.84 799 43 0.95 841 45 1.07 882 47 1.19 921 49 1.32 958 51 1.45 2700 587 31 0.52 643 34 0.63 689 37 0.73 731 39 0.82 773 41 0.93 816 44 1.04 857 46 1.17 897 48 1.29 935 50 1.42 972 52 1.55 2850 613 33 0.60 664 36 0.71 713 38 0.82 753 40 0.92 792 43 1.02 833 45 1.14 873 47 1.27 912 49 1.40 950 51 1.53 986 53 1.67 3000 643 35 0.70 688 37 0.80 737 40 0.92 777 42 1.03 814 44 1.14 852 46 1.25 891 48 1.38 928 50 1.51 965 52 1.65 1001 54 1.79 3150 671 36 0.79 711 38 0.90 762 41 1.04 800 43 1.15 837 45 1.26 872 47 1.37 909 49 1.50 945 51 1.63 981 53 1.78 1016 55 1.92 3300 701 38 0.91 736 40 1.01 786 42 1.15 824 44 1.27 860 46 1.39 894 48 1.51 928 50 1.63 963 52 1.77 998 54 1.91 1032 46 2.06 3450 729 39 1.03 763 41 1.13 808 43 1.27 849 46 1.41 883 47 1.53 916 49 1.65 949 51 1.78 982 53 1.91 1015 45 2.06 1049 46 2.21 3600 756 41 1.15 790 42 1.26 831 45 1.40 874 47 1.56 908 49 1.69 940 42 1.81 971 43 1.94 1002 44 2.07 1034 46 2.22 1066 47 2.37",
    "1.35",
    "1.45",
    "1.55",
    "1.67",
    "1.79",
    "1.92",
    "2.06",
    "2.21",
    "2.37"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "51",
     "51",
     "52",
     "53",
     "54",
     "55",
     "46",
     "46",
     "47"
    ],
    [
     "",
     "945",
     "958",
     "972",
     "986",
     "1001",
     "1016",
     "1032",
     "1049",
     "1066"
    ],
    [
     "",
     "1.22",
     "1.32",
     "1.42",
     "1.53",
     "1.65",
     "1.78",
     "1.91",
     "2.06",
     "2.22"
    ],
    [
     "",
     "49",
     "49",
     "50",
     "51",
     "52",
     "53",
     "54",
     "45",
     "46"
    ],
    [
     "",
     "907",
     "921",
     "935",
     "950",
     "965",
     "981",
     "998",
     "1015",
     "1034"
    ],
    [
     "",
     "1.10",
     "1.19",
     "1.29",
     "1.40",
     "1.51",
     "1.63",
     "1.77",
     "1.91",
     "2.07"
    ],
    [
     "",
     "47",
     "47",
     "48",
     "49",
     "50",
     "51",
     "52",
     "53",
     "44"
    ],
    [
     "",
     "868",
     "882",
     "897",
     "912",
     "928",
     "945",
     "963",
     "982",
     "1002"
    ],
    [
     "",
     "0.98",
     "1.07",
     "1.17",
     "1.27",
     "1.38",
     "1.50",
     "1.63",
     "1.78",
     "1.94"
    ],
    [
     "",
     "44",
     "45",
     "46",
     "47",
     "48",
     "49",
     "50",
     "51",
     "43"
    ],
    [
     "",
     "826",
     "841",
     "857",
     "873",
     "891",
     "909",
     "928",
     "949",
     "971"
    ],
    [
     "",
     "0.87",
     "0.95",
     "1.04",
     "1.14",
     "1.25",
     "1.37",
     "1.51",
     "1.65",
     "1.81"
    ],
    [
     "",
     "42",
     "43",
     "44",
     "45",
     "46",
     "47",
     "48",
     "49",
     "42"
    ],
    [
     "",
     "783",
     "799",
     "816",
     "833",
     "852",
     "872",
     "894",
     "916",
     "940"
    ],
    [
     "",
     "0.76",
     "0.84",
     "0.93",
     "1.02",
     "1.14",
     "1.26",
     "1.39",
     "1.53",
     "1.69"
    ],
    [
     "",
     "40",
     "40",
     "41",
     "43",
     "44",
     "45",
     "46",
     "47",
     "49"
    ],
    [
     "",
     "737",
     "754",
     "773",
     "792",
     "814",
     "837",
     "860",
     "883",
     "908"
    ],
    [
     "",
     "0.66",
     "0.74",
     "0.82",
     "0.92",
     "1.03",
     "1.15",
     "1.27",
     "1.41",
     "1.56"
    ],
    [
     "",
     "37",
     "38",
     "39",
     "40",
     "42",
     "43",
     "44",
     "46",
     "47"
    ],
    [
     "",
     "689",
     "709",
     "731",
     "753",
     "777",
     "800",
     "824",
     "849",
     "874"
    ],
    [
     "",
     "0.56",
     "0.64",
     "0.73",
     "0.82",
     "0.92",
     "1.04",
     "1.15",
     "1.27",
     "1.40"
    ],
    [
     "",
     "34",
     "36",
     "37",
     "38",
     "40",
     "41",
     "42",
     "43",
     "45"
    ],
    [
     "",
     "642",
     "665",
     "689",
     "713",
     "737",
     "762",
     "786",
     "808",
     "831"
    ],
    [
     "",
     "0.48",
     "0.55",
     "0.63",
     "0.71",
     "0.80",
     "0.90",
     "1.01",
     "1.13",
     "1.26"
    ],
    [
     "",
     "32",
     "33",
     "34",
     "36",
     "37",
     "38",
     "40",
     "41",
     "42"
    ],
    [
     "",
     "594",
     "618",
     "643",
     "664",
     "688",
     "711",
     "736",
     "763",
     "790"
    ],
    [
     "",
     "0.38",
     "0.45",
     "0.52",
     "0.60",
     "0.70",
     "0.79",
     "0.91",
     "1.03",
     "1.15"
    ],
    [
     "",
     "29",
     "30",
     "31",
     "33",
     "35",
     "36",
     "38",
     "39",
     "41"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Performance Data",
   "page": 68,
   "orientation": "column",
   "header": [
    "3 HP High Static Drive",
    "2.61 55",
    "2.78 56",
    "2.96 56",
    "3.14 57",
    "1162 51 2.54 1192 53 2.69 1220 54 2.85 1247 55 3.00 1274 56 3.16 — — — 1176 52 2.69 1205 53 2.85 1233 55 3.01 1261 56 3.17 — — — — — — 1190 53 2.85 1219 54 3.01 — — — — — — — — — — — — 1204 53 3.02 — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — —",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "1240",
     "1256",
     "1271",
     "1285",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "2.48",
     "2.65",
     "2.82",
     "2.99",
     "3.16",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "54",
     "54",
     "55",
     "56",
     "56",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "1215",
     "1230",
     "1245",
     "1260",
     "1274",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "2.36",
     "2.51",
     "2.67",
     "2.84",
     "3.00",
     "3.17",
     "",
     "",
     ""
    ],
    [
     "",
     "53",
     "53",
     "54",
     "55",
     "55",
     "56",
     "",
     "",
     ""
    ],
    [
     "",
     "1189",
     "1204",
     "1219",
     "1234",
     "1247",
     "1261",
     "",
     "",
     ""
    ],
    [
     "",
     "2.23",
     "2.38",
     "2.53",
     "2.69",
     "2.85",
     "3.01",
     "",
     "",
     ""
    ],
    [
     "",
     "51",
     "52",
     "53",
     "53",
     "54",
     "55",
     "",
     "",
     ""
    ],
    [
     "",
     "1163",
     "1178",
     "1192",
     "1206",
     "1220",
     "1233",
     "",
     "",
     ""
    ],
    [
     "",
     "2.10",
     "2.25",
     "2.39",
     "2.54",
     "2.69",
     "2.85",
     "3.01",
     "",
     ""
    ],
    [
     "",
     "50",
     "51",
     "52",
     "52",
     "53",
     "53",
     "54",
     "",
     ""
    ],
    [
     "",
     "1135",
     "1150",
     "1164",
     "1178",
     "1192",
     "1205",
     "1219",
     "",
     ""
    ],
    [
     "",
     "1.98",
     "2.11",
     "2.25",
     "2.39",
     "2.54",
     "2.69",
     "2.85",
     "3.02",
     ""
    ],
    [
     "",
     "59",
     "50",
     "50",
     "51",
     "51",
     "52",
     "53",
     "53",
     ""
    ],
    [
     "",
     "1107",
     "1121",
     "1135",
     "1149",
     "1162",
     "1176",
     "1190",
     "1204",
     ""
    ],
    [
     "",
     "1.85",
     "1.98",
     "2.11",
     "2.24",
     "2.38",
     "2.53",
     "2.68",
     "2.85",
     "3.02"
    ],
    [
     "",
     "58",
     "59",
     "49",
     "49",
     "50",
     "51",
     "51",
     "52",
     "53"
    ],
    [
     "",
     "1077",
     "1091",
     "1105",
     "1119",
     "1132",
     "1146",
     "1160",
     "1174",
     "1189"
    ],
    [
     "",
     "1.72",
     "1.84",
     "1.97",
     "2.09",
     "2.23",
     "2.37",
     "2.52",
     "2.68",
     "2.86"
    ],
    [
     "",
     "56",
     "57",
     "58",
     "48",
     "49",
     "49",
     "50",
     "51",
     "51"
    ],
    [
     "",
     "1046",
     "1060",
     "1074",
     "1087",
     "1101",
     "1115",
     "1129",
     "1144",
     "1159"
    ],
    [
     "",
     "1.60",
     "1.71",
     "1.83",
     "1.95",
     "2.08",
     "2.22",
     "2.36",
     "2.52",
     "2.69"
    ],
    [
     "",
     "54",
     "55",
     "56",
     "57",
     "47",
     "48",
     "49",
     "49",
     "50"
    ],
    [
     "",
     "1014",
     "1028",
     "1041",
     "1055",
     "1069",
     "1083",
     "1097",
     "1113",
     "1129"
    ],
    [
     "",
     "1.47",
     "1.58",
     "1.69",
     "1.81",
     "1.93",
     "2.07",
     "2.21",
     "2.36",
     "2.53"
    ],
    [
     "",
     "53",
     "53",
     "54",
     "55",
     "56",
     "46",
     "47",
     "48",
     "49"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "성능표 (조건별 조회) — SS-PRC028AA-EN_06262022.pdf p71",
   "page": 71,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "2 HP Standard Motor w/Field Supplied Sheave/Belt",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "0.82",
     "631",
     "0.96",
     "674",
     "1.09",
     "715",
     "1.23",
     "753",
     "1.36",
     "789",
     "1.51",
     "825",
     "1.65",
     "859",
     "1.80",
     "891",
     "1.95 92",
     "2 2.10"
    ],
    [
     "",
     "",
     "0.78",
     "598",
     "0.91",
     "645",
     "1.05",
     "687",
     "1.19",
     "727",
     "1.33",
     "765",
     "1.47",
     "800",
     "1.62",
     "835",
     "1.77",
     "869",
     "1.93",
     "901",
     "2.08 93",
     "2 2.24"
    ],
    [
     "",
     "",
     "0.87",
     "613",
     "1.01",
     "659",
     "1.15",
     "701",
     "1.29",
     "740",
     "1.44",
     "777",
     "1.59",
     "812",
     "1.74",
     "846",
     "1.90",
     "879",
     "2.06",
     "911",
     "",
     ""
    ],
    [
     "",
     "",
     "0.96",
     "628",
     "1.11",
     "673",
     "1.26",
     "714",
     "1.41",
     "753",
     "1.56",
     "790",
     "1.72",
     "824",
     "1.88",
     "858",
     "2.03",
     "889",
     "2.19",
     "",
     "",
     ""
    ],
    [
     "0.92",
     "597",
     "1.07",
     "643",
     "1.22",
     "687",
     "1.37",
     "728",
     "1.53",
     "766",
     "1.69",
     "802",
     "1.85",
     "837",
     "2.01",
     "870",
     "2.18",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "1.02",
     "614",
     "1.18",
     "659",
     "1.34",
     "702",
     "1.49",
     "742",
     "1.66",
     "780",
     "1.82",
     "815",
     "1.99",
     "849",
     "2.16",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "1.14",
     "631",
     "1.30",
     "675",
     "1.46",
     "717",
     "1.63",
     "756",
     "1.80",
     "793",
     "1.97",
     "829",
     "2.14",
     "862",
     "2.31",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "1.27",
     "648",
     "1.43",
     "692",
     "1.60",
     "732",
     "1.77",
     "771",
     "1.94",
     "808",
     "2.12",
     "842",
     "2.30",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "1.40",
     "666",
     "1.56",
     "708",
     "1.74",
     "748",
     "1.92",
     "786",
     "2.10",
     "822",
     "2.28",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "1.54",
     "684",
     "1.71",
     "725",
     "1.90",
     "763",
     "2.08",
     "800",
     "2.26",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "1.70",
     "702",
     "1.88",
     "741",
     "2.06",
     "779",
     "2.25",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf",
   "titleRaw": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BH"
  },
  {
   "title": "Performance Data",
   "page": 72,
   "orientation": "column",
   "header": [
    "2 HP Standard Drive 4000 474 31 0.57 532 35 0.69 584 38 0.82 631 41 0.96 674 44 1.09 715 47 1.23 753 49 1.36 789 52 1.51 825 54 1.65 859 56 1.80 4200 492 32 0.64 548 36 0.78 598 39 0.91 645 42 1.05 687 45 1.19 727 48 1.33 765 50 1.47 800 52 1.62 835 55 1.77 869 57 1.93 4400 510 33 0.73 564 37 0.87 613 40 1.01 659 43 1.15 701 46 1.29 740 48 1.44 777 51 1.59 812 53 1.74 846 55 1.90 879 58 2.06 4600 528 35 0.82 580 38 0.96 628 41 1.11 673 44 1.26 714 47 1.41 753 49 1.56 790 52 1.72 824 54 1.88 858 56 2.03 889 45 2.19 4800 548 36 0.92 597 39 1.07 643 42 1.22 687 45 1.37 728 48 1.53 766 50 1.69 802 53 1.85 837 55 2.01 870 44 2.18 901 45 2.34 5000 565 37 1.02 614 40 1.18 659 43 1.34 702 46 1.49 742 49 1.66 780 51 1.82 815 53 1.99 849 43 2.16 882 44 2.33 913 46 2.50 5200 585 38 1.14 631 41 1.30 675 44 1.46 717 47 1.63 756 50 1.80 793 52 1.97 829 42 2.14 862 43 2.31 894 45 2.49 925 47 2.67 5400 604 40 1.27 648 42 1.43 692 45 1.60 732 48 1.77 771 39 1.94 808 41 2.12 842 42 2.30 875 44 2.48 907 46 2.66 938 47 2.84 5600 622 41 1.40 666 44 1.56 708 46 1.74 748 38 1.92 786 40 2.10 822 41 2.28 856 43 2.46 889 45 2.65 920 46 2.84 950 48 3.02 5800 641 42 1.54 684 45 1.71 725 37 1.90 763 39 2.08 800 40 2.26 836 42 2.45 870 44 2.64 902 46 2.83 933 47 3.02 963 49 3.22 6000 662 33 1.70 702 46 1.88 741 37 2.06 779 39 2.25 816 41 2.44 851 43 2.63 884 45 2.83 916 46 3.03 947 48 3.22 976 49 3.42",
    "1.80",
    "1.93",
    "2.06",
    "2.19",
    "2.34",
    "2.50",
    "2.67",
    "2.84",
    "3.02",
    "3.22",
    "3.42"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "56",
     "57",
     "58",
     "45",
     "45",
     "46",
     "47",
     "47",
     "48",
     "49",
     "49"
    ],
    [
     "",
     "859",
     "869",
     "879",
     "889",
     "901",
     "913",
     "925",
     "938",
     "950",
     "963",
     "976"
    ],
    [
     "",
     "1.65",
     "1.77",
     "1.90",
     "2.03",
     "2.18",
     "2.33",
     "2.49",
     "2.66",
     "2.84",
     "3.02",
     "3.22"
    ],
    [
     "",
     "54",
     "55",
     "55",
     "56",
     "44",
     "44",
     "45",
     "46",
     "46",
     "47",
     "48"
    ],
    [
     "",
     "825",
     "835",
     "846",
     "858",
     "870",
     "882",
     "894",
     "907",
     "920",
     "933",
     "947"
    ],
    [
     "",
     "1.51",
     "1.62",
     "1.74",
     "1.88",
     "2.01",
     "2.16",
     "2.31",
     "2.48",
     "2.65",
     "2.83",
     "3.03"
    ],
    [
     "",
     "52",
     "52",
     "53",
     "54",
     "55",
     "43",
     "43",
     "44",
     "45",
     "46",
     "46"
    ],
    [
     "",
     "789",
     "800",
     "812",
     "824",
     "837",
     "849",
     "862",
     "875",
     "889",
     "902",
     "916"
    ],
    [
     "",
     "1.36",
     "1.47",
     "1.59",
     "1.72",
     "1.85",
     "1.99",
     "2.14",
     "2.30",
     "2.46",
     "2.64",
     "2.83"
    ],
    [
     "",
     "49",
     "50",
     "51",
     "52",
     "53",
     "53",
     "42",
     "42",
     "43",
     "44",
     "45"
    ],
    [
     "",
     "753",
     "765",
     "777",
     "790",
     "802",
     "815",
     "829",
     "842",
     "856",
     "870",
     "884"
    ],
    [
     "",
     "1.23",
     "1.33",
     "1.44",
     "1.56",
     "1.69",
     "1.82",
     "1.97",
     "2.12",
     "2.28",
     "2.45",
     "2.63"
    ],
    [
     "",
     "47",
     "48",
     "48",
     "49",
     "50",
     "51",
     "52",
     "41",
     "41",
     "42",
     "43"
    ],
    [
     "",
     "715",
     "727",
     "740",
     "753",
     "766",
     "780",
     "793",
     "808",
     "822",
     "836",
     "851"
    ],
    [
     "",
     "1.09",
     "1.19",
     "1.29",
     "1.41",
     "1.53",
     "1.66",
     "1.80",
     "1.94",
     "2.10",
     "2.26",
     "2.44"
    ],
    [
     "",
     "44",
     "45",
     "46",
     "47",
     "48",
     "49",
     "50",
     "39",
     "40",
     "40",
     "41"
    ],
    [
     "",
     "674",
     "687",
     "701",
     "714",
     "728",
     "742",
     "756",
     "771",
     "786",
     "800",
     "816"
    ],
    [
     "",
     "0.96",
     "1.05",
     "1.15",
     "1.26",
     "1.37",
     "1.49",
     "1.63",
     "1.77",
     "1.92",
     "2.08",
     "2.25"
    ],
    [
     "",
     "41",
     "42",
     "43",
     "44",
     "45",
     "46",
     "47",
     "48",
     "38",
     "39",
     "39"
    ],
    [
     "",
     "631",
     "645",
     "659",
     "673",
     "687",
     "702",
     "717",
     "732",
     "748",
     "763",
     "779"
    ],
    [
     "",
     "0.82",
     "0.91",
     "1.01",
     "1.11",
     "1.22",
     "1.34",
     "1.46",
     "1.60",
     "1.74",
     "1.90",
     "2.06"
    ],
    [
     "",
     "38",
     "39",
     "40",
     "41",
     "42",
     "43",
     "44",
     "45",
     "46",
     "37",
     "37"
    ],
    [
     "",
     "584",
     "598",
     "613",
     "628",
     "643",
     "659",
     "675",
     "692",
     "708",
     "725",
     "741"
    ],
    [
     "",
     "0.69",
     "0.78",
     "0.87",
     "0.96",
     "1.07",
     "1.18",
     "1.30",
     "1.43",
     "1.56",
     "1.71",
     "1.88"
    ],
    [
     "",
     "35",
     "36",
     "37",
     "38",
     "39",
     "40",
     "41",
     "42",
     "44",
     "45",
     "46"
    ],
    [
     "",
     "532",
     "548",
     "564",
     "580",
     "597",
     "614",
     "631",
     "648",
     "666",
     "684",
     "702"
    ],
    [
     "",
     "0.57",
     "0.64",
     "0.73",
     "0.82",
     "0.92",
     "1.02",
     "1.14",
     "1.27",
     "1.40",
     "1.54",
     "1.70"
    ],
    [
     "",
     "31",
     "32",
     "33",
     "35",
     "36",
     "37",
     "38",
     "40",
     "41",
     "42",
     "33"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Performance Data",
   "page": 72,
   "orientation": "column",
   "header": [
    "5 HP High Static Drive",
    "3.29",
    "3.49",
    "3.70",
    "3.90",
    "4.12",
    "4.34",
    "4.56",
    "1178 59 4.59 — — — 1188 60 4.82 — — — 1198 60 5.06 — — — — — — — — —",
    "",
    "",
    ""
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "57",
     "57",
     "58",
     "59",
     "59",
     "60",
     "60",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "1127",
     "1139",
     "1150",
     "1161",
     "1172",
     "1182",
     "1192",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "3.14",
     "3.34",
     "3.53",
     "3.74",
     "3.94",
     "4.15",
     "4.37",
     "4.59",
     "4.82",
     "5.06",
     ""
    ],
    [
     "",
     "56",
     "56",
     "57",
     "57",
     "58",
     "58",
     "59",
     "59",
     "60",
     "60",
     ""
    ],
    [
     "",
     "1105",
     "1116",
     "1127",
     "1138",
     "1148",
     "1158",
     "1168",
     "1178",
     "1188",
     "1198",
     ""
    ],
    [
     "",
     "3.00",
     "3.18",
     "3.37",
     "3.56",
     "3.76",
     "3.96",
     "4.17",
     "4.39",
     "4.61",
     "4.84",
     "5.08"
    ],
    [
     "",
     "55",
     "55",
     "56",
     "56",
     "57",
     "57",
     "58",
     "58",
     "59",
     "59",
     "60"
    ],
    [
     "",
     "1081",
     "1093",
     "1103",
     "1114",
     "1124",
     "1134",
     "1144",
     "1154",
     "1164",
     "1174",
     "1184"
    ],
    [
     "",
     "2.85",
     "3.03",
     "3.21",
     "3.39",
     "3.58",
     "3.78",
     "3.98",
     "4.19",
     "4.40",
     "4.63",
     "4.87"
    ],
    [
     "",
     "53",
     "54",
     "54",
     "55",
     "55",
     "56",
     "56",
     "57",
     "57",
     "58",
     "58"
    ],
    [
     "",
     "1057",
     "1068",
     "1079",
     "1089",
     "1099",
     "1109",
     "1119",
     "1129",
     "1139",
     "1149",
     "1160"
    ],
    [
     "",
     "2.70",
     "2.87",
     "3.04",
     "3.22",
     "3.40",
     "3.59",
     "3.79",
     "3.99",
     "4.19",
     "4.42",
     "4.66"
    ],
    [
     "",
     "52",
     "53",
     "53",
     "54",
     "54",
     "55",
     "55",
     "56",
     "56",
     "57",
     "57"
    ],
    [
     "",
     "1032",
     "1043",
     "1053",
     "1064",
     "1074",
     "1083",
     "1093",
     "1103",
     "1113",
     "1124",
     "1135"
    ],
    [
     "",
     "2.55",
     "2.71",
     "2.88",
     "3.05",
     "3.22",
     "3.40",
     "3.59",
     "3.79",
     "3.99",
     "4.22",
     "4.45"
    ],
    [
     "",
     "51",
     "51",
     "52",
     "52",
     "53",
     "53",
     "54",
     "54",
     "55",
     "55",
     "56"
    ],
    [
     "",
     "1006",
     "1017",
     "1027",
     "1037",
     "1047",
     "1057",
     "1067",
     "1077",
     "1087",
     "1099",
     "1111"
    ],
    [
     "",
     "2.40",
     "2.55",
     "2.71",
     "2.87",
     "3.04",
     "3.22",
     "3.40",
     "3.59",
     "3.80",
     "4.01",
     "4.24"
    ],
    [
     "",
     "49",
     "50",
     "50",
     "51",
     "51",
     "52",
     "52",
     "53",
     "54",
     "54",
     "55"
    ],
    [
     "",
     "979",
     "990",
     "1000",
     "1010",
     "1020",
     "1029",
     "1039",
     "1050",
     "1061",
     "1073",
     "1085"
    ],
    [
     "",
     "2.25",
     "2.40",
     "2.55",
     "2.70",
     "2.86",
     "3.03",
     "3.21",
     "3.40",
     "3.60",
     "3.81",
     "4.04"
    ],
    [
     "",
     "48",
     "48",
     "49",
     "49",
     "50",
     "50",
     "51",
     "52",
     "52",
     "53",
     "53"
    ],
    [
     "",
     "951",
     "961",
     "971",
     "981",
     "991",
     "1001",
     "1011",
     "1023",
     "1035",
     "1047",
     "1059"
    ],
    [
     "2 HP Standard Drive 4000 891 58 1.95 922 60 2.10 4200 901 59 2.08 932 47 2.24 4400 911 46 2.22 942 47 2.38 4600 921 46 2.36 951 48 2.53 4800 931 47 2.51 961 48 2.69 5000 943 48 2.68 972 49 2.85 5200 955 48 2.85 984 50 3.03 5400 967 49 3.03 996 50 3.22 5600 979 49 3.22 1008 51 3.41 5800 992 50 3.42 1020 51 3.61 6000 1005 51 3.63 1032 52 3.83",
     "2.10",
     "2.24",
     "2.38",
     "2.53",
     "2.69",
     "2.85",
     "3.03",
     "3.22",
     "3.41",
     "3.61",
     "3.83"
    ],
    [
     "",
     "60",
     "47",
     "47",
     "48",
     "48",
     "49",
     "50",
     "50",
     "51",
     "51",
     "52"
    ],
    [
     "",
     "922",
     "932",
     "942",
     "951",
     "961",
     "972",
     "984",
     "996",
     "1008",
     "1020",
     "1032"
    ],
    [
     "",
     "1.95",
     "2.08",
     "2.22",
     "2.36",
     "2.51",
     "2.68",
     "2.85",
     "3.03",
     "3.22",
     "3.42",
     "3.63"
    ],
    [
     "",
     "58",
     "59",
     "46",
     "46",
     "47",
     "48",
     "48",
     "49",
     "49",
     "50",
     "51"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "External Static Pressure (Inches of Water Gauge) 0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\"",
   "page": 73,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "",
    "",
    "3 HP Standard Motor",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "3 HP Standard Motor Field Supplied High Sta Sheave/Belt",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null
   ],
   "rows": [
    [
     "0.92",
     "597",
     "1.07",
     "643",
     "1.22",
     "687",
     "1.37",
     "728",
     "1.53",
     "766",
     "1.69",
     "802",
     "1.85",
     "837",
     "2.01",
     "870",
     "2.18",
     "901 2."
    ],
    [
     "1.08",
     "623",
     "1.24",
     "667",
     "1.40",
     "709",
     "1.56",
     "749",
     "1.72",
     "787",
     "1.89",
     "822",
     "2.06",
     "856",
     "2.23",
     "888",
     "2.41",
     "919 2."
    ],
    [
     "1.27",
     "648",
     "1.43",
     "692",
     "1.60",
     "732",
     "1.77",
     "771",
     "1.94",
     "808",
     "2.12",
     "842",
     "2.30",
     "875",
     "2.48",
     "907",
     "2.66",
     "938 2."
    ],
    [
     "1.47",
     "674",
     "1.64",
     "716",
     "1.82",
     "756",
     "2.00",
     "793",
     "2.18",
     "829",
     "2.36",
     "863",
     "2.55",
     "895",
     "2.74",
     "927",
     "2.93",
     "957 3."
    ],
    [
     "1.70",
     "702",
     "1.88",
     "741",
     "2.06",
     "779",
     "2.25",
     "816",
     "2.44",
     "851",
     "2.63",
     "884",
     "2.83",
     "916",
     "3.03",
     "947",
     "3.22",
     "976 3."
    ],
    [
     "1.95",
     "728",
     "2.12",
     "767",
     "2.32",
     "804",
     "2.52",
     "839",
     "2.72",
     "873",
     "2.92",
     "905",
     "3.12",
     "937",
     "3.33",
     "",
     "",
     ""
    ],
    [
     "2.24",
     "757",
     "2.41",
     "793",
     "2.61",
     "828",
     "2.81",
     "863",
     "3.02",
     "896",
     "3.24",
     "928",
     "3.45",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2.51",
     "784",
     "2.71",
     "819",
     "2.92",
     "853",
     "3.14",
     "887",
     "3.36",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "2.84",
     "812",
     "3.04",
     "846",
     "3.26",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Performance Data",
   "page": 74,
   "orientation": "column",
   "header": [
    "3 HP Standard Drive 4800 548 38 0.92 597 42 1.07 643 45 1.22 687 48 1.37 728 51 1.53 766 54 1.69 802 56 1.85 837 59 2.01 5100 576 40 1.08 623 44 1.24 667 47 1.40 709 50 1.56 749 53 1.72 787 55 1.89 822 58 2.06 856 60 2.23 5400 604 42 1.27 648 46 1.43 692 49 1.60 732 51 1.77 771 54 1.94 808 57 2.12 842 59 2.30 875 44 2.48 5700 633 44 1.47 674 47 1.64 716 50 1.82 756 53 2.00 793 56 2.18 829 58 2.36 863 61 2.55 895 45 2.74 6000 662 46 1.70 702 49 1.88 741 52 2.06 779 55 2.25 816 57 2.44 851 60 2.63 884 45 2.83 916 46 3.03 6300 690 49 1.95 728 51 2.12 767 54 2.32 804 56 2.52 839 59 2.72 873 44 2.92 905 46 3.12 937 47 3.33 6600 721 51 2.24 757 53 2.41 793 56 2.61 828 58 2.81 863 43 3.02 896 45 3.24 928 47 3.45 958 48 3.66 6900 748 53 2.51 784 55 2.71 819 58 2.92 853 43 3.14 887 45 3.36 919 46 3.57 950 48 3.79 980 49 4.02 7200 778 55 2.84 812 57 3.04 846 43 3.26 879 44 3.49 911 46 3.71 943 47 3.95 973 49 4.17 1002 50 4.40",
    "2.01",
    "2.23",
    "2.48",
    "2.74",
    "3.03",
    "3.33",
    "3.66",
    "4.02",
    "4.40"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "59",
     "60",
     "44",
     "45",
     "46",
     "47",
     "48",
     "49",
     "50"
    ],
    [
     "",
     "837",
     "856",
     "875",
     "895",
     "916",
     "937",
     "958",
     "980",
     "1002"
    ],
    [
     "",
     "1.85",
     "2.06",
     "2.30",
     "2.55",
     "2.83",
     "3.12",
     "3.45",
     "3.79",
     "4.17"
    ],
    [
     "",
     "56",
     "58",
     "59",
     "61",
     "45",
     "46",
     "47",
     "48",
     "49"
    ],
    [
     "",
     "802",
     "822",
     "842",
     "863",
     "884",
     "905",
     "928",
     "950",
     "973"
    ],
    [
     "",
     "1.69",
     "1.89",
     "2.12",
     "2.36",
     "2.63",
     "2.92",
     "3.24",
     "3.57",
     "3.95"
    ],
    [
     "",
     "54",
     "55",
     "57",
     "58",
     "60",
     "44",
     "45",
     "46",
     "47"
    ],
    [
     "",
     "766",
     "787",
     "808",
     "829",
     "851",
     "873",
     "896",
     "919",
     "943"
    ],
    [
     "",
     "1.53",
     "1.72",
     "1.94",
     "2.18",
     "2.44",
     "2.72",
     "3.02",
     "3.36",
     "3.71"
    ],
    [
     "",
     "51",
     "53",
     "54",
     "56",
     "57",
     "59",
     "43",
     "45",
     "46"
    ],
    [
     "",
     "728",
     "749",
     "771",
     "793",
     "816",
     "839",
     "863",
     "887",
     "911"
    ],
    [
     "",
     "1.37",
     "1.56",
     "1.77",
     "2.00",
     "2.25",
     "2.52",
     "2.81",
     "3.14",
     "3.49"
    ],
    [
     "",
     "48",
     "50",
     "51",
     "53",
     "55",
     "56",
     "58",
     "43",
     "44"
    ],
    [
     "",
     "687",
     "709",
     "732",
     "756",
     "779",
     "804",
     "828",
     "853",
     "879"
    ],
    [
     "",
     "1.22",
     "1.40",
     "1.60",
     "1.82",
     "2.06",
     "2.32",
     "2.61",
     "2.92",
     "3.26"
    ],
    [
     "",
     "45",
     "47",
     "49",
     "50",
     "52",
     "54",
     "56",
     "58",
     "43"
    ],
    [
     "",
     "643",
     "667",
     "692",
     "716",
     "741",
     "767",
     "793",
     "819",
     "846"
    ],
    [
     "",
     "1.07",
     "1.24",
     "1.43",
     "1.64",
     "1.88",
     "2.12",
     "2.41",
     "2.71",
     "3.04"
    ],
    [
     "",
     "42",
     "44",
     "46",
     "47",
     "49",
     "51",
     "53",
     "55",
     "57"
    ],
    [
     "",
     "597",
     "623",
     "648",
     "674",
     "702",
     "728",
     "757",
     "784",
     "812"
    ],
    [
     "",
     "0.92",
     "1.08",
     "1.27",
     "1.47",
     "1.70",
     "1.95",
     "2.24",
     "2.51",
     "2.84"
    ],
    [
     "",
     "38",
     "40",
     "42",
     "44",
     "46",
     "49",
     "51",
     "53",
     "55"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Performance Data",
   "page": 74,
   "orientation": "column",
   "header": [
    "5 HP High Static Drive 4800 870 44 2.18 901 45 2.34 931 47 2.51 961 48 2.69 991 50 2.86 1020 51 3.04 1047 53 3.22 1074 54 3.40 5100 888 45 2.41 919 46 2.58 949 48 2.76 978 49 2.94 1006 51 3.12 1034 52 3.31 1062 53 3.50 1088 55 3.69 5400 907 46 2.66 938 47 2.84 967 49 3.03 996 50 3.22 1023 52 3.40 1050 53 3.59 1077 54 3.79 1103 56 3.99 5700 927 47 2.93 957 48 3.12 986 50 3.32 1014 51 3.51 1041 52 3.71 1067 54 3.91 1093 55 4.10 1118 56 4.31 6000 947 48 3.22 976 49 3.42 1005 51 3.63 1032 52 3.83 1059 53 4.04 1085 55 4.24 1111 56 4.45 1135 57 4.66 6300 967 49 3.54 996 50 3.75 1024 52 3.96 1052 53 4.17 1078 54 4.38 1104 56 4.60 1129 57 4.81 1153 58 5.03 6600 988 50 3.87 1016 51 4.09 1044 53 4.31 1071 54 4.53 1097 55 4.75 1123 57 4.98 1147 58 5.20 — — — 6900 1009 51 4.25 1037 52 4.47 1065 54 4.69 1091 55 4.92 1117 56 5.16 — — — — — — — — — 7200 1031 52 4.63 1059 53 4.86 1085 55 5.10 — — — — — — — — — — — — — — —",
    "3.40",
    "3.69",
    "3.99",
    "4.31",
    "4.66",
    "5.03",
    "1071 54 4.53 1097 55 4.75 1123 57 4.98 1147 58 5.20 — — — 1091 55 4.92 1117 56 5.16 — — — — — — — — — — — — — — — — — — — — — — — —",
    "",
    ""
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "54",
     "55",
     "56",
     "56",
     "57",
     "58",
     "",
     "",
     ""
    ],
    [
     "",
     "1074",
     "1088",
     "1103",
     "1118",
     "1135",
     "1153",
     "",
     "",
     ""
    ],
    [
     "",
     "3.22",
     "3.50",
     "3.79",
     "4.10",
     "4.45",
     "4.81",
     "5.20",
     "",
     ""
    ],
    [
     "",
     "53",
     "53",
     "54",
     "55",
     "56",
     "57",
     "58",
     "",
     ""
    ],
    [
     "",
     "1047",
     "1062",
     "1077",
     "1093",
     "1111",
     "1129",
     "1147",
     "",
     ""
    ],
    [
     "",
     "3.04",
     "3.31",
     "3.59",
     "3.91",
     "4.24",
     "4.60",
     "4.98",
     "",
     ""
    ],
    [
     "",
     "51",
     "52",
     "53",
     "54",
     "55",
     "56",
     "57",
     "",
     ""
    ],
    [
     "",
     "1020",
     "1034",
     "1050",
     "1067",
     "1085",
     "1104",
     "1123",
     "",
     ""
    ],
    [
     "",
     "2.86",
     "3.12",
     "3.40",
     "3.71",
     "4.04",
     "4.38",
     "4.75",
     "5.16",
     ""
    ],
    [
     "",
     "50",
     "51",
     "52",
     "52",
     "53",
     "54",
     "55",
     "56",
     ""
    ],
    [
     "",
     "991",
     "1006",
     "1023",
     "1041",
     "1059",
     "1078",
     "1097",
     "1117",
     ""
    ],
    [
     "",
     "2.69",
     "2.94",
     "3.22",
     "3.51",
     "3.83",
     "4.17",
     "4.53",
     "4.92",
     ""
    ],
    [
     "",
     "48",
     "49",
     "50",
     "51",
     "52",
     "53",
     "54",
     "55",
     ""
    ],
    [
     "",
     "961",
     "978",
     "996",
     "1014",
     "1032",
     "1052",
     "1071",
     "1091",
     ""
    ],
    [
     "",
     "2.51",
     "2.76",
     "3.03",
     "3.32",
     "3.63",
     "3.96",
     "4.31",
     "4.69",
     "5.10"
    ],
    [
     "",
     "47",
     "48",
     "49",
     "50",
     "51",
     "52",
     "53",
     "54",
     "55"
    ],
    [
     "",
     "931",
     "949",
     "967",
     "986",
     "1005",
     "1024",
     "1044",
     "1065",
     "1085"
    ],
    [
     "",
     "2.34",
     "2.58",
     "2.84",
     "3.12",
     "3.42",
     "3.75",
     "4.09",
     "4.47",
     "4.86"
    ],
    [
     "",
     "45",
     "46",
     "47",
     "48",
     "49",
     "50",
     "51",
     "52",
     "53"
    ],
    [
     "",
     "901",
     "919",
     "938",
     "957",
     "976",
     "996",
     "1016",
     "1037",
     "1059"
    ],
    [
     "",
     "2.18",
     "2.41",
     "2.66",
     "2.93",
     "3.22",
     "3.54",
     "3.87",
     "4.25",
     "4.63"
    ],
    [
     "",
     "44",
     "45",
     "46",
     "47",
     "48",
     "49",
     "50",
     "51",
     "52"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "External Static Pressure (Inches of Water Gauge)",
   "page": 75,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "5 HP Standard Motor",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "1.56",
     "656",
     "1.70",
     "691",
     "1.84",
     "724",
     "1.98",
     "756",
     "2.12",
     "786",
     "2.26",
     "816",
     "2.41",
     "845",
     "2.56",
     "873",
     "2.72",
     "900",
     "2.87"
    ],
    [
     "1.86",
     "688",
     "2.00",
     "722",
     "2.15",
     "754",
     "2.30",
     "784",
     "2.44",
     "814",
     "2.59",
     "842",
     "2.74",
     "869",
     "2.90",
     "897",
     "3.07",
     "924",
     "3.23"
    ],
    [
     "2.17",
     "721",
     "2.34",
     "753",
     "2.49",
     "784",
     "2.65",
     "813",
     "2.81",
     "842",
     "2.96",
     "869",
     "3.12",
     "895",
     "3.29",
     "921",
     "3.46",
     "947",
     "3.62"
    ],
    [
     "2.54",
     "754",
     "2.72",
     "784",
     "2.87",
     "814",
     "3.04",
     "843",
     "3.21",
     "870",
     "3.38",
     "896",
     "3.53",
     "922",
     "3.71",
     "947",
     "3.88",
     "972",
     "4.06"
    ],
    [
     "2.96",
     "788",
     "3.13",
     "817",
     "3.30",
     "845",
     "3.48",
     "872",
     "3.65",
     "899",
     "3.82",
     "925",
     "4.00",
     "950",
     "4.16",
     "974",
     "4.35",
     "998",
     "4.53"
    ],
    [
     "3.37",
     "820",
     "3.57",
     "849",
     "3.76",
     "877",
     "3.95",
     "903",
     "4.13",
     "929",
     "4.32",
     "953",
     "4.49",
     "978",
     "4.67",
     "1002",
     "4.86",
     "1025",
     "5.05"
    ],
    [
     "3.88",
     "854",
     "4.07",
     "881",
     "4.26",
     "908",
     "4.46",
     "933",
     "4.65",
     "959",
     "4.85",
     "982",
     "5.04",
     "1006",
     "5.22",
     "1030",
     "5.42",
     "1052",
     "5.61"
    ],
    [
     "4.44",
     "889",
     "4.64",
     "915",
     "4.84",
     "939",
     "5.02",
     "965",
     "5.24",
     "989",
     "5.43",
     "1012",
     "5.62",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "5.01",
     "922",
     "5.20",
     "948",
     "5.44",
     "971",
     "5.63",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "성능표 (조건별 조회) — SS-PRC028AA-EN_06262022.pdf p75",
   "page": 75,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "5 HP Standard Motor with Field Supplied High Static Sheave/Belt",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "3.03",
     "952",
     "3.19",
     "977",
     "3.34",
     "1001",
     "3.48",
     "1024",
     "3.63",
     "1050",
     "3.80",
     "1075",
     "3.98",
     "1098",
     "4.15",
     "1120",
     "4.31",
     "1139",
     "4.47"
    ],
    [
     "3.40",
     "974",
     "3.57",
     "999",
     "3.74",
     "1022",
     "3.90",
     "1045",
     "4.05",
     "1067",
     "4.21",
     "1090",
     "4.36",
     "1114",
     "4.55",
     "1138",
     "4.74",
     "",
     ""
    ],
    [
     "3.80",
     "997",
     "3.97",
     "1021",
     "4.15",
     "1044",
     "4.34",
     "1067",
     "4.51",
     "1089",
     "4.68",
     "1110",
     "4.84",
     "1131",
     "5.00",
     "",
     "",
     "",
     ""
    ],
    [
     "4.24",
     "1020",
     "4.42",
     "1044",
     "4.60",
     "1067",
     "4.80",
     "1089",
     "4.99",
     "1111",
     "5.18",
     "1132",
     "5.36",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "4.72",
     "1044",
     "4.91",
     "1067",
     "5.10",
     "1090",
     "5.29",
     "1112",
     "5.49",
     "1134",
     "5.69",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "5.24",
     "1069",
     "5.43",
     "1091",
     "5.63",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf",
   "titleRaw": "0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\" 0.80\" 0.90\" 1.00\" CFM RPM BHP RPM BHP RPM BHP RP"
  },
  {
   "title": "Performance Data",
   "page": 76,
   "orientation": "column",
   "header": [
    "5 HP Standard Drive 6400 619 33 1.56 656 35 1.70 691 36 1.84 724 38 1.98 756 40 2.12 786 41 2.26 816 43 2.41 845 45 2.56 873 46 2.72 900 47 2.87 6800 654 34 1.86 688 36 2.00 722 38 2.15 754 40 2.30 784 41 2.44 814 43 2.59 842 44 2.74 869 46 2.90 897 47 3.07 924 49 3.23 7200 687 36 2.17 721 38 2.34 753 40 2.49 784 41 2.65 813 43 2.81 842 44 2.96 869 46 3.12 895 47 3.29 921 49 3.46 947 50 3.62 7600 721 38 2.54 754 40 2.72 784 41 2.87 814 43 3.04 843 44 3.21 870 46 3.38 896 47 3.53 922 49 3.71 947 50 3.88 972 51 4.06 8000 757 40 2.96 788 42 3.13 817 43 3.30 845 45 3.48 872 46 3.65 899 47 3.82 925 49 4.00 950 50 4.16 974 51 4.35 998 53 4.53 8400 790 42 3.37 820 43 3.57 849 45 3.76 877 46 3.95 903 48 4.13 929 49 4.32 953 50 4.49 978 52 4.67 1002 53 4.86 1025 47 5.05 8800 826 38 3.88 854 39 4.07 881 40 4.26 908 41 4.46 933 42 4.65 959 44 4.85 982 45 5.04 1006 46 5.22 1030 47 5.42 1052 48 5.61 9200 863 39 4.44 889 40 4.64 915 42 4.84 939 43 5.02 965 44 5.24 989 45 5.43 1012 46 5.62 1036 47 5.83 1058 48 6.02 1080 49 6.22 9600 897 41 5.01 922 42 5.20 948 43 5.44 971 44 5.63 996 45 5.84 1019 46 6.05 1042 47 6.27 1065 48 6.47 — — — — — —",
    "2.87",
    "3.23",
    "3.62",
    "4.06",
    "4.53",
    "5.05",
    "5.61",
    "6.22",
    "— — — — — —"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "47",
     "49",
     "50",
     "51",
     "53",
     "47",
     "48",
     "49",
     ""
    ],
    [
     "",
     "900",
     "924",
     "947",
     "972",
     "998",
     "1025",
     "1052",
     "1080",
     ""
    ],
    [
     "",
     "2.72",
     "3.07",
     "3.46",
     "3.88",
     "4.35",
     "4.86",
     "5.42",
     "6.02",
     ""
    ],
    [
     "",
     "46",
     "47",
     "49",
     "50",
     "51",
     "53",
     "47",
     "48",
     ""
    ],
    [
     "",
     "873",
     "897",
     "921",
     "947",
     "974",
     "1002",
     "1030",
     "1058",
     ""
    ],
    [
     "",
     "2.56",
     "2.90",
     "3.29",
     "3.71",
     "4.16",
     "4.67",
     "5.22",
     "5.83",
     "6.47"
    ],
    [
     "",
     "45",
     "46",
     "47",
     "49",
     "50",
     "52",
     "46",
     "47",
     "48"
    ],
    [
     "",
     "845",
     "869",
     "895",
     "922",
     "950",
     "978",
     "1006",
     "1036",
     "1065"
    ],
    [
     "",
     "2.41",
     "2.74",
     "3.12",
     "3.53",
     "4.00",
     "4.49",
     "5.04",
     "5.62",
     "6.27"
    ],
    [
     "",
     "43",
     "44",
     "46",
     "47",
     "49",
     "50",
     "45",
     "46",
     "47"
    ],
    [
     "",
     "816",
     "842",
     "869",
     "896",
     "925",
     "953",
     "982",
     "1012",
     "1042"
    ],
    [
     "",
     "2.26",
     "2.59",
     "2.96",
     "3.38",
     "3.82",
     "4.32",
     "4.85",
     "5.43",
     "6.05"
    ],
    [
     "",
     "41",
     "43",
     "44",
     "46",
     "47",
     "49",
     "44",
     "45",
     "46"
    ],
    [
     "",
     "786",
     "814",
     "842",
     "870",
     "899",
     "929",
     "959",
     "989",
     "1019"
    ],
    [
     "",
     "2.12",
     "2.44",
     "2.81",
     "3.21",
     "3.65",
     "4.13",
     "4.65",
     "5.24",
     "5.84"
    ],
    [
     "",
     "40",
     "41",
     "43",
     "44",
     "46",
     "48",
     "42",
     "44",
     "45"
    ],
    [
     "",
     "756",
     "784",
     "813",
     "843",
     "872",
     "903",
     "933",
     "965",
     "996"
    ],
    [
     "",
     "1.98",
     "2.30",
     "2.65",
     "3.04",
     "3.48",
     "3.95",
     "4.46",
     "5.02",
     "5.63"
    ],
    [
     "",
     "38",
     "40",
     "41",
     "43",
     "45",
     "46",
     "41",
     "43",
     "44"
    ],
    [
     "",
     "724",
     "754",
     "784",
     "814",
     "845",
     "877",
     "908",
     "939",
     "971"
    ],
    [
     "",
     "1.84",
     "2.15",
     "2.49",
     "2.87",
     "3.30",
     "3.76",
     "4.26",
     "4.84",
     "5.44"
    ],
    [
     "",
     "36",
     "38",
     "40",
     "41",
     "43",
     "45",
     "40",
     "42",
     "43"
    ],
    [
     "",
     "691",
     "722",
     "753",
     "784",
     "817",
     "849",
     "881",
     "915",
     "948"
    ],
    [
     "",
     "1.70",
     "2.00",
     "2.34",
     "2.72",
     "3.13",
     "3.57",
     "4.07",
     "4.64",
     "5.20"
    ],
    [
     "",
     "35",
     "36",
     "38",
     "40",
     "42",
     "43",
     "39",
     "40",
     "42"
    ],
    [
     "",
     "656",
     "688",
     "721",
     "754",
     "788",
     "820",
     "854",
     "889",
     "922"
    ],
    [
     "",
     "1.56",
     "1.86",
     "2.17",
     "2.54",
     "2.96",
     "3.37",
     "3.88",
     "4.44",
     "5.01"
    ],
    [
     "",
     "33",
     "34",
     "36",
     "38",
     "40",
     "42",
     "38",
     "39",
     "41"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Performance Data",
   "page": 76,
   "orientation": "column",
   "header": [
    "7.5 HP High Static Drive",
    "4.47",
    "4.92",
    "5.36",
    "5.88",
    "6.46",
    "7.08",
    "7.71",
    "— — — — — — — — —"
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "52",
     "53",
     "53",
     "54",
     "55",
     "56",
     "57",
     ""
    ],
    [
     "",
     "1139",
     "1160",
     "1175",
     "1193",
     "1215",
     "1237",
     "1259",
     ""
    ],
    [
     "",
     "4.31",
     "4.74",
     "5.17",
     "5.70",
     "6.28",
     "6.87",
     "7.49",
     ""
    ],
    [
     "",
     "51",
     "52",
     "52",
     "53",
     "54",
     "55",
     "56",
     ""
    ],
    [
     "",
     "1120",
     "1138",
     "1152",
     "1173",
     "1195",
     "1217",
     "1240",
     ""
    ],
    [
     "",
     "4.15",
     "4.55",
     "5.00",
     "5.53",
     "6.09",
     "6.67",
     "7.28",
     ""
    ],
    [
     "",
     "50",
     "51",
     "51",
     "52",
     "53",
     "54",
     "55",
     ""
    ],
    [
     "",
     "1098",
     "1114",
     "1131",
     "1153",
     "1175",
     "1198",
     "1220",
     ""
    ],
    [
     "5 HP Standard Drive 6400 927 49 3.03 952 50 3.19 977 51 3.34 1001 53 3.48 1024 54 3.63 1050 55 3.80 1075 57 3.98 6800 949 50 3.40 974 51 3.57 999 53 3.74 1022 54 3.90 1045 55 4.05 1067 56 4.21 1090 50 4.36 7200 972 51 3.80 997 53 3.97 1021 54 4.15 1044 55 4.34 1067 56 4.51 1089 49 4.68 1110 50 4.84 7600 996 52 4.24 1020 54 4.42 1044 55 4.60 1067 56 4.80 1089 57 4.99 1111 50 5.18 1132 51 5.36 8000 1021 54 4.72 1044 55 4.91 1067 48 5.10 1090 50 5.29 1112 51 5.49 1134 52 5.69 1155 52 5.89 8400 1047 48 5.24 1069 49 5.43 1091 50 5.63 1113 51 5.83 1135 52 6.04 1156 53 6.24 1177 53 6.45 8800 1074 49 5.81 1095 50 6.01 1117 51 6.22 1138 52 6.42 1159 53 6.63 1180 54 6.84 1200 55 7.06 9200 1101 50 6.42 1122 51 6.63 1143 52 6.84 1163 53 7.05 1183 54 7.27 1204 55 7.49 1224 56 7.71",
     "3.98",
     "4.36",
     "4.84",
     "5.36",
     "5.89",
     "6.45",
     "7.06",
     "7.71"
    ],
    [
     "",
     "57",
     "50",
     "50",
     "51",
     "52",
     "53",
     "55",
     "56"
    ],
    [
     "",
     "1075",
     "1090",
     "1110",
     "1132",
     "1155",
     "1177",
     "1200",
     "1224"
    ],
    [
     "",
     "3.80",
     "4.21",
     "4.68",
     "5.18",
     "5.69",
     "6.24",
     "6.84",
     "7.49"
    ],
    [
     "",
     "55",
     "56",
     "49",
     "50",
     "52",
     "53",
     "54",
     "55"
    ],
    [
     "",
     "1050",
     "1067",
     "1089",
     "1111",
     "1134",
     "1156",
     "1180",
     "1204"
    ],
    [
     "",
     "3.63",
     "4.05",
     "4.51",
     "4.99",
     "5.49",
     "6.04",
     "6.63",
     "7.27"
    ],
    [
     "",
     "54",
     "55",
     "56",
     "57",
     "51",
     "52",
     "53",
     "54"
    ],
    [
     "",
     "1024",
     "1045",
     "1067",
     "1089",
     "1112",
     "1135",
     "1159",
     "1183"
    ],
    [
     "",
     "3.48",
     "3.90",
     "4.34",
     "4.80",
     "5.29",
     "5.83",
     "6.42",
     "7.05"
    ],
    [
     "",
     "53",
     "54",
     "55",
     "56",
     "50",
     "51",
     "52",
     "53"
    ],
    [
     "",
     "1001",
     "1022",
     "1044",
     "1067",
     "1090",
     "1113",
     "1138",
     "1163"
    ],
    [
     "",
     "3.34",
     "3.74",
     "4.15",
     "4.60",
     "5.10",
     "5.63",
     "6.22",
     "6.84"
    ],
    [
     "",
     "51",
     "53",
     "54",
     "55",
     "48",
     "50",
     "51",
     "52"
    ],
    [
     "",
     "977",
     "999",
     "1021",
     "1044",
     "1067",
     "1091",
     "1117",
     "1143"
    ],
    [
     "",
     "3.19",
     "3.57",
     "3.97",
     "4.42",
     "4.91",
     "5.43",
     "6.01",
     "6.63"
    ],
    [
     "",
     "50",
     "51",
     "53",
     "54",
     "55",
     "49",
     "50",
     "51"
    ],
    [
     "",
     "952",
     "974",
     "997",
     "1020",
     "1044",
     "1069",
     "1095",
     "1122"
    ],
    [
     "",
     "3.03",
     "3.40",
     "3.80",
     "4.24",
     "4.72",
     "5.24",
     "5.81",
     "6.42"
    ],
    [
     "",
     "49",
     "50",
     "51",
     "52",
     "54",
     "48",
     "49",
     "50"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 60. Evaporator fan performance —TWE3004KB — constant volume air handler",
   "page": 77,
   "orientation": "column",
   "header": [
    "",
    "",
    "",
    "7.5 HP Standard Motor",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "3.09",
     "811",
     "3.27",
     "840",
     "3.44",
     "868",
     "3.63",
     "895",
     "3.80",
     "921",
     "3.97",
     "947",
     "4.15",
     "972",
     "4.33",
     "996 4.5"
    ],
    [
     "3.69",
     "855",
     "3.87",
     "882",
     "4.05",
     "909",
     "4.25",
     "935",
     "4.43",
     "960",
     "4.62",
     "985",
     "4.81",
     "1008",
     "4.99",
     "1032 5.1"
    ],
    [
     "4.31",
     "899",
     "4.57",
     "925",
     "4.75",
     "951",
     "4.95",
     "974",
     "5.13",
     "999",
     "5.34",
     "1023",
     "5.54",
     "1046",
     "5.73",
     "1068 5.9"
    ],
    [
     "5.11",
     "940",
     "5.27",
     "967",
     "5.50",
     "992",
     "5.73",
     "1016",
     "5.94",
     "1039",
     "6.14",
     "1062",
     "6.35",
     "1084",
     "6.55",
     "1105 6.7"
    ],
    [
     "5.85",
     "988",
     "6.16",
     "1011",
     "6.35",
     "1033",
     "6.55",
     "1056",
     "6.78",
     "1080",
     "7.03",
     "1101",
     "7.22",
     "1123",
     "7.46",
     "1143 7.6"
    ],
    [
     "6.78",
     "1033",
     "7.09",
     "1054",
     "7.28",
     "1076",
     "7.51",
     "1100",
     "7.77",
     "1120",
     "7.96",
     "1141",
     "8.21",
     "1162",
     "8.44",
     "1183 8.6"
    ],
    [
     "7.71",
     "1076",
     "8.06",
     "1097",
     "8.29",
     "1120",
     "8.55",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "기타 — SS-PRC028AA-EN_06262022.pdf p77",
   "page": 77,
   "orientation": "column",
   "header": [
    "7.5 HP Standard Motor 8000 1019 4.70 1043 4.89 1066 5.09 8500 1054 5.38 1076 5.58 1099 5.78 9000 1091 6.14 1112 6.34 1133 6.55 9500 1127 6.97 1148 7.19 1168 7.40 10000 1165 7.89 1185 8.11 1205 8.34",
    "",
    "",
    "",
    "",
    "",
    "7.5 HP Standard Motor and High Static Drive Field Supplied Sheave",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    "power",
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "4.70",
     "1043",
     "4.89",
     "1066",
     "5.09",
     "1089",
     "5.28",
     "1111",
     "5.48",
     "1133",
     "5.69",
     "1154",
     "5.89",
     "1175",
     "6.08",
     "1195 6.2"
    ],
    [
     "",
     "5.38",
     "1076",
     "5.58",
     "1099",
     "5.78",
     "1120",
     "5.98",
     "1142",
     "6.19",
     "1164",
     "6.40",
     "1185",
     "6.62",
     "1205",
     "6.83",
     "1225 7.0"
    ],
    [
     "",
     "6.14",
     "1112",
     "6.34",
     "1133",
     "6.55",
     "1154",
     "6.77",
     "1175",
     "6.98",
     "1195",
     "7.20",
     "1216",
     "7.42",
     "1236",
     "7.64",
     "1255 7.8"
    ],
    [
     "",
     "6.97",
     "1148",
     "7.19",
     "1168",
     "7.40",
     "1189",
     "7.63",
     "1208",
     "7.85",
     "1228",
     "8.07",
     "1248",
     "8.31",
     "1267",
     "8.53",
     ""
    ],
    [
     "",
     "7.89",
     "1185",
     "8.11",
     "1205",
     "8.34",
     "1224",
     "8.56",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc",
   "titleRaw": "8000 781 3.09 811 3.27 840 3.44 868 3.63 895 3.80 921 3.97 947 4.15 972 4.33 996 4.52 8500"
  },
  {
   "title": "Table 62. Standard fan motors - constant volume air handlers",
   "page": 79,
   "orientation": "column",
   "header": [
    "Model",
    "Motor",
    "Motor Sheave Turns Open",
    "Nominal RPM",
    "Required Field Supplied Components Motor Sheave",
    "Blower Sheave",
    "Belt"
   ],
   "quantities": [
    null,
    null,
    null,
    "speed",
    null,
    null,
    null
   ],
   "rows": [
    [
     "TWE060",
     "Standard Motor 0.75 HP",
     "0 1 2 3 4 5",
     "1071 1000 928 857 785 714",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE072",
     "Standard Motor 1.5 HP",
     "0 1 2 3 4 5",
     "847 791 734 678 621 565",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE072",
     "Standard Motor with Field Supplied Components - 1.5 HP (Low Static)",
     "1 2 3 4 5 6",
     "589 548 507 466 426 385",
     "Variable Pitch (1.9 - 2.9 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP34",
     "Fixed pitch (8.5 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK95",
     "Browning A52"
    ],
    [
     "TWE072",
     "Standard Motor with Field Supplied Components - 1.5 HP (High Static)",
     "1 2 3 4 5 6",
     "863 920 978 1035 1093 1150",
     "Variable Pitch (3-4 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP44",
     "Fixed Pitch (6 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK70",
     "Browning A50"
    ],
    [
     "TWE090",
     "Standard Motor 1.5 HP",
     "0 1 2 3 4 5",
     "847 791 734 678 621 565",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE090",
     "Standard Motor with Field Supplied Components - 1.5 HP (Low Static)",
     "1 2 3 4 5 6",
     "589 548 507 466 426 385",
     "Variable Pitch (1.9 - 2.9 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP34",
     "Fixed pitch (8.5 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK95",
     "Browning A52"
    ],
    [
     "TWE090",
     "Standard Motor with Field Supplied Components - 1.5 HP (High Static)",
     "1 2 3 4 5 6",
     "863 920 978 1035 1093 1150",
     "Variable Pitch (3-4 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP44",
     "Fixed Pitch (6 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK70",
     "Browning A50"
    ],
    [
     "TWE120",
     "Standard Motor 2 HP",
     "0 1 2 3 4 5",
     "818 773 727 682 636 591",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE120",
     "Standard Motor with Field Supplied Components - 2 HP (High Static)",
     "1 2 3 4 5 6",
     "772 824 875 927 978 1030",
     "Variable Pitch (3-4 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VP44",
     "Fixed Pitch (6.7 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning AK71",
     "Browning A51"
    ],
    [
     "TWE150",
     "Standard Motor 2 HP",
     "0 1 2 3 4 5",
     "768 725 683 640 598 555",
     "N/A",
     "N/A",
     "N/A"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 62. Standard fan motors - constant volume air handlers (continued)",
   "page": 80,
   "orientation": "column",
   "header": [
    "Model",
    "Motor",
    "Motor Sheave Turns Open",
    "Nominal RPM",
    "Required Field Supplied Components Motor Sheave",
    "Blower Sheave",
    "Belt"
   ],
   "quantities": [
    null,
    null,
    null,
    "speed",
    null,
    null,
    null
   ],
   "rows": [
    [
     "TWE150",
     "Standard Motor with Field Supplied Components 2 HP (High Static)",
     "0 1 2 3 4 5",
     "913 862 806 749 693 659",
     "Variable Pitch (2.4 - 3.4 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VL40",
     "Fixed pitch (6.7 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning AK71",
     "Browning A55"
    ],
    [
     "TWE180",
     "Standard Motor 3 HP",
     "0 1 2 3 4 5 6",
     "845 812 728 745 711 678 644",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE180",
     "Standard Motor with Field Supplied Components 3 HP (Low Static)",
     "0 1 2 3 4 5",
     "649 613 557 500 444 469",
     "Variable Pitch (2.4 - 3.4 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VL40",
     "Fixed Pitch (9.5 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK105",
     "Browning AX59"
    ],
    [
     "TWE180",
     "Standard Motor with Field Supplied Components - 3 HP (High Static)",
     "1 2 3 4 5 6",
     "887 936 986 1035 1084 1134",
     "Variable Pitch (3.6-4.6 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VP50",
     "Fixed Pitch (7 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK80",
     "Browning A58"
    ],
    [
     "TWE240",
     "Standard Motor 5 HP",
     "0 1 2 3 4 5 6",
     "966 932 899 865 831 798 764",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE240",
     "Standard Motor with Field Supplied Components 5 HP (High Static)",
     "1 2 3 4 5 6",
     "1119 1072 1026 979 932 886",
     "Variable Pitch (3.4 - 4.4 Inch Pitch Diameter), 1.125 Inch Bore, Single Groove, Browning 1VP50",
     "Fixed Pitch (7.4 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK80",
     "Browning BX56"
    ],
    [
     "TWE240",
     "Standard Motor with Field Supplied Components - 5 HP (Low Static)",
     "1 2 3 4 5 6",
     "633 672 712 751 791 831",
     "Variable Pitch (3.2-4.2 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VP44",
     "Fixed Pitch (8.9 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK95",
     "Browning BX58"
    ],
    [
     "TWE300",
     "Standard Motor 7.5 HP",
     "0 1 2 3 4 5",
     "1068 1016 964 912 859 807",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE300",
     "Standard Motor with Field Supplied Components 7.5 HP (Low Static)",
     "1 2 3 4 5 6",
     "717 762 806 851 896 941",
     "Variable Pitch (3.2-4.2 inch pitch diameter), 1.125 Inch Bore, Single Groove, Browning 1VL44",
     "Fixed Pitch (15.4 inch pitch diameter), 1.4375 Inch Bore, Single Groove, Browning BK160",
     "Browning BX70"
    ],
    [
     "TWE300",
     "Standard Motor with Field Supplied Components 7.5 HP (High Static)",
     "1 2 3 4",
     "1053 1098 1142 1187",
     "Variable Pitch (4.7-5.9 Inch Pitch Diameter), 1.125 Inch Bore, Single Groove, Browning 1VP60",
     "Fixed Pitch (15.4 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK160",
     "Browning BX72"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 63. High static fan motors - constant volume air handlers",
   "page": 81,
   "orientation": "column",
   "header": [
    "Model",
    "Motor",
    "Motor Sheave Turns Open",
    "Nominal RPM",
    "Required Field Supplied Components Motor Sheave",
    "Blower Sheave",
    "Belt"
   ],
   "quantities": [
    null,
    null,
    null,
    "speed",
    null,
    null,
    null
   ],
   "rows": [
    [
     "TWE060",
     "High Static Motor 1.5 HP",
     "0 1 2 3 4 5",
     "1346 1279 1212 1144 1077 1010",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "TWE090",
     "High Static Motor 2 HP",
     "0 1 2 3 4 5",
     "1094 1039 984 930 875 820",
     "N/A",
     "N/A",
     "N/A"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 64. Discharge plenum and grille assembly throw distance (ft) — air handler (60 Hz)",
   "page": 82,
   "orientation": "column",
   "header": [
    "Tons",
    "Model No.",
    "CFM",
    "Louver Angle Deflection Position Straight 20° 40° 55°"
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null
   ],
   "rows": [
    [
     "5",
     "TWE0604*A/B",
     "1600 1800 2000 2200 2400",
     "42 31 26 20 46 37 29 22 48 43 33 24 51 50 36 25 54 57 39 29"
    ],
    [
     "6",
     "TWE0724*B",
     "1920 2160 2400 2640 2880",
     "48 33 30 27 50 38 32 28 52 43 35 29 54 47 38 30 57 51 41 32"
    ],
    [
     "7.5",
     "TWE0904*A/B",
     "2400 2700 3000 3300 3600",
     "52 43 35 29 55 48 38 31 58 53 42 32 62 57 46 35 66 60 50 37"
    ],
    [
     "10",
     "TWE1204*A/B",
     "3200 3600 4000 4400 4800",
     "56 46 38 30 62 51 42 33 66 57 47 35 71 62 52 38 76 67 56 42"
    ],
    [
     "12.5",
     "TWE1504*B",
     "4900 5400 6000 6600 7200",
     "47 38 32 25 52 44 37 29 57 49 41 32 61 53 43 34 65 57 46 35"
    ],
    [
     "15",
     "TWE1804*B",
     "4900 5400 6000 6600 7200",
     "47 38 32 25 52 44 37 29 57 49 41 32 61 53 43 34 65 57 46 35"
    ],
    [
     "20",
     "TWE2404*B",
     "6400 7200 8000 8800 9600",
     "56 46 38 30 62 51 42 33 66 57 47 35 71 62 52 38 76 67 56 42"
    ],
    [
     "25",
     "TWE3004*B",
     "8000 9000 10000 11000 12000",
     "66 57 47 35 72 63 53 39 78 70 59 43 84 76 65 46 90 83 71 50"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 65. Electric heat discharge plenum and grille airflow (CFM) - constant volume air ha",
   "page": 83,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model No.",
    "Electric Heater Model No.",
    "Airflow (CFM) Minimum Maximum"
   ],
   "quantities": [
    null,
    null,
    null,
    "airflow"
   ],
   "rows": [
    [
     "5",
     "TWE06041A, B TWE06043A, B TWE06044A, B",
     "BAYHTRS117* BAYHTRR315* BAYHTRR415*",
     "2000 2400 2000 2400 2000 2400"
    ],
    [
     "6",
     "TWE07243B TWE07243B TWE07244B TWE07244B",
     "BAYHTRR315* BAYHTRN325* BAYHTRR415* BAYHTRN425*",
     "2000 2880 2000 2880 2000 2880 2000 2880"
    ],
    [
     "7.5",
     "TWE09041A, B TWE09041A, B",
     "BAYHTRS117* BAYHTRR123*",
     "3000 3600 3375 3600"
    ],
    [
     "7.5",
     "TWE09043A, B TWE09043A, B TWE09044A, B TWE09044A, B",
     "BAYHTRR315* BAYHTRN325* BAYHTRR415* BAYHTRN425*",
     "2625 3600 3000 3600 2625 3600 2625 3600"
    ],
    [
     "10",
     "TWE12041A, B TWE12041A, B",
     "BAYHTRS117* BAYHTRR123*",
     "3500 4800 4000 4800"
    ],
    [
     "10",
     "TWE12043A, B TWE12043A, B TWE12044A, 4B TWE12044A, 4B",
     "BAYHTRR315* BAYHTRN325* BAYHTRR415* BAYHTRN425*",
     "4000 4800 3500 4800 3500 4800 3500 4800"
    ],
    [
     "12.5",
     "TWE15043B TWE15044B",
     "BAYHTRP330* BAYHTRP430*",
     "5250 6000 5250 6000"
    ],
    [
     "15",
     "TWE18043B TWE18044B",
     "BAYHTRP330* BAYHTRP430*",
     "5250 7200 5250 7200"
    ],
    [
     "20",
     "TWE24043B TWE24044B",
     "BAYHTRP330* BAYHTRP430*",
     "7000 9600 7000 9600"
    ],
    [
     "25",
     "TWE30043B TWE30044B",
     "BAYHTRP330* BAYHTRP430*",
     "8750 12000 8750 12000"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 66. Static pressure drop through accessories (inches of water column) - air handler ",
   "page": 83,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model No.",
    "CFM",
    "Return Grille",
    "Discharge Plenum & Grille",
    "2\" MERV 13 Filter",
    "Electric Heaters (kW) 5–10",
    "15–20",
    "25–30",
    "35–50",
    "Steam"
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "5",
     "TWE0604*A/B",
     "1600 2000 2400",
     "0.12 0.18 0.28",
     "0.21 0.33 0.47",
     "0.22 0.29 0.36",
     "0.08 0.13 0.19",
     "0.08 0.13 0.19",
     "0.14 0.19 0.37",
     "— — —",
     "0.44 0.62 0.80"
    ],
    [
     "6",
     "TWE0724*B",
     "1920 2400 2880",
     "0.04 0.08 0.12",
     "0.20 0.27 0.37",
     "0.15 0.19 0.24",
     "0.01 0.03 0.05",
     "0.03 0.06 0.11",
     "0.04 0.08 0.15",
     "0.06 0.12 0.21",
     "0.31 0.38 0.48"
    ],
    [
     "7.5",
     "TWE0904*A/B",
     "2400 3000 3600",
     "0.08 0.13 0.18",
     "0.27 0.40 0.58",
     "0.19 0.25 0.31",
     "0.03 0.06 0.08",
     "0.06 0.12 0.16",
     "0.08 0.17 0.24",
     "0.12 0.23 0.32",
     "0.38 0.50 0.66"
    ],
    [
     "10",
     "TWE1204*A/B",
     "3200 4000 4800",
     "0.07 0.11 0.15",
     "0.43 0.66 0.95",
     "0.19 0.25 0.31",
     "0.06 0.10 0.14",
     "0.13 0.20 0.28",
     "0.19 0.30 0.42",
     "0.26 0.40 0.57",
     "0.42 0.59 0.76"
    ],
    [
     "12.5",
     "TWE1504*B",
     "4000 5000",
     "0.06 0.10",
     "0.16 0.25",
     "0.15 0.20",
     "0.02 0.03",
     "0.02 0.03",
     "0.04 0.08",
     "0.08 0.12",
     "0.28 0.44"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 66. Static pressure drop through accessories (inches of water column) - air handler ",
   "page": 84,
   "orientation": "column",
   "header": [
    "Tons Un",
    "it Model No.",
    "CFM",
    "Return Grille",
    "Discharge Plenum & Grille",
    "2\" MERV 13 Filter",
    "Electric Heaters (kW) 5–10",
    "15–20",
    "25–30",
    "35–50",
    "Hydronic Coils Steam",
    "Hot Water"
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "6000",
     "0.14",
     "0.36",
     "0.25",
     "0.04",
     "0.05",
     "0.12",
     "0.17",
     "0.64",
     "0.54"
    ],
    [
     "15 T",
     "WE1804*B",
     "4800 6000 7200",
     "0.09 0.15 0.20",
     "0.23 0.34 0.49",
     "0.19 0.25 0.31",
     "0.03 0.06 0.08",
     "0.03 0.06 0.08",
     "0.06 0.12 0.16",
     "0.08 0.17 0.24",
     "0.46 0.64 0.82",
     "0.38 0.54 0.72"
    ],
    [
     "20 T",
     "WE2404*B",
     "6400 8000 9600",
     "0.11 0.17 0.23",
     "0.43 0.66 0.95",
     "0.22 0.29 0.36",
     "0.06 0.10 0.14",
     "0.06 0.10 0.14",
     "0.13 0.20 0.28",
     "0.19 0.30 0.42",
     "0.50 0.70 0.89",
     "0.41 0.58 0.78"
    ],
    [
     "25 T",
     "WE3004*B",
     "8000 10000 12000",
     "0.17 0.25 0.32",
     "0.66 1.03 1.49",
     "0.29 0.37 0.47",
     "0.10 0.15 0.20",
     "0.10 0.15 0.20",
     "0.20 0.30 0.42",
     "0.30 0.45 0.62",
     "0.70 0.94 1.16",
     "0.58 0.83 1.14"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 67. Auxiliary electric heat capacity - air handler (60Hz)",
   "page": 84,
   "orientation": "column",
   "header": [
    "Unit Model No.",
    "Total kW",
    "No. of Stages",
    "Stage 1 kW Input",
    "BTUH Output",
    "Stage 2 kW Input",
    "BTUH Output",
    "Total kW Input",
    "BTUH Output"
   ],
   "quantities": [
    null,
    "power",
    null,
    "power",
    null,
    "power",
    null,
    "power",
    null
   ],
   "rows": [
    [
     "TWE06041A, TWE06041B",
     "5.76 11.52 17.28 23.04",
     "1 1 1 2",
     "5.76 11.52 17.28 11.52",
     "19659 39318 58977 39318",
     "– – – 11.52",
     "– – – 39318",
     "5.76 11.52 17.28 23.04",
     "19659 39318 58977 78636"
    ],
    [
     "TWE06043A, TWE06044A, TWE0604WA, TWE06043B, TWE06044B",
     "5.00 9.96 14.96 24.92",
     "1 1 1 2",
     "5.00 9.96 14.96 14.96",
     "17065 33993 51058 51058",
     "– – – 9.96",
     "– – – 33993",
     "5.00 9.96 14.96 24.92",
     "17065 33993 51058 85051"
    ],
    [
     "TWE07243B, TWE07244B, TWE0724WB",
     "5.00 9.96 14.96 24.92",
     "1 1 1 2",
     "5.00 9.96 14.96 14.96",
     "17065 33993 51058 51058",
     "– – – 9.96",
     "– – – 33993",
     "5.00 9.96 14.96 24.92",
     "17065 33993 51058 85051"
    ],
    [
     "TWE09041A, TWE09041B",
     "5.76 11.52 17.28 23.04 28.80",
     "1 1 1 2 2",
     "5.76 11.52 17.28 11.52 17.28",
     "19659 39318 58977 39318 58977",
     "– – – 11.52 11.52",
     "– – – 39318 39318",
     "5.76 11.52 17.28 23.04 28.80",
     "19659 39318 58977 78636 98295"
    ],
    [
     "TWE09043A, TWE09043B, TWE0904WA, TWE0904WB",
     "5.00 9.96 14.96 24.92 34.88",
     "1 1 1 2 2",
     "5.00 9.96 14.96 14.96 19.92",
     "17065 33993 51058 51058 67987",
     "– – – 9.96 14.96",
     "– – – 33993 51058",
     "5.00 9.96 14.96 24.92 34.88",
     "17065 33993 51058 85051 119045"
    ],
    [
     "TWE09043B, TWE09044B, TWE0904WB",
     "5.00 9.96 14.96 24.92 34.88",
     "1 1 1 2 2",
     "5.00 9.96 14.96 14.96 19.92",
     "17065 33993 51058 51058 67987",
     "– – – 9.96 14.96",
     "– – – 33993 51058",
     "5.00 9.96 14.96 24.92 34.88",
     "17065 33993 51058 85051 119045"
    ],
    [
     "TWE12041A, TWE12041B",
     "5.76 11.52 17.28 23.04 28.80",
     "1 1 1 2 2",
     "5.76 11.52 17.28 11.52 17.28",
     "19659 39318 58977 39318 58977",
     "– – – 11.52 11.52",
     "– – – 39318 39318",
     "5.76 11.52 17.28 23.04 28.80",
     "19659 39318 58977 78636 98295"
    ],
    [
     "TWE12043A, TWE1204WA, TWE12044A, TWE12044B, TWE12043B, TWE1204WB",
     "5.00 9.96 14.96",
     "1 1 1",
     "5.00 9.96 14.96",
     "17065 33993 51058",
     "– – –",
     "– – –",
     "5.00 9.96 14.96",
     "17065 33993 51058"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 67. Auxiliary electric heat capacity - air handler (60Hz) (continued)",
   "page": 85,
   "orientation": "column",
   "header": [
    "Unit Model No.",
    "Total kW",
    "No. of Stages",
    "Stage 1 kW Input",
    "BTUH Output",
    "Stage 2 kW Input",
    "BTUH Output",
    "Total kW Input",
    "BTUH Output"
   ],
   "quantities": [
    null,
    "power",
    null,
    "power",
    null,
    "power",
    null,
    "power",
    null
   ],
   "rows": [
    [
     "",
     "24.92 34.88",
     "2 2",
     "14.96 19.92",
     "51058 67987",
     "9.96 14.96",
     "33993 51058",
     "24.92 34.88",
     "85051 119045"
    ],
    [
     "TWE15043B, TWE1504WB",
     "10.00 19.92 29.92 49.84",
     "1 1 2 2",
     "10.00 19.92 19.92 29.92",
     "34130 67987 67987 102117",
     "– – 10.00 19.92",
     "– – 34130 67987",
     "10.00 19.92 29.92 49.84",
     "34130 67987 102117 170104"
    ],
    [
     "TWE15043B, TWE15044B, TWE1504WB",
     "10.00 19.92 29.92 49.84",
     "1 1 2 2",
     "10.00 19.92 19.92 29.92",
     "34130 67987 67987 102117",
     "– – 10.00 19.92",
     "– – 34130 67987",
     "10.00 19.92 29.92 49.84",
     "34130 67987 102117 170104"
    ],
    [
     "TWE18043B, TWE1804WB",
     "10.00 19.92 29.92 49.84",
     "1 1 2 2",
     "10.00 19.92 19.92 29.92",
     "34130 67987 67987 102117",
     "– – 10.00 19.92",
     "– – 34130 67987",
     "10.00 19.92 29.92 49.84",
     "34130 67987 102117 170104"
    ],
    [
     "TWE18043B, TWE18044B, TWE1804WB",
     "10.00 19.92 29.92 49.84",
     "1 1 2 2",
     "10.00 19.92 19.92 29.92",
     "34130 67987 67987 102117",
     "– – 10.00 19.92",
     "– – 34130 67987",
     "10.00 19.92 29.92 49.84",
     "34130 67987 102117 170104"
    ],
    [
     "TWE2404*B",
     "10.00 19.92 29.92 49.84",
     "1 1 2 2",
     "10.00 19.92 19.92 29.92",
     "34130 67987 67987 102117",
     "– – 10.00 19.92",
     "– – 34130 67987",
     "10.00 19.92 29.92 49.84",
     "34130 67987 102117 170104"
    ],
    [
     "TWE3004*B",
     "10.00 19.92 29.92 49.84",
     "1 1 2 2",
     "10.00 19.92 19.92 29.92",
     "34130 67987 67987 102117",
     "– – 10.00 19.92",
     "– – 34130 67987",
     "10.00 19.92 29.92 49.84",
     "34130 67987 102117 170104"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz)",
   "page": 85,
   "orientation": "column",
   "header": [
    "Unit Model No.",
    "Airflow (CFM)",
    "EAT (°F)",
    "Steam Pressure (PSIG) 2 PSI",
    "",
    "",
    "5 PSI",
    "",
    "",
    "10 PSI",
    "",
    "",
    "15 PSI",
    "",
    "",
    "25 PSI",
    "",
    ""
   ],
   "quantities": [
    null,
    "airflow",
    "temperature",
    "pressure",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr"
    ],
    [
     "TWE0604*A, TWE0604*B",
     "1600",
     "40 60 80",
     "97 111 125",
     "99 88 77",
     "103 91 80",
     "100 114 127",
     "104 93 82",
     "108 97 85",
     "104 118 131",
     "111 100 89",
     "117 105 94",
     "108 121 135",
     "117 106 95",
     "124 112 101",
     "113 127 140",
     "127 116 105",
     "136 124 112"
    ],
    [
     "",
     "2000",
     "40 60 80",
     "90 104 119",
     "108 96 84",
     "112 100 87",
     "93 107 121",
     "114 102 90",
     "118 106 93",
     "96 111 125",
     "122 110 98",
     "128 115 102",
     "99 114 128",
     "129 116 104",
     "136 123 110",
     "104 119 133",
     "139 127 115",
     "149 136 123"
    ],
    [
     "",
     "2400",
     "40 60 80",
     "85 100 115",
     "116 104 91",
     "120 107 94",
     "87 102 117",
     "123 110 97",
     "127 114 100",
     "90 105 120",
     "131 118 105",
     "137 124 110",
     "93 108 123",
     "138 125 112",
     "146 132 118",
     "98 113 127",
     "150 137 123",
     "160 146 132"
    ],
    [
     "TWE072*B",
     "1920",
     "40 60 80",
     "106 120 133",
     "151 134 117",
     "157 139 121",
     "112 124 136",
     "159 141 125",
     "165 147 131",
     "116 128 140",
     "169 153 136",
     "178 160 143",
     "121 133 145",
     "179 162 144",
     "189 172 152",
     "126 139 151",
     "194 177 159",
     "207 189 170"
    ],
    [
     "",
     "2400",
     "40 60 80",
     "102 115 129",
     "162 144 126",
     "168 149 130",
     "106 119 132",
     "171 152 134",
     "177 158 140",
     "110 123 136",
     "182 164 146",
     "191 172 153",
     "114 127 140",
     "192 174 155",
     "203 184 164",
     "120 133 146",
     "208 190 171",
     "222 203 183"
    ],
    [
     "",
     "2880",
     "40 60",
     "96 110",
     "174 154",
     "180 159",
     "100 113",
     "183 163",
     "190 170",
     "104 117",
     "196 176",
     "205 184",
     "107 121",
     "206 186",
     "218 197",
     "113 126",
     "223 204",
     "239 218"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue",
   "page": 86,
   "orientation": "column",
   "header": [
    "Unit Model No.",
    "Airflow (CFM)",
    "EAT (°F)",
    "Steam Pressure (PSIG) 2 PSI",
    "",
    "",
    "5 PSI",
    "",
    "",
    "10 PSI",
    "",
    "",
    "15 PSI",
    "",
    "",
    "25 PSI",
    "",
    ""
   ],
   "quantities": [
    null,
    "airflow",
    "temperature",
    "pressure",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr"
    ],
    [
     "",
     "",
     "80",
     "124",
     "135",
     "140",
     "127",
     "144",
     "150",
     "131",
     "157",
     "164",
     "134",
     "166",
     "176",
     "140",
     "184",
     "197"
    ],
    [
     "TWE0904*A, TWE0904*B",
     "2400 3000 3600",
     "40 60 80",
     "102 115 129",
     "162 144 126",
     "168 149 130",
     "106 119 132",
     "171 152 134",
     "177 158 140",
     "110 123 136",
     "182 164 146",
     "191 172 153",
     "114 127 140",
     "192 174 155",
     "203 184 164",
     "120 133 146",
     "208 190 171",
     "222 203 183"
    ],
    [
     "",
     "",
     "40 60 80",
     "95 109 122",
     "178 158 138",
     "183 163 143",
     "97 111 125",
     "187 167 147",
     "194 174 153",
     "101 115 129",
     "200 180 160",
     "209 188 168",
     "105 119 132",
     "210 190 170",
     "222 201 180",
     "110 124 138",
     "228 208 188",
     "244 222 201"
    ],
    [
     "",
     "",
     "40 60 80",
     "89 103 118",
     "191 170 149",
     "197 175 154",
     "91 106 121",
     "201 180 158",
     "208 187 164",
     "95 110 124",
     "215 193 172",
     "225 203 180",
     "97 112 127",
     "226 205 183",
     "239 216 194",
     "103 117 132",
     "245 224 202",
     "262 239 216"
    ],
    [
     "TWE1204*A, TWE1204*B",
     "3200 4000 4800",
     "40 60 80",
     "99 112 126",
     "203 181 158",
     "210 187 164",
     "102 115 129",
     "214 191 169",
     "222 199 175",
     "106 119 133",
     "229 206 183",
     "240 216 192",
     "109 123 136",
     "241 218 195",
     "254 230 206",
     "115 129 142",
     "261 238 215",
     "279 255 230"
    ],
    [
     "",
     "",
     "40 60 80",
     "91 106 120",
     "222 198 173",
     "229 204 179",
     "94 108 123",
     "234 209 184",
     "243 217 192",
     "98 112 126",
     "250 225 200",
     "262 236 210",
     "101 115 129",
     "264 239 214",
     "278 252 226",
     "106 120 134",
     "286 261 236",
     "306 279 252"
    ],
    [
     "",
     "",
     "40 60 80",
     "86 101 116",
     "239 212 186",
     "246 219 192",
     "88 103 118",
     "251 225 198",
     "261 233 206",
     "92 107 121",
     "269 242 215",
     "282 254 226",
     "94 109 124",
     "284 257 230",
     "299 271 243",
     "99 114 129",
     "307 280 253",
     "329 300 271"
    ],
    [
     "TWE1504*B",
     "4000 5000 6000",
     "40 60 80",
     "103 116 129",
     "274 244 213",
     "283 252 220",
     "106 119 132",
     "288 258 227",
     "299 268 236",
     "111 124 137",
     "308 277 247",
     "323 291 259",
     "115 128 141",
     "325 294 263",
     "343 310 278",
     "121 134 147",
     "352 321 290",
     "376 343 310"
    ],
    [
     "",
     "",
     "40 60 80",
     "95 109 123",
     "300 267 234",
     "309 275 241",
     "98 112 126",
     "316 282 249",
     "328 293 259",
     "102 116 130",
     "337 304 270",
     "354 318 283",
     "106 119 133",
     "356 322 288",
     "346 340 305",
     "111 125 139",
     "286 352 318",
     "412 376 340"
    ],
    [
     "",
     "",
     "40 60 80",
     "90 104 119",
     "322 287 251",
     "332 296 259",
     "92 107 121",
     "339 303 268",
     "352 315 278",
     "96 110 125",
     "363 327 291",
     "380 342 305",
     "99 113 128",
     "383 347 310",
     "404 366 328",
     "104 118 133",
     "415 379 342",
     "444 405 366"
    ],
    [
     "TWE1804*B",
     "4800 6000 7200",
     "40 60 80",
     "97 110 124",
     "295 262 230",
     "304 271 237",
     "100 113 127",
     "310 278 245",
     "322 288 254",
     "104 117 131",
     "332 299 266",
     "348 313 279",
     "107 121 134",
     "350 317 284",
     "369 334 299",
     "113 126 140",
     "379 346 313",
     "406 370 334"
    ],
    [
     "",
     "",
     "40 60 80",
     "90 104 119",
     "322 287 251",
     "332 296 259",
     "92 107 121",
     "339 303 268",
     "352 315 278",
     "96 110 125",
     "363 327 291",
     "380 343 305",
     "99 113 128",
     "383 347 310",
     "404 366 328",
     "104 118 133",
     "415 379 342",
     "444 405 366"
    ],
    [
     "",
     "",
     "40 60 80",
     "84 99 115",
     "346 308 270",
     "356 318 278",
     "87 102 117",
     "364 326 287",
     "378 338 299",
     "90 105 120",
     "390 351 313",
     "408 368 327",
     "93 108 123",
     "411 373 334",
     "434 393 352",
     "97 112 127",
     "446 407 368",
     "477 435 394"
    ],
    [
     "TWE2404*B",
     "6400 8000 9600",
     "40 60 80",
     "95 109 123",
     "379 337 295",
     "391 348 305",
     "97 111 125",
     "399 357 315",
     "414 371 327",
     "102 115 129",
     "427 384 342",
     "447 403 358",
     "105 119 133",
     "450 408 365",
     "475 430 385",
     "110 124 138",
     "488 445 402",
     "522 476 430"
    ],
    [
     "",
     "",
     "40 60 80",
     "88 102 117",
     "414 368 322",
     "426 380 333",
     "90 105 120",
     "436 390 344",
     "452 405 357",
     "94 108 123",
     "467 420 374",
     "488 440 392",
     "97 111 126",
     "492 446 399",
     "519 470 421",
     "102 116 131",
     "534 487 440",
     "571 521 471"
    ],
    [
     "",
     "",
     "40 60 80",
     "83 98 113",
     "443 395 346",
     "457 407 357",
     "85 100 115",
     "468 418 369",
     "485 434 383",
     "88 103 119",
     "501 451 402",
     "524 473 421",
     "91 106 121",
     "529 479 429",
     "558 505 453",
     "95 110 125",
     "574 524 473",
     "613 560 506"
    ],
    [
     "TWE3004*B",
     "8000",
     "40 60 80",
     "88 102 117",
     "414 368 322",
     "426 380 333",
     "90 105 120",
     "436 390 344",
     "452 405 357",
     "94 108 123",
     "467 420 374",
     "488 440 392",
     "97 111 126",
     "492 446 399",
     "519 470 421",
     "102 116 131",
     "534 487 440",
     "571 521 471"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue",
   "page": 87,
   "orientation": "column",
   "header": [
    "Unit Model No.",
    "Airflow (CFM)",
    "EAT (°F)",
    "2 PSI",
    "",
    "",
    "5 PSI",
    "",
    "",
    "10 PSI",
    "",
    "",
    "15 PSI",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    "airflow",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh",
     "Cond. lb/hr",
     "LAT",
     "MBh"
    ],
    [
     "",
     "10000",
     "40 60 80",
     "82 97 112",
     "450 401 352",
     "464 413 363",
     "84 99 115",
     "475 425 375",
     "492 441 389",
     "87 102 118",
     "509 459 408",
     "533 480 427",
     "90 105 120",
     "537 487 436",
     "567 513 460",
     "94 109 124",
     "583 532 481"
    ],
    [
     "",
     "12000",
     "40 60 80",
     "77 93 109",
     "479 430 377",
     "493 443 389",
     "79 95 111",
     "509 456 402",
     "527 473 418",
     "82 98 114",
     "546 492 438",
     "571 515 459",
     "84 100 116",
     "577 523 468",
     "608 551 494",
     "88 104 120",
     "627 572 517"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 69. Hot water heating coil capacity - air handler (60Hz)",
   "page": 87,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model No.",
    "Airflow (CFM)",
    "Enter Air Temp (° F)",
    "Entering Water Temperature (°F) 180",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Water Temperature Drop (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "20",
     "",
     "",
     "30",
     "",
     "",
     "40",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT"
    ],
    [
     "5",
     "TWE0604*A, TWE0604*B",
     "1600",
     "40",
     "10.9",
     "106.1",
     "101.0",
     "6.6",
     "96.5",
     "96.0",
     "4.5",
     "87.4",
     "90.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "9.0",
     "88.3",
     "111.0",
     "5.4",
     "79.1",
     "106.0",
     "3.6",
     "70.3",
     "100.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "7.2",
     "70.6",
     "121.0",
     "4.2",
     "61.8",
     "116.0",
     "2.7",
     "53.4",
     "111.0"
    ],
    [
     "",
     "",
     "2000",
     "40",
     "12.3",
     "119.8",
     "95.0",
     "7.4",
     "108.6",
     "90.0",
     "5.0",
     "97.9",
     "851.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "10.2",
     "99.6",
     "106.0",
     "6.1",
     "88.8",
     "101.0",
     "4.0",
     "78.6",
     "96.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "8.1",
     "79.5",
     "117.0",
     "4.7",
     "69.2",
     "112.0",
     "3.0",
     "59.6",
     "107.0"
    ],
    [
     "",
     "",
     "2400",
     "40",
     "13.5",
     "132.0",
     "91.0",
     "8.1",
     "119.2",
     "86.0",
     "5.5",
     "107.1",
     "811.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "11.2",
     "109.6",
     "102.0",
     "6.6",
     "97.4",
     "97.0",
     "4.4",
     "85.9",
     "931.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "9.0",
     "87.4",
     "114.0",
     "5.2",
     "75.7",
     "109.0",
     "3.3",
     "64.9",
     "105.0"
    ],
    [
     "6",
     "TWE072*B",
     "1920",
     "40",
     "15.4",
     "150.3",
     "112.5",
     "9.4",
     "137.6",
     "106.4",
     "6.4",
     "124.9",
     "100.2"
    ],
    [
     "",
     "",
     "",
     "60",
     "12.8",
     "124.9",
     "120.2",
     "7.6",
     "111.3",
     "113.7",
     "5.2",
     "101.5",
     "109.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "10.2",
     "99.6",
     "128.0",
     "6.0",
     "87.8",
     "122.4",
     "3.9",
     "76.1",
     "116.7"
    ],
    [
     "",
     "",
     "2400",
     "40",
     "17.0",
     "165.9",
     "104.0",
     "10.4",
     "152.3",
     "98.0",
     "7.1",
     "139.2",
     "93.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "14.2",
     "138.4",
     "113.0",
     "8.5",
     "125.2",
     "108.0",
     "5.7",
     "112.5",
     "103.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "11.4",
     "111.1",
     "123.0",
     "6.7",
     "98.3",
     "118.0",
     "4.4",
     "86.1",
     "113.0"
    ],
    [
     "",
     "",
     "2880",
     "40",
     "18.7",
     "182.5",
     "98.7",
     "11.5",
     "168.4",
     "94.1",
     "7.7",
     "150.3",
     "88.3"
    ],
    [
     "",
     "",
     "",
     "60",
     "15.6",
     "152.3",
     "109.0",
     "9.2",
     "134.7",
     "103.3",
     "6.4",
     "124.9",
     "100.2"
    ],
    [
     "",
     "",
     "",
     "80",
     "12.5",
     "122.0",
     "119.2",
     "7.2",
     "105.4",
     "113.9",
     "4.7",
     "91.7",
     "109.5"
    ],
    [
     "7.5",
     "TWE0904*A, TWE0904*B",
     "2400",
     "40",
     "17.0",
     "165.9",
     "104.0",
     "10.4",
     "152.3",
     "98.0",
     "7.1",
     "139.2",
     "93.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "14.2",
     "138.4",
     "113.0",
     "8.5",
     "125.2",
     "108.0",
     "5.7",
     "112.5",
     "103.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "11.4",
     "111.1",
     "123.0",
     "6.7",
     "98.3",
     "118.0",
     "4.4",
     "86.1",
     "113.0"
    ],
    [
     "",
     "",
     "3000",
     "40",
     "19.3",
     "187.9",
     "98.0",
     "11.7",
     "171.9",
     "93.0",
     "8.0",
     "156.5",
     "88.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "16.1",
     "156.7",
     "108.0",
     "9.6",
     "141.1",
     "103.0",
     "6.4",
     "126.3",
     "991.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "12.9",
     "125.5",
     "119.0",
     "7.5",
     "110.6",
     "114.0",
     "4.9",
     "96.5",
     "110.0"
    ],
    [
     "",
     "",
     "3600",
     "40",
     "21.2",
     "207.3",
     "93.0",
     "12.9",
     "189.1",
     "88.0",
     "8.8",
     "171.6",
     "84.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "17.7",
     "172.7",
     "104.0",
     "10.6",
     "155.0",
     "100.0",
     "7.1",
     "138.3",
     "95.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "14.2",
     "138.2",
     "115.0",
     "8.3",
     "121.2",
     "111.0",
     "5.4",
     "105.4",
     "107.0"
    ],
    [
     "10",
     "TWE1204*A, TWE1204*B",
     "3200",
     "40",
     "24.5",
     "239.1",
     "109.0",
     "14.3",
     "210.0",
     "100.0",
     "9.1",
     "178.7",
     "91.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "20.2",
     "197.3",
     "117.0",
     "11.5",
     "168.4",
     "108.0",
     "6.9",
     "134.8",
     "99.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "15.9",
     "155.6",
     "125.0",
     "8.6",
     "126.1",
     "116.0",
     "4.0",
     "78.7",
     "103.0"
    ],
    [
     "",
     "",
     "4000",
     "40",
     "27.8",
     "271.7",
     "103.0",
     "16.2",
     "237.5",
     "95.0",
     "10.3",
     "201.9",
     "86.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "22.9",
     "223.8",
     "112.0",
     "13.0",
     "190.3",
     "104.0",
     "7.8",
     "153.3",
     "95.0"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
   "page": 88,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model No.",
    "Airflow (CFM)",
    "Enter Air Temp (° F)",
    "Entering Water Temperature (°F) 180",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Water Temperature Drop (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "20",
     "",
     "",
     "30",
     "",
     "",
     "40",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT"
    ],
    [
     "",
     "",
     "",
     "80",
     "18.1",
     "176.2",
     "121.0",
     "9.7",
     "142.6",
     "113.0",
     "5.0",
     "97.3",
     "102.0"
    ],
    [
     "",
     "",
     "4800",
     "40",
     "30.7",
     "300.0",
     "98.0",
     "17.8",
     "261.3",
     "90.0",
     "11.3",
     "221.7",
     "82.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "25.3",
     "246.9",
     "107.0",
     "14.3",
     "209.1",
     "100.0",
     "8.6",
     "168.9",
     "92.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "19.9",
     "194.0",
     "117.0",
     "10.7",
     "156.7",
     "110.0",
     "5.6",
     "110.2",
     "101.0"
    ],
    [
     "12.5",
     "TWE1504*B",
     "4000",
     "40",
     "31.7",
     "318.0",
     "113.3",
     "19.2",
     "287.7",
     "106.3",
     "12.8",
     "256.5",
     "99.1"
    ],
    [
     "",
     "",
     "",
     "60",
     "26.4",
     "264.4",
     "120.9",
     "15.6",
     "234.4",
     "114.0",
     "10.2",
     "203.2",
     "106.9"
    ],
    [
     "",
     "",
     "",
     "80",
     "21.1",
     "210.9",
     "128.6",
     "12.1",
     "181.1",
     "121.7",
     "7.4",
     "148.9",
     "114.3"
    ],
    [
     "",
     "",
     "5000",
     "40",
     "36.0",
     "360.6",
     "106.5",
     "21.7",
     "325.2",
     "100.0",
     "14.4",
     "288.8",
     "93.3"
    ],
    [
     "",
     "",
     "",
     "60",
     "29.9",
     "299.6",
     "115.3",
     "17.6",
     "264.5",
     "108.8",
     "11.4",
     "228.3",
     "102.1"
    ],
    [
     "",
     "",
     "",
     "80",
     "23.8",
     "238.7",
     "124.0",
     "13.6",
     "203.8",
     "117.6",
     "8.4",
     "167.5",
     "110.9"
    ],
    [
     "",
     "",
     "6000",
     "40",
     "39.7",
     "397.0",
     "101.0",
     "23.8",
     "357.0",
     "94.9",
     "15.8",
     "316.1",
     "88.6"
    ],
    [
     "",
     "",
     "",
     "60",
     "32.9",
     "329.6",
     "110.7",
     "19.3",
     "290.0",
     "104.6",
     "12.5",
     "249.5",
     "98.3"
    ],
    [
     "",
     "",
     "",
     "80",
     "26.2",
     "262.3",
     "120.3",
     "14.9",
     "223.1",
     "114.3",
     "9.1",
     "182.8",
     "108.1"
    ],
    [
     "15",
     "TWE1804*B",
     "4800",
     "40",
     "35.2",
     "343.9",
     "106.0",
     "21.2",
     "310.3",
     "100.0",
     "14.1",
     "276.3",
     "93.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "29.3",
     "285.7",
     "115.0",
     "17.2",
     "252.7",
     "108.0",
     "11.2",
     "218.5",
     "102.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "23.3",
     "227.7",
     "124.0",
     "13.3",
     "195.0",
     "117.0",
     "8.2",
     "159.9",
     "111.0"
    ],
    [
     "",
     "",
     "6000",
     "40",
     "40.0",
     "390.3",
     "100.0",
     "23.9",
     "350.8",
     "94.0",
     "15.9",
     "311.4",
     "884.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "33.3",
     "323.9",
     "110.0",
     "19.5",
     "285.3",
     "104.0",
     "12.6",
     "246.2",
     "98.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "26.4",
     "257.7",
     "120.0",
     "15.0",
     "219.9",
     "114.0",
     "9.2",
     "180.5",
     "108.0"
    ],
    [
     "",
     "",
     "7200",
     "40",
     "44.2",
     "431.3",
     "95.0",
     "26.4",
     "386.5",
     "89.0",
     "17.5",
     "342.1",
     "84.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "36.6",
     "357.6",
     "106.0",
     "21.4",
     "313.9",
     "100.0",
     "13.8",
     "270.6",
     "95.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "29.1",
     "284.2",
     "116.0",
     "16.5",
     "241.6",
     "111.0",
     "10.1",
     "198.3",
     "105.0"
    ],
    [
     "20",
     "TWE2404*B",
     "6400",
     "40",
     "46.8",
     "456.2",
     "106.0",
     "28.4",
     "416.5",
     "100.0",
     "19.3",
     "376.7",
     "94.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "39.0",
     "380.2",
     "115.0",
     "23.3",
     "341.2",
     "109.0",
     "15.4",
     "301.7",
     "103.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "31.2",
     "304.5",
     "124.0",
     "18.2",
     "266.0",
     "118.0",
     "11.6",
     "227.0",
     "113.0"
    ],
    [
     "",
     "",
     "8000",
     "40",
     "53.0",
     "517.5",
     "100.0",
     "32.1",
     "470.9",
     "94.0",
     "21.7",
     "424.5",
     "89.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "44.2",
     "430.9",
     "110.0",
     "26.3",
     "385.2",
     "104.0",
     "17.4",
     "339.6",
     "99.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "35.3",
     "344.6",
     "120.0",
     "20.5",
     "299.8",
     "115.0",
     "13.0",
     "255.2",
     "109.0"
    ],
    [
     "",
     "",
     "9600",
     "40",
     "58.6",
     "572.0",
     "94.0",
     "35.4",
     "519.1",
     "90.0",
     "23.9",
     "466.8",
     "85.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "48.8",
     "475.9",
     "106.0",
     "28.9",
     "424.2",
     "101.0",
     "19.1",
     "373.3",
     "96.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "39.0",
     "380.2",
     "116.0",
     "22.5",
     "329.6",
     "112.0",
     "14.3",
     "280.0",
     "107.0"
    ],
    [
     "25",
     "TWE3004*B",
     "8000",
     "40",
     "52.0",
     "520.2",
     "100.0",
     "31.6",
     "474.4",
     "94.7",
     "21.4",
     "427.6",
     "89.3"
    ],
    [
     "",
     "",
     "",
     "60",
     "43.3",
     "433.6",
     "110.0",
     "25.9",
     "388.2",
     "104.7",
     "17.1",
     "341.6",
     "99.4"
    ],
    [
     "",
     "",
     "",
     "80",
     "34.7",
     "347.0",
     "120.0",
     "20.1",
     "301.9",
     "114.8",
     "12.8",
     "255.3",
     "109.4"
    ],
    [
     "",
     "",
     "10000",
     "40",
     "57.9",
     "579.4",
     "93.4",
     "35.1",
     "526.9",
     "88.6",
     "23.7",
     "473.6",
     "83.7"
    ],
    [
     "",
     "",
     "",
     "60",
     "48.2",
     "482.5",
     "104.5",
     "28.7",
     "430.6",
     "99.7",
     "18.9",
     "377.7",
     "94.8"
    ],
    [
     "",
     "",
     "",
     "80",
     "38.5",
     "385.7",
     "115.6",
     "22.3",
     "334.3",
     "110.8",
     "14.1",
     "281.6",
     "106.0"
    ],
    [
     "",
     "",
     "12000",
     "40",
     "62.8",
     "628.6",
     "88.3",
     "38.0",
     "570.5",
     "83.8",
     "25.6",
     "511.7",
     "79.3"
    ],
    [
     "",
     "",
     "",
     "60",
     "52.3",
     "523.2",
     "100.2",
     "31.0",
     "465.8",
     "95.8",
     "20.4",
     "407.5",
     "91.3"
    ],
    [
     "",
     "",
     "",
     "80",
     "41.7",
     "417.9",
     "112.2",
     "24.1",
     "361.2",
     "107.8",
     "15.2",
     "303.3",
     "103.3"
    ],
    [
     "Tons",
     "Unit Model No.",
     "Airflow (CFM)",
     "Enter Air Temp (° F)",
     "Entering Water Temperature (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "200",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "Water Temperature Drop (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "20",
     "",
     "",
     "30",
     "",
     "",
     "40",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT"
    ],
    [
     "5",
     "TWE0604*A, TWE0604*B",
     "1600",
     "40",
     "12.9",
     "124.9",
     "112.0",
     "7.9",
     "115.4",
     "106.0",
     "5.5",
     "106.3",
     "101.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "11.0",
     "107.0",
     "122.0",
     "6.7",
     "97.8",
     "116.0",
     "4.6",
     "88.9",
     "111.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "9.2",
     "89.1",
     "131.0",
     "5.5",
     "80.2",
     "126.0",
     "3.7",
     "71.7",
     "121.0"
    ],
    [
     "",
     "",
     "2000",
     "40",
     "4.5",
     "141.3",
     "105.0",
     "8.9",
     "130.1",
     "100.0",
     "6.1",
     "119.4",
     "95.0"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
   "page": 89,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model No.",
    "Airflow (CFM)",
    "Enter Air Temp (° F)",
    "Entering Water Temperature (°F) 200",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Water Temperature Drop (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "20",
     "",
     "",
     "30",
     "",
     "",
     "40",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT"
    ],
    [
     "",
     "",
     "",
     "60",
     "12.4",
     "120.9",
     "116.0",
     "7.5",
     "110.1",
     "111.0",
     "5.1",
     "99.7",
     "106.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "10.4",
     "100.6",
     "126.0",
     "6.2",
     "90.2",
     "122.0",
     "4.1",
     "80.3",
     "117.0"
    ],
    [
     "",
     "",
     "2400",
     "40",
     "6.0",
     "155.8",
     "100.0",
     "9.8",
     "143.1",
     "95.0",
     "6.7",
     "131.0",
     "90.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "3.7",
     "133.3",
     "111.0",
     "8.3",
     "120.9",
     "106.0",
     "5.6",
     "109.2",
     "102.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "11.4",
     "110.8",
     "123.0",
     "6.8",
     "98.9",
     "118.0",
     "4.5",
     "87.8",
     "114.0"
    ],
    [
     "6",
     "TWE072*B",
     "1920",
     "40",
     "17.9",
     "174.7",
     "124.3",
     "11.2",
     "164.0",
     "119.1",
     "7.9",
     "154.2",
     "114.4"
    ],
    [
     "",
     "",
     "",
     "60",
     "15.6",
     "152.3",
     "133.4",
     "9.6",
     "140.5",
     "127.8",
     "6.5",
     "126.9",
     "121.2"
    ],
    [
     "",
     "",
     "",
     "80",
     "13.0",
     "126.9",
     "141.2",
     "8.0",
     "117.1",
     "136.5",
     "5.4",
     "105.4",
     "130.8"
    ],
    [
     "",
     "",
     "2400",
     "40",
     "20.0",
     "194.8",
     "115.0",
     "12.4",
     "181.2",
     "110.0",
     "8.6",
     "168.2",
     "105.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "17.2",
     "167.1",
     "124.0",
     "10.6",
     "153.9",
     "119.0",
     "7.2",
     "141.2",
     "114.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "14.4",
     "139.6",
     "134.0",
     "8.7",
     "126.8",
     "129.0",
     "5.9",
     "114.3",
     "124.0"
    ],
    [
     "",
     "",
     "2880",
     "40",
     "21.9",
     "213.7",
     "108.7",
     "13.7",
     "200.6",
     "104.5",
     "9.6",
     "187.4",
     "100.2"
    ],
    [
     "",
     "",
     "",
     "60",
     "19.0",
     "185.4",
     "119.6",
     "11.7",
     "171.3",
     "115.1",
     "8.0",
     "156.2",
     "110.2"
    ],
    [
     "",
     "",
     "",
     "80",
     "15.8",
     "154.2",
     "129.6",
     "9.7",
     "142.0",
     "125.7",
     "6.5",
     "126.9",
     "120.8"
    ],
    [
     "7.5",
     "TWE0904*A, TWE0904*B",
     "2400",
     "40",
     "20.0",
     "194.8",
     "115.0",
     "12.4",
     "181.2",
     "110.0",
     "8.6",
     "168.2",
     "105.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "17.2",
     "167.1",
     "124.0",
     "10.6",
     "153.9",
     "119.0",
     "7.2",
     "141.2",
     "114.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "14.4",
     "139.6",
     "134.0",
     "8.7",
     "126.8",
     "129.0",
     "5.9",
     "114.3",
     "124.0"
    ],
    [
     "",
     "",
     "3000",
     "40",
     "22.7",
     "220.9",
     "108.0",
     "14.0",
     "204.9",
     "103.0",
     "9.7",
     "189.6",
     "98.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "9.5",
     "189.4",
     "118.0",
     "11.9",
     "173.9",
     "113.0",
     "8.2",
     "159.0",
     "109.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "16.3",
     "158.1",
     "129.0",
     "9.8",
     "143.0",
     "124.0",
     "6.6",
     "128.5",
     "119.0"
    ],
    [
     "",
     "",
     "3600",
     "40",
     "25.1",
     "244.0",
     "102.0",
     "15.5",
     "225.7",
     "981.0",
     "0.7",
     "208.4",
     "93.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "21.5",
     "209.1",
     "113.0",
     "13.1",
     "191.4",
     "109.0",
     "9.0",
     "174.4",
     "105.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "17.9",
     "174.3",
     "125.0",
     "10.8",
     "157.1",
     "120.0",
     "7.2",
     "140.9",
     "116.0"
    ],
    [
     "10",
     "TWE1204*A, TWE1204*B",
     "3200",
     "40",
     "29.3",
     "284.7",
     "122.0",
     "17.6",
     "256.8",
     "114.0",
     "11.7",
     "228.6",
     "106.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "25.0",
     "242.6",
     "130.0",
     "14.7",
     "215.2",
     "122.0",
     "9.6",
     "186.9",
     "114.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "20.6",
     "200.6",
     "138.0",
     "11.9",
     "173.6",
     "130.0",
     "7.4",
     "144.3",
     "122.0"
    ],
    [
     "",
     "",
     "4000",
     "40",
     "33.4",
     "324.1",
     "115.0",
     "19.9",
     "291.0",
     "107.0",
     "13.3",
     "258.2",
     "99.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "28.4",
     "275.8",
     "124.0",
     "16.7",
     "243.6",
     "116.0",
     "10.8",
     "211.0",
     "109.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "23.4",
     "227.7",
     "132.0",
     "13.4",
     "196.2",
     "125.0",
     "8.4",
     "163.2",
     "118.0"
    ],
    [
     "",
     "",
     "4800",
     "40",
     "36.9",
     "358.3",
     "109.0",
     "22.0",
     "320.7",
     "102.0",
     "14.6",
     "283.7",
     "94.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "31.4",
     "304.7",
     "118.0",
     "18.4",
     "268.1",
     "111.0",
     "11.9",
     "231.6",
     "104.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "25.9",
     "251.3",
     "128.0",
     "14.8",
     "215.6",
     "121.0",
     "9.2",
     "179.4",
     "114.0"
    ],
    [
     "12.5",
     "TWE1504*B",
     "4000",
     "40",
     "37.3",
     "374.5",
     "126.3",
     "23.0",
     "345.9",
     "119.7",
     "15.8",
     "316.5",
     "113.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "32.0",
     "320.9",
     "134.0",
     "19.4",
     "292.5",
     "127.4",
     "13.1",
     "263.1",
     "120.7"
    ],
    [
     "",
     "",
     "",
     "80",
     "26.6",
     "267.4",
     "141.6",
     "15.9",
     "293.1",
     "135.1",
     "10.5",
     "209.7",
     "128.3"
    ],
    [
     "",
     "",
     "5000",
     "40",
     "42.4",
     "425.4",
     "118.5",
     "26.0",
     "391.7",
     "112.2",
     "17.8",
     "357.2",
     "105.9"
    ],
    [
     "",
     "",
     "",
     "60",
     "36.3",
     "364.3",
     "127.2",
     "22.0",
     "330.8",
     "121.0",
     "14.8",
     "296.5",
     "114.7"
    ],
    [
     "",
     "",
     "",
     "80",
     "30.2",
     "303.2",
     "135.9",
     "17.9",
     "269.9",
     "129.8",
     "11.8",
     "235.8",
     "123.5"
    ],
    [
     "",
     "",
     "6000",
     "40",
     "46.7",
     "468.8",
     "112.0",
     "28.6",
     "430.6",
     "106.2",
     "19.5",
     "391.7",
     "100.2"
    ],
    [
     "",
     "",
     "",
     "60",
     "40.0",
     "401.2",
     "121.7",
     "24.2",
     "363.3",
     "115.8",
     "16.2",
     "324.8",
     "109.9"
    ],
    [
     "",
     "",
     "",
     "80",
     "33.2",
     "333.6",
     "131.3",
     "19.7",
     "296.1",
     "125.5",
     "12.9",
     "257.8",
     "119.6"
    ],
    [
     "15",
     "TWE1804*B",
     "4800",
     "40",
     "41.8",
     "406.0",
     "118.0",
     "25.6",
     "373.4",
     "112.0",
     "17.5",
     "341.0",
     "105.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "35.8",
     "347.5",
     "127.0",
     "21.6",
     "315.4",
     "121.0",
     "14.6",
     "283.4",
     "114.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "29.8",
     "289.1",
     "135.0",
     "17.7",
     "257.6",
     "129.0",
     "11.6",
     "225.7",
     "123.0"
    ],
    [
     "",
     "",
     "6000",
     "40",
     "7.5",
     "461.4",
     "111.0",
     "29.0",
     "423.0",
     "105.0",
     "19.8",
     "385.0",
     "99.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "40.6",
     "394.6",
     "121.0",
     "24.5",
     "356.9",
     "115.0",
     "16.4",
     "319.6",
     "109.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "33.8",
     "327.9",
     "130.0",
     "19.9",
     "291.0",
     "125.0",
     "13.1",
     "254.3",
     "119.0"
    ],
    [
     "",
     "",
     "7200",
     "40",
     "52.5",
     "510.4",
     "105.0",
     "32.0",
     "466.7",
     "100.0",
     "21.8",
     "423.8",
     "94.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "44.9",
     "436.3",
     "116.0",
     "27.0",
     "393.5",
     "110.0",
     "18.0",
     "351.4",
     "105.0"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
   "page": 91,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model No.",
    "Airflow (CFM)",
    "Enter Air Temp (° F)",
    "Entering Water Temperature (°F) 210",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Water Temperature Drop (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "20",
     "",
     "",
     "30",
     "",
     "",
     "40",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT"
    ],
    [
     "",
     "",
     "",
     "60",
     "23.4",
     "227.3",
     "118.0",
     "14.4",
     "209.6",
     "114.0",
     "9.9",
     "192.6",
     "109.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "19.8",
     "192.4",
     "129.0",
     "12.0",
     "175.2",
     "125.0",
     "8.2",
     "158.7",
     "121.0"
    ],
    [
     "10",
     "TWE1204*A, TWE1204*B",
     "3200",
     "40",
     "31.7",
     "307.4",
     "129.0",
     "19.2",
     "279.9",
     "121.0",
     "13.0",
     "252.6",
     "113.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "27.4",
     "265.1",
     "136.0",
     "16.4",
     "238.2",
     "129.0",
     "10.9",
     "211.0",
     "121.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "23.0",
     "223.0",
     "144.0",
     "13.5",
     "196.5",
     "137.0",
     "8.7",
     "169.1",
     "129.0"
    ],
    [
     "",
     "",
     "4000",
     "40",
     "36.1",
     "350.2",
     "121.0",
     "21.8",
     "317.6",
     "113.0",
     "14.7",
     "285.5",
     "106.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "31.1",
     "301.7",
     "130.0",
     "18.5",
     "269.9",
     "122.0",
     "12.3",
     "238.2",
     "115.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "26.1",
     "253.4",
     "138.0",
     "15.3",
     "222.3",
     "131.0",
     "9.8",
     "190.8",
     "124.0"
    ],
    [
     "",
     "",
     "4800",
     "40",
     "40.0",
     "387.4",
     "114.0",
     "24.1",
     "350.3",
     "107.0",
     "16.2",
     "313.9",
     "100.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "34.4",
     "333.6",
     "124.0",
     "20.4",
     "297.3",
     "117.0",
     "13.5",
     "261.7",
     "110.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "28.9",
     "279.9",
     "134.0",
     "16.8",
     "244.6",
     "127.0",
     "10.8",
     "209.5",
     "120.0"
    ],
    [
     "12.5",
     "TWE1504*B",
     "4000",
     "40",
     "40.1",
     "402.7",
     "132.8",
     "24.9",
     "374.7",
     "126.4",
     "17.2",
     "346.1",
     "119.8"
    ],
    [
     "",
     "",
     "",
     "60",
     "34.7",
     "349.1",
     "140.5",
     "21.3",
     "321.3",
     "134.1",
     "14.6",
     "292.7",
     "127.5"
    ],
    [
     "",
     "",
     "",
     "80",
     "29.4",
     "295.5",
     "148.1",
     "17.8",
     "267.8",
     "141.7",
     "11.9",
     "239.2",
     "135.1"
    ],
    [
     "",
     "",
     "5000",
     "40",
     "45.5",
     "457.6",
     "124.4",
     "28.2",
     "424.6",
     "118.3",
     "19.5",
     "391.0",
     "112.1"
    ],
    [
     "",
     "",
     "",
     "60",
     "39.4",
     "396.4",
     "133.1",
     "24.1",
     "363.7",
     "127.1",
     "16.5",
     "330.2",
     "120.9"
    ],
    [
     "",
     "",
     "",
     "80",
     "33.4",
     "335.3",
     "141.8",
     "20.1",
     "302.7",
     "135.8",
     "13.4",
     "269.4",
     "129.7"
    ],
    [
     "",
     "",
     "6000",
     "40",
     "50.2",
     "504.5",
     "117.5",
     "31.0",
     "467.1",
     "111.8",
     "21.4",
     "429.1",
     "105.9"
    ],
    [
     "",
     "",
     "",
     "60",
     "43.5",
     "436.8",
     "127.1",
     "26.5",
     "399.7",
     "121.4",
     "18.0",
     "362.0",
     "115.6"
    ],
    [
     "",
     "",
     "",
     "80",
     "36.7",
     "369.2",
     "136.7",
     "22.1",
     "332.4",
     "131.1",
     "14.7",
     "294.9",
     "125.3"
    ],
    [
     "15",
     "TWE1804*B",
     "4800",
     "40",
     "45.1",
     "437.0",
     "124.0",
     "27.8",
     "404.7",
     "118.0",
     "19.2",
     "372.9",
     "112.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "39.0",
     "378.3",
     "133.0",
     "23.8",
     "346.6",
     "127.0",
     "16.2",
     "315.2",
     "120.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "33.0",
     "319.8",
     "141.0",
     "19.8",
     "288.6",
     "135.0",
     "13.3",
     "257.5",
     "129.0"
    ],
    [
     "",
     "",
     "6000",
     "40",
     "51.3",
     "496.8",
     "116.0",
     "31.5",
     "458.9",
     "110.0",
     "21.7",
     "421.5",
     "105.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "44.4",
     "429.9",
     "126.0",
     "27.0",
     "392.6",
     "120.0",
     "18.3",
     "355.8",
     "115.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "37.5",
     "363.0",
     "136.0",
     "22.4",
     "326.5",
     "130.0",
     "14.9",
     "290.3",
     "125.0"
    ],
    [
     "",
     "",
     "7200",
     "40",
     "56.7",
     "549.8",
     "110.0",
     "34.8",
     "506.7",
     "105.0",
     "23.9",
     "464.3",
     "99.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "49.1",
     "475.5",
     "121.0",
     "29.8",
     "433.1",
     "115.0",
     "20.2",
     "391.5",
     "110.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "41.4",
     "401.3",
     "131.0",
     "24.7",
     "359.8",
     "126.0",
     "16.4",
     "319.0",
     "121.0"
    ],
    [
     "20",
     "TWE2404*B",
     "6400",
     "40",
     "59.5",
     "576.5",
     "123.0",
     "37.0",
     "538.3",
     "118.0",
     "25.8",
     "500.5",
     "112.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "51.6",
     "500.0",
     "132.0",
     "31.8",
     "462.4",
     "127.0",
     "21.9",
     "425.0",
     "121.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "43.7",
     "423.7",
     "141.0",
     "26.6",
     "386.6",
     "136.0",
     "18.0",
     "349.7",
     "130.0"
    ],
    [
     "",
     "",
     "8000",
     "40",
     "67.6",
     "654.9",
     "115.0",
     "41.9",
     "610.0",
     "110.0",
     "29.1",
     "565.7",
     "105.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "58.6",
     "567.8",
     "125.0",
     "36.0",
     "523.6",
     "120.0",
     "24.7",
     "479.9",
     "115.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "49.6",
     "480.7",
     "135.0",
     "30.0",
     "437.3",
     "130.0",
     "20.3",
     "394.2",
     "125.0"
    ],
    [
     "",
     "",
     "9600",
     "40",
     "74.8",
     "724.6",
     "110.0",
     "46.3",
     "673.8",
     "105.0",
     "32.1",
     "623.6",
     "100.0"
    ],
    [
     "",
     "",
     "",
     "60",
     "64.8",
     "628.0",
     "120.0",
     "39.7",
     "578.0",
     "115.0",
     "27.2",
     "528.4",
     "111.0"
    ],
    [
     "",
     "",
     "",
     "80",
     "54.8",
     "531.4",
     "131.0",
     "33.1",
     "482.2",
     "126.0",
     "22.3",
     "433.5",
     "122.0"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)",
   "page": 92,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model No.",
    "Airflow (CFM)",
    "Enter Air Temp (° F)",
    "Entering Water Temperature (°F) 210",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    "airflow",
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Water Temperature Drop (°F)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "20",
     "",
     "",
     "30",
     "",
     "",
     "40",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT",
     "GPM",
     "MBh",
     "LAT"
    ],
    [
     "25",
     "TWE3004*B",
     "8000",
     "40",
     "65.4",
     "656.9",
     "115.7",
     "40.7",
     "613.8",
     "110.8",
     "28.4",
     "570.1",
     "105.7"
    ],
    [
     "",
     "",
     "",
     "60",
     "56.7",
     "569.9",
     "125.7",
     "35.0",
     "527.2",
     "120.8",
     "24.1",
     "483.8",
     "115.8"
    ],
    [
     "",
     "",
     "",
     "80",
     "48.1",
     "483.1",
     "135.7",
     "29.3",
     "440.6",
     "130.8",
     "19.8",
     "397.3",
     "125.8"
    ],
    [
     "",
     "",
     "10000",
     "40",
     "72.9",
     "732.5",
     "107.5",
     "45.3",
     "683.0",
     "103.0",
     "31.5",
     "633.0",
     "98.4"
    ],
    [
     "",
     "",
     "",
     "60",
     "63.2",
     "635.2",
     "118.6",
     "38.9",
     "586.2",
     "114.1",
     "26.7",
     "536.5",
     "109.5"
    ],
    [
     "",
     "",
     "",
     "80",
     "53.5",
     "538.0",
     "129.6",
     "32.5",
     "489.4",
     "125.1",
     "21.9",
     "440.0",
     "120.6"
    ],
    [
     "",
     "",
     "12000",
     "40",
     "79.2",
     "795.5",
     "101.1",
     "49.2",
     "740.5",
     "96.9",
     "34.1",
     "685.1",
     "92.7"
    ],
    [
     "",
     "",
     "",
     "60",
     "68.6",
     "689.5",
     "113.0",
     "42.2",
     "635.1",
     "108.8",
     "28.9",
     "580.3",
     "104.6"
    ],
    [
     "",
     "",
     "",
     "80",
     "58.1",
     "583.7",
     "124.9",
     "35.2",
     "529.9",
     "120.7",
     "23.7",
     "475.4",
     "116.5"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz",
   "page": 94,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model Number",
    "Compressor Motors Volts",
    "Phase",
    "Compressor 1",
    "",
    "Compressor 2",
    "",
    "Condenser Fan Motor No.",
    "Volts",
    "Phase",
    "Amps",
    ""
   ],
   "quantities": [
    null,
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null,
    "voltage",
    null,
    "current",
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "Amps",
     "",
     "Amps",
     "",
     "",
     "",
     "",
     "FLA",
     "LRA"
    ],
    [
     "",
     "",
     "",
     "",
     "RLA",
     "LRA",
     "RLA",
     "LRA",
     "",
     "",
     "",
     "(Ea.)",
     "(Ea.)"
    ],
    [
     "6",
     "TTA07243A TTA07244A TTA0724WA TTA0724KA",
     "208-230 460 575 380",
     "3 3 3 3",
     "19.6 8.2 6.6 10.3",
     "136 66 55 83",
     "N/A N/A N/A N/A",
     "N/A N/A N/A N/A",
     "1 1 1 1",
     "208-230 460 575 380",
     "3 3 3 3",
     "2.3 1.1 1.0 1.4",
     "8.4 4.2 3.6 5.2"
    ],
    [
     "6",
     "TTA07243D TTA07244D TTA0724WD TTA0724KD",
     "208-230 460 575 380",
     "3 3 3 3",
     "9.0 5.7 3.8 5.5",
     "71 38 37 45",
     "9.0 5.7 3.8 5.5",
     "71 38 37 45",
     "1 1 1 1",
     "208-230 460 575 575",
     "3 3 3 3",
     "2.3 1.1 1.0 1.4",
     "8.4 4.2 3.6 5.2"
    ],
    [
     "7.5",
     "TTA09043A TTA09044A TTA0904WA TTA0904KA",
     "208-230 460 575 380",
     "3 3 3 3",
     "26.9 12.0 9.0 13.9",
     "164 94 65 94",
     "N/A N/A N/A N/A",
     "N/A N/A N/A N/A",
     "1 1 1 1",
     "208-230 460 575 380",
     "3 3 3 3",
     "2.3 1.1 1.0 1.4",
     "8.4 4.2 3.6 5.2"
    ],
    [
     "7.5",
     "TTA09043D TTA09044D TTA0904WD TTA0904KD",
     "208-230 460 575 380",
     "3 3 3 3",
     "14.0 6.4 4.6 7.6",
     "83 41 33 52",
     "14.0 6.4 4.6 7.6",
     "83 41 33 52",
     "1 1 1 1",
     "208-230 460 575 380",
     "3 3 3 3",
     "2.3 1.1 1.0 1.4",
     "8.4 4.2 3.6 5.2"
    ],
    [
     "10",
     "TTA12043D TTA12044D TTA1204WD TTA1204KD",
     "208-230 460 575 380",
     "3 3 3 3",
     "16.2 7.6 5.3 8.5",
     "110 52 39 66",
     "16.2 7.6 5.3 8.5",
     "110 52 39 66",
     "1 1 1 1",
     "208-230 460 575 380",
     "3 3 3 3",
     "4.3 2.2 1.8 2.6",
     "19.4 10.1 8.0 11.9"
    ],
    [
     "10",
     "TTA12043C TTA12044C TTA1204WC",
     "208-230 460 575",
     "3 3 3",
     "16.0 7.8 5.7",
     "110 52 39",
     "16.0 7.8 5.7",
     "110 52 39",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "4.3 2.2 1.8",
     "19.4 10.1 8.0"
    ],
    [
     "12.5",
     "TTA15043D TTA15044D TTA1504WD TTA1504KD",
     "208-230 460 575 380",
     "3 3 3 3",
     "20.3 9.9 7.6 11.3",
     "167 69 55 88",
     "20.3 9.9 7.6 11.3",
     "167 69 55 88",
     "1 1 1 1",
     "208-230 460 575 380",
     "3 3 3 3",
     "4.3 2.2 1.8 2.6",
     "19.4 10.1 8.0 11.9"
    ],
    [
     "15",
     "TTA18043D TTA18044D TTA1804WD TTA1804KD",
     "208-230 460 575 380",
     "3 3 3 3",
     "25.0 12.2 9.2 13.9",
     "164 100 78 94",
     "25.0 12.2 9.2 13.9",
     "164 100 78 94",
     "2 2 2 2",
     "208-230 460 575 380",
     "3 3 3 3",
     "4.3 2.2 1.8 2.6",
     "19.4 10.1 8.0 11.9"
    ],
    [
     "15",
     "TTA18043C TTA18044C TTA1804WC TTA1804KC",
     "208-230 460 575 380",
     "3 3 3 3",
     "27.6 12.8 9.6 15.4",
     "191 100 78 123",
     "22.4 10.6 7.7 11.3",
     "149 75 54 88",
     "2 2 2 2",
     "208-230 460 575 380",
     "3 3 3 3",
     "4.3 2.2 1.8 2.6",
     "19.4 10.1 8.0 11.9"
    ],
    [
     "20",
     "TTA24043D TTA24044D TTA2404WD TTA2404KD",
     "208-230 460 575 380",
     "3 3 3 3",
     "35.4 16.5 12.9 21.2",
     "240 140 108 152",
     "32.6 14.8 11.1 16.0",
     "240 130 94 135",
     "2 2 2 2",
     "208-230 460 575 380",
     "3 3 3 3",
     "4.3 2.2 1.8 2.6",
     "19.4 10.1 8.0 11.9"
    ],
    [
     "20",
     "TTA24043C TTA24044C TTA2404WC TTA2404KC",
     "208-230 460 575 380",
     "3 3 3 3",
     "39.1 18.6 15.4 22.4",
     "267 142 103 160",
     "39.1 18.6 15.4 22.4",
     "267 142 103 160",
     "2 2 2 2",
     "208-230 460 575 380",
     "3 3 3 3",
     "4.3 2.2 1.8 2.6",
     "19.4 10.1 8.0 11.9"
    ],
    [
     "25",
     "TTA30043C TTA30044C TTA3004WC TTA3004KC",
     "208-230 460 575 380",
     "3 3 3 3",
     "41.0 19.4 16.7 23.8",
     "304 147 122 168",
     "41.0 19.4 16.7 23.8",
     "304 147 122 168",
     "2 2 2 2",
     "208-230 460 575 380",
     "3 3 3 3",
     "4.3 2.2 1.8 2.6",
     "19.4 10.1 8.0 11.9"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 72. Unit wiring — condensing units — 60 Hz (continued)",
   "page": 95,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model Number",
    "Volts",
    "Minimum Circuit Ampacity",
    "Maximum Fuse or Circuit Breaker Size"
   ],
   "quantities": [
    null,
    null,
    "voltage",
    "current",
    null
   ],
   "rows": [
    [
     "6",
     "TTA07243D TTA07244D TTA0724WD TTA0724KD",
     "187-253 414-506 518-632 342-418",
     "23 14 10 14",
     "30 15 15 15"
    ],
    [
     "7.5",
     "TTA09043A TTA09044A TTA0904WA TTA0904KA",
     "187-253 414-506 518-632 342-418",
     "36 16 12 19",
     "60 25 20 30"
    ],
    [
     "7.5",
     "TTA09043D TTA09044D TTA0904WD TTA0904KD",
     "187-253 414-506 518-632 342-418",
     "34 16 11 19",
     "45 20 15 25"
    ],
    [
     "10",
     "TTA12043D TTA12044D TTA1204WD TTA1204KD",
     "187-253 414-506 518-632 342-418",
     "41 19 14 22",
     "50 25 15 30"
    ],
    [
     "10",
     "TTA12043C TTA12044C TTA1204WC",
     "187-253 414-506 518-632",
     "40 20 15",
     "50 25 20"
    ],
    [
     "12.5",
     "TTA15043D TTA15044D TTA1504WD TTA1504KD",
     "187-253 414-506 518-632 342-418",
     "50 25 19 28",
     "70 30 25 35"
    ],
    [
     "15",
     "TTA18043D TTA18044D TTA1804WD TTA1804KD",
     "187-253 414-506 518-632 342-418",
     "65 32 24 36",
     "80 40 30 50"
    ],
    [
     "15",
     "TTA18043C TTA18044C TTA1804WC TTA1804KC",
     "187-253 414-506 518-632 342-418",
     "66 31 23 36",
     "90 40 30 50"
    ],
    [
     "20",
     "TTA24043D TTA24044D TTA2404WD TTA2404KD",
     "187-253 414-506 518-632 342-418",
     "85 40 31 48",
     "110 50 40 60"
    ],
    [
     "20",
     "TTA24043C TTA24044C TTA2404WC TTA2404KC",
     "187-253 414-506 518-632 342-418",
     "97 46 38 56",
     "125 60 50 70"
    ],
    [
     "25",
     "TTA30043C TTA30044C TTA3004WC TTA3004KC",
     "187-253 414-506 518-632 342-418",
     "101 48 41 59",
     "125 60 50 80"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 73. Voltage operating range (all air handlers)",
   "page": 96,
   "orientation": "column",
   "header": [
    "Model Number: Digit 8",
    "Electrical Characteristics",
    "Unit Operating Voltage Range"
   ],
   "quantities": [
    null,
    null,
    "voltage"
   ],
   "rows": [
    [
     "1",
     "208-230/60/1",
     "187-253"
    ],
    [
     "3",
     "208-230/60/3",
     "187-253"
    ],
    [
     "4",
     "460/60/3",
     "414-506"
    ],
    [
     "W",
     "575/60/3",
     "518-632"
    ],
    [
     "K",
     "380/60/3",
     "342-418"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air",
   "page": 96,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model Number",
    "Standard Evaporator Fan Motor No.",
    "Volts",
    "Phase",
    "HP",
    "Amps",
    "",
    "MCA",
    "MOP"
   ],
   "quantities": [
    null,
    null,
    null,
    "voltage",
    null,
    "power",
    "current",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "FLA LRA",
     "",
     "",
     ""
    ],
    [
     "5",
     "TWE06041A/B TWE06043A/B TWE0604KA TWE06044A/B TWE0604WA",
     "1 1 1 1 1",
     "208-230 208-230 380 460 575",
     "1 3 3 3 3",
     "0.75 0.75 0.75 0.75 0.75",
     "6.0 2.8 1.9 1.4 1.4",
     "43.0 13.0 12 6.0 5.0",
     "8 4 2 2 2",
     "15 15 15 15 15"
    ],
    [
     "6",
     "TWE072KB",
     "1",
     "380",
     "3",
     "1.5",
     "3",
     "20",
     "4",
     "15"
    ],
    [
     "7.5",
     "TWE09041A/B TWE0904KA/B",
     "1 1",
     "208-230 380",
     "1 3",
     "1.5 2",
     "7.5 3.0",
     "53.0 20.0",
     "9 4",
     "15 15"
    ],
    [
     "10",
     "TWE12041A/B TWE1204KA/B",
     "1 1",
     "208-230 380",
     "1 3",
     "2 2.0",
     "10.5 3.7",
     "48.0 28.0",
     "13 5",
     "20 15"
    ],
    [
     "12.5",
     "TWE1504KB",
     "1",
     "380",
     "3",
     "2",
     "3.7",
     "28.0",
     "5",
     "15"
    ],
    [
     "15",
     "TWE1804KB",
     "1",
     "380",
     "3",
     "3",
     "5.6",
     "49.0",
     "7",
     "15"
    ],
    [
     "20",
     "TWE2404KB",
     "1",
     "380",
     "3",
     "5",
     "9.1",
     "64.0",
     "11",
     "20"
    ],
    [
     "25",
     "TWE3004KB",
     "1",
     "380",
     "3",
     "7.5",
     "10.7",
     "76.0",
     "13",
     "20"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ",
   "page": 96,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model Number",
    "High Static Evaporator Fan Motor No.",
    "Volts",
    "Phase",
    "HP",
    "Amps",
    "",
    "MCA",
    "MOP"
   ],
   "quantities": [
    null,
    null,
    null,
    "voltage",
    null,
    "power",
    "current",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "FLA",
     "LRA",
     "",
     ""
    ],
    [
     "5",
     "TWE06041A/B TWE06043A/B TWE0604KA TWE06044A/B TWE0604WA",
     "1 1 N/A 1 1",
     "208-230 208-230 N/A 460 575",
     "1 3 N/A 3 3",
     "1.5 1.5 N/A 1.5 1.5",
     "7.5 6.4 N/A 3.0 1.9",
     "53.0 33.0 N/A 17.0 14.0",
     "9 8 N/A 4 2",
     "15 15 N/A 15 15"
    ],
    [
     "7.5",
     "TWE09041A/B TWE09043A/B TWE0904KA/B TWE09044A/B TWE0904WA/B",
     "1 N/A N/A N/A N/A",
     "208-230 N/A N/A N/A N/A",
     "1 N/A N/A N/A N/A",
     "2 N/A N/A N/A N/A",
     "10.5 N/A N/A N/A N/A",
     "48.0 N/A N/A N/A N/A",
     "13 N/A N/A N/A N/A",
     "20 N/A N/A N/A N/A"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ",
   "page": 97,
   "orientation": "column",
   "header": [
    "Tons",
    "Unit Model Number",
    "Standard Evaporator Fan Motor No.",
    "Volts",
    "Phase",
    "HP",
    "Amps",
    "MCA",
    "MOP",
    "Oversized Evaporator Fan Motor No.",
    "Volts",
    "Phase",
    "HP",
    "Amps",
    "MCA",
    "MOP"
   ],
   "quantities": [
    null,
    null,
    null,
    "voltage",
    null,
    "power",
    "current",
    null,
    null,
    null,
    "voltage",
    null,
    "power",
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "FLA LRA",
     "",
     "",
     "",
     "",
     "",
     "",
     "FLA LRA",
     "",
     ""
    ],
    [
     "6",
     "TWE07243B TWE07244B TWE0724WB",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "2 2 2",
     "6.8 54.0 3.3 27.2 2.5 18.0",
     "8 4 3",
     "15 15 15",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "3 3 3",
     "10.0 74.0 4.9 37.0 3.9 35.0",
     "13 6 5",
     "20 15 15"
    ],
    [
     "7.5",
     "TWE09043A/B TWE09044A/B TWE0904WA/B",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "2 2 2",
     "6.8 54.0 3.3 27.2 2.5 18.0",
     "8 4 3",
     "15 15 15",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "3 3 3",
     "10.0 74.0 4.9 37.0 3.9 35.0",
     "13 6 5",
     "20 15 15"
    ],
    [
     "10",
     "TWE12043A/B TWE12044A/B TWE1204WA/B",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "2 2 2",
     "6.8 54.0 3.3 27.0 2.5 18.0",
     "8 4 3",
     "15 15 15",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "3 3 3",
     "10.0 74.0 4.9 37.0 3.9 35.0",
     "13 6 5",
     "20 15 15"
    ],
    [
     "12.5",
     "TWE15043B TWE15044B TWE1504WB",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "2 2 2",
     "6.8 54.0 3.3 27.0 2.5 18.0",
     "8 4 3",
     "15 15 15",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "5 5 5",
     "15.1 105.0 7.1 52.0 5.7 46.0",
     "19 9 7",
     "30 15 15"
    ],
    [
     "15",
     "TWE18043B TWE18044B TWE1804WB",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "3 3 3",
     "10.0 74.0 4.9 37.0 3.9 35.0",
     "13 6 5",
     "20 15 15",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "5 5 5",
     "15.1 105.0 7.1 52.0 5.7 46.0",
     "19 9 7",
     "30 15 15"
    ],
    [
     "20",
     "TWE24043B TWE24044B TWE2404WB",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "5 5 5",
     "15.1 105.0 7.1 52.0 5.7 46.0",
     "19 9 7",
     "30 15 15",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "7.5 7.5 7.5",
     "22.8 141.0 10.0 62.0 8.2 60.0",
     "29 12 10",
     "50 20 15"
    ],
    [
     "25",
     "TWE30043B TWE30044B TWE3004WB",
     "1 1 1",
     "208-230 460 575",
     "3 3 3",
     "7.5 7.5 7.5",
     "22.8 141.0 10.0 62.0 8.2 60.0",
     "29 12 10",
     "50 20 15",
     "N/A N/A N/A",
     "N/A N/A N/A",
     "N/A N/A N/A",
     "N/A N/A N/A",
     "N/A N/A N/A N/A N/A N/A",
     "N/A N/A N/A",
     "N/A N/A N/A"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 77. Unit wiring with electric heat (single point connection) — 5-25 ton constant vol",
   "page": 97,
   "orientation": "column",
   "header": [
    "Tons",
    "Used With",
    "Heater Model Number",
    "Heater kW Rating",
    "Unit Power Supply",
    "Control Stages",
    "Standard Evap Motor MCA",
    "MOP",
    "High Static Evap Motor MCA",
    "MOP"
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "5",
     "TWE06041A/B",
     "BAYHTRN106*",
     "4.33",
     "208/1/60",
     "1",
     "34",
     "35",
     "35",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRR112*",
     "8.65",
     "",
     "1",
     "59",
     "60",
     "61",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRS117*",
     "12.98",
     "",
     "1",
     "86",
     "90",
     "87",
     "90"
    ],
    [
     "",
     "",
     "BAYHTRR123*",
     "17.31",
     "",
     "2",
     "111",
     "125",
     "113",
     "125"
    ],
    [
     "5",
     "TWE06041A/B",
     "BAYHTRN106*",
     "5.76",
     "230/1/60",
     "1",
     "38",
     "40",
     "39",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRR112*",
     "11.52",
     "",
     "1",
     "68",
     "70",
     "69",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRS117*",
     "17.28",
     "",
     "1",
     "98",
     "100",
     "99",
     "100"
    ],
    [
     "",
     "",
     "BAYHTRR123*",
     "23.04",
     "",
     "2",
     "128",
     "150",
     "129",
     "150"
    ],
    [
     "5",
     "TWE06043A/B",
     "BAYHTRN305*",
     "3.76",
     "208/3/60",
     "1",
     "17",
     "20",
     "21",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRR310*",
     "7.48",
     "",
     "1",
     "29",
     "30",
     "34",
     "35"
    ],
    [
     "",
     "",
     "BAYHTRR315*",
     "11.24",
     "",
     "1",
     "43",
     "45",
     "47",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRN325*",
     "18.72",
     "",
     "2",
     "69",
     "70",
     "73",
     "80"
    ],
    [
     "5",
     "TWE06043A/B",
     "BAYHTRN305*",
     "5",
     "230/3/60",
     "1",
     "19",
     "20",
     "23",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRR310*",
     "9.96",
     "",
     "1",
     "33",
     "35",
     "38",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRR315*",
     "14.96",
     "",
     "1",
     "49",
     "50",
     "53",
     "60"
    ],
    [
     "",
     "",
     "BAYHTRN325*",
     "24.92",
     "",
     "2",
     "79",
     "80",
     "83",
     "90"
    ],
    [
     "5",
     "TWE06044A/B",
     "BAYHTRN405*",
     "5",
     "460/3/60",
     "1",
     "9",
     "15",
     "11",
     "15"
    ],
    [
     "",
     "",
     "BAYHTRR410*",
     "9.96",
     "",
     "1",
     "17",
     "20",
     "19",
     "20"
    ],
    [
     "",
     "",
     "BAYHTRR415*",
     "14.96",
     "",
     "1",
     "24",
     "25",
     "26",
     "30"
    ],
    [
     "",
     "",
     "BAYHTRN425*",
     "24.92",
     "",
     "2",
     "39",
     "40",
     "41",
     "45"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 77. Unit wiring with electric heat (single point connection) — 5-25 ton constant vol",
   "page": 98,
   "orientation": "column",
   "header": [
    "Tons",
    "Used With",
    "Heater Model Number",
    "Heater kW Rating",
    "Unit Power Supply",
    "Control Stages",
    "Standard Evap Motor MCA",
    "MOP",
    "High Static Evap Motor MCA",
    "MOP"
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "5 T",
     "WE0604WA",
     "BAYHTRNW05*",
     "5",
     "575/3/60",
     "1",
     "8",
     "15",
     "8",
     "15"
    ],
    [
     "",
     "",
     "BAYHTRRW10*",
     "9.96",
     "",
     "1",
     "14",
     "15",
     "14",
     "15"
    ],
    [
     "",
     "",
     "BAYHTRRW15*",
     "14.96",
     "",
     "1",
     "20",
     "20",
     "20",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRNW25*",
     "24.92",
     "",
     "2",
     "32",
     "35",
     "32",
     "35"
    ],
    [
     "7.5 T",
     "WE09041A/B",
     "BAYHTRN106*",
     "4.33",
     "208/1/60",
     "1",
     "35",
     "40",
     "39",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRR112*",
     "8.65",
     "",
     "1",
     "61",
     "70",
     "65",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRS117*",
     "12.98",
     "",
     "1",
     "87",
     "90",
     "91",
     "100"
    ],
    [
     "",
     "",
     "BAYHTRR123*",
     "17.31",
     "",
     "2",
     "113",
     "125",
     "117",
     "125"
    ],
    [
     "",
     "",
     "BAYHTRN129*",
     "21.63",
     "",
     "2",
     "139",
     "150",
     "143",
     "150"
    ],
    [
     "7.5 T",
     "WE09041A/B",
     "BAYHTRN106*",
     "5.76",
     "230/1/60",
     "1",
     "39",
     "40",
     "43",
     "45"
    ],
    [
     "",
     "",
     "BAYHTRR112*",
     "11.52",
     "",
     "1",
     "69",
     "70",
     "73",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRS117*",
     "17.28",
     "",
     "1",
     "99",
     "100",
     "103",
     "110"
    ],
    [
     "",
     "",
     "BAYHTRR123*",
     "23.04",
     "",
     "2",
     "129",
     "150",
     "133",
     "150"
    ],
    [
     "",
     "",
     "BAYHTRN129*",
     "28.8",
     "",
     "2",
     "159",
     "175",
     "163",
     "175"
    ],
    [
     "10 T",
     "WE12041A/B",
     "BAYHTRN106*",
     "4.33",
     "208/1/60",
     "1",
     "37",
     "40",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRR112*",
     "8.65",
     "",
     "1",
     "63",
     "70",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRS117*",
     "12.98",
     "",
     "1",
     "89",
     "90",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRR123*",
     "17.31",
     "",
     "2",
     "115",
     "125",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRN129*",
     "21.63",
     "",
     "2",
     "141",
     "150",
     "N/A",
     "N/A"
    ],
    [
     "10 T",
     "WE12041A/B",
     "BAYHTRN106*",
     "5.76",
     "230/1/60",
     "1",
     "41",
     "45",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRR112*",
     "11.52",
     "",
     "1",
     "71",
     "80",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRS117*",
     "17.28",
     "",
     "1",
     "101",
     "110",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRR123*",
     "23.04",
     "",
     "2",
     "131",
     "150",
     "N/A",
     "N/A"
    ],
    [
     "",
     "",
     "BAYHTRN129*",
     "28.8",
     "",
     "2",
     "161",
     "175",
     "N/A",
     "N/A"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-",
   "page": 98,
   "orientation": "column",
   "header": [
    "Tons",
    "Used With",
    "Heater Model Number",
    "Heater KW Rating",
    "Unit Power Supply",
    "Control Stages",
    "MCA",
    "Maximum Fuse or Circuit Breaker Size"
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "6",
     "TWE07243*****BC0, D0",
     "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*",
     "3.76 7.48 11.24 18.72",
     "208/3/60",
     "1",
     "22",
     "25"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "34",
     "35"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "48",
     "50"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "74",
     "80"
    ],
    [
     "6",
     "TWE07243*****BC0, D0",
     "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*",
     "5.00 9.96 14.96 24.92",
     "230/3/60",
     "1",
     "24",
     "25"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "38",
     "40"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "54",
     "60"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "84",
     "90"
    ],
    [
     "6",
     "TWE07243*****BC4, D4",
     "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*",
     "3.76 7.48 11.24 18.72",
     "208/3/60",
     "1",
     "26",
     "30"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "38",
     "40"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "52",
     "60"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "78",
     "80"
    ],
    [
     "6",
     "TWE07243*****BC4, D4",
     "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*",
     "5.00 9.96 14.96 24.92",
     "230/3/60",
     "1",
     "28",
     "30"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "42",
     "45"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "58",
     "60"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "88",
     "90"
    ],
    [
     "6",
     "TWE07244*****BC0, D0",
     "BAYHTRN405* BAYHTRR410*",
     "5.00 9.96",
     "460/3/60",
     "1",
     "12",
     "15"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "19",
     "20"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-",
   "page": 99,
   "orientation": "column",
   "header": [
    "Tons",
    "Used With",
    "Heater Model Number",
    "Heater KW Rating",
    "Unit Power Supply",
    "Control Stages",
    "MCA",
    "Maximum Fuse or Circuit Breaker Size"
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "BAYHTRR415* BAYHTRN425*",
     "14.96 24.92",
     "",
     "1",
     "27",
     "30"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "42",
     "45"
    ],
    [
     "6",
     "TWE07244*****BC4, D4",
     "BAYHTRN405* BAYHTRR410* BAYHTRR415* BAYHTRN425*",
     "5.00 9.96 14.96 24.92",
     "460/3/60",
     "1",
     "14",
     "15"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "21",
     "25"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "29",
     "30"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "44",
     "45"
    ],
    [
     "6",
     "TWE0724W*****BC0, D0",
     "BAYHTRNW05* BAYHTRRW10* BAYHTRRW15* BAYHTRNW25*",
     "5.00 9.96 14.96 24.92",
     "575/3/60",
     "1",
     "9",
     "15"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "15",
     "20"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "21",
     "25"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "33",
     "35"
    ],
    [
     "6",
     "TWE0724W*****BC4, D4",
     "BAYHTRNW05* BAYHTRRW10* BAYHTRRW15* BAYHTRNW25*",
     "5.00 9.96 14.96 24.92",
     "575/3/60",
     "1",
     "11",
     "15"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "17",
     "20"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "1",
     "23",
     "25"
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "2",
     "35",
     "35"
    ],
    [
     "7.5",
     "TWE09043*****BC0, D0",
     "BAYHTRN305*",
     "3.76",
     "208/3/60",
     "1",
     "22",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRR310*",
     "7.48",
     "",
     "1",
     "34",
     "35"
    ],
    [
     "",
     "",
     "BAYHTRR315*",
     "11.24",
     "",
     "1",
     "48",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRN325*",
     "18.72",
     "",
     "2",
     "74",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRN335*",
     "26.20",
     "",
     "2",
     "100",
     "100"
    ],
    [
     "7.5",
     "TWE09043*****BC0, D0",
     "BAYHTRN305*",
     "5.00",
     "230/3/60",
     "1",
     "24",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRR310*",
     "9.96",
     "",
     "1",
     "38",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRR315*",
     "14.96",
     "",
     "1",
     "54",
     "60"
    ],
    [
     "",
     "",
     "BAYHTRN325*",
     "24.92",
     "",
     "2",
     "84",
     "90"
    ],
    [
     "",
     "",
     "BAYHTRN335*",
     "34.88",
     "",
     "2",
     "113",
     "125"
    ],
    [
     "7.5",
     "TWE09043*****BC4, D4",
     "BAYHTRN305*",
     "3.76",
     "208/3/60",
     "1",
     "26",
     "30"
    ],
    [
     "",
     "",
     "BAYHTRR310*",
     "7.48",
     "",
     "1",
     "38",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRR315*",
     "11.24",
     "",
     "1",
     "52",
     "60"
    ],
    [
     "",
     "",
     "BAYHTRN325*",
     "18.72",
     "",
     "2",
     "78",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRN335*",
     "26.20",
     "",
     "2",
     "104",
     "110"
    ],
    [
     "7.5",
     "TWE09043*****BC4, D4",
     "BAYHTRN305*",
     "5.00",
     "230/3/60",
     "1",
     "28",
     "30"
    ],
    [
     "",
     "",
     "BAYHTRR310*",
     "9.96",
     "",
     "1",
     "42",
     "45"
    ],
    [
     "",
     "",
     "BAYHTRR315*",
     "14.96",
     "",
     "1",
     "58",
     "60"
    ],
    [
     "",
     "",
     "BAYHTRN325*",
     "24.92",
     "",
     "2",
     "88",
     "90"
    ],
    [
     "",
     "",
     "BAYHTRN335*",
     "34.88",
     "",
     "2",
     "118",
     "125"
    ],
    [
     "7.5",
     "TWE09044*****BC0, D0",
     "BAYHTRN405*",
     "5.00",
     "460/3/60",
     "1",
     "12",
     "15"
    ],
    [
     "",
     "",
     "BAYHTRR410*",
     "9.96",
     "",
     "1",
     "19",
     "20"
    ],
    [
     "",
     "",
     "BAYHTRR415*",
     "14.96",
     "",
     "1",
     "27",
     "30"
    ],
    [
     "",
     "",
     "BAYHTRN425*",
     "24.92",
     "",
     "2",
     "42",
     "45"
    ],
    [
     "",
     "",
     "BAYHTRN435*",
     "34.88",
     "",
     "2",
     "57",
     "60"
    ],
    [
     "7.5",
     "TWE09044*****BC4, D4",
     "BAYHTRN405*",
     "5.00",
     "460/3/60",
     "1",
     "14",
     "15"
    ],
    [
     "",
     "",
     "BAYHTRR410*",
     "9.96",
     "",
     "1",
     "21",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRR415*",
     "14.96",
     "",
     "1",
     "29",
     "30"
    ],
    [
     "",
     "",
     "BAYHTRN425*",
     "24.92",
     "",
     "2",
     "44",
     "45"
    ],
    [
     "",
     "",
     "BAYHTRN435*",
     "34.88",
     "",
     "2",
     "59",
     "60"
    ],
    [
     "7.5",
     "TWE0904W*****BC0, D0",
     "BAYHTRNW05*",
     "5.00",
     "575/3/60",
     "1",
     "9",
     "15"
    ],
    [
     "",
     "",
     "BAYHTRRW10*",
     "9.96",
     "",
     "1",
     "15",
     "20"
    ],
    [
     "",
     "",
     "BAYHTRRW15*",
     "14.96",
     "",
     "1",
     "21",
     "25"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-",
   "page": 101,
   "orientation": "column",
   "header": [
    "Tons",
    "Used With",
    "Heater Model Number",
    "Heater KW Rating",
    "Unit Power Supply",
    "Control Stages",
    "MCA",
    "Maximum Fuse or Circuit Breaker Size"
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "12.5",
     "TWE15043*****BC0, D0",
     "BAYHTRP310*",
     "7.51",
     "208/3/60",
     "1",
     "35",
     "35"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "14.96",
     "",
     "1",
     "60",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "22.47",
     "",
     "2",
     "87",
     "90"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "37.44",
     "",
     "2",
     "139",
     "150"
    ],
    [
     "12.5",
     "TWE15043*****BC0, D0",
     "BAYHTRP310*",
     "10.00",
     "230/3/60",
     "1",
     "39",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "19.92",
     "",
     "1",
     "68",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "29.92",
     "",
     "2",
     "99",
     "100"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "49.84",
     "",
     "2",
     "159",
     "175"
    ],
    [
     "12.5",
     "TWE15043*****BC4, D4",
     "BAYHTRP310*",
     "7.51",
     "208/3/60",
     "1",
     "45",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "14.96",
     "",
     "1",
     "71",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "22.47",
     "",
     "2",
     "97",
     "100"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "37.44",
     "",
     "2",
     "149",
     "150"
    ],
    [
     "12.5",
     "TWE15043*****BC4, D4",
     "BAYHTRP310*",
     "10.00",
     "230/3/60",
     "1",
     "49",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "19.92",
     "",
     "1",
     "79",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "29.92",
     "",
     "2",
     "109",
     "110"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "49.84",
     "",
     "2",
     "169",
     "175"
    ],
    [
     "12.5",
     "TWE15044*****BC0, D0",
     "BAYHTRP410*",
     "10.00",
     "460/3/60",
     "1",
     "19",
     "20"
    ],
    [
     "",
     "",
     "BAYHTRP420*",
     "19.92",
     "",
     "1",
     "34",
     "35"
    ],
    [
     "",
     "",
     "BAYHTRP430*",
     "29.92",
     "",
     "2",
     "49",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRP450*",
     "49.84",
     "",
     "2",
     "79",
     "80"
    ],
    [
     "12.5",
     "TWE15044*****BC4, D4",
     "BAYHTRP410*",
     "10.00",
     "460/3/60",
     "1",
     "24",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRP420*",
     "19.92",
     "",
     "1",
     "39",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRP430*",
     "29.92",
     "",
     "2",
     "54",
     "60"
    ],
    [
     "",
     "",
     "BAYHTRP450*",
     "49.84",
     "",
     "2",
     "84",
     "90"
    ],
    [
     "12.5",
     "TWE1504W*****BC0, D0",
     "BAYHTRPW10*",
     "10.00",
     "575/3/60",
     "1",
     "15",
     "20"
    ],
    [
     "",
     "",
     "BAYHTRPW20*",
     "19.92",
     "",
     "1",
     "27",
     "30"
    ],
    [
     "",
     "",
     "BAYHTRPW30*",
     "29.92",
     "",
     "2",
     "39",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRPW50*",
     "49.84",
     "",
     "2",
     "63",
     "70"
    ],
    [
     "12.5",
     "TWE1504W*****BC4, D4",
     "BAYHTRPW10*",
     "10.00",
     "575/3/60",
     "1",
     "19",
     "20"
    ],
    [
     "",
     "",
     "BAYHTRPW20*",
     "19.92",
     "",
     "1",
     "31",
     "35"
    ],
    [
     "",
     "",
     "BAYHTRPW30*",
     "29.92",
     "",
     "2",
     "43",
     "45"
    ],
    [
     "",
     "",
     "BAYHTRPW50*",
     "49.84",
     "",
     "2",
     "67",
     "70"
    ],
    [
     "15",
     "TWE18043*****BC0, D0",
     "BAYHTRP310*",
     "7.51",
     "208/3/60",
     "1",
     "39",
     "40"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "14.96",
     "",
     "1",
     "64",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "22.47",
     "",
     "2",
     "91",
     "100"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "37.44",
     "",
     "2",
     "143",
     "150"
    ],
    [
     "15",
     "TWE18043*****BC0, D0",
     "BAYHTRP310*",
     "10.00",
     "230/3/60",
     "1",
     "43",
     "45"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "19.92",
     "",
     "1",
     "72",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "29.92",
     "",
     "2",
     "103",
     "110"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "49.84",
     "",
     "2",
     "163",
     "175"
    ],
    [
     "15",
     "TWE18043*****BC4, D4",
     "BAYHTRP310*",
     "7.51",
     "208/3/60",
     "1",
     "45",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "14.96",
     "",
     "1",
     "71",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "22.47",
     "",
     "2",
     "97",
     "100"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "37.44",
     "",
     "2",
     "149",
     "150"
    ],
    [
     "15",
     "TWE18043*****BC4, D4",
     "BAYHTRP310*",
     "10.00",
     "230/3/60",
     "1",
     "49",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "19.92",
     "",
     "1",
     "79",
     "80"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "29.92",
     "",
     "2",
     "109",
     "110"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-",
   "page": 103,
   "orientation": "column",
   "header": [
    "Tons",
    "Used With",
    "Heater Model Number",
    "Heater KW Rating",
    "Unit Power Supply",
    "Control Stages",
    "MCA",
    "Maximum Fuse or Circuit Breaker Size"
   ],
   "quantities": [
    null,
    null,
    null,
    "power",
    "power",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "BAYHTRPW30*",
     "29.92",
     "",
     "2",
     "46",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRPW50*",
     "49.84",
     "",
     "2",
     "70",
     "80"
    ],
    [
     "25",
     "TWE30043*****BC0, D0",
     "BAYHTRP310*",
     "7.51",
     "208/3/60",
     "1",
     "55",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "14.96",
     "",
     "1",
     "80",
     "90"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "22.47",
     "",
     "2",
     "107",
     "110"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "37.44",
     "",
     "2",
     "159",
     "175"
    ],
    [
     "25",
     "TWE30043*****BC0, D0",
     "BAYHTRP310*",
     "10.00",
     "230/3/60",
     "1",
     "59",
     "70"
    ],
    [
     "",
     "",
     "BAYHTRP320*",
     "19.92",
     "",
     "1",
     "88",
     "90"
    ],
    [
     "",
     "",
     "BAYHTRP330*",
     "29.92",
     "",
     "2",
     "119",
     "125"
    ],
    [
     "",
     "",
     "BAYHTRP350*",
     "49.84",
     "",
     "2",
     "179",
     "200"
    ],
    [
     "25",
     "TWE30044*****BC0, D0",
     "BAYHTRP410*",
     "10.00",
     "460/3/60",
     "1",
     "28",
     "30"
    ],
    [
     "",
     "",
     "BAYHTRP420*",
     "19.92",
     "",
     "1",
     "42",
     "45"
    ],
    [
     "",
     "",
     "BAYHTRP430*",
     "29.92",
     "",
     "2",
     "58",
     "60"
    ],
    [
     "",
     "",
     "BAYHTRP450*",
     "49.84",
     "",
     "2",
     "87",
     "90"
    ],
    [
     "25",
     "TWE3004W*****BC0, D0",
     "BAYHTRPW10*",
     "10.00",
     "575/3/60",
     "1",
     "22",
     "25"
    ],
    [
     "",
     "",
     "BAYHTRPW20*",
     "19.92",
     "",
     "1",
     "34",
     "35"
    ],
    [
     "",
     "",
     "BAYHTRPW30*",
     "29.92",
     "",
     "2",
     "46",
     "50"
    ],
    [
     "",
     "",
     "BAYHTRPW50*",
     "49.84",
     "",
     "2",
     "70",
     "80"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "치수·중량 — SS-PRC028AA-EN_06262022.pdf p111",
   "page": 111,
   "orientation": "column",
   "header": [
    "LINE VOLTAGE SUCTION LINES IGERANT ACCESS 1/2”12 5/8” 368) (321)",
    "7 1/16” (179) 6 9/16” (167)",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "34 5/ 31 7/8”(879 (810) 20 1/16” 14 1/2” (510) (368)"
    ],
    [
     "4 1/4” 5 5/8” (108) (143) SUCTION LINES",
     "LIQUID LINES 9 1/4 (235) 6 5/8 (168) 6 5/16 (160) 3 11/16 (94) 3 3/8 (86) 15/16 (24)",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "dim",
   "titleRaw": "93 1/32” (2363)"
  },
  {
   "title": "SERVICE PANEL SERVICE CLEARANCE 48” (1219.2) (SEE NOTE 1 FOR CLEARANCE)",
   "page": 112,
   "orientation": "column",
   "header": [
    "(2407) WITH HAIL GUARD CONTROL WIRING 14 5/16” (364) LINE VOLTAGE 10 1/4” (260)",
    "",
    "",
    "WITHOUT HAIL GUARD (UNIT COIL) 1"
   ],
   "quantities": [
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "SUCTION LINES 10 9/16” (268) LIQUID LINES 13 9/16” 35 1/16” (344) (891) 93 11/32”",
     "",
     "",
     "35 7/16” (900) 40 11/16” (1033) 44 12 1/4” (1 (311)"
    ],
    [
     "",
     "",
     "",
     "11 1/8” (283) 3/16” (5)"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "dim"
  },
  {
   "title": "치수·중량 — SS-PRC028AA-EN_06262022.pdf p112",
   "page": 112,
   "orientation": "column",
   "header": [
    "LINE VOLTAGE SUCTION LINES IGERANT ACCESS 1/2”12 9/16” 368) (321)",
    "7 1/16” (179) 6 9/16” (167)",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "37 34 5/8”( 31 7/8”(879) (810) 20 1/16” 14 1/2” (510) (368)"
    ],
    [
     "4 1/4” 5 5/8” (108) (143) SUCTION LINES",
     "LIQUID LINES 9 1/4 (235) 6 5/8 (168) 6 5/16 (160) 3 11/16 (94) 3 3/8 (86) 15/16 (24)",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "dim",
   "titleRaw": "93 11/32” (2363)"
  },
  {
   "title": "Table 81. Rubber isolator accessory dimensions – in (mm)",
   "page": 122,
   "orientation": "column",
   "header": [
    "Model No.",
    "L",
    "W",
    "H",
    "A",
    "B",
    "C",
    "D",
    "E"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "BAYISLT004",
     "3-1/8 (79.375)",
     "1-3/4 (44.45)",
     "1-1/4 (31.75)",
     "1-1/4 (31.75)",
     "3/8 (9.525)",
     "2-3/8 (60.325)",
     "3/8 (9.525)",
     "1/4 (6.35)"
    ],
    [
     "BAYISLT005",
     "3-7/8 (98.425)",
     "2-3/8 (60.325)",
     "1-3/4 (44.45)",
     "1-3/4 (44.45)",
     "3/8 (9.525)",
     "3 (76.2)",
     "3/8 (9.525)",
     "1/4 (6.35)"
    ],
    [
     "BAYISLT009",
     "3-7/8 (98.425)",
     "2-3/8 (60.325)",
     "1-3/4 (44.45)",
     "1-3/4 (44.45)",
     "3/8 (9.525)",
     "3 (76.2)",
     "3/8 (9.525)",
     "1/4 (6.35)"
    ],
    [
     "BAYISLT010",
     "3-7/8 (98.425)",
     "2-3/8 (60.325)",
     "1-3/4 (44.45)",
     "1-3/4 (44.45)",
     "3/8 (9.525)",
     "3 (76.2)",
     "3/8 (9.525)",
     "1/4 (6.35)"
    ],
    [
     "BAYISLT013",
     "2-1/4 (57.15)",
     "2 (50.8)",
     "3 (76.2)",
     "1-3/8 (34.925)",
     "3/4 (19.05)",
     "3/8 (9.525)",
     "1/2 (12.7)",
     "—"
    ],
    [
     "BAYISLT014",
     "2-1/4 (57.15)",
     "2 (50.8)",
     "3 (76.2)",
     "1-3/8 (34.925)",
     "3/4 (19.05)",
     "3/8 (9.525)",
     "1/2 (12.7)",
     "—"
    ],
    [
     "BAYISLT015",
     "2-1/4 (57.15)",
     "2 (50.8)",
     "3 (76.2)",
     "1-3/8 (34.925)",
     "3/4 (19.05)",
     "3/8 (9.525)",
     "1/2 (12.7)",
     "—"
    ],
    [
     "BAYISLT012",
     "3 (76.2)",
     "2-1/4 (57.15)",
     "4-1/2 (114.3)",
     "1-7/8 (47.625)",
     "1/4 (6.35)",
     "5/8 (15.875)",
     "3/4 (19.05)",
     "—"
    ],
    [
     "BAYISLT015(a)",
     "3 (76.2)",
     "2-1/4 (57.15)",
     "4-1/2 (114.3)",
     "1-7/8 (47.625)",
     "1/4 (6.35)",
     "5/8 (15.875)",
     "3/4 (19.05)",
     "—"
    ],
    [
     "BAYISLT016",
     "3 (76.2)",
     "2-1/4 (57.15)",
     "4-1/2 (114.3)",
     "1-7/8 (47.625)",
     "1/4 (6.35)",
     "5/8 (15.875)",
     "3/4 (19.05)",
     "—"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 82. Hot water coil accessory – in (mm)",
   "page": 125,
   "orientation": "column",
   "header": [
    "Model No. A",
    "B",
    "C",
    "D",
    "E",
    "F",
    "G",
    "H"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "BAYWATR027 38.14 (",
     "969) 22.74 (576)",
     "13.74 (349)",
     "5 (127)",
     "9 (229)",
     "13.65 (347)",
     "16 (406)",
     "26 (660)"
    ],
    [
     "BAYWATR028 47.74 (1",
     "213) 25.74 (654)",
     "15.95 (405)",
     "5 (127)",
     "10.84 (275)",
     "17.17 (436)",
     "16 (406)",
     "30 (762)"
    ],
    [
     "BAYWATR029 63.84 (1",
     "621) 25.74 (654)",
     "15.95 (405)",
     "6 (152)",
     "11.84 (301)",
     "17.16 (436)",
     "18 (457)",
     "36 (914)"
    ],
    [
     "BAYWATR030 79.74 (2",
     "025) 29.18 (741)",
     "14.36 (365)",
     "8 (203)",
     "10.85 (276)",
     "19.67 (500)",
     "22 (559)",
     "51 (1295)"
    ],
    [
     "BAYWATR031 92.74 (2",
     "356) 31.24 (793)",
     "16.48 (419)",
     "8 (203)",
     "10.85 (276)",
     "19.67 (500)",
     "22 (559)",
     "64 (1626)"
    ],
    [
     "Model No. J",
     "K",
     "L",
     "M",
     "N",
     "P",
     "Q 2 NPT (51) NPTI 2.5 NPTI (64) NPTI 2.5 NPTI (64) NPTI 2.5 NPTI (64) NPTI",
     ""
    ],
    [
     "BAYWATR027 12 (30",
     "5) 6 (152)",
     "4.94 (125)",
     "7.79 (198)",
     "2.88 (73)",
     "10.24 (260)",
     "",
     ""
    ],
    [
     "BAYWATR028 18 (45",
     "7) 8.88 (225)",
     "8.45 (215)",
     "10.27 (261)",
     "2.88 (73)",
     "7.77 (197)",
     "",
     ""
    ],
    [
     "BAYWATR029 18 (45",
     "7) 13.88 (352)",
     "8.45 (215)",
     "10.03 (255)",
     "2.88 (73)",
     "7.58 (192)",
     "",
     ""
    ],
    [
     "BAYWATR030 18 (45",
     "7) 14.25 (362)",
     "6.86 (174)",
     "9.91 (252)",
     "1.88 (48)",
     "7.41 (188)",
     "",
     ""
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 83. Steam coil accessory – in (mm)",
   "page": 126,
   "orientation": "column",
   "header": [
    "Model No.",
    "A",
    "B",
    "C",
    "D",
    "E",
    "F",
    "G",
    "H",
    "J",
    "K"
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "BAYWATR02",
     "2 38.14 (969)",
     "22.74 (577)",
     "14.32 (364)",
     "5 (127)",
     "9 (229)",
     "13.67 (347)",
     "16 (406)",
     "10.88 (276)",
     "11.17 (284)",
     "2 (51)"
    ],
    [
     "BAYWATR02",
     "3 47.74 (1212)",
     "25.74 (654)",
     "20.14 (511)",
     "5 (127)",
     "10.84 (275)",
     "17.17 (436)",
     "16 (406)",
     "10.88 (276)",
     "11.17 (284)",
     "2 (51)"
    ],
    [
     "BAYWATR02",
     "4 63.84 (1621)",
     "25.74 (654)",
     "20.14 (511)",
     "6 (152)",
     "11.87 (301)",
     "17.16 (436)",
     "18 (457)",
     "13.70 (348)",
     "10.57 (268)",
     "2.5 (64)"
    ],
    [
     "BAYWATR02",
     "5 79.74 (2025)",
     "29.18 (741)",
     "18.55 (471)",
     "8 (203)",
     "10.85 (275)",
     "19.67 (500)",
     "22 (559)",
     "12.11 (308)",
     "10.05 (255)",
     "2.5 (64)"
    ],
    [
     "BAYWATR02",
     "6 92.74 (2355)",
     "31.24 (793)",
     "20.67 (525)",
     "8 (203)",
     "10.85 (275)",
     "19.67 (500)",
     "22 (559)",
     "14.23 (361)",
     "10.01 (254)",
     "2.5 (64)"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 84. Discharge plenum and grille dimensions – no heat – in (mm)",
   "page": 127,
   "orientation": "column",
   "header": [
    "Unit",
    "Model No.(a)",
    "A",
    "B",
    "C"
   ],
   "quantities": [
    null,
    "current",
    "current",
    null,
    null
   ],
   "rows": [
    [
     "TWE060",
     "BAYPLNM015",
     "37.94 (963.6)",
     "21.94 (557.2)",
     "28 (711.2)"
    ],
    [
     "TWE072, TWE090",
     "BAYPLNM016",
     "47.5 (1206.5)",
     "24.99 (634.7)",
     "28 (711.2)"
    ],
    [
     "TWE120",
     "BAYPLNM017",
     "63.5 (1612.9)",
     "24.99 (634.7)",
     "28 (711.2)"
    ],
    [
     "TWE180",
     "BAYPLNM018(b)",
     "79.5 (2019.3)",
     "27.63 (701.8)",
     "22 (558.8)"
    ],
    [
     "TWE240, TWE300",
     "BAYPLNM019(b)",
     "92.5 (2349.5)",
     "30.43 (772.9)",
     "24 (609.6)"
    ],
    [
     "TWE060",
     "BAYPLNM020",
     "37.91 (962.9)",
     "21.91 (556.5)",
     "14.75 (374.65)"
    ],
    [
     "TWE090",
     "BAYPLNM021",
     "47.5 (1206.5)",
     "24.99 (634.7)",
     "14.75 (374.65)"
    ],
    [
     "TWE120",
     "BAYPLNM022",
     "63.5 (1612.9)",
     "24.99 (634.7)",
     "14.75 (374.65)"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 85. Discharge plenum and grille dimensions (for use with electric heat) – in (mm)",
   "page": 128,
   "orientation": "column",
   "header": [
    "Tons",
    "Model No.",
    "A",
    "B",
    "C"
   ],
   "quantities": [
    null,
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "TWE060",
     "BAYPLNM030",
     "38.07 (967)",
     "22.69 (576.3)",
     "29.05 (738)"
    ],
    [
     "TWE072, TWE090",
     "BAYPLNM031",
     "47.86 (1216)",
     "25.69 (652.5)",
     "29.05 (738)"
    ],
    [
     "TWE120",
     "BAYPLNM032",
     "63.86 (1622)",
     "25.69 (652.5)",
     "29.05 (738)"
    ],
    [
     "TWE150, TWE180",
     "BAYPLNM033",
     "80.14 (2036)",
     "29.10 (739.1)",
     "35.11 (892)"
    ],
    [
     "TWE240, TWE300",
     "BAYPLNM034",
     "92.96 (2361)",
     "31.10 (789.9)",
     "35.05 (890)"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 86. Subbase dimensions – in (mm)",
   "page": 128,
   "orientation": "column",
   "header": [
    "Tons",
    "Model No.",
    "A",
    "B"
   ],
   "quantities": [
    null,
    null,
    "current",
    null
   ],
   "rows": [
    [
     "TWE060",
     "BAYBASE009",
     "38 (965.2)",
     "22.63 (574.8)"
    ],
    [
     "TWE072, TWE090",
     "BAYBASE010",
     "47.5 (1206.5)",
     "25.51 (648.0)"
    ],
    [
     "TWE120",
     "BAYBASE011",
     "63.5 (1612.9)",
     "25.52 (648.2)"
    ],
    [
     "TWE150,TWE180",
     "BAYBASE012",
     "79.5 (2019.3)",
     "29.04 (737.6)"
    ],
    [
     "TWE240, TWE300",
     "BAYBASE013",
     "92.5 (2349.5)",
     "31.14 (791.0)"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 87. TTA R-410A unit and corner weights — lbs (60 Hz)",
   "page": 129,
   "orientation": "column",
   "header": [
    "Tons",
    "Model No.",
    "Shipping Max (lbs)",
    "Net Max (lbs)",
    "Corner Weights",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    "weight",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "1",
     "2",
     "3",
     "4"
    ],
    [
     "6",
     "TTA0724*A",
     "324",
     "287",
     "84",
     "89",
     "55",
     "59"
    ],
    [
     "",
     "TTA0724*D",
     "344",
     "307",
     "97",
     "89",
     "64",
     "57"
    ],
    [
     "7.5",
     "TTA0904*A",
     "342",
     "305",
     "87",
     "94",
     "59",
     "65"
    ],
    [
     "",
     "TTA0904*D",
     "380",
     "343",
     "107",
     "100",
     "70",
     "66"
    ],
    [
     "10",
     "TTA1204*D",
     "436",
     "391",
     "113",
     "112",
     "84",
     "82"
    ],
    [
     "",
     "TTA1204*C",
     "473",
     "428",
     "127",
     "127",
     "87",
     "87"
    ],
    [
     "12.5",
     "TTA150*D",
     "504",
     "459",
     "138",
     "137",
     "92",
     "92"
    ],
    [
     "15",
     "TTA1804*D",
     "806",
     "705",
     "194",
     "195",
     "158",
     "158"
    ],
    [
     "",
     "TTA1804*C",
     "806",
     "705",
     "192",
     "192",
     "161",
     "160"
    ],
    [
     "20",
     "TTA2404*D",
     "872",
     "771",
     "214",
     "214",
     "171",
     "172"
    ],
    [
     "",
     "TTA2404*C",
     "879",
     "778",
     "218",
     "220",
     "169",
     "171"
    ],
    [
     "25",
     "TTA3004*C",
     "1013",
     "912",
     "258",
     "260",
     "196",
     "198"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 88. Constant volume air handler (TWE) — unit and corner weights - (60 Hz)",
   "page": 130,
   "orientation": "column",
   "header": [
    "Tons",
    "Model Number",
    "Shipping Max (lbs)",
    "Net Max (lbs)",
    "Corner Weights - Vertical",
    "",
    "",
    "",
    "Corner Weights - Horizontal",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    "weight",
    null,
    null,
    null,
    "weight",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "1",
     "2",
     "3",
     "4",
     "1",
     "2",
     "3",
     "4"
    ],
    [
     "T 5",
     "WE0604(3,4,W,1,K)A TWE0604(3,4,1)B",
     "285",
     "232",
     "55",
     "71",
     "51",
     "55",
     "54",
     "67",
     "50",
     "61"
    ],
    [
     "6",
     "TWE0724KB",
     "385",
     "323",
     "67",
     "99",
     "75",
     "82",
     "56",
     "92",
     "87",
     "88"
    ],
    [
     "7.5",
     "TWE0904(1, K)A/B",
     "385",
     "323",
     "67",
     "99",
     "75",
     "82",
     "56",
     "92",
     "87",
     "88"
    ],
    [
     "10",
     "TWE1204(1, K)A/B",
     "441",
     "393",
     "77",
     "121",
     "110",
     "85",
     "79",
     "118",
     "77",
     "119"
    ],
    [
     "12.5",
     "TWE1504KB",
     "753",
     "676",
     "168",
     "192",
     "181",
     "135",
     "196",
     "164",
     "145",
     "171"
    ],
    [
     "15",
     "TWE1804KB",
     "752",
     "675",
     "167",
     "192",
     "181",
     "135",
     "196",
     "163",
     "145",
     "171"
    ],
    [
     "20",
     "TWE2404KB",
     "912",
     "818",
     "258",
     "168",
     "161",
     "231",
     "256",
     "181",
     "146",
     "235"
    ],
    [
     "25",
     "TWE3004KB",
     "993",
     "899",
     "211",
     "229",
     "184",
     "275",
     "272",
     "176",
     "228",
     "223"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 89. SZVAV and 2-Speed VFD air handler (TWE) — unit and corner weights - (60 Hz)",
   "page": 130,
   "orientation": "column",
   "header": [
    "Tons",
    "Model Number",
    "Shipping Max (lbs)",
    "Net Max (lbs)",
    "Corner Weights - Vertical",
    "",
    "",
    "",
    "Corner Weights - Horizontal",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    "weight",
    null,
    null,
    null,
    "weight",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "1",
     "2",
     "3",
     "4",
     "1",
     "2",
     "3",
     "4"
    ],
    [
     "6",
     "TWE0724*B",
     "398",
     "336",
     "70",
     "102",
     "78",
     "86",
     "59",
     "95",
     "90",
     "92"
    ],
    [
     "7.5",
     "TWE0904*A/B",
     "398",
     "336",
     "70",
     "102",
     "78",
     "86",
     "59",
     "95",
     "90",
     "92"
    ],
    [
     "10",
     "TWE1204*A/B",
     "454",
     "406",
     "80",
     "124",
     "113",
     "89",
     "82",
     "121",
     "80",
     "123"
    ],
    [
     "12.5",
     "TWE1504*B",
     "766",
     "689",
     "171",
     "195",
     "184",
     "139",
     "199",
     "167",
     "148",
     "175"
    ],
    [
     "15",
     "TWE1804*B",
     "765",
     "688",
     "170",
     "195",
     "184",
     "139",
     "199",
     "166",
     "148",
     "175"
    ],
    [
     "20",
     "TWE2404*B",
     "925",
     "831",
     "261",
     "171",
     "164",
     "235",
     "259",
     "184",
     "149",
     "239"
    ],
    [
     "25",
     "TWE3004*B",
     "1015",
     "921",
     "217",
     "235",
     "189",
     "280",
     "278",
     "182",
     "233",
     "228"
    ]
   ],
   "source": "SS-PRC028AA-EN_06262022.pdf",
   "kind": "dim"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAEDAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAECAwQFBgcI/8QATxAAAQMCAwMGCQYKCQQDAQAAAQACAwQRBRIhBjFxEyJBUWGxByMyM3KBkaHBFEJSYrLRFiU0NlNjc4Ki8AgVJCY1RJLC4UODk/EXVGR0/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAEDAgQF/8QAKBEBAQACAQMDAwQDAAAAAAAAAAECEQMSITEEQVETYfBxkdHhBYGx/9oADAMBAAIRAxEAPwD0ihCjkqYIvOTRs9JwCCRCx8uO4bFfNVsJHQ27u5U5drMPZ5DZZD2Nt3qbgziFq8u2X6Kk9bn/AHKlLtbXv8hsMfBt+9Tqg3VBIAuTZc9lx7E5b3rHj0bN7lRmqp5QTJLLKeouvf2lTrHSJcQo4PO1ULOLwqM20+Exf5nOepjSVyyrxDFYrikwF856C+qjYO8rB1eKbduafk2z1HFbdmnDz9oBOqjsT9taBrrMgqHjrsB8UrdtKE76epH7o+9ef6yfwkzAt5GSFx3Mh5Jt/Xe6w7qHwiiRznU+KknpEt+4pu/I9NjbHDjvjqB+4PvThtfhh38uOLF5jyeEBg8zjII6i4qIYrtw2V0bZMWdIzymBjnEcRZXuPUg2sws/wDUkH/bKcNqcKP/AF3f+Mry9BjHhDmkyQx4qXdOeDKB63BZyjZ4SJrGbEIKUfrnRuPsa0puj0QNpsJP+at+477k8bRYUf8AOM9YP3Lh9NT7RxAOrtqG26RFSM73fcsrBiTom2+VSVbvpFoP2QAp1UddGPYWd1bF69E4Y1hp/wA7D63WXInYhVSbmubxs1QyOqnRudyjAQCRcFynVR22CphqouUglZKy9szDcXUi1vYNr27MNa8hzhK/XrWyLSAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCDS/ChLNBs5TzQTSROFQBZji3NcHeVyz+t6uNzA+WYF5sOfddT8KgI2Pa4C+WpYbeorkZd4u/DvWeXkXv63rhulmP7w+9KMar/0ko4hpVTMEXC5Fs47Xttz5D+4Cl/CCuHznf8Ai/4VO6LoLo2irL2uPXEVI3aCsJt4o8W2+Kx10IMqNoKsC5ZCf54o/CaZvlRw+0j4rFpnJtMoeRzgLBBlvwkjdMJHU1K6RugdcZh61aZtG8vaHUzWgm18+73LBWHSApKVrXVkQIBBdZBsL8ZPzLH0GlyidiFW82ax9utzg0e7VRRxtia1rb81obqb6BOugM87/OPYOFz7ygtv5T3H127kE23myaXgDQF3AKA5KMG+RpPWRdOuo3PcC0BgF+s7vYl1I1f/AKRZUPTS8FpANzbcNUzIy9yLnt1UrbE2OoQdN2J/N0ftXfBbCtX8H1R8p2W5TI5lqiVlj9V1r+uy2hazwBCEKgQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCDUvCU3Nse4nc2eMn22+K46YmZnDLpc9JXZ/CK3NsTVH6L4z/GFxx4tK8fWPes8vIZybQNAfaUnJNPS4cHFPSrkM5MfSd7UuQdbkqVAws6nuHsSZH385ceipEIG5T9L3ILXNaXXBHCyckf5l3EIEDrqal/LYfTCgarFLrWQ+mO9BlXPcXua23NAJJ13ptswBc5/AG3csfhOKMxQVM8cT42tfyfO6cpcL+5Xy5A8G24WQXKO6QuQSFyaXJmZJmQSXT2HVQhyfGdUHUthvzab+1ctiWubC/my39q9bGtZ4AhCFQIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhBrm37c2w+Idgaf4wuLyeef6RXbdt25ticTH6q/sIXE5PPO4rPLyGoQhchUiEqAQhCATZb8l+8E5DtYnervQMapqbSqi9Md6wuGYrU1mMYhRy4fJTx0rgI5nbpR2LNQflMXpjvQXmAMnmDQACGmwFutOLlGD4+X0W/wC5BcgfmTS5NLk0uQPzJMyZmSZkEwcpYzqqrXKeN2qDq2wn5sN/av71sa1vYP8ANdn7V/etkWs8AQhCoEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgw217c+x+KA//XcVw+Tzh4DuXdtpW5tlsTH/AOaT7JXCZPKHojuC4yDUIQuAIQhAIQhAIcbRO9XehDrcm71d4QMapYdJ4/SHeomqWPzrPSHegs38fJ6Lf9yC5R5vGycG97khcgeXJpcmFyaXIJMybmUZf2phlCossdqrER1WPjluSrcLrlB13YL81mftX962VazsDrsqz9q/vWzLSeAIQhUCFQr8aocOB5eYZx8xup/4Wuy+ECnZKQI4MvQHTDMpsbihaWzwj0rnlpopNDbMHadye7wkYZH5cEw4C6bG4oWpR+EjBZPm1A/cB+Knbt9grvnTjjGqNmQtebtxgrv+rKOMZT27aYGd9W5vGN33IM8hYZu1uBP3YlEPSuO8K1Fj2EzebxKlP/dagvoUDa2lfbJUwuvus8G6mD2u3OB4FAqEIQCEIQUcbbnwDEG9dPJ9krgjvmn6re5egMSbmwqrb1wvH8JXn93ks9ALjINQhC4AhCEAhCEAkk8071d4Sps3mHervCDC4fimIVG0lZQz0BipYReOax53r3arPM863iFE1Ss8tvFUKXc9/Ad5TS5RGTWQ9gHvcoXTdqCd0llG6VVnTdqgdN2oLbplE6ZU3T9qidOqMnBNd51WRp5NQsBSSEvKzFIJJZAyNjnuPQ0XKg7T4PjfZOM/rX962YkNBJIAG8lc52d2ifgWzbKI0rnVOdziXHmgE6bt6rV+O1uIk/KJnlv0ALNHqXfVqDccW2ywrCm2MwmeTlAZ5N+0rk21fhXxmrqpKXD3x00G67HAE+sm593rWWe9znstLkYHc/m3JHUOpYvEsBocVJdUi8l+bI3muA6j1qdQ5xiOIYjiT81RUAn60wv38FSY6a4vLG23SJG37+xblV7CuYHOpqqN4HRLzfePuWP/AATrYpCH4fJJb50TwQeF7K7gpUtRJHYuxJ8XRdrgRv49q2Klnl5EOONwPFs2WWF191+jpsPaqEeF8gPGUFXFbpdTE+8XUrZMOYbSPDCP0jHM7wFRkHS5Xaz0UpBteGR7em3S23/Gqa3F3QuaDT1DwRe7WZrexJDU4UN1ZSD/ALrR8VcZXUDRzKunPCVp+KohOPua03oKppHQWhOZXVFQ1rrw0+YA5ZXOzC9+gNOuikfVUzx52Mj0gqz54oxeOpYG9ReCEF2KnklIvXx6/o4Xn4fzY9SWTDy5uY1khFr/AJO/qv1fz6wsO+voSbTNgv8ASY8NPemiswyQkR4vJAfo8vf4lA6sgmp5y1tUQWbyGPbre3S3RY78KcYoHeJxF46bONx71khgprpCafFTKbdMZcPcFjKnYbEg4mF/K5je2Utt/qsp2GZovCdXMaI6p+UnTlYZACO2xNuhbdhm2Xy5o+SYrWT65c1nAX4gWHr6VzzD9gK6eUisf8njHYHF3CxW94PgdNgtG6GlBudbOO89ZXNsGwNxvFN4r5gOsuut02ZqqitwOOoqZDI97nWcekX0XOqmeKkp3z1EjYomC7nONgF0DY4OGyNAXjnFhPvNlMb3GWqW5qSZvWwj3Lz68WDB9X4lehni7HDrC88TOLZC23kEt95VyDUibygI3FGcdq4DkJudvWjO3rQOQkzDrCW6ATJ/yd/q7wn3Uc5vA8DXd3hANUrPLbxUTd6lZ5Q4oMc6bxcvYR3lVnTdqY+XxNQep4HvKpmQldCw+ZQOmJ3KMlIgcXEpLpEBBaozzytuwqpfT4cCwubcX5ttden1LTqWQBzuk9QW2YaScMYSLaHvKUZaKtllDXObJqL6gKyyYHymyDgwlUqc+LZ6IV6IqCQGE73vbxYR8E8Rwn/MNHFSxlTNOiCqII3Hm1ER9YT/AJC87nMKs5Wne1p4hKIYv0TP9ITQqfIZhuAPApDSTkeTf95XRSREXEQHo3Hcl+TMaLDlGj03femhjH0DneXTh3FoKrvwmncefh8LuMDT8FmeRtullH79+9GR/RPJ6w0/BNDBPwmlLSBRQsJG8QN09yRmGUUTbNo6cD9kFn8s3RP7WBIRP+kjPFh+9BhW0tMzyaaAcGAKVlo/IYxvDRZQtl6WQO9oTTG476WE8Hf8JoY5mVkLo2xgBz+UJvc5rWunhznu3E9quRtgkdLG6ls9lho4W117lVLck8muVg0DT0etKHRF3KEBmg0zHpPZ2KnjWPUGz9GJ6ySznaRxM1fIewfFYjafbKnwFrqanDajEC24YfJjHW77ly+qrKrE8QNVVzPqJ5COdudbqA+aEmOxlMV2jrto8epeXfkpmzDk4GHmt13nrPavVOzzcuz1GPqfEryNhrc+0FEOkyjfxXrzAxbAqP8AZgrueRfXnurjy1k7eqRw95XoReZcY212dpNosRo58QEUsFTJG8PY4WIcQdbJkLoGnrPeiybR1EVbRR1MOscoztPWDqFKQsxHZJZSJEDMvYjKOkJ9kWQR5UuS7CDe1wn2Sgc08UDQE9vlDikTm7wg1t3maofrB3lV1Yduq/TH2iq/R1LoIgBROmF7RgvPX0JBG+Q+Mdp9EaBUQVuL0dDpLK0v+i03Kr4dibsWnqGhhjjitbXyr3+5a/iZip3MIhbK41L+aRq43Onq0WdwGnrvlNVU1UDYIpGsbEPJ0F+j1rjHLfs35OKYTve/ZsNDG1sdgANVtFAfxa23UfitYpSLkb+O72LZqE/i5vA/FdMGRpj4pnojuV+IrHU58Uz0R3K7E5QX2OU7SqbHqZr0FkFPaVWD0TPtA7xnJA2Bfe2UEgXVHBtvalw8JOMP/rgUjo52NbG6aRlhybdRlv0q94P8VxGbwjYRSnHZq2mcZczG1D3scAx1rg8Aui7QNxLCMIqDUNocTrKWoYx8scWZkkTmuOY5mHXRp5pIF7LVq3ag7O1onbheGyVTW3ZJT0Yje243E5b+xMsrO2v+NMcNzf8AP8O1f2MzkP5QNBINsvtGiZXR0raWOWnEgLnlrg8AW0B6OKpQ4hUthbaW2YBxFgRcjtSTVktQAJHNIBvo0DX1BW1mLouosyXMoJLpbqLMlzII6c3rKv02j+AKCZodK8OsQTe29Ppj/aKs/rR9hqYfOu4qUcg20cHbZYh2FvAcwb+s9iwrBZ4BsbkXDzp6z8Fl9rnB22OI9ktgbbtBoO3tWJjFnsykDnDozAHh0ntWk8C9gjS7aahFj50aeteucIblwajH6lvcvJWzbQ7aqgGnlg6cV65w8ZcNph1RN7gpPIsLwLjtLyu2mPROsXivmaC91gCZXDUn4r30vFnhB2Fxyl8IW0LqOk5alnrZXscZGAkF+bdcdJXQ3DZJ390cNFwbQNGnBZi6weyMbqfZWjp5rNmhZke24JaQdyzYKyoXpQhCgEIQgE17S5lmvLdQbjuT0h3t4oDsTm7wkSt3oNWqZnRy1EbWBxe86k7rFVhCXDxji7s6FYqQflslgLZ3X9qVsZIuea3rK6EQaBoOhOAJ1Gg6zuTnFjRzRm7T9yY4knU3QV4MOo6WofPDC0zSPL3SPFzrvt1K0XFxuTdNShBYpPKK2WiP4ubwPxWt0nlFbFRn+wN4FSi/A60TOAVpkioROtG3gFM16DIMl7VM2VY5sqkbKgyLZVj9pHF+y2JNEZlzU7hkG92m7ce4rR9r8Rxr8MqDD8Jr5aYS0+Zwa6zRznXcfUFkZ27SUdFylPtAJ5mi+SWFgDuwFZZ83Hx2Y5XVr2cHoufnxvJxY7kaO+oZSR8nE2ppGOBLo8gc33NaqdVPDNG0vxmqZKHc0NaAR684Ou61itgPhLx6KN2Z9PI5uhD4d3sKyVPt++rYHTUNBIba3iK0vHua3+f7YfU17OoZ7NA6hZN5Rc2l8KUsBtJhkb/RmI+C2LZfaobTUtRMKR1KIXBti/NmuL9QXWmTaOURyipcqjllBe5RLyio8slE3agmpZLy1P7X/a1SN1cT1qhTS86c9cp7gr3JtkazNfQhwsbahKOM7UPzbW4p+3cNTrbd6gsdHcysy5t/zTb/ANBXdoXF20+KdA+UPv0/OO/7lSaGlwvYC+ub49vYtIMtsm3PtdRdOoO6y9cUoy0cI6mNHuXk3YtmbbGkGunWb9C9axi0TB1AKTyHLim1gy7T4kLf5hx9wXa1xfbMZdrcRH60H+EJkNedHG7fG0+oKL5PHrzB6tFMUizEXIM6C8cHFLyVt0j/AG3UiRAzI79IfWEoabjnAdpCchA3n9FimPe9jczmc1upIN9FKo6r8jmI6GHuQOa8OdYHdvUjd6wseMxt2oGEGmmD3Q8qJbcw9iXC6XG4cfrpK2pZLQPN4Gje3q06NFRUlA+U1brXLHEi/pKAknVxLj1lWJtKmtHb/uVZWBCkSoVAEoQNEoQWKTyis/Sm1AOBWApPKKz1N+QDgVKLMbvFt4BPDlCw+LbwCddcicOT2vVYOTg5BoW2uLNwrwgUNRICYvkgY+28AudqrEuM4XFE+slxSAxhvMbG7M4n0d91ur2RSjxkTH+k0HvVWXB8JqPPYZRvv1wt+5efl9Pjy3dun1PSf5Lk9Lh0SSzzN+1cdw7aGajra2eJrgasEaOtku69+NrgcVutJtTh9W3+0YXlDmOYS0tJa09Vxv3exbE/ZDZyTU4RTNP1AW9xTTsbgeWzKeSMH6Mrvjda5cXHld2d2GHrufDHpl7fGp+rUMZ2jwB1NMWYY1lQWnIDGCM27fwA9pWb8E85lwPEJCAL1IGm7yR96Ws8GmC1ZuKmtiPY9pHvCy+zOz1Psvh8tJT1Ek7ZZTKXSAAjQC2nBXDDHCXTPn9Rlz66pO3xNNhMqTlVWL0Z128y1yvalEqq50udBLDLYSdr3LORPu9jAC4EG7huBFtD7VrUb9Heke9bRBG1hGVobc3NhvPWoOHYu4ux/EHW0+UybuvMfaVVaRmaTpv3C/8APaVPiDi/Fqx51vPJb/Uf5uoAbEEj4fyOzpWw2LYBmfbWmAtoOjgvWI0AXlbwbML9uYBr616pXMAuObdNy7X13aWH+ALsa5D4QG22vqu1kZ/hTLwNVKROKaswJEqECISoQImz600o+oe5OTZhemlHWw9yCtBPI+QgMY5jdMzTc8FrOz+29Xim102E1FG2Jl3hmUHMzL9JZbZ/BKfAX1Ahmml+Uvz2fqG/zfeqx2twan2xOGfJclU9widUhgF3Hc0neejVUPn0rK0dp+0FWVqp0ra4cftBVLqwBQkJSXVDkqbdLdBapfKKztP+QDgVgKU84rPU/wDh4P1T8VKJmHxbeATrpjPNM9EJy5C3SgpqED7pk8/IU8kpBcGNLrDpsEqq4q4swSueBq2CQj/SUGyVuyG0VJTOfUYa1sZFs7amK2unS4LA0GyOLbL0E81VQVvyY2e6UxgtYB0ktc7TVYur8Je02I4e6kqnyGCRgEsEuSfXscGg9Ssf/J+Lfgt/UNTzqaYMpI8tKTlaSALuJFuq+q5+p842fn2ta3jntlPz9WUzFGZNdvKbddMkmZGZR3RdBJmRmUd0t0BA644vP2itogxCmlxCSjieZJoCBKGjyLi4ue1apR68mOt5+0pdjS+XabaWpcSQZ8tz2Od8FRzOoJNZO+980jj6rn3JhuLX3+//AN9yV1zK91zcuJ96a4EAC+nu/nvWo3PwVMz7dRjqI716hXmfwPsz7ct4j7QXphcwC5N4RG22rkP0omHvXWVy7wjR/wB5Gu+lTt7ymXgaS4JFK5uqblWYjQn5UlkDUJbIsgRNl1gk9E9yfZNkHinjsKCKHzTOnQKjNszhNTjceLS0oNZGQQ4OIBI3EjpIV6AWhZ6IVGfB45dpaXFvlMzJIYzFyTXc1wN9SPWqKFWfxhXDj9oKlmUtVLMdoMSjMdoWsuHdZJF1WurA8uRmUd0XVEuZGZRgpSQBcmwQW6V3OK2GlN8NHou+K13D4ZaqURwMe97zla1ou5x6gFtkuF1WEw/IqyLkp2Mu5hIJbcXF/UVKI2ebZ6I7kqGi0bR2BC5CoSIQKq2L/wCA1/8A/NJ9kqyq+KAuwWtDX8mTA8B/0eadUGgOxSCGYNmnp2yBtyHvtpbQaqsa2oqMTw9nKUJjfVxHmSFzjz27gdP/AGsxT4diTKINdUwYg5gGZ7H3cRb6JB9qpvglp8Zw+2GwNDquJkjntaXR3dvboDft77p1cnvjP3/prZx+1v7f26Q/eVGU951TEZBCRCBUdKRCB1J56EfXHetnpcPpMNjrXUrcpnkfNKb35xGvDgtYodamnH12962b5M2joa9zXucZjJM4noJbu9yDhjQDfXXigjnNseCRmXIOj+f54ocBnbr6j/PtWw6J4Fm5ts3HqI7wvSK86+A9ubaqV3UvRS5gFzTwjttj0DuunH2iulrnPhJb+NqR3XAR/EmXgaM5NsnO3ppWYSySyVIgSyLJboQNske3xbuBTkHVp4IK0A8TGfqhONNmq2TB1sosR16ptISaSEneWDuVpqDVK/TFK8fVPwWMuspiH+L1/onuCxXSugXS3KTcLncmgukcGsB10v0ngqHl+XQanqWc2Y2Pxfa2u5Khh8W0+MnfpHHxPSewarcdh/BBU4kI6/Hg+kpDzm0+6WTj9Ee/gu2UGH0mF0UdJQ08dPTxizY2CwCsgwGyGweF7JUwMLflFaRz6mQc7g0fNC0Pb0f3srj2N+wF2Nce29H96q49jfsBMvA1geQOASJwHMbwCQhZhEIsiyBVWxU/iSu6fEP+yVYVbF/8CruaHeIfoTa/NPSg06Sre1gMVMHHUFvKC44ab9E0V8lXiWFRzU0gDKuPLyr2PtqNxvmFupPkjjfF5ipiNr+KmvkF+i5N+rULG4dDhsG1WHQy1dcakztdFG5gDXOuNXGw0tfUX1V+pffGz8+zS4T2sdOcmJ7kwqMyJUiVAiLoQdyCTD9a2m9NvetmxN2XB613VBIf4StZw1wbVUznGwaQ4n1XWXqq9lfsbU10YLY5qN7wHbwC071RxlhGQaH1dKU2BBtw/wCP56ylBAbcjd1p0MrXVcMBY575XABo1JtqeHatR03wDAPx+dwtv+BXoRcf8FGzzcHxpj2kxOnjfK6Ii+6wGvR5S7ApALnvhKaPltC7rjePeF0JYrGtnaDHuSNYJLxXyljspF0s3BxdwB3FMI1tfVdJqfBhh0rrw1tREfrBrvuWNn8FlQDenxON1t2dhb3Erjpo0eySy2qfwcY/F5t9PN6Mlu8LHT7H7SU982GveB9Atd3FTVGFISK3PhuKU1+Xw6pjt0uicPgqbpC02exzT2oFS2uCm8qwnpATmyRl1swuoK9IL0sR6MoVkBcbxDF6vDMRqCKuoiDZSMokc3p3KSl20xoyPMdbKxoN2sc4SWHRqRquukbtiP8AjVcL65D9kLEOeGm289QWSxZ724hLI0jNKxuY262hbTsR4K8R2lLKytz0OGnXlHDxko+qD0dp96Qangez2KbS4i2jw+mdPKdTbRrB1uO4Bd62J8F+G7MCOrrMtdiY15Rw5kR+oD3nXgtpwTAcN2dw5tFhlMyCIb7aueetx3krIruQCEIVAuQ7efnRXei37AXXlyHbv86a7g37AXOXgayPNt4BJZOB5jeASLMJZJZOSICyqYxzcBrj1QPPuKuBU8brGUGA1dRJA2oY1ljE42D76WPZqqNNNU46OjtYc/n3O7/hYaCd0nhBwandGwBlQC12cl249G4DgpGbTbLTtLZMIEN7g8hWSR+61lkcCm2TnxyhfTfLmVEcoMRllbKMx0AJvm7FpaOhPCiIU70xZCOyLJ6LBBHZI7Rh4KSybIPFPPYUD8OjElTBG7c4ZT7FlMWgjoNjKymhuI4KR0bb6mwbZUcMb/b4Oz7lc2rdbZHE/wBgRvsrByBnjHNaCGknT4LoexWycTZxiE0d3DRpcP5071ruxGz0uK4gaqbWFhBaQPaePV1epd42awJlS9oLMtNDa9uk/RXd79hl9l8JMDPl0gIL25Y2/VO8+uy2NAAAAAsB0IXQEIQgEIQgEIQgFFLS084tNBFIPrsBUqEGKn2XwOpvymFUpJ6WxhvcsdN4PtnpvJpHxfs5XfElbMhTQ5Xj39H3ZLHXPe6SsppXm5fG8anrOm9a8/8AoyYdCf7JjtQGWtlkjF+zULuqFRzvZ7wT0dDioxDF5WVz48oihA8WLAAOdfyj2buK6IAAAALAIQgEIQgEIQgFx/b+Rse01fmIFgy9za12aX42PsK7AuG+GPBNpsSxusgw7C6mow2qbBJJLFCXkvjDwBp6RUs2McwtcxoBzEAbkELmMuA4lhoPK09bSvv86N7Pgn4fiGIxV9Ow4lOGGVoc10hItfXeuOkdJQsi/D4iA7JIwO1GhFx0Wuo/6vZbzjhzSb3CmhSCx20VHPiGztXS0zc8z2jK0m17EG3uWbOHvHkybtTcJrqOaO+rDbfrZNDgs+wuNwEk0dQB+yJ7rq5slg9bQ7V0XLwvF5mfMcLWNzvC7e2lqCSMrdBfyhqonCQC7mPA4Lrqoa4pqCbbwRxTbhcBUIRZAJsvmX+iU+yjn0p5PRPcgt4YPxhFwPcshjlE7EsFqaNupmAb/EFRwwfjBnYD3LY6amM0rDztHaAfOPUrBJsvs82COGhpWAG2rrbh0ldPpKWKipWQRCzWj2nrVLA8KGHUl3gcvJq89XYsmtJNAQhCoEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgRzQ4WcAR1FUZ8CwmqcHVGF0crgbgvgaTf2K+hA0xsc3K5jS3qI0VSbB8NnvytBTuvvvGFdQgws2yOCTamiDD1sc4fFUZdgcLc0iKWohvvs4Ee8LaEINKn8HbXXMOJOBJ+fGD8VRm8H+JNB5Kppn34tJ9y6GhTQ5dNsZjcea1IHgkeTKDYcCsbPs1iEVzNhU/Fsd+5djQmhwuXDGxHnwPiNwMrswVKtjgpqd0rZQwAgAvOlswBPAXXoBzWuFnAEdoWJxvZjDMdwqooKinZG2duUyRMaHt7QbaFTQ8vTbfPhxGohZQNmhjkc1kjZLFzQdDa3Upxt3RysLJqSoizCxtZ1u5dQqv6PGFOuaTGqqLqEsTX91lhav+j1iLQ402KUU56OUY+M+66dIxWzu0uGYniPJwSyscG350diLlreG9wXadmMHAArZmaDzTT3rnGwngdxfBNrnVOMMpXUHJb4pcxLg5rhpYHe1dta0MaGtADQLADoSQKhCF0BCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIP/2Q==",
 "photoSource": "SS-PRC028AA-EN_06262022.pdf p1"
}