{
 "id": "trane-symbio-800-acs-acx-ascend",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 (ACS/ACX) — Ascend",
 "name": "Symbio™ 800 Ascend 공랭 냉동기 — BACnet · Modbus",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 397점 · Modbus 153점",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ],
  [
   "Modbus",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 10100,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10101,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10102,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10103,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building = Not Installed"
  },
  {
   "type": "AI",
   "inst": 10104,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10105,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10106,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10107,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10108,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10109,
   "name": "Evaporator Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10110,
   "name": "Condenser Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10111,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10112,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10113,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10114,
   "name": "Evaporator Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10115,
   "name": "Condenser Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10116,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10117,
   "name": "Active Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10118,
   "name": "Active Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "AI",
   "inst": 10119,
   "name": "Air Flow Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10120,
   "name": "Air Flow Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10121,
   "name": "Starts Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10122,
   "name": "Running Time Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10123,
   "name": "Starts Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10124,
   "name": "Running Time Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10125,
   "name": "Heat Recovery Entering Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10126,
   "name": "Heat Recovery Leaving Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10127,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10128,
   "name": "Starts Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10129,
   "name": "Running Time Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10130,
   "name": "Starts Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10131,
   "name": "Running Time Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10132,
   "name": "Number Of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10133,
   "name": "Number of Compressors for Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10134,
   "name": "Number of Compressors for Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10135,
   "name": "Free Cooling Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10136,
   "name": "Free Cooling Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10137,
   "name": "Free Cooling Entering Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10138,
   "name": "Free Cooling Leaving Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10139,
   "name": "Energy Consumption NonReset",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10140,
   "name": "Energy Consumption Resettable",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10141,
   "name": "Starts Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10142,
   "name": "Running Time Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10143,
   "name": "Starts Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10144,
   "name": "Running Time Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10145,
   "name": "Estimated Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "AI",
   "inst": 10146,
   "name": "Estimated Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "AI",
   "inst": 10147,
   "name": "Compressor Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "AI",
   "inst": 10148,
   "name": "Compressor Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "AI",
   "inst": 10149,
   "name": "Free Cooling Glycol Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10150,
   "name": "Last Logged Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10151,
   "name": "Unit Load Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10152,
   "name": "Average Line Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10153,
   "name": "Average Line Voltage",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10154,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10155,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10156,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10157,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10158,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10159,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10160,
   "name": "Total Real Power",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10161,
   "name": "Line Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10162,
   "name": "Power Factor",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10163,
   "name": "Heat Recovery Valve Position",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10164,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10165,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10166,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10167,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10168,
   "name": "Free Cooling Glycol Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10169,
   "name": "Supplemental Heater Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Supplemental Heater"
  },
  {
   "type": "AI",
   "inst": 10170,
   "name": "Evaporator Approach Temperature Circuit 1 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10171,
   "name": "Evaporator Approach Temperature Circuit 2 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10172,
   "name": "Condenser Approach Temperature Circuit 1 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10173,
   "name": "Condenser Approach Temperature Circuit 2 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10174,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10175,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10176,
   "name": "Hot Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "AI",
   "inst": 10177,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "AI",
   "inst": 10178,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "AV",
   "inst": 10100,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10101,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10102,
   "name": "BAS Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "AV",
   "inst": 10103,
   "name": "BAS Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "AV",
   "inst": 10104,
   "name": "Evaporator Water Pump Speed Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Variable Speed Evaporator Pump"
  },
  {
   "type": "BI",
   "inst": 10100,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10101,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10102,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10103,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10104,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Remote control 1 = Local control · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10105,
   "name": "Maximum Capacity Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10106,
   "name": "Running Status Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10107,
   "name": "Running Status Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10108,
   "name": "Running Status Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10109,
   "name": "Running Status Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10110,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10111,
   "name": "Running Status Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "BI",
   "inst": 10112,
   "name": "Running Status Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "BI",
   "inst": 10113,
   "name": "Free Cooling Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Free Cooling"
  },
  {
   "type": "BI",
   "inst": 10114,
   "name": "Heat Recovery Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Total Heat Recovery"
  },
  {
   "type": "BI",
   "inst": 10115,
   "name": "Front Panel Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10116,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10117,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10118,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10119,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10120,
   "name": "Evaporator Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10121,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10122,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10123,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10124,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10125,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10126,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10127,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10128,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10129,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10130,
   "name": "External Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10131,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Noise Reduction"
  },
  {
   "type": "BI",
   "inst": 10132,
   "name": "Heat Recovery Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Total Heat Recovery"
  },
  {
   "type": "BI",
   "inst": 10133,
   "name": "Evaporator Water Pump Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10134,
   "name": "Circuit 1 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10135,
   "name": "Circuit 2 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10136,
   "name": "In Defrost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Not in Defrost 1 = Defrost · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10137,
   "name": "Circuit 1 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10138,
   "name": "Circuit 2 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10139,
   "name": "Circuit 1 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10140,
   "name": "Circuit 2 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10141,
   "name": "Low Ambient Lockout Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = No Lockout 1 = Lockout Present · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10142,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10143,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10144,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"
  },
  {
   "type": "BI",
   "inst": 10145,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"
  },
  {
   "type": "BI",
   "inst": 10146,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10147,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 11000,
   "name": "Comm Loss: Percent Capacity Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11001,
   "name": "Comm Loss: Supplemental Heater Relay 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11002,
   "name": "Comm Loss: Supplemental Heater Relay 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11003,
   "name": "Comm Loss: Supplemental Heater Relay 3",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11004,
   "name": "Comm Loss: Supplemental Heater Relay 4",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11005,
   "name": "Comm Loss: Energy Meter",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11006,
   "name": "Comm Loss: Outdoor Air Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11007,
   "name": "Comm Loss: Phase Protection Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11008,
   "name": "Diagnostic: Energy Meter Write Command Failure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11009,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11010,
   "name": "Diagnostic: Phase Protection Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11011,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11012,
   "name": "Diagnostic: Pumpdown Terminated By Time - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11013,
   "name": "Diagnostic: Pumpdown Terminated By Time - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11014,
   "name": "Comm Loss: Discharge Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11015,
   "name": "Comm Loss: Discharge Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11016,
   "name": "Comm Loss: Discharge Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11017,
   "name": "Comm Loss: Discharge Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11018,
   "name": "Comm Loss: External Circuit 2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11019,
   "name": "Comm Loss: External Circuit 1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11020,
   "name": "Comm Loss: Reversing Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11021,
   "name": "Comm Loss: Reversing Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11022,
   "name": "Comm Loss: Suction Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11023,
   "name": "Comm Loss: Suction Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11024,
   "name": "Comm Loss: Suction Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11025,
   "name": "Comm Loss: Suction Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11026,
   "name": "Diagnostic: Discharge Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11027,
   "name": "Diagnostic: Discharge Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11028,
   "name": "Diagnostic: Discharge Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11029,
   "name": "Diagnostic: Discharge Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11030,
   "name": "Diagnostic: Suction Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11031,
   "name": "Diagnostic: Suction Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11032,
   "name": "Diagnostic: Suction Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11033,
   "name": "Diagnostic: Suction Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11034,
   "name": "Comm Loss: Sump Heater - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11035,
   "name": "Comm Loss: Sump Heater - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11036,
   "name": "Diagnostic: High Compressor Pressure Differential - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11037,
   "name": "Diagnostic: High Compressor Pressure Differential - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11038,
   "name": "Diagnostic: High Discharge Refrigerant Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11039,
   "name": "Diagnostic: High Discharge Refrigerant Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11040,
   "name": "Diagnostic: High Discharge Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11041,
   "name": "Diagnostic: High Discharge Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11042,
   "name": "Diagnostic: High Discharge Temperature Lockout - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11043,
   "name": "Diagnostic: High Discharge Temperature Lockout - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11044,
   "name": "Diagnostic: Loss of Charge - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11045,
   "name": "Diagnostic: Loss of Charge - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11046,
   "name": "Diagnostic: Low Discharge Saturated Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11047,
   "name": "Diagnostic: Low Discharge Saturated Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11048,
   "name": "Diagnostic: Low Refrigerant Pressure Ratio - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11049,
   "name": "Diagnostic: Low Refrigerant Pressure Ratio - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11050,
   "name": "Diagnostic: Low Refrigerant Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11051,
   "name": "Diagnostic: Low Refrigerant Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11052,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11053,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11054,
   "name": "Diagnostic: Low Suction Superheat - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11055,
   "name": "Diagnostic: Low Suction Superheat - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11056,
   "name": "Diagnostic: Suction Temperature Too High - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11057,
   "name": "Diagnostic: Suction Temperature Too High - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11058,
   "name": "Diagnostic: Very Low Suction Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11059,
   "name": "Diagnostic: Very Low Suction Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11060,
   "name": "Comm Loss: Compressor 1C Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11061,
   "name": "Comm Loss: Compressor 1B Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11062,
   "name": "Comm Loss: Compressor 1A Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11063,
   "name": "Diagnostic: Compressor 1A Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11064,
   "name": "Diagnostic: Compressor 1B Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11065,
   "name": "Diagnostic: Compressor 1C Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11066,
   "name": "Diagnostic: Compressor 1C Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11067,
   "name": "Diagnostic: Compressor 1B Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11068,
   "name": "Diagnostic: Compressor 1A Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11069,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11070,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11071,
   "name": "Diagnostic: Starts/Hours Modified 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11072,
   "name": "Comm Loss: Compressor 2C Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11073,
   "name": "Comm Loss: Compressor 2B Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11074,
   "name": "Comm Loss: Compressor 2A Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11075,
   "name": "Diagnostic: Compressor 2A Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11076,
   "name": "Diagnostic: Compressor 2B Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11077,
   "name": "Diagnostic: Compressor 2C Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11078,
   "name": "Diagnostic: Compressor 2C Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11079,
   "name": "Diagnostic: Compressor 2B Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11080,
   "name": "Diagnostic: Compressor 2A Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11081,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11082,
   "name": "Diagnostic: Starts/Hours Modified 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11083,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11084,
   "name": "Comm Loss: High Pressure Cutout Switch - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11085,
   "name": "Comm Loss: High Pressure Cutout Switch - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11086,
   "name": "Diagnostic: High Pressure Cutout - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11087,
   "name": "Diagnostic: High Pressure Cutout - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11088,
   "name": "Comm Loss: Shared V Coil Isolating Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11089,
   "name": "Comm Loss: Shared V Coil Isolating Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11090,
   "name": "Comm Loss: Dynamic Receiver Fill Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11091,
   "name": "Comm Loss: Dynamic Receiver Fill Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11092,
   "name": "Comm Loss: Hot Gas Bypass Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11093,
   "name": "Comm Loss: Hot Gas Bypass Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11094,
   "name": "Comm Loss: Liquid Line Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11095,
   "name": "Comm Loss: Liquid Line Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11096,
   "name": "Comm Loss: Liquid Line Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11097,
   "name": "Comm Loss: Liquid Line Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11098,
   "name": "Diagnostic: Liquid Line Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11099,
   "name": "Diagnostic: Liquid Line Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11100,
   "name": "Diagnostic: Liquid Line Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11101,
   "name": "Diagnostic: Liquid Line Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11102,
   "name": "Comm Loss:Evaporator Antifreeze Heater",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11103,
   "name": "Comm Loss:Heat Recovery Antifreeze Heater",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11104,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11105,
   "name": "Diagnostic: Evaporator Water Flow Lost Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11106,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11107,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11108,
   "name": "Diagnostic: High Suction Rfgt Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11109,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11110,
   "name": "Diagnostic: Inverted Water Temp (Heating)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11111,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11112,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11113,
   "name": "Comm Loss: Evap Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11114,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11115,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11116,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11117,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11118,
   "name": "Comm Loss: Cooling EXV - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11119,
   "name": "Comm Loss: Cooling EXV - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11120,
   "name": "Comm Loss: Electronic Expansion Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11121,
   "name": "Comm Loss: Electronic Expansion Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11122,
   "name": "Comm Loss: Heating EXV - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11123,
   "name": "Comm Loss: Heating EXV - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11124,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11125,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11126,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11127,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11128,
   "name": "Comm Loss: External Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11129,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11130,
   "name": "Comm Loss: External Hot Water Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11131,
   "name": "Comm Loss: Programmable Relay Board 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11132,
   "name": "Comm Loss: Programmable Relay Board 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11133,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11134,
   "name": "Diagnostic: External Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11135,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11136,
   "name": "Comm Loss: Condenser Fan Enable - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11137,
   "name": "Comm Loss: Condenser Fan Enable - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11138,
   "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11139,
   "name": "Comm Loss: Condenser Fan Fault - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11140,
   "name": "Comm Loss: Condenser Fan Fault - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11141,
   "name": "Comm Loss: Fan Board 1 Relay 1 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11142,
   "name": "Comm Loss: Fan Board 1 Relay 1 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11143,
   "name": "Comm Loss: Fan Board 1 Relay 2 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11144,
   "name": "Comm Loss: Fan Board 1 Relay 2 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11145,
   "name": "Comm Loss: Fan Board 1 Relay 3 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11146,
   "name": "Comm Loss: Fan Board 1 Relay 3 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11147,
   "name": "Comm Loss: Fan Board 1 Relay 4 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11148,
   "name": "Comm Loss: Fan Board 1 Relay 4 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11149,
   "name": "Comm Loss: Fan Board 2 Relay 1 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11150,
   "name": "Comm Loss: Fan Board 2 Relay 1 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11151,
   "name": "Comm Loss: Fan Board 2 Relay 2 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11152,
   "name": "Comm Loss: Fan Board 2 Relay 2 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11153,
   "name": "Comm Loss: Fan Board 2 Relay 3 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11154,
   "name": "Comm Loss: Fan Board 2 Relay 3 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11155,
   "name": "Comm Loss: Fan Board 2 Relay 4 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11156,
   "name": "Comm Loss: Fan Board 2 Relay 4 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11157,
   "name": "Comm Loss: Fan Inverter Speed Command - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11158,
   "name": "Comm Loss: Fan Inverter Speed Command - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11159,
   "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1&2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11160,
   "name": "Comm Loss: Fan Speed Select Board Relay 1 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11161,
   "name": "Comm Loss: Fan Speed Select Board Relay 2 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11162,
   "name": "Comm Loss: Fan Speed Select Board Relay 3 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11163,
   "name": "Comm Loss: Fan Speed Select Board Relay 4 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11164,
   "name": "Diagnostic: Condenser Fan Fault - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11165,
   "name": "Diagnostic: Condenser Fan Fault - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11166,
   "name": "Comm Loss: FC Entering Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11167,
   "name": "Comm Loss: FC Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11168,
   "name": "Comm Loss: FC Leaving Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11169,
   "name": "Comm Loss: Free Cooling Glycol Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11170,
   "name": "Comm Loss: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11171,
   "name": "Comm Loss: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11172,
   "name": "Comm Loss: Free Cooling Pump",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11173,
   "name": "Comm Loss: Free Cooling Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11174,
   "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11175,
   "name": "Diagnostic: Free Cooling Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11176,
   "name": "Diagnostic: Free Cooling Glycol Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11177,
   "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11178,
   "name": "Diagnostic: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11179,
   "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11180,
   "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11181,
   "name": "Diagnostic: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11182,
   "name": "Diagnostic: Low Glycol Pressure Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11183,
   "name": "Diagnostic: Low Glycol Temp Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11184,
   "name": "Comm Loss: External Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11185,
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11186,
   "name": "Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11187,
   "name": "Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11188,
   "name": "Comm Loss: HR Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11189,
   "name": "Comm Loss: HR Leaving Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11190,
   "name": "Comm Loss: Heat Recovery Three Way Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11191,
   "name": "Diagnostic: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11192,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11193,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11194,
   "name": "Diagnostic: No Heat Recovery",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11195,
   "name": "Comm Loss: External Ice Building Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11196,
   "name": "Diagnostic: Restart Inhibit Invoked - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11197,
   "name": "Diagnostic: Restart Inhibit Invoked - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11198,
   "name": "Diagnostic: Restart Inhibit Invoked - 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11199,
   "name": "Diagnostic: Restart Inhibit Invoked - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11200,
   "name": "Diagnostic: Restart Inhibit Invoked - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11201,
   "name": "Diagnostic: Restart Inhibit Invoked - 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11202,
   "name": "Comm Loss: Energy Meter Pulse Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11203,
   "name": "Comm Loss: Run Command Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11204,
   "name": "Comm Loss: Run Command Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11205,
   "name": "Comm Loss: Run Command Compressor 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11206,
   "name": "Comm Loss: Run Command Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11207,
   "name": "Comm Loss: Run Command Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11208,
   "name": "Comm Loss: Run Command Compressor 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11209,
   "name": "Diagnostic: MP: Invalid Configuration",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11210,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11211,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11212,
   "name": "Comm Loss: Evap Pump Inv1 Freq Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11213,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11214,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11215,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11216,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11217,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11218,
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11219,
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11220,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11221,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11222,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11223,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11224,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11225,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11226,
   "name": "Comm Loss: SLHX Entering Refrigerant Temp - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11227,
   "name": "Comm Loss: SLHX Entering Refrigerant Temp - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11228,
   "name": "Comm Loss: SLHX Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11229,
   "name": "Comm Loss: SLHX Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11230,
   "name": "Diagnostic: SLHX Entering Temp Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11231,
   "name": "Diagnostic: SLHX Entering Temp Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11232,
   "name": "Diagnostic: Chiller Service Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11233,
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11234,
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11235,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11236,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11237,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11238,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11239,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11240,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11241,
   "name": "Diagnostic: Evaporator Water Flow Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11242,
   "name": "Comm Loss: Evap Water Pump Inverter Speed",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11243,
   "name": "Energy Meter Write Value Failure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 10100,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10101,
   "name": "BAS Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"
  },
  {
   "type": "BV",
   "inst": 10102,
   "name": "BAS Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "BV",
   "inst": 10103,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "BV",
   "inst": 10104,
   "name": "BAS Circuit 1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10105,
   "name": "BAS Circuit 2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10106,
   "name": "BAS Free Cooling Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Free Cooling"
  },
  {
   "type": "BV",
   "inst": 10107,
   "name": "BAS Chiller Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10108,
   "name": "Evaporator Water Pump Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = On · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10109,
   "name": "Defrost Delay Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 30011,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30013,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30015,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30017,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building = Not Installed"
  },
  {
   "type": "MB",
   "inst": 30019,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30021,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30023,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30025,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30027,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30029,
   "name": "Evaporator Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30031,
   "name": "Condenser Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30033,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30035,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30037,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30039,
   "name": "Evaporator Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30041,
   "name": "Condenser Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30043,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30045,
   "name": "Active Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30047,
   "name": "Active Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 30049,
   "name": "Air Flow Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30051,
   "name": "Air Flow Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30053,
   "name": "Starts Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30055,
   "name": "Running Time Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30057,
   "name": "Starts Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30059,
   "name": "Running Time Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30061,
   "name": "Heat Recovery Entering Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30063,
   "name": "Heat Recovery Leaving Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30065,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30067,
   "name": "Starts Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30069,
   "name": "Running Time Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30071,
   "name": "Starts Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30073,
   "name": "Running Time Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30075,
   "name": "Number Of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30077,
   "name": "Number of Compressors for Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30079,
   "name": "Number of Compressors for Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30081,
   "name": "Free Cooling Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30083,
   "name": "Free Cooling Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30085,
   "name": "Free Cooling Entering Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30087,
   "name": "Free Cooling Leaving Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30089,
   "name": "Energy Consumption NonReset",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30091,
   "name": "Energy Consumption Resettable",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30093,
   "name": "Starts Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30095,
   "name": "Running Time Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30097,
   "name": "Starts Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30099,
   "name": "Running Time Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30101,
   "name": "Estimated Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "MB",
   "inst": 30103,
   "name": "Estimated Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "MB",
   "inst": 30105,
   "name": "Compressor Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "MB",
   "inst": 30107,
   "name": "Compressor Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "MB",
   "inst": 30109,
   "name": "Free Cooling Glycol Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30111,
   "name": "Unit Source ID",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30113,
   "name": "Unit Load Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30115,
   "name": "Average Line Current Meter 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30117,
   "name": "Average Line Voltage Meter 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30119,
   "name": "Meter Line Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30121,
   "name": "Meter Line Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30123,
   "name": "Meter Line Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30125,
   "name": "Meter Line Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30127,
   "name": "Meter Line Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30129,
   "name": "Meter Line Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30131,
   "name": "Chiller Power Demand",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30133,
   "name": "Unit Line Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30135,
   "name": "Unit Power Factor",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30137,
   "name": "Heat Recovery Valve Position",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30139,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30141,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30143,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30145,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30147,
   "name": "Free Cooling Glycol Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30149,
   "name": "Supplemental Heater Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Supplemental Heater"
  },
  {
   "type": "MB",
   "inst": 30151,
   "name": "Evaporator Approach Temperature Circuit 1 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30153,
   "name": "Evaporator Approach Temperature Circuit 2 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30155,
   "name": "Condenser Approach Temperature Circuit 1 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30157,
   "name": "Condenser Approach Temperature Circuit 2 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30159,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30161,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30163,
   "name": "Hot Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 30165,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "MB",
   "inst": 30167,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "MB",
   "inst": 32011,
   "name": "Chiller Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32012,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32013,
   "name": "Chiller Setpoint Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32014,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32015,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32016,
   "name": "Manufacture Location",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조"
  },
  {
   "type": "MB",
   "inst": 32017,
   "name": "Front Panel Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32018,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26"
  },
  {
   "type": "MB",
   "inst": 32019,
   "name": "Circuit 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32020,
   "name": "Circuit 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33011,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Auto 1 = On"
  },
  {
   "type": "MB",
   "inst": 33012,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required"
  },
  {
   "type": "MB",
   "inst": 33013,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33014,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Run Not Enabled 1 = Run Enabled"
  },
  {
   "type": "MB",
   "inst": 33015,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Remote control 1 = Local control"
  },
  {
   "type": "MB",
   "inst": 33016,
   "name": "Maximum Capacity Relay",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33017,
   "name": "Running Status Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33018,
   "name": "Running Status Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33019,
   "name": "Running Status Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33020,
   "name": "Running Status Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33021,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33022,
   "name": "Running Status Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33023,
   "name": "Running Status Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33024,
   "name": "Free Cooling Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Free Cooling · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33025,
   "name": "Heat Recovery Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Total Heat Recovery · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33026,
   "name": "Front Panel Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Stop 1 = Auto"
  },
  {
   "type": "MB",
   "inst": 33027,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33028,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33029,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33030,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33031,
   "name": "Evaporator Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33032,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33033,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33034,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33035,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33036,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33037,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33038,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33039,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33040,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33041,
   "name": "External Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Stop 1 = Auto"
  },
  {
   "type": "MB",
   "inst": 33042,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Noise Reduction · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33043,
   "name": "Heat Recovery Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Total Heat Recovery · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33044,
   "name": "Evaporator Water Pump Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33045,
   "name": "Circuit 1 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33046,
   "name": "Circuit 2 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33047,
   "name": "In Defrost",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Not in Defrost 1 = Defrost"
  },
  {
   "type": "MB",
   "inst": 33048,
   "name": "Circuit 1 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33049,
   "name": "Circuit 2 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33050,
   "name": "Circuit 1 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33051,
   "name": "Circuit 2 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33052,
   "name": "Low Ambient Lockout Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = No Lockout 1 = Lockout Present"
  },
  {
   "type": "MB",
   "inst": 33053,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33054,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33055,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "조건: External Circuit Lockout · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33056,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "조건: External Circuit Lockout · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33057,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33058,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 40011,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40013,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40015,
   "name": "BAS Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 40017,
   "name": "BAS Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 40019,
   "name": "Evaporator Water Pump Speed Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Variable Speed Evap Pump"
  },
  {
   "type": "MB",
   "inst": 42011,
   "name": "BAS Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43011,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43012,
   "name": "BAS Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"
  },
  {
   "type": "MB",
   "inst": 43013,
   "name": "BAS Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 43014,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 43015,
   "name": "BAS Circuit 1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43016,
   "name": "BAS Circuit 2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43017,
   "name": "BAS Free Cooling Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 43018,
   "name": "BAS Chiller Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43019,
   "name": "Evaporator Water Pump Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = On · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43020,
   "name": "Defrost Delay Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MSI",
   "inst": 10100,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10101,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10102,
   "name": "Chiller Setpoint Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10103,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10104,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10105,
   "name": "Manufacture Location",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조건"
  },
  {
   "type": "MSI",
   "inst": 10107,
   "name": "Front Panel Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10108,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTW 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26 "
  },
  {
   "type": "MSI",
   "inst": 10109,
   "name": "Circuit 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10110,
   "name": "Circuit 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MSV",
   "inst": 10100,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Chiller Mode Command · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS011A-EN_11152024.pdf",
 "crosscheck": {
  "rate": 1.0,
  "both": 391,
  "diff": []
 }
}