{
 "id": "trane-symbio-800-agility-water-cooled-chillers-lontalk",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — Agility™ Water-cooled Chillers (LonTalk)",
 "name": "Symbio™ 800 Agility™ Water-cooled Chillers",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 73점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "LonTalk",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "NCI",
   "inst": 0,
   "name": "nciBaseLdgReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Relinquished Default for Base Loading Auto/On Request"
  },
  {
   "type": "NCI",
   "inst": 1,
   "name": "nciBaseLdgSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input"
  },
  {
   "type": "NCI",
   "inst": 2,
   "name": "nciChillerType2",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT chiller type _ _"
  },
  {
   "type": "NCI",
   "inst": 3,
   "name": "nciHtRcvyReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request"
  },
  {
   "type": "NCI",
   "inst": 4,
   "name": "nciHtRcvySetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input"
  },
  {
   "type": "NCI",
   "inst": 5,
   "name": "nciMfgLocation",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location"
  },
  {
   "type": "NCI",
   "inst": 7,
   "name": "nciRefrigerant",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"
  },
  {
   "type": "NCI",
   "inst": 8,
   "name": "nciCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCapacityLimit · Capacity Limit"
  },
  {
   "type": "NCI",
   "inst": 9,
   "name": "nciChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"
  },
  {
   "type": "NCI",
   "inst": 10,
   "name": "nciCoolsetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"
  },
  {
   "type": "NCI",
   "inst": 11,
   "name": "nciDefaults",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"
  },
  {
   "type": "NCI",
   "inst": 12,
   "name": "nciDevMajVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMajVer · The major version number for the device"
  },
  {
   "type": "NCI",
   "inst": 13,
   "name": "nciDevMinVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMinVer · The minor version number for the device"
  },
  {
   "type": "NCI",
   "inst": 14,
   "name": "nciHeatSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt"
  },
  {
   "type": "NCI",
   "inst": 15,
   "name": "nciLocation",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTlocation · Location Label"
  },
  {
   "type": "NCI",
   "inst": 16,
   "name": "nciMinOutTm",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTminSendTime · Minimum Send Time"
  },
  {
   "type": "NCI",
   "inst": 17,
   "name": "nciMode",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTHVACmode · Relinquished Default Value for nviMode"
  },
  {
   "type": "NCI",
   "inst": 18,
   "name": "nciPwrup",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTpwrUpDelay"
  },
  {
   "type": "NCI",
   "inst": 19,
   "name": "nciRcvHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxRcvTime · Receive Heartbeat Time"
  },
  {
   "type": "NCI",
   "inst": 20,
   "name": "nciSndHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"
  },
  {
   "type": "NCI",
   "inst": 21,
   "name": "nciBuildNum",
   "unitRaw": null,
   "unit": null,
   "note": "U16"
  },
  {
   "type": "NCI",
   "inst": 22,
   "name": "nciCRC",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT crc _ · CRC calculation result"
  },
  {
   "type": "NCI",
   "inst": 23,
   "name": "nciDeviceConfig",
   "unitRaw": null,
   "unit": null,
   "note": "U16"
  },
  {
   "type": "NV",
   "inst": 24,
   "name": "nviChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x"
  },
  {
   "type": "NV",
   "inst": 25,
   "name": "nviCoolSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x"
  },
  {
   "type": "NV",
   "inst": 26,
   "name": "nviCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x"
  },
  {
   "type": "NV",
   "inst": 27,
   "name": "nviEntChwTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 28,
   "name": "nviMode",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x"
  },
  {
   "type": "NV",
   "inst": 29,
   "name": "nviHeatSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 30,
   "name": "nviBaseLdgSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 31,
   "name": "nviBaseLdgReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 33,
   "name": "nviHtRcvySetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 34,
   "name": "nviHtRcvyReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 35,
   "name": "nviRequest",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj request _ _ · Status Request · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 36,
   "name": "nviTraneVar2",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)"
  },
  {
   "type": "NV",
   "inst": 37,
   "name": "nvoOnOff",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 38,
   "name": "nvoActiveSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 39,
   "name": "nvoActualCapacity",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 40,
   "name": "nvoCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 41,
   "name": "nvoLvgCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 42,
   "name": "nvoEntCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 43,
   "name": "nvoEntCndWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 44,
   "name": "nvoLvgCndWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 45,
   "name": "nvoAlarmDescr",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 46,
   "name": "nvoChillerstat",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 47,
   "name": "nvoStatusOutputs",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 48,
   "name": "nvoCprsrsRunning",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 49,
   "name": "nvoEvapWtrPump",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 50,
   "name": "nvoEvapWtrFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 51,
   "name": "nvoCondWtrPump",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 52,
   "name": "nvoCondWtrFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 53,
   "name": "nvoOutdoorTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 54,
   "name": "nvoEvapWFlowRate",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT flow _ · Evaporator Water Flow Rate · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 55,
   "name": "nvoCondWFlowRate",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT flow _ · Condenser Water Flow Rate · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 56,
   "name": "nvoActiveBLSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 57,
   "name": "nvoCondControl",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Condenser Control Output · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 58,
   "name": "nvoEvapAprchTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 59,
   "name": "nvoCondAprchTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 62,
   "name": "nvoUnitVoltage",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 63,
   "name": "nvoUnitCurrent",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 64,
   "name": "nvoEvapRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 66,
   "name": "nvoEvapRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 68,
   "name": "nvoCondRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 70,
   "name": "nvoCondRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 94,
   "name": "nvoRfgtDischTmpA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 100,
   "name": "nvoVoltageA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 106,
   "name": "nvoCurrentA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 112,
   "name": "nvoStartsRunTmA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 118,
   "name": "nvoUnitPower",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 131,
   "name": "nvoHtRcvyCmdPct",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 132,
   "name": "nvoSuppHtPct",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 133,
   "name": "nvoStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt X"
  },
  {
   "type": "NV",
   "inst": 134,
   "name": "nvoFileDirectory",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT address _ · Address · 출력(Send)"
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS008A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 73,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 1. Operating pressure comparison at AHRI conditions",
   "page": 9,
   "orientation": "column",
   "header": [
    "Evaporator",
    "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room",
    "Medium Pressure • Operates at positive pressure • Refrigerant leaks outward at moderate rate • Refrigerant loss is difficult to know, performance is degraded • Refrigerant loss is into equipment room"
   ],
   "quantities": [
    null,
    "current",
    "loss"
   ],
   "rows": [
    [
     "Condenser",
     "• Usually at neutral to negative pressure during inactivity (air might leak inward) • At slightly positive pressure during operation • In the event of a leak, refrigerant could leak outward, but at a very low rate",
     "• Always at high positive pressure • In the event of a leak, refrigerant would leak outward at a very high rate"
    ],
    [
     "Monitoring of leak rate",
     "• Unit purge is able to continuously monitor in leakage with the run meter, whether the chiller is on or off. • Refrigerant monitor as required by ASHRAE. • Purge can be connected to a building automation system for notification of increased purge operation (in-leak). Similarly, the BACnet® module allows the refrigerant monitor to be connected to the building automation system.",
     "• Only ways to monitor leak rate on medium pressure chiller are: – periodic leak checks – purchase refrigerant monitor • Refrigerant monitor as required by ASHRAE. • Typically, the only time a leak is detected on a medium pressure chiller is during spring startup. This means that a chiller which develops a leak in the summer may leak continuously until the following spring."
    ],
    [
     "Typical Pressures Evaporator: 38°F (3.3°C) Condenser: 100°F (37.8°C)",
     "R-514A Evaporator: -9.5 psig (-65.4 kPaG) Condenser: 5.3 psig (36.3 kPaG) R-1233zd Evaporator: -6.6 psig (-45.8 kPaG) Condenser: 14.4 psig (99.3 kPaG)",
     "R-134a Evaporator: 33.1 psig (228.5 kPaG) Condenser: 124.2 psig (856.0 kPaG) R-513A Evaporator: 37.6 psig (259.0 kPaG) Condenser: 130.7 psig (901.2 kPaG) R-1234ze Evaporator: 20.8 psig (143.1 kPaG) Condenser: 89.9 psig (619.8 kPaG)"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 3. Comparison of low-voltage starter and drive types",
   "page": 18,
   "orientation": "column",
   "header": [
    "Starter Type (closed- transition) Constant Speed",
    "Inrush Current % LRA",
    "Percent Rated Torque",
    "Advantages",
    "Disadvantages",
    "Typical Acceleration Time (seconds)"
   ],
   "quantities": [
    "speed",
    "current",
    "torque",
    null,
    null,
    null
   ],
   "rows": [
    [
     "Wye-Delta (Star-Delta)",
     "33",
     "33",
     "• Equal reduction of torque and inrush current • Simple, easy to service and maintain • Lower cost",
     "• Only applicable up to 600V • Small “spike” at transition",
     "5–12"
    ],
    [
     "Variable Speed",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Adaptive Frequency Drive (AFD)",
     "<13 (<RLA)",
     "Varies",
     "• Lowest inrush current • Better chiller efficiency at reduced lift",
     "• Most expensive • Efficiency losses at full load • Harmonics may be an issue",
     "8–30"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "800-ton (2800-kW) Centrifugal Water-Cooled Chiller",
   "page": 21,
   "orientation": "column",
   "header": [
    "ECWT 85°F (29.4°C)",
    ""
   ],
   "quantities": [
    "temperature",
    null
   ],
   "rows": [
    [
     "",
     "ECWT 85°F (29.4°C)"
    ],
    [
     "",
     "ECWT 75°F (23.9°C)"
    ],
    [
     "",
     "ECWT 65°F (18.3°C)"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 4. Comparison of medium-voltage starter types",
   "page": 22,
   "orientation": "column",
   "header": [
    "Starter Type (closed- transition) Constant Speed",
    "Inrush Current % LRA",
    "Percent Rated Torque",
    "Advantages",
    "Disadvantages",
    "Typical Acceleration Time (seconds)"
   ],
   "quantities": [
    "speed",
    "current",
    "torque",
    null,
    null,
    null
   ],
   "rows": [
    [
     "Across-the-Line (Full Voltage)",
     "100",
     "100",
     "• Low cost • Least complex • Least maintenance",
     "• Draws highest inrush current at startup",
     "3–5"
    ],
    [
     "Primary Reactor 65% TAP",
     "65",
     "42",
     "• Good compromise between first cost and reduced inrush current",
     "• More expensive than Across-the- Line • Larger than Across-the-Line",
     "5–12"
    ],
    [
     "Autotransformer 65% TAP",
     "45",
     "42",
     "• Almost equal reduction of torque and inrush current • Lowest inrush current",
     "• More expensive than Primary Reactor • Larger than Across-the-Line",
     "5–12"
    ],
    [
     "Variable Speed",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Adaptive Frequency Drive (AFD)",
     "<13 (<RLA)",
     "Varies",
     "• Efficiency at part lift • Power factor",
     "• Most expensive • Large and heavy • Complex",
     "5–12"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 10. Representative weights, 60 Hz chillers (lb)—CVHM, CVHE, CVHF, and CDHF chillers",
   "page": 55,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHM",
     "300",
     "210",
     "030A",
     "030A",
     "—",
     "—",
     "22430",
     "19870"
    ],
    [
     "",
     "300",
     "210",
     "030B",
     "030B",
     "—",
     "—",
     "23822",
     "20931"
    ],
    [
     "CVHE",
     "230–320",
     "233",
     "032S",
     "032S",
     "14828",
     "13469",
     "—",
     "—"
    ],
    [
     "",
     "",
     "289",
     "",
     "",
     "—",
     "—",
     "16508",
     "15149"
    ],
    [
     "",
     "230–320",
     "289",
     "032S",
     "032L",
     "15433",
     "13924",
     "17113",
     "15604"
    ],
    [
     "",
     "230–320",
     "289",
     "032L",
     "032L",
     "16277",
     "14574",
     "17957",
     "16254"
    ],
    [
     "",
     "230–320",
     "289",
     "050S",
     "050S",
     "20035",
     "17599",
     "21715",
     "19279"
    ],
    [
     "",
     "230–320",
     "289",
     "050S",
     "050L",
     "21001",
     "18356",
     "22681",
     "20036"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 10. Representative weights, 60 Hz chillers (lb)—CVHM, CVHE, CVHF, and CDHF chillers ",
   "page": 56,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "230–320 360–500 360–500 360–500 360–500 360–500 360–500 360–500 360–500",
     "289",
     "050L",
     "050L",
     "22352",
     "19304",
     "24032",
     "20984"
    ],
    [
     "",
     "",
     "455",
     "050S",
     "050S",
     "20717",
     "18281",
     "22397",
     "19961"
    ],
    [
     "",
     "",
     "455",
     "050S",
     "050L",
     "21683",
     "19038",
     "23363",
     "20718"
    ],
    [
     "",
     "",
     "455",
     "050L",
     "050L",
     "23034",
     "19986",
     "24714",
     "21666"
    ],
    [
     "",
     "",
     "455",
     "050S",
     "080S",
     "23200",
     "20265",
     "24880",
     "21945"
    ],
    [
     "",
     "",
     "455",
     "050L",
     "080L",
     "26793",
     "22976",
     "28473",
     "24656"
    ],
    [
     "",
     "",
     "455",
     "080S",
     "080S",
     "29854",
     "25634",
     "31534",
     "27314"
    ],
    [
     "",
     "",
     "455",
     "080S",
     "080L",
     "31442",
     "26917",
     "33122",
     "28597"
    ],
    [
     "",
     "",
     "455",
     "080L",
     "080L",
     "33463",
     "28333",
     "35143",
     "30013"
    ],
    [
     "CVHF",
     "350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–910 350–910 350–910 350–910 350–910 350–910 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1470 1470–1720 1470–1720",
     "588",
     "050S",
     "050S",
     "20487",
     "17984",
     "22167",
     "19664"
    ],
    [
     "",
     "",
     "588",
     "050S",
     "050L",
     "21453",
     "18741",
     "23133",
     "20421"
    ],
    [
     "",
     "",
     "588",
     "050L",
     "050L",
     "22703",
     "19567",
     "24383",
     "21247"
    ],
    [
     "",
     "",
     "588",
     "050S",
     "080S",
     "22970",
     "19968",
     "24650",
     "21648"
    ],
    [
     "",
     "",
     "588",
     "050L",
     "080L",
     "26512",
     "22557",
     "28192",
     "24237"
    ],
    [
     "",
     "",
     "588",
     "080S",
     "080S",
     "31845",
     "26997",
     "32173",
     "27715"
    ],
    [
     "",
     "",
     "588",
     "080S",
     "080L",
     "32131",
     "27318",
     "33811",
     "28998"
    ],
    [
     "",
     "",
     "588",
     "080L",
     "080L",
     "34319",
     "28855",
     "35999",
     "30535"
    ],
    [
     "",
     "",
     "957",
     "080S",
     "080S",
     "32843",
     "28385",
     "35843",
     "31385"
    ],
    [
     "",
     "",
     "957",
     "080S",
     "080L",
     "34481",
     "29668",
     "37481",
     "32668"
    ],
    [
     "",
     "",
     "957",
     "080L",
     "080L",
     "36669",
     "31205",
     "39669",
     "34205"
    ],
    [
     "",
     "",
     "957",
     "080L",
     "142L",
     "44814",
     "37663",
     "47814",
     "40663"
    ],
    [
     "",
     "",
     "957",
     "142M",
     "142L",
     "48446",
     "40540",
     "51446",
     "43540"
    ],
    [
     "",
     "",
     "957",
     "142L",
     "142L",
     "49667",
     "41453",
     "52667",
     "44453"
    ],
    [
     "",
     "",
     "1062",
     "080L",
     "142L",
     "45710",
     "38559",
     "48710",
     "41559"
    ],
    [
     "",
     "",
     "1062",
     "142M",
     "142L",
     "49116",
     "41210",
     "52116",
     "44210"
    ],
    [
     "",
     "",
     "1062",
     "142L",
     "142L",
     "50337",
     "42123",
     "53337",
     "45123"
    ],
    [
     "",
     "",
     "1062",
     "142E",
     "142L",
     "51762",
     "43109",
     "54762",
     "46109"
    ],
    [
     "",
     "",
     "1062",
     "142M",
     "210L",
     "55062",
     "46057",
     "58062",
     "49057"
    ],
    [
     "",
     "",
     "1062",
     "142L",
     "210L",
     "56333",
     "46970",
     "59333",
     "49970"
    ],
    [
     "",
     "",
     "1062",
     "142E",
     "210L",
     "57758",
     "47956",
     "60758",
     "50956"
    ],
    [
     "",
     "",
     "1062",
     "210L",
     "210L",
     "61899",
     "51929",
     "64899",
     "54929"
    ],
    [
     "",
     "",
     "1062",
     "250E",
     "250L",
     "76152",
     "63330",
     "79152",
     "66330"
    ],
    [
     "",
     "",
     "1340",
     "210L",
     "210L",
     "64550",
     "54580",
     "67550",
     "57580"
    ],
    [
     "",
     "",
     "1340",
     "142L",
     "210L",
     "58984",
     "49621",
     "61984",
     "52621"
    ],
    [
     "",
     "",
     "1340",
     "250E",
     "250L",
     "78803",
     "65981",
     "81803",
     "68981"
    ],
    [
     "CDHF",
     "1500–2000 2170–2550 3000 3500",
     "745",
     "210D",
     "210D",
     "95319",
     "80069",
     "101319",
     "86069"
    ],
    [
     "",
     "",
     "1062",
     "250D",
     "250D",
     "110325",
     "91405",
     "116325",
     "97405"
    ],
    [
     "",
     "",
     "1062",
     "250M",
     "250M",
     "125690",
     "103670",
     "131690",
     "109670"
    ],
    [
     "",
     "",
     "957",
     "250X",
     "250X",
     "—",
     "—",
     "133835",
     "109305"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 11. Representative weights, 60 Hz chillers (lb)",
   "page": 57,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHH",
     "900–1200",
     "1228",
     "100M",
     "100M",
     "47451",
     "41071"
    ],
    [
     "",
     "900–1200",
     "1228",
     "100L",
     "100L",
     "49252",
     "42368"
    ],
    [
     "",
     "900–1200",
     "1340",
     "100M",
     "10HM",
     "54999",
     "47798"
    ],
    [
     "",
     "900–1200",
     "1340",
     "130M",
     "130M",
     "52868",
     "44894"
    ],
    [
     "",
     "900–1200",
     "1340",
     "130M",
     "13HM",
     "62184",
     "53398"
    ],
    [
     "",
     "900–1200",
     "1340",
     "160M",
     "200M",
     "63653",
     "53621"
    ],
    [
     "",
     "900–1200",
     "1340",
     "200L",
     "220L",
     "71963",
     "58931"
    ],
    [
     "",
     "900–1200",
     "1340",
     "220L",
     "220L",
     "79082",
     "64664"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "200L",
     "200L",
     "70921",
     "59137"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "200L",
     "20HL",
     "80262",
     "67562"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "220L",
     "220L",
     "79082",
     "64664"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "220L",
     "22HL",
     "93396",
     "78060"
    ],
    [
     "CDHH",
     "2000–2600",
     "1340",
     "400M",
     "440M",
     "124422",
     "100930"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440M",
     "440M",
     "134278",
     "108299"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440X",
     "440X",
     "141614",
     "113420"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 12. Representative weights, 50 Hz chillers (lb)—CVHE, CVHG, and CDHG chillers",
   "page": 57,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHE",
     "190–320",
     "215",
     "032S",
     "032S",
     "14785",
     "13426",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "16456",
     "15097"
    ],
    [
     "",
     "190–320",
     "215",
     "032S",
     "032L",
     "15390",
     "13881",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "17061",
     "15552"
    ],
    [
     "",
     "190–320",
     "215",
     "032L",
     "032L",
     "16234",
     "14531",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "17905",
     "16202"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 12. Representative weights, 50 Hz chillers (lb)—CVHE, CVHG, and CDHG chillers (conti",
   "page": 58,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "190–320 190–320 190–320 300–500 300–500 300–500 300–500 300–500 300–500 300–500",
     "215",
     "050S",
     "050S",
     "19696",
     "17195",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "21419",
     "18918"
    ],
    [
     "",
     "",
     "215",
     "050S",
     "050L",
     "20712",
     "17952",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "22435",
     "19675"
    ],
    [
     "",
     "",
     "215",
     "050L",
     "050L",
     "21829",
     "18682",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "23636",
     "20502"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "050S",
     "21307",
     "18806",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "22608",
     "20107"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "050L",
     "22323",
     "19563",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "23624",
     "20864"
    ],
    [
     "",
     "",
     "360",
     "050L",
     "050L",
     "23524",
     "20390",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "24825",
     "21691"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "080S",
     "24923",
     "21589",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "26224",
     "22890"
    ],
    [
     "",
     "",
     "360",
     "080S",
     "080S",
     "30740",
     "26520",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "32041",
     "27821"
    ],
    [
     "",
     "",
     "360",
     "080S",
     "080L",
     "32328",
     "27803",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "33629",
     "29104"
    ],
    [
     "",
     "",
     "360",
     "080L",
     "080L",
     "34349",
     "29219",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "35650",
     "30520"
    ],
    [
     "CVHG",
     "480–565 480–565 480–565 480–565 480–565 480–565 670–780 670–780 670–780 670–780 670–780 670–780 920–1100 920–1100 920–1100 920–1100 920–1100 920–1100 920–1100",
     "489",
     "050S",
     "050S",
     "22258",
     "19747",
     "22815",
     "20304"
    ],
    [
     "",
     "",
     "489",
     "050S",
     "050L",
     "23274",
     "20504",
     "23831",
     "21061"
    ],
    [
     "",
     "",
     "489",
     "050L",
     "050L",
     "24391",
     "21244",
     "24948",
     "21801"
    ],
    [
     "",
     "",
     "489",
     "050S",
     "080S",
     "25874",
     "22538",
     "26431",
     "23095"
    ],
    [
     "",
     "",
     "489",
     "050L",
     "080L",
     "28712",
     "24647",
     "29269",
     "25204"
    ],
    [
     "",
     "",
     "489",
     "080S",
     "080L",
     "33279",
     "28754",
     "33836",
     "29311"
    ],
    [
     "",
     "",
     "621",
     "080S",
     "080S",
     "32952",
     "28732",
     "33509",
     "29289"
    ],
    [
     "",
     "",
     "621",
     "080S",
     "080L",
     "34540",
     "30015",
     "35097",
     "30572"
    ],
    [
     "",
     "",
     "621",
     "080L",
     "080L",
     "36561",
     "31431",
     "37118",
     "31988"
    ],
    [
     "",
     "",
     "621",
     "080L",
     "142L",
     "45020",
     "38203",
     "45577",
     "38760"
    ],
    [
     "",
     "",
     "621",
     "142M",
     "142L",
     "49518",
     "41562",
     "50075",
     "42119"
    ],
    [
     "",
     "",
     "621",
     "142L",
     "142L",
     "50789",
     "42475",
     "51346",
     "43032"
    ],
    [
     "",
     "",
     "621",
     "080L",
     "142L",
     "46086",
     "39269",
     "46643",
     "39826"
    ],
    [
     "",
     "",
     "892",
     "142M",
     "142L",
     "50988",
     "43032",
     "51545",
     "43589"
    ],
    [
     "",
     "",
     "892",
     "142L",
     "142L",
     "52259",
     "43945",
     "52816",
     "44502"
    ],
    [
     "",
     "",
     "892",
     "142M",
     "210L",
     "56984",
     "47879",
     "57541",
     "48436"
    ],
    [
     "",
     "",
     "892",
     "142L",
     "210L",
     "58205",
     "48792",
     "58762",
     "49349"
    ],
    [
     "",
     "",
     "892",
     "142E",
     "210L",
     "59630",
     "49778",
     "60187",
     "50335"
    ],
    [
     "",
     "",
     "892",
     "210L",
     "210L",
     "63821",
     "53751",
     "64378",
     "54308"
    ],
    [
     "CDHG",
     "1250 1750 2150",
     "621",
     "210D",
     "210D",
     "99463",
     "84013",
     "100577",
     "85127"
    ],
    [
     "",
     "",
     "621",
     "210D",
     "210D",
     "99463",
     "84013",
     "100577",
     "85127"
    ],
    [
     "",
     "",
     "892",
     "210D",
     "210D",
     "103720",
     "88298",
     "104834",
     "89412"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 14. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFDs) (lb)",
   "page": 59,
   "orientation": "column",
   "header": [
    "Low Voltage (less than 600 volts)",
    "Wye-delta",
    "557"
   ],
   "quantities": [
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "Adaptive Frequency Drive (less than 600 volts)",
     "900 amp",
     "3000"
    ],
    [
     "",
     "1210 amp",
     "3000"
    ],
    [
     "Medium Voltage (2300–6600 volts)",
     "Across-the-line",
     "652"
    ],
    [
     "",
     "Primary Reactor",
     "1602"
    ],
    [
     "",
     "Autotransformer",
     "1702"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.)—CVHE, CVHF, and CVHM chi",
   "page": 61,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "LV Unit Mounted AFD",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CVHM",
     "300",
     "030",
     "A",
     "353",
     "—",
     "—",
     "142.7",
     "156",
     "47",
     "150.0",
     "80.6",
     "88.7"
    ],
    [
     "",
     "",
     "",
     "B",
     "414",
     "—",
     "—",
     "142.7",
     "186",
     "47",
     "180.3",
     "80.6",
     "88.7"
    ],
    [
     "CVHE",
     "230–320",
     "032",
     "SS",
     "317",
     "132",
     "134",
     "150",
     "141",
     "41",
     "135.0",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "408",
     "132",
     "134",
     "150",
     "186",
     "41",
     "180.3",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "158",
     "141",
     "42",
     "135.0",
     "98.3",
     "80.6"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "158",
     "186",
     "42",
     "180.3",
     "98.3",
     "80.6"
    ],
    [
     "",
     "360–500",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "158",
     "141",
     "42",
     "135.0",
     "98.7",
     "80.5"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "158",
     "186",
     "42",
     "180.3",
     "98.7",
     "80.5"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "144",
     "149",
     "167",
     "141",
     "52",
     "135.0",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "144",
     "149",
     "167",
     "186",
     "52",
     "180.3",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "153",
     "158",
     "168",
     "141",
     "52",
     "135.0",
     "114.9",
     "96.8"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "153",
     "158",
     "168",
     "186",
     "52",
     "180.3",
     "114.9",
     "96.8"
    ],
    [
     "CVHF",
     "350–570",
     "050",
     "SS",
     "318",
     "134",
     "147",
     "149",
     "141",
     "42",
     "135.0",
     "100.0",
     "80.4"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "134",
     "147",
     "149",
     "186",
     "42",
     "180.3",
     "100.0",
     "80.4"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "144",
     "149",
     "167",
     "141",
     "52",
     "135.0",
     "103.6",
     "90.2"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "144",
     "149",
     "167",
     "186",
     "52",
     "180.3",
     "103.6",
     "90.2"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "152",
     "157",
     "167",
     "141",
     "52",
     "135.0",
     "114.7",
     "96.7"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "152",
     "157",
     "167",
     "186",
     "52",
     "180.3",
     "114.7",
     "96.7"
    ],
    [
     "",
     "650–910",
     "080",
     "SS",
     "328",
     "161",
     "157",
     "175",
     "141",
     "52",
     "135.0",
     "114.9",
     "97.2"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "161",
     "157",
     "175",
     "186",
     "52",
     "180.3",
     "114.9",
     "97.2"
    ],
    [
     "",
     "",
     "080/142",
     "LL",
     "426",
     "175",
     "175",
     "198",
     "186",
     "59",
     "180.3",
     "117.8",
     "120.9"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "172",
     "169",
     "196",
     "186",
     "59",
     "180.3",
     "121.3",
     "115.4"
    ],
    [
     "",
     "1070–1300",
     "080/142",
     "LL",
     "426",
     "177",
     "176",
     "199",
     "186",
     "59",
     "180.3",
     "121.6",
     "121.7"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "177",
     "173",
     "199",
     "186",
     "59",
     "180.3",
     "121.5",
     "118.3"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "177",
     "173",
     "199",
     "209",
     "59",
     "202.8",
     "121.5",
     "118.3"
    ],
    [
     "",
     "",
     "142/210",
     "ML / LL",
     "426",
     "185",
     "181",
     "210",
     "186",
     "59",
     "180.3",
     "128.9",
     "126.8"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "185",
     "181",
     "210",
     "209",
     "59",
     "202.8",
     "128.9",
     "126.8"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "182",
     "178",
     "204",
     "186",
     "59",
     "180.3",
     "135.2",
     "124.8"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.)—CVHE, CVHF, and CVHM chi",
   "page": 62,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "LV Unit Mounted AFD",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "14",
     "",
     "250",
     "EL",
     "474",
     "191",
     "195",
     "212",
     "209",
     "62",
     "202.8",
     "139.3",
     "137.3"
    ],
    [
     "",
     "70–1720",
     "142/210",
     "LL",
     "426",
     "181",
     "187",
     "207",
     "186",
     "59",
     "180.3",
     "130.9",
     "126.9"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "181",
     "187",
     "207",
     "209",
     "59",
     "202.8",
     "130.9",
     "126.9"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "189",
     "186",
     "205",
     "186",
     "59",
     "180.3",
     "137.2",
     "124.7"
    ],
    [
     "",
     "",
     "250",
     "EL",
     "474",
     "191",
     "195",
     "212",
     "209",
     "62",
     "202.8",
     "141.4",
     "137.3"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.)—CVHH chill",
   "page": 62,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration Evap/Cond",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "CVHH (50 Hz)",
     "950 1050 1550",
     "100M/100M",
     "373.0",
     "176.0",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "100L/100L",
     "413.5",
     "176.0",
     "186.0",
     "47.0",
     "180.3",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "130M/130M",
     "373.0",
     "178.1",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "124.1"
    ],
    [
     "",
     "",
     "160M/200M",
     "373.0",
     "180.1",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "126.1"
    ],
    [
     "",
     "",
     "200L/220L",
     "413.5",
     "185.2",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "131.2"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "192.1",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "200L/200L",
     "413.5",
     "181.1",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "127.1"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "192.1",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "CVHH Heat Recovery (50 Hz)",
     "950 1050 1550",
     "100M/10HM",
     "373.0",
     "191.8",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "137.8"
    ],
    [
     "",
     "",
     "130M/13HM",
     "373.0",
     "194.0",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "140.0"
    ],
    [
     "",
     "",
     "160M/20HM",
     "373.0",
     "200.7",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "146.7"
    ],
    [
     "",
     "",
     "200L/20HL",
     "413.5",
     "203.8",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "149.8"
    ],
    [
     "",
     "",
     "220L/22HL",
     "413.5",
     "225.5",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "171.5"
    ],
    [
     "CVHH (60 Hz)",
     "900 1000 1200 1500 1700",
     "100M/100M",
     "373.0",
     "176.0",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "100L/100L",
     "413.5",
     "176.0",
     "186.0",
     "47.0",
     "180.3",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "130M/130M",
     "373.0",
     "178.0",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "124.0"
    ],
    [
     "",
     "",
     "160M/200M",
     "373.0",
     "180.1",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "126.1"
    ],
    [
     "",
     "",
     "200L/220L",
     "413.5",
     "185.2",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "131.2"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "192.1",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "200L/200L",
     "413.5",
     "181.1",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "127.1"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "192.1",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "CVHH Heat Recovery (60 Hz)",
     "900 1000 1200 1500 1700",
     "100M/10HM",
     "373.0",
     "191.8",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "137.8"
    ],
    [
     "",
     "",
     "130M/13HM",
     "373.0",
     "194.0",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "140.0"
    ],
    [
     "",
     "",
     "160M/20HM",
     "373.0",
     "200.7",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "146.7"
    ],
    [
     "",
     "",
     "200L/20HL",
     "413.5",
     "203.8",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "149.8"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.)—CVHH chill",
   "page": 63,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration Evap/Cond",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "220L/22HL",
     "413.5",
     "222.0",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "168.0"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.)—CVHE and CVHG chillers",
   "page": 63,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CVHE",
     "190–270",
     "032",
     "SS",
     "317",
     "132",
     "134",
     "141",
     "41",
     "135.0",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "408",
     "132",
     "134",
     "186",
     "41",
     "180.3",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "141",
     "42",
     "135.0",
     "98.3",
     "80.6"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "186",
     "42",
     "180.3",
     "98.3",
     "80.6"
    ],
    [
     "",
     "300–420",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "141",
     "42",
     "135.0",
     "98.7",
     "80.6"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "186",
     "42",
     "180.3",
     "98.7",
     "80.6"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "144",
     "149",
     "141",
     "52",
     "135.0",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "144",
     "149",
     "186",
     "52",
     "180.3",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "153",
     "158",
     "141",
     "52",
     "135.0",
     "114.9",
     "96.9"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "153",
     "158",
     "186",
     "52",
     "180.3",
     "114.9",
     "96.9"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.)—CVHE and CVHG chillers (",
   "page": 64,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CVHG",
     "480–565",
     "050",
     "SS",
     "318",
     "135",
     "148",
     "141",
     "42",
     "135.0",
     "102.9",
     "80.8"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "148",
     "186",
     "42",
     "180.3",
     "102.9",
     "80.8"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "146",
     "152",
     "141",
     "52",
     "135.0",
     "104.7",
     "91.4"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "146",
     "152",
     "186",
     "52",
     "180.3",
     "104.7",
     "91.4"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "155",
     "151",
     "141",
     "52",
     "135.0",
     "115.8",
     "97.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "155",
     "151",
     "186",
     "52",
     "180.3",
     "115.8",
     "97.1"
    ],
    [
     "",
     "670–780",
     "080",
     "SS",
     "328",
     "153",
     "159",
     "141",
     "52",
     "135.0",
     "114.9",
     "97.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "153",
     "159",
     "186",
     "52",
     "180.3",
     "114.9",
     "97.1"
    ],
    [
     "",
     "",
     "080/142",
     "LL",
     "426",
     "175",
     "175",
     "186",
     "59",
     "180.3",
     "117.8",
     "120.9"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "174",
     "170",
     "186",
     "59",
     "180.3",
     "121.3",
     "115.5"
    ],
    [
     "",
     "920–1067",
     "080/142",
     "LL",
     "426",
     "177",
     "176",
     "186",
     "59",
     "180.3",
     "119.2",
     "121.8"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "174",
     "170",
     "186",
     "59",
     "180.3",
     "121.1",
     "115.4"
    ],
    [
     "",
     "",
     "142/210",
     "ML / LL",
     "426",
     "185",
     "181",
     "186",
     "59",
     "180.3",
     "126.6",
     "126.8"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "185",
     "181",
     "209",
     "59",
     "202.8",
     "126.6",
     "126.8"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "182",
     "179",
     "186",
     "59",
     "180.3",
     "132.8",
     "124.6"
    ],
    [
     "",
     "1100",
     "080/142",
     "LL",
     "426",
     "177",
     "176",
     "186",
     "59",
     "180.3",
     "121.6",
     "121.8"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "177",
     "173",
     "186",
     "59",
     "180.3",
     "121.5",
     "118.3"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "182",
     "179",
     "186",
     "59",
     "180.3",
     "135.2",
     "124.6"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 22. Physical dimensions dual 60 and 50 Hz compressor units (in.)—CDHF and CDHG chill",
   "page": 65,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "MV Unit Mounted Starters",
     "LV Unit Mounted AFD",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CDHF",
     "1500",
     "210",
     "DD",
     "606",
     "183",
     "203",
     "208",
     "264",
     "84",
     "258",
     "133.0",
     "125.0"
    ],
    [
     "",
     "2000",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "2170",
     "250",
     "DD",
     "606",
     "194",
     "207",
     "215",
     "264",
     "84",
     "258",
     "139.3",
     "136.8"
    ],
    [
     "",
     "2550",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "3000",
     "250",
     "MM",
     "714",
     "194",
     "207",
     "215",
     "318",
     "84",
     "312",
     "141.2",
     "136.7"
    ],
    [
     "",
     "3500",
     "250",
     "XX",
     "810",
     "194",
     "207",
     "215",
     "366",
     "84",
     "360",
     "141.2",
     "136.7"
    ],
    [
     "CDHG",
     "1250",
     "210",
     "DD",
     "606",
     "185",
     "205",
     "N/A",
     "264",
     "84",
     "258",
     "133.0",
     "124.9"
    ],
    [
     "",
     "1750",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "2250",
     "210",
     "DD",
     "606",
     "184",
     "204",
     "N/A",
     "264",
     "84",
     "258",
     "135.2",
     "124.9"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.)—CDHH chiller",
   "page": 65,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration EVAP/COND",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "CDHH (50 Hz)",
     "1750",
     "400M/440M",
     "698.0",
     "185.2",
     "318.0",
     "68.0",
     "312.0",
     "137.7",
     "131.2"
    ],
    [
     "",
     "2250",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "3050",
     "440M/440M",
     "706.0",
     "192.1",
     "318.0",
     "76.0",
     "312.0",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "440X/440X",
     "802.0",
     "192.1",
     "366.0",
     "76.0",
     "360.0",
     "141.6",
     "138.1"
    ],
    [
     "CDHH (60 Hz)",
     "2000",
     "400M/440M",
     "698.0",
     "185.2",
     "318.0",
     "68.0",
     "312.0",
     "137.7",
     "131.2"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.)—CDHH chiller",
   "page": 66,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration EVAP/COND",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "",
     "2600 2800 3300",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "440M/440M",
     "706.0",
     "192.1",
     "318.0",
     "76.0",
     "312.0",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "440X/440X",
     "802.0",
     "192.1",
     "366.0",
     "76.0",
     "360.0",
     "141.6",
     "138.1"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 36. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFD) (kg)",
   "page": 79,
   "orientation": "column",
   "header": [
    "Low Voltage (less than 600 volts)",
    "Wye-delta",
    "253"
   ],
   "quantities": [
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "Adaptive Frequency Drive (less than 600 volts)",
     "900 amp",
     "1361"
    ],
    [
     "",
     "1210 amp",
     "1361"
    ],
    [
     "Medium Voltage (2300–6600 volts)",
     "Across-the-line",
     "296"
    ],
    [
     "",
     "Primary Reactor",
     "727"
    ],
    [
     "",
     "Autotransformer",
     "772"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 39. Physical dimensions for 60 Hz compressor chillers (mm)—CVHM, CVHE, and CVHFchill",
   "page": 80,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "LV Unit Mounted AFD",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CVHM",
     "300",
     "030",
     "A",
     "9017",
     "",
     "—",
     "3625",
     "3962",
     "1194",
     "3810",
     "2047",
     "2253"
    ],
    [
     "",
     "",
     "",
     "B",
     "10566",
     "",
     "—",
     "3625",
     "4732",
     "1194",
     "4580",
     "2047",
     "2253"
    ],
    [
     "CVHE",
     "230–320",
     "032",
     "SS",
     "8052",
     "3353",
     "3404",
     "3810",
     "3581",
     "1041",
     "3429",
     "2383",
     "1755"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10351",
     "3353",
     "3404",
     "3810",
     "4731",
     "1041",
     "4578",
     "2383",
     "1755"
    ],
    [
     "",
     "",
     "050",
     "SS",
     "8077",
     "3429",
     "3734",
     "4013",
     "3581",
     "1067",
     "3429",
     "2497",
     "2407"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10376",
     "3429",
     "3734",
     "4013",
     "4731",
     "1067",
     "4578",
     "2497",
     "2047"
    ],
    [
     "",
     "360–500",
     "050",
     "SS",
     "8077",
     "3429",
     "3734",
     "4013",
     "3581",
     "1067",
     "3429",
     "2507",
     "2045"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10376",
     "3429",
     "3734",
     "4013",
     "4731",
     "1067",
     "4578",
     "2507",
     "2045"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "8331",
     "3658",
     "3785",
     "4242",
     "3581",
     "1321",
     "3429",
     "2637",
     "2293"
    ],
    [
     "",
     "",
     "",
     "LL",
     "10630",
     "3658",
     "3785",
     "4242",
     "4731",
     "1321",
     "4578",
     "2637",
     "2293"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 39. Physical dimensions for 60 Hz compressor chillers (mm)—CVHM, CVHE, and CVHFchill",
   "page": 81,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "LV Unit Mounted AFD",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "8331",
     "3886",
     "4013",
     "4267",
     "3581",
     "1321",
     "3429",
     "2918",
     "2459"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10630",
     "3886",
     "4013",
     "4267",
     "4731",
     "1321",
     "4578",
     "2918",
     "2459"
    ],
    [
     "CVHF",
     "350–570",
     "050",
     "SS",
     "8077",
     "3404",
     "3734",
     "3785",
     "3581",
     "1067",
     "3429",
     "2540",
     "2042"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10376",
     "3404",
     "3734",
     "3785",
     "4731",
     "1067",
     "4578",
     "2540",
     "2042"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "8331",
     "3658",
     "3785",
     "4242",
     "3581",
     "1321",
     "3429",
     "2631",
     "2291"
    ],
    [
     "",
     "",
     "",
     "LL",
     "10630",
     "3658",
     "3785",
     "4242",
     "4731",
     "1321",
     "4578",
     "2631",
     "2291"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "8331",
     "3861",
     "3988",
     "4242",
     "3581",
     "1321",
     "3429",
     "2913",
     "2456"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10630",
     "3861",
     "3988",
     "4242",
     "4731",
     "1321",
     "4578",
     "2913",
     "2456"
    ],
    [
     "",
     "650–910",
     "080",
     "SS",
     "8331",
     "4089",
     "3988",
     "4445",
     "3581",
     "1321",
     "3429",
     "2918",
     "2469"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10630",
     "4089",
     "3988",
     "4445",
     "4731",
     "1321",
     "4578",
     "2918",
     "2469"
    ],
    [
     "",
     "",
     "080/142",
     "LL",
     "10808",
     "4445",
     "4445",
     "5029",
     "4731",
     "1499",
     "4578",
     "2992",
     "3071"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "10808",
     "4369",
     "4293",
     "4978",
     "4731",
     "1499",
     "4578",
     "3081",
     "2931"
    ],
    [
     "",
     "1070–1300",
     "080/142",
     "LL",
     "10808",
     "4496",
     "4470",
     "5055",
     "4731",
     "1499",
     "4578",
     "3089",
     "3091"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "10808",
     "4496",
     "4394",
     "5055",
     "4731",
     "1499",
     "4578",
     "3086",
     "3005"
    ],
    [
     "",
     "",
     "",
     "EL",
     "11951",
     "4496",
     "4394",
     "5055",
     "5302",
     "1499",
     "5150",
     "3086",
     "3005"
    ],
    [
     "",
     "",
     "142/210",
     "ML / LL",
     "10820",
     "4699",
     "4597",
     "5334",
     "4731",
     "1499",
     "4578",
     "3274",
     "3221"
    ],
    [
     "",
     "",
     "",
     "EL",
     "11963",
     "4699",
     "4597",
     "5334",
     "5302",
     "1499",
     "5150",
     "3274",
     "3221"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "10808",
     "4623",
     "4521",
     "5182",
     "4731",
     "1499",
     "4578",
     "3434",
     "3170"
    ],
    [
     "",
     "",
     "250",
     "EL",
     "12027",
     "4581",
     "4953",
     "5385",
     "5302",
     "1575",
     "5150",
     "3538",
     "3487"
    ],
    [
     "",
     "1470–1720",
     "142/210",
     "LL",
     "10820",
     "4609",
     "4750",
     "5258",
     "4731",
     "1499",
     "4578",
     "3326",
     "3223"
    ],
    [
     "",
     "",
     "",
     "EL",
     "11963",
     "4597",
     "4750",
     "5258",
     "5302",
     "1499",
     "5150",
     "3326",
     "3223"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "10808",
     "4801",
     "4724",
     "5207",
     "4731",
     "1499",
     "4578",
     "3485",
     "3167"
    ],
    [
     "",
     "",
     "250",
     "EL",
     "12027",
     "4851",
     "4953",
     "5385",
     "5302",
     "1575",
     "5150",
     "3592",
     "3487"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 40. Physical dimensions for 60 and 50 Hz single compressor chillers (mm)—CVHH chille",
   "page": 81,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration Evap/Cond",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "CVHH (50 Hz)",
     "950 1050",
     "100M/100M",
     "9474",
     "4470",
     "4216",
     "1194",
     "4064",
     "3078",
     "3099"
    ],
    [
     "",
     "",
     "100L/100L",
     "10503",
     "4470",
     "4731",
     "1194",
     "4578",
     "3078",
     "3099"
    ],
    [
     "",
     "",
     "130M/130M",
     "9474",
     "4524",
     "4216",
     "1194",
     "4064",
     "3248",
     "3152"
    ],
    [
     "",
     "",
     "160M/200M",
     "9474",
     "4575",
     "4216",
     "1194",
     "4064",
     "3439",
     "3203"
    ],
    [
     "",
     "",
     "200L/220L",
     "10503",
     "4704",
     "4731",
     "1194",
     "4578",
     "3498",
     "3332"
    ],
    [
     "",
     "",
     "220L/220L",
     "10503",
     "4878",
     "4731",
     "1194",
     "4578",
     "3597",
     "3507"
    ],
    [
     "",
     "1550",
     "200L/200L",
     "10503",
     "4600",
     "4731",
     "1194",
     "4578",
     "3498",
     "3228"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 40. Physical dimensions for 60 and 50 Hz single compressor chillers (mm)—CVHH chille",
   "page": 82,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration Evap/Cond",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "220L/220L",
     "10503",
     "4878",
     "4731",
     "1194",
     "4578",
     "3597",
     "3507"
    ],
    [
     "CVHH Heat Recovery (50 Hz)",
     "950 1050 1550",
     "100M/10HM",
     "9474",
     "4872",
     "4216",
     "1194",
     "4064",
     "3078",
     "3500"
    ],
    [
     "",
     "",
     "130M/13HM",
     "9474",
     "4928",
     "4216",
     "1194",
     "4064",
     "3248",
     "3556"
    ],
    [
     "",
     "",
     "160M/20HM",
     "9474",
     "5097",
     "4216",
     "1194",
     "4064",
     "3439",
     "3725"
    ],
    [
     "",
     "",
     "200L/20HL",
     "10503",
     "5177",
     "4731",
     "1194",
     "4578",
     "3498",
     "3805"
    ],
    [
     "",
     "",
     "220L/22HL",
     "10503",
     "5728",
     "4731",
     "1194",
     "4578",
     "3597",
     "4356"
    ],
    [
     "CVHH (60 Hz)",
     "900 1000 1200 1500 1700",
     "100M/100M",
     "9474",
     "4470",
     "4216",
     "1194",
     "4064",
     "3078",
     "3099"
    ],
    [
     "",
     "",
     "100L/100L",
     "10503",
     "4470",
     "4731",
     "1194",
     "4578",
     "3078",
     "3099"
    ],
    [
     "",
     "",
     "130M/130M",
     "9474",
     "4521",
     "4216",
     "1194",
     "4064",
     "3248",
     "3150"
    ],
    [
     "",
     "",
     "160M/200M",
     "9474",
     "4575",
     "4216",
     "1194",
     "4064",
     "3439",
     "3203"
    ],
    [
     "",
     "",
     "200L/220L",
     "10503",
     "4704",
     "4731",
     "1194",
     "4578",
     "3498",
     "3332"
    ],
    [
     "",
     "",
     "220L/220L",
     "10503",
     "4878",
     "4731",
     "1194",
     "4578",
     "3597",
     "3507"
    ],
    [
     "",
     "",
     "200L/200L",
     "10503",
     "4600",
     "4731",
     "1194",
     "4578",
     "3498",
     "3228"
    ],
    [
     "",
     "",
     "220L/220L",
     "10503",
     "4878",
     "4731",
     "1194",
     "4578",
     "3597",
     "3507"
    ],
    [
     "CVHH Heat Recovery (60 Hz)",
     "900 1000 1200 1500 1700",
     "100M/10HM",
     "9474",
     "4872",
     "4216",
     "1194",
     "4064",
     "3078",
     "3500"
    ],
    [
     "",
     "",
     "130M/13HM",
     "9474",
     "4928",
     "4216",
     "1194",
     "4064",
     "3248",
     "3556"
    ],
    [
     "",
     "",
     "160M/20HM",
     "9474",
     "5097",
     "4216",
     "1194",
     "4064",
     "3439",
     "3725"
    ],
    [
     "",
     "",
     "200L/20HL",
     "10503",
     "5177",
     "4731",
     "1194",
     "4578",
     "3498",
     "3805"
    ],
    [
     "",
     "",
     "220L/22HL",
     "10503",
     "5639",
     "4731",
     "1194",
     "4578",
     "3597",
     "4267"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 41. Physical dimensions for 50 Hz compressor chillers (mm)—CVHE and CVHG chillers",
   "page": 82,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CVHE",
     "190–270",
     "032",
     "SS",
     "8052",
     "3353",
     "3404",
     "3581",
     "1041",
     "3429",
     "2383",
     "1755"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10351",
     "3353",
     "3404",
     "4731",
     "1041",
     "4578",
     "2383",
     "1755"
    ],
    [
     "",
     "",
     "050",
     "SS",
     "8077",
     "3429",
     "3734",
     "3581",
     "1067",
     "3429",
     "2497",
     "2047"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10376",
     "3429",
     "3734",
     "4731",
     "1067",
     "4578",
     "2497",
     "2047"
    ],
    [
     "",
     "300–420",
     "050",
     "SS",
     "8077",
     "3429",
     "3734",
     "3581",
     "1067",
     "3429",
     "2507",
     "2047"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10376",
     "3429",
     "3734",
     "4731",
     "1067",
     "4578",
     "2507",
     "2047"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "8331",
     "3658",
     "3785",
     "3581",
     "1321",
     "3429",
     "2637",
     "2294"
    ],
    [
     "",
     "",
     "",
     "LL",
     "10630",
     "3658",
     "3785",
     "4731",
     "1321",
     "4578",
     "2637",
     "2294"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "8331",
     "3886",
     "4013",
     "3581",
     "1321",
     "3429",
     "2918",
     "2461"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10630",
     "3886",
     "4013",
     "4731",
     "1321",
     "4578",
     "2918",
     "2461"
    ],
    [
     "CVHG",
     "480–565",
     "050",
     "SS",
     "8077",
     "3429",
     "3759",
     "3581",
     "1067",
     "3429",
     "2614",
     "2052"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10376",
     "3429",
     "3759",
     "4731",
     "1067",
     "4578",
     "2614",
     "2052"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 41. Physical dimensions for 50 Hz compressor chillers (mm)—CVHE and CVHG chillers (c",
   "page": 83,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "8331",
     "3708",
     "3861",
     "3581",
     "1321",
     "3429",
     "2659",
     "2322"
    ],
    [
     "",
     "",
     "",
     "LL",
     "10630",
     "3708",
     "3861",
     "4731",
     "1321",
     "4578",
     "2659",
     "2322"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "8331",
     "3937",
     "3835",
     "3581",
     "1321",
     "3429",
     "2941",
     "2466"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10630",
     "3937",
     "3835",
     "4731",
     "1321",
     "4578",
     "2941",
     "2466"
    ],
    [
     "",
     "670–780",
     "080",
     "SS",
     "8331",
     "3886",
     "4039",
     "3581",
     "1321",
     "3429",
     "2918",
     "2466"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "10630",
     "3886",
     "4039",
     "4731",
     "1321",
     "4578",
     "2918",
     "2466"
    ],
    [
     "",
     "",
     "080/142",
     "LL",
     "10808",
     "4445",
     "4445",
     "4731",
     "1499",
     "4578",
     "2992",
     "3071"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "10808",
     "4420",
     "4318",
     "4731",
     "1499",
     "4578",
     "3081",
     "2934"
    ],
    [
     "",
     "920–1067",
     "080/142",
     "LL",
     "10808",
     "4496",
     "4470",
     "4731",
     "1499",
     "4578",
     "3028",
     "3094"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "10808",
     "4420",
     "4318",
     "4731",
     "1499",
     "4578",
     "3076",
     "2931"
    ],
    [
     "",
     "",
     "142/210",
     "ML / LL",
     "10808",
     "4699",
     "4597",
     "4724",
     "1499",
     "4578",
     "3215",
     "3220"
    ],
    [
     "",
     "",
     "",
     "EL",
     "11951",
     "4699",
     "4597",
     "5309",
     "1499",
     "5150",
     "3215",
     "3220"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "10808",
     "4623",
     "4547",
     "4731",
     "1499",
     "4578",
     "3373",
     "3165"
    ],
    [
     "",
     "1100",
     "080/142",
     "LL",
     "10808",
     "4496",
     "4470",
     "4731",
     "1499",
     "4578",
     "3089",
     "3094"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "10808",
     "4496",
     "4394",
     "4731",
     "1499",
     "4578",
     "3086",
     "3005"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "10808",
     "4623",
     "4547",
     "4731",
     "1499",
     "4578",
     "3434",
     "3165"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Table 45. Physical dimensions for 60 and 50 Hz dual compressor chillers (mm)—CDHH chillers",
   "page": 85,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration EVAP/COND",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "CDHH (50 Hz)",
     "1750",
     "400M/440M",
     "17729",
     "4704",
     "8077",
     "1727",
     "7925",
     "3498",
     "3332"
    ],
    [
     "",
     "2250",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "3050",
     "440M/440M",
     "17932",
     "4878",
     "8077",
     "1930",
     "7925",
     "3597",
     "3507"
    ],
    [
     "",
     "",
     "440X/440X",
     "20371",
     "4878",
     "9296",
     "1930",
     "9144",
     "3597",
     "3507"
    ],
    [
     "CDHH (60 Hz)",
     "2000",
     "400M/440M",
     "17729",
     "4704",
     "8077",
     "1727",
     "7925",
     "3498",
     "3332"
    ],
    [
     "",
     "2600",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "2800",
     "440M/440M",
     "17932",
     "4878",
     "8077",
     "1930",
     "7925",
     "3597",
     "3507"
    ],
    [
     "",
     "3300",
     "440X/440X",
     "20371",
     "4878",
     "9296",
     "1930",
     "9144",
     "3597",
     "3507"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Appendix G: Standard Conversions",
   "page": 114,
   "orientation": "row",
   "header": [
    "To Convert From: Length",
    "To:",
    "Multiply By:"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    "pressure",
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null,
    "temperature",
    "temperature"
   ],
   "rows": [
    [
     "Feet (ft)",
     "meters (m)",
     "0.30481"
    ],
    [
     "Inches (in.)",
     "millimeters (mm)",
     "25.4"
    ],
    [
     "Area",
     "",
     ""
    ],
    [
     "Square feet (ft2)",
     "square meters (m2)",
     "0.093"
    ],
    [
     "Square inches (in.2)",
     "square millimeters (mm2)",
     "645.2"
    ],
    [
     "Volume",
     "",
     ""
    ],
    [
     "Cubic feet (ft3)",
     "cubic meters (m3)",
     "0.0283"
    ],
    [
     "Cubic inches (in.3)",
     "cubic mm (mm3)",
     "16387"
    ],
    [
     "Gallons (gal)",
     "liters (L)",
     "3.785"
    ],
    [
     "Gallons (gal)",
     "cubic meters (m3)",
     "0.003785"
    ],
    [
     "Flow",
     "",
     ""
    ],
    [
     "Cubic feet/min (cfm)",
     "cubic meters/second (m3/s)",
     "0.000472"
    ],
    [
     "Cubic feet/min (cfm)",
     "cubic meters/hr (m3/h)",
     "1.69884"
    ],
    [
     "Gallons/minute (gpm)",
     "cubic meters/hr (m3/h)",
     "0.2271"
    ],
    [
     "Gallons/minute (gpm)",
     "liters/second (L/s)",
     "0.06308"
    ],
    [
     "Velocity",
     "",
     ""
    ],
    [
     "Feet per minute (fpm)",
     "meters per second (m/s)",
     "0.00508"
    ],
    [
     "Feet per second (fps)",
     "meters per second (m/s)",
     "0.3048"
    ],
    [
     "Energy, Power, and Capacity",
     "",
     ""
    ],
    [
     "British thermal units per hour (Btu/h)",
     "kilowatt (kW)",
     "0.000293"
    ],
    [
     "British thermal units per hour (Btu)",
     "kilocalorie (kcal)",
     "0.252"
    ],
    [
     "Tons (refrig. effect)",
     "kilowatt (refrig. effect)",
     "3.516"
    ],
    [
     "Tons (refrig. effect)",
     "kilocalories per hour (kcal/hr)",
     "3024"
    ],
    [
     "Horsepower",
     "kilowatt (kW)",
     "0.7457"
    ],
    [
     "Pressure",
     "",
     ""
    ],
    [
     "Feet of water (ft H2O)",
     "pascals (Pa)",
     "2990"
    ],
    [
     "Inches of water (in. H2O)",
     "pascals (Pa)",
     "249"
    ],
    [
     "Pounds per square inch (psi)",
     "pascals (Pa)",
     "6895"
    ],
    [
     "Pounds per square inch (psi)",
     "bar or kg/cm2",
     "6.895 x 10-2"
    ],
    [
     "Weight",
     "",
     ""
    ],
    [
     "Ounces",
     "kilograms (kg)",
     "0.02835"
    ],
    [
     "Pounds (lb)",
     "kilograms (kg)",
     "0.4536"
    ],
    [
     "Fouling factors for heat exchangers",
     "",
     ""
    ],
    [
     "0.00085 ft2·°F·h/Btu",
     "= 0.132 m2·°K/kW",
     ""
    ],
    [
     "0.00025 ft2·°F·h/Btu",
     "= 0.044 m2·°K/kW",
     ""
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  },
  {
   "title": "Temperature Conversions",
   "page": 114,
   "orientation": "column",
   "header": [
    "Scale",
    "",
    "Temperature °C",
    "°F",
    "",
    "Temperature Interval °C",
    "°F"
   ],
   "quantities": [
    null,
    null,
    "temperature",
    "temperature",
    null,
    "temperature",
    "temperature"
   ],
   "rows": [
    [
     "Celsius",
     "x°C =",
     "x",
     "1.8x + 32",
     "1°C =",
     "1",
     "9/5 = 1.8"
    ],
    [
     "Fahrenheit",
     "x°F =",
     "(x-32) / 1.8",
     "x",
     "1°F =",
     "5/9",
     "1"
    ]
   ],
   "source": "CTV-PRC021B-EN_06302022.pdf"
  }
 ]
}