{
 "id": "trane-symbio-800-ascend-model-acr-series-c-bacnet",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — Ascend™ Model ACR Series C (BACnet)",
 "name": "Symbio™ 800 Ascend™ Model ACR Series C",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 772점 · Modbus 554점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ],
  [
   "Modbus",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 10100,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10101,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed · 조건: Ice Building not Installed"
  },
  {
   "type": "AI",
   "inst": 10103,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the water entering the evaporator · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10104,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the water leaving the evaporator · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10106,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Power Monitor"
  },
  {
   "type": "AI",
   "inst": 10107,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the outdoor air · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10110,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10111,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10112,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure difference between the suction and discharge lines on circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10113,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10114,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10115,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10116,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10117,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure difference between the suction and discharge lines on circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10118,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10119,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10120,
   "name": "Refrigerant Discharge Temperature - Compressor 1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10121,
   "name": "High Side Oil Pressure - Compressor 1A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10122,
   "name": "Refrigerant Discharge Temperature - Compressor 2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10123,
   "name": "High Side Oil Pressure - Compressor 2A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10124,
   "name": "Air Flow Percentage Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the approximate air flow percentage of Circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10125,
   "name": "Air Flow Percentage Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the approximate air flow percentage of Circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10126,
   "name": "Drive Motor Average Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage line to line at AFD for Compressor 1A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10127,
   "name": "Drive Motor Current U Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10128,
   "name": "Drive Motor Current V Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10129,
   "name": "Drive Motor Current W Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10130,
   "name": "Drive Motor Current U RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10131,
   "name": "Drive Motor Current V RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10132,
   "name": "Drive Motor Current W RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10133,
   "name": "Drive Motor Average Current RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the average current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10134,
   "name": "Drive DC Bus Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 1A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10135,
   "name": "Drive Output Power Circuit 1",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the power output from the AFD for Compressor 1A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10136,
   "name": "AFD Transistor Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the temperature of the transistor for the AFD for Compressor 1A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10137,
   "name": "Motor Winding Temperature 1 Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the first temperaure sensor of the windings on motor 1A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10138,
   "name": "Motor Winding Temperature 2 Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the second temperaure sensor of the windings on motor 1A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10139,
   "name": "Drive Motor Average Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage line to line at AFD for Compressor 2A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10140,
   "name": "Drive Motor Current U Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10141,
   "name": "Drive Motor Current V Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10142,
   "name": "Drive Motor Current W Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10143,
   "name": "Drive Motor Current U RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10144,
   "name": "Drive Motor Current V RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10145,
   "name": "Drive Motor Current W RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10146,
   "name": "Drive Motor Average Current RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the average current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10147,
   "name": "Drive DC Bus Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 2A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10148,
   "name": "Drive Output Power Circuit 2",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the power output from the AFD for Compressor 2A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10149,
   "name": "AFD Transistor Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the temperature of the transidtor for the AFD for Compressor 2A · 조건: PF755"
  },
  {
   "type": "AI",
   "inst": 10150,
   "name": "Motor Winding Temperature 1 Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the first temperaure sensor of the windings on motor 2A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10151,
   "name": "Motor Winding Temperature 2 Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the second temperaure sensor of the windings on motor 2A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10152,
   "name": "Sub Cooled Liquid Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the sub cooled liquid temperature of circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10153,
   "name": "Sub Cooled Liquid Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the sub cooled liquid temperature of circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10154,
   "name": "Evaporator Differential Water Pressure",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the differential water pressure of the evaporator · 조건: Variable Primary Flow"
  },
  {
   "type": "AI",
   "inst": 10155,
   "name": "System Chilled Water Differential Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the differential water pressure of the chilled water system · 조건: Variable Primary Flow"
  },
  {
   "type": "AI",
   "inst": 10158,
   "name": "Phase AB Voltage - Compressor 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase AB for Compressor 1B · 조건: Line Voltage Sensing"
  },
  {
   "type": "AI",
   "inst": 10159,
   "name": "Line 1 Current - Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10160,
   "name": "Line 2 Current - Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10161,
   "name": "Line 3 Current - Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10162,
   "name": "Line 1 Current RLA - Compressor 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10163,
   "name": "Line 2 Current RLA - Compressor 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10164,
   "name": "Line 3 Current RLA - Compressor 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10165,
   "name": "Phase AB Voltage - Compressor 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase AB for Compressor 2B · 조건: Line Voltage Sensing"
  },
  {
   "type": "AI",
   "inst": 10166,
   "name": "Line 1 Current - Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10167,
   "name": "Line 2 Current - Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10168,
   "name": "Line 3 Current - Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10169,
   "name": "Line 1 Current RLA - Compressor 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10170,
   "name": "Line 2 Current RLA - Compressor 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10171,
   "name": "Line 3 Current RLA - Compressor 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10173,
   "name": "Refrigerant Discharge Temperature - Compressor 1B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10174,
   "name": "High Side Oil Pressure - Compressor 1B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10175,
   "name": "Refrigerant Discharge Temperature - Compressor 2B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10176,
   "name": "High Side Oil Pressure - Compressor 2B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10177,
   "name": "Number of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of refrigeration circuits in the chiller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10178,
   "name": "Number of Compressors Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10179,
   "name": "Number of Compressors Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10180,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10181,
   "name": "Free Cooling Capacity Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the % capacity of the free cooling being used · 조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10182,
   "name": "Free Cooling Entering Water Temperature Active",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the entering water temperature of the free cooling circuit · 조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10185,
   "name": "Evaporator Differential Water Pressure Setpoint Status",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the setpoint status of the evaporator differential water pressure · 조건: Variable Primary Flow"
  },
  {
   "type": "AI",
   "inst": 10186,
   "name": "Energy Consumption Lifetime",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Indicates the total energy consumption of the chiller (for the lifetime of the chiller) · 조건: Power Monitor"
  },
  {
   "type": "AI",
   "inst": 10187,
   "name": "Energy Consumption",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Indicates the total energy consumption of the chiller (since last accumulation reset) · 조건: Power Monitor"
  },
  {
   "type": "AI",
   "inst": 10188,
   "name": "Starts - Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 1A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10189,
   "name": "Run Time - Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 1A in seconds · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10190,
   "name": "Starts - Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 2A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10191,
   "name": "Run Time - Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 2A in seconds · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10192,
   "name": "Starts - Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 1B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10193,
   "name": "Run Time - Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 1B in seconds · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10194,
   "name": "Starts - Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 2B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10195,
   "name": "Run Time - Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 2B in seconds · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10196,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "Indicates the design capacity of chilller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10198,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the chilled water setpoint temperature · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10199,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the % capacity of the demand limit being used · 조건: Ice Building"
  },
  {
   "type": "AI",
   "inst": 10200,
   "name": "Unit Source ID",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the last diagnostic of the chiller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10201,
   "name": "Drive Input Voltage Calculated 1A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the input voltage at the AFD for Compressor 1A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10202,
   "name": "Drive Input Voltage Calculated 2A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the input voltage at the AFD for Compressor 2A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10203,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10204,
   "name": "Phase BC Voltage - Compressor 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase BC for Compressor 1B · 조건: Line Voltage Sensing"
  },
  {
   "type": "AI",
   "inst": 10205,
   "name": "Phase CA Voltage - Compressor 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase CA for Compressor 1B · 조건: Line Voltage Sensing"
  },
  {
   "type": "AI",
   "inst": 10206,
   "name": "Phase BC Voltage - Compressor 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase BC for Compressor 2B · 조건: Line Voltage Sensing"
  },
  {
   "type": "AI",
   "inst": 10207,
   "name": "Phase CA Voltage - Compressor 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase CA for Compressor 2B · 조건: Line Voltage Sensing"
  },
  {
   "type": "AI",
   "inst": 10208,
   "name": "Average Line Current Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the average current, reported in Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10209,
   "name": "Average Line Current Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the average current, reported in Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10210,
   "name": "Average Line Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage, line-to-line reported in Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10211,
   "name": "Average Line Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage, line-to-line reported in Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10212,
   "name": "Line Current L1 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 1 of Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10213,
   "name": "Line Current L2 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 2 of Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10214,
   "name": "Line Current L3 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 3 of Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10215,
   "name": "Line Current L1 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 1 of Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10216,
   "name": "Line Current L2 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 2 of Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10217,
   "name": "Line Current L3 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 3 of Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10218,
   "name": "Voltage L1-L2 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10219,
   "name": "Voltage L2-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10220,
   "name": "Voltage L1-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10221,
   "name": "Voltage L1-L2 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10222,
   "name": "Voltage L2-L1 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10223,
   "name": "Voltage L1-L3 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10224,
   "name": "Total Real Power",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the total real power reported · 조건: Power Monitor"
  },
  {
   "type": "AI",
   "inst": 10225,
   "name": "Line Frequency Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the estimated input frequency for Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10226,
   "name": "Line Frequency Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the estimated input frequency for Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10227,
   "name": "Power Factor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the reported power factor for Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10228,
   "name": "Power Factor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the reported power factor for Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10229,
   "name": "Power Demand Circuit 1",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the reported power demand for Circuit 1 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10230,
   "name": "Power Demand Circuit 2",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the reported power demand for Circuit 2 · 조건: Two Energy Meters Installed"
  },
  {
   "type": "AI",
   "inst": 10231,
   "name": "Evaporator Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the evaporator approach temperature for circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10232,
   "name": "Evaporator Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the evaporator approach temperature for circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10233,
   "name": "Discharge Superheat Compressor 1A",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 1A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10234,
   "name": "Discharge Superheat Compressor 1B",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 1B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10235,
   "name": "Discharge Superheat Compressor 2A",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 2A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10236,
   "name": "Discharge Superheat Compressor 2B",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 2B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10237,
   "name": "Evaporator Water Flow Rate",
   "unitRaw": "Flow, Fluidic",
   "unit": null,
   "note": "Indicates the approximate evaporator water flow rate · 조건: Evap Water Flow Measurement"
  },
  {
   "type": "AI",
   "inst": 10238,
   "name": "Evaporator Differential Water Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the evaporator differential water pressure · 조건: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors"
  },
  {
   "type": "AI",
   "inst": 10239,
   "name": "Entering Evaporator Water Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the evaporator entering water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors"
  },
  {
   "type": "AI",
   "inst": 10240,
   "name": "Leaving Evaporator Water Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the evaporator leaving water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors"
  },
  {
   "type": "AI",
   "inst": 10241,
   "name": "Power Factor",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the unit power factor · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10242,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 1 · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10243,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 2 · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10244,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 3 · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10245,
   "name": "Average Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the average current reported · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10246,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L2 · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10247,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L2 and L3 · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10248,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L3 · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10249,
   "name": "Average Voltage L-L",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage, line-to-line · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10250,
   "name": "Line Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the chiller line frequency · 조건: One Energy Meter Installed"
  },
  {
   "type": "AI",
   "inst": 10251,
   "name": "AFD Coolant Supply Temperature Compressor 1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the AFD cooling supply temperature for circuit 1 · 조건: PF755"
  },
  {
   "type": "AI",
   "inst": 10253,
   "name": "AFD Coolant Supply Temperature Compressor 2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the AFD cooling supply temperature for circuit 2 · 조건: PF755"
  },
  {
   "type": "AI",
   "inst": 10254,
   "name": "Evaporator Water Pump Speed Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the evaporator water pump speed command · 조건: Evap Pump Control - Variable Speed"
  },
  {
   "type": "AI",
   "inst": 10255,
   "name": "Evaporator Water Pump Speed Feedback",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the evaporator water pump speed Feedback · 조건: Evap Pump Control - Variable Speed"
  },
  {
   "type": "AI",
   "inst": 10256,
   "name": "Evaporator Water Pump Speed Setpoint Active",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicatest the active evaporator water pump speed setpoint · 조건: Evap Pump Variable Speed Type - Direct Pump Speed Control"
  },
  {
   "type": "AI",
   "inst": 10257,
   "name": "Evaporator Water Pump Flow Rate Setpoint Active",
   "unitRaw": "Flow, Fluidic",
   "unit": null,
   "note": "Indicatest the active evaporator water pump flow rate setpoint · 조건: Evap Pump Variable Speed Type - Water Flow Control"
  },
  {
   "type": "AI",
   "inst": 10258,
   "name": "Free Cooling Dedicated Fans Airflow",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the free cooling dedicated fan air flow · 조건: Free Cooling Dedicated Fans"
  },
  {
   "type": "AI",
   "inst": 10259,
   "name": "Drive Heat Sink Temperature Compressor 1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the heatsink temperature for the circuit 1A AFD · 조건: TR200"
  },
  {
   "type": "AI",
   "inst": 10260,
   "name": "Drive Heat Sink Temperature Compressor 2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the heatsink temperature for the circuit 2A AFD · 조건: TR200"
  },
  {
   "type": "AI",
   "inst": 10261,
   "name": "Compressor 1A Speed Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the percent speed status for compressor 1A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10262,
   "name": "Compressor 2A Speed Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the percent speed status for compressor 2A · 조건: PF755 TR200"
  },
  {
   "type": "AI",
   "inst": 10263,
   "name": "Calculated Chiller Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "Indicates the calculated chiller capacity · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10264,
   "name": "Free Cooling Target Offset",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the free cooling target offset · 조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10265,
   "name": "Free Cooling Valve Position Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the free cooling valve percent open position · 조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10266,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed · 조건: Ice Building"
  },
  {
   "type": "AI",
   "inst": 10267,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10268,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10269,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10270,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10271,
   "name": "High Side Oil Absolute Pressure - Compressor 1A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10272,
   "name": "High Side Oil Absolute Pressure - Compressor 2A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10273,
   "name": "High Side Oil Absolute Pressure - Compressor 1B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10274,
   "name": "High Side Oil Absolute Pressure - Compressor 2B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10275,
   "name": "Entering Evaporator Water Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the entering evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors"
  },
  {
   "type": "AI",
   "inst": 10276,
   "name": "Leaving Evaporator Water Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the leaving evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors"
  },
  {
   "type": "AV",
   "inst": 10100,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10101,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10102,
   "name": "Evaporator Water Pump Flow Rate Setpt BAS",
   "unitRaw": "Flow, Fluidic",
   "unit": null,
   "note": "BAS Evap Water Flow Rate Setpt · 조건: Evap Variable Speed Pump Control - Water Flow Control"
  },
  {
   "type": "AV",
   "inst": 10103,
   "name": "Evaporator Water Pump Speed Setpt BAS",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "BAS Evap Water Pump Speed Setpt · 조건: Evap Variable Speed Pump Control - Direct Pump Speed Control"
  },
  {
   "type": "BI",
   "inst": 10100,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates that chiller is available to run or is currently running · 조건: Standard · 0 = Run Not Enabled 1 = Run Enabled"
  },
  {
   "type": "BI",
   "inst": 10101,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · 0 = Remote Control 1 = Local Control"
  },
  {
   "type": "BI",
   "inst": 10102,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the chiller limit relay · 조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "BI",
   "inst": 10103,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off(not currently doing cooling) · 조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "BI",
   "inst": 10104,
   "name": "Maximum Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the maximum capacity relay · 조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "BI",
   "inst": 10106,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "Indicated a manual override is present · 조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "BI",
   "inst": 10107,
   "name": "Compressor 1A Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 1A · 조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "BI",
   "inst": 10108,
   "name": "Compressor 2A Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 2A · 조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "BI",
   "inst": 10109,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the emergency stop function of the chiller · 조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required"
  },
  {
   "type": "BI",
   "inst": 10110,
   "name": "Evaporator Water Pump Request",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates a request from the chiller to turn on the Evaporator Water Pump · 조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "BI",
   "inst": 10111,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the flow of water through evaporator · 조건: Standard · 0 = No Flow 1 = Flow"
  },
  {
   "type": "BI",
   "inst": 10112,
   "name": "Compressor 1B Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 1B · 조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "BI",
   "inst": 10113,
   "name": "Compressor 2B Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 2B · 조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "BI",
   "inst": 10114,
   "name": "Free Cooling Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicated the free cooling mode is active · 조건: Free Cooling · 0 = Inactive 1 = Active"
  },
  {
   "type": "BI",
   "inst": 10116,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10117,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates chiller is shut down due to diagnostics · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10118,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a diagnostic exists that requires manual reset · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10119,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10120,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Information Category · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10121,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Warning Category · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10122,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Critical Category · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10123,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Service Required Category · 조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 10124,
   "name": "External Auto Stop Input Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the externally-wired auto/stop input · 조건: Standard · 0 = Stop 1 = Auto"
  },
  {
   "type": "BI",
   "inst": 10125,
   "name": "Front Panel Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the auto/stop status of the Front Panel · 조건: Standard · 0 = Stop 1 = Auto"
  },
  {
   "type": "BI",
   "inst": 10126,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates wherther Noise Reduction active · 조건: Low Noise · 0 = Off 1 = On"
  },
  {
   "type": "BI",
   "inst": 10127,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 1 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10128,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 2 Comprosser from Front Panel · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10129,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 1 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10130,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 2 Comprosser from External · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10131,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 1 · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10132,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 2 · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10133,
   "name": "Circuit 1 Available",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if circuit 1 is available to start · 조건: Standard · 0 = Unavailable 1 = Available"
  },
  {
   "type": "BI",
   "inst": 10134,
   "name": "Circuit 2 Available",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if circuit 2 is available to start · 조건: Standard · 0 = Unavailable 1 = Available"
  },
  {
   "type": "BI",
   "inst": 10135,
   "name": "Oil Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the circuit 1 oil sensor · 조건: Standard · 0 = Dry 1 = Wet"
  },
  {
   "type": "BI",
   "inst": 10136,
   "name": "Oil Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the circuit 2 oil sensor · 조건: Standard · 0 = Dry 1 = Wet"
  },
  {
   "type": "BI",
   "inst": 10137,
   "name": "Evaporator Water Pump 1 Inverter Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the running status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Off 1 = On"
  },
  {
   "type": "BI",
   "inst": 10138,
   "name": "Evaporator Water Pump 1 Fault Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the fault status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · 0 = Fault 1 = No Fault"
  },
  {
   "type": "BI",
   "inst": 10139,
   "name": "Compressor 1B Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Compressor 1B · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10140,
   "name": "Compressor 2B Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Compressor 2B · 조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "BI",
   "inst": 10141,
   "name": "Free Cooling Front Panel Command Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the front panel free cooling command · 조건: Free Cooling · 0 = Off 1 = Auto"
  },
  {
   "type": "BI",
   "inst": 11000,
   "name": "Diagnostic: AFD 1A Bus Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11001,
   "name": "Diagnostic: AFD 1A Bus Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11002,
   "name": "Diagnostic: AFD 1A Comm Loss: Main Processor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11003,
   "name": "Diagnostic: AFD 1A Customized Protection Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11004,
   "name": "Diagnostic: AFD 1A Gate Kill Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11005,
   "name": "Diagnostic: AFD 1A General Failure (PF755)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11006,
   "name": "Diagnostic: AFD 1A General Failure (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11007,
   "name": "Diagnostic: AFD 1A Ground Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11008,
   "name": "Diagnostic: AFD 1A Input Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11009,
   "name": "Diagnostic: AFD 1A Input Transf or Filter Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11010,
   "name": "Diagnostic: AFD 1A Loss Of Motor Control",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11011,
   "name": "Diagnostic: AFD 1A Low Rotor Flux Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11012,
   "name": "Diagnostic: AFD 1A Motor Current Overload",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11013,
   "name": "Diagnostic: AFD 1A Motor Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11014,
   "name": "Diagnostic: AFD 1A Motor Shorted",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11015,
   "name": "Diagnostic: AFD 1A Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11016,
   "name": "Diagnostic: AFD 1A Precharge Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11017,
   "name": "Diagnostic: AFD 2A Bus Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11018,
   "name": "Diagnostic: AFD 2A Bus Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11019,
   "name": "Diagnostic: AFD 2A Comm Loss: Main Processor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11020,
   "name": "Diagnostic: AFD 2A Customized Protection Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11021,
   "name": "Diagnostic: AFD 2A Gate Kill Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11022,
   "name": "Diagnostic: AFD 2A General Failure (PF755)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11023,
   "name": "Diagnostic: AFD 2A General Failure (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11024,
   "name": "Diagnostic: AFD 2A Ground Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11025,
   "name": "Diagnostic: AFD 2A Input Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11026,
   "name": "Diagnostic: AFD 2A Input Transf or Filter Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11027,
   "name": "Diagnostic: AFD 2A Loss Of Motor Control",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11028,
   "name": "Diagnostic: AFD 2A Low Rotor Flux Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11029,
   "name": "Diagnostic: AFD 2A Motor Current Overload",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11030,
   "name": "Diagnostic: AFD 2A Motor Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11031,
   "name": "Diagnostic: AFD 2A Motor Shorted",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11032,
   "name": "Diagnostic: AFD 2A Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11033,
   "name": "Diagnostic: AFD 2A Precharge Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11034,
   "name": "Diagnostic: AFD Bus Over Voltage - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11035,
   "name": "Diagnostic: AFD Bus Over Voltage - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11036,
   "name": "Diagnostic: AFD Bus Under Voltage - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11037,
   "name": "Diagnostic: AFD Bus Under Voltage - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11038,
   "name": "Diagnostic: AFD Comm Loss – 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11039,
   "name": "Diagnostic: AFD Comm Loss – 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11040,
   "name": "Diagnostic: AFD Comm Loss: Main Processor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11041,
   "name": "Diagnostic: AFD Comm Loss: Main Processor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11042,
   "name": "Diagnostic: AFD Failure to Arm or Start - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11043,
   "name": "Diagnostic: AFD Failure to Arm or Start - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11044,
   "name": "Diagnostic: AFD Fault Mains - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11045,
   "name": "Diagnostic: AFD Fault Mains - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11046,
   "name": "Diagnostic: AFD General Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11047,
   "name": "Diagnostic: AFD General Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11048,
   "name": "Diagnostic: AFD Ground Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11049,
   "name": "Diagnostic: AFD Ground Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11050,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11051,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11052,
   "name": "Diagnostic: AFD High Pressure Cutout - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11053,
   "name": "Diagnostic: AFD High Pressure Cutout - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11054,
   "name": "Diagnostic: AFD High Torque - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11055,
   "name": "Diagnostic: AFD High Torque - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11056,
   "name": "Diagnostic: AFD Initialized - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11057,
   "name": "Diagnostic: AFD Initialized - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11058,
   "name": "Diagnostic: AFD Internal Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11059,
   "name": "Diagnostic: AFD Internal Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11060,
   "name": "Diagnostic: AFD Interrupt Failure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11061,
   "name": "Diagnostic: AFD Interrupt Failure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11062,
   "name": "Diagnostic: AFD Interrupt Failure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11063,
   "name": "Diagnostic: AFD Interrupt Failure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11064,
   "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11065,
   "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11066,
   "name": "Diagnostic: AFD Locked Rotor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11067,
   "name": "Diagnostic: AFD Locked Rotor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11068,
   "name": "Diagnostic: AFD Mains Phase Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11069,
   "name": "Diagnostic: AFD Mains Phase Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11070,
   "name": "Diagnostic: AFD Missing Motor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11071,
   "name": "Diagnostic: AFD Missing Motor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11073,
   "name": "Diagnostic: AFD Motor Current Overload - 1A (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11074,
   "name": "Diagnostic: AFD Motor Current Overload - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11076,
   "name": "Diagnostic: AFD Motor Current Overload - 2A (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11077,
   "name": "Diagnostic: AFD Motor Current Overload - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11078,
   "name": "Diagnostic: AFD Motor Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11079,
   "name": "Diagnostic: AFD Motor Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11080,
   "name": "Diagnostic: AFD New Spare Parts - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11081,
   "name": "Diagnostic: AFD New Spare Parts - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11082,
   "name": "Diagnostic: AFD Option Configuration Change - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11083,
   "name": "Diagnostic: AFD Option Configuration Change - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11084,
   "name": "Diagnostic: AFD Output Phase U Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11085,
   "name": "Diagnostic: AFD Output Phase U Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11086,
   "name": "Diagnostic: AFD Output Phase V Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11087,
   "name": "Diagnostic: AFD Output Phase V Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11088,
   "name": "Diagnostic: AFD Output Phase W Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11089,
   "name": "Diagnostic: AFD Output Phase W Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11090,
   "name": "Diagnostic: AFD Over Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11091,
   "name": "Diagnostic: AFD Over Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11092,
   "name": "Diagnostic: AFD Short Circuit - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11093,
   "name": "Diagnostic: AFD Short Circuit - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11094,
   "name": "Diagnostic: AFD Unexpected Shutdown - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11095,
   "name": "Diagnostic: AFD Unexpected Shutdown - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11096,
   "name": "Diagnostic: Check Clock",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11097,
   "name": "Diagnostic: Chiller Service Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11098,
   "name": "Comm Loss: %RLA Indication Output(Vdc)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11099,
   "name": "Comm Loss: AFD Fault Input 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11100,
   "name": "Comm Loss: AFD Fault Input 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11101,
   "name": "Comm Loss: AFD Fault Input 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11102,
   "name": "Comm Loss: AFD Fault Input 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11103,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11104,
   "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11105,
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11106,
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11107,
   "name": "Comm Loss: Condenser Fan Enable Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11108,
   "name": "Comm Loss: Condenser Fan Enable Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11109,
   "name": "Comm Loss: Condenser Rfgt Pressure Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11110,
   "name": "Comm Loss: Condenser Rfgt Pressure Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11111,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11112,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11113,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11114,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11115,
   "name": "Comm Loss: Drive Cooling Bypass Valve 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11116,
   "name": "Comm Loss: Drive Cooling Bypass Valve 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11117,
   "name": "Comm Loss: Drive Cooling Supply Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11118,
   "name": "Comm Loss: Drive Cooling Supply Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11119,
   "name": "Comm Loss: Economizer Disch Press - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11120,
   "name": "Comm Loss: Economizer Disch Press - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11121,
   "name": "Comm Loss: Economizer Disch Press - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11122,
   "name": "Comm Loss: Economizer Disch Press - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11123,
   "name": "Comm Loss: Economizer Disch Temp - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11124,
   "name": "Comm Loss: Economizer Disch Temp - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11125,
   "name": "Comm Loss: Economizer Disch Temp - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11126,
   "name": "Comm Loss: Economizer Disch Temp - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11127,
   "name": "Comm Loss: Economizer Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11128,
   "name": "Comm Loss: Economizer Valve - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11129,
   "name": "Comm Loss: Economizer Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11130,
   "name": "Comm Loss: Economizer Valve - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11131,
   "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11132,
   "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11133,
   "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11134,
   "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11135,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11136,
   "name": "Comm Loss: Energy Meter 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11137,
   "name": "Comm Loss: Energy Meter 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11138,
   "name": "Comm Loss: Evap Diff Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11139,
   "name": "Comm Loss: Evap Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11140,
   "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11141,
   "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11142,
   "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11143,
   "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11144,
   "name": "Comm Loss: Evap Isolation Valve Relay Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11145,
   "name": "Comm Loss: Evap Isolation Valve Relay Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11146,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11147,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11148,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11149,
   "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11150,
   "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11151,
   "name": "Comm Loss: Evap Water Pump Inv Freq Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11152,
   "name": "Comm Loss: Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11153,
   "name": "Comm Loss: Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11154,
   "name": "Comm Loss: Evaporator Oil Return Purge Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11155,
   "name": "Comm Loss: Evaporator Oil Return Purge Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11156,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11157,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11158,
   "name": "Comm Loss: Evaporator Pump Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11159,
   "name": "Comm Loss: Evaporator Pump Inverter Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11160,
   "name": "Comm Loss: Evaporator Pump Speed Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11161,
   "name": "Comm Loss: Evaporator Pump Speed Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11162,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11163,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11164,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11165,
   "name": "Comm Loss: Evaporator Water Pump Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11166,
   "name": "Comm Loss: Ext Chilled Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11167,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11168,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11169,
   "name": "Comm Loss: External Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11170,
   "name": "Comm Loss: External Ckt Lockout Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11171,
   "name": "Comm Loss: External Ckt Lockout Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11172,
   "name": "Comm Loss: External Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11173,
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11174,
   "name": "Comm Loss: External Ice Building Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11175,
   "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11176,
   "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11177,
   "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11178,
   "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11179,
   "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11180,
   "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11181,
   "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11182,
   "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11183,
   "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11184,
   "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11185,
   "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11186,
   "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11187,
   "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11188,
   "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11189,
   "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11190,
   "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11191,
   "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 & 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11192,
   "name": "Comm Loss: Fan Inverter Fault Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11193,
   "name": "Comm Loss: Fan Inverter Fault Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11194,
   "name": "Comm Loss: Fan Inverter Speed Command Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11195,
   "name": "Comm Loss: Fan Inverter Speed Command Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11196,
   "name": "Comm Loss: FC Entering Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11197,
   "name": "Comm Loss: FC Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11198,
   "name": "Comm Loss: FC Leaving Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11199,
   "name": "Comm Loss: Free Cooling Bypass Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11200,
   "name": "Comm Loss: Free Cooling Dedicated Fan Enable",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11201,
   "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11202,
   "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11203,
   "name": "Comm Loss: Free Cooling Glycol Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11204,
   "name": "Comm Loss: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11205,
   "name": "Comm Loss: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11206,
   "name": "Comm Loss: Free Cooling Pump",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11207,
   "name": "Comm Loss: Free Cooling Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11208,
   "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11209,
   "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11210,
   "name": "Comm Loss: Heat Recovery Water Flow Cmd",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11211,
   "name": "Comm Loss: Heat Recovery Water Pump Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11212,
   "name": "Comm Loss: Heat Recovery Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11213,
   "name": "Comm Loss: High Pressure Cutout Sw - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11214,
   "name": "Comm Loss: High Pressure Cutout Sw - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11215,
   "name": "Comm Loss: High Pressure Cutout Sw - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11216,
   "name": "Comm Loss: High Pressure Cutout Sw - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11217,
   "name": "Comm Loss: Hot Gas Oil Return Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11218,
   "name": "Comm Loss: Hot Gas Oil Return Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11219,
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11220,
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11221,
   "name": "Comm Loss: Liquid Line Pressure Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11222,
   "name": "Comm Loss: Liquid Line Pressure Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11223,
   "name": "Comm Loss: Liquid Line Temperature Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11224,
   "name": "Comm Loss: Liquid Line Temperature Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11225,
   "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11226,
   "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11227,
   "name": "Comm Loss: Off-cycle Freeze Prot Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11228,
   "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11229,
   "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11230,
   "name": "Comm Loss: Oil Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11231,
   "name": "Comm Loss: Oil Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11232,
   "name": "Comm Loss: Oil Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11233,
   "name": "Comm Loss: Oil Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11234,
   "name": "Comm Loss: Oil Return Solenoid Valve - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11235,
   "name": "Comm Loss: Oil Return Solenoid Valve - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11236,
   "name": "Comm Loss: Oil Return Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11237,
   "name": "Comm Loss: Oil Return Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11238,
   "name": "Comm Loss: Oil Supply Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11239,
   "name": "Comm Loss: Oil Supply Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11240,
   "name": "Comm Loss: Oil Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11241,
   "name": "Comm Loss: Oil Temperature - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11242,
   "name": "Comm Loss: Oil Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11243,
   "name": "Comm Loss: Oil Temperature - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11244,
   "name": "Comm Loss: Outdoor Air Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11245,
   "name": "Comm Loss: Programmable Relay Board 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11246,
   "name": "Comm Loss: Programmable Relay Board 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11247,
   "name": "Comm Loss: Slide Valve Load - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11248,
   "name": "Comm Loss: Slide Valve Load - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11249,
   "name": "Comm Loss: Slide Valve Load - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11250,
   "name": "Comm Loss: Slide Valve Load - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11251,
   "name": "Comm Loss: Slide Valve Unload - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11252,
   "name": "Comm Loss: Slide Valve Unload - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11253,
   "name": "Comm Loss: Slide Valve Unload - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11254,
   "name": "Comm Loss: Slide Valve Unload - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11255,
   "name": "Comm Loss: Starter 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11256,
   "name": "Comm Loss: Starter 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11257,
   "name": "Comm Loss: Starter 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11258,
   "name": "Comm Loss: Starter 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11259,
   "name": "Comm Loss: Step Load - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11260,
   "name": "Comm Loss: Step Load - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11261,
   "name": "Comm Loss: Step Load - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11262,
   "name": "Comm Loss: Step Load - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11263,
   "name": "Comm Loss: Suction Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11264,
   "name": "Comm Loss: Suction Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11265,
   "name": "Comm Loss: Suction Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11266,
   "name": "Comm Loss: Suction Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11267,
   "name": "Comm Loss: Var Vi Valve – Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11268,
   "name": "Comm Loss: Var Vi Valve – Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11269,
   "name": "Comm Loss: Winding Temp 1, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11270,
   "name": "Comm Loss: Winding Temp 1, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11271,
   "name": "Comm Loss: Winding Temp 2, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11272,
   "name": "Comm Loss: Winding Temp 2, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11273,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11274,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11275,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11276,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11277,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11278,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11279,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11280,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11281,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11282,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11283,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11284,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11285,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11286,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11287,
   "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11288,
   "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11289,
   "name": "Diagnostic: Economizer Disch Press Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11290,
   "name": "Diagnostic: Economizer Disch Press Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11291,
   "name": "Diagnostic: Economizer Disch Press Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11292,
   "name": "Diagnostic: Economizer Disch Press Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11293,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11294,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11295,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11296,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11297,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11298,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11299,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11300,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11301,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11302,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11303,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11304,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11305,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11306,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11307,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11308,
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11309,
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11310,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11311,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11312,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11313,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11314,
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11315,
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11316,
   "name": "Diagnostic: Evaporator Approach Error Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11317,
   "name": "Diagnostic: Evaporator Approach Error Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11318,
   "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11319,
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11320,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11321,
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11322,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11323,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11324,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11325,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11326,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11327,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11328,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11329,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11330,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11331,
   "name": "Diagnostic: Evaporator Water Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11332,
   "name": "Diagnostic: Evaporator Water Pump Speed Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11333,
   "name": "Diagnostic: Excessive Condenser Pressure Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11334,
   "name": "Diagnostic: Excessive Condenser Pressure Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11335,
   "name": "Diagnostic: External Chilled Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11336,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11337,
   "name": "Diagnostic: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11338,
   "name": "Diagnostic: Fan Inverter Fault Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11339,
   "name": "Diagnostic: Fan Inverter Fault Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11340,
   "name": "Diagnostic: Free Cooling Dedicated Fan Inverter Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11341,
   "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11342,
   "name": "Diagnostic: Free Cooling Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11343,
   "name": "Diagnostic: Free Cooling Glycol Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11344,
   "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11345,
   "name": "Diagnostic: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11346,
   "name": "Diagnostic: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11347,
   "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11348,
   "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11349,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11350,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11351,
   "name": "Diagnostic: Heat Recovery Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11352,
   "name": "Diagnostic: Heat Recovery Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11353,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11354,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11355,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11356,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11357,
   "name": "Diagnostic: High Differential Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11358,
   "name": "Diagnostic: High Differential Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11359,
   "name": "Diagnostic: High Differential Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11360,
   "name": "Diagnostic: High Differential Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11361,
   "name": "Diagnostic: High Evaporator Refrigerant Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11362,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11363,
   "name": "Diagnostic: High Motor Winding Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11364,
   "name": "Diagnostic: High Motor Winding Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11365,
   "name": "Diagnostic: High Oil Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11366,
   "name": "Diagnostic: High Oil Temperature - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11367,
   "name": "Diagnostic: High Oil Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11368,
   "name": "Diagnostic: High Oil Temperature - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11369,
   "name": "Diagnostic: High Pressure Cutout - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11370,
   "name": "Diagnostic: High Pressure Cutout - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11371,
   "name": "Diagnostic: High Pressure Cutout - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11372,
   "name": "Diagnostic: High Pressure Cutout - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11373,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11374,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11375,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11376,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11377,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11378,
   "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11379,
   "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11380,
   "name": "Diagnostic: Liquid Line Temp Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11381,
   "name": "Diagnostic: Liquid Line Temp Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11382,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11383,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11384,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11385,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11386,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11387,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11388,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11389,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11390,
   "name": "Diagnostic: Low Discharge Superheat - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11391,
   "name": "Diagnostic: Low Discharge Superheat - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11392,
   "name": "Diagnostic: Low Discharge Superheat - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11393,
   "name": "Diagnostic: Low Discharge Superheat - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11394,
   "name": "Diagnostic: Low Drive Cooling Supply Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11395,
   "name": "Diagnostic: Low Drive Cooling Supply Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11396,
   "name": "Diagnostic: Low Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11397,
   "name": "Diagnostic: Low Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11398,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11399,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11400,
   "name": "Diagnostic: Low Evaporator Water Flow",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11401,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11402,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11403,
   "name": "Diagnostic: Low Glycol Pressure Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11404,
   "name": "Diagnostic: Low Glycol Temp Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11405,
   "name": "Diagnostic: Low Oil Flow - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11406,
   "name": "Diagnostic: Low Oil Flow - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11407,
   "name": "Diagnostic: Low Oil Flow - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11408,
   "name": "Diagnostic: Low Oil Flow - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11409,
   "name": "Diagnostic: Low Refrigerant Temperature Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11410,
   "name": "Diagnostic: Low Refrigerant Temperature Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11411,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11412,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11413,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11414,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11415,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11416,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11417,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11418,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11419,
   "name": "Diagnostic: Momentary Power Loss Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11420,
   "name": "Diagnostic: Momentary Power Loss Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11421,
   "name": "Diagnostic: Motor Current Overload - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11422,
   "name": "Diagnostic: Motor Current Overload - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11423,
   "name": "Diagnostic: Motor Current Overload - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11424,
   "name": "Diagnostic: Motor Current Overload - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11425,
   "name": "Diagnostic: Motor Winding Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11426,
   "name": "Diagnostic: Motor Winding Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11427,
   "name": "Diagnostic: MP: Invalid Configuration",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11428,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11429,
   "name": "Diagnostic: No Differential Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11430,
   "name": "Diagnostic: No Differential Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11431,
   "name": "Diagnostic: No Differential Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11432,
   "name": "Diagnostic: No Differential Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11433,
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11434,
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11435,
   "name": "Diagnostic: Oil Flow Protection Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11436,
   "name": "Diagnostic: Oil Flow Protection Fault - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11437,
   "name": "Diagnostic: Oil Flow Protection Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11438,
   "name": "Diagnostic: Oil Flow Protection Fault - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11439,
   "name": "Diagnostic: Oil Pressure Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11440,
   "name": "Diagnostic: Oil Pressure Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11441,
   "name": "Diagnostic: Oil Pressure Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11442,
   "name": "Diagnostic: Oil Pressure Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11443,
   "name": "Diagnostic: Oil Supply Temp Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11444,
   "name": "Diagnostic: Oil Supply Temp Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11445,
   "name": "Diagnostic: Oil Temperature Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11446,
   "name": "Diagnostic: Oil Temperature Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11447,
   "name": "Diagnostic: Oil Temperature Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11448,
   "name": "Diagnostic: Oil Temperature Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11449,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11450,
   "name": "Diagnostic: Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11451,
   "name": "Diagnostic: Phase Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11452,
   "name": "Diagnostic: Phase Loss - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11453,
   "name": "Diagnostic: Phase Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11454,
   "name": "Diagnostic: Phase Loss - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11455,
   "name": "Diagnostic: Phase Reversal - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11456,
   "name": "Diagnostic: Phase Reversal - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11457,
   "name": "Diagnostic: Phase Reversal - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11458,
   "name": "Diagnostic: Phase Reversal - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11459,
   "name": "Diagnostic: Power Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11460,
   "name": "Diagnostic: Power Loss - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11461,
   "name": "Diagnostic: Power Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11462,
   "name": "Diagnostic: Power Loss - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11463,
   "name": "Diagnostic: Pumpdown Terminated By Time Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11464,
   "name": "Diagnostic: Pumpdown Terminated By Time Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11465,
   "name": "Diagnostic: Restart Inhibit Invoked - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11466,
   "name": "Diagnostic: Restart Inhibit Invoked - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11467,
   "name": "Diagnostic: Restart Inhibit Invoked - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11468,
   "name": "Diagnostic: Restart Inhibit Invoked - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11469,
   "name": "Diagnostic: Severe Current Imbalance - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11470,
   "name": "Diagnostic: Severe Current Imbalance - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11471,
   "name": "Diagnostic: Severe Current Imbalance - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11472,
   "name": "Diagnostic: Severe Current Imbalance - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11473,
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11474,
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11475,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11476,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11477,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11478,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11479,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11480,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11481,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11482,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11483,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11484,
   "name": "Diagnostic: Starter Did Not Fully Accelerate",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11485,
   "name": "Diagnostic: Starter Did Not Transition - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11486,
   "name": "Diagnostic: Starter Did Not Transition - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11487,
   "name": "Diagnostic: Starter Did Not Transition - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11488,
   "name": "Diagnostic: Starter Did Not Fully Accelerate Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11489,
   "name": "Diagnostic: Starter Did Not Transition - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11490,
   "name": "Diagnostic: Starter Dry Run Test - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11491,
   "name": "Diagnostic: Starter Dry Run Test - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11492,
   "name": "Diagnostic: Starter Dry Run Test - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11493,
   "name": "Diagnostic: Starter Dry Run Test - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11494,
   "name": "Diagnostic: Starter Failed to Arm/Start - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11495,
   "name": "Diagnostic: Starter Failed to Arm/Start - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11496,
   "name": "Diagnostic: Starter Failed to Arm/Start - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11497,
   "name": "Diagnostic: Starter Failed to Arm/Start - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11498,
   "name": "Diagnostic: Starter Fault Type I - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11499,
   "name": "Diagnostic: Starter Fault Type I - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11500,
   "name": "Diagnostic: Starter Fault Type I - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11501,
   "name": "Diagnostic: Starter Fault Type I - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11502,
   "name": "Diagnostic: Starter Fault Type II - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11503,
   "name": "Diagnostic: Starter Fault Type II - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11504,
   "name": "Diagnostic: Starter Fault Type II - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11505,
   "name": "Diagnostic: Starter Fault Type II - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11506,
   "name": "Diagnostic: Starter Fault Type III - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11507,
   "name": "Diagnostic: Starter Fault Type III - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11508,
   "name": "Diagnostic: Starter Fault Type III - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11509,
   "name": "Diagnostic: Starter Fault Type III - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11510,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11511,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11512,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11513,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11514,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11515,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11516,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11517,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11518,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11519,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11520,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11521,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11522,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11523,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11524,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11525,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11526,
   "name": "Diagnostic: Transition Complete Input Opened - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11527,
   "name": "Diagnostic: Transition Complete Input Opened - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11528,
   "name": "Diagnostic: Transition Complete Input Opened - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11529,
   "name": "Diagnostic: Transition Complete Input Opened - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11530,
   "name": "Diagnostic: Transition Complete Input Shorted - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11531,
   "name": "Diagnostic: Transition Complete Input Shorted - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11532,
   "name": "Diagnostic: Transition Complete Input Shorted - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11533,
   "name": "Diagnostic: Transition Complete Input Shorted - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11534,
   "name": "Diagnostic: Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11535,
   "name": "Diagnostic: Unexpected Starter Shutdown - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11536,
   "name": "Diagnostic: Unexpected Starter Shutdown - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11537,
   "name": "Diagnostic: Unexpected Starter Shutdown - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11538,
   "name": "Diagnostic: Unexpected Starter Shutdown - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11539,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11540,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11541,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11542,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11543,
   "name": "Diagnostic: Write Command Failure Energy Meter 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11544,
   "name": "Diagnostic: Write Command Failure Energy Meter 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11545,
   "name": "Comm Loss: Ice Building Status Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 10100,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Diagnostic Reset · 0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10101,
   "name": "Noise Reduction Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Low Noise"
  },
  {
   "type": "BV",
   "inst": 10102,
   "name": "Circuit 1 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Circuit 1 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10103,
   "name": "Circuit 2 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Circuit 2 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10107,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "Energy Consumption Reset · 0 = Accumulating 1 = Reset · 조건: Power Monitor"
  },
  {
   "type": "BV",
   "inst": 10108,
   "name": "Chiller Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Chiller Auto Stop Command · 0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10109,
   "name": "Free Cooling Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Free Cooling Auto Stop Command · 0 = Stop 1 = Auto · 조건: Free Cooling"
  },
  {
   "type": "BV",
   "inst": 10110,
   "name": "Free Cooling Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Free Cooling Compressor Lockout · 0 = Nornal 1 = Locked Out · 조건: Free Cooling"
  },
  {
   "type": "BV",
   "inst": 10111,
   "name": "Compressor 1B Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 1B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10112,
   "name": "Compressor 2B Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 2B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30011,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard · Modbus reg 30011"
  },
  {
   "type": "MB",
   "inst": 30013,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is not installed · 조건: Ice Building not Installed · Modbus reg 30013"
  },
  {
   "type": "MB",
   "inst": 30017,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the water entering the evaporator · 조건: Standard · Modbus reg 30017"
  },
  {
   "type": "MB",
   "inst": 30019,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the water leaving the evaporator · 조건: Standard · Modbus reg 30019"
  },
  {
   "type": "MB",
   "inst": 30023,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Power Monitor · Modbus reg 30023"
  },
  {
   "type": "MB",
   "inst": 30025,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the outdoor air · 조건: Standard · Modbus reg 30025"
  },
  {
   "type": "MB",
   "inst": 30031,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard · Modbus reg 30031"
  },
  {
   "type": "MB",
   "inst": 30033,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard · Modbus reg 30033"
  },
  {
   "type": "MB",
   "inst": 30035,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure difference between the suction and discharge lines on circuit 1 · 조건: Standard · Modbus reg 30035"
  },
  {
   "type": "MB",
   "inst": 30037,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 1 · 조건: Standard · Modbus reg 30037"
  },
  {
   "type": "MB",
   "inst": 30039,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 1 · 조건: Standard · Modbus reg 30039"
  },
  {
   "type": "MB",
   "inst": 30041,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard · Modbus reg 30041"
  },
  {
   "type": "MB",
   "inst": 30043,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard · Modbus reg 30043"
  },
  {
   "type": "MB",
   "inst": 30045,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure difference between the suction and discharge lines on circuit 2 · 조건: Standard · Modbus reg 30045"
  },
  {
   "type": "MB",
   "inst": 30047,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the evaporator on circuit 2 · 조건: Standard · Modbus reg 30047"
  },
  {
   "type": "MB",
   "inst": 30049,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the saturated refrigerant temperature of the condenser on circuit 2 · 조건: Standard · Modbus reg 30049"
  },
  {
   "type": "MB",
   "inst": 30051,
   "name": "Refrigerant Discharge Temperature - Compressor 1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1A · 조건: Standard · Modbus reg 30051"
  },
  {
   "type": "MB",
   "inst": 30053,
   "name": "High Side Oil Pressure - Compressor 1A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard · Modbus reg 30053"
  },
  {
   "type": "MB",
   "inst": 30055,
   "name": "Refrigerant Discharge Temperature - Compressor 2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2A · 조건: Standard · Modbus reg 30055"
  },
  {
   "type": "MB",
   "inst": 30057,
   "name": "High Side Oil Pressure - Compressor 2A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard · Modbus reg 30057"
  },
  {
   "type": "MB",
   "inst": 30059,
   "name": "Air Flow Percentage Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the approximate air flow percentage of Circuit 1 · 조건: Standard · Modbus reg 30059"
  },
  {
   "type": "MB",
   "inst": 30061,
   "name": "Air Flow Percentage Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the approximate air flow percentage of Circuit 2 · 조건: Standard · Modbus reg 30061"
  },
  {
   "type": "MB",
   "inst": 30063,
   "name": "Drive Motor Average Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage line to line at AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30063"
  },
  {
   "type": "MB",
   "inst": 30065,
   "name": "Drive Motor Current U Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30065"
  },
  {
   "type": "MB",
   "inst": 30067,
   "name": "Drive Motor Current V Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30067"
  },
  {
   "type": "MB",
   "inst": 30069,
   "name": "Drive Motor Current W Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30069"
  },
  {
   "type": "MB",
   "inst": 30071,
   "name": "Drive Motor Current U RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30071"
  },
  {
   "type": "MB",
   "inst": 30073,
   "name": "Drive Motor Current V RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30073"
  },
  {
   "type": "MB",
   "inst": 30075,
   "name": "Drive Motor Current W RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30075"
  },
  {
   "type": "MB",
   "inst": 30077,
   "name": "Drive Motor Average Current RLA Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the average current at AFD for Compressor 1A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30077"
  },
  {
   "type": "MB",
   "inst": 30079,
   "name": "Drive DC Bus Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30079"
  },
  {
   "type": "MB",
   "inst": 30081,
   "name": "Drive Output Power Circuit 1",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the power output from the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30081"
  },
  {
   "type": "MB",
   "inst": 30083,
   "name": "AFD Transistor Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the temperature of the transistor for the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30083"
  },
  {
   "type": "MB",
   "inst": 30085,
   "name": "Motor Winding Temperature 1 Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the first temperaure sensor of the windings on motor 1A · 조건: Standard · Modbus reg 30085"
  },
  {
   "type": "MB",
   "inst": 30087,
   "name": "Motor Winding Temperature 2 Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the second temperaure sensor of the windings on motor 1A · 조건: Standard · Modbus reg 30087"
  },
  {
   "type": "MB",
   "inst": 30089,
   "name": "Drive Motor Average Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage line to line at AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30089"
  },
  {
   "type": "MB",
   "inst": 30091,
   "name": "Drive Motor Current U Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30091"
  },
  {
   "type": "MB",
   "inst": 30093,
   "name": "Drive Motor Current V Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of V line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30093"
  },
  {
   "type": "MB",
   "inst": 30095,
   "name": "Drive Motor Current W Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of W line current at AFD for Compressor 2A in terms of Amps · 조건: PF755 TR200 · Modbus reg 30095"
  },
  {
   "type": "MB",
   "inst": 30097,
   "name": "Drive Motor Current U RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30097"
  },
  {
   "type": "MB",
   "inst": 30099,
   "name": "Drive Motor Current V RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30099"
  },
  {
   "type": "MB",
   "inst": 30101,
   "name": "Drive Motor Current W RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30101"
  },
  {
   "type": "MB",
   "inst": 30103,
   "name": "Drive Motor Average Current RLA Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the average current at AFD for Compressor 2A in terms of % RLA · 조건: PF755 TR200 · Modbus reg 30103"
  },
  {
   "type": "MB",
   "inst": 30105,
   "name": "Drive DC Bus Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage of the DC Bus from the AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30105"
  },
  {
   "type": "MB",
   "inst": 30107,
   "name": "Drive Output Power Circuit 2",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the power output from the AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30107"
  },
  {
   "type": "MB",
   "inst": 30109,
   "name": "AFD Transistor Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the temperature of the transidtor for the AFD for Compressor 2A · 조건: PF755 · Modbus reg 30109"
  },
  {
   "type": "MB",
   "inst": 30111,
   "name": "Motor Winding Temperature 1 Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the first temperaure sensor of the windings on motor 2A · 조건: Standard · Modbus reg 30111"
  },
  {
   "type": "MB",
   "inst": 30113,
   "name": "Motor Winding Temperature 2 Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the second temperaure sensor of the windings on motor 2A · 조건: Standard · Modbus reg 30113"
  },
  {
   "type": "MB",
   "inst": 30115,
   "name": "Sub Cooled Liquid Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the sub cooled liquid temperature of circuit 1 · 조건: Standard · Modbus reg 30115"
  },
  {
   "type": "MB",
   "inst": 30117,
   "name": "Sub Cooled Liquid Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the sub cooled liquid temperature of circuit 2 · 조건: Standard · Modbus reg 30117"
  },
  {
   "type": "MB",
   "inst": 30119,
   "name": "Evaporator Differential Water Pressure",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the differential water pressure of the evaporator · 조건: Variable Primary Flow · Modbus reg 30119"
  },
  {
   "type": "MB",
   "inst": 30121,
   "name": "System Chilled Water Differential Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the differential water pressure of the chilled water system · 조건: Variable Primary Flow · Modbus reg 30121"
  },
  {
   "type": "MB",
   "inst": 30127,
   "name": "Phase AB Voltage - Compressor 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase AB for Compressor 1B · 조건: Line Voltage Sensing · Modbus reg 30127"
  },
  {
   "type": "MB",
   "inst": 30129,
   "name": "Line 1 Current - Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of Amps · 조건: Standard · Modbus reg 30129"
  },
  {
   "type": "MB",
   "inst": 30131,
   "name": "Line 2 Current - Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of Amps · 조건: Standard · Modbus reg 30131"
  },
  {
   "type": "MB",
   "inst": 30133,
   "name": "Line 3 Current - Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of Amps · 조건: Standard · Modbus reg 30133"
  },
  {
   "type": "MB",
   "inst": 30135,
   "name": "Line 1 Current RLA - Compressor 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current for Compressor 1B in terms of % RLA · 조건: Standard · Modbus reg 30135"
  },
  {
   "type": "MB",
   "inst": 30137,
   "name": "Line 2 Current RLA - Compressor 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current for Compressor 1B in terms of % RLA · 조건: Standard · Modbus reg 30137"
  },
  {
   "type": "MB",
   "inst": 30139,
   "name": "Line 3 Current RLA - Compressor 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current for Compressor 1B in terms of % RLA · 조건: Standard · Modbus reg 30139"
  },
  {
   "type": "MB",
   "inst": 30141,
   "name": "Phase AB Voltage - Compressor 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase AB for Compressor 2B · 조건: Line Voltage Sensing · Modbus reg 30141"
  },
  {
   "type": "MB",
   "inst": 30143,
   "name": "Line 1 Current - Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of Amps · 조건: Standard · Modbus reg 30143"
  },
  {
   "type": "MB",
   "inst": 30145,
   "name": "Line 2 Current - Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of Amps · 조건: Standard · Modbus reg 30145"
  },
  {
   "type": "MB",
   "inst": 30147,
   "name": "Line 3 Current - Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of Amps · 조건: Standard · Modbus reg 30147"
  },
  {
   "type": "MB",
   "inst": 30149,
   "name": "Line 1 Current RLA - Compressor 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 1 current for Compressor 2B in terms of % RLA · 조건: Standard · Modbus reg 30149"
  },
  {
   "type": "MB",
   "inst": 30151,
   "name": "Line 2 Current RLA - Compressor 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 2 current for Compressor 2B in terms of % RLA · 조건: Standard · Modbus reg 30151"
  },
  {
   "type": "MB",
   "inst": 30153,
   "name": "Line 3 Current RLA - Compressor 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of Line 3 current for Compressor 2B in terms of % RLA · 조건: Standard · Modbus reg 30153"
  },
  {
   "type": "MB",
   "inst": 30157,
   "name": "Refrigerant Discharge Temperature - Compressor 1B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 1B · 조건: Standard · Modbus reg 30157"
  },
  {
   "type": "MB",
   "inst": 30159,
   "name": "High Side Oil Pressure - Compressor 1B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard · Modbus reg 30159"
  },
  {
   "type": "MB",
   "inst": 30161,
   "name": "Refrigerant Discharge Temperature - Compressor 2B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the current temperature of the refrigerant being discharged from Compressor 2B · 조건: Standard · Modbus reg 30161"
  },
  {
   "type": "MB",
   "inst": 30163,
   "name": "High Side Oil Pressure - Compressor 2B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard · Modbus reg 30163"
  },
  {
   "type": "MB",
   "inst": 30165,
   "name": "Number of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of refrigeration circuits in the chiller · 조건: Standard · Modbus reg 30165"
  },
  {
   "type": "MB",
   "inst": 30167,
   "name": "Number of Compressors Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of compressors on circuit 1 of the chiller · 조건: Standard · Modbus reg 30167"
  },
  {
   "type": "MB",
   "inst": 30169,
   "name": "Number of Compressors Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of compressors on circuit 2 of the chiller · 조건: Standard · Modbus reg 30169"
  },
  {
   "type": "MB",
   "inst": 30171,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the measurement of the power being consumed by the Chiller · 조건: Standard · Modbus reg 30171"
  },
  {
   "type": "MB",
   "inst": 30173,
   "name": "Free Cooling Capacity Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the % capacity of the free cooling being used · 조건: Free Cooling · Modbus reg 30173"
  },
  {
   "type": "MB",
   "inst": 30175,
   "name": "Free Cooling Entering Water Temperature Active",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the entering water temperature of the free cooling circuit · 조건: Free Cooling · Modbus reg 30175"
  },
  {
   "type": "MB",
   "inst": 30181,
   "name": "Evaporator Differential Water Pressure Setpoint Status",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the setpoint status of the evaporator differential water pressure · 조건: Variable Primary Flow · Modbus reg 30181"
  },
  {
   "type": "MB",
   "inst": 30183,
   "name": "Energy Consumption Lifetime",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Indicates the total energy consumption of the chiller (for the lifetime of the chiller) · 조건: Power Monitor · Modbus reg 30183"
  },
  {
   "type": "MB",
   "inst": 30185,
   "name": "Energy Consumption",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Indicates the total energy consumption of the chiller (since last accumulation reset) · 조건: Power Monitor · Modbus reg 30185"
  },
  {
   "type": "MB",
   "inst": 30187,
   "name": "Starts - Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 1A · 조건: Standard · Modbus reg 30187"
  },
  {
   "type": "MB",
   "inst": 30189,
   "name": "Run Time - Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 1A in seconds · 조건: Standard · Modbus reg 30189"
  },
  {
   "type": "MB",
   "inst": 30191,
   "name": "Starts - Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 2A · 조건: Standard · Modbus reg 30191"
  },
  {
   "type": "MB",
   "inst": 30193,
   "name": "Run Time - Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 2A in seconds · 조건: Standard · Modbus reg 30193"
  },
  {
   "type": "MB",
   "inst": 30195,
   "name": "Starts - Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 1B · 조건: Standard · Modbus reg 30195"
  },
  {
   "type": "MB",
   "inst": 30197,
   "name": "Run Time - Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 1B in seconds · 조건: Standard · Modbus reg 30197"
  },
  {
   "type": "MB",
   "inst": 30199,
   "name": "Starts - Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the number of starts of Compressor 2B · 조건: Standard · Modbus reg 30199"
  },
  {
   "type": "MB",
   "inst": 30201,
   "name": "Run Time - Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the run time of Compressor 2B in seconds · 조건: Standard · Modbus reg 30201"
  },
  {
   "type": "MB",
   "inst": 30203,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "Indicates the design capacity of chilller · 조건: Standard · Modbus reg 30203"
  },
  {
   "type": "MB",
   "inst": 30207,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the chilled water setpoint temperature · 조건: Standard · Modbus reg 30207"
  },
  {
   "type": "MB",
   "inst": 30209,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the % capacity of the demand limit being used · 조건: Ice Building · Modbus reg 30209"
  },
  {
   "type": "MB",
   "inst": 30211,
   "name": "Unit Source ID",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the last diagnostic of the chiller · 조건: Standard · Modbus reg 30211"
  },
  {
   "type": "MB",
   "inst": 30213,
   "name": "Drive Input Voltage Calculated 1A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the input voltage at the AFD for Compressor 1A · 조건: PF755 TR200 · Modbus reg 30213"
  },
  {
   "type": "MB",
   "inst": 30215,
   "name": "Drive Input Voltage Calculated 2A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the input voltage at the AFD for Compressor 2A · 조건: PF755 TR200 · Modbus reg 30215"
  },
  {
   "type": "MB",
   "inst": 30217,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the value of the active Chilled Water Setpoint actively being used by the chiller · 조건: Standard · Modbus reg 30217"
  },
  {
   "type": "MB",
   "inst": 30219,
   "name": "Phase BC Voltage - Compressor 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase BC for Compressor 1B · 조건: Line Voltage Sensing · Modbus reg 30219"
  },
  {
   "type": "MB",
   "inst": 30221,
   "name": "Phase CA Voltage - Compressor 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase CA for Compressor 1B · 조건: Line Voltage Sensing · Modbus reg 30221"
  },
  {
   "type": "MB",
   "inst": 30223,
   "name": "Phase BC Voltage - Compressor 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase BC for Compressor 2B · 조건: Line Voltage Sensing · Modbus reg 30223"
  },
  {
   "type": "MB",
   "inst": 30225,
   "name": "Phase CA Voltage - Compressor 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the measurement of voltage in Phase CA for Compressor 2B · 조건: Line Voltage Sensing · Modbus reg 30225"
  },
  {
   "type": "MB",
   "inst": 30227,
   "name": "Average Line Current Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the average current, reported in Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30227"
  },
  {
   "type": "MB",
   "inst": 30229,
   "name": "Average Line Current Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the average current, reported in Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30229"
  },
  {
   "type": "MB",
   "inst": 30231,
   "name": "Average Line Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage, line-to-line reported in Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30231"
  },
  {
   "type": "MB",
   "inst": 30233,
   "name": "Average Line Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage, line-to-line reported in Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30233"
  },
  {
   "type": "MB",
   "inst": 30235,
   "name": "Line Current L1 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 1 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30235"
  },
  {
   "type": "MB",
   "inst": 30237,
   "name": "Line Current L2 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 2 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30237"
  },
  {
   "type": "MB",
   "inst": 30239,
   "name": "Line Current L3 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 3 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30239"
  },
  {
   "type": "MB",
   "inst": 30241,
   "name": "Line Current L1 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 1 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30241"
  },
  {
   "type": "MB",
   "inst": 30243,
   "name": "Line Current L2 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 2 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30243"
  },
  {
   "type": "MB",
   "inst": 30245,
   "name": "Line Current L3 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 3 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30245"
  },
  {
   "type": "MB",
   "inst": 30247,
   "name": "Voltage L1-L2 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30247"
  },
  {
   "type": "MB",
   "inst": 30249,
   "name": "Voltage L2-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30249"
  },
  {
   "type": "MB",
   "inst": 30251,
   "name": "Voltage L1-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30251"
  },
  {
   "type": "MB",
   "inst": 30253,
   "name": "Voltage L1-L2 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L2 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30253"
  },
  {
   "type": "MB",
   "inst": 30255,
   "name": "Voltage L2-L1 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L2 and L3 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30255"
  },
  {
   "type": "MB",
   "inst": 30257,
   "name": "Voltage L1-L3 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L3 of Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30257"
  },
  {
   "type": "MB",
   "inst": 30259,
   "name": "Total Real Power",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the total real power reported · 조건: Power Monitor · Modbus reg 30259"
  },
  {
   "type": "MB",
   "inst": 30261,
   "name": "Line Frequency Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the estimated input frequency for Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30261"
  },
  {
   "type": "MB",
   "inst": 30263,
   "name": "Line Frequency Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the estimated input frequency for Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30263"
  },
  {
   "type": "MB",
   "inst": 30265,
   "name": "Power Factor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the reported power factor for Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30265"
  },
  {
   "type": "MB",
   "inst": 30267,
   "name": "Power Factor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the reported power factor for Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30267"
  },
  {
   "type": "MB",
   "inst": 30269,
   "name": "Power Demand Circuit 1",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the reported power demand for Circuit 1 · 조건: Two Energy Meters Installed · Modbus reg 30269"
  },
  {
   "type": "MB",
   "inst": 30271,
   "name": "Power Demand Circuit 2",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Indicates the reported power demand for Circuit 2 · 조건: Two Energy Meters Installed · Modbus reg 30271"
  },
  {
   "type": "MB",
   "inst": 30273,
   "name": "Evaporator Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the evaporator approach temperature for circuit 1 · 조건: Standard · Modbus reg 30273"
  },
  {
   "type": "MB",
   "inst": 30275,
   "name": "Evaporator Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the evaporator approach temperature for circuit 2 · 조건: Standard · Modbus reg 30275"
  },
  {
   "type": "MB",
   "inst": 30276,
   "name": "Discharge Superheat Compressor 1A",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 1A · 조건: Standard · Modbus reg 30276"
  },
  {
   "type": "MB",
   "inst": 30277,
   "name": "Discharge Superheat Compressor 1B",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 1B · 조건: Standard · Modbus reg 30277"
  },
  {
   "type": "MB",
   "inst": 30278,
   "name": "Discharge Superheat Compressor 2A",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 2A · 조건: Standard · Modbus reg 30278"
  },
  {
   "type": "MB",
   "inst": 30279,
   "name": "Discharge Superheat Compressor 2B",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the discharge superheat for compressor 2B · 조건: Standard · Modbus reg 30279"
  },
  {
   "type": "MB",
   "inst": 30285,
   "name": "Evaporator Water Flow Rate",
   "unitRaw": "Flow, Fluidic",
   "unit": null,
   "note": "Indicates the approximate evaporator water flow rate · 조건: Evap Water Flow Measurement · Modbus reg 30285"
  },
  {
   "type": "MB",
   "inst": 30287,
   "name": "Evaporator Differential Water Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the evaporator differential water pressure · 조건: Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors · Modbus reg 30287"
  },
  {
   "type": "MB",
   "inst": 30289,
   "name": "Entering Evaporator Water Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the evaporator entering water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30289"
  },
  {
   "type": "MB",
   "inst": 30291,
   "name": "Leaving Evaporator Water Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the evaporator leaving water pressure · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30291"
  },
  {
   "type": "MB",
   "inst": 30293,
   "name": "Power Factor",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the unit power factor · 조건: One Energy Meter Installed · Modbus reg 30293"
  },
  {
   "type": "MB",
   "inst": 30295,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 1 · 조건: One Energy Meter Installed · Modbus reg 30295"
  },
  {
   "type": "MB",
   "inst": 30297,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 2 · 조건: One Energy Meter Installed · Modbus reg 30297"
  },
  {
   "type": "MB",
   "inst": 30299,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the current for line/leg 3 · 조건: One Energy Meter Installed · Modbus reg 30299"
  },
  {
   "type": "MB",
   "inst": 30301,
   "name": "Average Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "Indicates the average current reported · 조건: One Energy Meter Installed · Modbus reg 30301"
  },
  {
   "type": "MB",
   "inst": 30303,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L2 · 조건: One Energy Meter Installed · Modbus reg 30303"
  },
  {
   "type": "MB",
   "inst": 30305,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L2 and L3 · 조건: One Energy Meter Installed · Modbus reg 30305"
  },
  {
   "type": "MB",
   "inst": 30307,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the voltage between line/leg L1 and L3 · 조건: One Energy Meter Installed · Modbus reg 30307"
  },
  {
   "type": "MB",
   "inst": 30311,
   "name": "Average Voltage L-L",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Indicates the average voltage, line-to-line · 조건: One Energy Meter Installed · Modbus reg 30311"
  },
  {
   "type": "MB",
   "inst": 30313,
   "name": "Line Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the chiller line frequency · 조건: One Energy Meter Installed · Modbus reg 30313"
  },
  {
   "type": "MB",
   "inst": 30315,
   "name": "AFD Coolant Supply Temperature Compressor",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the AFD cooling supply temperature for circuit 1 · 조건: PF755 · Modbus reg 30315"
  },
  {
   "type": "MB",
   "inst": 30317,
   "name": "AFD Coolant Supply Temperature Compressor",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the AFD cooling supply temperature for circuit 2 · 조건: PF755 · Modbus reg 30317"
  },
  {
   "type": "MB",
   "inst": 30319,
   "name": "Evaporator Water Pump Speed Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the evaporator water pump speed command · 조건: Evap Pump Control - Variable Speed · Modbus reg 30319"
  },
  {
   "type": "MB",
   "inst": 30321,
   "name": "Evaporator Water Pump Speed Feedback",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the evaporator water pump speed Feedback · 조건: Evap Pump Control - Variable Speed · Modbus reg 30321"
  },
  {
   "type": "MB",
   "inst": 30323,
   "name": "Evaporator Water Pump Speed Setpoint Active",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicatest the active evaporator water pump speed setpoint · 조건: Evap Pump Variable Speed Type - Direct Pump Speed Control · Modbus reg 30323"
  },
  {
   "type": "MB",
   "inst": 30325,
   "name": "Evaporator Water Pump Flow Rate Setpoint Ac",
   "unitRaw": "Flow, Fluidic",
   "unit": null,
   "note": "Indicatest the active evaporator water pump flow rate setpoint · 조건: Evap Pump Variable Speed Type - Water Flow Control · Modbus reg 30325"
  },
  {
   "type": "MB",
   "inst": 30327,
   "name": "Free Cooling Dedicated Fans Airflow",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the free cooling dedicated fan air flow · 조건: Free Cooling Dedicated Fans · Modbus reg 30327"
  },
  {
   "type": "MB",
   "inst": 30329,
   "name": "Drive Heat Sink Temperature Compressor 1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the heatsink temperature for the circuit 1A AFD · 조건: TR200 · Modbus reg 30329"
  },
  {
   "type": "MB",
   "inst": 30331,
   "name": "Drive Heat Sink Temperature Compressor 2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the heatsink temperature for the circuit 2A AFD · 조건: TR200 · Modbus reg 30331"
  },
  {
   "type": "MB",
   "inst": 30333,
   "name": "Compressor 1A Speed Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the percent speed status for compressor 1A · 조건: PF755 TR200 · Modbus reg 30333"
  },
  {
   "type": "MB",
   "inst": 30335,
   "name": "Compressor 2A Speed Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the percent speed status for compressor 2A · 조건: PF755 TR200 · Modbus reg 30335"
  },
  {
   "type": "MB",
   "inst": 30337,
   "name": "Calculated Chiller Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "Indicates the calculated chiller capacity · 조건: Standard · Modbus reg 30337"
  },
  {
   "type": "MB",
   "inst": 30339,
   "name": "Free Cooling Target Offset",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the free cooling target offset · 조건: Free Cooling · Modbus reg 30339"
  },
  {
   "type": "MB",
   "inst": 30341,
   "name": "Free Cooling Valve Position Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the free cooling valve percent open position · 조건: Free Cooling · Modbus reg 30341"
  },
  {
   "type": "MB",
   "inst": 30343,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the demand limit setpoint value actively being used by the chiller when ice building is installed · 조건: Ice Building · Modbus reg 30343"
  },
  {
   "type": "MB",
   "inst": 30345,
   "name": "Evaporator Refrigerant Absolute Pressure Circu",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 1 · 조건: Standard · Modbus reg 30345"
  },
  {
   "type": "MB",
   "inst": 30347,
   "name": "Condenser Refrigerant Absolute Pressure Circu",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 1 · 조건: Standard · Modbus reg 30347"
  },
  {
   "type": "MB",
   "inst": 30349,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the evaporator on circuit 2 · 조건: Standard · Modbus reg 30349"
  },
  {
   "type": "MB",
   "inst": 30351,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the current absolute pressure of the refrigerant in the condenser on circuit 2 · 조건: Standard · Modbus reg 30351"
  },
  {
   "type": "MB",
   "inst": 30353,
   "name": "High Side Oil Absolute Pressure - Compressor",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1A · 조건: Standard · Modbus reg 30353"
  },
  {
   "type": "MB",
   "inst": 30355,
   "name": "High Side Oil Absolute Pressure - Compressor",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2A · 조건: Standard · Modbus reg 30355"
  },
  {
   "type": "MB",
   "inst": 30357,
   "name": "High Side Oil Absolute Pressure - Compressor",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 1B · 조건: Standard · Modbus reg 30357"
  },
  {
   "type": "MB",
   "inst": 30359,
   "name": "High Side Oil Absolute Pressure - Compressor",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the oil on the high pressure side of Compressor 2B · 조건: Standard · Modbus reg 30359"
  },
  {
   "type": "MB",
   "inst": 30361,
   "name": "Entering Evaporator Water Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the entering evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30361"
  },
  {
   "type": "MB",
   "inst": 30363,
   "name": "Leaving Evaporator Water Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Indicates the absolute pressure of the leaving evaporator water · 조건: Evap Water Flow Measurement Dual Pressure Sensors · Modbus reg 30363"
  },
  {
   "type": "MB",
   "inst": 33011,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates that chiller is available to run or is currently running · 조건: Standard · Modbus reg 33011"
  },
  {
   "type": "MB",
   "inst": 33012,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the which setpoint is used for control purposes, Remote (BAS) or Local · 조건: Standard · Modbus reg 33012"
  },
  {
   "type": "MB",
   "inst": 33013,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the chiller limit relay · 조건: Standard · Modbus reg 33013"
  },
  {
   "type": "MB",
   "inst": 33014,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether the chiller is on (currently doing either cooling) or is considered off (not currently doing cooling) · 조건: Standard · Modbus reg 33014"
  },
  {
   "type": "MB",
   "inst": 33015,
   "name": "Maximum Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the maximum capacity relay · 조건: Standard · Modbus reg 33015"
  },
  {
   "type": "MB",
   "inst": 33017,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "Indicated a manual override is present · 조건: Standard · Modbus reg 33017"
  },
  {
   "type": "MB",
   "inst": 33018,
   "name": "Compressor 1A Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 1A · 조건: Standard · Modbus reg 33018"
  },
  {
   "type": "MB",
   "inst": 33019,
   "name": "Compressor 2A Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 2A · 조건: Standard · Modbus reg 33019"
  },
  {
   "type": "MB",
   "inst": 33020,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the emergency stop function of the chiller · 조건: Standard · Modbus reg 33020"
  },
  {
   "type": "MB",
   "inst": 33021,
   "name": "Evaporator Water Pump Request",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates a request from the chiller to turn on the Evaporator Water Pump · 조건: Standard · Modbus reg 33021"
  },
  {
   "type": "MB",
   "inst": 33022,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the flow of water through evaporator · 조건: Standard · Modbus reg 33022"
  },
  {
   "type": "MB",
   "inst": 33023,
   "name": "Compressor 1B Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 1B · 조건: Standard · Modbus reg 33023"
  },
  {
   "type": "MB",
   "inst": 33024,
   "name": "Compressor 2B Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running state of Compressor 2B · 조건: Standard · Modbus reg 33024"
  },
  {
   "type": "MB",
   "inst": 33025,
   "name": "Free Cooling Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicated the free cooling mode is active · 조건: Free Cooling · Modbus reg 33025"
  },
  {
   "type": "MB",
   "inst": 33027,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present · 조건: Standard · Modbus reg 33027"
  },
  {
   "type": "MB",
   "inst": 33028,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates chiller is shut down due to diagnostics · 조건: Standard · Modbus reg 33028"
  },
  {
   "type": "MB",
   "inst": 33029,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a diagnostic exists that requires manual reset · 조건: Standard · Modbus reg 33029"
  },
  {
   "type": "MB",
   "inst": 33030,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a diagnostic exists that requires manual reset [Local only] · 조건: Standard · Modbus reg 33030"
  },
  {
   "type": "MB",
   "inst": 33031,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Information Category · 조건: Standard · Modbus reg 33031"
  },
  {
   "type": "MB",
   "inst": 33032,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Warning Category · 조건: Standard · Modbus reg 33032"
  },
  {
   "type": "MB",
   "inst": 33033,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Critical Category · 조건: Standard · Modbus reg 33033"
  },
  {
   "type": "MB",
   "inst": 33034,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether diagnostic present with Service Required Category · 조건: Standard · Modbus reg 33034"
  },
  {
   "type": "MB",
   "inst": 33035,
   "name": "External Auto Stop Input Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the externally-wired auto/stop input · 조건: Standard · Modbus reg 33035"
  },
  {
   "type": "MB",
   "inst": 33036,
   "name": "Front Panel Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the auto/stop status of the Front Panel · 조건: Standard · Modbus reg 33036"
  },
  {
   "type": "MB",
   "inst": 33037,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates wherther Noise Reduction active · 조건: Low Noise · Modbus reg 33037"
  },
  {
   "type": "MB",
   "inst": 33038,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 1 Comprosser from Front Panel · 조건: Standard · Modbus reg 33038"
  },
  {
   "type": "MB",
   "inst": 33039,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 2 Comprosser from Front Panel · 조건: Standard · Modbus reg 33039"
  },
  {
   "type": "MB",
   "inst": 33040,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 1 Comprosser from External · 조건: Standard · Modbus reg 33040"
  },
  {
   "type": "MB",
   "inst": 33041,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 2 Comprosser from External · 조건: Standard · Modbus reg 33041"
  },
  {
   "type": "MB",
   "inst": 33042,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 1 · 조건: Standard · Modbus reg 33042"
  },
  {
   "type": "MB",
   "inst": 33043,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Circuit 2 · 조건: Standard · Modbus reg 33043"
  },
  {
   "type": "MB",
   "inst": 33044,
   "name": "Circuit 1 Available",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if circuit 1 is available to start · 조건: Standard · Modbus reg 33044"
  },
  {
   "type": "MB",
   "inst": 33045,
   "name": "Circuit 2 Available",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if circuit 2 is available to start · 조건: Standard · Modbus reg 33045"
  },
  {
   "type": "MB",
   "inst": 33046,
   "name": "Oil Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the circuit 1 oil sensor · 조건: Standard · Modbus reg 33046"
  },
  {
   "type": "MB",
   "inst": 33047,
   "name": "Oil Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the circuit 2 oil sensor · 조건: Standard · Modbus reg 33047"
  },
  {
   "type": "MB",
   "inst": 33048,
   "name": "Evaporator Water Pump 1 Inverter Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the running status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · Modbus reg 33048"
  },
  {
   "type": "MB",
   "inst": 33049,
   "name": "Evaporator Water Pump 1 Fault Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the fault status of the evaporator water pump 1 inverter · 조건: Evap Pump Control Variable Speed · Modbus reg 33049"
  },
  {
   "type": "MB",
   "inst": 33050,
   "name": "Compressor 1B Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Compressor 1B · 조건: Standard · Modbus reg 33050"
  },
  {
   "type": "MB",
   "inst": 33051,
   "name": "Compressor 2B Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the lockout state of Compressor 2B · 조건: Standard · Modbus reg 33051"
  },
  {
   "type": "MB",
   "inst": 33052,
   "name": "Free Cooling Front Panel Command Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the front panel free cooling command · 조건: Free Cooling · Modbus reg 33052"
  },
  {
   "type": "MB",
   "inst": 34001,
   "name": "Diagnostic: AFD 1A Bus Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34002,
   "name": "Diagnostic: AFD 1A Bus Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34003,
   "name": "Diagnostic: AFD 1A Comm Loss: Main Processor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34004,
   "name": "Diagnostic: AFD 1A Customized Protection Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34005,
   "name": "Diagnostic: AFD 1A Gate Kill Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34006,
   "name": "Diagnostic: AFD 1A General Failure (PF755)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34007,
   "name": "Diagnostic: AFD 1A General Failure (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34008,
   "name": "Diagnostic: AFD 1A Ground Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34009,
   "name": "Diagnostic: AFD 1A Input Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34010,
   "name": "Diagnostic: AFD 1A Input Transf or Filter Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34011,
   "name": "Diagnostic: AFD 1A Loss Of Motor Control",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34012,
   "name": "Diagnostic: AFD 1A Low Rotor Flux Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34013,
   "name": "Diagnostic: AFD 1A Motor Current Overload",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34014,
   "name": "Diagnostic: AFD 1A Motor Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34015,
   "name": "Diagnostic: AFD 1A Motor Shorted",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34016,
   "name": "Diagnostic: AFD 1A Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34017,
   "name": "Diagnostic: AFD 1A Precharge Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34018,
   "name": "Diagnostic: AFD 2A Bus Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34019,
   "name": "Diagnostic: AFD 2A Bus Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34020,
   "name": "Diagnostic: AFD 2A Comm Loss: Main Processor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34021,
   "name": "Diagnostic: AFD 2A Customized Protection Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34022,
   "name": "Diagnostic: AFD 2A Gate Kill Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34023,
   "name": "Diagnostic: AFD 2A General Failure (PF755)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34024,
   "name": "Diagnostic: AFD 2A General Failure (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34025,
   "name": "Diagnostic: AFD 2A Ground Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34026,
   "name": "Diagnostic: AFD 2A Input Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34027,
   "name": "Diagnostic: AFD 2A Input Transf or Filter Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34028,
   "name": "Diagnostic: AFD 2A Loss Of Motor Control",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34029,
   "name": "Diagnostic: AFD 2A Low Rotor Flux Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34030,
   "name": "Diagnostic: AFD 2A Motor Current Overload",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34031,
   "name": "Diagnostic: AFD 2A Motor Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34032,
   "name": "Diagnostic: AFD 2A Motor Shorted",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34033,
   "name": "Diagnostic: AFD 2A Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34034,
   "name": "Diagnostic: AFD 2A Precharge Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34035,
   "name": "Diagnostic: AFD Bus Over Voltage - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34036,
   "name": "Diagnostic: AFD Bus Over Voltage - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34037,
   "name": "Diagnostic: AFD Bus Under Voltage - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34038,
   "name": "Diagnostic: AFD Bus Under Voltage - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34039,
   "name": "Diagnostic: AFD Comm Loss – 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34040,
   "name": "Diagnostic: AFD Comm Loss – 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34041,
   "name": "Diagnostic: AFD Comm Loss: Main Processor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34042,
   "name": "Diagnostic: AFD Comm Loss: Main Processor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34043,
   "name": "Diagnostic: AFD Failure to Arm or Start - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34044,
   "name": "Diagnostic: AFD Failure to Arm or Start - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34045,
   "name": "Diagnostic: AFD Fault Mains - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34046,
   "name": "Diagnostic: AFD Fault Mains - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34047,
   "name": "Diagnostic: AFD General Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34048,
   "name": "Diagnostic: AFD General Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34049,
   "name": "Diagnostic: AFD Ground Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34050,
   "name": "Diagnostic: AFD Ground Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34051,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34052,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34053,
   "name": "Diagnostic: AFD High Pressure Cutout - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34054,
   "name": "Diagnostic: AFD High Pressure Cutout - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34055,
   "name": "Diagnostic: AFD High Torque - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34056,
   "name": "Diagnostic: AFD High Torque - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34057,
   "name": "Diagnostic: AFD Initialized - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34058,
   "name": "Diagnostic: AFD Initialized - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34059,
   "name": "Diagnostic: AFD Internal Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34060,
   "name": "Diagnostic: AFD Internal Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34061,
   "name": "Diagnostic: AFD Interrupt Failure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34062,
   "name": "Diagnostic: AFD Interrupt Failure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34063,
   "name": "Diagnostic: AFD Interrupt Failure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34064,
   "name": "Diagnostic: AFD Interrupt Failure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34065,
   "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34066,
   "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34067,
   "name": "Diagnostic: AFD Locked Rotor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34068,
   "name": "Diagnostic: AFD Locked Rotor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34069,
   "name": "Diagnostic: AFD Mains Phase Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34070,
   "name": "Diagnostic: AFD Mains Phase Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34071,
   "name": "Diagnostic: AFD Missing Motor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34072,
   "name": "Diagnostic: AFD Missing Motor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34074,
   "name": "Diagnostic: AFD Motor Current Overload - 1A (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34075,
   "name": "Diagnostic: AFD Motor Current Overload - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34077,
   "name": "Diagnostic: AFD Motor Current Overload - 2A (TR200)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34078,
   "name": "Diagnostic: AFD Motor Current Overload - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34079,
   "name": "Diagnostic: AFD Motor Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34080,
   "name": "Diagnostic: AFD Motor Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34081,
   "name": "Diagnostic: AFD New Spare Parts - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34082,
   "name": "Diagnostic: AFD New Spare Parts - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34083,
   "name": "Diagnostic: AFD Option Configuration Change - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34084,
   "name": "Diagnostic: AFD Option Configuration Change - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34085,
   "name": "Diagnostic: AFD Output Phase U Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34086,
   "name": "Diagnostic: AFD Output Phase U Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34087,
   "name": "Diagnostic: AFD Output Phase V Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34088,
   "name": "Diagnostic: AFD Output Phase V Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34089,
   "name": "Diagnostic: AFD Output Phase W Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34090,
   "name": "Diagnostic: AFD Output Phase W Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34091,
   "name": "Diagnostic: AFD Over Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34092,
   "name": "Diagnostic: AFD Over Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34093,
   "name": "Diagnostic: AFD Short Circuit - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34094,
   "name": "Diagnostic: AFD Short Circuit - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34095,
   "name": "Diagnostic: AFD Unexpected Shutdown - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34096,
   "name": "Diagnostic: AFD Unexpected Shutdown - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34097,
   "name": "Diagnostic: Check Clock",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34098,
   "name": "Diagnostic: Chiller Service Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34099,
   "name": "Comm Loss: %RLA Indication Output(Vdc)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34100,
   "name": "Comm Loss: AFD Fault Input 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34101,
   "name": "Comm Loss: AFD Fault Input 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34102,
   "name": "Comm Loss: AFD Fault Input 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34103,
   "name": "Comm Loss: AFD Fault Input 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34104,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34105,
   "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34106,
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34107,
   "name": "Comm Loss: Cond Rfgt Tank Valve Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34108,
   "name": "Comm Loss: Condenser Fan Enable Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34109,
   "name": "Comm Loss: Condenser Fan Enable Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34110,
   "name": "Comm Loss: Condenser Rfgt Pressure Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34111,
   "name": "Comm Loss: Condenser Rfgt Pressure Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34112,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34113,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34114,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34115,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34116,
   "name": "Comm Loss: Drive Cooling Bypass Valve 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34117,
   "name": "Comm Loss: Drive Cooling Bypass Valve 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34118,
   "name": "Comm Loss: Drive Cooling Supply Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34119,
   "name": "Comm Loss: Drive Cooling Supply Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34120,
   "name": "Comm Loss: Economizer Disch Press - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34121,
   "name": "Comm Loss: Economizer Disch Press - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34122,
   "name": "Comm Loss: Economizer Disch Press - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34123,
   "name": "Comm Loss: Economizer Disch Press - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34124,
   "name": "Comm Loss: Economizer Disch Temp - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34125,
   "name": "Comm Loss: Economizer Disch Temp - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34126,
   "name": "Comm Loss: Economizer Disch Temp - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34127,
   "name": "Comm Loss: Economizer Disch Temp - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34128,
   "name": "Comm Loss: Economizer Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34129,
   "name": "Comm Loss: Economizer Valve - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34130,
   "name": "Comm Loss: Economizer Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34131,
   "name": "Comm Loss: Economizer Valve - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34132,
   "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34133,
   "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34134,
   "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34135,
   "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34136,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34137,
   "name": "Comm Loss: Energy Meter 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34138,
   "name": "Comm Loss: Energy Meter 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34139,
   "name": "Comm Loss: Evap Diff Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34140,
   "name": "Comm Loss: Evap Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34141,
   "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34142,
   "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34143,
   "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34144,
   "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34145,
   "name": "Comm Loss: Evap Isolation Valve Relay Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34146,
   "name": "Comm Loss: Evap Isolation Valve Relay Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34147,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34148,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34149,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34150,
   "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34151,
   "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34152,
   "name": "Comm Loss: Evap Water Pump Inv Freq Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34153,
   "name": "Comm Loss: Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34154,
   "name": "Comm Loss: Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34155,
   "name": "Comm Loss: Evaporator Oil Return Purge Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34156,
   "name": "Comm Loss: Evaporator Oil Return Purge Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34157,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34158,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34159,
   "name": "Comm Loss: Evaporator Pump Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34160,
   "name": "Comm Loss: Evaporator Pump Inverter Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34161,
   "name": "Comm Loss: Evaporator Pump Speed Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34162,
   "name": "Comm Loss: Evaporator Pump Speed Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34163,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34164,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34165,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34166,
   "name": "Comm Loss: Evaporator Water Pump Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34167,
   "name": "Comm Loss: Ext Chilled Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34168,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34169,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34170,
   "name": "Comm Loss: External Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34171,
   "name": "Comm Loss: External Ckt Lockout Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34172,
   "name": "Comm Loss: External Ckt Lockout Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34173,
   "name": "Comm Loss: External Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34174,
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34175,
   "name": "Comm Loss: External Ice Building Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34176,
   "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34177,
   "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34178,
   "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34179,
   "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34180,
   "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34181,
   "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34182,
   "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34183,
   "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34184,
   "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34185,
   "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34186,
   "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34187,
   "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34188,
   "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34189,
   "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34190,
   "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34191,
   "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34192,
   "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 & 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34193,
   "name": "Comm Loss: Fan Inverter Fault Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34194,
   "name": "Comm Loss: Fan Inverter Fault Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34195,
   "name": "Comm Loss: Fan Inverter Speed Command Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34196,
   "name": "Comm Loss: Fan Inverter Speed Command Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34197,
   "name": "Comm Loss: FC Entering Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34198,
   "name": "Comm Loss: FC Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34199,
   "name": "Comm Loss: FC Leaving Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34200,
   "name": "Comm Loss: Free Cooling Bypass Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34201,
   "name": "Comm Loss: Free Cooling Dedicated Fan Enable",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34202,
   "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34203,
   "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34204,
   "name": "Comm Loss: Free Cooling Glycol Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34205,
   "name": "Comm Loss: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34206,
   "name": "Comm Loss: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34207,
   "name": "Comm Loss: Free Cooling Pump",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34208,
   "name": "Comm Loss: Free Cooling Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34209,
   "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34210,
   "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34211,
   "name": "Comm Loss: Heat Recovery Water Flow Cmd",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34212,
   "name": "Comm Loss: Heat Recovery Water Pump Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34213,
   "name": "Comm Loss: Heat Recovery Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34214,
   "name": "Comm Loss: High Pressure Cutout Sw - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34215,
   "name": "Comm Loss: High Pressure Cutout Sw - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34216,
   "name": "Comm Loss: High Pressure Cutout Sw - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34217,
   "name": "Comm Loss: High Pressure Cutout Sw - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34218,
   "name": "Comm Loss: Hot Gas Oil Return Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34219,
   "name": "Comm Loss: Hot Gas Oil Return Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34220,
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34221,
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34222,
   "name": "Comm Loss: Liquid Line Pressure Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34223,
   "name": "Comm Loss: Liquid Line Pressure Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34224,
   "name": "Comm Loss: Liquid Line Temperature Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34225,
   "name": "Comm Loss: Liquid Line Temperature Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34226,
   "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34227,
   "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34228,
   "name": "Comm Loss: Off-cycle Freeze Prot Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34229,
   "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34230,
   "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34231,
   "name": "Comm Loss: Oil Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34232,
   "name": "Comm Loss: Oil Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34233,
   "name": "Comm Loss: Oil Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34234,
   "name": "Comm Loss: Oil Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34235,
   "name": "Comm Loss: Oil Return Solenoid Valve - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34236,
   "name": "Comm Loss: Oil Return Solenoid Valve - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34237,
   "name": "Comm Loss: Oil Return Valve - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34238,
   "name": "Comm Loss: Oil Return Valve - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34239,
   "name": "Comm Loss: Oil Supply Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34240,
   "name": "Comm Loss: Oil Supply Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34241,
   "name": "Comm Loss: Oil Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34242,
   "name": "Comm Loss: Oil Temperature - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34243,
   "name": "Comm Loss: Oil Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34244,
   "name": "Comm Loss: Oil Temperature - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34245,
   "name": "Comm Loss: Outdoor Air Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34246,
   "name": "Comm Loss: Programmable Relay Board 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34247,
   "name": "Comm Loss: Programmable Relay Board 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34248,
   "name": "Comm Loss: Slide Valve Load - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34249,
   "name": "Comm Loss: Slide Valve Load - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34250,
   "name": "Comm Loss: Slide Valve Load - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34251,
   "name": "Comm Loss: Slide Valve Load - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34252,
   "name": "Comm Loss: Slide Valve Unload - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34253,
   "name": "Comm Loss: Slide Valve Unload - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34254,
   "name": "Comm Loss: Slide Valve Unload - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34255,
   "name": "Comm Loss: Slide Valve Unload - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34256,
   "name": "Comm Loss: Starter 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34257,
   "name": "Comm Loss: Starter 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34258,
   "name": "Comm Loss: Starter 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34259,
   "name": "Comm Loss: Starter 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34260,
   "name": "Comm Loss: Step Load - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34261,
   "name": "Comm Loss: Step Load - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34262,
   "name": "Comm Loss: Step Load - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34263,
   "name": "Comm Loss: Step Load - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34264,
   "name": "Comm Loss: Suction Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34265,
   "name": "Comm Loss: Suction Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34266,
   "name": "Comm Loss: Suction Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34267,
   "name": "Comm Loss: Suction Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34268,
   "name": "Comm Loss: Var Vi Valve – Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34269,
   "name": "Comm Loss: Var Vi Valve – Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34270,
   "name": "Comm Loss: Winding Temp 1, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34271,
   "name": "Comm Loss: Winding Temp 1, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34272,
   "name": "Comm Loss: Winding Temp 2, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34273,
   "name": "Comm Loss: Winding Temp 2, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34274,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34275,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34276,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34277,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34278,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34279,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34280,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34281,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34282,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34283,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34284,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34285,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34286,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34287,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34288,
   "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34289,
   "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34290,
   "name": "Diagnostic: Economizer Disch Press Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34291,
   "name": "Diagnostic: Economizer Disch Press Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34292,
   "name": "Diagnostic: Economizer Disch Press Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34293,
   "name": "Diagnostic: Economizer Disch Press Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34294,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34295,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34296,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34297,
   "name": "Diagnostic: Economizer Disch Temp Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34298,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34299,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34300,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34301,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34302,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34303,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34304,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34305,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34306,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34307,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34308,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34309,
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34310,
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34311,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34312,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34313,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34314,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34315,
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34316,
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34317,
   "name": "Diagnostic: Evaporator Approach Error Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34318,
   "name": "Diagnostic: Evaporator Approach Error Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34319,
   "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34320,
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34321,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34322,
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34323,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34324,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34325,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34326,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34327,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34328,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34329,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34330,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34331,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34332,
   "name": "Diagnostic: Evaporator Water Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34333,
   "name": "Diagnostic: Evaporator Water Pump Speed Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34334,
   "name": "Diagnostic: Excessive Condenser Pressure Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34335,
   "name": "Diagnostic: Excessive Condenser Pressure Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34336,
   "name": "Diagnostic: External Chilled Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34337,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34338,
   "name": "Diagnostic: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34339,
   "name": "Diagnostic: Fan Inverter Fault Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34340,
   "name": "Diagnostic: Fan Inverter Fault Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34341,
   "name": "Diagnostic: Free Cooling Dedicated Fan Inverter Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34342,
   "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34343,
   "name": "Diagnostic: Free Cooling Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34344,
   "name": "Diagnostic: Free Cooling Glycol Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34345,
   "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34346,
   "name": "Diagnostic: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34347,
   "name": "Diagnostic: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34348,
   "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34349,
   "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34350,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34351,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34352,
   "name": "Diagnostic: Heat Recovery Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34353,
   "name": "Diagnostic: Heat Recovery Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34354,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34355,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34356,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34357,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34358,
   "name": "Diagnostic: High Differential Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34359,
   "name": "Diagnostic: High Differential Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34360,
   "name": "Diagnostic: High Differential Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34361,
   "name": "Diagnostic: High Differential Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34362,
   "name": "Diagnostic: High Evaporator Refrigerant Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34363,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34364,
   "name": "Diagnostic: High Motor Winding Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34365,
   "name": "Diagnostic: High Motor Winding Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34366,
   "name": "Diagnostic: High Oil Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34367,
   "name": "Diagnostic: High Oil Temperature - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34368,
   "name": "Diagnostic: High Oil Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34369,
   "name": "Diagnostic: High Oil Temperature - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34370,
   "name": "Diagnostic: High Pressure Cutout - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34371,
   "name": "Diagnostic: High Pressure Cutout - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34372,
   "name": "Diagnostic: High Pressure Cutout - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34373,
   "name": "Diagnostic: High Pressure Cutout - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34374,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34375,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34376,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34377,
   "name": "Diagnostic: High Refrigerant Pressure Ratio - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34378,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34379,
   "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34380,
   "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34381,
   "name": "Diagnostic: Liquid Line Temp Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34382,
   "name": "Diagnostic: Liquid Line Temp Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34383,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34384,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34385,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34386,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34387,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34388,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34389,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34390,
   "name": "Diagnostic: Low Differential Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34391,
   "name": "Diagnostic: Low Discharge Superheat - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34392,
   "name": "Diagnostic: Low Discharge Superheat - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34393,
   "name": "Diagnostic: Low Discharge Superheat - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34394,
   "name": "Diagnostic: Low Discharge Superheat - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34395,
   "name": "Diagnostic: Low Drive Cooling Supply Temperature - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34396,
   "name": "Diagnostic: Low Drive Cooling Supply Temperature - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34397,
   "name": "Diagnostic: Low Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34398,
   "name": "Diagnostic: Low Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34399,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34400,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34401,
   "name": "Diagnostic: Low Evaporator Water Flow",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34402,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34403,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34404,
   "name": "Diagnostic: Low Glycol Pressure Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34405,
   "name": "Diagnostic: Low Glycol Temp Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34406,
   "name": "Diagnostic: Low Oil Flow - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34407,
   "name": "Diagnostic: Low Oil Flow - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34408,
   "name": "Diagnostic: Low Oil Flow - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34409,
   "name": "Diagnostic: Low Oil Flow - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34410,
   "name": "Diagnostic: Low Refrigerant Temperature Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34411,
   "name": "Diagnostic: Low Refrigerant Temperature Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34412,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34413,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34414,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34415,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34416,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34417,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34418,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34419,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34420,
   "name": "Diagnostic: Momentary Power Loss Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34421,
   "name": "Diagnostic: Momentary Power Loss Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34422,
   "name": "Diagnostic: Motor Current Overload - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34423,
   "name": "Diagnostic: Motor Current Overload - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34424,
   "name": "Diagnostic: Motor Current Overload - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34425,
   "name": "Diagnostic: Motor Current Overload - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34426,
   "name": "Diagnostic: Motor Winding Temp Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34427,
   "name": "Diagnostic: Motor Winding Temp Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34428,
   "name": "Diagnostic: MP: Invalid Configuration",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34429,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34430,
   "name": "Diagnostic: No Differential Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34431,
   "name": "Diagnostic: No Differential Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34432,
   "name": "Diagnostic: No Differential Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34433,
   "name": "Diagnostic: No Differential Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34434,
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34435,
   "name": "Diagnostic: Oil Filter Change Recommended - Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34436,
   "name": "Diagnostic: Oil Flow Protection Fault - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34437,
   "name": "Diagnostic: Oil Flow Protection Fault - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34438,
   "name": "Diagnostic: Oil Flow Protection Fault - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34439,
   "name": "Diagnostic: Oil Flow Protection Fault - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34440,
   "name": "Diagnostic: Oil Pressure Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34441,
   "name": "Diagnostic: Oil Pressure Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34442,
   "name": "Diagnostic: Oil Pressure Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34443,
   "name": "Diagnostic: Oil Pressure Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34444,
   "name": "Diagnostic: Oil Supply Temp Sensor Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34445,
   "name": "Diagnostic: Oil Supply Temp Sensor Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34446,
   "name": "Diagnostic: Oil Temperature Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34447,
   "name": "Diagnostic: Oil Temperature Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34448,
   "name": "Diagnostic: Oil Temperature Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34449,
   "name": "Diagnostic: Oil Temperature Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34450,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34451,
   "name": "Diagnostic: Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34452,
   "name": "Diagnostic: Phase Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34453,
   "name": "Diagnostic: Phase Loss - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34454,
   "name": "Diagnostic: Phase Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34455,
   "name": "Diagnostic: Phase Loss - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34456,
   "name": "Diagnostic: Phase Reversal - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34457,
   "name": "Diagnostic: Phase Reversal - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34458,
   "name": "Diagnostic: Phase Reversal - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34459,
   "name": "Diagnostic: Phase Reversal - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34460,
   "name": "Diagnostic: Power Loss - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34461,
   "name": "Diagnostic: Power Loss - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34462,
   "name": "Diagnostic: Power Loss - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34463,
   "name": "Diagnostic: Power Loss - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34464,
   "name": "Diagnostic: Pumpdown Terminated By Time Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34465,
   "name": "Diagnostic: Pumpdown Terminated By Time Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34466,
   "name": "Diagnostic: Restart Inhibit Invoked - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34467,
   "name": "Diagnostic: Restart Inhibit Invoked - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34468,
   "name": "Diagnostic: Restart Inhibit Invoked - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34469,
   "name": "Diagnostic: Restart Inhibit Invoked - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34470,
   "name": "Diagnostic: Severe Current Imbalance - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34471,
   "name": "Diagnostic: Severe Current Imbalance - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34472,
   "name": "Diagnostic: Severe Current Imbalance - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34473,
   "name": "Diagnostic: Severe Current Imbalance - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34474,
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34475,
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34476,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34477,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34478,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34479,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34480,
   "name": "Diagnostic: Starter Comm Loss: Main Processor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34481,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34482,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34483,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34484,
   "name": "Diagnostic: Starter Contactor Interrupt Failure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34485,
   "name": "Diagnostic: Starter Did Not Fully Accelerate",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34486,
   "name": "Diagnostic: Starter Did Not Transition - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34487,
   "name": "Diagnostic: Starter Did Not Transition - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34488,
   "name": "Diagnostic: Starter Did Not Transition - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34489,
   "name": "Diagnostic: Starter Did Not Fully Accelerate Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34490,
   "name": "Diagnostic: Starter Did Not Transition - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34491,
   "name": "Diagnostic: Starter Dry Run Test - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34492,
   "name": "Diagnostic: Starter Dry Run Test - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34493,
   "name": "Diagnostic: Starter Dry Run Test - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34494,
   "name": "Diagnostic: Starter Dry Run Test - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34495,
   "name": "Diagnostic: Starter Failed to Arm/Start - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34496,
   "name": "Diagnostic: Starter Failed to Arm/Start - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34497,
   "name": "Diagnostic: Starter Failed to Arm/Start - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34498,
   "name": "Diagnostic: Starter Failed to Arm/Start - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34499,
   "name": "Diagnostic: Starter Fault Type I - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34500,
   "name": "Diagnostic: Starter Fault Type I - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34501,
   "name": "Diagnostic: Starter Fault Type I - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34502,
   "name": "Diagnostic: Starter Fault Type I - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34503,
   "name": "Diagnostic: Starter Fault Type II - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34504,
   "name": "Diagnostic: Starter Fault Type II - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34505,
   "name": "Diagnostic: Starter Fault Type II - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34506,
   "name": "Diagnostic: Starter Fault Type II - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34507,
   "name": "Diagnostic: Starter Fault Type III - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34508,
   "name": "Diagnostic: Starter Fault Type III - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34509,
   "name": "Diagnostic: Starter Fault Type III - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34510,
   "name": "Diagnostic: Starter Fault Type III - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34511,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34512,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34513,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34514,
   "name": "Diagnostic: Starter Module Memory Error Type 1 - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34515,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34516,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34517,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34518,
   "name": "Diagnostic: Starter Module Memory Error Type 2 - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34519,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34520,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34521,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34522,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34523,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34524,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34525,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34526,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34527,
   "name": "Diagnostic: Transition Complete Input Opened - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34528,
   "name": "Diagnostic: Transition Complete Input Opened - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34529,
   "name": "Diagnostic: Transition Complete Input Opened - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34530,
   "name": "Diagnostic: Transition Complete Input Opened - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34531,
   "name": "Diagnostic: Transition Complete Input Shorted - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34532,
   "name": "Diagnostic: Transition Complete Input Shorted - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34533,
   "name": "Diagnostic: Transition Complete Input Shorted - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34534,
   "name": "Diagnostic: Transition Complete Input Shorted - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34535,
   "name": "Diagnostic: Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34536,
   "name": "Diagnostic: Unexpected Starter Shutdown - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34537,
   "name": "Diagnostic: Unexpected Starter Shutdown - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34538,
   "name": "Diagnostic: Unexpected Starter Shutdown - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34539,
   "name": "Diagnostic: Unexpected Starter Shutdown - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34540,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34541,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34542,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34543,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34544,
   "name": "Diagnostic: Write Command Failure Energy Meter 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34545,
   "name": "Diagnostic: Write Command Failure Energy Meter 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34546,
   "name": "Comm Loss: Ice Building Status Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 40011,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The value is normally provided by the BAS to send the Chilled Water Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard · Modbus reg 40011"
  },
  {
   "type": "MB",
   "inst": 40013,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "The value is normally provided by the BAS to send the Demand Limit Setpoint. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes · 조건: Standard · Modbus reg 40013"
  },
  {
   "type": "MB",
   "inst": 40015,
   "name": "Evaporator Water Pump Flow Rate Setpoint BA",
   "unitRaw": "Flow, Fluidic",
   "unit": null,
   "note": "The value is normally provided by the BAS to send the evaporator water flow S rate setpoint · 조건: Evap Variable Speed Pump Control - Water Flow Control · Modbus reg 40015"
  },
  {
   "type": "MB",
   "inst": 40017,
   "name": "Evaporator Water Pump Speed Setpoint BAS",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "The value is normally provided by the BAS to send the evaporator water pump percent speed setpoint · 조건: Evap Variable Speed Pump Control - Direct Pump Speed Control · Modbus reg 40017"
  },
  {
   "type": "MB",
   "inst": 42011,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "Normally used by the BMS to command the chiller Mode · 조건: Standard · Modbus reg 42011 · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling"
  },
  {
   "type": "MB",
   "inst": 43011,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Diagnostic Reset · 0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43012,
   "name": "Noise Reduction Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Low Noise"
  },
  {
   "type": "MB",
   "inst": 43013,
   "name": "Circuit 1 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Circuit 1 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43014,
   "name": "Circuit 2 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Circuit 2 Lockout · 0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43018,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "Energy Consumption Reset · 0 = Accumulating 1 = Reset · 조건: Power Monitor"
  },
  {
   "type": "MB",
   "inst": 43019,
   "name": "Chiller Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Chiller Auto Stop Command · 0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43020,
   "name": "Free Cooling Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Free Cooling Auto Stop Command · 0 = Stop 1 = Auto · 조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 43021,
   "name": "Free Cooling Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Free Cooling Compressor Lockout · 0 = Nornal 1 = Locked Out · 조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 43022,
   "name": "Compressor 1B Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 1B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43023,
   "name": "Compressor 2B Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 2B Lockout · 0 = Nornal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10100,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3= Chiller In Run Mode 4= Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10101,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3= Ice Making 4= Free Cooling · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10102,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the chiller refrigerant type · 1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10103,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10104,
   "name": "Manufacture Location",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the location that the chiller was manufactured · 1 = Field Applied 2 = La Crosse 3= Pueblo 4= Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curi"
  },
  {
   "type": "MSI",
   "inst": 10105,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the model information of chiller · 1 = CVHF 31 = HSWA 2 = CVGF 32 = ACRA 3= CVHS 33 = RTEG 4= RTAE 34 = ACXA 5 = RTAF 35 = CMAF 6 = RTHA 36 = ACRB Large 7 = RTHB 37 = ACRB Small 8 = RTHC 38 = CVHE 9 = RTHD 39 = CVHG 10 = RTWE 40 ="
  },
  {
   "type": "MSI",
   "inst": 10106,
   "name": "Chiller Setpoint Source",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the selected setpoint source for control purpose · 1 = BAS 2 = External 3 = Front Panel · 조건: Standard"
  },
  {
   "type": "MSV",
   "inst": 10100,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS021A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 747,
  "diff": []
 },
 "specTables": [
  {
   "title": "General Data",
   "page": 17,
   "orientation": "column",
   "header": [
    "275",
    "7V 6V",
    "CHHSS",
    "2",
    "Evaporator",
    "33.0",
    "125.0",
    "2 Pass arrangement",
    "8",
    "200",
    "318",
    "20.1",
    "1165",
    "73.5",
    "3 Pass arrangement",
    "6",
    "150",
    "212",
    "13.4",
    "777",
    "49.0",
    "Condenser",
    "14 12",
    "78.74",
    "2000",
    "50",
    "1270",
    "192",
    "3",
    "14 12",
    "Free-Cooling(d)",
    "8 203 n/a n/a"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "250",
     "6V",
     "CHHSS",
     "2",
     "",
     "28.7",
     "108.8",
     "",
     "6",
     "150",
     "288",
     "18.2",
     "1055",
     "66.5",
     "",
     "5",
     "125",
     "192",
     "12.1",
     "703",
     "44.3",
     "",
     "12",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "12",
     "",
     "6 152"
    ],
    [
     "",
     "5V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "n/a n/a"
    ],
    [
     "225",
     "6V",
     "CHHSS",
     "2",
     "",
     "26.6",
     "100.6",
     "",
     "6",
     "150",
     "261",
     "16.5",
     "957",
     "60.4",
     "",
     "5",
     "125",
     "174",
     "11.0",
     "638",
     "40.2",
     "",
     "12",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "12",
     "",
     "6 152"
    ],
    [
     "",
     "5V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "n/a n/a"
    ],
    [
     "200",
     "6V",
     "CHHSR",
     "2",
     "",
     "23.9",
     "90.5",
     "",
     "6",
     "150",
     "228",
     "14.4",
     "835",
     "52.7",
     "",
     "5",
     "125",
     "152",
     "9.6",
     "557",
     "35.1",
     "",
     "12",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "12",
     "",
     "6 152"
    ],
    [
     "",
     "5V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "n/a n/a"
    ],
    [
     "180",
     "5V",
     "CHHSR",
     "2",
     "",
     "21.9",
     "82.8",
     "",
     "6",
     "150",
     "202",
     "12.7",
     "742",
     "46.8",
     "",
     "5",
     "125",
     "135",
     "8.5",
     "495",
     "31.2",
     "",
     "10",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "10",
     "",
     "6 152"
    ],
    [
     "",
     "4V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "n/a n/a"
    ],
    [
     "165",
     "5V",
     "CHHSR",
     "2",
     "",
     "18.7",
     "70.9",
     "",
     "5",
     "125",
     "187",
     "11.8",
     "684",
     "43.1",
     "",
     "4",
     "100",
     "124",
     "7.8",
     "456",
     "28.8",
     "",
     "10",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "10",
     "",
     "6 152"
    ],
    [
     "",
     "4V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "n/a n/a"
    ],
    [
     "150",
     "4V",
     "CHHSR",
     "2",
     "",
     "17.5",
     "66.1",
     "",
     "5",
     "125",
     "171",
     "10.8",
     "626",
     "39.5",
     "",
     "4",
     "100",
     "114",
     "7.2",
     "417",
     "26.3",
     "",
     "8",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "8",
     "",
     "n/a n/a"
    ],
    [
     "Unit Size (tons)",
     "Condenser Length(a)",
     "Compressor Model",
     "#",
     "",
     "(gal)",
     "(L)",
     "",
     "(in)",
     "(mm)",
     "(gpm)",
     "(l/s)",
     "(gpm)",
     "(l/s)",
     "",
     "(in)",
     "(mm)",
     "(gpm)",
     "(l/s)",
     "(gpm)",
     "(l/s)",
     "",
     "",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "#",
     "",
     "(in) (mm)"
    ],
    [
     "",
     "",
     "",
     "Quantity",
     "",
     "Water Storage",
     "",
     "",
     "Evap Water Connection Size(b)",
     "",
     "Minimum Flow(c)",
     "",
     "Maximum Flow(c)",
     "",
     "",
     "Evap Water Connection Size(b)",
     "",
     "Minimum Flow(c)",
     "",
     "Maximum Flow(c)",
     "",
     "",
     "Quantity of Coils",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Quantity of Fans",
     "",
     "Customer Water Connection Size"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "General Information",
   "page": 18,
   "orientation": "column",
   "header": [
    "275 6V 7V",
    "7 n/a",
    "7 n/a",
    "72.49 n/a",
    "1841 n/a",
    "40 n/a",
    "1016 n/a",
    "192 n/a",
    "3 n/a",
    "173 n/a",
    "656 n/a",
    "179 n/a",
    "679 n/a",
    "Ambient Temperature Range",
    "32 to 105 (0 to 40.6)",
    "0 to 105 (-17.7 to 40.6)",
    "-16 to 105 (-26.7 to 40.6)",
    "32 to 125 (0 to 52)",
    "0 to 125 (-17.7 to 52)",
    "General Unit",
    "HFC-134a",
    "2",
    "16 16",
    "318 308",
    "144 140",
    "Trane OIL00311",
    "4.0 4.0",
    "15.1 15.1"
   ],
   "quantities": [
    null,
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "250 5V 6V",
     "6",
     "6",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "145",
     "550",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "261",
     "118",
     "",
     "4.0",
     "15.1"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "255",
     "116",
     "",
     "4.0",
     "15.1"
    ],
    [
     "225 5V 6V",
     "6",
     "6",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "145",
     "550",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "20",
     "265",
     "120",
     "",
     "4.0",
     "15.1"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "20",
     "251",
     "114",
     "",
     "4.0",
     "15.1"
    ],
    [
     "200 5V 6V",
     "6",
     "6",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "145",
     "550",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15",
     "218",
     "99",
     "",
     "3.0",
     "11.4"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15",
     "208",
     "94",
     "",
     "3.0",
     "11.4"
    ],
    [
     "180 4V 5V",
     "5",
     "5",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "123",
     "467",
     "129",
     "489",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "17",
     "210",
     "95",
     "",
     "3.0",
     "11.4"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "17",
     "200",
     "91",
     "",
     "3.0",
     "11.4"
    ],
    [
     "165 4V 5V",
     "5",
     "5",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "123",
     "467",
     "129",
     "489",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "181",
     "82",
     "",
     "3.0",
     "11.4"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "171",
     "78",
     "",
     "3.0",
     "11.4"
    ],
    [
     "150 4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "20",
     "172",
     "78",
     "",
     "3.0",
     "11.4"
    ],
    [
     "Unit Size (tons) Condenser Length(a)",
     "Qty of Coils Ckt 1 - Ext Length(e)",
     "",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "(gal)",
     "(l)",
     "(gal)",
     "(l)",
     "",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "",
     "",
     "#",
     "%",
     "(lbs)",
     "(kg)",
     "",
     "(gal)",
     "(L)"
    ],
    [
     "",
     "",
     "Qty of Coils Ckt 2",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Glycol Storage Volume - Std Length (e)",
     "",
     "Glycol Storage Volume - Ext Length (e)",
     "",
     "",
     "Standard Ambient",
     "Low Ambient",
     "Extreme Low Ambient",
     "High Ambient",
     "Wide Ambient",
     "",
     "Refrigerant",
     "Refrigerant Ckts",
     "Minimum Load",
     "Refrigerant Charge/ckt",
     "",
     "Oil",
     "Oil Charge/ckt",
     ""
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "General Information",
   "page": 20,
   "orientation": "column",
   "header": [
    "300 7V 8V",
    "15 (16) 19 (20) 15 (16) 19 (20)",
    "4",
    "72.49",
    "1841",
    "40",
    "1016",
    "192",
    "3",
    "117",
    "671",
    "301 (307)",
    "1141 (1161)",
    "Customer Side Pump",
    "7 6",
    "75 60",
    "8",
    "200",
    "151 148",
    "572 560",
    "UAPP Ambient Starting Temperatures",
    "32 to 105 (0 to 40.6)",
    "0 to 105 (-17.7 to 40.6)",
    "-20 to 105 (-26.1 to 40.6)",
    "32 to 125 (0 to 52)",
    "0 to 125 (-17.7 to 52)",
    "General Unit",
    "HFC-134a",
    "2",
    "15",
    "325",
    "148",
    "Trane OIL00311"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "N/A",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "117",
     "671",
     "258 (263)",
     "977 (997)",
     "",
     "7",
     "75",
     "8",
     "200",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "6",
     "60",
     "",
     "",
     "148",
     "560",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "4",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "211.5 (217.5)",
     "800.7 (823.2)",
     "n/a",
     "n/a",
     "",
     "7",
     "75",
     "8",
     "200",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "6",
     "60",
     "",
     "",
     "148",
     "560",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "n/a",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "211.5 (217.5)",
     "800.7 (823.2)",
     "n/a",
     "n/a",
     "",
     "7",
     "75",
     "8",
     "200",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "6",
     "60",
     "",
     "",
     "148",
     "560",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "HFC-134a",
     "2",
     "15",
     "315",
     "143",
     "Trane OIL00311"
    ],
    [
     "Unit Size (tons) Condenser Length(a)",
     "Quantity of Free-Cooling Coils (Extended)(d)",
     "",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "(gal)",
     "(l)",
     "(gal)",
     "(l)",
     "",
     "",
     "",
     "(in)",
     "(mm)",
     "(gal)",
     "(l)",
     "",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "",
     "",
     "#",
     "%",
     "(lbs)",
     "(kg)",
     ""
    ],
    [
     "",
     "",
     "Quantity of Free-Cooling Only fans",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Additional customer water loop storage (Extended Length)(d)",
     "",
     "Free-Cooling Chiller internal glycol volume (Extended Length)(d)",
     "",
     "",
     "Pump Package Option (model number digit 40)(e)",
     "Pump HP",
     "Customer Water Connection Size(b)",
     "",
     "Additional Water Storage in Pump System",
     "",
     "",
     "Standard Ambient",
     "Low Ambient",
     "Extreme Low Ambient",
     "High Ambient",
     "Wide Ambient",
     "",
     "Refrigerant",
     "Refrigerant Ckts",
     "Minimum Load",
     "Refrigerant Charge/ckt",
     "",
     "Oil"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "General Information",
   "page": 23,
   "orientation": "column",
   "header": [
    "550",
    "11V",
    "72.49",
    "1841",
    "40",
    "1016",
    "192",
    "3",
    "231.9",
    "878.2",
    "Ambient Temperature Range",
    "32 to 105 (0 to 40.6)",
    "0 to 105 (-17.7 to 40.6)",
    "-15 to 105 (-26.1 to 40.6)",
    "32 to 125 (0 to 52)",
    "0 to 125 (-17.7 to 52)",
    "General Unit",
    "HFC-134a",
    "2",
    "10%",
    "300 / 270",
    "136 / 122",
    "OIL00311",
    "5.8 / 5.8",
    "22.0 / 22.0"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "500",
     "11V",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "231.9",
     "878.2",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10%",
     "294 / 265",
     "133 / 120",
     "",
     "5.8 / 5.8",
     "22.0 / 22.0"
    ],
    [
     "450",
     "11V",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "231.9",
     "878.2",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "328 / 163",
     "149 / 74",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "440",
     "9V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "305 / 143",
     "138 / 65",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "380",
     "11V",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "231.9",
     "878.2",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "322 / 160",
     "146 / 73",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "375",
     "9V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "305 / 143",
     "138 / 65",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "Unit Size (tons)",
     "Condenser Length(a)",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "(gal)",
     "(l)",
     "",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "",
     "",
     "#",
     "%",
     "(lbs)",
     "(kg)",
     "",
     "(gal)",
     "(L)"
    ],
    [
     "",
     "",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Glycol Storage Volume",
     "",
     "",
     "Standard Ambient",
     "Low Ambient",
     "Extreme Low Ambient",
     "High Ambient",
     "Wide Ambient",
     "",
     "Refrigerant",
     "Refrigerant Ckts",
     "Minimum Load",
     "Refrigerant Charge (ckt 1/2)",
     "",
     "Oil",
     "Oil Charge (ckt 1/2)",
     ""
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Specifications",
   "page": 28,
   "orientation": "row",
   "header": [
    "Controller Specifications",
    ""
   ],
   "quantities": [
    "power",
    "temperature",
    "temperature",
    null,
    null,
    "weight",
    null,
    null,
    null,
    null,
    "power",
    "temperature",
    "temperature",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "Input power",
     "24 Vdc +/- 10%, 400mA max"
    ],
    [
     "Storage temperature",
     "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)"
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C)"
    ],
    [
     "Environmental rating (enclosure)",
     "IP3x"
    ],
    [
     "Time clock",
     "On-board real time clock with 10 year battery backup"
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.3 lb. (0.6 kg)"
    ],
    [
     "Overall dimensions",
     "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.17 in. (55 mm) deep"
    ],
    [
     "Agency Compliance",
     ""
    ],
    [
     "• UL916 PAZX, Open Energy Management Equipment • UL94-5V Flammability • CE • FCC Part 15, Subpart B, Class B Limit • BTL Listed—Advanced Application Profile (B-AAC)",
     ""
    ],
    [
     "User Interface Specifications",
     ""
    ],
    [
     "Input power",
     "24 Vac +/- 10%, 21 VA, 50, or 60 Hz"
    ],
    [
     "Storage temperature",
     "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)"
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)"
    ],
    [
     "Environmental rating (enclosure)",
     "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)"
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.6 lb. (0.74 kg)"
    ],
    [
     "Overall dimensions",
     "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
   "page": 30,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "200 230 380 400 460 575",
     "111 111 135 128 111 111",
     "111 111 135 128 111 111",
     "8 8 8 8 8 8",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "632 550 334 317 275 220",
     "800 700 450 400 350 300"
    ],
    [
     "165",
     "4V",
     "200 230 380 400 460 575",
     "115 115 139 132 115 115",
     "115 115 139 132 115 115",
     "8 8 8 8 8 8",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "652 567 343 325 284 227",
     "800 700 450 450 350 300"
    ],
    [
     "165",
     "5V",
     "200 230 380 400 460 575",
     "117 117 141 134 117 117",
     "117 117 141 134 117 117",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "675 587 355 337 294 235",
     "800 800 450 450 400 300"
    ],
    [
     "180",
     "4V",
     "200 230 380 400 460 575",
     "129 129 156 148 129 129",
     "129 129 156 148 129 129",
     "8 8 8 8 8 8",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "725 630 381 361 315 252",
     "1000 800 500 500 400 350"
    ],
    [
     "180",
     "5V",
     "200 230 380 400 460 575",
     "132 132 159 151 132 132",
     "132 132 159 151 132 132",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "753 655 395 375 328 262",
     "1000 800 500 500 450 350"
    ],
    [
     "200",
     "5V",
     "200 230 380 400 460 575",
     "136 136 165 156 136 136",
     "136 136 165 156 136 136",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "773 672 408 386 336 269",
     "1000 800 500 500 450 350"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
   "page": 31,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "200",
     "6V",
     "200 230 380 400 460 575",
     "131 131 159 151 131 131",
     "131 131 159 151 131 131",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "760 661 402 381 331 265",
     "1000 800 500 500 450 350"
    ],
    [
     "225",
     "5V",
     "200 230 380 400 460 575",
     "166 166 201 191 166 166",
     "166 166 201 191 166 166",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "929 807 489 464 404 323",
     "1200 1000 600 600 500 450"
    ],
    [
     "225",
     "6V",
     "200 230 380 400 460 575",
     "160 160 193 183 160 160",
     "160 160 193 183 160 160",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "910 792 478 453 396 317",
     "1200 1000 600 600 500 400"
    ],
    [
     "250",
     "5V",
     "200 230 380 400 460 575",
     "182 182 220 209 182 182",
     "182 182 220 209 182 182",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1011 879 532 505 440 352",
     "1200 1200 700 700 600 450"
    ],
    [
     "250",
     "6V",
     "200 230 380 400 460 575",
     "168 168 204 194 168 168",
     "168 168 204 194 168 168",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "952 828 503 478 414 331",
     "1200 1000 700 600 500 450"
    ],
    [
     "275",
     "6V",
     "200 230 380 400 460 575",
     "196 196 237 225 196 196",
     "196 196 237 225 196 196",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1096 953 577 547 477 381",
     "1200 1200 800 700 600 500"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
   "page": 32,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "275",
     "7V",
     "200 230 380 400 460 575",
     "202 202 246 234 202 202",
     "202 202 246 234 202 202",
     "14 14 14 14 14 14",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1140 991 604 574 496 396",
     "1600 1200 800 800 600 500"
    ],
    [
     "300",
     "7V",
     "200 230 380 400 460 575",
     "209 209 253 240 209 209",
     "209 209 253 240 209 209",
     "14 14 14 14 14 14",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1176 1023 619 587 511 409",
     "1600 1200 800 800 700 500"
    ],
    [
     "300",
     "8V",
     "200 230 380 400 460 575",
     "200 200 242 230 200 200",
     "200 200 242 230 200 200",
     "16 16 16 16 16 16",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1142 993 602 571 497 398",
     "1600 1200 800 800 600 500"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
   "page": 33,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "380 400",
     "135 128",
     "135 128",
     "8 8",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "334 317",
     "450 400"
    ],
    [
     "165",
     "4V",
     "380 400",
     "139 132",
     "139 132",
     "8 8",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "343 325",
     "450 450"
    ],
    [
     "165",
     "5V",
     "380 400",
     "141 134",
     "141 134",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "355 337",
     "450 450"
    ],
    [
     "180",
     "4V",
     "380 400",
     "156 148",
     "156 148",
     "8 8",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "381 361",
     "500 500"
    ],
    [
     "180",
     "5V",
     "380 400",
     "159 151",
     "159 151",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "395 375",
     "500 500"
    ],
    [
     "200",
     "5V",
     "380 400",
     "165 156",
     "165 156",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "408 386",
     "500 500"
    ],
    [
     "200",
     "6V",
     "380 400",
     "159 151",
     "159 151",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "402 381",
     "500 500"
    ],
    [
     "225",
     "5V",
     "380 400",
     "201 191",
     "201 191",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "489 464",
     "600 600"
    ],
    [
     "225",
     "6V",
     "380 400",
     "193 183",
     "193 183",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "478 453",
     "600 600"
    ],
    [
     "250",
     "5V",
     "380 400",
     "220 209",
     "220 209",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "532 505",
     "700 700"
    ],
    [
     "250",
     "6V",
     "380 400",
     "204 194",
     "204 194",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "503 478",
     "700 600"
    ],
    [
     "275",
     "6V",
     "380 400",
     "237 225",
     "237 225",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "577 547",
     "800 700"
    ],
    [
     "275",
     "7V",
     "380 400",
     "246 234",
     "246 234",
     "14 14",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "604 574",
     "800 800"
    ],
    [
     "300",
     "7V",
     "380 400",
     "253 240",
     "253 240",
     "14 14",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "619 587",
     "800 800"
    ],
    [
     "300",
     "8V",
     "380 400",
     "242 230",
     "242 230",
     "16 16",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "602 571",
     "800 800"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Electrical",
   "page": 34,
   "orientation": "row",
   "header": [
    "MOP(g)",
    "",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "800",
    "800",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "800",
    "800",
    "700",
    "700",
    "800",
    "800",
    "800",
    "800",
    "800",
    "800"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    "current",
    null,
    "voltage",
    "current",
    null
   ],
   "rows": [
    [
     "MCA(f)",
     "",
     "506",
     "507",
     "565",
     "566",
     "579",
     "580",
     "601",
     "602",
     "548",
     "549",
     "517",
     "518",
     "576",
     "577",
     "590",
     "591",
     "612",
     "613",
     "559",
     "560",
     "620",
     "621",
     "634",
     "635",
     "656",
     "657"
    ],
    [
     "Evaporator Pump and Transformer(e)",
     "75HP",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "95",
     "95",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "95",
     "95",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "97.1",
     "97.1"
    ],
    [
     "",
     "60HP",
     "0",
     "0",
     "0",
     "0",
     "73",
     "73",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "73",
     "73",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "75.1",
     "75.1",
     "0",
     "0"
    ],
    [
     "",
     "50HP",
     "0",
     "0",
     "59",
     "59",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "59",
     "59",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "61.1",
     "61.1",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Indirect Free-Cooling Pump and Heater Transformer(d)",
     "FLA",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "41.5",
     "41.5",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5"
    ],
    [
     "Unit Powered Outlet and Evaporator Water Box Heaters(c)",
     "FLA",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9"
    ],
    [
     "Control Power FLA",
     "With Harmonic Filtration(j)",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2"
    ],
    [
     "",
     "Without Harmonic Filtration(i)",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     ""
    ],
    [
     "Fans",
     "FLA",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7"
    ],
    [
     "",
     "kW",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05"
    ],
    [
     "",
     "Qty(h)",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20"
    ],
    [
     "AFD Input Amps",
     "Comp B",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "",
     "Comp A",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "Rated Voltage(b)",
     "",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460"
    ],
    [
     "Cond Length(a)",
     "",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V"
    ],
    [
     "Unit Size",
     "",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
   "page": 35,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "VFD Amps(c)",
    "",
    "YD Amps(d)",
    "",
    "YD Locked Rotor Amps(e)",
    "",
    "Circuit 1 Fans",
    "",
    "Circuit 2 Fans",
    ""
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    "current",
    null,
    "current",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "Comp 1A",
     "Comp 2A",
     "Comp 1B",
     "Comp 2B",
     "Comp 1B",
     "Comp 2B",
     "Qty",
     "FLA",
     "Qty",
     "FLA"
    ],
    [
     "375",
     "9-10V",
     "380 400 460 575",
     "253 240 206 160",
     "242 230 197 153",
     "238 226 197 157",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "6 6 6 6",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "380",
     "11V",
     "380 400 460 575",
     "245 233 200 160",
     "228 217 186 149",
     "238 226 196 157",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "14 14 14 14",
     "3.3 3.1 2.7 2.7",
     "8 8 8 8",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "440",
     "9-10V",
     "380 400 460 575",
     "305 290 250 192",
     "303 287 248 191",
     "246 234 203 163",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "6 6 6 6",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "450",
     "11V",
     "380 400 460 575",
     "302 286 247 197",
     "284 269 232 185",
     "246 233 203 162",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "14 14 14 14",
     "3.3 3.1 2.7 2.7",
     "8 8 8 8",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "500",
     "11V",
     "380 400 460 575",
     "277 263 226 175",
     "295 280 241 186",
     "251 239 208 166",
     "262 249 216 173",
     "424 398 346 277",
     "424 398 346 277",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "10 10 10 10",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "550",
     "11V",
     "380 400 460 575",
     "318 301 260 200",
     "340 322 278 213",
     "257 244 212 170",
     "269 256 222 178",
     "424 398 346 277",
     "424 398 346 277",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "10 10 10 10",
     "3.3 3.1 2.7 2.7"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
   "page": 36,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "Circuit 1(c) MCA(f)",
    "MOP(g)",
    "Circuit 2(d) MCA(f)",
    "MOP(g)",
    "Single Point Power(e) MCA(f)",
    "MOP(g)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "375",
     "9-10V",
     "380 400 460 575",
     "596 566 489 393",
     "800 800 600 500",
     "325 309 265 211",
     "500 500 450 350",
     "861 817 704 565",
     "1000 1000 800 700"
    ],
    [
     "380",
     "11V",
     "380 400 460 575",
     "593 563 486 398",
     "800 700 600 500",
     "314 298 256 211",
     "500 500 400 350",
     "850 807 696 572",
     "1000 1000 800 700"
    ],
    [
     "440",
     "9-10V",
     "380 400 460 575",
     "669 636 550 439",
     "800 800 800 600",
     "401 380 328 258",
     "700 600 500 400",
     "995 944 816 649",
     "1200 1200 1000 800"
    ],
    [
     "450",
     "11V",
     "380 400 460 575",
     "672 636 552 449",
     "800 800 700 600",
     "384 363 314 256",
     "600 600 500 400",
     "985 932 807 659",
     "1200 1200 1000 800"
    ],
    [
     "500",
     "11V",
     "380 400 460 575",
     "639 607 525 420",
     "800 800 700 500",
     "666 632 546 436",
     "800 800 700 600",
     "1232 1170 1011 810",
     "1600 1200 1200 1000"
    ],
    [
     "550",
     "11V",
     "380 400 460 575",
     "697 660 572 456",
     "1000 800 800 600",
     "730 692 599 474",
     "1000 1000 800 600",
     "1341 1271 1101 877",
     "1600 1600 1200 1000"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz",
   "page": 38,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "165",
     "4V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "165",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "180",
     "4V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "180",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "200",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
   "page": 39,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "200",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "225",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "225",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "250",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "250",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "275",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "275",
     "7V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
   "page": 40,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "300",
     "7V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "300",
     "8V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "300",
     "10V(b)",
     "460",
     "n/a",
     "65"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz",
   "page": 40,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "165",
     "4V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "165",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "180",
     "4V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "180",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "200",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "200",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "225",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "225",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "250",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "250",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz (continued)",
   "page": 41,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "275",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "275",
     "7V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "300",
     "7V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "300",
     "8V",
     "380 400",
     "10 10",
     "65 65"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 13. Short circuit rating (kA) - units larger than 300 tons, 60Hz",
   "page": 41,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Dual Point Power Terminal Block",
    "Ckt Breaker",
    "",
    "Single Point Power Terminal Block Ckt Breaker Base Fault Std Fault High Fault 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 Terminal Block",
    ""
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "power",
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "Base Fault",
     "Std Fault",
     "High Fault",
     "Base Fault",
     "Std Fault"
    ],
    [
     "375",
     "9-10V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "380",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "440",
     "9-10V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "450",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "500",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "- - 35 18"
    ],
    [
     "550",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "- - 35 18"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 14. Short circuit rating (kA) - units larger than 300 tons, 50Hz",
   "page": 42,
   "orientation": "column",
   "header": [
    "Unit Size L",
    "Cond ength(a)",
    "Rated Voltage",
    "Dual Point Power Terminal Block",
    "Ckt Breaker",
    "",
    "Single Point Power Terminal Block",
    "Ckt Breaker",
    ""
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "power",
    null,
    null,
    "power",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "Base Fault",
     "Std Fault",
     "High Fault",
     "Base Fault",
     "Std Fault",
     "High Fault"
    ],
    [
     "375",
     "9-10V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "380",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "440",
     "9-10V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "450",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "500",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "- -",
     "- -"
    ],
    [
     "550",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "- -",
     "- -"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz",
   "page": 43,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "165",
     "4V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "165",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "180",
     "4V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "180",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "200",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "200",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
   "page": 44,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "225",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "225",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "250",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "250",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "275",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "275",
     "7V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "7V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
   "page": 45,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "300",
     "8V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "10V(b)",
     "460",
     "n/a",
     "n/a",
     "(3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 16. Customer wire selection - 150 to 300 tons, 50Hz",
   "page": 46,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "165",
     "4V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "165",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "180",
     "4V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "180",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "200",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "200",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "225",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "225",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "250",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "250",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (2) 2/0-500MCM",
     "(3) 3/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "275",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "275",
     "7V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "7V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "8V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz",
   "page": 47,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block Ckt 1 & 2",
    "Circuit Breaker Ckt 1",
    "Ckt 2",
    "Single Point Power Terminal Block",
    "Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "375",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "380",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "440",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "450",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "500(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz (continued)",
   "page": 48,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block Ckt 1 & 2",
    "Circuit Breaker Ckt 1",
    "Ckt 2",
    "Single Point Power Terminal Block",
    "Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "550(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 18. Customer wire selection - units larger than 300 tons, 50Hz",
   "page": 48,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block Ckt 1 & 2",
    "Circuit Breaker Ckt 1",
    "Ckt 2",
    "Single Point Power Terminal Block",
    "Circuit Breaker(b)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "375",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "380",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "440",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "450",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "500(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "500(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 19. Weights — 150 to 275 ton units",
   "page": 54,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Condenser Length(a)",
    "Standard Length(b) Shipping",
    "",
    "Operating",
    "",
    "Extended Length(b) Shipping",
    "",
    "Operating",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "Units without Seismic or Direct Free-Cooling Options(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "12000",
     "5443",
     "12200",
     "5534",
     "14200",
     "6441",
     "14400",
     "6532"
    ],
    [
     "165",
     "4V",
     "12100",
     "5489",
     "12200",
     "5534",
     "14200",
     "6441",
     "14400",
     "6532"
    ],
    [
     "",
     "5V",
     "13100",
     "5942",
     "13200",
     "5987",
     "15200",
     "6895",
     "15400",
     "6985"
    ],
    [
     "180",
     "4V",
     "12200",
     "5534",
     "12400",
     "5625",
     "14600",
     "6623",
     "14800",
     "6713"
    ],
    [
     "",
     "5V",
     "13400",
     "6078",
     "13500",
     "6124",
     "15500",
     "7031",
     "15700",
     "7121"
    ],
    [
     "200",
     "5V",
     "13400",
     "6078",
     "13600",
     "6169",
     "15600",
     "7076",
     "15700",
     "7121"
    ],
    [
     "",
     "6V",
     "14600",
     "6623",
     "14800",
     "6713",
     "16600",
     "7530",
     "16800",
     "7620"
    ],
    [
     "225",
     "5V",
     "14800",
     "6713",
     "15000",
     "6804",
     "17000",
     "7711",
     "17200",
     "7802"
    ],
    [
     "",
     "6V",
     "15900",
     "7212",
     "16100",
     "7303",
     "18100",
     "8210",
     "18300",
     "8301"
    ],
    [
     "250",
     "5V",
     "14900",
     "6759",
     "15100",
     "6849",
     "17000",
     "7711",
     "17200",
     "7802"
    ],
    [
     "",
     "6V",
     "16300",
     "7394",
     "16500",
     "7484",
     "18400",
     "8346",
     "18700",
     "8482"
    ],
    [
     "275",
     "6V",
     "16300",
     "7394",
     "16600",
     "7530",
     "18500",
     "8392",
     "18800",
     "8528"
    ],
    [
     "",
     "7V",
     "17400",
     "7893",
     "17700",
     "8029",
     "19600",
     "8891",
     "19800",
     "8981"
    ],
    [
     "Units with Direct Free-Cooling Option (no Seismic)(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "165",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "16000",
     "7258",
     "17200",
     "7802",
     "18800",
     "8528",
     "20100",
     "9117"
    ],
    [
     "180",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "16800",
     "7620",
     "18000",
     "8165",
     "19700",
     "8936",
     "19900",
     "9027"
    ],
    [
     "200",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "18600",
     "8437",
     "20000",
     "9072",
     "20900",
     "9480",
     "22400",
     "10161"
    ],
    [
     "225",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "19900",
     "9027",
     "21300",
     "9662",
     "22300",
     "10115",
     "23800",
     "10796"
    ],
    [
     "250",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "20300",
     "9208",
     "21700",
     "9843",
     "22700",
     "10297",
     "24200",
     "10977"
    ],
    [
     "275",
     "6V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "7V",
     "23900",
     "10900",
     "24200",
     "10950",
     "26400",
     "12000",
     "26600",
     "12050"
    ],
    [
     "Units with Seismic Option (no Direct Free-Cooling)(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "12600",
     "5727",
     "12800",
     "5818",
     "14800",
     "6727",
     "15000",
     "6818"
    ],
    [
     "165",
     "4V",
     "12700",
     "5773",
     "12800",
     "5818",
     "14800",
     "6727",
     "15000",
     "6818"
    ],
    [
     "",
     "5V",
     "13750",
     "6250",
     "13850",
     "6295",
     "15850",
     "7205",
     "16050",
     "7295"
    ],
    [
     "180",
     "4V",
     "12800",
     "5818",
     "13000",
     "5909",
     "15200",
     "6909",
     "15400",
     "7000"
    ],
    [
     "",
     "5V",
     "14050",
     "6386",
     "14150",
     "6432",
     "16150",
     "7341",
     "16350",
     "7432"
    ],
    [
     "200",
     "5V",
     "14050",
     "6386",
     "14250",
     "6477",
     "16250",
     "7386",
     "16350",
     "7432"
    ],
    [
     "",
     "6V",
     "15400",
     "7000",
     "15600",
     "7091",
     "17400",
     "7909",
     "17600",
     "8000"
    ],
    [
     "225",
     "5V",
     "15450",
     "7023",
     "15650",
     "7114",
     "17650",
     "8023",
     "17850",
     "8114"
    ],
    [
     "",
     "6V",
     "16700",
     "7591",
     "16900",
     "7682",
     "18900",
     "8591",
     "19100",
     "8682"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 19. Weights — 150 to 275 ton units (continued)",
   "page": 55,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Condenser Length(a)",
    "Standard Length(b) Shipping",
    "",
    "Operating",
    "",
    "Extended Length(b) Shipping",
    "",
    "Operating",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "250",
     "5V",
     "15550",
     "7068",
     "15750",
     "7159",
     "17650",
     "8023",
     "17850",
     "8114"
    ],
    [
     "",
     "6V",
     "17100",
     "7773",
     "17300",
     "7864",
     "19200",
     "8727",
     "19500",
     "8864"
    ],
    [
     "275",
     "6V",
     "17100",
     "7773",
     "17400",
     "7909",
     "19300",
     "8773",
     "19600",
     "8909"
    ],
    [
     "",
     "7V",
     "18250",
     "8295",
     "18550",
     "8432",
     "20450",
     "9295",
     "20650",
     "9386"
    ],
    [
     "Units with Seismic and Direct Free-Cooling Options(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "165",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "16650",
     "7568",
     "17850",
     "8114",
     "19450",
     "8841",
     "20750",
     "9432"
    ],
    [
     "180",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "17450",
     "7932",
     "18650",
     "8477",
     "20350",
     "9250",
     "20550",
     "9341"
    ],
    [
     "200",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "19400",
     "8818",
     "20800",
     "9455",
     "21700",
     "9864",
     "23200",
     "10545"
    ],
    [
     "225",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "20700",
     "9409",
     "22100",
     "10045",
     "23100",
     "10500",
     "24600",
     "11182"
    ],
    [
     "250",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "21100",
     "9591",
     "22500",
     "10227",
     "23500",
     "10682",
     "25000",
     "11364"
    ],
    [
     "275",
     "6V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "7V",
     "24750",
     "11250",
     "25050",
     "11386",
     "27250",
     "12386",
     "27450",
     "12477"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 20. Weights — 300 ton units",
   "page": 55,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Condenser Length(a)",
    "With Pump Package(b)",
    "Free-Cooling Type(c)",
    "Standard Length Shipping",
    "",
    "Operating",
    "",
    "Extended Length(d) Shipping",
    "",
    "Operating",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "Without Seismic Option(e)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "300",
     "7V",
     "n/a",
     "n/a",
     "17500",
     "7938",
     "17700",
     "8029",
     "19600",
     "8891",
     "19900",
     "9027"
    ],
    [
     "300",
     "8V",
     "n/a",
     "n/a",
     "18500",
     "8392",
     "18800",
     "8528",
     "20700",
     "9389",
     "20900",
     "9480"
    ],
    [
     "",
     "",
     "n/a",
     "TDFC",
     "23400",
     "10590",
     "25300",
     "11460",
     "25800",
     "11670",
     "27700",
     "12560"
    ],
    [
     "",
     "",
     "PUMP",
     "TDFC",
     "27600",
     "12470",
     "31100",
     "14080",
     "26900",
     "12160",
     "33500",
     "15180"
    ],
    [
     "",
     "",
     "n/a",
     "DFCP",
     "25600",
     "11600",
     "27500",
     "12470",
     "27800",
     "12540",
     "30000",
     "13570"
    ],
    [
     "",
     "",
     "PUMP",
     "DFCP",
     "29800",
     "13490",
     "33300",
     "15090",
     "31900",
     "14420",
     "35700",
     "16190"
    ],
    [
     "",
     "",
     "n/a",
     "TIFC",
     "26300",
     "11900",
     "29500",
     "13350",
     "28700",
     "12980",
     "31900",
     "14460"
    ],
    [
     "",
     "",
     "n/a",
     "IFCP",
     "28200",
     "12770",
     "31700",
     "14370",
     "30700",
     "13850",
     "34200",
     "15470"
    ],
    [
     "",
     "",
     "PUMP",
     "IFCP",
     "32400",
     "14660",
     "37500",
     "16990",
     "34800",
     "15730",
     "39900",
     "18090"
    ],
    [
     "With Seismic Option(e)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "300",
     "7V",
     "n/a",
     "n/a",
     "18350",
     "8324",
     "18550",
     "8414",
     "20450",
     "9276",
     "20750",
     "9412"
    ],
    [
     "300",
     "8V",
     "n/a",
     "n/a",
     "19500",
     "8845",
     "19800",
     "8981",
     "21700",
     "9843",
     "21900",
     "9934"
    ],
    [
     "",
     "",
     "n/a",
     "TDFC",
     "24400",
     "11068",
     "26300",
     "11930",
     "26800",
     "12156",
     "28700",
     "13018"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 21. Weights — units larger than 300 tons",
   "page": 56,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Standard Unit with SPP(a) Shipping",
    "",
    "Operating",
    "",
    "Std Unit with SPP and Options Box(b) Shipping",
    "",
    "Operating",
    "",
    "Additional Option Weight(c) Louver",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "Units without Direct Free-Cooling(d)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "375",
     "17300",
     "7847",
     "17676",
     "8018",
     "19554",
     "8869",
     "19931",
     "9040",
     "757 / 839",
     "343 / 381"
    ],
    [
     "380",
     "18797",
     "8526",
     "19174",
     "8697",
     "20484",
     "9291",
     "20860",
     "9462",
     "921",
     "418"
    ],
    [
     "440",
     "17300",
     "7847",
     "17676",
     "8018",
     "19554",
     "8869",
     "19931",
     "9040",
     "757 / 839",
     "343 / 381"
    ],
    [
     "450",
     "18797",
     "8526",
     "19174",
     "8697",
     "20484",
     "9291",
     "20860",
     "9462",
     "921",
     "418"
    ],
    [
     "500",
     "20678",
     "9379",
     "21169",
     "9602",
     "22365",
     "10144",
     "22856",
     "10367",
     "921",
     "418"
    ],
    [
     "550",
     "20678",
     "9379",
     "21169",
     "9602",
     "22365",
     "10144",
     "22856",
     "10367",
     "921",
     "418"
    ],
    [
     "Units with Direct Free-Cooling(d)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "375",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "380",
     "26000",
     "11890",
     "26500",
     "12010",
     "27700",
     "12660",
     "28200",
     "12780",
     "1136",
     "515"
    ],
    [
     "440",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "450",
     "26000",
     "11890",
     "26500",
     "12010",
     "27700",
     "12660",
     "28200",
     "12780",
     "1136",
     "515"
    ],
    [
     "500",
     "27900",
     "12770",
     "28500",
     "12890",
     "29600",
     "13530",
     "30100",
     "13650",
     "1136",
     "515"
    ],
    [
     "550",
     "27900",
     "12770",
     "28500",
     "12890",
     "29600",
     "13530",
     "30100",
     "13650",
     "1136",
     "515"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Dimensions and Weights",
   "page": 61,
   "orientation": "column",
   "header": [
    "8V",
    "IFCP",
    "Pump",
    "mm",
    "13863",
    "13716",
    "300",
    "1600",
    "3500",
    "5000",
    "10500",
    "7908",
    "11408",
    "13158",
    "400",
    "2100",
    "3500",
    "5000",
    "7908",
    "10000",
    "11408",
    "13158",
    "635",
    "1674",
    "2024",
    "4686",
    "12369"
   ],
   "quantities": [
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "in",
     "545.8",
     "540.0",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "413.4",
     "311.3",
     "449.1",
     "518.0",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "449.1",
     "518.0",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "487.0"
    ],
    [
     "",
     "DFCP",
     "Pump",
     "mm",
     "13863",
     "13716",
     "300",
     "1600",
     "3500",
     "5000",
     "7908",
     "6060",
     "10500",
     "13158",
     "400",
     "2100",
     "3500",
     "5000",
     "6060",
     "7908",
     "10000",
     "13158",
     "635",
     "1674",
     "2024",
     "4686",
     "12369"
    ],
    [
     "",
     "",
     "",
     "in",
     "545.8",
     "540.0",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "311.3",
     "238.6",
     "413.4",
     "518.0",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "238.6",
     "311.3",
     "393.7",
     "518.0",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "487.0"
    ],
    [
     "",
     "DFCP, IFCP",
     "None",
     "mm",
     "13863",
     "13716",
     "300",
     "1600",
     "3500",
     "5000",
     "10500",
     "7908",
     "13158",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "7908",
     "10000",
     "13158",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "12369"
    ],
    [
     "",
     "",
     "",
     "in",
     "545.8",
     "540.0",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "413.4",
     "311.3",
     "518.0",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "518.0",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "487.0"
    ],
    [
     "",
     "TDFC",
     "Pump",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "5000",
     "7908",
     "6060",
     "10500",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "6060",
     "7908",
     "10000",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "311.3",
     "238.6",
     "413.4",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "238.6",
     "311.3",
     "393.7",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "TIFC",
     "None",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "5000",
     "10500",
     "7908",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "7908",
     "10000",
     "n/a",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "413.4",
     "311.3",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "TDFC",
     "None",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "5000",
     "7908",
     "10500",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "7908",
     "10000",
     "n/a",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "311.3",
     "413.4",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "None",
     "None",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "6060",
     "n/a",
     "10500",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3500",
     "6060",
     "n/a",
     "10000",
     "n/a",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "238.6",
     "n/a",
     "413.4",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "238.6",
     "n/a",
     "393.7",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "7V",
     "n/a",
     "n/a",
     "mm",
     "9839",
     "9690",
     "300",
     "1600",
     "3160",
     "5000",
     "n/a",
     "8500",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3160",
     "5000",
     "n/a",
     "8500",
     "n/a",
     "n/a",
     "635",
     "1674",
     "4026",
     "n/a",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "387.4",
     "381.5",
     "11.8",
     "63.0",
     "124.4",
     "196.9",
     "n/a",
     "334.6",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "124.4",
     "196.9",
     "n/a",
     "334.6",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "158.5",
     "n/a",
     "n/a"
    ],
    [
     "Cond Length(a)",
     "Free- Cooling(b)",
     "Pump Option(c)",
     "Dim",
     "A",
     "B",
     "C",
     "D",
     "E",
     "F",
     "G",
     "H",
     "I",
     "J",
     "K",
     "L",
     "M",
     "N",
     "O",
     "P",
     "Q",
     "R",
     "S",
     "T",
     "U",
     "V",
     "W"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 24. Dimensions — 300 ton units, standard length, with seismic option",
   "page": 62,
   "orientation": "column",
   "header": [
    "Cond Length(a) Free- Cooling(b)",
    "8V None",
    "",
    "TDFC",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Pump Option(c)",
     "None",
     "",
     "None",
     ""
    ],
    [
     "Dim",
     "in",
     "mm",
     "in",
     "mm"
    ],
    [
     "A",
     "440.2",
     "11181",
     "440.2",
     "11181"
    ],
    [
     "B",
     "434.3",
     "11032",
     "434.3",
     "11032"
    ],
    [
     "C",
     "11.8",
     "300",
     "11.8",
     "300"
    ],
    [
     "D",
     "63.0",
     "1600",
     "63.0",
     "1600"
    ],
    [
     "E",
     "137.8",
     "3500",
     "137.8",
     "3500"
    ],
    [
     "F",
     "238.6",
     "6060",
     "238.6",
     "6060"
    ],
    [
     "G",
     "311.3",
     "7908",
     "311.3",
     "7908"
    ],
    [
     "H",
     "413.4",
     "10500",
     "413.4",
     "10500"
    ],
    [
     "I",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "J",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "K",
     "15.7",
     "400",
     "15.7",
     "400"
    ],
    [
     "L",
     "82.7",
     "2100",
     "82.7",
     "2100"
    ],
    [
     "M",
     "137.8",
     "3500",
     "137.8",
     "3500"
    ],
    [
     "N",
     "238.6",
     "6060",
     "238.6",
     "6060"
    ],
    [
     "O",
     "311.3",
     "7908",
     "311.3",
     "7908"
    ],
    [
     "P",
     "393.7",
     "10000",
     "393.7",
     "10000"
    ],
    [
     "Q",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "R",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "S",
     "25.0",
     "635",
     "25.0",
     "635"
    ],
    [
     "T",
     "65.9",
     "1674",
     "65.9",
     "1674"
    ],
    [
     "U",
     "79.7",
     "2024",
     "79.7",
     "2024"
    ],
    [
     "V",
     "184.5",
     "4686",
     "184.5",
     "4686"
    ],
    [
     "W",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 25. Water connection dimensions — 150 to 300 ton units, standard length, without fre",
   "page": 63,
   "orientation": "column",
   "header": [
    "Unit Size (tons) Dim",
    "150, 165 in",
    "mm",
    "180, 200 in",
    "mm",
    "225, 250 in",
    "mm",
    "275, 300 in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "X",
     "20.4",
     "519.5",
     "19.6",
     "497.5",
     "21.8",
     "553.6",
     "20.6",
     "522.5"
    ],
    [
     "Y",
     "17.7",
     "449.5",
     "15.4",
     "390.5",
     "17.6",
     "446.6",
     "16.1",
     "407.7"
    ],
    [
     "Z",
     "49.3",
     "1252.5",
     "49.9",
     "1268.0",
     "49.9",
     "1268.0",
     "51.3",
     "1303.3"
    ],
    [
     "AA",
     "38.5",
     "977.5",
     "37.9",
     "962.0",
     "37.9",
     "962.0",
     "36.5",
     "927.3"
    ],
    [
     "AB",
     "19.3",
     "489.5",
     "17.6",
     "447.5",
     "19.8",
     "503.6",
     "18.2",
     "462.5"
    ],
    [
     "AC",
     "19.7",
     "499.5",
     "18.2",
     "462.5",
     "20.4",
     "518.6",
     "18.9",
     "480.5"
    ],
    [
     "AD",
     "176.5",
     "4483.1",
     "178.2",
     "4526.3",
     "178.1",
     "4523.7",
     "178.4",
     "4531.4"
    ],
    [
     "AE",
     "70.3",
     "1785.6",
     "69.2",
     "1757.7",
     "69.2",
     "1757.7",
     "69.3",
     "1760.2"
    ],
    [
     "AF",
     "175.3",
     "4452.6",
     "176.2",
     "4475.5",
     "176.2",
     "4475.5",
     "177.1",
     "4498.3"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Dimensions and Weights",
   "page": 66,
   "orientation": "column",
   "header": [
    "8V",
    "DFCP, IFCP None TDFC TIFC TDFC DFCP IFCP",
    "Pump",
    "mm",
    "15204",
    "15053",
    "1300",
    "2900",
    "4843",
    "6342",
    "7402",
    "9250",
    "11843",
    "14500",
    "1300",
    "2900",
    "4843",
    "6342",
    "7402",
    "9250",
    "11343",
    "14500",
    "1482",
    "2169",
    "2024",
    "4686",
    "3550"
   ],
   "quantities": [
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "in",
     "598.6",
     "592.7",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "466.3",
     "570.9",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "446.6",
     "570.9",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "131.2"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "15204",
     "15053",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11843",
     "14500",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11343",
     "14500",
     "1482",
     "2169",
     "2024",
     "4686",
     "3550"
    ],
    [
     "",
     "",
     "",
     "in",
     "598.6",
     "592.7",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "466.3",
     "570.9",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "446.6",
     "570.9",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "131.2"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "15204",
     "15053",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "12750",
     "14500",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "12750",
     "14500",
     "1482",
     "2169",
     "2024",
     "4686",
     "3550"
    ],
    [
     "",
     "",
     "",
     "in",
     "598.6",
     "592.7",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "502.0",
     "570.9",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "502.0",
     "570.9",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "131.2"
    ],
    [
     "",
     "",
     "Pump",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11842",
     "n/a",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11343",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "466.2",
     "n/a",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "446.6",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11843",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11342",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "466.3",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "446.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11843",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11342",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "466.3",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "446.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4842",
     "7402",
     "n/a",
     "11842",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4842",
     "7402",
     "n/a",
     "11342",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.6",
     "291.4",
     "n/a",
     "466.2",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "190.6",
     "291.4",
     "n/a",
     "446.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "7V",
     "n/a",
     "n/a",
     "mm",
     "11181",
     "11032",
     "1300",
     "2900",
     "4502",
     "6342",
     "n/a",
     "9842",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4502",
     "6342",
     "n/a",
     "9842",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "4026",
     "n/a",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "51.2",
     "114.2",
     "177.2",
     "249.7",
     "n/a",
     "387.5",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "177.2",
     "249.7",
     "n/a",
     "387.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "158.5",
     "n/a",
     "n/a"
    ],
    [
     "Cond Length(a)",
     "Free- Cooling(b)",
     "Pump Option(c)",
     "Dim",
     "A",
     "B",
     "C",
     "D",
     "E",
     "F",
     "G",
     "H",
     "I",
     "J",
     "K",
     "L",
     "M",
     "N",
     "O",
     "P",
     "Q",
     "R",
     "S",
     "T",
     "U",
     "V",
     "W"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 30. Water connection dimensions — 150 to 300 ton units with free-cooling (no pump pa",
   "page": 70,
   "orientation": "column",
   "header": [
    "Unit Size (tons) Dim",
    "165 in",
    "mm",
    "180, 200 in",
    "mm",
    "225, 250 in",
    "mm",
    "275 in",
    "mm",
    "300 in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "Standard Length",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "X",
     "20.4",
     "519.5",
     "19.6",
     "497.5",
     "21.8",
     "553.6",
     "20.6",
     "523.2",
     "20.6",
     "523.2"
    ],
    [
     "Z",
     "49.3",
     "1252.5",
     "49.9",
     "1268.0",
     "49.9",
     "1268.0",
     "51.3",
     "1303.0",
     "51.3",
     "1303.0"
    ],
    [
     "AC",
     "19.7",
     "499.5",
     "18.2",
     "462.5",
     "20.4",
     "518.6",
     "18.9",
     "480.1",
     "18.9",
     "480.1"
    ],
    [
     "AD(a)",
     "270.9",
     "6881.6",
     "270.9",
     "6880.9",
     "270.9",
     "6880.9",
     "298.8",
     "7588.3",
     "298.8",
     "7588.3"
    ],
    [
     "AE",
     "70.3",
     "1785.6",
     "69.2",
     "1757.7",
     "69.2",
     "1757.7",
     "69.3",
     "1760.2",
     "69.3",
     "1760.2"
    ],
    [
     "AF",
     "176.2",
     "4475.5",
     "176.2",
     "4475.5",
     "176.2",
     "4475.5",
     "177.1",
     "4498.3",
     "177.1",
     "4498.3"
    ],
    [
     "AG",
     "270.9",
     "6880.9",
     "270.9",
     "6880.9",
     "270.9",
     "6880.9",
     "298.8",
     "7588.3",
     "298.8",
     "7588.3"
    ],
    [
     "AK(b)",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "404.1",
     "10264.2"
    ],
    [
     "Extended Length(c)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "X",
     "20.4",
     "519.5",
     "19.6",
     "497.5",
     "21.8",
     "553.6",
     "20.6",
     "523.2",
     "20.6",
     "523.2"
    ],
    [
     "Z",
     "49.3",
     "1252.5",
     "49.9",
     "1268.0",
     "49.9",
     "1268.0",
     "51.3",
     "1303.0",
     "51.3",
     "1303.0"
    ],
    [
     "AC",
     "19.7",
     "499.5",
     "18.2",
     "462.5",
     "20.4",
     "518.6",
     "18.9",
     "480.1",
     "18.9",
     "480.1"
    ],
    [
     "AD(a)",
     "323.7",
     "8222.0",
     "323.7",
     "8222.0",
     "323.7",
     "8222.0",
     "351.6",
     "8930.4",
     "351.6",
     "8930.4"
    ],
    [
     "AE",
     "123.1",
     "3126.7",
     "122.0",
     "3099.8",
     "122.0",
     "3099.8",
     "122.0",
     "3099.8",
     "122.0",
     "3099.8"
    ],
    [
     "AF",
     "228.0",
     "5791.2",
     "229.1",
     "5819.1",
     "229.1",
     "5819.1",
     "229.1",
     "5819.1",
     "229.1",
     "5819.1"
    ],
    [
     "AG",
     "323.7",
     "8222.0",
     "323.7",
     "8222.0",
     "326.5",
     "8293.1",
     "351.6",
     "8930.4",
     "351.6",
     "8930.4"
    ],
    [
     "AK(b)",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "456.9",
     "11606.2"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 31. Water connection inlet dimensions — 300 ton unit with pump package option",
   "page": 71,
   "orientation": "column",
   "header": [
    "Unit Option Dim",
    "Indirect Free-Cooling in",
    "mm",
    "Direct Free-Cooling in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "Standard Length",
     "",
     "",
     "",
     ""
    ],
    [
     "AK",
     "489.0",
     "12419.7",
     "383.5",
     "9741.0"
    ],
    [
     "AL",
     "3.0",
     "75.0",
     "2.9",
     "72.6"
    ],
    [
     "AM",
     "27.2",
     "691.3",
     "27.2",
     "690.8"
    ],
    [
     "Extended Length(a)",
     "",
     "",
     "",
     ""
    ],
    [
     "AK",
     "541.9",
     "13763.7",
     "436.3",
     "11081.0"
    ],
    [
     "AL",
     "3.0",
     "75.0",
     "2.9",
     "72.6"
    ],
    [
     "AM",
     "27.2",
     "691.3",
     "27.2",
     "690.8"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 32. Water connection outlet dimensions — 300 ton unit with pump package option",
   "page": 71,
   "orientation": "column",
   "header": [
    "Unit Option Dim",
    "50HP 2-Pass in",
    "mm",
    "60HP or 75HP 2-Pass in",
    "mm",
    "50HP 3-Pass in",
    "mm",
    "60HP or 75HP 3-Pass in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "Standard Length",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "AH",
     "54.5",
     "1384.5",
     "52.3",
     "1327.4",
     "191.6",
     "4866.4",
     "193.4",
     "4913.1"
    ],
    [
     "AI",
     "7.7",
     "196.0",
     "8.0",
     "203.8",
     "7.7",
     "196.1",
     "0.6",
     "15.5"
    ],
    [
     "AJ",
     "20.8",
     "528.6",
     "19.8",
     "503.2",
     "18.9",
     "480.2",
     "18.9",
     "480.2"
    ],
    [
     "Extended Length(a)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "AH",
     "244.4",
     "6208.4",
     "246.3",
     "6255.1",
     "107.3",
     "2726.5",
     "105.1",
     "2669.4"
    ],
    [
     "AI",
     "7.7",
     "196",
     "8",
     "203.8",
     "7.7",
     "196.1",
     "0.6",
     "15.5"
    ],
    [
     "AJ",
     "20.8",
     "528.9",
     "19.8",
     "503.5",
     "18.9",
     "480.5",
     "18.9",
     "480.5"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  },
  {
   "title": "Table 33. Dimensions — units larger than 300 tons",
   "page": 73,
   "orientation": "column",
   "header": [
    "Unit Size (tons) Unit Voltage(a)",
    "375, 440 All except 575V",
    "",
    "375, 440 575V",
    "",
    "380, 450 All",
    "",
    "500, 550 All",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Harmonic Filter(b)",
     "Standard",
     "",
     "Low",
     "",
     "Low and Standard",
     "",
     "Low and Standard",
     ""
    ],
    [
     "Dimension",
     "in",
     "mm",
     "in",
     "mm",
     "in",
     "mm",
     "in",
     "mm"
    ],
    [
     "A",
     "55.1",
     "1400",
     "78.7",
     "2000",
     "78.7",
     "2000",
     "78.7",
     "2000"
    ],
    [
     "B",
     "102.4",
     "2600",
     "149.6",
     "3800",
     "149.6",
     "3800",
     "149.6",
     "3800"
    ],
    [
     "C",
     "183.4",
     "4658",
     "236.2",
     "6000",
     "236.2",
     "6000",
     "236.2",
     "6000"
    ],
    [
     "D",
     "301.5",
     "7658",
     "354.3",
     "9000",
     "354.3",
     "9000",
     "354.3",
     "9000"
    ],
    [
     "E",
     "498.3",
     "9658",
     "433.1",
     "11000",
     "433.1",
     "11000",
     "433.1",
     "11000"
    ],
    [
     "F",
     "n/a",
     "n/a",
     "551.2",
     "14000",
     "551.2",
     "14000",
     "551.2",
     "14000"
    ],
    [
     "G",
     "80.0",
     "2032",
     "80.0",
     "2032",
     "80.0",
     "2032",
     "80.0",
     "2032"
    ],
    [
     "H",
     "199.2",
     "5060",
     "252.0",
     "6402",
     "252.0",
     "6402",
     "252.0",
     "6402"
    ],
    [
     "I",
     "335.6",
     "8525",
     "388.5",
     "9867",
     "388.5",
     "9867",
     "388.5",
     "9867"
    ],
    [
     "J",
     "446.9",
     "11350",
     "545.4",
     "13852",
     "545.4",
     "13852",
     "545.4",
     "13852"
    ],
    [
     "K",
     "504.3",
     "12810",
     "610.0",
     "15494",
     "610.0",
     "15494",
     "610.0",
     "15494"
    ],
    [
     "L",
     "510.4",
     "12965",
     "616.1",
     "15648",
     "616.1",
     "15648",
     "616.1",
     "15648"
    ],
    [
     "M",
     "200.7",
     "5098",
     "200.7",
     "5098",
     "253.5",
     "6440",
     "253.5",
     "6440"
    ],
    [
     "N",
     "333.9",
     "8480",
     "333.9",
     "8480",
     "386.7",
     "9822",
     "389.8",
     "9902"
    ],
    [
     "O",
     "200.7",
     "5098",
     "200.7",
     "5098",
     "253.5",
     "6440",
     "253.5",
     "6440"
    ],
    [
     "P",
     "200.7",
     "5098",
     "200.7",
     "5098",
     "253.5",
     "6440",
     "253.5",
     "6440"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf"
  }
 ]
}