{
 "id": "trane-symbio-800-ascend-model-acr-series-c-lontalk",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — Ascend™ Model ACR Series C (LonTalk)",
 "name": "Symbio™ 800 Ascend™ Model ACR Series C",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 65점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "LonTalk",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "NCI",
   "inst": 2,
   "name": "nciChillerType",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT chiller type _ _ · Chiller Information",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 5,
   "name": "nciMfgLocation",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 6,
   "name": "nciNoiseRdcnReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Default for Noise Reduction Auto/On Request",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 7,
   "name": "nciRefrigerant",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT refrig type _ _ · Chiller Refrigerant Type",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 8,
   "name": "nciCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCapacityLimit · Capacity Limit",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 9,
   "name": "nciChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTChillerEnable · Default Value for nviChillerEnable",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 10,
   "name": "nciCoolsetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCoolSetpoint · Default Value for nviCoolSetpt",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 11,
   "name": "nciDefaults",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTDefaultBehavior · power up and communications failure, stated default",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 12,
   "name": "nciDevMajVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMajVer · The major version number for the device",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 13,
   "name": "nciDevMinVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMinVer · The minor version number for the device",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 15,
   "name": "nciLocation",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTlocation · Location Label",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 16,
   "name": "nciMinOutTm",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTminSendTime · Minimum Send Time",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 17,
   "name": "nciMode",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTHVACmode · Default Value for nviMode",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 18,
   "name": "nciPwrup",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTpwrUpDelay · Power Up Delay",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 19,
   "name": "nciRcvHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxRcvTime · Receive Heartbeat Time",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 20,
   "name": "nciSndHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 21,
   "name": "nciBuildNum",
   "unitRaw": null,
   "unit": null,
   "note": "U16 · Device Build Number",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 22,
   "name": "nciCRC",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT crc _ · CRC calculation result",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 23,
   "name": "nciDeviceConfig",
   "unitRaw": null,
   "unit": null,
   "note": "U16 · Device Configuration Choices",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NV",
   "inst": 24,
   "name": "nviChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 25,
   "name": "nviCoolSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 26,
   "name": "nviCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 28,
   "name": "nviMode",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 32,
   "name": "nviNoiseRdcnReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request · 입력(Recv) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 35,
   "name": "nviRequest",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj request _ _ · Status Request · 입력(Recv)",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 36,
   "name": "nviTraneVar2",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT c5c _ · Comm5 Status · 입력(Recv)",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 37,
   "name": "nvoOnOff",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 38,
   "name": "nvoActiveSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 39,
   "name": "nvoActualCap",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 40,
   "name": "nvoCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 41,
   "name": "nvoLvgCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 42,
   "name": "nvoEntCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 44,
   "name": "nvoAlarmDescr",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 45,
   "name": "nvoChillerstat",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 46,
   "name": "nvoStatusOutputs",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 48,
   "name": "nvoCprsrsRunning",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 49,
   "name": "nvoEvapWtrPump",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 50,
   "name": "nvoEvapWtrFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 53,
   "name": "nvoOutdoorTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 58,
   "name": "nvoEvapAprchTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 62,
   "name": "nvoUnitVoltage",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 64,
   "name": "nvoEvapRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 65,
   "name": "nvoEvapRfgtPrsC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 66,
   "name": "nvoEvapRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 67,
   "name": "nvoEvapRfgtTmpC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 68,
   "name": "nvoCondRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 69,
   "name": "nvoCondRfgtPrsC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 70,
   "name": "nvoCondRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 71,
   "name": "nvoCondRfgtTmpC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 72,
   "name": "nvoAirFlowPctC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 73,
   "name": "nvoAirFlowPctC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 76,
   "name": "nvoHiSideOilPrsA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 77,
   "name": "nvoHiSideOilPrsB",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor B · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 79,
   "name": "nvoHiSideOilPrsD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 94,
   "name": "nvoRfgtDischTmpA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 95,
   "name": "nvoRfgtDischTmpB",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor B · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 97,
   "name": "nvoRfgtDischTmpD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 100,
   "name": "nvoVoltageB",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor B · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 107,
   "name": "nvoCurrentB",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Current Per Line – Compressor B · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 112,
   "name": "nvoStartsRunTmA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 113,
   "name": "nvoStartsRunTmB",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 115,
   "name": "nvoStartsRunTmD",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 118,
   "name": "nvoUnitPower",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 133,
   "name": "nvoStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj status _ _ · Status Response · 출력(Send) · HrtBt ♥",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 134,
   "name": "nvoTraneVar9",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT c5s _ · Trane Comm 5 Status Output · 출력(Send)",
   "sourceFile": "BAS-PTS022A-EN_11152024.pdf",
   "sourcePage": 6
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS022A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 64,
  "diff": []
 },
 "specTables": [
  {
   "title": "General Data",
   "page": 17,
   "orientation": "column",
   "header": [
    "275",
    "7V 6V",
    "CHHSS",
    "2",
    "Evaporator",
    "33.0",
    "125.0",
    "2 Pass arrangement",
    "8",
    "200",
    "318",
    "20.1",
    "1165",
    "73.5",
    "3 Pass arrangement",
    "6",
    "150",
    "212",
    "13.4",
    "777",
    "49.0",
    "Condenser",
    "14 12",
    "78.74",
    "2000",
    "50",
    "1270",
    "192",
    "3",
    "14 12",
    "Free-Cooling(d)",
    "8 203 n/a n/a"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "250",
     "6V",
     "CHHSS",
     "2",
     "",
     "28.7",
     "108.8",
     "",
     "6",
     "150",
     "288",
     "18.2",
     "1055",
     "66.5",
     "",
     "5",
     "125",
     "192",
     "12.1",
     "703",
     "44.3",
     "",
     "12",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "12",
     "",
     "6 152"
    ],
    [
     "",
     "5V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "n/a n/a"
    ],
    [
     "225",
     "6V",
     "CHHSS",
     "2",
     "",
     "26.6",
     "100.6",
     "",
     "6",
     "150",
     "261",
     "16.5",
     "957",
     "60.4",
     "",
     "5",
     "125",
     "174",
     "11.0",
     "638",
     "40.2",
     "",
     "12",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "12",
     "",
     "6 152"
    ],
    [
     "",
     "5V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "n/a n/a"
    ],
    [
     "200",
     "6V",
     "CHHSR",
     "2",
     "",
     "23.9",
     "90.5",
     "",
     "6",
     "150",
     "228",
     "14.4",
     "835",
     "52.7",
     "",
     "5",
     "125",
     "152",
     "9.6",
     "557",
     "35.1",
     "",
     "12",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "12",
     "",
     "6 152"
    ],
    [
     "",
     "5V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "",
     "",
     "",
     "",
     "",
     "10",
     "",
     "n/a n/a"
    ],
    [
     "180",
     "5V",
     "CHHSR",
     "2",
     "",
     "21.9",
     "82.8",
     "",
     "6",
     "150",
     "202",
     "12.7",
     "742",
     "46.8",
     "",
     "5",
     "125",
     "135",
     "8.5",
     "495",
     "31.2",
     "",
     "10",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "10",
     "",
     "6 152"
    ],
    [
     "",
     "4V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "n/a n/a"
    ],
    [
     "165",
     "5V",
     "CHHSR",
     "2",
     "",
     "18.7",
     "70.9",
     "",
     "5",
     "125",
     "187",
     "11.8",
     "684",
     "43.1",
     "",
     "4",
     "100",
     "124",
     "7.8",
     "456",
     "28.8",
     "",
     "10",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "10",
     "",
     "6 152"
    ],
    [
     "",
     "4V",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "",
     "",
     "",
     "",
     "",
     "8",
     "",
     "n/a n/a"
    ],
    [
     "150",
     "4V",
     "CHHSR",
     "2",
     "",
     "17.5",
     "66.1",
     "",
     "5",
     "125",
     "171",
     "10.8",
     "626",
     "39.5",
     "",
     "4",
     "100",
     "114",
     "7.2",
     "417",
     "26.3",
     "",
     "8",
     "78.74",
     "2000",
     "50",
     "1270",
     "192",
     "3",
     "8",
     "",
     "n/a n/a"
    ],
    [
     "Unit Size (tons)",
     "Condenser Length(a)",
     "Compressor Model",
     "#",
     "",
     "(gal)",
     "(L)",
     "",
     "(in)",
     "(mm)",
     "(gpm)",
     "(l/s)",
     "(gpm)",
     "(l/s)",
     "",
     "(in)",
     "(mm)",
     "(gpm)",
     "(l/s)",
     "(gpm)",
     "(l/s)",
     "",
     "",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "#",
     "",
     "(in) (mm)"
    ],
    [
     "",
     "",
     "",
     "Quantity",
     "",
     "Water Storage",
     "",
     "",
     "Evap Water Connection Size(b)",
     "",
     "Minimum Flow(c)",
     "",
     "Maximum Flow(c)",
     "",
     "",
     "Evap Water Connection Size(b)",
     "",
     "Minimum Flow(c)",
     "",
     "Maximum Flow(c)",
     "",
     "",
     "Quantity of Coils",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Quantity of Fans",
     "",
     "Customer Water Connection Size"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "General Information",
   "page": 18,
   "orientation": "column",
   "header": [
    "275 6V 7V",
    "7 n/a",
    "7 n/a",
    "72.49 n/a",
    "1841 n/a",
    "40 n/a",
    "1016 n/a",
    "192 n/a",
    "3 n/a",
    "173 n/a",
    "656 n/a",
    "179 n/a",
    "679 n/a",
    "Ambient Temperature Range",
    "32 to 105 (0 to 40.6)",
    "0 to 105 (-17.7 to 40.6)",
    "-16 to 105 (-26.7 to 40.6)",
    "32 to 125 (0 to 52)",
    "0 to 125 (-17.7 to 52)",
    "General Unit",
    "HFC-134a",
    "2",
    "16 16",
    "318 308",
    "144 140",
    "Trane OIL00311",
    "4.0 4.0",
    "15.1 15.1"
   ],
   "quantities": [
    null,
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "current",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "250 5V 6V",
     "6",
     "6",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "145",
     "550",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "261",
     "118",
     "",
     "4.0",
     "15.1"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "255",
     "116",
     "",
     "4.0",
     "15.1"
    ],
    [
     "225 5V 6V",
     "6",
     "6",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "145",
     "550",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "20",
     "265",
     "120",
     "",
     "4.0",
     "15.1"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "20",
     "251",
     "114",
     "",
     "4.0",
     "15.1"
    ],
    [
     "200 5V 6V",
     "6",
     "6",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "145",
     "550",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15",
     "218",
     "99",
     "",
     "3.0",
     "11.4"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15",
     "208",
     "94",
     "",
     "3.0",
     "11.4"
    ],
    [
     "180 4V 5V",
     "5",
     "5",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "123",
     "467",
     "129",
     "489",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "17",
     "210",
     "95",
     "",
     "3.0",
     "11.4"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "17",
     "200",
     "91",
     "",
     "3.0",
     "11.4"
    ],
    [
     "165 4V 5V",
     "5",
     "5",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "123",
     "467",
     "129",
     "489",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "181",
     "82",
     "",
     "3.0",
     "11.4"
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "18",
     "171",
     "78",
     "",
     "3.0",
     "11.4"
    ],
    [
     "150 4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "20",
     "172",
     "78",
     "",
     "3.0",
     "11.4"
    ],
    [
     "Unit Size (tons) Condenser Length(a)",
     "Qty of Coils Ckt 1 - Ext Length(e)",
     "",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "(gal)",
     "(l)",
     "(gal)",
     "(l)",
     "",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "",
     "",
     "#",
     "%",
     "(lbs)",
     "(kg)",
     "",
     "(gal)",
     "(L)"
    ],
    [
     "",
     "",
     "Qty of Coils Ckt 2",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Glycol Storage Volume - Std Length (e)",
     "",
     "Glycol Storage Volume - Ext Length (e)",
     "",
     "",
     "Standard Ambient",
     "Low Ambient",
     "Extreme Low Ambient",
     "High Ambient",
     "Wide Ambient",
     "",
     "Refrigerant",
     "Refrigerant Ckts",
     "Minimum Load",
     "Refrigerant Charge/ckt",
     "",
     "Oil",
     "Oil Charge/ckt",
     ""
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "perf"
  },
  {
   "title": "General Information",
   "page": 20,
   "orientation": "column",
   "header": [
    "300 7V 8V",
    "15 (16) 19 (20) 15 (16) 19 (20)",
    "4",
    "72.49",
    "1841",
    "40",
    "1016",
    "192",
    "3",
    "117",
    "671",
    "301 (307)",
    "1141 (1161)",
    "Customer Side Pump",
    "7 6",
    "75 60",
    "8",
    "200",
    "151 148",
    "572 560",
    "UAPP Ambient Starting Temperatures",
    "32 to 105 (0 to 40.6)",
    "0 to 105 (-17.7 to 40.6)",
    "-20 to 105 (-26.1 to 40.6)",
    "32 to 125 (0 to 52)",
    "0 to 125 (-17.7 to 52)",
    "General Unit",
    "HFC-134a",
    "2",
    "15",
    "325",
    "148",
    "Trane OIL00311"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "N/A",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "117",
     "671",
     "258 (263)",
     "977 (997)",
     "",
     "7",
     "75",
     "8",
     "200",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "6",
     "60",
     "",
     "",
     "148",
     "560",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "4",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "211.5 (217.5)",
     "800.7 (823.2)",
     "n/a",
     "n/a",
     "",
     "7",
     "75",
     "8",
     "200",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "6",
     "60",
     "",
     "",
     "148",
     "560",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "n/a",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "211.5 (217.5)",
     "800.7 (823.2)",
     "n/a",
     "n/a",
     "",
     "7",
     "75",
     "8",
     "200",
     "151",
     "572",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "6",
     "60",
     "",
     "",
     "148",
     "560",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "5",
     "50",
     "6",
     "150",
     "117",
     "443",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "HFC-134a",
     "2",
     "15",
     "315",
     "143",
     "Trane OIL00311"
    ],
    [
     "Unit Size (tons) Condenser Length(a)",
     "Quantity of Free-Cooling Coils (Extended)(d)",
     "",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "(gal)",
     "(l)",
     "(gal)",
     "(l)",
     "",
     "",
     "",
     "(in)",
     "(mm)",
     "(gal)",
     "(l)",
     "",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "",
     "",
     "#",
     "%",
     "(lbs)",
     "(kg)",
     ""
    ],
    [
     "",
     "",
     "Quantity of Free-Cooling Only fans",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Additional customer water loop storage (Extended Length)(d)",
     "",
     "Free-Cooling Chiller internal glycol volume (Extended Length)(d)",
     "",
     "",
     "Pump Package Option (model number digit 40)(e)",
     "Pump HP",
     "Customer Water Connection Size(b)",
     "",
     "Additional Water Storage in Pump System",
     "",
     "",
     "Standard Ambient",
     "Low Ambient",
     "Extreme Low Ambient",
     "High Ambient",
     "Wide Ambient",
     "",
     "Refrigerant",
     "Refrigerant Ckts",
     "Minimum Load",
     "Refrigerant Charge/ckt",
     "",
     "Oil"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "General Information",
   "page": 23,
   "orientation": "column",
   "header": [
    "550",
    "11V",
    "72.49",
    "1841",
    "40",
    "1016",
    "192",
    "3",
    "231.9",
    "878.2",
    "Ambient Temperature Range",
    "32 to 105 (0 to 40.6)",
    "0 to 105 (-17.7 to 40.6)",
    "-15 to 105 (-26.1 to 40.6)",
    "32 to 125 (0 to 52)",
    "0 to 125 (-17.7 to 52)",
    "General Unit",
    "HFC-134a",
    "2",
    "10%",
    "300 / 270",
    "136 / 122",
    "OIL00311",
    "5.8 / 5.8",
    "22.0 / 22.0"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "500",
     "11V",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "231.9",
     "878.2",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "10%",
     "294 / 265",
     "133 / 120",
     "",
     "5.8 / 5.8",
     "22.0 / 22.0"
    ],
    [
     "450",
     "11V",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "231.9",
     "878.2",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "328 / 163",
     "149 / 74",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "440",
     "9V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "305 / 143",
     "138 / 65",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "380",
     "11V",
     "72.49",
     "1841",
     "40",
     "1016",
     "192",
     "3",
     "231.9",
     "878.2",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "322 / 160",
     "146 / 73",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "375",
     "9V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "15%",
     "305 / 143",
     "138 / 65",
     "",
     "5.8 / 4.0",
     "22.0 / 15.1"
    ],
    [
     "Unit Size (tons)",
     "Condenser Length(a)",
     "(in)",
     "(mm)",
     "(in)",
     "(mm)",
     "",
     "",
     "(gal)",
     "(l)",
     "",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "°F (°C)",
     "",
     "",
     "#",
     "%",
     "(lbs)",
     "(kg)",
     "",
     "(gal)",
     "(L)"
    ],
    [
     "",
     "",
     "Coil Length",
     "",
     "Coil Height",
     "",
     "Fins/Ft",
     "Rows",
     "Glycol Storage Volume",
     "",
     "",
     "Standard Ambient",
     "Low Ambient",
     "Extreme Low Ambient",
     "High Ambient",
     "Wide Ambient",
     "",
     "Refrigerant",
     "Refrigerant Ckts",
     "Minimum Load",
     "Refrigerant Charge (ckt 1/2)",
     "",
     "Oil",
     "Oil Charge (ckt 1/2)",
     ""
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Specifications",
   "page": 28,
   "orientation": "row",
   "header": [
    "Controller Specifications",
    ""
   ],
   "quantities": [
    "power",
    "temperature",
    "temperature",
    null,
    null,
    "weight",
    null,
    null,
    null,
    null,
    "power",
    "temperature",
    "temperature",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "Input power",
     "24 Vdc +/- 10%, 400mA max"
    ],
    [
     "Storage temperature",
     "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)"
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C)"
    ],
    [
     "Environmental rating (enclosure)",
     "IP3x"
    ],
    [
     "Time clock",
     "On-board real time clock with 10 year battery backup"
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.3 lb. (0.6 kg)"
    ],
    [
     "Overall dimensions",
     "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.17 in. (55 mm) deep"
    ],
    [
     "Agency Compliance",
     ""
    ],
    [
     "• UL916 PAZX, Open Energy Management Equipment • UL94-5V Flammability • CE • FCC Part 15, Subpart B, Class B Limit • BTL Listed—Advanced Application Profile (B-AAC)",
     ""
    ],
    [
     "User Interface Specifications",
     ""
    ],
    [
     "Input power",
     "24 Vac +/- 10%, 21 VA, 50, or 60 Hz"
    ],
    [
     "Storage temperature",
     "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)"
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)"
    ],
    [
     "Environmental rating (enclosure)",
     "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)"
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.6 lb. (0.74 kg)"
    ],
    [
     "Overall dimensions",
     "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 4. Electrical data - 150 to 300 tons, 60Hz",
   "page": 30,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "200 230 380 400 460 575",
     "111 111 135 128 111 111",
     "111 111 135 128 111 111",
     "8 8 8 8 8 8",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "632 550 334 317 275 220",
     "800 700 450 400 350 300"
    ],
    [
     "165",
     "4V",
     "200 230 380 400 460 575",
     "115 115 139 132 115 115",
     "115 115 139 132 115 115",
     "8 8 8 8 8 8",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "652 567 343 325 284 227",
     "800 700 450 450 350 300"
    ],
    [
     "165",
     "5V",
     "200 230 380 400 460 575",
     "117 117 141 134 117 117",
     "117 117 141 134 117 117",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "675 587 355 337 294 235",
     "800 800 450 450 400 300"
    ],
    [
     "180",
     "4V",
     "200 230 380 400 460 575",
     "129 129 156 148 129 129",
     "129 129 156 148 129 129",
     "8 8 8 8 8 8",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "725 630 381 361 315 252",
     "1000 800 500 500 400 350"
    ],
    [
     "180",
     "5V",
     "200 230 380 400 460 575",
     "132 132 159 151 132 132",
     "132 132 159 151 132 132",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "753 655 395 375 328 262",
     "1000 800 500 500 450 350"
    ],
    [
     "200",
     "5V",
     "200 230 380 400 460 575",
     "136 136 165 156 136 136",
     "136 136 165 156 136 136",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "773 672 408 386 336 269",
     "1000 800 500 500 450 350"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
   "page": 31,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "200",
     "6V",
     "200 230 380 400 460 575",
     "131 131 159 151 131 131",
     "131 131 159 151 131 131",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1394 1394 894 894 894 1394",
     "n/a n/a 1394 1394 1394 n/a",
     "760 661 402 381 331 265",
     "1000 800 500 500 450 350"
    ],
    [
     "225",
     "5V",
     "200 230 380 400 460 575",
     "166 166 201 191 166 166",
     "166 166 201 191 166 166",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "929 807 489 464 404 323",
     "1200 1000 600 600 500 450"
    ],
    [
     "225",
     "6V",
     "200 230 380 400 460 575",
     "160 160 193 183 160 160",
     "160 160 193 183 160 160",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "910 792 478 453 396 317",
     "1200 1000 600 600 500 400"
    ],
    [
     "250",
     "5V",
     "200 230 380 400 460 575",
     "182 182 220 209 182 182",
     "182 182 220 209 182 182",
     "10 10 10 10 10 10",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1011 879 532 505 440 352",
     "1200 1200 700 700 600 450"
    ],
    [
     "250",
     "6V",
     "200 230 380 400 460 575",
     "168 168 204 194 168 168",
     "168 168 204 194 168 168",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "952 828 503 478 414 331",
     "1200 1000 700 600 500 450"
    ],
    [
     "275",
     "6V",
     "200 230 380 400 460 575",
     "196 196 237 225 196 196",
     "196 196 237 225 196 196",
     "12 12 12 12 12 12",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1096 953 577 547 477 381",
     "1200 1200 800 700 600 500"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)",
   "page": 32,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "275",
     "7V",
     "200 230 380 400 460 575",
     "202 202 246 234 202 202",
     "202 202 246 234 202 202",
     "14 14 14 14 14 14",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1140 991 604 574 496 396",
     "1600 1200 800 800 600 500"
    ],
    [
     "300",
     "7V",
     "200 230 380 400 460 575",
     "209 209 253 240 209 209",
     "209 209 253 240 209 209",
     "14 14 14 14 14 14",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1176 1023 619 587 511 409",
     "1600 1200 800 800 700 500"
    ],
    [
     "300",
     "8V",
     "200 230 380 400 460 575",
     "200 200 242 230 200 200",
     "200 200 242 230 200 200",
     "16 16 16 16 16 16",
     "2.05 2.05 2.05 2.05 2.05 2.05",
     "2.7 2.7 3.3 3.1 2.7 2.7",
     "1434 1434 894 894 894 1434",
     "n/a n/a 1434 1434 1434 n/a",
     "1142 993 602 571 497 398",
     "1600 1200 800 800 600 500"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 5. Electrical data - 150 to 300 tons, 50Hz",
   "page": 33,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "AFD Input Amps(c) Comp A",
    "Comp B",
    "Fans Qty(g)",
    "kW",
    "FLA(h)",
    "Control VA(d) Without Harmonic Filtration(i)",
    "With Harmonic Filtration(j)",
    "MCA(e)",
    "MOP(f)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "380 400",
     "135 128",
     "135 128",
     "8 8",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "334 317",
     "450 400"
    ],
    [
     "165",
     "4V",
     "380 400",
     "139 132",
     "139 132",
     "8 8",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "343 325",
     "450 450"
    ],
    [
     "165",
     "5V",
     "380 400",
     "141 134",
     "141 134",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "355 337",
     "450 450"
    ],
    [
     "180",
     "4V",
     "380 400",
     "156 148",
     "156 148",
     "8 8",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "381 361",
     "500 500"
    ],
    [
     "180",
     "5V",
     "380 400",
     "159 151",
     "159 151",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "395 375",
     "500 500"
    ],
    [
     "200",
     "5V",
     "380 400",
     "165 156",
     "165 156",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "408 386",
     "500 500"
    ],
    [
     "200",
     "6V",
     "380 400",
     "159 151",
     "159 151",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "894 894",
     "1394 1394",
     "402 381",
     "500 500"
    ],
    [
     "225",
     "5V",
     "380 400",
     "201 191",
     "201 191",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "489 464",
     "600 600"
    ],
    [
     "225",
     "6V",
     "380 400",
     "193 183",
     "193 183",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "478 453",
     "600 600"
    ],
    [
     "250",
     "5V",
     "380 400",
     "220 209",
     "220 209",
     "10 10",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "532 505",
     "700 700"
    ],
    [
     "250",
     "6V",
     "380 400",
     "204 194",
     "204 194",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "503 478",
     "700 600"
    ],
    [
     "275",
     "6V",
     "380 400",
     "237 225",
     "237 225",
     "12 12",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "577 547",
     "800 700"
    ],
    [
     "275",
     "7V",
     "380 400",
     "246 234",
     "246 234",
     "14 14",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "604 574",
     "800 800"
    ],
    [
     "300",
     "7V",
     "380 400",
     "253 240",
     "253 240",
     "14 14",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "619 587",
     "800 800"
    ],
    [
     "300",
     "8V",
     "380 400",
     "242 230",
     "242 230",
     "16 16",
     "2.05 2.05",
     "3.3 3.1",
     "934 934",
     "1434 1434",
     "602 571",
     "800 800"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Electrical",
   "page": 34,
   "orientation": "row",
   "header": [
    "MOP(g)",
    "",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "800",
    "800",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "700",
    "800",
    "800",
    "700",
    "700",
    "800",
    "800",
    "800",
    "800",
    "800",
    "800"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    "current",
    null,
    "voltage",
    "current",
    null
   ],
   "rows": [
    [
     "MCA(f)",
     "",
     "506",
     "507",
     "565",
     "566",
     "579",
     "580",
     "601",
     "602",
     "548",
     "549",
     "517",
     "518",
     "576",
     "577",
     "590",
     "591",
     "612",
     "613",
     "559",
     "560",
     "620",
     "621",
     "634",
     "635",
     "656",
     "657"
    ],
    [
     "Evaporator Pump and Transformer(e)",
     "75HP",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "95",
     "95",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "95",
     "95",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "97.1",
     "97.1"
    ],
    [
     "",
     "60HP",
     "0",
     "0",
     "0",
     "0",
     "73",
     "73",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "73",
     "73",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "75.1",
     "75.1",
     "0",
     "0"
    ],
    [
     "",
     "50HP",
     "0",
     "0",
     "59",
     "59",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "59",
     "59",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "61.1",
     "61.1",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Indirect Free-Cooling Pump and Heater Transformer(d)",
     "FLA",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "41.5",
     "41.5",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5",
     "41.5"
    ],
    [
     "Unit Powered Outlet and Evaporator Water Box Heaters(c)",
     "FLA",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9",
     "10.9"
    ],
    [
     "Control Power FLA",
     "With Harmonic Filtration(j)",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2",
     "",
     "3.2"
    ],
    [
     "",
     "Without Harmonic Filtration(i)",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     "",
     "2.1",
     ""
    ],
    [
     "Fans",
     "FLA",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7",
     "2.7"
    ],
    [
     "",
     "kW",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05",
     "2.05"
    ],
    [
     "",
     "Qty(h)",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "16",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20"
    ],
    [
     "AFD Input Amps",
     "Comp B",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "",
     "Comp A",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "Rated Voltage(b)",
     "",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460",
     "460"
    ],
    [
     "Cond Length(a)",
     "",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "8V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V",
     "10V"
    ],
    [
     "Unit Size",
     "",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300",
     "300"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 7. Electrical data - units larger than 300 tons, 60Hz",
   "page": 35,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "VFD Amps(c)",
    "",
    "YD Amps(d)",
    "",
    "YD Locked Rotor Amps(e)",
    "",
    "Circuit 1 Fans",
    "",
    "Circuit 2 Fans",
    ""
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "current",
    null,
    "current",
    null,
    "current",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "Comp 1A",
     "Comp 2A",
     "Comp 1B",
     "Comp 2B",
     "Comp 1B",
     "Comp 2B",
     "Qty",
     "FLA",
     "Qty",
     "FLA"
    ],
    [
     "375",
     "9-10V",
     "380 400 460 575",
     "253 240 206 160",
     "242 230 197 153",
     "238 226 197 157",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "6 6 6 6",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "380",
     "11V",
     "380 400 460 575",
     "245 233 200 160",
     "228 217 186 149",
     "238 226 196 157",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "14 14 14 14",
     "3.3 3.1 2.7 2.7",
     "8 8 8 8",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "440",
     "9-10V",
     "380 400 460 575",
     "305 290 250 192",
     "303 287 248 191",
     "246 234 203 163",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "6 6 6 6",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "450",
     "11V",
     "380 400 460 575",
     "302 286 247 197",
     "284 269 232 185",
     "246 233 203 162",
     "- - - -",
     "424 398 346 277",
     "- - - -",
     "14 14 14 14",
     "3.3 3.1 2.7 2.7",
     "8 8 8 8",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "500",
     "11V",
     "380 400 460 575",
     "277 263 226 175",
     "295 280 241 186",
     "251 239 208 166",
     "262 249 216 173",
     "424 398 346 277",
     "424 398 346 277",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "10 10 10 10",
     "3.3 3.1 2.7 2.7"
    ],
    [
     "550",
     "11V",
     "380 400 460 575",
     "318 301 260 200",
     "340 322 278 213",
     "257 244 212 170",
     "269 256 222 178",
     "424 398 346 277",
     "424 398 346 277",
     "12 12 12 12",
     "3.3 3.1 2.7 2.7",
     "10 10 10 10",
     "3.3 3.1 2.7 2.7"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz",
   "page": 36,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "Circuit 1(c) MCA(f)",
    "MOP(g)",
    "Circuit 2(d) MCA(f)",
    "MOP(g)",
    "Single Point Power(e) MCA(f)",
    "MOP(g)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "375",
     "9-10V",
     "380 400 460 575",
     "596 566 489 393",
     "800 800 600 500",
     "325 309 265 211",
     "500 500 450 350",
     "861 817 704 565",
     "1000 1000 800 700"
    ],
    [
     "380",
     "11V",
     "380 400 460 575",
     "593 563 486 398",
     "800 700 600 500",
     "314 298 256 211",
     "500 500 400 350",
     "850 807 696 572",
     "1000 1000 800 700"
    ],
    [
     "440",
     "9-10V",
     "380 400 460 575",
     "669 636 550 439",
     "800 800 800 600",
     "401 380 328 258",
     "700 600 500 400",
     "995 944 816 649",
     "1200 1200 1000 800"
    ],
    [
     "450",
     "11V",
     "380 400 460 575",
     "672 636 552 449",
     "800 800 700 600",
     "384 363 314 256",
     "600 600 500 400",
     "985 932 807 659",
     "1200 1200 1000 800"
    ],
    [
     "500",
     "11V",
     "380 400 460 575",
     "639 607 525 420",
     "800 800 700 500",
     "666 632 546 436",
     "800 800 700 600",
     "1232 1170 1011 810",
     "1600 1200 1200 1000"
    ],
    [
     "550",
     "11V",
     "380 400 460 575",
     "697 660 572 456",
     "1000 800 800 600",
     "730 692 599 474",
     "1000 1000 800 600",
     "1341 1271 1101 877",
     "1600 1600 1200 1000"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 10. Electrical data, MCA and MOP - units larger than 300 tons, 50Hz",
   "page": 37,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage(b)",
    "Circuit 1(c) MCA(f)",
    "MOP(g)",
    "Circuit 2(d) MCA(f)",
    "MOP(g)",
    "Single Point Power(e) MCA(f)",
    "MOP(g)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "375",
     "9-10V",
     "380 400",
     "552 522",
     "700 700",
     "325 309",
     "500 500",
     "816 773",
     "1000 1000"
    ],
    [
     "380",
     "11V",
     "380 400",
     "552 524",
     "700 700",
     "314 298",
     "500 500",
     "809 768",
     "1000 800"
    ],
    [
     "440",
     "9-10V",
     "380 400",
     "621 588",
     "800 800",
     "380 360",
     "600 600",
     "930 880",
     "1200 1000"
    ],
    [
     "450",
     "11V",
     "380 400",
     "625 593",
     "800 800",
     "384 363",
     "600 600",
     "938 889",
     "1200 1000"
    ],
    [
     "500",
     "11V",
     "380 400",
     "590 562",
     "800 800",
     "610 579",
     "800 800",
     "1129 1073",
     "1200 1200"
    ],
    [
     "550",
     "11V",
     "380 400",
     "643 611",
     "800 800",
     "669 636",
     "800 800",
     "1231 1169",
     "1600 1200"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz",
   "page": 38,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "165",
     "4V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "165",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "180",
     "4V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "180",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "200",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
   "page": 39,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "200",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "225",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "225",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "250",
     "5V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "250",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "275",
     "6V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "275",
     "7V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)",
   "page": 40,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "300",
     "7V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "300",
     "8V",
     "200 230 380 400 460 575",
     "10 10 10 10 10 10",
     "65 65 65 65 65 25"
    ],
    [
     "300",
     "10V(b)",
     "460",
     "n/a",
     "65"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz",
   "page": 40,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "165",
     "4V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "165",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "180",
     "4V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "180",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "200",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "200",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "225",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "225",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "250",
     "5V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "250",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz (continued)",
   "page": 41,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block and Breaker",
    "High Fault Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "275",
     "6V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "275",
     "7V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "300",
     "7V",
     "380 400",
     "10 10",
     "65 65"
    ],
    [
     "300",
     "8V",
     "380 400",
     "10 10",
     "65 65"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 13. Short circuit rating (kA) - units larger than 300 tons, 60Hz",
   "page": 41,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Dual Point Power Terminal Block",
    "Ckt Breaker",
    "",
    "Single Point Power Terminal Block Ckt Breaker Base Fault Std Fault High Fault 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 Terminal Block",
    ""
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "power",
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "Base Fault",
     "Std Fault",
     "High Fault",
     "Base Fault",
     "Std Fault"
    ],
    [
     "375",
     "9-10V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "380",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "440",
     "9-10V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "450",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "35 35 35 18"
    ],
    [
     "500",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "- - 35 18"
    ],
    [
     "550",
     "11V",
     "380 400 460 575",
     "10 10 10 10",
     "35 35 35 18",
     "65 65 65 25",
     "10 10 10 10",
     "- - 35 18"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 14. Short circuit rating (kA) - units larger than 300 tons, 50Hz",
   "page": 42,
   "orientation": "column",
   "header": [
    "Unit Size L",
    "Cond ength(a)",
    "Rated Voltage",
    "Dual Point Power Terminal Block",
    "Ckt Breaker",
    "",
    "Single Point Power Terminal Block",
    "Ckt Breaker",
    ""
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    "power",
    null,
    null,
    "power",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "Base Fault",
     "Std Fault",
     "High Fault",
     "Base Fault",
     "Std Fault",
     "High Fault"
    ],
    [
     "375",
     "9-10V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "380",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "440",
     "9-10V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "450",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "35 35",
     "65 65"
    ],
    [
     "500",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "- -",
     "- -"
    ],
    [
     "550",
     "11V",
     "380 400",
     "10 10",
     "35 35",
     "65 65",
     "10 10",
     "- -",
     "- -"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz",
   "page": 43,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "165",
     "4V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "165",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "180",
     "4V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "180",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "200",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "200",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
   "page": 44,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "225",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "225",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "250",
     "5V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "250",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "275",
     "6V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "275",
     "7V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "7V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)",
   "page": 45,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "300",
     "8V",
     "200 230 380 400 460 575",
     "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM",
     "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "10V(b)",
     "460",
     "n/a",
     "n/a",
     "(3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 16. Customer wire selection - 150 to 300 tons, 50Hz",
   "page": 46,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block",
    "Circuit Breaker",
    "Circuit Breaker (High Fault)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "4V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "165",
     "4V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "165",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "180",
     "4V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "180",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "200",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "200",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "225",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "225",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM",
     "(2) 2/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "250",
     "5V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "250",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (2) 2/0-500MCM",
     "(3) 3/0-500MCM (2) 2/0-500MCM"
    ],
    [
     "275",
     "6V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "275",
     "7V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "7V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ],
    [
     "300",
     "8V",
     "380 400",
     "(2) 4AWG-500MCM (2) 4AWG-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM",
     "(3) 3/0-500MCM (3) 3/0-500MCM"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz",
   "page": 47,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block Ckt 1 & 2",
    "Circuit Breaker Ckt 1",
    "Ckt 2",
    "Single Point Power Terminal Block",
    "Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "375",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "380",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "440",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "450",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "500(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz (continued)",
   "page": 48,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block Ckt 1 & 2",
    "Circuit Breaker Ckt 1",
    "Ckt 2",
    "Single Point Power Terminal Block",
    "Circuit Breaker"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "550(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "460",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "575",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 18. Customer wire selection - units larger than 300 tons, 50Hz",
   "page": 48,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Cond Length(a)",
    "Rated Voltage",
    "Terminal Block Ckt 1 & 2",
    "Circuit Breaker Ckt 1",
    "Ckt 2",
    "Single Point Power Terminal Block",
    "Circuit Breaker(b)"
   ],
   "quantities": [
    null,
    "current",
    "voltage",
    null,
    null,
    null,
    "power",
    null
   ],
   "rows": [
    [
     "375",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "380",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "440",
     "9-10V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "450",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(2) 2/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "(4) 3/0 AWG - 500 kcmil"
    ],
    [
     "500(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "500(b)",
     "11V",
     "380",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ],
    [
     "",
     "",
     "400",
     "(2) 4 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(3) 3/0 AWG - 500 kcmil",
     "(4) 1/0 AWG - 750 kcmil",
     "-"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 19. Weights — 150 to 275 ton units",
   "page": 54,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Condenser Length(a)",
    "Standard Length(b) Shipping",
    "",
    "Operating",
    "",
    "Extended Length(b) Shipping",
    "",
    "Operating",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "Units without Seismic or Direct Free-Cooling Options(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "12000",
     "5443",
     "12200",
     "5534",
     "14200",
     "6441",
     "14400",
     "6532"
    ],
    [
     "165",
     "4V",
     "12100",
     "5489",
     "12200",
     "5534",
     "14200",
     "6441",
     "14400",
     "6532"
    ],
    [
     "",
     "5V",
     "13100",
     "5942",
     "13200",
     "5987",
     "15200",
     "6895",
     "15400",
     "6985"
    ],
    [
     "180",
     "4V",
     "12200",
     "5534",
     "12400",
     "5625",
     "14600",
     "6623",
     "14800",
     "6713"
    ],
    [
     "",
     "5V",
     "13400",
     "6078",
     "13500",
     "6124",
     "15500",
     "7031",
     "15700",
     "7121"
    ],
    [
     "200",
     "5V",
     "13400",
     "6078",
     "13600",
     "6169",
     "15600",
     "7076",
     "15700",
     "7121"
    ],
    [
     "",
     "6V",
     "14600",
     "6623",
     "14800",
     "6713",
     "16600",
     "7530",
     "16800",
     "7620"
    ],
    [
     "225",
     "5V",
     "14800",
     "6713",
     "15000",
     "6804",
     "17000",
     "7711",
     "17200",
     "7802"
    ],
    [
     "",
     "6V",
     "15900",
     "7212",
     "16100",
     "7303",
     "18100",
     "8210",
     "18300",
     "8301"
    ],
    [
     "250",
     "5V",
     "14900",
     "6759",
     "15100",
     "6849",
     "17000",
     "7711",
     "17200",
     "7802"
    ],
    [
     "",
     "6V",
     "16300",
     "7394",
     "16500",
     "7484",
     "18400",
     "8346",
     "18700",
     "8482"
    ],
    [
     "275",
     "6V",
     "16300",
     "7394",
     "16600",
     "7530",
     "18500",
     "8392",
     "18800",
     "8528"
    ],
    [
     "",
     "7V",
     "17400",
     "7893",
     "17700",
     "8029",
     "19600",
     "8891",
     "19800",
     "8981"
    ],
    [
     "Units with Direct Free-Cooling Option (no Seismic)(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "165",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "16000",
     "7258",
     "17200",
     "7802",
     "18800",
     "8528",
     "20100",
     "9117"
    ],
    [
     "180",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "16800",
     "7620",
     "18000",
     "8165",
     "19700",
     "8936",
     "19900",
     "9027"
    ],
    [
     "200",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "18600",
     "8437",
     "20000",
     "9072",
     "20900",
     "9480",
     "22400",
     "10161"
    ],
    [
     "225",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "19900",
     "9027",
     "21300",
     "9662",
     "22300",
     "10115",
     "23800",
     "10796"
    ],
    [
     "250",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "20300",
     "9208",
     "21700",
     "9843",
     "22700",
     "10297",
     "24200",
     "10977"
    ],
    [
     "275",
     "6V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "7V",
     "23900",
     "10900",
     "24200",
     "10950",
     "26400",
     "12000",
     "26600",
     "12050"
    ],
    [
     "Units with Seismic Option (no Direct Free-Cooling)(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "12600",
     "5727",
     "12800",
     "5818",
     "14800",
     "6727",
     "15000",
     "6818"
    ],
    [
     "165",
     "4V",
     "12700",
     "5773",
     "12800",
     "5818",
     "14800",
     "6727",
     "15000",
     "6818"
    ],
    [
     "",
     "5V",
     "13750",
     "6250",
     "13850",
     "6295",
     "15850",
     "7205",
     "16050",
     "7295"
    ],
    [
     "180",
     "4V",
     "12800",
     "5818",
     "13000",
     "5909",
     "15200",
     "6909",
     "15400",
     "7000"
    ],
    [
     "",
     "5V",
     "14050",
     "6386",
     "14150",
     "6432",
     "16150",
     "7341",
     "16350",
     "7432"
    ],
    [
     "200",
     "5V",
     "14050",
     "6386",
     "14250",
     "6477",
     "16250",
     "7386",
     "16350",
     "7432"
    ],
    [
     "",
     "6V",
     "15400",
     "7000",
     "15600",
     "7091",
     "17400",
     "7909",
     "17600",
     "8000"
    ],
    [
     "225",
     "5V",
     "15450",
     "7023",
     "15650",
     "7114",
     "17650",
     "8023",
     "17850",
     "8114"
    ],
    [
     "",
     "6V",
     "16700",
     "7591",
     "16900",
     "7682",
     "18900",
     "8591",
     "19100",
     "8682"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 19. Weights — 150 to 275 ton units (continued)",
   "page": 55,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Condenser Length(a)",
    "Standard Length(b) Shipping",
    "",
    "Operating",
    "",
    "Extended Length(b) Shipping",
    "",
    "Operating",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "250",
     "5V",
     "15550",
     "7068",
     "15750",
     "7159",
     "17650",
     "8023",
     "17850",
     "8114"
    ],
    [
     "",
     "6V",
     "17100",
     "7773",
     "17300",
     "7864",
     "19200",
     "8727",
     "19500",
     "8864"
    ],
    [
     "275",
     "6V",
     "17100",
     "7773",
     "17400",
     "7909",
     "19300",
     "8773",
     "19600",
     "8909"
    ],
    [
     "",
     "7V",
     "18250",
     "8295",
     "18550",
     "8432",
     "20450",
     "9295",
     "20650",
     "9386"
    ],
    [
     "Units with Seismic and Direct Free-Cooling Options(b)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "150",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "165",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "16650",
     "7568",
     "17850",
     "8114",
     "19450",
     "8841",
     "20750",
     "9432"
    ],
    [
     "180",
     "4V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "5V",
     "17450",
     "7932",
     "18650",
     "8477",
     "20350",
     "9250",
     "20550",
     "9341"
    ],
    [
     "200",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "19400",
     "8818",
     "20800",
     "9455",
     "21700",
     "9864",
     "23200",
     "10545"
    ],
    [
     "225",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "20700",
     "9409",
     "22100",
     "10045",
     "23100",
     "10500",
     "24600",
     "11182"
    ],
    [
     "250",
     "5V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "6V",
     "21100",
     "9591",
     "22500",
     "10227",
     "23500",
     "10682",
     "25000",
     "11364"
    ],
    [
     "275",
     "6V",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "",
     "7V",
     "24750",
     "11250",
     "25050",
     "11386",
     "27250",
     "12386",
     "27450",
     "12477"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 20. Weights — 300 ton units",
   "page": 55,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Condenser Length(a)",
    "With Pump Package(b)",
    "Free-Cooling Type(c)",
    "Standard Length Shipping",
    "",
    "Operating",
    "",
    "Extended Length(d) Shipping",
    "",
    "Operating",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "Without Seismic Option(e)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "300",
     "7V",
     "n/a",
     "n/a",
     "17500",
     "7938",
     "17700",
     "8029",
     "19600",
     "8891",
     "19900",
     "9027"
    ],
    [
     "300",
     "8V",
     "n/a",
     "n/a",
     "18500",
     "8392",
     "18800",
     "8528",
     "20700",
     "9389",
     "20900",
     "9480"
    ],
    [
     "",
     "",
     "n/a",
     "TDFC",
     "23400",
     "10590",
     "25300",
     "11460",
     "25800",
     "11670",
     "27700",
     "12560"
    ],
    [
     "",
     "",
     "PUMP",
     "TDFC",
     "27600",
     "12470",
     "31100",
     "14080",
     "26900",
     "12160",
     "33500",
     "15180"
    ],
    [
     "",
     "",
     "n/a",
     "DFCP",
     "25600",
     "11600",
     "27500",
     "12470",
     "27800",
     "12540",
     "30000",
     "13570"
    ],
    [
     "",
     "",
     "PUMP",
     "DFCP",
     "29800",
     "13490",
     "33300",
     "15090",
     "31900",
     "14420",
     "35700",
     "16190"
    ],
    [
     "",
     "",
     "n/a",
     "TIFC",
     "26300",
     "11900",
     "29500",
     "13350",
     "28700",
     "12980",
     "31900",
     "14460"
    ],
    [
     "",
     "",
     "n/a",
     "IFCP",
     "28200",
     "12770",
     "31700",
     "14370",
     "30700",
     "13850",
     "34200",
     "15470"
    ],
    [
     "",
     "",
     "PUMP",
     "IFCP",
     "32400",
     "14660",
     "37500",
     "16990",
     "34800",
     "15730",
     "39900",
     "18090"
    ],
    [
     "With Seismic Option(e)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "300",
     "7V",
     "n/a",
     "n/a",
     "18350",
     "8324",
     "18550",
     "8414",
     "20450",
     "9276",
     "20750",
     "9412"
    ],
    [
     "300",
     "8V",
     "n/a",
     "n/a",
     "19500",
     "8845",
     "19800",
     "8981",
     "21700",
     "9843",
     "21900",
     "9934"
    ],
    [
     "",
     "",
     "n/a",
     "TDFC",
     "24400",
     "11068",
     "26300",
     "11930",
     "26800",
     "12156",
     "28700",
     "13018"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 21. Weights — units larger than 300 tons",
   "page": 56,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Standard Unit with SPP(a) Shipping",
    "",
    "Operating",
    "",
    "Std Unit with SPP and Options Box(b) Shipping",
    "",
    "Operating",
    "",
    "Additional Option Weight(c) Louver",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "Units without Direct Free-Cooling(d)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "375",
     "17300",
     "7847",
     "17676",
     "8018",
     "19554",
     "8869",
     "19931",
     "9040",
     "757 / 839",
     "343 / 381"
    ],
    [
     "380",
     "18797",
     "8526",
     "19174",
     "8697",
     "20484",
     "9291",
     "20860",
     "9462",
     "921",
     "418"
    ],
    [
     "440",
     "17300",
     "7847",
     "17676",
     "8018",
     "19554",
     "8869",
     "19931",
     "9040",
     "757 / 839",
     "343 / 381"
    ],
    [
     "450",
     "18797",
     "8526",
     "19174",
     "8697",
     "20484",
     "9291",
     "20860",
     "9462",
     "921",
     "418"
    ],
    [
     "500",
     "20678",
     "9379",
     "21169",
     "9602",
     "22365",
     "10144",
     "22856",
     "10367",
     "921",
     "418"
    ],
    [
     "550",
     "20678",
     "9379",
     "21169",
     "9602",
     "22365",
     "10144",
     "22856",
     "10367",
     "921",
     "418"
    ],
    [
     "Units with Direct Free-Cooling(d)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "375",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "380",
     "26000",
     "11890",
     "26500",
     "12010",
     "27700",
     "12660",
     "28200",
     "12780",
     "1136",
     "515"
    ],
    [
     "440",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "450",
     "26000",
     "11890",
     "26500",
     "12010",
     "27700",
     "12660",
     "28200",
     "12780",
     "1136",
     "515"
    ],
    [
     "500",
     "27900",
     "12770",
     "28500",
     "12890",
     "29600",
     "13530",
     "30100",
     "13650",
     "1136",
     "515"
    ],
    [
     "550",
     "27900",
     "12770",
     "28500",
     "12890",
     "29600",
     "13530",
     "30100",
     "13650",
     "1136",
     "515"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Dimensions and Weights",
   "page": 61,
   "orientation": "column",
   "header": [
    "8V",
    "IFCP",
    "Pump",
    "mm",
    "13863",
    "13716",
    "300",
    "1600",
    "3500",
    "5000",
    "10500",
    "7908",
    "11408",
    "13158",
    "400",
    "2100",
    "3500",
    "5000",
    "7908",
    "10000",
    "11408",
    "13158",
    "635",
    "1674",
    "2024",
    "4686",
    "12369"
   ],
   "quantities": [
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "in",
     "545.8",
     "540.0",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "413.4",
     "311.3",
     "449.1",
     "518.0",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "449.1",
     "518.0",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "487.0"
    ],
    [
     "",
     "DFCP",
     "Pump",
     "mm",
     "13863",
     "13716",
     "300",
     "1600",
     "3500",
     "5000",
     "7908",
     "6060",
     "10500",
     "13158",
     "400",
     "2100",
     "3500",
     "5000",
     "6060",
     "7908",
     "10000",
     "13158",
     "635",
     "1674",
     "2024",
     "4686",
     "12369"
    ],
    [
     "",
     "",
     "",
     "in",
     "545.8",
     "540.0",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "311.3",
     "238.6",
     "413.4",
     "518.0",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "238.6",
     "311.3",
     "393.7",
     "518.0",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "487.0"
    ],
    [
     "",
     "DFCP, IFCP",
     "None",
     "mm",
     "13863",
     "13716",
     "300",
     "1600",
     "3500",
     "5000",
     "10500",
     "7908",
     "13158",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "7908",
     "10000",
     "13158",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "12369"
    ],
    [
     "",
     "",
     "",
     "in",
     "545.8",
     "540.0",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "413.4",
     "311.3",
     "518.0",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "518.0",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "487.0"
    ],
    [
     "",
     "TDFC",
     "Pump",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "5000",
     "7908",
     "6060",
     "10500",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "6060",
     "7908",
     "10000",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "311.3",
     "238.6",
     "413.4",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "238.6",
     "311.3",
     "393.7",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "TIFC",
     "None",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "5000",
     "10500",
     "7908",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "7908",
     "10000",
     "n/a",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "413.4",
     "311.3",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "TDFC",
     "None",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "5000",
     "7908",
     "10500",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3500",
     "5000",
     "7908",
     "10000",
     "n/a",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "196.9",
     "311.3",
     "413.4",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "196.9",
     "311.3",
     "393.7",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "None",
     "None",
     "mm",
     "11181",
     "11032",
     "300",
     "1600",
     "3500",
     "6060",
     "n/a",
     "10500",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3500",
     "6060",
     "n/a",
     "10000",
     "n/a",
     "n/a",
     "635",
     "1674",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "11.8",
     "63.0",
     "137.8",
     "238.6",
     "n/a",
     "413.4",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "137.8",
     "238.6",
     "n/a",
     "393.7",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "7V",
     "n/a",
     "n/a",
     "mm",
     "9839",
     "9690",
     "300",
     "1600",
     "3160",
     "5000",
     "n/a",
     "8500",
     "n/a",
     "n/a",
     "400",
     "2100",
     "3160",
     "5000",
     "n/a",
     "8500",
     "n/a",
     "n/a",
     "635",
     "1674",
     "4026",
     "n/a",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "387.4",
     "381.5",
     "11.8",
     "63.0",
     "124.4",
     "196.9",
     "n/a",
     "334.6",
     "n/a",
     "n/a",
     "15.7",
     "82.7",
     "124.4",
     "196.9",
     "n/a",
     "334.6",
     "n/a",
     "n/a",
     "25.0",
     "65.9",
     "158.5",
     "n/a",
     "n/a"
    ],
    [
     "Cond Length(a)",
     "Free- Cooling(b)",
     "Pump Option(c)",
     "Dim",
     "A",
     "B",
     "C",
     "D",
     "E",
     "F",
     "G",
     "H",
     "I",
     "J",
     "K",
     "L",
     "M",
     "N",
     "O",
     "P",
     "Q",
     "R",
     "S",
     "T",
     "U",
     "V",
     "W"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 24. Dimensions — 300 ton units, standard length, with seismic option",
   "page": 62,
   "orientation": "column",
   "header": [
    "Cond Length(a) Free- Cooling(b)",
    "8V None",
    "",
    "TDFC",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Pump Option(c)",
     "None",
     "",
     "None",
     ""
    ],
    [
     "Dim",
     "in",
     "mm",
     "in",
     "mm"
    ],
    [
     "A",
     "440.2",
     "11181",
     "440.2",
     "11181"
    ],
    [
     "B",
     "434.3",
     "11032",
     "434.3",
     "11032"
    ],
    [
     "C",
     "11.8",
     "300",
     "11.8",
     "300"
    ],
    [
     "D",
     "63.0",
     "1600",
     "63.0",
     "1600"
    ],
    [
     "E",
     "137.8",
     "3500",
     "137.8",
     "3500"
    ],
    [
     "F",
     "238.6",
     "6060",
     "238.6",
     "6060"
    ],
    [
     "G",
     "311.3",
     "7908",
     "311.3",
     "7908"
    ],
    [
     "H",
     "413.4",
     "10500",
     "413.4",
     "10500"
    ],
    [
     "I",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "J",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "K",
     "15.7",
     "400",
     "15.7",
     "400"
    ],
    [
     "L",
     "82.7",
     "2100",
     "82.7",
     "2100"
    ],
    [
     "M",
     "137.8",
     "3500",
     "137.8",
     "3500"
    ],
    [
     "N",
     "238.6",
     "6060",
     "238.6",
     "6060"
    ],
    [
     "O",
     "311.3",
     "7908",
     "311.3",
     "7908"
    ],
    [
     "P",
     "393.7",
     "10000",
     "393.7",
     "10000"
    ],
    [
     "Q",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "R",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ],
    [
     "S",
     "25.0",
     "635",
     "25.0",
     "635"
    ],
    [
     "T",
     "65.9",
     "1674",
     "65.9",
     "1674"
    ],
    [
     "U",
     "79.7",
     "2024",
     "79.7",
     "2024"
    ],
    [
     "V",
     "184.5",
     "4686",
     "184.5",
     "4686"
    ],
    [
     "W",
     "n/a",
     "n/a",
     "n/a",
     "n/a"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 25. Water connection dimensions — 150 to 300 ton units, standard length, without fre",
   "page": 63,
   "orientation": "column",
   "header": [
    "Unit Size (tons) Dim",
    "150, 165 in",
    "mm",
    "180, 200 in",
    "mm",
    "225, 250 in",
    "mm",
    "275, 300 in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "X",
     "20.4",
     "519.5",
     "19.6",
     "497.5",
     "21.8",
     "553.6",
     "20.6",
     "522.5"
    ],
    [
     "Y",
     "17.7",
     "449.5",
     "15.4",
     "390.5",
     "17.6",
     "446.6",
     "16.1",
     "407.7"
    ],
    [
     "Z",
     "49.3",
     "1252.5",
     "49.9",
     "1268.0",
     "49.9",
     "1268.0",
     "51.3",
     "1303.3"
    ],
    [
     "AA",
     "38.5",
     "977.5",
     "37.9",
     "962.0",
     "37.9",
     "962.0",
     "36.5",
     "927.3"
    ],
    [
     "AB",
     "19.3",
     "489.5",
     "17.6",
     "447.5",
     "19.8",
     "503.6",
     "18.2",
     "462.5"
    ],
    [
     "AC",
     "19.7",
     "499.5",
     "18.2",
     "462.5",
     "20.4",
     "518.6",
     "18.9",
     "480.5"
    ],
    [
     "AD",
     "176.5",
     "4483.1",
     "178.2",
     "4526.3",
     "178.1",
     "4523.7",
     "178.4",
     "4531.4"
    ],
    [
     "AE",
     "70.3",
     "1785.6",
     "69.2",
     "1757.7",
     "69.2",
     "1757.7",
     "69.3",
     "1760.2"
    ],
    [
     "AF",
     "175.3",
     "4452.6",
     "176.2",
     "4475.5",
     "176.2",
     "4475.5",
     "177.1",
     "4498.3"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "perf"
  },
  {
   "title": "Dimensions and Weights",
   "page": 66,
   "orientation": "column",
   "header": [
    "8V",
    "DFCP, IFCP None TDFC TIFC TDFC DFCP IFCP",
    "Pump",
    "mm",
    "15204",
    "15053",
    "1300",
    "2900",
    "4843",
    "6342",
    "7402",
    "9250",
    "11843",
    "14500",
    "1300",
    "2900",
    "4843",
    "6342",
    "7402",
    "9250",
    "11343",
    "14500",
    "1482",
    "2169",
    "2024",
    "4686",
    "3550"
   ],
   "quantities": [
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "in",
     "598.6",
     "592.7",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "466.3",
     "570.9",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "446.6",
     "570.9",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "131.2"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "15204",
     "15053",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11843",
     "14500",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11343",
     "14500",
     "1482",
     "2169",
     "2024",
     "4686",
     "3550"
    ],
    [
     "",
     "",
     "",
     "in",
     "598.6",
     "592.7",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "466.3",
     "570.9",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "446.6",
     "570.9",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "131.2"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "15204",
     "15053",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "12750",
     "14500",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "12750",
     "14500",
     "1482",
     "2169",
     "2024",
     "4686",
     "3550"
    ],
    [
     "",
     "",
     "",
     "in",
     "598.6",
     "592.7",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "502.0",
     "570.9",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "502.0",
     "570.9",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "131.2"
    ],
    [
     "",
     "",
     "Pump",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11842",
     "n/a",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "9250",
     "11343",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "466.2",
     "n/a",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "364.2",
     "446.6",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11843",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11342",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "466.3",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "446.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11843",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4843",
     "6342",
     "7402",
     "11342",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "466.3",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "190.7",
     "249.7",
     "291.4",
     "446.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "",
     "",
     "None",
     "mm",
     "12523",
     "12374",
     "1300",
     "2900",
     "4842",
     "7402",
     "n/a",
     "11842",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4842",
     "7402",
     "n/a",
     "11342",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "2024",
     "4686",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "493.0",
     "487.1",
     "51.2",
     "114.2",
     "190.6",
     "291.4",
     "n/a",
     "466.2",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "190.6",
     "291.4",
     "n/a",
     "446.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "79.7",
     "184.5",
     "n/a"
    ],
    [
     "7V",
     "n/a",
     "n/a",
     "mm",
     "11181",
     "11032",
     "1300",
     "2900",
     "4502",
     "6342",
     "n/a",
     "9842",
     "n/a",
     "n/a",
     "1300",
     "2900",
     "4502",
     "6342",
     "n/a",
     "9842",
     "n/a",
     "n/a",
     "1482",
     "2169",
     "4026",
     "n/a",
     "n/a"
    ],
    [
     "",
     "",
     "",
     "in",
     "440.2",
     "434.3",
     "51.2",
     "114.2",
     "177.2",
     "249.7",
     "n/a",
     "387.5",
     "n/a",
     "n/a",
     "51.2",
     "114.2",
     "177.2",
     "249.7",
     "n/a",
     "387.5",
     "n/a",
     "n/a",
     "58.3",
     "85.4",
     "158.5",
     "n/a",
     "n/a"
    ],
    [
     "Cond Length(a)",
     "Free- Cooling(b)",
     "Pump Option(c)",
     "Dim",
     "A",
     "B",
     "C",
     "D",
     "E",
     "F",
     "G",
     "H",
     "I",
     "J",
     "K",
     "L",
     "M",
     "N",
     "O",
     "P",
     "Q",
     "R",
     "S",
     "T",
     "U",
     "V",
     "W"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 30. Water connection dimensions — 150 to 300 ton units with free-cooling (no pump pa",
   "page": 70,
   "orientation": "column",
   "header": [
    "Unit Size (tons) Dim",
    "165 in",
    "mm",
    "180, 200 in",
    "mm",
    "225, 250 in",
    "mm",
    "275 in",
    "mm",
    "300 in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "Standard Length",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "X",
     "20.4",
     "519.5",
     "19.6",
     "497.5",
     "21.8",
     "553.6",
     "20.6",
     "523.2",
     "20.6",
     "523.2"
    ],
    [
     "Z",
     "49.3",
     "1252.5",
     "49.9",
     "1268.0",
     "49.9",
     "1268.0",
     "51.3",
     "1303.0",
     "51.3",
     "1303.0"
    ],
    [
     "AC",
     "19.7",
     "499.5",
     "18.2",
     "462.5",
     "20.4",
     "518.6",
     "18.9",
     "480.1",
     "18.9",
     "480.1"
    ],
    [
     "AD(a)",
     "270.9",
     "6881.6",
     "270.9",
     "6880.9",
     "270.9",
     "6880.9",
     "298.8",
     "7588.3",
     "298.8",
     "7588.3"
    ],
    [
     "AE",
     "70.3",
     "1785.6",
     "69.2",
     "1757.7",
     "69.2",
     "1757.7",
     "69.3",
     "1760.2",
     "69.3",
     "1760.2"
    ],
    [
     "AF",
     "176.2",
     "4475.5",
     "176.2",
     "4475.5",
     "176.2",
     "4475.5",
     "177.1",
     "4498.3",
     "177.1",
     "4498.3"
    ],
    [
     "AG",
     "270.9",
     "6880.9",
     "270.9",
     "6880.9",
     "270.9",
     "6880.9",
     "298.8",
     "7588.3",
     "298.8",
     "7588.3"
    ],
    [
     "AK(b)",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "404.1",
     "10264.2"
    ],
    [
     "Extended Length(c)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "X",
     "20.4",
     "519.5",
     "19.6",
     "497.5",
     "21.8",
     "553.6",
     "20.6",
     "523.2",
     "20.6",
     "523.2"
    ],
    [
     "Z",
     "49.3",
     "1252.5",
     "49.9",
     "1268.0",
     "49.9",
     "1268.0",
     "51.3",
     "1303.0",
     "51.3",
     "1303.0"
    ],
    [
     "AC",
     "19.7",
     "499.5",
     "18.2",
     "462.5",
     "20.4",
     "518.6",
     "18.9",
     "480.1",
     "18.9",
     "480.1"
    ],
    [
     "AD(a)",
     "323.7",
     "8222.0",
     "323.7",
     "8222.0",
     "323.7",
     "8222.0",
     "351.6",
     "8930.4",
     "351.6",
     "8930.4"
    ],
    [
     "AE",
     "123.1",
     "3126.7",
     "122.0",
     "3099.8",
     "122.0",
     "3099.8",
     "122.0",
     "3099.8",
     "122.0",
     "3099.8"
    ],
    [
     "AF",
     "228.0",
     "5791.2",
     "229.1",
     "5819.1",
     "229.1",
     "5819.1",
     "229.1",
     "5819.1",
     "229.1",
     "5819.1"
    ],
    [
     "AG",
     "323.7",
     "8222.0",
     "323.7",
     "8222.0",
     "326.5",
     "8293.1",
     "351.6",
     "8930.4",
     "351.6",
     "8930.4"
    ],
    [
     "AK(b)",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "n/a",
     "456.9",
     "11606.2"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 31. Water connection inlet dimensions — 300 ton unit with pump package option",
   "page": 71,
   "orientation": "column",
   "header": [
    "Unit Option Dim",
    "Indirect Free-Cooling in",
    "mm",
    "Direct Free-Cooling in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "Standard Length",
     "",
     "",
     "",
     ""
    ],
    [
     "AK",
     "489.0",
     "12419.7",
     "383.5",
     "9741.0"
    ],
    [
     "AL",
     "3.0",
     "75.0",
     "2.9",
     "72.6"
    ],
    [
     "AM",
     "27.2",
     "691.3",
     "27.2",
     "690.8"
    ],
    [
     "Extended Length(a)",
     "",
     "",
     "",
     ""
    ],
    [
     "AK",
     "541.9",
     "13763.7",
     "436.3",
     "11081.0"
    ],
    [
     "AL",
     "3.0",
     "75.0",
     "2.9",
     "72.6"
    ],
    [
     "AM",
     "27.2",
     "691.3",
     "27.2",
     "690.8"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 32. Water connection outlet dimensions — 300 ton unit with pump package option",
   "page": 71,
   "orientation": "column",
   "header": [
    "Unit Option Dim",
    "50HP 2-Pass in",
    "mm",
    "60HP or 75HP 2-Pass in",
    "mm",
    "50HP 3-Pass in",
    "mm",
    "60HP or 75HP 3-Pass in",
    "mm"
   ],
   "quantities": [
    null,
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "Standard Length",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "AH",
     "54.5",
     "1384.5",
     "52.3",
     "1327.4",
     "191.6",
     "4866.4",
     "193.4",
     "4913.1"
    ],
    [
     "AI",
     "7.7",
     "196.0",
     "8.0",
     "203.8",
     "7.7",
     "196.1",
     "0.6",
     "15.5"
    ],
    [
     "AJ",
     "20.8",
     "528.6",
     "19.8",
     "503.2",
     "18.9",
     "480.2",
     "18.9",
     "480.2"
    ],
    [
     "Extended Length(a)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "AH",
     "244.4",
     "6208.4",
     "246.3",
     "6255.1",
     "107.3",
     "2726.5",
     "105.1",
     "2669.4"
    ],
    [
     "AI",
     "7.7",
     "196",
     "8",
     "203.8",
     "7.7",
     "196.1",
     "0.6",
     "15.5"
    ],
    [
     "AJ",
     "20.8",
     "528.9",
     "19.8",
     "503.5",
     "18.9",
     "480.5",
     "18.9",
     "480.5"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 33. Dimensions — units larger than 300 tons",
   "page": 73,
   "orientation": "column",
   "header": [
    "Unit Size (tons) Unit Voltage(a)",
    "375, 440 All except 575V",
    "",
    "375, 440 575V",
    "",
    "380, 450 All",
    "",
    "500, 550 All",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Harmonic Filter(b)",
     "Standard",
     "",
     "Low",
     "",
     "Low and Standard",
     "",
     "Low and Standard",
     ""
    ],
    [
     "Dimension",
     "in",
     "mm",
     "in",
     "mm",
     "in",
     "mm",
     "in",
     "mm"
    ],
    [
     "A",
     "55.1",
     "1400",
     "78.7",
     "2000",
     "78.7",
     "2000",
     "78.7",
     "2000"
    ],
    [
     "B",
     "102.4",
     "2600",
     "149.6",
     "3800",
     "149.6",
     "3800",
     "149.6",
     "3800"
    ],
    [
     "C",
     "183.4",
     "4658",
     "236.2",
     "6000",
     "236.2",
     "6000",
     "236.2",
     "6000"
    ],
    [
     "D",
     "301.5",
     "7658",
     "354.3",
     "9000",
     "354.3",
     "9000",
     "354.3",
     "9000"
    ],
    [
     "E",
     "498.3",
     "9658",
     "433.1",
     "11000",
     "433.1",
     "11000",
     "433.1",
     "11000"
    ],
    [
     "F",
     "n/a",
     "n/a",
     "551.2",
     "14000",
     "551.2",
     "14000",
     "551.2",
     "14000"
    ],
    [
     "G",
     "80.0",
     "2032",
     "80.0",
     "2032",
     "80.0",
     "2032",
     "80.0",
     "2032"
    ],
    [
     "H",
     "199.2",
     "5060",
     "252.0",
     "6402",
     "252.0",
     "6402",
     "252.0",
     "6402"
    ],
    [
     "I",
     "335.6",
     "8525",
     "388.5",
     "9867",
     "388.5",
     "9867",
     "388.5",
     "9867"
    ],
    [
     "J",
     "446.9",
     "11350",
     "545.4",
     "13852",
     "545.4",
     "13852",
     "545.4",
     "13852"
    ],
    [
     "K",
     "504.3",
     "12810",
     "610.0",
     "15494",
     "610.0",
     "15494",
     "610.0",
     "15494"
    ],
    [
     "L",
     "510.4",
     "12965",
     "616.1",
     "15648",
     "616.1",
     "15648",
     "616.1",
     "15648"
    ],
    [
     "M",
     "200.7",
     "5098",
     "200.7",
     "5098",
     "253.5",
     "6440",
     "253.5",
     "6440"
    ],
    [
     "N",
     "333.9",
     "8480",
     "333.9",
     "8480",
     "386.7",
     "9822",
     "389.8",
     "9902"
    ],
    [
     "O",
     "200.7",
     "5098",
     "200.7",
     "5098",
     "253.5",
     "6440",
     "253.5",
     "6440"
    ],
    [
     "P",
     "200.7",
     "5098",
     "200.7",
     "5098",
     "253.5",
     "6440",
     "253.5",
     "6440"
    ]
   ],
   "source": "AC-PRC001G-EN_01302022.pdf",
   "kind": "dim"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAEIAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAEFBgcCAwQI/8QATRAAAQMDAgMEBwUDCAcHBQAAAQIDBAAFEQYhEjFBBxNRYRQiMnGBkaEjQlKxwRVi0QgzQ1NygqLhFhckNGNzsiUmNWSS0vE2RHSD8P/EABkBAAMBAQEAAAAAAAAAAAAAAAABAgMEBf/EADARAAICAQQBAgMIAQUAAAAAAAABAhEDBBIhMUEiUTJhoQUTFEKBkbHwcVLB0eHx/9oADAMBAAIRAxEAPwD0jRRRQAUUUUAFFFFABRRRQAUYoooAKKKKACiiigAooooAKCM0UUAFJS0cxQIKKQDagZzSGLmikPypOIAbnei0AvWuO43aBa2+OfNjREHq84Efma4dR6qtOmbY9KudwjxAhtS+FxYClYBOyeZ5V4lTrT0uY7Mu4kXCa8sqW+48SDk55c8DoKmcmlcVZUUm+XR7Me7SNIMHCr7GX/ygpz/pBrn/ANaukAcftMj/APQ5/wC2vKjWrLY6Ehl1LB6haT/CnWPfLW6AF3GJv0KsV5WXV54dR+jO6GDFLz/B6ba7T9HuKwb2w2f+IlaPzAp2g6oslzUEwbxAlKP3G5CVK+Wc15XM3TxOXp7B979NU93SaSXBdmwefCgqX+lXh1s5fFH6MnJpoR6f8HtIEEZpSM15K7Ne19OmNXMxJN5nybC8lSXG3UlzgVj1SkEkjfw28qvGV23aQZ4BHflTMjKgyyfV9+cYr0HkilulwcqxybqPJYeKKq1ztytBP+z2ic6nxJSk/LesP9eVsTu5ZZqR5OJNYPWYOtxp+Hy+xa1FVg127aZGz8aex58AUPzp2g9seh5y0o/bjUZw/dkJLf1Ix9a2jmxz+FmcsU49onPOjFc0O4RLhHTIhyWZTKvZcZWFpPxG1dOa2MwpMUA5paACiiigAooooAKKKQUALRRRQAUUUUAGaKKKQBRRRTAKKxKxxcPU033LUFosqM3K5xYfgHnQkn3A7n4VLaXY0m+hyoqDSu1/RsXOLouQfBlhR+pAFN6+3HSyfYZuTnuZAH/VWL1GJdyRosOR9RZZJpCcDNVmrt20whBJi3Li6ANJ3/xVFr92/THW3E2K0BBHJcg5V8gQPmaa1GJ/mQnhyLtEj7Se1qTpW/I0/ZbWmbcVMpfddeVwtsoUSAcc1HY1XC+0vV94Kw7qJiKtJ3ZiICcfME/Wqf1dqLUGodTvXu5vuiWoBHeIwkJSOQ9Xamli/wA5hWS4l4+LiAT8+dZ5ccsiuLKxzUX6kXP/AKVXdxwh7UlzUR+GQtI+QOKF3e7yP93vtwOeipSxn4Zqqo+tJbPtRmXPgU4pwa7RZDY3tzKvPjIry8mjz3cV9TvjqMVU/wCCZyNPS7kVLkvNOqX7XfnjKveTvUcuOglAqIhd2n8TWcfrXKO1CYj2Lax71LUa45naRfpSSlCo8VPQtN4V8zXThwamPfH6mU8mF/8AgzXayPWxwIypzO+CgggePupr4TnfINSfTCJl6vbj6pbrkkgcXG7jiHXiPhU/jWqHLQHX5EJTzeQUcAUofPeuueo+6W18s544d7vpFNpCz6oBVmuyHZLjPClR4rhbR7TivVQn3qO1XEwm3okIZ9KSgr5DhAz7tq3uxmnnOFp3vCn7pGBXHk+0pQ7hx/k6Fo0+pfQpJxAgvoU3IQ48g793kp+fWpHB17KikpMZhtsgAhpGPjVhf6PqllX2bGfNANMd20O8pzItzLo/E0gp/Kqjq4Zl6o/UT08sfwyGyPrSK4+HXJbrH7pRkU5M6otS18RuSCTz40kfpUTumlFxAVALbUdggpJGfDPSo0pspUQehxVPSYs64bEtRPH4Rb6NQafKfWnQwTz3rhl3bShBKprZV4NIUT+VVdkbbCt8SDIuMpMeGwt55XJCBk1cNDGHG5/QUtU5dpE5sHaCdK6whT7JImlhD6TIY4uFL6M7px4kda9A27+UZpiQUJmWq7xHHOQSyl7/AKTn6V57snZxLbeZl3OSmKUKCg02eJYI358qnK0tMJccjshTgSSXCADtXVGocI4Z5LZ6P05qy16pZcctq3ld1jvEutFBSTuAc9aeyM1WPYYla9HSpzoHeSpJyQOYAGPzqzuVa9ggooopjCig0lAC0lLRQAUUhOKCds0ALRypuuV+tVnb47lcYsMf8Z0JJ9wPOorN7YtGxDwpuTktQ6R2VK+pAH1qJZIR+J0UoSl8KJ3RVWSO3nT7SsMW64ve9KU/ma5FfygbWhWP2FOx494msvxOH/UX9zk9i3qQkA1TMr+UVbW2yGLBNW504nUgVCtUdtmqLlFPoCnYSFckxkAEf3jk/Kms+NvhkvHNeCddu2urjptu02e2XFFsdunGXZR9pCEjYA/dyTzqj5D0aC8h2SZFweWeJbvecZV55zv8TUG1HebhfLkZNydeeeA4eJ1alH603sTZMRQLDy2yPBVLLh+85sqGTb4LcVdre4njiMqQfwrQR9eVdEW4LXFHexwpWTnHhVVI1PdUnJkBf9pIrtZ1zdWvusKx1KD/ABrzsmhyS+FI7IaqK7ss9uIw8oEpcST0rsVZLa83wuMEn8akE4qq/wDWFevupjAeaM/rWC+0PUqmyETwyP8AhoSCKjHos8H2v7+g5ajE/cntx0fFSlT7cptLaRnclA+J5VX1xt9tkXhTEefHZSlOS7kltavAGmqbd7jdHAudNfknO3eLJA+FTux6URChCY6llsKSFd4+OJR8gnl867FF6dXN2zGTWXiPBE16RuJTxxyzLQdwWV5+hrQjS16dXwotzxPngVc0W12563NyGJqHwU8Sm0kDh94HKsIsi0rlqjLcShSehUd/dWE9bm/LFGkdNjfciqoWhrq+8Eyu7gt9VOqzj4DJNb5mnmLZ6seHLubg5uKTwN/ADJ+dWrIhQH+IsOJQtP3VnetLWm1Sv6UHyScD61jD7RyN7WlZUtHFK7dFIyBKZld6WlRV52CElPD7q2x77OjkDvA4kHOHE5+vOrgumkJqGgI7jziTzStIx8B1qH3PRz2CZDIbV+PuiFfIbV3rURmqyROZ4nF+hjNH1o43u7CbV5hRzTwx2jRUoCXrc4oD8KhUSnWV6NKWzHS5KCUhZUhByB5im5SVtqKSkpUOYNU9Jgyc7RLPkg6ss1HajAaA4IEn3cQrF/tbax9jZcn994j8hVZE55042ew3S+yO5tsNyQepA9VPvPIVMdBgj0inq8r7Y73vXd0vaC0EtxmT91GSfmac7BZ7zcNOsrgv2+UySfsHkBSkHPXbIzzp6tHZRFhNiTf5iXVDf0do4ST4FXX4VOYcKPbI4jW+EzEawDlAGfj1Nb+mCqKOPJlb7IfB0DFU2p2/RITZAzwxVFAHvVnFSS3QodsiFi2QW4zZ3xwkE+eeZrTqlXd6ck4WVOOEJSeXIgn6CnXiSvu1p5LQCPlQ7oytjQ+Fv6hQhTiyltjjxnbOfCluTyWLPKdV0QR89h+dZM+vqGWocm2ko+J3ps1S8Ux4UNPtSpSB70p3P5UkJHoTsng+g9m9tRjBc4nD/wCoj9KmmRTNpKL6FpC1R8bpioz7yM/rTsUnO1bo3RnRRRTGFFFJnbJpALSYx51qfktRmy4+4hpAG6lq4QPiaiF67VtM2gKQmS5PdT92KniAP9o4FFi4JmpQ4TxDbrXnHWPbDqHVFzkQdLufs+0MrLapCD9o7g44uL7oPQDfHWt+qv5Rs5DTzNqhRoRwQFPKLrnyGAPnXny3akn2zgQw7hCFEgDbn4+NZzUpLg0hJJ8liP8AoUSUF3Set55xXruKWSfeSck07d1aCz38V9DgI8lf51XB1HDnL7ychZe6lIAFdUe7WviBQ+2z58Bz868vLg94tnfDJfknEd6ItSkvoKfwnFdAisPeoFBSD94DGKjkfUttaSAuWyr35z+VdqNZWFtPrTkpPglBP6VxLFNP0p/sb74+WPjWmYqzxd4Fp8lgmtUvR8Z1J7poIJ6leSaZV9o1hZOAJEgjlwthP1JpquPas6UFFtt6Wv3n1cf0FdePHnfGyjGU8a8mN60u1EjvOS1LbZQD6xIPuAPOopHsAmRm3I1wiqcWMlpZKSn9KcFi+6rWHp8sojg7d4eFI/sp60/wNEQ1RW/sX5JTklwZbzXWs0NOqnK38jmeKWV3BUiFyNO3WKkqXBcWgffa+0T805rgLLiThTSwfAjFW/C00IwCmEhoDkS6VkU5KtEpaMuLJT0URWT+0orqLLWjl5aKYgWa43R4NQoL8hZ6NoJx7zyHxp6c0cm2sl27z2mSnmzF+2cHkcbD51PJMaXGSptx9aEK5hOcK94ptesrklOBHHAepQQD8Bzq467d3El6V+JFfyZENLC0RYJCDsHXVZX/AAFbGNS3NqCIS5HexhyQ4M4+POpTcdPtiOWXIjzY/Hy+lReXYlN5DDneY6EYNdUc0MnDMnilDkcYGpYjKcPMvIP/AAlc6eYGq7S28FpJZUeZWjJ+dV+tBQspOxGxpNhyNRLSY5e5UdROJb8fVtkU5xOTWRnmSFfwpxRrTT7Q/wDEo+B0wr+FUfmjI8Kwf2djbu2afi5exdrnaNptlJ4Zbzh8Gm1frio9eO1NpxCm7bCWpZ27ySeXwFVpjAzxU/WDRl61G4DEiqSx1fd9RA+PX4VtHR4ocmc9TKXyOvTjV11Je5a40/0aSGisqGwVg8qko09q5xwJcZhXBHVTyQUj3k08WHs1tFoCZFwWudISc4BKUJx5Dc71MC46sYa+zR446eGK2brhHJObbsjjGh7QWmnrpChOPtjiPcJ7trP4T+Kn+OW2I4jwYyI7I5J4OBI9wFMd/kBm7WZorKy0+l5W+wB9X9akmRxlP4altmPIzXtrvFW5KyXFGSASo9MU6qUCrYcI5YpuuB7y82xrxWpfypw4M8R68WwpVY6IjrG4BV2ZtSTlXcKeI8zkAfKpHGXxQIbn4mkE+WwqubhIM3tEuEzj3jcLbXhgD/5qfWhz0ixxFL9UrbGffk1TdxNpxqKs57ZlUy5O8/t+H5CmS75m68tcFHrFlKlY8zjH50+Wc5gKe/rn1KPuBwKZNDH9u9sLKvaSmQ2j4BQJ+gqF2TBcNnryO0GYzTSdghISPcBittIKWuotATikUcClOAN+VcpnxxCdlJdQ4y2krKm1cQwOfKgDoKgOoyOlMmsb6jT2kp9xKXVrabwhLWCviPqggHwJzVNXLtrvM27rS1GcYt3CvhRGwl5Wx4SVqBA6HYVU868X6XNXKuc6U/IIGFKcUvHz2+lZuQrJU7qK7S0IdvKZkp0J9Z1xRV8eHkPhXFMlekML/Zq0uvrSQUqISU+7Nc025PO2ZtJKlOOtZJ5HNRyLKdCAlaCCDzIxQlZDG2ZpmchLjsvjYcIyeIe2ffUZWhSFlJG4NWbFuz7Y4W3lBPVJPEk/A1hNhWi7nilwkJc/ro/2aviORqropOis8b4NLipu5oKFI/3K790r8MpvH+IZrSvswvhHEy5EfR+JDuR+VPcityIbS5I6VL0dl+pFr4UsMH97vRgV1sdn0eFlV6uzYWP/ALeEO9V8VchRaC0QcnCd8gmuyNDcZdjyZjDiYhWMqI9oeWedSCdKhWxZYs9rQ05/XvHvXM/kPhTFdPTlBLsx5xwr/Ef0o7VAi2rZCt8C2KmNli5ut+sVhWQ35BPQedYWrtBNtL7b0VcxtxfFxKwOAeA8RVQRbjJiZDTiglWxGedPcTVDDTSe/hFxxP3uPb5V509PKPw8nbHMn2WRc9UNXZJ/ZkZSV+7gPz5U5xLjOat7aHkCQoc8HIP/AMVWTWq4a1AurdbA+6lOAPgKeImr7WhICZ6mv7SSa4suHJJU4s6IZIp3ZYTKy4Qr0dI8icn613NrijZfeoUevACB8RUARrizox3lzKv7Lav4VsX2k2CP7LsmQfJvH5moxYs0H6YsuWXG+2ibyYFumoKXH+98sf5VGrlp+EkL4UJUkb4cQCB5551HZ3a2wpsoh2nvFdFSFbfIVDrxrG8XkFD8gtsn+iaPCkfqa7YafLJ3JUc880F0dMmRaReJTUiGmUyMBLjJKcHqRjbr9KwTbNOTVYYuL8NZ5JdSFgfHal0RcoFtvjirmAWHmSjPDxYVkY2qyl6Js96YS83GLKHEhQWRwqweuK9GlDg8/JPkr9rQSHyCzf7eoeCuJJ/KuiJ2VXp+cW3XI7McDPfk5B9wG9WRaNH2PTuX2Wi8+Bs68eIj3J5V3Q7q3cw/6ITwsOd0tR2wr3VLmZ72Mdk7P7DYSl2Qn0+QNwt0bA/up5fOn66XJ2La3nmG8d2kBIWMDnjkK3NoS2o5ypR5lRzTbqVRFjdSnmVpH1qd19kWxxhqLkGO456zhQFEkYOSM1v4yQU8yeVaIgCYLPk2kf4RSPvhmM7IJwGEF0+5Iz+lIOyv7rcTM1RdAlWfQ1JZR/dAJ+uasJKwoJWOTiQr571TOlXlvXZ6fJ+0aedUXW8+2Tknf41btrd76zRVk8R7tI93T9KuVNceDXJDakcsglWqIeP6JlSvnThNkCNBfk/1SCse/wD+ab0jj1O6fwRwB5b1ya0nC36Ve39ZwgfDn/Cs26ROOG6aRW1mlek6hlqUc8R5+6rLszhOl2l9Ww58wTVSaWcDd5aWvGHld3uetWhAe4NJTuHYtuOpHxP+dXVKjoz81L+9mxUr9naPMnlhgrT7zsPzrD+T7BMrtDRIIyEKKyfMJP8AGm/WD3o+mo0QHHeBG3kBmpn/ACZ4XFcpkojZLZ38yQP0qoowR6PHKigbJFLWpoYOBJSUqGQoEGvIapE6yS5trjSn2WWX1sraS4oJXwqIyQDvXr5XL3V5V7QIfoHaPfmgMAyu9H99IV+pqWTI4GLgAOCQ2COQ4RTgy3EfbTwhPrc0nnTGPXIB2rkeKY95jnKvXBGysCs2jMlwt8fAPcggcjWl6yR304LSSPAiuFuW/Hwlt35jNODF3wkB5Gf3hU8ol2NMjSiRkthQ8ODlTVIss6KcpSleOg51O48yPJ2aXv4K2rpUwlacFKfhT3DTKvLslg/boU2P3q6os4tcSuJRChj7NXCfnU5fs7DwPElPxGaZZmlGXSS2kpPiD+lUpIu0NkC5pjRjHX3kthRyUSHFFXzB3rqWbXNx3qnop/CQFI/SuF+wTWc92e9A6EcOK4VpfiK4XWlJPu4hTFQ8HTTLp72EpqQegbV63yO9RPV9pkFlCgwtKmeaSkg06IlpCshZCvAbU5s36U23wLd71s7FDqeMH50lwC4KkIIPDjcUY8as6bZ9O3gZdhKgPHcuxTt8UnamZ/s87/KrZeI746IfSWlfPcfWrUjRSRCtqAfKpM/2d6lYGfQO9T+JtxKgfjmuQ6M1DyFqfJ8sH9aY7GTPhtQBnrXemxXNdxEAQnTLUcBrHrVNLL2UT3+F28upgtdWkELc+mwpOSQnJFfoQt1YbbQVqUcJSBkmplYuzO6XDgduGLdHO/rjKz7k9PjVoWvT9j040BCiNsrx/PLPG4r+FJMu7ou8OH3BDbywVLUdyPDHSoeT2IcvY0WbSth00lKo7HHJI/nnvWX8PCnhS3XfZ9RPir2vhQpIK+I4J5bishgDc1F32ZM55brdvgvzXDx+jtKdKlc9hmovomWVTpTaj/vDaXveQd/zro7RJpg6KlBJ9eWtLA92cn8qjeiJ3FOtryjg/wAwr4jA/IU1HhstRbVlmg5OfGmbU6uC1hQ3y6nb507nZeOtNGpPWiRk/ieAqCGO4R3TaUA52pl1ZK9C08+AcGQtLI+PP6A0+LAS+TmoJ2lzu7ZYjA7oaW6ryKjwj9aT6NcCvIr6/wCOSF6ffCFBSR6pfUOHxyNqtnTS+Oxtpznu3FJ+Gcj86pjTzuH+A+ylxBHzx+tW/pVWIktvoh1Kh8R/lWlcNfM3zu1FnTBAXfbmvPIIQPlUR7TJQcaagFfD3aQ4cnqTj8qllnBXPuTn/mCkee1Nrsy1szYVwct7F/nPXVxJgH1ldy22W20kYPtLJOMZwKiXzDTRbnaVlWWtxlMxghHEoOAJz0x/E1ZkNX/ZFzjgZ/20JHxCTTPrHSE6xzmZ95hxLZNnq9JYtsJGER0A4wdzg7DbfOaz09Oly7imOtgNIkSEuqPFniIGPhWlrqx5W2lwadcPLlXVMGOCtUZoJV4JJ3yauf8Ak3wjH09NeUkZ9RORyOSTVC6meU9PmrCynvXlE45nfHOvTfYTB9F7P+MjBcex8gP4mtEYlm0UdaKooQ1507Z4fo/aQ47jCZUVtfvIyM/QV6MPKqP7e4nDebJOA9VbTjCvgQf41LJkVWgbJNN14HdvxHR0Xj5mnJAyR4Vw31GISV/gWk/WoZA7cAK/dS53weVIyriaQr8Sc1kcUiWJ1yknNdUea+wRhxRx908q5R1xQMgZp0MeY+oWnQS4z7JweDxrvamsPDKHEjP3TzqDWhZ4JqFZy3JUPnvTgF45ZFLaIl60d4n1kpUPOuR62sOgg9eg5UxMzpbByy4QOoVvTkzfzsmQ0D++KimI5Jel4zgKkshJ8Uc6ZZOm32ye7cUB4LqbMTo7/sPDfx2rcpltYycKFNNoZWLkWXFOHY7oHRQGRWCZQSeqiPOrFegMOZwjFNMzTjUkk8KVe4cNVusLI5Gu78ZXE2+tryB2p7iXi53BtTMREZ+SrBT3hKdhz5U2u6QkEOLZeDCW9z3p9X586dbdYGtPxnbnIlKdUw0pxSUDCSnh3A60AP0CUl62sTMJaW4jKyhOTz5Gti33Xj6ie6QeZV7XwrhsK0v6ZgkDZbfF9TXeKhsmzFDSG84ySfvK3NMtzX/3wtwHv+WaelnGaYZxzrG3/wBk/kaaKRIlbLI8DSnc1iVZPnSgZWPCoYite1yeoLttuSfYSp5Q8zgD9aadNqNvh5HC88tIcwvk3vkEee1Za/mG43W4rISURn0x2j12HrfWuS2PBVyYUPYfj8OPNJ/zq07pHfGG2DfyX1LqDgfCXgAOMBQx4EU0X0gu21B5F+t9he76wRFE5U0nu1H+zt/Cue6jivNqQeXeFX1FC7OFoeVDLx4uShVPdoly7+/S2854Vhr+6kfxJq3VOpaS864cIaSVHPgBVJKst4veoIQVBWH7u6VxQv1UvkrIwCemdqKt2dGBNXQ3x2g02nu3AhwYdx1IG+PfVsaZfCp8xpJylxltwY9+KqiXb7hbr7JYkMgS4jqmnW8g8KkkpKRjn8KsbS7halxX1JLaDCU2ri2CSn1gCfHnWlUmisrtJkk0+29KhyCwUh1xbqwTyTwgnJ8tqlsCTpTsbsEZb7Kblq6SwkuN44nELWMlOw9ROTjA9Y+dV66xd16HbXZrfKnuLJU6YwVltB5klPLO4pq0zrlGk9SKuk22uCaearhHL3ArOSpKuaVefOs1FyY8T2wbfn+8jn2gnVk65Qr1qVkQ3p7ZMeOdlNNJOwKfu8+u56+FNWmgEXcuY3bSV/HFPGu9ZntJuMKfHeiMKiMlnu0u+1k5JwcEU12Vty2+myJbHEltkrIQrPEKrbtM8kpS7IxcVekTGU9Vryfia9hdmEX0Ts6tacYU4lTh+Kj+mK8hzIno+rojA3aeUH2ldC2dwPhyr2rpeN6HpS1xyMFEZvPv4Rn61oiIjoDRR1oqixaqvt2id5o+DLxvGl4PuUlX8BVqdNqhPa3EEzszuZIz3AQ98ljP0JpMlnm1l5p1S+6cDnAcK4TyrC6ILtqcyOW/ypz09pHTeobXc1vSHod6YnfZKYeAc7paRwqKD7SQc8qaE96g3a3PyhNXCeWx34TwhwAbHHjUNEnZa197bWVn8FdRpvsDgctCB1R6td9IliilT7QpAKUc6YDbbgBPujfLDwcHnlNOPDkZxTdG9W+zk/ibQsfUU55xSAwG4PSkbU24klv7QdSDnFZ8QQUqV7IOTVdsuot6p5RMdhTkvngJUUpKSfw9aTaStm+DC8zai0uG+eOiwTgHYg1vamyWP6ZZT0TnaodbtRzkzY8WamPKQ+rhbeaWMg+JAqTlZCyPCnRnkxSxS2zVMeY984jwyEe4t/rXa864/CKouAVA4KqjOTzxUjsy+K1N539oVLRkdjGUwmQ9wrUUbnGxrh1Avh01cyOQjrwPhXeE4bCfAYps1ECdPXD/APHX+VIZr00rGk7ckdG8fWnJKt6j9skmJ2eR5qRlTDXEpPXHHv8ATNP3q8KFtniQsZBFKSJaMlbk+6mOZvq+Cr8Kf/dT5jOTTLJGdWRPJP6KoTGh9xvSPPojxnXnDhtlCnFHyAz+lKDlI86ZNbyzE0dKSg+vKKY6f7x3+gNLyEU26RUF4kLcixws/aPFclzzKjmtttkBESG9/UP8J9yq4bu4FXFaEnZrDY+A/jmlSHGrctpCSSshS8DOMcquPCi/1PTv1SXiqLo0i9mPMik+wsLHuI/iK6Z2FaltjfRKVmo9o2eFzo7mdpcYg/2hv/Gn6Srj1dDQP6NpRPvOacuzgfYmp3uDT80AHjf+yTg457/lUXl3Zq/ak0rabRN/ZKLPBRFEyUQyGnTlbiicnAydvGnfV7dxksMM26G9LUCeJLYzudsVGbdp5mwXSEdWsut+kJW6qM279snHs94PupPLxrCeoxwi03b9l3+x04YSu0hYmmZy4txuiYzslqK4oCaQe7WePHGFK9rPPrVk6C05O1HqJmdOjRpMSO2XWYL6yhgHHtED2jz57VAperLnqWUwErYahxFBMS35w3xeePvdATtVh2PWUm0WY3SCwEd8wtpxt1J+zPUeWDRpvvJR3ZlT8Jf7vy/2RplkkqXJLuyG5Ro7MhcvjZcuLgDSyjDalHiPBxcgd9gcZ6VZNz01Zb2goudriygfxtjPz515rRfJ9taiWhta1Q3EIUpviIBUMEKI8QQCPCvQGjdRx7jYIaJFwbeuHCQ4hSglfM4292K649HIuiI37+Txoy7cS4jTtsd5hTRyAfcf41Vt97PpukZs3TsK7GZIeYQ4284McAKjsfgK9Cak1dHs2Yscpk3JScoZB2T5qPQVVEC33GZfpVzuFxcucyQrHed2EhsdG0J6gZxTfIMiTWkGrba437R47jLDyWI5QjHo/eHBKj4Zr1KhAQhDaBhKUgADoKimntHNMBqVPaBcQQptknIQfFXial9CQ0FJilozTGINxTTquCblpC7QwMqeiuJSPPhOPrTuNhWKkhYIO4IwRQDPGS4cabwPuJLb6d0OtqKHE+5QrZBhKjuzHHZDshcncqdAzkDHPrXXLi+g3KXDUMKjyHGv/Soj9KEq4iBWbZmxv0/6rEpv8DpBp3ApntZ7u6zmvxKKqeAd8UiQHOsvPyrAc6zzQA2j1dSD9+KfoacSN6bpA7u9wF/1iXEfQGnRQ9agDDYjB59K5plviTmwiZGaeSOSlD1vga6SN6RQKqOfAURr/QyI1cWZcJ5TPdOBfdr3BweQNSEjCcHHF5VmPVGKxV40WDbZgThJqQ2P/wALbPgpQqOrOEmpBYDm248FH9KliY4lW1cF7HFp64nwjrP+E13BORXLdhmyT0/+XX/0mpEhgta89m6HB7XcK/M046ZkB6xtoJyY57o+Y6fQ0yRFKR2ROrScFMdRz7lCt2lJaVzEBJwzOZDiB4KFXVplUSweyaZH/wD6ri/2f0VT0vZPwplfP/fOOnG3d/oahIlD2CEJSo8huahPaVcRGZtzGOJQWXwjz5D9am+OLhTjIOxqN33RTF51TFl6luX+j1lfbUlmW8pPEoITxeqg74JOATzxtQlbNsS9W5FPqjB58kEqUo5Jp1kQ7jbYjclUSQhhbgK3gg8JR90Z5b4J+BrtKYce8obtrPp0KLJ40uvJ4PSEJVtxDpxAcvOprOcZ1VfoV17Rb2xbLW6gqahwCC422nBQgNpyUJUCQFK326VcpRcqR1xjOMb88kY0xKajiFIadWpLEsJIWMYSrb9anqlBOrwvmAzkkVDlWSZqfW05jQtqkG2yHAY0Yp/m2wAApZJOBkZyTVjXnSjmlb5CYnT/AE65S4alylI2Qg8QAQhPQAeO55020+Uc+WDXMiMXvVN10VdZLqdOuNTHgltmXPZVwIRjcJHJWTvmoaxf3ZVwXNuChIlvKytxY3I8PcK9J2KPqvtHgS2dTMS7FaFr4fQ20htbqQNk8ZyrhPMkYqM6h/k8vRFFOm3m5URR/mJy8LQfJeNx76wjpMSm8sV6n5/vj5G8M7Udr6KljORLtdCiNajkpAS5HTkg59pSR8q6Loub/pDFbWj0Rt0YVGSSkoPI8Q8SPGrPgdkupdF2wyrRZ7ddLkXEOlXpSkKSBuUJCtiPjVXSbRebdqsOX62TIUl95ThDzZCSonJCVcj8DUYcmeWSW+NRXT8v/oWSONx9I63yLc0zRIYbdUw22AFNjPKn3TMC7SGS7Me4GAOLgdSAtPmVdPIU42WBIWX3n5azHcVxNo4ccI8B1JqQxNITNSXGPHC+CDGWh4MtqwA4k5CnVdR+7XdFUjnSpG22Wp2VKRHabcdW7zP3l+/wT5mrLsGmWLS0hx4JdkjkcbI8h/Guy02aPa2yWwFOr/nHSN1H9B5U4kHpTAXfHnRnA3rEHoayxmgYg3paAMUUAFIaWkPKgDy12gRfQe0S+M4wDJ74e5aQr8yaZUD1gam/bPEEftGW7jCZURtzPmCUn9KgzZ39wrKRlI4GvstSuj+tZz8c07p9r4U0Sj3WooaxycSAadwMLIHKkIBzNL0pOtL0piG+5epLtrng+UfNOKc8+sabLz6sWO5+B9B+ZxTgdlUDMlVjQo8qByoAxVWFbDSFNAkalj1afrAf9jX4cX6UwucqfdPnMZ1P4VfpUyBjqK5rgOK2TB4x3B/hNdArROBNvk/8lf5VCJItbk992QyGx7Sozg+u1RbR9yP7OSjP2kF0KHjwdR+dSqzHHZi+o8ksrJ+FV1p18w9QBDmzckFB8N+VbR5k0dEVcbLyCw6grTuFjiB8jTO+OHWkfbP2X6Gt2nJIes4bUftI6izv+Hp9K1PkK1uwBzDOfzrPp0YjvxhHrK2SgFRx4YqonmGp9xkSZPed46vjwpWSckkJHlVsS4z82K9Eij7Z1BSD+EdT8qhkadbrKy821EZuLjj7jRW/uEAHhScfOsppuvCPQ0aSUnVsaXrDMMLvn3G4jecobHNXx8afNDaLTqjUNthS8x4jiy2qQloZVgEhIPU7Yz0p5jaNcFmNzuS14bTxtsJHso8AOnuqf9mmn7hdJ0C4pYXFtENZdbUsY704wAkeGTnPlWscXFVS/vZU8qTu7l7+F/glEbsjt1ruDjtrvFztMF9hDMiNEcCFPqRnC1OY4gTnfGKg2rdOWuy9o8S2WuMIzamGVOHiK1uKU7upSlEknA6mr6A9XCt6pXV323btHbznAhp/xkmtGklwcc25dl1JwSccxzpVEDGetYoTwk+e9QrVvaAxan1W21hMu4+wo80MnwPiry6dcVY0PGqNVQdMRMu/bS1glqOk+srzP4R5mqbvcOZq6/xrrerhJLjOe4gt7NNg+A6dMk7ny5V2ssvyJrkiQ6uTMWcuPOHIB6Z6HHQDYVNNN6TXMSmTJSUME5PEMKd/gPzp17lHBpvTDtwUj7sdv1e9HJvyR51Y8G3x7ZGSxGbCUDntuT4nxrcww1FaSww2ltpIwlKRgCttFkhRyFFFAGOKyFJS0AFFFFABRQKDQBSPb1E4LpZJmNltuMqPuIP6mqqQd6vHt4hl7SUCWB/u0xIPuUkj9KoxvrWcjKRw3c93KgPfhdAPup5Rvv1O9M1+H/ZyHPwL4qdmD9ignmUJP0qRIzPOgcqDQPZNMRw3xJNndV1RwrHwIrvJBTkcjg1zXNHe2eUjr3RxW2MvvYjTnRSEn6UFGxQ5UvShXSjpQSYmsSaU1iaBmJ3Bp408dpA91M55GnbT5wqQPdUyJY9AVhISFQ5CfFpf5Vszg1i5u2v+wr8qlIEQ6zBbnZTLAHtR3U4+AqtURpBipbdBadYIcbUr8PWrN09k9mUtI5927j/01XDDL0nIkOFKx7JJ5jwqm6R1YFdli6Qn97LB4wpExkkFPLjT/lTqsga4ZUNx3GPzqEQ7kbGYbTbSnFtrDiAjfYnf9dqmFsfl3G8RLs6y0wxKDjbDSVcSglI34j0O9VJeURONeo3XyZLSDHhl5riIS68nb1SM4Bp7gaIswsBUkmS5MQD6Q5sW89R51xXtZTY2BsT3uwA8q6bLqNz9gotvowMhBIaKjsUAA5+ZxVQgo8s0U3s2romumIrt/wBRRI5R38KIjMniR6pIGwJ5ZJ6e+reSlLaAlKQlKdgAMAVEOzfT8rT2nFJly0ynJjhlAhooKEqGQgg9RmpBdLvHtbaC8FuSHSUsR2vWceV4JH6nYdSKtsgLnfLfZy16fIRGDx4ULcBCM+BVyHxNVBcH25P8oQrK0pZbeYHGSAkBLRVnPxqyzFUhDl71PJZaajoLiY5X9hFTg5Kidlqx947DfAqiVSYGrdZ3a4WkA2t+SFIX3XCAgISCcHxIOKye5vnoUkWNqjX0m6LXbtPrUiMrZyYNlLA/q/AfvfLxqPQbanh+xyQPadxkkk7hP/8Ab10W+2mSUR0MrUhZ9VJ3U77/AMIqydPaXZgFEqShK5AHqpx6rXu8/Otqoqzg0zpIsoRKntcGN2453+K/PyqZDCemDRnelI2pCFopE5paQCHNLRRTAKKKKACiiigAoNFB5UAQrtbieldmN2IGVMBD4/urGfpmvN3EANuor1fqiH+0dJXaIBkvRHUAefCcfWvJTBK2kE9Ug1nIiRjdU95Z5HXhbyK6re53luaVz9UCsJCO8guoG+UVz2NzNobB/EofWpJHXnR0rFJ2rIHIpiMXE94w4jxSR9K5rOvjscQ9e7APw2/SusAZweR51wWQ4tSUHmlxace5RoAcD0pelJS9KAMTSHlWXWkUNqYGo8jTrYf518eQNNXjTnYVYmvD9wVEhMfVc6xUcoUP3TRmkxlXlioQkRLTp4uzq4Jzj1HR7vVqHxO5lQERwyFOsLyVjmUkfxqY6TSlzRE5tRxxqeSfIYpkhW+NGbwyviKuZ8aqMdzOrFLan7mmPCU+vv8AgxHZBU8OIAeXvJNSbT3swcnADj2B4bJplcjITlXgNx405WB8qltthvhDZdIVnPHsBn6Vpt2Ra8CyTc+X2Ot7ktFtiK2+kvA8bgzsyj8SjyAqI2We5I1e5xrHo0olpeHOEhsciOo5fWrBf7MJutLYbjZ7oyJQUS5bHSGuIj7+R7W2w4htVe6l0vfdKTFRbvaX2+XC73eUK8gobGrT4Ej0FpHtHTareiBdGpkhtB9WSpwOEJ6Ajnge+n6DrLT026zb3FmNyIqWEMJX99TgUSUISd8b7nln3V5n0zarrdHgUuOt28HCw6s8K/3QOtWrBtSGFtNrbDiwPs2sbJ8zQXSHTUN9narcBmAsW0HLUQblzwJ8TW2z2NcqSiNFipDgGQygcLbY8VY604WXTsq5SVJQQVJP2j5GUoHgnxNWPbLTFtUUMxkY6qWfaWfEmn0QzksViYtLfEVd9LX/ADj2MZ8h5U8HY7ClAA5UUAFFFFABRRRQAUUUUAFFFFABSZpaTFAC0UUUAYrTxDhwCk7EGvKGqdK3bSM9bdxhuMx1uEMvD1m1jJx6w5HHQ16wwTkE860S4kebFXGlMtvsuDhW24kKSoeYNS1ZLR5AbcBVw9CN64bEsCO830Q4SPiavjVfYlHkLVL028IrifW9DdJLRP7p5p924qnLjo+/6TnPKvEFcVqUrDSiQUkjnuDipaIoAvmKzQqtDaxjPjWQVipFRvB9c1w2v1Uy2zzbkqA+ODXWg7k+VccE8M+4p/fSr5j/ACoAcaXpWKjvSg7UwENIVbUprUs0wFOBzIFOFj2uKh4o3qGagnTWLrDixVY7zK1Z6gVLbA5x3AH8SSKmQMkIPKlGeMDodjSHpSIVlwCsxIYezuI1cIabdJCu4kTlMOhKuE8KlYO/TnUo1J/J0ult45OkLv6U3zEKacKHklY2+YqOdmSwJzST0ug/669V/dB91bw4s1ieLZNvv1tuAtl2tciDPdPdIQ8jAUT1BGxHXIPSnm0uMN3xtiMeNqO2poKH3iOZ+JzV2XpCdd9rUezEBy06fb76UMbLeWNk58k4+dQvtB0la9J6wt6bQ2tlqUw66ppS+JKSFAernenLlCaI6zfoUW5KbkPLjyGlYS7kgfAjlU8i6vu79uVbH1s3Nt5GB6U2HCBjmc8/jUGtOmGpV0eurqg8VHiSHBhDSfHzNTGHFSGV4+xYGynMbq93hTiNGq329uMA20EFaRguAYQjyFS/T+lnLgnjd42Y+c99nC3fIeXnXZpvR/fIRInJU3FHrNxzzX5r/hU5SkISEgABIwAByFUVZqixWojCGmUJQhAwEprfnFFFIAooooAKKM0UAFFFFABRRRQAUUUUAFFFFABRQKKACig0CgBOEdd64rraLdfIS4dyhtSmFfdcTkA+I8D5iu6k5mkIpDVnYjKjlyVpmQX2+ZiPnCgP3FdfcfnVVvxZcGW5Hmx3Yslo4W08gpUPP/OvYeMimbUGlbRqiL3F1hofwMIcA4XG/NKhuPyqWhNHlfjHCcHfFcjJ4b/JHRbSFe85IqzNVdjV3syVybItV1iJOe6xh5A93JXw3qsTxpvZ4kKQUtltaVDBSoHkQd6RDHEqyo0oXWhKjxHNZZqSTbxZrFXT30gNLzqhkf1AAi/WxRxlXGn4YqTWE8NxaH7prkditSHm3XGg4pokpJ6V22ocN1bx4GpkDJGTuPdWAOHPfSk+oD5VpK8OJJ6HNQSNPZueC7JBO4uqef8AzBXpfVeoGdLaWnXh4cfozf2bWf5xw7IQPMqIFeWdKvLabuy2yUPMy3FpUNiCCSKztF2v2qZvc3S6SpTMc95wOOFSQ6RgEDrgfnWy8m0S+NCtM6M0KbxfncXC6LMuQoDKnFqOcAfHOOgwOlV5qCZetb6rj3SZDTAtzKHGGgVDKUEgg5+8o48gOW9dUO3dxHaVJcdkBAwhLqipaj4nwp7gwZEqU00GS9IPssj2UDxJqxsh4tMrVMOZYeGdbLZHfQyFJRhycB7SQPDlvyq6dO6RERLcm4hDjzYAaaA9VoDlnxVjFd1h06i0pLz7npE1zZThGyB+FPlT4nlyxQMANt96AN85paKACikzS0CCg0UGkMSlFJRTAWiiigAooooAKKKKACiiigAooooAMUUUUAFFFFABikxS0UUAhSCAD0qPam0RZdUwnWZsVCH3MYlNJCXUkcvWxnHlUiopUKjzbqrsvv2mSt9ppV0gpGS9HQStI/eRz+IzULS6kp4sK4fE17F57HnUG1b2U2HUynJTTX7NuCt+/YGyz+8nkffzpNEuJ524t8Dc1kFHw3p81LoG/aOUp2bHMiGk/wC9sAqb/vDmn47edR0O8RBGPW32Oajklo3pf7s44Qc1ugOcFyaXjO+Poa4SrJz4VuhuBU9vpvSZJKVrCUhNaFEFYpFryQOtZQ4r9wlhiMOJXUnkPealIKI5plH295bIJ45i07ee1TrTumY9hYMeOFSpa1Fwk8kE0wOQLTbL49DtzynJHGl2ac5AWeWPCrX07pt65K+xKmoiThyQRu4eoT/GtkjRWclqscq4yiyyeN7+kfI9VofqfKrIs9jjWWL3TAKnFe26rdS/fXTb7fGt0RMeMjgbA5dT7zXVjFUWYBBAAJzjrWeaKQUALRRRQAYooooAKKKKADFGKKKACiiigAooooAKKKKACiiigAooooAKKKKACiiigAooooAKKKCcUAFIKM5paAMHG0OIKVoCkkYUkjII86rXVnYxabuXJNlUm0zFesUpTllZ/s/d94+VWaeVIB40qE0eStR6Yu+k5Pd3eIprjOEPI9Zpz3K/Q4NNkI5mNq/eH517BmQYtwiuRpkduQw6OFbbiQpKh7jVW3vsNty7szMscgwmgvLsRzKkEfunmN8bHNS0Kis2nWXLhGhvOKbW8SPVGVbDJ/KplEjBmP3bOGYaeayPWUfM9fdTFc9NK0P2n263TYku5Q5jH+zzu5278gkpGOu3vwat/Tuklh0Trm2kEEFmMdw35nxP5U0gojNj7MYl2u6bzJa9GhrSOJtJIVII5FXgn61arTTbDSG20BKEAJSAOQrLFLVDoKKKKBhRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUhoooABS0UUAFHOiigBDQAR7qKKQCKQleONIUAcjPQ1lRRTATNKKKKGMKKKKBBRRRQAUUUUAFFFFABRRRQAUUUUAFFFFABRRRQAUUUUAFFFFAH//2Q==",
 "photoSource": "AC-PRC001G-EN_01302022.pdf p1"
}