{
 "id": "trane-symbio-800-ascend-models-acs-and-acx-bacnet",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — Ascend™ Models ACS and ACX (BACnet)",
 "name": "Symbio™ 800 Ascend™ Models ACS and ACX",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 397점 · Modbus 153점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ],
  [
   "Modbus",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 10100,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10101,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10102,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10103,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building = Not Installed"
  },
  {
   "type": "AI",
   "inst": 10104,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10105,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10106,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10107,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10108,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10109,
   "name": "Evaporator Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10110,
   "name": "Condenser Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10111,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10112,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10113,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10114,
   "name": "Evaporator Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10115,
   "name": "Condenser Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10116,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10117,
   "name": "Active Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10118,
   "name": "Active Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "AI",
   "inst": 10119,
   "name": "Air Flow Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10120,
   "name": "Air Flow Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10121,
   "name": "Starts Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10122,
   "name": "Running Time Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10123,
   "name": "Starts Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10124,
   "name": "Running Time Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10125,
   "name": "Heat Recovery Entering Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10126,
   "name": "Heat Recovery Leaving Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10127,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10128,
   "name": "Starts Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10129,
   "name": "Running Time Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10130,
   "name": "Starts Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10131,
   "name": "Running Time Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10132,
   "name": "Number Of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10133,
   "name": "Number of Compressors for Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10134,
   "name": "Number of Compressors for Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10135,
   "name": "Free Cooling Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10136,
   "name": "Free Cooling Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10137,
   "name": "Free Cooling Entering Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10138,
   "name": "Free Cooling Leaving Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10139,
   "name": "Energy Consumption NonReset",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10140,
   "name": "Energy Consumption Resettable",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10141,
   "name": "Starts Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10142,
   "name": "Running Time Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10143,
   "name": "Starts Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10144,
   "name": "Running Time Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "AI",
   "inst": 10145,
   "name": "Estimated Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "AI",
   "inst": 10146,
   "name": "Estimated Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "AI",
   "inst": 10147,
   "name": "Compressor Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "AI",
   "inst": 10148,
   "name": "Compressor Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "AI",
   "inst": 10149,
   "name": "Free Cooling Glycol Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10150,
   "name": "Last Logged Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10151,
   "name": "Unit Load Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10152,
   "name": "Average Line Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10153,
   "name": "Average Line Voltage",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10154,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10155,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10156,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10157,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10158,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10159,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10160,
   "name": "Total Real Power",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10161,
   "name": "Line Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10162,
   "name": "Power Factor",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "AI",
   "inst": 10163,
   "name": "Heat Recovery Valve Position",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10164,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10165,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10166,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10167,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10168,
   "name": "Free Cooling Glycol Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "AI",
   "inst": 10169,
   "name": "Supplemental Heater Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Supplemental Heater"
  },
  {
   "type": "AI",
   "inst": 10170,
   "name": "Evaporator Approach Temperature Circuit 1 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10171,
   "name": "Evaporator Approach Temperature Circuit 2 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10172,
   "name": "Condenser Approach Temperature Circuit 1 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10173,
   "name": "Condenser Approach Temperature Circuit 2 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10174,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10175,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10176,
   "name": "Hot Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "AI",
   "inst": 10177,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "AI",
   "inst": 10178,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "AV",
   "inst": 10100,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10101,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10102,
   "name": "BAS Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "AV",
   "inst": 10103,
   "name": "BAS Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "AV",
   "inst": 10104,
   "name": "Evaporator Water Pump Speed Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Variable Speed Evaporator Pump"
  },
  {
   "type": "BI",
   "inst": 10100,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10101,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10102,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10103,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10104,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Remote control 1 = Local control · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10105,
   "name": "Maximum Capacity Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10106,
   "name": "Running Status Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10107,
   "name": "Running Status Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10108,
   "name": "Running Status Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10109,
   "name": "Running Status Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10110,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10111,
   "name": "Running Status Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "BI",
   "inst": 10112,
   "name": "Running Status Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "BI",
   "inst": 10113,
   "name": "Free Cooling Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Free Cooling"
  },
  {
   "type": "BI",
   "inst": 10114,
   "name": "Heat Recovery Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Total Heat Recovery"
  },
  {
   "type": "BI",
   "inst": 10115,
   "name": "Front Panel Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10116,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10117,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10118,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10119,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10120,
   "name": "Evaporator Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10121,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10122,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10123,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10124,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10125,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10126,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10127,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10128,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10129,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10130,
   "name": "External Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10131,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Noise Reduction"
  },
  {
   "type": "BI",
   "inst": 10132,
   "name": "Heat Recovery Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Total Heat Recovery"
  },
  {
   "type": "BI",
   "inst": 10133,
   "name": "Evaporator Water Pump Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10134,
   "name": "Circuit 1 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10135,
   "name": "Circuit 2 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10136,
   "name": "In Defrost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Not in Defrost 1 = Defrost · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10137,
   "name": "Circuit 1 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10138,
   "name": "Circuit 2 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "BI",
   "inst": 10139,
   "name": "Circuit 1 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10140,
   "name": "Circuit 2 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10141,
   "name": "Low Ambient Lockout Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = No Lockout 1 = Lockout Present · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10142,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10143,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10144,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"
  },
  {
   "type": "BI",
   "inst": 10145,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"
  },
  {
   "type": "BI",
   "inst": 10146,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10147,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 11000,
   "name": "Comm Loss: Percent Capacity Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11001,
   "name": "Comm Loss: Supplemental Heater Relay 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11002,
   "name": "Comm Loss: Supplemental Heater Relay 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11003,
   "name": "Comm Loss: Supplemental Heater Relay 3",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11004,
   "name": "Comm Loss: Supplemental Heater Relay 4",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11005,
   "name": "Comm Loss: Energy Meter",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11006,
   "name": "Comm Loss: Outdoor Air Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11007,
   "name": "Comm Loss: Phase Protection Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11008,
   "name": "Diagnostic: Energy Meter Write Command Failure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11009,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11010,
   "name": "Diagnostic: Phase Protection Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11011,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11012,
   "name": "Diagnostic: Pumpdown Terminated By Time - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11013,
   "name": "Diagnostic: Pumpdown Terminated By Time - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11014,
   "name": "Comm Loss: Discharge Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11015,
   "name": "Comm Loss: Discharge Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11016,
   "name": "Comm Loss: Discharge Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11017,
   "name": "Comm Loss: Discharge Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11018,
   "name": "Comm Loss: External Circuit 2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11019,
   "name": "Comm Loss: External Circuit 1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11020,
   "name": "Comm Loss: Reversing Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11021,
   "name": "Comm Loss: Reversing Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11022,
   "name": "Comm Loss: Suction Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11023,
   "name": "Comm Loss: Suction Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11024,
   "name": "Comm Loss: Suction Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11025,
   "name": "Comm Loss: Suction Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11026,
   "name": "Diagnostic: Discharge Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11027,
   "name": "Diagnostic: Discharge Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11028,
   "name": "Diagnostic: Discharge Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11029,
   "name": "Diagnostic: Discharge Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11030,
   "name": "Diagnostic: Suction Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11031,
   "name": "Diagnostic: Suction Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11032,
   "name": "Diagnostic: Suction Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11033,
   "name": "Diagnostic: Suction Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11034,
   "name": "Comm Loss: Sump Heater - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11035,
   "name": "Comm Loss: Sump Heater - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11036,
   "name": "Diagnostic: High Compressor Pressure Differential - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11037,
   "name": "Diagnostic: High Compressor Pressure Differential - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11038,
   "name": "Diagnostic: High Discharge Refrigerant Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11039,
   "name": "Diagnostic: High Discharge Refrigerant Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11040,
   "name": "Diagnostic: High Discharge Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11041,
   "name": "Diagnostic: High Discharge Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11042,
   "name": "Diagnostic: High Discharge Temperature Lockout - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11043,
   "name": "Diagnostic: High Discharge Temperature Lockout - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11044,
   "name": "Diagnostic: Loss of Charge - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11045,
   "name": "Diagnostic: Loss of Charge - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11046,
   "name": "Diagnostic: Low Discharge Saturated Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11047,
   "name": "Diagnostic: Low Discharge Saturated Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11048,
   "name": "Diagnostic: Low Refrigerant Pressure Ratio - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11049,
   "name": "Diagnostic: Low Refrigerant Pressure Ratio - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11050,
   "name": "Diagnostic: Low Refrigerant Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11051,
   "name": "Diagnostic: Low Refrigerant Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11052,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11053,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11054,
   "name": "Diagnostic: Low Suction Superheat - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11055,
   "name": "Diagnostic: Low Suction Superheat - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11056,
   "name": "Diagnostic: Suction Temperature Too High - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11057,
   "name": "Diagnostic: Suction Temperature Too High - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11058,
   "name": "Diagnostic: Very Low Suction Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11059,
   "name": "Diagnostic: Very Low Suction Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11060,
   "name": "Comm Loss: Compressor 1C Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11061,
   "name": "Comm Loss: Compressor 1B Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11062,
   "name": "Comm Loss: Compressor 1A Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11063,
   "name": "Diagnostic: Compressor 1A Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11064,
   "name": "Diagnostic: Compressor 1B Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11065,
   "name": "Diagnostic: Compressor 1C Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11066,
   "name": "Diagnostic: Compressor 1C Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11067,
   "name": "Diagnostic: Compressor 1B Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11068,
   "name": "Diagnostic: Compressor 1A Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11069,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11070,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11071,
   "name": "Diagnostic: Starts/Hours Modified 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11072,
   "name": "Comm Loss: Compressor 2C Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11073,
   "name": "Comm Loss: Compressor 2B Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11074,
   "name": "Comm Loss: Compressor 2A Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11075,
   "name": "Diagnostic: Compressor 2A Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11076,
   "name": "Diagnostic: Compressor 2B Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11077,
   "name": "Diagnostic: Compressor 2C Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11078,
   "name": "Diagnostic: Compressor 2C Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11079,
   "name": "Diagnostic: Compressor 2B Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11080,
   "name": "Diagnostic: Compressor 2A Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11081,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11082,
   "name": "Diagnostic: Starts/Hours Modified 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11083,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11084,
   "name": "Comm Loss: High Pressure Cutout Switch - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11085,
   "name": "Comm Loss: High Pressure Cutout Switch - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11086,
   "name": "Diagnostic: High Pressure Cutout - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11087,
   "name": "Diagnostic: High Pressure Cutout - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11088,
   "name": "Comm Loss: Shared V Coil Isolating Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11089,
   "name": "Comm Loss: Shared V Coil Isolating Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11090,
   "name": "Comm Loss: Dynamic Receiver Fill Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11091,
   "name": "Comm Loss: Dynamic Receiver Fill Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11092,
   "name": "Comm Loss: Hot Gas Bypass Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11093,
   "name": "Comm Loss: Hot Gas Bypass Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11094,
   "name": "Comm Loss: Liquid Line Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11095,
   "name": "Comm Loss: Liquid Line Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11096,
   "name": "Comm Loss: Liquid Line Temperature - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11097,
   "name": "Comm Loss: Liquid Line Temperature - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11098,
   "name": "Diagnostic: Liquid Line Pressure Transducer - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11099,
   "name": "Diagnostic: Liquid Line Pressure Transducer - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11100,
   "name": "Diagnostic: Liquid Line Temperature Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11101,
   "name": "Diagnostic: Liquid Line Temperature Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11102,
   "name": "Comm Loss:Evaporator Antifreeze Heater",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11103,
   "name": "Comm Loss:Heat Recovery Antifreeze Heater",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11104,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11105,
   "name": "Diagnostic: Evaporator Water Flow Lost Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11106,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11107,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11108,
   "name": "Diagnostic: High Suction Rfgt Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11109,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11110,
   "name": "Diagnostic: Inverted Water Temp (Heating)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11111,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11112,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11113,
   "name": "Comm Loss: Evap Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11114,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11115,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11116,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11117,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11118,
   "name": "Comm Loss: Cooling EXV - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11119,
   "name": "Comm Loss: Cooling EXV - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11120,
   "name": "Comm Loss: Electronic Expansion Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11121,
   "name": "Comm Loss: Electronic Expansion Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11122,
   "name": "Comm Loss: Heating EXV - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11123,
   "name": "Comm Loss: Heating EXV - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11124,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11125,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11126,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11127,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11128,
   "name": "Comm Loss: External Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11129,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11130,
   "name": "Comm Loss: External Hot Water Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11131,
   "name": "Comm Loss: Programmable Relay Board 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11132,
   "name": "Comm Loss: Programmable Relay Board 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11133,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11134,
   "name": "Diagnostic: External Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11135,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11136,
   "name": "Comm Loss: Condenser Fan Enable - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11137,
   "name": "Comm Loss: Condenser Fan Enable - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11138,
   "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11139,
   "name": "Comm Loss: Condenser Fan Fault - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11140,
   "name": "Comm Loss: Condenser Fan Fault - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11141,
   "name": "Comm Loss: Fan Board 1 Relay 1 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11142,
   "name": "Comm Loss: Fan Board 1 Relay 1 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11143,
   "name": "Comm Loss: Fan Board 1 Relay 2 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11144,
   "name": "Comm Loss: Fan Board 1 Relay 2 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11145,
   "name": "Comm Loss: Fan Board 1 Relay 3 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11146,
   "name": "Comm Loss: Fan Board 1 Relay 3 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11147,
   "name": "Comm Loss: Fan Board 1 Relay 4 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11148,
   "name": "Comm Loss: Fan Board 1 Relay 4 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11149,
   "name": "Comm Loss: Fan Board 2 Relay 1 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11150,
   "name": "Comm Loss: Fan Board 2 Relay 1 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11151,
   "name": "Comm Loss: Fan Board 2 Relay 2 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11152,
   "name": "Comm Loss: Fan Board 2 Relay 2 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11153,
   "name": "Comm Loss: Fan Board 2 Relay 3 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11154,
   "name": "Comm Loss: Fan Board 2 Relay 3 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11155,
   "name": "Comm Loss: Fan Board 2 Relay 4 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11156,
   "name": "Comm Loss: Fan Board 2 Relay 4 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11157,
   "name": "Comm Loss: Fan Inverter Speed Command - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11158,
   "name": "Comm Loss: Fan Inverter Speed Command - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11159,
   "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1&2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11160,
   "name": "Comm Loss: Fan Speed Select Board Relay 1 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11161,
   "name": "Comm Loss: Fan Speed Select Board Relay 2 - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11162,
   "name": "Comm Loss: Fan Speed Select Board Relay 3 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11163,
   "name": "Comm Loss: Fan Speed Select Board Relay 4 - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11164,
   "name": "Diagnostic: Condenser Fan Fault - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11165,
   "name": "Diagnostic: Condenser Fan Fault - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11166,
   "name": "Comm Loss: FC Entering Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11167,
   "name": "Comm Loss: FC Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11168,
   "name": "Comm Loss: FC Leaving Glycol Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11169,
   "name": "Comm Loss: Free Cooling Glycol Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11170,
   "name": "Comm Loss: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11171,
   "name": "Comm Loss: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11172,
   "name": "Comm Loss: Free Cooling Pump",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11173,
   "name": "Comm Loss: Free Cooling Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11174,
   "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11175,
   "name": "Diagnostic: Free Cooling Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11176,
   "name": "Diagnostic: Free Cooling Glycol Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11177,
   "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11178,
   "name": "Diagnostic: Free Cooling Glycol Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11179,
   "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11180,
   "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11181,
   "name": "Diagnostic: Free Cooling Glycol Pump Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11182,
   "name": "Diagnostic: Low Glycol Pressure Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11183,
   "name": "Diagnostic: Low Glycol Temp Free Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11184,
   "name": "Comm Loss: External Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11185,
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11186,
   "name": "Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11187,
   "name": "Comm Loss: Heat Rec Rfgt Bypass Valve Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11188,
   "name": "Comm Loss: HR Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11189,
   "name": "Comm Loss: HR Leaving Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11190,
   "name": "Comm Loss: Heat Recovery Three Way Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11191,
   "name": "Diagnostic: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11192,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11193,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11194,
   "name": "Diagnostic: No Heat Recovery",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11195,
   "name": "Comm Loss: External Ice Building Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11196,
   "name": "Diagnostic: Restart Inhibit Invoked - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11197,
   "name": "Diagnostic: Restart Inhibit Invoked - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11198,
   "name": "Diagnostic: Restart Inhibit Invoked - 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11199,
   "name": "Diagnostic: Restart Inhibit Invoked - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11200,
   "name": "Diagnostic: Restart Inhibit Invoked - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11201,
   "name": "Diagnostic: Restart Inhibit Invoked - 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11202,
   "name": "Comm Loss: Energy Meter Pulse Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11203,
   "name": "Comm Loss: Run Command Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11204,
   "name": "Comm Loss: Run Command Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11205,
   "name": "Comm Loss: Run Command Compressor 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11206,
   "name": "Comm Loss: Run Command Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11207,
   "name": "Comm Loss: Run Command Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11208,
   "name": "Comm Loss: Run Command Compressor 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11209,
   "name": "Diagnostic: MP: Invalid Configuration",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11210,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11211,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11212,
   "name": "Comm Loss: Evap Pump Inv1 Freq Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11213,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11214,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11215,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11216,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11217,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11218,
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11219,
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11220,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11221,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11222,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11223,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11224,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11225,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11226,
   "name": "Comm Loss: SLHX Entering Refrigerant Temp - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11227,
   "name": "Comm Loss: SLHX Entering Refrigerant Temp - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11228,
   "name": "Comm Loss: SLHX Valve - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11229,
   "name": "Comm Loss: SLHX Valve - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11230,
   "name": "Diagnostic: SLHX Entering Temp Sensor - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11231,
   "name": "Diagnostic: SLHX Entering Temp Sensor - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11232,
   "name": "Diagnostic: Chiller Service Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11233,
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11234,
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11235,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11236,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11237,
   "name": "Diagnostic: Mfr Maintenance Recommended - 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11238,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11239,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11240,
   "name": "Diagnostic: Mfr Maintenance Recommended - 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11241,
   "name": "Diagnostic: Evaporator Water Flow Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11242,
   "name": "Comm Loss: Evap Water Pump Inverter Speed",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11243,
   "name": "Energy Meter Write Value Failure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 10100,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10101,
   "name": "BAS Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"
  },
  {
   "type": "BV",
   "inst": 10102,
   "name": "BAS Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "BV",
   "inst": 10103,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "BV",
   "inst": 10104,
   "name": "BAS Circuit 1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10105,
   "name": "BAS Circuit 2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10106,
   "name": "BAS Free Cooling Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Free Cooling"
  },
  {
   "type": "BV",
   "inst": 10107,
   "name": "BAS Chiller Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10108,
   "name": "Evaporator Water Pump Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = On · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10109,
   "name": "Defrost Delay Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 30011,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30013,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30015,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30017,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building = Not Installed"
  },
  {
   "type": "MB",
   "inst": 30019,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30021,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30023,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30025,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30027,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30029,
   "name": "Evaporator Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30031,
   "name": "Condenser Saturated Rfgt Temp Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30033,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30035,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30037,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30039,
   "name": "Evaporator Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30041,
   "name": "Condenser Saturated Rfgt Temp Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30043,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30045,
   "name": "Active Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30047,
   "name": "Active Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 30049,
   "name": "Air Flow Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30051,
   "name": "Air Flow Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30053,
   "name": "Starts Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30055,
   "name": "Running Time Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30057,
   "name": "Starts Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30059,
   "name": "Running Time Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30061,
   "name": "Heat Recovery Entering Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30063,
   "name": "Heat Recovery Leaving Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30065,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30067,
   "name": "Starts Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30069,
   "name": "Running Time Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30071,
   "name": "Starts Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30073,
   "name": "Running Time Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30075,
   "name": "Number Of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30077,
   "name": "Number of Compressors for Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30079,
   "name": "Number of Compressors for Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30081,
   "name": "Free Cooling Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30083,
   "name": "Free Cooling Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30085,
   "name": "Free Cooling Entering Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30087,
   "name": "Free Cooling Leaving Glycol Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30089,
   "name": "Energy Consumption NonReset",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30091,
   "name": "Energy Consumption Resettable",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30093,
   "name": "Starts Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30095,
   "name": "Running Time Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30097,
   "name": "Starts Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30099,
   "name": "Running Time Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors"
  },
  {
   "type": "MB",
   "inst": 30101,
   "name": "Estimated Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "MB",
   "inst": 30103,
   "name": "Estimated Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Not Installed"
  },
  {
   "type": "MB",
   "inst": 30105,
   "name": "Compressor Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "MB",
   "inst": 30107,
   "name": "Compressor Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp Sensor = Installed"
  },
  {
   "type": "MB",
   "inst": 30109,
   "name": "Free Cooling Glycol Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30111,
   "name": "Unit Source ID",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30113,
   "name": "Unit Load Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30115,
   "name": "Average Line Current Meter 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30117,
   "name": "Average Line Voltage Meter 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30119,
   "name": "Meter Line Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30121,
   "name": "Meter Line Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30123,
   "name": "Meter Line Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30125,
   "name": "Meter Line Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30127,
   "name": "Meter Line Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30129,
   "name": "Meter Line Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30131,
   "name": "Chiller Power Demand",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30133,
   "name": "Unit Line Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30135,
   "name": "Unit Power Factor",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 30137,
   "name": "Heat Recovery Valve Position",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Total Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30139,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30141,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30143,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30145,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30147,
   "name": "Free Cooling Glycol Absolute Pressure",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 30149,
   "name": "Supplemental Heater Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Supplemental Heater"
  },
  {
   "type": "MB",
   "inst": 30151,
   "name": "Evaporator Approach Temperature Circuit 1 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30153,
   "name": "Evaporator Approach Temperature Circuit 2 (Cooling Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30155,
   "name": "Condenser Approach Temperature Circuit 1 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30157,
   "name": "Condenser Approach Temperature Circuit 2 (Heating Mode Only)",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30159,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30161,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30163,
   "name": "Hot Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 30165,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "MB",
   "inst": 30167,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "MB",
   "inst": 32011,
   "name": "Chiller Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32012,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32013,
   "name": "Chiller Setpoint Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32014,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32015,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32016,
   "name": "Manufacture Location",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조"
  },
  {
   "type": "MB",
   "inst": 32017,
   "name": "Front Panel Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32018,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26"
  },
  {
   "type": "MB",
   "inst": 32019,
   "name": "Circuit 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32020,
   "name": "Circuit 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33011,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Auto 1 = On"
  },
  {
   "type": "MB",
   "inst": 33012,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Auto 1 = Emergency Stop - Manual Reset Required"
  },
  {
   "type": "MB",
   "inst": 33013,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33014,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Run Not Enabled 1 = Run Enabled"
  },
  {
   "type": "MB",
   "inst": 33015,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Remote control 1 = Local control"
  },
  {
   "type": "MB",
   "inst": 33016,
   "name": "Maximum Capacity Relay",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33017,
   "name": "Running Status Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33018,
   "name": "Running Status Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33019,
   "name": "Running Status Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33020,
   "name": "Running Status Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33021,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33022,
   "name": "Running Status Cprsr1C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 1 = 3 compressors · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33023,
   "name": "Running Status Cprsr2C",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2 = 3 compressors · 0 = Off 1 = Running"
  },
  {
   "type": "MB",
   "inst": 33024,
   "name": "Free Cooling Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Free Cooling · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33025,
   "name": "Heat Recovery Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Total Heat Recovery · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33026,
   "name": "Front Panel Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Stop 1 = Auto"
  },
  {
   "type": "MB",
   "inst": 33027,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33028,
   "name": "Circuit Manual Reset Indicator (CMR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33029,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33030,
   "name": "Circuit Auto Reset Indicator (CAR) Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33031,
   "name": "Evaporator Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33032,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33033,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33034,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33035,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33036,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33037,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33038,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33039,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33040,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 33041,
   "name": "External Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Stop 1 = Auto"
  },
  {
   "type": "MB",
   "inst": 33042,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Noise Reduction · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33043,
   "name": "Heat Recovery Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Total Heat Recovery · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33044,
   "name": "Evaporator Water Pump Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33045,
   "name": "Circuit 1 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33046,
   "name": "Circuit 2 Defrost Delay Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33047,
   "name": "In Defrost",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Not in Defrost 1 = Defrost"
  },
  {
   "type": "MB",
   "inst": 33048,
   "name": "Circuit 1 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33049,
   "name": "Circuit 2 Defrost Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control (Heat Pump) · 0 = Inactive 1 = Active"
  },
  {
   "type": "MB",
   "inst": 33050,
   "name": "Circuit 1 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33051,
   "name": "Circuit 2 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Off 1 = On"
  },
  {
   "type": "MB",
   "inst": 33052,
   "name": "Low Ambient Lockout Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = No Lockout 1 = Lockout Present"
  },
  {
   "type": "MB",
   "inst": 33053,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33054,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33055,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "조건: External Circuit Lockout · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33056,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "조건: External Circuit Lockout · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33057,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 33058,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard · 0 = Normal 1 = Locked Out"
  },
  {
   "type": "MB",
   "inst": 40011,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40013,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40015,
   "name": "BAS Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MB",
   "inst": 40017,
   "name": "BAS Heat Recovery Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 40019,
   "name": "Evaporator Water Pump Speed Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Variable Speed Evap Pump"
  },
  {
   "type": "MB",
   "inst": 42011,
   "name": "BAS Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43011,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43012,
   "name": "BAS Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"
  },
  {
   "type": "MB",
   "inst": 43013,
   "name": "BAS Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Total Heat Recovery Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 43014,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter - Pulse Input Energy Meter - Schneider Modbus"
  },
  {
   "type": "MB",
   "inst": 43015,
   "name": "BAS Circuit 1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43016,
   "name": "BAS Circuit 2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43017,
   "name": "BAS Free Cooling Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Free Cooling"
  },
  {
   "type": "MB",
   "inst": 43018,
   "name": "BAS Chiller Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43019,
   "name": "Evaporator Water Pump Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = On · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43020,
   "name": "Defrost Delay Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Hot Water Control (Heat Pump)"
  },
  {
   "type": "MSI",
   "inst": 10100,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10101,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10102,
   "name": "Chiller Setpoint Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10103,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234z(E) 17 = R-454B 18 = R-515B · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10104,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10105,
   "name": "Manufacture Location",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey · 조건"
  },
  {
   "type": "MSI",
   "inst": 10107,
   "name": "Front Panel Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10108,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTW 11 = CTVD 12 = CVR 13 = CVHH 14 = CDHH 15 = VMAX 16 = GVAF 17 = RTWF 18 = RTHF 19 = RTAC 20 = CVHM 21 = RTAG 22 = CGAF 23 = RTXG 24 = GVWF 25 = HDWA 26 "
  },
  {
   "type": "MSI",
   "inst": 10109,
   "name": "Circuit 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10110,
   "name": "Circuit 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Available 2 = Heat Recovery 3 = Cooling 4 = Heating 5 = Defrost 6 = Not Available · 조건: Standard"
  },
  {
   "type": "MSV",
   "inst": 10100,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Chiller Mode Command · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS011A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 391,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 1. General data – ACS (IP)",
   "page": 16,
   "orientation": "row",
   "header": [
    "Unit Size (tons) Refrigerant",
    "",
    "140 R-454B",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed",
    "speed",
    "speed",
    "speed",
    null,
    null,
    "capacity",
    null,
    null,
    "current",
    "current"
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "Evaporator",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage - Standard Cooling",
     "gal",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "21.6"
    ],
    [
     "Min. flow(b)",
     "gpm",
     "168",
     "192",
     "216",
     "240",
     "258",
     "276"
    ],
    [
     "Max. flow(b)",
     "gpm",
     "504",
     "576",
     "648",
     "720",
     "774",
     "828"
    ],
    [
     "Water storage - Other Applications",
     "gal",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14"
    ],
    [
     "Water connection",
     "in.",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4"
    ],
    [
     "Max. initial water temp at start-up",
     "°F",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105"
    ],
    [
     "Max chilled water setpoint",
     "°F",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68"
    ],
    [
     "Min. Water Pressure",
     "psig",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "psig",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "in.",
     "75",
     "75",
     "75",
     "75",
     "75",
     "75"
    ],
    [
     "Coil height",
     "in.",
     "49",
     "49",
     "49",
     "49",
     "49",
     "49"
    ],
    [
     "Tube width",
     "in.",
     "1",
     "1",
     "1",
     "1",
     "1",
     "1"
    ],
    [
     "Fins per foot",
     "fpf",
     "276",
     "276",
     "276",
     "276",
     "276",
     "276"
    ],
    [
     "Fan",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "in.",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5"
    ],
    [
     "EC - Airflow per fan",
     "cfm",
     "11338",
     "11336",
     "11337",
     "11336",
     "11338",
     "11336"
    ],
    [
     "AC - Airflow per fan",
     "cfm",
     "11644",
     "11642",
     "11643",
     "11642",
     "11644",
     "11642"
    ],
    [
     "EC Motor Power per motor",
     "HP",
     "2.4",
     "2.4",
     "2.4",
     "2.4",
     "2.4",
     "2.4"
    ],
    [
     "AC Motor Power per motor",
     "HP",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8"
    ],
    [
     "EC Motor RPM",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "EC Tip speed",
     "ft/min",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728"
    ],
    [
     "PHR EC Motor RPM",
     "rpm",
     "905",
     "905",
     "905",
     "905",
     "905",
     "905"
    ],
    [
     "PHR EC Tip speed",
     "ft/min",
     "8529",
     "8529",
     "8529",
     "8529",
     "8529",
     "8529"
    ],
    [
     "AC Motor RPM",
     "rpm",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840"
    ],
    [
     "AC Tip speed",
     "ft/min",
     "7916",
     "7916",
     "7916",
     "7916",
     "7916",
     "7916"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrigerant circuits",
     "#",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity steps",
     "%",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min ambient - low/wide",
     "°F",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20"
    ],
    [
     "Min ambient - std/high",
     "°F",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32"
    ],
    [
     "Refrig charge/ckt(a)",
     "lb",
     "50",
     "54",
     "63",
     "63",
     "75",
     "82"
    ],
    [
     "With PHR Refrig charge/ckt(a)",
     "lb",
     "69",
     "69",
     "91",
     "91",
     "106",
     "108"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 1. General data – ACS (IP) (continued)",
   "page": 17,
   "orientation": "column",
   "header": [
    "Oil charge/ckt(a)",
    "gal",
    "3.2",
    "3.2",
    "4.8",
    "4.8",
    "4.8",
    "4.8"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "With PHR Oil charge/ckt(a)",
     "gal",
     "3.5",
     "3.5",
     "5.1",
     "5.1",
     "5.1",
     "5.1"
    ],
    [
     "Lower Process Cooling - Oil charge/ckt(a)",
     "gal",
     "-19",
     "-19",
     "-19",
     "-19",
     "-19",
     "-19"
    ],
    [
     "Partial Heat Recovery",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "gal",
     "7.4",
     "7.4",
     "10.1",
     "10.1",
     "10.5",
     "10.5"
    ],
    [
     "Min. flow(b)",
     "gpm",
     "65",
     "68",
     "80",
     "82",
     "86",
     "89"
    ],
    [
     "Max. flow(b)",
     "gpm",
     "194",
     "205",
     "240",
     "247",
     "258",
     "268"
    ],
    [
     "Water connection",
     "in.",
     "2.5",
     "2.5",
     "3",
     "3",
     "3",
     "3"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 2. General data – ACS (SI)",
   "page": 17,
   "orientation": "row",
   "header": [
    "Unit Size (tons) Refrigerant",
    "",
    "140 R-454B",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed"
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "Evaporator",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage - Standard Cooling",
     "l",
     "66.0",
     "66.0",
     "66.0",
     "66.0",
     "66.0",
     "81.8"
    ],
    [
     "Min. flow(b)",
     "l/s",
     "10.6",
     "12.1",
     "13.6",
     "15.1",
     "16.3",
     "17.4"
    ],
    [
     "Max. flow(b)",
     "l/s",
     "31.8",
     "36.3",
     "40.9",
     "45.4",
     "48.8",
     "52.2"
    ],
    [
     "Water storage - Other Applications",
     "l",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53"
    ],
    [
     "Water connection",
     "mm",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6"
    ],
    [
     "Max. initial water temp at start-up",
     "°C",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5"
    ],
    [
     "Max chilled water setpoint",
     "°C",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20"
    ],
    [
     "Min. Water Pressure",
     "kPa",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "kPa",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "mm",
     "1914",
     "1914",
     "1914",
     "1914",
     "1914",
     "1914"
    ],
    [
     "Coil height",
     "mm",
     "1252",
     "1252",
     "1252",
     "1252",
     "1252",
     "1252"
    ],
    [
     "Tube width",
     "mm",
     "25.4",
     "25.4",
     "25.4",
     "25.4",
     "25.4",
     "25.4"
    ],
    [
     "Fins per foot",
     "(fpf)",
     "276",
     "276",
     "276",
     "276",
     "276",
     "276"
    ],
    [
     "Fan",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "mm",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953"
    ],
    [
     "EC - Airflow per fan",
     "m3/h",
     "19263",
     "19260",
     "19262",
     "19260",
     "19263",
     "19260"
    ],
    [
     "AC - Airflow per fan",
     "m3/h",
     "19783",
     "19780",
     "19782",
     "19780",
     "19783",
     "19780"
    ],
    [
     "EC Motor Power per motor",
     "kW",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8"
    ],
    [
     "AC Motor Power per motor",
     "Kw",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3"
    ],
    [
     "EC Motor RPM",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "EC Tip speed",
     "m/s",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3"
    ],
    [
     "PHR EC Motor RPM",
     "rpm",
     "905",
     "905",
     "905",
     "905",
     "905",
     "905"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 2. General data – ACS (SI) (continued)",
   "page": 18,
   "orientation": "column",
   "header": [
    "PHR EC Tip speed",
    "m/s",
    "43",
    "43",
    "43",
    "43",
    "43",
    "43"
   ],
   "quantities": [
    "speed",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "AC Motor RPM",
     "rpm",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840"
    ],
    [
     "AC Tip speed",
     "m/s",
     "40",
     "40",
     "40",
     "40",
     "40",
     "40"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrigerant circuits",
     "#",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity steps",
     "%",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min ambient - low/wide",
     "°C",
     "-29",
     "-29",
     "-29",
     "-29",
     "-29",
     "-29"
    ],
    [
     "Min ambient - std/high",
     "°C",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Refrig charge/ckt(a)",
     "kg",
     "22.5",
     "24.5",
     "28.5",
     "28.5",
     "34.0",
     "37.0"
    ],
    [
     "With PHR Refrig charge/ckt(a)",
     "kg",
     "31",
     "31",
     "41",
     "41",
     "48",
     "49"
    ],
    [
     "Oil charge/ckt(a)",
     "l",
     "12",
     "12",
     "18",
     "18",
     "18",
     "18"
    ],
    [
     "With PHR Oil charge/ckt(a)",
     "l",
     "13",
     "13",
     "19",
     "19",
     "19",
     "19"
    ],
    [
     "Lower Process Cooling - Oil charge/ckt(a)",
     "l",
     "15",
     "15",
     "22.5",
     "22.5",
     "22.5",
     "22.5"
    ],
    [
     "Partial Heat Recovery",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "l",
     "28.0",
     "28.0",
     "38.2",
     "38.2",
     "39.9",
     "39.9"
    ],
    [
     "Min. flow(b)",
     "l/s",
     "4.1",
     "4.3",
     "5.0",
     "5.2",
     "5.4",
     "5.6"
    ],
    [
     "Max. flow(b)",
     "l/s",
     "12.2",
     "12.9",
     "15.1",
     "15.6",
     "16.3",
     "16.9"
    ],
    [
     "Water connection",
     "mm",
     "63.5",
     "63.5",
     "76.2",
     "76.2",
     "76.2",
     "76.2"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 3. General data – ACX (I-P)",
   "page": 19,
   "orientation": "row",
   "header": [
    "Unit Size (Tons) Refrigerant",
    "",
    "080 R-454B",
    "100",
    "120",
    "140",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed",
    "speed",
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null,
    "current",
    "current"
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "4",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "20+20",
     "25+25",
     "30+30",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 150F (running or non-running).",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "gal",
     "10.6",
     "14",
     "14",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "21.6"
    ],
    [
     "Water storage - Ice Making",
     "gal",
     "10.6",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14"
    ],
    [
     "Min. flow(b) Cooling",
     "gpm",
     "96",
     "120",
     "144",
     "168",
     "192",
     "216",
     "240",
     "258",
     "276"
    ],
    [
     "Min. flow Heating",
     "gpm",
     "66",
     "80",
     "100",
     "168",
     "192",
     "216",
     "240",
     "258",
     "276"
    ],
    [
     "Max. flow(b)",
     "gpm",
     "300",
     "360",
     "450",
     "504",
     "576",
     "648",
     "720",
     "774",
     "828"
    ],
    [
     "Water connection",
     "in.",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4"
    ],
    [
     "Max initial water temp at start-up(cooling)",
     "°F",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105"
    ],
    [
     "Max chilled water setpoint (cooling)",
     "°F",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68"
    ],
    [
     "Max hot water setpoint (heating, without water-side reversing valve)",
     "°F",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140"
    ],
    [
     "Max hot water setpoint (heating, with water- side reversing valve)",
     "°F",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145"
    ],
    [
     "Min. Water Pressure",
     "psig",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "psig",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "in.",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6"
    ],
    [
     "Coil height",
     "in.",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2"
    ],
    [
     "Coil width",
     "in.",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4"
    ],
    [
     "Fins per foot",
     "fpf",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180"
    ],
    [
     "Fans",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "in.",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5"
    ],
    [
     "Airflow per fan - cooling mode",
     "cfm",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288"
    ],
    [
     "Airflow per fan - heating mode",
     "cfm",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510"
    ],
    [
     "Power per motor cooling mode",
     "HP",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7"
    ],
    [
     "Power per motor heating mode",
     "HP",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5"
    ],
    [
     "Motor RPM - cooling mode",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "Motor RPM - heating mode",
     "rpm",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740"
    ],
    [
     "Tip speed cooling mode",
     "ft/min",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728"
    ],
    [
     "Tip speed heating mode",
     "ft/min",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Capacity steps",
     "%",
     "25-50- 75-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min. ambient - heating mode",
     "°F",
     "-15",
     "-15",
     "-15",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. ambient - heating mode",
     "°F",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95"
    ],
    [
     "Min. ambient - cooling mode",
     "°F",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4"
    ],
    [
     "Max. ambient - cooling mode",
     "°F",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125"
    ],
    [
     "Refrigerant charge/ckt",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "R-454B(a)",
     "lb",
     "92",
     "115",
     "115",
     "121",
     "121",
     "163",
     "163",
     "187",
     "189"
    ],
    [
     "Oil charge/ckt(a)",
     "gal",
     "4.6",
     "5.1",
     "5.1",
     "5.1",
     "5.1",
     "7",
     "7",
     "7",
     "7"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 4. General data – ACX (SI)",
   "page": 21,
   "orientation": "row",
   "header": [
    "Unit Size (Tons) Refrigerant",
    "",
    "080 R-454B",
    "100",
    "120",
    "140",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed",
    "speed",
    null,
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "4",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "20+20",
     "25+25",
     "30+30",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 65.6C (running or non-running).",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "l",
     "40.2",
     "53",
     "53",
     "65.9",
     "65.9",
     "65.9",
     "65.9",
     "65.9",
     "81.8"
    ],
    [
     "Water storage - Ice Making",
     "l",
     "40.2",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53"
    ],
    [
     "Min. flow(b) Cooling",
     "l/s",
     "6.1",
     "7.6",
     "9.1",
     "10.6",
     "12.1",
     "13.6",
     "15.1",
     "16.3",
     "17.4"
    ],
    [
     "Min. flow Heating",
     "l/s",
     "4.2",
     "5.0",
     "6.3",
     "10.6",
     "12.1",
     "13.6",
     "15.1",
     "16.3",
     "17.4"
    ],
    [
     "Max. flow(b)",
     "l/s",
     "18.9",
     "22.7",
     "28.4",
     "31.8",
     "36.3",
     "40.9",
     "45.4",
     "48.8",
     "52.2"
    ],
    [
     "Water connection",
     "mm",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6"
    ],
    [
     "Max initial water temp at start-up(cooling)",
     "°C",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5"
    ],
    [
     "Max chilled water setpoint (cooling)",
     "°C",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20"
    ],
    [
     "Max hot water setpoint (heating, without water-side reversing valve)",
     "°C",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60"
    ],
    [
     "Max hot water setpoint (heating, with water- side reversing valve)",
     "°C",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7"
    ],
    [
     "Min. Water Pressure",
     "kPa",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "kPa",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "mm",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123"
    ],
    [
     "Coil height",
     "mm",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250"
    ],
    [
     "Coil width",
     "mm",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86"
    ],
    [
     "Fins per foot",
     "fpf",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180"
    ],
    [
     "Fans",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "mm",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953"
    ],
    [
     "Airflow per fan - cooling mode",
     "m3/h",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877"
    ],
    [
     "Airflow per fan - heating mode",
     "m3/h",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856"
    ],
    [
     "Power per motor cooling mode",
     "kW",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3"
    ],
    [
     "Power per motor heating mode",
     "kW",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1"
    ],
    [
     "Motor RPM - cooling mode",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "Motor RPM - heating mode",
     "rpm",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740"
    ],
    [
     "Tip speed cooling mode",
     "m/s",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3"
    ],
    [
     "Tip speed heating mode",
     "m/s",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrigerant circuits",
     "#",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity steps",
     "%",
     "25-50- 75-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min. ambient - heating mode",
     "°C",
     "-26",
     "-26",
     "-26",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18"
    ],
    [
     "Max. ambient - heating mode",
     "°C",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35"
    ],
    [
     "Min. ambient - cooling mode",
     "°C",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20"
    ],
    [
     "Max. ambient - cooling mode",
     "°C",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52"
    ],
    [
     "Refrig charge/ckt",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 5. Electrical data — RLA and LRA information",
   "page": 28,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "RLA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    "",
    "LRA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C"
    ],
    [
     "80",
     "200/60/3",
     "75",
     "75",
     "-",
     "75",
     "75",
     "-",
     "455",
     "455",
     "-",
     "455",
     "455",
     "-"
    ],
    [
     "",
     "230/60/3",
     "75",
     "75",
     "-",
     "75",
     "75",
     "-",
     "455",
     "455",
     "-",
     "455",
     "455",
     "-"
    ],
    [
     "",
     "460/60/3",
     "35",
     "35",
     "-",
     "35",
     "35",
     "-",
     "230",
     "230",
     "-",
     "230",
     "230",
     "-"
    ],
    [
     "",
     "575/60/3",
     "29",
     "29",
     "-",
     "29",
     "29",
     "-",
     "175",
     "175",
     "-",
     "175",
     "175",
     "-"
    ],
    [
     "100",
     "200/60/3",
     "88",
     "88",
     "-",
     "88",
     "88",
     "-",
     "600",
     "600",
     "-",
     "600",
     "600",
     "-"
    ],
    [
     "",
     "230/60/3",
     "88",
     "88",
     "-",
     "88",
     "88",
     "-",
     "600",
     "600",
     "-",
     "600",
     "600",
     "-"
    ],
    [
     "",
     "460/60/3",
     "42",
     "42",
     "-",
     "42",
     "42",
     "-",
     "290",
     "290",
     "-",
     "290",
     "290",
     "-"
    ],
    [
     "",
     "575/60/3",
     "33",
     "33",
     "-",
     "33",
     "33",
     "-",
     "220",
     "220",
     "-",
     "220",
     "220",
     "-"
    ],
    [
     "120",
     "200/60/3",
     "119",
     "119",
     "-",
     "119",
     "119",
     "-",
     "735",
     "735",
     "-",
     "735",
     "735",
     "-"
    ],
    [
     "",
     "230/60/3",
     "119",
     "119",
     "-",
     "119",
     "119",
     "-",
     "735",
     "735",
     "-",
     "735",
     "735",
     "-"
    ],
    [
     "",
     "460/60/3",
     "54",
     "54",
     "-",
     "54",
     "54",
     "-",
     "310",
     "310",
     "-",
     "310",
     "310",
     "-"
    ],
    [
     "",
     "575/60/3",
     "44",
     "44",
     "-",
     "44",
     "44",
     "-",
     "260",
     "260",
     "-",
     "260",
     "260",
     "-"
    ],
    [
     "140",
     "200/60/3",
     "119",
     "150",
     "-",
     "119",
     "150",
     "-",
     "717",
     "761",
     "-",
     "717",
     "761",
     "-"
    ],
    [
     "",
     "230/60/3",
     "119",
     "150",
     "-",
     "119",
     "150",
     "-",
     "717",
     "761",
     "-",
     "717",
     "761",
     "-"
    ],
    [
     "",
     "380/60/3",
     "69",
     "83",
     "-",
     "69",
     "83",
     "-",
     "424",
     "475",
     "-",
     "424",
     "475",
     "-"
    ],
    [
     "",
     "400/60/3",
     "66",
     "79",
     "-",
     "66",
     "79",
     "-",
     "424",
     "475",
     "-",
     "424",
     "475",
     "-"
    ],
    [
     "",
     "460/60/3",
     "54",
     "69",
     "-",
     "54",
     "69",
     "-",
     "294",
     "389",
     "-",
     "294",
     "389",
     "-"
    ],
    [
     "",
     "575/60/3",
     "44",
     "55",
     "-",
     "44",
     "55",
     "-",
     "235",
     "296",
     "-",
     "235",
     "296",
     "-"
    ],
    [
     "160",
     "200/60/3",
     "150",
     "150",
     "-",
     "150",
     "150",
     "-",
     "761",
     "761",
     "-",
     "761",
     "761",
     "-"
    ],
    [
     "",
     "230/60/3",
     "150",
     "150",
     "-",
     "150",
     "150",
     "-",
     "761",
     "761",
     "-",
     "761",
     "761",
     "-"
    ],
    [
     "",
     "380/60/3",
     "83",
     "83",
     "-",
     "83",
     "83",
     "-",
     "475",
     "475",
     "-",
     "475",
     "475",
     "-"
    ],
    [
     "",
     "400/60/3",
     "79",
     "79",
     "-",
     "79",
     "79",
     "-",
     "475",
     "475",
     "-",
     "475",
     "475",
     "-"
    ],
    [
     "",
     "460/60/3",
     "69",
     "69",
     "-",
     "69",
     "69",
     "-",
     "389",
     "389",
     "-",
     "389",
     "389",
     "-"
    ],
    [
     "",
     "575/60/3",
     "55",
     "55",
     "-",
     "55",
     "55",
     "-",
     "296",
     "296",
     "-",
     "296",
     "296",
     "-"
    ],
    [
     "180",
     "200/60/3",
     "119",
     "119",
     "119",
     "119",
     "119",
     "119",
     "717",
     "717",
     "717",
     "717",
     "717",
     "717"
    ],
    [
     "",
     "230/60/3",
     "119",
     "119",
     "119",
     "119",
     "119",
     "119",
     "717",
     "717",
     "717",
     "717",
     "717",
     "717"
    ],
    [
     "",
     "380/60/3",
     "69",
     "69",
     "69",
     "69",
     "69",
     "69",
     "424",
     "424",
     "424",
     "424",
     "424",
     "424"
    ],
    [
     "",
     "400/60/3",
     "66",
     "66",
     "66",
     "66",
     "66",
     "66",
     "424",
     "424",
     "424",
     "424",
     "424",
     "424"
    ],
    [
     "",
     "460/60/3",
     "54",
     "54",
     "54",
     "54",
     "54",
     "54",
     "294",
     "294",
     "294",
     "294",
     "294",
     "294"
    ],
    [
     "",
     "575/60/3",
     "44",
     "44",
     "44",
     "44",
     "44",
     "44",
     "235",
     "235",
     "235",
     "235",
     "235",
     "235"
    ],
    [
     "200",
     "200/60/3",
     "119",
     "119",
     "150",
     "119",
     "119",
     "150",
     "717",
     "717",
     "761",
     "717",
     "717",
     "761"
    ],
    [
     "",
     "230/60/3",
     "119",
     "119",
     "150",
     "119",
     "119",
     "150",
     "717",
     "717",
     "761",
     "717",
     "717",
     "761"
    ],
    [
     "",
     "380/60/3",
     "69",
     "69",
     "83",
     "69",
     "69",
     "83",
     "424",
     "424",
     "475",
     "424",
     "424",
     "475"
    ],
    [
     "",
     "400/60/3",
     "66",
     "66",
     "79",
     "66",
     "66",
     "79",
     "424",
     "424",
     "475",
     "424",
     "424",
     "475"
    ],
    [
     "",
     "460/60/3",
     "54",
     "54",
     "69",
     "54",
     "54",
     "69",
     "294",
     "294",
     "389",
     "294",
     "294",
     "389"
    ],
    [
     "",
     "575/60/3",
     "44",
     "44",
     "55",
     "44",
     "44",
     "55",
     "235",
     "235",
     "296",
     "235",
     "235",
     "296"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 5. Electrical data — RLA and LRA information (continued)",
   "page": 29,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "RLA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    "",
    "LRA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C"
    ],
    [
     "215",
     "200/60/3",
     "150",
     "150",
     "119",
     "150",
     "150",
     "119",
     "761",
     "761",
     "717",
     "761",
     "761",
     "717"
    ],
    [
     "",
     "230/60/3",
     "150",
     "150",
     "119",
     "150",
     "150",
     "119",
     "761",
     "761",
     "717",
     "761",
     "761",
     "717"
    ],
    [
     "",
     "380/60/3",
     "83",
     "83",
     "69",
     "83",
     "83",
     "69",
     "475",
     "475",
     "424",
     "475",
     "475",
     "424"
    ],
    [
     "",
     "400/60/3",
     "79",
     "79",
     "66",
     "79",
     "79",
     "66",
     "475",
     "475",
     "424",
     "475",
     "475",
     "424"
    ],
    [
     "",
     "460/60/3",
     "69",
     "69",
     "54",
     "69",
     "69",
     "54",
     "389",
     "389",
     "294",
     "389",
     "389",
     "294"
    ],
    [
     "",
     "575/60/3",
     "55",
     "55",
     "44",
     "55",
     "55",
     "44",
     "296",
     "296",
     "235",
     "296",
     "296",
     "235"
    ],
    [
     "230",
     "200/60/3",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "761",
     "761",
     "761",
     "761",
     "761",
     "761"
    ],
    [
     "",
     "230/60/3",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "761",
     "761",
     "761",
     "761",
     "761",
     "761"
    ],
    [
     "",
     "380/60/3",
     "83",
     "83",
     "83",
     "83",
     "83",
     "83",
     "475",
     "475",
     "475",
     "475",
     "475",
     "475"
    ],
    [
     "",
     "400/60/3",
     "79",
     "79",
     "79",
     "79",
     "79",
     "79",
     "475",
     "475",
     "475",
     "475",
     "475",
     "475"
    ],
    [
     "",
     "460/60/3",
     "69",
     "69",
     "69",
     "69",
     "69",
     "69",
     "389",
     "389",
     "389",
     "389",
     "389",
     "389"
    ],
    [
     "",
     "575/60/3",
     "55",
     "55",
     "55",
     "55",
     "55",
     "55",
     "296",
     "296",
     "296",
     "296",
     "296",
     "296"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6. Electrical data — condenser fan information, MCA and MOP values",
   "page": 29,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "Compr Qty",
    "Condenser Fans Qty(b)",
    "EC Motor",
    "",
    "AC Motor",
    "",
    "CPT Amps",
    "No Pump",
    "",
    "",
    "Pump",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "MCA",
     "",
     "MOP",
     "MCA",
     "",
     "MOP"
    ],
    [
     "",
     "",
     "",
     "",
     "HP",
     "FLA",
     "HP",
     "FLA",
     "",
     "EC Fan",
     "AC Fan",
     "",
     "EC Fan",
     "AC Fan",
     ""
    ],
    [
     "80",
     "200/60/3",
     "4",
     "3/3",
     "2.5",
     "3.2",
     "-",
     "-",
     "5.6",
     "363",
     "-",
     "400",
     "417",
     "-",
     "450"
    ],
    [
     "",
     "230/60/3",
     "4",
     "3/3",
     "2.5",
     "2.8",
     "-",
     "-",
     "4.8",
     "357",
     "-",
     "400",
     "411",
     "-",
     "450"
    ],
    [
     "",
     "460/60/3",
     "4",
     "3/3",
     "2.5",
     "2.8",
     "-",
     "-",
     "2.4",
     "168",
     "-",
     "200",
     "197",
     "-",
     "225"
    ],
    [
     "",
     "575/60/3",
     "4",
     "3/3",
     "2.5",
     "2.8",
     "-",
     "-",
     "1.9",
     "139",
     "-",
     "175",
     "160",
     "-",
     "200"
    ],
    [
     "100",
     "200/60/3",
     "4",
     "4/4",
     "2.5",
     "3.2",
     "-",
     "-",
     "5.6",
     "431",
     "-",
     "500",
     "485",
     "-",
     "600"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "4.8",
     "424",
     "-",
     "500",
     "478",
     "-",
     "600"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "2.4",
     "203",
     "-",
     "250",
     "232",
     "-",
     "250"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "1.9",
     "160",
     "-",
     "200",
     "181",
     "-",
     "200"
    ],
    [
     "120",
     "200/60/3",
     "4",
     "4/4",
     "2.5",
     "3.2",
     "-",
     "-",
     "5.6",
     "563",
     "-",
     "600",
     "631",
     "-",
     "700"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "4.8",
     "555",
     "-",
     "600",
     "623",
     "-",
     "700"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "2.4",
     "254",
     "-",
     "300",
     "288",
     "-",
     "350"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "1.9",
     "207",
     "-",
     "250",
     "232",
     "-",
     "250"
    ],
    [
     "140",
     "200/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "627",
     "-",
     "700",
     "687",
     "-",
     "800"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "623",
     "-",
     "700",
     "683",
     "-",
     "800"
    ],
    [
     "",
     "380/60/3",
     "4",
     "4/4",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "353",
     "-",
     "400",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "336",
     "-",
     "400",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "287",
     "297",
     "350",
     "317",
     "326",
     "400"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "231",
     "-",
     "300",
     "254",
     "-",
     "300"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)",
   "page": 30,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "Compr Qty",
    "Condenser Fans Qty(b)",
    "EC Motor",
    "",
    "AC Motor",
    "",
    "CPT Amps",
    "No Pump",
    "",
    "",
    "Pump",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "MCA",
     "",
     "MOP",
     "MCA",
     "",
     "MOP"
    ],
    [
     "",
     "",
     "",
     "",
     "HP",
     "FLA",
     "HP",
     "FLA",
     "",
     "EC Fan",
     "AC Fan",
     "",
     "EC Fan",
     "AC Fan",
     ""
    ],
    [
     "160",
     "200/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "689",
     "-",
     "800",
     "749",
     "-",
     "1000"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "685",
     "-",
     "800",
     "745",
     "-",
     "1000"
    ],
    [
     "",
     "380/60/3",
     "4",
     "4/4",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "381",
     "-",
     "450",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "362",
     "-",
     "400",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "317",
     "327",
     "400",
     "347",
     "356",
     "400"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "253",
     "-",
     "300",
     "276",
     "-",
     "300"
    ],
    [
     "180",
     "200/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "808",
     "-",
     "1000",
     "868",
     "-",
     "1000"
    ],
    [
     "",
     "230/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "803",
     "-",
     "1000",
     "862",
     "-",
     "1000"
    ],
    [
     "",
     "380/60/3",
     "6",
     "5/5",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "466",
     "-",
     "500",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "445",
     "-",
     "500",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "367",
     "379",
     "450",
     "397",
     "409",
     "450"
    ],
    [
     "",
     "575/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "299",
     "-",
     "350",
     "322",
     "-",
     "350"
    ],
    [
     "200",
     "200/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "878",
     "-",
     "1000",
     "937",
     "-",
     "1000"
    ],
    [
     "",
     "230/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "873",
     "-",
     "1000",
     "932",
     "-",
     "1000"
    ],
    [
     "",
     "380/60/3",
     "6",
     "5/5",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "497",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "474",
     "-",
     "500",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "401",
     "413",
     "500",
     "430",
     "442",
     "500"
    ],
    [
     "",
     "575/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "323",
     "-",
     "400",
     "347",
     "-",
     "400"
    ],
    [
     "215",
     "200/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "951",
     "-",
     "1000",
     "1022",
     "-",
     "1200"
    ],
    [
     "",
     "230/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "945",
     "-",
     "1000",
     "1016",
     "-",
     "1200"
    ],
    [
     "",
     "380/60/3",
     "6",
     "6/6",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "531",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "505",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "436",
     "450",
     "500",
     "471",
     "486",
     "600"
    ],
    [
     "",
     "575/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "349",
     "-",
     "400",
     "378",
     "-",
     "450"
    ],
    [
     "230",
     "200/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "1013",
     "-",
     "1200",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "230/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "1007",
     "-",
     "1200",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "380/60/3",
     "6",
     "6/6",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "559",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "531",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "466",
     "480",
     "500",
     "501",
     "516",
     "600"
    ],
    [
     "",
     "575/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "371",
     "-",
     "450",
     "400",
     "-",
     "450"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Electrical Data",
   "page": 31,
   "orientation": "column",
   "header": [
    "Pump(a)",
    "High Fault SCCR",
    "65kA",
    "65kA",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA 25kA"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA 10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(1) 3/0 - 350 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "No Pump",
     "High Fault SCCR",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA 25kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) #4 - 4/0 AWG",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA 10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(1) 3/0 - 350 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "",
     "SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA 10kA"
    ],
    [
     "",
     "Terminal Block",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM (2) #4 - 500 MCM"
    ],
    [
     "Rated Voltage",
     "",
     "200/60/3",
     "230/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3 575/60/3"
    ],
    [
     "Unit Size",
     "",
     "80",
     "",
     "",
     "",
     "100",
     "",
     "",
     "",
     "120",
     "",
     "",
     "",
     "140",
     "",
     "",
     "",
     "",
     "",
     "160",
     "",
     "",
     "",
     "",
     "",
     "180",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Electrical Data",
   "page": 32,
   "orientation": "column",
   "header": [
    "Pump(a)",
    "High Fault SCCR",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "-",
    "-",
    "-",
    "-",
    "65kA",
    "25kA"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Circuit Breaker",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "-",
     "-",
     "-",
     "-",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "-",
     "-",
     "-",
     "-",
     "10kA",
     "10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "-",
     "-",
     "-",
     "-",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "No Pump",
     "High Fault SCCR",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA"
    ],
    [
     "",
     "Terminal Block",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM"
    ],
    [
     "Rated Voltage",
     "",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3"
    ],
    [
     "Unit Size",
     "",
     "200",
     "",
     "",
     "",
     "",
     "",
     "215",
     "",
     "",
     "",
     "",
     "",
     "230",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 8. Unit weights",
   "page": 38,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "",
    "Standard Unit Shipping",
    "",
    "Operating",
    "",
    "Options - Additional Weight Pump Package",
    "",
    "Water Reversing Valve Only",
    "",
    "Water Reversing Valve and Pump",
    "",
    "PHR",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "ACS",
     "140",
     "7754",
     "3517",
     "7897",
     "3581",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "518",
     "235"
    ],
    [
     "",
     "160",
     "7754",
     "3517",
     "7897",
     "3581",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "518",
     "235"
    ],
    [
     "",
     "180",
     "9434",
     "4278",
     "9577",
     "4343",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "626",
     "284"
    ],
    [
     "",
     "200",
     "9434",
     "4278",
     "9577",
     "4343",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "626",
     "284"
    ],
    [
     "",
     "215",
     "10376",
     "4706",
     "10520",
     "4771",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "525",
     "238"
    ],
    [
     "",
     "230",
     "10523",
     "4772",
     "10701",
     "4853",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "524",
     "238"
    ],
    [
     "ACX",
     "80",
     "8051",
     "3652",
     "8139",
     "3692",
     "3318",
     "1505",
     "662",
     "300",
     "3634",
     "1645",
     "N/A",
     "N/A"
    ],
    [
     "",
     "100",
     "9137",
     "4145",
     "9254",
     "4198",
     "2970",
     "1347",
     "316",
     "143",
     "3286",
     "1487",
     "N/A",
     "N/A"
    ],
    [
     "",
     "120",
     "9516",
     "4223",
     "9633",
     "4276",
     "2970",
     "1347",
     "316",
     "143",
     "3286",
     "1487",
     "N/A",
     "N/A"
    ],
    [
     "",
     "140",
     "9667",
     "4389",
     "9809",
     "4453",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "160",
     "9667",
     "4389",
     "9809",
     "4453",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "180",
     "11735",
     "5328",
     "11877",
     "5392",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "200",
     "11735",
     "5328",
     "11877",
     "5392",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "215",
     "13020",
     "5911",
     "13162",
     "5976",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "230",
     "13135",
     "5963",
     "13311",
     "6043",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf",
   "kind": "rating"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADpAUADASIAAhEBAxEB/8QAHAAAAgIDAQEAAAAAAAAAAAAAAAYFBwMECAIB/8QAThAAAQMDAgIGBQgHBQUHBQAAAQIDBAAFEQYSITEHE0FRYYEUInGRoSMyQlJyscHRFSQzYoKSoggWQ1OyY2RzwvA0RIOj0uHxNlR0k+L/xAAYAQEBAQEBAAAAAAAAAAAAAAAAAQIDBP/EACYRAQEAAgEFAAICAgMAAAAAAAABAhEhAxIxQVEi8DJxEyNS0fH/2gAMAwEAAhEDEQA/AOkaKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiioyZqSyW9ZRLu8JhY5pW+kK92c0EnRUEjW+m3P2d4jL+ySa9u6usjIBXMwFcjsUQfhU7p9XVTVFL1x1laY9rlOsTmjIQ0pTSF+ruUAdo495xXMMrXHSA84py7Sr2vPFQhyUpQPYlAwBU7p6Xtrr+jI7xXIlv6TGozv63dNRIUDxB2LIP8SqnUdMFiV1fXSLs4U83CygL+HD31nuvxe2fXT1Fcsy+li1k7o97v+PqhsIPvChUQ90z3iI7utl+vmByS+W1p/qBNamV+JZPrr2iqM0z/aKjPaZhpudukz71hQfEZKEI+cdp4nmRjkMVMx+nP0lwJTpiYgE44uA/cKXKTyklq2qKr6P0nqktkptDzRH+aFJT/NjFe3ek9MZOX7S+Rjm2CR78Yqd+LXZT9RVbq6aLWygLfs1yDf12kpc+AOaltPdKuldSXJq3RZjsea9kNsSmVNKWRxwM8CfOtSys2WHKiiiqgooooCiiigKKKKAooooCiiigKKKKAorHIksRGVPSHm2Wk81uKCQPM0tS+kvR8NakLvsVxxPNLSt5+FTeg00UljpU04s4aVIdJ5YbwD7zX17pMtjTHXCJKW39YbcffU7o12050UjnpTtSEb3YcptPiUZ92awq6ZdKNDLzslv/AMLd9xNO+HbTBedcaZ0+6Wbpe4cV4c2lOArH8I41CDph0e4oiPOXIA7W0cPiRXK93nXxd6uNwaWJDMmQ6/8AJrS7gKUT2HI51iY1tKRj0iFHkEcMlS05Hkalt9HE8utmukuzSE5YS653cUD8a8q6S7Y2T10SSyB/mbU/ea5gj9Jq46AlFljpxxG108D5g1uo6X5IRtcs7To7Nz5P/LWfza/Beesek61T9G3WDa332bhJjLaYWUkJSpQxncnOOdc2oTe4frpiwbhj6SEIWo+PDCqkH+k55S97VmitKHEEuKPGoi667u14CWpAihPIEtbyPNWausr5TePpvxddJhuYesLCnEHBHWrRg+ypmP0uejJ2M2NLSDxUlEg+sfH1aXYFmgSHQpxaJ61HipUso3eQSSPM0y2+yWpKwlWnWHuPEEuL+JrN7fcand9YZPSpEkZJ0y0F89wkkfcmoed0hLkM9U3ZoTac5yrJV7wAfjVix9M6bc9V/TkNlJ5OhBA9xOa+vaJ042yFpsMOTnkoFSB7Mc6ndjPS9uV9qfbkt3qWVz5KGUp+ajcUjx9ZW7FM1r09Z3yAmEiWT9WcpfwSE1PStHWeS5tas0SIMcw66kfBX4Uv3TQjEYFcfrgcZ3R19ckHx3BJHvq90vhnVnk4QNFWJxoKf0mMdpMlxJA81Vtq6ONJu5LVqDxH+El9xB95OD5VSzr0mHIU23MdIHJSHFJyPfwrIm83JPK4yx7H1fnV7L9O6fFnTujyzHKWbG7GI4bjKcwPPBqCm6VetJPoFwuUfHIsyQtPhzKDSeq83Fed9wlqzzy+o/jXuHHn3l8NQ40q4O8trTanT8M1ZjfqXKfG1I1NqCI6WE6gnOoByD16iD5EnFek621KhO0X2cB3daaa7L0O6quid8uK3bGjy9JdG7H2EhR9+KbmehXT1sjLfvV0dlKbSVqQ2lLKcDny9YjGe0VrhjuU+9qm8vgh+7y1BXA5dPGpzSNv1i9foN2sltmyJER0ONPvNnqknxUsgY86vHTmmNP2Zsqtlgjpc4FLzraSrBGQdysnj50xKMl357oQO5A/E0TbUsd/6QkIDt/l2BhoDKg2wtSgPFW8JHxp/sdyXdrWmWpKAFqO0oOUqT2EHtzzqs9VMttaRuzigVqEVwArO48U47fbVh6PY9H0jbmsY2spHwpCJqiiitKKKKKAooqv+l7X0nQWm4kiElBkTX+pStQzsASVEgdvIDz7aCwK1Xrpb4ytr86M0ruW6kH765Il621FqF3Mm/TJhOVBpt5KE+zbj8K22m5K46VNyHg6QApEgJXk9uCM/cK53PTcxdPOatsDWd12i8O5efurWXr3TDZwq7tD+FX5VQFvkTGUL9KcC9w4ZBAB9wzW+Hokl8eoG1H/ABEr3DPfg8BXO9WtzpyrxTrvTKxkXdgDvUFAfEVstarsDySpF4hYHE5eCfvqhJcJlxO5cx0K7CpQAP3YpfmtWOO4Fy5sRfD6b5CveFZrUzrNwiZ/tDaxRJ1RaoltmNS4jcRS1oBC21KUsjPtwnmKrCBqePGdKnbegpII2pSgj4pz8a37zcLDIR6NbUTLg8TjqlKU8jj9U4Ck/GoJGlb24kKEFTaVcutWlv4KINb4vlnmeDIxq2woWFrhTAoHIwUnB8iKmmuk+2sKK20zUqXwUQMEjxIVxpSj9H1/kcAiInvzIBx7s1lX0c3ttOVuwU+HXH/01i44e2pc/Rqc6TbA4hW+DKWs81BpCSfHnUc/0kWxshUW2Siscip0JHwzUGej29qQVpVEKfrdYoD37axjQF1CVqfkQ2Ep7es3FXs5D3kVZMC3JuStW3HURUiPBjxktDcXQklSM9o2AHPka1o+mYj2XpTt0cJ4rU3E2Jyc9quPwqMftFytDylMMzdiebwbxn+UqGPOvsLUU6E8XEKQongrhtKh3EpxWtf8Wd/TdB0nppxxttxue4pasDc6UeXzAB7SaYEdHemH9zbMOR16eO1cojPnnHxpHj64UwQf0PCJHaAQfec1Ip6SnCAFW7yD2R7imsWZty4mF3o408whXXw5ocA4pbdUQD9riKiH9FWENqajQpfWE4DipSNw9meH40J6U3AnH6M4gYHy2BjyTWFzpLfWkhu1sJz9dwqx91JMy3FGz9BSoranUpmMITj15DKSgfxpV+FQS5V0tS0touDqEkbkqYkFSDxxwIPeKmpWsbnJzt9HYB4eo3kjzOah3FuXCUpT569xQKiV7ifb6pFdJv253Xp7Rqm+pGBd5mPFwn76zt6x1C2CE3mWndwOF1sWvRtzvittstUmUe0slW0e0qTge+myJ0FX15KVTJTVvJ9ZSCQ8oJ7yUkJHbzNNRO6klzVV7eBDl3lqB/2pFaTs12S4A++48s8gtZUT5Ve9k6E9IQGUPXWTJuLmT6rj4bbODjglvifead7XZ7HZEBNksMeL++2yls/zH1jTcTbnrT/R1qi/tF6PaH2mMjC5ISylXiAscR7KeLb0B5QHLzdmWkAZUiMyCR/Gdo+FW+VS3jlTqWh+4Mn3n8qxmMwPlJBLiUespThKsAcTz8KbQh2Ho50Xb5IW3axcVJJBL4L4Ch9HicZB/dp5Z3x2QzDiMw2RySlIAH8KcD40ndEd5VfNKTpLn7T9JSFkZ5BagsfeaeqgwFlbn7Z9av3Qdo9wpZ6RZSLN0bXuQylLbi45YQQMcXCEfcSfKmztpR6QnGTCtMR0JWXp6VhtQBSvYk8weYClJ4UvHK4zd0m9PSUzdL2uSCCHojS/egVvml7QchL2hrdtUCGw40MdyXFAfDFMGaF44L2uZAY0fLH0n1NsJ8SpxI+7NWpZUdXZIiMYw2KpbpGlY/u9bgcqm3JKiP3UJJPxUmrwhJ2QGE9yB91WEZ6KKK0rBNlpgwnZK23HEtjJS2MqPgBS6vXlvcc6uJ1bqycALeSjPbyJzyqcvCSqzygMZ2EjPLNUjrS8v6S9HlM26PcEOsrW806vZhSMcUqx3Ejj2VKhn1t0sHSsIuPOx0SCnc3HaT1i1DsyTwSPE+QNc7626ULv0hejtz0BtiItTjaQvdxUMceAHId3bVoQNZQ5Fvb/AElpS8x0FIKnYzAlMnvPqHgPKtV0dFt+X1a5VsYd5bH2jEcB9pCfvoKN6yvYfUn5q1D2Grrd6GdO3NHWWqY5tPIxpKXU/Hd99QM/oNntE+iXRK8djzOPikn7qbFaelvjk+6P4zXwzJJ/7y9w5fKGnBXRFqoSUtJairQTguh0gJ4gDII3cz2A1jXoAwSfTlXKQU8xEh7Uf/scI/0GnBsmqdWc5Wo+deGFNKlIS5kozlYScHHbTHNNqtaSGLTGU52GZIW+r+VOxPwNRUiXd3mAZDRjwlK9VLcdLLalcxwAGaonY8yMEbIry22zx6lDqWh5+rx95pigslyIhTQuEV0JwcuJU0o9+eB+GKrgLr2l9STlKik+BrFwbmS2LYZLEsLkOtvtgH1Tu9+QE/fU43NjOeo9HYcSTkBxakqSfDBHxqkU3GWnimU+n2OEfjWRN3uCeU6SP/FP51i9O323OppeATDfjlJU8SexK9pHhyxio2RZo4SFrLf/AIqArHtyaqNV5uKwQq4SiDxOXVcfjWFUt139o8tf2lE1Z00uazJq9NRcKfaiIdRxJjSCyo+SOdIV9XCmvj0VSQAeDziNhxj5qiM7vbgc6jS6hA4qAph07o3UWo5sf0C0TVxlLAXI6vYhKc8TuVgHhW5jpi5bLaYMhZw31T2f8t5Cj7s5r45ElMDLsZ5sd6myB76vCD0FS3Fg3C7sNN9qEsB1fv4AfGmqH0VaPsLJddZVIfCThUl0pST9hG0H2cabZ25liMSJz4YhsOynjybZQVqPkKdLP0P62u21RtYtzSvpzXA3w+zxV8Kvq0vwC5IatEP1Yr/Uv7Pk9riQgkYSACrGOPHj7TU5umO81tsDuSNx95/KmzapbR/Z7YQA5er+45j5zcJoIH868/cKdrFofRumXest9sbelAbeuWVSHPefVHkBTEYaF8XSp4/7VRI93KthKEpG1KcAVEYvSZC0hLUdLSBy6w5x/CPzpO1reVWm66YYkSCf0jc0suJACU9UEnI7/nLQefZTvVK9Lwm3rW0SBAKOstEZMn5RW1IUSVHj3n5NI7yQKLJu6i42YjTAwltKT24/Osm0VihzET4Eea2ctyWkPJ9ikhX41kJ40R976hNZSFRdD3t1DgbWIboSo95Tj8cedTJNV701XU2/o9Uwg4cmyW2vHak7z/pHvosjD0VsxrZJuVuiJKWlx48nirJWspO9XhncjgOVWLmqe6Opxb17AQVfJz7OpIGeam14/wBLaauAkYqTw1n/AC4BNVL0k3op6S7LBCvVhxi8ofvqUFfc2PfVr8Scdprm7Vd2/SXS5OlBWWxM9GQc/RSOr/A1dbTHjlb3RivZpibDz/2K5SGPIKyKcCeNIXRs7tuWpo+eCpLUoD/iNAn409k93OpLwZTWVVrq2T6f0zact4OUw2wsj95Zz9wTXRjI2sIT3JArnBbHpH9o1xGUnqFIaAHbtbSD8c10kOAxWoCiiitDBPTvt0hPe2r7qoXpYb6yzRVjByH2j5oH5VfzydzDie9JHwqjOkRjrNPxVrbQlz0naop7QUqxx/67al8op+HKkSNJsSWXXG5FvAdS424pC9nAKwRxxjieP0RUm1qe8PtdXJnmc2B8yc23JT/5iVH41j0KwdtwsE1oplQHFYQrmUklK0Hzz76h1MOWq4yLc8cqjOFAJ7U80q80kHzrUE4h62OOBx7TdtSv/OhKdgrHmhW3+mpOPqFUI7It/wBU2ztCXHmrg0PYHAhWKXWns493Gvcj1mw52p5nGTiroOjOu72hKQnUGn7ikKSrbPhvQHDhQI9YZR2d9TEfWk99JXK0YuWkc3bROZmA/wAIIVVVFzPPgfDnWutpAWFhAC+8Yz7+ys6FuOaz0Wt0Iufploe+rcoK2yPPBFErTOiNZJQWbhbpq0ghCmJIS4nPgkj4iqxjaivcNvq494mpbx+zLpcR5heR8K8u3hMokz7JZLgTzWuGGV/ztFFTRo6z+giGQVRJ0xju3bXE/cD8aW5vQpe2CoxZ0Z9I5BxCmz8NwrFBvUCJgxEX2zEcjbbspTY/gdHH30wQ9cXZofq2tQ6nsbvNp4ebjWffTkIkzo41XCzm1l8DtYdSvPlnPwqLZ0xf5E4QmrJcFySM9UI6847+XLxq8rLra93G5RIkm36fuDL7qW1ybdcAC2CcbuqX6xxzxVitQw2cIbZVxB9YEclJPZ28CR4hPjTY56snQdq67IQ7J9DtjKuO554OKx9lGfiRT9Z/7Plhi4XdrpNuKhzQ0Aw38Mq+IqyGm5baltIMdkZypbbWN5xzxnA4ADt5CvfoSXOL61vn/aKyPdy+FTaIi06W0dpxQ/RlnhJeT9NLXXufzHJHvFTRlyXMdWwRgY3Pr/5R+dZEtJQkBACQDyAr1xyeWPjUGuWZDv7aSvH1W/UHw4/GvqYsaPl4oSgJG5ajxO0cT8BWxUBrp99jQN8VFKfSFQ3UNhSsZJSQceO3cR7KBC6G76bhqTVUZ4ndLfTdGwTy3khQ8tyR5VblUN0aojWy+6fvKXHA9c0FhwZ+TDKlKbSPtB1KSe4LAq9803trLHQor5mvhVRl97cd9UZqG9KuPS1eYzZCtkEstjvW2OuSP5wkeVXXJeDMZ11SsJQgn2eNcs2q9lXSG1eVng9NLqs9qSrOPdwqWbdMOOXQnRzc2rp0e2p9gkoQhTIzzAQohP8ATtplJ499Vv0OLMK136wKV61pubjaR+6cgf6asbNVi+QTmqQ6e7n1l3tNqSrgwyuQseKztHwSffV27q5j6Trkbr0kXZ1KgUMLEZHsQAD/AFbqTysTmipvUXnRk3PBMx2Gs+DjacfELq/Sa5jtUpcHSseQtKkqYuTD7JPbtK9xHh6w866ZUsLO5PzVcR7DUi5+mrdrozZrPMuT6whuIyp0k94HAeZwPOuWYLKnn/T5DpZaQ6FrdxkqXnO1I7VE+Q5mr46W0T5OgXYlviuyFyH20ubE52oTlZJ80iqR1JFkRrrJjpjPpiRiW2cIJSEjt4d54k1THWt1avRvIdGs7slaFpakxG+q3dvVhCSPaAoZ9tWrb2w/c47R5KcGffVO6LkuI1xZSv1fSba6FJIwQoq3f8o99XXpIMTrkt9K0uNx0k7gcgK5fDjSGflVunkif/aOusgEKxKcHDlwOPwromueOi9t6V0v3Ka6lIL0h11Izx2lw4V4A9ldD1qIKKKKoCMjFUj0iBLmlntiweolJSrHHB9YEHx4iruqm+kJJ/Qdza6olKHQrfkYHynLHOpUqv8ApPtR0jr6w6vjJKYV7YbU/wBwc2pC/eNqvbmobpCt6G5kK8M56t4CO4Rnnjc2rzG5P8Iq6dZaY/vx/Z+jNNI6yZHhNS4xxxK0I4ge0bh51Tlokf3r6MHIqsrksJDRwMqCgQUK9+PImqpaYyQNrnkoA/dittIWUlJAVngcK/PFQsKQSgbhtUOCh3HtqSbf8a0jEtRbyFpWnHek/fy+NeAtK0nYQofunIrZec9cKzzFa7gQvitCVnvIBNNDGTw7PwFeSc8T7z+AoUhPYVp9is/6sivOF44OJP2hj45/CpoewePHn48T7q9pPrDnn+Y/+1YAVj6Bx3pUDn34Pwr71qUAbvUH74KB7zjNNCa07t/vXaFqCVFM1g8fWI+UHurphB+UNcvWNZF+tiwfVEtkgjl+0T766ebC0uKC1BRzzAx+Pfms0rIP2i/bXusQUOsX4HHwr3mso9V8zXyvhNB9zSF0v3T0DRL7aVYW6hSRjvVhv7nFH+GnpRyMA48apPp3um52Hb0niVgkfYTn73v6aNY/SfZ7m5F0AZTXF2yzuIzxDTu1YI+y4yD/APNdMR5SJsViW0R1chtLqcdygCPvrl3RYE1272ZXK529xKU/7Rv5RPwSoedXn0VXU3XoztSlqy7FSqK57UHA+GKe61lzIcST2GvmeJr4TXzNHMsdJF0/RPR/dH0q2uLaLSPar1R8VCuX219SpCx9Ag+41d/Txc+psEC3A8ZL+9Q7wkZ+8pqk4kRc57qWUgEglSidqUJ7VKPYBVn1vV4kXT0ezQz0o3JO47L1bGJg7itKQFH3hdWuVZrn/Sd2aj660m806XGGgq3KdKSneFFXEjuys4/Or9J41meDP+TQv92Fi05cbqoBXoUdbwSeSlAeqPM4HnXLTQ65Dt4uALyXX1DaDjrnT6ysnsSMgn24rqa7WCPqu0v2CQ8W/TkbUKHapPrDPhlIzVa2Tobj6hgzbM/chZ5trkuOFpwbt+UoClcxgDCe/nntFVcOOVbWlQuguBm5dS2yp4oB2jahtSgkY5DKByronTU70/SdpllW4vRGlE952gH4iqRm6di6KmzEi9Rbk282uP1ra8N7CCFK3EAE53JwDnINWJ0fXcydL2G1RXW+uWpaFKUD6jQyrdgd44Dxp74XKXU2sBWoINltVxS/JSZMlgoYjtgrcKsKAJA5DJHE47aW7ndL3fIEW2MWGFFjttob+XbDsp4AAZCceoOAOT2dtPMDRi3H/SZjqWirHBgYWodmVniPYnFSs2VY9GWlUl1LcZvkAkZcdV3DtUTWNZ5X5HWZdPCTjdc2m0ah0jqZC7tGLct4ZZX1RCG8jJKTyUcZB7u6rcs9huN30na4Tcv0GzCMHZqm+Dj55hsHsGDknx7a0daovl4025fbxvt8UOITDtw5jcfnu/vYzgdmfe62f9T6OHFkgdXDJ48uDQrrJpxyy3VQdAjSntY3CSs7lHPEnPfiuiaob+z3H/XJjxHNANXzSMiiivLjrbLZcdWltCeJUo4A86o9VUXSCnbBv4KyR88A4wnBSeH3043DpP0bbZqIr99jF1agg9WS4lGe1SkggDxJqv8ApSuqYl0nwk7VKlIz7ElA4jz/ABqVKsXo3d6/o3sqjg4j7PcSMfCufbpaRoHpruljUNlsu4L8fuwvJwPYdw8hV59ED/X9GNtzj1FOo9ziqTf7SGm3ZWl4GqITWZdleBcUOYaUeZ8AoJ95qqovV9vVaNVvbU7GZg9IQOwKzhY/mBPsUK0WX8gU36uDWo9FRr3HGVsAP4HPbgBwe7B/gpEaPHgr3jNWIlVu72j3p4jwrCHwR+NY0KWOzPsNYHFhtRB9Ud54VRsKV7u6vHWDOfieysHWHHga8ldQbIdwc8fxrKh4pPAkE88Hj5mtAOV7DnZTYl7WpoXqC5sRkSWjuAwfnjt5mupM/rCvtGuToT2yfGVnOHkH+oV1aTiQr7RrOSIaBdUHX19tCleulmNMQk9xQEKx/Kn41Pbjxz5VXGoJZsvTRZrkr1GJjSYDpPIhYOw+SgasU91ZWvRUccMedfNxz5c685oJoj0OKgM8ziuY+lO6/pLXDmFeq02Mce1ZLn3KSPKuj7m8WLVJWlW1fVlKT3KV6qfiRXJd6uAuN/nzE/MefWpH2c4SPcBVnlqeGfT1y/Q2pLbcT82NIQtQ705wofyk1dvRYoWjUGqtNFXCPK9KZGeaFcCR4fNqioMBVwcUgFLTSE7nXlcEtp7zj4Dtq0dIX1o9JtouCHD1V0imAtShgqUlCdmfE4HnUvlrX48rs3g8q8lWR215Jrwt9EdCn3ThtsFavAAZP3Uc3NvS5e5F36Q7g2CpcW3H0VkJHAbQN54dpVn3DuqDup/Rbn6IZUAgIbceUObqlISvj4DdgDwzWpqy1zLfrC8MuvdY8iU4pTiTjfk7s+YIqWvO9/WzrDhStgpbSUqQFYwynjxHhV82Os3JWzZ5a42kJ8pjPXxJUc8OZSXQvHvT8K6WTJS+yh9JBQ6gOA+BGfxrm6eIlidTam3EqYcYS5KLLJ3B7bxHE4IAPDB4ZPbmrZ0Ze0X9mwW1l59KGGVJkersLhbB2p78EJGfbU88plPXxL3zUr2nb/CntuRkNx2F568khTiyAkbU+scAE8OZIpWvcpN5uKrhe5qGJMghQRIHUlacAEBoHdjCQOPDxq7LXpO0ulE97E10pKULVyQO4fn31H3Xoh0hdipTtvLa1c1IXkn+bNY/x3K812nVmGMmM5/f30q6XZdNXJmLHYEZ1LjbiUqOGkQ1lQKVEq3bkjK+855Yzms2krCnT+u24CLgzcUISt5MhnO1QLZxzzgjuqdnf2d7bkrtd4kxFdg4j4g4+FRGkbFJ09r+RaH5Zmvw2XB1pOdxUE4GcD6wFdMcZj4cs+pc/K373qKNYI7MVllUue6AmPDZ4qX4nuT41pWbS0h+5Jvmo3Ey7n/hMji1FHckd/j/APNUeq3dJWnJiZjtnU48gY9IjuLQrHdniOzvxUhF6a9UWs7Ljb5gCefWMJdHvRg1phZ/S4sf3RZayQXJKeHfhKj+VZJ85proyvrKVJ3xIbiVAnllvh94+FVvP6TWukGNHgJbbQ5GdS6vaFA8fVGQocOdbOor3F/TN9sUSSlD12hqiLQ6sBIlJR6gBzw3pAHHHEUEl0CxuqYmqxySlP3VclVb0Hx5DVlmLlRHobyikll5O1aQRwyPHFWlQR17uLtshofabSvKwkhXdg/lVX9I0e5a1ENpl8RYccKUtgesXFnkrPAcB395qx9VjNiWr6q0n44/Gqzk6kt0SR1Lz5Sr7BwPOs1KUXNFNrcZM4OvdU2hoF9W7CUjASAOAAHKst6tyJr3yynF7UgJO85AHZTzEnxZjeWn23EHng5x5UraNWi/2qWbg2lT8eQpkLaJHqgD45zURMaC1U9pawJtyYiZMdLq15K9qxk558vhTXI13pjUVvl2W5h6MiWypl1Lre5OFDB4jPfSqdOhlspiyccc4dTn4jFQ50/cI8l151oOhXIt8f8A3q7Nq/0i07a5l10pN+WSw4vqVYyl9vJB2ntBH30jSoqrZcZMBSt3o7hQlX1k80nzGKtya0VSSFBSSnkFcCKg7jpmBcnS8+0oPEYLiFkKP4Gr3GyC29w516W5wCs47KYZOhlpyqJNz3JeT+I/KoqTp67RkkKiF1Pe0d/w5/CrKqOISeO0Z8OB+FYzwPBR8+P/AL15UpTSyhxKkLH0VDB91fWm3pLvVMNrecP0W0lR+FUBKu4H2Hj/ANedG/A45A8fz5VuvWC8MNha7e8U4z6uFEe0A5qOKlNr2rBQodihg1OBtsO4eaVkEBaTnzrrRBWH17nOsyokeqAQO7hzrkIODduIGR29vvrpy1Xl5+4ssuD9orGfKpkUr9KCFXFU+OycSoDbEho9o3bik/ztgfx0/wBiuyL7p6BdGz6sthDp8CRxHvzVc6tkFrphMVRwzOtKWlnsSQVqQo+AUlPHxqX6KZ22z3CzKPG3SSptJ7GnPWT7jkVifGspxKfs0bhWPJCQBxx3mvm7jy86rBO6VL89ZNFERkByZLdDLQCgnBwSVYJ44wDjvxXOMa2yHZHUraXGShJWtbySlKEDmo5q4+mqKi83axWlby2j1brzZCQpJUSAdw58kjHtqrbL18CPqJlD6z1MIhBzwBD7YyB2dtXXG43jzdVrSbg24ymHDBRDbO7j851X11fgOymKzz1RdFvzWch+2z4ywe3ZvU4cd3FP9NKTcx19ZS7CiylgZOGti/ejHxpvYDNmjTrY4wW2FH9acccykOBJTtBPEhO5XLJJJ7hUupw3jvL8nRyH0PtNvN8UOpC0nwIyKh9WOSf7qz0Q2wp91IaRuUEgZIBUSeGAM0s6b1V6ZoKzIhS2lznVJijfxKQFbdxA7MY9teekq8RbKGLXIYdnuNoEwb3OrbKvWSN2zBUMgnAxzHE1LvXDOE/Kb8E6+6VTPvcq4hiVdpkxwupjsYQygAJBLrp+anx4Z7DUH6PaI9+cmXe7JulzdUt1Ua24DKDtJIU8RjAHDCAr21L6oXcdXpajwcw7RHKlOLWeqaWeeSOAJGDzyeNKCIlriTgxGddlyEblekAhLQwkkBKeauXM+6uePze3ozs861+/P+1h6bhOayuaIXVsxHJsltsR46MYbA3OOOKOVKISAME49YcKc7FpqLpXpOlWqE666xHQ4tKnSCslaQo5I58Vc6hehe9WDT94XOvcoR5dyX6LDUpB2g81ZI4JzlOM99OO4OdMl5UPooUP6WxXTHGTw59TO5cVbjQwygdyRXuviRhIHhX2ujiKpjr1o6U9UTEtqcXHZWUpRzUUhGAPE7cVc9VFpdxDvSnfniQE+kkEnsw4f/TQWVp68x79YotwjuBxDzYUCO3IzWefBtshlS7hGiuNgcVPISQPM1Wlhubml9X3m1Wpoy7Mv9ZjPDgywpR9donuByoY7CRWV6/u3yY4hh0T3WcFwk7WWc8uHlQauqrLbRc4UqwwI8aO0vdKeKi2FAKBASO3t7qypiwnHnJkeFGY3ul1ct1sZWs/SAI4q8TxqQt1lk3R4OoHpiwf+0O5DCPsj6Xl76cbdp6LCWl94mXKHJxwcE/ZTyTQQ3R9arjbYtycuL70lUmUXGnnhtUpBHAbewDOBy5cqb6KKCK1MndpyX4JCvcRSA6y1IRteaQ6nuWkGrGvSOssc1Peyr7qrRUpprHWK2Z7SDj31mpSDGeNt6SnYzXqMFSilA5DasYx5KqX0H8jcNTxuQauayB4Eq/Koq4QZL/SQqTGbK2k5JWCNp3JQeB7eVSelVFrXermPol9t0eYJ/Goh1Br1WIGvoVQenGGZRCJDTbqScYWkKpS09aYF90+iStqRGkIddYcy4FeuhZQTyxjI4eHvpuSrBBpe0Z6luujI4dTd5ife5u/5qDVk6OkJyY77bo7lDYfyqIlWSZFz18VxKR9IDI94qwwSKHHkMMqdccS22gZUpRwAPE1CTd1FTyrciU2UuMMvp+q5gj4ivMRo22IllNvSy0BybbBSfHKePvq0PR7XdWA+lqPJQrk4jt8xWm5pqOR+rvLaxyChvH50LjcbqkNuREeOMYP7pz8K8SoVtktfrIadR3OI3feKbJelXVj147Mkd6efxqBuFgYZRtWJTR/ywo8ezt40QhXyw2X9C3OZDZcYdiNJcTtXhJyrHFJzw91WNpS5GVeYe5R4qSRkY4EcP8A5pjtuibPZyytqI05J3J6511HXFYAOUjPBIzjjjs8ajdUz22OkLSiBsLj7ikEpPrFIUgDPhkqx51VJXTPPcj6rajM/Jl+C2XHBzUAtYCfZz/6zW1oK5eh6jtNxcdPV3xK4CknGS4hO8KJHD5x2DtrT6Zrc9M1pDXHWwpfoCB1SnQlw/KL4gHGaiIzcmHoy34bWzOgyXpjaCMEFC0Ee/ChTw6TeU59Ogs18zWrHnMzbczObUOoebS8k54AEZrG1co7oW4y8lwNp3eqrOefLzGKMKf1ld27h0mNISVLVDdeQrAJwMJSkf0E/wAQqFY0jIgCfMukpFvYlpVvQrJcLZWDwSOI47R50zNOPQJIS6mJppL5K1Nq+XuL5OSSUj5nf6xTXjTTM+9Xl9rTGm5jil7kOXV5SXpCVZ4K3L+TQAfo8/GuO88pqeHumPT6d/Lm/v7zpDfoNuLbutRGZtNvUMiZdDtKx3tspypft418ucy0z0rnQ48iWmVIdUHpQ2JT835qB2ccDcTyPDnVxWjoascR1U7V9yM2aUF1wSJW47RzUonHAezh30qdJl6iydNQY9js6Iem2pJSw+U7PSXAk5UBz2gE8TzJq44au6mXV3NT9/f2lnRjChdoLvVqS27Ka2E/NVhYBI86YOliQheo1xupS44IqClTpK0IJ3cQjlnxOfYKgNAuKkXyMpThcUJjKcnsAI4VLdKsd93Vjz3WNMtiK0hvKsrdPHglAyScnGeA8a63UnLzy23gp9I0ZMB+129qRIkKS0sKSpZOcEBPDly7hSwxZprLZmytkFgtq2B9W1xzhg7ED1j28cY8aaL3eVWJ1tTEA+nSmysyZZC1p7DhPIceXspPjuO3O/EvPbn5AUFuK449U1nHd8TUMu2ebup2UhFwt8FHpaYDfpDii4pJVtAQ0AAB7PdVv6NuK7pqq4XBbgfW5FKusAwFnKOOOzOKr202hEaIwZJbWpDi1pUoZ4HbySfZTvo9ZMm8PNhSj6KvAHEnjw+6umtMb3ytvSetbdeNPRJT8lEdbg2YeVtIUPnIOfpA5B9/bTS2628gLbcStJ7UnIrlPRlxnRH1WmQxNMS44aUttorUw8B6rmMdmMK8OfKn+2xZVtjoRPnOOyFjiiOkIUryB4D3+VVFp3PVUOCtTEcGZKH+G2eCftK5Cqst0J6Jd7m6taJz9xdLimWQcN5UTtKv4vh21LNw3nAhp7MVtfzIrA3Oue3tpptWknVND0kegx/8ho/KK+0rs9goF2PbH57wYdSZbo/7qx6rbf2lchTPY9DQ7fHQmS22oJA/V2gQ3kDAKieLhHeqmWJDjwY4ZjMoZbTySkYrNQfEpShISlISkcAAMAV9oooCiiigwy0dZCfR9ZtQ+FVUUhSACM1bRGUkd9VOobXFIPNJIqVKwIitpXvCQDS5Zz1PSrqBv/Nisue3gimnNKjR6npieHL0i2JPtwf/AOayhyBr7msYNegaDIDUDpX1JepGuWy8PH+ZttX41N7qgdPHZqTVbf8AvzTn80dH5UDIFcKjNRRxLsqmlbtnWJKtpwcZ/PFSANCkpcbUhaQpChhQPIis5492Nxduh1b0epj1J6u0PYbczaZy4sZ5x1LrSXFJUoEBWfDwrcjX+G/hLm6M4UhW1eDwJwMEZ5miBZ4luluyWetU86kIK3V7ylI+iPCssi2QpXFxgBXYpBKSOGM8O7szXLDDLDHUe7rdfodbq3Lqbu9c+Lv+vH/jdbdQ6nc24lae9JBrA6ymSt0D1HHGi0olI3JT6wBHnWlAsjFunekMrUU7CkJWMlOcZOfYKkwfWrrjbZzHh6uPTxy/15bn9aAbVjClJCQcpSgbQnhyFV/rVKW+krRqkpAy8c4HM9ajjVglVV7r47dd6NX/ALyR/wCY1WnF5120P792579HNOqcjNsImLG4sFTqxwB4ZAOeVITsmW5JR1LfVKSNqYzBKisd6+ZPjgCnnpGuaLZqm2vPtuPsNxus6pDvV7nA4Sgk4PAHn2moVvSHSBq2zLcs9l/R1sHrBhvEYPD+I7nPao4rGsrXpxywmDY09qmRI0j/AHeejqalMJVueSr1QjdlISOeePbTj0mPLtOj7c1b56LUgOdWMEgqGwnakjKgc8eHmarWz2O+6duchi9WyVA3NYR1zZCVHPYeR8qfumZLa9L2hLgCgZXI/wDCNdZPVct87imWX0jUWE53bQSe0+r2nvrs/TxisaRgORW0dQIqHAGUjB9UE4A5k1xu3bo4eDze5tzvSacLfrXVNvsCbNEvj7MNIwkIQkKQMkkBWMgce+tMpXpH1PMv96bvDsGPbW2EdXHiykkyJLe8EhTY44zx44A7+NIuqrzqjWSmjeZTYhsH5CG0A0ywnlwSPDt4mpBTb7m9wjrnVcVLJJKj45PP21CXe4SLUwh9SAl0LwgEpIz7OOcc6zJrem7lLrfg6dHyY5uNtTGS7tRJbClrBG85zkA8k93fzqW6UbJMTd1ajt7qXktoQxIQBlTDgSOrUf3SCOfbjsPBd6IHnZkgSZDq3nVXEKUtasknamnO+3Y2XW0yWhtT7DzbbUyNzDzewch9YcSO/JHbScTlm3d4V25ZJ1/komXeQFIQClCUDYkJznHDir/rjWd22woHVphx0lzIAURy9g7Pvp7VplE1301m5xkWRxCXW5bi/onkkJ5qVwPAD3VLW6LEht9bZoiWgkcbrPSN3tbRyHt4+0VULkPSDqIzc6+ShbYqxlKVJ3PO/YRzPtOBUrpuHItD8959DkKPITiMtah1u3ceO0cQrBBqaixlOvl+MFyHzxXOlHKvaM8v+udTFpsbs1/fFbMtzOFSnuDafZ3+wcKCGjwdsVzYkQoiuC5Dpy654Z5+7vpksmmZD4C47JhsK4mQ+Mur8UpPLzpntumosJ1MiQozJY5OODgjwSnkBUzQaNts0O1oPo7eXFfPdWdy1e01vUUUBRRRQFFFFAUUUUBVVXBPVXOUj6ryx8TVq1V9/HV6hmp5fKk+/j+NSpWnmlSeeq6W7Qvl10BxHuKzTQDSpqFQa6Q9KvE46zrmvgPzrKHEGvuaxg19zQZQagbR8nrjUyPrphu+9tSf+WpsKqChHZ0i3gf5tvir9ynU1Qxg16BrDuo31Bm3V93Vh34o30GcKr0Fca199eg4NyUk8SDgezH50GYmq+6Q1bdXaPV3SyP/ADGqfSrhVe9I+E3/AEo4AAfTTkjt9Zr8qC39N2C03Ccu6TLexImxsNsuup3FtOSeAPAHPbzp0pa0acsTP+IPuplrUaVl02cLLbD/ALZf+it5ekbNrSCiDeY6nmmkB1soWUKQrGMgjwJ51odN/Cw20/7wv/Qa34t6TZ3oK1LCfSdrKQoeqs7chOewnHDvPCqFK7f2d2gVLsV9dZ7mpaN4/mH5Ul3Tot1tZMqXaxcGk/TiL3/08/hXTUSW1NjpeZVlJ5jtB7jWag43ekOQnS1LZdiujml1BSRWpJiwbhlSuCiCCpODwPgc12LdLVa7nFUm6QoslkDj17aVAD2nlVLas0loebJXG03b5BmfSciuEMo9u7h7sDxoFHo5hswJqEMqBS7MLuAkJCSUjgAOQ4U4LanK1hNkRYEWTjalLslBKGVBCfW54J8Dn2Vp2rScGxvMuIeefmsrC0tNLylJ7dxI48PZ4Zpm9EdkbEzVqwv5kZrJKvLmfPhQRFns8e3suRo6nLm46+qQQ5+wbcUcqKE8gMk8OXsqejWx2XLCVhdwlDk0jghv2nkPvpitelJD6AZf6lH/AMls/KK+0rs9gprhwo0COGYrKWmx2JHP299BA27SaQErua0u44pjt8Gk+363nTIhCW0BCEhKUjAAGAK+0UBRRRQFFFFAUUUUBRRRQFFFFAVWerR1eqJQ+ttV/SKsyoa8aXgXh0vu72pBAHWIV3csg8KlFaBdK2sD1d+0rI+rP2e/b+VTOortB0xql+yzlSW1NgKRIVHV1TiSkKyFDPLjnu2ml7WL6ZttssuG40+hNwbWhxCwUqHHOFDh2VGTtuwcV93DvrTVI9c476A6TUG5vHfUElezpIc7nbQn+l8/+qpPrD31CPLCekCCs/4lsfRn7LrZ/GgZd/jRvrBur7mgzb6r3pSv13tzdsh2Z+S0/JU4tQjI3LUEhOB3gZJzT7u4UqageWzrvTe3G19uWyr2bEq+9IpBM6TuM24abivXFBRN27XkkYIUOdTqFcBUBYcpivDBA69eM9vGppKvVFBnUuq+6S1Yn6ZX9Wafvb/KnIONtqw0kuLUcFXP3qpH6SlOA2Fa1JO2dwwMY4D8qC9dFKyieO5xP400Uo6FVuNxHctP/NTdWo1FZdOH/wBO27/8lX+hVTNjt8S8RH4E5lL8Z6MkLQry4+BHYeyoXpxx/du3Z/8AuT/oVWzbtSRNORRKlpcc6xpDbbbYyVqwDjuHKqPTMq4aLvbUCc6uRGkHbFlL5SB/lrPY6ByP0h45FTd213b4CUNRW3Js1xIKWEJIxn6x7PLNJOops/V0UtXtYt1pKgoRGyQ4sg5GTzzkAjl7DUFNud1cmTLRp2GpuUIYdEyUrcSc4SFKVkccHio8xy50E7dblOvTh/TU3Y2DwgRj5jJ7eY7/AGivjUdwxwkBFvhg/NRwKvaeefj4mtnTdjnSIbDSUCXMQ2lMmWsnqi5gbiFEAq4092vS8WEpL8k+lyR9NY9VP2U8hQLNn03JloSY7PoUY/4zifXV9lP4mnG2WSFakksN7nVfOdWdy1edSFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQY3mGZDam3mkOIUkpKVJBBBGCPYRWs9ZrZIgphO2+MuMgYS0WhtT7B2eVbtFAo3Lo+gSMrgvLiL+qfXR+YpUuGk7xbMqVHMhofTZ9b4c6tmippNKOCyDgjBHYaiJ6gNaWNXYtiW2fH1UK/Cr3uNhtl0B9KiIUs/TA2q94pJvXRap65wZ1tmJ/Uy4Q0+OJ3p28FD8qmjRcCq9BVZJ1puNrViZEcbH18ZSfMcK1kryKiM4VWvIgRZUmNJfYQ49FKlMrPNsqGDj2jhWQKr0FUA02GxgcqJh/UHhx4oUOBx2V9BrDNV+ovY/y1fcaDZWoJO0cAOAHdSH0mrzGtBwfVmD/Sfyp2Wvv59tInScvFqtqu6YP9CqB4c1dctMz0fo9xnD+4radTkL2kY8e08u+me19L0N0BF0t7sdf12TvSfI4I+NV5fNNK1NPiDaoojFZUd+xIyRjJHHs5DjUxBt1vt2EsNidIRw3q/ZoPhz/E+ytTwsbOr5lw6Q2mEFtNptcdRdQ66MrWcYzjhkYJ4cB41kYkvPJYDLSFKbQEpdUn5pxjKe3iMd3tNezGW+6hctxTqycpbSM5Pgnt9p99NVq0lKkgLmkw2D/hpPyih4nsqqXYtuVImBKUOTZfcPo+08kinC26QGEuXRzrAOKYzfBtJ8e1RphhW+Lbo4ZiMpaQO4cT7T21sUHlttDLaW20JQhIwEpGAK9UUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUHxSUrSUqAUDzBHOoK4aOtM/cpLPozh+kz6vw5VPUUFcXDQlxi5VEWiWgdg9VfuPCl99h+K6W5DS2Vj6K04NXPWGTEjzGi3JYbeQexac1NJpTYVWKXkxXAASShQAHbwNWLcNBwZGVw3VxV/VPrJ/Oq/1naJem4TK5khphDrwbbeDgSFEg8OOMHFTSNFUl2S4WYLK33wAVJxtSgY+ko8E+furUvkOzW22vT9SAXH0ZPW+iMpyhJAOO4k8+JKR4Gt3T6ZH6MebbdS2x17h+T4E4wCVHOOOM54HB51OQdPG8trisQ0SWF+q4V/ssHnk/S8vjV0qDtTZfbWXHlFBQjrMqwlXA8/jwHOm6zaalz0oLDQiRh/iuJ4kfup/E1OaY0DBsLSXJLhnS9qQVKGG04+qn8TTZSKjbVYYNpTuZb3vH5zznFZ8+ypKiiqCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigKKKKAooooCiiigK1LhaoF1S0mdEZkhlfWN9agK2KwRuGeRwTxrbooK80j0PWrSapjKbhMnQX3uuTGfUMJJABBx87kOwVYDLLcdpLTLaW20jASkYA8q90UBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUBRRRQFFFFAUUUUH//Z",
 "photoSource": "AC-PRC002K-EN_05162025.pdf p1"
}