{
 "id": "trane-symbio-800-ascend-models-acs-and-acx-lontalk",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — Ascend™ Models ACS and ACX (LonTalk)",
 "name": "Symbio™ 800 Ascend™ Models ACS and ACX",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 74점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "LonTalk",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "NCI",
   "inst": 2,
   "name": "nciChillerType2",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT chiller type _ _ · Chiller information"
  },
  {
   "type": "NCI",
   "inst": 3,
   "name": "nciHtRcvyReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request"
  },
  {
   "type": "NCI",
   "inst": 4,
   "name": "nciHtRcvySetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input"
  },
  {
   "type": "NCI",
   "inst": 5,
   "name": "nciMfgLocation",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location"
  },
  {
   "type": "NCI",
   "inst": 6,
   "name": "nciNoiseRdcnReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Relinquished Default for Noise Reduction Auto/On Request"
  },
  {
   "type": "NCI",
   "inst": 7,
   "name": "nciRefrigerant",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT refrig type _ _ · Chiller Refrigerant Type"
  },
  {
   "type": "NCI",
   "inst": 8,
   "name": "nciCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCapacityLimit · Capacity Limit"
  },
  {
   "type": "NCI",
   "inst": 9,
   "name": "nciChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable"
  },
  {
   "type": "NCI",
   "inst": 10,
   "name": "nciCoolsetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt"
  },
  {
   "type": "NCI",
   "inst": 11,
   "name": "nciDefaults",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used"
  },
  {
   "type": "NCI",
   "inst": 12,
   "name": "nciDevMajVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMajVer · The major version number for the device"
  },
  {
   "type": "NCI",
   "inst": 13,
   "name": "nciDevMinVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMinVer · The minor version number for the device"
  },
  {
   "type": "NCI",
   "inst": 14,
   "name": "nciHeatSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt"
  },
  {
   "type": "NCI",
   "inst": 15,
   "name": "nciLocation",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTlocation · Location Label"
  },
  {
   "type": "NCI",
   "inst": 16,
   "name": "nciMinOutTm",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTminSendTime · Minimum Send Time"
  },
  {
   "type": "NCI",
   "inst": 17,
   "name": "nciMode",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTHVACmode · Relinquished Default Value for nviMode"
  },
  {
   "type": "NCI",
   "inst": 18,
   "name": "nciPwrup",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTpwrUpDelay · Power Up Delay"
  },
  {
   "type": "NCI",
   "inst": 19,
   "name": "nciRcvHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxRcvTime · Receive Heartbeat Time"
  },
  {
   "type": "NCI",
   "inst": 20,
   "name": "nciSndHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)"
  },
  {
   "type": "NCI",
   "inst": 21,
   "name": "nciBuildNum",
   "unitRaw": null,
   "unit": null,
   "note": "U16 · Device Build Number"
  },
  {
   "type": "NCI",
   "inst": 22,
   "name": "nciCRC",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT crc _ · CRC calculation result"
  },
  {
   "type": "NCI",
   "inst": 23,
   "name": "nciDeviceConfig",
   "unitRaw": null,
   "unit": null,
   "note": "U16 · Device Configuration Choices"
  },
  {
   "type": "NV",
   "inst": 24,
   "name": "nviChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Request Start/Stop Chiller"
  },
  {
   "type": "NV",
   "inst": 25,
   "name": "nviCoolSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr"
  },
  {
   "type": "NV",
   "inst": 26,
   "name": "nviCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Capacity Limit of Chiller"
  },
  {
   "type": "NV",
   "inst": 28,
   "name": "nviMode",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT Hvac mode _ _ · Chiller Modes"
  },
  {
   "type": "NV",
   "inst": 29,
   "name": "nviHeatSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Heating Setpoint"
  },
  {
   "type": "NV",
   "inst": 32,
   "name": "nviNoiseRdcnReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch (2-state) _ · Noise Reduction Auto/On Request"
  },
  {
   "type": "NV",
   "inst": 33,
   "name": "nviHtRcvySetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input"
  },
  {
   "type": "NV",
   "inst": 34,
   "name": "nviHtRcvyReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request"
  },
  {
   "type": "NV",
   "inst": 35,
   "name": "nviRequest",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj request _ _ · Status Request"
  },
  {
   "type": "NV",
   "inst": 36,
   "name": "nviTraneVar2",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT c5c _ · Comm5 Status (obsolete)"
  },
  {
   "type": "NV",
   "inst": 37,
   "name": "nvoOnOff",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 38,
   "name": "nvoActiveSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 39,
   "name": "nvoActualCapacity",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 40,
   "name": "nvoCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 41,
   "name": "nvoLvgCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 42,
   "name": "nvoEntCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 45,
   "name": "nvoAlarmDescr",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 46,
   "name": "nvoChillerstat",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 47,
   "name": "nvoStatusOutputs",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Status Outputs · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 48,
   "name": "nvoCprsrsRunning",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Compressor Running Outputs · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 49,
   "name": "nvoEvapWtrPump",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 50,
   "name": "nvoEvapWtrFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 53,
   "name": "nvoOutdoorTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 60,
   "name": "nvoSecCndEntWTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature (used for Heat Recovery water loop entering water temperature) · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 61,
   "name": "nvoSecCndLvgWTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature (used for Heat Recovery water loop leaving water temperature) · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 62,
   "name": "nvoUnitVoltage",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 63,
   "name": "nvoUnitCurrent",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 64,
   "name": "nvoEvapRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 65,
   "name": "nvoEvapRfgtPrsC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 2 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 66,
   "name": "nvoEvapRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 67,
   "name": "nvoEvapRfgtTmpC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 2 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 68,
   "name": "nvoCondRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 69,
   "name": "nvoCondRfgtPrsC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 2 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 70,
   "name": "nvoCondRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 71,
   "name": "nvoCondRfgtTmpC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 2 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 72,
   "name": "nvoAirFlowPctC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 1 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 73,
   "name": "nvoAirFlowPctC2",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Air Flow Percent – Circuit 2 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 94,
   "name": "nvoRfgtDischTmpA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 1 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 97,
   "name": "nvoRfgtDischTmpD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Ckt 2 · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 100,
   "name": "nvoVoltageA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 106,
   "name": "nvoCurrentA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 112,
   "name": "nvoStartsRunTmA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 113,
   "name": "nvoStartsRunTmB",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor B · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 114,
   "name": "nvoStartsRunTmC",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor C · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 115,
   "name": "nvoStartsRunTmD",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 116,
   "name": "nvoStartsRunTmE",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor E · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 117,
   "name": "nvoStartsRunTmF",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor F · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 118,
   "name": "nvoUnitPower",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 131,
   "name": "nvoHtRcvyCmdPct",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 132,
   "name": "nvoSuppHtPct",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 133,
   "name": "nvoStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj status _ _ · Status Response · 출력(Send)"
  },
  {
   "type": "NV",
   "inst": 134,
   "name": "nvoFileDirectory",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT address _ · Address · 출력(Send)"
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS012A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 74,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 1. General data – ACS (IP)",
   "page": 16,
   "orientation": "row",
   "header": [
    "Unit Size (tons) Refrigerant",
    "",
    "140 R-454B",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed",
    "speed",
    "speed",
    "speed",
    null,
    null,
    "capacity",
    null,
    null,
    "current",
    "current"
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "Evaporator",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage - Standard Cooling",
     "gal",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "21.6"
    ],
    [
     "Min. flow(b)",
     "gpm",
     "168",
     "192",
     "216",
     "240",
     "258",
     "276"
    ],
    [
     "Max. flow(b)",
     "gpm",
     "504",
     "576",
     "648",
     "720",
     "774",
     "828"
    ],
    [
     "Water storage - Other Applications",
     "gal",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14"
    ],
    [
     "Water connection",
     "in.",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4"
    ],
    [
     "Max. initial water temp at start-up",
     "°F",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105"
    ],
    [
     "Max chilled water setpoint",
     "°F",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68"
    ],
    [
     "Min. Water Pressure",
     "psig",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "psig",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "in.",
     "75",
     "75",
     "75",
     "75",
     "75",
     "75"
    ],
    [
     "Coil height",
     "in.",
     "49",
     "49",
     "49",
     "49",
     "49",
     "49"
    ],
    [
     "Tube width",
     "in.",
     "1",
     "1",
     "1",
     "1",
     "1",
     "1"
    ],
    [
     "Fins per foot",
     "fpf",
     "276",
     "276",
     "276",
     "276",
     "276",
     "276"
    ],
    [
     "Fan",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "in.",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5"
    ],
    [
     "EC - Airflow per fan",
     "cfm",
     "11338",
     "11336",
     "11337",
     "11336",
     "11338",
     "11336"
    ],
    [
     "AC - Airflow per fan",
     "cfm",
     "11644",
     "11642",
     "11643",
     "11642",
     "11644",
     "11642"
    ],
    [
     "EC Motor Power per motor",
     "HP",
     "2.4",
     "2.4",
     "2.4",
     "2.4",
     "2.4",
     "2.4"
    ],
    [
     "AC Motor Power per motor",
     "HP",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8"
    ],
    [
     "EC Motor RPM",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "EC Tip speed",
     "ft/min",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728"
    ],
    [
     "PHR EC Motor RPM",
     "rpm",
     "905",
     "905",
     "905",
     "905",
     "905",
     "905"
    ],
    [
     "PHR EC Tip speed",
     "ft/min",
     "8529",
     "8529",
     "8529",
     "8529",
     "8529",
     "8529"
    ],
    [
     "AC Motor RPM",
     "rpm",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840"
    ],
    [
     "AC Tip speed",
     "ft/min",
     "7916",
     "7916",
     "7916",
     "7916",
     "7916",
     "7916"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrigerant circuits",
     "#",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity steps",
     "%",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min ambient - low/wide",
     "°F",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20"
    ],
    [
     "Min ambient - std/high",
     "°F",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32"
    ],
    [
     "Refrig charge/ckt(a)",
     "lb",
     "50",
     "54",
     "63",
     "63",
     "75",
     "82"
    ],
    [
     "With PHR Refrig charge/ckt(a)",
     "lb",
     "69",
     "69",
     "91",
     "91",
     "106",
     "108"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 1. General data – ACS (IP) (continued)",
   "page": 17,
   "orientation": "column",
   "header": [
    "Oil charge/ckt(a)",
    "gal",
    "3.2",
    "3.2",
    "4.8",
    "4.8",
    "4.8",
    "4.8"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "With PHR Oil charge/ckt(a)",
     "gal",
     "3.5",
     "3.5",
     "5.1",
     "5.1",
     "5.1",
     "5.1"
    ],
    [
     "Lower Process Cooling - Oil charge/ckt(a)",
     "gal",
     "-19",
     "-19",
     "-19",
     "-19",
     "-19",
     "-19"
    ],
    [
     "Partial Heat Recovery",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "gal",
     "7.4",
     "7.4",
     "10.1",
     "10.1",
     "10.5",
     "10.5"
    ],
    [
     "Min. flow(b)",
     "gpm",
     "65",
     "68",
     "80",
     "82",
     "86",
     "89"
    ],
    [
     "Max. flow(b)",
     "gpm",
     "194",
     "205",
     "240",
     "247",
     "258",
     "268"
    ],
    [
     "Water connection",
     "in.",
     "2.5",
     "2.5",
     "3",
     "3",
     "3",
     "3"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 2. General data – ACS (SI)",
   "page": 17,
   "orientation": "row",
   "header": [
    "Unit Size (tons) Refrigerant",
    "",
    "140 R-454B",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed"
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "Evaporator",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage - Standard Cooling",
     "l",
     "66.0",
     "66.0",
     "66.0",
     "66.0",
     "66.0",
     "81.8"
    ],
    [
     "Min. flow(b)",
     "l/s",
     "10.6",
     "12.1",
     "13.6",
     "15.1",
     "16.3",
     "17.4"
    ],
    [
     "Max. flow(b)",
     "l/s",
     "31.8",
     "36.3",
     "40.9",
     "45.4",
     "48.8",
     "52.2"
    ],
    [
     "Water storage - Other Applications",
     "l",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53"
    ],
    [
     "Water connection",
     "mm",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6"
    ],
    [
     "Max. initial water temp at start-up",
     "°C",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5"
    ],
    [
     "Max chilled water setpoint",
     "°C",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20"
    ],
    [
     "Min. Water Pressure",
     "kPa",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "kPa",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "mm",
     "1914",
     "1914",
     "1914",
     "1914",
     "1914",
     "1914"
    ],
    [
     "Coil height",
     "mm",
     "1252",
     "1252",
     "1252",
     "1252",
     "1252",
     "1252"
    ],
    [
     "Tube width",
     "mm",
     "25.4",
     "25.4",
     "25.4",
     "25.4",
     "25.4",
     "25.4"
    ],
    [
     "Fins per foot",
     "(fpf)",
     "276",
     "276",
     "276",
     "276",
     "276",
     "276"
    ],
    [
     "Fan",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "mm",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953"
    ],
    [
     "EC - Airflow per fan",
     "m3/h",
     "19263",
     "19260",
     "19262",
     "19260",
     "19263",
     "19260"
    ],
    [
     "AC - Airflow per fan",
     "m3/h",
     "19783",
     "19780",
     "19782",
     "19780",
     "19783",
     "19780"
    ],
    [
     "EC Motor Power per motor",
     "kW",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8",
     "1.8"
    ],
    [
     "AC Motor Power per motor",
     "Kw",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3"
    ],
    [
     "EC Motor RPM",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "EC Tip speed",
     "m/s",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3"
    ],
    [
     "PHR EC Motor RPM",
     "rpm",
     "905",
     "905",
     "905",
     "905",
     "905",
     "905"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 2. General data – ACS (SI) (continued)",
   "page": 18,
   "orientation": "column",
   "header": [
    "PHR EC Tip speed",
    "m/s",
    "43",
    "43",
    "43",
    "43",
    "43",
    "43"
   ],
   "quantities": [
    "speed",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "AC Motor RPM",
     "rpm",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840"
    ],
    [
     "AC Tip speed",
     "m/s",
     "40",
     "40",
     "40",
     "40",
     "40",
     "40"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrigerant circuits",
     "#",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity steps",
     "%",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min ambient - low/wide",
     "°C",
     "-29",
     "-29",
     "-29",
     "-29",
     "-29",
     "-29"
    ],
    [
     "Min ambient - std/high",
     "°C",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Refrig charge/ckt(a)",
     "kg",
     "22.5",
     "24.5",
     "28.5",
     "28.5",
     "34.0",
     "37.0"
    ],
    [
     "With PHR Refrig charge/ckt(a)",
     "kg",
     "31",
     "31",
     "41",
     "41",
     "48",
     "49"
    ],
    [
     "Oil charge/ckt(a)",
     "l",
     "12",
     "12",
     "18",
     "18",
     "18",
     "18"
    ],
    [
     "With PHR Oil charge/ckt(a)",
     "l",
     "13",
     "13",
     "19",
     "19",
     "19",
     "19"
    ],
    [
     "Lower Process Cooling - Oil charge/ckt(a)",
     "l",
     "15",
     "15",
     "22.5",
     "22.5",
     "22.5",
     "22.5"
    ],
    [
     "Partial Heat Recovery",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "l",
     "28.0",
     "28.0",
     "38.2",
     "38.2",
     "39.9",
     "39.9"
    ],
    [
     "Min. flow(b)",
     "l/s",
     "4.1",
     "4.3",
     "5.0",
     "5.2",
     "5.4",
     "5.6"
    ],
    [
     "Max. flow(b)",
     "l/s",
     "12.2",
     "12.9",
     "15.1",
     "15.6",
     "16.3",
     "16.9"
    ],
    [
     "Water connection",
     "mm",
     "63.5",
     "63.5",
     "76.2",
     "76.2",
     "76.2",
     "76.2"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 3. General data – ACX (I-P)",
   "page": 19,
   "orientation": "row",
   "header": [
    "Unit Size (Tons) Refrigerant",
    "",
    "080 R-454B",
    "100",
    "120",
    "140",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed",
    "speed",
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null,
    "current",
    "current"
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "4",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "20+20",
     "25+25",
     "30+30",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 150F (running or non-running).",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "gal",
     "10.6",
     "14",
     "14",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "17.4",
     "21.6"
    ],
    [
     "Water storage - Ice Making",
     "gal",
     "10.6",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14",
     "14"
    ],
    [
     "Min. flow(b) Cooling",
     "gpm",
     "96",
     "120",
     "144",
     "168",
     "192",
     "216",
     "240",
     "258",
     "276"
    ],
    [
     "Min. flow Heating",
     "gpm",
     "66",
     "80",
     "100",
     "168",
     "192",
     "216",
     "240",
     "258",
     "276"
    ],
    [
     "Max. flow(b)",
     "gpm",
     "300",
     "360",
     "450",
     "504",
     "576",
     "648",
     "720",
     "774",
     "828"
    ],
    [
     "Water connection",
     "in.",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4"
    ],
    [
     "Max initial water temp at start-up(cooling)",
     "°F",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105"
    ],
    [
     "Max chilled water setpoint (cooling)",
     "°F",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68"
    ],
    [
     "Max hot water setpoint (heating, without water-side reversing valve)",
     "°F",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140",
     "140"
    ],
    [
     "Max hot water setpoint (heating, with water- side reversing valve)",
     "°F",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145",
     "145"
    ],
    [
     "Min. Water Pressure",
     "psig",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "psig",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "in.",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6",
     "83.6"
    ],
    [
     "Coil height",
     "in.",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2",
     "49.2"
    ],
    [
     "Coil width",
     "in.",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4",
     "3.4"
    ],
    [
     "Fins per foot",
     "fpf",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180"
    ],
    [
     "Fans",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "in.",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5",
     "37.5"
    ],
    [
     "Airflow per fan - cooling mode",
     "cfm",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288",
     "12288"
    ],
    [
     "Airflow per fan - heating mode",
     "cfm",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510",
     "10510"
    ],
    [
     "Power per motor cooling mode",
     "HP",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7",
     "1.7"
    ],
    [
     "Power per motor heating mode",
     "HP",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5",
     "1.5"
    ],
    [
     "Motor RPM - cooling mode",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "Motor RPM - heating mode",
     "rpm",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740"
    ],
    [
     "Tip speed cooling mode",
     "ft/min",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728",
     "7728"
    ],
    [
     "Tip speed heating mode",
     "ft/min",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785",
     "6785"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Capacity steps",
     "%",
     "25-50- 75-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min. ambient - heating mode",
     "°F",
     "-15",
     "-15",
     "-15",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. ambient - heating mode",
     "°F",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95",
     "95"
    ],
    [
     "Min. ambient - cooling mode",
     "°F",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4",
     "-4"
    ],
    [
     "Max. ambient - cooling mode",
     "°F",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125",
     "125"
    ],
    [
     "Refrigerant charge/ckt",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "R-454B(a)",
     "lb",
     "92",
     "115",
     "115",
     "121",
     "121",
     "163",
     "163",
     "187",
     "189"
    ],
    [
     "Oil charge/ckt(a)",
     "gal",
     "4.6",
     "5.1",
     "5.1",
     "5.1",
     "5.1",
     "7",
     "7",
     "7",
     "7"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 4. General data – ACX (SI)",
   "page": 21,
   "orientation": "row",
   "header": [
    "Unit Size (Tons) Refrigerant",
    "",
    "080 R-454B",
    "100",
    "120",
    "140",
    "160",
    "180",
    "200",
    "215",
    "230"
   ],
   "quantities": [
    null,
    null,
    "current",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    "dimension",
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    "power",
    "power",
    "speed",
    "speed",
    "speed",
    "speed",
    null,
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Compressor Model",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "4",
     "4",
     "4",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6"
    ],
    [
     "Tonnage/ckt(a)",
     "",
     "20+20",
     "25+25",
     "30+30",
     "30+40",
     "40+40",
     "30+30+30",
     "30+30+40",
     "40+40+30",
     "40+40+40"
    ],
    [
     "EvaporatorThe water temperature through the braze plate heat exchanger must never exceed 65.6C (running or non-running).",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "l",
     "40.2",
     "53",
     "53",
     "65.9",
     "65.9",
     "65.9",
     "65.9",
     "65.9",
     "81.8"
    ],
    [
     "Water storage - Ice Making",
     "l",
     "40.2",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53",
     "53"
    ],
    [
     "Min. flow(b) Cooling",
     "l/s",
     "6.1",
     "7.6",
     "9.1",
     "10.6",
     "12.1",
     "13.6",
     "15.1",
     "16.3",
     "17.4"
    ],
    [
     "Min. flow Heating",
     "l/s",
     "4.2",
     "5.0",
     "6.3",
     "10.6",
     "12.1",
     "13.6",
     "15.1",
     "16.3",
     "17.4"
    ],
    [
     "Max. flow(b)",
     "l/s",
     "18.9",
     "22.7",
     "28.4",
     "31.8",
     "36.3",
     "40.9",
     "45.4",
     "48.8",
     "52.2"
    ],
    [
     "Water connection",
     "mm",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6"
    ],
    [
     "Max initial water temp at start-up(cooling)",
     "°C",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5"
    ],
    [
     "Max chilled water setpoint (cooling)",
     "°C",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20",
     "20"
    ],
    [
     "Max hot water setpoint (heating, without water-side reversing valve)",
     "°C",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60",
     "60"
    ],
    [
     "Max hot water setpoint (heating, with water- side reversing valve)",
     "°C",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7",
     "62.7"
    ],
    [
     "Min. Water Pressure",
     "kPa",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "kPa",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2",
     "1034.2"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of coils",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Coil length",
     "mm",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123",
     "2123"
    ],
    [
     "Coil height",
     "mm",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250",
     "1250"
    ],
    [
     "Coil width",
     "mm",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86",
     "86"
    ],
    [
     "Fins per foot",
     "fpf",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180",
     "180"
    ],
    [
     "Fans",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "6",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "12",
     "12"
    ],
    [
     "Diameter",
     "mm",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953",
     "953"
    ],
    [
     "Airflow per fan - cooling mode",
     "m3/h",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877",
     "20877"
    ],
    [
     "Airflow per fan - heating mode",
     "m3/h",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856",
     "17856"
    ],
    [
     "Power per motor cooling mode",
     "kW",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3"
    ],
    [
     "Power per motor heating mode",
     "kW",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1",
     "1.1"
    ],
    [
     "Motor RPM - cooling mode",
     "rpm",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820",
     "820"
    ],
    [
     "Motor RPM - heating mode",
     "rpm",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740",
     "740"
    ],
    [
     "Tip speed cooling mode",
     "m/s",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3",
     "39.3"
    ],
    [
     "Tip speed heating mode",
     "m/s",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5",
     "34.5"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrigerant circuits",
     "#",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity steps",
     "%",
     "25-50- 75-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "21-43- 71-100",
     "25-50- 75-100",
     "17-33-50- 67-83-100",
     "15-30-50- 65-80-100",
     "14-32-50- 64-82-100",
     "17-33-50- 67-83-100"
    ],
    [
     "Min. ambient - heating mode",
     "°C",
     "-26",
     "-26",
     "-26",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18"
    ],
    [
     "Max. ambient - heating mode",
     "°C",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35",
     "35"
    ],
    [
     "Min. ambient - cooling mode",
     "°C",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20"
    ],
    [
     "Max. ambient - cooling mode",
     "°C",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52",
     "52"
    ],
    [
     "Refrig charge/ckt",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 5. Electrical data — RLA and LRA information",
   "page": 28,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "RLA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    "",
    "LRA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C"
    ],
    [
     "80",
     "200/60/3",
     "75",
     "75",
     "-",
     "75",
     "75",
     "-",
     "455",
     "455",
     "-",
     "455",
     "455",
     "-"
    ],
    [
     "",
     "230/60/3",
     "75",
     "75",
     "-",
     "75",
     "75",
     "-",
     "455",
     "455",
     "-",
     "455",
     "455",
     "-"
    ],
    [
     "",
     "460/60/3",
     "35",
     "35",
     "-",
     "35",
     "35",
     "-",
     "230",
     "230",
     "-",
     "230",
     "230",
     "-"
    ],
    [
     "",
     "575/60/3",
     "29",
     "29",
     "-",
     "29",
     "29",
     "-",
     "175",
     "175",
     "-",
     "175",
     "175",
     "-"
    ],
    [
     "100",
     "200/60/3",
     "88",
     "88",
     "-",
     "88",
     "88",
     "-",
     "600",
     "600",
     "-",
     "600",
     "600",
     "-"
    ],
    [
     "",
     "230/60/3",
     "88",
     "88",
     "-",
     "88",
     "88",
     "-",
     "600",
     "600",
     "-",
     "600",
     "600",
     "-"
    ],
    [
     "",
     "460/60/3",
     "42",
     "42",
     "-",
     "42",
     "42",
     "-",
     "290",
     "290",
     "-",
     "290",
     "290",
     "-"
    ],
    [
     "",
     "575/60/3",
     "33",
     "33",
     "-",
     "33",
     "33",
     "-",
     "220",
     "220",
     "-",
     "220",
     "220",
     "-"
    ],
    [
     "120",
     "200/60/3",
     "119",
     "119",
     "-",
     "119",
     "119",
     "-",
     "735",
     "735",
     "-",
     "735",
     "735",
     "-"
    ],
    [
     "",
     "230/60/3",
     "119",
     "119",
     "-",
     "119",
     "119",
     "-",
     "735",
     "735",
     "-",
     "735",
     "735",
     "-"
    ],
    [
     "",
     "460/60/3",
     "54",
     "54",
     "-",
     "54",
     "54",
     "-",
     "310",
     "310",
     "-",
     "310",
     "310",
     "-"
    ],
    [
     "",
     "575/60/3",
     "44",
     "44",
     "-",
     "44",
     "44",
     "-",
     "260",
     "260",
     "-",
     "260",
     "260",
     "-"
    ],
    [
     "140",
     "200/60/3",
     "119",
     "150",
     "-",
     "119",
     "150",
     "-",
     "717",
     "761",
     "-",
     "717",
     "761",
     "-"
    ],
    [
     "",
     "230/60/3",
     "119",
     "150",
     "-",
     "119",
     "150",
     "-",
     "717",
     "761",
     "-",
     "717",
     "761",
     "-"
    ],
    [
     "",
     "380/60/3",
     "69",
     "83",
     "-",
     "69",
     "83",
     "-",
     "424",
     "475",
     "-",
     "424",
     "475",
     "-"
    ],
    [
     "",
     "400/60/3",
     "66",
     "79",
     "-",
     "66",
     "79",
     "-",
     "424",
     "475",
     "-",
     "424",
     "475",
     "-"
    ],
    [
     "",
     "460/60/3",
     "54",
     "69",
     "-",
     "54",
     "69",
     "-",
     "294",
     "389",
     "-",
     "294",
     "389",
     "-"
    ],
    [
     "",
     "575/60/3",
     "44",
     "55",
     "-",
     "44",
     "55",
     "-",
     "235",
     "296",
     "-",
     "235",
     "296",
     "-"
    ],
    [
     "160",
     "200/60/3",
     "150",
     "150",
     "-",
     "150",
     "150",
     "-",
     "761",
     "761",
     "-",
     "761",
     "761",
     "-"
    ],
    [
     "",
     "230/60/3",
     "150",
     "150",
     "-",
     "150",
     "150",
     "-",
     "761",
     "761",
     "-",
     "761",
     "761",
     "-"
    ],
    [
     "",
     "380/60/3",
     "83",
     "83",
     "-",
     "83",
     "83",
     "-",
     "475",
     "475",
     "-",
     "475",
     "475",
     "-"
    ],
    [
     "",
     "400/60/3",
     "79",
     "79",
     "-",
     "79",
     "79",
     "-",
     "475",
     "475",
     "-",
     "475",
     "475",
     "-"
    ],
    [
     "",
     "460/60/3",
     "69",
     "69",
     "-",
     "69",
     "69",
     "-",
     "389",
     "389",
     "-",
     "389",
     "389",
     "-"
    ],
    [
     "",
     "575/60/3",
     "55",
     "55",
     "-",
     "55",
     "55",
     "-",
     "296",
     "296",
     "-",
     "296",
     "296",
     "-"
    ],
    [
     "180",
     "200/60/3",
     "119",
     "119",
     "119",
     "119",
     "119",
     "119",
     "717",
     "717",
     "717",
     "717",
     "717",
     "717"
    ],
    [
     "",
     "230/60/3",
     "119",
     "119",
     "119",
     "119",
     "119",
     "119",
     "717",
     "717",
     "717",
     "717",
     "717",
     "717"
    ],
    [
     "",
     "380/60/3",
     "69",
     "69",
     "69",
     "69",
     "69",
     "69",
     "424",
     "424",
     "424",
     "424",
     "424",
     "424"
    ],
    [
     "",
     "400/60/3",
     "66",
     "66",
     "66",
     "66",
     "66",
     "66",
     "424",
     "424",
     "424",
     "424",
     "424",
     "424"
    ],
    [
     "",
     "460/60/3",
     "54",
     "54",
     "54",
     "54",
     "54",
     "54",
     "294",
     "294",
     "294",
     "294",
     "294",
     "294"
    ],
    [
     "",
     "575/60/3",
     "44",
     "44",
     "44",
     "44",
     "44",
     "44",
     "235",
     "235",
     "235",
     "235",
     "235",
     "235"
    ],
    [
     "200",
     "200/60/3",
     "119",
     "119",
     "150",
     "119",
     "119",
     "150",
     "717",
     "717",
     "761",
     "717",
     "717",
     "761"
    ],
    [
     "",
     "230/60/3",
     "119",
     "119",
     "150",
     "119",
     "119",
     "150",
     "717",
     "717",
     "761",
     "717",
     "717",
     "761"
    ],
    [
     "",
     "380/60/3",
     "69",
     "69",
     "83",
     "69",
     "69",
     "83",
     "424",
     "424",
     "475",
     "424",
     "424",
     "475"
    ],
    [
     "",
     "400/60/3",
     "66",
     "66",
     "79",
     "66",
     "66",
     "79",
     "424",
     "424",
     "475",
     "424",
     "424",
     "475"
    ],
    [
     "",
     "460/60/3",
     "54",
     "54",
     "69",
     "54",
     "54",
     "69",
     "294",
     "294",
     "389",
     "294",
     "294",
     "389"
    ],
    [
     "",
     "575/60/3",
     "44",
     "44",
     "55",
     "44",
     "44",
     "55",
     "235",
     "235",
     "296",
     "235",
     "235",
     "296"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 5. Electrical data — RLA and LRA information (continued)",
   "page": 29,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "RLA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    "",
    "LRA Compressor (Circuit 1)",
    "",
    "",
    "Compressor (Circuit 2)",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C",
     "1A",
     "1B",
     "1C",
     "2A",
     "2B",
     "2C"
    ],
    [
     "215",
     "200/60/3",
     "150",
     "150",
     "119",
     "150",
     "150",
     "119",
     "761",
     "761",
     "717",
     "761",
     "761",
     "717"
    ],
    [
     "",
     "230/60/3",
     "150",
     "150",
     "119",
     "150",
     "150",
     "119",
     "761",
     "761",
     "717",
     "761",
     "761",
     "717"
    ],
    [
     "",
     "380/60/3",
     "83",
     "83",
     "69",
     "83",
     "83",
     "69",
     "475",
     "475",
     "424",
     "475",
     "475",
     "424"
    ],
    [
     "",
     "400/60/3",
     "79",
     "79",
     "66",
     "79",
     "79",
     "66",
     "475",
     "475",
     "424",
     "475",
     "475",
     "424"
    ],
    [
     "",
     "460/60/3",
     "69",
     "69",
     "54",
     "69",
     "69",
     "54",
     "389",
     "389",
     "294",
     "389",
     "389",
     "294"
    ],
    [
     "",
     "575/60/3",
     "55",
     "55",
     "44",
     "55",
     "55",
     "44",
     "296",
     "296",
     "235",
     "296",
     "296",
     "235"
    ],
    [
     "230",
     "200/60/3",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "761",
     "761",
     "761",
     "761",
     "761",
     "761"
    ],
    [
     "",
     "230/60/3",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "761",
     "761",
     "761",
     "761",
     "761",
     "761"
    ],
    [
     "",
     "380/60/3",
     "83",
     "83",
     "83",
     "83",
     "83",
     "83",
     "475",
     "475",
     "475",
     "475",
     "475",
     "475"
    ],
    [
     "",
     "400/60/3",
     "79",
     "79",
     "79",
     "79",
     "79",
     "79",
     "475",
     "475",
     "475",
     "475",
     "475",
     "475"
    ],
    [
     "",
     "460/60/3",
     "69",
     "69",
     "69",
     "69",
     "69",
     "69",
     "389",
     "389",
     "389",
     "389",
     "389",
     "389"
    ],
    [
     "",
     "575/60/3",
     "55",
     "55",
     "55",
     "55",
     "55",
     "55",
     "296",
     "296",
     "296",
     "296",
     "296",
     "296"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 6. Electrical data — condenser fan information, MCA and MOP values",
   "page": 29,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "Compr Qty",
    "Condenser Fans Qty(b)",
    "EC Motor",
    "",
    "AC Motor",
    "",
    "CPT Amps",
    "No Pump",
    "",
    "",
    "Pump",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "MCA",
     "",
     "MOP",
     "MCA",
     "",
     "MOP"
    ],
    [
     "",
     "",
     "",
     "",
     "HP",
     "FLA",
     "HP",
     "FLA",
     "",
     "EC Fan",
     "AC Fan",
     "",
     "EC Fan",
     "AC Fan",
     ""
    ],
    [
     "80",
     "200/60/3",
     "4",
     "3/3",
     "2.5",
     "3.2",
     "-",
     "-",
     "5.6",
     "363",
     "-",
     "400",
     "417",
     "-",
     "450"
    ],
    [
     "",
     "230/60/3",
     "4",
     "3/3",
     "2.5",
     "2.8",
     "-",
     "-",
     "4.8",
     "357",
     "-",
     "400",
     "411",
     "-",
     "450"
    ],
    [
     "",
     "460/60/3",
     "4",
     "3/3",
     "2.5",
     "2.8",
     "-",
     "-",
     "2.4",
     "168",
     "-",
     "200",
     "197",
     "-",
     "225"
    ],
    [
     "",
     "575/60/3",
     "4",
     "3/3",
     "2.5",
     "2.8",
     "-",
     "-",
     "1.9",
     "139",
     "-",
     "175",
     "160",
     "-",
     "200"
    ],
    [
     "100",
     "200/60/3",
     "4",
     "4/4",
     "2.5",
     "3.2",
     "-",
     "-",
     "5.6",
     "431",
     "-",
     "500",
     "485",
     "-",
     "600"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "4.8",
     "424",
     "-",
     "500",
     "478",
     "-",
     "600"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "2.4",
     "203",
     "-",
     "250",
     "232",
     "-",
     "250"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "1.9",
     "160",
     "-",
     "200",
     "181",
     "-",
     "200"
    ],
    [
     "120",
     "200/60/3",
     "4",
     "4/4",
     "2.5",
     "3.2",
     "-",
     "-",
     "5.6",
     "563",
     "-",
     "600",
     "631",
     "-",
     "700"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "4.8",
     "555",
     "-",
     "600",
     "623",
     "-",
     "700"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "2.4",
     "254",
     "-",
     "300",
     "288",
     "-",
     "350"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.5",
     "2.8",
     "-",
     "-",
     "1.9",
     "207",
     "-",
     "250",
     "232",
     "-",
     "250"
    ],
    [
     "140",
     "200/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "627",
     "-",
     "700",
     "687",
     "-",
     "800"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "623",
     "-",
     "700",
     "683",
     "-",
     "800"
    ],
    [
     "",
     "380/60/3",
     "4",
     "4/4",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "353",
     "-",
     "400",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "336",
     "-",
     "400",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "287",
     "297",
     "350",
     "317",
     "326",
     "400"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "231",
     "-",
     "300",
     "254",
     "-",
     "300"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 6. Electrical data — condenser fan information, MCA and MOP values (continued)",
   "page": 30,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage(a)",
    "Compr Qty",
    "Condenser Fans Qty(b)",
    "EC Motor",
    "",
    "AC Motor",
    "",
    "CPT Amps",
    "No Pump",
    "",
    "",
    "Pump",
    "",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "MCA",
     "",
     "MOP",
     "MCA",
     "",
     "MOP"
    ],
    [
     "",
     "",
     "",
     "",
     "HP",
     "FLA",
     "HP",
     "FLA",
     "",
     "EC Fan",
     "AC Fan",
     "",
     "EC Fan",
     "AC Fan",
     ""
    ],
    [
     "160",
     "200/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "689",
     "-",
     "800",
     "749",
     "-",
     "1000"
    ],
    [
     "",
     "230/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "685",
     "-",
     "800",
     "745",
     "-",
     "1000"
    ],
    [
     "",
     "380/60/3",
     "4",
     "4/4",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "381",
     "-",
     "450",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "4",
     "4/4",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "362",
     "-",
     "400",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "317",
     "327",
     "400",
     "347",
     "356",
     "400"
    ],
    [
     "",
     "575/60/3",
     "4",
     "4/4",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "253",
     "-",
     "300",
     "276",
     "-",
     "300"
    ],
    [
     "180",
     "200/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "808",
     "-",
     "1000",
     "868",
     "-",
     "1000"
    ],
    [
     "",
     "230/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "803",
     "-",
     "1000",
     "862",
     "-",
     "1000"
    ],
    [
     "",
     "380/60/3",
     "6",
     "5/5",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "466",
     "-",
     "500",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "445",
     "-",
     "500",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "367",
     "379",
     "450",
     "397",
     "409",
     "450"
    ],
    [
     "",
     "575/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "299",
     "-",
     "350",
     "322",
     "-",
     "350"
    ],
    [
     "200",
     "200/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "878",
     "-",
     "1000",
     "937",
     "-",
     "1000"
    ],
    [
     "",
     "230/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "873",
     "-",
     "1000",
     "932",
     "-",
     "1000"
    ],
    [
     "",
     "380/60/3",
     "6",
     "5/5",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "497",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "5/5",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "474",
     "-",
     "500",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "401",
     "413",
     "500",
     "430",
     "442",
     "500"
    ],
    [
     "",
     "575/60/3",
     "6",
     "5/5",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "323",
     "-",
     "400",
     "347",
     "-",
     "400"
    ],
    [
     "215",
     "200/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "951",
     "-",
     "1000",
     "1022",
     "-",
     "1200"
    ],
    [
     "",
     "230/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "945",
     "-",
     "1000",
     "1016",
     "-",
     "1200"
    ],
    [
     "",
     "380/60/3",
     "6",
     "6/6",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "531",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "505",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "436",
     "450",
     "500",
     "471",
     "486",
     "600"
    ],
    [
     "",
     "575/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "349",
     "-",
     "400",
     "378",
     "-",
     "450"
    ],
    [
     "230",
     "200/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "5.6",
     "1013",
     "-",
     "1200",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "230/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "4.8",
     "1007",
     "-",
     "1200",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "380/60/3",
     "6",
     "6/6",
     "2.4",
     "2.9",
     "-",
     "-",
     "2.9",
     "559",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "400/60/3",
     "6",
     "6/6",
     "2.4",
     "2.7",
     "-",
     "-",
     "2.8",
     "531",
     "-",
     "600",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "460/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "1.8",
     "3.7",
     "2.4",
     "466",
     "480",
     "500",
     "501",
     "516",
     "600"
    ],
    [
     "",
     "575/60/3",
     "6",
     "6/6",
     "2.4",
     "2.5",
     "-",
     "-",
     "1.9",
     "371",
     "-",
     "450",
     "400",
     "-",
     "450"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Electrical Data",
   "page": 31,
   "orientation": "column",
   "header": [
    "Pump(a)",
    "High Fault SCCR",
    "65kA",
    "65kA",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA 25kA"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA 10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(1) 3/0 - 350 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "No Pump",
     "High Fault SCCR",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA 25kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) #4 - 4/0 AWG",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA 10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(1) 3/0 - 350 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(1) 3/0 - 350 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM (2) 2/0 - 500 MCM"
    ],
    [
     "",
     "SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA 10kA"
    ],
    [
     "",
     "Terminal Block",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM (2) #4 - 500 MCM"
    ],
    [
     "Rated Voltage",
     "",
     "200/60/3",
     "230/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3 575/60/3"
    ],
    [
     "Unit Size",
     "",
     "80",
     "",
     "",
     "",
     "100",
     "",
     "",
     "",
     "120",
     "",
     "",
     "",
     "140",
     "",
     "",
     "",
     "",
     "",
     "160",
     "",
     "",
     "",
     "",
     "",
     "180",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Electrical Data",
   "page": 32,
   "orientation": "column",
   "header": [
    "Pump(a)",
    "High Fault SCCR",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "65kA",
    "65kA",
    "-",
    "-",
    "65kA",
    "25kA",
    "-",
    "-",
    "-",
    "-",
    "65kA",
    "25kA"
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Circuit Breaker",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "-",
     "-",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "-",
     "-",
     "-",
     "-",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "-",
     "-",
     "10kA",
     "10kA",
     "-",
     "-",
     "-",
     "-",
     "10kA",
     "10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "-",
     "-",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "-",
     "-",
     "-",
     "-",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "No Pump",
     "High Fault SCCR",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "65kA",
     "25kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(4) 3/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "Standard Fault SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA"
    ],
    [
     "",
     "Circuit Breaker",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(4) 4/0 - 500 MCM",
     "(3) 2/0 - 400 MCM",
     "(3) 2/0 - 400 MCM",
     "(2) 2/0 - 500 MCM",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "SCCR",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA",
     "10kA"
    ],
    [
     "",
     "Terminal Block",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(4) #2 - 600 MCM",
     "(4) #2 - 600 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM",
     "(2) #4 - 500 MCM"
    ],
    [
     "Rated Voltage",
     "",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3",
     "200/60/3",
     "230/60/3",
     "380/60/3",
     "400/60/3",
     "460/60/3",
     "575/60/3"
    ],
    [
     "Unit Size",
     "",
     "200",
     "",
     "",
     "",
     "",
     "",
     "215",
     "",
     "",
     "",
     "",
     "",
     "230",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  },
  {
   "title": "Table 8. Unit weights",
   "page": 38,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "",
    "Standard Unit Shipping",
    "",
    "Operating",
    "",
    "Options - Additional Weight Pump Package",
    "",
    "Water Reversing Valve Only",
    "",
    "Water Reversing Valve and Pump",
    "",
    "PHR",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "ACS",
     "140",
     "7754",
     "3517",
     "7897",
     "3581",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "518",
     "235"
    ],
    [
     "",
     "160",
     "7754",
     "3517",
     "7897",
     "3581",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "518",
     "235"
    ],
    [
     "",
     "180",
     "9434",
     "4278",
     "9577",
     "4343",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "626",
     "284"
    ],
    [
     "",
     "200",
     "9434",
     "4278",
     "9577",
     "4343",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "626",
     "284"
    ],
    [
     "",
     "215",
     "10376",
     "4706",
     "10520",
     "4771",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "525",
     "238"
    ],
    [
     "",
     "230",
     "10523",
     "4772",
     "10701",
     "4853",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "524",
     "238"
    ],
    [
     "ACX",
     "80",
     "8051",
     "3652",
     "8139",
     "3692",
     "3318",
     "1505",
     "662",
     "300",
     "3634",
     "1645",
     "N/A",
     "N/A"
    ],
    [
     "",
     "100",
     "9137",
     "4145",
     "9254",
     "4198",
     "2970",
     "1347",
     "316",
     "143",
     "3286",
     "1487",
     "N/A",
     "N/A"
    ],
    [
     "",
     "120",
     "9516",
     "4223",
     "9633",
     "4276",
     "2970",
     "1347",
     "316",
     "143",
     "3286",
     "1487",
     "N/A",
     "N/A"
    ],
    [
     "",
     "140",
     "9667",
     "4389",
     "9809",
     "4453",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "160",
     "9667",
     "4389",
     "9809",
     "4453",
     "2970",
     "1347",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "180",
     "11735",
     "5328",
     "11877",
     "5392",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "200",
     "11735",
     "5328",
     "11877",
     "5392",
     "3205",
     "1454",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "215",
     "13020",
     "5911",
     "13162",
     "5976",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ],
    [
     "",
     "230",
     "13135",
     "5963",
     "13311",
     "6043",
     "3711",
     "1683",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A",
     "N/A"
    ]
   ],
   "source": "AC-PRC002K-EN_05162025.pdf"
  }
 ]
}