{
 "id": "trane-symbio-800-centravac-lontalk",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — CenTraVac (LonTalk)",
 "name": "Symbio™ 800 CenTraVac 원심 냉동기 — LonTalk",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 87점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "LonTalk",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "NCI",
   "inst": 0,
   "name": "nciBaseLdgReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Relinquished Default for Base Loading Auto/On Request",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 1,
   "name": "nciBaseLdgSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Relinquished Default for Base Loading Setpoint Input",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 2,
   "name": "nciChillerType2",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT chiller type _ _",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 3,
   "name": "nciHtRcvyReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Relinquished Default for Heat Recovery Auto/On Request",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 4,
   "name": "nciHtRcvySetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Relinquished Default for Heat Recovery Setpoint Input",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 5,
   "name": "nciMfgLocation",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT manufacturing location _ _ · Chiller Manufacturing Location",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 7,
   "name": "nciRefrigerant",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT refrig type _ _ · Chiller Refrigerant Type",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 8,
   "name": "nciCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCapacityLimit · Capacity Limit",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 9,
   "name": "nciChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTChillerEnable · Relinquished Default Value for nviChillerEnable",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 10,
   "name": "nciCoolsetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTCoolSetpoint · Relinquished Default Value for nviCoolSetpt",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 11,
   "name": "nciDefaults",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTDefaultBehavior · Default Values / Used to decide if configuration defaults should be used",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 12,
   "name": "nciDevMajVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMajVer · The major version number for the device",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 13,
   "name": "nciDevMinVer",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTdevMinVer · The minor version number for the device",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 14,
   "name": "nciHeatSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTheatSetpoint · Relinquished Default Value for nviHeatSetpt",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 15,
   "name": "nciLocation",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTlocation · Location Label",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 16,
   "name": "nciMinOutTm",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTminSendTime · Minimum Send Time",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 17,
   "name": "nciMode",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTHVACmode · Relinquished Default Value for nviMode",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 18,
   "name": "nciPwrup",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTpwrUpDelay",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 19,
   "name": "nciRcvHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxRcvTime · Receive Heartbeat Time",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 20,
   "name": "nciSndHrtBt",
   "unitRaw": null,
   "unit": null,
   "note": "SCPTmaxSendTime · Send Heartbeat Time (nciMAXSendTime)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 21,
   "name": "nciBuildNum",
   "unitRaw": null,
   "unit": null,
   "note": "U16",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 22,
   "name": "nciCRC",
   "unitRaw": null,
   "unit": null,
   "note": "UCPT crc _ · CRC calculation result",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NCI",
   "inst": 23,
   "name": "nciDeviceConfig",
   "unitRaw": null,
   "unit": null,
   "note": "U16",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 2
  },
  {
   "type": "NV",
   "inst": 24,
   "name": "nviChillerEnable",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Request Start/Stop Chiller · 입력(Recv) · HrtBt x",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 25,
   "name": "nviCoolSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Desired Temp of Lvg Chilled Wtr · 입력(Recv) · HrtBt x",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 26,
   "name": "nviCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Capacity Limit of Chiller · 입력(Recv) · HrtBt x",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 27,
   "name": "nviEntChwTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Accommodates Remote Temp Sensor input · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 28,
   "name": "nviMode",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT Hvac mode _ _ · Chiller Modes · 입력(Recv) · HrtBt x",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 29,
   "name": "nviHeatSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Heating Setpoint · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 30,
   "name": "nviBaseLdgSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Base Loading Setpoint Input · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 31,
   "name": "nviBaseLdgReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch (2-state) _ · Base Loading Auto/On Request · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 33,
   "name": "nviHtRcvySetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Heat Recovery Setpoint Input · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 34,
   "name": "nviHtRcvyReq",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch (2-state) _ · Heat Recovery Auto/On Request · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 35,
   "name": "nviRequest",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj request _ _ · Status Request · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 36,
   "name": "nviTraneVar2",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT c5c _ · Comm5 Status (obsolete) · 입력(Recv)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "NV",
   "inst": 37,
   "name": "nvoOnOff",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Chiller On / Off run state · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 38,
   "name": "nvoActiveSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Active Cool or Heat Setpt · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 39,
   "name": "nvoActualCapacity",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Actual Running Capacity of Unit · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 40,
   "name": "nvoCapacityLim",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Current Capacity Limit Setting of Chiller · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 41,
   "name": "nvoLvgCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Leaving Chilled Water Temp · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 42,
   "name": "nvoEntCHWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Entering Chilled Water Temp · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 43,
   "name": "nvoEntCndWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Entering Condenser Water Temp · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 44,
   "name": "nvoLvgCndWTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Leaving Condenser Water Temp · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 45,
   "name": "nvoAlarmDescr",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT str asc _ _ · Alarm annunciation text · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 46,
   "name": "nvoChillerstat",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT chlr stat _ _ · Chiller States , modes · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "NV",
   "inst": 47,
   "name": "nvoStatusOutputs",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Status Outputs · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 48,
   "name": "nvoCprsrsRunning",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT state _ · Compressor Running Outputs · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 49,
   "name": "nvoEvapWtrPump",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Pump Request · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 50,
   "name": "nvoEvapWtrFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Evaporator Water Flow Status5 · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 51,
   "name": "nvoCondWtrPump",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Condenser Water Pump Request · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 52,
   "name": "nvoCondWtrFlow",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT switch _ · Condenser Water Flow Status5 · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 53,
   "name": "nvoOutdoorTemp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Outdoor Air Temperature · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 54,
   "name": "nvoEvapWFlowRate",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT flow _ · Evaporator Water Flow Rate · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 55,
   "name": "nvoCondWFlowRate",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT flow _ · Condenser Water Flow Rate · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 56,
   "name": "nvoActiveBLSetpt",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Active Base Loading Setpoint · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 57,
   "name": "nvoCondControl",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Condenser Control Output · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 58,
   "name": "nvoEvapAprchTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp diff p _ _ _ · Evaporator Approach Temperature · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 59,
   "name": "nvoCondAprchTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp diff p _ _ _ · Condenser Approach Temperature · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 60,
   "name": "nvoSecCndEntWTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Second Condenser Entering Water Temperature · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 61,
   "name": "nvoSecCndLvgWTmp",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Second Condenser Leaving Water Temperature · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "NV",
   "inst": 62,
   "name": "nvoUnitVoltage",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Unit Voltage Per Phase · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 63,
   "name": "nvoUnitCurrent",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 64,
   "name": "nvoEvapRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Evaporator Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 66,
   "name": "nvoEvapRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Evaporator Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 68,
   "name": "nvoCondRfgtPrsC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Condenser Refrigerant Pressure - Circuit 1 · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 70,
   "name": "nvoCondRfgtTmpC1",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Condenser Refrigerant Temperature - Circuit 1 · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 74,
   "name": "nvoPurgeInfoC1",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT purge information _ _ · Purge Information – Circuit 1 · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 76,
   "name": "nvoHiSideOilPrsA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 82,
   "name": "nvoLoSideOilPrsA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Low Side Oil Pressure - Compressor A · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 88,
   "name": "nvoOilTempA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Oil Temperature - Compressor A · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "NV",
   "inst": 94,
   "name": "nvoRfgtDischTmpA",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor A · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 100,
   "name": "nvoVoltageA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor A · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 106,
   "name": "nvoCurrentA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Current Per Line – Compressor A · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 112,
   "name": "nvoStartsRunTmA",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor A · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 118,
   "name": "nvoUnitPower",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 131,
   "name": "nvoHtRcvyCmdPct",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Heat Recovery Command Percent · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 132,
   "name": "nvoSuppHtPct",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT lev percent _ _ · Supplemental Heat Percent · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 133,
   "name": "nvoStatus",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT obj status _ _ · Status Response · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 134,
   "name": "nvoFileDirectory",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT address _ · Address · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "NV",
   "inst": 75,
   "name": "nvoPurgeInfoC2",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT purge information _ _ · Purge Information – Circuit 2 · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "NV",
   "inst": 79,
   "name": "nvoHiSideOilPrsD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · High Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "NV",
   "inst": 85,
   "name": "nvoLoSideOilPrsD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT press f _ _ · Low Side Oil Pressure - Compressor D · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "NV",
   "inst": 91,
   "name": "nvoOilTempD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Oil Temperature - Compressor D · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "NV",
   "inst": 97,
   "name": "nvoRfgtDischTmpD",
   "unitRaw": null,
   "unit": null,
   "note": "SNVT temp p _ _ · Refrigerant Discharge Temperature - Compressor D · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "NV",
   "inst": 103,
   "name": "nvoVoltageD",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase volt _ _ · Voltage Per Phase – Compressor D · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "NV",
   "inst": 109,
   "name": "nvoCurrentD",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT 3phase current _ _ · Current Per Line – Compressor D · 출력(Send)",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "NV",
   "inst": 115,
   "name": "nvoStartsRunTmD",
   "unitRaw": null,
   "unit": null,
   "note": "UNVT starts runtime _ _ · Starts and Run Time – Compressor D · 출력(Send) · HrtBt X",
   "sourceFile": "BAS-PTS010A-EN_11152024.pdf",
   "sourcePage": 14
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다. LonTalk 프로파일이라 BACnet 오브젝트 번호는 별도 문서를 봐야 한다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS010A-EN_11152024.pdf",
 "crosscheck": {
  "rate": 1.0,
  "both": 87,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 1. Operating pressure comparison at AHRI conditions",
   "page": 8,
   "orientation": "column",
   "header": [
    "Evaporator",
    "Low Pressure • Always at negative pressure • Air leaks inward • Refrigerant lost: (# air leak in) x purge efficiency(a) • No refrigerant loss into equipment room",
    "Medium Pressure • Operates at positive pressure • Refrigerant leaks outward at moderate rate • Refrigerant loss is difficult to know, performance is degraded • Refrigerant loss is into equipment room"
   ],
   "quantities": [
    null,
    "current",
    "loss"
   ],
   "rows": [
    [
     "Condenser",
     "• Usually at neutral to negative pressure during inactivity (air might leak inward) • At slightly positive pressure during operation • In the event of a leak, refrigerant could leak outward, but at a very low rate",
     "• Always at high positive pressure • In the event of a leak, refrigerant would leak outward at a very high rate"
    ],
    [
     "Monitoring of leak rate",
     "• Unit purge is able to continuously monitor in leakage with the run meter, whether the chiller is on or off. • Refrigerant monitor as required by ASHRAE. • Purge can be connected to a building automation system for notification of increased purge operation (in-leak). Similarly, the BACnet® module allows the refrigerant monitor to be connected to the building automation system.",
     "• Only ways to monitor leak rate on medium pressure chiller are: – periodic leak checks – purchase refrigerant monitor • Refrigerant monitor as required by ASHRAE. • Typically, the only time a leak is detected on a medium pressure chiller is during spring start-up. This means that a chiller which develops a leak in the summer may leak continuously until the following spring."
    ],
    [
     "Typical Pressures Evaporator: 38°F (3.3°C) Condenser: 100°F (37.8°C)",
     "R-514A Evaporator: -9.5 psig (-65.4 kPaG) Condenser: 5.3 psig (36.3 kPaG) R-1233zd Evaporator: -6.6 psig (-45.8 kPaG) Condenser: 14.4 psig (99.3 kPaG)",
     "R-134a Evaporator: 33.1 psig (228.5 kPaG) Condenser: 124.2 psig (856.0 kPaG) R-513A Evaporator: 37.6 psig (259.0 kPaG) Condenser: 130.7 psig (901.2 kPaG) R-1234ze Evaporator: 20.8 psig (143.1 kPaG) Condenser: 89.9 psig (619.8 kPaG)"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 3. Comparison of low-voltage starter and drive types",
   "page": 16,
   "orientation": "column",
   "header": [
    "Starter Type (closed- transition) Constant Speed",
    "Inrush Current % LRA",
    "Percent Rated Torque",
    "Advantages",
    "Disadvantages",
    "Typical Acceleration Time (seconds)"
   ],
   "quantities": [
    "speed",
    "current",
    "torque",
    null,
    null,
    null
   ],
   "rows": [
    [
     "Wye-Delta (Star-Delta)",
     "33",
     "33",
     "• Equal reduction of torque and inrush current • Simple, easy to service and maintain • Lower cost",
     "• Only applicable up to 600V • Small “spike” at transition",
     "5–12"
    ],
    [
     "Variable Speed",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Adaptive Frequency Drive (AFD)",
     "<13 (<RLA)",
     "Varies",
     "• Lowest inrush current • Better chiller efficiency at reduced lift",
     "• Most expensive • Efficiency losses at full load • Harmonics may be an issue",
     "8–30"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "rating"
  },
  {
   "title": "800-ton (2800-kW) Centrifugal Water-Cooled Chiller",
   "page": 19,
   "orientation": "column",
   "header": [
    "ECWT 85°F (29.4°C)",
    ""
   ],
   "quantities": [
    "temperature",
    null
   ],
   "rows": [
    [
     "",
     "ECWT 85°F (29.4°C)"
    ],
    [
     "",
     "ECWT 75°F (23.9°C)"
    ],
    [
     "",
     "ECWT 65°F (18.3°C)"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 4. Comparison of medium-voltage starter types",
   "page": 20,
   "orientation": "column",
   "header": [
    "Starter Type (closed- transition) Constant Speed",
    "Inrush Current % LRA",
    "Percent Rated Torque",
    "Advantages",
    "Disadvantages",
    "Typical Acceleration Time (seconds)"
   ],
   "quantities": [
    "speed",
    "current",
    "torque",
    null,
    null,
    null
   ],
   "rows": [
    [
     "Across-the-Line (Full Voltage)",
     "100",
     "100",
     "• Low cost • Least complex • Least maintenance",
     "• Draws highest inrush current at start-up",
     "3–5"
    ],
    [
     "Primary Reactor 65% TAP",
     "65",
     "42",
     "• Good compromise between first cost and reduced inrush current",
     "• More expensive than Across-the- Line • Larger than Across-the-Line",
     "5–12"
    ],
    [
     "Autotransformer 65% TAP",
     "45",
     "42",
     "• Almost equal reduction of torque and inrush current • Lowest inrush current",
     "• More expensive than Primary Reactor • Larger than Across-the-Line",
     "5–12"
    ],
    [
     "Variable Speed",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Adaptive Frequency Drive (AFD)",
     "<13 (<RLA)",
     "Varies",
     "• Efficiency at part lift • Power factor",
     "• Most expensive • Large and heavy • Complex",
     "5–12"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers",
   "page": 53,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHE",
     "230–320",
     "233",
     "032S",
     "032S",
     "14828",
     "13469",
     "—",
     "—"
    ],
    [
     "",
     "",
     "289",
     "",
     "",
     "—",
     "—",
     "16508",
     "15149"
    ],
    [
     "",
     "230–320",
     "289",
     "032S",
     "032L",
     "15433",
     "13924",
     "17113",
     "15604"
    ],
    [
     "",
     "230–320",
     "289",
     "032L",
     "032L",
     "16277",
     "14574",
     "17957",
     "16254"
    ],
    [
     "",
     "230–320",
     "289",
     "050S",
     "050S",
     "20035",
     "17599",
     "21715",
     "19279"
    ],
    [
     "",
     "230–320",
     "289",
     "050S",
     "050L",
     "21001",
     "18356",
     "22681",
     "20036"
    ],
    [
     "",
     "230–320",
     "289",
     "050L",
     "050L",
     "22352",
     "19304",
     "24032",
     "20984"
    ],
    [
     "",
     "360–500",
     "455",
     "050S",
     "050S",
     "20717",
     "18281",
     "22397",
     "19961"
    ],
    [
     "",
     "360–500",
     "455",
     "050S",
     "050L",
     "21683",
     "19038",
     "23363",
     "20718"
    ],
    [
     "",
     "360–500",
     "455",
     "050L",
     "050L",
     "23034",
     "19986",
     "24714",
     "21666"
    ],
    [
     "",
     "360–500",
     "455",
     "050S",
     "080S",
     "23200",
     "20265",
     "24880",
     "21945"
    ],
    [
     "",
     "360–500",
     "455",
     "050L",
     "080L",
     "26793",
     "22976",
     "28473",
     "24656"
    ],
    [
     "",
     "360–500",
     "455",
     "080S",
     "080S",
     "29854",
     "25634",
     "31534",
     "27314"
    ],
    [
     "",
     "360–500",
     "455",
     "080S",
     "080L",
     "31442",
     "26917",
     "33122",
     "28597"
    ],
    [
     "",
     "360–500",
     "455",
     "080L",
     "080L",
     "33463",
     "28333",
     "35143",
     "30013"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 10. Representative weights, 60 Hz chillers (lb) — CVHE, CVHF, and CDHF chillers (con",
   "page": 54,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHF",
     "350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–910 350–910 350–910 350–910 350–910 350–910 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1470 1470–1720 1470–1720",
     "588",
     "050S",
     "050S",
     "20487",
     "17984",
     "22167",
     "19664"
    ],
    [
     "",
     "",
     "588",
     "050S",
     "050L",
     "21453",
     "18741",
     "23133",
     "20421"
    ],
    [
     "",
     "",
     "588",
     "050L",
     "050L",
     "22703",
     "19567",
     "24383",
     "21247"
    ],
    [
     "",
     "",
     "588",
     "050S",
     "080S",
     "22970",
     "19968",
     "24650",
     "21648"
    ],
    [
     "",
     "",
     "588",
     "050L",
     "080L",
     "26512",
     "22557",
     "28192",
     "24237"
    ],
    [
     "",
     "",
     "588",
     "080S",
     "080S",
     "31845",
     "26997",
     "32173",
     "27715"
    ],
    [
     "",
     "",
     "588",
     "080S",
     "080L",
     "32131",
     "27318",
     "33811",
     "28998"
    ],
    [
     "",
     "",
     "588",
     "080L",
     "080L",
     "34319",
     "28855",
     "35999",
     "30535"
    ],
    [
     "",
     "",
     "957",
     "080S",
     "080S",
     "32843",
     "28385",
     "35843",
     "31385"
    ],
    [
     "",
     "",
     "957",
     "080S",
     "080L",
     "34481",
     "29668",
     "37481",
     "32668"
    ],
    [
     "",
     "",
     "957",
     "080L",
     "080L",
     "36669",
     "31205",
     "39669",
     "34205"
    ],
    [
     "",
     "",
     "957",
     "080L",
     "142L",
     "44814",
     "37663",
     "47814",
     "40663"
    ],
    [
     "",
     "",
     "957",
     "142M",
     "142L",
     "48446",
     "40540",
     "51446",
     "43540"
    ],
    [
     "",
     "",
     "957",
     "142L",
     "142L",
     "49667",
     "41453",
     "52667",
     "44453"
    ],
    [
     "",
     "",
     "1062",
     "080L",
     "142L",
     "45710",
     "38559",
     "48710",
     "41559"
    ],
    [
     "",
     "",
     "1062",
     "142M",
     "142L",
     "49116",
     "41210",
     "52116",
     "44210"
    ],
    [
     "",
     "",
     "1062",
     "142L",
     "142L",
     "50337",
     "42123",
     "53337",
     "45123"
    ],
    [
     "",
     "",
     "1062",
     "142E",
     "142L",
     "51762",
     "43109",
     "54762",
     "46109"
    ],
    [
     "",
     "",
     "1062",
     "142M",
     "210L",
     "55062",
     "46057",
     "58062",
     "49057"
    ],
    [
     "",
     "",
     "1062",
     "142L",
     "210L",
     "56333",
     "46970",
     "59333",
     "49970"
    ],
    [
     "",
     "",
     "1062",
     "142E",
     "210L",
     "57758",
     "47956",
     "60758",
     "50956"
    ],
    [
     "",
     "",
     "1062",
     "210L",
     "210L",
     "61899",
     "51929",
     "64899",
     "54929"
    ],
    [
     "",
     "",
     "1062",
     "250E",
     "250L",
     "76152",
     "63330",
     "79152",
     "66330"
    ],
    [
     "",
     "",
     "1340",
     "210L",
     "210L",
     "64550",
     "54580",
     "67550",
     "57580"
    ],
    [
     "",
     "",
     "1340",
     "142L",
     "210L",
     "58984",
     "49621",
     "61984",
     "52621"
    ],
    [
     "",
     "",
     "1340",
     "250E",
     "250L",
     "78803",
     "65981",
     "81803",
     "68981"
    ],
    [
     "CDHF",
     "1500–2000 2170–2550 3000 3500",
     "745",
     "210D",
     "210D",
     "95319",
     "80069",
     "101319",
     "86069"
    ],
    [
     "",
     "",
     "1062",
     "250D",
     "250D",
     "110325",
     "91405",
     "116325",
     "97405"
    ],
    [
     "",
     "",
     "1062",
     "250M",
     "250M",
     "125690",
     "103670",
     "131690",
     "109670"
    ],
    [
     "",
     "",
     "957",
     "250X",
     "250X",
     "—",
     "—",
     "133835",
     "109305"
    ],
    [
     "",
     "",
     "1229",
     "",
     "",
     "138730",
     "114199",
     "—",
     "—"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 11. Representative weights, 60 Hz chillers (lb)",
   "page": 55,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHH",
     "900–1200",
     "1228",
     "100M",
     "100M",
     "47609",
     "41229"
    ],
    [
     "",
     "900–1200",
     "1228",
     "100L",
     "100L",
     "49252",
     "42368"
    ],
    [
     "",
     "900–1200",
     "1340",
     "100M",
     "10HM",
     "54999",
     "47798"
    ],
    [
     "",
     "900–1200",
     "1340",
     "130M",
     "130M",
     "53024",
     "45050"
    ],
    [
     "",
     "900–1200",
     "1340",
     "130M",
     "13HM",
     "62184",
     "53398"
    ],
    [
     "",
     "900–1200",
     "1340",
     "160M",
     "200M",
     "63798",
     "53766"
    ],
    [
     "",
     "900–1200",
     "1340",
     "200L",
     "220L",
     "71803",
     "58771"
    ],
    [
     "",
     "900–1200",
     "1340",
     "220L",
     "220L",
     "79082",
     "64664"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "200L",
     "200L",
     "70773",
     "58989"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "200L",
     "20HL",
     "80262",
     "67562"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "220L",
     "220L",
     "78918",
     "64500"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "220L",
     "22HL",
     "93396",
     "78060"
    ],
    [
     "CDHH",
     "2000–2600",
     "1340",
     "400M",
     "440M",
     "124422",
     "100930"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440M",
     "440M",
     "134278",
     "108299"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440X",
     "440X",
     "141286",
     "113092"
    ],
    [
     "",
     "2000–2600",
     "1340",
     "440M",
     "44HM",
     "159702",
     "121963"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440X",
     "44HX",
     "171753",
     "129265"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers",
   "page": 56,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHE",
     "190–320 190–320 190–320 190–320 190–320 190–320 300–500 300–500 300–500 300–500 300–500 300–500 300–500",
     "215",
     "032S",
     "032S",
     "14785",
     "13426",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "16456",
     "15097"
    ],
    [
     "",
     "",
     "215",
     "032S",
     "032L",
     "15390",
     "13881",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "17061",
     "15552"
    ],
    [
     "",
     "",
     "215",
     "032L",
     "032L",
     "16234",
     "14531",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "17905",
     "16202"
    ],
    [
     "",
     "",
     "215",
     "050S",
     "050S",
     "19696",
     "17195",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "21419",
     "18918"
    ],
    [
     "",
     "",
     "215",
     "050S",
     "050L",
     "20712",
     "17952",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "22435",
     "19675"
    ],
    [
     "",
     "",
     "215",
     "050L",
     "050L",
     "21829",
     "18682",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "23636",
     "20502"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "050S",
     "21307",
     "18806",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "22608",
     "20107"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "050L",
     "22323",
     "19563",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "23624",
     "20864"
    ],
    [
     "",
     "",
     "360",
     "050L",
     "050L",
     "23524",
     "20390",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "24825",
     "21691"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "080S",
     "24923",
     "21589",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "26224",
     "22890"
    ],
    [
     "",
     "",
     "360",
     "080S",
     "080S",
     "30740",
     "26520",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "32041",
     "27821"
    ],
    [
     "",
     "",
     "360",
     "080S",
     "080L",
     "32328",
     "27803",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "33629",
     "29104"
    ],
    [
     "",
     "",
     "360",
     "080L",
     "080L",
     "34349",
     "29219",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "35650",
     "30520"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 12. Representative weights, 50 Hz chillers (lb) — CVHE, CVHG, and CDHG chillers (con",
   "page": 57,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHG",
     "480–565",
     "489",
     "050S",
     "050S",
     "22258",
     "19747",
     "22815",
     "20304"
    ],
    [
     "",
     "480–565",
     "489",
     "050S",
     "050L",
     "23274",
     "20504",
     "23831",
     "21061"
    ],
    [
     "",
     "480–565",
     "489",
     "050L",
     "050L",
     "24391",
     "21244",
     "24948",
     "21801"
    ],
    [
     "",
     "480–565",
     "489",
     "050S",
     "080S",
     "25874",
     "22538",
     "26431",
     "23095"
    ],
    [
     "",
     "480–565",
     "489",
     "050L",
     "080L",
     "28712",
     "24647",
     "29269",
     "25204"
    ],
    [
     "",
     "480–565",
     "489",
     "080S",
     "080L",
     "33279",
     "28754",
     "33836",
     "29311"
    ],
    [
     "",
     "670–780",
     "621",
     "080S",
     "080S",
     "32952",
     "28732",
     "33509",
     "29289"
    ],
    [
     "",
     "670–780",
     "621",
     "080S",
     "080L",
     "34540",
     "30015",
     "35097",
     "30572"
    ],
    [
     "",
     "670–780",
     "621",
     "080L",
     "080L",
     "36561",
     "31431",
     "37118",
     "31988"
    ],
    [
     "",
     "670–780",
     "621",
     "080L",
     "142L",
     "45020",
     "38203",
     "45577",
     "38760"
    ],
    [
     "",
     "670–780",
     "621",
     "142M",
     "142L",
     "49518",
     "41562",
     "50075",
     "42119"
    ],
    [
     "",
     "670–780",
     "621",
     "142L",
     "142L",
     "50789",
     "42475",
     "51346",
     "43032"
    ],
    [
     "",
     "920–1100",
     "621",
     "080L",
     "142L",
     "46086",
     "39269",
     "46643",
     "39826"
    ],
    [
     "",
     "920–1100",
     "892",
     "142M",
     "142L",
     "50988",
     "43032",
     "51545",
     "43589"
    ],
    [
     "",
     "920–1100",
     "892",
     "142L",
     "142L",
     "52259",
     "43945",
     "52816",
     "44502"
    ],
    [
     "",
     "920–1100",
     "892",
     "142M",
     "210L",
     "56984",
     "47879",
     "57541",
     "48436"
    ],
    [
     "",
     "920–1100",
     "892",
     "142L",
     "210L",
     "58205",
     "48792",
     "58762",
     "49349"
    ],
    [
     "",
     "920–1100",
     "892",
     "142E",
     "210L",
     "59630",
     "49778",
     "60187",
     "50335"
    ],
    [
     "",
     "920–1100",
     "892",
     "210L",
     "210L",
     "63821",
     "53751",
     "64378",
     "54308"
    ],
    [
     "CDHG",
     "1250",
     "621",
     "210D",
     "210D",
     "99463",
     "84013",
     "100577",
     "85127"
    ],
    [
     "",
     "1750",
     "621",
     "210D",
     "210D",
     "99463",
     "84013",
     "100577",
     "85127"
    ],
    [
     "",
     "2150",
     "892",
     "210D",
     "210D",
     "103720",
     "88298",
     "104834",
     "89412"
    ],
    [
     "",
     "2250",
     "892",
     "210D",
     "210D",
     "102408",
     "86953",
     "103522",
     "88067"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 13. Representative weights, 50Hz chillers (lb)",
   "page": 58,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHH",
     "950–1050",
     "1023",
     "100M",
     "100M",
     "49157",
     "42776"
    ],
    [
     "",
     "950–1050",
     "1023",
     "100L",
     "100L",
     "50824",
     "43940"
    ],
    [
     "",
     "950–1050",
     "1023",
     "100M",
     "10HM",
     "56723",
     "49522"
    ],
    [
     "",
     "950–1050",
     "1023",
     "130M",
     "130M",
     "54722",
     "46748"
    ],
    [
     "",
     "950–1050",
     "1023",
     "130M",
     "13HM",
     "63908",
     "55122"
    ],
    [
     "",
     "950–1050",
     "1023",
     "160M",
     "200M",
     "65500",
     "55468"
    ],
    [
     "",
     "950–1050",
     "1023",
     "200L",
     "220L",
     "73421",
     "60389"
    ],
    [
     "",
     "950–1050",
     "1023",
     "220L",
     "220L",
     "80806",
     "66388"
    ],
    [
     "",
     "1550",
     "1023",
     "200L",
     "200L",
     "72237",
     "60453"
    ],
    [
     "",
     "1550",
     "1023",
     "200L",
     "20HL",
     "81686",
     "68986"
    ],
    [
     "",
     "1550",
     "1023",
     "220L",
     "220L",
     "80378",
     "65960"
    ],
    [
     "",
     "1550",
     "1023",
     "220L",
     "22HL",
     "94820",
     "79484"
    ],
    [
     "CDHH",
     "1750–2250",
     "1023",
     "400M",
     "440M",
     "127870",
     "104378"
    ],
    [
     "",
     "3050",
     "1023",
     "440M",
     "440M",
     "137126",
     "111147"
    ],
    [
     "",
     "3050",
     "1023",
     "440X",
     "440X",
     "144206",
     "116012"
    ],
    [
     "",
     "3050",
     "1023",
     "440M",
     "44HM",
     "164929",
     "127190"
    ],
    [
     "",
     "3050",
     "1023",
     "440X",
     "44HX",
     "175825",
     "133337"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 14. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFDs) (lb)",
   "page": 58,
   "orientation": "column",
   "header": [
    "Low Voltage (less than 600 volts)",
    "Wye-delta",
    "557"
   ],
   "quantities": [
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "Adaptive Frequency Drive (less than 600 volts)",
     "900 amp",
     "3000"
    ],
    [
     "",
     "1210 amp",
     "3000"
    ],
    [
     "Medium Voltage (2300–6600 volts)",
     "Across-the-line",
     "652"
    ],
    [
     "",
     "Primary Reactor",
     "1602"
    ],
    [
     "",
     "Autotransformer",
     "1702"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 17. Physical dimensions for 60 Hz compressor chillers (in.) — CVHE, and CVHF chiller",
   "page": 60,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "LV Unit Mounted AFD",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CVHE",
     "230–320",
     "032",
     "SS",
     "317",
     "132",
     "134",
     "150",
     "141",
     "41",
     "135.0",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "408",
     "132",
     "134",
     "150",
     "186",
     "41",
     "180.3",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "158",
     "141",
     "42",
     "135.0",
     "98.3",
     "80.6"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "158",
     "186",
     "42",
     "180.3",
     "98.3",
     "80.6"
    ],
    [
     "",
     "360–500",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "158",
     "141",
     "42",
     "135.0",
     "98.7",
     "80.5"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "158",
     "186",
     "42",
     "180.3",
     "98.7",
     "80.5"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "144",
     "149",
     "167",
     "141",
     "52",
     "135.0",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "144",
     "149",
     "167",
     "186",
     "52",
     "180.3",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "153",
     "158",
     "168",
     "141",
     "52",
     "135.0",
     "114.9",
     "96.8"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "153",
     "158",
     "168",
     "186",
     "52",
     "180.3",
     "114.9",
     "96.8"
    ],
    [
     "CVHF",
     "350–570",
     "050",
     "SS",
     "318",
     "134",
     "147",
     "149",
     "141",
     "42",
     "135.0",
     "100.0",
     "80.4"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "134",
     "147",
     "149",
     "186",
     "42",
     "180.3",
     "100.0",
     "80.4"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "144",
     "149",
     "167",
     "141",
     "52",
     "135.0",
     "103.6",
     "90.2"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "144",
     "149",
     "167",
     "186",
     "52",
     "180.3",
     "103.6",
     "90.2"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "152",
     "157",
     "167",
     "141",
     "52",
     "135.0",
     "114.7",
     "96.7"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "152",
     "157",
     "167",
     "186",
     "52",
     "180.3",
     "114.7",
     "96.7"
    ],
    [
     "",
     "650–910",
     "080",
     "SS",
     "328",
     "161",
     "157",
     "175",
     "141",
     "52",
     "135.0",
     "114.9",
     "97.2"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "161",
     "157",
     "175",
     "186",
     "52",
     "180.3",
     "114.9",
     "97.2"
    ],
    [
     "",
     "",
     "080/142",
     "LL",
     "426",
     "175",
     "175",
     "198",
     "186",
     "59",
     "180.3",
     "117.8",
     "120.9"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "172",
     "169",
     "196",
     "186",
     "59",
     "180.3",
     "121.3",
     "115.4"
    ],
    [
     "",
     "1070–1300",
     "080/142",
     "LL",
     "426",
     "177",
     "176",
     "199",
     "186",
     "59",
     "180.3",
     "121.6",
     "121.7"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "177",
     "173",
     "199",
     "186",
     "59",
     "180.3",
     "121.5",
     "118.3"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "177",
     "173",
     "199",
     "209",
     "59",
     "202.8",
     "121.5",
     "118.3"
    ],
    [
     "",
     "",
     "142/210",
     "ML / LL",
     "426",
     "185",
     "181",
     "210",
     "186",
     "59",
     "180.3",
     "128.9",
     "126.8"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "185",
     "181",
     "210",
     "209",
     "59",
     "202.8",
     "128.9",
     "126.8"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "182",
     "178",
     "204",
     "186",
     "59",
     "180.3",
     "135.2",
     "124.8"
    ],
    [
     "",
     "",
     "250",
     "EL",
     "474",
     "191",
     "195",
     "212",
     "209",
     "62",
     "202.8",
     "139.3",
     "137.3"
    ],
    [
     "",
     "1470–1720",
     "142/210",
     "LL",
     "426",
     "181",
     "187",
     "207",
     "186",
     "59",
     "180.3",
     "130.9",
     "126.9"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "181",
     "187",
     "207",
     "209",
     "59",
     "202.8",
     "130.9",
     "126.9"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "189",
     "186",
     "205",
     "186",
     "59",
     "180.3",
     "137.2",
     "124.7"
    ],
    [
     "",
     "",
     "250",
     "EL",
     "474",
     "191",
     "195",
     "212",
     "209",
     "62",
     "202.8",
     "141.4",
     "137.3"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 18. Physical dimensions for 50 and 60 Hz single compressor chillers (in.) — CVHH chi",
   "page": 61,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration Evap/Cond",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "CVHH (50 Hz)",
     "950 1050",
     "100M/100M",
     "373.0",
     "176.0",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "100L/100L",
     "413.5",
     "176.0",
     "186.0",
     "47.0",
     "180.3",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "130M/130M",
     "373.0",
     "178.1",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "124.1"
    ],
    [
     "",
     "",
     "160M/200M",
     "373.0",
     "180.1",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "126.1"
    ],
    [
     "",
     "",
     "200L/220L",
     "413.5",
     "185.2",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "131.2"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "192.1",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "",
     "1550",
     "200L/200L",
     "413.5",
     "181.1",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "127.1"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "192.1",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "CVHH Heat Recovery (50 Hz)",
     "950 1050",
     "100M/10HM",
     "373.0",
     "191.8",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "137.8"
    ],
    [
     "",
     "",
     "130M/13HM",
     "373.0",
     "194.0",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "140.0"
    ],
    [
     "",
     "",
     "160M/20HM",
     "373.0",
     "200.7",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "146.7"
    ],
    [
     "",
     "1550",
     "200L/20HL",
     "413.5",
     "203.8",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "149.8"
    ],
    [
     "",
     "",
     "220L/22HL",
     "413.5",
     "225.5",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "171.5"
    ],
    [
     "CVHH (60 Hz)",
     "900 1000 1200",
     "100M/100M",
     "373.0",
     "179.2",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "100L/100L",
     "413.5",
     "179.2",
     "186.0",
     "47.0",
     "180.3",
     "121.2",
     "122.0"
    ],
    [
     "",
     "",
     "130M/130M",
     "373.0",
     "180.5",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "124.0"
    ],
    [
     "",
     "",
     "160M/200M",
     "373.0",
     "180.2",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "126.1"
    ],
    [
     "",
     "",
     "200L/220L",
     "413.5",
     "184.6",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "131.2"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "191.5",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "",
     "1500 1700",
     "200L/200L",
     "413.5",
     "184.6",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "127.1"
    ],
    [
     "",
     "",
     "220L/220L",
     "413.5",
     "191.5",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "138.1"
    ],
    [
     "CVHH Heat Recovery (60 Hz)",
     "900 1000 1200",
     "100M/10HM",
     "373.0",
     "191.8",
     "166.0",
     "47.0",
     "160.0",
     "121.2",
     "137.8"
    ],
    [
     "",
     "",
     "130M/13HM",
     "373.0",
     "194.0",
     "166.0",
     "47.0",
     "160.0",
     "127.9",
     "140.0"
    ],
    [
     "",
     "",
     "160M/20HM",
     "373.0",
     "200.7",
     "166.0",
     "47.0",
     "160.0",
     "135.4",
     "146.7"
    ],
    [
     "",
     "1500 1700",
     "200L/20HL",
     "413.5",
     "203.8",
     "186.0",
     "47.0",
     "180.3",
     "137.7",
     "149.8"
    ],
    [
     "",
     "",
     "220L/22HL",
     "413.5",
     "222.0",
     "186.0",
     "47.0",
     "180.3",
     "141.6",
     "168.0"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 19. Physical dimensions for 50 Hz compressor chillers (in.) — CVHE and CVHG chillers",
   "page": 62,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "LV Unit Mounted Starters(a)",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CVHE",
     "190–270",
     "032",
     "SS",
     "317",
     "132",
     "134",
     "141",
     "41",
     "135.0",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "408",
     "132",
     "134",
     "186",
     "41",
     "180.3",
     "93.8",
     "69.1"
    ],
    [
     "",
     "",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "141",
     "42",
     "135.0",
     "98.3",
     "80.6"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "186",
     "42",
     "180.3",
     "98.3",
     "80.6"
    ],
    [
     "",
     "300–420",
     "050",
     "SS",
     "318",
     "135",
     "147",
     "141",
     "42",
     "135.0",
     "98.7",
     "80.6"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "147",
     "186",
     "42",
     "180.3",
     "98.7",
     "80.6"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "144",
     "149",
     "141",
     "52",
     "135.0",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "144",
     "149",
     "186",
     "52",
     "180.3",
     "103.8",
     "90.3"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "153",
     "158",
     "141",
     "52",
     "135.0",
     "114.9",
     "96.9"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "153",
     "158",
     "186",
     "52",
     "180.3",
     "114.9",
     "96.9"
    ],
    [
     "CVHG",
     "480–565",
     "050",
     "SS",
     "318",
     "135",
     "148",
     "141",
     "42",
     "135.0",
     "102.9",
     "80.8"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "409",
     "135",
     "148",
     "186",
     "42",
     "180.3",
     "102.9",
     "80.8"
    ],
    [
     "",
     "",
     "050/080",
     "SS",
     "328",
     "146",
     "152",
     "141",
     "52",
     "135.0",
     "104.7",
     "91.4"
    ],
    [
     "",
     "",
     "",
     "LL",
     "419",
     "146",
     "152",
     "186",
     "52",
     "180.3",
     "104.7",
     "91.4"
    ],
    [
     "",
     "",
     "080",
     "SS",
     "328",
     "155",
     "151",
     "141",
     "52",
     "135.0",
     "115.8",
     "97.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "155",
     "151",
     "186",
     "52",
     "180.3",
     "115.8",
     "97.1"
    ],
    [
     "",
     "670–780",
     "080",
     "SS",
     "328",
     "153",
     "159",
     "141",
     "52",
     "135.0",
     "114.9",
     "97.1"
    ],
    [
     "",
     "",
     "",
     "SL / LL",
     "419",
     "153",
     "159",
     "186",
     "52",
     "180.3",
     "114.9",
     "97.1"
    ],
    [
     "",
     "",
     "080/142",
     "LL",
     "426",
     "175",
     "175",
     "186",
     "59",
     "180.3",
     "117.8",
     "120.9"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "174",
     "170",
     "186",
     "59",
     "180.3",
     "121.3",
     "115.5"
    ],
    [
     "",
     "920–1067",
     "080/142",
     "LL",
     "426",
     "177",
     "176",
     "186",
     "59",
     "180.3",
     "119.2",
     "121.8"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "174",
     "170",
     "186",
     "59",
     "180.3",
     "121.1",
     "115.4"
    ],
    [
     "",
     "",
     "142/210",
     "ML / LL",
     "426",
     "185",
     "181",
     "186",
     "59",
     "180.3",
     "126.6",
     "126.8"
    ],
    [
     "",
     "",
     "",
     "EL",
     "471",
     "185",
     "181",
     "209",
     "59",
     "202.8",
     "126.6",
     "126.8"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "182",
     "179",
     "186",
     "59",
     "180.3",
     "132.8",
     "124.6"
    ],
    [
     "",
     "1100",
     "080/142",
     "LL",
     "426",
     "177",
     "176",
     "186",
     "59",
     "180.3",
     "121.6",
     "121.8"
    ],
    [
     "",
     "",
     "142",
     "ML / LL",
     "426",
     "177",
     "173",
     "186",
     "59",
     "180.3",
     "121.5",
     "118.3"
    ],
    [
     "",
     "",
     "210",
     "LL",
     "426",
     "182",
     "179",
     "186",
     "59",
     "180.3",
     "135.2",
     "124.6"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 22. Physical dimensions dual 60 and 50 Hz compressor units (in.) — CDHF and CDHG chi",
   "page": 64,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size",
    "Shell Size",
    "Shell Arrange",
    "Envelope Length",
    "Width",
    "",
    "",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "Terminal Box Only",
     "MV Unit Mounted Starters",
     "LV Unit Mounted AFD",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "EL",
     "EW",
     "EW",
     "EW",
     "CL1",
     "CL2",
     "Length",
     "Height",
     "Width"
    ],
    [
     "CDHF",
     "1500",
     "210",
     "DD",
     "606",
     "183",
     "203",
     "208",
     "264",
     "84",
     "258",
     "133.0",
     "125.0"
    ],
    [
     "",
     "2000",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "2170",
     "250",
     "DD",
     "606",
     "194",
     "207",
     "215",
     "264",
     "84",
     "258",
     "139.3",
     "136.8"
    ],
    [
     "",
     "2550",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "3000",
     "250",
     "MM",
     "714",
     "194",
     "207",
     "215",
     "318",
     "84",
     "312",
     "141.2",
     "136.7"
    ],
    [
     "",
     "3500",
     "250",
     "XX",
     "810",
     "194",
     "207",
     "215",
     "366",
     "84",
     "360",
     "141.2",
     "136.7"
    ],
    [
     "CDHG",
     "1250",
     "210",
     "DD",
     "606",
     "185",
     "205",
     "N/A",
     "264",
     "84",
     "258",
     "133.0",
     "124.9"
    ],
    [
     "",
     "1750",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "2250",
     "210",
     "DD",
     "606",
     "184",
     "204",
     "N/A",
     "264",
     "84",
     "258",
     "135.2",
     "124.9"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 23. Physical dimensions for 60 and 50 Hz dual compressor chillers (in.) — CDHH chill",
   "page": 64,
   "orientation": "column",
   "header": [
    "Units",
    "Comp Size",
    "Shell Configuration EVAP/COND",
    "Space Envelope Length (EL)",
    "Terminal Box Only (EW)",
    "Clearance Tube Pull",
    "",
    "Base Unit Dimensions Length",
    "Height",
    "Width"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "CL1",
     "CL2",
     "",
     "",
     ""
    ],
    [
     "CDHH (50 Hz)",
     "1750 2250 3050",
     "400M/440M",
     "698.0",
     "185.2",
     "318.0",
     "68.0",
     "312.0",
     "137.7",
     "131.2"
    ],
    [
     "",
     "",
     "440M/440M",
     "706.0",
     "192.1",
     "318.0",
     "76.0",
     "312.0",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "440X/440X",
     "802.0",
     "192.1",
     "366.0",
     "76.0",
     "360.0",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "440M/44HM",
     "706.0",
     "192.1",
     "318.0",
     "76.0",
     "312.0",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "440X/44HX",
     "802.0",
     "192.1",
     "366.0",
     "76.0",
     "360.0",
     "141.6",
     "138.1"
    ],
    [
     "CDHH (60 Hz)",
     "2000 2600 2800 3300 2800 3300",
     "400M/440M",
     "698.0",
     "184.6",
     "318.0",
     "68.0",
     "312.0",
     "137.7",
     "130.6"
    ],
    [
     "",
     "",
     "440M/440M",
     "706.0",
     "191.5",
     "318.0",
     "76.0",
     "312.0",
     "141.6",
     "137.5"
    ],
    [
     "",
     "",
     "440X/440X",
     "802.0",
     "192.1",
     "366.0",
     "76.0",
     "360.0",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "440M/44HM",
     "706.0",
     "192.1",
     "318.0",
     "76.0",
     "312.0",
     "141.6",
     "138.1"
    ],
    [
     "",
     "",
     "440X/44HX",
     "802.0",
     "192.1",
     "366.0",
     "76.0",
     "360.0",
     "141.6",
     "138.1"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 32. Representative weights, 60 Hz chillers (kg) — CVHE, CVHF, and CDHF chillers",
   "page": 75,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHE",
     "230–320",
     "233",
     "032S",
     "032S",
     "6726",
     "6109",
     "—",
     "—"
    ],
    [
     "",
     "",
     "289",
     "",
     "",
     "—",
     "—",
     "7488",
     "6871"
    ],
    [
     "",
     "230–320",
     "289",
     "032S",
     "032L",
     "7000",
     "6316",
     "7762",
     "7078"
    ],
    [
     "",
     "230–320",
     "289",
     "032L",
     "032L",
     "7383",
     "6611",
     "8145",
     "7373"
    ],
    [
     "",
     "230–320",
     "289",
     "050S",
     "050S",
     "9088",
     "7983",
     "9850",
     "8745"
    ],
    [
     "",
     "230–320",
     "289",
     "050S",
     "050L",
     "9526",
     "8326",
     "10288",
     "9088"
    ],
    [
     "",
     "230–320",
     "289",
     "050L",
     "050L",
     "10139",
     "8756",
     "10901",
     "9518"
    ],
    [
     "",
     "360–500",
     "455",
     "050S",
     "050S",
     "9397",
     "8292",
     "10159",
     "9054"
    ],
    [
     "",
     "360–500",
     "455",
     "050S",
     "050L",
     "9835",
     "8635",
     "10597",
     "9398"
    ],
    [
     "",
     "360–500",
     "455",
     "050L",
     "050L",
     "10448",
     "9065",
     "11210",
     "9828"
    ],
    [
     "",
     "360–500",
     "455",
     "050S",
     "080S",
     "10523",
     "9192",
     "11285",
     "9954"
    ],
    [
     "",
     "360–500",
     "455",
     "050L",
     "080L",
     "12153",
     "10422",
     "12915",
     "11184"
    ],
    [
     "",
     "360–500",
     "455",
     "080S",
     "080S",
     "13542",
     "11627",
     "14304",
     "12389"
    ],
    [
     "",
     "360–500",
     "455",
     "080S",
     "080L",
     "14262",
     "12209",
     "15024",
     "12971"
    ],
    [
     "",
     "360–500",
     "455",
     "080L",
     "080L",
     "15179",
     "12852",
     "15941",
     "13614"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 32. Representative weights, 60 Hz chillers (kg) — CVHE, CVHF, and CDHF chillers (con",
   "page": 76,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHF",
     "350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–570 350–910 350–910 350–910 350–910 350–910 350–910 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1070–1300 1470 1470–1720 1470–1720",
     "588",
     "050S",
     "050S",
     "9293",
     "8157",
     "10055",
     "8919"
    ],
    [
     "",
     "",
     "588",
     "050S",
     "050L",
     "9731",
     "8501",
     "10493",
     "9263"
    ],
    [
     "",
     "",
     "588",
     "050L",
     "050L",
     "10298",
     "8875",
     "11060",
     "9637"
    ],
    [
     "",
     "",
     "588",
     "050S",
     "080S",
     "10419",
     "9057",
     "11181",
     "9819"
    ],
    [
     "",
     "",
     "588",
     "050L",
     "080L",
     "12026",
     "10232",
     "12788",
     "10994"
    ],
    [
     "",
     "",
     "588",
     "080S",
     "080S",
     "14445",
     "12246",
     "14593",
     "12571"
    ],
    [
     "",
     "",
     "588",
     "080S",
     "080L",
     "14574",
     "12391",
     "15336",
     "13153"
    ],
    [
     "",
     "",
     "588",
     "080L",
     "080L",
     "15567",
     "13088",
     "16329",
     "13850"
    ],
    [
     "",
     "",
     "957",
     "080S",
     "080S",
     "14897",
     "12875",
     "16258",
     "14236"
    ],
    [
     "",
     "",
     "957",
     "080S",
     "080L",
     "15640",
     "13457",
     "17001",
     "14818"
    ],
    [
     "",
     "",
     "957",
     "080L",
     "080L",
     "16633",
     "14154",
     "17994",
     "15515"
    ],
    [
     "",
     "",
     "957",
     "080L",
     "142L",
     "20327",
     "17084",
     "21688",
     "18444"
    ],
    [
     "",
     "",
     "957",
     "142M",
     "142L",
     "21975",
     "18389",
     "23336",
     "19749"
    ],
    [
     "",
     "",
     "957",
     "142L",
     "142L",
     "22529",
     "18803",
     "23889",
     "20164"
    ],
    [
     "",
     "",
     "1062",
     "080L",
     "142L",
     "20734",
     "17490",
     "22094",
     "18851"
    ],
    [
     "",
     "",
     "1062",
     "142M",
     "142L",
     "22279",
     "18693",
     "23639",
     "20053"
    ],
    [
     "",
     "",
     "1062",
     "142L",
     "142L",
     "22832",
     "19107",
     "24193",
     "20467"
    ],
    [
     "",
     "",
     "1062",
     "142E",
     "142L",
     "23479",
     "19554",
     "24840",
     "20915"
    ],
    [
     "",
     "",
     "1062",
     "142M",
     "210L",
     "24976",
     "20891",
     "26336",
     "22252"
    ],
    [
     "",
     "",
     "1062",
     "142L",
     "210L",
     "25552",
     "21305",
     "26913",
     "22666"
    ],
    [
     "",
     "",
     "1062",
     "142E",
     "210L",
     "26199",
     "21752",
     "27559",
     "23113"
    ],
    [
     "",
     "",
     "1062",
     "210L",
     "210L",
     "28077",
     "23555",
     "29438",
     "24915"
    ],
    [
     "",
     "",
     "1062",
     "250E",
     "250L",
     "34542",
     "28726",
     "35903",
     "30087"
    ],
    [
     "",
     "",
     "1340",
     "210L",
     "210L",
     "29279",
     "24757",
     "30640",
     "26118"
    ],
    [
     "",
     "",
     "1340",
     "142L",
     "210L",
     "26755",
     "22508",
     "28115",
     "23868"
    ],
    [
     "",
     "",
     "1340",
     "250E",
     "250L",
     "35744",
     "29928",
     "37105",
     "31289"
    ],
    [
     "CDHF",
     "1500–2000 2170–2550 3000 3500",
     "745",
     "210D",
     "210D",
     "43236",
     "36319",
     "45958",
     "39040"
    ],
    [
     "",
     "",
     "1062",
     "250D",
     "250D",
     "50043",
     "41461",
     "52764",
     "44182"
    ],
    [
     "",
     "",
     "1062",
     "250M",
     "250M",
     "57012",
     "47024",
     "59734",
     "49745"
    ],
    [
     "",
     "",
     "957",
     "250X",
     "250X",
     "—",
     "—",
     "60707",
     "49580"
    ],
    [
     "",
     "",
     "1229",
     "",
     "",
     "62927",
     "51800",
     "—",
     "—"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 33. Representative weights, 60 Hz chillers (kg)",
   "page": 77,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHH",
     "900–1200",
     "1228",
     "100M",
     "100M",
     "21595",
     "18701"
    ],
    [
     "",
     "900–1200",
     "1228",
     "100L",
     "100L",
     "22340",
     "19218"
    ],
    [
     "",
     "900–1200",
     "1340",
     "100M",
     "10HM",
     "24947",
     "21681"
    ],
    [
     "",
     "900–1200",
     "1340",
     "130M",
     "130M",
     "24052",
     "20435"
    ],
    [
     "",
     "900–1200",
     "1340",
     "130M",
     "13HM",
     "28206",
     "24221"
    ],
    [
     "",
     "900–1200",
     "1340",
     "160M",
     "200M",
     "28939",
     "24388"
    ],
    [
     "",
     "900–1200",
     "1340",
     "200L",
     "220L",
     "32570",
     "26659"
    ],
    [
     "",
     "900–1200",
     "1340",
     "220L",
     "220L",
     "35871",
     "29331"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "200L",
     "200L",
     "32102",
     "26757"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "200L",
     "20HL",
     "36406",
     "30646"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "220L",
     "220L",
     "35797",
     "29257"
    ],
    [
     "",
     "1500–1700",
     "1340",
     "220L",
     "22HL",
     "42364",
     "35407"
    ],
    [
     "CDHH",
     "2000–2600",
     "1340",
     "400M",
     "440M",
     "56437",
     "45781"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440M",
     "440M",
     "60907",
     "49124"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440X",
     "440X",
     "64086",
     "51297"
    ],
    [
     "",
     "2000–2600",
     "1340",
     "440M",
     "44HM",
     "72440",
     "55322"
    ],
    [
     "",
     "2800–3300",
     "1340",
     "440X",
     "44HX",
     "77906",
     "58634"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 34. Weights, 50 Hz chillers (kg) — CVHE, CVHG, and CDHG chillers",
   "page": 78,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHE",
     "190–320 190–320 190–320 190–320 190–320 190–320 300–500 300–500 300–500 300–500 300–500 300–500 300–500",
     "215",
     "032S",
     "032S",
     "6706",
     "6090",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "7464",
     "6848"
    ],
    [
     "",
     "",
     "215",
     "032S",
     "032L",
     "6981",
     "6296",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "7739",
     "7054"
    ],
    [
     "",
     "",
     "215",
     "032L",
     "032L",
     "7364",
     "6591",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "8122",
     "7349"
    ],
    [
     "",
     "",
     "215",
     "050S",
     "050S",
     "8934",
     "7800",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "9715",
     "8581"
    ],
    [
     "",
     "",
     "215",
     "050S",
     "050L",
     "9395",
     "8143",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "10176",
     "8924"
    ],
    [
     "",
     "",
     "215",
     "050L",
     "050L",
     "9901",
     "8474",
     "—",
     "—"
    ],
    [
     "",
     "",
     "231",
     "",
     "",
     "—",
     "—",
     "10721",
     "9300"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "050S",
     "9665",
     "8530",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "10255",
     "9120"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "050L",
     "10126",
     "8874",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "10716",
     "9464"
    ],
    [
     "",
     "",
     "360",
     "050L",
     "050L",
     "10670",
     "9249",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "11260",
     "9839"
    ],
    [
     "",
     "",
     "360",
     "050S",
     "080S",
     "11305",
     "9793",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "11895",
     "10383"
    ],
    [
     "",
     "",
     "360",
     "080S",
     "080S",
     "13943",
     "12029",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "14534",
     "12619"
    ],
    [
     "",
     "",
     "360",
     "080S",
     "080L",
     "14664",
     "12611",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "15254",
     "13201"
    ],
    [
     "",
     "",
     "360",
     "080L",
     "080L",
     "15580",
     "13254",
     "—",
     "—"
    ],
    [
     "",
     "",
     "379",
     "",
     "",
     "—",
     "—",
     "16171",
     "13844"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 34. Weights, 50 Hz chillers (kg) — CVHE, CVHG, and CDHG chillers (continued)",
   "page": 79,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping",
    "Weights with Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHG",
     "480–565",
     "489",
     "050S",
     "050S",
     "10096",
     "8957",
     "10349",
     "9210"
    ],
    [
     "",
     "480–565",
     "489",
     "050S",
     "050L",
     "10557",
     "9300",
     "10810",
     "9553"
    ],
    [
     "",
     "480–565",
     "489",
     "050L",
     "050L",
     "11064",
     "9636",
     "11316",
     "9889"
    ],
    [
     "",
     "480–565",
     "489",
     "050S",
     "080S",
     "11736",
     "10223",
     "11989",
     "10476"
    ],
    [
     "",
     "480–565",
     "489",
     "050L",
     "080L",
     "13024",
     "11180",
     "13276",
     "11432"
    ],
    [
     "",
     "480–565",
     "489",
     "080S",
     "080L",
     "15095",
     "13043",
     "15348",
     "13295"
    ],
    [
     "",
     "670–780",
     "621",
     "080S",
     "080S",
     "14947",
     "13033",
     "15199",
     "13285"
    ],
    [
     "",
     "670–780",
     "621",
     "080S",
     "080L",
     "15667",
     "13615",
     "15920",
     "13867"
    ],
    [
     "",
     "670–780",
     "621",
     "080L",
     "080L",
     "16584",
     "14257",
     "16836",
     "14510"
    ],
    [
     "",
     "670–780",
     "621",
     "080L",
     "142L",
     "20421",
     "17329",
     "20673",
     "17581"
    ],
    [
     "",
     "670–780",
     "621",
     "142M",
     "142L",
     "22461",
     "18852",
     "22714",
     "19105"
    ],
    [
     "",
     "670–780",
     "621",
     "142L",
     "142L",
     "23038",
     "19266",
     "23290",
     "19519"
    ],
    [
     "",
     "920–1100",
     "621",
     "080L",
     "142L",
     "20904",
     "17812",
     "21157",
     "18065"
    ],
    [
     "",
     "920–1100",
     "892",
     "142M",
     "142L",
     "23128",
     "19519",
     "23380",
     "19772"
    ],
    [
     "",
     "920–1100",
     "892",
     "142L",
     "142L",
     "23704",
     "19933",
     "23957",
     "20186"
    ],
    [
     "",
     "920–1100",
     "892",
     "142M",
     "210L",
     "25848",
     "21718",
     "26100",
     "21970"
    ],
    [
     "",
     "920–1100",
     "892",
     "142L",
     "210L",
     "26401",
     "22132",
     "26654",
     "22384"
    ],
    [
     "",
     "920–1100",
     "892",
     "142E",
     "210L",
     "27048",
     "22579",
     "27300",
     "22832"
    ],
    [
     "",
     "920–1100",
     "892",
     "210L",
     "210L",
     "28949",
     "24381",
     "29201",
     "24634"
    ],
    [
     "CDHG",
     "1250",
     "621",
     "210D",
     "210D",
     "45116",
     "38108",
     "45621",
     "38613"
    ],
    [
     "",
     "1750",
     "621",
     "210D",
     "210D",
     "45116",
     "38108",
     "45621",
     "38613"
    ],
    [
     "",
     "2150",
     "892",
     "210D",
     "210D",
     "47047",
     "40051",
     "47552",
     "40557"
    ],
    [
     "",
     "2250",
     "892",
     "210D",
     "210D",
     "46451",
     "39441",
     "46957",
     "39947"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 35. Representative weights, 50 Hz chillers (kg)",
   "page": 80,
   "orientation": "column",
   "header": [
    "Model",
    "Comp Size NTON",
    "CPKW",
    "Evap Size EVSZ",
    "Cond Size CDSZ",
    "Weights without Starters Operating",
    "Shipping"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "CVHH",
     "950–1050",
     "1023",
     "100M",
     "100M",
     "22297",
     "19403"
    ],
    [
     "",
     "950–1050",
     "1023",
     "100L",
     "100L",
     "23053",
     "19931"
    ],
    [
     "",
     "950–1050",
     "1023",
     "100M",
     "10HM",
     "25729",
     "22463"
    ],
    [
     "",
     "950–1050",
     "1023",
     "130M",
     "130M",
     "24822",
     "21205"
    ],
    [
     "",
     "950–1050",
     "1023",
     "130M",
     "13HM",
     "28988",
     "25003"
    ],
    [
     "",
     "950–1050",
     "1023",
     "160M",
     "200M",
     "29721",
     "25170"
    ],
    [
     "",
     "950–1050",
     "1023",
     "200L",
     "220L",
     "33303",
     "27392"
    ],
    [
     "",
     "950–1050",
     "1023",
     "220L",
     "220L",
     "36653",
     "30113"
    ],
    [
     "",
     "1550",
     "1023",
     "200L",
     "200L",
     "32766",
     "27421"
    ],
    [
     "",
     "1550",
     "1023",
     "200L",
     "20HL",
     "37052",
     "31292"
    ],
    [
     "",
     "1550",
     "1023",
     "220L",
     "220L",
     "36459",
     "29919"
    ],
    [
     "",
     "1550",
     "1023",
     "220L",
     "22HL",
     "43010",
     "36053"
    ],
    [
     "CDHH",
     "1750–2250",
     "1023",
     "400M",
     "440M",
     "58001",
     "47345"
    ],
    [
     "",
     "3050",
     "1023",
     "440M",
     "440M",
     "62199",
     "50415"
    ],
    [
     "",
     "3050",
     "1023",
     "440X",
     "440X",
     "144206",
     "116012"
    ],
    [
     "",
     "3050",
     "1023",
     "440M",
     "44HM",
     "74811",
     "57693"
    ],
    [
     "",
     "3050",
     "1023",
     "440X",
     "44HX",
     "79753",
     "60481"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 36. Maximum weights, unit-mounted starters/Adaptive Frequency™Drives (AFD) (kg)",
   "page": 80,
   "orientation": "column",
   "header": [
    "Low Voltage (less than 600 volts)",
    "Wye-delta",
    "253"
   ],
   "quantities": [
    "voltage",
    null,
    null
   ],
   "rows": [
    [
     "Adaptive Frequency Drive (less than 600 volts)",
     "900 amp",
     "1361"
    ],
    [
     "",
     "1210 amp",
     "1361"
    ],
    [
     "Medium Voltage (2300–6600 volts)",
     "Across-the-line",
     "296"
    ],
    [
     "",
     "Primary Reactor",
     "727"
    ],
    [
     "",
     "Autotransformer",
     "772"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "dim"
  },
  {
   "title": "Appendix G: Standard Conversions",
   "page": 112,
   "orientation": "row",
   "header": [
    "To Convert From: Length",
    "To:",
    "Multiply By:"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "airflow",
    "airflow",
    null,
    null,
    null,
    null,
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    "pressure",
    null,
    null,
    null,
    null,
    "weight",
    null,
    "weight",
    null,
    "temperature",
    "temperature"
   ],
   "rows": [
    [
     "Feet (ft)",
     "meters (m)",
     "0.30481"
    ],
    [
     "Inches (in.)",
     "millimeters (mm)",
     "25.4"
    ],
    [
     "Area",
     "",
     ""
    ],
    [
     "Square feet (ft2)",
     "square meters (m2)",
     "0.093"
    ],
    [
     "Square inches (in.2)",
     "square millimeters (mm2)",
     "645.2"
    ],
    [
     "Volume",
     "",
     ""
    ],
    [
     "Cubic feet (ft3)",
     "cubic meters (m3)",
     "0.0283"
    ],
    [
     "Cubic inches (in.3)",
     "cubic mm (mm3)",
     "16387"
    ],
    [
     "Gallons (gal)",
     "liters (L)",
     "3.785"
    ],
    [
     "Gallons (gal)",
     "cubic meters (m3)",
     "0.003785"
    ],
    [
     "Flow",
     "",
     ""
    ],
    [
     "Cubic feet/min (cfm)",
     "cubic meters/second (m3/s)",
     "0.000472"
    ],
    [
     "Cubic feet/min (cfm)",
     "cubic meters/hr (m3/h)",
     "1.69884"
    ],
    [
     "Gallons/minute (gpm)",
     "cubic meters/hr (m3/h)",
     "0.2271"
    ],
    [
     "Gallons/minute (gpm)",
     "liters/second (L/s)",
     "0.06308"
    ],
    [
     "Velocity",
     "",
     ""
    ],
    [
     "Feet per minute (fpm)",
     "meters per second (m/s)",
     "0.00508"
    ],
    [
     "Feet per second (fps)",
     "meters per second (m/s)",
     "0.3048"
    ],
    [
     "Energy, Power, and Capacity",
     "",
     ""
    ],
    [
     "British thermal units per hour (Btu/h)",
     "kilowatt (kW)",
     "0.000293"
    ],
    [
     "British thermal units per hour (Btu)",
     "kilocalorie (kcal)",
     "0.252"
    ],
    [
     "Tons (refrig. effect)",
     "kilowatt (refrig. effect)",
     "3.516"
    ],
    [
     "Tons (refrig. effect)",
     "kilocalories per hour (kcal/hr)",
     "3024"
    ],
    [
     "Horsepower",
     "kilowatt (kW)",
     "0.7457"
    ],
    [
     "Pressure",
     "",
     ""
    ],
    [
     "Feet of water (ft H2O)",
     "pascals (Pa)",
     "2990"
    ],
    [
     "Inches of water (in. H2O)",
     "pascals (Pa)",
     "249"
    ],
    [
     "Pounds per square inch (psi)",
     "pascals (Pa)",
     "6895"
    ],
    [
     "Pounds per square inch (psi)",
     "bar or kg/cm2",
     "6.895 x 10-2"
    ],
    [
     "Weight",
     "",
     ""
    ],
    [
     "Ounces",
     "kilograms (kg)",
     "0.02835"
    ],
    [
     "Pounds (lb)",
     "kilograms (kg)",
     "0.4536"
    ],
    [
     "Fouling factors for heat exchangers",
     "",
     ""
    ],
    [
     "0.00085 ft2·°F·h/Btu",
     "= 0.132 m2·°K/kW",
     ""
    ],
    [
     "0.00025 ft2·°F·h/Btu",
     "= 0.044 m2·°K/kW",
     ""
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "rating"
  },
  {
   "title": "Temperature Conversions",
   "page": 112,
   "orientation": "column",
   "header": [
    "Scale",
    "",
    "Temperature °C",
    "°F",
    "",
    "Temperature Interval °C",
    "°F"
   ],
   "quantities": [
    null,
    null,
    "temperature",
    "temperature",
    null,
    "temperature",
    "temperature"
   ],
   "rows": [
    [
     "Celsius",
     "x°C =",
     "x",
     "1.8x + 32",
     "1°C =",
     "1",
     "9/5 = 1.8"
    ],
    [
     "Fahrenheit",
     "x°F =",
     "(x-32) / 1.8",
     "x",
     "1°F =",
     "5/9",
     "1"
    ]
   ],
   "source": "CTV-PRC021G-EN_12202024.pdf",
   "kind": "perf"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFKAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAMEBQYBAgcI/8QASBAAAQMCAwUDCQYEBAUDBQAAAQACAwQRBRIhBhMxQVEyYXEHFCKBkaGxwdEVM0JSYnIWI4LhJGOS8FNzg6KyGDRDNTZUZML/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QAKREAAgIBAwQCAgEFAAAAAAAAAAECEQMSITEEE0FRFCIyYYEFFULR8P/aAAwDAQACEQMRAD8A9IoQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAIQhACEIQAhCEAKBxzbDDcDeYnuM9QP/ij4jxPJN9stpHYNRNpqVw8/qQcn6G83fRc1j3bZDJITLI43Lnam658ubTtHk1hC92XNvlMvJrhtm9d5/ZWLB9qKLF2+iDE4C5DiucxRidpyta8DiLarUMloJhVUjy0tN3C+q5F1E09zV44sueJ+UfC6KZ0VMx9Y5v4m6N9vP2JrT+U2nkkDZqExtva4kv8AJVyrlpKqidiEdG173aua1liTexNlGxU9PWMOTRw420LfUj6mTexKxROzUFfBiNK2eneHNcE5XGcJxes2ZrWgSE00h7zfv8V0vAsTGIRSyGcdoFrAeDbDrx1uujF1Cns+TGeNx3RNoWjX5tNPqt11J2ZAhCFIBCEIAQhCAEIQgBCEIAQhCAEXVW2r2qdgphp20rpTUOLRleQ7SxOgGg1tfvXINo/LridFjdTR0FD5rGyzWl8hc49TYg21QHoYyMEgYXAOcCQOZA4/ELZefNm/LliuI7RYVQOwptVLPN5vczEF2dzdezysuiU1dj1T5VdocObVSGjjwuF8NO9wEUcry4Zg4Nuez16oC/31Qqb5P6rGsSoHV2Kvp8t3RM3GrZCHEF4PAjSw9auSAEIUfjOLw4PRmWT0pHaRx31cfoobSVslKx+SGi5IA70lT1cFWwuglZK1psS03sVQptrcVqGSMIg3bwWluUjQ96xhOMz0UcgprAvIzh4uRYWHuXI+rgn+jVYnR0RCpn8UYj1j/wBCP4nxH80f+hT8vGOzIuaFS/4nxH80f+hH8TYj+eP/AEBPl4x2ZFpxLE6XCaJ1VVyiONvtJ6AcyqiPKdSvqRHHQPcw/wCYM1utrfNRmOZtoAzz9znhgIa1pygX7lWqnZvI0mlnkvzjkddrh0vxH+9FjPqrf1LxxezpUe2sM8IkhpS5p4Xf/Zau2ulPZpGjxeVzbC659JU7ndPjiJsS7SxGlrdRzVmBzC/VYS6nJ7LrFH0IYtTOxfEpq2eR+eSwDRazQOACZ/ZLI28L+JUmbrUtJ4rF5G+WXUUiLNNLSuE1OTdutlJl0dXStrIgGknLKwcndfArIZZM4neZ4g6LhDUDh0KlS1KmK8mkBFJiBgJvHPq0cgU2r2UkdVxmhmYQQ9gH+yndfG51JvI7Z4jmBPcnbo4amGOZ8TXZmjUi6o35JIkOp8QhkjDnXtoXNA1S2zuIvic+mMh3sOh7wksQpm0lRDUxMDGXyPAGncU3mLqPGKarY0buX0H6JZNF3osblp6hpkJdHezh81caedlRCJGEEHmFzmyn9mMR3M7qWV9mOF235FdnTZ2paZcMwywtWi2IQheocoIQhACEIQAhCEAIQhACEIQHK/KrWRNq444K2SnrYGl2UR3DmvDR2uXZ7150x5k7MeqPOJd7ITfORYleqtu8CpH4bX4kRKakUxAcZCQBmbcW4Ly3tfdm0k3gPms9T10XpabNtlsSGEbYYRiJj3gpqqOQsvbNY8Lqb2m8ou0U+1uIVlBilbSRVRIEcU2jWBxsy+nC59qqFO8sfHMB6THBw9SSnmL587rC4v7/AO6vvq/RTaj0z5AKvFMQ2Nq6nEK19RCyoFPTMe65iaxguByA1HsXV15l8mflIwvZDZl1JPPWxVhqXygMiEtO9hDRZwzAg6HVuvjwXf8ACdp6TE8AOKEiKJoBJDswN2hwLTzBDhbQHWxAKl7AkMSxGDDKJ9ROdBo1o4uPQLm+I18+K1zqic6nRrRwaOgSuMYtNjFbvX3bG3SOP8o+qaxsXl9Rn1ulwdWOFbsyxi3MRNnxkCQcOhHQrdrU4hiMjg0DiuI3E43iVmYAjkQeIPRb2UhV4LJS0Yrmg5dBMOg5O9XPu8E383d0VpQceSE0xvZBFkvuHdEbkqlEjey1LLpzuitTH1QFcxmmlZIJIGMeZDqH8MwHH1tuPUFJ4VMZ6NmY3dl18Rofl7UpiUV6N7wLujtIPEapjs097qiWGSHclj7BubNob639QVqtEExlRl7k+NOFqYbKNIsZFqYYrEfNRMOMbgVMGMBJywCahq4rdqIkeI1+qlLcWNKBrKqRkb+xMMh9eiSwv/6c6E9qnkdGe6xTfCJSadjr+kwp+ywxzE4wLNe5srf6hf5qz4HkTqKfzqmkh5vFh48veoWeMVmASOd2ogJPYdVOtL2uBynTuTGGmdHVVkb4yIHueGk8CHA/VViSx3RTecUEEoN8zAb9/A/BO6ed9NUMmYbOYbhRGzzzLgwbazo3uZa/gfmpPI+3Z96cO0QdKQhC+gPPBCEIAQhCAEIQgBCEIAQhCA535Q8JfU1M9bv5BHFSFhjEpaM1yQbW1Fgb+peatsxbaFx/Mz5r1ZtO91bDidNDE0tjpiHvc/LYgZvRsO9ef9odjjjErZ4andSi49MXBBN/Fc8ppTTZqlcaOfQ/chM8QLgxmUE6a2HDVXil8nOMyZmCaiAZrmMjhf8A7UpL5MsVlpTAa/Do95xdncXeHBXeeC8le3L0UvC2S1LzFEx0kj3hrWtFySeS73sfhdXgWysWG1E5eXSmocwdlriALd9gB71X9hvJ3Fs1O+vq5W1Na70Yy25ZGOovzPVX1jLrj6jPf1jwa48dbsyxiXa2yw1qVa3Vee2dBsxhcQBxVlwTCrkSPbomeD4YZ5A5w0Ct8UbYYg0aALr6fDqdsyyTrZA+KN0Do3tBjcMpB4EKm+hS1E1G52YwGzXE6uYeyfl4hT2LYo2FhYw6qkYlXsir6aRxcXvJY4AX9HqegBtr3rTqMik1FeCuOLW7Jh0jFoXsTTMi91xmw4LwUmXBJ3WEJMTBro3NPAiyreD1sQxt7WSXkaxmdtjoRl1v7VYpCMhVTpA9uOvcWtEeR7WubfXU8ehRIgvhnC0dMkUJuDZz7rDZA19yNCCD6xZalJyHRNySDwl2WWaP8ryE/hkcdong2s+Ae5RmHutiNSP8wp/CT/EzLE5TCbj1qa2IIet2ern1Mz46+ZrXPcQMx014JPB8PmosXeypnfO4NDm5jeytUp7XiVDEj7d/6Y+aanwKDZx7oosQDmkiOUuAA1PH6J8MaDtRQ1XraPqmmzoIqcRubgy6a+KnQBbkm3kHQ0IWHODGlziABqSeS904CJ2nxaTBcClrYshka5rWh/C5ICrOH+U2EvEeI0pYT+OI6ewqK2qx2fH6Wrw70BT70OieBp6JPHrfQ+pUp0c0N6Sre2Uubdsoblv6uRC4cmff6s3jj23O7Yfj+GYm0ebVcbnH8JNj7CpFef8ACK0trIYn3u67Sfb9FfsJ2mnw11SJI2zb14cLutl0t0Vo9UrqRDxejoSFTTt1Lyo4/wDWfok3bdVPKlh9pWnycfsr25F2QqK7bqt/DT049RPzSTtusSPCKnH9J+qfJx+x2pF/WCLiy56dtsWPDcD/AKf91o7bLGDwljHhGFHysZPakSNfR1U9Ninm/nEbZG5C+Dd6jI3MHZhcerquX7J4fLjO1WJ0stRWVEUETJWQUjGZm3NjfeWFvAq2yYriBa9sdZLCJL5xGcodfqoGjpJ8CxKbEMKqX0087ckj+1pp1uLaBczzQbRpolQ7ZTxxVNVCYXN3UhYGzAZxa+htpfwUPTbH0H8WT4xu3bvR0UT9QJLem/wvewS8FVXu86fVyZqt8t3vc0ekTc3sOqkaeaqc0elE7xaW/NYXu2jStlZItalmtsmsdQ9v3kDx3sOYfX3JzDUwyuytkGb8p0PsOqxd+S6FmhSWG0DqiUaXCb0lK6eQABXPDKFtNCCRqtcWNzZSctKHNHSspoQAEyxXE208ZY0+ktsTxJlNGWgi6peJ4m2OOSonfaNvrJ6ADmT0XVlyKK0RMoRt6mJ4rim5ZvHB0kjzljjb2pHcgPryFymVNRZIppKtwlqakWlcODRyY3uH9+aTpI5HzmvrBlncMscfKFnT9x5n1clvNUkmwK47o3NqStzU7RIf5jLsd4jT+6X88b1VdnmMGISMvpI0SDx4H4BbNqr81DsFh87Yea3E4dwKgo5u9O2VAA4q0U2QyQlkG7Kp1Bd2PvfncQYnHLfQXJ+qmq/EGwUcry7g0lV3Zud1RiUodG1oZlYHDi7VvH2FWaIs6JmQXaJrvx1WklRYaKKJsdPlDRxTOWo1HS6Q3rpHXvoka2oEVM9xPAFRVgjcOmBrZnX7TynlPWRDapuZ4uIt2PE8lX6Wrjp6SSpe53om5AF9DwPtSOGPdiWMjctc3087nO4gfJEtgXeoqAC4A8yolkodjLzfssaPmn8tK+Uk5wL68FE1VHU0jqicNMgdwLePDoqJ2y3gfbM5Syrma4EyTG46Wv8AVT2azCegVM2TNTT1G7mjkEczdHFpAuOGvhdWuqlEVHI4m1mq5B05UDbDaB9VVuwumfaGM2lI/G7p4D4q27QYl9lYHU1QP8xrcrP3HQLlERJeHOJLibknmV6WedLSjlxxvcd1VBJT08Urh6MnBQeNxf4PejQxHMDw8fcrliNRHNgdOzTMwqvVkQlpnN6iy8+dKWx0R3RXaJwFY13Uh40tZW6oaGy6dFS6d2QwOBacrjG7K8vsR3nmrtPq5p6tVJkoSQQs2WQ0qhY0yoypSxWbIBLKs5UpZZsgEi1aPaHNIPApR2iRkdbkgGVbE1rA8G7gQPUlqM+gm9W+8du8JSjd6K0jyVZLRlKPjjmbaRjXj9Qum8TtE4DtFZkClLPUYc8PpJ3MA/A8Z2ew6j1EKcj20nEJZU0Wv56c3H+k6+wlVbzgSvkOa0cZsSnsdLu6V8sr2tNrtDjlA6XKRyOOyDinuxaqxyCrMkhnaGsBLg45S0dSDwULC92ITtrp2lsLNaeJwsf+Y4dTyHId5UlX4bT1NODJGyZmhs4X9YKjpIKiLWCbeN/JNr7HcfbdZuRZIUlqQZBGXgOPC6VGF1pNzGP9QULJJI6sj3kRjcCNCQefIhXmoqI6WnfPM7LGwXJULbclJydIqNds5itVVxSsbE0Na5pu/kbfRYZstinN8A/qP0WKvbGsfKfNY44YxwzDM4+KkME2o89qG0tYxrJH6Me3QE9COSos0W6PQn/TOoxw7jX+xu3ZjEOc8I9ZSo2ZredXGPUVZ1qXsHF7R4laWzzqKrVbHVNXCY3Yg1oPGzCfmt8M2MGGyF7a0vJOY3ZxNiPmVZzLG1zWl7Q53ZF9T4JJ1bStAJqYgCS2+ccRyTUyVBvhDQYS7/8AI/7VC4jN5pWvp8+bLbX1KyQ19JUuywVMUrujXXVQxmujZj9YyWh3oY5oDxIRxaOP++SamxKLi6kqN/P2tboU0q62KRobK60RcA4k20W0dRSyRl5oWxsA7TpCUxhkosSqTC9oeISHMh5OPU9bK6bKkxJQgNElMyKINYWvIbrl7lHYDmjwavrS2z5JHNa7mR/spximN+b0ThGGsmIyuA1aDwus5BSYBTUecB5ALrn1pHZBkbRS11Ri0MRmnkZf0mbw6q0PwYGUSMmkjIDh2jpcd/RVuifT02I3nqGsccuU3sQL6lOK2V1bLJMyeS1fPu2d0TB6RHS+uvepf23IWxJ4XSvaxjp6yonMZOXM/wBE9DbwKT2mxOCnpG08lQITIeNieHglm1DWmw0AVVx/D62txNtTLE18DbNYwHUjn4KFUnRPB1ryjVeWnoqMHtvMrvAaD4qlR8QrB5QJ95tHFH/woB7SSfoq9HxC6czuTMoLYdl7nMAvoFtFCZ5BEOLtAtGahOaF26r4XngHhcsluargrNbhk0Br2vEl6Sdp9KPKAD0PPxVxosNkxCFroxfK0X9iX2loWnHMcAilDKnD2TNe6S7C5ptYN/Dx9amNhHtfQyk21bGfcV0vEnJRM9W1kY3Zuc/hKVGzM/Qq85oxzCwZYhxcFp8eBTuspQ2Yl6FbjZiTorgaiIfjCTNZAPxhR2YIdyRVP4Zf0QdmyOKsM+LU8be0CoWu2ja0EMsquEEXUpMYyYExgJJCjKqighBu4JOv2glfezrKt1uJyvvd5WblBcItTHGIOgALGHVI0ruIUPRulxHEHRQua58RBe0usbdfepyGimYfSyj+pU82T4HsT1vNUCOIkFaRUVS++QM0/Uo+SZ1TRVc0T2OZSyugksfxC17e1TtZBHx15Y2aMyaCQPLbdptwfknnlE2YxfazAqCnw2sYQyffStJyCRhHo8ONr8FBNdne7qCrDg1fVspnUrn54CCA134fAjUK+jT9okXezJLZ7CKnAtkqehqqt0kkNySNQQeDNeS1mqQy6c1NS+SBuY6AaAKv19QWgrmluzRbIUqJt7VxOHKw96ntr3E4dDHchr5PSseNgqfSVO8c08fTA966Bi1CMSo3U9rO7THHgHBRODaaR0dLkjjzRnLhMpdNQxPcCQ8jxSxaIK0NgBGQi2ut1q9lVQTbuWimDh+UGx8CE/wHAqqetbW1rXxRNdnax/Fx5adFxqN7JH1GXKoxeSctq2/ZO7QxiXAp7tkc4WLWsvcu5cPFVqrwaeLdR09K+QxwCSUuBIc86WHeOivF1ldMsalufPdN10+njpivNlJZQYpHLT1cdHM8QODIg7thoB4jlclJDAcVjblFO94yZwLgWe4AH2fJXtCr2V7Oj+65FxFEVgFA+iw7LNGWSl3B2UkDhxCpu0ePRU+01dRyyBsYblcGgXvlBC6OuHbdU4ftziLibXe3/wAQtoRXB5mXI8s3N8szV7RSysbAwtdbQAfNK4fHIJd65xD3akg2so2io2RAPNk8fW2Ihg9KR2i1dLZGJLw2rMVZEBnhh1ee9JVFfLXY1USR1vmjGZYmekDnaL3NuWp4qOq6+LB8PNGyVra2oF5HA6sCh4JKWA5s28f15ol5BYpY5Y6trZ611ZI1xDHEWte1h3q0zxCmlgj9G1PCGDxOrvl71WcMpTiNfQVsjyyJvpSa8C36iydzbZ4XTzSOdNv5rm+VpNiqtN7IlC+0FZLSbP1NQwlrtGt6uJIFh71TX1lcyn3swIDtAA8ktPK6f4jtV9qyDeWZEw3ZGOHie9RVVXsmqKeKMZwHZnAc+i6YY1GO/Jk5W9juG3H/AN2S/wDKZ8FCRlT23sZj2ozfngYfiPkq/GUyfkxHgexm6XboQeiaRuTphuFztGiNMRr3T7QMl3DS59E+B0ufW3ENy8+HFOsFxN9FhkBjNs8bQfUFDVrB9vUT90xxs8Zy6xaCOQ5panljiwunD3hoF26m3Mq2p8kUix/b9Q4dorU41UH8RUGKuDlK0+Gq2NXFyLj4MJ+SjVImkSzsXnP4yknYpMfxH2qMNWw8GSn+grR1T0hk9gHzVbfsmkPZa6Rw1cUwnqXG9ykpap1vuXetw+qYT1Mmv8sD+v8Asq7skzUT96iKqfQ6reoqJbHRg/qP0URVzSkG5YPUVZIiyUwRzaKtmq3xBrpYtHgXJ7inmXFY6irdMJQ2mdGRdw0DwDqmdGIpqamtG1jxHlldl+8JsQfUpCorppfOGTVLGCcNEhyfl4WW8YxaepmmLqJYk0op37Jugxanp4SKqZsWlruNtbptU1WHnDq6KjGXM8veQ2we4kEm/AqJFRhVGxrqiN9e919WNuQe+9krRYk2pwx9CykndnLi3MzgCbgW7vkqqHNnLKUr8L/v4I6KMmUgBTtBFkaCUjBhdU033Lte7+6koaGqAH8o+76pqVUXrc3qJAIVV8WqMsbtVZqmhqnRH0bHvIVUxbDah0Lg4tDra6rJVZbwNtn6jziOQ/kmA+C6/mC43snTOhhqGvdc7/5BdeMmimXIXAvmtzQHXKbiTvWzXqlEi90ArQFboSbBCwFlQAK897fYmYtv8WiIDgJmi3PshehF5s28kA8pmMi+vnH/APLVvhVtlJ8CAxFrG3fHVAdGtulG7RSQsLMPopGyO0MjxcjwCSpJ9ACU7yecQnOwBwJ4dPFaNJcorbI29U7NNVQygk6veDqfFPqH+ZPG1jRcmwJWnmD5Tu/OpchPZcSQntFhkkLrteH6EaOyn3pJoJMmqHEahgmpYqeIxSDIC4C4HUdFPfYtDj2GRUtdR00VRFpHUhoB8HEakJjgGycdVBvmSPiymxa91j46clZ4cJp6Vnp4hC23WQLNyUX9S1XyUCs2WmopnNOHtdl0OQZlHNhjgqnEQiMt0tlsV0+WowSlP+IxyiYf1TN+qZ1OMbISNMc+M0c/6dH/ACKa5PwKRfvKTAW1tDUW0cx0d/Ag/NU5pXTNvKHzrZt8wF3UzxJ6uB+PuXMGnVdGZVIyg9h0x2qdROTBjrFLtksFztGozxR4GN4e7LEbONi91iNPw9T/AHW7KkMoWf8AMd/5FMMVmH2xRXdGCHaZm3J8OhWYrzQsjDmt9NxueHErORKJAVtuBWTWE801honTNe2OZhmZf0OvgUyklfFIY5AWPbxB4hULEoas9Vo6q71FGp71q6psOKmhY+lqb80xmqO9NpKnvTOWp46qyiVsVnn46qJqp+OqzPUcdVvQ4fHiNPUySTZXMbZjRxzaWJ7rmy0SoiyObjVXTvZFFM4NzADnbVWCOqqpSQ+TT9oVFqJHR1QDtHMfYjoQVfaUiQDmrS+pC3Fo2yusQ73BSFI7EIj/ACX2H7AlKOmB5Kdo4GtA0Ve7ZOkjBPjT7ZZy236G6+5b3x02/wAU+1+AsPkrHHE3olcjQOCjX+idJScQgxx0ZBxGYeDrKrYlSYi5maarmJAsRndr38V0+vaMh0VPxcXjco17kVsRexkbhR1LXEkiccfAK6Yntfg+E1DoK7FKenmABMbnekAeGg1VR2UdaOqH+cPgobE8Ki2l8tTcOduyyojYDvCQ3SMnlryV4Y+7k0siUtMbLhJ5UdmojYYi+Q/5cDz8kN8sOy8YsXVzyPy0x+ZTmXySYPhVI6rq6mhpmRkXmc1wazXqXKPxTY7ydVUDSNo6SJ8WrhSREl17cSCV2LpILyYd5lo2V24wja6SpZhvnAfTBrniaPJob2I1N+Cs44Ll/k1hw2DbraWPCao1dC2OERTFuXNxvpYc7rqAC4c0VCTijpi7RsFlYQsSxleZtuyD5SsZN9fOT8AvTCouKbNYZPjVVVPoKd80khc57owST4rXHNQdsrKNnEYJbO4qXppC4CwJ9S6qzAaOMehSwt8GAJQYTCOEbR4BS8yZCizm8cD3Oa8Ru466J1TtNuCv/wBlxHi0JnVYDC8F2jHcngfH6rNzTLJUQFFvmVUAjNg6RocL20vqo7ykU4ptsjFR4e4R7hjjuIvRJN78OamjDLRVOSRuWRhBHQ96lPtd1RLvKmFj3WtmbopjPSw1Zx6swvE63LucLqbjmWgLej2Vx7Pd2Hva3qSu30RirpN3A0l9r5bck582seHBafIfFFO2dhqadlVSyU8ovHK0scO4riuIUT8NxKekk7ULy2/Ucj6wu3Kl7e4AaiAYpTMvJC20zR+JvX1fDwXoZo2rRhB06OfB1jxW28skC7mkZpsrbriaNhjWTk4vFZz7NBvlAt6+5bU0j3iIt7HpZvXeyhp6jNiLn6EMadbE29fJS+G/cMH6QsmiyJGIZHXb6JJzXHVPXxxYq1sNQLTcGSt4+tM2BLMGWWKTW8bsw9lvmlWLImfBMUiqHRNpzKG8HtIsfaswYNVu38dRC5khiJhIcLZ7jQ+q6tjKgTDMziOIW4ffxWeprktSKZ/C2KycXQN8Xk/JYOxdc7t1cLfBpKutysWJTWxSKQ7YOV3axAeqP+6yzY6pp6Z1PHUuGZ2bfMdkeB0V2y3WQzqE7khpRzp/k3p73M859Y+ikINl62lsYKneAcpRe/rCu277lkRgclDyyfJOlIrdPv6SwqqZ7APxs9Nvu19ymqGeKVodG9rx+k3T1rB0ScmH00zszogH/nb6LvaFTUWHTClb6Ji2mqIvuqkuHSVub36Fb72qYPTgY/vY+3uIV1JMrQlXj+WVTsXNo3Kz1tXIWEeay37i36qpYs6oex9oCP3OHyurLkhjHZZ1m1g/zR8E22ae7/1AUTiATYjX/lOW+yZcKirZKBrJwH7U32k2bxUbUPxrDayKncGNDTchzSAQeXQrtwVGbkzDJvGjsnlBhdW7HV0ALpy+WHNEGmzhvG3A9SpMleaUFmHbK10cbToySqbFHpwNr36njzVJpsC2oxKglq37QlrGmxGZxKgThmNVL3MNTXzmNxaA1rzextcFdktMjKKZ0XyYNybbbTXpm0pLYiYWvzhhJJ7VzddQM7G6uIA7yvPuH7NbRUrXuoKXE4pJrCR+dzcwHWwHVWfD9i8VqsOjdXSVrakE3YY85GuhzF/hyXNPApy1N0aKbiqW51WTE6KL7yrhZ+6QBLQVEVTC2WGRssbuDmm4PrXLpvJzVPw+VkDJvOXCzTM2NrO8m1z7FfdksJmwTZaiw6pLTNA0hxZw7ROntXPlxQgrjK2aQnKT3RMqCqmXrJT+oqdUJUGV1VIGU0j/AEjqBoVyM1QjkCMoSggrHcKUjxKyKKud/wDGxviVWmSJZR0QWC3DROBhtYeMkTfethhU57VSB4NSmLIHE8ObUwZBpIwXjcf/ABVYDy1xa4Wc02I6Lo32M13bqHnwFlqcCoWXc++vEmwv7lZJgr+x7w/FX25RH4hTbm+kdOad0mD0OHzmamhEcjm5Sb8QkeZUSCOpIIDgQRcFCF7555zzajYORsj6zB2gsN3PpybW/b9FzKuqWinz39EkgO5E89V3TaLavBdnI42YtUGPzgHKwMLy4DjoB3rmm1ONbJ43s/SYbhULmU7JnO3RiLGjNcki/O65ckYrdM1i2cxa7PK944vOVqtWGx5RlHBrQFHtwqFlaHBzi1vAFTFCAHS+NlyyRqh21tkq0aLULcJRI7wd8Dsdp6aokMTJg67gL2sOnsUniVPBBiD2U0hlisCHEWPDVQ9CxpxWmkI9JrrA9L8VNVo/xHqCyyFojYBbhqAFuAsC5qGrYNW1lmygkwAs2WQFsAoBrlWQLLayLIDF1qSt8qxlQENjFY2lpy62Z/HKOJA4prHhLsXgdJCRobEX6i6V2gh7Eo/Cfct9hY5IaXEY3vLgKn0L8mloIC1iirIJ2x9fh8756eSO5OZzSb3SmMyRineC2XUflV9liDwVBY1hJqKSTK30raLohLwZyRXtm907Z2WMSMc577tbmF3a8v8AfJWCjbNAG2pwbmwzP5+xVGlwStbtJg1XDDkp6cFtQ58jQATxNr9FfxiWGUo/mYhSs8ZW/Vb5pJUkZ41yLsfiRaA2KnYO+5WWjE5W3Mscetrbv+6aP2u2fgHpYrAf23d8AmsvlA2fj7NRLJ+yF3zXJv6NiVNNXucAa12U8S1oFvcsuw6VzTmrZ3G2npkD3Kuy+UvCm/dUtXJ/S0fNNX+UwH7jB5Xfukt8ApqQtFsbhMVgZHyPPO7yQnlnNLQ22Ucb8VQH+UHGJdIMGjb+4ud9Eg7araqocHMo6eMjgRFcj2lRTfItHRi470ekLWOnM963XMzX7ZVLs3nG7PC7Y2j5LBotrKn73FKgX6SEfBRS9izptikpKmCIfzJo2fueAubfwli9R9/iE779XuPxK2Z5Py43lmcSo+vsnf0XqbH8Ig+9xOkb/wBVv1UfPtts9FZv2nC9xIFgHO+AVfj2ApR2nOPrS38D4fE5shZfKbm6XAbkzDi1HjlYybDp5H7lpa8ZS3QkfRPgFE4XhE+E4jOaYNbDNxPQcbe1TQFlnJ2WR0xCEL3zzzkPlxjtNg8luLZW+9q57g4Eke7dqHNNx6103y3x5qDB324SSD2hv0XMcG0kaP3D4Lhzcs3hwiWja5koZIbn8LvzD6pxh5DmTEf8QhazSwiPJIT10GoTbB5soqGuzEb0kEi1wQFhZoTAW4STXg8luCpA6ojaugP6x8VOVYvOPBQNJc1kNhqXtt7VdvsSpLgZoiw8gVScXLglNIgww9FsIz0VhZgTrdlLswI/lWfaZbWitCJxWwhd0VpbgVvwhKNwUDkFPZZGtFVEDjyWwpndCrWMHaBwW4wpo5KeyxrRUxSv6LYUb+itf2awckfZ7ByTsjWVbzN3RHmbuis5omjktDSNHJO0NRScZw10lE45eVlUZJsXgwS+DvMc7pwJCGgm2U9R3Lrs9GySNzHC4IsVW8CwOaiqa9s8QETpLx3596KFPYm7OdCn2yqReTEKkX6Oy/AJCTAsdmdlnrah9/zSuPzXZTSRj8ITZ+GwF+bLqrWytHK6fYOpqNZZin8Xk5YO3IV0ZtNGzgEOY1VcmTRRYvJ9Rt7Vz607j2Jw6PjGD6lbHWC0dZUcn7LUiAj2Xw6PhC32JyzBaJnCFvsUmVhUsDNuH07eETVuKaNvBjfYnCwoJEd20HRoWciUt3IsoJE8qMqUsiyUBPKsFgIIIuClbIspoDcU0fME+LiUoGACw0ASmVFkog6IhCF9Aeec48s8efZ/D3/lqSPa0/RcmwsWlb+4/ALsflfjz7IQP/JVN97XLjuHi0zf3/JcOf8AJm8OB/UyAPLL6k6BJYe//FSt7gVtWSBs1uZ4exIUDv8AHu72/Nc3g1J6M6JYJvGdAlwVKIFWOLHBzTq03C7VSvbU0kMwAIkYHj1i64mF1nZarE2y1HI49hmQ/wBJsujE99zOZM5B0WcoTc1sQHaCTdiEQ/Et3OCM9LHlgsJg7FIxzCQdizeRCzeWJKgyVuFq5wChX4uOoSD8WJ4OWbyousbJ1z22STpmDmoB2Jk80i7EHHmsnlRdQJ99Uy3FN31beqg3VjjzSZqXHms3kLKJMPq2pB9UOqizK481jOTzVHMtQ/dUjqknVA6ppclCrqZNC7p7rR0l0miyi2DJcSsXKzZFlANUWW1lmyUDSyzZbWRZKBrZFltZHJTQNbIssoU0DFkWWVi6UDCFlYU0QdCQhC9w4Sl+VZmfYd5/JPGfeR81xWj0mH7x8Cu5eUyPPsHWn8ro3f8AeFwumNpv6mriz/l/Bvj4Hdc/LJax1tyTOjfbEL/pKdYg4hws0m4HDkmtDFM+Z8kTCbCxdb3LlXBqTdNO19wCDZPWlQTXGKTeR6W0cFK09Q2VgcCpRA8aV0LYeUzbN1lPf0o3ut3Xbp7wVzxpU3gLjlnAJtp81dS07kNXsTYxKRw7SPPnn8Sj2DVLALncmaUOTVPP4isb555lJALYBV3JNs5PEoueqwBZZslALoWUWUULBCzZZCmhZiyLLKzZKBiyzlWUKaAWCLIuk3VELD6UrG+LglAUQkDW0/KTN+0E/BY88B7MMzv6bfFKA4Qm/nE57NMR+54Cxnqj+GFniSUoDlF01yVDuNQG/tZ9Ubgnt1Mp8Db4IQOlo6WNnaka3xNk380hPaBf+5xK2bBBH2YmD1KQZNZTg/etP7dfgsGsYezHK7wYfmtrgcAB4IL0Bpv5T2aZ/wDU4BYL6o8I4m+LiVvnWC9AaWqTxmY39rPqVgwvPaqJT4WHwW2dYLwgOlIQhe2cJW/KCzPsHig6Rh3scCuAQOtMfEfFeh9tI95sTiw//WefYL/JecmPtKfD5hcef8jbHwTgo3VtS1t7Rgeme7opGogdHSbulaGW4W0StHHu6Zt+LhcpV7A9paeBFlzI1IGWMuYJ2kF3CRo4JKOQwODm6sd7lIPidRyHKwCHmXHtJnJE1hztBMMnD9JUAk6eUPaCCp/AXenN4BVCjcYZd2T6J1BVrwB15pR+kfFQ3sSiVZx9aWHBMhVxte5oEjiCRowpVtU4j0aeU+NgqMsOwtgmu+qHcIGN/c/+yL1R4vib4NJUAdoTXJM7jUu/paAsGnae3LK7xeUA7JA46JN1TAztTMH9QSApqccYwf3apRrY29mNo8AgM+ewcnF37Wko87v2YJneoD4lZzrGdAY31QezTgfuf9EZqo84me0rOdG8QGMk57VSR+1gCNxftzzO/qt8EbxYL0AeawfiZm/cSVu2OFnZiYPAJPeLBf3oBxmA4WCxvE33iwZEA4L0Z023iwZO9AODIsbxNy9YzoBxvFqZO9IZ+9amRAON4sGRNzIsGRALmRYMibmTvWpk71NAcGTvWDImxlWu9SiDr6EIXtHERm0rN5sriretJL/4FeYmPDquNl+2Q32lehvKDR11Ts3JLQ1EsZhDjKyM23jCLG/W3H2rgppKSJ7ZSDnY4OFj3rjzv7I2x8FyHBKAXCbxSh7Ab3ul2alc7NQfEyRtnNBHeLrR1BvYHNawltteicsbmKmTU09LgzomtBlfxKKvIOfOaWB2pc6J1ibWVo2ckzTv14x/MKFqYZHVT+BY5ugA1upDZZxFQWniGEH1ELJliez2lcO8pUP0TJ77VMg/UUq1+iMDvOjOm4ejed6gkcZ1jOkN4jOgF86M/em5ejOoAvnKxnSGdY3iUBxnWM6Q3ixvO9TQFy/vWM6QMi13qUByXrGdNjKsb1KIHG8WDImxlPVYMvepoDreLBk700M3etTMEoDveBamUJoZVoZu9KFjwyrBlUf50AcubVBm71NAemVamZMzMOq0NQBzU0QPTMsb1MHVTQOK0FTvHZYw556NFygH5mWpm71iHCcZqh/IwurcOpiLR7SpGDYjaOoIvSxQA/8AFlHyurKEnwiNSOuIQheqchhzQ5haQCCLEHmuAbd7OO2e2hliY0+az3lgPceLfUdPYvQCrO3mzf8AEezckcTAaynvLAepA1b6x77LLLDXEvCVM41hNXvKcNJ9Jmh+SmGOuFQxiRwysbKbhodlkaRrb+yudLM2RrXNcC1wBBHNcBuS0PAJZ7MwSETgnTNQs2WREVEMMeJ0kspy2kDded9LJzhkQptoqiEcrrGLhjKQyOaTlIIsNQkqCVz9qC53GSO/uT/Gh5HlQ/LWyj9S3ZLpxTOvky4lML8x8Fq2XvU0CR3qzvExE3esiXvUUSPd4jeJnvlgy35pQHm9WDKmhktzWDL3pQsd709Vje96ab1YMqURY7Mvetd73poZgFqZwOamgPN6td6mRqQOa0dWNHFwCAfmZamW/NNIjUVLrU9NNMf0Rl3wUjBs3tDVW3WFTtB5yWZ8SFKi3wiG0NzL3rUzDqpuDyfbQTfeGmgH6pLn3BSNP5MZj/7nFbd0UXzJWiwzfgq5xKiZ2jmk3VLRzXRYPJpg7LGaernPe8NHuCk6fYrZ+msW4bE8jnIS/wCJV108ivcRyJ1YCbB1z0CWho8Rq7eb0FVKDzbE4j22Xa6fDqOkFqekgi/ZGG/BOVoum9sjufo4u7Z7GKWkmqaugNPTkDNLK4DIb6G1787KTw7YHE8RpYqltfRtglGZrmlz7jrwC6ZiNFHiOHTUkouyZuU93emuzrJIsFhglAbJDdjgOAsdPdZSsEVLfgjuOiqQeS+O4NTisruojjDfiSpODyc4FFYyMqJz/mSn5WVrQtVigvBTW/ZEU+ymBUpvFhdNfq5mY++6k4aeGnblhiZGOjWgfBKIWiSXBFghCFJAIQhACEIQFRqvJfsnXYjPW1eGb+Wd5keHSvDMx42aCAuf7QbPjZPaA0ELS3D5wZaTo1v4o/6SdO4hduUBtls6No9n5II8rayE72mefwvHLwIuD4rLJjUo7F4ypnL4ZOCexv0ULSzmRl3MMb2ktex3FjgbEHvBUhFLovOaOhCuIutRPOXNpw6plREDHaF/DeQH4JatlPmzsvG2iZUjg7GcLLh6QYe63olR4JFMWflxeUeB9yQbN3rTaGdsWNSAkD0Gn3LSgosRxNgfQ0FTVMJsHxRlzfbwV1uiGORN3rbf96f02xG09TYjDjEDzlka33XupWm8mOMyW84raSAfpzPPwCsscnwiupeyub/vWPOAOavVP5KoBY1OKzSd0cYZ8bqTp/JxgENi+OeoI/4kp+AsrrBNkdxHMDVNHNYZUOldljY6Q9GC/wAF2am2XwOk+6wqlB6ujDj7SpOKCKFuWKJkY6NaArrpn5ZXuHFYMGxurAMGFVbgeZjLR7TZSUGwu0c/ap4oB1klHyuut2shXXTx8sr3Gc2p/JlXvP8AicThjHSOMu+NlJ0/kww9hBqK+qm7m5WD4FXZCusMF4I1yK3T7A7PQWJozMessjne69lK02B4VSAbjDqWMjmIhf2p+haKMVwittmA0NFgAB0CzYIQrEAhCEAIQhACEIQAtI4mRZsjQM5zG3MrdCAEIQgBCEIAQhCAEIQgBCEIAQhCA5D5TsIds/izdoKeMmhrXBlW1o+7k5P9Y0PeO9QNPVxzRNkjeHtcLgg8V2/F8Lpsawipw6rZngqWFjh07x3jivL2J0uJbG7Q1WFyvN4H2sezI3k4eIXHmx07RtCXguNXPeAgutpxTbD5s2PUDb3yj5KEZi76yICwbfSzuad4DLvdoY3g+ixwaPauaXBqjteC4Rh+NbL1VFX0rJoakvilBFi5pA0uNVN4HgdBs7hEWG4bDuaaK+VpcXG5NySTqTdR+xxvhMg6Sn4BWBehi/BHNP8AJghCFqVBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAXNPLFsb9s4M3GaSO9ZQtO8AGr4ufs4+F10tYexr2FjgC1wsQRxCrJalRKdM8g0001O4wk2Y7gbcCrRs5E2Gpitxzgn2qa252NZguOyRxx/4Wa8kB6Dm31H5Ku0T30mJUrSTl3gadOp0XnT5o6V7O+bGG+GzjpL8grGucbO7QfZONMpZ3WparQk/gffQ+HJdHXZgknCvRjkVSBCELczBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAg9q8CbjmDPia0Goi/mRHv6evh7FyQ7J19dI19NRTue1wP3ZtoV3dYCwyYVN2aRm4qjmD9jcar3tcaZsLQOMjwF0HBaespMJhp6+Vks8Yyl7b6jl67J+hTjxRxu0RKblyCEIWxQEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgBCEIAQhCAEIQgP/9k=",
 "photoSource": "CTV-PRC021G-EN_12202024.pdf p1"
}