{
 "id": "trane-symbio-800-cgam-bacnet",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — CGAM (BACnet)",
 "name": "Symbio™ 800 CGAM",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 301점 · Modbus 131점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ],
  [
   "Modbus",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 10100,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10101,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10102,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10103,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10104,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10105,
   "name": "Hot Water Setpoint Active",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control"
  },
  {
   "type": "AI",
   "inst": 10106,
   "name": "Hot Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control"
  },
  {
   "type": "AI",
   "inst": 10107,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building Not Installed"
  },
  {
   "type": "AI",
   "inst": 10108,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "AI",
   "inst": 10109,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "AI",
   "inst": 10110,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10111,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10112,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10113,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10114,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10115,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10116,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10117,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10118,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10119,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10120,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10121,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10122,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10123,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10124,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10125,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10126,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10127,
   "name": "Air Flow Percentage Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10128,
   "name": "Air Flow Percentage Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10129,
   "name": "Starts - Compressor 1A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10130,
   "name": "Run Time - Compressor 1A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10131,
   "name": "Starts - Compressor 1B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10132,
   "name": "Run Time - Compressor 1B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10133,
   "name": "Starts - Compressor 1C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 1C"
  },
  {
   "type": "AI",
   "inst": 10134,
   "name": "Run Time - Compressor 1C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 1C"
  },
  {
   "type": "AI",
   "inst": 10135,
   "name": "Starts - Compressor 2A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10136,
   "name": "Run Time - Compressor 2A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10137,
   "name": "Starts - Compressor 2B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10138,
   "name": "Run Time - Compressor 2B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10139,
   "name": "Starts - Compressor 2C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 2C"
  },
  {
   "type": "AI",
   "inst": 10140,
   "name": "Run Time - Compressor 2C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 2C"
  },
  {
   "type": "AI",
   "inst": 10141,
   "name": "Heat Recovery Leaving Water Temperature Setpoint Active",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Partial Heat Recovery"
  },
  {
   "type": "AI",
   "inst": 10142,
   "name": "Heat Recovery Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Heat Recovery Water Temps"
  },
  {
   "type": "AI",
   "inst": 10143,
   "name": "Heat Recovery Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Heat Recovery Water Temps"
  },
  {
   "type": "AI",
   "inst": 10144,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10145,
   "name": "Number of Circuits",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10146,
   "name": "Number of Compressors Circuit 1",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10147,
   "name": "Number of Compressors Circuit 2",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10148,
   "name": "Refrigerant Discharge Temperature Estimate Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10149,
   "name": "Refrigerant Discharge Temperature Estimate Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10150,
   "name": "Refrigerant Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp"
  },
  {
   "type": "AI",
   "inst": 10151,
   "name": "Refrigerant Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp, Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10152,
   "name": "Unit Source ID (Last Diagnostic Code)",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10154,
   "name": "Energy Consumption Lifetime",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10155,
   "name": "Energy Consumption",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10156,
   "name": "Average Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10157,
   "name": "Average Voltage L-L",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10158,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10159,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10160,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10161,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10162,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10163,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10164,
   "name": "Unit Power Demand",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10165,
   "name": "Line Frequency",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10166,
   "name": "Power Factor",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "AI",
   "inst": 10168,
   "name": "Supplemental Heat Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Supplemental Heater"
  },
  {
   "type": "AI",
   "inst": 10169,
   "name": "Evaporator Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10170,
   "name": "Condenser Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Hot Water Control"
  },
  {
   "type": "AI",
   "inst": 10171,
   "name": "Evaporator Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10172,
   "name": "Condenser Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Hot Water Control, Circuit 2"
  },
  {
   "type": "AI",
   "inst": 10173,
   "name": "Compressor Suction Superheat Ckt1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "AI",
   "inst": 10174,
   "name": "Compressor Suction Superheat Ckt2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "AV",
   "inst": 10100,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10101,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "AV",
   "inst": 10102,
   "name": "Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control"
  },
  {
   "type": "AV",
   "inst": 10103,
   "name": "Heat Recovery Leaving Water Temperature Setpoint BAS",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Partial Heat Recovery"
  },
  {
   "type": "BI",
   "inst": 10100,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10101,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10102,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10103,
   "name": "Front Panel Auto Stop Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10104,
   "name": "External Auto Stop Input Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10105,
   "name": "Run Enabled",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10106,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Remote Control 1 = Local Control · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10107,
   "name": "Maximum Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10108,
   "name": "Compressor 1A Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10109,
   "name": "Compressor 1B Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10110,
   "name": "Compressor 1C Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Compressor 1C"
  },
  {
   "type": "BI",
   "inst": 10111,
   "name": "Compressor 2A Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Circuit 2"
  },
  {
   "type": "BI",
   "inst": 10112,
   "name": "Compressor 2B Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Circuit 2"
  },
  {
   "type": "BI",
   "inst": 10113,
   "name": "Compressor 2C Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = Running · 조건: Compressor 2C"
  },
  {
   "type": "BI",
   "inst": 10114,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10115,
   "name": "Heat Recovery Control Active Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Inactive 1 = Active · 조건: Partial Heat Recovery"
  },
  {
   "type": "BI",
   "inst": 10116,
   "name": "Heat Recovery Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Partial Heat Recovery"
  },
  {
   "type": "BI",
   "inst": 10117,
   "name": "Evaporator Water Pump Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10118,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = No Flow 1 = Flow · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10119,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10120,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10121,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10122,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10123,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10124,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10125,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10126,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10127,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Noise Reduction"
  },
  {
   "type": "BI",
   "inst": 10128,
   "name": "In Defrost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Not In Defrost 1 = Defrost · 조건: Hot Water Control"
  },
  {
   "type": "BI",
   "inst": 10129,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10130,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"
  },
  {
   "type": "BI",
   "inst": 10131,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"
  },
  {
   "type": "BI",
   "inst": 10132,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: External Circuit Lockout"
  },
  {
   "type": "BI",
   "inst": 10133,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10134,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"
  },
  {
   "type": "BI",
   "inst": 10135,
   "name": "Circuit 1 Available",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Unavailable 1 = Available · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10136,
   "name": "Circuit 2 Available",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Unavailable 1 = Available · 조건: Circuit 2"
  },
  {
   "type": "BI",
   "inst": 10137,
   "name": "Circuit 1 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "BI",
   "inst": 10138,
   "name": "Circuit 2 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Circuit 2"
  },
  {
   "type": "BI",
   "inst": 11000,
   "name": "Comm Loss: Percent Capacity Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11001,
   "name": "Comm Loss: Supplemental Heater Relay 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11002,
   "name": "Comm Loss: Supplemental Heater Relay 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11003,
   "name": "Comm Loss: Supplemental Heater Relay 3",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11004,
   "name": "Comm Loss: Supplemental Heater Relay 4",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11005,
   "name": "Comm Loss: Energy Meter",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11006,
   "name": "Comm Loss: Outdoor Air Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11007,
   "name": "Comm Loss: Phase Protection Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11008,
   "name": "Diagnostic: Energy Meter Write Value Failure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11009,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11010,
   "name": "Diagnostic: Phase Protection Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11011,
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11012,
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11013,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11014,
   "name": "Diagnostic: Pumpdown Terminated By Time - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11015,
   "name": "Diagnostic: Pumpdown Terminated By Time - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11016,
   "name": "Comm Loss: Discharge Pressure Transducer - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal"
  },
  {
   "type": "BI",
   "inst": 11017,
   "name": "Comm Loss: Discharge Pressure Transducer - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11018,
   "name": "Comm Loss: Discharge Temperature Sensor - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11019,
   "name": "Comm Loss: Discharge Temperature Sensor - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11020,
   "name": "Comm Loss: External Ckt1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11021,
   "name": "Comm Loss: External Ckt2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11022,
   "name": "Comm Loss: Reversing Valve - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11023,
   "name": "Comm Loss: Reversing Valve - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11024,
   "name": "Comm Loss: Suction Pressure Transducer - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11025,
   "name": "Comm Loss: Suction Pressure Transducer - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11026,
   "name": "Comm Loss: Suction Temperature - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11027,
   "name": "Comm Loss: Suction Temperature - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11028,
   "name": "Diagnostic: Discharge Pressure Transducer - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11029,
   "name": "Diagnostic: Discharge Pressure Transducer - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11030,
   "name": "Diagnostic: Discharge Temperature Sensor - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11031,
   "name": "Diagnostic: Discharge Temperature Sensor - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11032,
   "name": "Diagnostic: Suction Pressure Transducer - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11033,
   "name": "Diagnostic: Suction Pressure Transducer - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11034,
   "name": "Diagnostic: Suction Temperature Sensor - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11035,
   "name": "Diagnostic: Suction Temperature Sensor - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11036,
   "name": "Comm Loss: Subcooler Shutoff Valve Relay - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11037,
   "name": "Comm Loss: Subcooler Shutoff Valve Relay - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11038,
   "name": "Comm Loss: Receiver Fill Valve Relay - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11039,
   "name": "Comm Loss: Receiver Fill Valve Relay - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11040,
   "name": "Diagnostic: High Compressor Pressure Differential - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11041,
   "name": "Diagnostic: High Compressor Pressure Differential - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11042,
   "name": "Diagnostic: High Discharge Refrigerant Pressure - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11043,
   "name": "Diagnostic: High Discharge Refrigerant Pressure - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11044,
   "name": "Diagnostic: High Discharge Temperature - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11045,
   "name": "Diagnostic: High Discharge Temperature - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11046,
   "name": "Diagnostic: High Discharge Temperature Lockout - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11047,
   "name": "Diagnostic: High Discharge Temperature Lockout - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11048,
   "name": "Diagnostic: Loss of Charge - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11049,
   "name": "Diagnostic: Loss of Charge - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11050,
   "name": "Diagnostic: Low Discharge Saturated Temperature - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11051,
   "name": "Diagnostic: Low Discharge Saturated Temperature - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11052,
   "name": "Diagnostic: Low Refrigerant Temperature - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11053,
   "name": "Diagnostic: Low Refrigerant Temperature - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11054,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11055,
   "name": "Diagnostic: Low Suction Refrigerant Pressure - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11056,
   "name": "Diagnostic: Low Suction Superheat - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11057,
   "name": "Diagnostic: Low Suction Superheat - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11058,
   "name": "Diagnostic: Suction Temperature Too High - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11059,
   "name": "Diagnostic: Suction Temperature Too High - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11060,
   "name": "Diagnostic: Very Low Suction Pressure - Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11061,
   "name": "Diagnostic: Very Low Suction Pressure - Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11062,
   "name": "Diagnostic: Low Differential Refrigerant Pressure - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11063,
   "name": "Diagnostic: Low Differential Refrigerant Pressure - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11064,
   "name": "Comm Loss: Compressor 1A Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11065,
   "name": "Comm Loss: Compressor 1B Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11066,
   "name": "Comm Loss: Compressor 1C Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11067,
   "name": "Diagnostic: Compressor 1A Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11068,
   "name": "Diagnostic: Compressor 1B Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11069,
   "name": "Diagnostic: Compressor 1C Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11070,
   "name": "Diagnostic: Compressor 1A Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11071,
   "name": "Diagnostic: Compressor 1B Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11072,
   "name": "Diagnostic: Compressor 1C Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11073,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11074,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11075,
   "name": "Diagnostic: Starts/Hours Modified 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11076,
   "name": "Comm Loss: Compressor 2A Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11077,
   "name": "Comm Loss: Compressor 2B Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11078,
   "name": "Comm Loss: Compressor 2C Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11079,
   "name": "Diagnostic: Compressor 2A Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11080,
   "name": "Diagnostic: Compressor 2B Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11081,
   "name": "Diagnostic: Compressor 2C Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11082,
   "name": "Diagnostic: Compressor 2A Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11083,
   "name": "Diagnostic: Compressor 2B Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11084,
   "name": "Diagnostic: Compressor 2C Fault Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11085,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11086,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11087,
   "name": "Diagnostic: Starts/Hours Modified 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11088,
   "name": "Comm Loss: High Pressure Cutout Switch - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11089,
   "name": "Comm Loss: High Pressure Cutout Switch - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11090,
   "name": "Diagnostic: High Pressure Cutout - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11091,
   "name": "Diagnostic: High Pressure Cutout - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11092,
   "name": "Comm Loss: Evaporator Antifreeze Heater",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11093,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11094,
   "name": "Diagnostic: Evaporator Water Flow Lost Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11095,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11096,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11097,
   "name": "Diagnostic: High Suction Rfgt Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11098,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11099,
   "name": "Diagnostic: Inverted Water Temp (Heating)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11100,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11101,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11102,
   "name": "Comm Loss: Evap Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11103,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11104,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11105,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11106,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11107,
   "name": "Comm Loss: Cooling EXV - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11108,
   "name": "Comm Loss: Cooling EXV - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11109,
   "name": "Comm Loss: Electronic Expansion Valve - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11110,
   "name": "Comm Loss: Electronic Expansion Valve - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11111,
   "name": "Comm Loss: Heating EXV - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11112,
   "name": "Comm Loss: Heating EXV - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11113,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11114,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11115,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11116,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11117,
   "name": "Comm Loss: External Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11118,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11119,
   "name": "Comm Loss: External Hot Water Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11120,
   "name": "Comm Loss: Programmable Relay Board 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11122,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11123,
   "name": "Diagnostic: External Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11124,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11125,
   "name": "Comm Loss: Condenser Fan Enable - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11126,
   "name": "Comm Loss: Condenser Fan Enable - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11127,
   "name": "Comm Loss: Condenser Fan Fault - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11128,
   "name": "Comm Loss: Condenser Fan Fault - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11129,
   "name": "Comm Loss: Fan Inverter Speed Command - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11130,
   "name": "Comm Loss: Fan Inverter Speed Command - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11131,
   "name": "Diagnostic: Condenser Fan Fault - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11132,
   "name": "Diagnostic: Condenser Fan Fault - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11133,
   "name": "Comm Loss: Comm Loss: Fan Inverter Fault - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11134,
   "name": "Comm Loss: Comm Loss: Fan Inverter Fault - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11135,
   "name": "Diagnostic: Fan Inverter Fault - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11136,
   "name": "Diagnostic: Fan Inverter Fault - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11137,
   "name": "Comm Loss: Noise Reduction Request Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11140,
   "name": "Comm Loss: Heat Recovery Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11141,
   "name": "Comm Loss: Heat Recovery Leaving Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11144,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11145,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11147,
   "name": "Diagnostic: No Partial Heat Recovery - Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11148,
   "name": "Diagnostic: No Partial Heat Recovery - Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11149,
   "name": "Comm Loss: External Ice Building Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11156,
   "name": "Comm Loss: Run Command Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11157,
   "name": "Comm Loss: Run Command Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11158,
   "name": "Comm Loss: Run Command Compressor 1C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11159,
   "name": "Comm Loss: Run Command Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11160,
   "name": "Comm Loss: Run Command Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11161,
   "name": "Comm Loss: Run Command Compressor 2C",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11162,
   "name": "Diagnostic: MP: Invalid Configuration",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11163,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11164,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11165,
   "name": "Comm Loss: Evap Pump Inv1 Freq Feedback",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11166,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11167,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11168,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11169,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11170,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11171,
   "name": "Diagnostic: Evaporator Pump 1 Starts/Hours Modified",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11172,
   "name": "Diagnostic: Evaporator Pump 2 Starts/Hours Modified",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11173,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11174,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11175,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11176,
   "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11177,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11178,
   "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11179,
   "name": "Diagnostic: Evaporator Water Flow Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11180,
   "name": "Diagnostic: Power Factor Correction Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BI",
   "inst": 11181,
   "name": "Comm Loss: Power Factor Correction Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "BV",
   "inst": 10100,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10101,
   "name": "Noise Reduction Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"
  },
  {
   "type": "BV",
   "inst": 10102,
   "name": "Heat Recovery Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Partial Heat Recovery"
  },
  {
   "type": "BV",
   "inst": 10103,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter"
  },
  {
   "type": "BV",
   "inst": 10104,
   "name": "Circuit 1 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "BV",
   "inst": 10105,
   "name": "Circuit 2 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"
  },
  {
   "type": "BV",
   "inst": 10106,
   "name": "Chiller Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30011,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30013,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30015,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30017,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30019,
   "name": "Chilled Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30021,
   "name": "Hot Water Setpoint Active",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 30023,
   "name": "Hot Water Setpoint Status",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 30025,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building Not Installed"
  },
  {
   "type": "MB",
   "inst": 30027,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "MB",
   "inst": 30029,
   "name": "Demand Limit Setpoint Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Ice Building"
  },
  {
   "type": "MB",
   "inst": 30031,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30033,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30035,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30037,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30039,
   "name": "Differential Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30041,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30043,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30045,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30047,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30049,
   "name": "Differential Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30051,
   "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30053,
   "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30055,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30057,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30059,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30061,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30063,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30065,
   "name": "Air Flow Percentage Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30067,
   "name": "Air Flow Percentage Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30069,
   "name": "Starts - Compressor 1A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30071,
   "name": "Run Time - Compressor 1A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30073,
   "name": "Starts - Compressor 1B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30075,
   "name": "Run Time - Compressor 1B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30077,
   "name": "Starts - Compressor 1C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 1C"
  },
  {
   "type": "MB",
   "inst": 30079,
   "name": "Run Time - Compressor 1C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 1C"
  },
  {
   "type": "MB",
   "inst": 30081,
   "name": "Starts - Compressor 2A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30083,
   "name": "Run Time - Compressor 2A",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30085,
   "name": "Starts - Compressor 2B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30087,
   "name": "Run Time - Compressor 2B",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30089,
   "name": "Starts - Compressor 2C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 2C"
  },
  {
   "type": "MB",
   "inst": 30091,
   "name": "Run Time - Compressor 2C",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Compressor 2C"
  },
  {
   "type": "MB",
   "inst": 30093,
   "name": "Heat Recovery Leaving Water Temperature Setpoint Active",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 30095,
   "name": "Heat Recovery Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Heat Recovery Water Temps"
  },
  {
   "type": "MB",
   "inst": 30097,
   "name": "Heat Recovery Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Heat Recovery Water Temps"
  },
  {
   "type": "MB",
   "inst": 30099,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30101,
   "name": "Number of Circuits",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30103,
   "name": "Number of Compressors Circuit 1",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30105,
   "name": "Number of Compressors Circuit 2",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30107,
   "name": "Refrigerant Discharge Temperature Estimate Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30109,
   "name": "Refrigerant Discharge Temperature Estimate Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30111,
   "name": "Refrigerant Discharge Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp"
  },
  {
   "type": "MB",
   "inst": 30113,
   "name": "Refrigerant Discharge Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Discharge Temp, Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30115,
   "name": "Unit Source ID (Last Diagnostic Code)",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30119,
   "name": "Energy Consumption Lifetime",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30121,
   "name": "Energy Consumption",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30123,
   "name": "Average Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30125,
   "name": "Average Voltage L-L",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30127,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30129,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30131,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30133,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30135,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30137,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30139,
   "name": "Unit Power Demand",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30141,
   "name": "Line Frequency",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30143,
   "name": "Power Factor",
   "unitRaw": "None",
   "unit": null,
   "note": "조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30147,
   "name": "Supplemental Heat Status",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Supplemental Heater"
  },
  {
   "type": "MB",
   "inst": 30149,
   "name": "Evaporator Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30151,
   "name": "Condenser Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 30153,
   "name": "Evaporator Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30155,
   "name": "Condenser Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Hot Water Control, Circuit 2"
  },
  {
   "type": "MB",
   "inst": 30157,
   "name": "Compressor Suction Superheat Ckt1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30159,
   "name": "Compressor Suction Superheat Ckt2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 32011,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32012,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32013,
   "name": "Chiller Setpoint Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32014,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) 17 = R-454B 18 = R-515B · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32015,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32016,
   "name": "Manufacture Location",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Field Applied"
  },
  {
   "type": "MB",
   "inst": 32017,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "1 = CVHF · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33011,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33012,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33013,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33014,
   "name": "Front Panel Auto Stop Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33015,
   "name": "External Auto Stop Input Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33016,
   "name": "Run Enabled",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33017,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33018,
   "name": "Maximum Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33019,
   "name": "Compressor 1A Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33020,
   "name": "Compressor 1B Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33021,
   "name": "Compressor 1C Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Compressor 1C"
  },
  {
   "type": "MB",
   "inst": 33022,
   "name": "Compressor 2A Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33023,
   "name": "Compressor 2B Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33024,
   "name": "Compressor 2C Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Compressor 2C"
  },
  {
   "type": "MB",
   "inst": 33025,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33026,
   "name": "Heat Recovery Control Active Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 33027,
   "name": "Heat Recovery Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 33028,
   "name": "Evaporator Water Pump Request",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33029,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33030,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33031,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33032,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33033,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33034,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33035,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33036,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33037,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33038,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Noise Reduction"
  },
  {
   "type": "MB",
   "inst": 33039,
   "name": "In Defrost",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 33040,
   "name": "Circuit 1 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33041,
   "name": "Circuit 2 Lockout Front Panel",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33042,
   "name": "Circuit 1 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "조건: External Circuit Lockout"
  },
  {
   "type": "MB",
   "inst": 33043,
   "name": "Circuit 2 Lockout External",
   "unitRaw": null,
   "unit": null,
   "note": "조건: External Circuit Lockout"
  },
  {
   "type": "MB",
   "inst": 33044,
   "name": "Circuit 1 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33045,
   "name": "Circuit 2 Lockout Active",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33046,
   "name": "Circuit 1 Available",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33047,
   "name": "Circuit 2 Available",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33048,
   "name": "Circuit 1 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33049,
   "name": "Circuit 2 Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 40011,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40013,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40015,
   "name": "Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 40017,
   "name": "Heat Recovery Leaving Water Temperature Setpoint BAS",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "조건: Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 42011,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43011,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reset · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43012,
   "name": "Noise Reduction Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Reduce Noise · 조건: Noise Reduction"
  },
  {
   "type": "MB",
   "inst": 43013,
   "name": "Heat Recovery Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Off 1 = On · 조건: Partial Heat Recovery"
  },
  {
   "type": "MB",
   "inst": 43014,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Accumulating 1 = Reset · 조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 43015,
   "name": "Circuit 1 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 43016,
   "name": "Circuit 2 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = Locked Out · 조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 43017,
   "name": "Chiller Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10100,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10101,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10102,
   "name": "Chiller Setpoint Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = BAS 2 = External 3 = Front Panel · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10103,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R-11 2 = R-12 3= R-22 4= R-123 5 = R-134a 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(e) 15 = R-514A 16 = R-1234ze(e) 17 = R-454B 18 = R-515B · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10104,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10105,
   "name": "Manufacturing Location",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Field Applied 2= La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Taicang 16 = Taiwan 17 = Epinal 18 = Golbey 19 ="
  },
  {
   "type": "MSI",
   "inst": 10106,
   "name": "Model Information GEN2",
   "unitRaw": null,
   "unit": null,
   "note": "1 = CVHF 2 = CVGF 3= CVHS 4= RTAE 5 = RTAF 6 = RTHA 7 = RTHB 8 = RTHC 9 = RTHD 10 = RTWE 11 = CTVD 12 = CVR 13 = CVHH · 조건: Standard"
  },
  {
   "type": "MSV",
   "inst": 10100,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS019A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 297,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 1. General data, 60 Hz (I-P)",
   "page": 15,
   "orientation": "row",
   "header": [
    "Size Compressor",
    "Unit",
    "20",
    "26",
    "30",
    "35",
    "40",
    "52",
    "60",
    "70",
    "80",
    "90",
    "100",
    "110",
    "120",
    "130"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    "current",
    "current",
    "current",
    null,
    "temperature",
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    "airflow",
    "power",
    "speed",
    "speed",
    null,
    null,
    "capacity",
    null,
    null,
    null,
    null,
    null,
    null,
    "pressure",
    "power"
   ],
   "rows": [
    [
     "Number",
     "#",
     "2",
     "2",
     "2",
     "2",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "6"
    ],
    [
     "Tonnage/Ckt",
     "",
     "10+10",
     "13+13",
     "15+15",
     "15+20",
     "10+10",
     "13+13",
     "15+15",
     "15+20",
     "20+20",
     "20+25",
     "25+25",
     "25+30",
     "30+30",
     "20+20 +25"
    ],
    [
     "Evaporator",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water Storage",
     "gal",
     "1.4",
     "2.2",
     "2.2",
     "2.8",
     "3.4",
     "4.1",
     "5",
     "6.3",
     "7",
     "8.6",
     "10.3",
     "10.3",
     "11.5",
     "11.5"
    ],
    [
     "Min. flow(a) (LWT ≥42°F)",
     "gpm",
     "23.2",
     "29.8",
     "33.1",
     "38.5",
     "45",
     "58.8",
     "67.1",
     "79.5",
     "91.8",
     "102.6",
     "115.5",
     "125.2",
     "135.9",
     "146.9"
    ],
    [
     "Min. flow(a) (LWT 40 to 41.9°F)",
     "gpm",
     "29.1",
     "37.2",
     "41.8",
     "48.2",
     "56.3",
     "73.5",
     "83.9",
     "99.4",
     "114.7",
     "128.3",
     "144.4",
     "156.5",
     "169.9",
     "183.7"
    ],
    [
     "Max. flow(a)",
     "gpm",
     "69",
     "89",
     "100",
     "115",
     "134.8",
     "176",
     "201",
     "238",
     "275",
     "307",
     "346",
     "375",
     "407",
     "440"
    ],
    [
     "Water Connection",
     "in",
     "2.0",
     "2.5",
     "2.5",
     "2.5",
     "3.0",
     "3.0",
     "3.0",
     "3.0",
     "4.0",
     "4.0",
     "4.0",
     "4.0",
     "4.0",
     "4.0"
    ],
    [
     "Max. Water Temperature",
     "°F",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105",
     "105"
    ],
    [
     "Min. Water Pressure",
     "psig",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "psig",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150",
     "150"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of Coils",
     "#",
     "1",
     "1",
     "1",
     "1",
     "2",
     "2",
     "2",
     "2",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4"
    ],
    [
     "Coil Length",
     "in",
     "91",
     "91",
     "127",
     "127",
     "91",
     "91",
     "127",
     "127",
     "121",
     "121",
     "144",
     "144",
     "144",
     "180"
    ],
    [
     "Coil Height",
     "in",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "68",
     "42",
     "42",
     "42",
     "42",
     "42",
     "42"
    ],
    [
     "Number of Rows",
     "#",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3"
    ],
    [
     "Fins per Foot",
     "fpf",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192"
    ],
    [
     "Fan",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "2",
     "2",
     "3",
     "3",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6",
     "8",
     "8",
     "8",
     "10"
    ],
    [
     "Diameter",
     "in",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8",
     "28.8"
    ],
    [
     "Airflow per Fan",
     "cfm",
     "9413",
     "9420",
     "9168",
     "9173",
     "9413",
     "9420",
     "9168",
     "9173",
     "9470",
     "9472",
     "9094",
     "9096",
     "9098",
     "9094"
    ],
    [
     "Power per Motor",
     "HP",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3"
    ],
    [
     "Motor RPM",
     "rpm",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840"
    ],
    [
     "Tip Speed",
     "ft/min",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333",
     "6333"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrig Circuits",
     "#",
     "1",
     "1",
     "1",
     "1",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity Steps",
     "%",
     "50-100",
     "50-100",
     "50-100",
     "43-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "21-43- 71-100",
     "25-50- 75-100",
     "22-44- 72-100",
     "25-50- 75-100",
     "23-45- 73-100",
     "25-50- 75-100",
     "15-31- 46-62- 81-100"
    ],
    [
     "Min Ambient - Wide",
     "°F",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Min Ambient - High",
     "°F",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32"
    ],
    [
     "Min Ambient - Extreme Low",
     "°F",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20",
     "-20"
    ],
    [
     "Refrig Charge/Ckt(b)",
     "lbs",
     "35",
     "37",
     "48",
     "51",
     "34",
     "38",
     "51",
     "52",
     "67",
     "69",
     "81",
     "74",
     "77",
     "97"
    ],
    [
     "Oil Charge/Ckt(b)",
     "gal",
     "1.9",
     "1.9",
     "2.1",
     "2.7",
     "1.9",
     "1.9",
     "2.1",
     "2.7",
     "3.9",
     "3.9",
     "3.8",
     "4.1",
     "4.2",
     "7.2"
    ],
    [
     "Pump Package",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Avail Head Pressure(c)",
     "ft H2O",
     "78.2",
     "77.7",
     "71.1",
     "67.6",
     "67.1",
     "58.6",
     "76.7",
     "63.5",
     "82",
     "78.1",
     "69",
     "61.9",
     "71.3",
     "62.2"
    ],
    [
     "Power",
     "HP",
     "5.0",
     "5.0",
     "5.0",
     "5.0",
     "5.0",
     "5.0",
     "7.5",
     "7.5",
     "10.0",
     "10.0",
     "10.0",
     "10.0",
     "15.0",
     "15.0"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 2. General data, 60 Hz (SI)",
   "page": 16,
   "orientation": "row",
   "header": [
    "Size Compressor",
    "Unit",
    "20",
    "26",
    "30",
    "35",
    "40",
    "52",
    "60",
    "70",
    "80",
    "90",
    "100",
    "110",
    "120",
    "130"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    "current",
    "current",
    "current",
    null,
    "temperature",
    "pressure",
    "pressure",
    null,
    null,
    null,
    "dimension",
    null,
    null,
    null,
    null,
    null,
    "airflow",
    "power",
    "speed",
    "speed",
    null,
    null,
    "capacity",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "Number",
     "#",
     "2",
     "2",
     "2",
     "2",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4",
     "6"
    ],
    [
     "Tonnage/Ckt",
     "",
     "10+10",
     "13+13",
     "15+15",
     "15+20",
     "10+10",
     "13+13",
     "15+15",
     "15+20",
     "20+20",
     "20+25",
     "25+25",
     "25+30",
     "30+30",
     "20+20 +25"
    ],
    [
     "Evaporator",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Water storage",
     "L",
     "5.3",
     "8.3",
     "8.3",
     "10.6",
     "12.9",
     "15.5",
     "18.9",
     "23.8",
     "26.5",
     "32.6",
     "39.0",
     "39.0",
     "43.5",
     "43.5"
    ],
    [
     "Min. flow(a) (LWT ≥5.56°C)",
     "L/s",
     "1.5",
     "1.9",
     "2.1",
     "2.4",
     "2.8",
     "3.7",
     "4.2",
     "5.0",
     "5.8",
     "6.5",
     "7.3",
     "7.9",
     "8.6",
     "9.3"
    ],
    [
     "Min. flow(a) (LWT 4.44 to 5.55°C)",
     "L/s",
     "1.8",
     "2.3",
     "2.6",
     "3.0",
     "3.6",
     "4.6",
     "5.3",
     "6.3",
     "7.2",
     "8.1",
     "9.1",
     "9.9",
     "10.7",
     "11.6"
    ],
    [
     "Max. flow(a)",
     "L/s",
     "4.4",
     "5.6",
     "6.3",
     "7.3",
     "8.5",
     "11.1",
     "12.7",
     "15.0",
     "17.3",
     "19.4",
     "21.8",
     "23.7",
     "25.7",
     "27.8"
    ],
    [
     "Water connection",
     "mm",
     "50.8",
     "63.5",
     "63.5",
     "63.5",
     "76.2",
     "76.2",
     "76.2",
     "76.2",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6",
     "101.6"
    ],
    [
     "Max. Water Temperature",
     "°C",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5",
     "40.5"
    ],
    [
     "Min. Water Pressure",
     "kPa",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Max. Water Pressure",
     "kPa",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034",
     "1034"
    ],
    [
     "Condenser",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity of Coils",
     "#",
     "1",
     "1",
     "1",
     "1",
     "2",
     "2",
     "2",
     "2",
     "4",
     "4",
     "4",
     "4",
     "4",
     "4"
    ],
    [
     "Coil Length",
     "mm",
     "2311",
     "2311",
     "3226",
     "3226",
     "2311",
     "2311",
     "3226",
     "3226",
     "3073",
     "3073",
     "3658",
     "3658",
     "3658",
     "4572"
    ],
    [
     "Coil Height",
     "mm",
     "1727",
     "1727",
     "1727",
     "1727",
     "1727",
     "1727",
     "1727",
     "1727",
     "1067",
     "1067",
     "1067",
     "1067",
     "1067",
     "1067"
    ],
    [
     "Number of Rows",
     "#",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "3",
     "3",
     "3",
     "3",
     "3",
     "3"
    ],
    [
     "Fins per Foot",
     "fpf",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192",
     "192"
    ],
    [
     "Fan",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Quantity",
     "#",
     "2",
     "2",
     "3",
     "3",
     "4",
     "4",
     "6",
     "6",
     "6",
     "6",
     "8",
     "8",
     "8",
     "10"
    ],
    [
     "Diameter",
     "mm",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732",
     "732"
    ],
    [
     "Airflow per Fan",
     "m³/h",
     "15993",
     "16005",
     "15577",
     "15585",
     "15993",
     "16005",
     "15577",
     "15585",
     "16090",
     "16093",
     "15451",
     "15454",
     "15458",
     "15451"
    ],
    [
     "Power per Motor",
     "HP",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3",
     "1.3"
    ],
    [
     "Motor RPM",
     "rpm",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840",
     "840"
    ],
    [
     "Tip Speed",
     "m/s",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32",
     "32"
    ],
    [
     "General Unit",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Refrig Circuits",
     "#",
     "1",
     "1",
     "1",
     "1",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Capacity Steps",
     "%",
     "50-100",
     "50-100",
     "50-100",
     "43-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "25-50- 75-100",
     "21-43- 71-100",
     "25-50- 75-100",
     "22-44- 72-100",
     "25-50- 75-100",
     "23-45- 73-100",
     "25-50- 75-100",
     "15-31- 46-62- 81-100"
    ],
    [
     "Min Ambient - Wide",
     "°C",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18",
     "-18"
    ],
    [
     "Min Ambient - High",
     "°C",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0",
     "0"
    ],
    [
     "Min Ambient - Extreme Low",
     "°C",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9",
     "-28.9"
    ],
    [
     "Refrig Charge/Ckt(b)",
     "kg",
     "15.9",
     "16.8",
     "21.8",
     "23.1",
     "15.4",
     "17.2",
     "23.1",
     "23.6",
     "30.4",
     "31.3",
     "36.7",
     "33.6",
     "34.9",
     "44.0"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Specifications",
   "page": 22,
   "orientation": "row",
   "header": [
    "Controller Specifications",
    ""
   ],
   "quantities": [
    "power",
    "temperature",
    "temperature",
    null,
    null,
    "weight",
    null,
    null,
    null,
    null,
    "power",
    "temperature",
    "temperature",
    null,
    "weight",
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "Input power",
     "24 Vdc +/- 10%, 400mA max."
    ],
    [
     "Storage temperature",
     "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C)."
    ],
    [
     "Environmental rating (enclosure)",
     "IP3x."
    ],
    [
     "Time clock",
     "On-board real time clock with 10 year battery backup."
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.3 lb. (0.6 kg)."
    ],
    [
     "Overall dimensions",
     "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."
    ],
    [
     "Agency Compliance",
     ""
    ],
    [
     "• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).",
     ""
    ],
    [
     "User Interface Specifications",
     ""
    ],
    [
     "Input power",
     "24 Vdc +/- 10%, 400 mA max"
    ],
    [
     "Storage temperature",
     "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."
    ],
    [
     "Environmental rating (enclosure)",
     "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.6 lb. (0.74 kg)."
    ],
    [
     "Overall dimensions",
     "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."
    ],
    [
     "Agency Compliance",
     ""
    ],
    [
     "• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.",
     ""
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 3. Electrical data",
   "page": 23,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Power",
    "Ckt Qty",
    "Comp Qty",
    "Fans Qty",
    "Cond Fan FLA",
    "",
    "Pump FLA",
    "Compressor",
    "",
    "No pump MCA(a)",
    "",
    "MOP(b)",
    "Pump MCA(a)",
    "",
    "MOP(b)"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "VFD",
     "No VFD",
     "VFD",
     "RLA(c)",
     "LRA(c)",
     "VFD",
     "No VFD",
     "",
     "VFD",
     "No VFD",
     ""
    ],
    [
     "20",
     "208/60/3",
     "1",
     "2",
     "2",
     "7.0",
     "6.7",
     "13.6",
     "39-39",
     "267-267",
     "106.5",
     "n/a",
     "150",
     "120.1",
     "n/a",
     "175"
    ],
    [
     "",
     "230/60/3",
     "1",
     "2",
     "2",
     "6.7",
     "6.5",
     "12.3",
     "39-39",
     "267-267",
     "105.5",
     "n/a",
     "150",
     "117.8",
     "n/a",
     "175"
    ],
    [
     "",
     "380/60/3",
     "1",
     "2",
     "2",
     "3.9",
     "3.7",
     "n/a",
     "22-22",
     "160-160",
     "60.6",
     "n/a",
     "90",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "1",
     "2",
     "2",
     "3.5",
     "3.3",
     "6.1",
     "19-19",
     "142-142",
     "50.8",
     "n/a",
     "70",
     "56.9",
     "n/a",
     "80"
    ],
    [
     "",
     "575/60/3",
     "1",
     "2",
     "2",
     "2.8",
     "2.7",
     "4.9",
     "15-15",
     "103-103",
     "41.4",
     "n/a",
     "60",
     "46.3",
     "n/a",
     "70"
    ],
    [
     "26",
     "208/60/3",
     "1",
     "2",
     "2",
     "7.0",
     "6.7",
     "13.6",
     "51-51",
     "315-315",
     "134.2",
     "n/a",
     "200",
     "147.8",
     "n/a",
     "200"
    ],
    [
     "",
     "230/60/3",
     "1",
     "2",
     "2",
     "6.7",
     "6.5",
     "12.3",
     "45-45",
     "315-315",
     "118.8",
     "n/a",
     "175",
     "131.1",
     "n/a",
     "200"
    ],
    [
     "",
     "380/60/3",
     "1",
     "2",
     "2",
     "3.9",
     "3.7",
     "n/a",
     "26-26",
     "177-177",
     "69.4",
     "n/a",
     "100",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "1",
     "2",
     "2",
     "3.5",
     "3.3",
     "6.1",
     "21-21",
     "158-158",
     "57.3",
     "n/a",
     "80",
     "63.4",
     "n/a",
     "90"
    ],
    [
     "",
     "575/60/3",
     "1",
     "2",
     "2",
     "2.8",
     "2.7",
     "4.9",
     "19-19",
     "126-126",
     "48.6",
     "n/a",
     "70",
     "53.5",
     "n/a",
     "80"
    ],
    [
     "30",
     "208/60/3",
     "1",
     "2",
     "3",
     "7.0",
     "6.7",
     "13.6",
     "50-50",
     "345-345",
     "139.1",
     "137.9",
     "200",
     "152.7",
     "151.5",
     "225"
    ],
    [
     "",
     "230/60/3",
     "1",
     "2",
     "3",
     "6.7",
     "6.5",
     "12.3",
     "48-48",
     "345-345",
     "133.4",
     "132.5",
     "200",
     "145.7",
     "144.8",
     "200"
    ],
    [
     "",
     "380/60/3",
     "1",
     "2",
     "3",
     "3.9",
     "3.7",
     "n/a",
     "32-32",
     "195-195",
     "87.5",
     "n/a",
     "125",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "1",
     "2",
     "3",
     "3.5",
     "3.3",
     "6.1",
     "25-25",
     "155-155",
     "68.5",
     "68.1",
     "100",
     "74.6",
     "74.2",
     "100"
    ],
    [
     "",
     "575/60/3",
     "1",
     "2",
     "3",
     "2.8",
     "2.7",
     "4.9",
     "22-22",
     "126-126",
     "59.8",
     "n/a",
     "90",
     "64.7",
     "n/a",
     "90"
    ],
    [
     "35",
     "208/60/3",
     "1",
     "2",
     "3",
     "7.0",
     "6.7",
     "13.6",
     "50-74",
     "345-485",
     "168.2",
     "167.0",
     "250",
     "181.8",
     "180.6",
     "250"
    ],
    [
     "",
     "230/60/3",
     "1",
     "2",
     "3",
     "6.7",
     "6.5",
     "12.3",
     "48-67",
     "345-485",
     "156.8",
     "155.9",
     "225",
     "169.1",
     "168.2",
     "250"
    ],
    [
     "",
     "380/60/3",
     "1",
     "2",
     "3",
     "3.9",
     "3.7",
     "n/a",
     "32-40",
     "195-260",
     "96.5",
     "n/a",
     "150",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "1",
     "2",
     "3",
     "3.5",
     "3.3",
     "6.1",
     "25-33",
     "155-215",
     "78.5",
     "78.1",
     "125",
     "84.6",
     "84.2",
     "125"
    ],
    [
     "",
     "575/60/3",
     "1",
     "2",
     "3",
     "2.8",
     "2.7",
     "4.9",
     "22-26",
     "126-175",
     "64.8",
     "n/a",
     "100",
     "69.7",
     "n/a",
     "100"
    ],
    [
     "40",
     "208/60/3",
     "2",
     "4",
     "4",
     "7.0",
     "6.7",
     "13.6",
     "39-39/39-39",
     "267-267/ 267-267",
     "198.4",
     "n/a",
     "250",
     "212.0",
     "n/a",
     "300"
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "4",
     "6.7",
     "6.5",
     "12.3",
     "39-39/39-39",
     "267-267/ 267-267",
     "196.9",
     "n/a",
     "250",
     "209.2",
     "n/a",
     "250"
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "4",
     "3.9",
     "3.7",
     "n/a",
     "22-22/22-22",
     "160-160/ 160-160",
     "113.0",
     "n/a",
     "150",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "4",
     "3.5",
     "3.3",
     "6.1",
     "19-19/19-19",
     "142-142/ 142-142",
     "94.8",
     "n/a",
     "125",
     "100.9",
     "n/a",
     "125"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "4",
     "2.8",
     "2.7",
     "4.9",
     "15-15/15-15",
     "103-103/ 103-103",
     "77.1",
     "n/a",
     "100",
     "82.0",
     "n/a",
     "100"
    ],
    [
     "52",
     "208/60/3",
     "2",
     "4",
     "4",
     "7.0",
     "6.7",
     "13.6",
     "51-51/51-51",
     "315-315/ 315-315",
     "250.7",
     "n/a",
     "300",
     "264.3",
     "n/a",
     "350"
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "4",
     "6.7",
     "6.5",
     "12.3",
     "45-45/45-45",
     "315-315/ 315-315",
     "222.0",
     "n/a",
     "300",
     "234.3",
     "n/a",
     "300"
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "4",
     "3.9",
     "3.7",
     "n/a",
     "26-26/26-26",
     "177-177/ 177-177",
     "129.6",
     "n/a",
     "175",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "4",
     "3.5",
     "3.3",
     "6.1",
     "21-21/21-21",
     "158-158/ 158-158",
     "107.1",
     "n/a",
     "150",
     "113.2",
     "n/a",
     "150"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "4",
     "2.8",
     "2.7",
     "4.9",
     "19-19/19-19",
     "126-126/ 126-126",
     "90.8",
     "n/a",
     "110",
     "95.7",
     "n/a",
     "125"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 3. Electrical data (continued)",
   "page": 24,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Power",
    "Ckt Qty",
    "Comp Qty",
    "Fans Qty",
    "Cond Fan FLA",
    "",
    "Pump FLA",
    "Compressor",
    "",
    "No pump MCA(a)",
    "",
    "MOP(b)",
    "Pump MCA(a)",
    "",
    "MOP(b)"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "VFD",
     "No VFD",
     "VFD",
     "RLA(c)",
     "LRA(c)",
     "VFD",
     "No VFD",
     "",
     "VFD",
     "No VFD",
     ""
    ],
    [
     "60",
     "208/60/3",
     "2",
     "4",
     "6",
     "7.0",
     "6.7",
     "n/a",
     "50-50/50-50",
     "345-345/ 345-345",
     "260.7",
     "258.3",
     "350",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "6",
     "6.7",
     "6.5",
     "n/a",
     "48-48/48-48",
     "345-345/ 345-345",
     "250.3",
     "248.5",
     "300",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "6",
     "3.9",
     "3.7",
     "n/a",
     "32-32/32-32",
     "195-195/ 195-195",
     "164.2",
     "n/a",
     "200",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "6",
     "3.5",
     "3.3",
     "9.0",
     "25-25/25-25",
     "155-155/ 155-155",
     "128.6",
     "127.8",
     "175",
     "137.6",
     "136.8",
     "175"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "6",
     "2.8",
     "2.7",
     "7.2",
     "22-22/22-22",
     "126-126/ 126-126",
     "112.3",
     "n/a",
     "150",
     "119.5",
     "n/a",
     "150"
    ],
    [
     "70",
     "208/60/3",
     "2",
     "4",
     "6",
     "7.0",
     "6.7",
     "n/a",
     "50-74/74-50",
     "345-485/ 485-345",
     "313.1",
     "310.7",
     "400",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "6",
     "6.7",
     "6.5",
     "n/a",
     "48-67/67-48",
     "345-485/ 485-345",
     "292.4",
     "290.6",
     "400",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "6",
     "3.9",
     "3.7",
     "n/a",
     "32-40/40-32",
     "195-260/ 260-195",
     "180.4",
     "n/a",
     "225",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "6",
     "3.5",
     "3.3",
     "9.0",
     "25-33/33-25",
     "155-215/ 215-155",
     "146.6",
     "145.8",
     "200",
     "155.6",
     "154.8",
     "200"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "6",
     "2.8",
     "2.7",
     "7.2",
     "22-26/26-22",
     "126-175/ 175-126",
     "121.3",
     "n/a",
     "150",
     "128.5",
     "n/a",
     "175"
    ],
    [
     "80",
     "208/60/3",
     "2",
     "4",
     "6",
     "7.0",
     "6.7",
     "26.5",
     "74-74/ 74-74",
     "485-485/ 485-485",
     "359.7",
     "357.3",
     "450",
     "386.2",
     "383.8",
     "500"
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "6",
     "6.7",
     "6.5",
     "24.0",
     "67-67/ 67-67",
     "485-485/ 485-485",
     "329.8",
     "328.0",
     "400",
     "353.8",
     "352.0",
     "450"
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "6",
     "3.9",
     "3.7",
     "n/a",
     "40-40/ 40-40",
     "260-260/ 260-260",
     "194.8",
     "n/a",
     "250",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "6",
     "3.5",
     "3.3",
     "12.0",
     "33-33/ 33-33",
     "215-215/ 215-215",
     "162.6",
     "161.8",
     "200",
     "174.6",
     "173.8",
     "225"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "6",
     "2.8",
     "2.7",
     "9.6",
     "26-26/ 26-26",
     "175-175/ 175-175",
     "129.3",
     "n/a",
     "175",
     "138.9",
     "n/a",
     "175"
    ],
    [
     "90",
     "208/60/3",
     "2",
     "4",
     "6",
     "7.0",
     "6.7",
     "26.5",
     "74-91/ 91-74",
     "485-560/ 560-485",
     "398.8",
     "396.4",
     "500",
     "425.3",
     "422.9",
     "600"
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "6",
     "6.7",
     "6.5",
     "24.0",
     "67-85/ 85-67",
     "485-560/ 560-485",
     "368.7",
     "366.9",
     "500",
     "392.7",
     "390.9",
     "500"
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "6",
     "3.9",
     "3.7",
     "n/a",
     "40-55/ 55-40",
     "260-310/ 310-260",
     "227.6",
     "n/a",
     "300",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "6",
     "3.5",
     "3.3",
     "12.0",
     "33-42/ 42-33",
     "215-260/ 260-215",
     "182.6",
     "181.8",
     "225",
     "194.6",
     "193.8",
     "250"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "6",
     "2.8",
     "2.7",
     "9.6",
     "26-34/ 34-26",
     "175-210/ 210-175",
     "146.4",
     "n/a",
     "200",
     "156.0",
     "n/a",
     "200"
    ],
    [
     "100",
     "208/60/3",
     "2",
     "4",
     "8",
     "7.0",
     "6.7",
     "26.5",
     "91-91/ 91-91",
     "560-560/ 560-560",
     "447.0",
     "446.4",
     "600",
     "473.5",
     "472.9",
     "600"
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "8",
     "6.7",
     "6.5",
     "24.0",
     "85-85/ 85-85",
     "560-560/ 560-560",
     "416.3",
     "415.9",
     "600",
     "440.3",
     "439.9",
     "600"
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "8",
     "3.9",
     "3.7",
     "n/a",
     "55-55/ 55-55",
     "310-310/ 310-310",
     "264.2",
     "263.8",
     "350",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "8",
     "3.5",
     "3.3",
     "12.0",
     "42-42/ 42-42",
     "260-260/ 260-260",
     "207.0",
     "206.6",
     "250",
     "219.0",
     "218.6",
     "300"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "8",
     "2.8",
     "2.7",
     "9.6",
     "34-34/ 34-34",
     "210-210/ 210-210",
     "167.0",
     "167.8",
     "225",
     "176.6",
     "177.4",
     "225"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 3. Electrical data (continued)",
   "page": 25,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Power",
    "Ckt Qty",
    "Comp Qty",
    "Fans Qty",
    "Cond Fan FLA",
    "",
    "Pump FLA",
    "Compressor",
    "",
    "No pump MCA(a)",
    "",
    "MOP(b)",
    "Pump MCA(a) VFD No VFD",
    "",
    "MOP(b)"
   ],
   "quantities": [
    null,
    "power",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    "current",
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "",
     "VFD",
     "No VFD",
     "VFD",
     "RLA(c)",
     "LRA(c)",
     "VFD",
     "No VFD",
     "",
     "VFD",
     "",
     ""
    ],
    [
     "110",
     "208/60/3",
     "2",
     "4",
     "8",
     "7.0",
     "6.7",
     "26.5",
     "91-110/ 110-91",
     "560-680/ 680-560",
     "488.0",
     "487.4",
     "600",
     "514.5",
     "513.9",
     "700"
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "8",
     "6.7",
     "6.5",
     "24.0",
     "85-109/ 109-85",
     "560-680/ 680-560",
     "471.2",
     "470.8",
     "600",
     "495.2",
     "494.8",
     "700"
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "8",
     "3.9",
     "3.7",
     "n/a",
     "55-60/ 60-55",
     "310-360/ 360-310",
     "275.7",
     "275.3",
     "350",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "8",
     "3.5",
     "3.3",
     "12.0",
     "42-51/ 51-42",
     "260-320/ 320-260",
     "226.7",
     "226.3",
     "300",
     "238.7",
     "238.3",
     "300"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "8",
     "2.8",
     "2.7",
     "9.6",
     "34-39/ 39-34",
     "210-235/ 235-210",
     "177.4",
     "178.2",
     "225",
     "187.0",
     "187.8",
     "250"
    ],
    [
     "120",
     "208/60/3",
     "2",
     "4",
     "8",
     "7.0",
     "6.7",
     "n/a",
     "110-110/ 110-110",
     "680-680/ 680-680",
     "524.4",
     "523.8",
     "700",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "2",
     "4",
     "8",
     "6.7",
     "6.5",
     "n/a",
     "109-109/ 109-109",
     "680-680/ 680-680",
     "520.0",
     "519.6",
     "700",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "2",
     "4",
     "8",
     "3.9",
     "3.7",
     "n/a",
     "60-60/ 60-60",
     "360-360/ 360-360",
     "285.9",
     "285.5",
     "350",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "4",
     "8",
     "3.5",
     "3.3",
     "18.1",
     "51-51/ 51-51",
     "320-320/ 320-320",
     "244.2",
     "243.8",
     "300",
     "262.3",
     "261.9",
     "350"
    ],
    [
     "",
     "575/60/3",
     "2",
     "4",
     "8",
     "2.8",
     "2.7",
     "14.5",
     "39-39/ 39-39",
     "235-235/ 235-235",
     "186.6",
     "187.4",
     "250",
     "201.1",
     "201.9",
     "250"
    ],
    [
     "130",
     "208/60/3",
     "2",
     "6",
     "10",
     "7.0",
     "6.7",
     "n/a",
     "74-74-91/ 91-74-74",
     "485-485-560/ 560-485-485",
     "573.4",
     "572.8",
     "700",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "2",
     "6",
     "10",
     "6.7",
     "6.5",
     "n/a",
     "67-67-85/ 85-67-67",
     "485-485-560/ 560-485-485",
     "529.3",
     "528.9",
     "700",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "2",
     "6",
     "10",
     "3.9",
     "3.7",
     "n/a",
     "40-40-55/ 55-40-40",
     "260-260-310/ 310-260-260",
     "322.2",
     "321.8",
     "400",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "2",
     "6",
     "10",
     "3.5",
     "3.3",
     "18.1",
     "33-33-42/ 42-33-33",
     "215-215-260/ 260-215-215",
     "261.8",
     "261.4",
     "350",
     "279.9",
     "279.5",
     "350"
    ],
    [
     "",
     "575/60/3",
     "2",
     "6",
     "10",
     "2.8",
     "2.7",
     "14.5",
     "26-26-34/ 34-26-26",
     "175-175-210/ 210-175-175",
     "210.0",
     "210.8",
     "250",
     "224.5",
     "225.3",
     "300"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 4. Lug size range",
   "page": 26,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Power",
    "No Pump Terminal Blocks",
    "Std Fault Ckt Breaker(a)",
    "High Fault Ckt Breaker(a)",
    "Pump Terminal Blocks",
    "Std Fault Ckt Breaker(a)",
    "High Fault Ckt Breaker(a)"
   ],
   "quantities": [
    null,
    "power",
    null,
    "current",
    "current",
    null,
    "current",
    "current"
   ],
   "rows": [
    [
     "20",
     "208/60/3",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "230/60/3",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "380/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG"
    ],
    [
     "",
     "575/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0"
    ],
    [
     "26",
     "208/60/3",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "230/60/3",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "380/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG"
    ],
    [
     "",
     "575/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0"
    ],
    [
     "30",
     "208/60/3",
     "#6 - 350 MCM",
     "n/a",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "3/0 - 350 MCM",
     "#4 - 300MCM"
    ],
    [
     "",
     "230/60/3",
     "#6 - 350 MCM",
     "n/a",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "380/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG"
    ],
    [
     "",
     "575/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0"
    ],
    [
     "35",
     "208/60/3",
     "#6 - 350 MCM",
     "n/a",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "3/0 - 350 MCM",
     "#4 - 300MCM"
    ],
    [
     "",
     "230/60/3",
     "#6 - 350 MCM",
     "n/a",
     "#4 - 300MCM",
     "#6 - 350 MCM",
     "3/0 - 350 MCM",
     "#4 - 300MCM"
    ],
    [
     "",
     "380/60/3",
     "#6 - 350 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#14 - 1/0 AWG"
    ],
    [
     "",
     "575/60/3",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0",
     "#6 - 350 MCM",
     "#8 - 3/0",
     "#8 - 3/0"
    ],
    [
     "40",
     "208/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300MCM",
     "#4 - 500 MCM",
     "2/0 - 500MCM",
     "2/0 - 500MCM"
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300MCM",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300MCM"
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "#8 - 3/0",
     "#14 - 1/0",
     "#4 - 500 MCM",
     "#8 - 3/0",
     "#14 - 1/0"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "#8 - 3/0",
     "#8 - 3/0",
     "#4 - 500 MCM",
     "#8 - 3/0",
     "#8 - 3/0"
    ],
    [
     "52",
     "208/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500MCM",
     "#4 - 500 MCM",
     "2/0 - 500MCM",
     "2/0 - 500MCM"
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500MCM",
     "#4 - 500 MCM",
     "2/0 - 500MCM",
     "2/0 - 500MCM"
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300MCM",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "#8 - 3/0",
     "#8 - 3/0",
     "#4 - 500 MCM",
     "#8 - 3/0",
     "#8 - 3/0"
    ],
    [
     "60",
     "208/60/3",
     "#4 - 500 MCM",
     "n/a",
     "2/0 - 500MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM",
     "n/a",
     "2/0 - 500MCM",
     "",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "#4- 4/0",
     "#4 - 300MCM",
     "",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "#4- 4/0",
     "#4 - 300MCM",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "#4- 4/0",
     "#4 - 300MCM",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300MCM"
    ],
    [
     "70",
     "208/60/3",
     "#4 - 500 MCM",
     "n/a",
     "2/0 - 500MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM",
     "n/a",
     "2/0 - 500MCM",
     "",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300MCM",
     "",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "#4- 4/0",
     "#4 - 300MCM",
     "#4 - 500 MCM",
     "#4- 4/0",
     "#4 - 300MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "#4- 4/0",
     "#4 - 300MCM",
     "#4 - 500 MCM",
     "#4- 4/0",
     "#4 - 300MCM"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 4. Lug size range (continued)",
   "page": 27,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Power",
    "No Pump Terminal Blocks",
    "Std Fault Ckt Breaker(a)",
    "High Fault Ckt Breaker(a)",
    "Pump Terminal Blocks",
    "Std Fault Ckt Breaker(a)",
    "High Fault Ckt Breaker(a)"
   ],
   "quantities": [
    null,
    "power",
    null,
    "current",
    "current",
    null,
    "current",
    "current"
   ],
   "rows": [
    [
     "80",
     "208/60/3",
     "#4 - 500 MCM",
     "n/a",
     "2/0 - 500 MCM",
     "#4 - 500 MCM(b)",
     "2/0 - 500 MCM(b)",
     "2/0 - 500 MCM(b)"
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM",
     "n/a",
     "2/0 - 500 MCM",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM"
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300 MCM"
    ],
    [
     "90",
     "208/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 500 MCM(b)",
     "#4 - 500 MCM(b)",
     "2/0 - 500 MCM(b)",
     "2/0 - 500 MCM(b)"
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM",
     "n/a",
     "2/0 - 500 MCM",
     "#4 - 500 MCM(b)",
     "2/0 - 500 MCM(b)",
     "2/0 - 500 MCM(b)"
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "#4 - 4/0",
     "#4 - 300 MCM"
    ],
    [
     "100",
     "208/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 500 MCM(b)",
     "#4 - 500 MCM(b)",
     "2/0 - 500 MCM(b)",
     "2/0 - 500 MCM(b)"
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 500 MCM(b)",
     "#4 - 500 MCM(b)",
     "2/0 - 500 MCM(b)",
     "2/0 - 500 MCM(b)"
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM"
    ],
    [
     "110",
     "208/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 500 MCM(b)",
     "#4 - 500 MCM(b)",
     "3/0 - 500 MCM(b)",
     "2/0 - 400 MCM(b)"
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 500 MCM(b)",
     "#4 - 500 MCM(b)",
     "3/0 - 500 MCM(b)",
     "2/0 - 400 MCM(b)"
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM"
    ],
    [
     "120",
     "208/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 400 MCM(b)",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 400 MCM(b)",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM"
    ],
    [
     "130",
     "208/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 400 MCM(b)",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "230/60/3",
     "#4 - 500 MCM(b)",
     "n/a",
     "2/0 - 400 MCM(b)",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "380/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "n/a",
     "",
     ""
    ],
    [
     "",
     "460/60/3",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM"
    ],
    [
     "",
     "575/60/3",
     "#4 - 500 MCM",
     "3/0 - 350 MCM",
     "#4 - 300 MCM",
     "#4 - 500 MCM",
     "2/0 - 500 MCM",
     "2/0 - 500 MCM"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 5. Dimensions, 20 to 35 ton units, no options",
   "page": 28,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "A in. mm",
    "B in.",
    "mm",
    "C in. mm",
    "Water Connection (from end of chiller) in. mm"
   ],
   "quantities": [
    null,
    "current",
    null,
    "dimension",
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "20, 26",
     "21.2 535",
     "92.7",
     "2354",
     "113.8 2890",
     "1.7 44"
    ],
    [
     "30, 35",
     "21.3 541",
     "128.4",
     "3263",
     "149.8 3804",
     "1.6 40"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 6. Dimensions, 40 to 70 ton units, no options",
   "page": 29,
   "orientation": "column",
   "header": [
    "Size A ns) in. mm",
    "mm",
    "B in. mm",
    "C in. mm",
    "D in. mm",
    "Water Connection (from end of chiller)"
   ],
   "quantities": [
    "current",
    "dimension",
    "dimension",
    "dimension",
    "dimension",
    null
   ],
   "rows": [
    [
     "0 23.8",
     "603",
     "89.9 2282",
     "113.8 2890",
     "31.1 790",
     "Even with unit end"
    ],
    [
     "2 23.8",
     "603",
     "89.9 2282",
     "113.8 2890",
     "31.1 790",
     "Even with unit end"
    ],
    [
     ", 70 23.8",
     "603",
     "125.8 3196",
     "149.8 3804",
     "31.1 790",
     "Even with unit end"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 7. Dimensions, 80 to 120 ton units, no options",
   "page": 29,
   "orientation": "column",
   "header": [
    "it Size tons) i",
    "A n.",
    "mm in.",
    "B mm",
    "C in.",
    "mm",
    "Water Connection (from end of chiller) in. mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    "dimension",
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "0, 90 2",
     "9.6",
     "751 89.2",
     "2265 1",
     "43.1",
     "3634",
     "5.5 139"
    ],
    [
     "110, 120 2",
     "9.6",
     "751 111.7",
     "2837 1",
     "65.9",
     "4214",
     "5.5 139"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 8. Dimensions, 20 to 35 ton units with options",
   "page": 30,
   "orientation": "column",
   "header": [
    "Unit Siz",
    "A e (tons) in. mm",
    "mm",
    "B in.",
    "mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "20,",
     "26 113.8",
     "2890",
     "134",
     "3404"
    ],
    [
     "30,",
     "35 149.8",
     "3804",
     "170.1",
     "4320"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 9. Dimensions, 40 to 70 ton units with options",
   "page": 31,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "A in.",
    "mm",
    "B in.",
    "mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "40, 52",
     "113.8",
     "2890",
     "134.2",
     "3409"
    ],
    [
     "60, 70",
     "149.8",
     "3804",
     "170",
     "4318"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 10. Dimensions, 80 to 120 ton units with options",
   "page": 31,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "A in.",
    "mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension"
   ],
   "rows": [
    [
     "80, 90, 100",
     "143.1",
     "3634"
    ],
    [
     "110, 120",
     "165.9",
     "4214"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 11. Water connection dimensions – 20 to 35 ton units with options",
   "page": 34,
   "orientation": "column",
   "header": [
    "Unit Size (ton",
    "A s) in. mm",
    "mm",
    "B in.",
    "mm"
   ],
   "quantities": [
    "capacity",
    "current",
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "20, 26",
     "24.1",
     "613",
     "70.3",
     "1784"
    ],
    [
     "30, 35",
     "23.9",
     "608",
     "67.4",
     "1712"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 12. Water connection dimensions – 40 to 70 ton units with options",
   "page": 35,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "A in.",
    "mm",
    "B in.",
    "mm",
    "C in.",
    "mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "40, 52",
     "24.3",
     "617",
     "45.3",
     "1149",
     "54.8",
     "1392"
    ],
    [
     "60, 70",
     "24.2",
     "615",
     "45.6",
     "1158",
     "55.2",
     "1401"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "PUMP PACKAGE (with or without BUFFER TANK)",
   "page": 35,
   "orientation": "column",
   "header": [
    "Hot Water Outlet Hot Water Inlet 9.6 in 59 mm)",
    "",
    "",
    ""
   ],
   "quantities": [
    "dimension",
    null,
    null,
    null
   ],
   "rows": [
    [
     "9.6 in 59 mm)",
     "",
     "",
     ""
    ],
    [
     "40.4 in (1025 mm)",
     "0.7 in (18 mm)",
     "",
     ""
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 13. Water connection dimensions, 80 to 130 ton units with options",
   "page": 35,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Pump Package(a) Inlet Outlet in. mm in. mm",
    "Outlet",
    "",
    "Buffer Tank Inlet",
    "",
    "Outlet",
    "",
    "Partial Heat Recovery(b) Inlet",
    "Outlet",
    ""
   ],
   "quantities": [
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "mm in.",
     "mm",
     "in.",
     "mm",
     "in.",
     "mm in",
     ". mm",
     "in. m",
     "m"
    ],
    [
     "80, 90",
     "5.9",
     "151 5.9",
     "151",
     "6.2",
     "158",
     "6.2",
     "158 1.",
     "1 28",
     "1.1 2",
     "8"
    ],
    [
     "100, 110, 120",
     "5.9",
     "151 5.9",
     "151",
     "6",
     "153",
     "6",
     "153 1.",
     "1 28",
     "1.1 2",
     "8"
    ],
    [
     "130",
     "6.3",
     "159 25",
     "635",
     "5.9",
     "150",
     "27.7",
     "703 1.",
     "1 28",
     "1.1 2",
     "8"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "B A",
   "page": 36,
   "orientation": "column",
   "header": [
    "Unit Size (Tons)",
    "A in.",
    "mm",
    "B in.",
    "mm",
    "C in.",
    "mm",
    "D in.",
    "mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    null,
    "dimension",
    null,
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "20 to 35",
     "47.2",
     "1200",
     "31.5",
     "800",
     "23.6",
     "600",
     "39.4",
     "1000"
    ],
    [
     "40 to 70",
     "47.2",
     "1200",
     "31.5",
     "800",
     "39.4",
     "1000",
     "39.4",
     "1000"
    ],
    [
     "80 to 130",
     "47.2",
     "1200",
     "39.4",
     "1000",
     "39.4",
     "1000",
     "39.4",
     "1000"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 14. Mounting locations, 20 to 35 ton units without wind load option",
   "page": 37,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "A in.",
    "mm",
    "B in.",
    "mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "20, 26",
     "21",
     "533",
     "101.2",
     "2570"
    ],
    [
     "30, 35",
     "21.9",
     "556",
     "132.2",
     "3358"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 15. Mounting locations, 80 to 120 ton units without wind load option",
   "page": 40,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "A in.",
    "mm",
    "B in.",
    "mm"
   ],
   "quantities": [
    null,
    "current",
    "dimension",
    null,
    "dimension"
   ],
   "rows": [
    [
     "80, 90",
     "83.7",
     "2126",
     "123.9",
     "3147"
    ],
    [
     "100, 110, 120",
     "89.2",
     "2266",
     "146.9",
     "3731"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  },
  {
   "title": "Table 18. Option weights",
   "page": 44,
   "orientation": "column",
   "header": [
    "Unit Size (Tons)",
    "I-P Units (lb) Partial Heat Recovery",
    "",
    "Copper Fins",
    "Seismic Isolator",
    "SI Units (kg) Partial Heat Recovery",
    "",
    "Copper Fins",
    "Seismic Isolator"
   ],
   "quantities": [
    null,
    "weight",
    null,
    null,
    null,
    "weight",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "Shipping",
     "Operating",
     "",
     "",
     "Shipping",
     "Operating",
     "",
     ""
    ],
    [
     "20",
     "39",
     "63",
     "258",
     "—",
     "18",
     "28",
     "117",
     "—"
    ],
    [
     "26",
     "39",
     "70",
     "258",
     "—",
     "18",
     "32",
     "117",
     "—"
    ],
    [
     "30",
     "47",
     "82",
     "360",
     "—",
     "21",
     "37",
     "163",
     "—"
    ],
    [
     "35",
     "47",
     "91",
     "360",
     "—",
     "21",
     "41",
     "163",
     "—"
    ],
    [
     "40",
     "94",
     "128",
     "516",
     "—",
     "43",
     "58",
     "234",
     "—"
    ],
    [
     "52",
     "94",
     "143",
     "516",
     "—",
     "43",
     "65",
     "234",
     "—"
    ],
    [
     "60",
     "111",
     "170",
     "720",
     "—",
     "50",
     "77",
     "326",
     "—"
    ],
    [
     "70",
     "111",
     "191",
     "720",
     "—",
     "50",
     "87",
     "326",
     "—"
    ],
    [
     "80",
     "170",
     "260",
     "1270",
     "240",
     "77",
     "118",
     "576",
     "109"
    ],
    [
     "90",
     "170",
     "279",
     "1270",
     "240",
     "77",
     "126",
     "576",
     "109"
    ],
    [
     "100",
     "178",
     "298",
     "1512",
     "240",
     "81",
     "135",
     "686",
     "109"
    ],
    [
     "110",
     "178",
     "307",
     "1512",
     "240",
     "81",
     "139",
     "686",
     "109"
    ],
    [
     "120",
     "178",
     "310",
     "1512",
     "240",
     "81",
     "140",
     "686",
     "109"
    ],
    [
     "130",
     "178",
     "335",
     "1889",
     "320",
     "81",
     "152",
     "857",
     "145"
    ]
   ],
   "source": "CG-PRC017AA-EN_04302026.pdf"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAD7AUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAMEBQYHAgEI/8QATBAAAQIEAgUIBgcGBQIGAwAAAQIDAAQFERIhBjFBUXEHEyIyYYGRsRQ2cqHB0RUjNUJzgrIzQ1Ji4fAWJCU0kiazCFODosLxFzdE/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECAwQF/8QAKhEBAQACAQQCAQMDBQAAAAAAAAECEQMSITFBBFETBSIyYZGhFHGx4fD/2gAMAwEAAhEDEQA/APpGCCCAIIIIAggggCCCCAIIyjSnl0kKRPuyNLprs842bF5ZwN3vbIDM+6Kg/wAuekM0bsiUlwcsLTd1D/leOeXJMWpja+hoI+bByr6TTL+ByoPNg7QAnyAh0dPdJFIPN1B4k/ecWogd145Xn16rf4v6vomGlWqLNIo83UX/ANlKtKdUN9he3fGDI040msFrqgcQoakNlBHfiMNZ3SetVOWclJmoOvSztgtpa1EKGvMXif6ib1o/F23svWeW7SmZmlpkWJeRYvZPNo51ZHaTfyEQLnKRpXNrKVVWaJOdgso9whJzR+VmbqLTQVa90qUD5xDTdBmGAVMiaQBfqPX9xhb1+7P/AH9Fn7U+zpNWX03mJyYxq/icJ+MLIqFQmFFSqm6hIGppxIHvBjPpuYnJCY5oTq1XSFZHVfYRsMcJrNQT1Zkjtwpv42i341vdPy+mkKrNQbSEGoOEjILxAkw5lq7VmzcVecbP8rhEZYqqzxN/SnAeywjhVRnF9abeP5zEx+NZ7LyythGm2lsiccvpAVpGyYAX+qLDozyvVmemVyc+zIOuoSSlxnFZdhfMA5R89NuKW6CtSlH+Y3izaNTZlaoy4FKTZWZTrttj048fT7c7ltu+h3KtO6RUhydnKMmUUH1NhvGoHCLWJuO33RZkaby5/aSbqfZUD8oyuVqNIlJN0ydfly2gKcKcbajkM8sjsinVHTysvu2lXENNWH7NACjxvn4RbZJtJNvo5vTCmL6wfRxRfyhyjSekK1zqUe2kp8xHysdI6q8frJh5V9RWSB74dy0/OLbVzlwvYoWwxwvN9R1/H919St1ulu9Soyp/9VPzhwiblnOpMNK4LBj5hZnJ1TN/TVosMVmHCg5dozh4qqT6UZVKZdQofvH1q845X5GUn8f8/wDS/im9bfS4UFaiDwj2PmJqemVKxGce160mJBut1tgAyVcm2juLqrX8o6Y81vmJePXt9GwR8/N8p+mlGSlTs5KVBoGxQ6hIUeBy98aBSuUKcn6e1NCXYKXBqzFj4x3xvVNudmmgwRUW9OFfvJEH2XP6Q5b02kz+0lX08LH4xrTO1lgiDb0vpS+st1HtNn4QOaa6OMzkvKO1eWamJk4W21qwqVkdh4HvyiKnIIbN1KRd/ZzjCuDghwlaVi6VBQ7DeA9ggggCCCCAIIIIAgiK0h0ikNGaZ6dUFqDZUEJSgXUonYBwue6K81yuaIuJuuedZP8ACtlXwuIC7RD6XVcULQ+qVImxl5dSke0RZPvIiAXypUV3KSW28dmN1KPdmYz/AJVNOZiq6ON0pJYQiZfSVpaNzhTnmb77QGSTj7iQlJVisBfFmCe+GQn3EKvzbStlinLw1QpOLuom+sxHqMXpl8xN2eEo3X3mwAGW7DKwuB4R2jSR1KrlnuDigIhSY8vE/Hj9L1VPr0qfUjClgJG7nFEQn/imbSLIaaHEE/GIS+UeXifiw+jryS69JqmvU6hHsoHxjlNSnJu3PzTrnYVWHgIhlvJb1nOFZebTzK1bU52jfTjPETdorqlIm2nQbAoAjuQlXJ5hTySlDTdsaznYnULDXCgdTNy8oslWIOlshOsg7ofS1mJubl7qGAC4VbXuIzB1wtHLEhJKNnH3FkbE2T5w+bk6O3bnJd5ZOxTtvKGRmkpV02UrG4KKR4aoXbrDLSQkS5CQLYScQMefLHkvt1lwTjFNoqUpWKehd9mNZPnErLfRsutBbocgbkAc6t0KJ/KqKw1X5VoAIbWi2YwoAz8YdNaUshYLjzxSLGwbGvbtjjeLk3vd/vW+vHXhOTMnRHkkf4ekWVHXzanbeJWYbOUeRm8jIpTbVheVEY7pTLrOt3jhGqPP8VyqE2Sy6T3CJjxck73f96XLD0cTWjSGEhTS5pu+rA5fzERMzLT8qon0x5INhd9GXZnnD1Wmixk1Ldma4RXpBNzycK8CUE3KQnXxj0Y4Z+/8udyx9Ip6qVOXeUw+4MaOiUqQk/DVHn03PkWLybdiEj4QzqalJqzgVnjsoHuhIGO3Rj9Oe79pL6cqOoTJHAAQmqqTy+tNu9yrQyvHQMWYyejdSEs6pZutSlHeTeNM0PqCDTCy5URKFKroCigBV9fWHlGWSyrKiYk5ddXn5KlobSsulSulewAGvKLRsqBNrF2p1h0drV/0qjq9QTrbll8FKR8DGe/4CfZN2FLQf5FiOk0euyaglmpzaLbC4fnGNov/AKRNp60iT+G6k+dor9XpKahpVS6u5KziFSOqwBtmTqTe8K0SoVCWkyzUViZcvdDl7EC1yFf3thyqpvPAltVk/wAurxiiUVOMIF3Cpsa+mhSfMRyaoy0fq3FKNr9DL3xAuFx7EpZGW84jqMKoH1aeAhsTB0kqaBaXmnWv/UJjT9FZh+a0Yk35l1Tzq0kqWrWekYxsRsGh3qhT/YP6jEVKTk9K0+XL82+2w0CBjWqwudkVya5RqBLKKUOvPm1wUNHCe8xxyl+pjo3upGq++MeBKZlakmxsM0i0BqTnKS2/lJty4vqxu3PgLQxf0prEyM5stpP/AJSQn364oBmHiLKcKxuX0vOBL2E5Ntg70jB+m0BYas0qry5bmnFum9wVnFY98Vx7RFpXVDfhbyhwmfcTqW8ng5f9QMLJqjo/fE+20D5EeUOwg3tD1fdQfyr+cMXtG5hhBOJxCRvGXui4JqqtoYV+ZSPMHzj1+dRMSq2ywrpD7q0K8jf3Q0jP3aKtestOe0IZO6Og65VJ9hVvjFmdASo3uOIIhO+0KHjGd1VRd0dSP3b6PePKGjlCt1ZgjsUj+sXhTmBBUVZCPC4V5c1i9rKL1VFDVRZgA4Vtq7yI9Gj1ScbxBDab6ipwRePRmVklxlrglPxhnNUWWmglJLiLLC8SVEEW3DVF6hTRojPKV9bMy6eBKj5Q4a0Xl2f9zOrIOxICb+N4ub1NYd6i1tkb87wh9FTLasTUwL78wYm1R8nTZOSl1LlJJ4lKSrnVDq5awVZeAiqyLq356YfUokruSd5Ji8usVNTC2VqDraxZSbjMe4xEChJl8WGUcRi14ST84sognT0oRJiYdpCST9Y4g/zJv8obLozv3HkK4gj5xrcRHXjy8O10qbTqQlXBQ+MIqkppGuXc7hfyi7Cd4Lx4UqSSFJUniLR5iG+AUEO5ZUNEJUs2SlSj2C8SMpTp1w9GWcA3qGEe+FHM9LoempdaigYklN1mwBGcK/QDxSD6OSCLgtrv84mJTR94zTEy8s3ZzS2jPPtMWJinPuE3GAA26Uc7bvsqhKoqknpIfb4ov8odSdBlZleH0l7Hrw4AL+caA1TG0/tFlZ3DIQuJVlAslITtvtvcbf71xd1FUktEWSbhtxdsiVqsPhFoo8g3SFlbaGwspw5DVDtRtdSrNp3qOEQg/OMS/WUVkgEYNRB7YKXmqg623iW6SVqCQjEEjM2/rCImEBzN9KgAScIy8YinZxD7+NuVbQq98aukrx2Q3mZpbgwXAR/CkWEXVC9Xr7cvLnmlqQSbYgB8YjdGtJGdKCJNUw7KzEsrGEoIHPti1uFrC43RUdKqpjPMNqyVdIt/DtPecuAMQlEmHJOtS0y0SFtKxi3ZsieBu6kpIWoWJAI4Zf1hRHUTwEIt80ZdTjQAS8Ocy23GuFUmyUDePhAdxsGh3qhT/YP6jGPiNg0O9UKf7B/UYCN5SvU5f4zfnGDVxLipqWSypKXCleEq1A5ZxvPKV6nL/Gb84wmrfaUl+b4RKGUlWZqSZdTUS1OPFILQYeDOZ1lRUDl2AQkjSmooF36G8ofxS7qXRFmU026LLQhQ/mF4aOUenuG5lGwd6RhPugIhOm9NTlMtTUqrc6woeV4fy+k9FmbBuoy9zsUsJPvtHaqGxazb8y2N3OYh4G8QtbozEjIqmnW2JtAUlJSqXTizNtYgLQiYZcTibcStOu6TcR3dJ2gxT0aMSMzJpmZKRLa1XB5p8otnsvthI0mqyn7GeqzIGxRD6YC6kX2RwpltYOJAN4poqFeljYVKUd7JmXU2fdaHDekdbQOnTJeZG+XmB5G8BZ/RGsICQU21WhMyKOcxpWoG1jq+UQg0yS0P83S56XO9TWJPiPlDpjS+izGqcSg7nElHmICR9FUNS0niI9Euoawk/mt8I6ZnZeYbStp5DiFZgpUCD4QtjTbrDviaHCJYHW0v8tleRh20zKoP1iy37aCnzEIZGOkOuN9RxaeBIiiYYZknmwEll3gQYg6nLejzi0pGFOsCFlPrX+0CHPbQlXmIRdbQ7ngCPYukeF4UMCTtAMJKYYX12EH8sPVSm5wjjYxwZVwaik90Z0GCqfKK/dFPBRhNVIlz1XFp42MP+ZexWKUXz+9a1u6F2pJa7850LZka93zi90QqqMu1kTCT2KFo4bpE2hX1bbS+AHxEWVEqwkghJcO/Z8oXSCUkFCUosctpztF0qJlqc842QpKWlJGY1j3bIftU6XQeldau0w5UoC61qSgHWpRtDdU9KIWSkqeVaxwiw8YaDhGFJKUow23DXHeEpRc2QlItdRtaI1mquvTailCGpaXGNzCM1bk37TDNTilkuOG6ib9g+Ua0JVyoyjWta3VfwoFh4w2VVnrEtJS0DqyufGI0XWqPHnkoQSD0RF0O8ap+cCX1rcaR03LnZsHeY9mHi66VHWYTaxNS5SclrOJR7d3dq8Y5QLqvuijtSubRbac4iqrPiTklqKsKlA57htMPnnAVHdFC0nqvpM1zCD0dZ9nYO/X4QoiZh9U1MKdULYtQ3DYIcUdGKsMJ3qhmkZQ/on23Le1GarZKGtTlFaxDNtJbudwuBbutEojqpNswMvCIuhfYn5l+cSqOongIiOo2DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVr/AElJWBOSr2HCN25SvU5f4zfnGE1b7SkvzfCAlhqggGqCAIYVw2oz57B5iH8MK39jvd3mIgKMCKcAbXCyMjcRWKZyiqqC3EihzSg2qylMuJUPfbwiz0X7NT7Rig0p1EnRGcCAQq6yQdZJN45cudwm5H0v074eHyuS48l1JNrKjlB0eW4WZp16VcGSkTDBFj22vDxqf0YqZ+rmac6o7lpSrwyMZjpk2iYZlZ0ICFq6BO8axf3xHu6KTqWyth6XmEhAXZC7GxFxkd4i48kuMt7Jz/A5MOXLj451Sf8AFbR9ByahiYW80N7Tpt8YbPaO85//AEhzseZSv3xjDctW6cv6kTbCgEn6pRFsWrVwMW/QHSCuTWlDMjPzsw6wptaih7PULjM5x0ll8PDlx54fymljkJFiZnJySRKthyUUUlTSy3c9g1b4WVIVCXvhROpH8jiXB4RKU9Kvp6qLt0boTe+2xMSsGFU9On5c9KZI7H5dSfeLwoK9Phs823KzCxqCXsN/GLR2Q3dkpV79rLNL4oEBXU6VzzP+7oc2kfxNEOD4Qs3pxSSrC8p6XVudZUPK8SaqFIE3Q0po721lMIuUEKFkTr1tzgDg94gO5fSKkzNuaqEuonZzgB8DaJBp1Dx+rOO2Zw55cYrcxomHNbMg/wAWi2fFMI0GkyclXFc3LczMNXBCXSUjYcoC3KJWCkLUbrKrLzGe09u/fHUwG3FqvdxalfeNzrHwBjlHXHGO0rSyy4s9EJK1EgZ9vlF2B7nlKBQpKQblR1W/vOI5+cU66rAbNDIdsOKjMES6G0fvcyeyIpawBhGzXGpALUVquolR3k3j11wMMFW0jVHjYubnUITvzsyVnqtG4B2q2eGuKHKBzUsiXB6RPOPHerYO4e8mEnFlRsNQ1R6DhQScyqOE9JXZAKDotk3zMNx9a+B91Gffs+fdHsw9hTlnbIDfHiBzbIF8zmTv3n+90Ao4u5wi9tkcOOYE4Rr2xyk54jqENn3gnEpRsBmTAMK1PplZNQJzUM+H9dUZ644p6ddcUbqUbmJevz6pmZwg9EHPPbsHcPMxCJzdVxjO91TlOqH9E+25f2oYjVD6ikCty98ulCjY6F9ifmX5xKIuUJz2DvyiLoP2J+ZfnEog2Sgbx8IiO42DQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtKR/N8I3blK9Tl/jI84wqrfaUlwV8IUSuyCOXSUy7igbEIJHhDKk6P6ZzWjrFaaQudk5hvG2Wm0rULKscQy3HUYB/DCt/Y73d5iGklVqmKs1T6pTVSjrgJBUlSDkD908Id1w2o753AecQ1oUX7NT7RjOJGTqdPl3JOq06cYbStSm3kslxFib2OG8aPRvs0Agg4iCCLWiQClDUYlwmc1k9Hxvk5/Gz68GF6V1WXnFsykqlXNs5qUpJTc6sgd0N5XSmcl1rK22nUuWxixTcBOEDLZYRu0xLS04nDNSrMwDscQFeYiGm9B9Gpy+OlNNk7WiW/I2hOLDXS65/P5suW80urfrwzNjTNsj6+TIWpJC1Nm9zsIB1WudsS+ilWTVeUZhbKl8wlhYSlQtY4TsuYmZ3kpoziSqUm5thWxJKVjyB98eaM6AvaO6Rtz4nkTDSEqQUlsoVmDbaREnBMb1Rrl/Uefm4/xZ3cWSn+sVT4I+MS0RNP9YanwR8Ylo08AggggCCCCAIg5NIGks0raT8/lE5EBJKJ0pm0k5A/35wFgR1xxhVvqqH8x84TR1xxjpCglKio6lLOEbh/ZiwRc+4Fzq9yAEiGN7qyMdOuFSiSbkm54x43bWdUbHrrnNM5DpHIDfA2jCA3cHDmTvO0/wB7oQxqW/j1hJsnjtPd5wtkhq2+KPFrxHIZR7fC1xjhNib6hDSbnkoFk5q1ARAr+1e12SnK/btPcPeRHrr6AbXAAhil5wy4I6CSLkndCbaOeupILiRrWThQOKjlEuUnlZjb4LzFRbbGBF1nbaISbqqTMNNOm7ZUCtCMyobo8dZfexuPr5hlN7IRrVEUlSG3gWjhUk5KBzBjPVV1I70kpjdPnWHEOgomQXubUnpJuduzf4RX7j0hYFhnFmfmXpp0uvuF1ZsCVZwiZaWcJK5ZpRO21j7obRDpOUPqMbVqXubdK0eliSM36OG3UK3pXcar7YdU+noYqjDqHlmyxkodu+GxrNB+xPzL84lEdRPARF0H7D/MvziUR1E8BBHUbDod6oU/2D+oxjwjYdDvVCn+wf1GAjeUr1OX+M35xhNW+0pL83wjduUr1OX+M35xhNWt9JyVxfrfCAlHQTLOAZkoOXdCtA5TaXLcmx0PqcrNSSxLLl0zSU4wCok3KcjlcRyNUcOsMvpwvNIcG5SQYgrxmGJnTCRXL1JM+1za8NkqTzfROVlHI7csolK59jv93mIUapEhLzSZhmVQ26m9lJy1i2qOK59jvd3mItHlGJNOBJJJUczD+GFF+zU+0YfwBBBBAea4LCPYIgiKf6xVTgj4xLRFU9R+n6omwtdBvbPUdsShIAuYD2COUOJXfCoG2R7I6iggggiAivyIH+K5zjFgivyPrXOcTAWJHXHGPJsc3T38OVwo951x6jrjjHk/lTn/AGDFgrm20dOrLbQSkXUrIDtjlFgCo7IblZeeJ4gW95+EbDhpKQBbqpFr7+3vjlx257I9UoJbtfXDfFiPCAHlKUjCDYHXDZqWTMuLUpfNstnCpWHESdoAjqYeCEE3tf3R2HA1SpZNsJcxOntubDyjGVvaT23jJ3t9O1LaC/q2sZ/jfssjgnqj3w3mX8S8SlFaxliUb+G7uhJUyEgm8R8zNhDZXu1DeYTCRLnb2NKvPYU82k3O22+Ib0ojWEkdoj150uulRN+3fCZhULCbSNbf/EwGoNp/jHGGqwkAk2HbHjCULUlGEXOWqECiZhCp4PXUMt3ZaJWQmUrnWLKB+sT5wmmkoIsUJB33jpihrlTI1Pn0lKpotYMOfRUkXv8Ami2I1mgfYZ9pfnEqjqJ4CIqgfYZ9pfnEqjqJ4CIOo2HQ71Qp/sH9RjH42DQ71Qp/sH9RgI3lK9Tl/jN+cYTVvtOR/N8I3blK9T1/jN+cYVWGJlc3KvMMKeS0DiCSLi9ra4CWGqCI9VbkmiBMF2VJ/wDOaUkeNre+HbE1LzScUu+08N7awrygFYj659jv93mIkIj65nRn+23mIgKL9mp9ow/hhRjenA2AutRsBYeEP4oIIIIAgjyCAiaf6xVP8nxiVyvnEVT/AFiqf5PjEsYkCD6cLrbqetiCFdoP9Yjq7XWKM0guhS1uXwoSbd94lVJxKBP3c++KlpnJPVGoUyVl1IS65jsperUDn4RRN0art1SXS62VFCr2CuskjWD84ldcV7RqmGly5llLC1oWVKUBYEkWiwCA6ivSV/8AFc3xiwRX5H1rnOJiCxI644x5UB/pr/sGPUdccY8qJCabME6ggxYKvMOc20Eg2J27oTYsEYjcA6r7Bs/vthqpwvzGvIa+H9T5Qu65hRa8bA47iMcOOBCLd5hEuAXUdkRk9PXJSDrgF1vh10n7iBfidnzhetzIl5lEsD+xaQjvwgn3mI+n/XT0vLEi7ixi8c4Y1WeE3WZt7ESlTqsPC+Xujn5zdPGBZU1cXUoAdpiPnJrnVYUG6R74aTz5DreE9G27bCkq36VfDnbdG3MjcHUbx7Dt+nhiXU8QQoEDXDTbGdD0hQSopWEm20ZHsMd01lTs60Po9czdQ6LCjc8LX8oSUpK0qSD2GG7CuafBxWUk7DYxYrRXKWXmsDGi9cQ4bWVjWq3dzQiOqku5KJlmXac5TVibR9S4pSlax0ukdZ1kWAvbshgiuBTXTnHgP4VLJhtL1hc29K08NpDKJkupX965Uk5/8RFtRq9A+wz7TnnEqkAoRcagLeERWj/2Gfbc84lUk4UADK2Z3ZRkdiNh0O9UKf7B/UYx4RsOh3qhT/YP6jARvKV6nL/Gb84w6qT7si60UBJSUqUoEXJtujceUr1OX+M35xgukOtu2vml+USi1UmgVeu6Ps1eQkFTEo/cJCVJxZEg3STvBiJqOjLLTh+kKQZdz+JbJbV4i0a5yPBI5L6YEkkXdzIt+8VeLstCXElK0hSTrBFxFHzCKQpr/aVKcZ3JKw6nwVeG89J1p+TXLh+TmEqt0ihTasjfYSI+jZ3RCgVC5fpbAUfvNp5s+KbRT9I+T6SkWkO09qpu4icQZCXebG+xsT4xLdeVk34ZHKTT1NlQ1M06ZABJxMgOj3Z+6HLVcprysAnG21/wO3bPgq0SM2W5eaLTanVpAzLrJaUDtBSSTDRxyWmBgeQhxP8AOAR74umTkELTiSQpJ2jMQRGmhU7FjZbVKrP3pdxTfllB6BUGc5arLWNiZltLg8RYwVJQRG+kVhj9rIy8yN7DuA+CvnHn06w1lNy03KHe4ySnxTcQHNPCfp+qG5xdDK2Vrb4lYg6RNy0zXKi6zMNrSvCE2VmbdkThyiAiArCFHSiiqCThxOAm2XVifjyKGzLKkTLyyLBRFociCCIPYr8kf+q5vjFgiCk27aTTS76zq8flAT6OuOMI1lWGizZvazZzhVHXHGEqwf8ARZv8MxYKWyebQSbAnM/KEnX8ROcJvPZAQ1W9YExsdTkzhRYG0RJXicxHZnHsy8Vq3w1ccsLXgJXRxy1cmZtWaZRhTvgkke+I2Xl3HUqKhcpNjY7Ye05Yl9Gq1MnJTqUMJPtKF/cDCNOdBU6jbjJjlj/K10y/jISqEmGqWtxSRiChY3hCiX51e7D8YcVadQqWdlMJxgpN4b0fE3dSkqCVmwJGRjowdVWcQhky5BxEhV4h3HXQkqS2cF7YyMrxJViVdcdadbCSMkWJtneJj6OpjNEZaqr7qcJKkoaIJVf/AO4aRTFvOXyUc88hHCVFSyVXv2xYP9HDhEpT3XQNXOzBSrwt5ExBzSkGfdKGuaTfJFycPZcxFdgk6z2Q9o32zLe2POI8Kyh9Rlf6zLe2POA2ugfYR9pfnEsj9mngIiNHz/oZ9pfnEqlQCEX2gW8IiFBGxaHeqFP9g/qMY4DGx6HeqFP9g/qMBG8pXqcv8ZvzjA9Itbf4a43zlK9Tl/jN+cYHpFrb/DXEo3Hkd/8A1dTPad/7iovEUfkdN+S6mH+Z3/uKi8RVEEEeXBJF8xsgPmbSwzK9LqgFlbZLrilW6eeIxU6klbQBLrqr31pKYuulagrTOoEEEc45q9uKjXDkgcYI7kpmaVR2Ki0lX+Te9HecVcoUMlICgLbCoa/uiGb1fqlNn1s883MNJN2yoJUCki4zSbbbHM6o4oE/Z52lOn/LzywLbnADzZ/5ADgTCdVZUuntTPNhJllBlZBN7Ekpvc5WNxYDab5xidstfbrf3Yb+kpL6bXaxPyZuNfNqv7j84kZbS+lP2Cpgsk6+cSU/Me+KGFc07f7p1wm4xdV0ZgxvTm0xTVJqbZUUSswnWSLE+IhMUVlBIkp2blSPutvFSR+VVxGWLxIWFIUUqG0Gxh3LaR1eTIDc+6Uj7rhxj33hpGk8xWmP2c5LTSdzzRQrxTl7o8+kp9n/AHNIdI/il3EuDwyMQmjuljs806Z9SEBodJSEG5vknIX1mw1bYtS1uS8o07NI5ouWABzuewjgfAw0GSNIKaVYXXzLL/hmEKbPvFoftOtvoxsuIcTvQoKHuhJcxLrShLym7OC4SsjMcDDRyh0p5XOCWS0s/faJbPutEEnEDJrJ0nmkWyB+fzh19FTTP+0q8ykbEvAPD35++GkrTqjJ1Yzb7su8l1YC1ISUkXNtUBYE9cQ2risNBnFbmzDlPXEM9ID/ANOTxGosqNz2G398IsGcreJOuGkw/YWjttDj6rNpuY8cos06cnWwe28aEa4/mTeGq3r5nIbzEoqivsLaWtPOIB6ZGY/vXHc3JByrPvS7GBnGso6NhgzwjwtGLnq6amNs3Ck0SxoNJptYzU2pZPYhPzVDelm4Uf5vhC1RDy9G5Botm7b7vRAzAITmRs2+ENJFRYacKgU2NxcW2ROPw3n5eVVlaJoPm3NKsCdojldQU+htlBHMsABBtYntMKLc9MKUOZpJtaFWqWwL2xDvjo5bIrfVMlCFm6cQESq5BUwpDhwdQJBJ2CEW5BpGYTcjaTDkJsNcRCBp+HIpSfKG7tMYWs42kk7wIkQmJim6Mzk9Zxwejsn7yxmeAgKiaCysgIxpJ1AG8OFaMzVEflJyYVhSp1ICFCyszr7NUanTqNJUwAst4ndri81f07oqGn8yStsDOzqLe/4xBatHVKVRUqJ6KitSUjdnmfDKJhGaUG5yGrflDKQY9Do0vLnW2yAeNs/feHaFdBPAQUsDGy6G+p9P9g/qMYuFRs+hnqdT/YP6jAR3KV6nL/Gb84wPSFVw0bHNpeVuyN85S/Uxw7nkG1+2MC0hGBTaSD0Wlix4Qo3Tkgt/+MKZbDa7nVvbrq3xdoovI1nyWUz2nf8AuKi9QUR82aS6Y1NVZrM42/hJeWlJBIslJwpGvYBH0nHzrU+S3S+a+k2mqYgo51wodW8hIcGO4IF75iAq7cy7POc/zl1lAKiTrJOcR1WCuiFquc4fyjBk3HJdZBW2lKVW37YjqqvE9bcIiI2Rp01OGaflcGKTCXLKNrknK3bE1MufS76Ztwtk1VBS6kospty9lZ2J64xWFyQRviPotQTIrqCF/vmk2y1qCsh7zHVImFTkvOSKnEp5u822FGwJAssA8LH8hjGU9x148vVQjjTjZUh1KkOIUULSRYhQNiIRUtSUkA5RLVRtIfQ8gWTMICiLg2WMlatV8jnntiKdFo6y7m3OzV0bKz74bqGcObYlhI1wgpJU4EJBUpWQSMyTFRa+TugvVPSMrVdMvLi6zsvrB7gCruEaBMlqu6QJZKwinSSSpbrYxc22E9K6rkDUE5ayVGEqJL/4X0JQvAkzUxYEkgAbzq3jjZMR9emkUfRdqUacUZqrgPPZ9RkE4E2sLXNyYX6anadSCrtefq1amZ4rUgOq6CL5JQMki3D33hiirPy/VUAey6fK0Miq5hBxd1RWU8xpS+hQxlRtvAV8j74n2K9J1GqJlmFYkKJKRmFDCLgkEbSL5HfGfKdS2m6jnuiS0TUV6SyxyFwtRB19Uxm6GkJ644w0r7Ze0enWkmxU0QCdkOk9cRxUUB2mvtk2CkEXvaIM4RKegTLbHOl7nEhZITbXfUO7b4RIyQQ8nMqJ2JA1xzWJRpt2XK3M15IU2nWBv1X4x7Tmp+VdKWpdpRKQrpqsoA9kZ6tXTXTubSE5IoRSphacdkoKlJIslfYbxW1SDzEmJlwLlQojAnGQpe8gX1dsW6eLrFGfmSv61tFwLAgHh87xSVvrfcU464txa9alG5jN3lWpZjNHDcxNiTStEw6kFxQxk3vkMs47ROT4IvMhdsxdpB+EdKWn6Ck0W6QecOLeLJFj7oQBFomGMs7xrPKy9qeKk26hITE+WW25mVUgOFAwhaVZA233hohsDtiRp6iKPVbHKzN8v5jDdBQRmm3CNYXzGOSb1fuEinKJKn0KbqFlJRzbR/eLyHdviU0dkJV5pyYeaDi0LsnFmBlfVE+5MBIyjbnozkKJJU6y8PPPD94vZwGyHpnEEqwqCik2Njex3GGjj5XcbDDYc0w1hbbbZaTnhSLAf3vMXRs/dqAbQVEZAXijzpcrOkMnKA/Vh8PudgGZ+XfDyo1pUwhTdPb54A2U8q4bHft7oSodPmJZC5znErmJhVlLWOqgHMJHb8oC4GcSgPdJa8ZKukercah2ZQCppSgdHZvhlJSc5WJ4SUgw5MPrNghAvbtO4dsbDotyTyVOSiYra0T8wLKDIH1SD5q78uyLrR3qm6MaPVjSZxK5aUDMnfpTLxIR+Xao8PGNqpFOTSKRLyCHFOJYThxqFidvxh4hCW0JQhISlIsEgWAEexlpUuUvPQxwW1vIHDOMC0jtjRbIFtzLXbKN95S/U5f4zfnHz/pKbFv8JflBGm8hOmEo7QVaNzb7TU1LuFcslRsXUKzIG8g37iI2CPjWjSkm/eYnaqmnMsLQOigreVcE3bSNdrDMkaxFukOWvS2Son0aiYZmXhkibebxupTu12PE3PGM7V9KT1Qk6ZKqmZ6aZlWEdZx5YQkd5jNdIOXGjS6lSlBk5itPqBBWhJQ0kbTe2I27BbtjLdE0jTvS5x3TOqTT0mw2palqcOahhsgbE3vqSBqjmp6ZS2iMjpFR9HJZLK6jMqSHnQpKmpYApwi4ub7774vkRrs22qoTbiVYkLV0SNoiKnHErXcX7zEWiuAulpqVecST0Sm145dqYN7NnH/BfpDjugjx6ablHVOLQ4u4yCDbMGO5OqMScwzO+gTCAhVylTgOJP3hbXYgkd8MnJpRwEXQ6CcQScWIbBbZxjjA89rJQnxMLNrLpaZ+VJamGGmuiB6UwQSQUWBva9hdBvfgIrzgxIxIBVv7IeNTilSrDCwjGwjAhdrqUL3A4i+zYIRClc4ceJKdptcwxlxmms8pldmLafrklSrAbBE7oVRvpSvBShgZZViKzqTbMnuFzxtEekJSbsMqK9q1Z27os2jdV+jZJ+XYSEzixiUtXSskZkgDtsTq1AcbPO6x57Rb1uNVOvYlKH0ZIoxPDEMKEJ1jIm5OSdevHaKBXqy7Wq1Mz72RdVdKdiU6gO4Wia0gnTRtHWKW2HROVCzr7e1KATgTYar6zxhlK8m2mdQpX0k1QpxUueqlIAWobwkm5HARqeO65X1FbcfCeiOko7BmYQc5y119D+UZn+kPpqTm6S8WZ2QmJBzUUvtKQo+IhCzas7C8TaG8qUmY+tWmXSBkpaSvEdxsDFi0WQ0itMc1PMuXKrobSpN+id6c9+ZiBXLLBycyVnYxP6KMNtTMu6sHn1zCkggZYQ2Tr4mOeU77dMb2sXxPWEeTRPozgTbERle9oE9YQTRDco4QNQvGnNUa9OrkJqXyQp5aD9apNygbkjUOOZhlS5tQcU4pwrcVrKrkmF9JWROzMqhsqLwSoqAGoZfOGUozNyCkLSyVhZKDdJNrW3RmSY92t3LsmpyoNrocy4cLqSgpAG+0QjtC5tlxYKbIbUvXuF4czVKYlqVOPoU8tSkHCkApQn/lmYUmJptUu9ZVrsrGY/lMWXaZY9PZAKevTpdO5az+mOQ5CfN4qclaFYnW1kLTe2RtYj3wkoqbAKwU32a7cYmPhc/Kcp7v+jVVOK1wz39Mw1acUpaklJAAFlXyMeSD6RR6mMQurmbdtlmEG3wMomPmrn4n+y4UB3BIuDev4CH6l3ivU2py8lIK51d1qX0W0jEpRsMgI7UZ+pGzqlScudTTZu4ridndHWOVP5mpttr5ppJfeJthR93idkM1yjs8sqnHOcbByZScLafaO2HUvJsyrQbQgISPup+J2xoHJ3os7X2quHZNKWHZJbEtMutXQh1WV07yAdkUUp+mPU9MqmYlVt+kth1gFNgpN7ApTxGV+6LzopyU1OrhuZqyl06TNjgI+ucHD7vf4RrNN0Xp8iinuusNzM7IyyJVEytOYSncMwM79sTMTa6RtF0fpmj0n6NTJRDCD1lDNSzvUrWYkoIIjQggggKjymkDQp0nL61Gd9WeuPnvSZ5tt9hJWBiQsJvwj6V0yokzpBo27ISbjbbylJUC4SEmx1G0YzWNDtIafNOiYoz8w2RfnWUB1JG/K9u+CVndBpXpssMTKkvlRSFrwqCe0JzHjFrb0ZkEsMgstuuI66iCkOHtCSBCDD6JFxSEMc0q/SSoWN+GyHgrOVubCTv1xOk2fND0VgNpZCEJ1c3Ygd2UVup0alTL7r6QVzCiVHGcr9+cShm+f1uA9l7QzfmW7qbVY22GNTFNqXMyq1Yw2Oa34Ba0M1Sqjkt2+/CLX4xNuNhS1ZXBhnMSiCnIqQeyCbRpSywNQET2jehGk2mTgFGpjimL2My70Gk/mOvgLmLRyfzPJ9SXUO6Q0idnZxJ/au4XWUn8MW9+KN6kNP8AROZprjkhVpQol2yvmL82sAC9gg2PgIjTAJvQdGhtRdkJicaqE4lCFPrSiyGyfupvmciLnLhlDN+kyTwVdrAVZkpNok6hPu1OpTE6+buzDinFd5hBKylQUNYzG2Kygp2Tl5BhTTbXOKeGbil2KOABF9W3Iboj6VTZuoVaVkqc2Vzb7gQ0lO1RO3s2mJCu2EwyNgR8Y2TkP0G9BkjpRPtWmJlJTKJUM0N7V8VbOzjErUXTRzk8o9EWiemJdE/V1AF2beGLpWF8AOSRutnFsgggpGZlJadZLM1LtTDR1odQFJPcYp1X5H9CqviUqjolHFfflFFo+A6Pui7wQHz1ptyMUHRmSVOjS9Mg2b4Gp5AWpZ3JwWJPBJigaPSk43U5fFLOCXQ6pYfWCgKGApFgc90any+UqdZqNOrFNRMB11ssPPkp5tpKTcAXF0qOI6iL4YodJa0fYeZV6RUqtWHkn/MvHm2pci1wE3JXcYhckWyy3crbctOkkmO06nrCEqmh12lzDbAu6pBCOMKJ6whF9RXLuBdihaCcNtWYtHRyinPJfZrDHpLrbj3MqxFGoHEnI9sSPPYm2rqF+cVr4CI7SV0Sqmn04UkdDPYP7ER0tUAvCS6gYc9cJudqtst3FonVJVT3Ek9ZJGUUNUtMYSEvlQItZRMT79YbLOEKC1WyQg3JhihpXMhTieaUfuE3Puiso5iUeC8ZVgKTqB1/0jmam1B3AVpUpOQGHUOMS5AS0lRIAuczBLsio5tthSBkVKTlE1td2IVC0qN3hi3bhEvT6a+4CtF5dtVumu97dgiWk6JLMrDqWkqWPvq6o4CJVtuy0pQFOOKNhlck9giyaS3ZlI0pmTupCSlR1uLzWr5RM0ulztXnEydMlHJh5WtKBe3ao7Bxi8aLck1QqmCaralyEqcwyP2yx2/w9+fZGu0iiU6hSQlabKty7Q14Rmo7ydZPGKaUPRXkilJPBN19aZx8ZiWR+yTxP3vLjGkttIZaS20hLaEiyUpFgBuAjqCI0IIIIAggggCCCCAIIIIBjUKJTKsjDPyEvM9rjYJHA6xFPq3JDQZ0FUk7MU9w6sKsaPA5++L9BAYbVeR/SCTCjJOy9Rb3JVza/A5e+KdU6NUqWooqVOmJbtdbIB4HVH1HHK0IcQULSlaTkQoXBi7TT5JVKtLzTdN9xyhu7ILUDhIWNxyj6ZqvJ3oxVsSnaW2w4r95L/VH3ZeIimVTkSIxLpNXO8NzSP8A5J+UE0xRqVUkLxoKSBtEcS9mpwOqFwi9h2xfKpye6UUm6naW5MNpzxyx5weAz8RFXdl0JdKXWS24nWCMJHdDSPUTbSiDiAJyzhwlwdhhiuUSrqq8YSLDrSrpJ7jrih5Lt0yY0vpbdaf5mmlQ9IVn1Qb2yzztbvj6go9botVlkCkVCTmW0JAShhxJwgahYao+RJplTszzjqipYFhfZCQQWHA40pTbg1KQbEd8RZX2lBHypSOUzTGi2SxWXn20/u5mzyfFWfgYvNI/8QcwjCis0VDm9yUcwn/ir5xF23KCKRSOV/Q6r4Ump+gun7k2gt/+7q++LFUNJ6HS6UalN1WVbk9jocCgrsTbrHsEFShAUCCAQdYMZ7ynyuj8vTmXXWJRFYcUGpZQADmEkFR4WSc+7bFJ0x5epuYDkpotLejN6vTJhIKz2pRqHE34CMro0/P1TTBqcqbr0zMKKip1xwqK+idd8/8A7gm17SFAgkG2IpuMxcdsJ8ylaHE4sIUVJCQbnsPC98hHQw3BFwcRyvcW3Ryl0ISq2RKlZ/3wgjPtJwmZZS04tKFpcySo2JsDe0RstRuZ+ucfLZFsKtt77AdffFjrkmlurqmENgqe6eNeYSdRAHv74YghDmLNx3eczFNk2mksj6pPN71qAxn4CPUkrUW5dBcWde2/Ew7bp7jxBmCUJOpCesYlGJRDKMASG0/wp1niYIjJaj43MUyS8v8AgSeiOJiXQwhtABCbDIJSLJESNIo1Qrc4JOlya5hzaECyU9qjqHExruivJJIU3BN1tSZ+aGYZH7FB/wDl35dkU8s50Z0GrOlS0uS7Xo8lexmnhZP5R97uy7Y2bRfQOjaLIDjDXpE5bpTLwBV+XYkcIsqEJbQEISEpSLAAWAEexNtSCCCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIY1GiUurtlFQkJeaGq7jYJHA6xD6CAz+qcjuj85iXIuTFOWdQQrGjwVn74plU5HdIJO65F6WqCBqAPNr8Dl743OCLtNPlqp0Op0pWCp0yYl+11s4TwVqiJVJsOpBTlfak5eEfXS0JcQULSFJORBFwYrVV5PNGKviU9S22XFfvJf6pXuyPeIbTT5hXTF54FBXYcjDVcm41fE2R2/1jdapyJDpLpNWI3NzSL/8AuT8optU5O9KKTdTlMXMNpzxyx5weAz90E0zgtZRzzdha2WvsiwPSyA4W32MDg1hScKhDddObV1FlPYc4ohsFxkIfUROCsMnj5R05T3k6khfsmPJBKmqk1jGE3Izy2RBbSuySYZLUpbS0pVhUbgK3dsehxWHPVci8IKcwJJt97V3xZDbmabZcl8D6sgOsTY8YZtU9MuqySO1ZzUYcuhta0rWASkZX2f3aLRotyf1rSlSXkI9DkTrmXgbKH8o1q8u2AbM6JujQ5qvodCw/NJlm2EJKlruSCSe7ICNPqXJNTqnpK1NpLcjS25ZDRl5dNluKBJJJOrIjPMmLbo1o7K6MUNmmSq1uNtkqxuWuVHWcolom2tGdLpMhRZJMpTpVuWZT91A1neTrJ7TDyCCIoggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAIIIIAggggCCCCAZVGi0yrtlFQkJeaGr6xsKI4HWIptU5HtHp3EqSXMU5Z1BCsaPBXzi/wQGHVTkdr8ndUg/LVBA1AHm1+By98U2pUSqUVYTUqdMSoxZFxBCSexWqPqOOHmGphpTT7SHW1a0rSFA9xi7Z0+UwsZ2OdzkdkP6RQ6lpHO+i0uUXMKv0lakoGXWVqEbJppoZo6mk+kN0lhl3nUC7N28ioA5JIGqLjTabJUqSRLSEs3LMjPC2m1zvO89pi7NKToryT06klE3VympTgzwEfUoPA9bifCNAACQAAABkANkewRloQQQQBBBBAEEEEAQQQQBBBBAEEEEAQQQQBBBBAf/Z",
 "photoSource": "CG-PRC017AA-EN_04302026.pdf p1"
}