{
 "id": "trane-symbio-800-intellicore-split-system-rauk-bacnet",
 "equipId": "e5",
 "vendor": "Trane",
 "model": "Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet)",
 "name": "Symbio™ 800 IntelliCore™ Split System (RAUK)",
 "cat": "HVAC.AIR.SPLIT",
 "tag": "ahu",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 136점 · 펌웨어 BAS-SVP083*-EN Object Naming Conventions",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 10101,
   "name": "Cooling Capacity Status",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Indicates the actual operating unit cooling capacity · 범위 0 to 120 · Modbus Input 30027"
  },
  {
   "type": "AI",
   "inst": 10111,
   "name": "Outdoor Air Damper Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Indicates the requested position of the Outdoor Air Damper · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30119"
  },
  {
   "type": "AI",
   "inst": 10118,
   "name": "Outdoor Air Temperature Active",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the active outdoor air temperature currently being used by the controller · 범위 -40 to 200 · Modbus Input 30129"
  },
  {
   "type": "AI",
   "inst": 10121,
   "name": "Discharge Cooling Setpoint Active",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the discharge temperature cooling setpoint value resulting from arbitration · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30041"
  },
  {
   "type": "AI",
   "inst": 10124,
   "name": "Discharge Temperature",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the actual discharge temperature being used by the controller · 범위 -40 to 200 · Modbus Input 30053"
  },
  {
   "type": "AI",
   "inst": 10154,
   "name": "Economizer Minimum Position Setpoint Active",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Indicates the economizer minimum position setpoint value resulting from arbitration · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30073"
  },
  {
   "type": "AI",
   "inst": 10156,
   "name": "Outdoor Air Temperature Local",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the outdoor air temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30131"
  },
  {
   "type": "AI",
   "inst": 10161,
   "name": "Condenser Capacity",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Indicates the status of the unit condenser capacity · 범위 0 to 120 · Modbus Input 30021"
  },
  {
   "type": "AI",
   "inst": 10181,
   "name": "Discharge Temperature Local",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the discharge temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30055"
  },
  {
   "type": "AI",
   "inst": 10206,
   "name": "Number of Circuits",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of refrigeration circuits in the unit · 범위 0 to 255 · Modbus Input 30105"
  },
  {
   "type": "AI",
   "inst": 10207,
   "name": "Number of Compressors Circuit 1",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of compressors on DX circuit 1 of the unit · 범위 0 to 255 · Modbus Input 30107"
  },
  {
   "type": "AI",
   "inst": 10208,
   "name": "Number of Compressors Circuit 2",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of compressors on DX circuit 2 of the unit · 범위 0 to 255 · 조건: 40-120T · Modbus Input 30109"
  },
  {
   "type": "AI",
   "inst": 10224,
   "name": "Average Current",
   "unitRaw": "A",
   "unit": "A",
   "note": "Indicates the average current, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30015"
  },
  {
   "type": "AI",
   "inst": 10227,
   "name": "Run Time - Compressor 1A",
   "unitRaw": "*",
   "unit": null,
   "note": "Indicates the run time of Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30149"
  },
  {
   "type": "AI",
   "inst": 10228,
   "name": "Starts - Compressor 1A",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of starts for Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30191"
  },
  {
   "type": "AI",
   "inst": 10229,
   "name": "Run Time - Compressor 1B",
   "unitRaw": "*",
   "unit": null,
   "note": "Indicates the run time of Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30151"
  },
  {
   "type": "AI",
   "inst": 10230,
   "name": "Starts - Compressor 1B",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of starts for Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30193"
  },
  {
   "type": "AI",
   "inst": 10231,
   "name": "Run Time - Compressor 1C",
   "unitRaw": "*",
   "unit": null,
   "note": "Indicates the run time of Compressor 1C · 범위 Display up to 9 digits · Modbus Input 30153"
  },
  {
   "type": "AI",
   "inst": 10232,
   "name": "Starts - Compressor 1C",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of starts for Compressor 1C · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30195"
  },
  {
   "type": "AI",
   "inst": 10233,
   "name": "Run Time - Compressor 2A",
   "unitRaw": "*",
   "unit": null,
   "note": "Indicates the run time of Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30155"
  },
  {
   "type": "AI",
   "inst": 10234,
   "name": "Starts - Compressor 2A",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of starts for Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30197"
  },
  {
   "type": "AI",
   "inst": 10235,
   "name": "Run Time - Compressor 2B",
   "unitRaw": "*",
   "unit": null,
   "note": "Indicates the run time of Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30157"
  },
  {
   "type": "AI",
   "inst": 10236,
   "name": "Starts - Compressor 2B",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of starts for Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30199"
  },
  {
   "type": "AI",
   "inst": 10237,
   "name": "Run Time - Compressor 2C",
   "unitRaw": "*",
   "unit": null,
   "note": "Indicates the run time of Compressor 2C · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30159"
  },
  {
   "type": "AI",
   "inst": 10238,
   "name": "Starts - Compressor 2C",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the number of starts for Compressor 2C · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30201"
  },
  {
   "type": "AI",
   "inst": 10239,
   "name": "Current L1",
   "unitRaw": "A",
   "unit": "A",
   "note": "Indicates the current for line/leg 1, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30029"
  },
  {
   "type": "AI",
   "inst": 10240,
   "name": "Current L2",
   "unitRaw": "A",
   "unit": "A",
   "note": "Indicates the current for line/leg 2, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30031"
  },
  {
   "type": "AI",
   "inst": 10241,
   "name": "Current L3",
   "unitRaw": "A",
   "unit": "A",
   "note": "Indicates the current for line/leg 3, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30033"
  },
  {
   "type": "AI",
   "inst": 10242,
   "name": "Current Neutral",
   "unitRaw": "A",
   "unit": "A",
   "note": "Indicates the current for neutral, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30035"
  },
  {
   "type": "AI",
   "inst": 10243,
   "name": "Discharge Cooling Setpoint Status",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the actual discharge temperature cooling setpoint value · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30043"
  },
  {
   "type": "AI",
   "inst": 10246,
   "name": "Discharge Gauge Pressure Circuit 1",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the refrigerant discharge gauge pressure for DX circuit 1 · 범위 -20 to 700 · Modbus Input 30059"
  },
  {
   "type": "AI",
   "inst": 10247,
   "name": "Discharge Gauge Pressure Circuit 2",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the refrigerant discharge gauge pressure for DX circuit 2 · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30061"
  },
  {
   "type": "AI",
   "inst": 10249,
   "name": "Energy Consumption Lifetime",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates the total energy consumption of the unit (for the lifetime) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30077"
  },
  {
   "type": "AI",
   "inst": 10255,
   "name": "Line Frequency",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the line frequency when the optional power monitoring option is included · 범위 0 to 500 · 조건: Power Monitoring Present · Modbus Input 30097"
  },
  {
   "type": "AI",
   "inst": 10258,
   "name": "Power Factor",
   "unitRaw": "None",
   "unit": null,
   "note": "Indicates the reported power factor from the optional power monitoring option, when applicable · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30133"
  },
  {
   "type": "AI",
   "inst": 10262,
   "name": "Suction Gauge Pressure Circuit 1",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the gauge suction pressure for DX circuit 1, in PSIG · 범위 -20 to 700 · Modbus Input 30203"
  },
  {
   "type": "AI",
   "inst": 10263,
   "name": "Suction Gauge Pressure Circuit 2",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the gauge suction pressure for DX circuit 2, in PSIG · 범위 20 to 700 · 조건: 40-120T · Modbus Input 30205"
  },
  {
   "type": "AI",
   "inst": 10268,
   "name": "Total Apparent Energy",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates the total apparent energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30225"
  },
  {
   "type": "AI",
   "inst": 10269,
   "name": "Energy Consumption",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates the total energy consumption of the unit (since last accumulation reset) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30075"
  },
  {
   "type": "AI",
   "inst": 10270,
   "name": "Total Reactive Energy",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates the total reactive energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30229"
  },
  {
   "type": "AI",
   "inst": 10271,
   "name": "Total Real Power",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates the total real power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30233"
  },
  {
   "type": "AI",
   "inst": 10272,
   "name": "Total Apparent Power",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates the total apparent power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30227"
  },
  {
   "type": "AI",
   "inst": 10273,
   "name": "Total Reactive Power",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates the total reactive power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30231"
  },
  {
   "type": "AI",
   "inst": 10275,
   "name": "Voltage L1-L2",
   "unitRaw": "V",
   "unit": "V",
   "note": "Indicates the voltage between line/leg L1 and L2 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30235"
  },
  {
   "type": "AI",
   "inst": 10276,
   "name": "Voltage L1-L3",
   "unitRaw": "V",
   "unit": "V",
   "note": "Indicates the voltage between line/leg L1 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30237"
  },
  {
   "type": "AI",
   "inst": 10277,
   "name": "Voltage L1-N",
   "unitRaw": "V",
   "unit": "V",
   "note": "Indicates the voltage between line/leg L1 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30239"
  },
  {
   "type": "AI",
   "inst": 10278,
   "name": "Voltage L2-L3",
   "unitRaw": "V",
   "unit": "V",
   "note": "Indicates the voltage between line/leg L2 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30241"
  },
  {
   "type": "AI",
   "inst": 10279,
   "name": "Voltage L2-N",
   "unitRaw": "V",
   "unit": "V",
   "note": "Indicates the voltage between line/leg L2 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30243"
  },
  {
   "type": "AI",
   "inst": 10280,
   "name": "Voltage L3-N",
   "unitRaw": "V",
   "unit": "V",
   "note": "Indicates the voltage between line/leg L3 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30245"
  },
  {
   "type": "AI",
   "inst": 10282,
   "name": "Air Flow Percentage Circuit 1",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Indicates the requested condenser percentage for circuit 1 · 범위 0 to 120 · Modbus Input 30011"
  },
  {
   "type": "AI",
   "inst": 10283,
   "name": "Air Flow Percentage Circuit 2",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Indicates the requested condenser percentage for circuit 2 · 범위 0 to 120 · 조건: 40-120T · Modbus Input 30013"
  },
  {
   "type": "AI",
   "inst": 10284,
   "name": "Discharge Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the discharge saturation temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30063"
  },
  {
   "type": "AI",
   "inst": 10285,
   "name": "Discharge Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the discharge saturation temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30065"
  },
  {
   "type": "AI",
   "inst": 10286,
   "name": "Suction Saturated Refrigerant Temperature Circuit 1",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates suction saturated refrigerant temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30207"
  },
  {
   "type": "AI",
   "inst": 10287,
   "name": "Suction Saturated Refrigerant Temperature Circuit 2",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates suction saturated refrigerant temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30209"
  },
  {
   "type": "AI",
   "inst": 10288,
   "name": "Suction Temperature Ckt1",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the suction temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30211"
  },
  {
   "type": "AI",
   "inst": 10290,
   "name": "Suction Temperature Ckt2",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the suction temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30215"
  },
  {
   "type": "AI",
   "inst": 10324,
   "name": "Run Time - Compressor 1A (Hours)",
   "unitRaw": "Hours",
   "unit": "h",
   "note": "Indicates the run time of Compressor 1A, in hours · 범위 Display up to 9 digits · Modbus Input 30331"
  },
  {
   "type": "AI",
   "inst": 10325,
   "name": "Run Time - Compressor 1B (Hours)",
   "unitRaw": "Hours",
   "unit": "h",
   "note": "Indicates the run time of Compressor 1B, in hours · 범위 Display up to 9 digits · Modbus Input 30333"
  },
  {
   "type": "AI",
   "inst": 10326,
   "name": "Run Time - Compressor 1C (Hours)",
   "unitRaw": "Hours",
   "unit": "h",
   "note": "Indicates the run time of Compressor 1C, in hours · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30335"
  },
  {
   "type": "AI",
   "inst": 10327,
   "name": "Run Time - Compressor 2A (Hours)",
   "unitRaw": "Hours",
   "unit": "h",
   "note": "Indicates the run time of Compressor 2A, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30337"
  },
  {
   "type": "AI",
   "inst": 10328,
   "name": "Run Time - Compressor 2B (Hours)",
   "unitRaw": "Hours",
   "unit": "h",
   "note": "Indicates the run time of Compressor 2B, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30339"
  },
  {
   "type": "AI",
   "inst": 10329,
   "name": "Run Time - Compressor 2C (Hours)",
   "unitRaw": "Hours",
   "unit": "h",
   "note": "Indicates the run time of Compressor 2C, in hours · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30341"
  },
  {
   "type": "AI",
   "inst": 10330,
   "name": "Discharge Pressure Circuit 1",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the refrigerant discharge absolute pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30343"
  },
  {
   "type": "AI",
   "inst": 10331,
   "name": "Discharge Pressure Circuit 2",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the refrigerant discharge absolute pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30345"
  },
  {
   "type": "AI",
   "inst": 10332,
   "name": "Suction Pressure Circuit 1",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the absolute suction pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30347"
  },
  {
   "type": "AI",
   "inst": 10333,
   "name": "Suction Pressure Circuit 2",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Indicates the absolute suction pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30349"
  },
  {
   "type": "AI",
   "inst": 10400,
   "name": "Local Atmospheric Pressure",
   "unitRaw": "PSI",
   "unit": "psi",
   "note": "Status of the Local Atmospheric Pressure Setting · 범위 Display up to 9 digits · Modbus Input 30361"
  },
  {
   "type": "AI",
   "inst": 10401,
   "name": "Unit Design Capacity",
   "unitRaw": "kWh",
   "unit": "kWh",
   "note": "Indicates design capacity for the Unit. · 범위 Display up to 9 digits · Modbus Input 30363"
  },
  {
   "type": "AI",
   "inst": 10402,
   "name": "Ctrl Box Ventilation Fan Run Time",
   "unitRaw": "Hours",
   "unit": "h",
   "note": "Indicates the run time of Control Box Fan · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30365"
  },
  {
   "type": "AV",
   "inst": 10101,
   "name": "Discharge Temperature Arbitrator",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the actual discharge temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40027"
  },
  {
   "type": "AV",
   "inst": 10103,
   "name": "Outdoor Air Temperature Arbitrator",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Indicates the actual outdoor air temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40079"
  },
  {
   "type": "AV",
   "inst": 10111,
   "name": "Discharge Temperature BAS",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "The value is normally provided by the BAS to send the discharge temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 · M"
  },
  {
   "type": "AV",
   "inst": 10113,
   "name": "Outdoor Air Temperature BAS",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "The value is normally provided by the BAS to send the outdoor air temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 ·"
  },
  {
   "type": "AV",
   "inst": 10121,
   "name": "Discharge Cooling Setpoint BAS",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Normally provided by the BAS to request the discharge air temperature cooling setpoint value · 범위 9 to 95 · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control · Modbus Holding 40021"
  },
  {
   "type": "AV",
   "inst": 10139,
   "name": "Cooling Capacity Enable",
   "unitRaw": "%",
   "unit": "percent",
   "note": "This percentage value is normally provided by the BAS to deman limit the cooling capacity. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40011"
  },
  {
   "type": "AV",
   "inst": 10144,
   "name": "Economizer Minimum Position Setpoint BAS",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Normally provided by the BAS to request the economizer minimum position setpoint · 범위 0 to 100 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 40041"
  },
  {
   "type": "AV",
   "inst": 10150,
   "name": "Economizer Outdoor Air Enable Setpoint BAS",
   "unitRaw": "℉",
   "unit": "degF",
   "note": "Related to the economizer enable decision, this value is normally provided by the BAS to determine the outdoor air temperature below which economizing is enabled. · 범위 50 to 140 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · "
  },
  {
   "type": "AV",
   "inst": 10163,
   "name": "Demand Limit Setpoint",
   "unitRaw": "%",
   "unit": "percent",
   "note": "This value is normally provided by the BAS to demand limit the unit. Demand Limit Request BAS must be set to \"Limited\" in order for the value to have meaning. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40019"
  },
  {
   "type": "BI",
   "inst": 10001,
   "name": "microSD",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a micro SD card is present · 0 = MicroSD card is not present 1 = MicroSD card is present"
  },
  {
   "type": "BI",
   "inst": 10002,
   "name": "USB Port 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a USB device is present in port 1 · 0 = USB device is not present 1 = USB device is present"
  },
  {
   "type": "BI",
   "inst": 10003,
   "name": "USB Port 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a USB device is present in port 2 · 0 = USB device is not present 1 = USB device is present"
  },
  {
   "type": "BI",
   "inst": 10004,
   "name": "USB Port 3",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a USB device is present in port 3 · 0 = USB device is not present 1 = USB device is present"
  },
  {
   "type": "BI",
   "inst": 10005,
   "name": "USB Port 4",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a USB device is present in port 4 · 0 = USB device is not present 1 = USB device is present"
  },
  {
   "type": "BI",
   "inst": 10105,
   "name": "FDD: Unit Economizing When It Should Not",
   "unitRaw": null,
   "unit": null,
   "note": "FDD: Indicates when the unit is economizing but should not be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33053"
  },
  {
   "type": "BI",
   "inst": 10106,
   "name": "FDD: Unit Not Economizing When it Should Be",
   "unitRaw": null,
   "unit": null,
   "note": "FDD: Indicates when the unit is not economizing but should be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33054"
  },
  {
   "type": "BI",
   "inst": 10111,
   "name": "Compressor 1A Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating status of compressor 1A · 0 = Off 1 = Running · Modbus Input 33015"
  },
  {
   "type": "BI",
   "inst": 10112,
   "name": "Compressor 1B Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating status of compressor 1B · 0 = Off 1 = Running · Modbus Input 33016"
  },
  {
   "type": "BI",
   "inst": 10113,
   "name": "Compressor 1C Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating status of compressor 1C · 0 = Off 1 = Running · 조건: 30T and 80-120T · Modbus Input 33017"
  },
  {
   "type": "BI",
   "inst": 10114,
   "name": "Compressor 2A Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating status of compressor 2A · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33018"
  },
  {
   "type": "BI",
   "inst": 10115,
   "name": "Compressor 2B Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating status of compressor 2B · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33019"
  },
  {
   "type": "BI",
   "inst": 10116,
   "name": "Compressor 2C Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating status of compressor 2C · 0 = Off 1 = Running · 조건: 80 - 120T · Modbus Input 33020"
  },
  {
   "type": "BI",
   "inst": 10132,
   "name": "FDD: Outdoor Air Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "FDD: Indicates when the outdoor air temperature sensor has failed · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33052"
  },
  {
   "type": "BI",
   "inst": 10155,
   "name": "Rapid Restart Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the active status of the Rapid Restart event · 0 = Inactive 1 = Active · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Input 33078"
  },
  {
   "type": "BI",
   "inst": 10164,
   "name": "Coil Frost Protection Status Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates Active when actively in coil frost protection for circuit 1 · 0 = Inactive 1 = Active · 조건: No System Control or Supply Air VAV Control · Modbus Input 33013"
  },
  {
   "type": "BI",
   "inst": 10165,
   "name": "Coil Frost Protection Status Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates Active when actively in coil frost protection for circuit 2 · 0 = Inactive 1 = Active · 조건: 40 - 120T and No System Control or Supply Air VAV Control · Modbus Input 33014"
  },
  {
   "type": "BI",
   "inst": 10176,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · Modbus Input 33076"
  },
  {
   "type": "BI",
   "inst": 10202,
   "name": "Condenser Fan Circuit 1 Relay 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 1, relay 1 · 0 = Off 1 = On · Modbus Input 33022"
  },
  {
   "type": "BI",
   "inst": 10203,
   "name": "Condenser Fan Circuit 1 Relay 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 1, relay 2 · 0 = Off 1 = On · Modbus Input 33023"
  },
  {
   "type": "BI",
   "inst": 10204,
   "name": "Condenser Fan Circuit 1 Relay 3 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 1, relay 3 · 0 = Off 1 = On · 조건: 25-30T and 50- 120T · Modbus Input 33024"
  },
  {
   "type": "BI",
   "inst": 10205,
   "name": "Condenser Fan Circuit 1 Relay 4 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 1, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33025"
  },
  {
   "type": "BI",
   "inst": 10206,
   "name": "Condenser Fan Circuit 2 Relay 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 2, relay 1 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33026"
  },
  {
   "type": "BI",
   "inst": 10207,
   "name": "Condenser Fan Circuit 2 Relay 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 2, relay 2 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33027"
  },
  {
   "type": "BI",
   "inst": 10208,
   "name": "Condenser Fan Circuit 2 Relay 3 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 2, relay 3 · 0 = Off 1 = On · 조건: 50-120T · Modbus Input 33028"
  },
  {
   "type": "BI",
   "inst": 10209,
   "name": "Condenser Fan Circuit 2 Relay 4 Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of condenser fan circuit 2, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33029"
  },
  {
   "type": "BI",
   "inst": 10210,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the emergency stop function of the unit · 0 = Auto 1 = Emergency Stop - Manual Reset Required · Modbus Input 33047"
  },
  {
   "type": "BI",
   "inst": 10211,
   "name": "Equipment Stop Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of the externally- wired auto/stop input · 0 = Stop 1 = Auto · Modbus Input 33049"
  },
  {
   "type": "BI",
   "inst": 10218,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm · Modbus Input 33031"
  },
  {
   "type": "BI",
   "inst": 10219,
   "name": "Economizer Airside Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of airside economizing. This value will be true when airside economizing is active / enabled. · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33046"
  },
  {
   "type": "BI",
   "inst": 10605,
   "name": "Diagnostic: Loss of Charge Lockout Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a loss of charge lockout diagnostic exists for DX circuit 1 · 0 = No 1 = Yes · Modbus Input 33037"
  },
  {
   "type": "BI",
   "inst": 10606,
   "name": "Diagnostic: Loss of Charge Lockout Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates when a loss of charge lockout diagnostic exists for DX circuit 2 · 1 = No 1 = Yes · Modbus Input 33038"
  },
  {
   "type": "BI",
   "inst": 10619,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "Unit is shut down due to diagnostics · 0 = Normal 1 = In Alarm · Modbus Input 33082"
  },
  {
   "type": "BI",
   "inst": 10620,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic Reset required [Local only] · 0 = Normal 1 = In Alarm · Modbus Input 33083"
  },
  {
   "type": "BI",
   "inst": 13000,
   "name": "Front Panel Auto Stop Status",
   "unitRaw": null,
   "unit": null,
   "note": "Status of the the Local Auto Stop setting · 0 = Stop 1 = Auto · Modbus Input 33084"
  },
  {
   "type": "BI",
   "inst": 13002,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "Indicator of a Manual Override being active · 0 = Off 1 = On · Modbus Input 33086"
  },
  {
   "type": "BI",
   "inst": 13003,
   "name": "Frostat Input Status Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Status of the Frostat Input for Circuit 1C · 0 = Open 1 = Closed · 조건: ontrol or Supply Air · Modbus Input 33087"
  },
  {
   "type": "BI",
   "inst": 13004,
   "name": "Frostat Input Status Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Status of the Frostat Input for Circuit 2 · 0 = Open 1 = Closed · 조건: stem Control or Sup · Modbus Input 33088"
  },
  {
   "type": "BI",
   "inst": 13005,
   "name": "Freezestat Input Status",
   "unitRaw": null,
   "unit": null,
   "note": "Status of the Freezestat Input · 0 = Open 1 = Closed · 조건: EVP System Contro · Modbus Input 33089"
  },
  {
   "type": "BI",
   "inst": 13006,
   "name": "Refrigerant Leak Detection",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the active status of a refrigerant leak event. · 0 = Open 1 = Closed · Modbus Input 33091"
  },
  {
   "type": "BV",
   "inst": 10110,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "Normally used by the BAS to initiate a request to reset any remote controller diangostic · 0 = Normal 1 = Reset · 쓰기 가능 · Modbus Holding 43020"
  },
  {
   "type": "BV",
   "inst": 10115,
   "name": "Cooling Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "Normally used by the BAS as a command to (temporarily) prevent all mechanical cooling · 0 = Normal 1 = Locked Out · 쓰기 가능 · Modbus Holding 43011"
  },
  {
   "type": "BV",
   "inst": 10116,
   "name": "Demand Limit Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "This command is normally provided by the BAS to demand limit the unit. The command is used in conjuction with Demand Limit Setpoint to determine the percentage the unit will be limited. · 0 = Not Limited 1 = Limited · 쓰기 가능 · Modbus Holding"
  },
  {
   "type": "BV",
   "inst": 10117,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "Normally used by the BAS to reset the energy consumption accumulated total · 0 = Accumulating 1 = Reset · 쓰기 가능 · 조건: Power Monitoring Present · Modbus Holding 43015"
  },
  {
   "type": "BV",
   "inst": 10120,
   "name": "Rapid Restart Enable",
   "unitRaw": null,
   "unit": null,
   "note": "Enables/Disables rapid restart operation. · 0 = Disable 1 = Enable · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Holding 43023"
  },
  {
   "type": "BV",
   "inst": 10140,
   "name": "Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Auto Stop Command · 0 = Stop 1 = Auto · 쓰기 가능 · Modbus Holding 43084"
  },
  {
   "type": "MSI",
   "inst": 10105,
   "name": "Cooling Reset Type Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the type of cooling reset used by the controller · 1 = None 2 = Outdor Air · 조건: Supply Air VAV or EVP System Control · Modbus Input 32013"
  },
  {
   "type": "MSI",
   "inst": 10108,
   "name": "Economizer Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the general description of the type of economizer system · 1 = None 2 = 2 Position Ventilation 3 = Modulation Economizer 4 = 2 Position Ventilation/Waterside Economizer 5 = Waterside Economizer 6 = Airside/Waterside Economizer 7 ="
  },
  {
   "type": "MSI",
   "inst": 10109,
   "name": "Condenser Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the general description of the equipment condenser system · 1 = None 2 = Air Cooled Condenser 3 = Water Cooled Condenser 4 = Evaporative Condenser · Modbus Input 32012"
  },
  {
   "type": "MSI",
   "inst": 10117,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the type of refrigerant used in the equipment · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) "
  },
  {
   "type": "MSI",
   "inst": 10119,
   "name": "Arbitration Method",
   "unitRaw": null,
   "unit": null,
   "note": "The arbitration method is used to define the source of the data being provided to the controller. The source can be defined as DEFAULT (stored in the controller, such as setpoints and settings), LOCAL (for wired/wireless sensors), or FULL ("
  },
  {
   "type": "MSI",
   "inst": 10121,
   "name": "Electrical Service Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the electrical service type used for the unit · 1 = A+N 2 = A+B 3 = A+B+N 4 = A+B+C 5 = A+B+C+N · 조건: Power Monitoring Present · Modbus Input 32016"
  },
  {
   "type": "MSI",
   "inst": 10132,
   "name": "Economizer Decision Method",
   "unitRaw": null,
   "unit": null,
   "note": "Normally provided by the BAS to determine the method of enabling airside economizing · 1 = Absolute Temperature 2 = Relative Temperature 3 = Absolute Enthalpy 4 = Comparative Enthalpy · 조건: Supply Air VAV Control and Economizer Present · Mo"
  },
  {
   "type": "MSI",
   "inst": 10140,
   "name": "Unit Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the unit is off, waiting for a need to cool, or cooling is running. · 1 = Off 2 = Waiting 3 = Running · Modbus Input 32029"
  },
  {
   "type": "MSI",
   "inst": 10144,
   "name": "Economizer System Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the status of enabling economizing · 1 = Disabled 2 = Enabled 3 = Not Present · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 32027"
  },
  {
   "type": "MSI",
   "inst": 10145,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "Model Information · 64 = RAUK · Modbus Input 32028"
  },
  {
   "type": "MSV",
   "inst": 10103,
   "name": "Economizer Airside Enable BAS",
   "unitRaw": null,
   "unit": null,
   "note": "Normally provided by the BAS to enable airside economizing · 1 = Disabled 2 = Enabled 3 = Auto · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 42011"
  }
 ],
 "gap": "정격은 RAUK 기술 가이드의 General data(톤수 열)로 연결 — 용량급 형번 9건(압축기 구성·용량 단계·CFM 범위). 형번별 전기 표는 이 문서에 없다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS036A-EN_12042024.pdf",
 "classifiedBy": "포인트 이름 증거 4종: economizer, outdoor air damper, supply air, discharge air",
 "crosscheck": {
  "rate": 1.0,
  "both": 88,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 1. General data — RAUJ condensing units",
   "page": 14,
   "orientation": "row",
   "header": [
    "Unit Size (tons) Compressor Data",
    "",
    "20",
    "25",
    "30",
    "40",
    "50",
    "60",
    "80",
    "100",
    "120"
   ],
   "quantities": [
    null,
    null,
    "current",
    "capacity",
    null,
    null,
    null,
    null,
    "power",
    "airflow",
    null,
    null,
    null,
    null,
    null,
    null,
    "capacity",
    null,
    null,
    null,
    "temperature",
    null,
    null
   ],
   "rows": [
    [
     "Type",
     "",
     "Scroll",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Number of Refrigerant Circuits",
     "",
     "1",
     "1",
     "1",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2"
    ],
    [
     "Manifolded Compressor sizes(a)",
     "Tons",
     "10-10",
     "10-13.5",
     "15-15",
     "10-10",
     "11.5- 13.5",
     "15-15",
     "15-15- 15",
     "15-15- 20",
     "20-20- 20"
    ],
    [
     "Unit Capacity Steps",
     "%",
     "100-50",
     "100-42",
     "100-50",
     "100-75- 50-25",
     "100-73- 46-23",
     "100-75- 50-25",
     "100-83- 66-50- 33-17",
     "100-80- 60-45- 30-15",
     "100-83- 66-50- 33-17"
    ],
    [
     "Condenser Fan Data",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type/Drive Type",
     "",
     "Prop/Direct",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Qty",
     "",
     "2",
     "3",
     "3",
     "4",
     "6",
     "6",
     "8",
     "12",
     "12"
    ],
    [
     "Diameter",
     "in",
     "26",
     "26",
     "26",
     "26",
     "26",
     "26",
     "26",
     "26",
     "26"
    ],
    [
     "Power/motor",
     "hp",
     "1.0",
     "1.0",
     "1.0",
     "1.0",
     "1.0",
     "1.0",
     "1.0",
     "1.0",
     "1.0"
    ],
    [
     "Nominal Total Airflow",
     "cfm",
     "14600",
     "20700",
     "20700",
     "26790",
     "36890",
     "40490",
     "56490",
     "73890",
     "76280"
    ],
    [
     "Condenser Coil Data",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "",
     "Microchannel",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Number of Coils",
     "",
     "2",
     "2",
     "2",
     "2",
     "2",
     "2",
     "4",
     "4",
     "4"
    ],
    [
     "Size",
     "in",
     "42x71",
     "42x71",
     "42x71",
     "59x71",
     "51x96",
     "51x96",
     "59x71",
     "51x96",
     "64x96"
    ],
    [
     "Face Area",
     "ft2",
     "41.4",
     "41.4",
     "41.4",
     "58.2",
     "68.0",
     "68.0",
     "116.4",
     "136.0",
     "170.7"
    ],
    [
     "Rows/Fin Per Ft.",
     "",
     "1/240",
     "1/240",
     "1/240",
     "1/240",
     "1/240",
     "1/240",
     "1/240",
     "1/240",
     "1/240"
    ],
    [
     "Storage Capacity(b)",
     "lbs",
     "18.7",
     "18.7",
     "18.7",
     "23.5",
     "25.0",
     "25.0",
     "47.1",
     "50.0",
     "62.9"
    ],
    [
     "Refrigerant Data(c)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Type",
     "",
     "R-410A",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Operating Charge(d)",
     "lbs",
     "11.9",
     "11.8",
     "11.8",
     "22.7",
     "23.4",
     "23.8",
     "57.1",
     "59.1",
     "65.3"
    ],
    [
     "Outdoor Air Temperature for Mechanical Cooling",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Standard Ambient Operating Range(e)",
     "°F",
     "40-125",
     "40-125",
     "40-125",
     "40-125",
     "40-125",
     "40-125",
     "40-125",
     "40-125",
     "40-125"
    ],
    [
     "Low Ambient Option",
     "°F",
     "0-125",
     "0-125",
     "0-125",
     "0-125",
     "0-125",
     "0-125",
     "0-125",
     "0-125",
     "0-125"
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 3. System performance — 20 to 120 ton RAUJ with remote EVP chiller",
   "page": 25,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "LWFT (°F)",
    "Entering Condenser Air Temperature (°F) 85",
    "",
    "95",
    "",
    "105",
    "",
    "115",
    ""
   ],
   "quantities": [
    null,
    "temperature",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Capacity (tons)",
     "Compr kW",
     "Capacity (tons)",
     "Compr kW",
     "Capacity (tons)",
     "Compr kW",
     "Capacity (tons)",
     "Compr kW"
    ],
    [
     "20",
     "40",
     "18.8",
     "17.5",
     "17.7",
     "19.4",
     "16.6",
     "21.4",
     "15.4",
     "23.7"
    ],
    [
     "",
     "42",
     "19.4",
     "17.8",
     "18.3",
     "19.6",
     "17.2",
     "21.7",
     "16.0",
     "23.9"
    ],
    [
     "",
     "44",
     "20.1",
     "18.0",
     "19.0",
     "19.8",
     "17.8",
     "21.9",
     "16.6",
     "24.1"
    ],
    [
     "",
     "46",
     "20.8",
     "18.2",
     "19.6",
     "20.0",
     "18.4",
     "22.1",
     "17.1",
     "24.3"
    ],
    [
     "",
     "48",
     "21.5",
     "18.4",
     "20.2",
     "20.3",
     "19.0",
     "22.3",
     "17.7",
     "24.5"
    ],
    [
     "",
     "50",
     "22.1",
     "18.6",
     "20.9",
     "20.5",
     "19.6",
     "22.5",
     "18.3",
     "24.7"
    ],
    [
     "25",
     "40",
     "23.3",
     "20.5",
     "21.9",
     "22.7",
     "20.5",
     "25.1",
     "19.0",
     "27.7"
    ],
    [
     "",
     "42",
     "24.1",
     "20.7",
     "22.7",
     "22.9",
     "21.2",
     "25.3",
     "19.7",
     "28.0"
    ],
    [
     "",
     "44",
     "24.9",
     "21.0",
     "23.5",
     "23.1",
     "22.0",
     "25.5",
     "20.4",
     "28.2"
    ],
    [
     "",
     "46",
     "25.8",
     "21.2",
     "24.3",
     "23.4",
     "22.7",
     "25.8",
     "21.1",
     "28.4"
    ],
    [
     "",
     "48",
     "26.6",
     "21.5",
     "25.1",
     "23.6",
     "23.5",
     "26.0",
     "21.8",
     "28.7"
    ],
    [
     "",
     "50",
     "27.5",
     "21.7",
     "25.9",
     "23.9",
     "24.2",
     "26.3",
     "22.5",
     "28.9"
    ],
    [
     "30",
     "40",
     "28.4",
     "27.2",
     "26.8",
     "29.8",
     "25.0",
     "32.7",
     "23.3",
     "35.8"
    ],
    [
     "",
     "42",
     "29.4",
     "27.6",
     "27.7",
     "30.2",
     "25.9",
     "33.1",
     "24.1",
     "36.1"
    ],
    [
     "",
     "44",
     "30.4",
     "27.9",
     "28.6",
     "30.5",
     "26.8",
     "33.4",
     "25.0",
     "36.5"
    ],
    [
     "",
     "46",
     "31.4",
     "28.3",
     "29.6",
     "30.9",
     "27.7",
     "33.8",
     "25.8",
     "36.8"
    ],
    [
     "",
     "48",
     "32.4",
     "28.7",
     "30.5",
     "31.3",
     "28.6",
     "34.2",
     "26.7",
     "37.2"
    ],
    [
     "",
     "50",
     "33.5",
     "29.0",
     "31.5",
     "31.7",
     "29.5",
     "34.5",
     "27.5",
     "37.6"
    ],
    [
     "40",
     "40",
     "34.0",
     "38.9",
     "33.9",
     "38.9",
     "33.9",
     "39.0",
     "33.8",
     "39.2"
    ],
    [
     "",
     "42",
     "35.3",
     "39.3",
     "35.2",
     "39.3",
     "35.2",
     "39.4",
     "35.1",
     "39.6"
    ],
    [
     "",
     "44",
     "36.6",
     "39.7",
     "36.5",
     "39.8",
     "36.5",
     "39.9",
     "36.4",
     "40.0"
    ],
    [
     "",
     "46",
     "37.9",
     "40.1",
     "37.9",
     "40.2",
     "37.8",
     "40.3",
     "37.7",
     "40.4"
    ],
    [
     "",
     "48",
     "39.3",
     "40.6",
     "39.2",
     "40.6",
     "39.2",
     "40.8",
     "39.1",
     "40.9"
    ],
    [
     "",
     "50",
     "40.7",
     "41.0",
     "40.6",
     "41.1",
     "40.5",
     "41.2",
     "40.5",
     "41.4"
    ],
    [
     "50",
     "40",
     "45.6",
     "50.1",
     "45.6",
     "50.2",
     "45.5",
     "50.3",
     "45.4",
     "50.5"
    ],
    [
     "",
     "42",
     "47.2",
     "50.6",
     "47.2",
     "50.7",
     "47.1",
     "50.9",
     "47.0",
     "51.1"
    ],
    [
     "",
     "44",
     "48.9",
     "51.2",
     "48.8",
     "51.3",
     "48.7",
     "51.5",
     "48.6",
     "51.7"
    ],
    [
     "",
     "46",
     "50.6",
     "51.8",
     "50.5",
     "51.9",
     "50.4",
     "52.1",
     "50.3",
     "52.3"
    ],
    [
     "",
     "48",
     "52.2",
     "52.4",
     "52.2",
     "52.5",
     "52.1",
     "52.7",
     "51.9",
     "52.9"
    ],
    [
     "",
     "50",
     "54.0",
     "53.0",
     "53.9",
     "53.2",
     "53.8",
     "53.3",
     "53.6",
     "53.5"
    ],
    [
     "60",
     "40",
     "52.1",
     "59.6",
     "52.0",
     "59.7",
     "51.9",
     "59.9",
     "51.8",
     "60.1"
    ],
    [
     "",
     "42",
     "53.9",
     "60.3",
     "53.8",
     "60.4",
     "53.7",
     "60.6",
     "53.6",
     "60.8"
    ],
    [
     "",
     "44",
     "55.7",
     "61.1",
     "55.7",
     "61.2",
     "55.5",
     "61.4",
     "55.4",
     "61.6"
    ],
    [
     "",
     "46",
     "57.6",
     "61.8",
     "57.5",
     "62.0",
     "57.4",
     "62.2",
     "57.3",
     "62.4"
    ],
    [
     "",
     "48",
     "59.5",
     "62.6",
     "59.4",
     "62.8",
     "59.3",
     "63.0",
     "59.1",
     "63.2"
    ],
    [
     "",
     "50",
     "61.5",
     "63.4",
     "61.3",
     "63.6",
     "61.2",
     "63.8",
     "61.0",
     "64.0"
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 3. System performance — 20 to 120 ton RAUJ with remote EVP chiller (continued)",
   "page": 26,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "LWFT (°F)",
    "Entering Condenser Air Temperature (°F) 85",
    "",
    "95",
    "",
    "105",
    "",
    "115",
    ""
   ],
   "quantities": [
    null,
    "temperature",
    "temperature",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Capacity (tons)",
     "Compr kW",
     "Capacity (tons)",
     "Compr kW",
     "Capacity (tons)",
     "Compr kW",
     "Capacity (tons)",
     "Compr kW"
    ],
    [
     "80",
     "40",
     "72.2",
     "87.7",
     "72.1",
     "87.8",
     "72.0",
     "88.1",
     "71.8",
     "88.4"
    ],
    [
     "",
     "42",
     "74.8",
     "88.4",
     "74.7",
     "88.7",
     "74.5",
     "89.0",
     "74.4",
     "89.3"
    ],
    [
     "",
     "44",
     "77.4",
     "89.3",
     "77.3",
     "89.6",
     "77.1",
     "89.8",
     "76.9",
     "90.2"
    ],
    [
     "",
     "46",
     "80.0",
     "90.2",
     "79.9",
     "90.4",
     "79.8",
     "90.7",
     "79.6",
     "91.1"
    ],
    [
     "",
     "48",
     "82.7",
     "91.1",
     "82.6",
     "91.4",
     "82.4",
     "91.7",
     "82.2",
     "92.0"
    ],
    [
     "",
     "50",
     "85.4",
     "92.0",
     "85.3",
     "92.3",
     "85.1",
     "92.6",
     "84.9",
     "93.0"
    ],
    [
     "100",
     "40",
     "89.9",
     "102.6",
     "89.8",
     "102.8",
     "89.6",
     "103.2",
     "89.4",
     "103.5"
    ],
    [
     "",
     "42",
     "93.1",
     "103.7",
     "93.0",
     "103.9",
     "92.8",
     "104.2",
     "92.6",
     "104.6"
    ],
    [
     "",
     "44",
     "96.3",
     "104.8",
     "96.2",
     "105.0",
     "96.0",
     "105.4",
     "95.8",
     "105.8"
    ],
    [
     "",
     "46",
     "99.6",
     "105.9",
     "99.5",
     "106.1",
     "99.3",
     "106.5",
     "99.1",
     "106.9"
    ],
    [
     "",
     "48",
     "103.0",
     "107.0",
     "102.8",
     "107.3",
     "102.6",
     "107.6",
     "102.4",
     "108.1"
    ],
    [
     "",
     "50",
     "106.4",
     "108.2",
     "106.2",
     "108.5",
     "106.0",
     "108.9",
     "105.7",
     "109.3"
    ],
    [
     "120",
     "40",
     "107.8",
     "124.9",
     "107.6",
     "125.2",
     "107.5",
     "125.5",
     "107.3",
     "126.0"
    ],
    [
     "",
     "42",
     "111.5",
     "126.1",
     "111.4",
     "126.4",
     "111.2",
     "126.8",
     "111.0",
     "127.3"
    ],
    [
     "",
     "44",
     "115.4",
     "127.4",
     "115.2",
     "127.7",
     "115.0",
     "128.1",
     "114.7",
     "128.7"
    ],
    [
     "",
     "46",
     "119.2",
     "128.8",
     "119.0",
     "129.1",
     "118.8",
     "129.5",
     "118.5",
     "130.0"
    ],
    [
     "",
     "48",
     "123.1",
     "130.1",
     "122.9",
     "130.4",
     "122.7",
     "130.9",
     "122.4",
     "131.4"
    ],
    [
     "",
     "50",
     "127.1",
     "131.5",
     "126.9",
     "131.9",
     "126.6",
     "132.3",
     "126.3",
     "132.8"
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "etc"
  },
  {
   "title": "Note: Local codes may take precedence.",
   "page": 30,
   "orientation": "row",
   "header": [
    "Unit Characteristics",
    "",
    "MOP(d)",
    "125 110 60 50 60",
    "150 150 70 60 70",
    "175 150 80 70 80",
    "225 200 100 80 100",
    "250 250 110 100 110"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    "current",
    "capacity"
   ],
   "rows": [
    [
     "",
     "",
     "MCA(c)",
     "102 89 45 38 46",
     "120 108 52 45 52",
     "141 123 63 56 63",
     "195 169 87 73 86",
     "238 217 102 86 101"
    ],
    [
     "Compressor Motor(b)",
     "LRA",
     "1C/2C",
     "- - - - -",
     "- - - - -",
     "- - - - -",
     "- - - - -",
     "- - - - -"
    ],
    [
     "",
     "",
     "1B/2B",
     "267 267 142 103 142",
     "315 315 158 136 158",
     "351 351 197 146 197",
     "267 267 142 103 142",
     "315 315 158 136 158"
    ],
    [
     "",
     "",
     "1A/2A",
     "267 267 142 103 142",
     "267 267 142 103 142",
     "351 351 197 146 197",
     "267 267 142 103 142",
     "304 304 147 122 147"
    ],
    [
     "",
     "RLA",
     "1C/2C",
     "- - - - -",
     "- - - - -",
     "- - - - -",
     "- - - - -",
     "- - - - -"
    ],
    [
     "",
     "",
     "1B/2B",
     "41.4 35.5 18.6 15.8 18.6",
     "52 46.9 22.2 19.2 22.2",
     "56.9 48.8 25.5 23.1 25.5",
     "41.4 35.5 18.6 15.8 18.6",
     "52 46.9 22.2 19.2 22.2"
    ],
    [
     "",
     "",
     "1A/2A",
     "41.4 35.5 18.6 15.8 18.6",
     "41.4 35.5 18.6 15.8 18.6",
     "56.9 48.8 25.5 23.1 25.5",
     "41.4 35.5 18.6 15.8 18.6",
     "47 42.3 20.2 17.1 20.2"
    ],
    [
     "",
     "Qty",
     "",
     "2 2 2 2 2",
     "2 2 2 2 2",
     "2 2 2 2 2",
     "4 4 4 4 4",
     "4 4 4 4 4"
    ],
    [
     "CPT Amps",
     "",
     "",
     "1 1 1 1 1",
     "1 1 1 1 1",
     "1 1 1 1 1",
     "3 2 1 1 1",
     "3 2 1 1 1"
    ],
    [
     "Condenser Fan Motor(b)",
     "",
     "FLA",
     "4.1 4.1 1.8 1.4 1.7",
     "4.1 4.1 1.8 1.4 1.7",
     "4.1 4.1 1.8 1.4 1.7",
     "4.1 4.1 1.8 1.4 1.7",
     "4.1 4.1 1.8 1.4 1.7"
    ],
    [
     "",
     "",
     "Qty",
     "2 2 2 2 2",
     "3 3 3 3 3",
     "3 3 3 3 3",
     "4 4 4 4 4",
     "6 6 6 6 6"
    ],
    [
     "Rated Voltage(a)",
     "",
     "",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL"
    ],
    [
     "Unit Size (ton)",
     "",
     "",
     "20",
     "25",
     "30",
     "40",
     "50"
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "rating"
  },
  {
   "title": "Electrical",
   "page": 31,
   "orientation": "row",
   "header": [
    "Unit Characteristics",
    "",
    "MOP(d)",
    "300 250 125 125 125",
    "450 400 200 150",
    "500 500 225 175",
    "600 600 300 225"
   ],
   "quantities": [
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    "current",
    null,
    null,
    "current",
    "capacity"
   ],
   "rows": [
    [
     "",
     "",
     "MCA(c)",
     "269 234 120 107 119",
     "415 361 175 139",
     "484 428 209 166",
     "578 518 256 205"
    ],
    [
     "Compressor Motor(b)",
     "LRA",
     "1C/2C",
     "- - - - -",
     "320 320 160 135",
     "485 485 215 175",
     "485 485 215 175"
    ],
    [
     "",
     "",
     "1B/2B",
     "351 351 197 146 197",
     "320 320 160 135",
     "320 320 160 135",
     "485 485 215 175"
    ],
    [
     "",
     "",
     "1A/2A",
     "351 351 197 146 197",
     "320 320 160 135",
     "320 320 160 135",
     "485 485 215 175"
    ],
    [
     "",
     "RLA",
     "1C/2C",
     "- - - - -",
     "60.5 52 25.4 20.3",
     "83.9 74.5 37.2 29.8",
     "83.9 74.5 37.2 29.8"
    ],
    [
     "",
     "",
     "1B/2B",
     "56.9 48.8 25.5 23.1 25.4",
     "60.5 52 25.4 20.3",
     "60.5 52 25.4 20.3",
     "83.9 74.5 37.2 29.8"
    ],
    [
     "",
     "",
     "1A/2A",
     "56.9 48.8 25.5 23.1 25.4",
     "60.5 52 25.4 20.3",
     "60.5 52 25.4 20.3",
     "83.9 74.5 37.2 29.8"
    ],
    [
     "",
     "Qty",
     "",
     "4 4 4 4 4",
     "6 6 6 6",
     "6 6 6 6",
     "6 6 6 6"
    ],
    [
     "CPT Amps",
     "",
     "",
     "3 2 1 1 1",
     "4 3 2 1",
     "4 3 2 1",
     "4 3 2 1"
    ],
    [
     "Condenser Fan Motor(b)",
     "",
     "FLA",
     "4.1 4.1 1.8 1.4 1.7",
     "4.1 4.1 1.8 1.4",
     "4.1 4.1 1.8 1.4",
     "4.1 4.1 1.8 1.4"
    ],
    [
     "",
     "",
     "Qty",
     "6 6 6 6 6",
     "8 8 8 8",
     "12 12 12 12",
     "12 12 12 12"
    ],
    [
     "Rated Voltage(a)",
     "",
     "",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL",
     "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL"
    ],
    [
     "Unit Size (ton)",
     "",
     "",
     "60",
     "80",
     "100",
     "120"
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "rating"
  },
  {
   "title": "Figure 27. Air-cooled condensing unit — 40 ton",
   "page": 36,
   "orientation": "column",
   "header": [
    "NOTES: 3/4\" X 6 MTG HOLES 1. SEE CONNECTION DRAWING FOR CONNECTION LOCATION AND SIZES. 2. LOW AMBIENT DAMPER ONLY COMES WITH SELECTED UNIT . 3. FRONT AND BACK OF UNIT CLEARANCE 72\" . LEFT AND RIGHT SIDE OF UNIT CLEARANCE 42\". 6 5 1/2\" X 4 KO (115V) 36 1/8\" 1/2\" X 2 KO (115V) CONTROL PANEL 2 5/8\" 5 3/8\" 3 3/8\" 5 5/16\" 4 3 88 9/16\" FRONT (SEE 4 1/2\" NOTE 3 FOR ALL MIN. CLEARANCE) 3 3/8\" 36 1/8\" 4\" CONDUI 29 1/4\" MAIN POW 1 3/4\" KO LOW 31 1/4\" VOLTAGE (30V MAX.) 2 1 35 13/16\" 8\" 37 11/16\" DETAIL A 1 1/4\" DOOR 43 1/4\" W/ BOTTOM OF CONTROL BOX 180 DEG SWING 85 5/8\"",
    ""
   ],
   "quantities": [
    "current",
    null
   ],
   "rows": [
    [
     "6",
     ""
    ],
    [
     "4",
     ""
    ],
    [
     "",
     "36"
    ],
    [
     "2",
     ""
    ],
    [
     "DOOR 43 1/4\" W/ 180 DEG SWING 85 5/8\"",
     ""
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "dim"
  },
  {
   "title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI",
   "page": 46,
   "orientation": "column",
   "header": [
    "INSTALLATION ADDITIONALLY REQUIRE RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE SENSOR,",
    "S:"
   ],
   "quantities": [
    "temperature",
    null
   ],
   "rows": [
    [
     "FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUDED WITH REMOTE E",
     ""
    ],
    [
     "CONTROL PANEL",
     ""
    ],
    [
     "4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HE",
     ""
    ],
    [
     "EXCHANGER TO PERMANENT MOUNTING SURFACE",
     ""
    ],
    [
     "2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR P",
     ""
    ],
    [
     "FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLU",
     ""
    ],
    [
     "FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV",
     ""
    ],
    [
     "FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWIT",
     ""
    ],
    [
     "FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM",
     ""
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "etc"
  },
  {
   "title": "기타 — SS-PRC030L-EN_07092021.pdf p48",
   "page": 48,
   "orientation": "column",
   "header": [
    "INSTALLATION ADDITIONALLY REQUIRE RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE",
    "S:"
   ],
   "quantities": [
    "temperature",
    null
   ],
   "rows": [
    [
     "SENSOR, FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUD",
     ""
    ],
    [
     "WITH REMOTE EVP CONTROL PANEL",
     ""
    ],
    [
     "4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HE",
     ""
    ],
    [
     "EXCHANGER TO PERMANENT MOUNTING SURFACE",
     ""
    ],
    [
     "2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR PV",
     ""
    ],
    [
     "FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLUG",
     ""
    ],
    [
     "FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV",
     ""
    ],
    [
     "FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWITC",
     ""
    ],
    [
     "FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM",
     ""
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "etc",
   "titleRaw": "2 x 3/8\" x 3/4\""
  },
  {
   "title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI",
   "page": 50,
   "orientation": "column",
   "header": [
    "INSTALLATION ADDITIONALLY REQUIRES: RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE SENSOR,",
    ""
   ],
   "quantities": [
    "temperature",
    null
   ],
   "rows": [
    [
     "FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUDED WITH REMOTE E",
     ""
    ],
    [
     "CONTROL PANEL",
     ""
    ],
    [
     "4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HEA",
     ""
    ],
    [
     "EXCHANGER TO PERMANENT MOUNTING SURFACE",
     ""
    ],
    [
     "2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR P",
     ""
    ],
    [
     "FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLU",
     ""
    ],
    [
     "FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV",
     ""
    ],
    [
     "FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWIT",
     ""
    ],
    [
     "FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM",
     ""
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "etc"
  },
  {
   "title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI",
   "page": 51,
   "orientation": "column",
   "header": [
    "INSTALLATION ADDITIONALLY REQUIRES: RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE SENS",
    ""
   ],
   "quantities": [
    "temperature",
    null
   ],
   "rows": [
    [
     "FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUDED WITH REMO",
     ""
    ],
    [
     "CONTROL PANEL",
     ""
    ],
    [
     "4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HEA",
     ""
    ],
    [
     "EXCHANGER TO PERMANENT MOUNTING SURFACE",
     ""
    ],
    [
     "2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR P",
     ""
    ],
    [
     "FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLU",
     ""
    ],
    [
     "FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV",
     ""
    ],
    [
     "FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWIT",
     ""
    ],
    [
     "FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM",
     ""
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "etc"
  },
  {
   "title": "SEE IOM FOR INSTALLATION DETAIL",
   "page": 53,
   "orientation": "column",
   "header": [
    "2 x 2 1/8\" ODF 1 7/8\" DEPTH 2 x 3 1/2\" VICTAULIC (F1 & F2) 4 5/8\" 3 11/16\" (P5 & P6) 8 x M 1/2\" F1 F2 15/16\" 27 5/16\" 23 1/4\" 2 x 3/4\" ODF 23 3/4\" 9/16\" DEPTH 23 1/4\" 1 7/8\" (ONLY FOR 31 THRU 34 AND 43 THRU 46) (F3 & F4) 8 1/2\" F4 F3 F5 5 3 2 1/16\" 1 3/4\" 2 1/16\" 3.48\" 21.05\" 0.71\" 8.82\" SEE N 2 1/8\" 17 15/16\" 2 1/8\" 1 3/4\" 1.42\" 1.42\" 8 1/2\" 11 15/16\"",
    "",
    "",
    "2",
    ""
   ],
   "quantities": [
    "dimension",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "",
     "1 8 1/2\""
    ],
    [
     "",
     "",
     "",
     "",
     "5 3 2 1/16\""
    ],
    [
     "",
     "8.82\"",
     "",
     "",
     "SEE N 1.42\""
    ],
    [
     "",
     "1.42\" 8 1/2\" 11 15/16\"",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "1 15/16",
     "",
     ""
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 6. RAUJ condensing unit weights",
   "page": 55,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Weights (lbs) Shipping",
    "Operating"
   ],
   "quantities": [
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "20",
     "1548",
     "1573"
    ],
    [
     "25",
     "1598",
     "1623"
    ],
    [
     "30",
     "1598",
     "1623"
    ],
    [
     "40",
     "2482",
     "2532"
    ],
    [
     "50",
     "2826",
     "2868"
    ],
    [
     "60",
     "2803",
     "2853"
    ],
    [
     "80",
     "4870",
     "4940"
    ],
    [
     "100",
     "5539",
     "5622"
    ],
    [
     "120",
     "5995",
     "6121"
    ]
   ],
   "source": "SS-PRC030L-EN_07092021.pdf",
   "kind": "dim"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAETAUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAECAwQGBQcI/8QAURAAAQMCAgQHCwoCCAYBBQAAAQACAwQRBSESMUFRBhMiYXGBsRQjJDIzNHKRobLBFSU1QlJic3SC0QdjFiZDRLPC4fA2RVNkkqLxVIOjw9L/xAAZAQEBAQEBAQAAAAAAAAAAAAAAAQIDBAX/xAAhEQEBAAIDAQEAAwEBAAAAAAAAAQIREjFBIQMEBVEycf/aAAwDAQACEQMRAD8A+kUIQgEIQgEIQgEIQgEIQgEIQgEITXPa2xc4NvkLm10DrIRdF7jJAJFSxDGKHDGXqqhrHWuGDNx6llcS4dTTAsw2Dih/1JBc+rYs3KQbOoqYKSIyVEzIWD6z3WCztVw0o21LIaOM1ILg0vvojqXnOPVtQ6gqq2prHuljie5rnuvY2yXL/h7YYDQWLnjj3XLjcnlnNYue58HtNHwhpJ3hk3eHnebj1rrNe17Q5rg5p2jNeZzNBxunte5pZsxrHKiVPg/whrjjONUUFQ6dtC+MRODrZlvKY7ZcEe1JlU29aGYQspR8MSxwjr4Cx2/xT+y0FJidJWjvMzS77JyPqW5lKq3dCELQEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIRtQCEJM0CoukzRmgVNMjBJoabdO19G+dkWKwv8RsCqK5kVdBXOo2xs0JHRSaErhe9mnr2Z7t6luhuZZooYy+WRsbBrc42CxXCnhBhuICGlgndII5NNz2g6Oqwz61lCJ5KdjZameobEAwGaUyEZZazc9JRxTW5nLpzK55Zgn4VcK8PqO58FMMrAReWscXxNHMAdIn1DnXbrOFmL10TWh7KRuiNLiRYk7czmAshW8JcOoS2F0pllbcNiiGm8km9unpVF03CDFnd7Y3CqY/WfypT1bPZ0rO6rsV2I0uHDjqypaNK5LpXco9A1lcV3COvxUFmB4c+RgzNRONCMc43/AO8lYpeC9BBLx9SH11RrMtQdL2al1SBa2wauZT4aZ1nBmStcJsbrpK5wNxC0lsYP++habCaWCjNLFTxsijEuTGNsBmoNqtUXnNP+KPgm11p3jEHTNkbEHPa0t0gQHAEgkDfew9SbyGB5ADHXu4EaJPSpcw+/Mq2IEvkoQ/lAz7c/qOKrmn0w5uhI1rhta4XTeKa0gwvdFbZrHqSukZHZshtfanBocLtdlzKKu02PYjQDvl54h+r/AFC7lDwooasAOdxT9t8wOv8AdZa72HI+pRuigldpOZy/ttyKsysHorXte0OY4OadRGYTl5/S1GIULtKkqeMb9hxsf2K7NFwvYCI8QhdC/wC0BYLpM56rToUFNW09WzSgla/mBz9SnWwIQhAIQhAIQhAIQhAIQhAIQhAIugoQCE17xHG57tTRcrm4fwjwnE7inrojI1pe6Jzg17Wg2JLTna+1TY6bnNY0ucQGgXJOxNZIyQXY5rhvBus1jnC7D4aeSnp71T3jRJYeQOtZWsxmuipNLB3cXUHLTmB0IucgeNzC4vvWblB6jfK65uI8IcNwsOE9S10g/s2cp3qGrrXnrMZx2fDo6auxV87miz5GRtiMnSGrk1uKYdhcZfUzxxHc45nq1lS5/wCK19fw2rank0EQpmfbfynH4BZutrC/SqK+qLyBm+V+Q6zqWeOMYviztHCaDiobecVfIbbmbt9qSPgyyplbNi1XNiErTfQcdCMdDQsXfofNwojlkdBhNNLiEgy72LMb0uUfyTi2KAnFa4U8J101Ll1F3/yu3FFFBGIoY2xxt1NYLAdQTwp/4aUqHCaDDG6NHTNi2aR5Tz0uOatbLJTrQUUwuKaSnEJFAit0LfCaf8UfBVCFbob91U/4o+CDvnxlXrj36g/H/wAjla1OVavZaagvlef/ACOWnNHXZPaB9lRU1+62Wdbku7FLX+Oz0VFS51keex3Yp6vghxCa+hPEL/abqPX+4CutfFI1j8mh2q9gVzbXdZSOA7hg1HxveKLp0HMeNR1bCkLtJujI0OH2XC6pUcknHsZpHQzNupSx17Xu0ZGWO8akRMyERvD6aZ9O8arG4XTpeEmJ0eVVF3VGPrM1rnMa2VofGbgi4ttCUaTXXHsSbg11Dwhw+uADZRG/a1+S6oIIBBuCvOXxwzHSezlfaabFWKatxGgPgtTxjP8Apya/2W5n/o3yFmqPhfFpCOvgdTv+1bJd6mq6erYHwTMkHMfguksqp0IQqBCEIBCEIBCEIEKFQxLHKDCmeEzDT2Mbm49SyeIcM66puyiiFJH9t3KefgFm5SDaVlVTUtO51VMyJhBBLjZeRzYbhkGL1E9DpSiXxp5G2kdnq9EbBkOZR4li1PTXqMRrA5x+tK83PQNq5IxvEMUBbhOHFsR/vNSeLZbeBrPUudtyHdeIoi5xeNFn1jlYb+Zcaq4UUwlNPQRS1832YBcA87tXaoRwddWOEmL10taQbiJve4h1DWuvBBDTRtjgiZEwamsaAFn4unKNJjeKNPdtY3DobeSpuU88xds6lJh2DYVDPLPDAZZ2SFjpJyXuDgBmCenWF1SdyqYfk+s56l/Y1NmlwnckSpupRRbNKQkvmlJVCJpCckugYhKk2qKFaofOqf8AEHwVW2tW6EeEU2Y8r8QiVoWgGdl9VwsB/DurqKngrC+eaSZzMbqY2l7i4huZtc85PrW/aQJGncspwa4OVHBfCIqGomjndLi8tSx0d7aDwbXvtsM1tzju19uMYPuqGkHhkfQ7sU1f47DzKKkA7rj3529Sz6viLU5SnzCHUc3avSKhJ5XMpnfR8PS/V6SKbSHwyPr7CoT4ymo86yLr90qInl3Q9SSktpKYgkO0OtWaOeSSUse64Db561Xlzo6a+vQ2KSgPf3ehl609TxPVyCOSmYbvMr9BpORabE6xrFgVLxZtcG4VWvv3Xhv5g/4b02qlkiqLseW5DUlItlzi0te0PbuIuFHHCIX6dNK+neMwAbtTIq48Q6SZt7P0eT0AqVkkM5708XOzUfUg6dNwlxGiAFVEKiP7bc/brXdoeEeH1oAEojedj/3WS5bDYXy3KKVkMpBkZZ/2m8ly1MrB6OCCAQbgo2rAUtbX0GdNU8Y0Hybsr9WrsXVw7h1R1FdJQVLTHVwsEkjGjxWnUSP9VuZyq1aQlR09VBVM04JWyDmOpSWWwWyWOx3FauTHJ8PbO+GFjBbizou1A3v1rZLznHYZ6zhXXwwv0CWgF2lokCwvY71jPocTGMaoMNnZSwufWV5AD44hpyF3PuvrXBk+XsUJDnswqA7B3yX9h2rrMpKShlMVLCxhILnuaLFxuNZ1nrTxkFyWRzaLAKCjkEpjNROczNOdN/tyHUuoc0gGaWyikGtBRZCBL5qth+uqO+pf8FZI2qvh2qqOzumTtVFohIlJSIEQlslQMRZKQkUCJDrTim2RRrurdAPCqcfzR8FUAsrlBnV0/wCIPgiVy/4i8NqngO3CJ4aWGrhqpnsmY8kO0Whp5JGo5nWCtJ3bBidBhFfTOLoKmRksZItk5jiFlf4qcDMT4Y4bhseFvpxLRyve9szywODgBkbHVb2rvYVhD8C4M8HsLkkbI+jLI3ubqLtBxNua5NuZb8c/F7EfKR+iVHRW7qjzte+XUVLiXjsvuKho7d1xC+eY9hU9XxCfH1KZ9u4IbG+b+1RHx1M/6Oh1+M/tUVHR27si352/8SoiOXtU1HlWRc5PulRO8coepJh4JTbRoblJh57++51M+KbNnRUx+7t6U7D/ADl3ofEJ6niSv85w38wf8N6hr8qjqCnrvL4d+Y//AFvUGIec/pCUhjc6KS+yX/KmU121BtfybuxPZ5jJzS/5QkpvOOljuxFNirZonNbfSBIHKz2q8ayDj3RyAtLTa5GS5lu+NdtDm9oT6tvhUvpFB1NFr2h7HXacxuKzXcGKu4U4zHxAZQV1CGR1DnAgSgFoBsbjJx2bF0pJHsjp3NcQeKbqKv0Mzp4XGUnJ2iC2wNrBErP4DHiGB1uAYZLOWuiw6UPbG8lumx0Njc67aTs+dezREuhaSbktBXnMtHCcThqC0Omiic1kmYIa4jSFr2z0W58y9Gh8gz0R2LpgQ4LAVRJ4X4kdzT2Bb9eeTuLuE+LO3aY9SufS3pnH+eHoPaE8iya7zpxtqb8U/YuLRAlQEqAIyTU5GxAzaq+HeTqPzMvvFWCoKCwglsAPCJdQ198cqLRCalumoFQhIVAFNS3QqEKEWS2UDCreH+dwfiD4KqRc2VvDmnuun1eV1Xz1hCtCTygOZQV5u6h/MD3XKzo8odCr145VCf8AuB7rlpyVsRuDHc3yOahoj4ZFe98+wqfEhZ0Y5lBReewnPMn3SnrXiEnvnWpj9Gxa/Gf2qJ3lHbVM4Ww2H039pUU2kHhkOvWfdKid5RTUR8Lh3XPulRG/GG+9D0+oyoaYfdPan4cb1DvQ+ITZrGgpTryds51JhvnDvQPaFfU8S13lcP8AzP8Akeq+Iec/pCtYgLOoDb+8j3HKtiXnI9EKVIiZlQy/iDsSUo8IA+67ZzJzPMpr7JG9ibS37qZtuHe6UaQ/W6x2qSsyrJPSUR257lYrPPX8zkDJ/N6f8MK1hnm8n4nwCqzebUx197+JVzDLmB4tkH6+oIeLD/OmfhH3lv6c3pojvYOxYCQjupgyvxR95b2iN6GA/cHYt4MxOvOZPp/GHHfJ2lejLzp+eMY0fvO7StZtXpnT5070fipQMkwZ1T/RHaVIQuLRu1OSWRqCoDqTSnJEDSoKC3ES/jzf4jlYcMtVxuVfDx4NJs7/ADf4rkFnK6QpbWRZQIgpQDuv0KhV4zh1HJoTVbDL/wBKLvkh/S25VFvWUuZNhrXKOI4nV+ZYVxLDqlrnaH/o259dk44VWVbfD8UnLTripQIWesXcfWmk2s1eIUVD5zVwwu+y53KPQNaq/K1RU2GHYXUz31STjiI/bmfUrdFhFBh+dLSxRvOt9rvPS45q6Lg60+DlNocXnuavEGUrT/Z0bLHre659i6uDUsdHWdzwuc5jKp2bjckl1zn0lLIcslapMq2FoAFpzqH3k2V2YJ3TsLnRPis9zNF4zNnEX6Da45iosQyNF+YHYVbyBVXEddF+Zb2FVzV8SHKivuKgoTaugz2n3Sp8UyMPQVXoSO7qex1k9fJKNeI35SFTuAGGxem/tVd55Z61O+3yZFsHGOHtUU2iPhkI3uPYVE/ypvvUlCT3dB6Z7CmPHfD1oepJhbD6Ycz+1SYabVLsr97Jy6QmTZ4dSkbNPb95Pwzzp3NGe0K+p4sYjqovzTfdcquJjwkeiPireIDKj5qpvYVWxMeENy+r8SiRBH5lP6bexFEPC2C2vS90pY/Mqgn7TElD55H1+6UaVnA2d0KzXeeydKrSDkP6FaxDOvf/AL2KeCObzan9E+8VdwzyEmvx/gFSm80pvRd7xV3C/Iyen8AnqeLDx4Sw2FzGbnr/ANVusNN8Mpz/ACwsPIPCYueNw9oW3wz6Lp/QC6YdpFpecn6Rxk/zHD/2K9GXnH95xg/zT7xTNb04TR4Q88w7SpCmC3HSa72b8U46lyaIEqRLZFIkOScmuKqE6dqjoWgUJdc5zTEkiwHfXp7iWtLrZgXWb4W1VNwY4PQSYlA7GuLqHBjHkMbpv0nkkWIy1ajsSHbrzY/h7ZDFDK6tmGuKkYZiOkjIdZCifWYrJGZO5aXDYR/a1cum4fpbZo63LzrGuG/CVuGtfRmkw2EkNMVPHd7L6s3ZeoBZiTDcaxiXjsQqpJC761RKXn1f71Kcsdb29+P9d/JufDhd9vVqeqwfGcV+TpsfkxepLS8wxO0IQBruGZeslaOloqahi4ulp4qdg2RtDR7F5P8Aw3ojRfxCfAXh4ZSyEOAtfxV7BbNat308v6fnfyzuGXcJlrRbNB1pRmFlzAIS227FWr6xmH0MtVI1zmxgGzdZubfFTQymaFjzFJFpjSDZG6LgOhXSFk8XPMbldpPpFn457VSeNiu0eeIx/jn3kHeOsdCq4j/c/wAy3sKtW5XUq2IjKi/Mt7CtOarihN4hzHtVehPh1Ptu45/pKs4tYOiuNhVagJ7vp72ycerklRfETz3zarDhbCo/xHdqrP8AKE6tasf8oZcAd9eFFNoD4ZDr8b4FRvPfiPvFPoT4bBzuz9RTJb8e7fdD1LKfm6nvb6+f6k/DPPP/ALZ7QmTH5vpul+sfeS4YfDR+G4D1hX08XMRyZSc1Uz4qtivnDfR+Ks4l5Gm/NR9qq4t5wzmb8SpUiKLzOp3aTPikw/z6PpPYURZ0NTuDmfFFACcQhvvPulGlZ55DzzHsVrEfPndXYqcviPvuKuYh567oHYoI5b9x01/ve8Vcwo96k9P4BU5fMaf9Y/8AZXMJ8SUbnC3qV9Txcl84g9F/wW0wk3wqA/d+Kxkvl4OcPHsC2ODfREPNftK3h2ReXm9+Vi7v5x94r0javNWm8GKO3zHtVzWuMzyz+a3xTyo2eUk6R2J5K5qQJyaEoQKQmkJ100lAyTxD0FY3+L0gjwKkc7MCva484DXLZSHk9SqcIMDo8dayGuhE7IpeMa1ziBexGdtetXH7frWN42V4rjNfTy0zIKSQTyyuDrNGlYDPV8E+DgzwqxohzqeaKN22Z3Et9Wv2L2SgwGgw1mjSUsNONvFRhpPXrV5kETTfQB6c1cMfz/Oa7fQ/l/2P6/yc7l/zL5N6YPgHwIq+D+NPr6qqhkc6F0fFxAkZkZ6Rtu3L0G+xIchkgBMru/HzbbftIUBKQkusjkcKHD5HEW2aaOPp5V/gu6+oikrpGNcHGKzLbrLjY5Td0R0ZsdGKqZI632c7rtGmgM1XVs0eU7QBta+8+xa8RC46TirdH9IRfmHe8qR2q9R+fwjLKd3vLK13yLFVcR1Uf5hvxVo+Mq2It5NH+ZZ8VpyVMXu10ViRkc1Ww7z+myF9I5buSVaxnxot+i5UsOPzhTbeUerknWo14jkyn3ZnqVjVhMfJt352pVpc5+hxz3ZqxmMHZcEd+cio6G3dtOLX5dujIps1u6HX3ke1OoM62m/E+BTJ/OXjPJ57UE0t3YXTkg2u8Z+knYYT3aNduLN/YkflhdPnblye8jC8q5noO+Ceni9iWVNAf+4j95VsXyqGc7firOJ+ZxH/ALiL3wq+MecM52/FSpEEI8CqjbaztKMOAOIRajmewpIPNKs5373t5ykoPpCD0j2FFVpRyZL6rEK3iPnpI+y3sVSXPjBzEK1iBvVA/db2Ipk3mFPu0n+8reEeJN6TfiqcgHyfAB9uTtVvB8+6P0ntT1L06Mnlqb9fYFrcDN8Jj5i7tKyUt+MpiB9Z4/8AVarAb/JTbi3Ld2reHaR09q8ziPzdXu3zHtXpZyBPMvMoTfBao75lc2nJZYyvz2jsUlk1h5T23OjpXt1BSLmpoCWyUIuoIyjYnFJZURuGkLKafkzvzBz2JhGbekdqfL5Z/SimA5IBum2TgEQ66AkSoApoCVCBNEEWIuNyeDoxhgyaNQCaClvdA22au0n0lH+Yd7yovYHNINyLar2vkrtIfnKMf9w73kK0O3qVbETyKP8AMs+Ks/W6lVxLVRfmW9hWnJUxo+T9F3wVPDbHEqW9xmfdKtY5lxXonVszVPDCPlOlz2nr5JUanSOUnj9eWke3arJ+hW6/Lu51TmPfrj7R7VbeT8is2ATOQMoL93wfiBR1BAqpBn45PtTsPPzlT5a3jIlMqT4a/PWXWHWiztal+ioD995y6UmF8mvYCBcscmuscJp8zfjJB7UuF/SEZvfkuT08dDFMqKP8xD77VWxjyzDuHxVrFfMGn+fD/iNVXGjaaMk7D2okV4D4JV7gIzq5ym0H0hT2P17dORS0xHclY2wuGsz/AFFMw8/OFP8AiW1cxRUMx5Ug6QrNdlOzaeLafYq0w79INV7hWK098iG+Jmf6VFJJ9Gxem/4K1gxuageh/mVRxvhkZ2CV/YFZwXx5xt0WH2uT1L06Uw0jA0i4LnA9GiVquDzRHg0bBqYS0LLyDlwG5yeRbZ4pWpwL6N/WVvHtI6LzZjugrzGA/MM53y/BemTG1PIfunsXmUH/AA8/nkKubTlsPKf6XwCkuo2eNJ6XwCedS5tAFLdNCVEKXJNLamlAQLpcpvpN7U6V3fXdKYMpWZX5be1LKLTPF75nNFJdOuE0IQOulTAnBECDmlRZAiVFkFAiuUo+dIvzDveVRXaQAYnCA0C1Q/PfykK7+3qVXEs+4vzLewq2Rn1KniPjUf5lvulaclLHiAIjqFjns1qphdvlanBA1nk/pKtY+bOgscy09qq4Vli1OAcrnLaOSVGp0rynv+WV3HrzVt+WAsvcWmdmVSkPf+knrzVx4HyFGQbDjnWJ60ENAR8p01xrkFgUypPhztxe4a9eadh9/lGlI/6gTKonuyX03dqKtyOLMHpjpf2kmZ6UYU62Isucw1175WySSgnBYC29+Mfb1owhvzlDlojRdr6ER0sUOlho/GhP/wCRqq42O/R216J7VcxYfNp/Fi/xGqnjuRhz2HX0oRXpQTS1hF7FjLZc5UVE4fKNOcs5AApKU3p64XHk26/SKiojbEqe1x31tkU2oyqJBvJA9alrTnTjaYWe6oanzuYfeNvWn1x821EmnjPsUDnEHC4zceWdl1BWcDPfpxruxpv1lVnn5maQf7Zw9gU+B5zzW1aDe0q+p47EuQg/F/ylajAfo39ZWYm1Q80o7CtPgH0afTPwWseyL1SbUkx3MPYvNIhbg5ffIV6TWZUNR+G7sXnDR/VxnPIfirm1XIjB5ZuM3HbzBP2JIxcP9Ip1lzU2yWyVCBpCLIKNiBGi88Y/mN7QnSW411t6Iheph/Eb2hEnlHdJQIEtkDUjNAWS6JQE5Amil0UJboG6kFKU0oAK7SH5zi/Hd2qleyuUf0nF+O73kK0J19SqYhroeepb2FWzr6lVr/GoL/8A1I91y05ObwhJBhGsaJvzZqrhBDsXpze+brE6/FKscIBeanN7Oa0kOGsZqtgo+doT4pcTe31uSdaNeK01jKRYGziSN2avuseD7DpE9+dr2rnTgcc0aw0kj7vQr75HHAI3FznEzO6xnkUEOHZYhSgWuJBlu6FHV+eT3tbTd15p+HADEKNthZsgIG7oUVW75wqMrXc4G31s9qKuPucFp/xXgkZpcHJ+UYgSRk6wGrUoy7i8Dpi0BpEz7EbOhLg7yMUjzsHaRNvrck61EdjFvot+8SRf4jVTx48uHYNF1/WFcxbPCZfSj99qpcIR5HVfMj2IRVoc6Stvl3turdpKChsK6nGu0zbetSUYDoq+7QdKEE328raoKJx+UqZwJuZGtJvsuMudFOqritmIys91vWpK7JlJv7njIz5lFVuIr5bGxEjgPWpK+/FUZvmIGEdPwQSE3wVtj/bE6vuhS4FyaicgEgxjIdKgsPkO4190E5C2eiFNgXnku8x3PTdE8dubxIj/ADW9hWmwA+AP3aZ7AsxNlFGd0rfitNwf8xf6fwC1j2kXMRNsLqjuif2Fed6uDcXO89pXoOLHRwesP8l/YvP5B/VyAD7R7SmbVciI2a/0j2pxKbG3kn0ndpTiFhoiXYkRfJAhRsQjYgdELVEW/Tb7wSP8o7pKWI+Ew+m3tCQ+Ud0lAbE4BAGScAgQNS6KeBkkJsoG2skLkpKYQqHA3SaJStCcgiNwdYG82urtH9JxD+e7tVRwsrdCWjFWAFxcyocHXG3SOrmQrQHxupVcQ8ag/Mj3XK0c5NexVcQ8eg5qke65aco53CA2khzsdA9eaqYIQMSp89EknknX4pVnhISHxavEOW3XsVTAzfEqWxFiXa9Y5J60a8V5yO6b68yL7s1dfb+j8ZuM5n6gqE2VTa+3WNWvaFfeP6vx30fLv6NqCDDM66kvrEoyOuyhrT86S55F7hfZr2qTCvpCmF7DjWnla/Wo6/LEJDt03ahz7QirMlhwfhsP7Z6TBjpYrAbC5Dr22ckp8oIwCEXHln6tSjwI3xOAbBpDlDPxTt2ojuYqQcHmINxdhB38tqp4+fIc+kDzalbxjk4NUBtgAW6vSCp8IG6TIdh5RGeexRIp0Dz3PWixygv08pVqM/OEFhkZmHm8YKzQEGnrXZXMGrrGxU6K3yhA2+qZhB/UNqrSSuI7vn3l7h1XUlcQKehda9qdludRV40cTny1yOHRmn1oDaWg22p29eZ9aiJAbYE7PVUXy9FTYBnWyE5HitX6goAB8gPz/vF+jkqXg+7TrZTq70RbrCHjvz+Raf5rO1aXAPM5B9/4LNz+QbzSM7Vo8A82l9Jax7SLGNm2BVp/ku7Fg5MsBp9Ws9pW5x824PVv4RWGmHzFTc90z7a/xyGEcV+p1/8AyKCkjziB5z2lKQsNGpdiEoCBqUJbIsgdCPCIj99vajRu49KdD5xHbY4FLoFt7ggDaRkiANySgKtJiVDC0mStp2213lGXUmxYnTVDS6m42oaDa8cRtfpdYIq2kIVd1ROfEpC38WUN93SSDuxxBc6nYBsDHPPruOxBPzJdEnVcqB0MrznVSNG5ga0eu1/aj5Pik8dsk/4j3P8AYTZA+Sphgylmij9N4HamCricLscZB9xjndgUsNGyE96gZEPutDVMYH6RBIaRrB1qopOqJHGzKWZ3O7RaPab+xXcL404gySYRtfJOXlrHE2u4nXYbLJ7YOc+pS0lK6GsbPlcOvqubJ9TcdGtOINMZoYaeR2ek2V5blssQCufPW4lI+lM+DTNbFKJHOilbJlYjUbHbddUVNhYwnfk66c2Vrm6Za4NttA+BV0ypYrhfyk9hbUCJ0YIGV7/76FBQ4JU0mJwTPfE5jL3LSdoI1FdYSx6N9NtvvZdqVr2v8R7Xn7puhtl58Nrm1bndzSEEnIDSB9SlkjfFwfYJGFjuPdcPuCPWtKbjWCCg2P7IbY/DHeH0tuUBK3N2RGe5GIC9bK7VoyOFwMzntC1RpoeMa91PDptNw4NFxzqtPg1HNI6Qte17iS4tec+oou3HlNsAhyb5d2V8tSiwR3zvC073a9nJOorsy4PG+hZSxzvYGvLw5wDibjVsUFFgc9JiUU4mjdEy5IsQc2kfHeqi5jI0cHqur3gqXCN2i2nO3lZepXMXIdgtZYg2bnzZhUuEjHvgg0WONtIktF7alCKWH24uuGedO49GY2qlSOvW07tVpmDIfeCt4W9roasCx8Hdt5wqdM8MroSbWdKywPpBGk2I3+Vaht8zITfdmn1ptR4e7dTgEb8yo8UPztUN+sJCck+ud4Bhz7XbxNr7PGKIe0E4BLyr+EA3uPsqXg+S6vedXeTl1t61FF9Az3J8u3O33U/g84HE3W2QuFutqDSTk9zgBtwZGXN9Wa0eAG9NKNzgs3OPBTl9dnaFouD3kJvSCuPaRJwkP9XK38NYiqs3A6bfZbXhN/w3V87QNV9oXleJ4NFik7X1U9S9jGBjYQ8tY0dA286Z9trUTRxDbf7zTrXSQQNp6aOCKPRZG0NbmcgFK2mnf4sbj1XWNLtHZGidEHYdStMw2pdrYQOcj91KMJk+u8AdKvGpuOfZISuoMMa3xnC3R/qmz0zIoJDFm9o2AK8KnKOXJGyenfDIwyMkBa9p1FpFiO1Qw4TTRxtaykaWsGiNMaVh1rpxQl9tJxffZmbK/FBoiwabHWpo2wlXwcravEZ5IoWRsLjokuFj6l3sFwaejoeInewv0y67Bls32WjbTEjyR9RT4aY8fZwcBlqatJyrlOoHDWUvczGDZ1rvVVNA6PkOkLucEKgaRgPiexXUTamI2NZyWAHeE24OWvpzVx8ADbZ23ZqrKCyIsa0A5kO2/wDwruCKoYHuY0O0RtUkVO4uORcN+9cyolqKZkb5eS52sDUD07udWafHKaIWknZpAXLWXeRzkNupaunXio5CMmqwyhkItbPpXIbw1wmHJ00juhlu0hPZw/wnTAAnzyzaz/8ApTTP11ZMOkbC9xDeS0nO5VmkhqW0cegxga9gJ5NjqXHHDvDZGujaJTfknNg5t669LwqhhYaZgfI2maxjpAWlpNsxrvlb2qkl9D6KdxuWi6ryYc8i74WuPrXQdjzHOu+nnuRcWa3P2p3ypC5ubXj9N+xRLuOQaeaIcnjGdBKrSVdVC+2lpD7zQrs3CnBWTmKSvijcDo3eHNbfdpEaO3eoa2qhkp+NhdHI12pzCHA9YVhNoG4o4X4yIE7NG4UjcUjNg+N46Ddc3jSx2g5nGPzvfLR5kscdwb3vsS6a067a2ncCeMc229qeJoH277GSDcXNu1c1tP1qVtOSMmkqfDR1TguH1sr5pKSJ8r7EvaLOvvuFbhjFPDHEzSDY2hgBNzYaszmoaWNkdS1kkfJIJyBOYUksbtM8XJI0bANL91ESuZG6+k1ri4WNwMxuVJ2EUJkDu5mscCHXYSMxnsUrnTMaLPvv0mj/AETRUSgXdG1w5rj90FSswOCrqHTcdKx7zc5XCZV4G+Snpoop22gYW3eCCc77FbOIx6ZaY3gDaM1KyugflxlrC9nBNVXI+SayHCqiDRZI98jXNDDrAGetNwSlqafE7zQSRjinAktyvcbV3WzxP8WRh/UFJncGxt7Chs2Y3pHcxb7wWi4Pi0M3pLGyYdU6REWK1AYXaRjkYx41g2vYEDrWw4OuJin1W0hqVx7I6lTTRVdO6CZgfG8WIXPHBvC2iwprW26RK6qF10247uDdHpaUbnsPUopODYI5FU4Hnbf4ruoU0mozp4NS2yqnHoIHwUEvBupz0Huduu8LUoTScYxT8DxCF3Kge9v3SCuNjDZaBrnzRPYyMAvNtVyLXC9OWU4f4e+owB9RA8skjLQ8g+My+ojUbGxz51LF1GboMVpdAF8kTLfaeAuo3HsKiOjJX0zDu0rn2LG0kEc0RbcgSMuHX8YA69Vgpm0BEzBHQ8Ywjx7E6J5+brXOUuLXjhRgrRyqxpG/in29einYbwmwSuq5H004lFmxkmGRoBuTrLQs1Hg7pagmShkcwN5ADbC+8/tZWKbCpYGFsNHNG0ygva1p5QseZXacY15xnDCWi7Gl5sLtcL+sJHVtGXhnGMDnbDcFZesoYZagcZh9XK5nKa5zLBp5ibD2FUJpHRPkFTHVw6nEue67z0Am/SmzjK2j3QPyGgTuuLrn1bImtJMdueyyMrohRSOBkeJSGkXJzuTnzZe1U4aHDaOreBU1dM9ztFzKdli7P7Wl8E2cNNDXUbHMjkmF43jkMubtdsPWCqsdLDFVBhBliI0Rp+Kbg7BrWqrMIlbQCR9O+UNaHDRN9HLmz1LKVNRT0eJvo5G8poa/SaCWkEXBvfd0q0m00NFSWPF0sLNxDLev9/YVJFgsZLnPgY8uFuSDYDcNw5lJDJh8rxeqhBGsCUg+wqYPw8OIGIgOGvRa52xTRtS/opC7TApmFrxcAuOR9SsHg1UxB81MXwuMhktHI4aRO8Wte2VzdXaOswsytYMWL3k2DRGT8Fenma9hLK1rdE2N2EWTScqz3yXjUbA3ul5GjoA5mw57g3Khmw7EJmPp5KgaLiCeVYnO5uQ0HPddd2ZlU0Z1UOu2bTs61DKZYI9OSsoWj7T5i0D2ou3AqMHbHFHoPDA1ziXMFjc7r9CipIo6BtRJFpveLAk7+jV25ruCOasmiZHNSTCQhreLcXAk84XXp+CstRHKePjubt4xgIBOerXqJVi9sbS4i10paW3N7WC7cVbSxgcc6KI/fcG9qzNXhzGV8sMrOVG9zZL7SDvysFLTUGH08JbDSGMl9y1jiLkjn2Za9yztbGuixnC2gXraYHmkaVdZi+G3t3VEegkrBDDoKiMCSCd0gcS7vhA97UiPg/GJHDueYtOoteTYdN7hNs8Y9CZU0c2IwytLXsbE7eBmW22cx9SnfiOHgkabGkaxn+ywlJRV9GyeGl7ps8hwbI0vb7Rl1JXyY41wBY5x0dHyevmuG5BXZxbd1ZQuBtLHqvm7UqjMQwqsygqqWc7o5WuPsKxVRLiNZG2OskLGDU1pPLN9t9YVOoo2w0j+KAvJJtGVgOf0lNnBuRhrq0zvp4biHXmBnuzU44I1ZaDpxBxzNyVF/DaKRuG1JdIXQh4DQdV7XPqyW4C6T6umPj4GVDgOMqo29DbqzHwNaLaVbILfZbZadC0ajhR8F4owPDKh1t5BHYunQ0EdBG5kbnO0jcl1r+xWkKaNBCEKqQFLdFkWQCEIQImTwxVML4ZmB8bwWuadRCkQgys3ALD3nvM80IB5IAadEbtWrpTP6ENY4FlY51vtCy1qFNQZhnBIs/vLtmoq7T4FJTjKrkPSR+y7SE4xnjHCnwOrlPJrS3qH7KnLwbxR/iYgG9IJ+K1KFOMXUYqTgdjErruxWHRuDomNx+KfS/w9hbUxT1lTHKWO0rRxFhJ6dJbJCvGKa1jWRhjRyQLAcy8m4W0dNQcJpaYwuLZAJIycgAdgPMV62qlZhVFXva+pp2yPaLBxuCApZtZdPIm04kpWCNpu0aIbfSOR6t/sVmnwmTjGS9yRvcBYNLRYb7L0d/BXCnuuYXg80hTRwSwpuqA/+RWONRiKbCqiGcyRYfYuGidFrR+ys1lBXvBbLhj5QH3YXW37M+1bWLAKKHxGFvWUSYJDIc5JP/I/unGm689kwmse06eHhuy4yNlXGGywuke6KVlmu6LkW29K9Ak4KUUpJdJPnukISM4HYW3X3S7pnd8CnGrt5xgOHNqeFVFG1r2O0wSSbEAZkr2NkbY42sY0Na0WAGxUcPwLD8Mfp08LtPVpPe55HRc5LoLcmkZfF+BFJidbLVsndDNLmbt0hf1hc0cA6qM8isYQMtThfLpW6QnGDGx8Dqxv98c3mDzu5yrUHBiriNzXyuG4kfstQhOMTTguwjEAzQjqWtHOqT+DuMSOv8oMb1LV2RZOJqMd/RPGT/zaPra4/FIzgHJK7w3EuNbuZFY+sk9i2SE4xVPC8KpsIohS0rSGAlxJNySdpVvalQtAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCgEIQqBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIP//Z",
 "photoSource": "SS-PRC030L-EN_07092021.pdf p1"
}