{
 "id": "trane-symbio-800-rtac-ch530-bacnet",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — RTAC (CH530) (BACnet)",
 "name": "Symbio™ 800 RTAC (CH530)",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 85점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 1,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Active chiller water or hot water setpoint."
  },
  {
   "type": "AI",
   "inst": 2,
   "name": "Active Current Limit Setpoint",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Active capacity current limit setpoint."
  },
  {
   "type": "AI",
   "inst": 5,
   "name": "Actual Running Capacity",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Level of capacity that the chiller is currently running at."
  },
  {
   "type": "AI",
   "inst": 6,
   "name": "Evaporator Refrigerant Pressure- Ckt1",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Circuit 1 evaporator refrigerant pressure."
  },
  {
   "type": "AI",
   "inst": 9,
   "name": "Evaporator Refrigerant Pressure- Ckt 2",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Circuit 2 evaporator refrigerant pressure."
  },
  {
   "type": "AI",
   "inst": 12,
   "name": "Evaporator Saturated Refrigerant Temperature- Ckt 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Circuit 2 evaporator refrigerant temperature."
  },
  {
   "type": "AI",
   "inst": 14,
   "name": "Evaporator Saturated Refrigerant Temperature- Ckt 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Circuit 2 evaporator refrigerant temperature."
  },
  {
   "type": "AI",
   "inst": 16,
   "name": "Condenser Refrigerant Pressure- Ckt 1",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Circuit 1 condenser refrigerant pressure."
  },
  {
   "type": "AI",
   "inst": 18,
   "name": "Condenser Refrigerant Pressure- Ckt 2",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Circuit 2 condenser refrigerant pressure."
  },
  {
   "type": "AI",
   "inst": 20,
   "name": "Condenser Saturated Refrigerant Temperature- Ckt 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Circuit 1 condenser refrigerant temperature."
  },
  {
   "type": "AI",
   "inst": 22,
   "name": "Condenser Saturated Refrigerant Temperature- Ckt 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Circuit 2 condenser refrigerant temperature."
  },
  {
   "type": "AI",
   "inst": 25,
   "name": "Local Atmospheric Pressure",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Local atmospheric pressure."
  },
  {
   "type": "AI",
   "inst": 26,
   "name": "Starts- Compressor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "Number of starts for compressor 1A."
  },
  {
   "type": "AI",
   "inst": 27,
   "name": "Starts- Compressor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "Number of starts for compressor 1B."
  },
  {
   "type": "AI",
   "inst": 28,
   "name": "Starts- Compressor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "Number of starts for compressor 2A."
  },
  {
   "type": "AI",
   "inst": 29,
   "name": "Starts- Compressor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "Number of starts for compressor 2B."
  },
  {
   "type": "AI",
   "inst": 34,
   "name": "Run Time- Compressor 1A",
   "unitRaw": "h",
   "unit": "h",
   "note": "Total run time of compressor 1A."
  },
  {
   "type": "AI",
   "inst": 35,
   "name": "Run Time- Compressor 1B",
   "unitRaw": "h",
   "unit": "h",
   "note": "Total run time of compressor 1B."
  },
  {
   "type": "AI",
   "inst": 36,
   "name": "Run Time- Compressor 2A",
   "unitRaw": "h",
   "unit": "h",
   "note": "Total run time of compressor 2A."
  },
  {
   "type": "AI",
   "inst": 42,
   "name": "Airflow Percentage- Circuit 1",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Approximate airflow percentage of circuit 1."
  },
  {
   "type": "AI",
   "inst": 43,
   "name": "Airflow Percentage- Circuit 2",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Approximate airflow percentage of circuit 2."
  },
  {
   "type": "AI",
   "inst": 44,
   "name": "Evaporator Entering Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temperature of the water entering the evaporator."
  },
  {
   "type": "AI",
   "inst": 45,
   "name": "Evaporator Leaving Water Temp",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temperature of the water leaving the evaporator."
  },
  {
   "type": "AI",
   "inst": 48,
   "name": "High Side Oil Pressure- Compressor 1A",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Pressure of the oil at the high side of compressor 1A."
  },
  {
   "type": "AI",
   "inst": 49,
   "name": "High Side Oil Pressure- Compressor 1B",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Pressure of the oil at the high side of compressor 1B."
  },
  {
   "type": "AI",
   "inst": 50,
   "name": "High Side Oil Pressure- Compressor 2A",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Pressure of the oil at the high side of compressor 2A."
  },
  {
   "type": "AI",
   "inst": 51,
   "name": "High Side Oil Pressure- Compressor 2B",
   "unitRaw": "kPa",
   "unit": "kPa",
   "note": "Pressure of the oil at the high side of compressor 2B."
  },
  {
   "type": "AI",
   "inst": 52,
   "name": "Oil Temp- Compressor 1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temperature of the oil in compressor 1A."
  },
  {
   "type": "AI",
   "inst": 54,
   "name": "Oil Temp- Compressor 2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temperature of the oil in compressor 2A."
  },
  {
   "type": "AI",
   "inst": 55,
   "name": "Oil Temp- Compressor 2B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Temperature of the oil in compressor 2B."
  },
  {
   "type": "AI",
   "inst": 57,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Outdoor air temperature."
  },
  {
   "type": "AI",
   "inst": 59,
   "name": "Phase AB Voltage- Compressor 1A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Phase AB voltage, compressor 1A."
  },
  {
   "type": "AI",
   "inst": 71,
   "name": "Line 1 Current (in Amps)- Compressor 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 1 Current (in Amps)- Compressor 1A"
  },
  {
   "type": "AI",
   "inst": 72,
   "name": "Line 2 Current (in Amps)- Compressor 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 2 Current (in Amps)- Compressor 1A"
  },
  {
   "type": "AI",
   "inst": 73,
   "name": "Line 3 Current (in Amps)- Compressor 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 3 Current (in Amps)- Compressor 1A"
  },
  {
   "type": "AI",
   "inst": 74,
   "name": "Line 1 Current (in Amps)- Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 1 Current (in Amps)- Compressor 1B"
  },
  {
   "type": "AI",
   "inst": 75,
   "name": "Line 2 Current (in Amps)- Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 2 Current (in Amps)- Compressor 1B"
  },
  {
   "type": "AI",
   "inst": 76,
   "name": "Line 3 Current (in Amps)- Compressor 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 3 Current (in Amps)- Compressor 1B"
  },
  {
   "type": "AI",
   "inst": 77,
   "name": "Line 1 Current (in Amps)- Compressor 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 1 Current (in Amps)- Compressor 2A"
  },
  {
   "type": "AI",
   "inst": 78,
   "name": "Line 2 Current (in Amps)- Compressor 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 2 Current (in Amps)- Compressor 2A"
  },
  {
   "type": "AI",
   "inst": 79,
   "name": "Line 3 Current (in Amps)- Compressor 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 3 Current (in Amps)- Compressor 2A"
  },
  {
   "type": "AI",
   "inst": 80,
   "name": "Line 1 Current (in Amps)- Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 1 Current (in Amps)- Compressor 2B"
  },
  {
   "type": "AI",
   "inst": 81,
   "name": "Line 2 Current (in Amps)- Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 2 Current (in Amps)- Compressor 2B"
  },
  {
   "type": "AI",
   "inst": 82,
   "name": "Line 3 Current (in Amps)- Compressor 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line 3 Current (in Amps)- Compressor 2B"
  },
  {
   "type": "AI",
   "inst": 83,
   "name": "Line 1 Current (%RLA)- Compressor 1A",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 1 Current (%RLA)- Compressor 1A"
  },
  {
   "type": "AI",
   "inst": 84,
   "name": "Line 2 Current (%RLA)- Compressor 1A",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 2 Current (%RLA)- Compressor 1A"
  },
  {
   "type": "AI",
   "inst": 85,
   "name": "Line 3 Current (%RLA)- Compressor 1A",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 3 Current (%RLA)- Compressor 1A"
  },
  {
   "type": "AI",
   "inst": 86,
   "name": "Line 1 Current (%RLA)- Compressor 1B",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 1 Current (%RLA)- Compressor 1B"
  },
  {
   "type": "AI",
   "inst": 87,
   "name": "Line 2 Current (%RLA)- Compressor 1B",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 2 Current (%RLA)- Compressor 1B"
  },
  {
   "type": "AI",
   "inst": 88,
   "name": "Line 3 Current (%RLA)- Compressor 1B",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 3 Current (%RLA)- Compressor 1B"
  },
  {
   "type": "AI",
   "inst": 89,
   "name": "Line 1 Current (%RLA)- Compressor 2A",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 1 Current (%RLA)- Compressor 2A"
  },
  {
   "type": "AI",
   "inst": 90,
   "name": "Line 2 Current (%RLA)- Compressor 2A",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 2 Current (%RLA)- Compressor 2A"
  },
  {
   "type": "AI",
   "inst": 91,
   "name": "Line 3 Current (%RLA)- Compressor 2A",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 3 Current (%RLA)- Compressor 2A"
  },
  {
   "type": "AI",
   "inst": 92,
   "name": "Line 1 Current (%RLA)- Compressor 2B",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 1 Current (%RLA)- Compressor 2B"
  },
  {
   "type": "AI",
   "inst": 93,
   "name": "Line 2 Current (%RLA)- Compressor 2B",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 2 Current (%RLA)- Compressor 2B"
  },
  {
   "type": "AI",
   "inst": 94,
   "name": "Line 3 Current (%RLA)- Compressor 2B",
   "unitRaw": "%",
   "unit": "percent",
   "note": "Line 3 Current (%RLA)- Compressor 2B"
  },
  {
   "type": "AI",
   "inst": 95,
   "name": "Number of Circuits",
   "unitRaw": "None",
   "unit": null,
   "note": "Number of Circuits"
  },
  {
   "type": "AI",
   "inst": 96,
   "name": "Number of Compressors, Ckt 1",
   "unitRaw": "None",
   "unit": null,
   "note": "Number of Compressors, Ckt 1"
  },
  {
   "type": "AI",
   "inst": 97,
   "name": "Number of Compressors, Ckt 2",
   "unitRaw": "None",
   "unit": null,
   "note": "Number of Compressors, Ckt 2"
  },
  {
   "type": "AI",
   "inst": 98,
   "name": "Chiller Design Capacity",
   "unitRaw": "None",
   "unit": null,
   "note": "Design Capacity of the Chiller"
  },
  {
   "type": "AO",
   "inst": 1,
   "name": "Chilled Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "Desired leaving water temperature if chiller is in cooling mode. · 범위 0°F to 75°F (-17.8°C to 23.8°C)"
  },
  {
   "type": "AO",
   "inst": 2,
   "name": "Current Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "Sets the maximum capacity that the chiller can use. · 범위 0% to 120%"
  },
  {
   "type": "BI",
   "inst": 1,
   "name": "Run Enabled",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the chiller is available to run or is currently running. · Inactive = Stop Active = Auto"
  },
  {
   "type": "BI",
   "inst": 2,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · Inactive =Remote Control Active = Local Control"
  },
  {
   "type": "BI",
   "inst": 3,
   "name": "Capacity Limited",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if conditions may exist that prevent the chiller from reaching setpoint. · Inactive = Not Limited Active = Limited"
  },
  {
   "type": "BI",
   "inst": 4,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the chiller is running or stopped. · Inactive = Off Active = On"
  },
  {
   "type": "BI",
   "inst": 6,
   "name": "Maximum Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if all available chiller capacity is being used. · Inactive = Off Active = On"
  },
  {
   "type": "BI",
   "inst": 9,
   "name": "Compressor 1A Running",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if compressor 1A is running. · Inactive = Off Active = Running"
  },
  {
   "type": "BI",
   "inst": 10,
   "name": "Compressor 1B Running",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if compressor 1B is running. · Inactive = Off Active = Running"
  },
  {
   "type": "BI",
   "inst": 11,
   "name": "Compressor 2A Running",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if compressor 2A is running. · Inactive = Off Active = Running"
  },
  {
   "type": "BI",
   "inst": 12,
   "name": "Compressor 2B Running",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if compressor 2B is running. · Inactive = Off Active = Running"
  },
  {
   "type": "BI",
   "inst": 17,
   "name": "Evaporator Water Pump Request",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates a request from the chiller to turn on the evaporator water pump. · Inactive = Off Active = On"
  },
  {
   "type": "BI",
   "inst": 22,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if water is flowing through the evaporator. · Inactive = No Flow Active = Flow"
  },
  {
   "type": "BI",
   "inst": 23,
   "name": "Alarm Present",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if an alarm is active. · Inactive = No Alarm Active = Alarm"
  },
  {
   "type": "BI",
   "inst": 24,
   "name": "Shutdown Alarm Present",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if a shutdown alarm is active. · Inactive = No Alarm Active = None"
  },
  {
   "type": "BI",
   "inst": 25,
   "name": "Last Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates last diagnostic for the chiller. · Inactive = Off Active = On"
  },
  {
   "type": "BO",
   "inst": 1,
   "name": "Chiller Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "Allows the chiller to run if conditions for running are met. · True"
  },
  {
   "type": "BO",
   "inst": 2,
   "name": "Remote Diagnostic Reset Command",
   "unitRaw": null,
   "unit": null,
   "note": "Resets remotely diagnostics that can be reset. · False"
  },
  {
   "type": "MSI",
   "inst": 1,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the primary running mode of the chiller. · 1 = Chiller Off 2 = Chiller in Start Mode 3 = Chiller in Run Mode 4 = Chiller in Pre-shutdown Mode 5 = Chiller in Service Mode"
  },
  {
   "type": "MSI",
   "inst": 2,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the primary operating mode of the chiller. · 1 = HVAC Cool _ 2 = HVAC Heat _ 3 = HVAC Ice (a) _ 4 = Not Used"
  },
  {
   "type": "MSI",
   "inst": 3,
   "name": "MP Communication Status",
   "unitRaw": null,
   "unit": null,
   "note": "Do Not Use This Point · Do Not Use This Point"
  },
  {
   "type": "MSI",
   "inst": 4,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "Refrigerant type. · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A"
  },
  {
   "type": "MSI",
   "inst": 5,
   "name": "Model Information",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the model type of the chiller. · 1 = RTA 2 = CVH 3 = CVG 4 = CVR 5 = CDH 6 = RTH 7 = CGW 8 = CGA 9 = CCA 10 = RTW 11 = RTX 12 = RTU 13 = CCU 14 = CXA 15 = CGC 16 = RAU"
  },
  {
   "type": "MSI",
   "inst": 6,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "Cooling type of the condenser. · 1 = Water Cooled 2 = Air Cooled"
  },
  {
   "type": "MSI",
   "inst": 7,
   "name": "Manufacturing Location",
   "unitRaw": null,
   "unit": null,
   "note": "Location where chiller was manufactured. · 1 = Field Applied 2 = La Crosse 3 = Pueblo 4 = Charmes 5 = Rushville 6 = Macon 7 = Waco 8 = Lexington 9 = Forsyth 10 = Clarksville 11 = Ft. Smith 12 = Penang 13 = Colchester 14 = Curitiba 15 = Tai"
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS031A-EN_12062024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 81,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 18. Customer wire selection — standard efficiency",
   "page": 46,
   "orientation": "column",
   "header": [
    "Unit Size Volt",
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker",
    "Dual point power - Ckt 2 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "voltage",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "200 230 380 140 460 575",
     "(2) 4 AWG - (3) 3/0 - 500 (3) 3/0 - 500 500 MCM MCM MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 5 3/0- 3/0- 00 MCM 350MCM 500MCM",
     "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"
    ],
    [
     "200 230 380 155 460 575",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM",
     "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"
    ],
    [
     "200 230 380 170 460 575",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 00 MCM 350MCM 500MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 18. Customer wire selection — standard efficiency (continued)",
   "page": 47,
   "orientation": "column",
   "header": [
    "Unit Size Volt",
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker",
    "Dual point power - Ckt 2 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "voltage",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "200 230 380 185 460 575",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 500MCM"
    ],
    [
     "200 230 380 200 460 575",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 250 MCM MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 230 380 225 460 575",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 230 380 250 460 575",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 00 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 18. Customer wire selection — standard efficiency (continued)",
   "page": 48,
   "orientation": "column",
   "header": [
    "Unit Size Volt",
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker",
    "Dual point power - Ckt 2 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "voltage",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "200 230 380 275 460 575",
     "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 230 380 300 460 575",
     "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 230 380 350 460 575",
     "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 230 400 380 460 575",
     "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 00 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 00 MCM 500 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 18. Customer wire selection — standard efficiency (continued)",
   "page": 49,
   "orientation": "column",
   "header": [
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "power",
    "power"
   ],
   "rows": [
    [
     "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"
    ],
    [
     "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 19. Customer wire selection — high efficiency",
   "page": 50,
   "orientation": "column",
   "header": [
    "Unit Size Volt Ambient",
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker",
    "Dual point power - Ckt 2 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "voltage",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "200 All 230 All 380 All 140 460 Std, Low 460 High, Wide 575 All",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - 250 (2) 1 AWG - MCM 250 MCM",
     "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM",
     "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"
    ],
    [
     "200 All 230 All 380 All 155 460 Std, Low 460 High, Wide 575 All",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM",
     "(2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"
    ],
    [
     "200 All 230 All 380 All 170 460 All 575 All",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 00 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 19. Customer wire selection — high efficiency (continued)",
   "page": 51,
   "orientation": "column",
   "header": [
    "Unit Size Volt Ambient",
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker",
    "Dual point power - Ckt 2 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "voltage",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "200 All 230 All 380 All 185 460 All 575 All",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM 4 AWG - 3/0- 3/0- 500 MCM 350MCM 350MCM"
    ],
    [
     "200 All 230 All 380 All 200 460 All 575 All",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 All 230 All 380 All 225 460 All 575 All",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0- (3) 3/0 - 500 MCM 350MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG 600 MCM or 600 MCM or - 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 All 230 All 380 All 250 460 Std, Low 460 High, Wide 575 All",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 00 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (4) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 19. Customer wire selection — high efficiency (continued)",
   "page": 52,
   "orientation": "column",
   "header": [
    "Unit Size Volt Ambient",
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker",
    "Dual point power - Ckt 2 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "voltage",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "200 All 230 All 380 All 275 460 All 575 All",
     "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (4) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (4) 3/0 - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 All 230 All 380 Std, Low 380 High, Wide 300 460 All 575 All",
     "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 All 230 All 380 All 350 460 All 575 All",
     "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) 1 AWG - (1) 1 AWG - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) 1 AWG - (2) 1 AWG - 250 MCM 250 MCM"
    ],
    [
     "200 All 230 All 380 Std, Low 400 380 High, Wide 460 All 575 All",
     "n/a n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 4 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (4) 2 AWG - (4) 3/0 - (4) 3/0 600 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 20. Customer wire selection — extra efficiency (continued)",
   "page": 55,
   "orientation": "column",
   "header": [
    "Unit Size Volt",
    "Single point power Circuit Term Disc Breaker",
    "Dual point power - Ckt 1 Circuit Term Disc Breaker",
    "Dual point power - Ckt 2 Circuit Term Disc Breaker"
   ],
   "quantities": [
    "voltage",
    "power",
    "power",
    "power"
   ],
   "rows": [
    [
     "200A 230A 380A 300 460A 575A",
     "n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - 500 (2) 2/0 - 500 MCM MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM",
     "(2) 4 AWG - (3) 3/0 - (3) 3/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"
    ],
    [
     "200A 230A 380A 350 460A 575A",
     "n/a n/a n/a (4) 2 AWG - n/a 600 MCM (4) 2 AWG - n/a 600 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM",
     "(4) 2 AWG - (4) 3/0 - (4) 3/0 - 600 MCM 500 MCM 500 MCM (2) 4 AWG - (3) 3/0 - (3) 3/0 - 500 MCM 500 MCM 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 500 MCM 500 MCM - 500 MCM (2) 4 AWG - (2) 2/0 - (2) 2/0 - 500 MCM 500 MCM 500 MCM (1) #1 - (1) #1 - 4 AWG - 600 MCM or 600 MCM or 500 MCM (2) #1 - (2) #1 - 250 MCM 250 MCM"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 21. Weight - packaged units - 60 Hz - aluminum or CompleteCoat coils",
   "page": 74,
   "orientation": "column",
   "header": [
    "Unit Size (tons)",
    "Standard Efficiency Shipping Operating lb kg lb kg",
    "High Efficiency Shipping Operating lb kg lb kg",
    "Extra Efficiency Shipping Operating lb kg lb kg"
   ],
   "quantities": [
    null,
    "efficiency",
    "efficiency",
    "efficiency"
   ],
   "rows": [
    [
     "140 155 170 185 200",
     "10832 4913 11146 5056 10910 4949 11146 5056 10877 4934 11218 5088 12479 5660 12899 5851 12884 5844 13193 5984",
     "10859 4926 11160 5062 12114 5495 12445 5645 12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677",
     "12171 5521 12585 5708 13984 6343 14293 6483 14454 6556 14721 6677 15915 7219 16413 7445 16016 7265 16413 7445"
    ],
    [
     "225 250 275 300 350",
     "14635 6638 14966 6788 14916 6766 15191 6890 19025 8630 19685 8929 20699 9389 21214 9622 21550 9775 22005 9981",
     "15915 7219 16413 7445 16016 7265 16413 7445 20393 9250 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204",
     "n/a 20476 9288 21048 9547 21667 9828 22160 10052 24073 10919 24700 11204 27136 12309 27750 12587"
    ],
    [
     "400 450 500",
     "25409 11525 25854 11727 26816 12163 27393 12425 27136 12309 27912 12661",
     "27136 12309 27750 12587 n/a n/a",
     "n/a n/a n/a"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 23. Weight - seismically rated - packaged units - 60 Hz - aluminum or CompleteCoat c",
   "page": 75,
   "orientation": "column",
   "header": [
    "Standard Efficiency Shipping Operating lb kg lb kg",
    "High Efficiency Shipping Operating lb kg lb kg"
   ],
   "quantities": [
    "efficiency",
    "efficiency"
   ],
   "rows": [
    [
     "11374 5159 11646 5283 11456 5196 11703 5308 11421 5180 11779 5343 13103 5943 13544 6143 13528 6136 13853 6284",
     "11402 5172 11711 5312 12720 5770 13067 5927 12780 5797 13214 5994 14683 6660 15008 6807 15177 6884 15457 7011"
    ],
    [
     "15367 6970 15714 7128 15662 7104 15951 7235 19976 9061 20669 9375 21734 9858 22275 10104 22628 10264 23105 10480",
     "16711 7580 17234 7817 16817 7628 17234 7817 21413 9713 22100 10025 22750 10319 23268 10554 25277 11465 25935 11764"
    ],
    [
     "26679 12102 27147 12313 28157 12772 28763 13046 28493 12924 29308 13294",
     "28493 12924 29138 13216 n/a n/a"
    ]
   ],
   "source": "RLC-PRC006M-EN_Catalog.pdf",
   "kind": "dim"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADiAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAABQIDBAYAAQcI/8QASRAAAQMDAgIFBwcKBAYDAQAAAQACAwQFERIhBjETIkFRcQcUMmGBkbEVIyQzcqHBFiUmNEJDUmJzsjZjdNE1RFOCkvGDwuHw/8QAGQEAAwEBAQAAAAAAAAAAAAAAAAECAwQF/8QAKhEAAgIBBAIBAgYDAAAAAAAAAAECEQMSITFBBBNRIjIFQmFxgaEUUpH/2gAMAwEAAhEDEQA/ALfbw1lRPgIu0tdEwEIG2tjovOJpuqwYGU5De6OoaAydo0887YWKN3wGIg3LhjtUequ1vonaJ52MdjkTuspaqNwd84x2o5GCgNyt0dZc3PlpmPZ2F24Vc8ErbkKQX629HgOe71tapPn0E0TgyOY6hgFzcLKax0Jt7OiooA8ctIGVFvdLNHbMPjMWjZjiBgKGsnTQ04d2SJbhQwxsE04a4c+1Dqi821zdLZycHnhC6Hh59Ux8jqtjidxlikyW2SnjZHDHTGTtkkb1Sc92Vk/cjWsXyTYbpQTyBkUzXO5YUmWHrwEMOxOUDvDrjZooukhpnukGR5rESce9QKervNe0aqmqgZ/MxwAS9kl9yD1x6YfulxjtlO6R1PLLvyYMlB4eJRVVDnxWutJx+1E7b3JiqjLHBk94eHHfAY5xH3Kbbr02xPLnVdTUOI5Oix+CPbfyili+NyTUXKopoI5n0jQx3YSc+0KF+U1PBkmBzi45w0KTVcY0dbGWmjmcXc8HH4IBXOoq2RrzQTnHZvn7lLk/9v6GoU/qiS6y+CtngkFDM0RkkEN55CkUnEA0iKSiqAM+lpUvh2ptETwySjqabAxre4kfeh10tTXyPdT3CctLjjEwAA96Iud/cgel9BqWqpHwaemjYSQcPcAVuW40EYwauHl2PCqNRw5NIwdFWRPJG4ln63x5KTR8L0fmrvOZIXzfssbNsfeFWuaJ9cedw7JW0U09MI6hjiM7BwU7DSzYZVEqaKG2VPUtIEjADq6X8cJcF7ury5sUQia0Z3cXfgq1zreItEemXIhnnlV1eeEprW9Kw45NVPpa/iKvqHdA+N38WkgH7wskqb9DJpdX0URGxEjxkI9y7H6ZdFmpmt83bkH0j8Vk7GebT7BVuDiaOiphHVVlJK8Hfo5FIPFlqdC/XK7D+0Nyq9sSfTP4LBG1oZ2ckhwbmn8SgzOLrU+PqPkccfwJr8q6EvgbpkGknOWlVrj8ieOS5RYnaByGUkBpqpduwfBRBc6N7RpqYxnsynGVMbquQh4IIGCO1PUvkjS/glYGoJqIN0j7RSgTqBUeGYY9Ieme31otCpjk4HQv+0PitgDBTVQ8+bv2PMdi2H5acJiNygecRfYKUwDXGmpHZqYh/IUtpIexADcbQXy/bTz2jzeX7KZjPzk32084/R5fspgaYwaG+CTOwdLT+BS4z1G/ZSKg/OU/tSAaa0a2qLpHnM/2lKaeu3xUbP0qf7SYEy8n831Iztqaue8QyV1qrad9LVPibJGSQNxnK6Bej+bKkn+NqoXGuQaB2ebCkjaJFpuL7tARqdFN7C0/crHZeKJ60OLmPiLT2PyCqAxxJ3Vm4WAcyTIJw78FbQ2kdJtdXfrjE91vZ0zYvSAG4S6+43d8TYa+3yOHfpIwjnksj0R3B2o9myvMkbXUzmvAPVJ3UmTdM5Zbb7FBlph2xuCMqRNcLbVjD6Rwd3h5C5ffaieDiKqEE7owHbAEhIpuILpSyh4qOkI7HjITHptWdLmiM72Pikw1mwD3Zwi7KOeWiaI5GOPPGcLnNPxrWS4iqKKneD+00kFXums1dLQwzxzgMlja8AuIxkZxyQiZKiOKeso7k2d9A2Vree7STj2p2/Po73JGJ6OSJg27j9yEOukNPWPp5qodJG7ScnbKKxVE4p2TMgE0btw4DYpVfKC6G/ky2UdH82yZv/yOH4oMbWyruLY2VNRG1xz9cd+7cq2PuzZaMRTUMbwOeShc9DQVTtXmbond7CfwKlwi+UOOSS7GbnwUGW+J81dUslcCA1tSXBB6TguafV03ThrRlp1hxcfajUdoh85Y9083VOQHSnH3qw0tBJLGQ2rhbtsC5SsUKKeSSKBW8OU9uIJp6yf1t07LKazxVERlitVxfowTpaDg+wo/cKKvjc/5rpu4teCpdp4vFkoZKeezV0kjuToo2uH9yh4V0ylllXBSqu5iJ4iktNXIGnGJYiMe1bivL6dwdT2bTkc2wl34ow67Pu10DZKCojY9xy2WPAx70TjpbSyIZi6Mj+EkJPC+mUsq/MgDDxbc4Wu6K06CRv8ARyFBnutbUSF81o2cN3acFHZrLQ3CclklUwHulI/FHaTyY0FTbXulra1jMZBEuSPep0ZFwCnj7RyV9LFJVFz4REO52Eap6a1mlZHLVxRFvaHBWqn8lFmqq0xuu9xxnvBVkd5GbEaQQmurjgZLsgH4KpRy8OhrJi6soRo7N5mxtPdKQSDtdG12UMngqGu0w3WkLO0iJv8AsjN78nVnt1R0UVZWOwebnhR6bg21x3KCN/SyNecHU8p+mXLQvfFP6WwHU2i5mAytusbmgZw2ELRtlZUWwSw1Usj2DfRFgu+9WqqsD4i6OmnEUW4DQM7Z9an2mknpabzU9G5hOdWN8p+uLE8kqs59Ba7gGmSaWqAAydUThj3ApzELmaDcpIyDnZkmf7V16CCsbbnhjWOGO9BqdzqSrJqonMYM/sZTeGuGSs74aKSLk6lomsddRIzlvG4n4J633SruVQ6OmqulLRq0iPGw8V0D5dtUsbWERa8467ArfZaqzCmaWS0QeRgjDQpeKdfcP3Rf5UcNl4rp6aYCpa972dX0gPwUmPiujlYHRUzz/wDJn8F0zjD5GdE50DaJ7/BuVQYhCZnkxwtZg40hWsUqvUZvKuNIMp+JoXVZj6CVut3MtVifvTyEfwqvVcLhMHtLcZ70Z87idC5uSC4YCuq7JT1dEhnoM+ym6n6ym9q0ypjDAHPaCBhInmie+DEjernO6EFMxnNviox/W6n7SkMcC5uDnfsUYn6XUfa/BMCTeXZtVT9tqonGrsx27H8BV4vR/NdT6ntVH40AFNb3fyJLk2iVhh3CtHCpAZMTt1u3ZVSI5cNlaeGADDNvjDxy8FbKZ27yXEGC4eztV7kHzTsH9grn3krOYbjv/Cr+93zT/sFSc8vuPL1/z+UNXjJ66HgdZT7/AIPEVWdvT8FDA7VRuuB+nHzzSu/2cF3D1ASDg07Dt9kLgUA+cC9A2AZ4atx2/VY/7QpImcd4hha6+1vVP1rviui8NQkcO0LcO0uZvgqhX8D5drQMfWu+K6Pw5EPyfoOWejG+d0xSeyOVX2aeLimubDUzRtbp2DjhKpb3doB1aoyDucMpu+DPFVwzg4LVHaMjl+CClwGTxbXswZKaKX3tT8XGcJcRNb5GaWkktdnkMqvSANZnB96ZeAWzHA+qd/aUCcUdPhon1dJFUQ6wyVgeMu33SJbdUMPJ3tGUaso/MFB1ucDdvYpEjQez3FSR2VfopqYiTAdjs5Ke24RilLX2tryeZGN0nifVFYKh8b3NcBsR4rnkN4ucTmhtY/Hcd0Iemy2SPpC7NNHURHOw1J4Vl+jj6OCtqms5aS0YTNIAKxmM4yj5UamNgmlq+IKZ+qObDueXNCMDiTikx4dUwuJ7NIym9u5ZgFNyZNIFVny1XVGuYRO8dlHfQ3Uu1a42uHIgo5gA5WjjOfxScmNJAJ1qr5g0yVAyO5SILfWQHq1QA9YRXOEnJSsdi4KyvhpTF5w057dKiStqpPSq8+xSPd7lokotiIRpHOzreHZ/lCVHSRx/sKTqOVoosLIU1BBMeuwJgWmlB9EogUC4h4utHDU0EVwlkZJO3UxrIy4kZx2IVvYLJbrVSA50LPMKYcmKr1flT4fpXBskde1x3AdTlufeh0nlgsZz0dJWu8WgfiqUWwba2ZeXUcGdogVrzaADHRN9y57L5Yrf+7ttST/M4BWzhfiFnEtkbcG07oAZHM0OOeSbi0K7CvRsaRpbgepDXHFVUeP4IoeaFk5qag+v8EIB68OzbKn7bVSuNf1K3/Y/FXG8H821P22qm8aH6Dbh26D8U1yaxKnF6QVq4az5vN9sevsVTjPWCtfC5zSz556x6jyVspnZvJVnoLj4tXQDkMk+wfguf+SvIp7jz5t5hdAeT0Un2PwUMwlyeYL4Sb/Vnf0/FRGDn/upl7wb/V8vT8FFZjt+Co2XBIiHWz6l6GsMY/Ji2/6WPs/kC8+sAGfBeh7A39Gbbt/ysfb/ACBIzyHGeIDi/wBaP813MetdQ4caTw1QHH7odnqXMOIRm/Vx3B6V3xXV+Gh+jNtG+DCECnwji14OeKbkNvSb8EwB6h7SpN4GOKbn2dcfBMNHgEy1wIl+q5YTJ9Cf+k7+0qRKPm+Q9ijv+pnP+U74JoHwdpsoxYLfv+4bzUl7QTyCYtG1hoBv9Q1PuPgVmZvlgPipuOHanwHxXMWt6zfFdO4rOOHajnvj4rmgxqb4pouJcaTasjHrCPu9JAqYDzyPxR0+kVkJmsLFixAjRSUopJQBorRWysQBpaK2tFACCForfatFAhDu3fHrVB42ggl45tb5cPdFRPfG09rtQGfcVfnHHZlVDjDg6r4ivFDX0tzFE+kYWg6NR3PiplHVFxurOjxsqw5o5JK0mULjFzKnhiWaRjdUcjejd2kk77oTFNwcxg6WLDmlpw3WdRwM/fn3K+XDyX1F20fKHETnNZ6LI6cNbnvxnmo8fkZtbDl91qn+AaFGLDphpcmv2O/y/wAQWXO8sIpqkvqSZRbhW8Nx2qVluo9VUWhrHyQkjuznwXRfJU0x8Fta4FrhUPyCMKZSeT23UVGKaOrqjEM7ZZ2899OUZtVop7LSGmpS/Q55kJe7Ucnnut4pRVK3+552bM80k2kv2VEw80K/5mo+1+CKOQokiqqPH8E0YirwfzZUfbaqZxo76Db+/QfirheP+Fzu7ntCpXFRmrYqfoIXuZA3SSBndUuTWJV4zurZwm4CmnHPrjl4KoMy1xDhg+tWzhR2YZQd+sPgrZR2zyVgGnuXi1X+QfNybfsKheSloFNcNj6Q+Cv0mOhk+wVBzy+48v3s/pBV8wNfio0Y7vuKdvBHy9VnbOs9uCmo8er2qmbrgnRjDXH+VeiLA39Grd/pIv7AvO7MaD4FejbF/hu27f8AJxf2BSZ5Tid/H5/rtv3ru31rrvDcX6NW3b9wPguRX4j5drv6zufiuy8NtB4Ytf8Apx8EycnCOF3gfpTc/tj4JhowOfuCeux1cVXT+oPgE2zOOZ9iDVcCJR832exRpB8zP/Sd8FLn+q5gqLL9RP8A0nfBNCfB2q0/8Dodz9Q1Pvb4FN2sYslFzHzLU872FZmb5ZX+LGfo9Pz5j4rmjWddviF0ziz/AA9NzG4+K50xvXZ4hUuDSJbaYfS4/FHO0oLSt+lM8UZPpLJEsxYFpYgRhSSlFJKANLRW1ooAxacsWFAhB5rRWzzSSgDR5pt23PCX2pDt0AJ9gSHA9mEoptyYxLue+PYmzjuSikFMQl3JCT+t1Pj+CKnkhJ/W6jxVIBdxhdU2+qY3mHB/uVJr73DY5WipLwyd2z2jIB9YXRISNcoIyCuf8QcNTX29eZ0z429Dl/XyMe5OP6mg6ZbZeKcnEMpI2LMBwW7DRQUVa9kr3iF2+cdYH8UPpvJvcB1hcIInA+k0OyjrLPWUFLDBUV7auQzAEluMNO2yoLo6v5NJ6ClhrIjXRa3uGlrnBpPsKv796Z52OWHkvO0luroMSxkuA/aad0Rt3G97tI6NlQ+VuNJZJv7lJDVsqV3z8tVfPGs+sJiPP7OfZut1cVRPWy1Aa0l7tRA6pCSyOVrQ98bmjvO33qmargnNyInn+VekbEf0btv+ji/sC82MfmJ4B5tPPmvSliA/Jq25H/Jxf2BSRlOIX9357rhv9a/n4ldo4cH6M2v+gPguKX4D5criCQOldy8V23hz/DVr/wBOPggnJwjg11dq4puuN/nQPuSGZxyK3cCPymuv9YfBaaM9mfamaLg1Ofm8ZJ8Qosu9NOP8p3wUqc/N463tUZ/1M/8ASd8EIHwdutrcWai/ot5Jx4Hik21pFoowR+5byTkm45qOjJ8sr3Foxw/N2bj4rnjB84zxC6Hxd/h6T7QXPmj5xviE0XHgtdN+tsRg8yg9KPprUXWaEzFhWLRQI0VorCtFAG0kkDmcLaHXV7hLRAOLQZwDjt2KAJ5IHMrRI7wlFoOFrSEANl26SXHuPuTmFolAhok9xTZdvunyd1GkPXQgNlIKVnZIcUwEFNlOOKbJTAbchJP0qo8fwRZx2Qg/rVR4/gqQBOI9aUDvQWi/xhVY/wCl/sjEJ68niEEoiBxhV/0k0WGWnEb3HGGuJQJ1SKuoyBkNnaPvCfv9y+TLNO8HruOGjvKgUtM+hoKFkpzNI5sjz6yQmhlojOIWqPWRRSQuc9gJaM5xunI3fMBNVO8Eh9X4KexdACipH19ZXMDwwRSaWA9o35+5KdQT0py5pA72nIPsUmxD6dcT/m/iUJ4w4kfTgWe3NMtbO7SdJ9HPZ/urTYNE5lLT1LtLAGattTTg+7kV2SzcSvpbVS088TZWQwti1xHOwaBy9i4tZLBWWilpoXvFQ+RxdUvc85jzy0eoIczjv5DrpYql0kHRuwwx5OseoFHPBLT7Lfe6OokuNVUNj1Mke5w78E9y7Lw7twzbMg7U4Bz4LgtJxNT3qUzQV7XSOG4zg+5Wy2cY3W3BsbJDNE0YxzwEUTJ2qKjcRjii7DI+uB5+oLTQMbgBPT0kktwq6xkkbjUv1lnIhMuY6IgSAsJ7HjCRrFqhM4PR7Zxnt5KM84hqM5HzTvgpE/1YwMb887KJOT5tUd3Ru+CFyN8HeaEj5KpP6TeS3I4cvim7eR8lUu37pqVIQoMXyyvcXkDh5/Z1wuftPzrfEc1e+MgfkB+xA1hc/iyJmjvITRpHguNLvWNRYlCKQ/S2oqeazEzN1nNZqx2rTiCP2kCMznllaWsjA3ICwkZ2JPigDeENux+doR/nj4FEcobdvrqD+uP7SgYTPYkHKUexJJSEJJSSVspJKANKLL6ak5UWU9dNAbz1QkkredkklACHHdIJSnFNuO6YCXHZCSfpVR4/gijjshJP0qoPr/BWgCUJw+XxQSiP6Y1R/wApGYT87L4quiqbT8R18xOA2EkJosi3TN24spbc06oYHdNLjuHL70Xu5HntP3Atx7woHCMBfDVXaYZkrH4ae5g5KRd3E1cOnfSW/EI7AMxu+ZaO9JqDimlz/CfgtQbxt2TdxqI6ajkMpxqGAl2D4KxU3xlnprk8HEz5MMHbvn70rhSwyU0DrxcWk19QQQHbmNpPxTdDaqSt4jmr614LaY9SN3LVk7nwViqLlRCA5qIxhw21BU30h0N3S6tt9Zb6YYMtZO1gaewZyStSW6lqbNVsmpop8a8a2g48CqddLg65eU61Oidrp4ZGtGOXerHxLfTZeEy2Nmh8dW5srsZJa7J0qZLhCIs/kyt1ZQRVFumlpKksDuZLc494QKpHFvCUscdQ8TwOdhpc/U0+3mFbOEOKblXMo6eutohEoDYi13We3+IjsHrTHlRdJT0VA5sEkrTKW4aM77KIyerSNra2PT8S0VLXvoqsiOVrWkP05acgHxHNEqR8dbCXQyslZ3atQK5rxXVS03FkroaZ0zxGzLQNwNAyfYq0+rqbffo30c80RcWOAEhGc4O66EZS2O2yUUD2ua+F0QHJzOXuUCrtFQaSpfTyCZmggDGHE45YVFtPlKvUFYYKyOOuiBIcdOHgDngjmrzw9xnZuJJXU0ZkhmZGZXtc3AAHblJ0JSdHYbXVxVFrpdLxqEYBHaCnJXHOBv4qh26od5uJKKrbI08iHZCJR324Uzw2qjy3vUafgL33HuMD+YXDf0wqHF9ewZ3yFc73WR3e0uip/rcg6VT2wSxVUbZWObuOY9aVUaRexZqOtpTefMhURmpaNRi1dYDwRvmuW0RB8vpzjak+/C6iSB27rNqiTJX6IHvA3Ywu39QXGqrysX5k7RH5uxjskDos43K7BUH6HP8A0XfBeZanrafAge9a4oqV2Mvc3GXGdZE19JLJLrGrEVKcNGM88K98BXetvPC8VVXS9LMXuaXYxySLf5UuF6LhmjpsVctRFRdA4th21accyVE8l7s8Ewu75pDv4qZccDZdCh11Pz1vHfOP7XIhlDbr9fbzn9//APVyzEgnK9sbC9zgA0ZJKSHBzQ4HIIyCtTRsnjMcgDmkYIPakgBjAxow1owB6khGyklYSkkpjNEqNIcvT5KjPPXTQCjySHJROyQSmAhyQ5KcmyUCEOOxQQzEVU4I5lGn7lUquuk0FfOwwEdY4ycKkNKyxtusDXvI1HPcFU79M4VE8sLSX1DdIB227VM85e48iFDroZKst0glzQnGVOzZxGIuL6ygibSy00VM1rQGjST7ipJvEldbJqnWNTCMEDlhQgWuHmszOkBGdLhkJTKCGC2zQUusdK7JYXcgRyBV7EtEVl7udXXNgirHnPYNgAlXS8simhpn1D5TqDcZySVDmngslHJDBTvbWSjBL87e1D7NajU3AVNSRIdWc+tEpxxq2JRcnSC93c/5alaxuSd8k7Dc9naoszZAzSHvPbgI7I2N12qTJtg7Z8SkzCENyHZPiueXkqD00bxxNqwJYKSf8qbdNpeA2YE5GxV+q6GG/wDElxtVY3TTkRVTTjZ2knUMqs2qcfK9P2nWO9GIeJqOG8iad3Rk5YduXZlRLLJrUkLQk6bLlaqXpIDVta3ppgWs29Fo5ALDHcGM+kQNlbTnpGl3hhb4frI5aWCJrhqj1NOD7kZ4ka9nC9boOOq3ceKx7KZy+GnoazykXeKvDmRyQNw9rtJaS0dvtIVav9koDxBUSsLi2mc0B2rsGMKyukhg4l4jmqJBG2KjjfqPInbZU1kEzayeWnGmhc0uIO+B6veuqTerZmUUtO6K/UUXRzVcpOgBx0HOSDzR/wAlsElTxVUU8ez5qKVrfXkIVcrWKahkqI5HSDbOojYd6OeTWZ1Jdn1ceemippsewAhbxdownGmD33u48MXVklLUOAJIkgecBrgcEH7lfrF5Sobk0MeWNlI3il2J8DyVO8oFCHVcd0hbmG5RCoGOQeNnD7lSMlrhg794Uyhq3TplLJpemStHouDi+yOk6KqLrdUO2BlGGnwdyRyR0VVQtljfFURA7PaQR7156tnEU9OxsdW0VlONi1+5A9RXXuBm0DuGJKi3RyBkshJa/bS5Q3NfTJfyVKGOtUH/AAWGnpqZ1ziqTBGZ2jSJNI1Y7so3kZDUFhe2KWNz3BoyBk96LnBwVBDNPaXwyMJxraW59RXM2eR4On1TXY6BnS2NgyN/WumZJ5DZJOcZLceCak48AUSHyR2Vn6xU1k3f1w38Fb7TZ6Ox26OhoWOZBHkgOdqO6mZ9nitEnvQ5N8sQrKGXVw86oBq36Ybf9pRDOe1CZWsquIXQStD444WyNBHJ2SM+5IaCr5ms3c5rfE4TDq+lHOdvs3+CV5tTtO0LB/2hb0tGwDR7EAMmvgPomR3hGUg1bv2aaU+zCkHGexac4d6AIxqJ3ejThv2nKPNO+OSAOA1Sv07dmxP4KaSCUOuDgKii3/en+0pgTHE+rCQXLbzufFNkpgYXJtxWOKQSmBpxxuqlxE1nyqScZ0BWpxVR4kje67E5/YCBx5GtTf8A0n6Opjp6pkhzp7U26MA8jn1rBTkjcqZxU4uL7OhOnYeNtobpG58LmskHPT3+sIRVWeqoZA6SMhmchw5FQ6N7YKm4wwvcypMQLZGndrubcqTw55SoLiPMr7CyncMxlw3bq9fcuBryPG3h9cf7NLhkdPZkC5SCS6U9HKxskMsLnFpbncHmCkS2aSnczzBkWkOGprxv7CrtWcLU1b0dbQaS8N6u+Rg77FCHwOjlMcrXRyN7CMLrweTi8hfTz8dmU8coclF4nr5Lfd5mDUzLiMjx/wD1NU9dDJEC97ySN8uKvk9spbhE5lVAyQO7SFWq3gmGmaZKYOkZ/CXHZdipGVsZs08LrzShoBOvZD6qdvTPD9IIcdyN+ZU6yUrKXiCkaacMd0g3IRqrttO/il8UGgB+AGluckgkeHJK7K4ZX7TxJW2irbLTvklYObCCQQuw/Kx4g4PqmNjfkxtc0kEau3/8XL7nHcLZrEtNoZy1AbYU/hOvuEstXAGTvbNB82RnDSDlY5YJq1yVFkbiCguFyutwiomue4xR9KxhHWAx6WezK1FSuPC9ZJUv82kbH0cbNhqeMbY7kVN7i4a4qqp6thImiDXbZ3wCoHF9farzDFUURZJK9gPQh2lzDzyRy5LOerV+hcXFr9SkyNkkonUbWOFQ8ZmLt9I9SJ+T0NN8q2tY5jY6CcaX884G5QWor/NJdLsuOMahuAO71q08HVtHW3SrdBFJFL5jKOtghwxuc8x4LdNrowmk974MpH/L3BlxtmA+ps7/ADyHvdGQA5vhzPtXO5o+hmcwHIG4Pq7FbOHboLLxxT1LyTTTnzedp5aXDGD9yhcU2P5L4gqaUnSIX9XuLDu0+7ZaoykrbGeGLS69XB0BcWRsie9z9OQ3AOM+1dx4Up6al4XZBTB+AMu17knA/wBlT/InDD8tXRuhr2up25aRkcyukObHH0wjiZGP5RhYTk9VGiVRGzGx7mhzQ4BwIBHI96LNOyENPXHiibCdG+M47FmSxw4PYsykZWiUCFkrWUjK1lMBZOEJjf8ApPKQD+rs/uKJEoUw/pRN/pmf3FAILkpBK0SkEoA2SkkrRKSSgDC7dDbhg1lD65Tn/wASp5KG3E/S6D+qf7SqGic89YpsrbjlxSCUAJcd0hxW3FNuKYGidiq1fgTcs/yBWFzuaqfE1Q9lzIa/T1AgceSW+Ro5Nyo0k2P2cKe5jT2Jl1P3N2Ss3Kbd6qqtdzfWwDUydga4HlkKrsdI+Z73A9JK4uwPWul1dF0zcOia7xQ35GZGdQgaHZ7ArUtiXG3Zvhvie6WTQ2J2qDYGN/LC6Tbr1Z+KIhDL83U49F+x9hXO2UZZtjPsS2wFrg4EtcNwRthcHkeHDK9cfpl8o3jkcVT3Rfq7h6poiXwHp4R/5BQA5rjgt5HkmLTxfW0OmKrPnMHLJ9IBW8QW++0jZ6UNJfyeBjB7crnj5Wbxmo+QrXyivTHJvD/hWjSUz6lk5hbqYcg47UKq7XW090bXwNbUtaQ7o+RH/wDZ7VZKu11du6zml8f8QGQm4ZmuHVdocfcvVx5Y5I6oO0ckouLpkelvdDcR5rVRmGb/AKUowT4d/sTFbwxDNHJJRVL4C4g6GnqjCI1lupLizRUwNcMc8IabddLUSaCoNTB/0pTuB6nf7qySlccxVnnbnwxuwwAPIbnIwqzQ1bGaJpaZkmhoD3uHojsJ+C6tJdbfBW1MFSWNlczS0PGcuxtgdql0PDtJX8OxxyRBhnYRM1oxk+v/AGRdAUa1ustVXuNXTRjpGY0HkPBWSh4etltjqqy3AAmB4xnOnI3AVXvvDM3DcTpHF1TReiC5m7O7BCXwbXyzV1VTCpdLCaV7g1w3CrlWDKhc7fWtkkqnU7xBKNTZCOqSPWrTeoxxDwpa75kdM1vmNX24cPQJ9qM27iSlo7S+hqYWuaM9Vwyplsis1fa6q20zBTfKrD1Aeq17RkEdx2RvyJrcE+R+4Mor5XxSx6Xupww45ZBK6HBWQ1j5XQOy3Hcuf+Tyh1X2ukMoimmi0vYW+i8HDlebbQ/J8UkWrWSByWEq1Mv8pLB+cb4okDt7EKHpt8URDuXgkQxzK1lJLtlrUgQsla1JvUsJQIc1ITG79K5/9Mz+4ojq2QqJ2eKajb/l2D7ymAYJ3KQSsLt0glIRhKSXLTikZTGbzuhtxd9LofVKdv8AtKnkobcT9NoP6pz/AOJTGuSe53WKQ4rHHrHftSHFACXHdIcVhKQ5yYCXKn8T4+Wc6c/NhW5x2VQ4mwbuDv6ATRUSyCnJ5HHiFsU3ryiHR6hjC10eOxZG4MkpT6j4KM6iYT1gUYcwhJdTkjOAnYIDPosjDTjCiPp3xnJ3RuSEHsPsTb6NpG33p2ADfjGDsjsNbNQcI0r6WfQ9k5PVO437QoUtvwcpg05Ztk+HYs8mNZKT6dlRlp4LjZ/KDRSllLeA2KR2weB1T49yO1dgpq+n84t7mtLusMHLXLkNRQMc/OSXIrZ75c7CAKapJi7Y3btXn5PBljfs8WVP46NFkUlU0WqaKqt02idhbjv5J+GeKUjJ0nGB3FFLTxXauIm9BMxsU5GDHLjreBTVw4WIc6SicWt5iMn4KsX4hUvXnWl/0ZzwXvHcGVtjorjGWVEDHB37WEH+R7xZMvttU6pp2/upTnA9Tufvyi0JrYKjzd0bg8ZOh454UyCticHDVodndpK9VSUuDmaa5KHxbxJ55Zai31FOY36Q/WRtqB5Kv8EwviudW4vaS2kfuBhdTuFnob3SGOrpw0O/a2yqkOE28MVFXUtqmuppoHRMa44cXHlzV2qCylVV0qaO5SU7WMIdvkjKjxXOenuVNWA9aCUPAAxv/wClDur5oLkZamGRg5AkbLVE+O5XGnpGFxdK8DYYAHafcr4W43uy8VFYyy8b+cQ7Ul0Y2qiI7ARhw96vdLMZ45H884AIXN62cXzgl9ZSxFr7FU6YTp2dBy9quPCNe2us0j28mFuD6iMrmkux3tQbHphTWk6BnmoTfTHipfYkiGL1LRck5WiUyReVrKQSsygBRKFQu/Sqp/08fxKJFyExO/Sqq/oR/EpggwX7pOpILkkuSAUXJGpJ1LROyYG3HZDbifp1B/UP9pU4k4Qy4u+nUOx2ld/aUDQQcdz4pBKwncn1pDnIAxxTTitk5TbiQmBjnbFVPiJofc86sHQFaHE+9VfiCMm4hwaSNITRSOhMptJ7UpzWjbCJmMY5BR5I2jfCws2IBjaT6Kx0XV5bKQSAeSxrg4bhFgQ/N2jmEl0TOxoRAhhHJMuY0cu1FgDZIGkejhQamn1n0cI2+MFMyRNI9adjK1JRuacjKiytkjOzRj1qwzscM6WhD5WuJOrAV2AMYATnGh3ZjmrRZOM6216Yqk+dUw2w49ZvgUE6MAZ2J71HnxpWWXDDNHTkVjTcXaOu0F0t18YJqV7JZGg7H025Cq1x4Rmic6SKaSZjjqIBwQqLTVc1uqW1VJK+GVnItKuFk8ouNFPdow0dk8f4heV/jZ/ElqwPUvjs21RyKpbMyGrlt5DCHPYDu1yGeUusjm4AkkheC8SRkOaeR1K/S0lDeKRtRE5jw7dssZyVz7jZtr4fAjudQyLpxqjAbq6THe3kV3eN58Mz0vaXwc+TDp36J0NjoLvw5bm1cbdZgaC7AydkIk4EpbcTJSwNGGlvSMG+CMEEf7KTYb42ttsFRARJBuG626eW23crDT18U2G6tJ/hcu+ORSbSZk4tbgCjqaamoBZ5KIxwTM6AuYMs5Y8R7VF4DpX2+2XKhlB101V0Q9bcbH3K3z0cFU7Lm6X4wHN2I9qgx24W+oq5s5FS5rjnsIGModKNCu3Y609cKXq2UIHDgpLXZbuN1mhMXqWi5aWiR60yTepZlIzv2LCfYgZslCYXH8qqnbnBH8SimoDm5qFU+/FVVgH6iP4lMAqSklyblqIYQTLNHH9pwCHy8Q2mHObhA89zMuP3IoAkSkk7IOeJKd/6vRVtR62RYH3pDrtc5h8xahGOwzygfcE9LAMknKHXEnz2g2/en+0oXUXK5MH0iutlIO3GSR7yhVwvFqlbA6e/PdPASddP258NlSiwLk543LsDftKiT3KjgB6WtgZjn1wqFNf7CSS51wrD/mPICj/lLbmHNLZqcfzSHJT0jLpJxNaW7MqXzHuiYXfgmHcRGTamtdXN3FzQwfeqm7iqucMRNhhb3MYpFPdamp+smccp0kOiwi81hHztE2nPYNepDaurdUTa3jJxjAWmyF7ca1p0LXN9I59akaVHZnAY2UaSPuUstJSCwjdcxqQXMwclq1pDm7NUt4yM6U0Xaf2UAMdFjsSHR57EuSfB5FI84aSgBh0RG5TbmhTS9jxuUhzIwMgZQAMkY4uwBzUSahzv2ox1AeSYlx6z6sKrAAy04Ydt1DlgJzlG6iHX6JLfYoEsUjAct1KgA0rOjJyNlDme0sIAyikzNWcgD2oTUxlrsjCpAFeHOLa+xSNhYempScdEezwTvlRNBxJLbH1VY2gfCw5a9pLiT2ADnyVfDMYcOY3Rvjuognj4fr+iaWysNPKf5sZaVzvxoe1ZY7SG5vTpfAEtd9orRbBb4XvndTk6nGIt5knkUp/HDozhlNq3/aOAq68iKvLSBh5wdk1MBrOButF48FLV2Gt1R0KyeUCCUtiqcQu5YectPg7/AHVyiroLhHpbMGnGcErhLYS87N3UyGoudJEY4KmSNh7M7Dw7lu1Zk4nZAHBwyFK1bcwFzSx8aXK3ARXFnnkA218ntHwKm13EXDBPSzzXCqc7cxkuaB6tlOklous9wo6Y4mqY4/UXjKhv4ltY2ZUPld3Rsc78FQpOO7HSfqXDoc4ftSu/9qDU+VK76dNLQ0dM3swzJVqBLdHSPlueb9VstXMOxzgGD71p1Xfn+hSUlG3tMsmorkFVx3xLV87m6MHsiY1n4ZQepudwqzmpraiY/wA0hKrQidR2qa4y00gfcOJKCBoOXMjAyfVzQG5cQ8J/Kc1WbtVSvlwC2nJAOAuVADuylexNRSFqL5Pxtw5AT5tZZ6l38VQ/OfflQ5fKTVNH0K00NKOw6clU/IxgZSS3J2ToLZYanj7iGoP690Q7o2AITV3251gxNX1L8/zkfBRND+xpSmU0ruTPuTFuxrDpXdcl2e07lT42gNa1vILIqCd37KJU9mmk7MJNlxiyCInE8srYjcOTcI/Fw9KACfvU6CyAbOaPcosuiuQwyE9VvNGaChmLhzGUZhtEbcZaFPhpmx4DWpWOiPDSubEM7lY+mc7tIRRkWeZwtPp255pWB1CQ7hJ7lixcxZhTMvorFiCkQZu1QHfWLFicRscZzThJ0ndYsQJiGbndLwMrFiGBGqh1goVRyWLE1wBXa768oZMBqOyxYtUSNBZxY535G2cZO1Uzt9ZWLE1yTLgrd0/X3/a/FI5krFifRXZLox1ipsnYsWJDIzeai1wGnksWKoiYJeB3KM/0isWK0YSGHLSxYqINt5pSxYgB5jR3BPxtbn0R7lixIpEmFjc+iPciEDG6fRHuWLEjVBGna0Y6o9yJU4GeQWLFDKJzfRCej5LFiQhwc0p2xWLEgFt5JMixYkB//9k=",
 "photoSource": "RLC-PRC006M-EN_Catalog.pdf p1"
}