{
 "id": "trane-symbio-800-rthd-uc800-bacnet",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — RTHD (UC800) (BACnet)",
 "name": "Symbio™ 800 RTHD (UC800)",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 244점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 1,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 2,
   "name": "Active Current Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 3,
   "name": "Active Base Loading Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 4,
   "name": "Actual Running Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 5,
   "name": "Evaporator Refrigerant Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 6,
   "name": "Evaporator Saturated Rfgt Temp",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 7,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 8,
   "name": "Condenser Saturated Rfgt Temp",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 9,
   "name": "Local Atmospheric Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10,
   "name": "Compressor Starts",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 11,
   "name": "Compressor Running Time",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 12,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 13,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 14,
   "name": "Condenser Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 15,
   "name": "Condenser Leaving Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 16,
   "name": "Compressor Oil Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 17,
   "name": "Discharge Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 18,
   "name": "Head Pressure Control Command",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 19,
   "name": "Starter Input Voltage AB",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 20,
   "name": "Starter Input Voltage BC",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 21,
   "name": "Starter Input Voltage CA",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 22,
   "name": "Starter Motor Current L1",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 23,
   "name": "Starter Motor Current L2",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 24,
   "name": "Starter Motor Current L3",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 25,
   "name": "Starter Motor Current L1 % RLA",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 26,
   "name": "Starter Motor Current L2 % RLA",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 27,
   "name": "Starter Motor Current L3 % RLA",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 28,
   "name": "Number of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 29,
   "name": "Number of Compressors— Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 30,
   "name": "Number of Compressors—Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 31,
   "name": "Chiller Design Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 32,
   "name": "Frequency Command",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 33,
   "name": "AFD Output Power",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 34,
   "name": "Approx Evap Water Flow",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 35,
   "name": "Evap Differential Wtr Press",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 36,
   "name": "Approx Cond Water Flow",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 37,
   "name": "Cond Differential Wtr Press",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 38,
   "name": "EXV Position Percent",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 39,
   "name": "Heat Recovery Entering Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 40,
   "name": "Heat Recovery Leaving Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 41,
   "name": "Heat Recovery Tank Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 42,
   "name": "Evaporator Approach Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 43,
   "name": "Condenser Approach Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 44,
   "name": "Motor Winding Temperature 1",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 45,
   "name": "Motor Winding Temperature 2",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AV",
   "inst": 1,
   "name": "BAS Chilled Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "범위 0°F to 86°F (depending on installed options) (-17.78° to 30.0°C)",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AV",
   "inst": 2,
   "name": "BAS Current Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "범위 0 to 100%",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AV",
   "inst": 3,
   "name": "BAS Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "범위 80°F to 140°F (26.7°C to 60°C)",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AV",
   "inst": 4,
   "name": "BAS Base Loading Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "범위 0-100%",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AV",
   "inst": 5,
   "name": "BAS Heat Recovery Water Tank Temperature Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "범위 30°C to 45°C 86°F to 113°F",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 5
  },
  {
   "type": "BI",
   "inst": 501,
   "name": "Comm Loss: Ext Base Loading Command Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 502,
   "name": "Comm Loss: Ext Base Loading Setpoint Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 503,
   "name": "External Base Loading Setpoint Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 504,
   "name": "Comm Loss: Evap Entering Water Temp Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 505,
   "name": "Comm Loss: Evap Leaving Water Temp Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 506,
   "name": "Comm Loss: Outdoor Air Temperature Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 508,
   "name": "Outdoor Air Temperature Sensor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 510,
   "name": "BAS Communication Loss",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 511,
   "name": "BAS Failed to Establish Communication",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 512,
   "name": "Comm Loss: Local BAS Interface",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 516,
   "name": "LCI-C Software Mismatch: Use BAS Tool",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 517,
   "name": "Comm Loss: Oil Loss Level Sensor Input Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 518,
   "name": "Comm Loss: Cprsr Discharge Rfgt Temp Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 519,
   "name": "Comm Loss: High Pressure Cutout Switch Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 520,
   "name": "Comm Loss: Primary Oil Line SV",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 521,
   "name": "Comm Loss: Oil Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 522,
   "name": "Comm Loss: Oil Return Gas Pump Drain Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 523,
   "name": "Comm Loss: Oil Return Gas Pump Fill Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 524,
   "name": "Compressor Discharge Temperature Sensor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 525,
   "name": "High Cprsr Rfgt Discharge Temperature Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 526,
   "name": "High Differential Refrigerant Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 527,
   "name": "High Pressure Cutout Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 528,
   "name": "High Refrigerant Pressure Ratio Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 529,
   "name": "Loss of Oil at Compressor (Running) Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 530,
   "name": "Loss of Oil at Compressor (Stopped) Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 531,
   "name": "Low Differential Refrigerant Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 532,
   "name": "Low Discharge Superheat Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 533,
   "name": "Low Oil Flow Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 534,
   "name": "No Differential Refrigerant Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 535,
   "name": "Oil Flow Protection Fault Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 536,
   "name": "Oil Pressure Transducer Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 537,
   "name": "Comm Loss: Slide Valve Load Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 538,
   "name": "Comm Loss: Slide Valve Unload Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 6
  },
  {
   "type": "BI",
   "inst": 539,
   "name": "Restart Inhibit Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 540,
   "name": "Comm Loss: Condenser Rfgt Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 541,
   "name": "Evaporator Rfgt Pressure Transducer Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 542,
   "name": "Comm Loss: Condenser Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 543,
   "name": "Comm Loss: Condenser Water Pump Relay Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 544,
   "name": "Condenser Water Flow Lost Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 545,
   "name": "Condenser Water Flow Overdue Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 546,
   "name": "Comm Loss: Condenser Entering Water Temp Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 547,
   "name": "Comm Loss: Condenser Leaving Water Temp Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 548,
   "name": "Condenser Entering Water Temp Sensor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 549,
   "name": "Condenser Leaving Water Temp Sensor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 550,
   "name": "Comm Loss: Evaporator Rfgt Liquid Level Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 551,
   "name": "Evaporator Liquid Level Sensor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 552,
   "name": "High Evaporator Liquid Level Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 553,
   "name": "Low Evaporator Liquid Level Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 554,
   "name": "Low Evaporator Refrigerant Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 555,
   "name": "Low Evaporator Refrigerant Temperature Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 556,
   "name": "Low Evaporator Temp: Unit Off Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 557,
   "name": "Comm Loss: Evaporator Water Flow Switch Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 558,
   "name": "Comm Loss: Evaporator Water Pump Relay Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 559,
   "name": "Evaporator Water Flow Lost Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 560,
   "name": "Evaporator Water Flow Overdue Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 561,
   "name": "High Evaporator Refrigerant Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 562,
   "name": "High Evaporator Water Temperature Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 563,
   "name": "Evap Water Flow (Entering Water Temp) Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 564,
   "name": "Evaporator Entering Water Temp Sensor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 565,
   "name": "Evaporator Leaving Water Temp Sensor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 566,
   "name": "Low Evaporator Water Temp (Unit On) Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 567,
   "name": "Low Evaporator Water Temp (Unit Off) Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 568,
   "name": "Comm Loss: Electronic Expansion Valve 1 Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 569,
   "name": "Comm Loss: Electronic Expansion Valve 2 Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 570,
   "name": "Comm Loss: Evaporator Rfgt Pressure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 571,
   "name": "Evaporator Rfgt Pressure Transducer Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 7
  },
  {
   "type": "BI",
   "inst": 572,
   "name": "Comm Loss: Compressor % RLA Output Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 573,
   "name": "Comm Loss: Cond Rfgt Pressure Output",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 574,
   "name": "Comm Loss: Cond Head Press Cntrl Output Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 575,
   "name": "Comm Loss: Emergency Stop Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 576,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 577,
   "name": "Comm Loss: Ext Current Limit Setpoint Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 578,
   "name": "Comm Loss: External Auto/Stop Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 579,
   "name": "Comm Loss: External Hot Water Command Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 580,
   "name": "Comm Loss: Op Status Programmable Relays Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 581,
   "name": "Comm Loss: Refrigerant Monitor Input Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 582,
   "name": "Emergency Stop Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 583,
   "name": "External Chilled/Hot Water Setpoint Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 584,
   "name": "External Current Limit Setpoint Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 585,
   "name": "Refrigerant Monitor Input Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 586,
   "name": "Comm Loss: External Ice Building Command Ice Building",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 587,
   "name": "Comm Loss: Ice Building Status Relay Ice Building",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 588,
   "name": "Comm Loss: SSS/AFD Fault Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 589,
   "name": "Comm Loss: Starter Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 590,
   "name": "Solid State Starter Fault Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 591,
   "name": "Starter Failed to Arm/Start Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 592,
   "name": "Unexpected Starter Shutdown Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 593,
   "name": "At Speed Input Opened Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 594,
   "name": "At Speed Input Shorted Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 595,
   "name": "Compressor Did Not Accel: Transition Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 596,
   "name": "Compressor Did Not Accelerate Fully Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 597,
   "name": "Compressor Did Not Accelerate: Shutdown Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 598,
   "name": "Starter Contactor Interrupt Failure Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 599,
   "name": "Momentary Power Loss Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 600,
   "name": "Motor Current Overload Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 601,
   "name": "Over Voltage Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 602,
   "name": "Phase Loss Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 603,
   "name": "Phase Reversal Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 604,
   "name": "Power Loss Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 8
  },
  {
   "type": "BI",
   "inst": 605,
   "name": "Severe Current Unbalance Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 606,
   "name": "Starter Comm Loss: Main Processor Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 607,
   "name": "Starter Did Not Transition",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 608,
   "name": "Starter Dry Run Test Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 609,
   "name": "Starter Fault Type I Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 610,
   "name": "Starter Fault Type II Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 611,
   "name": "Starter Fault Type III Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 612,
   "name": "Starter Module Memory Error Type 1 Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 613,
   "name": "Starter Module Memory Error Type 2 Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 614,
   "name": "Transition Complete Input Opened",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 615,
   "name": "Transition Complete Input Shorted",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 616,
   "name": "Under Voltage Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 617,
   "name": "Check Clock",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 619,
   "name": "MP: Invalid Configuration Platform",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 622,
   "name": "MP: Reset Has Occurred Platform",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 623,
   "name": "AFD Drive Fault Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 624,
   "name": "AFD Output Power Input Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 625,
   "name": "Comm Loss: AFD Speed Signal Output Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 626,
   "name": "Comm Loss: AFD Output Power Input Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 627,
   "name": "Software Error 1001: Call Trane Service Chiller",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 628,
   "name": "Low Evaporator Water Flow",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 629,
   "name": "Comm Loss: Evap Diff Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 630,
   "name": "Comm Loss: Cond Diff Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 631,
   "name": "Evaporator Diff Water Pressure Xdcr",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 632,
   "name": "Condenser Diff Water Pressure Xdcr(a)",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 633,
   "name": "Comm Loss: Adaptive Frequency Drive",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 634,
   "name": "Comm Loss: External Heat Recovery Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 635,
   "name": "Comm Loss: External Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 636,
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 637,
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 638,
   "name": "Comm Loss: Heat Recovery Tank Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 639,
   "name": "Comm Loss: Heat Recovery Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 640,
   "name": "Comm Loss: Heat Recovery Water Pump Relay",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 641,
   "name": "Ext Heat Recovery Temp Setpoint Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 642,
   "name": "Heat Recovery Entering Water Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 643,
   "name": "Heat Recovery Leaving Water Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 644,
   "name": "Heat Recovery Tank Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 645,
   "name": "Heat Recovery Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 646,
   "name": "Heat Recovery Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 647,
   "name": "Unexpected Heat Recovery Water Flow",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 648,
   "name": "Unexpected Condenser Water Flow",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 649,
   "name": "Comm Loss: Economizer Valve",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 650,
   "name": "Comm Loss: Economizer Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 651,
   "name": "Economizer Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 652,
   "name": "Comm Loss: Economizer Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 653,
   "name": "Economizer Pressure Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 654,
   "name": "Comm Loss: Economizer Bypass Valve",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 655,
   "name": "AFD Bus Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 656,
   "name": "AFD Bus Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 657,
   "name": "AFD Comm Loss: Main Processor",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 658,
   "name": "AFD Emergency Stop Fault",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 659,
   "name": "AFD General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 660,
   "name": "AFD Ground Fault",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 661,
   "name": "AFD Instantaneous Current Overload",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 662,
   "name": "AFD Inverter Heatsink Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 663,
   "name": "AFD Motor Current Overload",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 664,
   "name": "AFD Output Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 665,
   "name": "AFD Rated Current Out of Range",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 666,
   "name": "High Pressure Cutout",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 667,
   "name": "AFD Interrupt Failure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 668,
   "name": "High Motor Winding Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 669,
   "name": "Motor Winding Temp Sensor - Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 670,
   "name": "Excessive Condenser Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 671,
   "name": "Comm Loss: Motor Winding Temperature 1",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 672,
   "name": "Comm Loss: Motor Winding Temperature 2",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 673,
   "name": "Comm Loss: Oil Return Purge Valve",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 674,
   "name": "Comm Loss: Hot Gas Bypass Valve",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 675,
   "name": "Comm Loss: Liquid Line Bypass Valve",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 1,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 2,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 3,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 4,
   "name": "Chiller Running",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 5,
   "name": "Condenser Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 6,
   "name": "Head Relief Request Relay",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 7,
   "name": "Active Base Loading Command",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 8,
   "name": "Compressor Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 9,
   "name": "Evaporator Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 10,
   "name": "Condenser Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 12,
   "name": "Alarm Present",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 13,
   "name": "Shutdown Alarm Present",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 15,
   "name": "Heat Recovery Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 16,
   "name": "Heat Recovery Control Active Status",
   "unitRaw": null,
   "unit": null,
   "note": "",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BV",
   "inst": 1,
   "name": "BAS Base Loading Enable",
   "unitRaw": null,
   "unit": null,
   "note": "0=auto 1=on · 범위 0 or 1",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BV",
   "inst": 2,
   "name": "BAS Diagnostic Reset",
   "unitRaw": null,
   "unit": null,
   "note": "0=false (no reset) 1=true (can reset) · 범위 0 or 1",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BV",
   "inst": 3,
   "name": "BAS Heat Recovery Command",
   "unitRaw": null,
   "unit": null,
   "note": "0=auto 1=on · 범위 0 or 1",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 13
  },
  {
   "type": "MSI",
   "inst": 1,
   "name": "Chiller Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "1=not running 2=starting 3=running 4=stopping 5= Chiller in service mode",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 14
  },
  {
   "type": "MSI",
   "inst": 2,
   "name": "Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1=cool 2=heat 3=ice 4=not used",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 14
  },
  {
   "type": "MSI",
   "inst": 3,
   "name": "BAS Communication Status",
   "unitRaw": null,
   "unit": null,
   "note": "1=established 2=lost 3=never established 4=starting",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 14
  },
  {
   "type": "MSI",
   "inst": 4,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "5=R-134A",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 14
  },
  {
   "type": "MSI",
   "inst": 7,
   "name": "Manufacturing Location",
   "unitRaw": null,
   "unit": null,
   "note": "3=Pueblo, CO, USA 4=Charmes,France 15=Taicang, China",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 14
  },
  {
   "type": "MSI",
   "inst": 34,
   "name": "Model Information",
   "unitRaw": null,
   "unit": null,
   "note": "6=RTH",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 14
  },
  {
   "type": "MSI",
   "inst": 35,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "1=water cooled",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 14
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "BAS Chiller Auto Stop Command",
   "unitRaw": null,
   "unit": null,
   "note": "1= Stop 2= Auto",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 15
  },
  {
   "type": "MSV",
   "inst": 2,
   "name": "BAS Chiller Mode Command",
   "unitRaw": null,
   "unit": null,
   "note": "1=cool; 2=heat 3=ice",
   "sourceFile": "BAS-PTS034A-EN_12062024.pdf",
   "sourcePage": 15
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS034A-EN_12062024.pdf",
 "classifiedBy": "포인트 이름 증거 5종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 242,
  "diff": []
 },
 "specTables": [
  {
   "title": "Table 1. General data",
   "page": 15,
   "orientation": "column",
   "header": [
    "Description",
    "",
    "Units",
    "Unit Configuration(a)",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "B1B1B1",
     "B1C1D1",
     "B2B2B2",
     "B2C2D2",
     "C1D5E4",
     "C1D6E5",
     "C1E1F1",
     "C2D3E3"
    ],
    [
     "GENERAL",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "RefrigerantT ype",
     "",
     "R-134a or R-513A",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Refrigerant Charge",
     "lb",
     "410",
     "490",
     "410",
     "490",
     "490",
     "490",
     "525",
     "490"
    ],
    [
     "",
     "",
     "kg",
     "186",
     "222",
     "186",
     "222",
     "222",
     "222",
     "238",
     "222"
    ],
    [
     "Wye-delta starter with R-134a(b)",
     "Oil Type",
     "OIL48",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge (c)",
     "gal",
     "4.5",
     "4.5",
     "4.5",
     "4.5",
     "6",
     "6",
     "10",
     "6"
    ],
    [
     "",
     "",
     "L",
     "17",
     "17",
     "17",
     "17",
     "23",
     "23",
     "38",
     "23"
    ],
    [
     "Wye-delta starter R513A(b)",
     "Oil Type",
     "OIL315",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge (c)",
     "gal",
     "4.5",
     "4.5",
     "4.5",
     "4.5",
     "6",
     "6",
     "10",
     "6"
    ],
    [
     "",
     "",
     "L",
     "17",
     "17",
     "17",
     "17",
     "23",
     "23",
     "38",
     "23"
    ],
    [
     "AFD Starter (b)",
     "Oil Type",
     "OIL315",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge",
     "gal",
     "7.5",
     "7.5",
     "7.5",
     "7.5",
     "10",
     "10",
     "11",
     "10"
    ],
    [
     "",
     "",
     "L",
     "28.5",
     "28.5",
     "28.5",
     "28.5",
     "38",
     "38",
     "42",
     "38"
    ],
    [
     "EVAPORATOR",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Water Storage",
     "gal",
     "41",
     "55",
     "45",
     "58",
     "52",
     "45",
     "82",
     "78"
    ],
    [
     "",
     "",
     "L",
     "155",
     "208",
     "170",
     "220",
     "197",
     "170",
     "310",
     "295"
    ],
    [
     "2-pass",
     "Connection size",
     "in",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8"
    ],
    [
     "",
     "",
     "mm",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "253",
     "320",
     "288",
     "347",
     "351",
     "293",
     "450",
     "486"
    ],
    [
     "",
     "",
     "l/s",
     "16",
     "18",
     "22",
     "22",
     "21",
     "18",
     "28",
     "31"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "303",
     "346",
     "346",
     "375",
     "422",
     "352",
     "487",
     "584"
    ],
    [
     "",
     "",
     "l/s",
     "19",
     "22",
     "22",
     "24",
     "27",
     "22",
     "31",
     "37"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "1104",
     "1412",
     "1266",
     "1531",
     "1542",
     "1287",
     "1980",
     "2131"
    ],
    [
     "",
     "",
     "l/s",
     "70",
     "89",
     "80",
     "97",
     "97",
     "81",
     "125",
     "134"
    ],
    [
     "3-pass",
     "Connection size",
     "in",
     "6",
     "6",
     "6",
     "6",
     "8",
     "8",
     "8",
     "8"
    ],
    [
     "",
     "",
     "mm",
     "150",
     "150",
     "150",
     "150",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "168",
     "213",
     "192",
     "232",
     "234",
     "196",
     "300",
     "324"
    ],
    [
     "",
     "",
     "l/s",
     "11",
     "13",
     "12",
     "15",
     "15",
     "12",
     "19",
     "20"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "200",
     "254",
     "233",
     "276",
     "281",
     "233",
     "357",
     "389"
    ],
    [
     "",
     "",
     "l/s",
     "13",
     "16",
     "15",
     "17",
     "18",
     "15",
     "23",
     "25"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "736",
     "941",
     "844",
     "1022",
     "1028",
     "860",
     "1320",
     "1417"
    ],
    [
     "",
     "",
     "l/s",
     "46",
     "59",
     "53",
     "65",
     "65",
     "54",
     "83",
     "89"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 1. General data (continued)",
   "page": 16,
   "orientation": "column",
   "header": [
    "Description",
    "",
    "Units",
    "Unit Configuration(a)",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "B1B1B1",
     "B1C1D1",
     "B2B2B2",
     "B2C2D2",
     "C1D5E4",
     "C1D6E5",
     "C1E1F1",
     "C2D3E3"
    ],
    [
     "4-pass",
     "Connection size",
     "in",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "",
     "mm",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "CONDENSER (all are 2-pass)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Connection size",
     "in",
     "6",
     "6",
     "6",
     "6",
     "8",
     "8",
     "8",
     "8"
    ],
    [
     "",
     "",
     "mm",
     "150",
     "150",
     "150",
     "150",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "",
     "Water Storage",
     "gal",
     "28",
     "31",
     "29",
     "34",
     "32",
     "29",
     "60",
     "47"
    ],
    [
     "",
     "",
     "L",
     "106",
     "117",
     "110",
     "129",
     "121",
     "110",
     "226",
     "178"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "193",
     "193",
     "212",
     "212",
     "245",
     "206",
     "375",
     "325"
    ],
    [
     "",
     "",
     "l/s",
     "12",
     "12",
     "13",
     "13",
     "15",
     "13",
     "24",
     "21"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "230",
     "230",
     "255",
     "255",
     "295",
     "250",
     "450",
     "390"
    ],
    [
     "",
     "",
     "l/s",
     "15",
     "15",
     "16",
     "16",
     "19",
     "16",
     "28",
     "25"
    ],
    [
     "",
     "Max Flow",
     "gpm",
     "850",
     "850",
     "935",
     "935",
     "1080",
     "910",
     "1650",
     "1420"
    ],
    [
     "",
     "",
     "l/s",
     "54",
     "54",
     "59",
     "59",
     "68",
     "57",
     "104",
     "90"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 2. General data",
   "page": 17,
   "orientation": "column",
   "header": [
    "Description",
    "",
    "Units",
    "Unit Configuration(a)",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "C2D4E4",
     "C2F2F3",
     "D1D1E1",
     "D1F1F2",
     "D1G1G1",
     "D1G2G2",
     "D2D2E2",
     "D2F2F3"
    ],
    [
     "GENERAL",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "RefrigerantT ype",
     "R-134a or R-513A",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Refrigerant Charge",
     "lb",
     "490",
     "625",
     "475",
     "625",
     "700",
     "700",
     "475",
     "625"
    ],
    [
     "",
     "",
     "kg",
     "222",
     "284",
     "216",
     "284",
     "318",
     "318",
     "216",
     "284"
    ],
    [
     "Wye-delta starter with R-134a(b)",
     "Oil Type",
     "",
     "OIL48",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge (c)",
     "gal",
     "6",
     "10",
     "6",
     "10",
     "11",
     "11",
     "6",
     "10"
    ],
    [
     "",
     "",
     "L",
     "23",
     "38",
     "23",
     "38",
     "42",
     "42",
     "23",
     "38"
    ],
    [
     "Wye-delta starter R513A (b)",
     "Oil Type",
     "",
     "OIL315",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge (c)",
     "gal",
     "6",
     "10",
     "6",
     "10",
     "11",
     "11",
     "6",
     "10"
    ],
    [
     "",
     "",
     "L",
     "23",
     "38",
     "23",
     "38",
     "42",
     "42",
     "23",
     "38"
    ],
    [
     "AFD Starter (b)",
     "Oil Type",
     "",
     "OIL315",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge",
     "gal",
     "10",
     "12",
     "9.5",
     "11",
     "13.5",
     "13.5",
     "9.5",
     "11"
    ],
    [
     "",
     "",
     "L",
     "38",
     "45.5",
     "36",
     "42",
     "51",
     "51",
     "36",
     "42"
    ],
    [
     "EVAPORATOR",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Water Storage",
     "gal",
     "52",
     "107",
     "69",
     "102",
     "136",
     "144",
     "74",
     "107"
    ],
    [
     "",
     "",
     "L",
     "197",
     "405",
     "261",
     "386",
     "515",
     "545",
     "280",
     "405"
    ],
    [
     "2-pass",
     "Connection size",
     "in",
     "8",
     "10",
     "8",
     "10",
     "-",
     "-",
     "8",
     "10"
    ],
    [
     "",
     "",
     "mm",
     "200",
     "250",
     "200",
     "250",
     "-",
     "-",
     "200",
     "250"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "351",
     "604",
     "415",
     "563",
     "-",
     "-",
     "450",
     "604"
    ],
    [
     "",
     "",
     "l/s",
     "21",
     "38",
     "26",
     "36",
     "-",
     "-",
     "28",
     "38"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "422",
     "725",
     "498",
     "676",
     "-",
     "-",
     "541",
     "725"
    ],
    [
     "",
     "",
     "l/s",
     "27",
     "46",
     "31",
     "43",
     "-",
     "-",
     "34",
     "46"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "1542",
     "2667",
     "1812",
     "2478",
     "-",
     "-",
     "1980",
     "2667"
    ],
    [
     "",
     "",
     "l/s",
     "97",
     "168",
     "114",
     "156",
     "-",
     "-",
     "125",
     "168"
    ],
    [
     "3-pass",
     "Connection size",
     "in",
     "8",
     "8",
     "8",
     "8",
     "10",
     "10",
     "8",
     "8"
    ],
    [
     "",
     "",
     "mm",
     "200",
     "200",
     "200",
     "200",
     "250",
     "250",
     "200",
     "200"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "234",
     "404",
     "275",
     "376",
     "505",
     "550",
     "300",
     "404"
    ],
    [
     "",
     "",
     "l/s",
     "15",
     "25",
     "17",
     "24",
     "35",
     "35",
     "19",
     "25"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "281",
     "487",
     "330",
     "454",
     "606",
     "660",
     "357",
     "487"
    ],
    [
     "",
     "",
     "l/s",
     "18",
     "31",
     "21",
     "29",
     "38",
     "42",
     "23",
     "31"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "1028",
     "1780",
     "1206",
     "1655",
     "2218",
     "2413",
     "1320",
     "1780"
    ],
    [
     "",
     "",
     "l/s",
     "65",
     "112",
     "76",
     "104",
     "140",
     "152",
     "83",
     "112"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 2. General data (continued)",
   "page": 18,
   "orientation": "column",
   "header": [
    "Description",
    "",
    "Units",
    "Unit Configuration(a)",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "C2D4E4",
     "C2F2F3",
     "D1D1E1",
     "D1F1F2",
     "D1G1G1",
     "D1G2G2",
     "D2D2E2",
     "D2F2F3"
    ],
    [
     "4-pass",
     "Connection size",
     "in",
     "-",
     "-",
     "-",
     "-",
     "8",
     "8",
     "-",
     "-"
    ],
    [
     "",
     "",
     "mm",
     "-",
     "-",
     "-",
     "-",
     "200",
     "200",
     "-",
     "-"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "-",
     "-",
     "-",
     "-",
     "379",
     "411",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "-",
     "-",
     "24",
     "26",
     "-",
     "-"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "-",
     "-",
     "-",
     "-",
     "454",
     "492",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "-",
     "-",
     "29",
     "31",
     "-",
     "-"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "-",
     "-",
     "-",
     "-",
     "1666",
     "1807",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "-",
     "",
     "105",
     "114",
     "-",
     "-"
    ],
    [
     "CONDENSER (all are 2-pass)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Connection size",
     "in",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8"
    ],
    [
     "",
     "",
     "mm",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "",
     "Water Storage",
     "gal",
     "32",
     "61",
     "44",
     "57",
     "79",
     "91",
     "47",
     "61"
    ],
    [
     "",
     "",
     "L",
     "121",
     "231",
     "166",
     "216",
     "299",
     "344",
     "178",
     "231"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "245",
     "355",
     "291",
     "355",
     "444",
     "535",
     "316",
     "385"
    ],
    [
     "",
     "",
     "l/s",
     "15",
     "22",
     "18",
     "22",
     "28",
     "34",
     "20",
     "24"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "295",
     "460",
     "350",
     "430",
     "530",
     "650",
     "380",
     "460"
    ],
    [
     "",
     "",
     "l/s",
     "19",
     "29",
     "22",
     "27",
     "33",
     "41",
     "24",
     "29"
    ],
    [
     "",
     "Max Flow",
     "gpm",
     "1080",
     "1700",
     "1280",
     "1560",
     "1960",
     "2360",
     "1390",
     "1700"
    ],
    [
     "",
     "",
     "l/s",
     "68",
     "107",
     "81",
     "98",
     "124",
     "149",
     "88",
     "107"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 3. General data",
   "page": 19,
   "orientation": "column",
   "header": [
    "Description",
    "",
    "Units",
    "Unit Configuration(a)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "D2G2G1",
     "D2G3G3",
     "D3D2E2",
     "D3F2F3",
     "D3G2G1",
     "E3D2E2",
     "E3F2F3",
     "E3G2G1",
     "E3G3G3"
    ],
    [
     "GENERAL",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Refrigerant Type",
     "R-134a or R-513A",
     "",
     "",
     "R-134a",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Refrigerant Charge",
     "lb",
     "700",
     "700",
     "475",
     "625",
     "700",
     "475",
     "625",
     "700",
     "700"
    ],
    [
     "",
     "",
     "kg",
     "318",
     "318",
     "216",
     "284",
     "318",
     "216",
     "284",
     "318",
     "318"
    ],
    [
     "Wye-delta starter with R-134a(b)",
     "Oil Type",
     "",
     "OIL48",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge (c)",
     "gal",
     "11",
     "11",
     "6",
     "10",
     "11",
     "6",
     "10",
     "11",
     "11"
    ],
    [
     "",
     "",
     "L",
     "42",
     "42",
     "23",
     "38",
     "42",
     "23",
     "38",
     "42",
     "42"
    ],
    [
     "Wye-delta starter R513A(b)",
     "Oil Type",
     "",
     "OIL315",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge (c)",
     "gal",
     "11",
     "11",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "",
     "L",
     "42",
     "42",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "AFD Starter (b)",
     "Oil Type",
     "",
     "OIL315",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Oil Charge",
     "gal",
     "13.5",
     "13.5",
     "9.5",
     "11",
     "13.5",
     "9.5",
     "11",
     "13.5",
     "13.5"
    ],
    [
     "",
     "",
     "L",
     "51",
     "51",
     "36",
     "42",
     "51",
     "36",
     "42",
     "51",
     "51"
    ],
    [
     "EVAPORATOR",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Water Storage",
     "gal",
     "144",
     "159",
     "74",
     "107",
     "144",
     "74",
     "107",
     "144",
     "159"
    ],
    [
     "",
     "",
     "L",
     "545",
     "602",
     "280",
     "405",
     "545",
     "280",
     "405",
     "545",
     "602"
    ],
    [
     "2-pass",
     "Connection size",
     "in",
     "-",
     "-",
     "8",
     "10",
     "-",
     "8",
     "10",
     "-",
     "-"
    ],
    [
     "",
     "",
     "mm",
     "-",
     "-",
     "200",
     "250",
     "-",
     "200",
     "250",
     "-",
     "-"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "-",
     "-",
     "450",
     "604",
     "-",
     "450",
     "604",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "28",
     "38",
     "-",
     "28",
     "38",
     "-",
     "-"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "-",
     "-",
     "541",
     "725",
     "-",
     "541",
     "725",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "34",
     "46",
     "-",
     "34",
     "46",
     "-",
     "-"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "-",
     "-",
     "1980",
     "2667",
     "-",
     "1980",
     "2667",
     "-",
     "-"
    ],
    [
     "",
     "",
     "l/s",
     "-",
     "-",
     "125",
     "168",
     "-",
     "125",
     "168",
     "-",
     "-"
    ],
    [
     "3-pass",
     "Connection size",
     "in",
     "10",
     "10",
     "8",
     "8",
     "10",
     "8",
     "8",
     "10",
     "10"
    ],
    [
     "",
     "",
     "mm",
     "250",
     "250",
     "200",
     "200",
     "250",
     "200",
     "200",
     "250",
     "250"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "550",
     "622",
     "300",
     "404",
     "550",
     "300",
     "404",
     "550",
     "622"
    ],
    [
     "",
     "",
     "l/s",
     "35",
     "39",
     "19",
     "25",
     "35",
     "19",
     "25",
     "35",
     "39"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "660",
     "747",
     "357",
     "487",
     "660",
     "357",
     "487",
     "660",
     "747"
    ],
    [
     "",
     "",
     "l/s",
     "42",
     "47",
     "23",
     "31",
     "42",
     "23",
     "31",
     "42",
     "47"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "2413",
     "2732",
     "1320",
     "1780",
     "2413",
     "1320",
     "1780",
     "2413",
     "2732"
    ],
    [
     "",
     "",
     "l/s",
     "152",
     "172",
     "83",
     "112",
     "152",
     "83",
     "112",
     "152",
     "172"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 3. General data (continued)",
   "page": 20,
   "orientation": "column",
   "header": [
    "Description",
    "",
    "Units",
    "Unit Configuration(a)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
   ],
   "quantities": [
    null,
    null,
    null,
    "current",
    null,
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "",
     "D2G2G1",
     "D2G3G3",
     "D3D2E2",
     "D3F2F3",
     "D3G2G1",
     "E3D2E2",
     "E3F2F3",
     "E3G2G1",
     "E3G3G3"
    ],
    [
     "4-pass",
     "Connection size",
     "in",
     "8",
     "8",
     "-",
     "-",
     "8",
     "-",
     "-",
     "8",
     "8"
    ],
    [
     "",
     "",
     "mm",
     "200",
     "200",
     "-",
     "-",
     "200",
     "-",
     "-",
     "200",
     "200"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "411",
     "466",
     "-",
     "-",
     "411",
     "-",
     "-",
     "411",
     "466"
    ],
    [
     "",
     "",
     "l/s",
     "26",
     "29",
     "-",
     "-",
     "26",
     "-",
     "-",
     "26",
     "29"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "492",
     "557",
     "-",
     "-",
     "492",
     "-",
     "-",
     "492",
     "557"
    ],
    [
     "",
     "",
     "l/s",
     "31",
     "35",
     "-",
     "-",
     "31",
     "-",
     "-",
     "31",
     "35"
    ],
    [
     "",
     "Maximum Flow",
     "gpm",
     "1807",
     "2050",
     "-",
     "-",
     "1807",
     "-",
     "-",
     "1807",
     "2050"
    ],
    [
     "",
     "",
     "l/s",
     "114",
     "129",
     "-",
     "-",
     "114",
     "-",
     "-",
     "114",
     "129"
    ],
    [
     "CONDENSER (all are 2-pass)",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "Connection size",
     "in",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8",
     "8"
    ],
    [
     "",
     "",
     "mm",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200",
     "200"
    ],
    [
     "",
     "Water Storage",
     "gal",
     "79",
     "97",
     "47",
     "61",
     "79",
     "47",
     "61",
     "79",
     "97"
    ],
    [
     "",
     "",
     "L",
     "299",
     "367",
     "178",
     "231",
     "299",
     "178",
     "231",
     "299",
     "367"
    ],
    [
     "",
     "Min Flow - Water",
     "gpm",
     "444",
     "589",
     "316",
     "385",
     "444",
     "316",
     "385",
     "444",
     "589"
    ],
    [
     "",
     "",
     "l/s",
     "28",
     "37",
     "20",
     "24",
     "28",
     "20",
     "24",
     "28",
     "37"
    ],
    [
     "",
     "Min Flow - Freeze Inhibitor",
     "gpm",
     "530",
     "710",
     "380",
     "460",
     "530",
     "380",
     "460",
     "530",
     "710"
    ],
    [
     "",
     "",
     "l/s",
     "33",
     "45",
     "24",
     "29",
     "33",
     "24",
     "29",
     "33",
     "45"
    ],
    [
     "",
     "Max Flow",
     "gpm",
     "1960",
     "2600",
     "1390",
     "1700",
     "1960",
     "1390",
     "1700",
     "1960",
     "2600"
    ],
    [
     "",
     "",
     "l/s",
     "124",
     "164",
     "88",
     "107",
     "124",
     "88",
     "107",
     "124",
     "164"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 4. Compressor motor electrical data (60 Hz) — standard units (wye-delta starter)",
   "page": 23,
   "orientation": "column",
   "header": [
    "Compressor Code(a)",
    "Voltage(b)",
    "Max kW",
    "RLA @ Max kW(c)",
    "LRA (Wye)",
    "LRA (Delta)"
   ],
   "quantities": [
    "current",
    "voltage",
    "power",
    "power",
    null,
    null
   ],
   "rows": [
    [
     "B1, B2",
     "200",
     "174",
     "557",
     "970",
     "3103"
    ],
    [
     "",
     "230",
     "174",
     "484",
     "818",
     "2617"
    ],
    [
     "",
     "380",
     "174",
     "291",
     "488",
     "1561"
    ],
    [
     "",
     "460",
     "174",
     "241",
     "400",
     "1280"
    ],
    [
     "",
     "575",
     "174",
     "193",
     "329",
     "1053"
    ],
    [
     "C1, C2",
     "200",
     "249",
     "812",
     "1173",
     "3634"
    ],
    [
     "",
     "230",
     "249",
     "698",
     "936",
     "2901"
    ],
    [
     "",
     "380",
     "249",
     "421",
     "558",
     "1727"
    ],
    [
     "",
     "460",
     "249",
     "349",
     "469",
     "1453"
    ],
    [
     "",
     "575",
     "249",
     "279",
     "375",
     "1162"
    ],
    [
     "D1, D2",
     "200",
     "329",
     "1047",
     "1690",
     "5477"
    ],
    [
     "",
     "230",
     "329",
     "918",
     "1532",
     "4966"
    ],
    [
     "",
     "380",
     "329",
     "549",
     "850",
     "2755"
    ],
    [
     "",
     "460",
     "329",
     "455",
     "730",
     "2366"
    ],
    [
     "",
     "575",
     "329",
     "367",
     "612",
     "1984"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 5. Compressor motor electrical data (50 Hz) — standard units (wye-delta starter)",
   "page": 23,
   "orientation": "column",
   "header": [
    "Compressor Code(a)",
    "Voltage(b)",
    "Max kW",
    "RLA @ Max kW(c)",
    "LRA (Wye)",
    "LRA (Delta)"
   ],
   "quantities": [
    "current",
    "voltage",
    "power",
    "power",
    null,
    null
   ],
   "rows": [
    [
     "B1, B2",
     "380",
     "139",
     "233",
     "391",
     "1229"
    ],
    [
     "",
     "400",
     "145",
     "233",
     "412",
     "1296"
    ],
    [
     "",
     "415",
     "148",
     "233",
     "428",
     "1348"
    ],
    [
     "C1, C2",
     "380",
     "201",
     "349",
     "456",
     "1414"
    ],
    [
     "",
     "400",
     "209",
     "349",
     "480",
     "1488"
    ],
    [
     "",
     "415",
     "213",
     "349",
     "498",
     "1544"
    ],
    [
     "D1, D2, D3",
     "380",
     "271",
     "455",
     "711",
     "2303"
    ],
    [
     "",
     "400",
     "280",
     "455",
     "748",
     "2424"
    ],
    [
     "",
     "415",
     "284",
     "455",
     "776",
     "2515"
    ],
    [
     "E3",
     "380",
     "288",
     "488",
     "711",
     "2303"
    ],
    [
     "",
     "400",
     "301",
     "488",
     "748",
     "2424"
    ],
    [
     "",
     "415",
     "306",
     "488",
     "776",
     "2515"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6. Electrical data - units with AFD",
   "page": 25,
   "orientation": "column",
   "header": [
    "Voltage",
    "Applied Range (Model Number digits 56-58)",
    "Estimated Power Loss (W)"
   ],
   "quantities": [
    "voltage",
    null,
    "power"
   ],
   "rows": [
    [
     "575V 60 Hz",
     "0 - 126",
     "1739"
    ],
    [
     "",
     "127 - 150",
     "2099"
    ],
    [
     "",
     "151 - 185",
     "2646"
    ],
    [
     "",
     "186 - 234",
     "3071"
    ],
    [
     "",
     "235 - 279",
     "3719"
    ],
    [
     "",
     "280 - 316",
     "4460"
    ],
    [
     "",
     "317 - 366",
     "5023"
    ],
    [
     "460V 60 Hz",
     "0 - 176",
     "2257"
    ],
    [
     "",
     "177 - 223",
     "2719"
    ],
    [
     "",
     "224 - 280",
     "3622"
    ],
    [
     "",
     "281 - 335",
     "3561"
    ],
    [
     "",
     "336 - 411",
     "4558"
    ],
    [
     "",
     "412 - 455",
     "5703"
    ],
    [
     "380V 60 Hz",
     "0 - 197",
     "2555"
    ],
    [
     "",
     "198 - 241",
     "2949"
    ],
    [
     "",
     "242 - 292",
     "3764"
    ],
    [
     "",
     "293 - 367",
     "4109"
    ],
    [
     "",
     "368 - 446",
     "5129"
    ],
    [
     "",
     "447 - 549",
     "6663"
    ],
    [
     "380V 50 Hz 400V 50 Hz 415V 50 Hz",
     "0 - 197",
     "2555"
    ],
    [
     "",
     "198 - 241",
     "2949"
    ],
    [
     "",
     "242 - 292",
     "3764"
    ],
    [
     "",
     "293 - 367",
     "4109"
    ],
    [
     "",
     "368 - 446",
     "5129"
    ],
    [
     "",
     "447 - 549",
     "6663"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 7. Electrical connections",
   "page": 25,
   "orientation": "column",
   "header": [
    "Starter Panel Connection",
    "Selection RLA",
    "Lug Size(a) L1-L3 (Each Phase)"
   ],
   "quantities": [
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "Terminals Block",
     "000-598",
     "(2) #4 - 500 MCM"
    ],
    [
     "",
     "599-779",
     "n/a"
    ],
    [
     "Main Circuit Breaker(b)",
     "000-200",
     "(1) 3/0 - 350 MCM"
    ],
    [
     "",
     "201-476",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "477-640",
     "(3) 3/0 - 500 MCM"
    ],
    [
     "",
     "641-779",
     "(4) 3/0 - 500 MCM"
    ],
    [
     "Non-Fused Disconnect Switch",
     "000-277",
     "(1) #1 - 600 MCM"
    ],
    [
     "",
     "278-397",
     "(2) 2/0 - 500 MCM"
    ],
    [
     "",
     "398-598",
     "(3) 3/0 - 500 MCM"
    ],
    [
     "",
     "599-779",
     "(4) 3/0 - 500 MCM"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 8. Overall dimensions — units with AFD option(a)",
   "page": 40,
   "orientation": "column",
   "header": [
    "Unit Configuration(b)",
    "AFD D1H Frame Length (L) Width (W) Height (H) in mm in mm in mm",
    "AFD D2H Frame Length (L) Width (W) Height (H) in mm in mm in mm"
   ],
   "quantities": [
    null,
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "B1B1B1 B1C1D1 B2B2B2 B2C2D2",
     "107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920 107.6 2734 71.3 1811 75.6 1920 125.9 3198 71.3 1811 75.6 1920",
     "107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052 107.6 2733 71.3 1811 80.8 2052 125.9 3198 71.3 1811 80.8 2052"
    ],
    [
     "C1D5E4 C1D6E5 C1E1F1 C2D3E3 C2D4E4 C2F2F3",
     "107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.4 1891 78.3 1989 107.6 2734 74.5 1893 78.3 1989 107.6 2734 74.5 1893 78.3 1989 125.9 3198 74.2 1886 78.7 1999",
     "107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.4 1891 83.5 2121 107.6 2734 74.5 1893 83.5 2121 107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141"
    ],
    [
     "D1D1E1 D1F1F2 D1G1G1 D1G2G2",
     "- - - - - - - - - - - - - - - - - - - - - - - -",
     "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1885.7 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"
    ],
    [
     "D2D2E2 D2F2F3 D2G2G1 D2G3G3",
     "- - - - - - - - - - - - - - - - - - - - - - - -",
     "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217 125.9 3289 76.7 1948 87.3 2217"
    ],
    [
     "D3D2E2 D3F2F3 D3G2G1",
     "- - - - - - - - - - - - - - - - - -",
     "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"
    ],
    [
     "E3D2E2 E3F2F3 E3G2G1",
     "- - - - - - - - - - - - - - - - - -",
     "107.6 2734 74.5 1893 83.5 2121 125.9 3198 74.2 1886 84.3 2141 125.9 3289 76.7 1948 87.3 2217"
    ],
    [
     "E3G3G3",
     "",
     "125.9 3289 76.7 1948 87.3 2217"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 9. Service clearances",
   "page": 41,
   "orientation": "column",
   "header": [
    "Unit Configuration(a)",
    "Recommended Clearance Front in mm",
    "Back in mm",
    "Either end in mm",
    "Other End(b) in mm",
    "Top in mm"
   ],
   "quantities": [
    "current",
    "dimension",
    "dimension",
    "dimension",
    "dimension",
    "dimension"
   ],
   "rows": [
    [
     "BBB, CDE, DDE, EDE",
     "36 914",
     "36 914",
     "36 914",
     "108 2743",
     "36 914"
    ],
    [
     "BCD, CEF, CFF, DFF, EFF, DGG, EGG",
     "36 914",
     "36 914",
     "36 914",
     "126 3200",
     "36 914"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 10. Weights — standard units (wye-delta starter)",
   "page": 42,
   "orientation": "column",
   "header": [
    "Unit Configuration(a)",
    "Shipping Weight lbs kg",
    "Operating Weight lbs kg"
   ],
   "quantities": [
    "current",
    "weight",
    "weight"
   ],
   "rows": [
    [
     "B1B1B1 B1C1D1",
     "9,292 4,215 9,837 4,462",
     "9,867 4,476 10,554 4,787"
    ],
    [
     "B2B2B2 B2C2D2",
     "9,402 4,265 9,953 4,515",
     "10,019 4,545 10,653 4,832"
    ],
    [
     "C1D5E4 C1D6E5 C1E1F1",
     "12,973 5,884 12,780 5,797 14,718 6,676",
     "13,673 6,202 13,397 6,077 15,818 7,175"
    ],
    [
     "C2D3E3 C2D4E4 C2F2F3",
     "14,002 6,351 12,972 5,884 16,168 7,334",
     "15,044 6,824 13,672 6,201 17,560 7,965"
    ],
    [
     "D1D1E1 D1F1F2 D1G1G1 D1G2G2",
     "14,443 6,551 16,187 7,342 18,600 8,437 19,107 8,667",
     "15,385 6,987 17,537 7,955 20,500 9,299 21,065 9,555"
    ],
    [
     "D2D2E2 D2F2F3 D2G2G1 D2G3G3",
     "14,562 6,605 16,820 7,629 18,700 8,482 19,508 8,849",
     "15,570 7,062 18,220 8,264 20,700 9,389 21,641 9,816"
    ],
    [
     "D3D2E2 D3F2F3 D3G2G1",
     "14,562 6,605 16,820 7,629 18,650 8,460",
     "15,570 7,062 18,220 8,264 20,650 9,367"
    ],
    [
     "E3D2E2 E3F2F3 E3G2G1 E3G3G3",
     "14,720 6,677 16,956 7,691 18,800 8,528 19,653 8,915",
     "15,728 7,134 18,356 8,326 20,800 9,435 21,786 9,882"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "dim"
  },
  {
   "title": "Table 11. Weights — units with AFD option(a)",
   "page": 43,
   "orientation": "column",
   "header": [
    "Unit Configuration(b)",
    "Shipping Weight",
    "",
    "Operating Weight",
    ""
   ],
   "quantities": [
    null,
    "weight",
    null,
    "weight",
    null
   ],
   "rows": [
    [
     "",
     "AFD D1H Frame lbs kg",
     "AFD D2H Frame lbs kg",
     "AFD D1H Frame lbs kg",
     "AFD D2H Frame lbs kg"
    ],
    [
     "B1B1B1 B1C1D1",
     "9526 4321 10071 4568",
     "9664 4384 10209 4631",
     "10101 4582 10787 4893",
     "10239 4645 10925 4956"
    ],
    [
     "B2B2B2 B2C2D2",
     "9636 4371 10187 4621",
     "9774 4434 10325 4684",
     "10251 4650 10886 4938",
     "10389 4713 11024 5001"
    ],
    [
     "C1D5E4 C1D6E5 C1E1F1",
     "13206 5990 13014 5903 14949 6781",
     "13344 6053 13153 5966 15088 6844",
     "13904 6307 13631 6183 16801 7621",
     "14043 6370 13770 6246 16940 7684"
    ],
    [
     "C2D3E3 C2D4E4 C2F2F3",
     "14235 6457 13206 5990 17055 7736",
     "14374 6520 13344 6053 17194 7799",
     "15278 6930 13907 6308 18446 8367",
     "15417 6993 14046 6371 18585 8430"
    ],
    [
     "D1D1E1 D1F1F2 D1G1G1 D1G2G2",
     "- - - - - - - -",
     "14815 6720 16559 7511 18973 8606 19480 8836",
     "- - - - - - - -",
     "15756 7147 17910 8124 20873 9468 21438 9724"
    ],
    [
     "D2D2E2 D2F2F3 D2G2G1 D2G3G3",
     "- - - - - - - -",
     "14934 6774 17194 7799 19072 8651 19881 9018",
     "- - - - - - - -",
     "15944 7232 18594 8434 21074 9559 22013 9985"
    ],
    [
     "D3D2E2 D3F2F3 D3G2G1",
     "- - - - - -",
     "14934 6774 17194 7799 19023 8629",
     "- - - - - -",
     "15944 7232 18594 8434 21023 9536"
    ],
    [
     "E3D2E2 E3F2F3 E3G2G1 E3G3G3",
     "- - - - - -",
     "15093 6846 17337 7864 19173 8697 20036 9088",
     "- - - - - -",
     "16100 7303 18728 8495 21173 9604 22169 10056"
    ]
   ],
   "source": "RLC-PRC020J-EN_03112020.pdf",
   "kind": "dim"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADbAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAEEBQYCAwcI/8QAVhAAAQMCBAEGBg0FDAkFAAAAAQACAwQRBQYSITEHE0FRYXEUIjKRobEVFyMzQlJTgZKTwdHSCFVicuEWGCQlNDZUc3SClKImNUNjZIOywvBERlaE4v/EABkBAQEBAQEBAAAAAAAAAAAAAAABAgMEBf/EACURAQEAAgIDAAEFAAMAAAAAAAABAhEhMQMSQQQTMkJRYXGx0f/aAAwDAQACEQMRAD8A9IoQhAIQhAIQhAIQhBR+Vl748msLHOafCmbtNuhy41E6rme/RNIdIF7yW6+srsnK3/Mtn9qZ6nLj+Hw8/JK3YW0m5+dcrN5aGEr6yCRofNICQSLSX9RWPhVT/SJvplbcQi5mSFu1tLuHeE1WMuLpUfU5tjpKqSCSpqtcZsbOP3rJvKAWNDW4jXtaOAEjvvVMx7bHKv8AXUeu0wmh1zLmf62PE4a2mraqUUzxzkcshLZGm9xYnqXpSnmbUU0UzQQ2RoeAeNiLrxtlH3qr72/avW7sUpsFylHiNWXCnp6Zj3loubWHQpOLYJZCoJ5YMA1eJT1z29Dgxov/AJke2/gf9ErvoN/Er7RF+QqD7b+Bf0Su+g38SPbfwL+i130G/iT2gvyFQvbewH+jV30G/iS+27gH9Hrvq2/iV9oL4hUQcruX+mCuH/Lb+JbfbYy18ar+p/antBdkKo0nKflap1B9c6mI4CaMjV3WusanlSytTvDWVslQCL6oonEDz2TcFwQqT7bOWPlar6gpRysZXJ9+qR3wFNwXVCqHto5U/OD/AKh/3I9tHKf5wf8AUP8AuTcFvQqj7aOU/wA5O+of9yPbRyl+cz9S/wC5NwW5ChMHzlgOPT8xh+Ixyzm9oiC1xsLkgEbqbVAhCEAhCEAhCEAhCEAhCEAhCEAhCEFH5W/5lN/tUfqcuOUNU2mfO17SRI0Dbotddj5Wx/oS3+1R+oriXw79i45XWW1Oa2pZUyRFjHN0tINze6bpD5Q+dKudu7tVExynlfjVUWxuIL+PzKP8Gm+TcumWHUElh1DzLrPJr4isZUY5kVVqaRct+1emM8vdFyN4k9vlNw9pF+4LhcgsBYWXd85sbJyRV7HeS6gaD5grjd20cDw+QuoYHkAl0YvcdYTgFN6VgjpImN4NaAFvauNVkhF0IgSIuhAJEFCBtUn3WP50UxvGewpKh2moiOhrwL3aSQCsaVwERBIBv1q/A4WJRqb8YedBc3rHnUCLEpSR1hISOsKjFAt0i6CR1pDbrVFx5Ing8pkcRYDaileD1G7R9q9ALgnI7AHcozp77soJG273tXe12x6QIQhaAhCEAhCEAhCEAhCEAhCEAhCEFL5Vo9eRpHXtzc8bu/e32rh4BMlgN7LufKl/MOo/rY/+oLjWGUTqp8kjX6ea032HA3udyuOc3lpTEgh4BFihSWKYcaWKOoMwfzji2wAt57qNXPKaqwvQkQhQYvF7BWvMPK67FcvuwGjwsRxSQtgkmlku7YC5AHDh1qqOt4thvfdb56akpMKl5mFoe9u7zu7ftVmVgaQe8M7ltC00/vDO5bmqBUIQgEISIA7pEqCiGlT78zuKrlZTuqsXMTTYWBJ6grFVe/s7ioQOAxiZt9ywWWt3HG2PR+Phj5PLjjl03Nw2kYyxj1drjuorEaMUrg+JxMbja1+BUjOXus1t9+1M8VfzdIGkcXABefxZZTObvb7n5Xi8d8WWsda+o9rJXi7GPcOsAlYubK0Aua9oPAkFb6erMVG+MPeHPcOHwR0lPH4pTuafFedJ2bbjbh3L15Z5y8Yvk+PweHLHeWeqiyJQXAteC3jx2QWTAE6JLDibFSXsjSh5Olx5y2u46gtNZXxzUuiMu1OPjbWUnkztk9W8vx/Bjjb+pt178nht8Zq3Hcilduf6xq7+uEfk7RNNViEu+oU4A+d5+5d3XaPmhCEKgQhCAQhCDF8jI/Le1t+s2WQIIuNwuA4hnOSoxWodXtMkokIsTYCxta3QnMWbSyz6Caroz0tjmLm+ZY9107qhcfo+UPG4rWrIakfFmjAPnFlMQcqskIHshhVh8eJ+3p+9JnDTpCFTaflRy9MBrdPET8ZgNvMVIx55wGW2mrdY9JjNlr2iLConGM0YPgEjY8SrGwSPbrazSSSL2vsEwxbPGF0WEVFTTTc/NGy7Gc27xj5lx/Gc5Ozo5tXVxxUojbzbQ0Ha25BNr7m47FLeBf8AP2Z8FxrJNVFh+IQ1EgljuxtwfKB4Fc9yw5onqQ4gAtbsT2lQ7fc6Z7dTbvcHFt97pzhcMM00omjheAwWErtPT0Lj7bu11tL5mLfBKcNI8s7DuVbUjikEEMEHMxQs1Odfm5NRPDjso5TLtdaHQkKVIVkIeLe9M6quMkWgnjsnhG471WHzPbLqeCGNcSSR0JILDTfydnct4TakeH0kb2m4c0EFOGqUZIQkQKjpSLKJofKGuvpsSbcbAX28ys5GN0ijsKx+HFqySm8DEHiOkje15PDezr9nSFIA3C1ljce0Nar39v6pUecs4liEvhlK6FrSfF1PsdtupSFUfdx+qnVDXTw0jWMfZoJsLDrWsbJ2bs5hh+57GtG8FG54+EJCPsUbVZMx2qlL5HU56gJNh6FaPZOr+UH0Qo7Fsx1mHQNkaQ8udbcbK4Txy7xnLt5PyfP5MfXLLhCtyNjAH/p/rP2JTkfFx00/1n7FuZnDF3yMBYxjCRd3Nk2HWsZM34ux1g1jx182QvQ8/LUckYv/AMP9Z+xY/uIxj/h/rP2KSwrNNdXzvilDWFovsFL+yVV8p6AsXOTinKx8keM4fkeavjxypEDnxsa3Q0v1HUT0DqIXeaCupsToIa2klEtPO0PY8dIXlGomM1YXOdd+1/MvUmXYmw5YwxjGhrRSx7AfohTG7VJIQhaAhCEAhCEFFzfyW4XmWd9dTSHD6927nsF2SHrc3r7QuYYvya5pwMue2jNbC3/aUp17fq8fQvRKFm4yjymK2eCQxytc1zdi14sQnsGLubtqI7OIXo3Fcu4RjkZZiWHU9T+k9njDudxCoeMcimGVGp+E101E/ojl90Z949KxcF25o59FVj3WJuo/CjOkppNgsz7mgxKx6GTi3pH3Kdxbk0zTg13Cj8NiHw6U6/8ALx9CrIq5qeQxytcxzTYtcLEHuXOyxS+xWYIbPnDDCHDVaUG4uo2Bj6GBsDLNbu6wdqFyrBTYzJGdnkepO/CsErGOFfQ+Od+dgdocPm4FPmhFUFI5+GyVr9QAfob1HrUzl5sr62VkUTZSYwSHO07ahc37imEzKWOFsdHVyPhadontAPnCkMu1cdHXTySSNZeEtaXG2+oJj+6Jej/NdMIaOmdzbWDnHAWde4t07DqVaU/mLEo62jgjbO2UskJ248FX08n7uDHoqRHAoK5qT4Q71z3nZ5a58INw57mgeddDIPim2xOyoFM7+OGj/en1ldsPouWHNMeHU7TsRGAR8yeN4pvS/wAnj7k4C5DJIi6FAHZYXcHAtcWuHAjoWV1jxKsEDQUwpcbrQwhosNgLbONyO7ZTzdwotrHNx2qOk6XRMN7bXuVKN4LeV2GtQS2pBGknQR4wutlL7wO8+ta6r38fqLZTe8DvPrU+DZZQWaT/AAGIfp/YVPKNxnDH4lAxkb2sc11/G6VcLqojI2e5tB6gsZG22T2hyRjdfA+WCriDWODTqkcD6lrr8m4zh7YnT1UJ5y9tMhJFuvbtXs95rbGjbL4/jOr7vtViUTg+Ey0Eskk0jXl4AGm6ll5c7u7jaNjYfZiqcQQCWAHr2XrfDmCPC6VjRYNhYAP7oXlWnYH4gQRcXaPSvWMTQyFjQLBrQAumPW0ZIQhbAhCEAhCEAhCEAhCEAvMXKFHJhvKDjEcgJD5zKARxDvGHrXp1VXNnJ7g2b5GT1fO09SywM8BAe5ovZpuCCN1nKbg8yProhwJYUnh5LHODmvDeNuhdlqeQONwdzGPk7nSJqUGw7SHBQGJchOPUlPJLQVNDWEDeJpdG6QdIF9r/ADrn6Vduf4dVGWvY03sQVNfDHcoaDDKvBsf8Ar4nQ1MBcx7HcRxUz8Mdy55TVUHyglSfCCVYCKSwWgixCeVkt7MaCLG3Sq/VYvRUk5hmm0yDcjSSnmDZtwihmldLVEBzQBZh6+5dcMbubiXpN45hVPh9PTvhLrvfpN3X6FySmP8AHjB/vj6yun1uYsMxqGKKhnMj4n633aRYHvXLaU/x6z+uPrK6akt0k6X2m/k0fct7VtocLnlwiOraWc2Q4AEm/ii54DsUc7EBGCXRPsOJG64XGtzk+WJKQO1NDusXSOKyAndA4rFKgNIJJvxWYFkgKyVQyqff/wC4ttL/ACdvefWtVV7+f1Fspv5M35/Wr8G5IUqRBZos0UsUDGCnqAWtAJD29A7lor8xwVdFNC2GYGRpALy0geYKvrErp+plrTPrCI4pSkWFGFaJMxU8Dre6Sxi1+I1gFerl5Zy3CyfOeFtc2+qrjaT021hepl6MbwgQhC0BCEIBCEIBCEIBCEIBCFzblSzDjWVuYxCKvMGHPIiEcbBqLjxu49O23QpbqbHRamohpKaSoqJGxwxNL3vdwAHEqozcrGTIWOPsvzj2j3tkEhd3eSuL4lynVGL2pKXEK+SOUEzsmfdr7Wtt0dPBREmJF7HXba/Gy5fqb+NWaWXOuccsZxx2nqqCjraTFIrsL5GNDZmWOzrE2I6PMoT4Q7lXKJjf3Qxvbe7tV/MVYvhj51zzu6FPlNWV0h8oJehYFIzN/ryT9VvqUQpnMsbnY3IQ0kaW9HYojmn/ABD5l7MeoiwZR/lVR+qPWnNfgEGHGCrFBjFPI+YASVLG8y69zsRvvxCbZTaW1NRqBF2j1qUxjlBqcby8cHnpIWyQuGmZhN/EOxtw4LP8qHEeI10NI2ngkmbGW8A+zN+O10zqZZxTvEkbXNIsdIvb0ognk8DgDY3vJY036OHWknlqTG8gFuoHyfGA9Ck67rUn+RLsPuTP1R6khKRnvTP1QoeTEnMe5vhQaWE7Ogvbfv3Xmu/gmLpbppRTmelbIZOcLifG0aL79XQnTd0/5EuzAK5wJbGXW46d1kMAr3HSIXauqysNFTz0k9TNEYniobbm3SuAb1nyeKdQOqmlvucFxw92d+Fd545/rO3Nq1rmVcjDxY0g+pSWXqBmIyiGRz2tDHP8Tjso7Et8QqCb334HtWmnr5qNwMNZ4M63HmyfSAud4+bVdW5bo3uaGzT3JAtcfcq1MwRzyRg3DXFoPzpq7Mdeb2xkDtOs3+aywoaiSpZJJJMyY6vKYwtHmPSpct/x0kn+nJWKyWJKKS9klwtVS8M0EyyRb8WC59YTKWpcWvArZ2X6RGd/Sl9vk/7/APBZMkxtm5QMHY7gapp27Df7F6dXmDkwf4VyjYWJXBoZUvt/dDrepen16MOmWEs0UEZkmkZGwcXPIAHzpY5GSxtkje17HC4c03B+dUXlkkazk+e10hj11UADtvj36e4qZ5P7e19g1pOc/g48bbfj1K750qxoQhaQIQhAIQhAKnZ+ztJlKKmjpoY5Z5w513nZjR026VcVxrlx/wBZ4d/Zn+tZyuoKRiHKxnHGZw2lxJ1IHXs2Bobt2myrWJYfiGMQyVuLYjWVUjBqD5ZS/wBa3YVzcVNUTkDW60bOwdKt1MyiqHQxU9QJKcRgykttd3xe0Llu9tKBguCyMf4WIucDdQDXGzSLWuRx9Kc0sE9VE9zJnyhrtN2tH2K/YhS00NHI9liwAnQAoDCooKejDea5kyuMlrbb8PRZLdiBpMNqIcUjnfr0tve4A6FMg+OFJSRwOYdTg1vXeygnmrD3ujdEWNdsezoWLNh8fKahR4lrieMXmWXOV1gbxWJsFnQfpLDqCZCSt64kpdXAAnmfG3CaDtzQGgi25XP+bbFWulJeRrJIsLHdW2tdickGiDmg5xsT1DrTB+WuZoxoqzPM4XLQywB7yd11wsg1sxukbAxjZdFgBu07ehZHEo3xuaKnSHDjpO3oWNPlJkmrwiv5mx2tCX39Kx9g52EtaQ5o2BNhda99TippJNxqhawDnTsAPIKh5q+Z0j+bqmabnTqJ2F9vgracIqQL2HoSexNT0NHoXPWLR5RYnCykY2oqQ+bfU4NO+/cnTMWoumYfRKivYir+IPQg4RV28gJrFF/dm/LjbasSlYT1GQJxDmzLrCCcUqQCfjS/cudUWCuOP0tPXe5xzuEeoi+k7727L3ViOF4dDi02GNqOclgHiSDbWO7rXaaqbv8AaNrMTppKuVzDI8O4ERuP2Jsa2wBiMThYbPYy479QurLRwQRz6Jn7HY3Kc1WEYazDa17JBfmnHv2us+k+m1Rj8KmBfFSUz9XSGMKlMOp6oU7jLAGuLr2YwAWsOpN8CghEJ8bd0l78OjgrXSwQg21ce1Z9J8htD8xN8k/6JWtzHNaXFjgG8TpOysrqaK+zh51i2nET9bXBp7Cp6ptTaisb4pgljcdwfJPrTZstRYhrozfbdrDsrTiGC0VaS8sYyX4zdrqEOCy07iGkOHYVdT+l2ZNDYS8RiwcSbjjv2rrPJVnfDsGwmtgxnEJw98rXRc5rk8XTbbjZcufTOjPjMJStdJI8XNrbbCwCS6HX+VDMuDZqyb4BhtYJahtQyUMdG5oIF77kdq5vg+MZ1wjSzD8QmpqaOwZFzgLAP1TslpYrNHjJ8XENvdW5Is1Fyq5roYr1cNFiDWjxhoLH+jb0KwYVy3YVVC1dh89K7rY4PH2LmJkfr1BMMbw2OCRssLiIKtmoW4sd0jzqzKj0rgeZcLzCyQ4fUc46Oxexws4X4KWXDeRKaU5qqIi86fAzcddntsu5LpLuAQhCoFwvlwxKOoxqKCneDJSwFjz1Em9vMuzY3ibMHwSrr32IgjLgOs9A89l5kzJUy1jp6iZ2uSUl7nHpJKxneNLEOH+DYdqc27Y2aiFK5anfU4UyUAi5IO3UmUrS/A542eW8ee3QpLBv4DhUMBIJAuSBbc7rlxpW3GaieKnJY5xcWlob8Ek9ijqSpqJqdoljIkHinb/yymW666URRt1O42WUOD1THuDIgS92ryh96iK3miWSPB4hcgPkAPmKfi1gLC1lpztRVUWCRumhLGsmbvcdRW5vkjuTLqLGQA6gl0svfSO+yQLILmpdLeoeZGlvxR5kJboE0N+KPMl0t6ghCBLDqCQgAcAskh4INdhe4Av3LIOPUPMEh4pAg2NNvgt+iEurbyW+YLEcEqCGzBM+F9HIwgOa57gR1hpULLjVRVNtKxrnk31jZ1+9TmMtDquhDhqaHOJHzI5mlLriBg/urtjeGUGavEIhrfqsOkpX43Uuicx1zqbpO/QrGxsL2Fro2uHUQsX0dJoP8Hj4fFWtiBjq30+HscBcmQjj2BOYsfla4Hmz9JOqSCIxeNG0i+1wnTYILj3JnmU2G7MwvduYSP7y2DMLvkj9JPeYgsPcmfRQIIL+9M8yzsN4scEhdrZpA34p5SYiyaSwJ+da3QQFtjE21+pZRxRRO8RgHciHcha7qWtsd3cAsg5tuCNbRwQbmu0hK6YnZNzIk5wINzn2WNRIZsOcwm/NnUOxai8EWukhkBMkbj5TCFYNmWsarcGrTV0FQ6mlLCwuABuL8PQug5O5TMVOb6TDcYq21NFXnmo3OYGuik6Nxa4PDdcojeWR3bxN1hFXztxfDHRC8oq4iwW6dQstS8q9foQhdUUHlcrzTZap6VpsamcX7Q0X9ZC4Zir9cB7B9q6/y1OLafCu+T/tXGa596SQ9QXHPtYwc4tovME7ZIQwDqCY01bzEIk0Nk206XcN9rrcJv03edYVKYdVup6hzgQC5pbupGPFXRuaTc/PZVvnT8d3nTStxJtLEXGRxPQAeJWsb8RL57xxk+AMpLhz5ZA477tA3usWeQ3uCpBdPidRrlcS2/8A4Arm2ohEYPOAAWBPQE8nyLG5ZLR4VB8szzrLwiHTq51um9r32uuWlbglWjwqD5ZnnS+EwX99Z50G5C1eEw/Ks86PCIflWfSUG0rE8Fj4RD8qz6QSGeL5Rn0giF6UnSsefiv74z6QRz0fyjPpBNDaEq1CWM/7Rn0gsudZ8dvnVDHE26pYD0jUfUmzdXxindcWufGWuBtftTe1+pbgyjLgbaj5k5DCBfWb9wTdp08LLe15LejzIjUIi1gLXd+yVodceMfMtgJDbXHmSN8U328yoz8b4/oSjV8f0LG5J4hLqN+hQL4193XHcstS1lx7EhcexVG3nFiZFr1HsWJcexVW0yFJzhWrUeoJC49iI284sRKWyArXqPUFg95HGyKWIXDPnV45NuTLF8SzPhmP4hDFFg1O7wmImQOdM4eSNI4C++/UqPAfEYexeiOSSodPydUYcLc1JLGO0B5P2reIuqEIXRHOOWejdLl2kq2tvzEpaT1Bw/YuD4g7+Lqg34MK9UZrwpmM5VxCicLmSFxYepwFx6QvKVcScMqh0hhXLKc7WIMV5FPoG62x4rd1r7qIHkhYssHE3tZa9YLDJiYZGST+1Rl5K+oLnk6Rx7OwJpqMhFzt1p3FKGN0jYKa9ehK00bI2iwAA4J1zlhpvt0qIbV24LPwu+91jVVK61hI99gA4gdV0wbV9qz8IuOKzoONb/jHzodLKbXkcbCwueATfnkc6qN/OyfHKXnZLW1ehN+dSc4gcc7J8b0I5x/xvQFo51HOIN5lkLQ0uuG8B1IBceJHmC0c4l55A5dK95u51zwuQgSOBuDYjsTbnkc8gkWvuNR3J4lZa0wFQLWul8J7U0H2vdbWy7KM8I7UCqt0poSnOpOdHWo3wrtSeF9qIlBL2oMqi/C+1HhnaglOeuk5wKL8L7UeGdqCT51JzijPDO1HhnaroSRkWJlUaaztSGs7VRImXtWiWfZxB4BMX1htxWrny5lr8U0J2MuEbNJA8UcV2vkTzbDXYdUZakhENTh95WOB2ljc65PeCbeZcR1aQ0fohWjkoq3R8r+FNj8UTQysfb4Q0E7/ADgK49j02hCF1QLzLnvAzgOdMUpQ20Mj+ei2sNLt7fNuPmXppct5cKOE4Lh9boHPtmMWq25aWk284WcpwPNGIC1dL3po0AvI4E9PUt873STOe83cTutMYLpdINr9Ks6VYsq4ThuK5rwyhrZtNJUTtZKRIG7d/Qui8pWQspYHkyXEMFDY6uKWMWFWZNTSbEWJKpHJ3lKizhnSnwasqZooZY5Hl8VtXitvbcFdk/e4ZZv/AK0xT6Uf4UHBKDC3Yti1LhlAOcqal4Yy7rAdpPUBuuicoHJbheUuT5+LUtTVVFdC6Jkj3OHNm5s4gW2F+G6u5/Jxy1Y2xXFAeg6o9v8AKuaZ25NM3ZTnfg1DJW4tg+JvYI3RNLg54Pih7d9LgengfQmh03BeQjKdbgVBVyzYlzs9PHK+04Au5oJt4van45AcoD/bYn/iG/hXQsGpZKHAqCkltzkFPHG63WGgH1J4mojmXtCZR+WxP69v4Ue0JlH5bEvr2/hXTUJqDmXtC5S+WxL69v4UvtC5R+WxL69v4V0xCag5n7QuUvlsS+vb+FU3OvJ3kzA6KlOG4u99U6uhp5o31bHlsbnWcSALi3Wu/Ksv5OcnSVD535coHSSElzjEDcnclNQVOl5EMk11OJ6StrqiF1wJIqpjmm2x3DVtPIJlItIE+Jg9fPt2/wAq6DhWEUGB4cygw2mZS0rCS2Nl7Ak3PHtKeJqDlX737LX5yxT6cf4EyxnkJwCgwWrq4MQxJ0kERkAc5hBtudtPUuxLCWJs0L4ni7HtLXDrBTUHLG/k/wCWXNDm4lihB3B1x/gUXhXITguICtMmKV7RBVSQN06PJabC+3FdVy1UPqcu0vO3EsINPJfjqjcWH0tXBs55yx+lzzieFYdiU+HwUdVK8c04tL3PIJLuvbgpdQXCX8nnBnAc1jeIMPTqax32BaXfk7YcR4uYawHthYftVAOdM4j/ANz1v0/2LCTOecnsLTmetsRby/uWfbFXQD+TrRdGY6n/AA7fvWqf8naAU8ng+YpXTBp0CSnAaT0XseC54zMeb+P7qK8f80/er9kTNdBNhtVS5sx2tjqaf3WOo8NlYZmni3S07kW6ON0llEXl/kQbjNNK2ox19FiFK7m6qkdTBxid0WOrxmkbh3SFLH8nMdGZnf4P/wDatWFZ2yDhFRPUU2I1D6mpDRLNM2aV7g3gCXA8LnbtVsw7NuAYq0mixeklLQCRzgBHeDutaiOB555F8QypgDsVoq84pFCb1DBDzbo2/GG5uB09S5vTwNn4TWNuFl7Cq83ZZge+mqsbw1rrWfG+dnT0EXXnPlEybQYfjL8VyhiFFXYbUOu6nhqGF1O48QBfdvV1JqK0cn3JxNn6pxONmJtom0BYC4xa9ZdftFvJV3/e4z//ACZn+EP41TuTPHcZybmM1LaZ8tLVENq4A5u7b7OG/EXuvShzLgbWFzsZw8AC5vUs29KTQ8k1mWJ6TA8YxB9Uw+xde2gdGG++E6vGB6B4vpVcMp1AHp6V0/MURPJvmeuYwmlq8ejdFJbaQe6EkecLmDbONiL3QbGxvkcACLJ7T0wMzA7cXAPasII2xt8onvTuBwM8YHWpQ/FLV1lWIKKlnqpSAAyFhed+HBdQ5HeT/HKPOEmYMZoJcPhpInRQRzts+RztibdAAvv2q58jmDUdHk5uKRRkVde4888niGOcGgdQXQUxn1AhCFsC5ry3fzWof7X/ANjl0pc25bf5q0J/4sf9DlMuh5alaTM4DrWogMeSDcjZOZzoncep1/SpHLGVMRzjmaPB8MZd7yS+Rw8SJl93O7PWdlJVTvJHSZiq+UGlly8yMTQtcJp5oy+KGNwsS4XFz1C+5XrtgcGNDnanAbm1rlQGTMm4ZkjAI8Mw2PfZ00zh48z+lx+wdCsC0gQhCAQhCAQhCAQhCAQhCAQhCAQhCCu0k1RgeJ4pDLRVc9LNP4VBJDHzg8do1tsN7h4cf7y4/wAreV8Sq85ezGBYNiVS2shb4RppnWa8bDo6RbzL0EhSzY8vYFyaZ1x6CWVmG+AtjOm1aTCXnsBFz3qWHIrnYnc4aP8A7B/CvRaFPWDzwORfOo+Hhn17vwq9cnnJe/BYq+XM1PQ1s9SBEyMDnWtYNzxHEm3mXTUJMZBTazkoydW1bqh+EiJzrXbDK+Nn0WkBZ0HJXk7D3OczBo5i75d7pbd2olW9CuoKjU8lmTqqcyvwdrCeiKWSNvma4BavakyZ+an/AOJl/ErmhNQUz2pcmfmk/wCIl/EgckmStQPsMCRvvPJ+JXNCag5By8UbcM5LabDsMwtzKKOqY5zoWgRwAX8ocdyePnXnGE9J4r3TUU8NXTSU9REyaGVpY9jxdrgeIIXmjlU5J5cp1L8Wwhj5cGldct4mmJ6D+j1H5ilVzZryndCdVZH3pgLgp7h29YzuPqWKPWXJoLcm+Df1R/63K0qAyI0MyDgoAAHgjDt3KfW4gQhCoFQOWLDKzEcnRyUkJlbRzc/NYi7WBrrm3TZX9BAcCCAQeIKlm5oeJcKy9iuZsfjwzCqV08879jazWtvu5x6AAvWeRMi4bkXAhR0bRJUy2fU1JHjSv+wDoCsrIo4/IY1vcLLJJAIQhUCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQC1zwQ1VPJBPG2WGVpa9jxcOB4ghbEIPMnKtyVS5TqnYrhMb5cGldcjiaZx+Cf0eo/MVz7DTaqudrNK9sVFPDV00lPURMmhlaWPY8XDgeIIXlDMGCYfRY/WwU9PzcUU72saHu2Adt0rFivSOQK2lrshYO+kmjmZHTMjfoN9L2tAcD1EFWJcB5EHPpc7z08MkjIZqZ7pI9ZLXEFtjbhcXO678tRH/9k=",
 "photoSource": "RLC-PRC020J-EN_03112020.pdf p1"
}