{
 "id": "trane-symbio-800-series-r-model-rtwd-bacnet",
 "equipId": "e9",
 "vendor": "Trane",
 "model": "Symbio™ 800 — Series R® Model RTWD (BACnet)",
 "name": "Symbio™ 800 Series R® Model RTWD",
 "cat": "HVAC.PLANT.CHILLER",
 "tag": "chiller",
 "status": "active",
 "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 685점 · Modbus 673점",
 "has": {
  "spec": true,
  "points": true
 },
 "ede": false,
 "spec": [],
 "io": [],
 "elec": null,
 "comm": [
  [
   "BACnet",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ],
  [
   "Modbus",
   "통합 포인트 리스트 공개",
   "—",
   "Points List"
  ]
 ],
 "points": [
  {
   "type": "AI",
   "inst": 10100,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the presently in use Chilled/Hot Water Setpoint · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10101,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target. · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10102,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is present Evaporator Entering or Return water temperature · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10103,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10104,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The temperature of the outdoor air temperature sensor · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10105,
   "name": "Number of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "Number of Circuits · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10106,
   "name": "Number of Compressors, Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Number of Compressors, Circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10107,
   "name": "Number of Compressors, Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Number of Compressors, Circuit 2 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10108,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Actual chiller running capacity (same as Total Compressor Current %RLA) · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10109,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10110,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10111,
   "name": "Differential Refrigerant Pressure Ckt1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10112,
   "name": "Evaporator Shell Refrigerant Pressure Ckt1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Shell Refrigerant Pressure Ckt1 · 조건: Evaporator Isolation Valves",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10113,
   "name": "Evaporator Saturated Rfgt Temp Ckt1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10114,
   "name": "Condenser Saturated Rfgt Temp Ckt1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit. · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10115,
   "name": "Discharge Temperature Cprsr1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10116,
   "name": "Oil Absolute Pressure Cprsr1A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 1A · 조건: Compressor 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10117,
   "name": "Starts Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10118,
   "name": "Running Time Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10119,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10120,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10121,
   "name": "Differential Refrigerant Pressure Ckt2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10122,
   "name": "Evaporator Shell Refrigerant Pressure Ckt2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Shell Refrigerant Pressure Ckt2 · 조건: Evaporator Isolation Valves",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10123,
   "name": "Evaporator Saturated Rfgt Temp Ckt2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 3
  },
  {
   "type": "AI",
   "inst": 10124,
   "name": "Condenser Saturated Rfgt Temp Ckt2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10125,
   "name": "Compressor Suction Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat. · 조건: RTSF",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10126,
   "name": "Discharge Temperature Cprsr2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10127,
   "name": "Oil Absolute Pressure Cprsr2A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 2A · 조건: Compressor 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10128,
   "name": "Discharge Temperature Cprsr1B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10129,
   "name": "Oil Absolute Pressure Cprsr1B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 1B · 조건: Compressor 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10130,
   "name": "Starts Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10131,
   "name": "Running Time Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10132,
   "name": "Starts Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10133,
   "name": "Running Time Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10134,
   "name": "Discharge Temperature Cprsr2B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10135,
   "name": "Oil Absolute Pressure Cprsr2B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 2B · 조건: Compressor 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10136,
   "name": "Starts Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10137,
   "name": "Running Time Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10138,
   "name": "Motor Voltage AB Starter 1A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10139,
   "name": "Motor Voltage AB Starter 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10140,
   "name": "Motor Voltage AB Starter 2A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10141,
   "name": "Motor Voltage AB Starter 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10142,
   "name": "Oil Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10143,
   "name": "Oil Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10144,
   "name": "Condenser Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is present Condenser Entering or Return water temperature · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10145,
   "name": "Condenser Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation. · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 4
  },
  {
   "type": "AI",
   "inst": 10146,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power · 조건: Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10147,
   "name": "Energy Consumption NonReset",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Cumulate energy consumption of unit. · 조건: Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10148,
   "name": "Energy Consumption Resettable",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command. · 조건: Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10149,
   "name": "Motor Current L1 Starter 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10150,
   "name": "Motor Current L2 Starter 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10151,
   "name": "Motor Current L3 Starter 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10152,
   "name": "Motor Current L1 % RLA Starter 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10153,
   "name": "Motor Current L2 % RLA Starter 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10154,
   "name": "Motor Current L3 % RLA Starter 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10155,
   "name": "Motor Current L1 Starter 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10156,
   "name": "Motor Current L2 Starter 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10157,
   "name": "Motor Current L3 Starter 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10158,
   "name": "Motor Current L1 % RLA Starter 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10159,
   "name": "Motor Current L2 % RLA Starter 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10160,
   "name": "Motor Current L3 % RLA Starter 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10161,
   "name": "Motor Current L1 Starter 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10162,
   "name": "Motor Current L2 Starter 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10163,
   "name": "Motor Current L3 Starter 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10164,
   "name": "Motor Current L1 % RLA Starter 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10165,
   "name": "Motor Current L2 % RLA Starter 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10166,
   "name": "Motor Current L3 % RLA Starter 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10167,
   "name": "Motor Current L1 Starter 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10168,
   "name": "Motor Current L2 Starter 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10169,
   "name": "Motor Current L3 Starter 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10170,
   "name": "Motor Current L1 % RLA Starter 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10171,
   "name": "Motor Current L2 % RLA Starter 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10172,
   "name": "Motor Current L3 % RLA Starter 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10173,
   "name": "Motor Current A Cprsr1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current U AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10174,
   "name": "Motor Current B Cprsr1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current V AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10175,
   "name": "Motor Current C Cprsr1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current W AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10176,
   "name": "Motor % RLA A Cprsr1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current U % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 5
  },
  {
   "type": "AI",
   "inst": 10177,
   "name": "Motor % RLA B Cprsr1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current V % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10178,
   "name": "Motor % RLA C Cprsr1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current W % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10179,
   "name": "Motor Current A Cprsr2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current U AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10180,
   "name": "Motor Current B Cprsr2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current V AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10181,
   "name": "Motor Current C Cprsr2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current W AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10182,
   "name": "Motor % RLA A Cprsr2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current U % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10183,
   "name": "Motor % RLA B Cprsr2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current V % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10184,
   "name": "Motor % RLA C Cprsr2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current W % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10185,
   "name": "Average Motor Current % RLA AFD 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10186,
   "name": "Average Motor Current % RLA AFD 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10187,
   "name": "Unit Source ID (Last Diagnostic Code)",
   "unitRaw": null,
   "unit": null,
   "note": "Last Logged Diagnostic Spec BAS · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10188,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "Chiller Design Capacity · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10189,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the presently in use Chilled Water Setpoint · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10190,
   "name": "Active Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the presently in use Hot Water Setpoint · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10191,
   "name": "Unit Load Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Unit Load Command · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10192,
   "name": "Air Flow Percentage Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Air Flow Ckt1 · 조건: RTUD",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10193,
   "name": "Air Flow Percentage Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Air Flow Ckt2 · 조건: RTUD",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10194,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Gauge Refrigerant Pressure circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10195,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Gauge Refrigerant Pressure circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10196,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Gauge Refrigerant Pressure circuit 2 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10197,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Gauge Refrigerant Pressure circuit 2 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10198,
   "name": "Condenser Control Output",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Condenser Head Pressure Control Output · 조건: Head Pressure Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10199,
   "name": "Oil Pressure Cprsr1A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 1A · 조건: Compressor 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10200,
   "name": "Oil Pressure Cprsr2A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 2A · 조건: Compressor 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10201,
   "name": "Oil Pressure Cprsr1B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 1B · 조건: Compressor 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10202,
   "name": "Oil Pressure Cprsr2B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 2B · 조건: Compressor 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10203,
   "name": "Evaporator Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Evaporator Approach Temperature circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10204,
   "name": "Evaporator Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Evaporator Approach Temperature circuit 2 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10205,
   "name": "Condenser Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Condenser Approach Temperature Circuit 1 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10206,
   "name": "Condenser Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Condenser Approach Temperature Circuit 2 · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10207,
   "name": "Average Line Current Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Average Line Current Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10208,
   "name": "Average Line Current Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Average Line Current Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 6
  },
  {
   "type": "AI",
   "inst": 10209,
   "name": "Average Line Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Average Line Voltage Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10210,
   "name": "Average Line Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Average Line Voltage Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10211,
   "name": "Line Current L1 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L1 Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10212,
   "name": "Line Current L2 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L2 Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10213,
   "name": "Line Current L3 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L3 Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10214,
   "name": "Line Current L1 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L1 Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10215,
   "name": "Line Current L2 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10216,
   "name": "Line Current L3 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10217,
   "name": "Voltage L1-L2 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L2 Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10218,
   "name": "Voltage L2-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L2-L3 Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10219,
   "name": "Voltage L1-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L3 Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10220,
   "name": "Voltage L1-L2 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L2 Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10221,
   "name": "Voltage L2-L1 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L2-L3 Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10222,
   "name": "Voltage L1-L3 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L3 Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10223,
   "name": "Line Frequency Circuit 1",
   "unitRaw": "None",
   "unit": null,
   "note": "Line Frequency Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10224,
   "name": "Line Frequency Circuit 2",
   "unitRaw": "None",
   "unit": null,
   "note": "Line Frequency Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10225,
   "name": "Power Factor Circuit 1",
   "unitRaw": "None",
   "unit": null,
   "note": "Power Factor Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10226,
   "name": "Power Factor Circuit 2",
   "unitRaw": "None",
   "unit": null,
   "note": "Power Factor Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10227,
   "name": "Power Demand Circuit 1",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Power Demand Meter 1 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10228,
   "name": "Power Demand Circuit 2",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Power Demand Meter 2 · 조건: Two Energy Meters",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10229,
   "name": "Power Factor",
   "unitRaw": "None",
   "unit": null,
   "note": "Unit Power Factor · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10230,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Line Current L1 · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10231,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Line Current L2 · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10232,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Line Current L3 · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10233,
   "name": "Average Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Average Line Current · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10234,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Line Voltage L1-L2 · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10235,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Line Voltage L2-L3 · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10236,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Line Voltage L1-L3 · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10237,
   "name": "Average Voltage L-L",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Average Line Voltage · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10238,
   "name": "Line Frequency",
   "unitRaw": "None",
   "unit": null,
   "note": "Unit Line Frequency · 조건: One Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10239,
   "name": "Unit Power Demand",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Chiller Power Demand · 조건: Power Monitor",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10240,
   "name": "Active Cooling Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Cooling Differential to Start Setpoint · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 7
  },
  {
   "type": "AI",
   "inst": 10241,
   "name": "Active Cooling Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Cooling Differential to Stop Setpoint · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 8
  },
  {
   "type": "AI",
   "inst": 10242,
   "name": "Active Heating Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Heating Differential to Start Setpoint · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 8
  },
  {
   "type": "AI",
   "inst": 10243,
   "name": "Active Heating Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Heating Differential to Stop Setpoint · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 8
  },
  {
   "type": "AV",
   "inst": 10100,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 9
  },
  {
   "type": "AV",
   "inst": 10101,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Sets the maximum capacity that the chiller can use. · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 9
  },
  {
   "type": "AV",
   "inst": 10102,
   "name": "Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 9
  },
  {
   "type": "AV",
   "inst": 10103,
   "name": "BAS Cooling Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 9
  },
  {
   "type": "AV",
   "inst": 10104,
   "name": "BAS Cooling Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 9
  },
  {
   "type": "AV",
   "inst": 10105,
   "name": "BAS Heating Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 9
  },
  {
   "type": "AV",
   "inst": 10106,
   "name": "BAS Heating Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 9
  },
  {
   "type": "BI",
   "inst": 10100,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10101,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10102,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the Chiller is in a Limit mode. · 0 = Off 1 = On · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10103,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates primary running mode of the chiller sequence · 0 = Off 1 = On · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10104,
   "name": "Maximum Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10105,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if there is a Manual Override active. · 0 = Off 1 = On · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10106,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10107,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10108,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10109,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10110,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10111,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10112,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10113,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10114,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10115,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10116,
   "name": "Compressor 1A Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 1A · 0 = Stop 1 = Auto · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10117,
   "name": "Compressor 1B Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 1B · 0 = Stop 1 = Auto · 조건: Compressor 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10118,
   "name": "Compressor 2A Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 2A · 0 = Stop 1 = Auto · 조건: Compressor 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10119,
   "name": "Compressor 2B Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 2B · 0 = Stop 1 = Auto · 조건: Compressor 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10120,
   "name": "External Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Status of External Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 10
  },
  {
   "type": "BI",
   "inst": 10121,
   "name": "Condenser Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10122,
   "name": "Evaporator Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10123,
   "name": "Condenser Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indication of water flow through the condenser · 0 = Inactive 1 = Active · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10124,
   "name": "Front Panel Auto Stop Status",
   "unitRaw": null,
   "unit": null,
   "note": "Status of Front Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10125,
   "name": "Circuit Manual Reset Indicator (CMR) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10126,
   "name": "Circuit Manual Reset Indicator (CMR) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active · 조건: Circuit 2",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10127,
   "name": "Circuit Auto Reset Indicator (CAR) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10128,
   "name": "Circuit Auto Reset Indicator (CAR) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active · 조건: Circuit 2",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10129,
   "name": "Head Pressure Relief Request",
   "unitRaw": null,
   "unit": null,
   "note": "Head Relief Request Relay · 0 = Normal 1 = Locked Out · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10130,
   "name": "Alarm - General Latching Unit",
   "unitRaw": null,
   "unit": null,
   "note": "Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10131,
   "name": "Alarm - General Non Latching Unit",
   "unitRaw": null,
   "unit": null,
   "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10132,
   "name": "Alarm - General Latching Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10133,
   "name": "Alarm - General Latching Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10134,
   "name": "Alarm - General Non Latching Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10135,
   "name": "Alarm - General Non Latching Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 10136,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "Status of Noise Reduction Request · 0 = Off 1 = On · 조건: Noise Reduction",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 11
  },
  {
   "type": "BI",
   "inst": 11000,
   "name": "Comm Loss: %RLA Indication Output (Vdc)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11001,
   "name": "Comm Loss: AFD 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11002,
   "name": "Comm Loss: AFD 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11003,
   "name": "Comm Loss: AFD Fault Input 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11004,
   "name": "Comm Loss: AFD Fault Input 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11005,
   "name": "Comm Loss: AFD Fault Input 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11006,
   "name": "Comm Loss: AFD Fault Input 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11007,
   "name": "Comm Loss: AFD Run Command 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11008,
   "name": "Comm Loss: AFD Run Command 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11009,
   "name": "Comm Loss: AFD Speed Command 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11010,
   "name": "Comm Loss: AFD Speed Command 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11011,
   "name": "Comm Loss: AFD Speed Command 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11012,
   "name": "Comm Loss: AFD Speed Command 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11013,
   "name": "Comm Loss: AOC Inlet Oil Temperature 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11014,
   "name": "Comm Loss: AOC Inlet Oil Temperature 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11015,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11016,
   "name": "Comm Loss: Chiller Bypass Valve Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11017,
   "name": "Comm Loss: Cond Head Press Cntrl Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11018,
   "name": "Comm Loss: Cond Rfgt Liquid Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11019,
   "name": "Comm Loss: Cond Rfgt Liquid Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11020,
   "name": "Comm Loss: Cond Water Pump Analog Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11021,
   "name": "Comm Loss: Condenser Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11022,
   "name": "Comm Loss: Condenser Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 12
  },
  {
   "type": "BI",
   "inst": 11023,
   "name": "Comm Loss: Condenser Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11024,
   "name": "Comm Loss: Condenser Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11025,
   "name": "Comm Loss: Condenser Rfgt Pressure Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11026,
   "name": "Comm Loss: Condenser Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11027,
   "name": "Comm Loss: Condenser Water Pump Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11028,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11029,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11030,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11031,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11032,
   "name": "Comm Loss: Electronic Expansion Valve Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11033,
   "name": "Comm Loss: Electronic Expansion Valve Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11034,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11035,
   "name": "Comm Loss: Energy Meter Pulse Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11036,
   "name": "Comm Loss: Evap Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11037,
   "name": "Comm Loss: Evap Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11038,
   "name": "Comm Loss: Evap Iso Valve Close Switch Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11039,
   "name": "Comm Loss: Evap Iso Valve Close Switch Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11040,
   "name": "Comm Loss: Evap Iso Valve Open Switch Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11041,
   "name": "Comm Loss: Evap Iso Valve Open Switch Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11042,
   "name": "Comm Loss: Evap Isolation Valve Relay Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11043,
   "name": "Comm Loss: Evap Isolation Valve Relay Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11044,
   "name": "Comm Loss: Evap Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11045,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 13
  },
  {
   "type": "BI",
   "inst": 11046,
   "name": "Comm Loss: Evap Oil Return Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11047,
   "name": "Comm Loss: Evap Oil Return Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11048,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11049,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11050,
   "name": "Comm Loss: Evap Rfgt Liquid Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11051,
   "name": "Comm Loss: Evap Rfgt Liquid Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11052,
   "name": "Comm Loss: Evap Rfgt Pool Temp Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11053,
   "name": "Comm Loss: Evap Rfgt Pool Temp Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11054,
   "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11055,
   "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11056,
   "name": "Comm Loss: Evap Water Pump Analog Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11057,
   "name": "Comm Loss: Evap Water Pump Inv Freq Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11058,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11059,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11060,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11061,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11062,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11063,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11064,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11065,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11066,
   "name": "Comm Loss: External Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11067,
   "name": "Comm Loss: External Ckt2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11068,
   "name": "Comm Loss: External Ckt1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 14
  },
  {
   "type": "BI",
   "inst": 11069,
   "name": "Comm Loss: External Hot Water Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11070,
   "name": "Comm Loss: External Ice Building Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11071,
   "name": "Comm Loss: Fan Control Relays, Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11072,
   "name": "Comm Loss: Fan Control Relays, Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11073,
   "name": "Comm Loss: Fan Inverter Fault Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11074,
   "name": "Comm Loss: Fan Inverter Fault Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11075,
   "name": "Comm Loss: Fan Inverter Speed Command Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11076,
   "name": "Comm Loss: Fan Inverter Speed Command Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11077,
   "name": "Comm Loss: High Pressure Cutout Sw 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11078,
   "name": "Comm Loss: High Pressure Cutout Sw 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11079,
   "name": "Comm Loss: High Pressure Cutout Sw 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11080,
   "name": "Comm Loss: High Pressure Cutout Sw 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11081,
   "name": "Comm Loss: High Pressure Cutout Switch Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11082,
   "name": "Comm Loss: High Pressure Cutout Switch Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11083,
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11084,
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11085,
   "name": "Comm Loss: Ice Building Status Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11086,
   "name": "Comm Loss: Liquid Line Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11087,
   "name": "Comm Loss: Liquid Line Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11088,
   "name": "Comm Loss: Liquid Line Temperature Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11089,
   "name": "Comm Loss: Liquid Line Temperature Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11090,
   "name": "Comm Loss: Motor RLA Input 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11091,
   "name": "Comm Loss: Motor RLA Input 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 15
  },
  {
   "type": "BI",
   "inst": 11092,
   "name": "Comm Loss: Motor RLA Input 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11093,
   "name": "Comm Loss: Motor RLA Input 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11094,
   "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11095,
   "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11096,
   "name": "Comm Loss: Noise Reduction Request Relay Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11097,
   "name": "Comm Loss: Noise Reduction Request Relay Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11098,
   "name": "Comm Loss: Off-cycle Freeze Prot Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11099,
   "name": "Comm Loss: Oil Heater Relay 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11100,
   "name": "Comm Loss: Oil Heater Relay 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11101,
   "name": "Comm Loss: Oil Loss Level Sensor Input Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11102,
   "name": "Comm Loss: Oil Loss Level Sensor Input Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11103,
   "name": "Comm Loss: Oil Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11104,
   "name": "Comm Loss: Oil Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11105,
   "name": "Comm Loss: Oil Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11106,
   "name": "Comm Loss: Oil Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11107,
   "name": "Comm Loss: Oil Return Gas Pump Drain Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11108,
   "name": "Comm Loss: Oil Return Gas Pump Drain Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11109,
   "name": "Comm Loss: Oil Return Gas Pump Fill Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11110,
   "name": "Comm Loss: Oil Return Gas Pump Fill Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11111,
   "name": "Comm Loss: Oil Return Purge Valve Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11112,
   "name": "Comm Loss: Oil Return Purge Valve Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11113,
   "name": "Comm Loss: Oil Temp, Ckt 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11114,
   "name": "Comm Loss: Oil Temp, Ckt 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 16
  },
  {
   "type": "BI",
   "inst": 11115,
   "name": "Comm Loss: Outdoor Air Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11116,
   "name": "Comm Loss: Programmable Relay Board 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11117,
   "name": "Comm Loss: Programmable Relay Board 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11118,
   "name": "Comm Loss: Reversing Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11119,
   "name": "Comm Loss: Slide Valve Load 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11120,
   "name": "Comm Loss: Slide Valve Load 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11121,
   "name": "Comm Loss: Slide Valve Load 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11122,
   "name": "Comm Loss: Slide Valve Load 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11123,
   "name": "Comm Loss: Slide Valve Unload 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11124,
   "name": "Comm Loss: Slide Valve Unload 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11125,
   "name": "Comm Loss: Slide Valve Unload 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11126,
   "name": "Comm Loss: Slide Valve Unload 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11127,
   "name": "Comm Loss: Starter 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11128,
   "name": "Comm Loss: Starter 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11129,
   "name": "Comm Loss: Starter 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11130,
   "name": "Comm Loss: Starter 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11131,
   "name": "Comm Loss: Step Load 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11132,
   "name": "Comm Loss: Step Load 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11133,
   "name": "Comm Loss: Step Load 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11134,
   "name": "Comm Loss: Step Load 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11135,
   "name": "Comm Loss: Suction Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11136,
   "name": "Comm Loss: Suction Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11137,
   "name": "Comm Loss: Suction Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 17
  },
  {
   "type": "BI",
   "inst": 11138,
   "name": "Comm Loss: Suction Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11139,
   "name": "Comm Loss: Suction Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11140,
   "name": "Comm Loss: Suction Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11141,
   "name": "Comm Loss: Suction Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11142,
   "name": "Comm Loss: Water System Diff Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11143,
   "name": "Comm Loss: Winding Temp 1, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11144,
   "name": "Comm Loss: Winding Temp 1, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11145,
   "name": "Comm Loss: Winding Temp 2, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11146,
   "name": "Diagnostic: AFD %RLA Feedback 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11147,
   "name": "Diagnostic: AFD %RLA Feedback 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11148,
   "name": "Diagnostic: AFD %RLA Feedback 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11149,
   "name": "Diagnostic: AFD %RLA Feedback 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11150,
   "name": "Diagnostic: AFD Bump Complete 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11151,
   "name": "Diagnostic: AFD Bump Complete 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11152,
   "name": "Diagnostic: AFD Bump Current High 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11153,
   "name": "Diagnostic: AFD Bump Current High 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11154,
   "name": "Diagnostic: AFD Comm Loss – 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11155,
   "name": "Diagnostic: AFD Comm Loss – 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11156,
   "name": "Diagnostic: AFD Comm Loss – 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11157,
   "name": "Diagnostic: AFD Comm Loss – 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11158,
   "name": "Diagnostic: AFD Failure to Arm or Start 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11159,
   "name": "Diagnostic: AFD Failure to Arm or Start 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11160,
   "name": "Diagnostic: AFD Failure to Arm or Start 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 18
  },
  {
   "type": "BI",
   "inst": 11161,
   "name": "Diagnostic: AFD Failure to Arm or Start 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11162,
   "name": "Diagnostic: AFD Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11163,
   "name": "Diagnostic: AFD Fault 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11164,
   "name": "Diagnostic: AFD Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11165,
   "name": "Diagnostic: AFD Fault 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11166,
   "name": "Diagnostic: AFD Fault Mains 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11167,
   "name": "Diagnostic: AFD Fault Mains 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11168,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11169,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11170,
   "name": "Diagnostic: AFD High Pressure Cutout 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11171,
   "name": "Diagnostic: AFD High Pressure Cutout 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11172,
   "name": "Diagnostic: AFD Interrupt Failure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11173,
   "name": "Diagnostic: AFD Interrupt Failure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11174,
   "name": "Diagnostic: AFD Motor Current Overload 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11175,
   "name": "Diagnostic: AFD Motor Current Overload 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11176,
   "name": "Diagnostic: AFD Motor Current Overload 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11177,
   "name": "Diagnostic: AFD Motor Current Overload 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11178,
   "name": "Diagnostic: AFD Motor Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11179,
   "name": "Diagnostic: AFD Motor Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11180,
   "name": "Diagnostic: AFD Motor Speed Too High 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11181,
   "name": "Diagnostic: AFD Motor Speed Too High 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11182,
   "name": "Diagnostic: AFD Motor Speed Too Low 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11183,
   "name": "Diagnostic: AFD Motor Speed Too Low 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 19
  },
  {
   "type": "BI",
   "inst": 11184,
   "name": "Diagnostic: AFD Pump Out Speed Low 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11185,
   "name": "Diagnostic: AFD Pump Out Speed Low 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11186,
   "name": "Diagnostic: AFD Unexpected Shutdown 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11187,
   "name": "Diagnostic: AFD Unexpected Shutdown 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11188,
   "name": "Diagnostic: AFD Unhandled Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11189,
   "name": "Diagnostic: AFD Unhandled Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11190,
   "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11191,
   "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11192,
   "name": "Diagnostic: Check Clock",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11193,
   "name": "Diagnostic: Chiller Service Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11194,
   "name": "Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11195,
   "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11196,
   "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11197,
   "name": "Diagnostic: Condenser Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11198,
   "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11199,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11200,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11201,
   "name": "Diagnostic: Condenser Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11202,
   "name": "Diagnostic: Condenser Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11203,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11204,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11205,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11206,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 20
  },
  {
   "type": "BI",
   "inst": 11207,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11208,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11209,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11210,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11211,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11212,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11213,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11214,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11215,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11216,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11217,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11218,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11219,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11220,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11221,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11222,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11223,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11224,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11225,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11226,
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11227,
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11228,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11229,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 21
  },
  {
   "type": "BI",
   "inst": 11230,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11231,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11232,
   "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11233,
   "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11234,
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11235,
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11236,
   "name": "Diagnostic: Evaporator Approach Error Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11237,
   "name": "Diagnostic: Evaporator Approach Error Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11238,
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11239,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11240,
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11241,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11242,
   "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11243,
   "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11244,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11245,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11246,
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11247,
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11248,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11249,
   "name": "Diagnostic: Evaporator Water Flow Lost Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11250,
   "name": "Diagnostic: Evaporator Water Flow Lost Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11251,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11252,
   "name": "Diagnostic: Evaporator Water Flow Overdue Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 22
  },
  {
   "type": "BI",
   "inst": 11253,
   "name": "Diagnostic: Evaporator Water Flow Overdue Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11254,
   "name": "Diagnostic: Excessive Condenser Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11255,
   "name": "Diagnostic: Excessive Condenser Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11256,
   "name": "Diagnostic: External Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11257,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11258,
   "name": "Diagnostic: EXV Pressure Equalization Failed Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11259,
   "name": "Diagnostic: EXV Pressure Equalization Failed Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11260,
   "name": "Diagnostic: Fan Inverter Fault Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11261,
   "name": "Diagnostic: Fan Inverter Fault Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11262,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11263,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11264,
   "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11265,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11266,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11267,
   "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11268,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11269,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11270,
   "name": "Diagnostic: High Differential Refrigerant Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11271,
   "name": "Diagnostic: High Differential Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11272,
   "name": "Diagnostic: High Differential Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11273,
   "name": "Diagnostic: High Differential Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11274,
   "name": "Diagnostic: High Differential Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11275,
   "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 23
  },
  {
   "type": "BI",
   "inst": 11276,
   "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11277,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11278,
   "name": "Diagnostic: High Motor Winding Temperature 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11279,
   "name": "Diagnostic: High Motor Winding Temperature 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11280,
   "name": "Diagnostic: High Motor Winding Temperature Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11281,
   "name": "Diagnostic: High Motor Winding Temperature Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11282,
   "name": "Diagnostic: High Oil Temperature Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11283,
   "name": "Diagnostic: High Oil Temperature Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11284,
   "name": "Diagnostic: High Pressure Cutout Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11285,
   "name": "Diagnostic: High Pressure Cutout Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11286,
   "name": "Diagnostic: High Pressure Cutout 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11287,
   "name": "Diagnostic: High Pressure Cutout 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11288,
   "name": "Diagnostic: High Pressure Cutout 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11289,
   "name": "Diagnostic: High Pressure Cutout 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11290,
   "name": "Diagnostic: High Refrigerant Pressure Ratio",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11291,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11292,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11293,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11294,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11295,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11296,
   "name": "Diagnostic: Liquid Line Pressure Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11297,
   "name": "Diagnostic: Liquid Line Pressure Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11298,
   "name": "Diagnostic: Liquid Line Temp Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 24
  },
  {
   "type": "BI",
   "inst": 11299,
   "name": "Diagnostic: Liquid Line Temp Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11300,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11301,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11302,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11303,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11304,
   "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 1: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11305,
   "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 2: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11306,
   "name": "Diagnostic: Low Differential Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11307,
   "name": "Diagnostic: Low Differential Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11308,
   "name": "Diagnostic: Low Differential Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11309,
   "name": "Diagnostic: Low Differential Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11310,
   "name": "Diagnostic: Low Discharge Superheat 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11311,
   "name": "Diagnostic: Low Discharge Superheat 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11312,
   "name": "Diagnostic: Low Discharge Superheat 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11313,
   "name": "Diagnostic: Low Discharge Superheat 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11314,
   "name": "Diagnostic: Low Evaporator Oil Return Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11315,
   "name": "Diagnostic: Low Evaporator Oil Return Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11316,
   "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11317,
   "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11318,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11319,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11320,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11321,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 25
  },
  {
   "type": "BI",
   "inst": 11322,
   "name": "Diagnostic: Low Oil Flow 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11323,
   "name": "Diagnostic: Low Oil Flow 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11324,
   "name": "Diagnostic: Low Oil Flow 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11325,
   "name": "Diagnostic: Low Oil Flow 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11326,
   "name": "Diagnostic: Low Refrigerant Temperature Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11327,
   "name": "Diagnostic: Low Refrigerant Temperature Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11328,
   "name": "Diagnostic: Mfr Maintenance Recommended 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11329,
   "name": "Diagnostic: Mfr Maintenance Recommended 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11330,
   "name": "Diagnostic: Mfr Maintenance Recommended 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11331,
   "name": "Diagnostic: Mfr Maintenance Recommended 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11332,
   "name": "Diagnostic: Momentary Power Loss 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11333,
   "name": "Diagnostic: Momentary Power Loss 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11334,
   "name": "Diagnostic: Momentary Power Loss 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11335,
   "name": "Diagnostic: Momentary Power Loss 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11336,
   "name": "Diagnostic: Motor Current Overload 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11337,
   "name": "Diagnostic: Motor Current Overload 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11338,
   "name": "Diagnostic: Motor Current Overload 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11339,
   "name": "Diagnostic: Motor Current Overload 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11340,
   "name": "Diagnostic: Motor Winding Temp Sensor Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11341,
   "name": "Diagnostic: Motor Winding Temp Sensor Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11342,
   "name": "Diagnostic: MP: Invalid Configuration",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11343,
   "name": "Diagnostic: MP: Non-Volatile Block Test Error",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11344,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 26
  },
  {
   "type": "BI",
   "inst": 11345,
   "name": "Diagnostic: Need Cprsr 1A To Run For Oil Flow",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11346,
   "name": "Diagnostic: No Differential Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11347,
   "name": "Diagnostic: No Differential Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11348,
   "name": "Diagnostic: No Differential Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11349,
   "name": "Diagnostic: No Differential Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11350,
   "name": "Diagnostic: Oil Analysis Recommended Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11351,
   "name": "Diagnostic: Oil Analysis Recommended Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11352,
   "name": "Diagnostic: Oil Filter Change Recommended Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11353,
   "name": "Diagnostic: Oil Filter Change Recommended Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11354,
   "name": "Diagnostic: Oil Flow Protection Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11355,
   "name": "Diagnostic: Oil Flow Protection Fault 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11356,
   "name": "Diagnostic: Oil Flow Protection Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11357,
   "name": "Diagnostic: Oil Flow Protection Fault 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11358,
   "name": "Diagnostic: Oil Pressure Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11359,
   "name": "Diagnostic: Oil Pressure Sensor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11360,
   "name": "Diagnostic: Oil Pressure Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11361,
   "name": "Diagnostic: Oil Pressure Sensor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11362,
   "name": "Diagnostic: Oil Temperature Sensor, Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11363,
   "name": "Diagnostic: Oil Temperature Sensor, Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11364,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11365,
   "name": "Diagnostic: Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11366,
   "name": "Diagnostic: Over Voltage 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11367,
   "name": "Diagnostic: Over Voltage 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 27
  },
  {
   "type": "BI",
   "inst": 11368,
   "name": "Diagnostic: Phase Loss 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11369,
   "name": "Diagnostic: Phase Loss 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11370,
   "name": "Diagnostic: Phase Loss 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11371,
   "name": "Diagnostic: Phase Loss 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11372,
   "name": "Diagnostic: Phase Reversal 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11373,
   "name": "Diagnostic: Phase Reversal 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11374,
   "name": "Diagnostic: Phase Reversal 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11375,
   "name": "Diagnostic: Phase Reversal 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11376,
   "name": "Diagnostic: Power Loss 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11377,
   "name": "Diagnostic: Power Loss 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11378,
   "name": "Diagnostic: Power Loss 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11379,
   "name": "Diagnostic: Power Loss 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11380,
   "name": "Diagnostic: Pumpdown Terminated Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11381,
   "name": "Diagnostic: Pumpdown Terminated Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11382,
   "name": "Diagnostic: Pumpdown Terminated By Time Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11383,
   "name": "Diagnostic: Pumpdown Terminated By Time Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11384,
   "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11385,
   "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11386,
   "name": "Diagnostic: Restart Inhibit Invoked 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11387,
   "name": "Diagnostic: Restart Inhibit Invoked 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11388,
   "name": "Diagnostic: Restart Inhibit Invoked 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11389,
   "name": "Diagnostic: Restart Inhibit Invoked 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11390,
   "name": "Diagnostic: Severe Current Imbalance 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 28
  },
  {
   "type": "BI",
   "inst": 11391,
   "name": "Diagnostic: Severe Current Imbalance 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11392,
   "name": "Diagnostic: Severe Current Imbalance 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11393,
   "name": "Diagnostic: Severe Current Imbalance 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11394,
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11395,
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11396,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11397,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11398,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11399,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11400,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11401,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11402,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11403,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11404,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11405,
   "name": "Diagnostic: Starter Did Not Fully Accelerate 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11406,
   "name": "Diagnostic: Starter Did Not Fully Accelerate 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11407,
   "name": "Diagnostic: Starter Did Not Fully Accelerate 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11408,
   "name": "Diagnostic: Starter Did Not Transition 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11409,
   "name": "Diagnostic: Starter Did Not Transition 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11410,
   "name": "Diagnostic: Starter Did Not Transition 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11411,
   "name": "Diagnostic: Starter Did Not Transition 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11412,
   "name": "Diagnostic: Starter Dry Run Test 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11413,
   "name": "Diagnostic: Starter Dry Run Test 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 29
  },
  {
   "type": "BI",
   "inst": 11414,
   "name": "Diagnostic: Starter Dry Run Test 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11415,
   "name": "Diagnostic: Starter Dry Run Test 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11416,
   "name": "Diagnostic: Starter Failed to Arm/Start 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11417,
   "name": "Diagnostic: Starter Failed to Arm/Start 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11418,
   "name": "Diagnostic: Starter Failed to Arm/Start 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11419,
   "name": "Diagnostic: Starter Failed to Arm/Start 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11420,
   "name": "Diagnostic: Starter Fault Type I 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11421,
   "name": "Diagnostic: Starter Fault Type I 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11422,
   "name": "Diagnostic: Starter Fault Type I 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11423,
   "name": "Diagnostic: Starter Fault Type I 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11424,
   "name": "Diagnostic: Starter Fault Type II 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11425,
   "name": "Diagnostic: Starter Fault Type II 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11426,
   "name": "Diagnostic: Starter Fault Type II 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11427,
   "name": "Diagnostic: Starter Fault Type II 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11428,
   "name": "Diagnostic: Starter Fault Type III 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11429,
   "name": "Diagnostic: Starter Fault Type III 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11430,
   "name": "Diagnostic: Starter Fault Type III 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11431,
   "name": "Diagnostic: Starter Fault Type III 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11432,
   "name": "Diagnostic: Starter Module Memory Error Type 1 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11433,
   "name": "Diagnostic: Starter Module Memory Error Type 1 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11434,
   "name": "Diagnostic: Starter Module Memory Error Type 1 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11435,
   "name": "Diagnostic: Starter Module Memory Error Type 1 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11436,
   "name": "Diagnostic: Starter Module Memory Error Type 2 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 30
  },
  {
   "type": "BI",
   "inst": 11437,
   "name": "Diagnostic: Starter Module Memory Error Type 2 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11438,
   "name": "Diagnostic: Starter Module Memory Error Type 2 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11439,
   "name": "Diagnostic: Starter Module Memory Error Type 2 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11440,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11441,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11442,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11443,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11444,
   "name": "Diagnostic: Suction Pressure Transducer Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11445,
   "name": "Diagnostic: Suction Pressure Transducer Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11446,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11447,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11448,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11449,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11450,
   "name": "Diagnostic: Suction Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11451,
   "name": "Diagnostic: Transition Complete Input Opened 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11452,
   "name": "Diagnostic: Transition Complete Input Opened 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11453,
   "name": "Diagnostic: Transition Complete Input Opened 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11454,
   "name": "Diagnostic: Transition Complete Input Opened 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11455,
   "name": "Diagnostic: Transition Complete Input Shorted 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11456,
   "name": "Diagnostic: Transition Complete Input Shorted 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11457,
   "name": "Diagnostic: Transition Complete Input Shorted 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11458,
   "name": "Diagnostic: Transition Complete Input Shorted 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11459,
   "name": "Diagnostic: Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 31
  },
  {
   "type": "BI",
   "inst": 11460,
   "name": "Diagnostic: Under Voltage 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11461,
   "name": "Diagnostic: Under Voltage 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11462,
   "name": "Diagnostic: Unexpected Starter Shutdown 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11463,
   "name": "Diagnostic: Unexpected Starter Shutdown 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11464,
   "name": "Diagnostic: Unexpected Starter Shutdown 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11465,
   "name": "Diagnostic: Unexpected Starter Shutdown 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11466,
   "name": "Diagnostic: Very Low Discharge Superheat 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11467,
   "name": "Diagnostic: Very Low Discharge Superheat 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11468,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11469,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11470,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11471,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11472,
   "name": "Diagnostic: Water System Differential Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11473,
   "name": "Diagnostic: Energy Meter Write Value Failure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11474,
   "name": "Diagnostic: Write Command Failure Energy Meter 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11475,
   "name": "Diagnostic: Write Command Failure Energy Meter 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11476,
   "name": "Diagnostic: High Evaporator Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BI",
   "inst": 11477,
   "name": "Comm Loss: Starter Panel High Temperature Limit",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 32
  },
  {
   "type": "BV",
   "inst": 10100,
   "name": "Chiller Auto Stop Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS command for Chiller Auto Stop. Allows chiller to run if conditions for running are met · 0 = Stop 1 = Auto · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10101,
   "name": "Reset Diagnostic",
   "unitRaw": null,
   "unit": null,
   "note": "BAS diagnostic reset command to clear resettable active diagnostics · 0 = Normal 1 = Reset · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10102,
   "name": "Circuit 1 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS to lock circuit 1 · 0 = Normal 1 = Locked Out · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10103,
   "name": "Circuit 2 Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS to lock circuit 2 · 0 = Normal 1 = Locked Out · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10104,
   "name": "Energy Consumption Reset",
   "unitRaw": null,
   "unit": null,
   "note": "BAS command to reset Energy Consumption Resettable counter · 0 = Accumulating 1 = Reset · 조건: Energy Meter",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10105,
   "name": "Noise Reduction Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Noise Reduction Command · 0 = Normal 1 = Reduce Noise · 조건: Noise Reduction",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10106,
   "name": "Compressor 1A Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 1A Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 1A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10107,
   "name": "Compressor 1B Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 1B Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 1B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10108,
   "name": "Compressor 2A Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 2A Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 2A",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10109,
   "name": "Compressor 2B Lockout BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Compressor 2B Lockout · 0 = Normal 1 = Locked Out · 조건: Compressor 2B",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10110,
   "name": "Evaporator Water Pump Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Evaporator Water Pump Request · 0 = Auto 1 = On · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "BV",
   "inst": 10111,
   "name": "Condenser Water Pump Request BAS",
   "unitRaw": null,
   "unit": null,
   "note": "BAS Condenser Water Pump Request · 0 = Auto 1 = On · 조건: Hot Water Control",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 33
  },
  {
   "type": "MB",
   "inst": 30011,
   "name": "Active Cool/Heat Setpoint Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the presently in use Chilled/Hot Water Setpoint · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30013,
   "name": "Active Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Indicates the presently in use or \"active\" setting of the Demand Limit. This does not include the effects of a startup demand limit softload target. · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30015,
   "name": "Evaporator Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is present Evaporator Entering or Return water temperature · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30017,
   "name": "Evaporator Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the temperature of the water leaving the evaporator, which is the primary control point for normal cooling mode of operation. · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30019,
   "name": "Outdoor Air Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The temperature of the outdoor air temperature sensor · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30021,
   "name": "Number of Circuits",
   "unitRaw": null,
   "unit": null,
   "note": "Number of Circuits · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30025,
   "name": "Number of Compressors, Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "Number of Compressors, Circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30027,
   "name": "Number of Compressors, Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "Number of Compressors, Circuit 2 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30029,
   "name": "Actual Running Capacity",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Actual chiller running capacity (same as Total Compressor Current %RLA) · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30031,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30033,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30035,
   "name": "Differential Refrigerant Pressure Ckt1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30037,
   "name": "Evaporator Shell Refrigerant Pressure Ckt1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Shell Refrigerant Pressure Ckt1 · 조건: Evaporator Isolation Valves"
  },
  {
   "type": "MB",
   "inst": 30039,
   "name": "Evaporator Saturated Rfgt Temp Ckt1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30041,
   "name": "Condenser Saturated Rfgt Temp Ckt1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit. · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30043,
   "name": "Discharge Temperature Cprsr1A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"
  },
  {
   "type": "MB",
   "inst": 30045,
   "name": "Oil Absolute Pressure Cprsr1A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 1A · 조건: Compressor 1A"
  },
  {
   "type": "MB",
   "inst": 30047,
   "name": "Starts Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1A"
  },
  {
   "type": "MB",
   "inst": 30049,
   "name": "Running Time Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1A"
  },
  {
   "type": "MB",
   "inst": 30051,
   "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Absolute Refrigerant Pressure circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30053,
   "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Absolute Refrigerant Pressure circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30055,
   "name": "Differential Refrigerant Pressure Ckt2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Displays the differential pressure for the respective circuit as defined by (Condenser Pressure - Evaporator Pressure) · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30057,
   "name": "Evaporator Shell Refrigerant Pressure Ckt2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Shell Refrigerant Pressure Ckt2 · 조건: Evaporator Isolation Valves"
  },
  {
   "type": "MB",
   "inst": 30059,
   "name": "Evaporator Saturated Rfgt Temp Ckt2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Evaporator Refrigerant Pressure of the respective circuit · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30061,
   "name": "Condenser Saturated Rfgt Temp Ckt2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Displays the saturated temperature associated with the Condenser Refrigerant Pressure of the respective circuit · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30063,
   "name": "Compressor Suction Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "RTSF only: this is the compressor's suction temperature as read by a fast temperature sensor located in a well upstream of the compressor and computed to get a value which is used to estimate compressor suction superheat. · 조건: RTSF"
  },
  {
   "type": "MB",
   "inst": 30065,
   "name": "Discharge Temperature Cprsr2A",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"
  },
  {
   "type": "MB",
   "inst": 30067,
   "name": "Oil Absolute Pressure Cprsr2A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 2A · 조건: Compressor 2A"
  },
  {
   "type": "MB",
   "inst": 30069,
   "name": "Discharge Temperature Cprsr1B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"
  },
  {
   "type": "MB",
   "inst": 30071,
   "name": "Oil Absolute Pressure Cprsr1B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 1B · 조건: Compressor 1B"
  },
  {
   "type": "MB",
   "inst": 30073,
   "name": "Starts Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 1B"
  },
  {
   "type": "MB",
   "inst": 30075,
   "name": "Running Time Cprsr1B",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 1B"
  },
  {
   "type": "MB",
   "inst": 30077,
   "name": "Starts Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2A"
  },
  {
   "type": "MB",
   "inst": 30079,
   "name": "Running Time Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2A"
  },
  {
   "type": "MB",
   "inst": 30081,
   "name": "Discharge Temperature Cprsr2B",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the respective compressor's discharge temperature as read by a sensor located in a well just downstream of the compressor. It is used to estimate compressor discharge superheat and provides for minimum capacity and high discharge te"
  },
  {
   "type": "MB",
   "inst": 30083,
   "name": "Oil Absolute Pressure Cprsr2B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Absolute oil pressure for the compressor 2B · 조건: Compressor 2B"
  },
  {
   "type": "MB",
   "inst": 30085,
   "name": "Starts Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "The total number of starts that the given compressor has experienced · 조건: Compressor 2B"
  },
  {
   "type": "MB",
   "inst": 30087,
   "name": "Running Time Cprsr2B",
   "unitRaw": null,
   "unit": null,
   "note": "The total accumulated running time (in seconds) that the given compressor has experienced · 조건: Compressor 2B"
  },
  {
   "type": "MB",
   "inst": 30089,
   "name": "Motor Voltage AB Starter 1A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"
  },
  {
   "type": "MB",
   "inst": 30091,
   "name": "Motor Voltage AB Starter 1B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"
  },
  {
   "type": "MB",
   "inst": 30093,
   "name": "Motor Voltage AB Starter 2A",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"
  },
  {
   "type": "MB",
   "inst": 30095,
   "name": "Motor Voltage AB Starter 2B",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Motor voltage Vab for the respective compressor. · 조건: Line Voltage Sensing"
  },
  {
   "type": "MB",
   "inst": 30097,
   "name": "Oil Temperature Circuit 1",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler"
  },
  {
   "type": "MB",
   "inst": 30099,
   "name": "Oil Temperature Circuit 2",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "The oil temperature for the respective compressor. · 조건: Oil Cooler"
  },
  {
   "type": "MB",
   "inst": 30101,
   "name": "Condenser Entering Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is present Condenser Entering or Return water temperature · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30103,
   "name": "Condenser Leaving Water Temperature",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "This is the temperature of the water leaving the Condenser, which is the primary control point for normal cooling or heating mode of operation. · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30105,
   "name": "Unit Power Consumption",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Estimate of the total Chiller Power being presently utilized; it includes both compressor and fan power, but not circuit off-cycle power · 조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30107,
   "name": "Energy Consumption NonReset",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Cumulate energy consumption of unit. · 조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30109,
   "name": "Energy Consumption Resettable",
   "unitRaw": "Energy, Electrical",
   "unit": null,
   "note": "Cumulate energy consumption of unit with possibility to reset to zero from front panel of BAS command. · 조건: Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30111,
   "name": "Motor Current L1 Starter 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1A"
  },
  {
   "type": "MB",
   "inst": 30113,
   "name": "Motor Current L2 Starter 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1A"
  },
  {
   "type": "MB",
   "inst": 30115,
   "name": "Motor Current L3 Starter 1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1A"
  },
  {
   "type": "MB",
   "inst": 30117,
   "name": "Motor Current L1 % RLA Starter 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1A"
  },
  {
   "type": "MB",
   "inst": 30119,
   "name": "Motor Current L2 % RLA Starter 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1A"
  },
  {
   "type": "MB",
   "inst": 30121,
   "name": "Motor Current L3 % RLA Starter 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1A"
  },
  {
   "type": "MB",
   "inst": 30123,
   "name": "Motor Current L1 Starter 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2A"
  },
  {
   "type": "MB",
   "inst": 30125,
   "name": "Motor Current L2 Starter 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2A"
  },
  {
   "type": "MB",
   "inst": 30127,
   "name": "Motor Current L3 Starter 2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2A"
  },
  {
   "type": "MB",
   "inst": 30129,
   "name": "Motor Current L1 % RLA Starter 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2A"
  },
  {
   "type": "MB",
   "inst": 30131,
   "name": "Motor Current L2 % RLA Starter 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2A"
  },
  {
   "type": "MB",
   "inst": 30133,
   "name": "Motor Current L3 % RLA Starter 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2A"
  },
  {
   "type": "MB",
   "inst": 30135,
   "name": "Motor Current L1 Starter 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 1B"
  },
  {
   "type": "MB",
   "inst": 30137,
   "name": "Motor Current L2 Starter 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 1B"
  },
  {
   "type": "MB",
   "inst": 30139,
   "name": "Motor Current L3 Starter 1B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 1B"
  },
  {
   "type": "MB",
   "inst": 30141,
   "name": "Motor Current L1 % RLA Starter 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 1B"
  },
  {
   "type": "MB",
   "inst": 30143,
   "name": "Motor Current L2 % RLA Starter 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 1B"
  },
  {
   "type": "MB",
   "inst": 30145,
   "name": "Motor Current L3 % RLA Starter 1B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 1B"
  },
  {
   "type": "MB",
   "inst": 30147,
   "name": "Motor Current L1 Starter 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase A in amps for the respective compressor. · 조건: Starter 2B"
  },
  {
   "type": "MB",
   "inst": 30149,
   "name": "Motor Current L2 Starter 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase B in amps for the respective compressor. · 조건: Starter 2B"
  },
  {
   "type": "MB",
   "inst": 30151,
   "name": "Motor Current L3 Starter 2B",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor current phase C in amps for the respective compressor. · 조건: Starter 2B"
  },
  {
   "type": "MB",
   "inst": 30153,
   "name": "Motor Current L1 % RLA Starter 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase A in % RLA for the respective compressor. · 조건: Starter 2B"
  },
  {
   "type": "MB",
   "inst": 30155,
   "name": "Motor Current L2 % RLA Starter 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase B in % RLA for the respective compressor. · 조건: Starter 2B"
  },
  {
   "type": "MB",
   "inst": 30157,
   "name": "Motor Current L3 % RLA Starter 2B",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor current phase C in % RLA for the respective compressor. · 조건: Starter 2B"
  },
  {
   "type": "MB",
   "inst": 30159,
   "name": "Motor Current A Cprsr1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current U AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30161,
   "name": "Motor Current B Cprsr1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current V AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30163,
   "name": "Motor Current C Cprsr1A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current W AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30165,
   "name": "Motor % RLA A Cprsr1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current U % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30167,
   "name": "Motor % RLA B Cprsr1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current V % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30169,
   "name": "Motor % RLA C Cprsr1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current W % RLA AFD 1A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30171,
   "name": "Motor Current A Cprsr2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current U AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30173,
   "name": "Motor Current B Cprsr2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current V AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30175,
   "name": "Motor Current C Cprsr2A",
   "unitRaw": "Current",
   "unit": null,
   "note": "Motor Current W AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30177,
   "name": "Motor % RLA A Cprsr2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current U % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30179,
   "name": "Motor % RLA B Cprsr2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current V % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30181,
   "name": "Motor % RLA C Cprsr2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor Current W % RLA AFD 2A · 조건: GP4 w/Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30183,
   "name": "Average Motor Current % RLA AFD 1A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30185,
   "name": "Average Motor Current % RLA AFD 2A",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Motor average RLA for for the respective compressor. · 조건: Modbus AFD (TR200)"
  },
  {
   "type": "MB",
   "inst": 30187,
   "name": "Unit Source ID (Last Diagnostic Code)",
   "unitRaw": null,
   "unit": null,
   "note": "Last Logged Diagnostic Spec BAS · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30189,
   "name": "Chiller Design Capacity",
   "unitRaw": "Power, Cooling",
   "unit": null,
   "note": "Chiller Design Capacity · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30191,
   "name": "Active Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the presently in use Chilled Water Setpoint · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30193,
   "name": "Active Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Indicates the presently in use Hot Water Setpoint · 조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 30195,
   "name": "Unit Load Command",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Unit Load Command · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30197,
   "name": "Air Flow Percentage Circuit 1",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Air Flow Ckt1 · 조건: RTUD"
  },
  {
   "type": "MB",
   "inst": 30199,
   "name": "Air Flow Percentage Circuit 2",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Air Flow Ckt2 · 조건: RTUD"
  },
  {
   "type": "MB",
   "inst": 30201,
   "name": "Evaporator Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Gauge Refrigerant Pressure circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30203,
   "name": "Condenser Refrigerant Pressure Circuit 1",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Gauge Refrigerant Pressure circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30205,
   "name": "Evaporator Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Evaporator Gauge Refrigerant Pressure circuit 2 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30207,
   "name": "Condenser Refrigerant Pressure Circuit 2",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Condenser Gauge Refrigerant Pressure circuit 2 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30209,
   "name": "Condenser Control Output",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Condenser Head Pressure Control Output · 조건: Head Pressure Control"
  },
  {
   "type": "MB",
   "inst": 30211,
   "name": "Oil Pressure Cprsr1A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 1A · 조건: Compressor 1A"
  },
  {
   "type": "MB",
   "inst": 30213,
   "name": "Oil Pressure Cprsr2A",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 2A · 조건: Compressor 2A"
  },
  {
   "type": "MB",
   "inst": 30215,
   "name": "Oil Pressure Cprsr1B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 1B · 조건: Compressor 1B"
  },
  {
   "type": "MB",
   "inst": 30217,
   "name": "Oil Pressure Cprsr2B",
   "unitRaw": "Pressure, Fluidic",
   "unit": null,
   "note": "Gauge oil pressure for the compressor 2B · 조건: Compressor 2B"
  },
  {
   "type": "MB",
   "inst": 30219,
   "name": "Evaporator Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Evaporator Approach Temperature circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30221,
   "name": "Evaporator Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Evaporator Approach Temperature circuit 2 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30223,
   "name": "Condenser Approach Temperature Circuit 1",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Condenser Approach Temperature Circuit 1 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30225,
   "name": "Condenser Approach Temperature Circuit 2",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Condenser Approach Temperature Circuit 2 · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30227,
   "name": "Average Line Current Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Average Line Current Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30229,
   "name": "Average Line Current Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Average Line Current Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30231,
   "name": "Average Line Voltage Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Average Line Voltage Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30233,
   "name": "Average Line Voltage Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Average Line Voltage Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30235,
   "name": "Line Current L1 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L1 Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30237,
   "name": "Line Current L2 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L2 Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30239,
   "name": "Line Current L3 Circuit 1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L3 Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30241,
   "name": "Line Current L1 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L1 Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30243,
   "name": "Line Current L2 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30245,
   "name": "Line Current L3 Circuit 2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Line Current L3 Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30247,
   "name": "Voltage L1-L2 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L2 Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30249,
   "name": "Voltage L2-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L2-L3 Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30251,
   "name": "Voltage L1-L3 Circuit 1",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L3 Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30253,
   "name": "Voltage L1-L2 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L2 Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30255,
   "name": "Voltage L2-L1 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L2-L3 Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30257,
   "name": "Voltage L1-L3 Circuit 2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Line Voltage L1-L3 Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30259,
   "name": "Line Frequency Circuit 1",
   "unitRaw": "None",
   "unit": null,
   "note": "Line Frequency Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30261,
   "name": "Line Frequency Circuit 2",
   "unitRaw": "None",
   "unit": null,
   "note": "Line Frequency Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30263,
   "name": "Power Factor Circuit 1",
   "unitRaw": "None",
   "unit": null,
   "note": "Power Factor Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30265,
   "name": "Power Factor Circuit 2",
   "unitRaw": "None",
   "unit": null,
   "note": "Power Factor Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30267,
   "name": "Power Demand Circuit 1",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Power Demand Meter 1 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30269,
   "name": "Power Demand Circuit 2",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Power Demand Meter 2 · 조건: Two Energy Meters"
  },
  {
   "type": "MB",
   "inst": 30271,
   "name": "Power Factor",
   "unitRaw": "None",
   "unit": null,
   "note": "Unit Power Factor · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30273,
   "name": "Current L1",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Line Current L1 · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30275,
   "name": "Current L2",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Line Current L2 · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30277,
   "name": "Current L3",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Line Current L3 · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30279,
   "name": "Average Current",
   "unitRaw": "Current",
   "unit": null,
   "note": "Meter Average Line Current · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30281,
   "name": "Voltage L1-L2",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Line Voltage L1-L2 · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30283,
   "name": "Voltage L2-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Line Voltage L2-L3 · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30285,
   "name": "Voltage L1-L3",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Line Voltage L1-L3 · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30287,
   "name": "Average Voltage L-L",
   "unitRaw": "Voltage",
   "unit": null,
   "note": "Meter Average Line Voltage · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30289,
   "name": "Line Frequency",
   "unitRaw": "None",
   "unit": null,
   "note": "Unit Line Frequency · 조건: One Energy Meter"
  },
  {
   "type": "MB",
   "inst": 30291,
   "name": "Unit Power Demand",
   "unitRaw": "Power, Electrical",
   "unit": null,
   "note": "Chiller Power Demand · 조건: Power Monitor"
  },
  {
   "type": "MB",
   "inst": 30293,
   "name": "Active Cooling Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Cooling Differential to Start Setpoint · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30295,
   "name": "Active Cooling Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Cooling Differential to Stop Setpoint · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 30297,
   "name": "Active Heating Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Heating Differential to Start Setpoint · 조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 30299,
   "name": "Active Heating Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Indicates the presently in use Heating Differential to Stop Setpoint · 조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 32011,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32012,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32014,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32015,
   "name": "Manufacturing Location",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32016,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 32017,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33011,
   "name": "Run Enable",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the chiller is available to run or is currently running. · 0 = Run Not Enabled 1 = Run Enabled · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33012,
   "name": "Local Setpoint Control",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if the chiller is being controlled by local setpoints instead of BAS setpoints. · 0 = Remote Control 1 = Local Control · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33013,
   "name": "Limit Mode Relay Status",
   "unitRaw": null,
   "unit": null,
   "note": "Inidicates if the Chiller is in a Limit mode. · 0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33014,
   "name": "Chiller Running State",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates primary running mode of the chiller sequence · 0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33015,
   "name": "Maximum Capacity",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if al available chiller capacity is being used, follows same rules as external relay. · 0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33016,
   "name": "Manual Override Exists",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates if there is a Manual Override active. · 0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33017,
   "name": "Emergency Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Displays the Status of the Emergency Stop · 0 = Auto 1 = Emergency Stop - Manual Reset Required · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33018,
   "name": "Evaporator Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indication of water flow through the evaporator. · 0 = No Flow 1 = Flow · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33019,
   "name": "Diagnostic Present",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33020,
   "name": "Diagnostic Shutdown Present",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic Shutdown Present · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33021,
   "name": "Diagnostic: Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic: Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33022,
   "name": "Diagnostic: Local Manual Reset Required",
   "unitRaw": null,
   "unit": null,
   "note": "Diagnostic: Local Manual Reset Required · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33023,
   "name": "Diagnostic Present: Information",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntInfo/ · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33024,
   "name": "Diagnostic Present: Advisory",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntAdvsry/ · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33025,
   "name": "Diagnostic Present: Critical",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntCrtcl/ · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33026,
   "name": "Diagnostic Present: Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "/eVar/Pltm1DiagPrsntSvcRqrd/ · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33027,
   "name": "Compressor 1A Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 1A · 0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33028,
   "name": "Compressor 1B Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 1B · 0 = Stop 1 = Auto · 조건: Compressor 1B"
  },
  {
   "type": "MB",
   "inst": 33029,
   "name": "Compressor 2A Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 2A · 0 = Stop 1 = Auto · 조건: Compressor 2A"
  },
  {
   "type": "MB",
   "inst": 33030,
   "name": "Compressor 2B Running Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates running status of compressor 2B · 0 = Stop 1 = Auto · 조건: Compressor 2B"
  },
  {
   "type": "MB",
   "inst": 33031,
   "name": "External Auto Stop",
   "unitRaw": null,
   "unit": null,
   "note": "Status of External Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33032,
   "name": "Condenser Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "This provides a status of the Chillers Condenser Water Pump output. · 0 = Inactive 1 = Active · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33033,
   "name": "Evaporator Water Pump Command",
   "unitRaw": null,
   "unit": null,
   "note": "This provides a status of the Chillers Evaporator Water Pump output. · 0 = Off 1 = On · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33034,
   "name": "Condenser Water Flow Status",
   "unitRaw": null,
   "unit": null,
   "note": "Indication of water flow through the condenser · 0 = Inactive 1 = Active · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33035,
   "name": "Front Panel Auto Stop Status",
   "unitRaw": null,
   "unit": null,
   "note": "Status of Front Auto Stop input. · 0 = Stop 1 = Auto · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33036,
   "name": "Circuit Manual Reset Indicator (CMR) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is an alarm present that is keeping the circuit 1 from running. · 0 = Inactive 1 = Active · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33037,
   "name": "Circuit Manual Reset Indicator (CMR) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is an alarm present that is keeping the circuit 2 from running. · 0 = Inactive 1 = Active · 조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33038,
   "name": "Circuit Auto Reset Indicator (CAR) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is non-latching alarm present on circuit 1 · 0 = Inactive 1 = Active · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33039,
   "name": "Circuit Auto Reset Indicator (CAR) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates whether or not there is non-latching alarm present on circuit 2 · 0 = Inactive 1 = Active · 조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33040,
   "name": "Head Pressure Relief Request",
   "unitRaw": null,
   "unit": null,
   "note": "Head Relief Request Relay · 0 = Normal 1 = Locked Out · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33041,
   "name": "Alarm - General Latching Unit",
   "unitRaw": null,
   "unit": null,
   "note": "Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33042,
   "name": "Alarm - General Non Latching Unit",
   "unitRaw": null,
   "unit": null,
   "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the unit · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33043,
   "name": "Alarm - General Latching Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33044,
   "name": "Alarm - General Latching Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33045,
   "name": "Alarm - General Non Latching Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 1 · 0 = Normal 1 = In Alarm · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 33046,
   "name": "Alarm - General Non Latching Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "At least one Non-Latching alarm is present so that it disable the total capacity of the circuit 2 · 0 = Normal 1 = In Alarm · 조건: Circuit 2"
  },
  {
   "type": "MB",
   "inst": 33047,
   "name": "Noise Reduction Request Active",
   "unitRaw": null,
   "unit": null,
   "note": "Status of Noise Reduction Request · 0 = Off 1 = On · 조건: Noise Reduction"
  },
  {
   "type": "MB",
   "inst": 34001,
   "name": "Comm Loss: %RLA Indication Output (Vdc)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34002,
   "name": "Comm Loss: AFD 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34003,
   "name": "Comm Loss: AFD 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34004,
   "name": "Comm Loss: AFD Fault Input 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34005,
   "name": "Comm Loss: AFD Fault Input 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34006,
   "name": "Comm Loss: AFD Fault Input 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34007,
   "name": "Comm Loss: AFD Fault Input 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34008,
   "name": "Comm Loss: AFD Run Command 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34009,
   "name": "Comm Loss: AFD Run Command 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34010,
   "name": "Comm Loss: AFD Speed Command 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34011,
   "name": "Comm Loss: AFD Speed Command 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34012,
   "name": "Comm Loss: AFD Speed Command 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34013,
   "name": "Comm Loss: AFD Speed Command 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34014,
   "name": "Comm Loss: AOC Inlet Oil Temperature 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34015,
   "name": "Comm Loss: AOC Inlet Oil Temperature 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34016,
   "name": "Comm Loss: Auxiliary Setpoint Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34017,
   "name": "Comm Loss: Chiller Bypass Valve Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34018,
   "name": "Comm Loss: Cond Head Press Cntrl Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34019,
   "name": "Comm Loss: Cond Rfgt Liquid Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34020,
   "name": "Comm Loss: Cond Rfgt Liquid Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34021,
   "name": "Comm Loss: Cond Water Pump Analog Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34022,
   "name": "Comm Loss: Condenser Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34023,
   "name": "Comm Loss: Condenser Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34024,
   "name": "Comm Loss: Condenser Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34025,
   "name": "Comm Loss: Condenser Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34026,
   "name": "Comm Loss: Condenser Rfgt Pressure Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34027,
   "name": "Comm Loss: Condenser Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34028,
   "name": "Comm Loss: Condenser Water Pump Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34029,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34030,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34031,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34032,
   "name": "Comm Loss: Cprsr Disch Rfgt Temp 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34033,
   "name": "Comm Loss: Electronic Expansion Valve Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34034,
   "name": "Comm Loss: Electronic Expansion Valve Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34035,
   "name": "Comm Loss: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34036,
   "name": "Comm Loss: Energy Meter Pulse Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34037,
   "name": "Comm Loss: Evap Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34038,
   "name": "Comm Loss: Evap Entering Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34039,
   "name": "Comm Loss: Evap Iso Valve Close Switch Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34040,
   "name": "Comm Loss: Evap Iso Valve Close Switch Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34041,
   "name": "Comm Loss: Evap Iso Valve Open Switch Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34042,
   "name": "Comm Loss: Evap Iso Valve Open Switch Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34043,
   "name": "Comm Loss: Evap Isolation Valve Relay Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34044,
   "name": "Comm Loss: Evap Isolation Valve Relay Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34045,
   "name": "Comm Loss: Evap Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34046,
   "name": "Comm Loss: Evap Leaving Water Temp",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34047,
   "name": "Comm Loss: Evap Oil Return Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34048,
   "name": "Comm Loss: Evap Oil Return Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34049,
   "name": "Comm Loss: Evap Pump Inv1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34050,
   "name": "Comm Loss: Evap Pump Inv1 Run Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34051,
   "name": "Comm Loss: Evap Rfgt Liquid Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34052,
   "name": "Comm Loss: Evap Rfgt Liquid Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34053,
   "name": "Comm Loss: Evap Rfgt Pool Temp Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34054,
   "name": "Comm Loss: Evap Rfgt Pool Temp Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34055,
   "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34056,
   "name": "Comm Loss: Evap Shell Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34057,
   "name": "Comm Loss: Evap Water Pump Analog Output",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34058,
   "name": "Comm Loss: Evap Water Pump Inv Freq Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34059,
   "name": "Comm Loss: Evaporator Pump 1 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34060,
   "name": "Comm Loss: Evaporator Pump 2 Fault Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34061,
   "name": "Comm Loss: Evaporator Water Flow Switch",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34062,
   "name": "Comm Loss: Evaporator Water Pump 1 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34063,
   "name": "Comm Loss: Evaporator Water Pump 2 Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34064,
   "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34065,
   "name": "Comm Loss: Ext Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34066,
   "name": "Comm Loss: Ext Noise Reduction Request",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34067,
   "name": "Comm Loss: External Auto/Stop",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34068,
   "name": "Comm Loss: External Ckt2 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34069,
   "name": "Comm Loss: External Ckt1 Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34070,
   "name": "Comm Loss: External Hot Water Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34071,
   "name": "Comm Loss: External Ice Building Command",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34072,
   "name": "Comm Loss: Fan Control Relays, Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34073,
   "name": "Comm Loss: Fan Control Relays, Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34074,
   "name": "Comm Loss: Fan Inverter Fault Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34075,
   "name": "Comm Loss: Fan Inverter Fault Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34076,
   "name": "Comm Loss: Fan Inverter Speed Command Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34077,
   "name": "Comm Loss: Fan Inverter Speed Command Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34078,
   "name": "Comm Loss: High Pressure Cutout Sw 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34079,
   "name": "Comm Loss: High Pressure Cutout Sw 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34080,
   "name": "Comm Loss: High Pressure Cutout Sw 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34081,
   "name": "Comm Loss: High Pressure Cutout Sw 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34082,
   "name": "Comm Loss: High Pressure Cutout Switch Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34083,
   "name": "Comm Loss: High Pressure Cutout Switch Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34084,
   "name": "Comm Loss: HR Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34085,
   "name": "Comm Loss: HR Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34086,
   "name": "Comm Loss: Ice Building Status Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34087,
   "name": "Comm Loss: Liquid Line Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34088,
   "name": "Comm Loss: Liquid Line Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34089,
   "name": "Comm Loss: Liquid Line Temperature Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34090,
   "name": "Comm Loss: Liquid Line Temperature Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34091,
   "name": "Comm Loss: Motor RLA Input 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34092,
   "name": "Comm Loss: Motor RLA Input 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34093,
   "name": "Comm Loss: Motor RLA Input 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34094,
   "name": "Comm Loss: Motor RLA Input 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34095,
   "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34096,
   "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34097,
   "name": "Comm Loss: Noise Reduction Request Relay Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34098,
   "name": "Comm Loss: Noise Reduction Request Relay Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34099,
   "name": "Comm Loss: Off-cycle Freeze Prot Relay",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34100,
   "name": "Comm Loss: Oil Heater Relay 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34101,
   "name": "Comm Loss: Oil Heater Relay 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34102,
   "name": "Comm Loss: Oil Loss Level Sensor Input Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34103,
   "name": "Comm Loss: Oil Loss Level Sensor Input Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34104,
   "name": "Comm Loss: Oil Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34105,
   "name": "Comm Loss: Oil Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34106,
   "name": "Comm Loss: Oil Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34107,
   "name": "Comm Loss: Oil Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34108,
   "name": "Comm Loss: Oil Return Gas Pump Drain Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34109,
   "name": "Comm Loss: Oil Return Gas Pump Drain Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34110,
   "name": "Comm Loss: Oil Return Gas Pump Fill Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34111,
   "name": "Comm Loss: Oil Return Gas Pump Fill Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34112,
   "name": "Comm Loss: Oil Return Purge Valve Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34113,
   "name": "Comm Loss: Oil Return Purge Valve Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34114,
   "name": "Comm Loss: Oil Temp, Ckt 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34115,
   "name": "Comm Loss: Oil Temp, Ckt 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34116,
   "name": "Comm Loss: Outdoor Air Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34117,
   "name": "Comm Loss: Programmable Relay Board 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34118,
   "name": "Comm Loss: Programmable Relay Board 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34119,
   "name": "Comm Loss: Reversing Valve",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34120,
   "name": "Comm Loss: Slide Valve Load 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34121,
   "name": "Comm Loss: Slide Valve Load 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34122,
   "name": "Comm Loss: Slide Valve Load 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34123,
   "name": "Comm Loss: Slide Valve Load 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34124,
   "name": "Comm Loss: Slide Valve Unload 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34125,
   "name": "Comm Loss: Slide Valve Unload 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34126,
   "name": "Comm Loss: Slide Valve Unload 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34127,
   "name": "Comm Loss: Slide Valve Unload 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34128,
   "name": "Comm Loss: Starter 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34129,
   "name": "Comm Loss: Starter 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34130,
   "name": "Comm Loss: Starter 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34131,
   "name": "Comm Loss: Starter 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34132,
   "name": "Comm Loss: Step Load 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34133,
   "name": "Comm Loss: Step Load 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34134,
   "name": "Comm Loss: Step Load 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34135,
   "name": "Comm Loss: Step Load 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34136,
   "name": "Comm Loss: Suction Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34137,
   "name": "Comm Loss: Suction Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34138,
   "name": "Comm Loss: Suction Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34139,
   "name": "Comm Loss: Suction Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34140,
   "name": "Comm Loss: Suction Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34141,
   "name": "Comm Loss: Suction Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34142,
   "name": "Comm Loss: Suction Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34143,
   "name": "Comm Loss: Water System Diff Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34144,
   "name": "Comm Loss: Winding Temp 1, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34145,
   "name": "Comm Loss: Winding Temp 1, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34146,
   "name": "Comm Loss: Winding Temp 2, Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34147,
   "name": "Diagnostic: AFD %RLA Feedback 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34148,
   "name": "Diagnostic: AFD %RLA Feedback 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34149,
   "name": "Diagnostic: AFD %RLA Feedback 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34150,
   "name": "Diagnostic: AFD %RLA Feedback 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34151,
   "name": "Diagnostic: AFD Bump Complete 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34152,
   "name": "Diagnostic: AFD Bump Complete 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34153,
   "name": "Diagnostic: AFD Bump Current High 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34154,
   "name": "Diagnostic: AFD Bump Current High 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34155,
   "name": "Diagnostic: AFD Comm Loss – 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34156,
   "name": "Diagnostic: AFD Comm Loss – 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34157,
   "name": "Diagnostic: AFD Comm Loss – 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34158,
   "name": "Diagnostic: AFD Comm Loss – 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34159,
   "name": "Diagnostic: AFD Failure to Arm or Start 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34160,
   "name": "Diagnostic: AFD Failure to Arm or Start 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34161,
   "name": "Diagnostic: AFD Failure to Arm or Start 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34162,
   "name": "Diagnostic: AFD Failure to Arm or Start 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34163,
   "name": "Diagnostic: AFD Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34164,
   "name": "Diagnostic: AFD Fault 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34165,
   "name": "Diagnostic: AFD Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34166,
   "name": "Diagnostic: AFD Fault 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34167,
   "name": "Diagnostic: AFD Fault Mains 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34168,
   "name": "Diagnostic: AFD Fault Mains 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34169,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34170,
   "name": "Diagnostic: AFD Harmonic Filter Over Temperature 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34171,
   "name": "Diagnostic: AFD High Pressure Cutout 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34172,
   "name": "Diagnostic: AFD High Pressure Cutout 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34173,
   "name": "Diagnostic: AFD Interrupt Failure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34174,
   "name": "Diagnostic: AFD Interrupt Failure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34175,
   "name": "Diagnostic: AFD Motor Current Overload 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34176,
   "name": "Diagnostic: AFD Motor Current Overload 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34177,
   "name": "Diagnostic: AFD Motor Current Overload 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34178,
   "name": "Diagnostic: AFD Motor Current Overload 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34179,
   "name": "Diagnostic: AFD Motor Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34180,
   "name": "Diagnostic: AFD Motor Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34181,
   "name": "Diagnostic: AFD Motor Speed Too High 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34182,
   "name": "Diagnostic: AFD Motor Speed Too High 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34183,
   "name": "Diagnostic: AFD Motor Speed Too Low 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34184,
   "name": "Diagnostic: AFD Motor Speed Too Low 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34185,
   "name": "Diagnostic: AFD Pump Out Speed Low 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34186,
   "name": "Diagnostic: AFD Pump Out Speed Low 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34187,
   "name": "Diagnostic: AFD Unexpected Shutdown 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34188,
   "name": "Diagnostic: AFD Unexpected Shutdown 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34189,
   "name": "Diagnostic: AFD Unhandled Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34190,
   "name": "Diagnostic: AFD Unhandled Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34191,
   "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34192,
   "name": "Diagnostic: AOC Inlet Oil Temperature Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34193,
   "name": "Diagnostic: Check Clock",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34194,
   "name": "Diagnostic: Chiller Service Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34195,
   "name": "Diagnostic: Comm Loss: Winding Temp 2, Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34196,
   "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34197,
   "name": "Diagnostic: Cond Rfgt Liquid Level Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34198,
   "name": "Diagnostic: Condenser Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34199,
   "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34200,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34201,
   "name": "Diagnostic: Condenser Rfgt Pressure Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34202,
   "name": "Diagnostic: Condenser Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34203,
   "name": "Diagnostic: Condenser Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34204,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34205,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34206,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34207,
   "name": "Diagnostic: Cprsr Did Not Accel: Shutdown 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34208,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34209,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34210,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34211,
   "name": "Diagnostic: Cprsr Did Not Accel: Transition 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34212,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34213,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34214,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34215,
   "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34216,
   "name": "Diagnostic: Emergency Stop Feedback Input",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34217,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34218,
   "name": "Diagnostic: Evap Iso Valve Illegal Switch State Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34219,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34220,
   "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34221,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34222,
   "name": "Diagnostic: Evap Isolation Valve Failed To Close Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34223,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34224,
   "name": "Diagnostic: Evap Isolation Valve Failed To Open Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34225,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34226,
   "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34227,
   "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34228,
   "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34229,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34230,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34231,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34232,
   "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34233,
   "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34234,
   "name": "Diagnostic: Evap Spillover Liquid Level Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34235,
   "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34236,
   "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34237,
   "name": "Diagnostic: Evaporator Approach Error Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34238,
   "name": "Diagnostic: Evaporator Approach Error Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34239,
   "name": "Diagnostic: Evaporator Entering Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34240,
   "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34241,
   "name": "Diagnostic: Evaporator Leaving Water Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34242,
   "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34243,
   "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34244,
   "name": "Diagnostic: Evaporator Oil Return Level Sensor, Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34245,
   "name": "Diagnostic: Evaporator Pump 1 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34246,
   "name": "Diagnostic: Evaporator Pump 2 Fault",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34247,
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34248,
   "name": "Diagnostic: Evaporator Shell Rfgt Pressure Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34249,
   "name": "Diagnostic: Evaporator Water Flow Lost",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34250,
   "name": "Diagnostic: Evaporator Water Flow Lost Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34251,
   "name": "Diagnostic: Evaporator Water Flow Lost Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34252,
   "name": "Diagnostic: Evaporator Water Flow Overdue",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34253,
   "name": "Diagnostic: Evaporator Water Flow Overdue Pump1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34254,
   "name": "Diagnostic: Evaporator Water Flow Overdue Pump2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34255,
   "name": "Diagnostic: Excessive Condenser Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34256,
   "name": "Diagnostic: Excessive Condenser Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34257,
   "name": "Diagnostic: External Chilled/Hot Water Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34258,
   "name": "Diagnostic: External Demand Limit Setpoint",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34259,
   "name": "Diagnostic: EXV Pressure Equalization Failed Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34260,
   "name": "Diagnostic: EXV Pressure Equalization Failed Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34261,
   "name": "Diagnostic: Fan Inverter Fault Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34262,
   "name": "Diagnostic: Fan Inverter Fault Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34263,
   "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34264,
   "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34265,
   "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34266,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34267,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34268,
   "name": "Diagnostic: GP4Vvi High Cprsr Rfgt Discharge Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34269,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34270,
   "name": "Diagnostic: High Cprsr Rfgt Discharge Temp 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34271,
   "name": "Diagnostic: High Differential Refrigerant Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34272,
   "name": "Diagnostic: High Differential Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34273,
   "name": "Diagnostic: High Differential Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34274,
   "name": "Diagnostic: High Differential Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34275,
   "name": "Diagnostic: High Differential Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34276,
   "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34277,
   "name": "Diagnostic: High Evap Shell Rfgt Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34278,
   "name": "Diagnostic: High Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34279,
   "name": "Diagnostic: High Motor Winding Temperature 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34280,
   "name": "Diagnostic: High Motor Winding Temperature 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34281,
   "name": "Diagnostic: High Motor Winding Temperature Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34282,
   "name": "Diagnostic: High Motor Winding Temperature Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34283,
   "name": "Diagnostic: High Oil Temperature Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34284,
   "name": "Diagnostic: High Oil Temperature Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34285,
   "name": "Diagnostic: High Pressure Cutout Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34286,
   "name": "Diagnostic: High Pressure Cutout Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34287,
   "name": "Diagnostic: High Pressure Cutout 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34288,
   "name": "Diagnostic: High Pressure Cutout 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34289,
   "name": "Diagnostic: High Pressure Cutout 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34290,
   "name": "Diagnostic: High Pressure Cutout 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34291,
   "name": "Diagnostic: High Refrigerant Pressure Ratio",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34292,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34293,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34294,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34295,
   "name": "Diagnostic: High Refrigerant Pressure Ratio 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34296,
   "name": "Diagnostic: Inverted Evaporator Water Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34297,
   "name": "Diagnostic: Liquid Line Pressure Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34298,
   "name": "Diagnostic: Liquid Line Pressure Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34299,
   "name": "Diagnostic: Liquid Line Temp Sensor Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34300,
   "name": "Diagnostic: Liquid Line Temp Sensor Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34301,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34302,
   "name": "Diagnostic: Loss of Oil for Compressor (Running) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34303,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34304,
   "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34305,
   "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 1: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34306,
   "name": "Diagnostic: Low Condenser Rfgt Temp Ckt 2: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34307,
   "name": "Diagnostic: Low Differential Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34308,
   "name": "Diagnostic: Low Differential Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34309,
   "name": "Diagnostic: Low Differential Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34310,
   "name": "Diagnostic: Low Differential Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34311,
   "name": "Diagnostic: Low Discharge Superheat 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34312,
   "name": "Diagnostic: Low Discharge Superheat 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34313,
   "name": "Diagnostic: Low Discharge Superheat 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34314,
   "name": "Diagnostic: Low Discharge Superheat 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34315,
   "name": "Diagnostic: Low Evaporator Oil Return Level Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34316,
   "name": "Diagnostic: Low Evaporator Oil Return Level Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34317,
   "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34318,
   "name": "Diagnostic: Low Evaporator Refrigerant Pressure Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34319,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34320,
   "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34321,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34322,
   "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34323,
   "name": "Diagnostic: Low Oil Flow 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34324,
   "name": "Diagnostic: Low Oil Flow 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34325,
   "name": "Diagnostic: Low Oil Flow 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34326,
   "name": "Diagnostic: Low Oil Flow 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34327,
   "name": "Diagnostic: Low Refrigerant Temperature Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34328,
   "name": "Diagnostic: Low Refrigerant Temperature Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34329,
   "name": "Diagnostic: Mfr Maintenance Recommended 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34330,
   "name": "Diagnostic: Mfr Maintenance Recommended 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34331,
   "name": "Diagnostic: Mfr Maintenance Recommended 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34332,
   "name": "Diagnostic: Mfr Maintenance Recommended 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34333,
   "name": "Diagnostic: Momentary Power Loss 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34334,
   "name": "Diagnostic: Momentary Power Loss 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34335,
   "name": "Diagnostic: Momentary Power Loss 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34336,
   "name": "Diagnostic: Momentary Power Loss 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34337,
   "name": "Diagnostic: Motor Current Overload 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34338,
   "name": "Diagnostic: Motor Current Overload 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34339,
   "name": "Diagnostic: Motor Current Overload 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34340,
   "name": "Diagnostic: Motor Current Overload 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34341,
   "name": "Diagnostic: Motor Winding Temp Sensor Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34342,
   "name": "Diagnostic: Motor Winding Temp Sensor Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34343,
   "name": "Diagnostic: MP: Invalid Configuration",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34344,
   "name": "Diagnostic: MP: Non-Volatile Block Test Error",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34345,
   "name": "Diagnostic: MP: Reset Has Occurred",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34346,
   "name": "Diagnostic: Need Cprsr 1A To Run For Oil Flow",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34347,
   "name": "Diagnostic: No Differential Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34348,
   "name": "Diagnostic: No Differential Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34349,
   "name": "Diagnostic: No Differential Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34350,
   "name": "Diagnostic: No Differential Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34351,
   "name": "Diagnostic: Oil Analysis Recommended Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34352,
   "name": "Diagnostic: Oil Analysis Recommended Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34353,
   "name": "Diagnostic: Oil Filter Change Recommended Cprsr1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34354,
   "name": "Diagnostic: Oil Filter Change Recommended Cprsr2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34355,
   "name": "Diagnostic: Oil Flow Protection Fault 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34356,
   "name": "Diagnostic: Oil Flow Protection Fault 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34357,
   "name": "Diagnostic: Oil Flow Protection Fault 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34358,
   "name": "Diagnostic: Oil Flow Protection Fault 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34359,
   "name": "Diagnostic: Oil Pressure Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34360,
   "name": "Diagnostic: Oil Pressure Sensor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34361,
   "name": "Diagnostic: Oil Pressure Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34362,
   "name": "Diagnostic: Oil Pressure Sensor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34363,
   "name": "Diagnostic: Oil Temperature Sensor, Circuit 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34364,
   "name": "Diagnostic: Oil Temperature Sensor, Circuit 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34365,
   "name": "Diagnostic: Outdoor Air Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34366,
   "name": "Diagnostic: Over Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34367,
   "name": "Diagnostic: Over Voltage 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34368,
   "name": "Diagnostic: Over Voltage 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34369,
   "name": "Diagnostic: Phase Loss 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34370,
   "name": "Diagnostic: Phase Loss 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34371,
   "name": "Diagnostic: Phase Loss 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34372,
   "name": "Diagnostic: Phase Loss 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34373,
   "name": "Diagnostic: Phase Reversal 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34374,
   "name": "Diagnostic: Phase Reversal 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34375,
   "name": "Diagnostic: Phase Reversal 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34376,
   "name": "Diagnostic: Phase Reversal 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34377,
   "name": "Diagnostic: Power Loss 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34378,
   "name": "Diagnostic: Power Loss 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34379,
   "name": "Diagnostic: Power Loss 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34380,
   "name": "Diagnostic: Power Loss 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34381,
   "name": "Diagnostic: Pumpdown Terminated Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34382,
   "name": "Diagnostic: Pumpdown Terminated Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34383,
   "name": "Diagnostic: Pumpdown Terminated By Time Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34384,
   "name": "Diagnostic: Pumpdown Terminated By Time Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34385,
   "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34386,
   "name": "Diagnostic: Refrigerant Charge Loss Detected Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34387,
   "name": "Diagnostic: Restart Inhibit Invoked 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34388,
   "name": "Diagnostic: Restart Inhibit Invoked 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34389,
   "name": "Diagnostic: Restart Inhibit Invoked 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34390,
   "name": "Diagnostic: Restart Inhibit Invoked 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34391,
   "name": "Diagnostic: Severe Current Imbalance 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34392,
   "name": "Diagnostic: Severe Current Imbalance 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34393,
   "name": "Diagnostic: Severe Current Imbalance 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34394,
   "name": "Diagnostic: Severe Current Imbalance 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34395,
   "name": "Diagnostic: Software Error 1001: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34396,
   "name": "Diagnostic: Software Error 1002: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34397,
   "name": "Diagnostic: Software Error 1003: Call Trane Service",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34398,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34399,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34400,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34401,
   "name": "Diagnostic: Starter Comm Loss: Main Processor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34402,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34403,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34404,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34405,
   "name": "Diagnostic: Starter Contactor Interrupt Failure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34406,
   "name": "Diagnostic: Starter Did Not Fully Accelerate 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34407,
   "name": "Diagnostic: Starter Did Not Fully Accelerate 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34408,
   "name": "Diagnostic: Starter Did Not Fully Accelerate 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34409,
   "name": "Diagnostic: Starter Did Not Transition 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34410,
   "name": "Diagnostic: Starter Did Not Transition 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34411,
   "name": "Diagnostic: Starter Did Not Transition 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34412,
   "name": "Diagnostic: Starter Did Not Transition 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34413,
   "name": "Diagnostic: Starter Dry Run Test 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34414,
   "name": "Diagnostic: Starter Dry Run Test 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34415,
   "name": "Diagnostic: Starter Dry Run Test 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34416,
   "name": "Diagnostic: Starter Dry Run Test 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34417,
   "name": "Diagnostic: Starter Failed to Arm/Start 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34418,
   "name": "Diagnostic: Starter Failed to Arm/Start 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34419,
   "name": "Diagnostic: Starter Failed to Arm/Start 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34420,
   "name": "Diagnostic: Starter Failed to Arm/Start 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34421,
   "name": "Diagnostic: Starter Fault Type I 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34422,
   "name": "Diagnostic: Starter Fault Type I 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34423,
   "name": "Diagnostic: Starter Fault Type I 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34424,
   "name": "Diagnostic: Starter Fault Type I 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34425,
   "name": "Diagnostic: Starter Fault Type II 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34426,
   "name": "Diagnostic: Starter Fault Type II 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34427,
   "name": "Diagnostic: Starter Fault Type II 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34428,
   "name": "Diagnostic: Starter Fault Type II 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34429,
   "name": "Diagnostic: Starter Fault Type III 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34430,
   "name": "Diagnostic: Starter Fault Type III 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34431,
   "name": "Diagnostic: Starter Fault Type III 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34432,
   "name": "Diagnostic: Starter Fault Type III 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34433,
   "name": "Diagnostic: Starter Module Memory Error Type 1 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34434,
   "name": "Diagnostic: Starter Module Memory Error Type 1 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34435,
   "name": "Diagnostic: Starter Module Memory Error Type 1 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34436,
   "name": "Diagnostic: Starter Module Memory Error Type 1 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34437,
   "name": "Diagnostic: Starter Module Memory Error Type 2 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34438,
   "name": "Diagnostic: Starter Module Memory Error Type 2 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34439,
   "name": "Diagnostic: Starter Module Memory Error Type 2 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34440,
   "name": "Diagnostic: Starter Module Memory Error Type 2 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34441,
   "name": "Diagnostic: Starts/Hours Modified 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34442,
   "name": "Diagnostic: Starts/Hours Modified 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34443,
   "name": "Diagnostic: Starts/Hours Modified 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34444,
   "name": "Diagnostic: Starts/Hours Modified 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34445,
   "name": "Diagnostic: Suction Pressure Transducer Ckt2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34446,
   "name": "Diagnostic: Suction Pressure Transducer Ckt1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34447,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34448,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34449,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34450,
   "name": "Diagnostic: Suction Refrigerant Pressure Sensor 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34451,
   "name": "Diagnostic: Suction Temperature Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34452,
   "name": "Diagnostic: Transition Complete Input Opened 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34453,
   "name": "Diagnostic: Transition Complete Input Opened 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34454,
   "name": "Diagnostic: Transition Complete Input Opened 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34455,
   "name": "Diagnostic: Transition Complete Input Opened 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34456,
   "name": "Diagnostic: Transition Complete Input Shorted 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34457,
   "name": "Diagnostic: Transition Complete Input Shorted 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34458,
   "name": "Diagnostic: Transition Complete Input Shorted 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34459,
   "name": "Diagnostic: Transition Complete Input Shorted 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34460,
   "name": "Diagnostic: Under Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34461,
   "name": "Diagnostic: Under Voltage 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34462,
   "name": "Diagnostic: Under Voltage 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34463,
   "name": "Diagnostic: Unexpected Starter Shutdown 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34464,
   "name": "Diagnostic: Unexpected Starter Shutdown 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34465,
   "name": "Diagnostic: Unexpected Starter Shutdown 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34466,
   "name": "Diagnostic: Unexpected Starter Shutdown 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34467,
   "name": "Diagnostic: Very Low Discharge Superheat 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34468,
   "name": "Diagnostic: Very Low Discharge Superheat 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34469,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 1A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34470,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 1B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34471,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 2A",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34472,
   "name": "Diagnostic: Very Low Evap Rfgt Pressure 2B",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34473,
   "name": "Diagnostic: Water System Differential Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34474,
   "name": "Diagnostic: Energy Meter Write Value Failure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34475,
   "name": "Diagnostic: Write Command Failure Energy Meter 1",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34476,
   "name": "Diagnostic: Write Command Failure Energy Meter 2",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34477,
   "name": "Diagnostic: High Evaporator Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 34478,
   "name": "Comm Loss: Starter Panel High Temperature Limit",
   "unitRaw": null,
   "unit": null,
   "note": "0 = Normal 1 = In Alarm"
  },
  {
   "type": "MB",
   "inst": 40011,
   "name": "Chilled Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Desired evaporator leaving water temperature if chiller is in cooling mode. · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40013,
   "name": "Demand Limit Setpoint",
   "unitRaw": "Percentage",
   "unit": "percent",
   "note": "Sets the maximum capacity that the chiller can use. · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40015,
   "name": "Hot Water Setpoint",
   "unitRaw": "℃",
   "unit": "degC",
   "note": "Desired condenser leaving water temperature if chiller is in heating mode. · 조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 40017,
   "name": "BAS Cooling Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Cooling Differential to Start if chiller is in cooling mode · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40019,
   "name": "BAS Cooling Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Cooling Differential to Stop if chiller is in cooling mode · 조건: Standard"
  },
  {
   "type": "MB",
   "inst": 40021,
   "name": "BAS Heating Differential to Start",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Heating Differential to Start if chiller is in heating mode · 조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 40023,
   "name": "BAS Heating Differential to Stop",
   "unitRaw": "Temperature, Delta",
   "unit": null,
   "note": "Desired Heating Differential to Stop if chiller is in heating mode · 조건: Hot Water Control"
  },
  {
   "type": "MB",
   "inst": 42011,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard"
  },
  {
   "type": "MSI",
   "inst": 10100,
   "name": "Running Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the running state of the chiller · 1 = Chiller Off 2 = Chiller In Start Mode 3 = Chiller In Run Mode 4 = Chiller In Pre-Shutdown Mode 5 = Chiller In Service Mode · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 34
  },
  {
   "type": "MSI",
   "inst": 10101,
   "name": "Operating Mode",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the operating mode of the chiller · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 34
  },
  {
   "type": "MSI",
   "inst": 10103,
   "name": "Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the chiller refrigerant type · 5 = R-134a 13 = R-513A 16 = R-1234ze(E) 18 = R-515B · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 34
  },
  {
   "type": "MSI",
   "inst": 10104,
   "name": "Manufacturing Location",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the location that the chiller was manufactured · 3 = Pueblo 4 = Charmes · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 34
  },
  {
   "type": "MSI",
   "inst": 10105,
   "name": "Cooling Type",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the cooling Type of chiller · 1 = Water Cooled 2 = Air Cooled · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 34
  },
  {
   "type": "MSI",
   "inst": 10106,
   "name": "Model Information [GEN2]",
   "unitRaw": null,
   "unit": null,
   "note": "Indicates the model information of chiller · 17 = RTWF 30 = RTSF 41 = RTWF XSE 45 = RTWD 46 = RTUD · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 34
  },
  {
   "type": "MSV",
   "inst": 10100,
   "name": "Chiller Mode Command BAS",
   "unitRaw": null,
   "unit": null,
   "note": "Normally used by the BMS to command the chiller Mode · 1 = Cool 2 = Heat 3 = Ice Making 4 = Free Cooling · 조건: Standard",
   "sourceFile": "BAS-PTS017A-EN_11152024.pdf",
   "sourcePage": 35
  }
 ],
 "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.",
 "extractor": "table",
 "sourceDoc": "BAS-PTS017A-EN_11152024.pdf",
 "classifiedBy": "포인트 이름 증거 6종: evaporator, condenser, chilled water, chiller",
 "crosscheck": {
  "rate": 1.0,
  "both": 684,
  "diff": []
 },
 "specTables": [
  {
   "title": "Application Considerations",
   "page": 11,
   "orientation": "column",
   "header": [
    "ding on the plant configuration there a ntial loading. Refer to Trane Applicati",
    "",
    "re several ways to enhance on Manual (SYS-SPM005E",
    "",
    ""
   ],
   "quantities": [
    "current",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "off 50.2°F (10.1°C) 40°F 900 gpm (56.8 Lps) (4.4°C)",
     "",
     "",
     "",
     "chilled wate production"
    ],
    [
     "b",
     "ypass line 40°F",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "chilled wate distribution 825 gpm (52 Lps)"
    ],
    [
     "42.1°F (5.6°C)",
     "",
     "",
     "",
     ""
    ],
    [
     "chiller 300 gpm (18.9 Lps)",
     "",
     "",
     "",
     ""
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Specifications",
   "page": 23,
   "orientation": "row",
   "header": [
    "Controller Specifications",
    ""
   ],
   "quantities": [
    "power",
    "temperature",
    "temperature",
    null,
    null,
    "weight",
    null,
    null,
    null,
    null,
    "power",
    "temperature",
    "temperature",
    null,
    "weight",
    null,
    null,
    "current"
   ],
   "rows": [
    [
     "Input power",
     "24 Vdc +/- 10%, 400mA max."
    ],
    [
     "Storage temperature",
     "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)."
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C)."
    ],
    [
     "Environmental rating (enclosure)",
     "IP3x."
    ],
    [
     "Time clock",
     "On-board real time clock with 10 year battery backup."
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.3 lb. (0.6 kg)."
    ],
    [
     "Overall dimensions",
     "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.38 in. (60.6 mm) deep."
    ],
    [
     "Agency Compliance",
     ""
    ],
    [
     "• UL PAZX, Energy Management Equipment. • UL94-5V Flammability. • CE. • FCC CFR Title 47, Part 15.109: Class B Limit, (30 MHz—10 GHz). • BTL Listed—Advanced Application Profile (B-AAC).",
     ""
    ],
    [
     "User Interface Specifications",
     ""
    ],
    [
     "Input power",
     "24 Vdc +/- 10%, 400 mA max"
    ],
    [
     "Storage temperature",
     "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)."
    ],
    [
     "Operating temperature",
     "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)."
    ],
    [
     "Environmental rating (enclosure)",
     "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)."
    ],
    [
     "Mounting weight",
     "Mounting surface must support 1.6 lb. (0.74 kg)."
    ],
    [
     "Overall dimensions",
     "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]."
    ],
    [
     "Agency Compliance",
     ""
    ],
    [
     "• UL PAZX, Energy Management Equipment. • UL94-5V, Flammability. • FCC CFR Title 47, Part 15.109: Class A Limit, (30 MHz—4 GHz). • CE EMC Directive 2004/108/EC.",
     ""
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
   "page": 24,
   "orientation": "column",
   "header": [
    "Rated Unit Size Voltage",
    "",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA LRA YD LRA XL",
     "",
     ""
    ],
    [
     "80",
     "200/60/3",
     "217",
     "300",
     "123/118",
     "200/200",
     "94/94",
     "276/276",
     "912/912"
    ],
    [
     "",
     "230/60/3",
     "189",
     "250",
     "107/103",
     "175/175",
     "82/82",
     "238/238",
     "786/786"
    ],
    [
     "",
     "380/60/3",
     "115",
     "150",
     "65/63",
     "110/110",
     "50/50",
     "138/138",
     "456/456"
    ],
    [
     "",
     "460/60/3",
     "94",
     "125",
     "53/51",
     "90/90",
     "41/41",
     "114/114",
     "376/376"
    ],
    [
     "",
     "575/60/3",
     "76",
     "100",
     "43/41",
     "70/70",
     "33/33",
     "93/93",
     "308/308"
    ],
    [
     "90",
     "200/60/3",
     "250",
     "350",
     "141/136",
     "250/225",
     "109/109",
     "304/304",
     "1003/1003"
    ],
    [
     "",
     "230/60/3",
     "218",
     "300",
     "123/119",
     "200/200",
     "95/95",
     "262/262",
     "866/866"
    ],
    [
     "",
     "380/60/3",
     "131",
     "175",
     "74/71",
     "125/125",
     "57/57",
     "161/161",
     "530/530"
    ],
    [
     "",
     "460/60/3",
     "110",
     "150",
     "62/60",
     "110/100",
     "48/48",
     "131/131",
     "433/433"
    ],
    [
     "",
     "575/60/3",
     "87",
     "125",
     "49/48",
     "80/80",
     "38/38",
     "105/105",
     "346/346"
    ],
    [
     "100",
     "200/60/3",
     "292",
     "400",
     "141/178",
     "250/300",
     "109/142",
     "304/355",
     "1003/1137"
    ],
    [
     "",
     "230/60/3",
     "253",
     "350",
     "123/154",
     "200/250",
     "95/123",
     "262/294",
     "866/942"
    ],
    [
     "",
     "380/60/3",
     "153",
     "225",
     "74/94",
     "125/150",
     "57/75",
     "161/177",
     "530/566"
    ],
    [
     "",
     "460/60/3",
     "128",
     "175",
     "62/78",
     "110/125",
     "48/62",
     "131/147",
     "433/471"
    ],
    [
     "",
     "575/60/3",
     "102",
     "150",
     "49/63",
     "80/110",
     "38/50",
     "105/118",
     "346/377"
    ],
    [
     "110",
     "200/60/3",
     "325",
     "450",
     "183/178",
     "300/300",
     "142/142",
     "355/355",
     "1137/1137"
    ],
    [
     "",
     "230/60/3",
     "281",
     "400",
     "158/154",
     "250/250",
     "123/123",
     "294/294",
     "942/942"
    ],
    [
     "",
     "380/60/3",
     "171",
     "225",
     "96/94",
     "150/150",
     "75/75",
     "177/177",
     "566/566"
    ],
    [
     "",
     "460/60/3",
     "142",
     "200",
     "80/78",
     "125/125",
     "62/62",
     "147/147",
     "471/471"
    ],
    [
     "",
     "575/60/3",
     "114",
     "150",
     "64/63",
     "110/110",
     "50/50",
     "118/118",
     "377/377"
    ],
    [
     "120",
     "200/60/3",
     "357",
     "500",
     "183/210",
     "300/350",
     "142/168",
     "355/419",
     "1137/1368"
    ],
    [
     "",
     "230/60/3",
     "310",
     "450",
     "158/183",
     "250/300",
     "123/146",
     "294/367",
     "942/1200"
    ],
    [
     "",
     "380/60/3",
     "188",
     "250",
     "96/110",
     "150/175",
     "75/88",
     "177/229",
     "566/747"
    ],
    [
     "",
     "460/60/3",
     "155",
     "225",
     "80/91",
     "125/150",
     "62/73",
     "147/184",
     "471/600"
    ],
    [
     "",
     "575/60/3",
     "125",
     "175",
     "64/74",
     "110/125",
     "50/59",
     "118/148",
     "377/483"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 5. Electrical data — RTWD, 60 Hz, standard efficiency, standard condensing temperatu",
   "page": 25,
   "orientation": "column",
   "header": [
    "Rated Unit Size Voltage",
    "",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA LRA YD LRA XL",
     "",
     ""
    ],
    [
     "130",
     "200/60/3",
     "383",
     "500",
     "215/210",
     "350/350",
     "168/168",
     "419/419",
     "1368/1368"
    ],
    [
     "",
     "230/60/3",
     "333",
     "450",
     "187/183",
     "300/300",
     "146/146",
     "367/367",
     "1200/1200"
    ],
    [
     "",
     "380/60/3",
     "201",
     "250",
     "113/110",
     "200/175",
     "88/88",
     "229/229",
     "747/747"
    ],
    [
     "",
     "460/60/3",
     "166",
     "225",
     "93/91",
     "150/150",
     "73/73",
     "184/184",
     "600/600"
    ],
    [
     "",
     "575/60/3",
     "134",
     "175",
     "75/74",
     "125/125",
     "59/59",
     "148/148",
     "483/483"
    ],
    [
     "140",
     "200/60/3",
     "426",
     "600",
     "215/253",
     "350/450",
     "168/202",
     "419/487",
     "1368/1498"
    ],
    [
     "",
     "230/60/3",
     "369",
     "500",
     "187/219",
     "300/350",
     "146/175",
     "367/427",
     "1200/1314"
    ],
    [
     "",
     "380/60/3",
     "223",
     "300",
     "113/133",
     "200/225",
     "88/106",
     "229/260",
     "747/801"
    ],
    [
     "",
     "460/60/3",
     "185",
     "250",
     "93/110",
     "150/175",
     "73/88",
     "184/212",
     "600/652"
    ],
    [
     "",
     "575/60/3",
     "148",
     "200",
     "75/88",
     "125/150",
     "59/70",
     "148/172",
     "483/528"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature",
   "page": 25,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA",
     "LRA YD",
     "LRA XL"
    ],
    [
     "80",
     "200/60/3",
     "212",
     "300",
     "120/115",
     "200/200",
     "92/92",
     "276/276",
     "912/912"
    ],
    [
     "",
     "230/60/3",
     "184",
     "250",
     "104/100",
     "175/175",
     "80/80",
     "238/238",
     "786/786"
    ],
    [
     "",
     "380/60/3",
     "113",
     "150",
     "64/61",
     "110/110",
     "49/49",
     "138/138",
     "456/456"
    ],
    [
     "",
     "460/60/3",
     "92",
     "125",
     "52/50",
     "90/90",
     "40/40",
     "114/114",
     "376/376"
    ],
    [
     "",
     "575/60/3",
     "74",
     "100",
     "42/40",
     "93/93",
     "32/32",
     "93/93",
     "308/308"
    ],
    [
     "90",
     "200/60/3",
     "246",
     "350",
     "139/134",
     "225/225",
     "107/107",
     "304/304",
     "1003/1003"
    ],
    [
     "",
     "230/60/3",
     "214",
     "300",
     "121/116",
     "200/200",
     "93/93",
     "262/262",
     "866/866"
    ],
    [
     "",
     "380/60/3",
     "129",
     "175",
     "73/70",
     "125/125",
     "56/56",
     "161/161",
     "530/530"
    ],
    [
     "",
     "460/60/3",
     "108",
     "150",
     "61/59",
     "100/100",
     "47/47",
     "131/131",
     "433/433"
    ],
    [
     "",
     "575/60/3",
     "85",
     "110",
     "48/46",
     "80/80",
     "37/37",
     "105/105",
     "346/346"
    ],
    [
     "100",
     "200/60/3",
     "285",
     "400",
     "139/173",
     "225/300",
     "107/138",
     "304/355",
     "1003/1137"
    ],
    [
     "",
     "230/60/3",
     "247",
     "350",
     "121/150",
     "200/250",
     "93/120",
     "262/294",
     "866/942"
    ],
    [
     "",
     "380/60/3",
     "150",
     "200",
     "73/91",
     "125/150",
     "56/73",
     "161/177",
     "530/566"
    ],
    [
     "",
     "460/60/3",
     "124",
     "175",
     "61/75",
     "100/125",
     "47/60",
     "131/147",
     "433/471"
    ],
    [
     "",
     "575/60/3",
     "99",
     "125",
     "48/60",
     "80/100",
     "37/48",
     "105/118",
     "346/377"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
   "page": 26,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA",
     "LRA YD",
     "LRA XL"
    ],
    [
     "110",
     "200/60/3",
     "316",
     "450",
     "178/173",
     "300/300",
     "138/138",
     "355/355",
     "1137/1137"
    ],
    [
     "",
     "230/60/3",
     "274",
     "350",
     "154/150",
     "250/250",
     "120/120",
     "294/294",
     "942/942"
    ],
    [
     "",
     "380/60/3",
     "167",
     "225",
     "94/91",
     "150/150",
     "73/73",
     "177/177",
     "566/566"
    ],
    [
     "",
     "460/60/3",
     "137",
     "175",
     "77/75",
     "125/125",
     "60/60",
     "147/147",
     "471/471"
    ],
    [
     "",
     "575/60/3",
     "110",
     "150",
     "62/60",
     "110/100",
     "48/48",
     "118/118",
     "377/377"
    ],
    [
     "120",
     "200/60/3",
     "348",
     "500",
     "178/205",
     "300/350",
     "138/164",
     "355/419",
     "1137/1368"
    ],
    [
     "",
     "230/60/3",
     "303",
     "400",
     "154/179",
     "250/300",
     "120/143",
     "294/367",
     "942/1200"
    ],
    [
     "",
     "380/60/3",
     "184",
     "250",
     "94/109",
     "150/175",
     "73/87",
     "177/229",
     "566/747"
    ],
    [
     "",
     "460/60/3",
     "152",
     "200",
     "77/90",
     "125/150",
     "60/72",
     "147/184",
     "471/600"
    ],
    [
     "",
     "575/60/3",
     "121",
     "175",
     "62/71",
     "110/125",
     "48/57",
     "118/148",
     "377/483"
    ],
    [
     "130",
     "200/60/3",
     "374",
     "500",
     "210/205",
     "350/350",
     "164/164",
     "419/419",
     "1368/1368"
    ],
    [
     "",
     "230/60/3",
     "326",
     "450",
     "183/179",
     "300/300",
     "143/143",
     "367/367",
     "1200/1200"
    ],
    [
     "",
     "380/60/3",
     "198",
     "250",
     "111/109",
     "175/175",
     "87/87",
     "229/229",
     "747/747"
    ],
    [
     "",
     "460/60/3",
     "164",
     "225",
     "92/90",
     "150/150",
     "72/72",
     "184/184",
     "600/600"
    ],
    [
     "",
     "575/60/3",
     "130",
     "175",
     "73/71",
     "125/125",
     "57/57",
     "148/148",
     "483/483"
    ],
    [
     "150",
     "200/60/3",
     "414",
     "600",
     "210/245",
     "350/400",
     "164/196",
     "419/487",
     "1368/1498"
    ],
    [
     "",
     "230/60/3",
     "361",
     "500",
     "183/214",
     "300/350",
     "143/171",
     "367/427",
     "1200/1314"
    ],
    [
     "",
     "380/60/3",
     "218",
     "300",
     "111/129",
     "175/225",
     "87/103",
     "229/260",
     "747/801"
    ],
    [
     "",
     "460/60/3",
     "182",
     "250",
     "92/108",
     "150/175",
     "72/86",
     "184/212",
     "600/652"
    ],
    [
     "",
     "575/60/3",
     "145",
     "200",
     "73/86",
     "125/150",
     "57/69",
     "148/172",
     "483/528"
    ],
    [
     "160",
     "200/60/3",
     "446",
     "600",
     "250/245",
     "400/400",
     "196/196",
     "487/487",
     "1498/1498"
    ],
    [
     "",
     "230/60/3",
     "389",
     "500",
     "218/214",
     "350/350",
     "171/171",
     "427/427",
     "1314/1314"
    ],
    [
     "",
     "380/60/3",
     "234",
     "300",
     "131/129",
     "225/225",
     "103/103",
     "260/260",
     "801/801"
    ],
    [
     "",
     "460/60/3",
     "196",
     "250",
     "110/108",
     "175/175",
     "86/86",
     "212/212",
     "652/652"
    ],
    [
     "",
     "575/60/3",
     "157",
     "225",
     "88/86",
     "150/150",
     "69/69",
     "172/172",
     "528/528"
    ],
    [
     "180",
     "200/60/3",
     "485",
     "700",
     "250/284",
     "400/500",
     "196/227",
     "487/600",
     "1498/1845"
    ],
    [
     "",
     "230/60/3",
     "422",
     "600",
     "218/246",
     "350/400",
     "171/197",
     "427/506",
     "1314/1556"
    ],
    [
     "",
     "380/60/3",
     "256",
     "350",
     "131/150",
     "225/250",
     "103/120",
     "260/316",
     "801/973"
    ],
    [
     "",
     "460/60/3",
     "213",
     "300",
     "110/125",
     "175/225",
     "86/100",
     "212/252",
     "652/774"
    ],
    [
     "",
     "575/60/3",
     "171",
     "250",
     "88/100",
     "150/175",
     "69/80",
     "172/205",
     "528/631"
    ],
    [
     "200",
     "200/60/3",
     "516",
     "700",
     "289/284",
     "500/500",
     "227/227",
     "600/600",
     "1845/1845"
    ],
    [
     "",
     "230/60/3",
     "448",
     "600",
     "251/247",
     "400/400",
     "197/197",
     "506/506",
     "1556/1556"
    ],
    [
     "",
     "380/60/3",
     "273",
     "350",
     "153/150",
     "250/250",
     "120/120",
     "316/316",
     "973/973"
    ],
    [
     "",
     "460/60/3",
     "227",
     "300",
     "127/125",
     "225/225",
     "100/100",
     "252/252",
     "774/774"
    ],
    [
     "",
     "575/60/3",
     "182",
     "250",
     "102/100",
     "175/175",
     "80/80",
     "205/205",
     "631/631"
    ],
    [
     "220",
     "200/60/3",
     "583",
     "800",
     "289/351",
     "500/600",
     "227/281",
     "600/701",
     "1845/2156"
    ],
    [
     "",
     "230/60/3",
     "509",
     "700",
     "251/308",
     "400/500",
     "197/246",
     "506/571",
     "1556/1756"
    ],
    [
     "",
     "380/60/3",
     "309",
     "450",
     "153/186",
     "250/300",
     "120/149",
     "316/345",
     "973/1060"
    ],
    [
     "",
     "460/60/3",
     "256",
     "350",
     "127/154",
     "225/250",
     "100/123",
     "252/285",
     "774/878"
    ],
    [
     "",
     "575/60/3",
     "204",
     "300",
     "102/123",
     "175/200",
     "80/98",
     "205/229",
     "631/705"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 6. Electrical data — RTWD, 60 Hz, high efficiency, standard condensing temperature (",
   "page": 27,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA",
     "LRA YD",
     "LRA XL"
    ],
    [
     "250",
     "200/60/3",
     "637",
     "800",
     "356/351",
     "600/600",
     "281/281",
     "701/701",
     "2156/2156"
    ],
    [
     "",
     "230/60/3",
     "558",
     "800",
     "312/308",
     "500/500",
     "246/246",
     "571/571",
     "1756/1756"
    ],
    [
     "",
     "380/60/3",
     "338",
     "450",
     "189/186",
     "300/300",
     "149/149",
     "345/345",
     "1060/1060"
    ],
    [
     "",
     "460/60/3",
     "279",
     "400",
     "156/154",
     "250/250",
     "123/123",
     "285/285",
     "878/878"
    ],
    [
     "",
     "575/60/3",
     "222",
     "300",
     "124/123",
     "200/200",
     "98/98",
     "229/229",
     "705/705"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 7. Electrical data — RTWD, 60 Hz, premium efficiency, standard condensing temperatur",
   "page": 27,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA",
     "LRA YD",
     "LRA XL"
    ],
    [
     "150",
     "200/60/3",
     "411",
     "600",
     "209/243",
     "350/400",
     "163/194",
     "419/487",
     "1368/1498"
    ],
    [
     "",
     "230/60/3",
     "360",
     "500",
     "183/213",
     "300/350",
     "143/170",
     "367/427",
     "1200/1314"
    ],
    [
     "",
     "380/60/3",
     "217",
     "300",
     "110/129",
     "175/225",
     "86/103",
     "229/260",
     "747/801"
    ],
    [
     "",
     "460/60/3",
     "179",
     "250",
     "91/106",
     "150/175",
     "71/85",
     "184/212",
     "600/652"
    ],
    [
     "",
     "575/60/3",
     "145",
     "200",
     "74/85",
     "125/150",
     "58/68",
     "148/172",
     "483/528"
    ],
    [
     "160",
     "200/60/3",
     "442",
     "600",
     "248/243",
     "400/400",
     "194/194",
     "487/487",
     "1498/1498"
    ],
    [
     "",
     "230/60/3",
     "387",
     "500",
     "217/213",
     "350/350",
     "170/170",
     "427/427",
     "1314/1314"
    ],
    [
     "",
     "380/60/3",
     "234",
     "300",
     "131/129",
     "225/225",
     "103/103",
     "260/260",
     "801/801"
    ],
    [
     "",
     "460/60/3",
     "193",
     "250",
     "108/106",
     "175/175",
     "85/85",
     "212/212",
     "652/652"
    ],
    [
     "",
     "575/60/3",
     "155",
     "200",
     "87/85",
     "150/150",
     "68/68",
     "172/172",
     "528/528"
    ],
    [
     "180",
     "200/60/3",
     "482",
     "700",
     "248/283",
     "400/500",
     "194/226",
     "487/600",
     "1498/1845"
    ],
    [
     "",
     "230/60/3",
     "421",
     "600",
     "217/246",
     "350/400",
     "170/197",
     "427/506",
     "1314/1556"
    ],
    [
     "",
     "380/60/3",
     "256",
     "350",
     "131/150",
     "225/250",
     "103/120",
     "260/316",
     "801/973"
    ],
    [
     "",
     "460/60/3",
     "212",
     "300",
     "108/125",
     "175/225",
     "85/100",
     "212/252",
     "652/774"
    ],
    [
     "",
     "575/60/3",
     "171",
     "250",
     "87/101",
     "150/175",
     "68/81",
     "172/205",
     "528/631"
    ],
    [
     "200",
     "200/60/3",
     "514",
     "700",
     "288/283",
     "500/500",
     "226/226",
     "600/600",
     "1845/1845"
    ],
    [
     "",
     "230/60/3",
     "448",
     "600",
     "251/246",
     "400/400",
     "197/197",
     "506/506",
     "1556/1556"
    ],
    [
     "",
     "380/60/3",
     "273",
     "350",
     "153/150",
     "250/250",
     "120/120",
     "316/316",
     "973/973"
    ],
    [
     "",
     "460/60/3",
     "227",
     "300",
     "127/125",
     "225/225",
     "100/100",
     "252/252",
     "774/774"
    ],
    [
     "",
     "575/60/3",
     "184",
     "250",
     "103/101",
     "175/175",
     "81/81",
     "205/205",
     "631/631"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature",
   "page": 28,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA",
     "LRA YD",
     "LRA XL"
    ],
    [
     "80",
     "200/60/3",
     "286",
     "400",
     "161/156",
     "250/250",
     "125/125",
     "276/276",
     "912/912"
    ],
    [
     "",
     "230/60/3",
     "236",
     "300",
     "133/129",
     "225/225",
     "103/103",
     "238/238",
     "786/786"
    ],
    [
     "",
     "380/60/3",
     "144",
     "200",
     "81/79",
     "125/125",
     "63/63",
     "138/138",
     "456/456"
    ],
    [
     "",
     "460/60/3",
     "124",
     "175",
     "70/68",
     "110/110",
     "54/54",
     "114/114",
     "376/376"
    ],
    [
     "",
     "575/60/3",
     "101",
     "125",
     "57/55",
     "100/90",
     "44/44",
     "93/93",
     "308/308"
    ],
    [
     "90",
     "200/60/3",
     "340",
     "450",
     "191/186",
     "300/300",
     "149/149",
     "304/304",
     "1003/1003"
    ],
    [
     "",
     "230/60/3",
     "295",
     "400",
     "166/161",
     "250/250",
     "129/129",
     "262/262",
     "866/866"
    ],
    [
     "",
     "380/60/3",
     "178",
     "250",
     "100/98",
     "175/175",
     "78/78",
     "161/161",
     "530/530"
    ],
    [
     "",
     "460/60/3",
     "142",
     "200",
     "80/78",
     "125/125",
     "62/62",
     "131/131",
     "433/433"
    ],
    [
     "",
     "575/60/3",
     "116",
     "150",
     "65/64",
     "110/110",
     "51/51",
     "105/105",
     "346/346"
    ],
    [
     "100",
     "200/60/3",
     "384",
     "500",
     "191/230",
     "300/400",
     "149/184",
     "304/355",
     "1003/1137"
    ],
    [
     "",
     "230/60/3",
     "323",
     "450",
     "166/190",
     "250/300",
     "129/152",
     "262/294",
     "866/942"
    ],
    [
     "",
     "380/60/3",
     "202",
     "250",
     "100/121",
     "175/200",
     "78/97",
     "161/177",
     "530/566"
    ],
    [
     "",
     "460/60/3",
     "164",
     "225",
     "80/100",
     "125/175",
     "62/80",
     "131/147",
     "433/471"
    ],
    [
     "",
     "575/60/3",
     "131",
     "175",
     "65/79",
     "110/125",
     "51/63",
     "105/118",
     "346/377"
    ],
    [
     "110",
     "200/60/3",
     "419",
     "600",
     "235/230",
     "400/400",
     "184/184",
     "355/355",
     "1137/1137"
    ],
    [
     "",
     "230/60/3",
     "346",
     "450",
     "194/190",
     "300/300",
     "152/152",
     "294/294",
     "942/942"
    ],
    [
     "",
     "380/60/3",
     "221",
     "300",
     "124/121",
     "200/200",
     "97/97",
     "177/177",
     "566/566"
    ],
    [
     "",
     "460/60/3",
     "182",
     "250",
     "102/100",
     "175/175",
     "80/80",
     "147/147",
     "471/471"
    ],
    [
     "",
     "575/60/3",
     "143",
     "200",
     "80/79",
     "125/125",
     "63/63",
     "118/118",
     "377/377"
    ],
    [
     "120",
     "200/60/3",
     "448",
     "600",
     "235/259",
     "400/450",
     "184/207",
     "355/419",
     "1137/1368"
    ],
    [
     "",
     "230/60/3",
     "396",
     "500",
     "194/240",
     "300/400",
     "152/192",
     "294/367",
     "942/1200"
    ],
    [
     "",
     "380/60/3",
     "237",
     "300",
     "124/138",
     "200/225",
     "97/110",
     "177/229",
     "566/747"
    ],
    [
     "",
     "460/60/3",
     "195",
     "250",
     "102/113",
     "175/200",
     "80/90",
     "147/184",
     "471/600"
    ],
    [
     "",
     "575/60/3",
     "161",
     "225",
     "80/96",
     "125/150",
     "63/77",
     "118/148",
     "377/483"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 8. Electrical data — RTWD, 60 Hz, high efficiency, high condensing temperature (cont",
   "page": 29,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Rated Voltage",
    "Unit Wiring Single Point Power - 1 Power Connection",
    "",
    "Dual Point Power - 2 Power Connections",
    "",
    "Motor Data",
    "",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    "power",
    null,
    "power",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "MCA",
     "MOP",
     "MCA",
     "MOP",
     "RLA",
     "LRA YD",
     "LRA XL"
    ],
    [
     "130",
     "200/60/3",
     "471",
     "600",
     "264/259",
     "450/450",
     "207/207",
     "419/419",
     "1368/1368"
    ],
    [
     "",
     "230/60/3",
     "436",
     "600",
     "244/240",
     "400/400",
     "192/192",
     "367/367",
     "1200/1200"
    ],
    [
     "",
     "380/60/3",
     "250",
     "350",
     "140/138",
     "250/225",
     "110/110",
     "229/229",
     "747/747"
    ],
    [
     "",
     "460/60/3",
     "205",
     "250",
     "115/113",
     "200/200",
     "90/90",
     "184/184",
     "600/600"
    ],
    [
     "",
     "575/60/3",
     "175",
     "250",
     "98/96",
     "175/150",
     "77/77",
     "148/148",
     "483/483"
    ],
    [
     "150",
     "200/60/3",
     "525",
     "700",
     "264/313",
     "450/500",
     "207/250",
     "419/487",
     "1368/1498"
    ],
    [
     "",
     "230/60/3",
     "463",
     "600",
     "244/266",
     "400/450",
     "192/213",
     "367/427",
     "1200/1314"
    ],
    [
     "",
     "380/60/3",
     "283",
     "400",
     "140/170",
     "250/300",
     "110/136",
     "229/260",
     "747/801"
    ],
    [
     "",
     "460/60/3",
     "221",
     "300",
     "115/129",
     "200/225",
     "90/103",
     "184/212",
     "600/652"
    ],
    [
     "",
     "575/60/3",
     "190",
     "250",
     "98/111",
     "175/200",
     "77/89",
     "148/172",
     "483/528"
    ],
    [
     "160",
     "200/60/3",
     "568",
     "800",
     "318/313",
     "500/500",
     "250/250",
     "487/487",
     "1498/1498"
    ],
    [
     "",
     "230/60/3",
     "484",
     "700",
     "271/266",
     "450/450",
     "213/213",
     "427/427",
     "1314/1314"
    ],
    [
     "",
     "380/60/3",
     "309",
     "400",
     "173/170",
     "300/300",
     "136/136",
     "260/260",
     "801/801"
    ],
    [
     "",
     "460/60/3",
     "234",
     "300",
     "131/129",
     "225/225",
     "103/103",
     "212/212",
     "652/652"
    ],
    [
     "",
     "575/60/3",
     "202",
     "250",
     "113/111",
     "200/200",
     "89/89",
     "172/172",
     "528/528"
    ],
    [
     "180",
     "200/60/3",
     "628",
     "800",
     "318/373",
     "500/600",
     "250/298",
     "487/600",
     "1498/1845"
    ],
    [
     "",
     "230/60/3",
     "542",
     "800",
     "271/325",
     "450/500",
     "213/260",
     "427/506",
     "1314/1556"
    ],
    [
     "",
     "380/60/3",
     "330",
     "450",
     "173/191",
     "300/300",
     "136/153",
     "260/316",
     "801/973"
    ],
    [
     "",
     "460/60/3",
     "271",
     "400",
     "131/166",
     "225/250",
     "103/133",
     "212/252",
     "652/774"
    ],
    [
     "",
     "575/60/3",
     "219",
     "300",
     "113/129",
     "200/225",
     "89/103",
     "172/205",
     "528/631"
    ],
    [
     "200",
     "200/60/3",
     "676",
     "800",
     "378/373",
     "600/600",
     "298/298",
     "600/600",
     "1845/1845"
    ],
    [
     "",
     "230/60/3",
     "589",
     "800",
     "329/325",
     "500/500",
     "260/260",
     "506/506",
     "1556/1556"
    ],
    [
     "",
     "380/60/3",
     "347",
     "500",
     "194/191",
     "300/300",
     "153/153",
     "316/316",
     "973/973"
    ],
    [
     "",
     "460/60/3",
     "301",
     "400",
     "168/166",
     "300/250",
     "133/133",
     "252/252",
     "774/774"
    ],
    [
     "",
     "575/60/3",
     "233",
     "300",
     "130/129",
     "225/225",
     "103/103",
     "205/205",
     "631/631"
    ],
    [
     "220",
     "200/60/3",
     "718",
     "1000",
     "378/415",
     "600/700",
     "298/332",
     "600/701",
     "1845/2156"
    ],
    [
     "",
     "230/60/3",
     "647",
     "800",
     "329/383",
     "500/600",
     "260/306",
     "506/571",
     "1556/1756"
    ],
    [
     "",
     "380/60/3",
     "398",
     "500",
     "194/243",
     "300/400",
     "153/194",
     "316/345",
     "973/1060"
    ],
    [
     "",
     "460/60/3",
     "326",
     "450",
     "168/191",
     "300/300",
     "133/153",
     "252/285",
     "774/878"
    ],
    [
     "",
     "575/60/3",
     "266",
     "350",
     "130/161",
     "225/250",
     "103/129",
     "205/229",
     "631/705"
    ],
    [
     "250",
     "200/60/3",
     "752",
     "1000",
     "420/415",
     "700/700",
     "332/332",
     "701/701",
     "2156/2156"
    ],
    [
     "",
     "230/60/3",
     "693",
     "800",
     "387/383",
     "600/600",
     "306/306",
     "571/571",
     "1756/1756"
    ],
    [
     "",
     "380/60/3",
     "439",
     "600",
     "245/243",
     "400/400",
     "194/194",
     "345/345",
     "1060/1060"
    ],
    [
     "",
     "460/60/3",
     "346",
     "450",
     "193/191",
     "300/300",
     "153/153",
     "285/285",
     "878/878"
    ],
    [
     "",
     "575/60/3",
     "292",
     "400",
     "163/161",
     "250/250",
     "129/129",
     "229/229",
     "705/705"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 10. Customer wire selection — RTWD, 60Hz, single point power, standard efficiency, s",
   "page": 31,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "Circuit Breaker Standard",
    "Hi Fault"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "80",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "90",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "100",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "110",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "120",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "130",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "140",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
   "page": 32,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "Circuit Breaker Standard",
    "Hi Fault"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "80",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "90",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "100",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "110",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "120",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "130",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 11. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, stand",
   "page": 33,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "Circuit Breaker Standard",
    "Hi Fault"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "3/0-350",
     "3/0-350"
    ],
    [
     "160",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "180",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "200",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "220",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "250",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 12. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, st",
   "page": 34,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "Circuit Breaker Standard",
    "Hi Fault"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "200 230 380 460 575",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "3/0-350",
     "3/0-350"
    ],
    [
     "160",
     "200 230 380 460 575",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "180",
     "200 230 380 460 575",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "200",
     "200 230 380 460 575",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "3/0-350",
     "3/0-350"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
   "page": 34,
   "orientation": "column",
   "header": [
    "Unit Voltage Size",
    "",
    "Terminal Block",
    "Circuit Breaker Standard Hi Fault",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "80",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "90",
     "200",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
   "page": 35,
   "orientation": "column",
   "header": [
    "Unit Voltage Size",
    "",
    "Terminal Block",
    "Circuit Breaker Standard Hi Fault",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "100",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "110",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "3/0-350",
     "3/0-350"
    ],
    [
     "120",
     "200",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "130",
     "200",
     "-",
     "-",
     "-"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "150",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "160",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "180",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 13. Customer wire selection — RTWD, 60Hz, single point power, high efficiency, high ",
   "page": 36,
   "orientation": "column",
   "header": [
    "Unit Voltage Size",
    "",
    "Terminal Block",
    "Circuit Breaker Standard Hi Fault",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "200",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "220",
     "200",
     "(2) 4-500",
     "(4) 3/0-500",
     "(4) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "250",
     "200",
     "(2) 4-500",
     "(4) 3/0-500",
     "(4) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
   "page": 36,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "Circuit Breaker Standard",
    "Hi Fault"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "150",
     "200 230 380 460 575",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "160",
     "200 230 380 460 575",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "3/0-350",
     "3/0-350"
    ],
    [
     "180",
     "200 230 380 460 575",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 14. Customer wire selection — RTWD, 60Hz, single point power, premium efficiency, hi",
   "page": 37,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "Circuit Breaker Standard",
    "Hi Fault"
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null
   ],
   "rows": [
    [
     "200",
     "200",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
   "page": 37,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "",
    "Circuit Breaker",
    "",
    "Ckt Brkr - Hi Fault",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2"
    ],
    [
     "80",
     "200",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "230",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "90",
     "200",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "230",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "100",
     "200",
     "14-2/0",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "110",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "120",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 15. Customer wire selection — RTWD, 60Hz, dual point power, standard efficiency, sta",
   "page": 38,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "",
    "Circuit Breaker",
    "",
    "Ckt Brkr - Hi Fault",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2"
    ],
    [
     "130",
     "200 230 380 460 575",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "140",
     "200 230 380 460 575",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
   "page": 38,
   "orientation": "column",
   "header": [
    "Unit Size Voltage",
    "",
    "Terminal Block Ckt 1 Ckt 2",
    "",
    "Circuit Breaker Ckt 1 Ckt 2",
    "",
    "Ckt Brkr - Hi Fault Ckt 1 Ckt 2",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "80",
     "200",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "230",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "90",
     "200",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "230",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "100",
     "200",
     "14-2/0",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "110",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 16. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, standar",
   "page": 39,
   "orientation": "column",
   "header": [
    "Unit Size Voltage",
    "",
    "Terminal Block Ckt 1 Ckt 2",
    "",
    "Circuit Breaker Ckt 1 Ckt 2",
    "",
    "Ckt Brkr - Hi Fault Ckt 1 Ckt 2",
    ""
   ],
   "quantities": [
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "120",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "10-1/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "130",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "150",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "160",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "180",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "200",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "220",
     "200",
     "4-500",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "250",
     "200",
     "(2) 4-500",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 17. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, stan",
   "page": 40,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "",
    "Circuit Breaker",
    "",
    "Ckt Brkr - Hi Fault",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2"
    ],
    [
     "150",
     "200 230 380 460 575",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "160",
     "200 230 380 460 575",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "180",
     "200 230 380 460 575",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "200",
     "200 230 380 460 575",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co",
   "page": 41,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "",
    "Circuit Breaker",
    "",
    "Ckt Brkr - Hi Fault",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2"
    ],
    [
     "80",
     "200",
     "4-500",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "230",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "90",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "100",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "110",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "8-3/0",
     "8-3/0",
     "8-3/0"
    ],
    [
     "120",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "8-3/0",
     "4-4/0",
     "8-3/0",
     "4-4/0"
    ],
    [
     "130",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "150",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "160",
     "200",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 18. Customer wire selection — RTWD, 60Hz, dual point power, high efficiency, high co",
   "page": 42,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "",
    "Circuit Breaker",
    "",
    "Ckt Brkr - Hi Fault",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2"
    ],
    [
     "180",
     "200",
     "4-500",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "200",
     "200",
     "(2) 4-500",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "220",
     "200",
     "(2) 4-500",
     "(2) 4-500",
     "(2) 2/0-500",
     "(3) 3/0-500",
     "(2) 2/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "4-500",
     "3/0-350",
     "(2) 2/0-500",
     "3/0-350",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "250",
     "200",
     "(2) 4-500",
     "(2) 4-500",
     "(3) 3/0-500",
     "(3) 3/0-500",
     "(3) 3/0-500",
     "(3) 3/0-500"
    ],
    [
     "",
     "230",
     "(2) 4-500",
     "(2) 4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "4-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500",
     "(2) 2/0-500"
    ],
    [
     "",
     "575",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 19. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, high",
   "page": 42,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "",
    "Circuit Breaker",
    "",
    "Ckt Brkr - Hi Fault",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2"
    ],
    [
     "150",
     "200",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "380",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ],
    [
     "160",
     "200",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "460",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "4-4/0",
     "4-4/0",
     "4-4/0"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 19. Customer wire selection — RTWD, 60Hz, dual point power, premium efficiency, high",
   "page": 43,
   "orientation": "column",
   "header": [
    "Unit Size",
    "Voltage",
    "Terminal Block",
    "",
    "Circuit Breaker",
    "",
    "Ckt Brkr - Hi Fault",
    ""
   ],
   "quantities": [
    null,
    "voltage",
    null,
    null,
    null,
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2",
     "Ckt 1",
     "Ckt 2"
    ],
    [
     "180",
     "200",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "3/0-350",
     "(2)2/0-500",
     "3/0-350",
     "(2)2/0-500"
    ],
    [
     "",
     "460",
     "14-2/0",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "4-4/0",
     "3/0-350",
     "4-4/0",
     "3/0-350"
    ],
    [
     "200",
     "200",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "230",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "380",
     "4-500",
     "4-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500",
     "(2)2/0-500"
    ],
    [
     "",
     "460",
     "4-500",
     "4-500",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ],
    [
     "",
     "575",
     "14-2/0",
     "14-2/0",
     "3/0-350",
     "3/0-350",
     "3/0-350",
     "3/0-350"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "etc"
  },
  {
   "title": "Table 20. RTWD, 80 to 140 tons, 60 Hz – in (mm)",
   "page": 45,
   "orientation": "column",
   "header": [
    "",
    "Standard Efficiency",
    "",
    "",
    "RTWD - High Efficiency",
    ""
   ],
   "quantities": [
    null,
    "efficiency",
    null,
    null,
    "efficiency",
    null
   ],
   "rows": [
    [
     "",
     "80,90T",
     "100,110T",
     "120,130,140T",
     "80,90T",
     "100,110,120,130T"
    ],
    [
     "A (2 pass evap)",
     "138.2 (3510)",
     "138.2 (3510)",
     "138.8 (3525)",
     "126.4 (3210)",
     "126.9 (3225)"
    ],
    [
     "B (3 pass evap)",
     "142.6 (3621)",
     "142.6 (3621)",
     "142.6 (3621)",
     "130.8 (3321)",
     "130.7 (3320)"
    ],
    [
     "C",
     "75.9 (1929)",
     "76.9 (1955)",
     "76.9 (1955)",
     "76.1 (1933)",
     "76.9 (1955)"
    ],
    [
     "D",
     "34.3 (871)",
     "34.3 (871)",
     "34.8 (884)",
     "35.1 (890)",
     "35.1 (890)"
    ],
    [
     "E",
     "23.6 (600)",
     "23.6 (600)",
     "23.6 (600)",
     "23.6 (600)",
     "23.6 (600)"
    ],
    [
     "F",
     "9.1 (231)",
     "9.1 (231)",
     "9.1 (231)",
     "9.1 (231)",
     "9.1 (231)"
    ],
    [
     "G",
     "27.9 (709)",
     "27.9 (709)",
     "27.9 (709)",
     "27.9 (709)",
     "27.9 (709)"
    ],
    [
     "H",
     "36.6 (929)",
     "36.6 (929)",
     "36.6 (929)",
     "36.6 (929)",
     "36.6 (929)"
    ],
    [
     "J (2 pass evap)",
     "11.0 (280)",
     "11.0 (280)",
     "10.6 (268)",
     "10.8 (273)",
     "11.8 (299)"
    ],
    [
     "J (3 pass evap)",
     "10.4 (265)",
     "10.4 (265)",
     "10.1 (256)",
     "10.2 (258)",
     "11.3 (287)"
    ],
    [
     "K (2 pass evap)",
     "18.9 (479)",
     "18.9 (479)",
     "19.2 (487)",
     "18.6 (472)",
     "20.4 (519)"
    ],
    [
     "L (3 pass evap)",
     "19.5 (495)",
     "19.5 (495)",
     "19.5 (496)",
     "19.2 (488)",
     "19.2 (487)"
    ],
    [
     "M",
     "36 (914)",
     "36 (914)",
     "36 (914)",
     "36 (914)",
     "36 (914)"
    ],
    [
     "N*",
     "36 (914)*",
     "36 (914)*",
     "36 (914)*",
     "36 (914)*",
     "36 (914)*"
    ],
    [
     "R",
     "127 (3226)",
     "127 (3226)",
     "127 (3226)",
     "115 (2921)",
     "115 (2921)"
    ],
    [
     "S",
     "36 (914)",
     "36 (914)",
     "36 (914)",
     "36 (914)",
     "36 (914)"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 21. RTWD, 150 to 250 tons, 60 Hz – in (mm)",
   "page": 47,
   "orientation": "column",
   "header": [
    "",
    "RTWD High Efficiency",
    "",
    "Prem Efficiency"
   ],
   "quantities": [
    null,
    "efficiency",
    null,
    "efficiency"
   ],
   "rows": [
    [
     "",
     "150-200T",
     "220, 250T",
     "150-200T"
    ],
    [
     "A (2 pass evap)",
     "132.3 (3360)",
     "136.1 (3456)",
     "147.9 (3755)"
    ],
    [
     "B (3 pass evap)",
     "132.8 (3371)",
     "136.1 (3456)",
     "150.9 (3831)"
    ],
    [
     "C",
     "75.6 (1920)",
     "76.9 (1955)",
     "76.8 (1950)"
    ],
    [
     "D",
     "47.3 (1202)",
     "47.8 (1213)",
     "47.3 (1202)"
    ],
    [
     "E",
     "24.6 (624)",
     "24.8 (630)",
     "24.6 (624)"
    ],
    [
     "F",
     "11.1 (282)",
     "11.2 (295)",
     "11.1 (282)"
    ],
    [
     "G",
     "32.7 (830)",
     "33.1 (840)",
     "33.8 (860)"
    ],
    [
     "H",
     "42.4 (1078)",
     "43.9 (1115)",
     "43.6 (1108)"
    ],
    [
     "J (2 pass evap)",
     "10.1 (256)",
     "10.6 (270)",
     "10.6 (270)"
    ],
    [
     "J (3 pass evap)",
     "9.5 (241)",
     "9.7 (247)",
     "9.7 (247)"
    ],
    [
     "K (2 pass evap)",
     "19.3 (490)",
     "20.6 (524)",
     "20.6 (524)"
    ],
    [
     "L (3 pass evap)",
     "19.9 (505)",
     "21.6 (549)",
     "21.6 (549)"
    ],
    [
     "M",
     "36.0 (914)",
     "36.0 (914)",
     "36.0 (914)"
    ],
    [
     "N",
     "36.0 (914)",
     "36.0 (914)",
     "36.0 (914)"
    ],
    [
     "P*",
     "40 (1016)*",
     "40 (1016)*",
     "40 (1016)*"
    ],
    [
     "R",
     "114.8 (2916)",
     "114.8 (2916)",
     "134.5 (3416)"
    ],
    [
     "S",
     "36.0 (914)",
     "36.0 (914)",
     "36.0 (914)"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "rating"
  },
  {
   "title": "Table 22. RTWD unit footprint",
   "page": 48,
   "orientation": "column",
   "header": [
    "Dimension",
    "Standard Efficiency inch",
    "mm",
    "High Efficiency 80 - 130T (60Hz) inch",
    "mm",
    "High Efficiency 150 - 250T (60Hz), inch",
    "mm",
    "Premium Efficiency 150- 200T (60Hz) inch",
    "mm"
   ],
   "quantities": [
    null,
    "efficiency",
    "dimension",
    "efficiency",
    "dimension",
    "efficiency",
    "dimension",
    "efficiency",
    "dimension"
   ],
   "rows": [
    [
     "P1",
     "3.68",
     "93.5",
     "3.68",
     "93.5",
     "3.68",
     "93.5",
     "3.68",
     "93.5"
    ],
    [
     "P2",
     "123.78",
     "3144",
     "111.97",
     "2844",
     "111.97",
     "2844",
     "131.65",
     "3344"
    ],
    [
     "P3",
     "2.43",
     "61.8",
     "2.43",
     "61.8",
     "4.3",
     "109.3",
     "4.3",
     "109.3"
    ],
    [
     "P4",
     "24.93",
     "633.2",
     "24.9",
     "633.2",
     "24.9",
     "633.2",
     "24.9",
     "633.2"
    ],
    [
     "P5",
     "2.5",
     "64",
     "2.5",
     "64",
     "2.5",
     "64",
     "2.5",
     "64"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "perf"
  },
  {
   "title": "Table 23. Weights – RTWD, 60 Hz",
   "page": 49,
   "orientation": "column",
   "header": [
    "Model",
    "Standard Efficiency Operating",
    "",
    "Shipping",
    "",
    "High Efficiency Operating",
    "",
    "Shipping",
    "",
    "Premium Efficiency rating Operating",
    "",
    "Shipping",
    ""
   ],
   "quantities": [
    null,
    "efficiency",
    null,
    null,
    null,
    "efficiency",
    null,
    null,
    null,
    "efficiency",
    null,
    null,
    null
   ],
   "rows": [
    [
     "",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg",
     "lb",
     "kg"
    ],
    [
     "80",
     "5900",
     "2676",
     "5703",
     "2587",
     "5732",
     "2600",
     "5551",
     "2518",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "90",
     "5933",
     "2691",
     "5721",
     "2595",
     "5792",
     "2627",
     "5587",
     "2534",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "100",
     "6140",
     "2785",
     "5902",
     "2677",
     "6255",
     "2837",
     "6025",
     "2733",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "110",
     "6332",
     "2872",
     "6074",
     "2755",
     "6475",
     "2937",
     "6208",
     "2816",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "120",
     "6530",
     "2962",
     "6248",
     "2834",
     "6510",
     "2953",
     "6230",
     "2826",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "130",
     "6535",
     "2964",
     "6244",
     "2832",
     "6543",
     "2968",
     "6248",
     "2834",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "140",
     "6971",
     "3162",
     "6649",
     "3016",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "150",
     "-",
     "-",
     "-",
     "-",
     "7884",
     "3576",
     "7544",
     "3422",
     "8724",
     "3957",
     "8243",
     "3739"
    ],
    [
     "160",
     "-",
     "-",
     "-",
     "-",
     "8395",
     "3808",
     "8036",
     "3645",
     "9171",
     "4160",
     "8691",
     "3942"
    ],
    [
     "180",
     "-",
     "-",
     "-",
     "-",
     "8490",
     "3851",
     "8098",
     "3673",
     "9290",
     "4214",
     "8772",
     "3979"
    ],
    [
     "200",
     "-",
     "-",
     "-",
     "-",
     "8578",
     "3891",
     "8157",
     "3700",
     "9337",
     "4235",
     "8803",
     "3993"
    ],
    [
     "220",
     "-",
     "-",
     "-",
     "-",
     "9493",
     "4306",
     "8995",
     "4080",
     "-",
     "-",
     "-",
     "-"
    ],
    [
     "250",
     "-",
     "-",
     "-",
     "-",
     "10071",
     "4568",
     "9478",
     "4299",
     "-",
     "-",
     "-",
     "-"
    ]
   ],
   "source": "RLC-PRC029P-EN_10312025.pdf",
   "kind": "dim"
  }
 ],
 "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADWAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAQFBgcBAgMI/8QATBAAAQMDAgIHAwgGBQsFAQAAAQACAwQFERIhBjEHEyJBUWFxFDKRFTNCgaGxwdEjNHKCg8I1UnSy4RYkJUNFU2JzkqLiF0RUk/Dx/8QAGAEBAQEBAQAAAAAAAAAAAAAAAAECAwT/xAAiEQEBAAIDAAIDAAMAAAAAAAAAAQIREiExQVEDMmGBkcH/2gAMAwEAAhEDEQA/APSKEIQCEIQC1kkZFG58jgxjRkuJwAtlGePKo03DwAOBJKGnzGCfwUvQfKO50VwLxSVMcxZ7wa7JCVKmOG7nLFxO+ancGEMJ052O42VwUVU2tooqhowJBnHge8KzubHdCE1XniO3WJ0Ta2R4fNksaxhJOOaB1SGqvdsonllRXQxvbzaXZI+obqLVvSbRwRudTW+ecgbanBg/FVpdrzLfa2rrqbNFJVdoNB16DjGe7PJYyy0ulp3PpEt1HI0UsL61hyHPadAB8NxukrOlChPv26pb6OaVWjJDIw5J596ysc6ulos6TbQ73qasb+40/iu7ekexO5+1M9YvyKqdCvOmlvM6QOHnc6uRv7ULvyXdnG/Dr+VyYPVjh+CppCc6aXWzi2wP5XWn+t2PvXdnENmk926UZ/jN/NUahOaaXw2629/uV9M70lafxXdtTA/3Zo3ejgV5/wADwCAMctleZp6EBB5HKF52q7hWUNOXU1TNCXbOMchbkeGyWsuFawdisqG+krvzTmaX4hUUy+3aP3bnWD+M7813bxRfWcrtVfW/P3q84aXchUuzjLiFnK5yn1a0/gu7OPOImf8Avmu9YWfknOGlwoVSM6RL+3nJTv8AWL8iu7Okq9N96Gjd6scPxTnDS1EKsW9J9yHvUNK70Lh+K7s6Uake/a4j6SkfgryhpY6FX7OlJv07S76p/wDxUWvPHt0nuMjoa2emgkd2ImkDQPDICcoaXSjOOaohvEnErD2bxUY85SfvXGfiDiQtfIyrE83MNmcS0qc4aX4HA8iCsqirVxPxDPVsir/YKOIjLpcPeG/U05KsSx8U2ahpHR1V6jmkc7VkQSMA25b5W9z7RMUKKUvGFtdfqjrLnEKQsHV5JAzt4j1UhornQ3IPNFVxVGjGrq3A4zyygVIQhAIQtXnTG45xgEoNlU3SVfKWruscFLOXmja+OYYIDX55b+i43DibiGSc4uZY1rstDG6fjjGfRMN0qq+7StkuFS2pcwaQXs5Dw5rh+S8tSOmOp6YGVLmdZUNkcx8WHNIzuc+Pw+KvXo7r33LgahqZDl7i/P8A1lUs6gDc4jg3GD2T+aXUPFN/sFKyjt1ayCmYSWx6AQMnJ5g96mFuNtqXVk09BKvukv8AXrb/AMuT72pZwxxyZ+GqSqvMNX1jw7VVMpSYXYcRsW5xjGOQ5FI+KHUvFlVRutFfRTiJj2va6cMcCS3Gx37l2tlnTOrEFmP+byH/AIT9yYaLVBQxyNme4zjUQeTMbYHrzVjO6Pbu+JzXGJuoY7Ls4UHu9nl4fqm22d4kkgZguAwDnf8AFYsqlri19LFI0Aaxk48VyWsMpdRxRluC0ZWywoQhCAQhCAQhCAQhCBHdP1JyVj3R6JHdP1JyWD3QgyhCEAhCEAhCEAhCEAmi6ucKphHLs/eU7pou/wA63937ygd0IRkbIDvQhAQCsHot53P+H/Mq/Vg9Fv8AtP8Ah/zLWPpfFgoQhdmAtJvmH/slbrSX5l/7JQUlWfPO9UgfzKX1vzx9Ugf7xXmrbk/vSCeF00uGjkN0vfyTdVyvhfrY7DgFQ8W6+Xe1UTKWlq6mKFmdLGPIaM77Bc6riOqqXuFbHHVF3fNE17h6EjITI25vfEHue0c9s7pM65Rv1FrhkHBym7TxJqfjy8W6iFLSXSemjjcdIMbJNIO+BqBOPrSaou817k9qrZBUyvOTIYwzJG3IbdyiwkNXJK3ONODtvkYCerPCX0LDG7UGg8xjvKm7pb72cmEHJC2XOM+8DzC3SIFnuWEZVAhGUIBZWMoQCysLKBFdP1JyWDkPRI7p+pOSwe6PRBlYWVhBlCwsoBCEIBCEIBM94+db+795Tv3JovHzrf3fvKB4QBkoSO53GO10D6qRrntZjst5nfH4oI5W8eGjmZGbS+Uvc5oDJ2g7HzA5jdO/D3EHy7HOfYpaR8Jblsj2uznODt6KMSz8NXKQCaxF+NTx1jw0DO55uA3S2wXbh62TGmt9DJR+0vaHY3bnkO8+K1wsjr+TP8V/SWf5/wB/H/UyVhdFv+0/4f8AMq95qwui3lc/4f8AMmPrlfFgoQhdmAtZfmX/ALJWy1l+Zf8AslBSNcf059U3v94pZXvxUHf6RSFxy4rz1tq9Ndfyd6J0dyTXX8neilDJPY66po/a6NwmyTqhGzhg93immd0kQ0uDg4DtAjBB8FLaWvbSUWCNgdsHvXWujtV8pG9dG6OoAwXjf6wfwVvQjVrf+lmOeUbf/wB9ilfDpBoTjn4fWVE5YpLFNL1rDNBIMMkZy+vwUs4Zw+ysnHKTOB3jcqRaUxODnPI5LotI/nHrcpEcqiZsED5HHAaCSodHx1mta19MRTuONWdwFL6mMSQPY4Za4EEKvqrhr2G40chqTJT1E4YI8YIz5rpjr5SrFY7U0HxWSVqwYAA5BbFYDDfOJorPM2IxulkI1EA4wEtsl5hvNF18ILSDpc08wUycTcOzXarZJSzMima3B1jYhduB4BDZC7OXvlIcfHGy31oShCwFlYUjun6i5LB7o9EhuzNVGTnklo5D0QbLCEIBCEIMrCEIBCEIBNF3+db+795Tumi8fOt/d+8qB47kx8XbcN1O/wDV/vBPaR3W3NulukpXPMYfjtAZIwc/gtTqh+oKS2zdHcEscFHPWstwIBa1ztYjyAR6qu7rKX3K1tNsgow2obqfHAI9RyPDmtv8hXscTHcSM/8ABj8V1peDHw1cE0twMoieH6SwnODnG5Xe/klZ1rxKxyVh9FnK5+sf8yrxWH0We7c/WP8AmXHH1qrBQqx4/wCL6OG7NtlPJNFPC79NK0lrc493ZRT5Wp5ffuTP35Hn8F05RnS9Zp2xRPds4tBIbqAJ8t1A4OlGnrIqpjaB7HxwyPAc7+q7HPv5t29VXldc6anhD454ask8oyTj1yAmmpuFBPOyTr2xaWnLerJyc5WbkuiytuodUMLw5ms5HZ8s7ramlMzNZ7+SSyW6V1KyF5B7QeDjGOzhK6eEwxhh7lzqu7uSaq/k70Tq7kmu4cneilCC401sHDVDUxSyw1ss0kMznODo3EEOGGjtA6XM8kipJJKKqMT3FwHfgjITUacxXWWoc5rml2Qwc9seOytKivnBd16O7bab5VPprpRRFjKiOBzjGcnG4HaGMZH47rXoida3XAS5ocxw3BGxCcLDNDBZ44Iw7DdWM+pSGiqqeeKWFs8c0bCWh4yAfPB3+KzRsMMZj/quI+1Teuw7xEOe8hdFwpPpJQpCucgy0qO3uNzpLOGtJPtY2AUlwjSM8lqXQ1Aws4WcLOFAje0+1D9lNPBrf9AA9xlfj4p6dVUzXlr5o2uBxguGUMqKRmI2SxN7g0ED7FR2WVyFVTk4E8fj7wWWVEMkmiOVj3YzgOBOFAnun6i5LB7o9Ejuv6i5LB7o9EAhZQgwhZQgwhCEAjKEIBNF4+db+796d00Xj55v7v3oHdCyhBhCyjCDCsPos926esf8yr1WF0We7c/WP+Zax9Soj0r1EFTxniGVrzDA2OQD6Lsk4Pngj4qDOA8QvUMlDSSvL5KWF7jzc6MElafJlB/8Gm/+pv5K3Dd2beX3AmAta3Uck4H1JsngqC4YgdjK9Zi2UAGBRU4/hN/Jefekat6rpQnZGxsccEsUbWMGBjDc7fWVm4aWU4zMGI/2R9y4OHaKcK8AVLh4OKQvHaUo1dyTVcOR9E7OCa7gPe9FKIbVMmNTIWRPd2tsDYhJpWVTmYNLJ8E51MbWz68B5cdwH4I+pbQzshmPVsL8beIIWtdGzXTVE0EzJIKUgYw8Ak53Kl9FJ10Yfuc+KbKGeHXUudFs6UkAjlsneic12SxuAeQXNqnGk+l9SU964UowXpQOS1PGawhZQAqjCFlCCPVf69Jz+c/FYb+ux8/f8E8Ot1M+QvfGS4nUTqPNAttKHh4jOoHIOo8/iqGSMdvv9x3d5LvaR/pZ3P5k93mE5i2UgORGc4x7x/NbQ0FPTzdbEzS8t0k5J2UHK6/qLksHuj0SS6/qLksHuj0RWEYWUIjCFlGEVhGFnCEGELOEIMJnvHzzfVv3p5TNefnm+rfvQPGELOEIMLKzhGEGuFYfRb7lz9Y/5lX2FYPRb7lz9Y/5lrH1KsBCELsyFTHSTwJcqzjdt4oqaSenk0SydW3UQ5oAxjzwFc61kGqNzckZBG3NSzay6UBU11TJUu6yB0R3JLo8Y+1aNdPLHrDmgebP8U9XVrhPpk5gcsptkIjhLi4Ma0ZJOwC42aanZukq5hTulADgM5AZ4fWmarvHWAAsxqbn3P8AFOtdVUzKN7TURAnBIDhnBPP03UcmdSTOYRVwsw0DBcsS7auNmq4v0yP1d55rBZoIcOYSmCnpJZ2sjrIpHn6IfzXae2lgAbIBsScjKqG+HIkccnD9/tUhtMZkibjfP5puoqEywscX4OOWPMp0pesosaCx2PEKSbjWXV0dmUzoWaj9JbJrm4gfAwippi7tZBY7b7VrScQU9W12mJ7XNO7SQteMHZCSPr2tp3SiJztIzjK5turHAEROwd+aqF5QkXyk3/dH4rnJdiz3aYu/eATQcVhMM/FApzh1G7P7Y/JJ4uMmygn2EgA4B6zn9im10k2EJmg4hFRHqbTY9X/4LvFd3SVDYjAG6gTnXnl9SqN7u7TREYJzlLhnSEiqne0wmMt0578rqKpwwNA+KKU8kJrkvLmPLeoyWv0EavtQ28u6zS+nLMu0tz37ZQ0dDy2QkPyg7/dt+K5VF0liiL2xMON8ElNIc0c1EpeM6iMbUcRBJ+ke4pypL/JUhn6Fg1DOxKm10e0JHJXPYR2G7jK4TXV0ULn6WdkZ71UOaZby1xqWnO3Zx65XWG7ySEhzI24Y1x58yT+S51FRDVO7b2gjHIqLrR5wspgunEUlFE0wtie4nGDn81PuA7DBxSKp1Y+RjYWxlvVEDd2c5znwVk2hgQrQ/wDTWz989X/1t/JLxwLw8B+oZ/iv/Na4U2qBWD0XfN3P1j/mT1UcAWGdoDIJYMd8chyfjlOFj4couH2zCjMp64gu6x2eWcd3mrMbKmzqhCF0QKqOkDpEuFp4uFmoJhBCxjWyPABdrcMjBPhkK115v6VKSeLpPqQWnFRJE9h8RpaPwKxn4sI6i41klb1s9VLMDtue5OlJKZonwyEkEYznmE0OmhGT1WxJ70vtsjZsyNGA0acLj71W/O44XikpGQa+qHWE4zk5TLBBFPXBjWMAYztAnnvzThfqtrpWxNOSOfkmqyyF91nf3acf9w/JSYydSLcre7XSsbHDe6anaxjGxDrXloGT4D4pRVV0b8gH6On4rheuzdnvY05exoz5DKaKidzHAEHU7kPFXxfbEip6uOOJu5w7JHpqKzNchpxHz80xwMmbEAdTzzz+Xkt3iYj3HfBJvSZd11rK18jMPIISKgqdFeQ0++3BWs0VQWn9G7HouVPR1MdfHhheHd7QSN/NVE6iIdStB724KZBXsiJjPNpwlIrnRExuikLg7Rs0kevomWeCcXCRj26Du7UQdPxV8Q5SXNoYdI37khfcSRl80gPgE3yyOGwyT5LNNEN5pj2GnYHvU2rpLHU1bC+OOWRvIOPL4rSqpp2VB6uF+g40437gust7qA0tg0RMA2AatK2vqxUOZ1ztLMcvQErPyvw3ppJqdp1NJGM7OXemu4ir2SzRSmEsc3sDJ3CxUOLbLHU/6x2yaIp555Wt1uDRsGtzutdsp9RSwVtO3QH4hIbh/PIHelEjWRB87mnsNJOPAbpj4dfPFWyxzZxMM79xH+Cfa3At9QTsBG7PwQRasrwaOWtds10hAztsDkfXsudFVPkqnV07TqLdMUedmN/NcW0vt1ljBe3THMX89jt/itaWOaelEjY5HYG+GnHx5J3tqXo6vubtJAAHmm+prCGEuefiuUUFXWOLaWJ0uObm7tH18l1/ycuDu06Jzn+PgndNa9NE8o6qMfS3cfQnZSDh4gtDnHk0YTRV2mSnlMdSHNeRqG/3p1stBURUmesjMmwAB2wkiWl1+qWxCnJGrOrbOPBM4mdUvayKDJ5kAndOFzoZpqMOqZomPjcNOHdnfnnZNVc4WxwZFIQx+MOG5OcDmOQycKodIqKqEcoEDG9YG/S5YJ/Na/JlUclxjb+8meOKpbI6R+vUdsEnZZldKBvlZkav0VVdoldM1slRHoB5MOXfBWbwbxmODmijdSe1+2PBc/rNLgGgAANxv39/eqooInxXCOV5IJcPvXorgKosEPC1PJXy22OpEry107mB437id/Bbxl2xUtpr6ypbq+T7jEMZ/SUzgnGGaOohZLE8PjeMtcO9Jvli2GPrBcKVzcZy2Vpz8CsWlj20Gp7HRmSSSUMcMFoc8uAI7jghdWS1Car1xPZuH49Vyr4oHYyI85e70aN1pw9xVaeJ4JJLZOZOqID2vaWuGfIq7DwhCEAmS+8I2niKVk1dCTMxulsjCA4D1x5n4p7QmtikeJOBoLPdZIWVL5YCzWxujtN57Z7+XkmFkcNtopA0v63q+vLJOyQOQGeWVYXSCKkcVULoW5jMeJc8tOHY+0BRitlpWDE5jbtjcDbzXHUla2h9HYK2+10lXKDS0jj2HP8AeI8h+KzV2iitFbDJC6eeKq2JJGQMZ8tuyVMqF1Q6J/tAHvkM5bt7uSjnFLW08FNTQ5AYSRvk+P3lTWlS62dGE16tsFxZWU2ioYHtOX5A8DtzCj9h6M3cV3y6SU9az2ChkFMyo3IleB2tPkM/aEgg474mp7ILTBX9XSCMxBohbqDTnPaxnv5rlbuMOIrFA+ntNwdBDLI6d7RTsxrdzxtsNuSt1dLLqVY8XQ+Y42sFfCGtGB+iJ/FRnjDhCXhWps8TZ4at10q20oAhLSzJG/vHPPkmd/SPxkf9tSj0hjH8qj1bcLhdLkK6vqqipn1iQOc8t0uGwIxgA+iuV+ozP6uN3RJTR07zVXaMRgdpxg0gD11ql/bPZLpLTRygxMdpBxz35/YnylrbgLfNT010rI6eo2liMpcHeoPqm18D6BrSGajnLcE7+oKxcpfhrRU+5aaSV4maHN1Y28CVH7hUulrKn/O8uaHlsWjGcZxv3qQQXZmMSROafIZSe4VkM0b2wxOdM4YyRgLTKL8M3Geju9Q+e2t6t1OzXG7X2eztLk+JwfPOBhSu3U1rn4MvV0kuAjvUTQ6ko8Yd1Yc3W/cYdkEnbkBlR5tCYy4nVl4AcdR3A5D0CdKOpfiOCpc+SJnuanE6O7bwVyyIcaAUtw4ChiiozWcRXColZTkNAEcDMapXYHIdoZ8j4LoeHqGkgZDokkMbWtLyffPefxKwKWMbhjQtfYaY7mNn1tXLn/HTXWjSI4pbdA17ssdLgjOBglJaGjhqHSTyPaI4zpiLTjVjmd+7wT9LQwSRGMxMLPDGExVlnbTSdluWO5FamUZsLnXRsEdM6OvlmmErutid7oaNOkg9+cu+ClD44qiB0cj9MMjcOdnGGkbnPoq5moi0ZGxHgpfa6wVPCznTbmKN0cn1D8sK+snrg24cK2no9q62upYai4CTTBT9e4OeXAYyAdmg83eATNZDwvS8YQsvlybcrNHTOfIyOCVkRnLj2GtG7gM5ydimE0UbXkNecDllu62FIP6zj+6nrUul9U9z6LxSRviqrXHGW5axzy0tHhpO4Va9IN7s1ffGUNgfT09vjb26qncdUjiOQPh3fFQ80Z8T9a19jb3nKttrJPXxMpZXtiqn1Jkafnclzc7c/Db7U5WWCYQmQGJ2ojvPdnyWIYI5P0M2Swjsk/RKGUjqaUgPMbh3jvUl7V3uNrq6mORzY6d5cW4a4k8gR+Ki14tVTUVcccWova1rTEwEtPa7/AAHKlbqqra3DJyfPSFzpWNgnMzmuc888nmrvXiFLJqehoIIJhNK6MAdYY/eKTvuNKckRyHPiwJzifFVRuaWY8WndIZaARS4GCw8sqTK/K2EzA2qD5mQSvlEsYZsMNYA4uzvzJLfgpRa75fbdTPp6JluFM5/WdXXUxlJdgDIxy5Jop2incHMaAe/zTvHK17A4citdztD3H0jcXUIBFHYZmt7o4ZGH6t0hvfSxxJd6H2OLq7S8u7UlOHB7h4Anl6jdJC8JqromykuA7Q3BWcsr8LIZmTSyVDpZJXTv1dp78kk+ZPNXN0SNkra65XUwsgY9jItDBhuQAM/9pP1qnQ0DVpaBlwJx3leiejq1/JfBlKC3D58yu+vl9g+1XDupUpQhC7MhQ7ibpDo7BdzamRtmrA0Ow5xAydwNgd8KTXaR8VlrpI3Fj2QSOa4cwQ04K8sXCsqZrvBPLLJNM50ZL3uLnOO3MlYzy14sicXe91l2uNXWPncPaQGiM5c2MAYw3J2/wAUywmWeGVkj3OcxgiAcB2h5pQYH9oa9g4oihMb+edXMrnP6taWu7VcDDSSkSGF4YHHmWkZB/BcL7K+a4M3xhmfisTsbSXaOoe4NjkaWuJ5DvC3rmiWs1DcFoISehuDX+J+Kz1ZPMZSwRDwWwjHgr2hAYSe4BamnPinHqx4LOgYIwppSGmBgkznsnmutWXPlG+wHgu4ZtuFks8k0bN+h/itoKcGcEjOEsDPJbNbpdlLNhvlpA2UgN27lr7L/wAP2JzeNXctNB8E0ba02er0nOW7Lrp8lhrS05C2y5Tiu2NGe5c5qcSxlpHouuXI7ScTZmlt5PIApI6KelzG17mxS7PYDsVITGT3JFcYQKcuI5EK6RiWn1TZAHut+4IFL6JWyNxOSOYHf3YXQRFXUCEUvosimCXdUjqk1Ai9mC6uhEkYJPabslPVI6rCagR+zhZFO1LBCfBZ6jyKBNDGI5Mhd5Gte3zHJb9QfBbCE+BTUCXQF1idoyO5dhTnwWRTlVGhcCMFcpGBwKUinWfZ/RZ0pDZLS653yKjaWtdJOxoLjgb5XpWnhZTU0cEYwyNoY0eQGF52trvZr6HsPajlhft4gr0at4RKEIQuiEV6/oG4f2eT+6V5li9ikbTyVLntlpyC3Dch45jPhgr01ef6Br/7PJ/dK8wx0VRUQGSKFzmNG7hyXH8nsaxSYUdWxkT3hpikGsEHcg7rvDCeqLpMAnu8FyddKN4p2tke6RsLQ4DlkDGErhlZPFlu4WbNLs2XKkdLTOcNw3bCx1XWFjsfQal1U/TG5gHvAnPok0bg1rAT9AKo06jyWeo8l2MjfELUyNHeE2OfUeSx1Cy6fHgtDUO8kGeowjqAtDO5Y615/wD4g6dSPJHVDxC5GSTzWhleOZKoUdU3xR1bfFJTM7+sVjrHHkSUCvq2jvRoYkhc7zWNR7ygV6WI/R+KRl/mtDIgXF0Y8PikN1fH7C8AjJx961dLgJtrZtb2sB78oH2KSMMaDzAAPwXTro/JNpcGOAHgPuWetRDj18f/AOCPaGeCbutR1qBw9pb4I9qb4JB1oxsFjrsIHD2keCPavJIhUEdw+CPaT4N+CKW+1HwCPaT4BITPk9yx13miF/tLj4LPtDvJN/tJHeubq8g4ygdxOcb4Wr6tjGknOAmd1xwN8JFU3IuBYHZJ7gm1P3DxNwvLwB2pJo2tx3HOAvSiobomsslbxFDORmGD9O8+BaSGj6z9xV8reHiUIQhbQivP9BV/9nk/uleXXVrqW4Uel2AzS0jxDuf3r1HeP6Cr/wCzyf3SvMxsUtwko6mlc2aNpZ1+k4MeN+R8vBcs/WoXupz1hcxhBB8E40OpsmOQcM4Wr3Fgc5zHDJJ3W1BKJTISMaO9c9rpi4y6WOaBvpx8UjqHaJmDP0Aiefr6oN0kEnJHfsm+qiuL5p52UVUYY2Om1Oic0CNuCTk9wyrDRd1w8VqZh4rrY+GOIeIqM1VtoTNAHaC8yNbvgHG58wnhnRhxe/nRwR/tTt/Ba1UMPX4PNambPepBWdG98t1L7RX1VBTR5DRqlc4ud3NaA0lxPgN0tt3RLfqykZPPUU9IX79XLnWB3ZA5eiaoiBl81qZfNWFH0M1x+cvEA/ZiJ/FKY+hgf6y9n92D/wAleNTatOvcPpH4rBnJ5klWozoZoR793qXekbR+aa+Lejag4d4YqLpTVFVUupi10jHkAFmoB2MDngpZqbqzu6ivTKtet81YDeDuGYONYrdV1ksduqaEVFLNJMG9c/VuA7GOW+E/Hgvo8pvnq6n2/wB5XgfiFJqrcbFQGcDmVgzDxU/41s3BMPDj32Gakkr2PaR1VSZDp+l3kKsa10baxrYpnAaQ4tPI+Q81NzejjS0zDxWpqAO9MUNQ51Y4ukJYHYIzkYTh8qFjnaYoiwHbLd8LUTTpPWNa3Gd1yo2OqaoamOOoHAA3Oyk/BPDcvHc1ayGWKkdSNa7tNJDtRPhy5KQ2zo84gp+J2Bhp6iG31MYlc2TGNmvyMgZ2ITQglPHW1tY6mhpJ5almzomRkuGPEYynSPhfiSb5uxV59YHD7wpJxVX1nA/S1WXWjgimdVMbLplJDS1zdLuXgW5Sy6dMF2vAbbOHrX1NbO4MD2ydc8DkS0AYHqfVTK44+rjjcvESi4U4imrjRR2qY1LWa3RnALW9xO+31pzj6NuLZAM2zR+1MwfipfaKXpIpaCBlFQ2uhYBmU1Halnf3vkOSSSp9Yvlv5PPy97F7XqOPY9WjTgYzq785VxvL4MsdfKm4+ivil/vU9Oz9qcfgmqh4TuFfVUlPC+ESVdRNTNDnHsviGX6tthsvRarm/dHF4qbs+psd+joIX1RrWNfCS+CZww4scDycOYOyuUs8XDjf2MEfQ5e3e/cKFnoXn8E18SdH1Xw1TQTT18M3XOLQGMIxgZ71MhwHxxN+sdIdSz/lU4H4hJLh0TXyvgAqeNayvewktbUMcBkjlkOOPgs23XWJMZ9qbude+31b4AwSaQDnOFpS1klVE95IY5oyN9k4cUcHVVluUsNXVSPa04Ezqd4DvPfuSGjiaYhT0crKmZ3JjWjUcb/mnaEdVV1MVKHvcGuc7AA5EeK5QVUrpWdY46CcEDmpTxHxVwtX9GVtt9Jb2tv7Cxk8vVaS0NJLnau/UT9p8FFLc6KR/wClAc0DkfFEOkkFM5mWvIPm5c2RR9Y1rYwCT72cqX0PRve7naKe50NBHPT1DNbNMzQ7HmCQmSropLNc5qStgdT1MeNcTsHTtnu8QQrYLc6GWsbabiGtDXdYzIz5HCspVz0PPD7VXkctcf3FWMuk8ZCEIVCO8f0HXf2eT+6VRvRxwnQ8V3WrbXzSNhpY2u6uJ+lzy4nv8Bj7Qr6qIW1FNLC8AtkaWEHkQRhUxcuiziO03J9bw/XvgABDepkIeAe7OxI8t1zym7K1HCW0U1p4nu9riL5aenLGs606nYIzufrSc25kLNMRLcSdY3vA8B6JJbIKyz3Cqp7qJhPhuqSUHtu5k5PqtXcSQC9+wS6I4y4NE5f2W5xu7wG6xFKKW2sgkmlfrkeBkOPInCmFCXX3hq02+R7Ynz0NdTaSRsC0BuR4jZR97owJGxzxTtAOJIn6mO25g96f+HOALFxRwqyqq4poax0j2moglLHkA4HiOWO7uWp/Ca+UV6N73xVR1UdttVFHPTyEySRysc3DtODqf9EbBLuLek2/snfYo5LcyqlJjkFvc+aRoIOwdkAHly39FJ6LoZtFPOz2m7XWrpoxgQGURtdnnqLAC4fWpM3gbhqOaglhs9NA+3u1QGJujSee+Pe3AO+dwpljnlNTpZccb9oPScH8e3KGmuM95hoaxrMMdIC6aNhAGnkWt2G+Nz3lTjhm18Q21sovd8ZdA4ARhsAYWHvJcOaf0LWOEx7S529BCELowFzngiqqeSCeNskUjS17HDIcDzBXRCCBz9DnCk7u3HW9UCS2H2p3Vs8gDyC6Q9DvBMQ3tLpf255D+KnCFjhj9N88vtB6nol4ZeyGOhp5LdG15MogkcetaRu06icZ23xnZYk6HuD5ZjJJQzuz3e0PA+wqcoSYYzuRLlb7VbcZ9E8fEEluZaZKW2QUcPUn9GXOIHLlz9Scpjh6AXEjr+IsjvEdLj73K5ULWom1eWToZsNodI59bcql0gA2qDDjH/L05+tKa7ouge98lr4ivdre/Grq6kyBxAwCdW5OAO/uU6QpxlWZWeVAKborZNIfl7iO7XqnBBFPLKWRn9rBJPxCf7ZwPw/Zr78rW63spKjqep0x7Mx46fHG2VIEJxn0XK0IQhaZCEIQCEIQBAIwRkJtrOG7JcP1u0UM58XwNJ+OE5IQQuu6I+Ca7OqyRwuPfC9zPsBwmKp6BeHDk0VbX0pPcXNePtGftVooU1BXlH0dXSzUcVNbrsxzYm6WkukhcfXSXD7FGLx0S8TXi+T1stVSZlx2pJ3PccADc6fJXUhW9iE9H3B924SbURVlVSTQTAbRBxdkctzjbcqbIQgEIQgEIQg41NFS1jNNTTxTN8HsDvvUUu3RbwvdZHSmiNNM7m+F2CfjlCEEdqeimrttPi13VroWco52kbeGRlOfD/DnF1ppo4aa5ULImElzCXOac+RahCzrVE2twr20uLk+nfPnnACG4+vvSpCFoCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQf/Z",
 "photoSource": "RLC-PRC029P-EN_10312025.pdf p1"
}