{
 "id": "vertiv-liebert-cahu",
 "equipId": "e7",
 "vendor": "Vertiv / Liebert",
 "model": "CAHU",
 "name": "전산실 공조기 CAHU — BACnet (Liebert iCOM Edge)",
 "cat": "HVAC.AIR.CRAC",
 "tag": "crac",
 "status": "active",
 "summary": "IntelliSlot 통신카드(IS-UNITY-DP)로 BACnet에 노출되는 오브젝트 256점. AV 115 · BV 125 · MSV 16. 단위가 문서에 적힌 아날로그 86점.",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "comm": [
  [
   "BACnet/IP",
   "IS-UNITY-DP 카드",
   "Ethernet",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ],
  [
   "BACnet MS/TP",
   "IS-UNITY-DP 카드",
   "RS-485",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ]
 ],
 "io": [],
 "elec": null,
 "points": [
  {
   "type": "AV",
   "inst": 1,
   "name": "Supply Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5002_1"
  },
  {
   "type": "AV",
   "inst": 2,
   "name": "Return Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4291_1"
  },
  {
   "type": "AV",
   "inst": 3,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5007_1"
  },
  {
   "type": "AV",
   "inst": 4,
   "name": "Supply Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5027_1"
  },
  {
   "type": "AV",
   "inst": 5,
   "name": "Supply Air Theoretical Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8090_1"
  },
  {
   "type": "AV",
   "inst": 6,
   "name": "Return Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5028_1"
  },
  {
   "type": "AV",
   "inst": 7,
   "name": "Average Relative Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8081_1"
  },
  {
   "type": "AV",
   "inst": 8,
   "name": "Supply Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5331_1"
  },
  {
   "type": "AV",
   "inst": 9,
   "name": "Return Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5333_1"
  },
  {
   "type": "AV",
   "inst": 10,
   "name": "Remote Sensor Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8082_1"
  },
  {
   "type": "AV",
   "inst": 11,
   "name": "Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5029_1"
  },
  {
   "type": "AV",
   "inst": 12,
   "name": "Cooling Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5009_1"
  },
  {
   "type": "AV",
   "inst": 13,
   "name": "Humidification Proportional Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5030_1"
  },
  {
   "type": "AV",
   "inst": 14,
   "name": "Air Filter Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 7521_1_1"
  },
  {
   "type": "AV",
   "inst": 20,
   "name": "Supply Air Flowrate",
   "unitRaw": "m3/h",
   "unit": "m3h",
   "note": "코드 8406_1"
  },
  {
   "type": "AV",
   "inst": 22,
   "name": "Upper Module Supply Air Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8441_1"
  },
  {
   "type": "AV",
   "inst": 23,
   "name": "Lower Module Supply Air Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8445_1"
  },
  {
   "type": "AV",
   "inst": 25,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8077_1_1"
  },
  {
   "type": "AV",
   "inst": 36,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8077_1_2"
  },
  {
   "type": "AV",
   "inst": 50,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8077_1_4"
  },
  {
   "type": "AV",
   "inst": 58,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8078_1_1"
  },
  {
   "type": "AV",
   "inst": 69,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8078_1_2"
  },
  {
   "type": "AV",
   "inst": 80,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8078_1_3"
  },
  {
   "type": "AV",
   "inst": 91,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_1"
  },
  {
   "type": "AV",
   "inst": 102,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_2"
  },
  {
   "type": "AV",
   "inst": 190,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_10"
  },
  {
   "type": "AV",
   "inst": 201,
   "name": "Supply Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8079_1_1"
  },
  {
   "type": "AV",
   "inst": 212,
   "name": "Supply Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8079_1_2"
  },
  {
   "type": "AV",
   "inst": 223,
   "name": "Supply Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8079_1_3"
  },
  {
   "type": "AV",
   "inst": 234,
   "name": "Return Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8080_1_1"
  },
  {
   "type": "AV",
   "inst": 245,
   "name": "Return Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8080_1_2"
  },
  {
   "type": "AV",
   "inst": 256,
   "name": "Return Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8080_1_3"
  },
  {
   "type": "AV",
   "inst": 267,
   "name": "Relative Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4587_1_1"
  },
  {
   "type": "AV",
   "inst": 278,
   "name": "Relative Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4587_1_2"
  },
  {
   "type": "AV",
   "inst": 366,
   "name": "Relative Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4587_1_10"
  },
  {
   "type": "AV",
   "inst": 371,
   "name": "Supply Air Dewpoint Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8403_1_1"
  },
  {
   "type": "AV",
   "inst": 377,
   "name": "Chilled Water Inlet Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6311_1"
  },
  {
   "type": "AV",
   "inst": 378,
   "name": "Chilled Water Outlet Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6312_1"
  },
  {
   "type": "AV",
   "inst": 379,
   "name": "Fluid Flow Rate",
   "unitRaw": "m3/h",
   "unit": "m3h",
   "note": "코드 5899_1"
  },
  {
   "type": "AV",
   "inst": 382,
   "name": "Supply Air Dewpoint Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8403_1_2"
  },
  {
   "type": "AV",
   "inst": 392,
   "name": "Chilled Water Valve Open Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5640_1_1"
  },
  {
   "type": "AV",
   "inst": 393,
   "name": "Chilled Water Valve Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5614_1_1"
  },
  {
   "type": "AV",
   "inst": 394,
   "name": "Water Valve Feedback",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8442_1_1"
  },
  {
   "type": "AV",
   "inst": 404,
   "name": "Compressor Discharge Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7532_1_1"
  },
  {
   "type": "AV",
   "inst": 405,
   "name": "Compressor Suction Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7533_1_1"
  },
  {
   "type": "AV",
   "inst": 406,
   "name": "Compressor Suction Superheat",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7534_1_1"
  },
  {
   "type": "AV",
   "inst": 407,
   "name": "Compressor Discharge Superheat",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7535_1_1"
  },
  {
   "type": "AV",
   "inst": 408,
   "name": "Compressor Low Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 7531_1_1"
  },
  {
   "type": "AV",
   "inst": 409,
   "name": "Compressor High Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 7530_1_1"
  },
  {
   "type": "AV",
   "inst": 410,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_1"
  },
  {
   "type": "AV",
   "inst": 412,
   "name": "BMS Fan Speed Setting",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5584_1"
  },
  {
   "type": "AV",
   "inst": 413,
   "name": "Fan Speed Minimum Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5051_1"
  },
  {
   "type": "AV",
   "inst": 422,
   "name": "Fan Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5374_1_1"
  },
  {
   "type": "AV",
   "inst": 423,
   "name": "Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5077_1_1"
  },
  {
   "type": "AV",
   "inst": 435,
   "name": "Fan Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 7527_1_1"
  },
  {
   "type": "AV",
   "inst": 446,
   "name": "Fan Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 7527_1_2"
  },
  {
   "type": "AV",
   "inst": 457,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_1"
  },
  {
   "type": "AV",
   "inst": 459,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_1"
  },
  {
   "type": "AV",
   "inst": 461,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_1"
  },
  {
   "type": "AV",
   "inst": 465,
   "name": "System Input Frequency",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "코드 4105_1"
  },
  {
   "type": "AV",
   "inst": 466,
   "name": "Compressor Instantaneous Power",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8416_1"
  },
  {
   "type": "AV",
   "inst": 467,
   "name": "Total Input THDI Phase A",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8221_1"
  },
  {
   "type": "AV",
   "inst": 468,
   "name": "Total Input THDI Phase B",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8222_1"
  },
  {
   "type": "AV",
   "inst": 469,
   "name": "Total Input THDI Phase C",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8223_1"
  },
  {
   "type": "AV",
   "inst": 470,
   "name": "Power Factor",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8417_1"
  },
  {
   "type": "AV",
   "inst": 471,
   "name": "Fan Power Consumption",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8443_1"
  },
  {
   "type": "AV",
   "inst": 476,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_1"
  },
  {
   "type": "AV",
   "inst": 481,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_2"
  },
  {
   "type": "AV",
   "inst": 487,
   "name": "Cooling Capacity (Master)",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5078_1_1"
  },
  {
   "type": "AV",
   "inst": 488,
   "name": "Humidifier Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5369_1_1"
  },
  {
   "type": "AV",
   "inst": 498,
   "name": "Compressor Discharge Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7532_1_2"
  },
  {
   "type": "AV",
   "inst": 499,
   "name": "Compressor Suction Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7533_1_2"
  },
  {
   "type": "AV",
   "inst": 500,
   "name": "Compressor Suction Superheat",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7534_1_2"
  },
  {
   "type": "AV",
   "inst": 501,
   "name": "Compressor Discharge Superheat",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7535_1_2"
  },
  {
   "type": "AV",
   "inst": 502,
   "name": "Compressor Low Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 7531_1_2"
  },
  {
   "type": "AV",
   "inst": 503,
   "name": "Compressor High Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 7530_1_2"
  },
  {
   "type": "AV",
   "inst": 504,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_2"
  },
  {
   "type": "AV",
   "inst": 505,
   "name": "BPHE Valve Opening",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8418_1_1"
  },
  {
   "type": "AV",
   "inst": 506,
   "name": "Current Heartbeat Timer",
   "unitRaw": "unknown",
   "unit": null,
   "note": "코드 8419_1"
  },
  {
   "type": "AV",
   "inst": 510,
   "name": "Fan Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5374_1_2"
  },
  {
   "type": "AV",
   "inst": 511,
   "name": "Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5077_1_2"
  },
  {
   "type": "AV",
   "inst": 516,
   "name": "BPHE Valve Opening",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8418_1_2"
  },
  {
   "type": "AV",
   "inst": 519,
   "name": "BPHE Valve Feedback",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8444_1_1"
  },
  {
   "type": "AV",
   "inst": 530,
   "name": "BPHE Valve Feedback",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8444_1_2"
  },
  {
   "type": "AV",
   "inst": 581,
   "name": "Cooling Capacity (Master)",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5078_1_2"
  },
  {
   "type": "AV",
   "inst": 10001,
   "name": "Supply Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5002_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10002,
   "name": "Return Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4291_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10003,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5007_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10008,
   "name": "Supply Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5331_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10009,
   "name": "Return Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5333_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10010,
   "name": "Remote Sensor Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8082_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10012,
   "name": "Cooling Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5009_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10022,
   "name": "Upper Module Supply Air Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8441_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10023,
   "name": "Lower Module Supply Air Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8445_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10025,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8077_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10036,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8077_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10050,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8077_1_4_deg_F"
  },
  {
   "type": "AV",
   "inst": 10058,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8078_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10069,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8078_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10080,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8078_1_3_deg_F"
  },
  {
   "type": "AV",
   "inst": 10091,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10102,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10190,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_10_deg_F"
  },
  {
   "type": "AV",
   "inst": 10371,
   "name": "Supply Air Dewpoint Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8403_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10377,
   "name": "Chilled Water Inlet Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6311_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10378,
   "name": "Chilled Water Outlet Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6312_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10382,
   "name": "Supply Air Dewpoint Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8403_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10404,
   "name": "Compressor Discharge Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7532_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10405,
   "name": "Compressor Suction Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7533_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10406,
   "name": "Compressor Suction Superheat",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7534_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10407,
   "name": "Compressor Discharge Superheat",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7535_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10498,
   "name": "Compressor Discharge Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7532_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10499,
   "name": "Compressor Suction Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7533_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10500,
   "name": "Compressor Suction Superheat",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7534_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10501,
   "name": "Compressor Discharge Superheat",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7535_1_2_deg_F"
  },
  {
   "type": "BV",
   "inst": 1,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1"
  },
  {
   "type": "BV",
   "inst": 2,
   "name": "Supply Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5015_1"
  },
  {
   "type": "BV",
   "inst": 3,
   "name": "Loss of Airflow Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7559_1"
  },
  {
   "type": "BV",
   "inst": 4,
   "name": "High Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5034_1"
  },
  {
   "type": "BV",
   "inst": 5,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1"
  },
  {
   "type": "BV",
   "inst": 6,
   "name": "Low Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5036_1"
  },
  {
   "type": "BV",
   "inst": 7,
   "name": "Return Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5335_1"
  },
  {
   "type": "BV",
   "inst": 8,
   "name": "Clogged Air Filter",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5118_1_1"
  },
  {
   "type": "BV",
   "inst": 9,
   "name": "Filter Maintenance Due",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7537_1_1"
  },
  {
   "type": "BV",
   "inst": 11,
   "name": "Loss of Airflow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7522_1"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "Low Remote Air Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7491_1"
  },
  {
   "type": "BV",
   "inst": 15,
   "name": "High Remote Air Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7492_1"
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "Supply Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5019_1"
  },
  {
   "type": "BV",
   "inst": 17,
   "name": "Return Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5023_1"
  },
  {
   "type": "BV",
   "inst": 18,
   "name": "Supply Air Volume Sensor Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8405_1"
  },
  {
   "type": "BV",
   "inst": 28,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_1"
  },
  {
   "type": "BV",
   "inst": 39,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_2"
  },
  {
   "type": "BV",
   "inst": 55,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_4"
  },
  {
   "type": "BV",
   "inst": 61,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_1"
  },
  {
   "type": "BV",
   "inst": 72,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_2"
  },
  {
   "type": "BV",
   "inst": 83,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_3"
  },
  {
   "type": "BV",
   "inst": 94,
   "name": "External Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7495_1_1"
  },
  {
   "type": "BV",
   "inst": 105,
   "name": "External Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7495_1_2"
  },
  {
   "type": "BV",
   "inst": 193,
   "name": "External Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7495_1_10"
  },
  {
   "type": "BV",
   "inst": 204,
   "name": "Supply Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7493_1_1"
  },
  {
   "type": "BV",
   "inst": 215,
   "name": "Supply Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7493_1_2"
  },
  {
   "type": "BV",
   "inst": 226,
   "name": "Supply Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7493_1_3"
  },
  {
   "type": "BV",
   "inst": 237,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1_1"
  },
  {
   "type": "BV",
   "inst": 248,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1_2"
  },
  {
   "type": "BV",
   "inst": 259,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1_3"
  },
  {
   "type": "BV",
   "inst": 270,
   "name": "External Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7494_1_1"
  },
  {
   "type": "BV",
   "inst": 281,
   "name": "External Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7494_1_2"
  },
  {
   "type": "BV",
   "inst": 369,
   "name": "External Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7494_1_10"
  },
  {
   "type": "BV",
   "inst": 388,
   "name": "Inlet Fluid Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7512_1"
  },
  {
   "type": "BV",
   "inst": 389,
   "name": "Inlet Fluid Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7511_1"
  },
  {
   "type": "BV",
   "inst": 390,
   "name": "Supply Fluid Low Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7506_1_1"
  },
  {
   "type": "BV",
   "inst": 392,
   "name": "Water Flow Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7558_1_1"
  },
  {
   "type": "BV",
   "inst": 396,
   "name": "Supply Fluid Low Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7506_1_2"
  },
  {
   "type": "BV",
   "inst": 398,
   "name": "Water Flow Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7558_1_2"
  },
  {
   "type": "BV",
   "inst": 403,
   "name": "Water Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7504_1_1"
  },
  {
   "type": "BV",
   "inst": 414,
   "name": "Compressor Suction Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7557_1_1"
  },
  {
   "type": "BV",
   "inst": 415,
   "name": "Compressor Discharge Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7556_1_1"
  },
  {
   "type": "BV",
   "inst": 417,
   "name": "Low Compressor Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7554_1_1"
  },
  {
   "type": "BV",
   "inst": 418,
   "name": "High Compressor Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7553_1_1"
  },
  {
   "type": "BV",
   "inst": 419,
   "name": "Low Compressor Discharge Superheat Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7548_1_1"
  },
  {
   "type": "BV",
   "inst": 420,
   "name": "Low Compressor Discharge Superheat",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7547_1_1"
  },
  {
   "type": "BV",
   "inst": 421,
   "name": "Low Compressor Pressure Abnormal",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7550_1_1"
  },
  {
   "type": "BV",
   "inst": 422,
   "name": "High Compressor Pressure Abnormal",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7549_1_1"
  },
  {
   "type": "BV",
   "inst": 424,
   "name": "Low Compressor Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7541_1_1"
  },
  {
   "type": "BV",
   "inst": 426,
   "name": "High Compressor Discharge Temperature Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7544_1_1"
  },
  {
   "type": "BV",
   "inst": 427,
   "name": "High Compressor Discharge Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7543_1_1"
  },
  {
   "type": "BV",
   "inst": 428,
   "name": "Low Compressor Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7542_1_1"
  },
  {
   "type": "BV",
   "inst": 429,
   "name": "High Compressor Presssure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7540_1_1"
  },
  {
   "type": "BV",
   "inst": 430,
   "name": "High Compressor Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7539_1_1"
  },
  {
   "type": "BV",
   "inst": 431,
   "name": "Compressor Driver Failure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7496_1_1"
  },
  {
   "type": "BV",
   "inst": 432,
   "name": "Compressor Driver Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7497_1_1"
  },
  {
   "type": "BV",
   "inst": 433,
   "name": "Compressor Driver Communication Failure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7498_1_1"
  },
  {
   "type": "BV",
   "inst": 434,
   "name": "Compressor Pressure Difference Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7499_1_1"
  },
  {
   "type": "BV",
   "inst": 435,
   "name": "Compressor Driver Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7500_1_1"
  },
  {
   "type": "BV",
   "inst": 436,
   "name": "Compressor Pressure Difference",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7501_1_1"
  },
  {
   "type": "BV",
   "inst": 458,
   "name": "Compressor in Alarm Condition",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8407_1"
  },
  {
   "type": "BV",
   "inst": 470,
   "name": "Fan Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8410_1"
  },
  {
   "type": "BV",
   "inst": 480,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1_1"
  },
  {
   "type": "BV",
   "inst": 491,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1_2"
  },
  {
   "type": "BV",
   "inst": 579,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1_10"
  },
  {
   "type": "BV",
   "inst": 590,
   "name": "Fan Static Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7563_1_1"
  },
  {
   "type": "BV",
   "inst": 601,
   "name": "Fan Static Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7563_1_2"
  },
  {
   "type": "BV",
   "inst": 612,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_1"
  },
  {
   "type": "BV",
   "inst": 613,
   "name": "Input Overvoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5569_1"
  },
  {
   "type": "BV",
   "inst": 615,
   "name": "Input Frequency Deviation",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6186_1"
  },
  {
   "type": "BV",
   "inst": 618,
   "name": "Power Opposite Phase",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7519_1"
  },
  {
   "type": "BV",
   "inst": 619,
   "name": "Power Loss Of Phase",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7520_1"
  },
  {
   "type": "BV",
   "inst": 630,
   "name": "Electrical Heater Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7503_1"
  },
  {
   "type": "BV",
   "inst": 642,
   "name": "Repeated Teamwork Address",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7525_1"
  },
  {
   "type": "BV",
   "inst": 643,
   "name": "Loss of Teamwork Slave",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7524_1"
  },
  {
   "type": "BV",
   "inst": 644,
   "name": "Teamwork Master is offline or not connected to the network",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7523_1"
  },
  {
   "type": "BV",
   "inst": 645,
   "name": "Smoke Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4720_1"
  },
  {
   "type": "BV",
   "inst": 646,
   "name": "Water Under Floor",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4723_1"
  },
  {
   "type": "BV",
   "inst": 647,
   "name": "External Fire Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5108_1"
  },
  {
   "type": "BV",
   "inst": 648,
   "name": "Humidifier Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5043_1"
  },
  {
   "type": "BV",
   "inst": 650,
   "name": "EEV Driver Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7551_1_1"
  },
  {
   "type": "BV",
   "inst": 651,
   "name": "EEV Driver Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7552_1"
  },
  {
   "type": "BV",
   "inst": 652,
   "name": "Filter Pressure Difference Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7560_1_1"
  },
  {
   "type": "BV",
   "inst": 653,
   "name": "Internal Communications Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4300_1"
  },
  {
   "type": "BV",
   "inst": 656,
   "name": "Ext Condenser Pump High Water",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5106_1"
  },
  {
   "type": "BV",
   "inst": 657,
   "name": "Ext Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5500_1"
  },
  {
   "type": "BV",
   "inst": 658,
   "name": "Shutdown - Loss Of Power",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4714_1"
  },
  {
   "type": "BV",
   "inst": 659,
   "name": "Emergency Cooling",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8178_1"
  },
  {
   "type": "BV",
   "inst": 661,
   "name": "EEV Driver Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7551_1_2"
  },
  {
   "type": "BV",
   "inst": 662,
   "name": "EEV Driver Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7552_1_2"
  },
  {
   "type": "BV",
   "inst": 663,
   "name": "Filter Pressure Difference Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7560_1_2"
  },
  {
   "type": "BV",
   "inst": 673,
   "name": "Motorized Ball Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8421_1_1"
  },
  {
   "type": "BV",
   "inst": 684,
   "name": "Motorized Ball Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8421_1_2"
  },
  {
   "type": "BV",
   "inst": 691,
   "name": "Custom Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7561_1_1"
  },
  {
   "type": "BV",
   "inst": 702,
   "name": "Custom Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7561_1_2"
  },
  {
   "type": "BV",
   "inst": 724,
   "name": "Custom Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7561_1_4"
  },
  {
   "type": "BV",
   "inst": 758,
   "name": "Compressor Suction Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7557_1_2"
  },
  {
   "type": "BV",
   "inst": 759,
   "name": "Compressor Discharge Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7556_1_2"
  },
  {
   "type": "BV",
   "inst": 761,
   "name": "Low Compressor Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7554_1_2"
  },
  {
   "type": "BV",
   "inst": 762,
   "name": "High Compressor Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7553_1_2"
  },
  {
   "type": "BV",
   "inst": 763,
   "name": "Low Compressor Discharge Superheat Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7548_1_2"
  },
  {
   "type": "BV",
   "inst": 764,
   "name": "Low Compressor Discharge Superheat",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7547_1_2"
  },
  {
   "type": "BV",
   "inst": 765,
   "name": "Low Compressor Pressure Abnormal",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7550_1_2"
  },
  {
   "type": "BV",
   "inst": 766,
   "name": "High Compressor Pressure Abnormal",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7549_1_2"
  },
  {
   "type": "BV",
   "inst": 768,
   "name": "Low Compressor Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7541_1_2"
  },
  {
   "type": "BV",
   "inst": 770,
   "name": "High Compressor Discharge Temperature Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7544_1_2"
  },
  {
   "type": "BV",
   "inst": 771,
   "name": "High Compressor Discharge Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7543_1_2"
  },
  {
   "type": "BV",
   "inst": 772,
   "name": "Low Compressor Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7542_1_2"
  },
  {
   "type": "BV",
   "inst": 773,
   "name": "High Compressor Presssure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7540_1_2"
  },
  {
   "type": "BV",
   "inst": 774,
   "name": "High Compressor Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7539_1_2"
  },
  {
   "type": "BV",
   "inst": 775,
   "name": "Compressor Driver Failure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7496_1_2"
  },
  {
   "type": "BV",
   "inst": 776,
   "name": "Compressor Driver Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7497_1_2"
  },
  {
   "type": "BV",
   "inst": 777,
   "name": "Compressor Driver Communication Failure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7498_1_2"
  },
  {
   "type": "BV",
   "inst": 778,
   "name": "Compressor Pressure Difference Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7499_1_2"
  },
  {
   "type": "BV",
   "inst": 779,
   "name": "Compressor Driver Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7500_1_2"
  },
  {
   "type": "BV",
   "inst": 780,
   "name": "Compressor Pressure Difference",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7501_1_2"
  },
  {
   "type": "BV",
   "inst": 791,
   "name": "Aisle Static Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8422_1"
  },
  {
   "type": "BV",
   "inst": 792,
   "name": "BPHE Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8423_1"
  },
  {
   "type": "BV",
   "inst": 793,
   "name": "Data Collector Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8424_1"
  },
  {
   "type": "BV",
   "inst": 794,
   "name": "EPIV Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8425_1"
  },
  {
   "type": "BV",
   "inst": 795,
   "name": "ATS Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8426_1"
  },
  {
   "type": "BV",
   "inst": 796,
   "name": "BMS Communications Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5115_1"
  },
  {
   "type": "BV",
   "inst": 797,
   "name": "APF Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8427_1"
  },
  {
   "type": "BV",
   "inst": 808,
   "name": "Air Filter Differential Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8404_1_1"
  },
  {
   "type": "BV",
   "inst": 819,
   "name": "Air Filter Differential Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8404_1_2"
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "Server Class",
   "unitRaw": null,
   "unit": null,
   "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1"
  },
  {
   "type": "MSV",
   "inst": 12,
   "name": "Water Valve Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7505_1_1"
  },
  {
   "type": "MSV",
   "inst": 23,
   "name": "Compressor Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1"
  },
  {
   "type": "MSV",
   "inst": 24,
   "name": "Compressor Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Stop 2 = Run · 코드 8408_1_1"
  },
  {
   "type": "MSV",
   "inst": 30,
   "name": "Compressor Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Stop 2 = Run · 코드 8408_1_2"
  },
  {
   "type": "MSV",
   "inst": 34,
   "name": "Fan Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp · 코드 7516_1"
  },
  {
   "type": "MSV",
   "inst": 36,
   "name": "Fan Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Stop 2 = Run · 코드 8409_1"
  },
  {
   "type": "MSV",
   "inst": 37,
   "name": "Fan Control Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Local 2 = Remote · 코드 8411_1"
  },
  {
   "type": "MSV",
   "inst": 45,
   "name": "Electric Reheat State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5386_1"
  },
  {
   "type": "MSV",
   "inst": 50,
   "name": "Master Power Source Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 8414_1"
  },
  {
   "type": "MSV",
   "inst": 51,
   "name": "Slave Power Source Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 8415_1"
  },
  {
   "type": "MSV",
   "inst": 56,
   "name": "Humidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5388_1"
  },
  {
   "type": "MSV",
   "inst": 57,
   "name": "Dehumidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5387_1"
  },
  {
   "type": "MSV",
   "inst": 58,
   "name": "Cooling State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5382_1"
  },
  {
   "type": "MSV",
   "inst": 59,
   "name": "Teamwork Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Single 2 = TeamworkMode0 3 = TeamworkMode1 4 = TeamworkMode2 5 = TeamworkMode3 · 코드 7529_1"
  },
  {
   "type": "MSV",
   "inst": 60,
   "name": "Monitoring ON/OFF",
   "unitRaw": null,
   "unit": null,
   "note": "1 = on · 코드 7536_1"
  }
 ],
 "crosscheck": {
  "fam": "bacnet",
  "segments": 1,
  "table": 256,
  "raw": 169,
  "both": 169,
  "same": 169,
  "diff": [],
  "rate": 1.0,
  "verified": {
   "AV-1": "Supply Air Temperature",
   "AV-2": "Return Air Temperature",
   "AV-4": "Supply Humidity",
   "AV-5": "Supply Air Theoretical Humidity",
   "AV-6": "Return Humidity",
   "AV-7": "Average Relative Humidity",
   "AV-10": "Remote Sensor Air Temperature Set Point",
   "AV-11": "Humidity Set Point",
   "AV-12": "Cooling Proportional Band",
   "AV-13": "Humidification Proportional Band",
   "AV-14": "Air Filter Hours",
   "AV-20": "Supply Air Flowrate",
   "AV-379": "Fluid Flow Rate",
   "AV-392": "Chilled Water Valve Open Position",
   "AV-393": "Chilled Water Valve Hours",
   "AV-394": "Water Valve Feedback",
   "AV-408": "Compressor Low Pressure",
   "AV-409": "Compressor High Pressure",
   "AV-410": "Compressor Hours",
   "AV-412": "BMS Fan Speed Setting",
   "AV-413": "Fan Speed Minimum Set Point",
   "AV-422": "Fan Hours",
   "AV-423": "Fan Speed",
   "AV-435": "Fan Static Pressure",
   "AV-446": "Fan Static Pressure",
   "AV-457": "System Input RMS A-N",
   "AV-459": "System Input RMS B-N",
   "AV-461": "System Input RMS C-N",
   "AV-465": "System Input Frequency",
   "AV-466": "Compressor Instantaneous Power",
   "AV-467": "Total Input THDI Phase A",
   "AV-468": "Total Input THDI Phase B",
   "AV-469": "Total Input THDI Phase C",
   "AV-470": "Power Factor",
   "AV-471": "Fan Power Consumption",
   "AV-476": "Electric Reheater Hours",
   "AV-481": "Electric Reheater Hours",
   "AV-487": "Cooling Capacity (Master)",
   "AV-488": "Humidifier Hours",
   "AV-502": "Compressor Low Pressure",
   "AV-503": "Compressor High Pressure",
   "AV-504": "Compressor Hours",
   "AV-505": "BPHE Valve Opening",
   "AV-506": "Current Heartbeat Timer",
   "AV-510": "Fan Hours",
   "AV-511": "Fan Speed",
   "AV-516": "BPHE Valve Opening",
   "AV-519": "BPHE Valve Feedback",
   "AV-530": "BPHE Valve Feedback",
   "AV-581": "Cooling Capacity (Master)",
   "AV-10001": "Supply Air Temperature",
   "AV-10002": "Return Air Temperature",
   "AV-10010": "Remote Sensor Air Temperature Set Point",
   "AV-10012": "Cooling Proportional Band",
   "BV-1": "Remote Sensor Under Temperature",
   "BV-2": "Supply Air Over Temperature",
   "BV-3": "Loss of Airflow Sensor Failure",
   "BV-4": "High Return Humidity",
   "BV-5": "Remote Sensor Over Temperature",
   "BV-6": "Low Return Humidity",
   "BV-7": "Return Air Under Temperature",
   "BV-8": "Clogged Air Filter",
   "BV-9": "Filter Maintenance Due",
   "BV-11": "Loss of Airflow",
   "BV-14": "Low Remote Air Humidity",
   "BV-15": "High Remote Air Humidity",
   "BV-16": "Supply Air Under Temperature",
   "BV-17": "Return Air Over Temperature",
   "BV-18": "Supply Air Volume Sensor Communication Failure",
   "BV-388": "Inlet Fluid Under Temp",
   "BV-389": "Inlet Fluid Over Temp",
   "BV-390": "Supply Fluid Low Flow",
   "BV-392": "Water Flow Sensor Failure",
   "BV-396": "Supply Fluid Low Flow",
   "BV-398": "Water Flow Sensor Failure",
   "BV-403": "Water Valve Failure",
   "BV-414": "Compressor Suction Temperature Sensor Failure",
   "BV-415": "Compressor Discharge Temperature Sensor Failure",
   "BV-417": "Low Compressor Pressure Sensor Failure",
   "BV-418": "High Compressor Pressure Sensor Failure",
   "BV-419": "Low Compressor Discharge Superheat Lockout",
   "BV-420": "Low Compressor Discharge Superheat",
   "BV-421": "Low Compressor Pressure Abnormal",
   "BV-422": "High Compressor Pressure Abnormal",
   "BV-424": "Low Compressor Pressure",
   "BV-426": "High Compressor Discharge Temperature Lockout",
   "BV-427": "High Compressor Discharge Temperature",
   "BV-428": "Low Compressor Pressure Lockout",
   "BV-429": "High Compressor Presssure Lockout",
   "BV-430": "High Compressor Pressure",
   "BV-431": "Compressor Driver Failure Lockout",
   "BV-432": "Compressor Driver Failure",
   "BV-433": "Compressor Driver Communication Failure Lockout",
   "BV-434": "Compressor Pressure Difference Lockout",
   "BV-435": "Compressor Driver Communication Failure",
   "BV-436": "Compressor Pressure Difference",
   "BV-458": "Compressor in Alarm Condition",
   "BV-470": "Fan Communication Failure",
   "BV-590": "Fan Static Pressure Sensor Failure",
   "BV-601": "Fan Static Pressure Sensor Failure",
   "BV-612": "Input Undervoltage",
   "BV-613": "Input Overvoltage",
   "BV-615": "Input Frequency Deviation",
   "BV-618": "Power Opposite Phase",
   "BV-619": "Power Loss Of Phase",
   "BV-630": "Electrical Heater Failure",
   "BV-642": "Repeated Teamwork Address",
   "BV-643": "Loss of Teamwork Slave",
   "BV-644": "Teamwork Master is offline or not connected to the network",
   "BV-645": "Smoke Detected",
   "BV-646": "Water Under Floor",
   "BV-647": "External Fire Detected",
   "BV-648": "Humidifier Issue",
   "BV-650": "EEV Driver Communication Failure",
   "BV-652": "Filter Pressure Difference Sensor Failure",
   "BV-653": "Internal Communications Failure",
   "BV-656": "Ext Condenser Pump High Water",
   "BV-657": "Ext Remote Shutdown",
   "BV-658": "Shutdown - Loss Of Power",
   "BV-659": "Emergency Cooling",
   "BV-661": "EEV Driver Communication Failure",
   "BV-663": "Filter Pressure Difference Sensor Failure",
   "BV-673": "Motorized Ball Valve Failure",
   "BV-684": "Motorized Ball Valve Failure",
   "BV-758": "Compressor Suction Temperature Sensor Failure",
   "BV-759": "Compressor Discharge Temperature Sensor Failure",
   "BV-761": "Low Compressor Pressure Sensor Failure",
   "BV-762": "High Compressor Pressure Sensor Failure",
   "BV-763": "Low Compressor Discharge Superheat Lockout",
   "BV-764": "Low Compressor Discharge Superheat",
   "BV-765": "Low Compressor Pressure Abnormal",
   "BV-766": "High Compressor Pressure Abnormal",
   "BV-768": "Low Compressor Pressure",
   "BV-770": "High Compressor Discharge Temperature Lockout",
   "BV-771": "High Compressor Discharge Temperature",
   "BV-772": "Low Compressor Pressure Lockout",
   "BV-773": "High Compressor Presssure Lockout",
   "BV-774": "High Compressor Pressure",
   "BV-775": "Compressor Driver Failure Lockout",
   "BV-776": "Compressor Driver Failure",
   "BV-777": "Compressor Driver Communication Failure Lockout",
   "BV-778": "Compressor Pressure Difference Lockout",
   "BV-779": "Compressor Driver Communication Failure",
   "BV-780": "Compressor Pressure Difference",
   "BV-791": "Aisle Static Pressure Sensor Failure",
   "BV-792": "BPHE Communication Failure",
   "BV-793": "Data Collector Communication Failure",
   "BV-794": "EPIV Failure",
   "BV-795": "ATS Communication Failure",
   "BV-796": "BMS Communications Timeout",
   "BV-797": "APF Communication Failure",
   "BV-808": "Air Filter Differential Pressure Sensor Failure",
   "BV-819": "Air Filter Differential Pressure Sensor Failure",
   "MSV-1": "Server Class",
   "MSV-12": "Water Valve Control Mode",
   "MSV-23": "Compressor Control Mode",
   "MSV-24": "Compressor Status",
   "MSV-30": "Compressor Status",
   "MSV-34": "Fan Control Mode",
   "MSV-36": "Fan Control",
   "MSV-37": "Fan Control Status",
   "MSV-45": "Electric Reheat State",
   "MSV-50": "Master Power Source Status",
   "MSV-51": "Slave Power Source Status",
   "MSV-56": "Humidifier State",
   "MSV-57": "Dehumidifier State",
   "MSV-58": "Cooling State",
   "MSV-59": "Teamwork Status",
   "MSV-60": "Monitoring ON/OFF"
  }
 },
 "gap": "정격 사양(냉방능력·소비전력·풍량·냉매)은 이 문서에 없다 — 통신 레퍼런스라 오브젝트 목록만 싣는다. 제품별 기술자료가 따로 필요하다. 제어기는 Liebert iCOM Edge 이고, 같은 제품이라도 제어기 세대가 다르면 인스턴스 번호가 달라진다.",
 "extractor": "table"
}