{
 "id": "vertiv-liebert-crv4-12",
 "equipId": "e7",
 "vendor": "Vertiv / Liebert",
 "model": "CRV4-12",
 "name": "행간 냉방 CRV4-12 — BACnet (Liebert iCOM Edge)",
 "cat": "HVAC.AIR.CRAC",
 "tag": "crac",
 "status": "active",
 "summary": "IntelliSlot 통신카드(IS-UNITY-DP)로 BACnet에 노출되는 오브젝트 172점. AV 73 · BV 93 · MSV 6. 단위가 문서에 적힌 아날로그 52점.",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "comm": [
  [
   "BACnet/IP",
   "IS-UNITY-DP 카드",
   "Ethernet",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ],
  [
   "BACnet MS/TP",
   "IS-UNITY-DP 카드",
   "RS-485",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ]
 ],
 "io": [],
 "elec": null,
 "points": [
  {
   "type": "AV",
   "inst": 1,
   "name": "Supply Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5002_1"
  },
  {
   "type": "AV",
   "inst": 2,
   "name": "Return Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4291_1"
  },
  {
   "type": "AV",
   "inst": 3,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5007_1"
  },
  {
   "type": "AV",
   "inst": 5,
   "name": "Supply Air Theoretical Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8090_1"
  },
  {
   "type": "AV",
   "inst": 6,
   "name": "Return Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5028_1"
  },
  {
   "type": "AV",
   "inst": 8,
   "name": "Supply Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5331_1"
  },
  {
   "type": "AV",
   "inst": 9,
   "name": "Return Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5333_1"
  },
  {
   "type": "AV",
   "inst": 10,
   "name": "Remote Sensor Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8082_1"
  },
  {
   "type": "AV",
   "inst": 11,
   "name": "Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5029_1"
  },
  {
   "type": "AV",
   "inst": 12,
   "name": "Cooling Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5009_1"
  },
  {
   "type": "AV",
   "inst": 13,
   "name": "Humidification Proportional Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5030_1"
  },
  {
   "type": "AV",
   "inst": 14,
   "name": "Air Filter Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 7521_1_1"
  },
  {
   "type": "AV",
   "inst": 25,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8077_1_1"
  },
  {
   "type": "AV",
   "inst": 36,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8077_1_2"
  },
  {
   "type": "AV",
   "inst": 50,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8077_1_4"
  },
  {
   "type": "AV",
   "inst": 58,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8078_1_1"
  },
  {
   "type": "AV",
   "inst": 69,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8078_1_2"
  },
  {
   "type": "AV",
   "inst": 80,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8078_1_3"
  },
  {
   "type": "AV",
   "inst": 91,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_1"
  },
  {
   "type": "AV",
   "inst": 102,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_2"
  },
  {
   "type": "AV",
   "inst": 190,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_10"
  },
  {
   "type": "AV",
   "inst": 201,
   "name": "Supply Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8079_1_1"
  },
  {
   "type": "AV",
   "inst": 212,
   "name": "Supply Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8079_1_2"
  },
  {
   "type": "AV",
   "inst": 223,
   "name": "Supply Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8079_1_3"
  },
  {
   "type": "AV",
   "inst": 234,
   "name": "Return Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8080_1_1"
  },
  {
   "type": "AV",
   "inst": 245,
   "name": "Return Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8080_1_2"
  },
  {
   "type": "AV",
   "inst": 256,
   "name": "Return Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8080_1_3"
  },
  {
   "type": "AV",
   "inst": 267,
   "name": "Relative Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4587_1_1"
  },
  {
   "type": "AV",
   "inst": 278,
   "name": "Relative Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4587_1_2"
  },
  {
   "type": "AV",
   "inst": 366,
   "name": "Relative Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4587_1_10"
  },
  {
   "type": "AV",
   "inst": 404,
   "name": "Compressor Discharge Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7532_1_1"
  },
  {
   "type": "AV",
   "inst": 405,
   "name": "Compressor Suction Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7533_1_1"
  },
  {
   "type": "AV",
   "inst": 406,
   "name": "Compressor Suction Superheat",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7534_1_1"
  },
  {
   "type": "AV",
   "inst": 407,
   "name": "Compressor Discharge Superheat",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7535_1_1"
  },
  {
   "type": "AV",
   "inst": 408,
   "name": "Compressor Low Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 7531_1_1"
  },
  {
   "type": "AV",
   "inst": 409,
   "name": "Compressor High Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 7530_1_1"
  },
  {
   "type": "AV",
   "inst": 410,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_1"
  },
  {
   "type": "AV",
   "inst": 421,
   "name": "Fan Temperature Difference Setpoint",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 7517_1"
  },
  {
   "type": "AV",
   "inst": 422,
   "name": "Fan Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5374_1_1"
  },
  {
   "type": "AV",
   "inst": 423,
   "name": "Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5077_1_1"
  },
  {
   "type": "AV",
   "inst": 424,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1"
  },
  {
   "type": "AV",
   "inst": 435,
   "name": "Fan Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 7527_1_1"
  },
  {
   "type": "AV",
   "inst": 446,
   "name": "Fan Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 7527_1_2"
  },
  {
   "type": "AV",
   "inst": 450,
   "name": "Condensate Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 8122_1_1"
  },
  {
   "type": "AV",
   "inst": 457,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_1"
  },
  {
   "type": "AV",
   "inst": 459,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_1"
  },
  {
   "type": "AV",
   "inst": 461,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_1"
  },
  {
   "type": "AV",
   "inst": 465,
   "name": "System Input Frequency",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "코드 4105_1"
  },
  {
   "type": "AV",
   "inst": 471,
   "name": "Fan Power Consumption",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8443_1"
  },
  {
   "type": "AV",
   "inst": 476,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_1"
  },
  {
   "type": "AV",
   "inst": 487,
   "name": "Cooling Capacity (Master)",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5078_1_1"
  },
  {
   "type": "AV",
   "inst": 488,
   "name": "Humidifier Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5369_1_1"
  },
  {
   "type": "AV",
   "inst": 10001,
   "name": "Supply Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5002_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10002,
   "name": "Return Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4291_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10003,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5007_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10008,
   "name": "Supply Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5331_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10009,
   "name": "Return Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5333_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10010,
   "name": "Remote Sensor Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8082_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10012,
   "name": "Cooling Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5009_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10025,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8077_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10036,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8077_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10050,
   "name": "Supply Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8077_1_4_deg_F"
  },
  {
   "type": "AV",
   "inst": 10058,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8078_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10069,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8078_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10080,
   "name": "Return Air Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8078_1_3_deg_F"
  },
  {
   "type": "AV",
   "inst": 10091,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10102,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10190,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_10_deg_F"
  },
  {
   "type": "AV",
   "inst": 10404,
   "name": "Compressor Discharge Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7532_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10405,
   "name": "Compressor Suction Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7533_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10406,
   "name": "Compressor Suction Superheat",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7534_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10407,
   "name": "Compressor Discharge Superheat",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7535_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10421,
   "name": "Fan Temperature Difference Setpoint",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 7517_1_deg_F"
  },
  {
   "type": "BV",
   "inst": 1,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1"
  },
  {
   "type": "BV",
   "inst": 2,
   "name": "Supply Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5015_1"
  },
  {
   "type": "BV",
   "inst": 3,
   "name": "Loss of Airflow Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7559_1"
  },
  {
   "type": "BV",
   "inst": 4,
   "name": "High Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5034_1"
  },
  {
   "type": "BV",
   "inst": 5,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1"
  },
  {
   "type": "BV",
   "inst": 6,
   "name": "Low Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5036_1"
  },
  {
   "type": "BV",
   "inst": 7,
   "name": "Return Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5335_1"
  },
  {
   "type": "BV",
   "inst": 8,
   "name": "Clogged Air Filter",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5118_1_1"
  },
  {
   "type": "BV",
   "inst": 9,
   "name": "Filter Maintenance Due",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7537_1_1"
  },
  {
   "type": "BV",
   "inst": 11,
   "name": "Loss of Airflow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7522_1"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "Low Remote Air Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7491_1"
  },
  {
   "type": "BV",
   "inst": 15,
   "name": "High Remote Air Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7492_1"
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "Supply Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5019_1"
  },
  {
   "type": "BV",
   "inst": 17,
   "name": "Return Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5023_1"
  },
  {
   "type": "BV",
   "inst": 28,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_1"
  },
  {
   "type": "BV",
   "inst": 39,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_2"
  },
  {
   "type": "BV",
   "inst": 55,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_4"
  },
  {
   "type": "BV",
   "inst": 61,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_1"
  },
  {
   "type": "BV",
   "inst": 72,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_2"
  },
  {
   "type": "BV",
   "inst": 83,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_3"
  },
  {
   "type": "BV",
   "inst": 94,
   "name": "External Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7495_1_1"
  },
  {
   "type": "BV",
   "inst": 105,
   "name": "External Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7495_1_2"
  },
  {
   "type": "BV",
   "inst": 193,
   "name": "External Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7495_1_10"
  },
  {
   "type": "BV",
   "inst": 204,
   "name": "Supply Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7493_1_1"
  },
  {
   "type": "BV",
   "inst": 215,
   "name": "Supply Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7493_1_2"
  },
  {
   "type": "BV",
   "inst": 226,
   "name": "Supply Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7493_1_3"
  },
  {
   "type": "BV",
   "inst": 237,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1_1"
  },
  {
   "type": "BV",
   "inst": 248,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1_2"
  },
  {
   "type": "BV",
   "inst": 259,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1_3"
  },
  {
   "type": "BV",
   "inst": 270,
   "name": "External Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7494_1_1"
  },
  {
   "type": "BV",
   "inst": 281,
   "name": "External Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7494_1_2"
  },
  {
   "type": "BV",
   "inst": 369,
   "name": "External Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7494_1_10"
  },
  {
   "type": "BV",
   "inst": 414,
   "name": "Compressor Suction Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7557_1_1"
  },
  {
   "type": "BV",
   "inst": 415,
   "name": "Compressor Discharge Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7556_1_1"
  },
  {
   "type": "BV",
   "inst": 416,
   "name": "Low Compressor Pressure Sensor Failure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7555_1_1"
  },
  {
   "type": "BV",
   "inst": 417,
   "name": "Low Compressor Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7554_1_1"
  },
  {
   "type": "BV",
   "inst": 418,
   "name": "High Compressor Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7553_1_1"
  },
  {
   "type": "BV",
   "inst": 419,
   "name": "Low Compressor Discharge Superheat Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7548_1_1"
  },
  {
   "type": "BV",
   "inst": 420,
   "name": "Low Compressor Discharge Superheat",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7547_1_1"
  },
  {
   "type": "BV",
   "inst": 422,
   "name": "High Compressor Pressure Abnormal",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7549_1_1"
  },
  {
   "type": "BV",
   "inst": 424,
   "name": "Low Compressor Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7541_1_1"
  },
  {
   "type": "BV",
   "inst": 426,
   "name": "High Compressor Discharge Temperature Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7544_1_1"
  },
  {
   "type": "BV",
   "inst": 427,
   "name": "High Compressor Discharge Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7543_1_1"
  },
  {
   "type": "BV",
   "inst": 428,
   "name": "Low Compressor Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7542_1_1"
  },
  {
   "type": "BV",
   "inst": 429,
   "name": "High Compressor Presssure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7540_1_1"
  },
  {
   "type": "BV",
   "inst": 430,
   "name": "High Compressor Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7539_1_1"
  },
  {
   "type": "BV",
   "inst": 431,
   "name": "Compressor Driver Failure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7496_1_1"
  },
  {
   "type": "BV",
   "inst": 433,
   "name": "Compressor Driver Communication Failure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7498_1_1"
  },
  {
   "type": "BV",
   "inst": 435,
   "name": "Compressor Driver Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7500_1_1"
  },
  {
   "type": "BV",
   "inst": 437,
   "name": "Compressor Drive Failure U00",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8051_1"
  },
  {
   "type": "BV",
   "inst": 438,
   "name": "Compressor Drive Failure U01",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8052_1"
  },
  {
   "type": "BV",
   "inst": 439,
   "name": "Compressor Drive Failure U02",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8053_1"
  },
  {
   "type": "BV",
   "inst": 440,
   "name": "Compressor Drive Failure U03",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8054_1"
  },
  {
   "type": "BV",
   "inst": 441,
   "name": "Compressor Drive Failure U04",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8055_1"
  },
  {
   "type": "BV",
   "inst": 442,
   "name": "Compressor Drive Failure U05",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8056_1"
  },
  {
   "type": "BV",
   "inst": 443,
   "name": "Compressor Drive Failure U06",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8057_1"
  },
  {
   "type": "BV",
   "inst": 444,
   "name": "Compressor Drive Failure U07",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8058_1"
  },
  {
   "type": "BV",
   "inst": 445,
   "name": "Compressor Drive Failure U08",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8059_1"
  },
  {
   "type": "BV",
   "inst": 446,
   "name": "Compressor Drive Failure U09",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8060_1"
  },
  {
   "type": "BV",
   "inst": 447,
   "name": "Compressor Drive Failure U10",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8061_1"
  },
  {
   "type": "BV",
   "inst": 448,
   "name": "Compressor Drive Failure U11",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8062_1"
  },
  {
   "type": "BV",
   "inst": 449,
   "name": "Compressor Drive Failure U12",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8063_1"
  },
  {
   "type": "BV",
   "inst": 450,
   "name": "Compressor Drive Failure U13",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8064_1"
  },
  {
   "type": "BV",
   "inst": 451,
   "name": "Compressor Drive Failure U14",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8065_1"
  },
  {
   "type": "BV",
   "inst": 452,
   "name": "Compressor Drive Failure U15",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8066_1"
  },
  {
   "type": "BV",
   "inst": 480,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1_1"
  },
  {
   "type": "BV",
   "inst": 491,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1_2"
  },
  {
   "type": "BV",
   "inst": 579,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1_10"
  },
  {
   "type": "BV",
   "inst": 590,
   "name": "Fan Static Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7563_1_1"
  },
  {
   "type": "BV",
   "inst": 601,
   "name": "Fan Static Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7563_1_2"
  },
  {
   "type": "BV",
   "inst": 612,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_1"
  },
  {
   "type": "BV",
   "inst": 613,
   "name": "Input Overvoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5569_1"
  },
  {
   "type": "BV",
   "inst": 615,
   "name": "Input Frequency Deviation",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6186_1"
  },
  {
   "type": "BV",
   "inst": 616,
   "name": "Surge Protection Device Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7518_1"
  },
  {
   "type": "BV",
   "inst": 618,
   "name": "Power Opposite Phase",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7519_1"
  },
  {
   "type": "BV",
   "inst": 619,
   "name": "Power Loss Of Phase",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7520_1"
  },
  {
   "type": "BV",
   "inst": 630,
   "name": "Electrical Heater Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7503_1"
  },
  {
   "type": "BV",
   "inst": 642,
   "name": "Repeated Teamwork Address",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7525_1"
  },
  {
   "type": "BV",
   "inst": 643,
   "name": "Loss of Teamwork Slave",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7524_1"
  },
  {
   "type": "BV",
   "inst": 644,
   "name": "Teamwork Master is offline or not connected to the network",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7523_1"
  },
  {
   "type": "BV",
   "inst": 645,
   "name": "Smoke Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4720_1"
  },
  {
   "type": "BV",
   "inst": 646,
   "name": "Water Under Floor",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4723_1"
  },
  {
   "type": "BV",
   "inst": 647,
   "name": "External Fire Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5108_1"
  },
  {
   "type": "BV",
   "inst": 648,
   "name": "Humidifier Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5043_1"
  },
  {
   "type": "BV",
   "inst": 650,
   "name": "EEV Driver Communication Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7551_1_1"
  },
  {
   "type": "BV",
   "inst": 651,
   "name": "EEV Driver Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7552_1"
  },
  {
   "type": "BV",
   "inst": 653,
   "name": "Internal Communications Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4300_1"
  },
  {
   "type": "BV",
   "inst": 654,
   "name": "10DI Sensor Communication Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8072_1"
  },
  {
   "type": "BV",
   "inst": 656,
   "name": "Ext Condenser Pump High Water",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5106_1"
  },
  {
   "type": "BV",
   "inst": 657,
   "name": "Ext Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5500_1"
  },
  {
   "type": "BV",
   "inst": 658,
   "name": "Shutdown - Loss Of Power",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4714_1"
  },
  {
   "type": "BV",
   "inst": 691,
   "name": "Custom Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7561_1_1"
  },
  {
   "type": "BV",
   "inst": 702,
   "name": "Custom Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7561_1_2"
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "Server Class",
   "unitRaw": null,
   "unit": null,
   "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1"
  },
  {
   "type": "MSV",
   "inst": 23,
   "name": "Compressor Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp · 코드 7502_1"
  },
  {
   "type": "MSV",
   "inst": 34,
   "name": "Fan Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = ReturnAirAverageTemp 2 = ReturnAirMaxTemp 3 = ReturnAirMinTemp 4 = SupplyAirAverageTemp 5 = SupplyAirMaxTemp 6 = SupplyAirMinTemp 7 = RemoteAverageTemp 8 = RemoteMaxTemp 9 = RemoteMinTemp 10 = TemperatureDiff 11 = StaticPressure · 코드 75"
  },
  {
   "type": "MSV",
   "inst": 45,
   "name": "Electric Reheat State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off · 코드 5386_1"
  },
  {
   "type": "MSV",
   "inst": 56,
   "name": "Humidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5388_1"
  },
  {
   "type": "MSV",
   "inst": 57,
   "name": "Dehumidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5387_1"
  }
 ],
 "crosscheck": {
  "fam": "bacnet",
  "segments": 1,
  "table": 172,
  "raw": 125,
  "both": 124,
  "same": 124,
  "diff": [],
  "rate": 1.0,
  "verified": {
   "AV-1": "Supply Air Temperature",
   "AV-2": "Return Air Temperature",
   "AV-3": "Remote Sensor Average Temperature",
   "AV-5": "Supply Air Theoretical Humidity",
   "AV-6": "Return Humidity",
   "AV-8": "Supply Air Temperature Set Point",
   "AV-9": "Return Air Temperature Set Point",
   "AV-10": "Remote Sensor Air Temperature Set Point",
   "AV-11": "Humidity Set Point",
   "AV-12": "Cooling Proportional Band",
   "AV-13": "Humidification Proportional Band",
   "AV-14": "Air Filter Hours",
   "AV-404": "Compressor Discharge Temperature",
   "AV-405": "Compressor Suction Temperature",
   "AV-406": "Compressor Suction Superheat",
   "AV-407": "Compressor Discharge Superheat",
   "AV-408": "Compressor Low Pressure",
   "AV-409": "Compressor High Pressure",
   "AV-410": "Compressor Hours",
   "AV-421": "Fan Temperature Difference Setpoint",
   "AV-422": "Fan Hours",
   "AV-423": "Fan Speed",
   "AV-424": "Condenser Fan Speed",
   "AV-435": "Fan Static Pressure",
   "AV-446": "Fan Static Pressure",
   "AV-450": "Condensate Pump Hours",
   "AV-457": "System Input RMS A-N",
   "AV-459": "System Input RMS B-N",
   "AV-461": "System Input RMS C-N",
   "AV-465": "System Input Frequency",
   "AV-471": "Fan Power Consumption",
   "AV-476": "Electric Reheater Hours",
   "AV-487": "Cooling Capacity (Master)",
   "AV-488": "Humidifier Hours",
   "AV-10001": "Supply Air Temperature",
   "AV-10002": "Return Air Temperature",
   "AV-10003": "Remote Sensor Average Temperature",
   "AV-10008": "Supply Air Temperature Set Point",
   "AV-10009": "Return Air Temperature Set Point",
   "AV-10010": "Remote Sensor Air Temperature Set Point",
   "AV-10012": "Cooling Proportional Band",
   "AV-10404": "Compressor Discharge Temperature",
   "AV-10405": "Compressor Suction Temperature",
   "AV-10406": "Compressor Suction Superheat",
   "AV-10407": "Compressor Discharge Superheat",
   "AV-10421": "Fan Temperature Difference Setpoint",
   "BV-1": "Remote Sensor Under Temperature",
   "BV-2": "Supply Air Over Temperature",
   "BV-3": "Loss of Airflow Sensor Failure",
   "BV-4": "High Return Humidity",
   "BV-5": "Remote Sensor Over Temperature",
   "BV-6": "Low Return Humidity",
   "BV-7": "Return Air Under Temperature",
   "BV-8": "Clogged Air Filter",
   "BV-9": "Filter Maintenance Due",
   "BV-11": "Loss of Airflow",
   "BV-14": "Low Remote Air Humidity",
   "BV-15": "High Remote Air Humidity",
   "BV-16": "Supply Air Under Temperature",
   "BV-17": "Return Air Over Temperature",
   "BV-414": "Compressor Suction Temperature Sensor Failure",
   "BV-415": "Compressor Discharge Temperature Sensor Failure",
   "BV-416": "Low Compressor Pressure Sensor Failure Lockout",
   "BV-417": "Low Compressor Pressure Sensor Failure",
   "BV-418": "High Compressor Pressure Sensor Failure",
   "BV-419": "Low Compressor Discharge Superheat Lockout",
   "BV-420": "Low Compressor Discharge Superheat",
   "BV-422": "High Compressor Pressure Abnormal",
   "BV-424": "Low Compressor Pressure",
   "BV-426": "High Compressor Discharge Temperature Lockout",
   "BV-427": "High Compressor Discharge Temperature",
   "BV-428": "Low Compressor Pressure Lockout",
   "BV-429": "High Compressor Presssure Lockout",
   "BV-430": "High Compressor Pressure",
   "BV-431": "Compressor Driver Failure Lockout",
   "BV-433": "Compressor Driver Communication Failure Lockout",
   "BV-435": "Compressor Driver Communication Failure",
   "BV-437": "Compressor Drive Failure U00",
   "BV-438": "Compressor Drive Failure U01",
   "BV-439": "Compressor Drive Failure U02",
   "BV-440": "Compressor Drive Failure U03",
   "BV-441": "Compressor Drive Failure U04",
   "BV-442": "Compressor Drive Failure U05",
   "BV-443": "Compressor Drive Failure U06",
   "BV-444": "Compressor Drive Failure U07",
   "BV-445": "Compressor Drive Failure U08",
   "BV-446": "Compressor Drive Failure U09",
   "BV-447": "Compressor Drive Failure U10",
   "BV-448": "Compressor Drive Failure U11",
   "BV-449": "Compressor Drive Failure U12",
   "BV-450": "Compressor Drive Failure U13",
   "BV-451": "Compressor Drive Failure U14",
   "BV-452": "Compressor Drive Failure U15",
   "BV-590": "Fan Static Pressure Sensor Failure",
   "BV-601": "Fan Static Pressure Sensor Failure",
   "BV-612": "Input Undervoltage",
   "BV-613": "Input Overvoltage",
   "BV-615": "Input Frequency Deviation",
   "BV-616": "Surge Protection Device Alarm",
   "BV-618": "Power Opposite Phase",
   "BV-619": "Power Loss Of Phase",
   "BV-630": "Electrical Heater Failure",
   "BV-642": "Repeated Teamwork Address",
   "BV-643": "Loss of Teamwork Slave",
   "BV-644": "Teamwork Master is offline or not connected to the network",
   "BV-645": "Smoke Detected",
   "BV-646": "Water Under Floor",
   "BV-647": "External Fire Detected",
   "BV-648": "Humidifier Issue",
   "BV-650": "EEV Driver Communication Failure",
   "BV-651": "EEV Driver Failure",
   "BV-653": "Internal Communications Failure",
   "BV-654": "10DI Sensor Communication Fail",
   "BV-656": "Ext Condenser Pump High Water",
   "BV-657": "Ext Remote Shutdown",
   "BV-658": "Shutdown - Loss Of Power",
   "BV-691": "Custom Alarm",
   "BV-702": "Custom Alarm",
   "MSV-1": "Server Class",
   "MSV-23": "Compressor Control Mode",
   "MSV-34": "Fan Control Mode",
   "MSV-45": "Electric Reheat State",
   "MSV-56": "Humidifier State",
   "MSV-57": "Dehumidifier State"
  }
 },
 "gap": "정격 사양(냉방능력·소비전력·풍량·냉매)은 이 문서에 없다 — 통신 레퍼런스라 오브젝트 목록만 싣는다. 제품별 기술자료가 따로 필요하다. 제어기는 Liebert iCOM Edge 이고, 같은 제품이라도 제어기 세대가 다르면 인스턴스 번호가 달라진다.",
 "extractor": "table"
}