{
 "id": "vertiv-liebert-cw-cwa-dse-pdx-pcw",
 "equipId": "e7",
 "vendor": "Vertiv / Liebert",
 "model": "CW · CWA · DSE · PDX/PCW",
 "name": "수냉·공냉 정밀공조 (CW·CWA·DSE·PDX/PCW) — BACnet (Liebert iCOM v4)",
 "cat": "HVAC.AIR.CRAC",
 "tag": "crac",
 "status": "active",
 "summary": "IntelliSlot 통신카드(IS-UNITY-DP)로 BACnet에 노출되는 오브젝트 1450점. AV 597 · BV 383 · MSV 470. 단위가 문서에 적힌 아날로그 428점.",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "comm": [
  [
   "BACnet/IP",
   "IS-UNITY-DP 카드",
   "Ethernet",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ],
  [
   "BACnet MS/TP",
   "IS-UNITY-DP 카드",
   "RS-485",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ]
 ],
 "io": [],
 "elec": null,
 "points": [
  {
   "type": "AV",
   "inst": 1,
   "name": "Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5008_1"
  },
  {
   "type": "AV",
   "inst": 2,
   "name": "Air Temperature Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5325_1"
  },
  {
   "type": "AV",
   "inst": 3,
   "name": "Air Temperature Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5011_1"
  },
  {
   "type": "AV",
   "inst": 4,
   "name": "Air Temperature Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5326_1"
  },
  {
   "type": "AV",
   "inst": 5,
   "name": "Today's High Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5327_1"
  },
  {
   "type": "AV",
   "inst": 6,
   "name": "Today's High Air Temperature Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5328_1"
  },
  {
   "type": "AV",
   "inst": 7,
   "name": "Today's Low Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5329_1"
  },
  {
   "type": "AV",
   "inst": 8,
   "name": "Today's Low Air Temperature Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5330_1"
  },
  {
   "type": "AV",
   "inst": 19,
   "name": "Supply Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5002_1_1"
  },
  {
   "type": "AV",
   "inst": 20,
   "name": "Supply Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5331_1_1"
  },
  {
   "type": "AV",
   "inst": 21,
   "name": "High Supply Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5014_1_1"
  },
  {
   "type": "AV",
   "inst": 22,
   "name": "Low Supply Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5018_1_1"
  },
  {
   "type": "AV",
   "inst": 23,
   "name": "Supply Sensor Events Initial Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 6756_1_1"
  },
  {
   "type": "AV",
   "inst": 30,
   "name": "Supply Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5027_1"
  },
  {
   "type": "AV",
   "inst": 31,
   "name": "Return Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4291_1"
  },
  {
   "type": "AV",
   "inst": 32,
   "name": "Return Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5333_1"
  },
  {
   "type": "AV",
   "inst": 33,
   "name": "High Return Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5022_1_1"
  },
  {
   "type": "AV",
   "inst": 34,
   "name": "Low Return Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5334_1_1"
  },
  {
   "type": "AV",
   "inst": 35,
   "name": "Return Sensor Events Initial Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 6757_1_1"
  },
  {
   "type": "AV",
   "inst": 45,
   "name": "Ext Air Sensor A Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4594_1_1"
  },
  {
   "type": "AV",
   "inst": 46,
   "name": "Ext Air Sensor B Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4597_1_1"
  },
  {
   "type": "AV",
   "inst": 47,
   "name": "Ext Air Sensor C Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5336_1_1"
  },
  {
   "type": "AV",
   "inst": 48,
   "name": "Ext Air Sensor A Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5337_1_1"
  },
  {
   "type": "AV",
   "inst": 49,
   "name": "Ext Air Sensor A Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5338_1_1"
  },
  {
   "type": "AV",
   "inst": 50,
   "name": "Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5574_1_1"
  },
  {
   "type": "AV",
   "inst": 60,
   "name": "Return Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5028_1"
  },
  {
   "type": "AV",
   "inst": 61,
   "name": "Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5029_1"
  },
  {
   "type": "AV",
   "inst": 62,
   "name": "Return Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5339_1"
  },
  {
   "type": "AV",
   "inst": 63,
   "name": "Humidity Proportional Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5341_1"
  },
  {
   "type": "AV",
   "inst": 64,
   "name": "Humidity Dead Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5032_1"
  },
  {
   "type": "AV",
   "inst": 65,
   "name": "Humidity Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5342_1"
  },
  {
   "type": "AV",
   "inst": 66,
   "name": "High Return Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5033_1"
  },
  {
   "type": "AV",
   "inst": 67,
   "name": "Low Return Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5035_1"
  },
  {
   "type": "AV",
   "inst": 68,
   "name": "Today's High Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5343_1"
  },
  {
   "type": "AV",
   "inst": 69,
   "name": "Today's High Humidity Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5344_1"
  },
  {
   "type": "AV",
   "inst": 70,
   "name": "Today's Low Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5345_1"
  },
  {
   "type": "AV",
   "inst": 71,
   "name": "Today's Low Humidity Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5346_1"
  },
  {
   "type": "AV",
   "inst": 72,
   "name": "Dew Point Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6258_1"
  },
  {
   "type": "AV",
   "inst": 73,
   "name": "Dew Point Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6259_1"
  },
  {
   "type": "AV",
   "inst": 74,
   "name": "Dew Point Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6575_1"
  },
  {
   "type": "AV",
   "inst": 75,
   "name": "Dew Point Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6576_1"
  },
  {
   "type": "AV",
   "inst": 82,
   "name": "Ext Air Sensor A Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4595_1_1"
  },
  {
   "type": "AV",
   "inst": 83,
   "name": "Ext Air Sensor B Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4598_1_1"
  },
  {
   "type": "AV",
   "inst": 84,
   "name": "Ext Air Sensor C Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5347_1_1"
  },
  {
   "type": "AV",
   "inst": 85,
   "name": "Ext Air Sensor A High Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5348_1_1"
  },
  {
   "type": "AV",
   "inst": 86,
   "name": "Ext Air Sensor A Low Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5350_1_1"
  },
  {
   "type": "AV",
   "inst": 87,
   "name": "Ext Air Sensor A Dew Point Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4596_1_1"
  },
  {
   "type": "AV",
   "inst": 88,
   "name": "Ext Dew Point Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4614_1_1"
  },
  {
   "type": "AV",
   "inst": 89,
   "name": "Ext Dew Point Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5576_1_1"
  },
  {
   "type": "AV",
   "inst": 97,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_1"
  },
  {
   "type": "AV",
   "inst": 98,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_1"
  },
  {
   "type": "AV",
   "inst": 99,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_1"
  },
  {
   "type": "AV",
   "inst": 100,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_1"
  },
  {
   "type": "AV",
   "inst": 101,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_1"
  },
  {
   "type": "AV",
   "inst": 102,
   "name": "Compressor Suction Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6688_1_1"
  },
  {
   "type": "AV",
   "inst": 110,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_2"
  },
  {
   "type": "AV",
   "inst": 111,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_2"
  },
  {
   "type": "AV",
   "inst": 112,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_2"
  },
  {
   "type": "AV",
   "inst": 113,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_2"
  },
  {
   "type": "AV",
   "inst": 114,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_2"
  },
  {
   "type": "AV",
   "inst": 115,
   "name": "Compressor Suction Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6688_1_2"
  },
  {
   "type": "AV",
   "inst": 123,
   "name": "Free Cooling Internal Temperature Delta",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5356_1"
  },
  {
   "type": "AV",
   "inst": 124,
   "name": "Free Cooling Fluid Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5358_1"
  },
  {
   "type": "AV",
   "inst": 125,
   "name": "Minimum Chilled Water Temp Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5360_1"
  },
  {
   "type": "AV",
   "inst": 126,
   "name": "Free Cooling Valve Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5304_1"
  },
  {
   "type": "AV",
   "inst": 127,
   "name": "Free Cooling Valve Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5305_1"
  },
  {
   "type": "AV",
   "inst": 128,
   "name": "Chilled Water Valve Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5614_1"
  },
  {
   "type": "AV",
   "inst": 129,
   "name": "Chilled Water Valve Operating Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6452_1"
  },
  {
   "type": "AV",
   "inst": 130,
   "name": "Fluid Free Cooling Lockout Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6759_1"
  },
  {
   "type": "AV",
   "inst": 138,
   "name": "Hot Water / Hot Gas Valve Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5363_1"
  },
  {
   "type": "AV",
   "inst": 139,
   "name": "Hot Water / Hot Gas Valve Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5364_1"
  },
  {
   "type": "AV",
   "inst": 140,
   "name": "Dehum Reheat Low Limit Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6761_1"
  },
  {
   "type": "AV",
   "inst": 141,
   "name": "Dehum Reheat Low Limit 1",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6762_1"
  },
  {
   "type": "AV",
   "inst": 142,
   "name": "Dehum Reheat Low Limit 2",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6763_1"
  },
  {
   "type": "AV",
   "inst": 143,
   "name": "Dehum Reheat Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6764_1"
  },
  {
   "type": "AV",
   "inst": 150,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_1"
  },
  {
   "type": "AV",
   "inst": 151,
   "name": "Electric Reheater Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5367_1_1"
  },
  {
   "type": "AV",
   "inst": 162,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_2"
  },
  {
   "type": "AV",
   "inst": 163,
   "name": "Electric Reheater Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5367_1_2"
  },
  {
   "type": "AV",
   "inst": 174,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_3"
  },
  {
   "type": "AV",
   "inst": 175,
   "name": "Electric Reheater Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5367_1_3"
  },
  {
   "type": "AV",
   "inst": 186,
   "name": "Humidifier Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5369_1"
  },
  {
   "type": "AV",
   "inst": 187,
   "name": "Humidifier Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5370_1"
  },
  {
   "type": "AV",
   "inst": 188,
   "name": "Infrared Humidifier Flush Rate",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5445_1"
  },
  {
   "type": "AV",
   "inst": 189,
   "name": "Return Temp Threshold for Humidifier Disable",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6765_1"
  },
  {
   "type": "AV",
   "inst": 190,
   "name": "Return Temp Hysteresis for Humidifier Disable",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6766_1"
  },
  {
   "type": "AV",
   "inst": 199,
   "name": "Dehumidifier Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5371_1"
  },
  {
   "type": "AV",
   "inst": 200,
   "name": "Dehumidifier Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5372_1"
  },
  {
   "type": "AV",
   "inst": 211,
   "name": "Fan Speed Maximum Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5050_1"
  },
  {
   "type": "AV",
   "inst": 212,
   "name": "Fan Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5374_1"
  },
  {
   "type": "AV",
   "inst": 213,
   "name": "Fan Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5375_1"
  },
  {
   "type": "AV",
   "inst": 214,
   "name": "Fan Speed Minimum Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5051_1"
  },
  {
   "type": "AV",
   "inst": 215,
   "name": "Fan Speed Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5585_1"
  },
  {
   "type": "AV",
   "inst": 216,
   "name": "Fan Back Draft Speed Set Point",
   "unitRaw": "VDC",
   "unit": "V",
   "note": "코드 6772_1"
  },
  {
   "type": "AV",
   "inst": 217,
   "name": "Fan Speed Temp Control Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6768_1"
  },
  {
   "type": "AV",
   "inst": 218,
   "name": "Fan Speed Temp Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 6769_1"
  },
  {
   "type": "AV",
   "inst": 219,
   "name": "Fan Speed Temperature Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6770_1"
  },
  {
   "type": "AV",
   "inst": 220,
   "name": "Fan Speed Min Dehum",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8252_1"
  },
  {
   "type": "AV",
   "inst": 224,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_1"
  },
  {
   "type": "AV",
   "inst": 235,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_2"
  },
  {
   "type": "AV",
   "inst": 246,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_3"
  },
  {
   "type": "AV",
   "inst": 257,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_4"
  },
  {
   "type": "AV",
   "inst": 268,
   "name": "BMS Timeout Period",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5075_1"
  },
  {
   "type": "AV",
   "inst": 269,
   "name": "Auto Restart Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 4710_1"
  },
  {
   "type": "AV",
   "inst": 270,
   "name": "Standby Units",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5314_1"
  },
  {
   "type": "AV",
   "inst": 271,
   "name": "Unit to Unit Group",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6121_1"
  },
  {
   "type": "AV",
   "inst": 272,
   "name": "Unit to Unit Address",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6120_1"
  },
  {
   "type": "AV",
   "inst": 280,
   "name": "Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5077_1"
  },
  {
   "type": "AV",
   "inst": 281,
   "name": "Compressor Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5078_1"
  },
  {
   "type": "AV",
   "inst": 282,
   "name": "Free Cooling Valve Open Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5379_1"
  },
  {
   "type": "AV",
   "inst": 283,
   "name": "Maintenance Ramp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 4870_1"
  },
  {
   "type": "AV",
   "inst": 284,
   "name": "Calculated Next Maintenance Month",
   "unitRaw": null,
   "unit": null,
   "note": "코드 4868_1"
  },
  {
   "type": "AV",
   "inst": 285,
   "name": "Calculated Next Maintenance Year",
   "unitRaw": null,
   "unit": null,
   "note": "코드 4869_1"
  },
  {
   "type": "AV",
   "inst": 286,
   "name": "Hot Water / Hot Gas Valve Open Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5380_1"
  },
  {
   "type": "AV",
   "inst": 287,
   "name": "Reheat Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5080_1"
  },
  {
   "type": "AV",
   "inst": 288,
   "name": "Humidifier Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5081_1"
  },
  {
   "type": "AV",
   "inst": 289,
   "name": "Dehumidifier Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5079_1"
  },
  {
   "type": "AV",
   "inst": 290,
   "name": "Cooling Capacity",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5490_1"
  },
  {
   "type": "AV",
   "inst": 291,
   "name": "Adjusted Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5606_1"
  },
  {
   "type": "AV",
   "inst": 292,
   "name": "Return Dew Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5004_1"
  },
  {
   "type": "AV",
   "inst": 293,
   "name": "Actual Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5607_1"
  },
  {
   "type": "AV",
   "inst": 294,
   "name": "Actual Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5608_1"
  },
  {
   "type": "AV",
   "inst": 295,
   "name": "Dew Point Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5575_1"
  },
  {
   "type": "AV",
   "inst": 296,
   "name": "Cooling Control Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5615_1"
  },
  {
   "type": "AV",
   "inst": 297,
   "name": "Fan Speed Control Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5616_1"
  },
  {
   "type": "AV",
   "inst": 298,
   "name": "Unit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5904_1"
  },
  {
   "type": "AV",
   "inst": 299,
   "name": "Unit Calculated Airflow",
   "unitRaw": "m3/h",
   "unit": "m3h",
   "note": "코드 6134_1"
  },
  {
   "type": "AV",
   "inst": 300,
   "name": "System Date and Time",
   "unitRaw": "Secs since Epoch (UTC)",
   "unit": null,
   "note": "코드 4293_1"
  },
  {
   "type": "AV",
   "inst": 312,
   "name": "Remote Sensor Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5589_1"
  },
  {
   "type": "AV",
   "inst": 313,
   "name": "Remote Sensor Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5590_1"
  },
  {
   "type": "AV",
   "inst": 314,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5007_1"
  },
  {
   "type": "AV",
   "inst": 315,
   "name": "Remote Sensor Maximum Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5006_1"
  },
  {
   "type": "AV",
   "inst": 316,
   "name": "Remote Sensor System Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5591_1"
  },
  {
   "type": "AV",
   "inst": 317,
   "name": "Remote Sensor System Maximum Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5592_1"
  },
  {
   "type": "AV",
   "inst": 318,
   "name": "Remote Sensor MinimumTemperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5005_1"
  },
  {
   "type": "AV",
   "inst": 319,
   "name": "Remote Sensor Average Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8739_1"
  },
  {
   "type": "AV",
   "inst": 320,
   "name": "Remote Sensor Maximum Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8740_1"
  },
  {
   "type": "AV",
   "inst": 321,
   "name": "Remote Sensor Minimum Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8741_1"
  },
  {
   "type": "AV",
   "inst": 322,
   "name": "Unit Aggregated Remote Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8744_1"
  },
  {
   "type": "AV",
   "inst": 329,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_1"
  },
  {
   "type": "AV",
   "inst": 341,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_2"
  },
  {
   "type": "AV",
   "inst": 353,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_3"
  },
  {
   "type": "AV",
   "inst": 365,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_4"
  },
  {
   "type": "AV",
   "inst": 377,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_5"
  },
  {
   "type": "AV",
   "inst": 389,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_6"
  },
  {
   "type": "AV",
   "inst": 401,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_7"
  },
  {
   "type": "AV",
   "inst": 413,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_8"
  },
  {
   "type": "AV",
   "inst": 425,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_9"
  },
  {
   "type": "AV",
   "inst": 437,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_10"
  },
  {
   "type": "AV",
   "inst": 461,
   "name": "Static Pressure Set Point",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5626_1"
  },
  {
   "type": "AV",
   "inst": 462,
   "name": "Unit Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5627_1"
  },
  {
   "type": "AV",
   "inst": 463,
   "name": "System Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5628_1"
  },
  {
   "type": "AV",
   "inst": 505,
   "name": "Pump Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5299_1"
  },
  {
   "type": "AV",
   "inst": 522,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_1"
  },
  {
   "type": "AV",
   "inst": 523,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_1"
  },
  {
   "type": "AV",
   "inst": 525,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_2"
  },
  {
   "type": "AV",
   "inst": 526,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_2"
  },
  {
   "type": "AV",
   "inst": 529,
   "name": "Condenser Low Noise Mode Max Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5548_1_1"
  },
  {
   "type": "AV",
   "inst": 530,
   "name": "Condenser Normal Mode Max Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5549_1_1"
  },
  {
   "type": "AV",
   "inst": 531,
   "name": "Condenser Low Noise Mode Start Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5552_1_1"
  },
  {
   "type": "AV",
   "inst": 532,
   "name": "Condenser Low Noise Mode Stop Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5553_1_1"
  },
  {
   "type": "AV",
   "inst": 533,
   "name": "Condenser Low Noise Mode - Interval Days",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1"
  },
  {
   "type": "AV",
   "inst": 534,
   "name": "Condenser Low Noise Mode - Full Days",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1"
  },
  {
   "type": "AV",
   "inst": 535,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_1"
  },
  {
   "type": "AV",
   "inst": 537,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_1"
  },
  {
   "type": "AV",
   "inst": 538,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_2"
  },
  {
   "type": "AV",
   "inst": 540,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_2"
  },
  {
   "type": "AV",
   "inst": 810,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_1"
  },
  {
   "type": "AV",
   "inst": 811,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_1"
  },
  {
   "type": "AV",
   "inst": 812,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_1"
  },
  {
   "type": "AV",
   "inst": 813,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_1"
  },
  {
   "type": "AV",
   "inst": 814,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_1"
  },
  {
   "type": "AV",
   "inst": 815,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_1"
  },
  {
   "type": "AV",
   "inst": 816,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_1"
  },
  {
   "type": "AV",
   "inst": 817,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_1"
  },
  {
   "type": "AV",
   "inst": 820,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_2"
  },
  {
   "type": "AV",
   "inst": 821,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_2"
  },
  {
   "type": "AV",
   "inst": 822,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_2"
  },
  {
   "type": "AV",
   "inst": 823,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_2"
  },
  {
   "type": "AV",
   "inst": 824,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_2"
  },
  {
   "type": "AV",
   "inst": 825,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_2"
  },
  {
   "type": "AV",
   "inst": 826,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_2"
  },
  {
   "type": "AV",
   "inst": 827,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_2"
  },
  {
   "type": "AV",
   "inst": 830,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_3"
  },
  {
   "type": "AV",
   "inst": 831,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_3"
  },
  {
   "type": "AV",
   "inst": 832,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_3"
  },
  {
   "type": "AV",
   "inst": 833,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_3"
  },
  {
   "type": "AV",
   "inst": 834,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_3"
  },
  {
   "type": "AV",
   "inst": 835,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_3"
  },
  {
   "type": "AV",
   "inst": 836,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_3"
  },
  {
   "type": "AV",
   "inst": 837,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_3"
  },
  {
   "type": "AV",
   "inst": 840,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_4"
  },
  {
   "type": "AV",
   "inst": 841,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_4"
  },
  {
   "type": "AV",
   "inst": 842,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_4"
  },
  {
   "type": "AV",
   "inst": 843,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_4"
  },
  {
   "type": "AV",
   "inst": 844,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_4"
  },
  {
   "type": "AV",
   "inst": 845,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_4"
  },
  {
   "type": "AV",
   "inst": 846,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_4"
  },
  {
   "type": "AV",
   "inst": 847,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_4"
  },
  {
   "type": "AV",
   "inst": 850,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_5"
  },
  {
   "type": "AV",
   "inst": 851,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_5"
  },
  {
   "type": "AV",
   "inst": 852,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_5"
  },
  {
   "type": "AV",
   "inst": 853,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_5"
  },
  {
   "type": "AV",
   "inst": 854,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_5"
  },
  {
   "type": "AV",
   "inst": 855,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_5"
  },
  {
   "type": "AV",
   "inst": 856,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_5"
  },
  {
   "type": "AV",
   "inst": 857,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_5"
  },
  {
   "type": "AV",
   "inst": 860,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_6"
  },
  {
   "type": "AV",
   "inst": 861,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_6"
  },
  {
   "type": "AV",
   "inst": 862,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_6"
  },
  {
   "type": "AV",
   "inst": 863,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_6"
  },
  {
   "type": "AV",
   "inst": 864,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_6"
  },
  {
   "type": "AV",
   "inst": 865,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_6"
  },
  {
   "type": "AV",
   "inst": 866,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_6"
  },
  {
   "type": "AV",
   "inst": 867,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_6"
  },
  {
   "type": "AV",
   "inst": 871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5897_1"
  },
  {
   "type": "AV",
   "inst": 872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5898_1"
  },
  {
   "type": "AV",
   "inst": 881,
   "name": "Fluid Flow Rate",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 5899_1"
  },
  {
   "type": "AV",
   "inst": 882,
   "name": "Fluid Control Valve Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8488_1"
  },
  {
   "type": "AV",
   "inst": 891,
   "name": "Fluid Flow Rate",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 5899_2"
  },
  {
   "type": "AV",
   "inst": 892,
   "name": "Fluid Control Valve Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8488_2"
  },
  {
   "type": "AV",
   "inst": 901,
   "name": "Circuit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5905_1_1"
  },
  {
   "type": "AV",
   "inst": 911,
   "name": "Circuit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5905_1_2"
  },
  {
   "type": "AV",
   "inst": 1120,
   "name": "Air Econ Ret Damp Min Open Limit",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8618_1"
  },
  {
   "type": "AV",
   "inst": 1121,
   "name": "Mixed Air Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8728_1"
  },
  {
   "type": "AV",
   "inst": 1122,
   "name": "Return Damper Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8729_1"
  },
  {
   "type": "AV",
   "inst": 1123,
   "name": "Outdoor Damper Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8730_1"
  },
  {
   "type": "AV",
   "inst": 1124,
   "name": "Exhaust Damper Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8731_1"
  },
  {
   "type": "AV",
   "inst": 1125,
   "name": "Aggregated Outdoor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8732_1"
  },
  {
   "type": "AV",
   "inst": 1126,
   "name": "Aggregated Outdoor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 8733_1"
  },
  {
   "type": "AV",
   "inst": 1127,
   "name": "Air Econ Ret Damp Min Open Limit 2",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8765_1"
  },
  {
   "type": "AV",
   "inst": 1871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5897_2"
  },
  {
   "type": "AV",
   "inst": 1872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5898_2"
  },
  {
   "type": "AV",
   "inst": 1900,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_1"
  },
  {
   "type": "AV",
   "inst": 1901,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_1"
  },
  {
   "type": "AV",
   "inst": 1902,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_1"
  },
  {
   "type": "AV",
   "inst": 1910,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_2"
  },
  {
   "type": "AV",
   "inst": 1911,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_2"
  },
  {
   "type": "AV",
   "inst": 1912,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_2"
  },
  {
   "type": "AV",
   "inst": 1920,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_3"
  },
  {
   "type": "AV",
   "inst": 1921,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_3"
  },
  {
   "type": "AV",
   "inst": 1922,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_3"
  },
  {
   "type": "AV",
   "inst": 1930,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_4"
  },
  {
   "type": "AV",
   "inst": 1931,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_4"
  },
  {
   "type": "AV",
   "inst": 1932,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_4"
  },
  {
   "type": "AV",
   "inst": 1940,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_5"
  },
  {
   "type": "AV",
   "inst": 1941,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_5"
  },
  {
   "type": "AV",
   "inst": 1942,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_5"
  },
  {
   "type": "AV",
   "inst": 1950,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_6"
  },
  {
   "type": "AV",
   "inst": 1951,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_6"
  },
  {
   "type": "AV",
   "inst": 1952,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_6"
  },
  {
   "type": "AV",
   "inst": 1960,
   "name": "Raw Auxiliary Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5964_1_1"
  },
  {
   "type": "AV",
   "inst": 1961,
   "name": "Actual Auxiliary Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5965_1_1"
  },
  {
   "type": "AV",
   "inst": 1981,
   "name": "Expected Condenser Unit Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6101_1"
  },
  {
   "type": "AV",
   "inst": 1992,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_1"
  },
  {
   "type": "AV",
   "inst": 1993,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_2"
  },
  {
   "type": "AV",
   "inst": 2004,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_1"
  },
  {
   "type": "AV",
   "inst": 2005,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_2"
  },
  {
   "type": "AV",
   "inst": 2006,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_1"
  },
  {
   "type": "AV",
   "inst": 2007,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_2"
  },
  {
   "type": "AV",
   "inst": 2018,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2019,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2020,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_3"
  },
  {
   "type": "AV",
   "inst": 2021,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2022,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2023,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2024,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_3"
  },
  {
   "type": "AV",
   "inst": 2025,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2026,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2027,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2028,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_3"
  },
  {
   "type": "AV",
   "inst": 2029,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2030,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2031,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2032,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_3"
  },
  {
   "type": "AV",
   "inst": 2033,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2034,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2035,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2036,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_3"
  },
  {
   "type": "AV",
   "inst": 2037,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2038,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2039,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2040,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_3"
  },
  {
   "type": "AV",
   "inst": 2041,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2044,
   "name": "Actual Cold Aisle Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 6085_1"
  },
  {
   "type": "AV",
   "inst": 2045,
   "name": "Actual Cold Aisle Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6086_1"
  },
  {
   "type": "AV",
   "inst": 2046,
   "name": "Cold Aisle Cascade Fan Speed Max Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6087_1"
  },
  {
   "type": "AV",
   "inst": 2047,
   "name": "Cold Aisle Fan Speed Min Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6088_1"
  },
  {
   "type": "AV",
   "inst": 2048,
   "name": "Cold Aisle Fan Speed Max Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6089_1"
  },
  {
   "type": "AV",
   "inst": 2049,
   "name": "Humidification Fan Speed Min Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6096_1"
  },
  {
   "type": "AV",
   "inst": 2050,
   "name": "Heating Fan Speed Min Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6097_1"
  },
  {
   "type": "AV",
   "inst": 2051,
   "name": "Dehumidification Fan Speed Min Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6098_1"
  },
  {
   "type": "AV",
   "inst": 2052,
   "name": "Back Draft Control Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6099_1"
  },
  {
   "type": "AV",
   "inst": 2053,
   "name": "Air Filter Differential Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 6302_1"
  },
  {
   "type": "AV",
   "inst": 2100,
   "name": "Super Saver Call For Cooling",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6234_1"
  },
  {
   "type": "AV",
   "inst": 2121,
   "name": "Static Pressure Set Point",
   "unitRaw": "inWC",
   "unit": null,
   "note": "코드 5626_1"
  },
  {
   "type": "AV",
   "inst": 2122,
   "name": "Unit Static Pressure",
   "unitRaw": "inWC",
   "unit": null,
   "note": "코드 5627_1"
  },
  {
   "type": "AV",
   "inst": 2123,
   "name": "System Static Pressure",
   "unitRaw": "inWC",
   "unit": null,
   "note": "코드 5628_1"
  },
  {
   "type": "AV",
   "inst": 2135,
   "name": "Thermal Control Override - Temperature Call",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6263_1"
  },
  {
   "type": "AV",
   "inst": 2136,
   "name": "Thermal Control Override - Humidity Call",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6265_1"
  },
  {
   "type": "AV",
   "inst": 2147,
   "name": "Cold Aisle Sensor Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6307_1_1"
  },
  {
   "type": "AV",
   "inst": 2148,
   "name": "Cold Aisle Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 6308_1_1"
  },
  {
   "type": "AV",
   "inst": 2159,
   "name": "Cold Aisle Sensor Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6307_1_2"
  },
  {
   "type": "AV",
   "inst": 2160,
   "name": "Cold Aisle Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 6308_1_2"
  },
  {
   "type": "AV",
   "inst": 2171,
   "name": "Cold Aisle Sensor Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6307_1_3"
  },
  {
   "type": "AV",
   "inst": 2172,
   "name": "Cold Aisle Sensor Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 6308_1_3"
  },
  {
   "type": "AV",
   "inst": 2189,
   "name": "Chilled Water Inlet Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6311_1_1"
  },
  {
   "type": "AV",
   "inst": 2190,
   "name": "Chilled Water Outlet Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6312_1_1"
  },
  {
   "type": "AV",
   "inst": 2201,
   "name": "Chilled Water Inlet Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6311_1_2"
  },
  {
   "type": "AV",
   "inst": 2202,
   "name": "Chilled Water Outlet Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6312_1_2"
  },
  {
   "type": "AV",
   "inst": 2213,
   "name": "Air Filter Differential Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 6302_1"
  },
  {
   "type": "AV",
   "inst": 2235,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_3"
  },
  {
   "type": "AV",
   "inst": 2236,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_3"
  },
  {
   "type": "AV",
   "inst": 2237,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_3"
  },
  {
   "type": "AV",
   "inst": 2238,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_3"
  },
  {
   "type": "AV",
   "inst": 2239,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_3"
  },
  {
   "type": "AV",
   "inst": 2240,
   "name": "Compressor Suction Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6688_1_3"
  },
  {
   "type": "AV",
   "inst": 2250,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_4"
  },
  {
   "type": "AV",
   "inst": 2251,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_4"
  },
  {
   "type": "AV",
   "inst": 2252,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_4"
  },
  {
   "type": "AV",
   "inst": 2253,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_4"
  },
  {
   "type": "AV",
   "inst": 2254,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_4"
  },
  {
   "type": "AV",
   "inst": 2255,
   "name": "Compressor Suction Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6688_1_4"
  },
  {
   "type": "AV",
   "inst": 2274,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_3"
  },
  {
   "type": "AV",
   "inst": 2275,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_3"
  },
  {
   "type": "AV",
   "inst": 2276,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_3"
  },
  {
   "type": "AV",
   "inst": 2277,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_3"
  },
  {
   "type": "AV",
   "inst": 2288,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_4"
  },
  {
   "type": "AV",
   "inst": 2289,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_4"
  },
  {
   "type": "AV",
   "inst": 2290,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_4"
  },
  {
   "type": "AV",
   "inst": 2291,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_4"
  },
  {
   "type": "AV",
   "inst": 2307,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_3"
  },
  {
   "type": "AV",
   "inst": 2318,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_4"
  },
  {
   "type": "AV",
   "inst": 2338,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_3"
  },
  {
   "type": "AV",
   "inst": 2339,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_3"
  },
  {
   "type": "AV",
   "inst": 2350,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_4"
  },
  {
   "type": "AV",
   "inst": 2351,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_4"
  },
  {
   "type": "AV",
   "inst": 2371,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_3_1"
  },
  {
   "type": "AV",
   "inst": 2372,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_3_1"
  },
  {
   "type": "AV",
   "inst": 2373,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_3_1"
  },
  {
   "type": "AV",
   "inst": 2384,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_3_2"
  },
  {
   "type": "AV",
   "inst": 2385,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_3_2"
  },
  {
   "type": "AV",
   "inst": 2386,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_3_2"
  },
  {
   "type": "AV",
   "inst": 2397,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_3_3"
  },
  {
   "type": "AV",
   "inst": 2398,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_3_3"
  },
  {
   "type": "AV",
   "inst": 2399,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_3_3"
  },
  {
   "type": "AV",
   "inst": 2410,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_3_4"
  },
  {
   "type": "AV",
   "inst": 2411,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_3_4"
  },
  {
   "type": "AV",
   "inst": 2412,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_3_4"
  },
  {
   "type": "AV",
   "inst": 2423,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_4_1"
  },
  {
   "type": "AV",
   "inst": 2424,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_4_1"
  },
  {
   "type": "AV",
   "inst": 2425,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_4_1"
  },
  {
   "type": "AV",
   "inst": 2436,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_4_2"
  },
  {
   "type": "AV",
   "inst": 2437,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_4_2"
  },
  {
   "type": "AV",
   "inst": 2438,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_4_2"
  },
  {
   "type": "AV",
   "inst": 2449,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_4_3"
  },
  {
   "type": "AV",
   "inst": 2450,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_4_3"
  },
  {
   "type": "AV",
   "inst": 2451,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_4_3"
  },
  {
   "type": "AV",
   "inst": 2462,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_4_4"
  },
  {
   "type": "AV",
   "inst": 2463,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_4_4"
  },
  {
   "type": "AV",
   "inst": 2464,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_4_4"
  },
  {
   "type": "AV",
   "inst": 2476,
   "name": "EconoPhase Proportional Band Switchover",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6797_1"
  },
  {
   "type": "AV",
   "inst": 2488,
   "name": "Cooling Fluid Source Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6825_1_1"
  },
  {
   "type": "AV",
   "inst": 2489,
   "name": "Cooling Fluid Source Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6825_1_2"
  },
  {
   "type": "AV",
   "inst": 2501,
   "name": "Event Log Record Counter",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6820_1"
  },
  {
   "type": "AV",
   "inst": 2502,
   "name": "Audit Log Record Counter",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6821_1"
  },
  {
   "type": "AV",
   "inst": 2526,
   "name": "Unit Cascade On Delay",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 6780_1_1"
  },
  {
   "type": "AV",
   "inst": 2527,
   "name": "Quick Start Unit Cascade On Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 6781_1_1"
  },
  {
   "type": "AV",
   "inst": 2528,
   "name": "Unit Cascade Control Delay",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 6779_1_1"
  },
  {
   "type": "AV",
   "inst": 2529,
   "name": "Teamwork Average Calculation Unit Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6783_1_1"
  },
  {
   "type": "AV",
   "inst": 2541,
   "name": "Standby Units",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5314_1_1"
  },
  {
   "type": "AV",
   "inst": 2542,
   "name": "Networked Unit Rotation Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 6122_1_1"
  },
  {
   "type": "AV",
   "inst": 2543,
   "name": "Networked Unit Rotation Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6123_1_1"
  },
  {
   "type": "AV",
   "inst": 2554,
   "name": "Power Source: L1-L2 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7130_1_1"
  },
  {
   "type": "AV",
   "inst": 2555,
   "name": "Power Source: L2-L3 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7131_1_1"
  },
  {
   "type": "AV",
   "inst": 2556,
   "name": "Power Source: L3-L1 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7132_1_1"
  },
  {
   "type": "AV",
   "inst": 2557,
   "name": "Power Source: Line Frequency",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "코드 7133_1_1"
  },
  {
   "type": "AV",
   "inst": 2558,
   "name": "Power Source: Breaker Operation Count",
   "unitRaw": null,
   "unit": null,
   "note": "— · 코드 7134_1_1"
  },
  {
   "type": "AV",
   "inst": 2569,
   "name": "Power Source: L1-L2 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7130_1_2"
  },
  {
   "type": "AV",
   "inst": 2570,
   "name": "Power Source: L2-L3 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7131_1_2"
  },
  {
   "type": "AV",
   "inst": 2571,
   "name": "Power Source: L3-L1 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7132_1_2"
  },
  {
   "type": "AV",
   "inst": 2572,
   "name": "Power Source: Line Frequency",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "코드 7133_1_2"
  },
  {
   "type": "AV",
   "inst": 2573,
   "name": "Power Source: Breaker Operation Count",
   "unitRaw": null,
   "unit": null,
   "note": "— · 코드 7134_1_2"
  },
  {
   "type": "AV",
   "inst": 2584,
   "name": "Supply Fluid Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4643_1"
  },
  {
   "type": "AV",
   "inst": 2585,
   "name": "Return Fluid Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5288_1"
  },
  {
   "type": "AV",
   "inst": 2586,
   "name": "Flow Rate",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 7468_1"
  },
  {
   "type": "AV",
   "inst": 2587,
   "name": "Cooling Capacity",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5491_1"
  },
  {
   "type": "AV",
   "inst": 2588,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 7469_1"
  },
  {
   "type": "AV",
   "inst": 2589,
   "name": "Flow Set Point",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 7470_1"
  },
  {
   "type": "AV",
   "inst": 2590,
   "name": "Flow Proportional Band",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 7471_1"
  },
  {
   "type": "AV",
   "inst": 2591,
   "name": "Flow Dead Band",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 7472_1"
  },
  {
   "type": "AV",
   "inst": 2592,
   "name": "Flow Integration Time",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 7473_1"
  },
  {
   "type": "AV",
   "inst": 2593,
   "name": "Supply Fluid Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4644_1"
  },
  {
   "type": "AV",
   "inst": 2594,
   "name": "Return Fluid Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5289_1"
  },
  {
   "type": "AV",
   "inst": 2605,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 7480_1_1"
  },
  {
   "type": "AV",
   "inst": 2606,
   "name": "Pump Expected Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 7481_1_1"
  },
  {
   "type": "AV",
   "inst": 2607,
   "name": "Pump Run Time",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 7482_1_1"
  },
  {
   "type": "AV",
   "inst": 2618,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 7480_1_2"
  },
  {
   "type": "AV",
   "inst": 2619,
   "name": "Pump Expected Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 7481_1_2"
  },
  {
   "type": "AV",
   "inst": 2620,
   "name": "Pump Run Time",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 7482_1_2"
  },
  {
   "type": "AV",
   "inst": 2631,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_1"
  },
  {
   "type": "AV",
   "inst": 2632,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_1"
  },
  {
   "type": "AV",
   "inst": 2633,
   "name": "Supply Fan Measured Speed",
   "unitRaw": "RPM",
   "unit": "rpm",
   "note": "코드 8487_1_1"
  },
  {
   "type": "AV",
   "inst": 2643,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_2"
  },
  {
   "type": "AV",
   "inst": 2644,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_2"
  },
  {
   "type": "AV",
   "inst": 2645,
   "name": "Supply Fan Measured Speed",
   "unitRaw": "RPM",
   "unit": "rpm",
   "note": "코드 8487_1_2"
  },
  {
   "type": "AV",
   "inst": 2655,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_3"
  },
  {
   "type": "AV",
   "inst": 2656,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_3"
  },
  {
   "type": "AV",
   "inst": 2667,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_4"
  },
  {
   "type": "AV",
   "inst": 2668,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_4"
  },
  {
   "type": "AV",
   "inst": 2679,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_5"
  },
  {
   "type": "AV",
   "inst": 2680,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_5"
  },
  {
   "type": "AV",
   "inst": 2691,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_6"
  },
  {
   "type": "AV",
   "inst": 2692,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_6"
  },
  {
   "type": "AV",
   "inst": 2703,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_7"
  },
  {
   "type": "AV",
   "inst": 2704,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_7"
  },
  {
   "type": "AV",
   "inst": 2715,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_8"
  },
  {
   "type": "AV",
   "inst": 2716,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_8"
  },
  {
   "type": "AV",
   "inst": 2727,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_9"
  },
  {
   "type": "AV",
   "inst": 2728,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_9"
  },
  {
   "type": "AV",
   "inst": 2739,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_10"
  },
  {
   "type": "AV",
   "inst": 2740,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_10"
  },
  {
   "type": "AV",
   "inst": 2751,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_11"
  },
  {
   "type": "AV",
   "inst": 2752,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_11"
  },
  {
   "type": "AV",
   "inst": 2763,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_12"
  },
  {
   "type": "AV",
   "inst": 2764,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_12"
  },
  {
   "type": "AV",
   "inst": 2775,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_13"
  },
  {
   "type": "AV",
   "inst": 2776,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_13"
  },
  {
   "type": "AV",
   "inst": 2787,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_14"
  },
  {
   "type": "AV",
   "inst": 2788,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_14"
  },
  {
   "type": "AV",
   "inst": 2799,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_15"
  },
  {
   "type": "AV",
   "inst": 2800,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_15"
  },
  {
   "type": "AV",
   "inst": 2811,
   "name": "Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 8103_1_16"
  },
  {
   "type": "AV",
   "inst": 2812,
   "name": "Fan Current",
   "unitRaw": "A DC",
   "unit": "A",
   "note": "코드 8104_1_16"
  },
  {
   "type": "AV",
   "inst": 2813,
   "name": "Supply Fan Measured Speed",
   "unitRaw": "RPM",
   "unit": "rpm",
   "note": "코드 8487_1_16"
  },
  {
   "type": "AV",
   "inst": 2823,
   "name": "Unit Fluid Supply Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8132_1"
  },
  {
   "type": "AV",
   "inst": 2824,
   "name": "Unit Fluid Return Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8133_1"
  },
  {
   "type": "AV",
   "inst": 2825,
   "name": "Unit Fluid Supply Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8134_1"
  },
  {
   "type": "AV",
   "inst": 2826,
   "name": "Unit Fluid Return Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8135_1"
  },
  {
   "type": "AV",
   "inst": 2827,
   "name": "Unit Fluid Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8136_1"
  },
  {
   "type": "AV",
   "inst": 2828,
   "name": "Unit Fluid Flow",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8137_1"
  },
  {
   "type": "AV",
   "inst": 2829,
   "name": "Unit Fluid Diff Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8138_1"
  },
  {
   "type": "AV",
   "inst": 2830,
   "name": "Unit Fluid Cooling Capacity",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8139_1"
  },
  {
   "type": "AV",
   "inst": 2831,
   "name": "System Fluid Flow",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8140_1"
  },
  {
   "type": "AV",
   "inst": 2832,
   "name": "System Fluid Diff Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8141_1"
  },
  {
   "type": "AV",
   "inst": 2833,
   "name": "System Fluid Cooling Capacity",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8142_1"
  },
  {
   "type": "AV",
   "inst": 2844,
   "name": "Fluid Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8143_1_1"
  },
  {
   "type": "AV",
   "inst": 2845,
   "name": "Fluid Temperature Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8145_1_1"
  },
  {
   "type": "AV",
   "inst": 2846,
   "name": "Fluid Temperature Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8146_1_1"
  },
  {
   "type": "AV",
   "inst": 2847,
   "name": "Fluid Temperature Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 8147_1_1"
  },
  {
   "type": "AV",
   "inst": 2858,
   "name": "Fluid Flow Set Point",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8149_1_1"
  },
  {
   "type": "AV",
   "inst": 2859,
   "name": "Fluid Flow Proportional Band",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8150_1_1"
  },
  {
   "type": "AV",
   "inst": 2860,
   "name": "Fluid Flow Dead Band",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8151_1_1"
  },
  {
   "type": "AV",
   "inst": 2861,
   "name": "Fluid Flow Control Integration Time",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 8152_1_1"
  },
  {
   "type": "AV",
   "inst": 2862,
   "name": "Fluid Diff Prs Set Point",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8153_1_1"
  },
  {
   "type": "AV",
   "inst": 2863,
   "name": "Fluid Diff Prs Prop Band",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8154_1_1"
  },
  {
   "type": "AV",
   "inst": 2864,
   "name": "Flow Diff Prs Dead Band",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8155_1_1"
  },
  {
   "type": "AV",
   "inst": 2865,
   "name": "Fluid Diff Prs Control Integration Time",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 8156_1_1"
  },
  {
   "type": "AV",
   "inst": 2866,
   "name": "Flow Manual Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8157_1_1"
  },
  {
   "type": "AV",
   "inst": 2867,
   "name": "Pump Operation Period",
   "unitRaw": "day",
   "unit": null,
   "note": "코드 8158_1_1"
  },
  {
   "type": "AV",
   "inst": 2868,
   "name": "Pump Operation Duration",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 8159_1_1"
  },
  {
   "type": "AV",
   "inst": 2869,
   "name": "Pump Operation Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8160_1_1"
  },
  {
   "type": "AV",
   "inst": 2880,
   "name": "Dew Point Max Adjust",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8163_1_1"
  },
  {
   "type": "AV",
   "inst": 2881,
   "name": "System Dew Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8164_1_1"
  },
  {
   "type": "AV",
   "inst": 2882,
   "name": "Unit Dew Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8165_1_1"
  },
  {
   "type": "AV",
   "inst": 2893,
   "name": "PHE Fluid Supply Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8230_1_1"
  },
  {
   "type": "AV",
   "inst": 2904,
   "name": "Pump Motor Power",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8167_1_1"
  },
  {
   "type": "AV",
   "inst": 2905,
   "name": "Pump Motor Amps",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 8168_1_1"
  },
  {
   "type": "AV",
   "inst": 2906,
   "name": "Inverter Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8169_1_1"
  },
  {
   "type": "AV",
   "inst": 2917,
   "name": "Pump Motor Power",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8167_1_2"
  },
  {
   "type": "AV",
   "inst": 2918,
   "name": "Pump Motor Amps",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 8168_1_2"
  },
  {
   "type": "AV",
   "inst": 2919,
   "name": "Inverter Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8169_1_2"
  },
  {
   "type": "AV",
   "inst": 2930,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_5"
  },
  {
   "type": "AV",
   "inst": 2941,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_6"
  },
  {
   "type": "AV",
   "inst": 2952,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_7"
  },
  {
   "type": "AV",
   "inst": 2963,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_8"
  },
  {
   "type": "AV",
   "inst": 2974,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_9"
  },
  {
   "type": "AV",
   "inst": 2985,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_10"
  },
  {
   "type": "AV",
   "inst": 2996,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_11"
  },
  {
   "type": "AV",
   "inst": 3007,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_12"
  },
  {
   "type": "AV",
   "inst": 3018,
   "name": "Analog Output",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8473_1"
  },
  {
   "type": "AV",
   "inst": 3029,
   "name": "Analog Output",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8473_2"
  },
  {
   "type": "AV",
   "inst": 3073,
   "name": "Analog Output",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8473_6"
  },
  {
   "type": "AV",
   "inst": 10001,
   "name": "Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5008_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10002,
   "name": "Air Temperature Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5325_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10003,
   "name": "Air Temperature Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5011_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10005,
   "name": "Today's High Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5327_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10007,
   "name": "Today's Low Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5329_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10019,
   "name": "Supply Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5002_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10020,
   "name": "Supply Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5331_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10021,
   "name": "High Supply Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5014_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10022,
   "name": "Low Supply Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5018_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10031,
   "name": "Return Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4291_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10032,
   "name": "Return Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5333_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10033,
   "name": "High Return Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5022_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10034,
   "name": "Low Return Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5334_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10045,
   "name": "Ext Air Sensor A Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4594_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10046,
   "name": "Ext Air Sensor B Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4597_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10047,
   "name": "Ext Air Sensor C Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5336_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10048,
   "name": "Ext Air Sensor A Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5337_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10049,
   "name": "Ext Air Sensor A Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5338_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10050,
   "name": "Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5574_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10072,
   "name": "Dew Point Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6258_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10073,
   "name": "Dew Point Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6259_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10074,
   "name": "Dew Point Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6575_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10075,
   "name": "Dew Point Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6576_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10087,
   "name": "Ext Air Sensor A Dew Point Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4596_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10088,
   "name": "Ext Dew Point Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4614_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10089,
   "name": "Ext Dew Point Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5576_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10099,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10112,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10123,
   "name": "Free Cooling Internal Temperature Delta",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5356_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10124,
   "name": "Free Cooling Fluid Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5358_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10125,
   "name": "Minimum Chilled Water Temp Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5360_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10130,
   "name": "Fluid Free Cooling Lockout Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6759_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10140,
   "name": "Dehum Reheat Low Limit Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6761_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10141,
   "name": "Dehum Reheat Low Limit 1",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6762_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10142,
   "name": "Dehum Reheat Low Limit 2",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6763_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10143,
   "name": "Dehum Reheat Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6764_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10189,
   "name": "Return Temp Threshold for Humidifier Disable",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6765_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10190,
   "name": "Return Temp Hysteresis for Humidifier Disable",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6766_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10215,
   "name": "Fan Speed Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5585_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10217,
   "name": "Fan Speed Temp Control Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6768_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10219,
   "name": "Fan Speed Temperature Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6770_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10292,
   "name": "Return Dew Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5004_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10293,
   "name": "Actual Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5607_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10295,
   "name": "Dew Point Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5575_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10296,
   "name": "Cooling Control Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5615_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10297,
   "name": "Fan Speed Control Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5616_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10312,
   "name": "Remote Sensor Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5589_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10313,
   "name": "Remote Sensor Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5590_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10314,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5007_1_ deg_ F"
  },
  {
   "type": "AV",
   "inst": 10315,
   "name": "Remote Sensor Maximum Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5006_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10316,
   "name": "Remote Sensor System Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5591_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10317,
   "name": "Remote Sensor System Maximum Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5592_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10318,
   "name": "Remote Sensor Minimum Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5005_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10329,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10341,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10353,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_3_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10365,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_4_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10377,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_5_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10389,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_6_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10401,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_7_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10413,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_8_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10425,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_9_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10437,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_10_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10535,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10537,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10538,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10540,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 10871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5897_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 10872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5898_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 11121,
   "name": "Mixed Air Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8728_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 11125,
   "name": "Aggregated Outdoor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8732_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 11871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5897_2_ deg_ F"
  },
  {
   "type": "AV",
   "inst": 11872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5898_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 11960,
   "name": "Raw Auxiliary Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5964_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 11961,
   "name": "Actual Auxiliary Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5965_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 11992,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 11993,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12006,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12007,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12045,
   "name": "Actual Cold Aisle Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6086_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12147,
   "name": "Cold Aisle Sensor Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6307_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12159,
   "name": "Cold Aisle Sensor Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6307_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12171,
   "name": "Cold Aisle Sensor Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6307_1_3_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12189,
   "name": "Chilled Water Inlet Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6311_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12190,
   "name": "Chilled Water Outlet Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6312_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12201,
   "name": "Chilled Water Inlet Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6311_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12202,
   "name": "Chilled Water Outlet Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6312_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12235,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_3_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12250,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_4_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12276,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_3_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12277,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_3_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12290,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_4_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12291,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_4_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12307,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_3_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12318,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_4_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12339,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_3_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12351,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_4_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12488,
   "name": "Cooling Fluid Source Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6825_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12489,
   "name": "Cooling Fluid Source Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6825_1_2_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12584,
   "name": "Supply Fluid Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4643_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 12585,
   "name": "Return Fluid Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5288_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 12593,
   "name": "Supply Fluid Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4644_1_ deg_ F"
  },
  {
   "type": "AV",
   "inst": 12594,
   "name": "Return Fluid Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5289_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 12823,
   "name": "Unit Fluid Supply Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8132_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 12824,
   "name": "Unit Fluid Return Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8133_1_deg_ F"
  },
  {
   "type": "AV",
   "inst": 12844,
   "name": "Fluid Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8143_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12845,
   "name": "Fluid Temperature Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8145_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12846,
   "name": "Fluid Temperature Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8146_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12880,
   "name": "Dew Point Max Adjust",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8163_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12881,
   "name": "System Dew Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8164_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12882,
   "name": "Unit Dew Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8165_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12893,
   "name": "PHE Fluid Supply Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8230_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12906,
   "name": "Inverter Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8169_1_1_ deg_F"
  },
  {
   "type": "AV",
   "inst": 12919,
   "name": "Inverter Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8169_1_2_ deg_F"
  },
  {
   "type": "BV",
   "inst": 1,
   "name": "Supply Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5015_1_1"
  },
  {
   "type": "BV",
   "inst": 2,
   "name": "Supply Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5019_1_1"
  },
  {
   "type": "BV",
   "inst": 3,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_1"
  },
  {
   "type": "BV",
   "inst": 4,
   "name": "Supply NTC Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6530_1_1"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "Return Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5023_1_1"
  },
  {
   "type": "BV",
   "inst": 15,
   "name": "Return Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5335_1_1"
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_1"
  },
  {
   "type": "BV",
   "inst": 17,
   "name": "Return T/H Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on · 코드 8738_1_1"
  },
  {
   "type": "BV",
   "inst": 27,
   "name": "Ext Air Sensor A Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4601_1_1"
  },
  {
   "type": "BV",
   "inst": 28,
   "name": "Ext Air Sensor A Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4608_1_1"
  },
  {
   "type": "BV",
   "inst": 29,
   "name": "Ext Air Sensor A Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4618_1_1"
  },
  {
   "type": "BV",
   "inst": 30,
   "name": "Ambient Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5573_1_1"
  },
  {
   "type": "BV",
   "inst": 31,
   "name": "External Air Sensor B Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4621_1_1"
  },
  {
   "type": "BV",
   "inst": 32,
   "name": "External Air Sensor C Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6531_1_1"
  },
  {
   "type": "BV",
   "inst": 33,
   "name": "External Air Sensor D Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6532_1_1"
  },
  {
   "type": "BV",
   "inst": 34,
   "name": "External Air Sensor E Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6533_1_1"
  },
  {
   "type": "BV",
   "inst": 41,
   "name": "High Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5034_1"
  },
  {
   "type": "BV",
   "inst": 42,
   "name": "Low Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5036_1"
  },
  {
   "type": "BV",
   "inst": 43,
   "name": "Dew Point Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5578_1"
  },
  {
   "type": "BV",
   "inst": 44,
   "name": "Dew Point Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5579_1"
  },
  {
   "type": "BV",
   "inst": 45,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1"
  },
  {
   "type": "BV",
   "inst": 53,
   "name": "Ext Air Sensor A High Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5349_1_1"
  },
  {
   "type": "BV",
   "inst": 54,
   "name": "Ext Air Sensor A Low Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5351_1_1"
  },
  {
   "type": "BV",
   "inst": 55,
   "name": "Ext Dew Point Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4615_1_1"
  },
  {
   "type": "BV",
   "inst": 56,
   "name": "Ext Dew Point Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5577_1_1"
  },
  {
   "type": "BV",
   "inst": 65,
   "name": "Ext Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5067_1"
  },
  {
   "type": "BV",
   "inst": 66,
   "name": "Compressor Capacity Reduced",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5513_1"
  },
  {
   "type": "BV",
   "inst": 77,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_1"
  },
  {
   "type": "BV",
   "inst": 78,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_1"
  },
  {
   "type": "BV",
   "inst": 79,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_1"
  },
  {
   "type": "BV",
   "inst": 80,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_1"
  },
  {
   "type": "BV",
   "inst": 81,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_1"
  },
  {
   "type": "BV",
   "inst": 82,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_1"
  },
  {
   "type": "BV",
   "inst": 83,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_1"
  },
  {
   "type": "BV",
   "inst": 84,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_1"
  },
  {
   "type": "BV",
   "inst": 85,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_1"
  },
  {
   "type": "BV",
   "inst": 86,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_1"
  },
  {
   "type": "BV",
   "inst": 87,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_1"
  },
  {
   "type": "BV",
   "inst": 88,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_1"
  },
  {
   "type": "BV",
   "inst": 89,
   "name": "Compressor Freeze Protection",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6758_1_1"
  },
  {
   "type": "BV",
   "inst": 97,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_2"
  },
  {
   "type": "BV",
   "inst": 98,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_2"
  },
  {
   "type": "BV",
   "inst": 99,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_2"
  },
  {
   "type": "BV",
   "inst": 100,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_2"
  },
  {
   "type": "BV",
   "inst": 101,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_2"
  },
  {
   "type": "BV",
   "inst": 102,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_2"
  },
  {
   "type": "BV",
   "inst": 103,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_2"
  },
  {
   "type": "BV",
   "inst": 104,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_2"
  },
  {
   "type": "BV",
   "inst": 105,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_2"
  },
  {
   "type": "BV",
   "inst": 106,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_2"
  },
  {
   "type": "BV",
   "inst": 107,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_2"
  },
  {
   "type": "BV",
   "inst": 108,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_2"
  },
  {
   "type": "BV",
   "inst": 109,
   "name": "Compressor Freeze Protection",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6758_1_2"
  },
  {
   "type": "BV",
   "inst": 117,
   "name": "Free Cooling Valve Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5306_1"
  },
  {
   "type": "BV",
   "inst": 118,
   "name": "Ext Free Cooling Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5361_1"
  },
  {
   "type": "BV",
   "inst": 119,
   "name": "Free Cooling Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5362_1"
  },
  {
   "type": "BV",
   "inst": 120,
   "name": "Chilled Water Valve Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6539_1"
  },
  {
   "type": "BV",
   "inst": 130,
   "name": "Hot Water / Hot Gas Valve Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5365_1"
  },
  {
   "type": "BV",
   "inst": 131,
   "name": "Reheater Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5068_1"
  },
  {
   "type": "BV",
   "inst": 132,
   "name": "Ext Reheat Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5070_1"
  },
  {
   "type": "BV",
   "inst": 143,
   "name": "Electric Reheater Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5368_1_1"
  },
  {
   "type": "BV",
   "inst": 154,
   "name": "Electric Reheater Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5368_1_2"
  },
  {
   "type": "BV",
   "inst": 165,
   "name": "Electric Reheater Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5368_1_3"
  },
  {
   "type": "BV",
   "inst": 176,
   "name": "Humidifier Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5037_1"
  },
  {
   "type": "BV",
   "inst": 177,
   "name": "Ext Humidifier Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5044_1"
  },
  {
   "type": "BV",
   "inst": 178,
   "name": "Humidifier Control Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5045_1"
  },
  {
   "type": "BV",
   "inst": 179,
   "name": "Humidifier Cylinder Worn",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5042_1"
  },
  {
   "type": "BV",
   "inst": 180,
   "name": "Humidifier Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5043_1"
  },
  {
   "type": "BV",
   "inst": 181,
   "name": "Humidifier Low Water",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5041_1"
  },
  {
   "type": "BV",
   "inst": 182,
   "name": "Humidifier Over Current",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5040_1"
  },
  {
   "type": "BV",
   "inst": 183,
   "name": "Humidifier Under Current",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5039_1"
  },
  {
   "type": "BV",
   "inst": 194,
   "name": "Dehumidifier Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5038_1"
  },
  {
   "type": "BV",
   "inst": 205,
   "name": "Fan Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5054_1"
  },
  {
   "type": "BV",
   "inst": 206,
   "name": "Main Fan Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5376_1"
  },
  {
   "type": "BV",
   "inst": 207,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1"
  },
  {
   "type": "BV",
   "inst": 208,
   "name": "FSA Control Input Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6540_1"
  },
  {
   "type": "BV",
   "inst": 218,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_1"
  },
  {
   "type": "BV",
   "inst": 219,
   "name": "Condenser VFD Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5072_1"
  },
  {
   "type": "BV",
   "inst": 220,
   "name": "Ext Condenser Pump High Water",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5106_1"
  },
  {
   "type": "BV",
   "inst": 231,
   "name": "Condenser Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5377_1_1"
  },
  {
   "type": "BV",
   "inst": 242,
   "name": "Condenser Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5377_1_2"
  },
  {
   "type": "BV",
   "inst": 253,
   "name": "Customer Input 1",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4270_1"
  },
  {
   "type": "BV",
   "inst": 254,
   "name": "Customer Input 2",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4271_1"
  },
  {
   "type": "BV",
   "inst": 255,
   "name": "Customer Input 3",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4272_1"
  },
  {
   "type": "BV",
   "inst": 256,
   "name": "Customer Input 4",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4273_1"
  },
  {
   "type": "BV",
   "inst": 257,
   "name": "Ext Loss of Air Blower",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5415_1"
  },
  {
   "type": "BV",
   "inst": 258,
   "name": "Ext Loss of Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5105_1"
  },
  {
   "type": "BV",
   "inst": 259,
   "name": "Ext Standby Glycol Pump On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5107_1"
  },
  {
   "type": "BV",
   "inst": 260,
   "name": "BMS Communications Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5115_1"
  },
  {
   "type": "BV",
   "inst": 261,
   "name": "Ext Standby Unit On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5416_1"
  },
  {
   "type": "BV",
   "inst": 262,
   "name": "Clogged Air Filter",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5118_1"
  },
  {
   "type": "BV",
   "inst": 263,
   "name": "Loss of Air Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5053_1"
  },
  {
   "type": "BV",
   "inst": 264,
   "name": "Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4726_1"
  },
  {
   "type": "BV",
   "inst": 265,
   "name": "Master Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5120_1"
  },
  {
   "type": "BV",
   "inst": 266,
   "name": "RAM Battery Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5119_1"
  },
  {
   "type": "BV",
   "inst": 267,
   "name": "Shutdown - Loss Of Power",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4714_1"
  },
  {
   "type": "BV",
   "inst": 268,
   "name": "High Power Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5121_1"
  },
  {
   "type": "BV",
   "inst": 269,
   "name": "Smoke Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4720_1"
  },
  {
   "type": "BV",
   "inst": 270,
   "name": "Supply Chilled Water Loss of Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4980_1"
  },
  {
   "type": "BV",
   "inst": 271,
   "name": "Supply Chilled Water Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4626_1"
  },
  {
   "type": "BV",
   "inst": 272,
   "name": "Unit Code Missing",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5418_1"
  },
  {
   "type": "BV",
   "inst": 273,
   "name": "Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5419_1"
  },
  {
   "type": "BV",
   "inst": 274,
   "name": "Water Leakage Detector Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5114_1"
  },
  {
   "type": "BV",
   "inst": 275,
   "name": "Water Under Floor",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4723_1"
  },
  {
   "type": "BV",
   "inst": 276,
   "name": "Ext Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5104_1"
  },
  {
   "type": "BV",
   "inst": 277,
   "name": "External Fire Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5108_1"
  },
  {
   "type": "BV",
   "inst": 278,
   "name": "Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5588_1"
  },
  {
   "type": "BV",
   "inst": 279,
   "name": "Temperature Control Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5617_1"
  },
  {
   "type": "BV",
   "inst": 280,
   "name": "Airflow Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5906_1"
  },
  {
   "type": "BV",
   "inst": 281,
   "name": "Ext Air Damper Position Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5907_1"
  },
  {
   "type": "BV",
   "inst": 282,
   "name": "Ext Power Source A Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5908_1"
  },
  {
   "type": "BV",
   "inst": 283,
   "name": "Ext Power Source B Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5909_1"
  },
  {
   "type": "BV",
   "inst": 284,
   "name": "Mixed Mode Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5924_1"
  },
  {
   "type": "BV",
   "inst": 288,
   "name": "Chilled Water Control Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4703_1_1"
  },
  {
   "type": "BV",
   "inst": 299,
   "name": "Chilled Water Control Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4703_1_2"
  },
  {
   "type": "BV",
   "inst": 310,
   "name": "Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5110_1_1"
  },
  {
   "type": "BV",
   "inst": 311,
   "name": "Unit On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5109_1_1"
  },
  {
   "type": "BV",
   "inst": 312,
   "name": "Unit Partial Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5112_1_1"
  },
  {
   "type": "BV",
   "inst": 313,
   "name": "Unit Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5113_1_1"
  },
  {
   "type": "BV",
   "inst": 314,
   "name": "Unit Standby",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5111_1_1"
  },
  {
   "type": "BV",
   "inst": 315,
   "name": "Maintenance Due",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5116_1_1"
  },
  {
   "type": "BV",
   "inst": 316,
   "name": "Maintenance Completed",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5117_1_1"
  },
  {
   "type": "BV",
   "inst": 327,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_1"
  },
  {
   "type": "BV",
   "inst": 338,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_2"
  },
  {
   "type": "BV",
   "inst": 349,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_3"
  },
  {
   "type": "BV",
   "inst": 350,
   "name": "Auto Tune License Expiring",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6541_1"
  },
  {
   "type": "BV",
   "inst": 351,
   "name": "Auto Tune License Expired",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6542_1"
  },
  {
   "type": "BV",
   "inst": 352,
   "name": "Unit In Standby Due To Cooling Loss",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6543_1"
  },
  {
   "type": "BV",
   "inst": 353,
   "name": "Control Units Remote Shutdown Mismatch",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6544_1"
  },
  {
   "type": "BV",
   "inst": 354,
   "name": "Slave Control Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6545_1"
  },
  {
   "type": "BV",
   "inst": 355,
   "name": "Control Units Unit Code Mismatch",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6546_1"
  },
  {
   "type": "BV",
   "inst": 356,
   "name": "Door Open",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5471_1"
  },
  {
   "type": "BV",
   "inst": 357,
   "name": "Water Leakage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8192_1"
  },
  {
   "type": "BV",
   "inst": 358,
   "name": "PHE Sup Tem Snsr Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8231_1"
  },
  {
   "type": "BV",
   "inst": 361,
   "name": "Remote Sensor Average Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5593_1"
  },
  {
   "type": "BV",
   "inst": 362,
   "name": "Remote Sensor Average Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5594_1"
  },
  {
   "type": "BV",
   "inst": 363,
   "name": "Remote Sensor System Average Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5595_1"
  },
  {
   "type": "BV",
   "inst": 364,
   "name": "Remote Sensor System Average Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5596_1"
  },
  {
   "type": "BV",
   "inst": 365,
   "name": "Aggregate Remote Air Temp Sensor Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8742_1"
  },
  {
   "type": "BV",
   "inst": 376,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_1"
  },
  {
   "type": "BV",
   "inst": 377,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_1"
  },
  {
   "type": "BV",
   "inst": 378,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_1"
  },
  {
   "type": "BV",
   "inst": 390,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_2"
  },
  {
   "type": "BV",
   "inst": 391,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_2"
  },
  {
   "type": "BV",
   "inst": 392,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_2"
  },
  {
   "type": "BV",
   "inst": 404,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_3"
  },
  {
   "type": "BV",
   "inst": 405,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_3"
  },
  {
   "type": "BV",
   "inst": 406,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_3"
  },
  {
   "type": "BV",
   "inst": 418,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_4"
  },
  {
   "type": "BV",
   "inst": 419,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_4"
  },
  {
   "type": "BV",
   "inst": 420,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_4"
  },
  {
   "type": "BV",
   "inst": 432,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_5"
  },
  {
   "type": "BV",
   "inst": 433,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_5"
  },
  {
   "type": "BV",
   "inst": 434,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_5"
  },
  {
   "type": "BV",
   "inst": 446,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_6"
  },
  {
   "type": "BV",
   "inst": 447,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_6"
  },
  {
   "type": "BV",
   "inst": 448,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_6"
  },
  {
   "type": "BV",
   "inst": 460,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_7"
  },
  {
   "type": "BV",
   "inst": 461,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_7"
  },
  {
   "type": "BV",
   "inst": 462,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_7"
  },
  {
   "type": "BV",
   "inst": 474,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_8"
  },
  {
   "type": "BV",
   "inst": 475,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_8"
  },
  {
   "type": "BV",
   "inst": 476,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_8"
  },
  {
   "type": "BV",
   "inst": 488,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_9"
  },
  {
   "type": "BV",
   "inst": 489,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_9"
  },
  {
   "type": "BV",
   "inst": 490,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_9"
  },
  {
   "type": "BV",
   "inst": 502,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_10"
  },
  {
   "type": "BV",
   "inst": 503,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_10"
  },
  {
   "type": "BV",
   "inst": 504,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_10"
  },
  {
   "type": "BV",
   "inst": 516,
   "name": "Air Economizer Emergency Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5600_1"
  },
  {
   "type": "BV",
   "inst": 517,
   "name": "Air Economizer Reduced Airflow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5601_1"
  },
  {
   "type": "BV",
   "inst": 519,
   "name": "Air Econ High Mixed Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8619_1"
  },
  {
   "type": "BV",
   "inst": 520,
   "name": "Air Econ Low Mixed Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8620_1"
  },
  {
   "type": "BV",
   "inst": 521,
   "name": "Ret Damp Fdback Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8621_1"
  },
  {
   "type": "BV",
   "inst": 522,
   "name": "Outdoor Dmp Fdback Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8622_1"
  },
  {
   "type": "BV",
   "inst": 523,
   "name": "Thermal Runaway",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8623_1"
  },
  {
   "type": "BV",
   "inst": 524,
   "name": "Exhaust Damper Feedback Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8734_1"
  },
  {
   "type": "BV",
   "inst": 525,
   "name": "High Unit Differential Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8735_1"
  },
  {
   "type": "BV",
   "inst": 526,
   "name": "Aggregate Mixed Air Temp Sensor Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8743_1"
  },
  {
   "type": "BV",
   "inst": 540,
   "name": "EEV Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5625_1"
  },
  {
   "type": "BV",
   "inst": 563,
   "name": "Static Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5629_1"
  },
  {
   "type": "BV",
   "inst": 564,
   "name": "High Static Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5630_1"
  },
  {
   "type": "BV",
   "inst": 565,
   "name": "Low Static Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5631_1"
  },
  {
   "type": "BV",
   "inst": 566,
   "name": "Static Pressure Sensor Out of Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5910_1"
  },
  {
   "type": "BV",
   "inst": 567,
   "name": "SSA Control Input Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6547_1"
  },
  {
   "type": "BV",
   "inst": 623,
   "name": "Pump Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5636_1"
  },
  {
   "type": "BV",
   "inst": 643,
   "name": "Condenser Unit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5637_1"
  },
  {
   "type": "BV",
   "inst": 644,
   "name": "Condenser Circuit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5638_1_1"
  },
  {
   "type": "BV",
   "inst": 896,
   "name": "Condenser Circuit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5638_1_2"
  },
  {
   "type": "BV",
   "inst": 1001,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_1"
  },
  {
   "type": "BV",
   "inst": 1002,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_2"
  },
  {
   "type": "BV",
   "inst": 1003,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_3"
  },
  {
   "type": "BV",
   "inst": 1004,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_4"
  },
  {
   "type": "BV",
   "inst": 1005,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_5"
  },
  {
   "type": "BV",
   "inst": 1006,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_6"
  },
  {
   "type": "BV",
   "inst": 1021,
   "name": "Fluid Temperature Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5911_1"
  },
  {
   "type": "BV",
   "inst": 1022,
   "name": "Fluid Flow Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5912_1"
  },
  {
   "type": "BV",
   "inst": 1031,
   "name": "Fluid Temperature Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5911_2"
  },
  {
   "type": "BV",
   "inst": 1032,
   "name": "Fluid Flow Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5912_2"
  },
  {
   "type": "BV",
   "inst": 1040,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_1"
  },
  {
   "type": "BV",
   "inst": 1041,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_2"
  },
  {
   "type": "BV",
   "inst": 1042,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_3"
  },
  {
   "type": "BV",
   "inst": 1043,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_4"
  },
  {
   "type": "BV",
   "inst": 1044,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_5"
  },
  {
   "type": "BV",
   "inst": 1045,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_6"
  },
  {
   "type": "BV",
   "inst": 1050,
   "name": "Aux Air Temp Device Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5966_1_1"
  },
  {
   "type": "BV",
   "inst": 1060,
   "name": "External Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6105_1"
  },
  {
   "type": "BV",
   "inst": 1061,
   "name": "External Condenser VFD Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6106_1"
  },
  {
   "type": "BV",
   "inst": 1082,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_1"
  },
  {
   "type": "BV",
   "inst": 1083,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_2"
  },
  {
   "type": "BV",
   "inst": 1084,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_1"
  },
  {
   "type": "BV",
   "inst": 1085,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_2"
  },
  {
   "type": "BV",
   "inst": 1086,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_1"
  },
  {
   "type": "BV",
   "inst": 1087,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_2"
  },
  {
   "type": "BV",
   "inst": 1088,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_1"
  },
  {
   "type": "BV",
   "inst": 1089,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_2"
  },
  {
   "type": "BV",
   "inst": 1090,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_1"
  },
  {
   "type": "BV",
   "inst": 1091,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_2"
  },
  {
   "type": "BV",
   "inst": 1092,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_2"
  },
  {
   "type": "BV",
   "inst": 1104,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_1"
  },
  {
   "type": "BV",
   "inst": 1105,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_2"
  },
  {
   "type": "BV",
   "inst": 1106,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_1"
  },
  {
   "type": "BV",
   "inst": 1107,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_2"
  },
  {
   "type": "BV",
   "inst": 1108,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_1"
  },
  {
   "type": "BV",
   "inst": 1109,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_2"
  },
  {
   "type": "BV",
   "inst": 1110,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_1"
  },
  {
   "type": "BV",
   "inst": 1111,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_2"
  },
  {
   "type": "BV",
   "inst": 1112,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_1"
  },
  {
   "type": "BV",
   "inst": 1113,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_2"
  },
  {
   "type": "BV",
   "inst": 1114,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_1"
  },
  {
   "type": "BV",
   "inst": 1115,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_2"
  },
  {
   "type": "BV",
   "inst": 1116,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_1"
  },
  {
   "type": "BV",
   "inst": 1117,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_2"
  },
  {
   "type": "BV",
   "inst": 1128,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_1"
  },
  {
   "type": "BV",
   "inst": 1129,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_2"
  },
  {
   "type": "BV",
   "inst": 1130,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_3"
  },
  {
   "type": "BV",
   "inst": 1131,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_4"
  },
  {
   "type": "BV",
   "inst": 1132,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_1"
  },
  {
   "type": "BV",
   "inst": 1133,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_2"
  },
  {
   "type": "BV",
   "inst": 1134,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_3"
  },
  {
   "type": "BV",
   "inst": 1135,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_4"
  },
  {
   "type": "BV",
   "inst": 1146,
   "name": "Compressor 1B Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6092_1"
  },
  {
   "type": "BV",
   "inst": 1147,
   "name": "Compressor 2B Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6093_1"
  },
  {
   "type": "BV",
   "inst": 1148,
   "name": "Compressor 1B Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6094_1"
  },
  {
   "type": "BV",
   "inst": 1149,
   "name": "Compressor 2B Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6095_1"
  },
  {
   "type": "BV",
   "inst": 1150,
   "name": "Team Static Pressure Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6303_1"
  },
  {
   "type": "BV",
   "inst": 1151,
   "name": "Heating Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6304_1"
  },
  {
   "type": "BV",
   "inst": 1152,
   "name": "Free Cooling Stopped - High Room Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6305_1"
  },
  {
   "type": "BV",
   "inst": 1163,
   "name": "Cold Aisle Temperature/Humidity Team Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6306_1_1"
  },
  {
   "type": "BV",
   "inst": 1174,
   "name": "Cold Aisle Air Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6309_1_1"
  },
  {
   "type": "BV",
   "inst": 1185,
   "name": "Cold Aisle Air Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6309_1_2"
  },
  {
   "type": "BV",
   "inst": 1196,
   "name": "Cold Aisle Air Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6309_1_3"
  },
  {
   "type": "BV",
   "inst": 1207,
   "name": "Chilled Water Inlet Temperature Control Active",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6310_1"
  },
  {
   "type": "BV",
   "inst": 1218,
   "name": "Chilled Water Inlet Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6313_1_1"
  },
  {
   "type": "BV",
   "inst": 1219,
   "name": "Chilled Water Outlet Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6314_1_1"
  },
  {
   "type": "BV",
   "inst": 1220,
   "name": "Chilled Water Flow Meter Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6315_1_1"
  },
  {
   "type": "BV",
   "inst": 1231,
   "name": "Chilled Water Inlet Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6313_1_2"
  },
  {
   "type": "BV",
   "inst": 1232,
   "name": "Chilled Water Outlet Temperature Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6314_1_2"
  },
  {
   "type": "BV",
   "inst": 1233,
   "name": "Chilled Water Flow Meter Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6315_1_2"
  },
  {
   "type": "BV",
   "inst": 1245,
   "name": "TSA Control Input Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6538_1"
  },
  {
   "type": "BV",
   "inst": 1265,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_3"
  },
  {
   "type": "BV",
   "inst": 1266,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_3"
  },
  {
   "type": "BV",
   "inst": 1267,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_3"
  },
  {
   "type": "BV",
   "inst": 1268,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_3"
  },
  {
   "type": "BV",
   "inst": 1269,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_3"
  },
  {
   "type": "BV",
   "inst": 1270,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_3"
  },
  {
   "type": "BV",
   "inst": 1271,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_3"
  },
  {
   "type": "BV",
   "inst": 1272,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_3"
  },
  {
   "type": "BV",
   "inst": 1273,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_3"
  },
  {
   "type": "BV",
   "inst": 1274,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_3"
  },
  {
   "type": "BV",
   "inst": 1275,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_3"
  },
  {
   "type": "BV",
   "inst": 1276,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_3"
  },
  {
   "type": "BV",
   "inst": 1277,
   "name": "Compressor Freeze Protection",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6758_1_3"
  },
  {
   "type": "BV",
   "inst": 1287,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_4"
  },
  {
   "type": "BV",
   "inst": 1288,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_4"
  },
  {
   "type": "BV",
   "inst": 1289,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_4"
  },
  {
   "type": "BV",
   "inst": 1290,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_4"
  },
  {
   "type": "BV",
   "inst": 1291,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_4"
  },
  {
   "type": "BV",
   "inst": 1292,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_4"
  },
  {
   "type": "BV",
   "inst": 1293,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_4"
  },
  {
   "type": "BV",
   "inst": 1294,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_4"
  },
  {
   "type": "BV",
   "inst": 1295,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_4"
  },
  {
   "type": "BV",
   "inst": 1296,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_4"
  },
  {
   "type": "BV",
   "inst": 1297,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_4"
  },
  {
   "type": "BV",
   "inst": 1298,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_4"
  },
  {
   "type": "BV",
   "inst": 1299,
   "name": "Compressor Freeze Protection",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6758_1_4"
  },
  {
   "type": "BV",
   "inst": 1319,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_3"
  },
  {
   "type": "BV",
   "inst": 1320,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_3"
  },
  {
   "type": "BV",
   "inst": 1321,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_3"
  },
  {
   "type": "BV",
   "inst": 1322,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_3"
  },
  {
   "type": "BV",
   "inst": 1323,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_3"
  },
  {
   "type": "BV",
   "inst": 1335,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_4"
  },
  {
   "type": "BV",
   "inst": 1336,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_4"
  },
  {
   "type": "BV",
   "inst": 1337,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_4"
  },
  {
   "type": "BV",
   "inst": 1338,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_4"
  },
  {
   "type": "BV",
   "inst": 1339,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_4"
  },
  {
   "type": "BV",
   "inst": 1350,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_3"
  },
  {
   "type": "BV",
   "inst": 1359,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_3"
  },
  {
   "type": "BV",
   "inst": 1360,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_3"
  },
  {
   "type": "BV",
   "inst": 1361,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_3"
  },
  {
   "type": "BV",
   "inst": 1362,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_3"
  },
  {
   "type": "BV",
   "inst": 1363,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_3"
  },
  {
   "type": "BV",
   "inst": 1364,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_3"
  },
  {
   "type": "BV",
   "inst": 1365,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_3"
  },
  {
   "type": "BV",
   "inst": 1366,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_4"
  },
  {
   "type": "BV",
   "inst": 1376,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_4"
  },
  {
   "type": "BV",
   "inst": 1377,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_4"
  },
  {
   "type": "BV",
   "inst": 1378,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_4"
  },
  {
   "type": "BV",
   "inst": 1379,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_4"
  },
  {
   "type": "BV",
   "inst": 1380,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_4"
  },
  {
   "type": "BV",
   "inst": 1381,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_4"
  },
  {
   "type": "BV",
   "inst": 1382,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_4"
  },
  {
   "type": "BV",
   "inst": 1402,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_3_1"
  },
  {
   "type": "BV",
   "inst": 1422,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_3_2"
  },
  {
   "type": "BV",
   "inst": 1442,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_3_3"
  },
  {
   "type": "BV",
   "inst": 1462,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_3_4"
  },
  {
   "type": "BV",
   "inst": 1482,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_4_1"
  },
  {
   "type": "BV",
   "inst": 1502,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_4_2"
  },
  {
   "type": "BV",
   "inst": 1522,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_4_3"
  },
  {
   "type": "BV",
   "inst": 1542,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_4_4"
  },
  {
   "type": "BV",
   "inst": 1554,
   "name": "Group Independent On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6691_1_1"
  },
  {
   "type": "BV",
   "inst": 1555,
   "name": "Group Independent Off",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6692_1_1"
  },
  {
   "type": "BV",
   "inst": 1567,
   "name": "External Supply Fluid High Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6818_1"
  },
  {
   "type": "BV",
   "inst": 1568,
   "name": "External Supply Fluid Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6819_1"
  },
  {
   "type": "BV",
   "inst": 1569,
   "name": "External Supply Fluid Flow Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6824_1"
  },
  {
   "type": "BV",
   "inst": 1570,
   "name": "Valve Communications Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8075_1"
  },
  {
   "type": "BV",
   "inst": 1571,
   "name": "Valve Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8076_1"
  },
  {
   "type": "BV",
   "inst": 1581,
   "name": "External Supply Fluid High Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6818_2"
  },
  {
   "type": "BV",
   "inst": 1582,
   "name": "External Supply Fluid Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6819_2"
  },
  {
   "type": "BV",
   "inst": 1583,
   "name": "External Supply Fluid Flow Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6824_2"
  },
  {
   "type": "BV",
   "inst": 1584,
   "name": "Valve Communications Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8075_2"
  },
  {
   "type": "BV",
   "inst": 1585,
   "name": "Valve Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8076_2"
  },
  {
   "type": "BV",
   "inst": 1595,
   "name": "Audit Log Update",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6822_1"
  },
  {
   "type": "BV",
   "inst": 1606,
   "name": "Modbus Automatic Transfer Switch Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7163_1"
  },
  {
   "type": "BV",
   "inst": 1617,
   "name": "Supply Fluid Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4651_1"
  },
  {
   "type": "BV",
   "inst": 1618,
   "name": "Return Fluid Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5295_1"
  },
  {
   "type": "BV",
   "inst": 1619,
   "name": "Flow Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7474_1"
  },
  {
   "type": "BV",
   "inst": 1620,
   "name": "Check Water System",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7475_1"
  },
  {
   "type": "BV",
   "inst": 1621,
   "name": "Supply Fluid Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4645_1"
  },
  {
   "type": "BV",
   "inst": 1622,
   "name": "Return Fluid Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5293_1"
  },
  {
   "type": "BV",
   "inst": 1623,
   "name": "Pump Operating Without Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7476_1"
  },
  {
   "type": "BV",
   "inst": 1634,
   "name": "Pump Inverter Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7483_1_1"
  },
  {
   "type": "BV",
   "inst": 1635,
   "name": "Pump Flow Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7484_1_1"
  },
  {
   "type": "BV",
   "inst": 1636,
   "name": "Pump Inverter Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7483_1_2"
  },
  {
   "type": "BV",
   "inst": 1637,
   "name": "Pump Flow Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7484_1_2"
  },
  {
   "type": "BV",
   "inst": 1648,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_1"
  },
  {
   "type": "BV",
   "inst": 1659,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_2"
  },
  {
   "type": "BV",
   "inst": 1670,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_3"
  },
  {
   "type": "BV",
   "inst": 1681,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_4"
  },
  {
   "type": "BV",
   "inst": 1692,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_5"
  },
  {
   "type": "BV",
   "inst": 1703,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_6"
  },
  {
   "type": "BV",
   "inst": 1714,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_7"
  },
  {
   "type": "BV",
   "inst": 1725,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_8"
  },
  {
   "type": "BV",
   "inst": 1736,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_9"
  },
  {
   "type": "BV",
   "inst": 1747,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_10"
  },
  {
   "type": "BV",
   "inst": 1758,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_11"
  },
  {
   "type": "BV",
   "inst": 1769,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_12"
  },
  {
   "type": "BV",
   "inst": 1780,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_13"
  },
  {
   "type": "BV",
   "inst": 1791,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_14"
  },
  {
   "type": "BV",
   "inst": 1802,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_15"
  },
  {
   "type": "BV",
   "inst": 1813,
   "name": "Supply Fan Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8105_1_16"
  },
  {
   "type": "BV",
   "inst": 1824,
   "name": "Supply Fluid Low Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8180_1"
  },
  {
   "type": "BV",
   "inst": 1825,
   "name": "Return Fluid Low Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8181_1"
  },
  {
   "type": "BV",
   "inst": 1826,
   "name": "Fluid High Differential Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8182_1"
  },
  {
   "type": "BV",
   "inst": 1827,
   "name": "Fluid Low Differential Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8183_1"
  },
  {
   "type": "BV",
   "inst": 1828,
   "name": "Fluid Flow Low Inlet Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8184_1"
  },
  {
   "type": "BV",
   "inst": 1829,
   "name": "Fluid Flow High Supply Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8185_1"
  },
  {
   "type": "BV",
   "inst": 1830,
   "name": "Fluid Low System Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8186_1"
  },
  {
   "type": "BV",
   "inst": 1831,
   "name": "Fluid Flow Blocked",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8187_1"
  },
  {
   "type": "BV",
   "inst": 1832,
   "name": "Fluid Dewpoint Margin Control",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8188_1"
  },
  {
   "type": "BV",
   "inst": 1833,
   "name": "Fluid Supply Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8189_1"
  },
  {
   "type": "BV",
   "inst": 1834,
   "name": "Fluid Return Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8190_1"
  },
  {
   "type": "BV",
   "inst": 1835,
   "name": "Fluid Inlet Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8191_1"
  },
  {
   "type": "BV",
   "inst": 1836,
   "name": "XDM Mix Valve Position Error",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8624_1"
  },
  {
   "type": "BV",
   "inst": 1837,
   "name": "XDM Flow and Load Cycling",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8628_1"
  },
  {
   "type": "BV",
   "inst": 1846,
   "name": "XD Pump Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8170_1_1"
  },
  {
   "type": "BV",
   "inst": 1857,
   "name": "XD Pump Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8170_1_2"
  },
  {
   "type": "BV",
   "inst": 1858,
   "name": "XDM Pump No Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8625_1_1"
  },
  {
   "type": "BV",
   "inst": 1859,
   "name": "XDM Pump No Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8625_1_2"
  },
  {
   "type": "BV",
   "inst": 1860,
   "name": "XDM Pump Pressure Sensor Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8626_1_1"
  },
  {
   "type": "BV",
   "inst": 1861,
   "name": "XDM Pump Pressure Sensor Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8626_1_2"
  },
  {
   "type": "BV",
   "inst": 1862,
   "name": "XDM Pump Not Avail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8627_1_1"
  },
  {
   "type": "BV",
   "inst": 1863,
   "name": "XDM Pump Not Avail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8627_1_2"
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "Server Class",
   "unitRaw": null,
   "unit": null,
   "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1"
  },
  {
   "type": "MSV",
   "inst": 12,
   "name": "Air Temperature Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 5324_1"
  },
  {
   "type": "MSV",
   "inst": 13,
   "name": "Air Temperature Control Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 2 = Remote 3 = Return · 코드 5012_1"
  },
  {
   "type": "MSV",
   "inst": 23,
   "name": "Supply Air Temperature Sensor Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Disabled 2 = Limit 3 = Control 4 = Temp Only · 코드 5332_1_1"
  },
  {
   "type": "MSV",
   "inst": 34,
   "name": "Humidity Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Relative 2 = Compensated 3 = Predictive · 코드 5340_1"
  },
  {
   "type": "MSV",
   "inst": 35,
   "name": "Humidity Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1"
  },
  {
   "type": "MSV",
   "inst": 36,
   "name": "Humidity Control Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 2 = Remote 3 = Return · 코드 5618_1"
  },
  {
   "type": "MSV",
   "inst": 45,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_1"
  },
  {
   "type": "MSV",
   "inst": 46,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_1"
  },
  {
   "type": "MSV",
   "inst": 47,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_1"
  },
  {
   "type": "MSV",
   "inst": 57,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_2"
  },
  {
   "type": "MSV",
   "inst": 58,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_2"
  },
  {
   "type": "MSV",
   "inst": 59,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_2"
  },
  {
   "type": "MSV",
   "inst": 69,
   "name": "Free Cooling Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on 3 = No Support · 코드 5302_1"
  },
  {
   "type": "MSV",
   "inst": 70,
   "name": "Free Cooling Internal Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Disabled 2 = Contact 3 = Temperature 4 = Set Point · 코드 5581_1"
  },
  {
   "type": "MSV",
   "inst": 71,
   "name": "Minimum Chilled Water Temp Set Point Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5359_1"
  },
  {
   "type": "MSV",
   "inst": 72,
   "name": "Main Chilled Water Valve",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Valve 1 2 = Valve 2 · 코드 5605_1"
  },
  {
   "type": "MSV",
   "inst": 82,
   "name": "Fan Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Auto 2 = Manual 3 = Economy 4 = Delta · 코드 5373_1"
  },
  {
   "type": "MSV",
   "inst": 83,
   "name": "Fan Control Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 2 = Remote 3 = Return 4 = Manual · 코드 5586_1"
  },
  {
   "type": "MSV",
   "inst": 84,
   "name": "Fan Back Draft Operation",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Disabled 2 = Standby 3 = Outdoor Temp · 코드 6736_1"
  },
  {
   "type": "MSV",
   "inst": 85,
   "name": "Fan Back Draft Control Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6771_1"
  },
  {
   "type": "MSV",
   "inst": 86,
   "name": "Fan Speed Temp Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID · 코드 6767_1"
  },
  {
   "type": "MSV",
   "inst": 93,
   "name": "System Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1"
  },
  {
   "type": "MSV",
   "inst": 94,
   "name": "Unit Operating State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on 3 = standby · 코드 4706_1"
  },
  {
   "type": "MSV",
   "inst": 95,
   "name": "Unit Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Internal (Auto) · 코드 4707_1"
  },
  {
   "type": "MSV",
   "inst": 96,
   "name": "Unit Off Reason",
   "unitRaw": null,
   "unit": null,
   "note": "1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1"
  },
  {
   "type": "MSV",
   "inst": 107,
   "name": "Fan State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5381_1"
  },
  {
   "type": "MSV",
   "inst": 108,
   "name": "Cooling State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5382_1"
  },
  {
   "type": "MSV",
   "inst": 109,
   "name": "Free Cooling State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5383_1"
  },
  {
   "type": "MSV",
   "inst": 110,
   "name": "Maintenance Tracking State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5384_1"
  },
  {
   "type": "MSV",
   "inst": 111,
   "name": "Hot Water / Hot Gas State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5385_1"
  },
  {
   "type": "MSV",
   "inst": 112,
   "name": "Electric Reheat State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5386_1"
  },
  {
   "type": "MSV",
   "inst": 113,
   "name": "Dehumidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5387_1"
  },
  {
   "type": "MSV",
   "inst": 114,
   "name": "Humidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off · 코드 5388_1"
  },
  {
   "type": "MSV",
   "inst": 115,
   "name": "System On/Off Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5143_1"
  },
  {
   "type": "MSV",
   "inst": 126,
   "name": "Customer Input 1 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4718_1"
  },
  {
   "type": "MSV",
   "inst": 127,
   "name": "Customer Input 1 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1"
  },
  {
   "type": "MSV",
   "inst": 128,
   "name": "Customer Input 2 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5098_1"
  },
  {
   "type": "MSV",
   "inst": 129,
   "name": "Customer Input 2 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5099_1"
  },
  {
   "type": "MSV",
   "inst": 130,
   "name": "Customer Input 3 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5100_1"
  },
  {
   "type": "MSV",
   "inst": 131,
   "name": "Customer Input 3 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5101_1"
  },
  {
   "type": "MSV",
   "inst": 132,
   "name": "Customer Input 4 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5102_1"
  },
  {
   "type": "MSV",
   "inst": 133,
   "name": "Customer Input 4 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5103_1"
  },
  {
   "type": "MSV",
   "inst": 134,
   "name": "Ext Free Cooling Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5389_1"
  },
  {
   "type": "MSV",
   "inst": 135,
   "name": "Ext Free Cooling Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5390_1"
  },
  {
   "type": "MSV",
   "inst": 136,
   "name": "Ext Condenser Pump High Water - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5122_1"
  },
  {
   "type": "MSV",
   "inst": 137,
   "name": "Ext Condenser Pump High Water - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5123_1"
  },
  {
   "type": "MSV",
   "inst": 138,
   "name": "Ext Standby Glycol Pump On - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5129_1"
  },
  {
   "type": "MSV",
   "inst": 139,
   "name": "Ext Standby Glycol Pump On - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5130_1"
  },
  {
   "type": "MSV",
   "inst": 140,
   "name": "Ext Standby Unit On - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5391_1"
  },
  {
   "type": "MSV",
   "inst": 141,
   "name": "Ext Standby Unit On - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5392_1"
  },
  {
   "type": "MSV",
   "inst": 142,
   "name": "Ext Humidifier Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5086_1"
  },
  {
   "type": "MSV",
   "inst": 143,
   "name": "Ext Humidifier Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5087_1"
  },
  {
   "type": "MSV",
   "inst": 144,
   "name": "Ext Loss of Flow - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5082_1"
  },
  {
   "type": "MSV",
   "inst": 145,
   "name": "Ext Loss of Flow - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5083_1"
  },
  {
   "type": "MSV",
   "inst": 146,
   "name": "Ext Over Temperature - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5090_1"
  },
  {
   "type": "MSV",
   "inst": 147,
   "name": "Ext Over Temperature - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5091_1"
  },
  {
   "type": "MSV",
   "inst": 148,
   "name": "Ext Reheat Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5084_1"
  },
  {
   "type": "MSV",
   "inst": 149,
   "name": "Ext Reheat Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5085_1"
  },
  {
   "type": "MSV",
   "inst": 150,
   "name": "High Power Shutdown - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5141_1"
  },
  {
   "type": "MSV",
   "inst": 151,
   "name": "High Power Shutdown - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5142_1"
  },
  {
   "type": "MSV",
   "inst": 152,
   "name": "Humidifier Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5131_1"
  },
  {
   "type": "MSV",
   "inst": 153,
   "name": "Humidifier Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5132_1"
  },
  {
   "type": "MSV",
   "inst": 154,
   "name": "Master Unit Communication Lost - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5133_1"
  },
  {
   "type": "MSV",
   "inst": 155,
   "name": "Master Unit Communication Lost - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5134_1"
  },
  {
   "type": "MSV",
   "inst": 156,
   "name": "Service Required - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4727_1"
  },
  {
   "type": "MSV",
   "inst": 157,
   "name": "Service Required - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4728_1"
  },
  {
   "type": "MSV",
   "inst": 158,
   "name": "Shutdown - Loss Of Power - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4715_1"
  },
  {
   "type": "MSV",
   "inst": 159,
   "name": "Shutdown - Loss Of Power - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4716_1"
  },
  {
   "type": "MSV",
   "inst": 160,
   "name": "Smoke Detected - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4721_1"
  },
  {
   "type": "MSV",
   "inst": 161,
   "name": "Smoke Detected - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1"
  },
  {
   "type": "MSV",
   "inst": 162,
   "name": "Water Under Floor - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4724_1"
  },
  {
   "type": "MSV",
   "inst": 163,
   "name": "Water Under Floor - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1"
  },
  {
   "type": "MSV",
   "inst": 164,
   "name": "Ext Compressor Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5088_1"
  },
  {
   "type": "MSV",
   "inst": 165,
   "name": "Ext Compressor Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5089_1"
  },
  {
   "type": "MSV",
   "inst": 166,
   "name": "Clogged Air Filter - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5135_1"
  },
  {
   "type": "MSV",
   "inst": 167,
   "name": "Clogged Air Filter - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5136_1"
  },
  {
   "type": "MSV",
   "inst": 168,
   "name": "Ext Loss of Air Blower - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5393_1"
  },
  {
   "type": "MSV",
   "inst": 169,
   "name": "Ext Loss of Air Blower - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5394_1"
  },
  {
   "type": "MSV",
   "inst": 180,
   "name": "Compressor High Head Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5316_1_1"
  },
  {
   "type": "MSV",
   "inst": 181,
   "name": "Compressor High Head Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1"
  },
  {
   "type": "MSV",
   "inst": 182,
   "name": "Compressor Low Suction Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5318_1_1"
  },
  {
   "type": "MSV",
   "inst": 183,
   "name": "Compressor Low Suction Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1"
  },
  {
   "type": "MSV",
   "inst": 184,
   "name": "Compressor Pump Down Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5395_1_1"
  },
  {
   "type": "MSV",
   "inst": 185,
   "name": "Compressor Pump Down Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1"
  },
  {
   "type": "MSV",
   "inst": 186,
   "name": "Compressor Short Cycle - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5397_1_1"
  },
  {
   "type": "MSV",
   "inst": 187,
   "name": "Compressor Short Cycle - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_1"
  },
  {
   "type": "MSV",
   "inst": 188,
   "name": "Compressor Thermal Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5320_1_1"
  },
  {
   "type": "MSV",
   "inst": 189,
   "name": "Compressor Thermal Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_1"
  },
  {
   "type": "MSV",
   "inst": 190,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5399_1_1"
  },
  {
   "type": "MSV",
   "inst": 191,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_1"
  },
  {
   "type": "MSV",
   "inst": 202,
   "name": "Compressor High Head Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5316_1_2"
  },
  {
   "type": "MSV",
   "inst": 203,
   "name": "Compressor High Head Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_2"
  },
  {
   "type": "MSV",
   "inst": 204,
   "name": "Compressor Low Suction Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5318_1_2"
  },
  {
   "type": "MSV",
   "inst": 205,
   "name": "Compressor Low Suction Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_2"
  },
  {
   "type": "MSV",
   "inst": 206,
   "name": "Compressor Pump Down Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5395_1_2"
  },
  {
   "type": "MSV",
   "inst": 207,
   "name": "Compressor Pump Down Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_2"
  },
  {
   "type": "MSV",
   "inst": 208,
   "name": "Compressor Short Cycle - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5397_1_2"
  },
  {
   "type": "MSV",
   "inst": 209,
   "name": "Compressor Short Cycle - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_2"
  },
  {
   "type": "MSV",
   "inst": 210,
   "name": "Compressor Thermal Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5320_1_2"
  },
  {
   "type": "MSV",
   "inst": 211,
   "name": "Compressor Thermal Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_2"
  },
  {
   "type": "MSV",
   "inst": 212,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5399_1_2"
  },
  {
   "type": "MSV",
   "inst": 213,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_2"
  },
  {
   "type": "MSV",
   "inst": 224,
   "name": "Ext Air Sensor A Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5401_1_1"
  },
  {
   "type": "MSV",
   "inst": 225,
   "name": "Return Air Sensor Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5402_1_1"
  },
  {
   "type": "MSV",
   "inst": 226,
   "name": "Ext Air Sensor A High Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5403_1_1"
  },
  {
   "type": "MSV",
   "inst": 227,
   "name": "Ext Air Sensor A High Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5404_1_1"
  },
  {
   "type": "MSV",
   "inst": 228,
   "name": "Ext Air Sensor A Low Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5405_1_1"
  },
  {
   "type": "MSV",
   "inst": 229,
   "name": "Ext Air Sensor A Low Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5406_1_1"
  },
  {
   "type": "MSV",
   "inst": 230,
   "name": "Ext Air Sensor A Over Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4602_1_1"
  },
  {
   "type": "MSV",
   "inst": 231,
   "name": "Ext Air Sensor A Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4603_1_1"
  },
  {
   "type": "MSV",
   "inst": 232,
   "name": "Ext Air Sensor A Under Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4609_1_1"
  },
  {
   "type": "MSV",
   "inst": 233,
   "name": "Ext Air Sensor A Under Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4610_1_1"
  },
  {
   "type": "MSV",
   "inst": 234,
   "name": "High Return Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5137_1_1"
  },
  {
   "type": "MSV",
   "inst": 235,
   "name": "High Return Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5138_1_1"
  },
  {
   "type": "MSV",
   "inst": 236,
   "name": "Low Return Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5139_1_1"
  },
  {
   "type": "MSV",
   "inst": 237,
   "name": "Low Return Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5140_1_1"
  },
  {
   "type": "MSV",
   "inst": 238,
   "name": "Return Air Over Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5024_1_1"
  },
  {
   "type": "MSV",
   "inst": 239,
   "name": "Return Air Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5025_1_1"
  },
  {
   "type": "MSV",
   "inst": 240,
   "name": "Return Air Under Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5407_1_1"
  },
  {
   "type": "MSV",
   "inst": 241,
   "name": "Return Air Under Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5408_1_1"
  },
  {
   "type": "MSV",
   "inst": 242,
   "name": "Supply Air Over/Under Temperature - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5587_1_1"
  },
  {
   "type": "MSV",
   "inst": 252,
   "name": "Fan Hours Exceeded - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5409_1_1"
  },
  {
   "type": "MSV",
   "inst": 253,
   "name": "Fan Hours Exceeded - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5410_1_1"
  },
  {
   "type": "MSV",
   "inst": 254,
   "name": "Fan Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4730_1_1"
  },
  {
   "type": "MSV",
   "inst": 255,
   "name": "Fan Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4731_1_1"
  },
  {
   "type": "MSV",
   "inst": 256,
   "name": "Main Fan Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5411_1_1"
  },
  {
   "type": "MSV",
   "inst": 257,
   "name": "Main Fan Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5412_1_1"
  },
  {
   "type": "MSV",
   "inst": 268,
   "name": "Condenser Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5413_1_1"
  },
  {
   "type": "MSV",
   "inst": 269,
   "name": "Condenser Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_1"
  },
  {
   "type": "MSV",
   "inst": 280,
   "name": "Condenser Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5413_1_2"
  },
  {
   "type": "MSV",
   "inst": 281,
   "name": "Condenser Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_2"
  },
  {
   "type": "MSV",
   "inst": 292,
   "name": "System Event Acknowledge/Reset",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Reset 2 = Acknowledge · 코드 4717_1"
  },
  {
   "type": "MSV",
   "inst": 304,
   "name": "Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5580_1"
  },
  {
   "type": "MSV",
   "inst": 316,
   "name": "Reheater Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5582_1"
  },
  {
   "type": "MSV",
   "inst": 317,
   "name": "Dehum Reheat Low Limit Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 2 = Remote 3 = Return · 코드 6760_1"
  },
  {
   "type": "MSV",
   "inst": 328,
   "name": "Humidifier Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5583_1"
  },
  {
   "type": "MSV",
   "inst": 340,
   "name": "Air Economizer Availability",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Not Available 2 = Available · 코드 5599_1"
  },
  {
   "type": "MSV",
   "inst": 341,
   "name": "Air Economizer Control Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = internal 3 = external · 코드 5602_1"
  },
  {
   "type": "MSV",
   "inst": 363,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_1"
  },
  {
   "type": "MSV",
   "inst": 364,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_1"
  },
  {
   "type": "MSV",
   "inst": 368,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_2"
  },
  {
   "type": "MSV",
   "inst": 369,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_2"
  },
  {
   "type": "MSV",
   "inst": 374,
   "name": "Condenser Low Noise Mode State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Inactive 2 = Active (Interval) 3 = Active (Full Day) · 코드 5546_1_1"
  },
  {
   "type": "MSV",
   "inst": 375,
   "name": "Condenser Low Noise Mode Schedule Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5547_1_1"
  },
  {
   "type": "MSV",
   "inst": 395,
   "name": "Condenser Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R22 2 = R407C 3 = R410A · 코드 5533_1"
  },
  {
   "type": "MSV",
   "inst": 406,
   "name": "Condenser Fan Reversal Requested",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6104_1_1"
  },
  {
   "type": "MSV",
   "inst": 407,
   "name": "Condenser Fan Reversal Requested",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6104_1_2"
  },
  {
   "type": "MSV",
   "inst": 438,
   "name": "Cold Aisle Humidity Calculation Method",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Highest 2 = Average · 코드 6081_1"
  },
  {
   "type": "MSV",
   "inst": 439,
   "name": "Cold Aisle Temperature Calculation Method",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Highest 2 = Average · 코드 6082_1"
  },
  {
   "type": "MSV",
   "inst": 440,
   "name": "Cold Aisle Control Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6083_1"
  },
  {
   "type": "MSV",
   "inst": 441,
   "name": "Cold Aisle Force Max Fan/Cooling - Ext Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6084_1"
  },
  {
   "type": "MSV",
   "inst": 442,
   "name": "Static Pressure Control Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6090_1"
  },
  {
   "type": "MSV",
   "inst": 443,
   "name": "Chilled Water Valve Reset Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6091_1"
  },
  {
   "type": "MSV",
   "inst": 500,
   "name": "Local Fan Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6175_1"
  },
  {
   "type": "MSV",
   "inst": 501,
   "name": "Local Cooling Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6176_1"
  },
  {
   "type": "MSV",
   "inst": 502,
   "name": "Local Electric Heat Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6177_1"
  },
  {
   "type": "MSV",
   "inst": 503,
   "name": "Local Humidifier Override",
   "unitRaw": null,
   "unit": null,
   "note": "2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6178_1"
  },
  {
   "type": "MSV",
   "inst": 504,
   "name": "Local Dehumidifier Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6179_1"
  },
  {
   "type": "MSV",
   "inst": 505,
   "name": "Master Cooling Fluid Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 1 2 = Supply 2 · 코드 6553_1"
  },
  {
   "type": "MSV",
   "inst": 506,
   "name": "Automatic Transfer Switch - Active Power Supply",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Power Supply 1 2 = Power Supply 2 · 코드 6524_1"
  },
  {
   "type": "MSV",
   "inst": 507,
   "name": "Automatic Transfer Switch - Power Supply 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 6525_1"
  },
  {
   "type": "MSV",
   "inst": 508,
   "name": "Automatic Transfer Switch - Power Supply 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 6526_1"
  },
  {
   "type": "MSV",
   "inst": 516,
   "name": "Thermal Control Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6261_1"
  },
  {
   "type": "MSV",
   "inst": 517,
   "name": "Thermal Control Override - Temperature Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Cooling 2 = Heating · 코드 6262_1"
  },
  {
   "type": "MSV",
   "inst": 518,
   "name": "Thermal Control Override - Humidity Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Dehumidification 2 = Humidification · 코드 6264_1"
  },
  {
   "type": "MSV",
   "inst": 529,
   "name": "Underfloor Static Pressure Control Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled 3 = visualization only · 코드 6300_1"
  },
  {
   "type": "MSV",
   "inst": 531,
   "name": "Return Damper Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = closed 2 = open · 코드 6301_1"
  },
  {
   "type": "MSV",
   "inst": 543,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on n · 코드 5264_1_3"
  },
  {
   "type": "MSV",
   "inst": 544,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_3"
  },
  {
   "type": "MSV",
   "inst": 545,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_3"
  },
  {
   "type": "MSV",
   "inst": 556,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_4"
  },
  {
   "type": "MSV",
   "inst": 557,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_4"
  },
  {
   "type": "MSV",
   "inst": 558,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_4"
  },
  {
   "type": "MSV",
   "inst": 577,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_3"
  },
  {
   "type": "MSV",
   "inst": 578,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_3"
  },
  {
   "type": "MSV",
   "inst": 589,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_4"
  },
  {
   "type": "MSV",
   "inst": 590,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_4"
  },
  {
   "type": "MSV",
   "inst": 612,
   "name": "Condenser Fan Reversal Requested",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6104_1_3"
  },
  {
   "type": "MSV",
   "inst": 623,
   "name": "Condenser Fan Reversal Requested",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6104_1_4"
  },
  {
   "type": "MSV",
   "inst": 635,
   "name": "Group Independent Operation Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6695_1_1"
  },
  {
   "type": "MSV",
   "inst": 636,
   "name": "Group Independent Operation",
   "unitRaw": null,
   "unit": null,
   "note": "1 = No override (default) 2 = Override, forced on 3 = Override, forced off · 코드 6690_1_1"
  },
  {
   "type": "MSV",
   "inst": 648,
   "name": "Auto Restart Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6775_1"
  },
  {
   "type": "MSV",
   "inst": 649,
   "name": "Virtual Master Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6777_1"
  },
  {
   "type": "MSV",
   "inst": 661,
   "name": "Teamwork Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = No Teamwork Mode 2 = Mode 1 (parallel) 3 = Mode 2 (independent) 4 = Mode 3 (optimized aisle) · 코드 6784_1_1"
  },
  {
   "type": "MSV",
   "inst": 662,
   "name": "Unit Cascade Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = None 2 = Temp/Humidity 3 = Cool/Heat 4 = Cooling 5 = Fan PI 6 = Fan Speed · 코드 6778_1_1"
  },
  {
   "type": "MSV",
   "inst": 663,
   "name": "Teamwork Temperature Calculation Method",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Average 2 = Maximum · 코드 6782_1_1"
  },
  {
   "type": "MSV",
   "inst": 675,
   "name": "Networked Unit Daily Rotation Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Every 24 hours 2 = Every 12 hours · 코드 6130_1_1"
  },
  {
   "type": "MSV",
   "inst": 676,
   "name": "Force Networked Unit Rotation",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 6131_1_1"
  },
  {
   "type": "MSV",
   "inst": 677,
   "name": "Networked Unit Rotation Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "5 = Weekly Wednesday 6 = Weekly Thursday 7 = Weekly Friday 8 = Weekly Saturday 9 = Weekly Sunday 10 = Monthly Monday 11 = Monthly Tuesday 12 = Monthly Wednesday 13 = Monthly Thursday 14 = Monthly Friday 15 = Monthly Saturday 16 = Monthly Su"
  },
  {
   "type": "MSV",
   "inst": 678,
   "name": "Start Standby Units on High Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6823_1_1"
  },
  {
   "type": "MSV",
   "inst": 689,
   "name": "Static Pressure Fan Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = Limit 3 = Control 4 = BMS Backup SP Ctrl · 코드 7564_1"
  },
  {
   "type": "MSV",
   "inst": 700,
   "name": "ATS Switch Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Off 2 = Manual 3 = Automatic 4 = Test · 코드 7127_1"
  },
  {
   "type": "MSV",
   "inst": 701,
   "name": "ATS Load Not Powered Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7128_1"
  },
  {
   "type": "MSV",
   "inst": 702,
   "name": "ATS Non Priority Load Breaker Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7129_1"
  },
  {
   "type": "MSV",
   "inst": 713,
   "name": "Power Source: All status are okay",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7135_1_1"
  },
  {
   "type": "MSV",
   "inst": 714,
   "name": "Power Source: Voltage Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7136_1_1"
  },
  {
   "type": "MSV",
   "inst": 715,
   "name": "Power Source: Voltage Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7137_1_1"
  },
  {
   "type": "MSV",
   "inst": 716,
   "name": "Power Source: Voltages Are Asymmetric",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7138_1_1"
  },
  {
   "type": "MSV",
   "inst": 717,
   "name": "Power Source: Voltage Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7139_1_1"
  },
  {
   "type": "MSV",
   "inst": 718,
   "name": "Power Source: Phase Sequence Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7140_1_1"
  },
  {
   "type": "MSV",
   "inst": 719,
   "name": "Power Source: Frequency Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7141_1_1"
  },
  {
   "type": "MSV",
   "inst": 720,
   "name": "Power Source: Frequency Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7142_1_1"
  },
  {
   "type": "MSV",
   "inst": 721,
   "name": "Power Source: Breaker is closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7143_1_1"
  },
  {
   "type": "MSV",
   "inst": 722,
   "name": "Power Source: Breaker command status closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7144_1_1"
  },
  {
   "type": "MSV",
   "inst": 723,
   "name": "Power Source: Breaker withdrawn issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7145_1_1"
  },
  {
   "type": "MSV",
   "inst": 724,
   "name": "Power Source: Breaker Timeout Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7146_1_1"
  },
  {
   "type": "MSV",
   "inst": 725,
   "name": "Power Source: Line Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7147_1_1"
  },
  {
   "type": "MSV",
   "inst": 726,
   "name": "Power Source: Breaker Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7148_1_1"
  },
  {
   "type": "MSV",
   "inst": 737,
   "name": "Power Source: All status are okay",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7135_1_2"
  },
  {
   "type": "MSV",
   "inst": 738,
   "name": "Power Source: Voltage Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7136_1_2"
  },
  {
   "type": "MSV",
   "inst": 739,
   "name": "Power Source: Voltage Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7137_1_2"
  },
  {
   "type": "MSV",
   "inst": 740,
   "name": "Power Source: Voltages Are Asymmetric",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7138_1_2"
  },
  {
   "type": "MSV",
   "inst": 741,
   "name": "Power Source: Voltage Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7139_1_2"
  },
  {
   "type": "MSV",
   "inst": 742,
   "name": "Power Source: Phase Sequence Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7140_1_2"
  },
  {
   "type": "MSV",
   "inst": 743,
   "name": "Power Source: Frequency Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7141_1_2"
  },
  {
   "type": "MSV",
   "inst": 744,
   "name": "Power Source: Frequency Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7142_1_2"
  },
  {
   "type": "MSV",
   "inst": 745,
   "name": "Power Source: Breaker is closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7143_1_2"
  },
  {
   "type": "MSV",
   "inst": 746,
   "name": "Power Source: Breaker command status closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7144_1_2"
  },
  {
   "type": "MSV",
   "inst": 747,
   "name": "Power Source: Breaker withdrawn issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7145_1_2"
  },
  {
   "type": "MSV",
   "inst": 748,
   "name": "Power Source: Breaker Timeout Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7146_1_2"
  },
  {
   "type": "MSV",
   "inst": 749,
   "name": "Power Source: Line Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7147_1_2"
  },
  {
   "type": "MSV",
   "inst": 750,
   "name": "Power Source: Breaker Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7148_1_2"
  },
  {
   "type": "MSV",
   "inst": 761,
   "name": "Force Pump Rotate",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Rotate · 코드 7477_1"
  },
  {
   "type": "MSV",
   "inst": 762,
   "name": "Reset Pump Speed Calibration",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Reset · 코드 7478_1"
  },
  {
   "type": "MSV",
   "inst": 773,
   "name": "Pump Operating State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 7479_1_1"
  },
  {
   "type": "MSV",
   "inst": 784,
   "name": "Pump Operating State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 7479_1_2"
  },
  {
   "type": "MSV",
   "inst": 795,
   "name": "Communicate At Fan Power Off",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 8101_1_1"
  },
  {
   "type": "MSV",
   "inst": 796,
   "name": "Supply Fan Emergency Op",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 8102_1_1"
  },
  {
   "type": "MSV",
   "inst": 807,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_1"
  },
  {
   "type": "MSV",
   "inst": 808,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_1"
  },
  {
   "type": "MSV",
   "inst": 809,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_1"
  },
  {
   "type": "MSV",
   "inst": 810,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_1"
  },
  {
   "type": "MSV",
   "inst": 811,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_1"
  },
  {
   "type": "MSV",
   "inst": 812,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_1"
  },
  {
   "type": "MSV",
   "inst": 813,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_1"
  },
  {
   "type": "MSV",
   "inst": 814,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_1"
  },
  {
   "type": "MSV",
   "inst": 815,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_1"
  },
  {
   "type": "MSV",
   "inst": 816,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_1"
  },
  {
   "type": "MSV",
   "inst": 817,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_1"
  },
  {
   "type": "MSV",
   "inst": 818,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_1"
  },
  {
   "type": "MSV",
   "inst": 819,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_1"
  },
  {
   "type": "MSV",
   "inst": 820,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_1"
  },
  {
   "type": "MSV",
   "inst": 830,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_2"
  },
  {
   "type": "MSV",
   "inst": 831,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_2"
  },
  {
   "type": "MSV",
   "inst": 832,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_2"
  },
  {
   "type": "MSV",
   "inst": 833,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_2"
  },
  {
   "type": "MSV",
   "inst": 834,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_2"
  },
  {
   "type": "MSV",
   "inst": 835,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_2"
  },
  {
   "type": "MSV",
   "inst": 836,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_2"
  },
  {
   "type": "MSV",
   "inst": 837,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_2"
  },
  {
   "type": "MSV",
   "inst": 838,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_2"
  },
  {
   "type": "MSV",
   "inst": 839,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_2"
  },
  {
   "type": "MSV",
   "inst": 840,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_2"
  },
  {
   "type": "MSV",
   "inst": 841,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_2"
  },
  {
   "type": "MSV",
   "inst": 842,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_2"
  },
  {
   "type": "MSV",
   "inst": 843,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_2"
  },
  {
   "type": "MSV",
   "inst": 853,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_3"
  },
  {
   "type": "MSV",
   "inst": 854,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_3"
  },
  {
   "type": "MSV",
   "inst": 855,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_3"
  },
  {
   "type": "MSV",
   "inst": 856,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_3"
  },
  {
   "type": "MSV",
   "inst": 857,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_3"
  },
  {
   "type": "MSV",
   "inst": 858,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_3"
  },
  {
   "type": "MSV",
   "inst": 859,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_3"
  },
  {
   "type": "MSV",
   "inst": 860,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_3"
  },
  {
   "type": "MSV",
   "inst": 861,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_3"
  },
  {
   "type": "MSV",
   "inst": 862,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_3"
  },
  {
   "type": "MSV",
   "inst": 863,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_3"
  },
  {
   "type": "MSV",
   "inst": 864,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_3"
  },
  {
   "type": "MSV",
   "inst": 865,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_3"
  },
  {
   "type": "MSV",
   "inst": 866,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_3"
  },
  {
   "type": "MSV",
   "inst": 876,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_4"
  },
  {
   "type": "MSV",
   "inst": 877,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_4"
  },
  {
   "type": "MSV",
   "inst": 878,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_4"
  },
  {
   "type": "MSV",
   "inst": 879,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_4"
  },
  {
   "type": "MSV",
   "inst": 880,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_4"
  },
  {
   "type": "MSV",
   "inst": 881,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_4"
  },
  {
   "type": "MSV",
   "inst": 882,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_4"
  },
  {
   "type": "MSV",
   "inst": 883,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_4"
  },
  {
   "type": "MSV",
   "inst": 884,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_4"
  },
  {
   "type": "MSV",
   "inst": 885,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_4"
  },
  {
   "type": "MSV",
   "inst": 886,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_4"
  },
  {
   "type": "MSV",
   "inst": 887,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_4"
  },
  {
   "type": "MSV",
   "inst": 888,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_4"
  },
  {
   "type": "MSV",
   "inst": 889,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_4"
  },
  {
   "type": "MSV",
   "inst": 899,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_5"
  },
  {
   "type": "MSV",
   "inst": 900,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_5"
  },
  {
   "type": "MSV",
   "inst": 901,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_5"
  },
  {
   "type": "MSV",
   "inst": 902,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_5"
  },
  {
   "type": "MSV",
   "inst": 903,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_5"
  },
  {
   "type": "MSV",
   "inst": 904,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_5"
  },
  {
   "type": "MSV",
   "inst": 905,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_5"
  },
  {
   "type": "MSV",
   "inst": 906,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_5"
  },
  {
   "type": "MSV",
   "inst": 907,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_5"
  },
  {
   "type": "MSV",
   "inst": 908,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_5"
  },
  {
   "type": "MSV",
   "inst": 909,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_5"
  },
  {
   "type": "MSV",
   "inst": 910,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_5"
  },
  {
   "type": "MSV",
   "inst": 911,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_5"
  },
  {
   "type": "MSV",
   "inst": 912,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_5"
  },
  {
   "type": "MSV",
   "inst": 922,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_6"
  },
  {
   "type": "MSV",
   "inst": 923,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_6"
  },
  {
   "type": "MSV",
   "inst": 924,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_6"
  },
  {
   "type": "MSV",
   "inst": 925,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_6"
  },
  {
   "type": "MSV",
   "inst": 926,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_6"
  },
  {
   "type": "MSV",
   "inst": 927,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_6"
  },
  {
   "type": "MSV",
   "inst": 928,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_6"
  },
  {
   "type": "MSV",
   "inst": 929,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_6"
  },
  {
   "type": "MSV",
   "inst": 930,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_6"
  },
  {
   "type": "MSV",
   "inst": 931,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_6"
  },
  {
   "type": "MSV",
   "inst": 932,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_6"
  },
  {
   "type": "MSV",
   "inst": 933,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_6"
  },
  {
   "type": "MSV",
   "inst": 934,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_6"
  },
  {
   "type": "MSV",
   "inst": 935,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_6"
  },
  {
   "type": "MSV",
   "inst": 945,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_7"
  },
  {
   "type": "MSV",
   "inst": 946,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_7"
  },
  {
   "type": "MSV",
   "inst": 947,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_7"
  },
  {
   "type": "MSV",
   "inst": 948,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_7"
  },
  {
   "type": "MSV",
   "inst": 949,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_7"
  },
  {
   "type": "MSV",
   "inst": 950,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_7"
  },
  {
   "type": "MSV",
   "inst": 951,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_7"
  },
  {
   "type": "MSV",
   "inst": 952,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_7"
  },
  {
   "type": "MSV",
   "inst": 953,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_7"
  },
  {
   "type": "MSV",
   "inst": 954,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_7"
  },
  {
   "type": "MSV",
   "inst": 955,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_7"
  },
  {
   "type": "MSV",
   "inst": 956,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_7"
  },
  {
   "type": "MSV",
   "inst": 957,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_7"
  },
  {
   "type": "MSV",
   "inst": 958,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_7"
  },
  {
   "type": "MSV",
   "inst": 968,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_8"
  },
  {
   "type": "MSV",
   "inst": 969,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_8"
  },
  {
   "type": "MSV",
   "inst": 970,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_8"
  },
  {
   "type": "MSV",
   "inst": 971,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_8"
  },
  {
   "type": "MSV",
   "inst": 972,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_8"
  },
  {
   "type": "MSV",
   "inst": 973,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_8"
  },
  {
   "type": "MSV",
   "inst": 974,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_8"
  },
  {
   "type": "MSV",
   "inst": 975,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_8"
  },
  {
   "type": "MSV",
   "inst": 976,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_8"
  },
  {
   "type": "MSV",
   "inst": 977,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_8"
  },
  {
   "type": "MSV",
   "inst": 978,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_8"
  },
  {
   "type": "MSV",
   "inst": 979,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_8"
  },
  {
   "type": "MSV",
   "inst": 980,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_8"
  },
  {
   "type": "MSV",
   "inst": 981,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_8"
  },
  {
   "type": "MSV",
   "inst": 991,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_9"
  },
  {
   "type": "MSV",
   "inst": 992,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_9"
  },
  {
   "type": "MSV",
   "inst": 993,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_9"
  },
  {
   "type": "MSV",
   "inst": 994,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_9"
  },
  {
   "type": "MSV",
   "inst": 995,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_9"
  },
  {
   "type": "MSV",
   "inst": 996,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_9"
  },
  {
   "type": "MSV",
   "inst": 997,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_9"
  },
  {
   "type": "MSV",
   "inst": 998,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_9"
  },
  {
   "type": "MSV",
   "inst": 999,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_9"
  },
  {
   "type": "MSV",
   "inst": 1000,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_9"
  },
  {
   "type": "MSV",
   "inst": 1001,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_9"
  },
  {
   "type": "MSV",
   "inst": 1002,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_9"
  },
  {
   "type": "MSV",
   "inst": 1003,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_9"
  },
  {
   "type": "MSV",
   "inst": 1004,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_9"
  },
  {
   "type": "MSV",
   "inst": 1014,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_10"
  },
  {
   "type": "MSV",
   "inst": 1015,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_10"
  },
  {
   "type": "MSV",
   "inst": 1016,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_10"
  },
  {
   "type": "MSV",
   "inst": 1017,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_10"
  },
  {
   "type": "MSV",
   "inst": 1018,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_10"
  },
  {
   "type": "MSV",
   "inst": 1019,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_10"
  },
  {
   "type": "MSV",
   "inst": 1020,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_10"
  },
  {
   "type": "MSV",
   "inst": 1021,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_10"
  },
  {
   "type": "MSV",
   "inst": 1022,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_10"
  },
  {
   "type": "MSV",
   "inst": 1023,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_10"
  },
  {
   "type": "MSV",
   "inst": 1024,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_10"
  },
  {
   "type": "MSV",
   "inst": 1025,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_10"
  },
  {
   "type": "MSV",
   "inst": 1026,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_10"
  },
  {
   "type": "MSV",
   "inst": 1027,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_10"
  },
  {
   "type": "MSV",
   "inst": 1037,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_11"
  },
  {
   "type": "MSV",
   "inst": 1038,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_11"
  },
  {
   "type": "MSV",
   "inst": 1039,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_11"
  },
  {
   "type": "MSV",
   "inst": 1040,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_11"
  },
  {
   "type": "MSV",
   "inst": 1041,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_11"
  },
  {
   "type": "MSV",
   "inst": 1042,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_11"
  },
  {
   "type": "MSV",
   "inst": 1043,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_11"
  },
  {
   "type": "MSV",
   "inst": 1044,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_11"
  },
  {
   "type": "MSV",
   "inst": 1045,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_11"
  },
  {
   "type": "MSV",
   "inst": 1046,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_11"
  },
  {
   "type": "MSV",
   "inst": 1047,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_11"
  },
  {
   "type": "MSV",
   "inst": 1048,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_11"
  },
  {
   "type": "MSV",
   "inst": 1049,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_11"
  },
  {
   "type": "MSV",
   "inst": 1050,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_11"
  },
  {
   "type": "MSV",
   "inst": 1060,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_12"
  },
  {
   "type": "MSV",
   "inst": 1061,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_12"
  },
  {
   "type": "MSV",
   "inst": 1062,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_12"
  },
  {
   "type": "MSV",
   "inst": 1063,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_12"
  },
  {
   "type": "MSV",
   "inst": 1064,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_12"
  },
  {
   "type": "MSV",
   "inst": 1065,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_12"
  },
  {
   "type": "MSV",
   "inst": 1066,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_12"
  },
  {
   "type": "MSV",
   "inst": 1067,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_12"
  },
  {
   "type": "MSV",
   "inst": 1068,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_12"
  },
  {
   "type": "MSV",
   "inst": 1069,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_12"
  },
  {
   "type": "MSV",
   "inst": 1070,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_12"
  },
  {
   "type": "MSV",
   "inst": 1071,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_12"
  },
  {
   "type": "MSV",
   "inst": 1072,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_12"
  },
  {
   "type": "MSV",
   "inst": 1073,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_12"
  },
  {
   "type": "MSV",
   "inst": 1083,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_13"
  },
  {
   "type": "MSV",
   "inst": 1084,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_13"
  },
  {
   "type": "MSV",
   "inst": 1085,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_13"
  },
  {
   "type": "MSV",
   "inst": 1086,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_13"
  },
  {
   "type": "MSV",
   "inst": 1087,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_13"
  },
  {
   "type": "MSV",
   "inst": 1088,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_13"
  },
  {
   "type": "MSV",
   "inst": 1089,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_13"
  },
  {
   "type": "MSV",
   "inst": 1090,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_13"
  },
  {
   "type": "MSV",
   "inst": 1091,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_13"
  },
  {
   "type": "MSV",
   "inst": 1092,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_13"
  },
  {
   "type": "MSV",
   "inst": 1093,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_13"
  },
  {
   "type": "MSV",
   "inst": 1094,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_13"
  },
  {
   "type": "MSV",
   "inst": 1095,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_13"
  },
  {
   "type": "MSV",
   "inst": 1096,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_13"
  },
  {
   "type": "MSV",
   "inst": 1106,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_14"
  },
  {
   "type": "MSV",
   "inst": 1107,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_14"
  },
  {
   "type": "MSV",
   "inst": 1108,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_14"
  },
  {
   "type": "MSV",
   "inst": 1109,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_14"
  },
  {
   "type": "MSV",
   "inst": 1110,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_14"
  },
  {
   "type": "MSV",
   "inst": 1111,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_14"
  },
  {
   "type": "MSV",
   "inst": 1112,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_14"
  },
  {
   "type": "MSV",
   "inst": 1113,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_14"
  },
  {
   "type": "MSV",
   "inst": 1114,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_14"
  },
  {
   "type": "MSV",
   "inst": 1115,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_14"
  },
  {
   "type": "MSV",
   "inst": 1116,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_14"
  },
  {
   "type": "MSV",
   "inst": 1117,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_14"
  },
  {
   "type": "MSV",
   "inst": 1118,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_14"
  },
  {
   "type": "MSV",
   "inst": 1119,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_14"
  },
  {
   "type": "MSV",
   "inst": 1129,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_15"
  },
  {
   "type": "MSV",
   "inst": 1130,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_15"
  },
  {
   "type": "MSV",
   "inst": 1131,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_15"
  },
  {
   "type": "MSV",
   "inst": 1132,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_15"
  },
  {
   "type": "MSV",
   "inst": 1133,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_15"
  },
  {
   "type": "MSV",
   "inst": 1134,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_15"
  },
  {
   "type": "MSV",
   "inst": 1135,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_15"
  },
  {
   "type": "MSV",
   "inst": 1136,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_15"
  },
  {
   "type": "MSV",
   "inst": 1137,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_15"
  },
  {
   "type": "MSV",
   "inst": 1138,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_15"
  },
  {
   "type": "MSV",
   "inst": 1139,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_15"
  },
  {
   "type": "MSV",
   "inst": 1140,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_15"
  },
  {
   "type": "MSV",
   "inst": 1141,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_15"
  },
  {
   "type": "MSV",
   "inst": 1142,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_15"
  },
  {
   "type": "MSV",
   "inst": 1152,
   "name": "Fan Error: Phase Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8106_1_16"
  },
  {
   "type": "MSV",
   "inst": 1153,
   "name": "Fan Error: Pwr Mod Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8107_1_16"
  },
  {
   "type": "MSV",
   "inst": 1154,
   "name": "Fan Error: Internal Comms Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8108_1_16"
  },
  {
   "type": "MSV",
   "inst": 1155,
   "name": "Fan Error: General Failure",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8109_1_16"
  },
  {
   "type": "MSV",
   "inst": 1156,
   "name": "Fan Error: Motor Overheated",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8110_1_16"
  },
  {
   "type": "MSV",
   "inst": 1157,
   "name": "Fan Error: Hall Sensor Error",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8111_1_16"
  },
  {
   "type": "MSV",
   "inst": 1158,
   "name": "Fan Error: Locked Motor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8112_1_16"
  },
  {
   "type": "MSV",
   "inst": 1159,
   "name": "Fan Warning: High Supply Voltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8113_1_16"
  },
  {
   "type": "MSV",
   "inst": 1160,
   "name": "Fan Warning: DC-link voltage high",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8114_1_16"
  },
  {
   "type": "MSV",
   "inst": 1161,
   "name": "Fan Warning: High Interior Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8115_1_16"
  },
  {
   "type": "MSV",
   "inst": 1162,
   "name": "Fan Warning: High Motor Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8116_1_16"
  },
  {
   "type": "MSV",
   "inst": 1163,
   "name": "Fan Error: DC-link undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8117_1_16"
  },
  {
   "type": "MSV",
   "inst": 1164,
   "name": "Fan Warning: Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8118_1_16"
  },
  {
   "type": "MSV",
   "inst": 1165,
   "name": "Fan Error: Speed Limit or Rotor Sens Calib",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8193_1_16"
  },
  {
   "type": "MSV",
   "inst": 1175,
   "name": "Pump Drive Overload",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8171_1_1"
  },
  {
   "type": "MSV",
   "inst": 1176,
   "name": "Pump Drive Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8172_1_1"
  },
  {
   "type": "MSV",
   "inst": 1177,
   "name": "Pump Drive Warning",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8173_1_1"
  },
  {
   "type": "MSV",
   "inst": 1178,
   "name": "Pump Drive Low AC Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8174_1_1"
  },
  {
   "type": "MSV",
   "inst": 1179,
   "name": "Pump Drive Phase Loss Active",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8175_1_1"
  },
  {
   "type": "MSV",
   "inst": 1180,
   "name": "Pump Drive Product Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8176_1_1"
  },
  {
   "type": "MSV",
   "inst": 1181,
   "name": "Pump Drive Communications",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8177_1_1"
  },
  {
   "type": "MSV",
   "inst": 1192,
   "name": "Pump Drive Overload",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8171_1_2"
  },
  {
   "type": "MSV",
   "inst": 1193,
   "name": "Pump Drive Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8172_1_2"
  },
  {
   "type": "MSV",
   "inst": 1194,
   "name": "Pump Drive Warning",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8173_1_2"
  },
  {
   "type": "MSV",
   "inst": 1195,
   "name": "Pump Drive Low AC Alarm",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 8174_1_2"
  },
  {
   "type": "MSV",
   "inst": 1196,
   "name": "Pump Drive Phase Loss Active",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no"
  },
  {
   "type": "MSV",
   "inst": 1197,
   "name": "Pump Drive Product Identification",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8176_1_2"
  },
  {
   "type": "MSV",
   "inst": 1198,
   "name": "Pump Drive Communications",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 8177_1_2"
  },
  {
   "type": "MSV",
   "inst": 1209,
   "name": "Fluid Temperature Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 8144_1_1"
  },
  {
   "type": "MSV",
   "inst": 1220,
   "name": "Fluid Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Flow Rate 2 = Differential Pressure 3 = Flow Rate with DP Limit 4 = Diff Prs with Flo Limit 5 = Manual · 코드 8148_1_1"
  },
  {
   "type": "MSV",
   "inst": 1231,
   "name": "Pump Operation Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Unit On or Standby · 코드 8161_1_1"
  }
 ],
 "crosscheck": {
  "fam": "bacnet",
  "segments": 1,
  "table": 1450,
  "raw": 440,
  "both": 439,
  "same": 438,
  "diff": [
   [
    0,
    [
     "AV",
     2930
    ],
    "Analog Input Reading",
    "key on"
   ]
  ],
  "rate": 0.9977220956719818,
  "verified": {
   "AV-6": "Today's High Air Temperature Time",
   "AV-8": "Today's Low Air Temperature Time",
   "AV-19": "Supply Air Temperature",
   "AV-23": "Supply Sensor Events Initial Delay",
   "AV-30": "Supply Humidity",
   "AV-31": "Return Air Temperature",
   "AV-35": "Return Sensor Events Initial Delay",
   "AV-50": "Outside Air Temperature",
   "AV-60": "Return Humidity",
   "AV-61": "Humidity Set Point",
   "AV-64": "Humidity Dead Band",
   "AV-68": "Today's High Humidity",
   "AV-70": "Today's Low Humidity",
   "AV-73": "Dew Point Dead Band",
   "AV-85": "Ext Air Sensor A High Humidity Threshold",
   "AV-86": "Ext Air Sensor A Low Humidity Threshold",
   "AV-87": "Ext Air Sensor A Dew Point Temp",
   "AV-123": "Free Cooling Internal Temperature Delta",
   "AV-125": "Minimum Chilled Water Temp Set Point",
   "AV-127": "Free Cooling Valve Hours Threshold",
   "AV-130": "Fluid Free Cooling Lockout Threshold",
   "AV-138": "Hot Water / Hot Gas Valve Hours",
   "AV-139": "Hot Water / Hot Gas Valve Hours Threshold",
   "AV-140": "Dehum Reheat Low Limit Set Point",
   "AV-141": "Dehum Reheat Low Limit 1",
   "AV-142": "Dehum Reheat Low Limit 2",
   "AV-186": "Humidifier Hours",
   "AV-188": "Infrared Humidifier Flush Rate",
   "AV-199": "Dehumidifier Hours",
   "AV-212": "Fan Hours",
   "AV-213": "Fan Hours Threshold",
   "AV-219": "Fan Speed Temperature Dead Band",
   "AV-220": "Fan Speed Min Dehum",
   "AV-268": "BMS Timeout Period",
   "AV-269": "Auto Restart Delay",
   "AV-270": "Standby Units",
   "AV-271": "Unit to Unit Group",
   "AV-272": "Unit to Unit Address",
   "AV-280": "Fan Speed",
   "AV-281": "Compressor Utilization",
   "AV-283": "Maintenance Ramp",
   "AV-284": "Calculated Next Maintenance Month",
   "AV-285": "Calculated Next Maintenance Year",
   "AV-286": "Hot Water / Hot Gas Valve Open Position",
   "AV-287": "Reheat Utilization",
   "AV-288": "Humidifier Utilization",
   "AV-289": "Dehumidifier Utilization",
   "AV-290": "Cooling Capacity",
   "AV-291": "Adjusted Humidity",
   "AV-292": "Return Dew Point",
   "AV-295": "Dew Point Set Point",
   "AV-298": "Unit Cooling Load",
   "AV-299": "Unit Calculated Airflow",
   "AV-300": "System Date and Time",
   "AV-316": "Remote Sensor System Average Temperature",
   "AV-318": "Remote Sensor MinimumTemperature",
   "AV-320": "Remote Sensor Maximum Humidity",
   "AV-461": "Static Pressure Set Point",
   "AV-462": "Unit Static Pressure",
   "AV-463": "System Static Pressure",
   "AV-505": "Pump Hours Threshold",
   "AV-529": "Condenser Low Noise Mode Max Fan Speed",
   "AV-530": "Condenser Normal Mode Max Fan Speed",
   "AV-531": "Condenser Low Noise Mode Start Time",
   "AV-532": "Condenser Low Noise Mode Stop Time",
   "AV-881": "Fluid Flow Rate",
   "AV-891": "Fluid Flow Rate",
   "AV-901": "Circuit Cooling Load",
   "AV-911": "Circuit Cooling Load",
   "AV-1120": "Air Econ Ret Damp Min Open Limit",
   "AV-1121": "Mixed Air Temp",
   "AV-1122": "Return Damper Position",
   "AV-1127": "Air Econ Ret Damp Min Open Limit 2",
   "AV-1981": "Expected Condenser Unit Count",
   "AV-2046": "Cold Aisle Cascade Fan Speed Max Set Point",
   "AV-2047": "Cold Aisle Fan Speed Min Set Point",
   "AV-2048": "Cold Aisle Fan Speed Max Set Point",
   "AV-2049": "Humidification Fan Speed Min Set Point",
   "AV-2051": "Dehumidification Fan Speed Min Set Point",
   "AV-2100": "Super Saver Call For Cooling",
   "AV-2121": "Static Pressure Set Point",
   "AV-2122": "Unit Static Pressure",
   "AV-2123": "System Static Pressure",
   "AV-2135": "Thermal Control Override - Temperature Call",
   "AV-2136": "Thermal Control Override - Humidity Call",
   "AV-2476": "EconoPhase Proportional Band Switchover",
   "AV-2501": "Event Log Record Counter",
   "AV-2502": "Audit Log Record Counter",
   "AV-2526": "Unit Cascade On Delay",
   "AV-2527": "Quick Start Unit Cascade On Delay",
   "AV-2528": "Unit Cascade Control Delay",
   "AV-2529": "Teamwork Average Calculation Unit Count",
   "AV-2541": "Standby Units",
   "AV-2543": "Networked Unit Rotation Count",
   "AV-2557": "Power Source: Line Frequency",
   "AV-2558": "Power Source: Breaker Operation Count",
   "AV-2572": "Power Source: Line Frequency",
   "AV-2573": "Power Source: Breaker Operation Count",
   "AV-2586": "Flow Rate",
   "AV-2587": "Cooling Capacity",
   "AV-2589": "Flow Set Point",
   "AV-2590": "Flow Proportional Band",
   "AV-2591": "Flow Dead Band",
   "AV-2592": "Flow Integration Time",
   "AV-2606": "Pump Expected Speed",
   "AV-2607": "Pump Run Time",
   "AV-2619": "Pump Expected Speed",
   "AV-2620": "Pump Run Time",
   "AV-2827": "Unit Fluid Pump Speed",
   "AV-2828": "Unit Fluid Flow",
   "AV-2829": "Unit Fluid Diff Pressure",
   "AV-2830": "Unit Fluid Cooling Capacity",
   "AV-2831": "System Fluid Flow",
   "AV-2833": "System Fluid Cooling Capacity",
   "AV-2847": "Fluid Temperature Control Integration Time",
   "AV-2858": "Fluid Flow Set Point",
   "AV-2860": "Fluid Flow Dead Band",
   "AV-2862": "Fluid Diff Prs Set Point",
   "AV-2863": "Fluid Diff Prs Prop Band",
   "AV-2864": "Flow Diff Prs Dead Band",
   "AV-2867": "Pump Operation Period",
   "AV-2868": "Pump Operation Duration",
   "AV-2869": "Pump Operation Speed",
   "AV-2880": "Dew Point Max Adjust",
   "AV-2881": "System Dew Point",
   "AV-2882": "Unit Dew Point",
   "AV-2904": "Pump Motor Power",
   "AV-2905": "Pump Motor Amps",
   "AV-2917": "Pump Motor Power",
   "AV-2918": "Pump Motor Amps",
   "AV-10019": "Supply Air Temperature",
   "AV-10031": "Return Air Temperature",
   "AV-10050": "Outside Air Temperature",
   "AV-10073": "Dew Point Dead Band",
   "AV-10087": "Ext Air Sensor A Dew Point Temp",
   "AV-10123": "Free Cooling Internal Temperature Delta",
   "AV-10125": "Minimum Chilled Water Temp Set Point",
   "AV-10130": "Fluid Free Cooling Lockout Threshold",
   "AV-10140": "Dehum Reheat Low Limit Set Point",
   "AV-10141": "Dehum Reheat Low Limit 1",
   "AV-10142": "Dehum Reheat Low Limit 2",
   "AV-10219": "Fan Speed Temperature Dead Band",
   "AV-10292": "Return Dew Point",
   "AV-10295": "Dew Point Set Point",
   "AV-10316": "Remote Sensor System Average Temperature",
   "AV-11121": "Mixed Air Temp",
   "AV-12880": "Dew Point Max Adjust",
   "AV-12881": "System Dew Point",
   "AV-12882": "Unit Dew Point",
   "BV-1": "Supply Air Over Temperature",
   "BV-2": "Supply Air Under Temperature",
   "BV-3": "Supply Air Sensor Issue",
   "BV-4": "Supply NTC Air Sensor Issue",
   "BV-14": "Return Air Over Temperature",
   "BV-15": "Return Air Under Temperature",
   "BV-16": "Return Air Sensor Issue",
   "BV-17": "Return T/H Sensor Failure",
   "BV-27": "Ext Air Sensor A Over Temperature",
   "BV-28": "Ext Air Sensor A Under Temperature",
   "BV-29": "Ext Air Sensor A Issue",
   "BV-30": "Ambient Air Sensor Issue",
   "BV-31": "External Air Sensor B Issue",
   "BV-32": "External Air Sensor C Issue",
   "BV-33": "External Air Sensor D Issue",
   "BV-34": "External Air Sensor E Issue",
   "BV-41": "High Return Humidity",
   "BV-42": "Low Return Humidity",
   "BV-43": "Dew Point Over Temperature",
   "BV-44": "Dew Point Under Temperature",
   "BV-45": "Return Humidity Sensor Issue",
   "BV-53": "Ext Air Sensor A High Humidity",
   "BV-54": "Ext Air Sensor A Low Humidity",
   "BV-55": "Ext Dew Point Over Temperature",
   "BV-56": "Ext Dew Point Under Temperature",
   "BV-65": "Ext Compressor Lockout",
   "BV-66": "Compressor Capacity Reduced",
   "BV-117": "Free Cooling Valve Hours Exceeded",
   "BV-118": "Ext Free Cooling Lockout",
   "BV-119": "Free Cooling Temp Sensor Issue",
   "BV-120": "Chilled Water Valve Hours Exceeded",
   "BV-131": "Reheater Over Temperature",
   "BV-132": "Ext Reheat Lockout",
   "BV-176": "Humidifier Hours Exceeded",
   "BV-177": "Ext Humidifier Lockout",
   "BV-178": "Humidifier Control Board Not Detected",
   "BV-179": "Humidifier Cylinder Worn",
   "BV-180": "Humidifier Issue",
   "BV-181": "Humidifier Low Water",
   "BV-182": "Humidifier Over Current",
   "BV-183": "Humidifier Under Current",
   "BV-194": "Dehumidifier Hours Exceeded",
   "BV-205": "Fan Hours Exceeded",
   "BV-206": "Main Fan Overload",
   "BV-207": "Fan Issue",
   "BV-208": "FSA Control Input Issue",
   "BV-219": "Condenser VFD Issue",
   "BV-220": "Ext Condenser Pump High Water",
   "BV-231": "Condenser Issue",
   "BV-242": "Condenser Issue",
   "BV-253": "Customer Input 1",
   "BV-254": "Customer Input 2",
   "BV-255": "Customer Input 3",
   "BV-256": "Customer Input 4",
   "BV-257": "Ext Loss of Air Blower",
   "BV-258": "Ext Loss of Flow",
   "BV-259": "Ext Standby Glycol Pump On",
   "BV-260": "BMS Communications Timeout",
   "BV-261": "Ext Standby Unit On",
   "BV-262": "Clogged Air Filter",
   "BV-263": "Loss of Air Flow",
   "BV-264": "Service Required",
   "BV-265": "Master Unit Communication Lost",
   "BV-266": "RAM Battery Issue",
   "BV-267": "Shutdown - Loss Of Power",
   "BV-268": "High Power Shutdown",
   "BV-269": "Smoke Detected",
   "BV-270": "Supply Chilled Water Loss of Flow",
   "BV-271": "Supply Chilled Water Over Temp",
   "BV-272": "Unit Code Missing",
   "BV-273": "Unit Communication Lost",
   "BV-274": "Water Leakage Detector Sensor Issue",
   "BV-275": "Water Under Floor",
   "BV-276": "Ext Over Temperature",
   "BV-277": "External Fire Detected",
   "BV-278": "Unspecified General Event",
   "BV-279": "Temperature Control Sensor Issue",
   "BV-280": "Airflow Sensor Issue",
   "BV-281": "Ext Air Damper Position Issue",
   "BV-282": "Ext Power Source A Failure",
   "BV-283": "Ext Power Source B Failure",
   "BV-284": "Mixed Mode Lockout",
   "BV-288": "Chilled Water Control Valve Failure",
   "BV-299": "Chilled Water Control Valve Failure",
   "BV-310": "Unit Off",
   "BV-311": "Unit On",
   "BV-312": "Unit Partial Shutdown",
   "BV-313": "Unit Shutdown",
   "BV-314": "Unit Standby",
   "BV-315": "Maintenance Due",
   "BV-316": "Maintenance Completed",
   "BV-350": "Auto Tune License Expiring",
   "BV-351": "Auto Tune License Expired",
   "BV-352": "Unit In Standby Due To Cooling Loss",
   "BV-353": "Control Units Remote Shutdown Mismatch",
   "BV-354": "Slave Control Unit Communication Lost",
   "BV-355": "Control Units Unit Code Mismatch",
   "BV-356": "Door Open",
   "BV-357": "Water Leakage",
   "BV-358": "PHE Sup Tem Snsr Fail",
   "BV-365": "Aggregate Remote Air Temp Sensor Fail",
   "BV-516": "Air Economizer Emergency Override",
   "BV-517": "Air Economizer Reduced Airflow",
   "BV-519": "Air Econ High Mixed Temp",
   "BV-520": "Air Econ Low Mixed Temp",
   "BV-521": "Ret Damp Fdback Fail",
   "BV-522": "Outdoor Dmp Fdback Fail",
   "BV-523": "Thermal Runaway",
   "BV-524": "Exhaust Damper Feedback Fail",
   "BV-525": "High Unit Differential Pressure",
   "BV-526": "Aggregate Mixed Air Temp Sensor Fail",
   "BV-540": "EEV Unspecified General Event",
   "BV-563": "Static Pressure Sensor Issue",
   "BV-564": "High Static Pressure",
   "BV-565": "Low Static Pressure",
   "BV-566": "Static Pressure Sensor Out of Range",
   "BV-567": "SSA Control Input Issue",
   "BV-623": "Pump Unspecified General Event",
   "BV-1060": "External Condenser TVSS Issue",
   "BV-1061": "External Condenser VFD Issue",
   "BV-1146": "Compressor 1B Thermal Overload",
   "BV-1147": "Compressor 2B Thermal Overload",
   "BV-1148": "Compressor 1B Hours Exceeded",
   "BV-1149": "Compressor 2B Hours Exceeded",
   "BV-1150": "Team Static Pressure Sensor Failure",
   "BV-1151": "Heating Lockout",
   "BV-1207": "Chilled Water Inlet Temperature Control Active",
   "BV-1220": "Chilled Water Flow Meter Sensor Failure",
   "BV-1233": "Chilled Water Flow Meter Sensor Failure",
   "BV-1245": "TSA Control Input Issue",
   "BV-1554": "Group Independent On",
   "BV-1555": "Group Independent Off",
   "BV-1567": "External Supply Fluid High Temperature",
   "BV-1568": "External Supply Fluid Temp Sensor Issue",
   "BV-1569": "External Supply Fluid Flow Issue",
   "BV-1570": "Valve Communications Failure",
   "BV-1571": "Valve Issue",
   "BV-1581": "External Supply Fluid High Temperature",
   "BV-1582": "External Supply Fluid Temp Sensor Issue",
   "BV-1583": "External Supply Fluid Flow Issue",
   "BV-1584": "Valve Communications Failure",
   "BV-1585": "Valve Issue",
   "BV-1595": "Audit Log Update",
   "BV-1606": "Modbus Automatic Transfer Switch Communication Lost",
   "BV-1617": "Supply Fluid Temp Sensor Issue",
   "BV-1618": "Return Fluid Temp Sensor Issue",
   "BV-1619": "Flow Sensor Failure",
   "BV-1620": "Check Water System",
   "BV-1621": "Supply Fluid Over Temp",
   "BV-1622": "Return Fluid Over Temp",
   "BV-1623": "Pump Operating Without Flow",
   "BV-1634": "Pump Inverter Failure",
   "BV-1635": "Pump Flow Failure",
   "BV-1636": "Pump Inverter Failure",
   "BV-1637": "Pump Flow Failure",
   "BV-1824": "Supply Fluid Low Temp",
   "BV-1825": "Return Fluid Low Temp",
   "BV-1826": "Fluid High Differential Pressure",
   "BV-1827": "Fluid Low Differential Pressure",
   "BV-1828": "Fluid Flow Low Inlet Pressure",
   "BV-1829": "Fluid Flow High Supply Pressure",
   "BV-1830": "Fluid Low System Flow",
   "BV-1831": "Fluid Flow Blocked",
   "BV-1832": "Fluid Dewpoint Margin Control",
   "BV-1833": "Fluid Supply Pressure Sensor Issue",
   "BV-1834": "Fluid Return Pressure Sensor Issue",
   "BV-1835": "Fluid Inlet Pressure Sensor Issue",
   "BV-1836": "XDM Mix Valve Position Error",
   "BV-1837": "XDM Flow and Load Cycling",
   "BV-1846": "XD Pump Communication Lost",
   "BV-1857": "XD Pump Communication Lost",
   "BV-1858": "XDM Pump No Flow",
   "BV-1859": "XDM Pump No Flow",
   "BV-1860": "XDM Pump Pressure Sensor Fail",
   "BV-1861": "XDM Pump Pressure Sensor Fail",
   "BV-1862": "XDM Pump Not Avail",
   "BV-1863": "XDM Pump Not Avail",
   "MSV-1": "Server Class",
   "MSV-13": "Air Temperature Control Sensor",
   "MSV-36": "Humidity Control Sensor",
   "MSV-69": "Free Cooling Status",
   "MSV-70": "Free Cooling Internal Control Mode",
   "MSV-72": "Main Chilled Water Valve",
   "MSV-82": "Fan Control Mode",
   "MSV-83": "Fan Control Sensor",
   "MSV-84": "Fan Back Draft Operation",
   "MSV-93": "System Status",
   "MSV-94": "Unit Operating State",
   "MSV-95": "Unit Control Mode",
   "MSV-96": "Unit Off Reason",
   "MSV-107": "Fan State",
   "MSV-108": "Cooling State",
   "MSV-109": "Free Cooling State",
   "MSV-110": "Maintenance Tracking State",
   "MSV-111": "Hot Water / Hot Gas State",
   "MSV-112": "Electric Reheat State",
   "MSV-113": "Dehumidifier State",
   "MSV-114": "Humidifier State",
   "MSV-115": "System On/Off Control",
   "MSV-139": "Ext Standby Glycol Pump On - Event Type",
   "MSV-158": "Shutdown - Loss Of Power - Event Control",
   "MSV-159": "Shutdown - Loss Of Power - Event Type",
   "MSV-186": "Compressor Short Cycle - Event Control",
   "MSV-187": "Compressor Short Cycle - Event Type",
   "MSV-189": "Compressor Thermal Overload - Event Type",
   "MSV-190": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "MSV-208": "Compressor Short Cycle - Event Control",
   "MSV-209": "Compressor Short Cycle - Event Type",
   "MSV-211": "Compressor Thermal Overload - Event Type",
   "MSV-212": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "MSV-227": "Ext Air Sensor A High Humidity - Event Type",
   "MSV-229": "Ext Air Sensor A Low Humidity - Event Type",
   "MSV-230": "Ext Air Sensor A Over Temp - Event Control",
   "MSV-231": "Ext Air Sensor A Over Temp - Event Type",
   "MSV-240": "Return Air Under Temp - Event Control",
   "MSV-241": "Return Air Under Temp - Event Type",
   "MSV-255": "Fan Issue - Event Type",
   "MSV-292": "System Event Acknowledge/Reset",
   "MSV-304": "Compressor Lockout",
   "MSV-316": "Reheater Lockout",
   "MSV-317": "Dehum Reheat Low Limit Sensor",
   "MSV-328": "Humidifier Lockout",
   "MSV-340": "Air Economizer Availability",
   "MSV-341": "Air Economizer Control Source",
   "MSV-374": "Condenser Low Noise Mode State",
   "MSV-441": "Cold Aisle Force Max Fan/Cooling - Ext Control",
   "MSV-442": "Static Pressure Control Enable",
   "MSV-443": "Chilled Water Valve Reset Enable",
   "MSV-500": "Local Fan Override",
   "MSV-505": "Master Cooling Fluid Source",
   "MSV-506": "Automatic Transfer Switch - Active Power Supply",
   "MSV-507": "Automatic Transfer Switch - Power Supply 1 Status",
   "MSV-508": "Automatic Transfer Switch - Power Supply 2 Status",
   "MSV-531": "Return Damper Status",
   "MSV-635": "Group Independent Operation Enable",
   "MSV-636": "Group Independent Operation",
   "MSV-648": "Auto Restart Enable",
   "MSV-649": "Virtual Master Enable",
   "MSV-661": "Teamwork Mode",
   "MSV-662": "Unit Cascade Type",
   "MSV-675": "Networked Unit Daily Rotation Frequency",
   "MSV-676": "Force Networked Unit Rotation",
   "MSV-677": "Networked Unit Rotation Frequency",
   "MSV-678": "Start Standby Units on High Temperature",
   "MSV-700": "ATS Switch Mode",
   "MSV-701": "ATS Load Not Powered Timeout",
   "MSV-702": "ATS Non Priority Load Breaker Timeout",
   "MSV-713": "Power Source: All status are okay",
   "MSV-714": "Power Source: Voltage Is Too Low",
   "MSV-715": "Power Source: Voltage Is Too High",
   "MSV-716": "Power Source: Voltages Are Asymmetric",
   "MSV-717": "Power Source: Voltage Phase Loss",
   "MSV-718": "Power Source: Phase Sequence Issue",
   "MSV-719": "Power Source: Frequency Is Too Low",
   "MSV-720": "Power Source: Frequency Is Too High",
   "MSV-721": "Power Source: Breaker is closed",
   "MSV-722": "Power Source: Breaker command status closed",
   "MSV-723": "Power Source: Breaker withdrawn issue",
   "MSV-724": "Power Source: Breaker Timeout Issue",
   "MSV-737": "Power Source: All status are okay",
   "MSV-738": "Power Source: Voltage Is Too Low",
   "MSV-739": "Power Source: Voltage Is Too High",
   "MSV-740": "Power Source: Voltages Are Asymmetric",
   "MSV-741": "Power Source: Voltage Phase Loss",
   "MSV-742": "Power Source: Phase Sequence Issue",
   "MSV-743": "Power Source: Frequency Is Too Low",
   "MSV-744": "Power Source: Frequency Is Too High",
   "MSV-745": "Power Source: Breaker is closed",
   "MSV-746": "Power Source: Breaker command status closed",
   "MSV-747": "Power Source: Breaker withdrawn issue",
   "MSV-748": "Power Source: Breaker Timeout Issue",
   "MSV-761": "Force Pump Rotate",
   "MSV-762": "Reset Pump Speed Calibration",
   "MSV-773": "Pump Operating State",
   "MSV-784": "Pump Operating State",
   "MSV-795": "Communicate At Fan Power Off",
   "MSV-796": "Supply Fan Emergency Op",
   "MSV-1175": "Pump Drive Overload",
   "MSV-1177": "Pump Drive Warning",
   "MSV-1178": "Pump Drive Low AC Alarm",
   "MSV-1179": "Pump Drive Phase Loss Active",
   "MSV-1181": "Pump Drive Communications",
   "MSV-1192": "Pump Drive Overload",
   "MSV-1194": "Pump Drive Warning",
   "MSV-1195": "Pump Drive Low AC Alarm",
   "MSV-1196": "Pump Drive Phase Loss Active",
   "MSV-1198": "Pump Drive Communications",
   "MSV-1220": "Fluid Control Type",
   "MSV-1231": "Pump Operation Type"
  }
 },
 "gap": "정격 사양(냉방능력·소비전력·풍량·냉매)은 이 문서에 없다 — 통신 레퍼런스라 오브젝트 목록만 싣는다. 제품별 기술자료가 따로 필요하다. 제어기는 Liebert iCOM v4 이고, 같은 제품이라도 제어기 세대가 다르면 인스턴스 번호가 달라진다.",
 "extractor": "table"
}