{
 "id": "vertiv-liebert-icom-xdm",
 "equipId": "e7",
 "vendor": "Vertiv / Liebert",
 "model": "iCOM XDM",
 "name": "고밀도 냉각 모듈 XDM — BACnet (Liebert iCOM v4)",
 "cat": "HVAC.AIR.CRAC",
 "tag": "crac",
 "status": "active",
 "summary": "IntelliSlot 통신카드(IS-UNITY-DP)로 BACnet에 노출되는 오브젝트 677점. AV 286 · BV 206 · MSV 185. 단위가 문서에 적힌 아날로그 207점.",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "comm": [
  [
   "BACnet/IP",
   "IS-UNITY-DP 카드",
   "Ethernet",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ],
  [
   "BACnet MS/TP",
   "IS-UNITY-DP 카드",
   "RS-485",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ]
 ],
 "io": [],
 "elec": null,
 "points": [
  {
   "type": "AV",
   "inst": 5,
   "name": "Today's High Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5327_1"
  },
  {
   "type": "AV",
   "inst": 6,
   "name": "Today's High Air Temperature Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5328_1"
  },
  {
   "type": "AV",
   "inst": 7,
   "name": "Today's Low Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5329_1"
  },
  {
   "type": "AV",
   "inst": 8,
   "name": "Today's Low Air Temperature Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5330_1"
  },
  {
   "type": "AV",
   "inst": 19,
   "name": "Supply Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5002_1_1"
  },
  {
   "type": "AV",
   "inst": 31,
   "name": "Return Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4291_1"
  },
  {
   "type": "AV",
   "inst": 33,
   "name": "High Return Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5022_1_1"
  },
  {
   "type": "AV",
   "inst": 34,
   "name": "Low Return Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5334_1_1"
  },
  {
   "type": "AV",
   "inst": 35,
   "name": "Return Sensor Events Initial Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 6757_1_1"
  },
  {
   "type": "AV",
   "inst": 45,
   "name": "Ext Air Sensor A Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4594_1_1"
  },
  {
   "type": "AV",
   "inst": 46,
   "name": "Ext Air Sensor B Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4597_1_1"
  },
  {
   "type": "AV",
   "inst": 47,
   "name": "Ext Air Sensor C Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5336_1_1"
  },
  {
   "type": "AV",
   "inst": 48,
   "name": "Ext Air Sensor A Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5337_1_1"
  },
  {
   "type": "AV",
   "inst": 49,
   "name": "Ext Air Sensor A Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5338_1_1"
  },
  {
   "type": "AV",
   "inst": 50,
   "name": "Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5574_1_1"
  },
  {
   "type": "AV",
   "inst": 60,
   "name": "Return Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5028_1"
  },
  {
   "type": "AV",
   "inst": 61,
   "name": "Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5029_1"
  },
  {
   "type": "AV",
   "inst": 63,
   "name": "Humidity Proportional Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5341_1"
  },
  {
   "type": "AV",
   "inst": 64,
   "name": "Humidity Dead Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5032_1"
  },
  {
   "type": "AV",
   "inst": 65,
   "name": "Humidity Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5342_1"
  },
  {
   "type": "AV",
   "inst": 66,
   "name": "High Return Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5033_1"
  },
  {
   "type": "AV",
   "inst": 67,
   "name": "Low Return Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5035_1"
  },
  {
   "type": "AV",
   "inst": 68,
   "name": "Today's High Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5343_1"
  },
  {
   "type": "AV",
   "inst": 69,
   "name": "Today's High Humidity Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5344_1"
  },
  {
   "type": "AV",
   "inst": 70,
   "name": "Today's Low Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5345_1"
  },
  {
   "type": "AV",
   "inst": 71,
   "name": "Today's Low Humidity Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5346_1"
  },
  {
   "type": "AV",
   "inst": 72,
   "name": "Dew Point Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6258_1"
  },
  {
   "type": "AV",
   "inst": 73,
   "name": "Dew Point Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6259_1"
  },
  {
   "type": "AV",
   "inst": 74,
   "name": "Dew Point Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6575_1"
  },
  {
   "type": "AV",
   "inst": 75,
   "name": "Dew Point Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6576_1"
  },
  {
   "type": "AV",
   "inst": 82,
   "name": "Ext Air Sensor A Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4595_1_1"
  },
  {
   "type": "AV",
   "inst": 83,
   "name": "Ext Air Sensor B Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4598_1_1"
  },
  {
   "type": "AV",
   "inst": 84,
   "name": "Ext Air Sensor C Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5347_1_1"
  },
  {
   "type": "AV",
   "inst": 85,
   "name": "Ext Air Sensor A High Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5348_1_1"
  },
  {
   "type": "AV",
   "inst": 86,
   "name": "Ext Air Sensor A Low Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5350_1_1"
  },
  {
   "type": "AV",
   "inst": 87,
   "name": "Ext Air Sensor A Dew Point Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4596_1_1"
  },
  {
   "type": "AV",
   "inst": 88,
   "name": "Ext Dew Point Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4614_1_1"
  },
  {
   "type": "AV",
   "inst": 89,
   "name": "Ext Dew Point Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5576_1_1"
  },
  {
   "type": "AV",
   "inst": 97,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_1"
  },
  {
   "type": "AV",
   "inst": 98,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_1"
  },
  {
   "type": "AV",
   "inst": 99,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_1"
  },
  {
   "type": "AV",
   "inst": 100,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_1"
  },
  {
   "type": "AV",
   "inst": 101,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_1"
  },
  {
   "type": "AV",
   "inst": 102,
   "name": "Compressor Suction Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6688_1_1"
  },
  {
   "type": "AV",
   "inst": 110,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_2"
  },
  {
   "type": "AV",
   "inst": 111,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_2"
  },
  {
   "type": "AV",
   "inst": 112,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_2"
  },
  {
   "type": "AV",
   "inst": 113,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_2"
  },
  {
   "type": "AV",
   "inst": 114,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_2"
  },
  {
   "type": "AV",
   "inst": 115,
   "name": "Compressor Suction Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6688_1_2"
  },
  {
   "type": "AV",
   "inst": 268,
   "name": "BMS Timeout Period",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5075_1"
  },
  {
   "type": "AV",
   "inst": 269,
   "name": "Auto Restart Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 4710_1"
  },
  {
   "type": "AV",
   "inst": 270,
   "name": "Standby Units",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5314_1"
  },
  {
   "type": "AV",
   "inst": 271,
   "name": "Unit to Unit Group",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6121_1"
  },
  {
   "type": "AV",
   "inst": 272,
   "name": "Unit to Unit Address",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6120_1"
  },
  {
   "type": "AV",
   "inst": 280,
   "name": "Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5077_1"
  },
  {
   "type": "AV",
   "inst": 282,
   "name": "Free Cooling Valve Open Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5379_1"
  },
  {
   "type": "AV",
   "inst": 283,
   "name": "Maintenance Ramp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 4870_1"
  },
  {
   "type": "AV",
   "inst": 284,
   "name": "Calculated Next Maintenance Month",
   "unitRaw": null,
   "unit": null,
   "note": "코드 4868_1"
  },
  {
   "type": "AV",
   "inst": 285,
   "name": "Calculated Next Maintenance Year",
   "unitRaw": null,
   "unit": null,
   "note": "코드 4869_1"
  },
  {
   "type": "AV",
   "inst": 286,
   "name": "Hot Water / Hot Gas Valve Open Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5380_1"
  },
  {
   "type": "AV",
   "inst": 287,
   "name": "Reheat Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5080_1"
  },
  {
   "type": "AV",
   "inst": 288,
   "name": "Humidifier Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5081_1"
  },
  {
   "type": "AV",
   "inst": 289,
   "name": "Dehumidifier Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5079_1"
  },
  {
   "type": "AV",
   "inst": 290,
   "name": "Cooling Capacity",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5490_1"
  },
  {
   "type": "AV",
   "inst": 291,
   "name": "Adjusted Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5606_1"
  },
  {
   "type": "AV",
   "inst": 292,
   "name": "Return Dew Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5004_1"
  },
  {
   "type": "AV",
   "inst": 293,
   "name": "Actual Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5607_1"
  },
  {
   "type": "AV",
   "inst": 294,
   "name": "Actual Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5608_1"
  },
  {
   "type": "AV",
   "inst": 295,
   "name": "Dew Point Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5575_1"
  },
  {
   "type": "AV",
   "inst": 296,
   "name": "Cooling Control Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5615_1"
  },
  {
   "type": "AV",
   "inst": 297,
   "name": "Fan Speed Control Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5616_1"
  },
  {
   "type": "AV",
   "inst": 298,
   "name": "Unit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5904_1"
  },
  {
   "type": "AV",
   "inst": 299,
   "name": "Unit Calculated Airflow",
   "unitRaw": "m3/h",
   "unit": "m3h",
   "note": "코드 6134_1"
  },
  {
   "type": "AV",
   "inst": 300,
   "name": "System Date and Time",
   "unitRaw": "Secs since Epoch(UTC)",
   "unit": null,
   "note": "코드 4293_1"
  },
  {
   "type": "AV",
   "inst": 312,
   "name": "Remote Sensor Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5589_1"
  },
  {
   "type": "AV",
   "inst": 313,
   "name": "Remote Sensor Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5590_1"
  },
  {
   "type": "AV",
   "inst": 314,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5007_1"
  },
  {
   "type": "AV",
   "inst": 315,
   "name": "Remote Sensor Maximum Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5006_1"
  },
  {
   "type": "AV",
   "inst": 316,
   "name": "Remote Sensor System Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5591_1"
  },
  {
   "type": "AV",
   "inst": 317,
   "name": "Remote Sensor System Maximum Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5592_1"
  },
  {
   "type": "AV",
   "inst": 329,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_1"
  },
  {
   "type": "AV",
   "inst": 341,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_2"
  },
  {
   "type": "AV",
   "inst": 437,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_10"
  },
  {
   "type": "AV",
   "inst": 505,
   "name": "Pump Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5299_1"
  },
  {
   "type": "AV",
   "inst": 522,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_1"
  },
  {
   "type": "AV",
   "inst": 523,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_1"
  },
  {
   "type": "AV",
   "inst": 525,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_2"
  },
  {
   "type": "AV",
   "inst": 526,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_2"
  },
  {
   "type": "AV",
   "inst": 529,
   "name": "Condenser Low Noise Mode Max Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5548_1_1"
  },
  {
   "type": "AV",
   "inst": 530,
   "name": "Condenser Normal Mode Max Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5549_1_1"
  },
  {
   "type": "AV",
   "inst": 531,
   "name": "Condenser Low Noise Mode Start Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5552_1_1"
  },
  {
   "type": "AV",
   "inst": 532,
   "name": "Condenser Low Noise Mode Stop Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5553_1_1"
  },
  {
   "type": "AV",
   "inst": 533,
   "name": "Condenser Low Noise Mode - Interval Days",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1"
  },
  {
   "type": "AV",
   "inst": 534,
   "name": "Condenser Low Noise Mode - Full Days",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1"
  },
  {
   "type": "AV",
   "inst": 535,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_1"
  },
  {
   "type": "AV",
   "inst": 537,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_1"
  },
  {
   "type": "AV",
   "inst": 538,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_2"
  },
  {
   "type": "AV",
   "inst": 540,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_2"
  },
  {
   "type": "AV",
   "inst": 810,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_1"
  },
  {
   "type": "AV",
   "inst": 811,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_1"
  },
  {
   "type": "AV",
   "inst": 812,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_1"
  },
  {
   "type": "AV",
   "inst": 813,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_1"
  },
  {
   "type": "AV",
   "inst": 814,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_1"
  },
  {
   "type": "AV",
   "inst": 815,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_1"
  },
  {
   "type": "AV",
   "inst": 816,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_1"
  },
  {
   "type": "AV",
   "inst": 817,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_1"
  },
  {
   "type": "AV",
   "inst": 901,
   "name": "Circuit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5905_1_1"
  },
  {
   "type": "AV",
   "inst": 911,
   "name": "Circuit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5905_1_2"
  },
  {
   "type": "AV",
   "inst": 1900,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_1"
  },
  {
   "type": "AV",
   "inst": 1901,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_1"
  },
  {
   "type": "AV",
   "inst": 1902,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_1"
  },
  {
   "type": "AV",
   "inst": 1960,
   "name": "Raw Auxiliary Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5964_1_1"
  },
  {
   "type": "AV",
   "inst": 1961,
   "name": "Actual Auxiliary Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5965_1_1"
  },
  {
   "type": "AV",
   "inst": 1981,
   "name": "Expected Condenser Unit Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6101_1"
  },
  {
   "type": "AV",
   "inst": 1992,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_1"
  },
  {
   "type": "AV",
   "inst": 1993,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_2"
  },
  {
   "type": "AV",
   "inst": 2004,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_1"
  },
  {
   "type": "AV",
   "inst": 2005,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_2"
  },
  {
   "type": "AV",
   "inst": 2006,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_1"
  },
  {
   "type": "AV",
   "inst": 2007,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_2"
  },
  {
   "type": "AV",
   "inst": 2018,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2019,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2021,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2022,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2023,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2025,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2026,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2027,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2029,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2030,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2031,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2033,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2034,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2035,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2037,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2038,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2039,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2041,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2250,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_4"
  },
  {
   "type": "AV",
   "inst": 2251,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_4"
  },
  {
   "type": "AV",
   "inst": 2252,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_4"
  },
  {
   "type": "AV",
   "inst": 2253,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_4"
  },
  {
   "type": "AV",
   "inst": 2254,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_4"
  },
  {
   "type": "AV",
   "inst": 2255,
   "name": "Compressor Suction Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6688_1_4"
  },
  {
   "type": "AV",
   "inst": 2288,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_4"
  },
  {
   "type": "AV",
   "inst": 2289,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_4"
  },
  {
   "type": "AV",
   "inst": 2290,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_4"
  },
  {
   "type": "AV",
   "inst": 2291,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_4"
  },
  {
   "type": "AV",
   "inst": 2318,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_4"
  },
  {
   "type": "AV",
   "inst": 2350,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_4"
  },
  {
   "type": "AV",
   "inst": 2351,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_4"
  },
  {
   "type": "AV",
   "inst": 2423,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_4_1"
  },
  {
   "type": "AV",
   "inst": 2424,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_4_1"
  },
  {
   "type": "AV",
   "inst": 2425,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_4_1"
  },
  {
   "type": "AV",
   "inst": 2436,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_4_2"
  },
  {
   "type": "AV",
   "inst": 2437,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_4_2"
  },
  {
   "type": "AV",
   "inst": 2438,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_4_2"
  },
  {
   "type": "AV",
   "inst": 2462,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_4_4"
  },
  {
   "type": "AV",
   "inst": 2463,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_4_4"
  },
  {
   "type": "AV",
   "inst": 2464,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_4_4"
  },
  {
   "type": "AV",
   "inst": 2476,
   "name": "EconoPhase Proportional Band Switchover",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6797_1"
  },
  {
   "type": "AV",
   "inst": 2501,
   "name": "Event Log Record Counter",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6820_1"
  },
  {
   "type": "AV",
   "inst": 2502,
   "name": "Audit Log Record Counter",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6821_1"
  },
  {
   "type": "AV",
   "inst": 2526,
   "name": "Unit Cascade On Delay",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 6780_1_1"
  },
  {
   "type": "AV",
   "inst": 2527,
   "name": "Quick Start Unit Cascade On Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 6781_1_1"
  },
  {
   "type": "AV",
   "inst": 2528,
   "name": "Unit Cascade Control Delay",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 6779_1_1"
  },
  {
   "type": "AV",
   "inst": 2529,
   "name": "Teamwork Average Calculation Unit Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6783_1_1"
  },
  {
   "type": "AV",
   "inst": 2542,
   "name": "Networked Unit Rotation Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 6122_1_1"
  },
  {
   "type": "AV",
   "inst": 2543,
   "name": "Networked Unit Rotation Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 6123_1_1"
  },
  {
   "type": "AV",
   "inst": 2554,
   "name": "Power Source: L1-L2 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7130_1_1"
  },
  {
   "type": "AV",
   "inst": 2555,
   "name": "Power Source: L2-L3 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7131_1_1"
  },
  {
   "type": "AV",
   "inst": 2556,
   "name": "Power Source: L3-L1 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7132_1_1"
  },
  {
   "type": "AV",
   "inst": 2557,
   "name": "Power Source: Line Frequency",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "코드 7133_1_1"
  },
  {
   "type": "AV",
   "inst": 2558,
   "name": "Power Source: Breaker Operation Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 7134_1_1"
  },
  {
   "type": "AV",
   "inst": 2569,
   "name": "Power Source: L1-L2 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7130_1_2"
  },
  {
   "type": "AV",
   "inst": 2570,
   "name": "Power Source: L2-L3 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7131_1_2"
  },
  {
   "type": "AV",
   "inst": 2571,
   "name": "Power Source: L3-L1 voltage",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 7132_1_2"
  },
  {
   "type": "AV",
   "inst": 2572,
   "name": "Power Source: Line Frequency",
   "unitRaw": "Hz",
   "unit": "Hz",
   "note": "코드 7133_1_2"
  },
  {
   "type": "AV",
   "inst": 2573,
   "name": "Power Source: Breaker Operation Count",
   "unitRaw": null,
   "unit": null,
   "note": "코드 7134_1_2"
  },
  {
   "type": "AV",
   "inst": 2584,
   "name": "Supply Fluid Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4643_1"
  },
  {
   "type": "AV",
   "inst": 2585,
   "name": "Return Fluid Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5288_1"
  },
  {
   "type": "AV",
   "inst": 2586,
   "name": "Flow Rate",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 7468_1"
  },
  {
   "type": "AV",
   "inst": 2587,
   "name": "Cooling Capacity",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5491_1"
  },
  {
   "type": "AV",
   "inst": 2588,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 7469_1"
  },
  {
   "type": "AV",
   "inst": 2593,
   "name": "Supply Fluid Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4644_1"
  },
  {
   "type": "AV",
   "inst": 2594,
   "name": "Return Fluid Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5289_1"
  },
  {
   "type": "AV",
   "inst": 2605,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 7480_1_1"
  },
  {
   "type": "AV",
   "inst": 2607,
   "name": "Pump Run Time",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 7482_1_1"
  },
  {
   "type": "AV",
   "inst": 2823,
   "name": "Unit Fluid Supply Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8132_1"
  },
  {
   "type": "AV",
   "inst": 2824,
   "name": "Unit Fluid Return Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8133_1"
  },
  {
   "type": "AV",
   "inst": 2825,
   "name": "Unit Fluid Supply Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8134_1"
  },
  {
   "type": "AV",
   "inst": 2826,
   "name": "Unit Fluid Return Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8135_1"
  },
  {
   "type": "AV",
   "inst": 2827,
   "name": "Unit Fluid Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8136_1"
  },
  {
   "type": "AV",
   "inst": 2828,
   "name": "Unit Fluid Flow",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8137_1"
  },
  {
   "type": "AV",
   "inst": 2829,
   "name": "Unit Fluid Diff Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8138_1"
  },
  {
   "type": "AV",
   "inst": 2830,
   "name": "Unit Fluid Cooling Capacity",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8139_1"
  },
  {
   "type": "AV",
   "inst": 2831,
   "name": "System Fluid Flow",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8140_1"
  },
  {
   "type": "AV",
   "inst": 2832,
   "name": "System Fluid Diff Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8141_1"
  },
  {
   "type": "AV",
   "inst": 2833,
   "name": "System Fluid Cooling Capacity",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8142_1"
  },
  {
   "type": "AV",
   "inst": 2844,
   "name": "Fluid Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8143_1_1"
  },
  {
   "type": "AV",
   "inst": 2845,
   "name": "Fluid Temperature Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8145_1_1"
  },
  {
   "type": "AV",
   "inst": 2846,
   "name": "Fluid Temperature Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8146_1_1"
  },
  {
   "type": "AV",
   "inst": 2847,
   "name": "Fluid Temperature Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 8147_1_1"
  },
  {
   "type": "AV",
   "inst": 2858,
   "name": "Fluid Flow Set Point",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8149_1_1"
  },
  {
   "type": "AV",
   "inst": 2859,
   "name": "Fluid Flow Proportional Band",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8150_1_1"
  },
  {
   "type": "AV",
   "inst": 2860,
   "name": "Fluid Flow Dead Band",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 8151_1_1"
  },
  {
   "type": "AV",
   "inst": 2861,
   "name": "Fluid Flow Control Integration Time",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 8152_1_1"
  },
  {
   "type": "AV",
   "inst": 2862,
   "name": "Fluid Diff Prs Set Point",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8153_1_1"
  },
  {
   "type": "AV",
   "inst": 2863,
   "name": "Fluid Diff Prs Prop Band",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8154_1_1"
  },
  {
   "type": "AV",
   "inst": 2864,
   "name": "Flow Diff Prs Dead Band",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 8155_1_1"
  },
  {
   "type": "AV",
   "inst": 2865,
   "name": "Fluid Diff Prs Control Integration Time",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 8156_1_1"
  },
  {
   "type": "AV",
   "inst": 2866,
   "name": "Flow Manual Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8157_1_1"
  },
  {
   "type": "AV",
   "inst": 2867,
   "name": "Pump Operation Period",
   "unitRaw": "day",
   "unit": null,
   "note": "코드 8158_1_1"
  },
  {
   "type": "AV",
   "inst": 2868,
   "name": "Pump Operation Duration",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 8159_1_1"
  },
  {
   "type": "AV",
   "inst": 2869,
   "name": "Pump Operation Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 8160_1_1"
  },
  {
   "type": "AV",
   "inst": 2880,
   "name": "Dew Point Max Adjust",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8163_1_1"
  },
  {
   "type": "AV",
   "inst": 2881,
   "name": "System Dew Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8164_1_1"
  },
  {
   "type": "AV",
   "inst": 2882,
   "name": "Unit Dew Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8165_1_1"
  },
  {
   "type": "AV",
   "inst": 2904,
   "name": "Pump Motor Power",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 8167_1_1"
  },
  {
   "type": "AV",
   "inst": 2905,
   "name": "Pump Motor Amps",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 8168_1_1"
  },
  {
   "type": "AV",
   "inst": 2906,
   "name": "Inverter Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 8169_1_1"
  },
  {
   "type": "AV",
   "inst": 3007,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_12"
  },
  {
   "type": "AV",
   "inst": 10005,
   "name": "Today's High Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5327_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10007,
   "name": "Today's Low Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5329_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10019,
   "name": "Supply Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5002_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10031,
   "name": "Return Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4291_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10033,
   "name": "High Return Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5022_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10034,
   "name": "Low Return Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5334_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10045,
   "name": "Ext Air Sensor A Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4594_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10046,
   "name": "Ext Air Sensor B Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4597_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10047,
   "name": "Ext Air Sensor C Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5336_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10048,
   "name": "Ext Air Sensor A Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5337_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10049,
   "name": "Ext Air Sensor A Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5338_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10050,
   "name": "Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5574_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10072,
   "name": "Dew Point Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6258_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10073,
   "name": "Dew Point Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6259_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10074,
   "name": "Dew Point Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6575_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10075,
   "name": "Dew Point Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6576_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10087,
   "name": "Ext Air Sensor A Dew Point Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4596_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10088,
   "name": "Ext Dew Point Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4614_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10089,
   "name": "Ext Dew Point Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5576_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10099,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10112,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10292,
   "name": "Return Dew Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5004_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10293,
   "name": "Actual Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5607_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10295,
   "name": "Dew Point Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5575_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10296,
   "name": "Cooling Control Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5615_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10297,
   "name": "Fan Speed Control Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5616_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10312,
   "name": "Remote Sensor Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5589_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10313,
   "name": "Remote Sensor Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5590_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10314,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5007_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10315,
   "name": "Remote Sensor Maximum Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5006_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10316,
   "name": "Remote Sensor System Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5591_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10317,
   "name": "Remote Sensor System Maximum Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5592_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10329,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10341,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10437,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_10_deg_F"
  },
  {
   "type": "AV",
   "inst": 10535,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10537,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10538,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10540,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 11960,
   "name": "Raw Auxiliary Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5964_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 11961,
   "name": "Actual Auxiliary Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5965_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 11992,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 11993,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 12006,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12007,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 12250,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_4_deg_F"
  },
  {
   "type": "AV",
   "inst": 12290,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_4_deg_F"
  },
  {
   "type": "AV",
   "inst": 12291,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_4_deg_F"
  },
  {
   "type": "AV",
   "inst": 12318,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_4_deg_F"
  },
  {
   "type": "AV",
   "inst": 12351,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_4_deg_F"
  },
  {
   "type": "AV",
   "inst": 12584,
   "name": "Supply Fluid Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4643_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12585,
   "name": "Return Fluid Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5288_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12593,
   "name": "Supply Fluid Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4644_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12594,
   "name": "Return Fluid Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5289_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12823,
   "name": "Unit Fluid Supply Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8132_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12824,
   "name": "Unit Fluid Return Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8133_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12844,
   "name": "Fluid Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8143_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12845,
   "name": "Fluid Temperature Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8145_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12846,
   "name": "Fluid Temperature Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8146_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12880,
   "name": "Dew Point Max Adjust",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8163_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12881,
   "name": "System Dew Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8164_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12882,
   "name": "Unit Dew Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8165_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12906,
   "name": "Inverter Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 8169_1_1_deg_F"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "Return Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5023_1_1"
  },
  {
   "type": "BV",
   "inst": 15,
   "name": "Return Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5335_1_1"
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_1"
  },
  {
   "type": "BV",
   "inst": 27,
   "name": "Ext Air Sensor A Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4601_1_1"
  },
  {
   "type": "BV",
   "inst": 28,
   "name": "Ext Air Sensor A Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4608_1_1"
  },
  {
   "type": "BV",
   "inst": 29,
   "name": "Ext Air Sensor A Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4618_1_1"
  },
  {
   "type": "BV",
   "inst": 30,
   "name": "Ambient Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5573_1_1"
  },
  {
   "type": "BV",
   "inst": 31,
   "name": "External Air Sensor B Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4621_1_1"
  },
  {
   "type": "BV",
   "inst": 32,
   "name": "External Air Sensor C Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6531_1_1"
  },
  {
   "type": "BV",
   "inst": 33,
   "name": "External Air Sensor D Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6532_1_1"
  },
  {
   "type": "BV",
   "inst": 34,
   "name": "External Air Sensor E Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6533_1_1"
  },
  {
   "type": "BV",
   "inst": 41,
   "name": "High Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5034_1"
  },
  {
   "type": "BV",
   "inst": 42,
   "name": "Low Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5036_1"
  },
  {
   "type": "BV",
   "inst": 43,
   "name": "Dew Point Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5578_1"
  },
  {
   "type": "BV",
   "inst": 44,
   "name": "Dew Point Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5579_1"
  },
  {
   "type": "BV",
   "inst": 45,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1"
  },
  {
   "type": "BV",
   "inst": 53,
   "name": "Ext Air Sensor A High Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5349_1_1"
  },
  {
   "type": "BV",
   "inst": 54,
   "name": "Ext Air Sensor A Low Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5351_1_1"
  },
  {
   "type": "BV",
   "inst": 55,
   "name": "Ext Dew Point Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4615_1_1"
  },
  {
   "type": "BV",
   "inst": 56,
   "name": "Ext Dew Point Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5577_1_1"
  },
  {
   "type": "BV",
   "inst": 65,
   "name": "Ext Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5067_1"
  },
  {
   "type": "BV",
   "inst": 66,
   "name": "Compressor Capacity Reduced",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5513_1"
  },
  {
   "type": "BV",
   "inst": 77,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_1"
  },
  {
   "type": "BV",
   "inst": 78,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_1"
  },
  {
   "type": "BV",
   "inst": 79,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_1"
  },
  {
   "type": "BV",
   "inst": 80,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_1"
  },
  {
   "type": "BV",
   "inst": 81,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_1"
  },
  {
   "type": "BV",
   "inst": 82,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_1"
  },
  {
   "type": "BV",
   "inst": 83,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_1"
  },
  {
   "type": "BV",
   "inst": 84,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_1"
  },
  {
   "type": "BV",
   "inst": 85,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_1"
  },
  {
   "type": "BV",
   "inst": 86,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_1"
  },
  {
   "type": "BV",
   "inst": 87,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_1"
  },
  {
   "type": "BV",
   "inst": 88,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_1"
  },
  {
   "type": "BV",
   "inst": 89,
   "name": "Compressor Freeze Protection",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6758_1_1"
  },
  {
   "type": "BV",
   "inst": 97,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_2"
  },
  {
   "type": "BV",
   "inst": 98,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_2"
  },
  {
   "type": "BV",
   "inst": 99,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_2"
  },
  {
   "type": "BV",
   "inst": 100,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_2"
  },
  {
   "type": "BV",
   "inst": 101,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_2"
  },
  {
   "type": "BV",
   "inst": 102,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_2"
  },
  {
   "type": "BV",
   "inst": 103,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_2"
  },
  {
   "type": "BV",
   "inst": 104,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_2"
  },
  {
   "type": "BV",
   "inst": 105,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_2"
  },
  {
   "type": "BV",
   "inst": 106,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_2"
  },
  {
   "type": "BV",
   "inst": 107,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_2"
  },
  {
   "type": "BV",
   "inst": 108,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_2"
  },
  {
   "type": "BV",
   "inst": 109,
   "name": "Compressor Freeze Protection",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6758_1_2"
  },
  {
   "type": "BV",
   "inst": 218,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_1"
  },
  {
   "type": "BV",
   "inst": 253,
   "name": "Customer Input 1",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4270_1"
  },
  {
   "type": "BV",
   "inst": 254,
   "name": "Customer Input 2",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4271_1"
  },
  {
   "type": "BV",
   "inst": 255,
   "name": "Customer Input 3",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4272_1"
  },
  {
   "type": "BV",
   "inst": 256,
   "name": "Customer Input 4",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4273_1"
  },
  {
   "type": "BV",
   "inst": 257,
   "name": "Ext Loss of Air Blower",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5415_1"
  },
  {
   "type": "BV",
   "inst": 258,
   "name": "Ext Loss of Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5105_1"
  },
  {
   "type": "BV",
   "inst": 259,
   "name": "Ext Standby Glycol Pump On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5107_1"
  },
  {
   "type": "BV",
   "inst": 260,
   "name": "BMS Communications Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5115_1"
  },
  {
   "type": "BV",
   "inst": 261,
   "name": "Ext Standby Unit On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5416_1"
  },
  {
   "type": "BV",
   "inst": 262,
   "name": "Clogged Air Filter",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5118_1"
  },
  {
   "type": "BV",
   "inst": 263,
   "name": "Loss of Air Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5053_1"
  },
  {
   "type": "BV",
   "inst": 264,
   "name": "Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4726_1"
  },
  {
   "type": "BV",
   "inst": 265,
   "name": "Master Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5120_1"
  },
  {
   "type": "BV",
   "inst": 266,
   "name": "RAM Battery Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5119_1"
  },
  {
   "type": "BV",
   "inst": 267,
   "name": "Shutdown - Loss Of Power",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4714_1"
  },
  {
   "type": "BV",
   "inst": 268,
   "name": "High Power Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5121_1"
  },
  {
   "type": "BV",
   "inst": 269,
   "name": "Smoke Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4720_1"
  },
  {
   "type": "BV",
   "inst": 271,
   "name": "Supply Chilled Water Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4626_1"
  },
  {
   "type": "BV",
   "inst": 272,
   "name": "Unit Code Missing",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5418_1"
  },
  {
   "type": "BV",
   "inst": 273,
   "name": "Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5419_1"
  },
  {
   "type": "BV",
   "inst": 274,
   "name": "Water Leakage Detector Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5114_1"
  },
  {
   "type": "BV",
   "inst": 275,
   "name": "Water Under Floor",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4723_1"
  },
  {
   "type": "BV",
   "inst": 276,
   "name": "Ext Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5104_1"
  },
  {
   "type": "BV",
   "inst": 277,
   "name": "External Fire Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5108_1"
  },
  {
   "type": "BV",
   "inst": 278,
   "name": "Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5588_1"
  },
  {
   "type": "BV",
   "inst": 279,
   "name": "Temperature Control Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5617_1"
  },
  {
   "type": "BV",
   "inst": 280,
   "name": "Airflow Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5906_1"
  },
  {
   "type": "BV",
   "inst": 281,
   "name": "Ext Air Damper Position Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5907_1"
  },
  {
   "type": "BV",
   "inst": 282,
   "name": "Ext Power Source A Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5908_1"
  },
  {
   "type": "BV",
   "inst": 283,
   "name": "Ext Power Source B Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5909_1"
  },
  {
   "type": "BV",
   "inst": 284,
   "name": "Mixed Mode Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5924_1"
  },
  {
   "type": "BV",
   "inst": 288,
   "name": "Chilled Water Control Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4703_1_1"
  },
  {
   "type": "BV",
   "inst": 299,
   "name": "Chilled Water Control Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4703_1_2"
  },
  {
   "type": "BV",
   "inst": 310,
   "name": "Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5110_1_1"
  },
  {
   "type": "BV",
   "inst": 311,
   "name": "Unit On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5109_1_1"
  },
  {
   "type": "BV",
   "inst": 312,
   "name": "Unit Partial Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5112_1_1"
  },
  {
   "type": "BV",
   "inst": 313,
   "name": "Unit Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5113_1_1"
  },
  {
   "type": "BV",
   "inst": 314,
   "name": "Unit Standby",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5111_1_1"
  },
  {
   "type": "BV",
   "inst": 315,
   "name": "Maintenance Due",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5116_1_1"
  },
  {
   "type": "BV",
   "inst": 316,
   "name": "Maintenance Completed",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5117_1_1"
  },
  {
   "type": "BV",
   "inst": 327,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_1"
  },
  {
   "type": "BV",
   "inst": 338,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_2"
  },
  {
   "type": "BV",
   "inst": 349,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_3"
  },
  {
   "type": "BV",
   "inst": 350,
   "name": "Auto Tune License Expiring",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6541_1"
  },
  {
   "type": "BV",
   "inst": 351,
   "name": "Auto Tune License Expired",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6542_1"
  },
  {
   "type": "BV",
   "inst": 352,
   "name": "Unit In Standby Due To Cooling Loss",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6543_1"
  },
  {
   "type": "BV",
   "inst": 353,
   "name": "Control Units Remote Shutdown Mismatch",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6544_1"
  },
  {
   "type": "BV",
   "inst": 354,
   "name": "Slave Control Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6545_1"
  },
  {
   "type": "BV",
   "inst": 355,
   "name": "Control Units Unit Code Mismatch",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6546_1"
  },
  {
   "type": "BV",
   "inst": 356,
   "name": "Door Open",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5471_1"
  },
  {
   "type": "BV",
   "inst": 357,
   "name": "Water Leakage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8192_1"
  },
  {
   "type": "BV",
   "inst": 358,
   "name": "PHE Sup Tem Snsr Fail",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8231_1"
  },
  {
   "type": "BV",
   "inst": 361,
   "name": "Remote Sensor Average Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5593_1"
  },
  {
   "type": "BV",
   "inst": 362,
   "name": "Remote Sensor Average Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5594_1"
  },
  {
   "type": "BV",
   "inst": 363,
   "name": "Remote Sensor System Average Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5595_1"
  },
  {
   "type": "BV",
   "inst": 364,
   "name": "Remote Sensor System Average Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5596_1"
  },
  {
   "type": "BV",
   "inst": 376,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_1"
  },
  {
   "type": "BV",
   "inst": 377,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_1"
  },
  {
   "type": "BV",
   "inst": 378,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_1"
  },
  {
   "type": "BV",
   "inst": 390,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_2"
  },
  {
   "type": "BV",
   "inst": 391,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_2"
  },
  {
   "type": "BV",
   "inst": 392,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_2"
  },
  {
   "type": "BV",
   "inst": 502,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_10"
  },
  {
   "type": "BV",
   "inst": 503,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_10"
  },
  {
   "type": "BV",
   "inst": 504,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_10"
  },
  {
   "type": "BV",
   "inst": 540,
   "name": "EEV Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5625_1"
  },
  {
   "type": "BV",
   "inst": 623,
   "name": "Pump Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5636_1"
  },
  {
   "type": "BV",
   "inst": 643,
   "name": "Condenser Unit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5637_1"
  },
  {
   "type": "BV",
   "inst": 644,
   "name": "Condenser Circuit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5638_1_1"
  },
  {
   "type": "BV",
   "inst": 1001,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_1"
  },
  {
   "type": "BV",
   "inst": 1040,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_1"
  },
  {
   "type": "BV",
   "inst": 1050,
   "name": "Aux Air Temp Device Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5966_1_1"
  },
  {
   "type": "BV",
   "inst": 1082,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_1"
  },
  {
   "type": "BV",
   "inst": 1083,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_2"
  },
  {
   "type": "BV",
   "inst": 1084,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_1"
  },
  {
   "type": "BV",
   "inst": 1085,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_2"
  },
  {
   "type": "BV",
   "inst": 1086,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_1"
  },
  {
   "type": "BV",
   "inst": 1087,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_2"
  },
  {
   "type": "BV",
   "inst": 1088,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_1"
  },
  {
   "type": "BV",
   "inst": 1089,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_2"
  },
  {
   "type": "BV",
   "inst": 1090,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_1"
  },
  {
   "type": "BV",
   "inst": 1091,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_2"
  },
  {
   "type": "BV",
   "inst": 1092,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_2"
  },
  {
   "type": "BV",
   "inst": 1104,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_1"
  },
  {
   "type": "BV",
   "inst": 1105,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_2"
  },
  {
   "type": "BV",
   "inst": 1106,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_1"
  },
  {
   "type": "BV",
   "inst": 1107,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_2"
  },
  {
   "type": "BV",
   "inst": 1108,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_1"
  },
  {
   "type": "BV",
   "inst": 1109,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_2"
  },
  {
   "type": "BV",
   "inst": 1110,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_1"
  },
  {
   "type": "BV",
   "inst": 1111,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_2"
  },
  {
   "type": "BV",
   "inst": 1112,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_1"
  },
  {
   "type": "BV",
   "inst": 1113,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_2"
  },
  {
   "type": "BV",
   "inst": 1114,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_1"
  },
  {
   "type": "BV",
   "inst": 1115,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_2"
  },
  {
   "type": "BV",
   "inst": 1116,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_1"
  },
  {
   "type": "BV",
   "inst": 1117,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_2"
  },
  {
   "type": "BV",
   "inst": 1128,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_1"
  },
  {
   "type": "BV",
   "inst": 1129,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_2"
  },
  {
   "type": "BV",
   "inst": 1131,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_4"
  },
  {
   "type": "BV",
   "inst": 1132,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_1"
  },
  {
   "type": "BV",
   "inst": 1133,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_2"
  },
  {
   "type": "BV",
   "inst": 1135,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_4"
  },
  {
   "type": "BV",
   "inst": 1287,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_4"
  },
  {
   "type": "BV",
   "inst": 1288,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_4"
  },
  {
   "type": "BV",
   "inst": 1289,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_4"
  },
  {
   "type": "BV",
   "inst": 1290,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_4"
  },
  {
   "type": "BV",
   "inst": 1291,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_4"
  },
  {
   "type": "BV",
   "inst": 1292,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_4"
  },
  {
   "type": "BV",
   "inst": 1293,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_4"
  },
  {
   "type": "BV",
   "inst": 1294,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_4"
  },
  {
   "type": "BV",
   "inst": 1295,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_4"
  },
  {
   "type": "BV",
   "inst": 1296,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_4"
  },
  {
   "type": "BV",
   "inst": 1297,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_4"
  },
  {
   "type": "BV",
   "inst": 1298,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_4"
  },
  {
   "type": "BV",
   "inst": 1299,
   "name": "Compressor Freeze Protection",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6758_1_4"
  },
  {
   "type": "BV",
   "inst": 1335,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_4"
  },
  {
   "type": "BV",
   "inst": 1336,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_4"
  },
  {
   "type": "BV",
   "inst": 1337,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_4"
  },
  {
   "type": "BV",
   "inst": 1338,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_4"
  },
  {
   "type": "BV",
   "inst": 1339,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_4"
  },
  {
   "type": "BV",
   "inst": 1366,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_4"
  },
  {
   "type": "BV",
   "inst": 1376,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_4"
  },
  {
   "type": "BV",
   "inst": 1377,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_4"
  },
  {
   "type": "BV",
   "inst": 1378,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_4"
  },
  {
   "type": "BV",
   "inst": 1379,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_4"
  },
  {
   "type": "BV",
   "inst": 1380,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_4"
  },
  {
   "type": "BV",
   "inst": 1381,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_4"
  },
  {
   "type": "BV",
   "inst": 1382,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_4"
  },
  {
   "type": "BV",
   "inst": 1482,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_4_1"
  },
  {
   "type": "BV",
   "inst": 1502,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_4_2"
  },
  {
   "type": "BV",
   "inst": 1542,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_4_4"
  },
  {
   "type": "BV",
   "inst": 1554,
   "name": "Group Independent On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6691_1_1"
  },
  {
   "type": "BV",
   "inst": 1555,
   "name": "Group Independent Off",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6692_1_1"
  },
  {
   "type": "BV",
   "inst": 1595,
   "name": "Audit Log Update",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6822_1"
  },
  {
   "type": "BV",
   "inst": 1606,
   "name": "Modbus Automatic Transfer Switch Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7163_1"
  },
  {
   "type": "BV",
   "inst": 1617,
   "name": "Supply Fluid Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4651_1"
  },
  {
   "type": "BV",
   "inst": 1618,
   "name": "Return Fluid Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5295_1"
  },
  {
   "type": "BV",
   "inst": 1619,
   "name": "Flow Sensor Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7474_1"
  },
  {
   "type": "BV",
   "inst": 1621,
   "name": "Supply Fluid Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4645_1"
  },
  {
   "type": "BV",
   "inst": 1622,
   "name": "Return Fluid Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5293_1"
  },
  {
   "type": "BV",
   "inst": 1623,
   "name": "Pump Operating Without Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7476_1"
  },
  {
   "type": "BV",
   "inst": 1634,
   "name": "Pump Inverter Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7483_1_1"
  },
  {
   "type": "BV",
   "inst": 1635,
   "name": "Pump Flow Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 7484_1_1"
  },
  {
   "type": "BV",
   "inst": 1824,
   "name": "Supply Fluid Low Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8180_1"
  },
  {
   "type": "BV",
   "inst": 1825,
   "name": "Return Fluid Low Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8181_1"
  },
  {
   "type": "BV",
   "inst": 1826,
   "name": "Fluid High Differential Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8182_1"
  },
  {
   "type": "BV",
   "inst": 1827,
   "name": "Fluid Low Differential Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8183_1"
  },
  {
   "type": "BV",
   "inst": 1828,
   "name": "Fluid Flow Low Inlet Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8184_1"
  },
  {
   "type": "BV",
   "inst": 1829,
   "name": "Fluid Flow High Supply Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8185_1"
  },
  {
   "type": "BV",
   "inst": 1830,
   "name": "Fluid Low System Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8186_1"
  },
  {
   "type": "BV",
   "inst": 1831,
   "name": "Fluid Flow Blocked",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8187_1"
  },
  {
   "type": "BV",
   "inst": 1832,
   "name": "Fluid Dewpoint Margin Control",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8188_1"
  },
  {
   "type": "BV",
   "inst": 1833,
   "name": "Fluid Supply Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8189_1"
  },
  {
   "type": "BV",
   "inst": 1834,
   "name": "Fluid Return Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8190_1"
  },
  {
   "type": "BV",
   "inst": 1835,
   "name": "Fluid Inlet Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8191_1"
  },
  {
   "type": "BV",
   "inst": 1846,
   "name": "XD Pump Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 8170_1_1"
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "Server Class",
   "unitRaw": null,
   "unit": null,
   "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1"
  },
  {
   "type": "MSV",
   "inst": 35,
   "name": "Humidity Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1"
  },
  {
   "type": "MSV",
   "inst": 36,
   "name": "Humidity Control Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 2 = Remote 3 = Return · 코드 5618_1"
  },
  {
   "type": "MSV",
   "inst": 45,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_1"
  },
  {
   "type": "MSV",
   "inst": 46,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_1"
  },
  {
   "type": "MSV",
   "inst": 47,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_1"
  },
  {
   "type": "MSV",
   "inst": 57,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_2"
  },
  {
   "type": "MSV",
   "inst": 58,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_2"
  },
  {
   "type": "MSV",
   "inst": 59,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_2"
  },
  {
   "type": "MSV",
   "inst": 93,
   "name": "System Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1"
  },
  {
   "type": "MSV",
   "inst": 94,
   "name": "Unit Operating State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on 3 = standby · 코드 4706_1"
  },
  {
   "type": "MSV",
   "inst": 95,
   "name": "Unit Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1"
  },
  {
   "type": "MSV",
   "inst": 96,
   "name": "Unit Off Reason",
   "unitRaw": null,
   "unit": null,
   "note": "1 = None 2 = User 3 = Alarm 4 = Timer 5 = Monitoring 6 = Remote Off 7 = HCS12 Off · 코드 5074_1"
  },
  {
   "type": "MSV",
   "inst": 107,
   "name": "Fan State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5381_1"
  },
  {
   "type": "MSV",
   "inst": 108,
   "name": "Cooling State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5382_1"
  },
  {
   "type": "MSV",
   "inst": 109,
   "name": "Free Cooling State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5383_1"
  },
  {
   "type": "MSV",
   "inst": 110,
   "name": "Maintenance Tracking State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5384_1"
  },
  {
   "type": "MSV",
   "inst": 111,
   "name": "Hot Water / Hot Gas State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5385_1"
  },
  {
   "type": "MSV",
   "inst": 112,
   "name": "Electric Reheat State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5386_1"
  },
  {
   "type": "MSV",
   "inst": 113,
   "name": "Dehumidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5387_1"
  },
  {
   "type": "MSV",
   "inst": 114,
   "name": "Humidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5388_1"
  },
  {
   "type": "MSV",
   "inst": 115,
   "name": "System On/Off Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5143_1"
  },
  {
   "type": "MSV",
   "inst": 126,
   "name": "Customer Input 1 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4718_1"
  },
  {
   "type": "MSV",
   "inst": 127,
   "name": "Customer Input 1 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1"
  },
  {
   "type": "MSV",
   "inst": 128,
   "name": "Customer Input 2 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5098_1"
  },
  {
   "type": "MSV",
   "inst": 129,
   "name": "Customer Input 2 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5099_1"
  },
  {
   "type": "MSV",
   "inst": 130,
   "name": "Customer Input 3 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5100_1"
  },
  {
   "type": "MSV",
   "inst": 131,
   "name": "Customer Input 3 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5101_1"
  },
  {
   "type": "MSV",
   "inst": 132,
   "name": "Customer Input 4 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5102_1"
  },
  {
   "type": "MSV",
   "inst": 133,
   "name": "Customer Input 4 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5103_1"
  },
  {
   "type": "MSV",
   "inst": 134,
   "name": "Ext Free Cooling Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5389_1"
  },
  {
   "type": "MSV",
   "inst": 135,
   "name": "Ext Free Cooling Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5390_1"
  },
  {
   "type": "MSV",
   "inst": 136,
   "name": "Ext Condenser Pump High Water - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5122_1"
  },
  {
   "type": "MSV",
   "inst": 137,
   "name": "Ext Condenser Pump High Water - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5123_1"
  },
  {
   "type": "MSV",
   "inst": 138,
   "name": "Ext Standby Glycol Pump On - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5129_1"
  },
  {
   "type": "MSV",
   "inst": 139,
   "name": "Ext Standby Glycol Pump On - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5130_1"
  },
  {
   "type": "MSV",
   "inst": 140,
   "name": "Ext Standby Unit On - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5391_1"
  },
  {
   "type": "MSV",
   "inst": 141,
   "name": "Ext Standby Unit On - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5392_1"
  },
  {
   "type": "MSV",
   "inst": 142,
   "name": "Ext Humidifier Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5086_1"
  },
  {
   "type": "MSV",
   "inst": 143,
   "name": "Ext Humidifier Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5087_1"
  },
  {
   "type": "MSV",
   "inst": 144,
   "name": "Ext Loss of Flow - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5082_1"
  },
  {
   "type": "MSV",
   "inst": 145,
   "name": "Ext Loss of Flow - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5083_1"
  },
  {
   "type": "MSV",
   "inst": 146,
   "name": "Ext Over Temperature - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5090_1"
  },
  {
   "type": "MSV",
   "inst": 147,
   "name": "Ext Over Temperature - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5091_1"
  },
  {
   "type": "MSV",
   "inst": 148,
   "name": "Ext Reheat Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5084_1"
  },
  {
   "type": "MSV",
   "inst": 149,
   "name": "Ext Reheat Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5085_1"
  },
  {
   "type": "MSV",
   "inst": 150,
   "name": "High Power Shutdown - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5141_1"
  },
  {
   "type": "MSV",
   "inst": 151,
   "name": "High Power Shutdown - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5142_1"
  },
  {
   "type": "MSV",
   "inst": 152,
   "name": "Humidifier Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5131_1"
  },
  {
   "type": "MSV",
   "inst": 153,
   "name": "Humidifier Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5132_1"
  },
  {
   "type": "MSV",
   "inst": 154,
   "name": "Master Unit Communication Lost - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5133_1"
  },
  {
   "type": "MSV",
   "inst": 155,
   "name": "Master Unit Communication Lost - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5134_1"
  },
  {
   "type": "MSV",
   "inst": 156,
   "name": "Service Required - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4727_1"
  },
  {
   "type": "MSV",
   "inst": 157,
   "name": "Service Required - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4728_1"
  },
  {
   "type": "MSV",
   "inst": 158,
   "name": "Shutdown - Loss Of Power - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4715_1"
  },
  {
   "type": "MSV",
   "inst": 159,
   "name": "Shutdown - Loss Of Power - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4716_1"
  },
  {
   "type": "MSV",
   "inst": 160,
   "name": "Smoke Detected - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4721_1"
  },
  {
   "type": "MSV",
   "inst": 161,
   "name": "Smoke Detected - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1"
  },
  {
   "type": "MSV",
   "inst": 162,
   "name": "Water Under Floor - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4724_1"
  },
  {
   "type": "MSV",
   "inst": 163,
   "name": "Water Under Floor - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1"
  },
  {
   "type": "MSV",
   "inst": 164,
   "name": "Ext Compressor Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5088_1"
  },
  {
   "type": "MSV",
   "inst": 165,
   "name": "Ext Compressor Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5089_1"
  },
  {
   "type": "MSV",
   "inst": 166,
   "name": "Clogged Air Filter - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5135_1"
  },
  {
   "type": "MSV",
   "inst": 167,
   "name": "Clogged Air Filter - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5136_1"
  },
  {
   "type": "MSV",
   "inst": 168,
   "name": "Ext Loss of Air Blower - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5393_1"
  },
  {
   "type": "MSV",
   "inst": 169,
   "name": "Ext Loss of Air Blower - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5394_1"
  },
  {
   "type": "MSV",
   "inst": 180,
   "name": "Compressor High Head Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5316_1_1"
  },
  {
   "type": "MSV",
   "inst": 181,
   "name": "Compressor High Head Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1"
  },
  {
   "type": "MSV",
   "inst": 182,
   "name": "Compressor Low Suction Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5318_1_1"
  },
  {
   "type": "MSV",
   "inst": 183,
   "name": "Compressor Low Suction Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1"
  },
  {
   "type": "MSV",
   "inst": 184,
   "name": "Compressor Pump Down Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5395_1_1"
  },
  {
   "type": "MSV",
   "inst": 185,
   "name": "Compressor Pump Down Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1"
  },
  {
   "type": "MSV",
   "inst": 186,
   "name": "Compressor Short Cycle - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5397_1_1"
  },
  {
   "type": "MSV",
   "inst": 187,
   "name": "Compressor Short Cycle - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_1"
  },
  {
   "type": "MSV",
   "inst": 188,
   "name": "Compressor Thermal Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5320_1_1"
  },
  {
   "type": "MSV",
   "inst": 189,
   "name": "Compressor Thermal Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning · 코드 5321_1_1"
  },
  {
   "type": "MSV",
   "inst": 190,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5399_1_1"
  },
  {
   "type": "MSV",
   "inst": 191,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_1"
  },
  {
   "type": "MSV",
   "inst": 202,
   "name": "Compressor High Head Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5316_1_2"
  },
  {
   "type": "MSV",
   "inst": 203,
   "name": "Compressor High Head Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_2"
  },
  {
   "type": "MSV",
   "inst": 204,
   "name": "Compressor Low Suction Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5318_1_2"
  },
  {
   "type": "MSV",
   "inst": 205,
   "name": "Compressor Low Suction Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_2"
  },
  {
   "type": "MSV",
   "inst": 206,
   "name": "Compressor Pump Down Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5395_1_2"
  },
  {
   "type": "MSV",
   "inst": 207,
   "name": "Compressor Pump Down Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_2"
  },
  {
   "type": "MSV",
   "inst": 208,
   "name": "Compressor Short Cycle - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5397_1_2"
  },
  {
   "type": "MSV",
   "inst": 209,
   "name": "Compressor Short Cycle - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_2"
  },
  {
   "type": "MSV",
   "inst": 210,
   "name": "Compressor Thermal Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5320_1_2"
  },
  {
   "type": "MSV",
   "inst": 211,
   "name": "Compressor Thermal Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_2"
  },
  {
   "type": "MSV",
   "inst": 212,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5399_1_2"
  },
  {
   "type": "MSV",
   "inst": 213,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_2"
  },
  {
   "type": "MSV",
   "inst": 224,
   "name": "Ext Air Sensor A Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5401_1_1"
  },
  {
   "type": "MSV",
   "inst": 225,
   "name": "Return Air Sensor Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5402_1_1"
  },
  {
   "type": "MSV",
   "inst": 226,
   "name": "Ext Air Sensor A High Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5403_1_1"
  },
  {
   "type": "MSV",
   "inst": 227,
   "name": "Ext Air Sensor A High Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5404_1_1"
  },
  {
   "type": "MSV",
   "inst": 228,
   "name": "Ext Air Sensor A Low Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5405_1_1"
  },
  {
   "type": "MSV",
   "inst": 229,
   "name": "Ext Air Sensor A Low Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5406_1_1"
  },
  {
   "type": "MSV",
   "inst": 230,
   "name": "Ext Air Sensor A Over Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4602_1_1"
  },
  {
   "type": "MSV",
   "inst": 231,
   "name": "Ext Air Sensor A Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4603_1_1"
  },
  {
   "type": "MSV",
   "inst": 232,
   "name": "Ext Air Sensor A Under Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4609_1_1"
  },
  {
   "type": "MSV",
   "inst": 233,
   "name": "Ext Air Sensor A Under Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4610_1_1"
  },
  {
   "type": "MSV",
   "inst": 234,
   "name": "High Return Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5137_1_1"
  },
  {
   "type": "MSV",
   "inst": 235,
   "name": "High Return Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5138_1_1"
  },
  {
   "type": "MSV",
   "inst": 236,
   "name": "Low Return Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5139_1_1"
  },
  {
   "type": "MSV",
   "inst": 237,
   "name": "Low Return Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5140_1_1"
  },
  {
   "type": "MSV",
   "inst": 238,
   "name": "Return Air Over Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5024_1_1"
  },
  {
   "type": "MSV",
   "inst": 239,
   "name": "Return Air Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5025_1_1"
  },
  {
   "type": "MSV",
   "inst": 240,
   "name": "Return Air Under Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5407_1_1"
  },
  {
   "type": "MSV",
   "inst": 241,
   "name": "Return Air Under Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5408_1_1"
  },
  {
   "type": "MSV",
   "inst": 242,
   "name": "Supply Air Over/Under Temperature - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5587_1_1"
  },
  {
   "type": "MSV",
   "inst": 252,
   "name": "Fan Hours Exceeded - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5409_1_1"
  },
  {
   "type": "MSV",
   "inst": 253,
   "name": "Fan Hours Exceeded - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5410_1_1"
  },
  {
   "type": "MSV",
   "inst": 256,
   "name": "Main Fan Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5411_1_1"
  },
  {
   "type": "MSV",
   "inst": 257,
   "name": "Main Fan Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5412_1_1"
  },
  {
   "type": "MSV",
   "inst": 268,
   "name": "Condenser Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5413_1_1"
  },
  {
   "type": "MSV",
   "inst": 269,
   "name": "Condenser Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_1"
  },
  {
   "type": "MSV",
   "inst": 280,
   "name": "Condenser Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5413_1_2"
  },
  {
   "type": "MSV",
   "inst": 281,
   "name": "Condenser Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_2"
  },
  {
   "type": "MSV",
   "inst": 292,
   "name": "System Event Acknowledge/Reset",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Reset 2 = Acknowledge · 코드 4717_1"
  },
  {
   "type": "MSV",
   "inst": 304,
   "name": "Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5580_1"
  },
  {
   "type": "MSV",
   "inst": 363,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_1"
  },
  {
   "type": "MSV",
   "inst": 364,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_1"
  },
  {
   "type": "MSV",
   "inst": 368,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_2"
  },
  {
   "type": "MSV",
   "inst": 369,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_2"
  },
  {
   "type": "MSV",
   "inst": 374,
   "name": "Condenser Low Noise Mode State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Inactive 2 = Active (Interval) 3 = Active (Full Day) · 코드 5546_1_1"
  },
  {
   "type": "MSV",
   "inst": 375,
   "name": "Condenser Low Noise Mode Schedule Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5547_1_1"
  },
  {
   "type": "MSV",
   "inst": 395,
   "name": "Condenser Refrigerant Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = R22 2 = R407C 3 = R410A · 코드 5533_1"
  },
  {
   "type": "MSV",
   "inst": 406,
   "name": "Condenser Fan Reversal Requested",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6104_1_1"
  },
  {
   "type": "MSV",
   "inst": 407,
   "name": "Condenser Fan Reversal Requested",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6104_1_2"
  },
  {
   "type": "MSV",
   "inst": 500,
   "name": "Local Fan Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6175_1"
  },
  {
   "type": "MSV",
   "inst": 501,
   "name": "Local Cooling Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6176_1"
  },
  {
   "type": "MSV",
   "inst": 502,
   "name": "Local Electric Heat Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6177_1"
  },
  {
   "type": "MSV",
   "inst": 503,
   "name": "Local Humidifier Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6178_1"
  },
  {
   "type": "MSV",
   "inst": 504,
   "name": "Local Dehumidifier Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6179_1"
  },
  {
   "type": "MSV",
   "inst": 506,
   "name": "Automatic Transfer Switch - Active Power Supply",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Power Supply 1 2 = Power Supply 2 · 코드 6524_1"
  },
  {
   "type": "MSV",
   "inst": 507,
   "name": "Automatic Transfer Switch - Power Supply 1 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK · 코드 6525_1"
  },
  {
   "type": "MSV",
   "inst": 508,
   "name": "Automatic Transfer Switch - Power Supply 2 Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = OK 2 = Not OK · 코드 6526_1"
  },
  {
   "type": "MSV",
   "inst": 556,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_4"
  },
  {
   "type": "MSV",
   "inst": 557,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_4"
  },
  {
   "type": "MSV",
   "inst": 558,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off · 코드 6243_1_4"
  },
  {
   "type": "MSV",
   "inst": 589,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_4"
  },
  {
   "type": "MSV",
   "inst": 590,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_4"
  },
  {
   "type": "MSV",
   "inst": 623,
   "name": "Condenser Fan Reversal Requested",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6104_1_4"
  },
  {
   "type": "MSV",
   "inst": 635,
   "name": "Group Independent Operation Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6695_1_1"
  },
  {
   "type": "MSV",
   "inst": 636,
   "name": "Group Independent Operation",
   "unitRaw": null,
   "unit": null,
   "note": "1 = No override (default) 2 = Override, forced on 3 = Override, forced off · 코드 6690_1_1"
  },
  {
   "type": "MSV",
   "inst": 648,
   "name": "Auto Restart Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6775_1"
  },
  {
   "type": "MSV",
   "inst": 649,
   "name": "Virtual Master Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 6777_1"
  },
  {
   "type": "MSV",
   "inst": 662,
   "name": "Unit Cascade Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = None 2 = Temp/Humidity 3 = Cool/Heat 4 = Cooling · 코드 6778_1_1"
  },
  {
   "type": "MSV",
   "inst": 663,
   "name": "Teamwork Temperature Calculation Method",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Average 2 = Maximum · 코드 6782_1_1"
  },
  {
   "type": "MSV",
   "inst": 675,
   "name": "Networked Unit Daily Rotation Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Every 24 hours 2 = Every 12 hours · 코드 6130_1_1"
  },
  {
   "type": "MSV",
   "inst": 676,
   "name": "Force Networked Unit Rotation",
   "unitRaw": null,
   "unit": null,
   "note": "1 = no 2 = yes · 코드 6131_1_1"
  },
  {
   "type": "MSV",
   "inst": 677,
   "name": "Networked Unit Rotation Frequency",
   "unitRaw": null,
   "unit": null,
   "note": "1 = None 2 = Daily 3 = Weekly Monday 4 = Weekly Tuesday 5 = Weekly Wednesday 6 = Weekly Thursday 7 = Weekly Friday 8 = Weekly Saturday 9 = Weekly Sunday 10 = Monthly Monday 11 = Monthly Tuesday 12 = Monthly Wednesday 13 = Monthly Thursday 1"
  },
  {
   "type": "MSV",
   "inst": 678,
   "name": "Start Standby Units on High Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 6823_1_1"
  },
  {
   "type": "MSV",
   "inst": 700,
   "name": "ATS Switch Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Off 2 = Manual 3 = Automatic 4 = Test · 코드 7127_1"
  },
  {
   "type": "MSV",
   "inst": 701,
   "name": "ATS Load Not Powered Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7128_1"
  },
  {
   "type": "MSV",
   "inst": 702,
   "name": "ATS Non Priority Load Breaker Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false · 코드 7129_1"
  },
  {
   "type": "MSV",
   "inst": 713,
   "name": "Power Source: All status are okay",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7135_1_1"
  },
  {
   "type": "MSV",
   "inst": 714,
   "name": "Power Source: Voltage Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7136_1_1"
  },
  {
   "type": "MSV",
   "inst": 715,
   "name": "Power Source: Voltage Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7137_1_1"
  },
  {
   "type": "MSV",
   "inst": 716,
   "name": "Power Source: Voltages Are Asymmetric",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7138_1_1"
  },
  {
   "type": "MSV",
   "inst": 717,
   "name": "Power Source: Voltage Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7139_1_1"
  },
  {
   "type": "MSV",
   "inst": 718,
   "name": "Power Source: Phase Sequence Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7140_1_1"
  },
  {
   "type": "MSV",
   "inst": 719,
   "name": "Power Source: Frequency Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7141_1_1"
  },
  {
   "type": "MSV",
   "inst": 720,
   "name": "Power Source: Frequency Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7142_1_1"
  },
  {
   "type": "MSV",
   "inst": 721,
   "name": "Power Source: Breaker is closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7143_1_1"
  },
  {
   "type": "MSV",
   "inst": 722,
   "name": "Power Source: Breaker command status closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7144_1_1"
  },
  {
   "type": "MSV",
   "inst": 723,
   "name": "Power Source: Breaker withdrawn issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7145_1_1"
  },
  {
   "type": "MSV",
   "inst": 724,
   "name": "Power Source: Breaker Timeout Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7146_1_1"
  },
  {
   "type": "MSV",
   "inst": 725,
   "name": "Power Source: Line Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7147_1_1"
  },
  {
   "type": "MSV",
   "inst": 726,
   "name": "Power Source: Breaker Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7148_1_1"
  },
  {
   "type": "MSV",
   "inst": 737,
   "name": "Power Source: All status are okay",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7135_1_2"
  },
  {
   "type": "MSV",
   "inst": 738,
   "name": "Power Source: Voltage Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7136_1_2"
  },
  {
   "type": "MSV",
   "inst": 739,
   "name": "Power Source: Voltage Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7137_1_2"
  },
  {
   "type": "MSV",
   "inst": 740,
   "name": "Power Source: Voltages Are Asymmetric",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7138_1_2"
  },
  {
   "type": "MSV",
   "inst": 741,
   "name": "Power Source: Voltage Phase Loss",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7139_1_2"
  },
  {
   "type": "MSV",
   "inst": 742,
   "name": "Power Source: Phase Sequence Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7140_1_2"
  },
  {
   "type": "MSV",
   "inst": 743,
   "name": "Power Source: Frequency Is Too Low",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7141_1_2"
  },
  {
   "type": "MSV",
   "inst": 744,
   "name": "Power Source: Frequency Is Too High",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7142_1_2"
  },
  {
   "type": "MSV",
   "inst": 745,
   "name": "Power Source: Breaker is closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7143_1_2"
  },
  {
   "type": "MSV",
   "inst": 746,
   "name": "Power Source: Breaker command status closed",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7144_1_2"
  },
  {
   "type": "MSV",
   "inst": 747,
   "name": "Power Source: Breaker withdrawn issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7145_1_2"
  },
  {
   "type": "MSV",
   "inst": 748,
   "name": "Power Source: Breaker Timeout Issue",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7146_1_2"
  },
  {
   "type": "MSV",
   "inst": 749,
   "name": "Power Source: Line Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7147_1_2"
  },
  {
   "type": "MSV",
   "inst": 750,
   "name": "Power Source: Breaker Operating Hour Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "1 = false 2 = true · 코드 7148_1_2"
  },
  {
   "type": "MSV",
   "inst": 773,
   "name": "Pump Operating State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 7479_1_1"
  },
  {
   "type": "MSV",
   "inst": 1209,
   "name": "Fluid Temperature Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 8144_1_1"
  }
 ],
 "crosscheck": {
  "fam": "bacnet",
  "segments": 1,
  "table": 677,
  "raw": 304,
  "both": 304,
  "same": 303,
  "diff": [
   [
    0,
    [
     "AV",
     3007
    ],
    "Analog Input Reading",
    "Units: bar"
   ]
  ],
  "rate": 0.9967105263157895,
  "verified": {
   "AV-5": "Today's High Air Temperature",
   "AV-6": "Today's High Air Temperature Time",
   "AV-7": "Today's Low Air Temperature",
   "AV-8": "Today's Low Air Temperature Time",
   "AV-19": "Supply Air Temperature",
   "AV-31": "Return Air Temperature",
   "AV-33": "High Return Air Temperature Threshold",
   "AV-34": "Low Return Air Temperature Threshold",
   "AV-35": "Return Sensor Events Initial Delay",
   "AV-45": "Ext Air Sensor A Temperature",
   "AV-46": "Ext Air Sensor B Temperature",
   "AV-47": "Ext Air Sensor C Temperature",
   "AV-48": "Ext Air Sensor A Over Temp Threshold",
   "AV-49": "Ext Air Sensor A Under Temp Threshold",
   "AV-50": "Outside Air Temperature",
   "AV-60": "Return Humidity",
   "AV-61": "Humidity Set Point",
   "AV-63": "Humidity Proportional Band",
   "AV-64": "Humidity Dead Band",
   "AV-65": "Humidity Control Integration Time",
   "AV-66": "High Return Humidity Threshold",
   "AV-67": "Low Return Humidity Threshold",
   "AV-68": "Today's High Humidity",
   "AV-69": "Today's High Humidity Time",
   "AV-70": "Today's Low Humidity",
   "AV-71": "Today's Low Humidity Time",
   "AV-72": "Dew Point Proportional Band",
   "AV-73": "Dew Point Dead Band",
   "AV-74": "Dew Point Over Temp Threshold",
   "AV-75": "Dew Point Under Temp Threshold",
   "AV-82": "Ext Air Sensor A Humidity",
   "AV-83": "Ext Air Sensor B Humidity",
   "AV-84": "Ext Air Sensor C Humidity",
   "AV-85": "Ext Air Sensor A High Humidity Threshold",
   "AV-86": "Ext Air Sensor A Low Humidity Threshold",
   "AV-87": "Ext Air Sensor A Dew Point Temp",
   "AV-88": "Ext Dew Point Over Temp Threshold",
   "AV-89": "Ext Dew Point Under Temp Threshold",
   "AV-268": "BMS Timeout Period",
   "AV-269": "Auto Restart Delay",
   "AV-270": "Standby Units",
   "AV-271": "Unit to Unit Group",
   "AV-272": "Unit to Unit Address",
   "AV-280": "Fan Speed",
   "AV-282": "Free Cooling Valve Open Position",
   "AV-283": "Maintenance Ramp",
   "AV-284": "Calculated Next Maintenance Month",
   "AV-285": "Calculated Next Maintenance Year",
   "AV-286": "Hot Water / Hot Gas Valve Open Position",
   "AV-287": "Reheat Utilization",
   "AV-288": "Humidifier Utilization",
   "AV-289": "Dehumidifier Utilization",
   "AV-290": "Cooling Capacity",
   "AV-291": "Adjusted Humidity",
   "AV-292": "Return Dew Point",
   "AV-293": "Actual Air Temperature Set Point",
   "AV-294": "Actual Humidity Set Point",
   "AV-295": "Dew Point Set Point",
   "AV-296": "Cooling Control Temperature",
   "AV-297": "Fan Speed Control Temperature",
   "AV-298": "Unit Cooling Load",
   "AV-299": "Unit Calculated Airflow",
   "AV-300": "System Date and Time",
   "AV-312": "Remote Sensor Over Temp Threshold",
   "AV-313": "Remote Sensor Under Temp Threshold",
   "AV-314": "Remote Sensor Average Temperature",
   "AV-315": "Remote Sensor Maximum Temperature",
   "AV-316": "Remote Sensor System Average Temperature",
   "AV-317": "Remote Sensor System Maximum Temperature",
   "AV-505": "Pump Hours Threshold",
   "AV-529": "Condenser Low Noise Mode Max Fan Speed",
   "AV-530": "Condenser Normal Mode Max Fan Speed",
   "AV-531": "Condenser Low Noise Mode Start Time",
   "AV-532": "Condenser Low Noise Mode Stop Time",
   "AV-533": "Condenser Low Noise Mode - Interval Days",
   "AV-534": "Condenser Low Noise Mode - Full Days",
   "AV-810": "System Input RMS A-N",
   "AV-811": "System Input RMS B-N",
   "AV-812": "System Input RMS C-N",
   "AV-813": "System Input RMS Current Phase A",
   "AV-814": "System Input RMS Current Phase B",
   "AV-815": "System Input RMS Current Phase C",
   "AV-816": "Instantaneous Power",
   "AV-817": "Energy Consumption",
   "AV-901": "Circuit Cooling Load",
   "AV-911": "Circuit Cooling Load",
   "AV-1900": "System Input RMS A-B",
   "AV-1901": "System Input RMS B-C",
   "AV-1902": "System Input RMS C-A",
   "AV-1960": "Raw Auxiliary Air Temperature",
   "AV-1961": "Actual Auxiliary Air Temperature",
   "AV-1981": "Expected Condenser Unit Count",
   "AV-2476": "EconoPhase Proportional Band Switchover",
   "AV-2501": "Event Log Record Counter",
   "AV-2502": "Audit Log Record Counter",
   "AV-2526": "Unit Cascade On Delay",
   "AV-2527": "Quick Start Unit Cascade On Delay",
   "AV-2528": "Unit Cascade Control Delay",
   "AV-2529": "Teamwork Average Calculation Unit Count",
   "AV-2542": "Networked Unit Rotation Time",
   "AV-2543": "Networked Unit Rotation Count",
   "AV-2554": "Power Source: L1-L2 voltage",
   "AV-2555": "Power Source: L2-L3 voltage",
   "AV-2556": "Power Source: L3-L1 voltage",
   "AV-2557": "Power Source: Line Frequency",
   "AV-2558": "Power Source: Breaker Operation Count",
   "AV-2569": "Power Source: L1-L2 voltage",
   "AV-2570": "Power Source: L2-L3 voltage",
   "AV-2571": "Power Source: L3-L1 voltage",
   "AV-2572": "Power Source: Line Frequency",
   "AV-2573": "Power Source: Breaker Operation Count",
   "AV-2584": "Supply Fluid Temperature",
   "AV-2585": "Return Fluid Temperature",
   "AV-2586": "Flow Rate",
   "AV-2587": "Cooling Capacity",
   "AV-2593": "Supply Fluid Over Temp Threshold",
   "AV-2594": "Return Fluid Over Temp Threshold",
   "AV-2607": "Pump Run Time",
   "AV-2823": "Unit Fluid Supply Temperature",
   "AV-2824": "Unit Fluid Return Temperature",
   "AV-2825": "Unit Fluid Supply Pressure",
   "AV-2826": "Unit Fluid Return Pressure",
   "AV-2827": "Unit Fluid Pump Speed",
   "AV-2828": "Unit Fluid Flow",
   "AV-2829": "Unit Fluid Diff Pressure",
   "AV-2830": "Unit Fluid Cooling Capacity",
   "AV-2831": "System Fluid Flow",
   "AV-2832": "System Fluid Diff Pressure",
   "AV-2833": "System Fluid Cooling Capacity",
   "AV-2844": "Fluid Temperature Set Point",
   "AV-2845": "Fluid Temperature Proportional Band",
   "AV-2846": "Fluid Temperature Dead Band",
   "AV-2847": "Fluid Temperature Control Integration Time",
   "AV-2858": "Fluid Flow Set Point",
   "AV-2859": "Fluid Flow Proportional Band",
   "AV-2860": "Fluid Flow Dead Band",
   "AV-2861": "Fluid Flow Control Integration Time",
   "AV-2862": "Fluid Diff Prs Set Point",
   "AV-2863": "Fluid Diff Prs Prop Band",
   "AV-2864": "Flow Diff Prs Dead Band",
   "AV-2865": "Fluid Diff Prs Control Integration Time",
   "AV-2866": "Flow Manual Pump Speed",
   "AV-2867": "Pump Operation Period",
   "AV-2868": "Pump Operation Duration",
   "AV-2869": "Pump Operation Speed",
   "AV-2880": "Dew Point Max Adjust",
   "AV-2881": "System Dew Point",
   "AV-2882": "Unit Dew Point",
   "AV-2904": "Pump Motor Power",
   "AV-2905": "Pump Motor Amps",
   "AV-2906": "Inverter Temperature",
   "AV-10005": "Today's High Air Temperature",
   "AV-10007": "Today's Low Air Temperature",
   "AV-10019": "Supply Air Temperature",
   "AV-10031": "Return Air Temperature",
   "AV-10033": "High Return Air Temperature Threshold",
   "AV-10034": "Low Return Air Temperature Threshold",
   "AV-10045": "Ext Air Sensor A Temperature",
   "AV-10046": "Ext Air Sensor B Temperature",
   "AV-10047": "Ext Air Sensor C Temperature",
   "AV-10048": "Ext Air Sensor A Over Temp Threshold",
   "AV-10049": "Ext Air Sensor A Under Temp Threshold",
   "AV-10050": "Outside Air Temperature",
   "AV-10072": "Dew Point Proportional Band",
   "AV-10073": "Dew Point Dead Band",
   "AV-10074": "Dew Point Over Temp Threshold",
   "AV-10075": "Dew Point Under Temp Threshold",
   "AV-10087": "Ext Air Sensor A Dew Point Temp",
   "AV-10088": "Ext Dew Point Over Temp Threshold",
   "AV-10089": "Ext Dew Point Under Temp Threshold",
   "AV-10292": "Return Dew Point",
   "AV-10293": "Actual Air Temperature Set Point",
   "AV-10295": "Dew Point Set Point",
   "AV-10296": "Cooling Control Temperature",
   "AV-10297": "Fan Speed Control Temperature",
   "AV-10312": "Remote Sensor Over Temp Threshold",
   "AV-10313": "Remote Sensor Under Temp Threshold",
   "AV-10314": "Remote Sensor Average Temperature",
   "AV-10315": "Remote Sensor Maximum Temperature",
   "AV-10316": "Remote Sensor System Average Temperature",
   "AV-10317": "Remote Sensor System Maximum Temperature",
   "AV-11960": "Raw Auxiliary Air Temperature",
   "AV-11961": "Actual Auxiliary Air Temperature",
   "AV-12584": "Supply Fluid Temperature",
   "AV-12585": "Return Fluid Temperature",
   "AV-12593": "Supply Fluid Over Temp Threshold",
   "AV-12594": "Return Fluid Over Temp Threshold",
   "AV-12823": "Unit Fluid Supply Temperature",
   "AV-12824": "Unit Fluid Return Temperature",
   "AV-12844": "Fluid Temperature Set Point",
   "AV-12845": "Fluid Temperature Proportional Band",
   "AV-12846": "Fluid Temperature Dead Band",
   "AV-12880": "Dew Point Max Adjust",
   "AV-12881": "System Dew Point",
   "AV-12882": "Unit Dew Point",
   "AV-12906": "Inverter Temperature",
   "BV-14": "Return Air Over Temperature",
   "BV-15": "Return Air Under Temperature",
   "BV-16": "Return Air Sensor Issue",
   "BV-27": "Ext Air Sensor A Over Temperature",
   "BV-28": "Ext Air Sensor A Under Temperature",
   "BV-29": "Ext Air Sensor A Issue",
   "BV-30": "Ambient Air Sensor Issue",
   "BV-31": "External Air Sensor B Issue",
   "BV-32": "External Air Sensor C Issue",
   "BV-33": "External Air Sensor D Issue",
   "BV-34": "External Air Sensor E Issue",
   "BV-41": "High Return Humidity",
   "BV-42": "Low Return Humidity",
   "BV-43": "Dew Point Over Temperature",
   "BV-44": "Dew Point Under Temperature",
   "BV-45": "Return Humidity Sensor Issue",
   "BV-53": "Ext Air Sensor A High Humidity",
   "BV-54": "Ext Air Sensor A Low Humidity",
   "BV-55": "Ext Dew Point Over Temperature",
   "BV-56": "Ext Dew Point Under Temperature",
   "BV-65": "Ext Compressor Lockout",
   "BV-66": "Compressor Capacity Reduced",
   "BV-253": "Customer Input 1",
   "BV-254": "Customer Input 2",
   "BV-255": "Customer Input 3",
   "BV-256": "Customer Input 4",
   "BV-257": "Ext Loss of Air Blower",
   "BV-258": "Ext Loss of Flow",
   "BV-259": "Ext Standby Glycol Pump On",
   "BV-260": "BMS Communications Timeout",
   "BV-261": "Ext Standby Unit On",
   "BV-262": "Clogged Air Filter",
   "BV-263": "Loss of Air Flow",
   "BV-264": "Service Required",
   "BV-265": "Master Unit Communication Lost",
   "BV-266": "RAM Battery Issue",
   "BV-267": "Shutdown - Loss Of Power",
   "BV-268": "High Power Shutdown",
   "BV-269": "Smoke Detected",
   "BV-271": "Supply Chilled Water Over Temp",
   "BV-272": "Unit Code Missing",
   "BV-273": "Unit Communication Lost",
   "BV-274": "Water Leakage Detector Sensor Issue",
   "BV-275": "Water Under Floor",
   "BV-276": "Ext Over Temperature",
   "BV-277": "External Fire Detected",
   "BV-278": "Unspecified General Event",
   "BV-279": "Temperature Control Sensor Issue",
   "BV-280": "Airflow Sensor Issue",
   "BV-281": "Ext Air Damper Position Issue",
   "BV-282": "Ext Power Source A Failure",
   "BV-283": "Ext Power Source B Failure",
   "BV-284": "Mixed Mode Lockout",
   "BV-288": "Chilled Water Control Valve Failure",
   "BV-299": "Chilled Water Control Valve Failure",
   "BV-310": "Unit Off",
   "BV-311": "Unit On",
   "BV-312": "Unit Partial Shutdown",
   "BV-313": "Unit Shutdown",
   "BV-314": "Unit Standby",
   "BV-315": "Maintenance Due",
   "BV-316": "Maintenance Completed",
   "BV-350": "Auto Tune License Expiring",
   "BV-351": "Auto Tune License Expired",
   "BV-352": "Unit In Standby Due To Cooling Loss",
   "BV-353": "Control Units Remote Shutdown Mismatch",
   "BV-354": "Slave Control Unit Communication Lost",
   "BV-355": "Control Units Unit Code Mismatch",
   "BV-356": "Door Open",
   "BV-357": "Water Leakage",
   "BV-358": "PHE Sup Tem Snsr Fail",
   "BV-361": "Remote Sensor Average Over Temperature",
   "BV-362": "Remote Sensor Average Under Temperature",
   "BV-363": "Remote Sensor System Average Over Temperature",
   "BV-364": "Remote Sensor System Average Under Temperature",
   "BV-540": "EEV Unspecified General Event",
   "BV-623": "Pump Unspecified General Event",
   "BV-643": "Condenser Unit Unspecified General Event",
   "BV-644": "Condenser Circuit Unspecified General Event",
   "BV-1001": "Input Undervoltage",
   "BV-1040": "Modbus Power Meter Communication Lost",
   "BV-1050": "Aux Air Temp Device Communication Lost",
   "BV-1554": "Group Independent On",
   "BV-1555": "Group Independent Off",
   "BV-1595": "Audit Log Update",
   "BV-1606": "Modbus Automatic Transfer Switch Communication Lost",
   "BV-1617": "Supply Fluid Temp Sensor Issue",
   "BV-1618": "Return Fluid Temp Sensor Issue",
   "BV-1619": "Flow Sensor Failure",
   "BV-1621": "Supply Fluid Over Temp",
   "BV-1622": "Return Fluid Over Temp",
   "BV-1623": "Pump Operating Without Flow",
   "BV-1634": "Pump Inverter Failure",
   "BV-1635": "Pump Flow Failure",
   "BV-1824": "Supply Fluid Low Temp",
   "BV-1825": "Return Fluid Low Temp",
   "BV-1826": "Fluid High Differential Pressure",
   "BV-1827": "Fluid Low Differential Pressure",
   "BV-1828": "Fluid Flow Low Inlet Pressure",
   "BV-1829": "Fluid Flow High Supply Pressure",
   "BV-1830": "Fluid Low System Flow",
   "BV-1831": "Fluid Flow Blocked",
   "BV-1832": "Fluid Dewpoint Margin Control",
   "BV-1833": "Fluid Supply Pressure Sensor Issue",
   "BV-1834": "Fluid Return Pressure Sensor Issue",
   "BV-1835": "Fluid Inlet Pressure Sensor Issue",
   "BV-1846": "XD Pump Communication Lost"
  }
 },
 "gap": "정격 사양(냉방능력·소비전력·풍량·냉매)은 이 문서에 없다 — 통신 레퍼런스라 오브젝트 목록만 싣는다. 제품별 기술자료가 따로 필요하다. 제어기는 Liebert iCOM v4 이고, 같은 제품이라도 제어기 세대가 다르면 인스턴스 번호가 달라진다.",
 "extractor": "table"
}