{
 "id": "vertiv-liebert-mini-mate3",
 "equipId": "e7",
 "vendor": "Vertiv / Liebert",
 "model": "Mini-Mate3",
 "name": "소형 정밀공조 Mini-Mate3 — BACnet (IntelliSlot Unity)",
 "cat": "HVAC.AIR.CRAC",
 "tag": "crac",
 "status": "active",
 "summary": "IntelliSlot 통신카드(IS-UNITY-DP)로 BACnet에 노출되는 오브젝트 585점. AV 259 · BV 187 · MSV 139. 단위가 문서에 적힌 아날로그 184점.",
 "has": {
  "spec": false,
  "points": true
 },
 "ede": false,
 "spec": [],
 "comm": [
  [
   "BACnet/IP",
   "IS-UNITY-DP 카드",
   "Ethernet",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ],
  [
   "BACnet MS/TP",
   "IS-UNITY-DP 카드",
   "RS-485",
   "vertiv-liebert-intellislot-modbus-and-bacnet-protocols-reference-guide-sl-28170.pdf"
  ]
 ],
 "io": [],
 "elec": null,
 "points": [
  {
   "type": "AV",
   "inst": 1,
   "name": "Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5008_1"
  },
  {
   "type": "AV",
   "inst": 2,
   "name": "Air Temperature Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5325_1"
  },
  {
   "type": "AV",
   "inst": 3,
   "name": "Air Temperature Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5011_1"
  },
  {
   "type": "AV",
   "inst": 4,
   "name": "Air Temperature Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5326_1"
  },
  {
   "type": "AV",
   "inst": 5,
   "name": "Today's High Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5327_1"
  },
  {
   "type": "AV",
   "inst": 6,
   "name": "Today's High Air Temperature Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5328_1"
  },
  {
   "type": "AV",
   "inst": 7,
   "name": "Today's Low Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5329_1"
  },
  {
   "type": "AV",
   "inst": 8,
   "name": "Today's Low Air Temperature Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5330_1"
  },
  {
   "type": "AV",
   "inst": 19,
   "name": "Supply Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5002_1_1"
  },
  {
   "type": "AV",
   "inst": 21,
   "name": "High Supply Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5014_1_1"
  },
  {
   "type": "AV",
   "inst": 22,
   "name": "Low Supply Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5018_1_1"
  },
  {
   "type": "AV",
   "inst": 31,
   "name": "Return Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4291_1"
  },
  {
   "type": "AV",
   "inst": 33,
   "name": "High Return Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5022_1_1"
  },
  {
   "type": "AV",
   "inst": 34,
   "name": "Low Return Air Temperature Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5334_1_1"
  },
  {
   "type": "AV",
   "inst": 45,
   "name": "Ext Air Sensor A Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4594_1_1"
  },
  {
   "type": "AV",
   "inst": 46,
   "name": "Ext Air Sensor B Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4597_1_1"
  },
  {
   "type": "AV",
   "inst": 47,
   "name": "Ext Air Sensor C Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5336_1_1"
  },
  {
   "type": "AV",
   "inst": 48,
   "name": "Ext Air Sensor A Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5337_1_1"
  },
  {
   "type": "AV",
   "inst": 49,
   "name": "Ext Air Sensor A Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5338_1_1"
  },
  {
   "type": "AV",
   "inst": 50,
   "name": "Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5574_1_1"
  },
  {
   "type": "AV",
   "inst": 60,
   "name": "Return Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5028_1"
  },
  {
   "type": "AV",
   "inst": 61,
   "name": "Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5029_1"
  },
  {
   "type": "AV",
   "inst": 63,
   "name": "Humidity Proportional Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5341_1"
  },
  {
   "type": "AV",
   "inst": 64,
   "name": "Humidity Dead Band",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5032_1"
  },
  {
   "type": "AV",
   "inst": 65,
   "name": "Humidity Control Integration Time",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5342_1"
  },
  {
   "type": "AV",
   "inst": 66,
   "name": "High Return Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5033_1"
  },
  {
   "type": "AV",
   "inst": 67,
   "name": "Low Return Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5035_1"
  },
  {
   "type": "AV",
   "inst": 68,
   "name": "Today's High Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5343_1"
  },
  {
   "type": "AV",
   "inst": 69,
   "name": "Today's High Humidity Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5344_1"
  },
  {
   "type": "AV",
   "inst": 70,
   "name": "Today's Low Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5345_1"
  },
  {
   "type": "AV",
   "inst": 71,
   "name": "Today's Low Humidity Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5346_1"
  },
  {
   "type": "AV",
   "inst": 72,
   "name": "Dew Point Proportional Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6258_1"
  },
  {
   "type": "AV",
   "inst": 73,
   "name": "Dew Point Dead Band",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6259_1"
  },
  {
   "type": "AV",
   "inst": 82,
   "name": "Ext Air Sensor A Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4595_1_1"
  },
  {
   "type": "AV",
   "inst": 83,
   "name": "Ext Air Sensor B Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 4598_1_1"
  },
  {
   "type": "AV",
   "inst": 84,
   "name": "Ext Air Sensor C Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5347_1_1"
  },
  {
   "type": "AV",
   "inst": 85,
   "name": "Ext Air Sensor A High Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5348_1_1"
  },
  {
   "type": "AV",
   "inst": 86,
   "name": "Ext Air Sensor A Low Humidity Threshold",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5350_1_1"
  },
  {
   "type": "AV",
   "inst": 87,
   "name": "Ext Air Sensor A Dew Point Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4596_1_1"
  },
  {
   "type": "AV",
   "inst": 88,
   "name": "Ext Dew Point Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 4614_1_1"
  },
  {
   "type": "AV",
   "inst": 89,
   "name": "Ext Dew Point Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5576_1_1"
  },
  {
   "type": "AV",
   "inst": 97,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_1"
  },
  {
   "type": "AV",
   "inst": 98,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_1"
  },
  {
   "type": "AV",
   "inst": 99,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_1"
  },
  {
   "type": "AV",
   "inst": 100,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_1"
  },
  {
   "type": "AV",
   "inst": 101,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_1"
  },
  {
   "type": "AV",
   "inst": 110,
   "name": "Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5267_1_2"
  },
  {
   "type": "AV",
   "inst": 111,
   "name": "Compressor Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5268_1_2"
  },
  {
   "type": "AV",
   "inst": 112,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5353_1_2"
  },
  {
   "type": "AV",
   "inst": 113,
   "name": "Digital Scroll Compressor Loading",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5619_1_2"
  },
  {
   "type": "AV",
   "inst": 114,
   "name": "Tandem 'B' Compressor Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6241_1_2"
  },
  {
   "type": "AV",
   "inst": 123,
   "name": "Free Cooling Internal Temperature Delta",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5356_1"
  },
  {
   "type": "AV",
   "inst": 124,
   "name": "Free Cooling Fluid Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5358_1"
  },
  {
   "type": "AV",
   "inst": 125,
   "name": "Minimum Chilled Water Temp Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5360_1"
  },
  {
   "type": "AV",
   "inst": 126,
   "name": "Free Cooling Valve Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5304_1"
  },
  {
   "type": "AV",
   "inst": 127,
   "name": "Free Cooling Valve Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5305_1"
  },
  {
   "type": "AV",
   "inst": 128,
   "name": "Chilled Water Valve Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5614_1"
  },
  {
   "type": "AV",
   "inst": 129,
   "name": "Chilled Water Valve Operating Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 6452_1"
  },
  {
   "type": "AV",
   "inst": 138,
   "name": "Hot Water / Hot Gas Valve Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5363_1"
  },
  {
   "type": "AV",
   "inst": 139,
   "name": "Hot Water / Hot Gas Valve Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5364_1"
  },
  {
   "type": "AV",
   "inst": 150,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_1"
  },
  {
   "type": "AV",
   "inst": 151,
   "name": "Electric Reheater Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5367_1_1"
  },
  {
   "type": "AV",
   "inst": 162,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_2"
  },
  {
   "type": "AV",
   "inst": 163,
   "name": "Electric Reheater Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5367_1_2"
  },
  {
   "type": "AV",
   "inst": 174,
   "name": "Electric Reheater Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5366_1_3"
  },
  {
   "type": "AV",
   "inst": 175,
   "name": "Electric Reheater Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5367_1_3"
  },
  {
   "type": "AV",
   "inst": 186,
   "name": "Humidifier Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5369_1"
  },
  {
   "type": "AV",
   "inst": 187,
   "name": "Humidifier Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5370_1"
  },
  {
   "type": "AV",
   "inst": 188,
   "name": "Infrared Humidifier Flush Rate",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5445_1"
  },
  {
   "type": "AV",
   "inst": 199,
   "name": "Dehumidifier Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5371_1"
  },
  {
   "type": "AV",
   "inst": 200,
   "name": "Dehumidifier Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5372_1"
  },
  {
   "type": "AV",
   "inst": 211,
   "name": "Fan Speed Maximum Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5050_1"
  },
  {
   "type": "AV",
   "inst": 212,
   "name": "Fan Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5374_1"
  },
  {
   "type": "AV",
   "inst": 213,
   "name": "Fan Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5375_1"
  },
  {
   "type": "AV",
   "inst": 214,
   "name": "Fan Speed Minimum Set Point",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5051_1"
  },
  {
   "type": "AV",
   "inst": 215,
   "name": "Fan Speed Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5585_1"
  },
  {
   "type": "AV",
   "inst": 224,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_1"
  },
  {
   "type": "AV",
   "inst": 235,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "코드 5378_2"
  },
  {
   "type": "AV",
   "inst": 257,
   "name": "Analog Input Reading",
   "unitRaw": null,
   "unit": null,
   "note": "— · 코드 5378_4"
  },
  {
   "type": "AV",
   "inst": 268,
   "name": "BMS Timeout Period",
   "unitRaw": "min",
   "unit": "min",
   "note": "코드 5075_1"
  },
  {
   "type": "AV",
   "inst": 269,
   "name": "Auto Restart Delay",
   "unitRaw": "sec",
   "unit": "s",
   "note": "코드 4710_1"
  },
  {
   "type": "AV",
   "inst": 270,
   "name": "Standby Units",
   "unitRaw": null,
   "unit": null,
   "note": "— · 코드 5314_1"
  },
  {
   "type": "AV",
   "inst": 280,
   "name": "Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5077_1"
  },
  {
   "type": "AV",
   "inst": 282,
   "name": "Free Cooling Valve Open Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5379_1"
  },
  {
   "type": "AV",
   "inst": 283,
   "name": "Maintenance Ramp",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 4870_1"
  },
  {
   "type": "AV",
   "inst": 284,
   "name": "Calculated Next Maintenance Month",
   "unitRaw": null,
   "unit": null,
   "note": "— · 코드 4868_1"
  },
  {
   "type": "AV",
   "inst": 285,
   "name": "Calculated Next Maintenance Year",
   "unitRaw": null,
   "unit": null,
   "note": "— · 코드 4869_1"
  },
  {
   "type": "AV",
   "inst": 286,
   "name": "Hot Water / Hot Gas Valve Open Position",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5380_1"
  },
  {
   "type": "AV",
   "inst": 287,
   "name": "Reheat Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5080_1"
  },
  {
   "type": "AV",
   "inst": 288,
   "name": "Humidifier Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5081_1"
  },
  {
   "type": "AV",
   "inst": 289,
   "name": "Dehumidifier Utilization",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5079_1"
  },
  {
   "type": "AV",
   "inst": 290,
   "name": "Cooling Capacity",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5490_1"
  },
  {
   "type": "AV",
   "inst": 291,
   "name": "Adjusted Humidity",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5606_1"
  },
  {
   "type": "AV",
   "inst": 292,
   "name": "Return Dew Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5004_1"
  },
  {
   "type": "AV",
   "inst": 293,
   "name": "Actual Air Temperature Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5607_1"
  },
  {
   "type": "AV",
   "inst": 294,
   "name": "Actual Humidity Set Point",
   "unitRaw": "% RH",
   "unit": "percent",
   "note": "코드 5608_1"
  },
  {
   "type": "AV",
   "inst": 295,
   "name": "Dew Point Set Point",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5575_1"
  },
  {
   "type": "AV",
   "inst": 296,
   "name": "Cooling Control Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5615_1"
  },
  {
   "type": "AV",
   "inst": 297,
   "name": "Fan Speed Control Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5616_1"
  },
  {
   "type": "AV",
   "inst": 298,
   "name": "Unit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5904_1"
  },
  {
   "type": "AV",
   "inst": 299,
   "name": "Unit Calculated Airflow",
   "unitRaw": "m3/h",
   "unit": "m3h",
   "note": "코드 6134_1"
  },
  {
   "type": "AV",
   "inst": 300,
   "name": "System Date and Time",
   "unitRaw": "Secs since Epoch(UTC)",
   "unit": null,
   "note": "코드 4293_1"
  },
  {
   "type": "AV",
   "inst": 312,
   "name": "Remote Sensor Over Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5589_1"
  },
  {
   "type": "AV",
   "inst": 313,
   "name": "Remote Sensor Under Temp Threshold",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5590_1"
  },
  {
   "type": "AV",
   "inst": 314,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5007_1"
  },
  {
   "type": "AV",
   "inst": 315,
   "name": "Remote Sensor Maximum Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5006_1"
  },
  {
   "type": "AV",
   "inst": 316,
   "name": "Remote Sensor System Average Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5591_1"
  },
  {
   "type": "AV",
   "inst": 317,
   "name": "Remote Sensor System Maximum Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5592_1"
  },
  {
   "type": "AV",
   "inst": 329,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_1"
  },
  {
   "type": "AV",
   "inst": 341,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_2"
  },
  {
   "type": "AV",
   "inst": 437,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5059_1_10"
  },
  {
   "type": "AV",
   "inst": 461,
   "name": "Static Pressure Set Point",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5626_1"
  },
  {
   "type": "AV",
   "inst": 462,
   "name": "Unit Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5627_1"
  },
  {
   "type": "AV",
   "inst": 463,
   "name": "System Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5628_1"
  },
  {
   "type": "AV",
   "inst": 505,
   "name": "Pump Hours Threshold",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5299_1"
  },
  {
   "type": "AV",
   "inst": 522,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_1"
  },
  {
   "type": "AV",
   "inst": 523,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_1"
  },
  {
   "type": "AV",
   "inst": 525,
   "name": "Pump Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5634_1_2"
  },
  {
   "type": "AV",
   "inst": 526,
   "name": "Pump Hours",
   "unitRaw": "hr",
   "unit": "h",
   "note": "코드 5298_1_2"
  },
  {
   "type": "AV",
   "inst": 529,
   "name": "Condenser Low Noise Mode Max Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5548_1_1"
  },
  {
   "type": "AV",
   "inst": 530,
   "name": "Condenser Normal Mode Max Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5549_1_1"
  },
  {
   "type": "AV",
   "inst": 531,
   "name": "Condenser Low Noise Mode Start Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5552_1_1"
  },
  {
   "type": "AV",
   "inst": 532,
   "name": "Condenser Low Noise Mode Stop Time",
   "unitRaw": "Seconds since Midnight",
   "unit": null,
   "note": "코드 5553_1_1"
  },
  {
   "type": "AV",
   "inst": 533,
   "name": "Condenser Low Noise Mode - Interval Days",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5550_1_1"
  },
  {
   "type": "AV",
   "inst": 534,
   "name": "Condenser Low Noise Mode - Full Days",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Monday 2 = Tuesday 4 = Wednesday 8 = Thursday 16 = Friday 32 = Saturday 64 = Sunday · 코드 5551_1_1"
  },
  {
   "type": "AV",
   "inst": 535,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_1"
  },
  {
   "type": "AV",
   "inst": 537,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_1"
  },
  {
   "type": "AV",
   "inst": 538,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5635_1_2"
  },
  {
   "type": "AV",
   "inst": 540,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5639_1_2"
  },
  {
   "type": "AV",
   "inst": 810,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_1"
  },
  {
   "type": "AV",
   "inst": 811,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_1"
  },
  {
   "type": "AV",
   "inst": 812,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_1"
  },
  {
   "type": "AV",
   "inst": 813,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_1"
  },
  {
   "type": "AV",
   "inst": 814,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_1"
  },
  {
   "type": "AV",
   "inst": 815,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_1"
  },
  {
   "type": "AV",
   "inst": 816,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_1"
  },
  {
   "type": "AV",
   "inst": 817,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_1"
  },
  {
   "type": "AV",
   "inst": 820,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_2"
  },
  {
   "type": "AV",
   "inst": 821,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_2"
  },
  {
   "type": "AV",
   "inst": 822,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_2"
  },
  {
   "type": "AV",
   "inst": 823,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_2"
  },
  {
   "type": "AV",
   "inst": 824,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_2"
  },
  {
   "type": "AV",
   "inst": 825,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_2"
  },
  {
   "type": "AV",
   "inst": 826,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_2"
  },
  {
   "type": "AV",
   "inst": 827,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_2"
  },
  {
   "type": "AV",
   "inst": 860,
   "name": "System Input RMS A-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4096_6"
  },
  {
   "type": "AV",
   "inst": 861,
   "name": "System Input RMS B-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4098_6"
  },
  {
   "type": "AV",
   "inst": 862,
   "name": "System Input RMS C-N",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4100_6"
  },
  {
   "type": "AV",
   "inst": 863,
   "name": "System Input RMS Current Phase A",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4113_6"
  },
  {
   "type": "AV",
   "inst": 864,
   "name": "System Input RMS Current Phase B",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4114_6"
  },
  {
   "type": "AV",
   "inst": 865,
   "name": "System Input RMS Current Phase C",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 4115_6"
  },
  {
   "type": "AV",
   "inst": 866,
   "name": "Instantaneous Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5901_6"
  },
  {
   "type": "AV",
   "inst": 867,
   "name": "Energy Consumption",
   "unitRaw": "kWH",
   "unit": "kWh",
   "note": "코드 5900_6"
  },
  {
   "type": "AV",
   "inst": 871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5897_1"
  },
  {
   "type": "AV",
   "inst": 872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5898_1"
  },
  {
   "type": "AV",
   "inst": 881,
   "name": "Fluid Flow Rate",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 5899_1"
  },
  {
   "type": "AV",
   "inst": 891,
   "name": "Fluid Flow Rate",
   "unitRaw": "l/min",
   "unit": "Lpm",
   "note": "코드 5899_2"
  },
  {
   "type": "AV",
   "inst": 901,
   "name": "Circuit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5905_1_1"
  },
  {
   "type": "AV",
   "inst": 911,
   "name": "Circuit Cooling Load",
   "unitRaw": "kW",
   "unit": "kW",
   "note": "코드 5905_1_2"
  },
  {
   "type": "AV",
   "inst": 1871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5897_2"
  },
  {
   "type": "AV",
   "inst": 1872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5898_2"
  },
  {
   "type": "AV",
   "inst": 1900,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_1"
  },
  {
   "type": "AV",
   "inst": 1901,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_1"
  },
  {
   "type": "AV",
   "inst": 1902,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_1"
  },
  {
   "type": "AV",
   "inst": 1910,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_2"
  },
  {
   "type": "AV",
   "inst": 1911,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_2"
  },
  {
   "type": "AV",
   "inst": 1912,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_2"
  },
  {
   "type": "AV",
   "inst": 1950,
   "name": "System Input RMS A-B",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4097_6"
  },
  {
   "type": "AV",
   "inst": 1951,
   "name": "System Input RMS B-C",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4099_6"
  },
  {
   "type": "AV",
   "inst": 1952,
   "name": "System Input RMS C-A",
   "unitRaw": "VAC",
   "unit": "V",
   "note": "코드 4101_6"
  },
  {
   "type": "AV",
   "inst": 1960,
   "name": "Raw Auxiliary Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5964_1_1"
  },
  {
   "type": "AV",
   "inst": 1961,
   "name": "Actual Auxiliary Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5965_1_1"
  },
  {
   "type": "AV",
   "inst": 1981,
   "name": "Expected Condenser Unit Count",
   "unitRaw": null,
   "unit": null,
   "note": "— · 코드 6101_1"
  },
  {
   "type": "AV",
   "inst": 1992,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_1"
  },
  {
   "type": "AV",
   "inst": 1993,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 5534_1_2"
  },
  {
   "type": "AV",
   "inst": 2004,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_1"
  },
  {
   "type": "AV",
   "inst": 2005,
   "name": "Condenser Refrigerant Pressure",
   "unitRaw": "bar",
   "unit": "bar",
   "note": "코드 6103_1_2"
  },
  {
   "type": "AV",
   "inst": 2006,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_1"
  },
  {
   "type": "AV",
   "inst": 2007,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg C",
   "unit": "degC",
   "note": "코드 6102_1_2"
  },
  {
   "type": "AV",
   "inst": 2018,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2019,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2021,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2022,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2023,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2025,
   "name": "Condenser Fan Speed",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 5276_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2026,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2027,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2029,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2030,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2031,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2033,
   "name": "Condenser Fan Power",
   "unitRaw": "W",
   "unit": "W",
   "note": "코드 5538_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2034,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_1"
  },
  {
   "type": "AV",
   "inst": 2035,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_2"
  },
  {
   "type": "AV",
   "inst": 2037,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_1_4"
  },
  {
   "type": "AV",
   "inst": 2038,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_1"
  },
  {
   "type": "AV",
   "inst": 2039,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_2"
  },
  {
   "type": "AV",
   "inst": 2041,
   "name": "Condenser Fan Current",
   "unitRaw": "A AC",
   "unit": "A",
   "note": "코드 6244_1_2_4"
  },
  {
   "type": "AV",
   "inst": 2100,
   "name": "Super Saver Call For Cooling",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6234_1"
  },
  {
   "type": "AV",
   "inst": 2121,
   "name": "Static Pressure Set Point",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5626_1_inWC"
  },
  {
   "type": "AV",
   "inst": 2122,
   "name": "Unit Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5627_1_inWC"
  },
  {
   "type": "AV",
   "inst": 2123,
   "name": "System Static Pressure",
   "unitRaw": "Pa",
   "unit": "Pa",
   "note": "코드 5628_1_inWC"
  },
  {
   "type": "AV",
   "inst": 2135,
   "name": "Thermal Control Override - Temperature Call",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6236_1"
  },
  {
   "type": "AV",
   "inst": 2136,
   "name": "Thermal Control Override - Humidity Call",
   "unitRaw": "%",
   "unit": "percent",
   "note": "코드 6265_1"
  },
  {
   "type": "AV",
   "inst": 10001,
   "name": "Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5008_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10002,
   "name": "Air Temperature Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5325_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10003,
   "name": "Air Temperature Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5011_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10005,
   "name": "Today's High Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5327_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10007,
   "name": "Today's Low Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5329_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10019,
   "name": "Supply Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5002_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10021,
   "name": "High Supply Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5014_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10022,
   "name": "Low Supply Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5018_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10031,
   "name": "Return Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4291_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10033,
   "name": "High Return Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5022_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10034,
   "name": "Low Return Air Temperature Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5334_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10045,
   "name": "Ext Air Sensor A Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4594_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10046,
   "name": "Ext Air Sensor B Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4597_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10047,
   "name": "Ext Air Sensor C Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5336_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10048,
   "name": "Ext Air Sensor A Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5337_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10049,
   "name": "Ext Air Sensor A Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5338_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10050,
   "name": "Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5574_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10072,
   "name": "Dew Point Proportional Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6258_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10073,
   "name": "Dew Point Dead Band",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6259_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10087,
   "name": "Ext Air Sensor A Dew Point Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4596_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10088,
   "name": "Ext Dew Point Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 4614_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10089,
   "name": "Ext Dew Point Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5576_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10099,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10112,
   "name": "Dig Scroll Comp Discharge Temp",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5353_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10123,
   "name": "Free Cooling Internal Temperature Delta",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5356_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10124,
   "name": "Free Cooling Fluid Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5358_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10125,
   "name": "Minimum Chilled Water Temp Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5360_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10215,
   "name": "Fan Speed Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5585_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10292,
   "name": "Return Dew Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5004_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10293,
   "name": "Actual Air Temperature Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5607_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10295,
   "name": "Dew Point Set Point",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5575_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10296,
   "name": "Cooling Control Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5615_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10297,
   "name": "Fan Speed Control Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5616_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10312,
   "name": "Remote Sensor Over Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5589_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10313,
   "name": "Remote Sensor Under Temp Threshold",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5590_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10314,
   "name": "Remote Sensor Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5007_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10315,
   "name": "Remote Sensor Maximum Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5006_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10316,
   "name": "Remote Sensor System Average Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5591_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10317,
   "name": "Remote Sensor System Maximum Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5592_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10329,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10341,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10437,
   "name": "Remote Sensor Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5059_1_10_deg_F"
  },
  {
   "type": "AV",
   "inst": 10535,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10537,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10538,
   "name": "Pump Inlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5635_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10540,
   "name": "Pump Outlet Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5639_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 10871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5897_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 10872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5898_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 11871,
   "name": "Fluid Input Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5897_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 11872,
   "name": "Fluid Output Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5898_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 11960,
   "name": "Raw Auxiliary Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5964_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 11961,
   "name": "Actual Auxiliary Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5965_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 11992,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 11993,
   "name": "Condenser Outside Air Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 5534_1_2_deg_F"
  },
  {
   "type": "AV",
   "inst": 12006,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_1_deg_F"
  },
  {
   "type": "AV",
   "inst": 12007,
   "name": "Condenser Supply Refrigerant Temperature",
   "unitRaw": "deg F",
   "unit": "degF",
   "note": "코드 6102_1_2_deg_F"
  },
  {
   "type": "BV",
   "inst": 1,
   "name": "Supply Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5015_1_1"
  },
  {
   "type": "BV",
   "inst": 2,
   "name": "Supply Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5019_1_1"
  },
  {
   "type": "BV",
   "inst": 3,
   "name": "Supply Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5026_1_1"
  },
  {
   "type": "BV",
   "inst": 4,
   "name": "Supply NTC Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6530_1_1"
  },
  {
   "type": "BV",
   "inst": 14,
   "name": "Return Air Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5023_1_1"
  },
  {
   "type": "BV",
   "inst": 15,
   "name": "Return Air Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5335_1_1"
  },
  {
   "type": "BV",
   "inst": 16,
   "name": "Return Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5147_1_1"
  },
  {
   "type": "BV",
   "inst": 27,
   "name": "Ext Air Sensor A Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4601_1_1"
  },
  {
   "type": "BV",
   "inst": 28,
   "name": "Ext Air Sensor A Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4608_1_1"
  },
  {
   "type": "BV",
   "inst": 29,
   "name": "Ext Air Sensor A Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4618_1_1"
  },
  {
   "type": "BV",
   "inst": 30,
   "name": "Ambient Air Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5573_1_1"
  },
  {
   "type": "BV",
   "inst": 31,
   "name": "External Air Sensor B Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4621_1_1"
  },
  {
   "type": "BV",
   "inst": 32,
   "name": "External Air Sensor C Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6531_1_1"
  },
  {
   "type": "BV",
   "inst": 33,
   "name": "External Air Sensor D Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6532_1_1"
  },
  {
   "type": "BV",
   "inst": 34,
   "name": "External Air Sensor E Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6533_1_1"
  },
  {
   "type": "BV",
   "inst": 41,
   "name": "High Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5034_1"
  },
  {
   "type": "BV",
   "inst": 42,
   "name": "Low Return Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5036_1"
  },
  {
   "type": "BV",
   "inst": 43,
   "name": "Dew Point Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5578_1"
  },
  {
   "type": "BV",
   "inst": 44,
   "name": "Dew Point Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5579_1"
  },
  {
   "type": "BV",
   "inst": 45,
   "name": "Return Humidity Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5902_1"
  },
  {
   "type": "BV",
   "inst": 53,
   "name": "Ext Air Sensor A High Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5349_1_1"
  },
  {
   "type": "BV",
   "inst": 54,
   "name": "Ext Air Sensor A Low Humidity",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5351_1_1"
  },
  {
   "type": "BV",
   "inst": 55,
   "name": "Ext Dew Point Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4615_1_1"
  },
  {
   "type": "BV",
   "inst": 56,
   "name": "Ext Dew Point Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5577_1_1"
  },
  {
   "type": "BV",
   "inst": 65,
   "name": "Ext Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5067_1"
  },
  {
   "type": "BV",
   "inst": 66,
   "name": "Compressor Capacity Reduced",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5513_1"
  },
  {
   "type": "BV",
   "inst": 77,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_1"
  },
  {
   "type": "BV",
   "inst": 78,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_1"
  },
  {
   "type": "BV",
   "inst": 79,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_1"
  },
  {
   "type": "BV",
   "inst": 80,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_1"
  },
  {
   "type": "BV",
   "inst": 81,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_1"
  },
  {
   "type": "BV",
   "inst": 82,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_1"
  },
  {
   "type": "BV",
   "inst": 83,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_1"
  },
  {
   "type": "BV",
   "inst": 84,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_1"
  },
  {
   "type": "BV",
   "inst": 85,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_1"
  },
  {
   "type": "BV",
   "inst": 86,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_1"
  },
  {
   "type": "BV",
   "inst": 87,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_1"
  },
  {
   "type": "BV",
   "inst": 88,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_1"
  },
  {
   "type": "BV",
   "inst": 97,
   "name": "Compressor Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5269_1_2"
  },
  {
   "type": "BV",
   "inst": 98,
   "name": "Compressor High Head Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5270_1_2"
  },
  {
   "type": "BV",
   "inst": 99,
   "name": "Compressor Low Suction Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5271_1_2"
  },
  {
   "type": "BV",
   "inst": 100,
   "name": "Compressor Short Cycle",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5352_1_2"
  },
  {
   "type": "BV",
   "inst": 101,
   "name": "Compressor Pump Down Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5146_1_2"
  },
  {
   "type": "BV",
   "inst": 102,
   "name": "Compressor Thermal Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5272_1_2"
  },
  {
   "type": "BV",
   "inst": 103,
   "name": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5354_1_2"
  },
  {
   "type": "BV",
   "inst": 104,
   "name": "Dig Scroll Comp Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5355_1_2"
  },
  {
   "type": "BV",
   "inst": 105,
   "name": "Compressor Low Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5514_1_2"
  },
  {
   "type": "BV",
   "inst": 106,
   "name": "Compressor High Pressure Transducer Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5148_1_2"
  },
  {
   "type": "BV",
   "inst": 107,
   "name": "Compressor Superheat Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5604_1_2"
  },
  {
   "type": "BV",
   "inst": 108,
   "name": "Compressor Low Differential Pressure Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5903_1_2"
  },
  {
   "type": "BV",
   "inst": 117,
   "name": "Free Cooling Valve Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5306_1"
  },
  {
   "type": "BV",
   "inst": 118,
   "name": "Ext Free Cooling Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5361_1"
  },
  {
   "type": "BV",
   "inst": 119,
   "name": "Free Cooling Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5362_1"
  },
  {
   "type": "BV",
   "inst": 130,
   "name": "Hot Water / Hot Gas Valve Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5365_1"
  },
  {
   "type": "BV",
   "inst": 131,
   "name": "Reheater Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5068_1"
  },
  {
   "type": "BV",
   "inst": 132,
   "name": "Ext Reheat Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5070_1"
  },
  {
   "type": "BV",
   "inst": 143,
   "name": "Electric Reheater Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5368_1_1"
  },
  {
   "type": "BV",
   "inst": 154,
   "name": "Electric Reheater Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5368_1_2"
  },
  {
   "type": "BV",
   "inst": 165,
   "name": "Electric Reheater Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5368_1_3"
  },
  {
   "type": "BV",
   "inst": 176,
   "name": "Humidifier Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5037_1"
  },
  {
   "type": "BV",
   "inst": 177,
   "name": "Ext Humidifier Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5044_1"
  },
  {
   "type": "BV",
   "inst": 178,
   "name": "Humidifier Control Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5045_1"
  },
  {
   "type": "BV",
   "inst": 179,
   "name": "Humidifier Cylinder Worn",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5042_1"
  },
  {
   "type": "BV",
   "inst": 180,
   "name": "Humidifier Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5043_1"
  },
  {
   "type": "BV",
   "inst": 181,
   "name": "Humidifier Low Water",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5041_1"
  },
  {
   "type": "BV",
   "inst": 182,
   "name": "Humidifier Over Current",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5040_1"
  },
  {
   "type": "BV",
   "inst": 183,
   "name": "Humidifier Under Current",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5039_1"
  },
  {
   "type": "BV",
   "inst": 194,
   "name": "Dehumidifier Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5038_1"
  },
  {
   "type": "BV",
   "inst": 205,
   "name": "Fan Hours Exceeded",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5054_1"
  },
  {
   "type": "BV",
   "inst": 206,
   "name": "Main Fan Overload",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5376_1"
  },
  {
   "type": "BV",
   "inst": 207,
   "name": "Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4729_1"
  },
  {
   "type": "BV",
   "inst": 218,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_1"
  },
  {
   "type": "BV",
   "inst": 220,
   "name": "Ext Condenser Pump High Water",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5106_1"
  },
  {
   "type": "BV",
   "inst": 231,
   "name": "Condenser Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5377_1_1"
  },
  {
   "type": "BV",
   "inst": 242,
   "name": "Condenser Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5377_1_2"
  },
  {
   "type": "BV",
   "inst": 253,
   "name": "Customer Input 1",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4270_1"
  },
  {
   "type": "BV",
   "inst": 254,
   "name": "Customer Input 2",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4271_1"
  },
  {
   "type": "BV",
   "inst": 255,
   "name": "Customer Input 3",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4272_1"
  },
  {
   "type": "BV",
   "inst": 256,
   "name": "Customer Input 4",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4273_1"
  },
  {
   "type": "BV",
   "inst": 257,
   "name": "Ext Loss of Air Blower",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5415_1"
  },
  {
   "type": "BV",
   "inst": 258,
   "name": "Ext Loss of Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5105_1"
  },
  {
   "type": "BV",
   "inst": 259,
   "name": "Ext Standby Glycol Pump On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5107_1"
  },
  {
   "type": "BV",
   "inst": 260,
   "name": "BMS Communications Timeout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5115_1"
  },
  {
   "type": "BV",
   "inst": 261,
   "name": "Ext Standby Unit On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5416_1"
  },
  {
   "type": "BV",
   "inst": 262,
   "name": "Clogged Air Filter",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5118_1"
  },
  {
   "type": "BV",
   "inst": 263,
   "name": "Loss of Air Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5053_1"
  },
  {
   "type": "BV",
   "inst": 264,
   "name": "Service Required",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4726_1"
  },
  {
   "type": "BV",
   "inst": 265,
   "name": "Master Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5120_1"
  },
  {
   "type": "BV",
   "inst": 266,
   "name": "RAM Battery Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5119_1"
  },
  {
   "type": "BV",
   "inst": 267,
   "name": "Shutdown - Loss Of Power",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4714_1"
  },
  {
   "type": "BV",
   "inst": 268,
   "name": "High Power Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5121_1"
  },
  {
   "type": "BV",
   "inst": 269,
   "name": "Smoke Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4720_1"
  },
  {
   "type": "BV",
   "inst": 270,
   "name": "Supply Chilled Water Loss of Flow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4980_1"
  },
  {
   "type": "BV",
   "inst": 271,
   "name": "Supply Chilled Water Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4626_1"
  },
  {
   "type": "BV",
   "inst": 272,
   "name": "Unit Code Missing",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5418_1"
  },
  {
   "type": "BV",
   "inst": 273,
   "name": "Unit Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5419_1"
  },
  {
   "type": "BV",
   "inst": 274,
   "name": "Water Leakage Detector Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5114_1"
  },
  {
   "type": "BV",
   "inst": 275,
   "name": "Water Under Floor",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4723_1"
  },
  {
   "type": "BV",
   "inst": 276,
   "name": "Ext Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5104_1"
  },
  {
   "type": "BV",
   "inst": 277,
   "name": "External Fire Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5108_1"
  },
  {
   "type": "BV",
   "inst": 278,
   "name": "Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5588_1"
  },
  {
   "type": "BV",
   "inst": 279,
   "name": "Temperature Control Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5617_1"
  },
  {
   "type": "BV",
   "inst": 280,
   "name": "Airflow Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5906_1"
  },
  {
   "type": "BV",
   "inst": 281,
   "name": "Ext Air Damper Position Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5907_1"
  },
  {
   "type": "BV",
   "inst": 282,
   "name": "Ext Power Source A Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5908_1"
  },
  {
   "type": "BV",
   "inst": 283,
   "name": "Ext Power Source B Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5909_1"
  },
  {
   "type": "BV",
   "inst": 284,
   "name": "Mixed Mode Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5924_1"
  },
  {
   "type": "BV",
   "inst": 288,
   "name": "Chilled Water Control Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4703_1_1"
  },
  {
   "type": "BV",
   "inst": 299,
   "name": "Chilled Water Control Valve Failure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 4703_1_2"
  },
  {
   "type": "BV",
   "inst": 310,
   "name": "Unit Off",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5110_1_1"
  },
  {
   "type": "BV",
   "inst": 311,
   "name": "Unit On",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5109_1_1"
  },
  {
   "type": "BV",
   "inst": 312,
   "name": "Unit Partial Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5112_1_1"
  },
  {
   "type": "BV",
   "inst": 313,
   "name": "Unit Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5113_1_1"
  },
  {
   "type": "BV",
   "inst": 314,
   "name": "Unit Standby",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5111_1_1"
  },
  {
   "type": "BV",
   "inst": 315,
   "name": "Maintenance Due",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5116_1_1"
  },
  {
   "type": "BV",
   "inst": 316,
   "name": "Maintenance Completed",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5117_1_1"
  },
  {
   "type": "BV",
   "inst": 327,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_1"
  },
  {
   "type": "BV",
   "inst": 338,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_2"
  },
  {
   "type": "BV",
   "inst": 349,
   "name": "Digital Output Board Not Detected",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5417_1_3"
  },
  {
   "type": "BV",
   "inst": 361,
   "name": "Remote Sensor Average Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5593_1"
  },
  {
   "type": "BV",
   "inst": 362,
   "name": "Remote Sensor Average Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5594_1"
  },
  {
   "type": "BV",
   "inst": 363,
   "name": "Remote Sensor System Average Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5595_1"
  },
  {
   "type": "BV",
   "inst": 364,
   "name": "Remote Sensor System Average Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5596_1"
  },
  {
   "type": "BV",
   "inst": 376,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_1"
  },
  {
   "type": "BV",
   "inst": 377,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_1"
  },
  {
   "type": "BV",
   "inst": 378,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_1"
  },
  {
   "type": "BV",
   "inst": 390,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_2"
  },
  {
   "type": "BV",
   "inst": 391,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_2"
  },
  {
   "type": "BV",
   "inst": 392,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_2"
  },
  {
   "type": "BV",
   "inst": 502,
   "name": "Remote Sensor Over Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5597_1_10"
  },
  {
   "type": "BV",
   "inst": 503,
   "name": "Remote Sensor Under Temperature",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5598_1_10"
  },
  {
   "type": "BV",
   "inst": 504,
   "name": "Remote Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5060_1_10"
  },
  {
   "type": "BV",
   "inst": 516,
   "name": "Air Economizer Emergency Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5600_1"
  },
  {
   "type": "BV",
   "inst": 517,
   "name": "Air Economizer Reduced Airflow",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5601_1"
  },
  {
   "type": "BV",
   "inst": 540,
   "name": "EEV Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5625_1"
  },
  {
   "type": "BV",
   "inst": 563,
   "name": "Static Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5629_1"
  },
  {
   "type": "BV",
   "inst": 564,
   "name": "High Static Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5630_1"
  },
  {
   "type": "BV",
   "inst": 565,
   "name": "Low Static Pressure",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5631_1"
  },
  {
   "type": "BV",
   "inst": 566,
   "name": "Static Pressure Sensor Out of Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5910_1"
  },
  {
   "type": "BV",
   "inst": 623,
   "name": "Pump Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5636_1"
  },
  {
   "type": "BV",
   "inst": 643,
   "name": "Condenser Unit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5637_1"
  },
  {
   "type": "BV",
   "inst": 644,
   "name": "Condenser Circuit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5638_1_1"
  },
  {
   "type": "BV",
   "inst": 896,
   "name": "Condenser Circuit Unspecified General Event",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5638_1_2"
  },
  {
   "type": "BV",
   "inst": 1001,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_1"
  },
  {
   "type": "BV",
   "inst": 1002,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_2"
  },
  {
   "type": "BV",
   "inst": 1006,
   "name": "Input Undervoltage",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5568_6"
  },
  {
   "type": "BV",
   "inst": 1021,
   "name": "Fluid Temperature Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5911_1"
  },
  {
   "type": "BV",
   "inst": 1022,
   "name": "Fluid Flow Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5912_1"
  },
  {
   "type": "BV",
   "inst": 1031,
   "name": "Fluid Temperature Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5911_2"
  },
  {
   "type": "BV",
   "inst": 1032,
   "name": "Fluid Flow Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5912_2"
  },
  {
   "type": "BV",
   "inst": 1040,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_1"
  },
  {
   "type": "BV",
   "inst": 1041,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_2"
  },
  {
   "type": "BV",
   "inst": 1045,
   "name": "Modbus Power Meter Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5967_6"
  },
  {
   "type": "BV",
   "inst": 1050,
   "name": "Aux Air Temp Device Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5966_1_1"
  },
  {
   "type": "BV",
   "inst": 1060,
   "name": "External Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6105_1"
  },
  {
   "type": "BV",
   "inst": 1061,
   "name": "External Condenser VFD Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6106_1"
  },
  {
   "type": "BV",
   "inst": 1082,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_1"
  },
  {
   "type": "BV",
   "inst": 1083,
   "name": "Condenser Outside Air Temp Out of Operating Range",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5536_1_2"
  },
  {
   "type": "BV",
   "inst": 1084,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_1"
  },
  {
   "type": "BV",
   "inst": 1085,
   "name": "Condenser Control Board Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5537_1_2"
  },
  {
   "type": "BV",
   "inst": 1086,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_1"
  },
  {
   "type": "BV",
   "inst": 1087,
   "name": "Condenser Outside Air Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5535_1_2"
  },
  {
   "type": "BV",
   "inst": 1088,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_1"
  },
  {
   "type": "BV",
   "inst": 1089,
   "name": "Condenser Communication Lost",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5531_1_2"
  },
  {
   "type": "BV",
   "inst": 1090,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_1"
  },
  {
   "type": "BV",
   "inst": 1091,
   "name": "Condenser Remote Shutdown",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 6100_1_2"
  },
  {
   "type": "BV",
   "inst": 1092,
   "name": "Condenser TVSS Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5073_1_2"
  },
  {
   "type": "BV",
   "inst": 1104,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_1"
  },
  {
   "type": "BV",
   "inst": 1105,
   "name": "Condenser Refrigerant Pressure Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5541_1_2"
  },
  {
   "type": "BV",
   "inst": 1106,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_1"
  },
  {
   "type": "BV",
   "inst": 1107,
   "name": "Condenser Refrigerant Pressure Under Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5540_1_2"
  },
  {
   "type": "BV",
   "inst": 1108,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_1"
  },
  {
   "type": "BV",
   "inst": 1109,
   "name": "Condenser Refrigerant Pressure Over Threshold",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5539_1_2"
  },
  {
   "type": "BV",
   "inst": 1110,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_1"
  },
  {
   "type": "BV",
   "inst": 1111,
   "name": "Condenser Supply Refrigerant Temp Sensor Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5544_1_2"
  },
  {
   "type": "BV",
   "inst": 1112,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_1"
  },
  {
   "type": "BV",
   "inst": 1113,
   "name": "Condenser Supply Refrigerant Under Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5543_1_2"
  },
  {
   "type": "BV",
   "inst": 1114,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_1"
  },
  {
   "type": "BV",
   "inst": 1115,
   "name": "Condenser Supply Refrigerant Over Temp",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5542_1_2"
  },
  {
   "type": "BV",
   "inst": 1116,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_1"
  },
  {
   "type": "BV",
   "inst": 1117,
   "name": "Condenser Max Fan Speed Override",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5545_1_2"
  },
  {
   "type": "BV",
   "inst": 1128,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_1"
  },
  {
   "type": "BV",
   "inst": 1129,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_2"
  },
  {
   "type": "BV",
   "inst": 1131,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_1_4"
  },
  {
   "type": "BV",
   "inst": 1132,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_1"
  },
  {
   "type": "BV",
   "inst": 1133,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_2"
  },
  {
   "type": "BV",
   "inst": 1135,
   "name": "Condenser Fan Issue",
   "unitRaw": null,
   "unit": null,
   "note": "Active on Alarm · 코드 5277_1_2_4"
  },
  {
   "type": "MSV",
   "inst": 1,
   "name": "Server Class",
   "unitRaw": null,
   "unit": null,
   "note": "1 = UPS 2 = AIR 3 = PMP 4 = PDU 5 = MONITOR · 코드 4553_1"
  },
  {
   "type": "MSV",
   "inst": 12,
   "name": "Air Temperature Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Proportional 2 = Prop+Integral 3 = Adaptive PID 4 = Intelligent · 코드 5324_1"
  },
  {
   "type": "MSV",
   "inst": 13,
   "name": "Air Temperature Control Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 2 = Remote 3 = Return · 코드 5012_1"
  },
  {
   "type": "MSV",
   "inst": 35,
   "name": "Humidity Control Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Relative 2 = Compensated 3 = Predictive 4 = Dew Point · 코드 5603_1"
  },
  {
   "type": "MSV",
   "inst": 36,
   "name": "Humidity Control Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Remote 2 = Return · 코드 5618_1"
  },
  {
   "type": "MSV",
   "inst": 45,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_1"
  },
  {
   "type": "MSV",
   "inst": 46,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_1"
  },
  {
   "type": "MSV",
   "inst": 47,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_1"
  },
  {
   "type": "MSV",
   "inst": 57,
   "name": "Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5264_1_2"
  },
  {
   "type": "MSV",
   "inst": 58,
   "name": "Compressor Capacity Control State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5265_1_2"
  },
  {
   "type": "MSV",
   "inst": 59,
   "name": "Tandem 'B' Compressor State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 6243_1_2"
  },
  {
   "type": "MSV",
   "inst": 69,
   "name": "Free Cooling Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = start 3 = on · 코드 6260_1"
  },
  {
   "type": "MSV",
   "inst": 70,
   "name": "Free Cooling Internal Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Disabled 2 = Contact 3 = Temperature 4 = Set Point · 코드 5581_1"
  },
  {
   "type": "MSV",
   "inst": 71,
   "name": "Minimum Chilled Water Temp Set Point Enable",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5359_1"
  },
  {
   "type": "MSV",
   "inst": 72,
   "name": "Main Chilled Water Valve",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Valve 1 2 = Valve 2 · 코드 5605_1"
  },
  {
   "type": "MSV",
   "inst": 83,
   "name": "Fan Control Sensor",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Supply 2 = Remote 3 = Return 4 = Manual · 코드 5586_1"
  },
  {
   "type": "MSV",
   "inst": 93,
   "name": "System Status",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal Operation 2 = StartUp 3 = Normal with Warning 4 = Normal with Alarm 5 = Abnormal Operation · 코드 4123_1"
  },
  {
   "type": "MSV",
   "inst": 94,
   "name": "Unit Operating State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on 3 = standby · 코드 4706_1"
  },
  {
   "type": "MSV",
   "inst": 95,
   "name": "Unit Control Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Internal (Auto) 2 = External (Manual) · 코드 4707_1"
  },
  {
   "type": "MSV",
   "inst": 96,
   "name": "Unit Operating State Reason",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Reason Unknown 2 = Network Display 3 = Alarm 4 = Schedule 5 = Remote System 6 = External Input 7 = Local Display · 코드 5074_1"
  },
  {
   "type": "MSV",
   "inst": 107,
   "name": "Fan State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5381_1"
  },
  {
   "type": "MSV",
   "inst": 108,
   "name": "Cooling State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5382_1"
  },
  {
   "type": "MSV",
   "inst": 109,
   "name": "Free Cooling State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5383_1"
  },
  {
   "type": "MSV",
   "inst": 110,
   "name": "Maintenance Tracking State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5384_1"
  },
  {
   "type": "MSV",
   "inst": 111,
   "name": "Hot Water / Hot Gas State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5385_1"
  },
  {
   "type": "MSV",
   "inst": 112,
   "name": "Electric Reheat State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5386_1"
  },
  {
   "type": "MSV",
   "inst": 113,
   "name": "Dehumidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5387_1"
  },
  {
   "type": "MSV",
   "inst": 114,
   "name": "Humidifier State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5388_1"
  },
  {
   "type": "MSV",
   "inst": 115,
   "name": "System On/Off Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5143_1"
  },
  {
   "type": "MSV",
   "inst": 126,
   "name": "Customer Input 1 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4718_1"
  },
  {
   "type": "MSV",
   "inst": 127,
   "name": "Customer Input 1 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4719_1"
  },
  {
   "type": "MSV",
   "inst": 128,
   "name": "Customer Input 2 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5098_1"
  },
  {
   "type": "MSV",
   "inst": 129,
   "name": "Customer Input 2 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5099_1"
  },
  {
   "type": "MSV",
   "inst": 130,
   "name": "Customer Input 3 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5100_1"
  },
  {
   "type": "MSV",
   "inst": 131,
   "name": "Customer Input 3 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5101_1"
  },
  {
   "type": "MSV",
   "inst": 132,
   "name": "Customer Input 4 - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5102_1"
  },
  {
   "type": "MSV",
   "inst": 133,
   "name": "Customer Input 4 - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5103_1"
  },
  {
   "type": "MSV",
   "inst": 134,
   "name": "Ext Free Cooling Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5389_1"
  },
  {
   "type": "MSV",
   "inst": 135,
   "name": "Ext Free Cooling Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5390_1"
  },
  {
   "type": "MSV",
   "inst": 136,
   "name": "Ext Condenser Pump High Water - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5122_1"
  },
  {
   "type": "MSV",
   "inst": 137,
   "name": "Ext Condenser Pump High Water - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5123_1"
  },
  {
   "type": "MSV",
   "inst": 138,
   "name": "Ext Standby Glycol Pump On - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5129_1"
  },
  {
   "type": "MSV",
   "inst": 139,
   "name": "Ext Standby Glycol Pump On - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5130_1"
  },
  {
   "type": "MSV",
   "inst": 140,
   "name": "Ext Standby Unit On - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5391_1"
  },
  {
   "type": "MSV",
   "inst": 141,
   "name": "Ext Standby Unit On - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5392_1"
  },
  {
   "type": "MSV",
   "inst": 142,
   "name": "Ext Humidifier Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5086_1"
  },
  {
   "type": "MSV",
   "inst": 143,
   "name": "Ext Humidifier Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5087_1"
  },
  {
   "type": "MSV",
   "inst": 144,
   "name": "Ext Loss of Flow - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5082_1"
  },
  {
   "type": "MSV",
   "inst": 145,
   "name": "Ext Loss of Flow - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5083_1"
  },
  {
   "type": "MSV",
   "inst": 146,
   "name": "Ext Over Temperature - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5090_1"
  },
  {
   "type": "MSV",
   "inst": 147,
   "name": "Ext Over Temperature - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5091_1"
  },
  {
   "type": "MSV",
   "inst": 148,
   "name": "Ext Reheat Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5084_1"
  },
  {
   "type": "MSV",
   "inst": 149,
   "name": "Ext Reheat Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5085_1"
  },
  {
   "type": "MSV",
   "inst": 150,
   "name": "High Power Shutdown - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5141_1"
  },
  {
   "type": "MSV",
   "inst": 151,
   "name": "High Power Shutdown - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5142_1"
  },
  {
   "type": "MSV",
   "inst": 152,
   "name": "Humidifier Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5131_1"
  },
  {
   "type": "MSV",
   "inst": 153,
   "name": "Humidifier Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5132_1"
  },
  {
   "type": "MSV",
   "inst": 154,
   "name": "Master Unit Communication Lost - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5133_1"
  },
  {
   "type": "MSV",
   "inst": 155,
   "name": "Master Unit Communication Lost - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5134_1"
  },
  {
   "type": "MSV",
   "inst": 156,
   "name": "Service Required - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4727_1"
  },
  {
   "type": "MSV",
   "inst": 157,
   "name": "Service Required - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4728_1"
  },
  {
   "type": "MSV",
   "inst": 158,
   "name": "Shutdown - Loss Of Power - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4715_1"
  },
  {
   "type": "MSV",
   "inst": 159,
   "name": "Shutdown - Loss Of Power - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4716_1"
  },
  {
   "type": "MSV",
   "inst": 160,
   "name": "Smoke Detected - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4721_1"
  },
  {
   "type": "MSV",
   "inst": 161,
   "name": "Smoke Detected - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4722_1"
  },
  {
   "type": "MSV",
   "inst": 162,
   "name": "Water Under Floor - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4724_1"
  },
  {
   "type": "MSV",
   "inst": 163,
   "name": "Water Under Floor - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4725_1"
  },
  {
   "type": "MSV",
   "inst": 164,
   "name": "Ext Compressor Lockout - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5088_1"
  },
  {
   "type": "MSV",
   "inst": 165,
   "name": "Ext Compressor Lockout - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5089_1"
  },
  {
   "type": "MSV",
   "inst": 166,
   "name": "Clogged Air Filter - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5135_1"
  },
  {
   "type": "MSV",
   "inst": 167,
   "name": "Clogged Air Filter - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5136_1"
  },
  {
   "type": "MSV",
   "inst": 168,
   "name": "Ext Loss of Air Blower - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5393_1"
  },
  {
   "type": "MSV",
   "inst": 169,
   "name": "Ext Loss of Air Blower - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5394_1"
  },
  {
   "type": "MSV",
   "inst": 180,
   "name": "Compressor High Head Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5316_1_1"
  },
  {
   "type": "MSV",
   "inst": 181,
   "name": "Compressor High Head Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_1"
  },
  {
   "type": "MSV",
   "inst": 182,
   "name": "Compressor Low Suction Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5318_1_1"
  },
  {
   "type": "MSV",
   "inst": 183,
   "name": "Compressor Low Suction Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_1"
  },
  {
   "type": "MSV",
   "inst": 184,
   "name": "Compressor Pump Down Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5395_1_1"
  },
  {
   "type": "MSV",
   "inst": 185,
   "name": "Compressor Pump Down Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_1"
  },
  {
   "type": "MSV",
   "inst": 186,
   "name": "Compressor Short Cycle - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5397_1_1"
  },
  {
   "type": "MSV",
   "inst": 187,
   "name": "Compressor Short Cycle - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_1"
  },
  {
   "type": "MSV",
   "inst": 188,
   "name": "Compressor Thermal Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5320_1_1"
  },
  {
   "type": "MSV",
   "inst": 189,
   "name": "Compressor Thermal Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_1"
  },
  {
   "type": "MSV",
   "inst": 190,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5399_1_1"
  },
  {
   "type": "MSV",
   "inst": 191,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_1"
  },
  {
   "type": "MSV",
   "inst": 202,
   "name": "Compressor High Head Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5316_1_2"
  },
  {
   "type": "MSV",
   "inst": 203,
   "name": "Compressor High Head Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5317_1_2"
  },
  {
   "type": "MSV",
   "inst": 204,
   "name": "Compressor Low Suction Pressure - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5318_1_2"
  },
  {
   "type": "MSV",
   "inst": 205,
   "name": "Compressor Low Suction Pressure - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5319_1_2"
  },
  {
   "type": "MSV",
   "inst": 206,
   "name": "Compressor Pump Down Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5395_1_2"
  },
  {
   "type": "MSV",
   "inst": 207,
   "name": "Compressor Pump Down Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5396_1_2"
  },
  {
   "type": "MSV",
   "inst": 208,
   "name": "Compressor Short Cycle - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5397_1_2"
  },
  {
   "type": "MSV",
   "inst": 209,
   "name": "Compressor Short Cycle - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5398_1_2"
  },
  {
   "type": "MSV",
   "inst": 210,
   "name": "Compressor Thermal Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5320_1_2"
  },
  {
   "type": "MSV",
   "inst": 211,
   "name": "Compressor Thermal Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5321_1_2"
  },
  {
   "type": "MSV",
   "inst": 212,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5399_1_2"
  },
  {
   "type": "MSV",
   "inst": 213,
   "name": "Dig Scroll Comp Discharge Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5400_1_2"
  },
  {
   "type": "MSV",
   "inst": 224,
   "name": "Ext Air Sensor A Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5401_1_1"
  },
  {
   "type": "MSV",
   "inst": 225,
   "name": "Return Air Sensor Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5402_1_1"
  },
  {
   "type": "MSV",
   "inst": 226,
   "name": "Ext Air Sensor A High Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5403_1_1"
  },
  {
   "type": "MSV",
   "inst": 227,
   "name": "Ext Air Sensor A High Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5404_1_1"
  },
  {
   "type": "MSV",
   "inst": 228,
   "name": "Ext Air Sensor A Low Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5405_1_1"
  },
  {
   "type": "MSV",
   "inst": 229,
   "name": "Ext Air Sensor A Low Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5406_1_1"
  },
  {
   "type": "MSV",
   "inst": 230,
   "name": "Ext Air Sensor A Over Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4602_1_1"
  },
  {
   "type": "MSV",
   "inst": 231,
   "name": "Ext Air Sensor A Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4603_1_1"
  },
  {
   "type": "MSV",
   "inst": 232,
   "name": "Ext Air Sensor A Under Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 4609_1_1"
  },
  {
   "type": "MSV",
   "inst": 233,
   "name": "Ext Air Sensor A Under Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 4610_1_1"
  },
  {
   "type": "MSV",
   "inst": 234,
   "name": "High Return Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5137_1_1"
  },
  {
   "type": "MSV",
   "inst": 235,
   "name": "High Return Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5138_1_1"
  },
  {
   "type": "MSV",
   "inst": 236,
   "name": "Low Return Humidity - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5139_1_1"
  },
  {
   "type": "MSV",
   "inst": 237,
   "name": "Low Return Humidity - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5140_1_1"
  },
  {
   "type": "MSV",
   "inst": 238,
   "name": "Return Air Over Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5024_1_1"
  },
  {
   "type": "MSV",
   "inst": 239,
   "name": "Return Air Over Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5025_1_1"
  },
  {
   "type": "MSV",
   "inst": 240,
   "name": "Return Air Under Temp - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5407_1_1"
  },
  {
   "type": "MSV",
   "inst": 241,
   "name": "Return Air Under Temp - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5408_1_1"
  },
  {
   "type": "MSV",
   "inst": 242,
   "name": "Supply Air Over/Under Temperature - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5587_1_1"
  },
  {
   "type": "MSV",
   "inst": 252,
   "name": "Fan Hours Exceeded - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5409_1_1"
  },
  {
   "type": "MSV",
   "inst": 253,
   "name": "Fan Hours Exceeded - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5410_1_1"
  },
  {
   "type": "MSV",
   "inst": 256,
   "name": "Main Fan Overload - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5411_1_1"
  },
  {
   "type": "MSV",
   "inst": 257,
   "name": "Main Fan Overload - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5412_1_1"
  },
  {
   "type": "MSV",
   "inst": 268,
   "name": "Condenser Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5413_1_1"
  },
  {
   "type": "MSV",
   "inst": 269,
   "name": "Condenser Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_1"
  },
  {
   "type": "MSV",
   "inst": 280,
   "name": "Condenser Issue - Event Control",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5413_1_2"
  },
  {
   "type": "MSV",
   "inst": 281,
   "name": "Condenser Issue - Event Type",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Message 2 = Warning 3 = Alarm · 코드 5414_1_2"
  },
  {
   "type": "MSV",
   "inst": 292,
   "name": "System Event Acknowledge/Reset",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Reset 2 = Acknowledge · 코드 4717_1"
  },
  {
   "type": "MSV",
   "inst": 304,
   "name": "Compressor Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5580_1"
  },
  {
   "type": "MSV",
   "inst": 316,
   "name": "Reheater Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5582_1"
  },
  {
   "type": "MSV",
   "inst": 328,
   "name": "Humidifier Lockout",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = enabled · 코드 5583_1"
  },
  {
   "type": "MSV",
   "inst": 340,
   "name": "Air Economizer Availability",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Not Available 2 = Available · 코드 5599_1"
  },
  {
   "type": "MSV",
   "inst": 341,
   "name": "Air Economizer Control Source",
   "unitRaw": null,
   "unit": null,
   "note": "1 = disabled 2 = internal 3 = external · 코드 5602_1"
  },
  {
   "type": "MSV",
   "inst": 363,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_1"
  },
  {
   "type": "MSV",
   "inst": 364,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_1"
  },
  {
   "type": "MSV",
   "inst": 368,
   "name": "PRE Operational Mode",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Bootup 2 = Idle 3 = Manual 4 = Pump Automatic 5 = Test · 코드 5632_1_2"
  },
  {
   "type": "MSV",
   "inst": 369,
   "name": "Pump State",
   "unitRaw": null,
   "unit": null,
   "note": "1 = off 2 = on · 코드 5633_1_2"
  },
  {
   "type": "MSV",
   "inst": 500,
   "name": "Local Fan Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6175_1"
  },
  {
   "type": "MSV",
   "inst": 501,
   "name": "Local Cooling Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6176_1"
  },
  {
   "type": "MSV",
   "inst": 502,
   "name": "Local Electric Heat Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6177_1"
  },
  {
   "type": "MSV",
   "inst": 503,
   "name": "Local Humidifier Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6178_1"
  },
  {
   "type": "MSV",
   "inst": 504,
   "name": "Local Dehumidifier Override",
   "unitRaw": null,
   "unit": null,
   "note": "1 = Normal operation 2 = Increased for internal protection 3 = Decreased for internal protection 4 = Disabled for internal protection 5 = Limited or disabled for low limit protection · 코드 6179_1"
  }
 ],
 "crosscheck": {
  "fam": "bacnet",
  "segments": 1,
  "table": 585,
  "raw": 326,
  "both": 326,
  "same": 325,
  "diff": [
   [
    0,
    [
     "AV",
     224
    ],
    "Analog Input Reading",
    "Units: deg F"
   ]
  ],
  "rate": 0.9969325153374233,
  "verified": {
   "AV-1": "Air Temperature Set Point",
   "AV-2": "Air Temperature Proportional Band",
   "AV-3": "Air Temperature Dead Band",
   "AV-4": "Air Temperature Control Integration Time",
   "AV-5": "Today's High Air Temperature",
   "AV-6": "Today's High Air Temperature Time",
   "AV-7": "Today's Low Air Temperature",
   "AV-8": "Today's Low Air Temperature Time",
   "AV-19": "Supply Air Temperature",
   "AV-21": "High Supply Air Temperature Threshold",
   "AV-22": "Low Supply Air Temperature Threshold",
   "AV-31": "Return Air Temperature",
   "AV-33": "High Return Air Temperature Threshold",
   "AV-34": "Low Return Air Temperature Threshold",
   "AV-45": "Ext Air Sensor A Temperature",
   "AV-46": "Ext Air Sensor B Temperature",
   "AV-47": "Ext Air Sensor C Temperature",
   "AV-48": "Ext Air Sensor A Over Temp Threshold",
   "AV-49": "Ext Air Sensor A Under Temp Threshold",
   "AV-50": "Outside Air Temperature",
   "AV-60": "Return Humidity",
   "AV-61": "Humidity Set Point",
   "AV-63": "Humidity Proportional Band",
   "AV-64": "Humidity Dead Band",
   "AV-65": "Humidity Control Integration Time",
   "AV-66": "High Return Humidity Threshold",
   "AV-67": "Low Return Humidity Threshold",
   "AV-68": "Today's High Humidity",
   "AV-69": "Today's High Humidity Time",
   "AV-70": "Today's Low Humidity",
   "AV-71": "Today's Low Humidity Time",
   "AV-72": "Dew Point Proportional Band",
   "AV-73": "Dew Point Dead Band",
   "AV-82": "Ext Air Sensor A Humidity",
   "AV-83": "Ext Air Sensor B Humidity",
   "AV-84": "Ext Air Sensor C Humidity",
   "AV-85": "Ext Air Sensor A High Humidity Threshold",
   "AV-86": "Ext Air Sensor A Low Humidity Threshold",
   "AV-87": "Ext Air Sensor A Dew Point Temp",
   "AV-88": "Ext Dew Point Over Temp Threshold",
   "AV-89": "Ext Dew Point Under Temp Threshold",
   "AV-97": "Compressor Hours",
   "AV-98": "Compressor Hours Threshold",
   "AV-100": "Digital Scroll Compressor Loading",
   "AV-101": "Tandem 'B' Compressor Hours",
   "AV-110": "Compressor Hours",
   "AV-111": "Compressor Hours Threshold",
   "AV-113": "Digital Scroll Compressor Loading",
   "AV-114": "Tandem 'B' Compressor Hours",
   "AV-123": "Free Cooling Internal Temperature Delta",
   "AV-124": "Free Cooling Fluid Temperature",
   "AV-125": "Minimum Chilled Water Temp Set Point",
   "AV-126": "Free Cooling Valve Hours",
   "AV-127": "Free Cooling Valve Hours Threshold",
   "AV-128": "Chilled Water Valve Hours",
   "AV-129": "Chilled Water Valve Operating Hours Threshold",
   "AV-138": "Hot Water / Hot Gas Valve Hours",
   "AV-139": "Hot Water / Hot Gas Valve Hours Threshold",
   "AV-186": "Humidifier Hours",
   "AV-187": "Humidifier Hours Threshold",
   "AV-188": "Infrared Humidifier Flush Rate",
   "AV-199": "Dehumidifier Hours",
   "AV-200": "Dehumidifier Hours Threshold",
   "AV-211": "Fan Speed Maximum Set Point",
   "AV-212": "Fan Hours",
   "AV-213": "Fan Hours Threshold",
   "AV-214": "Fan Speed Minimum Set Point",
   "AV-215": "Fan Speed Temperature Set Point",
   "AV-268": "BMS Timeout Period",
   "AV-269": "Auto Restart Delay",
   "AV-270": "Standby Units",
   "AV-280": "Fan Speed",
   "AV-282": "Free Cooling Valve Open Position",
   "AV-283": "Maintenance Ramp",
   "AV-284": "Calculated Next Maintenance Month",
   "AV-285": "Calculated Next Maintenance Year",
   "AV-286": "Hot Water / Hot Gas Valve Open Position",
   "AV-287": "Reheat Utilization",
   "AV-288": "Humidifier Utilization",
   "AV-289": "Dehumidifier Utilization",
   "AV-290": "Cooling Capacity",
   "AV-291": "Adjusted Humidity",
   "AV-292": "Return Dew Point",
   "AV-293": "Actual Air Temperature Set Point",
   "AV-294": "Actual Humidity Set Point",
   "AV-295": "Dew Point Set Point",
   "AV-296": "Cooling Control Temperature",
   "AV-297": "Fan Speed Control Temperature",
   "AV-298": "Unit Cooling Load",
   "AV-299": "Unit Calculated Airflow",
   "AV-300": "System Date and Time",
   "AV-312": "Remote Sensor Over Temp Threshold",
   "AV-313": "Remote Sensor Under Temp Threshold",
   "AV-314": "Remote Sensor Average Temperature",
   "AV-315": "Remote Sensor Maximum Temperature",
   "AV-316": "Remote Sensor System Average Temperature",
   "AV-317": "Remote Sensor System Maximum Temperature",
   "AV-461": "Static Pressure Set Point",
   "AV-462": "Unit Static Pressure",
   "AV-463": "System Static Pressure",
   "AV-505": "Pump Hours Threshold",
   "AV-522": "Pump Speed",
   "AV-523": "Pump Hours",
   "AV-525": "Pump Speed",
   "AV-526": "Pump Hours",
   "AV-529": "Condenser Low Noise Mode Max Fan Speed",
   "AV-530": "Condenser Normal Mode Max Fan Speed",
   "AV-531": "Condenser Low Noise Mode Start Time",
   "AV-532": "Condenser Low Noise Mode Stop Time",
   "AV-533": "Condenser Low Noise Mode - Interval Days",
   "AV-534": "Condenser Low Noise Mode - Full Days",
   "AV-881": "Fluid Flow Rate",
   "AV-891": "Fluid Flow Rate",
   "AV-901": "Circuit Cooling Load",
   "AV-911": "Circuit Cooling Load",
   "AV-1960": "Raw Auxiliary Air Temperature",
   "AV-1961": "Actual Auxiliary Air Temperature",
   "AV-1981": "Expected Condenser Unit Count",
   "AV-2004": "Condenser Refrigerant Pressure",
   "AV-2005": "Condenser Refrigerant Pressure",
   "AV-2100": "Super Saver Call For Cooling",
   "AV-2121": "Static Pressure Set Point",
   "AV-2122": "Unit Static Pressure",
   "AV-2123": "System Static Pressure",
   "AV-2135": "Thermal Control Override - Temperature Call",
   "AV-2136": "Thermal Control Override - Humidity Call",
   "AV-10001": "Air Temperature Set Point",
   "AV-10002": "Air Temperature Proportional Band",
   "AV-10003": "Air Temperature Dead Band",
   "AV-10005": "Today's High Air Temperature",
   "AV-10007": "Today's Low Air Temperature",
   "AV-10019": "Supply Air Temperature",
   "AV-10021": "High Supply Air Temperature Threshold",
   "AV-10022": "Low Supply Air Temperature Threshold",
   "AV-10031": "Return Air Temperature",
   "AV-10033": "High Return Air Temperature Threshold",
   "AV-10034": "Low Return Air Temperature Threshold",
   "AV-10045": "Ext Air Sensor A Temperature",
   "AV-10046": "Ext Air Sensor B Temperature",
   "AV-10047": "Ext Air Sensor C Temperature",
   "AV-10048": "Ext Air Sensor A Over Temp Threshold",
   "AV-10049": "Ext Air Sensor A Under Temp Threshold",
   "AV-10050": "Outside Air Temperature",
   "AV-10072": "Dew Point Proportional Band",
   "AV-10073": "Dew Point Dead Band",
   "AV-10087": "Ext Air Sensor A Dew Point Temp",
   "AV-10088": "Ext Dew Point Over Temp Threshold",
   "AV-10089": "Ext Dew Point Under Temp Threshold",
   "AV-10123": "Free Cooling Internal Temperature Delta",
   "AV-10124": "Free Cooling Fluid Temperature",
   "AV-10125": "Minimum Chilled Water Temp Set Point",
   "AV-10215": "Fan Speed Temperature Set Point",
   "AV-10292": "Return Dew Point",
   "AV-10293": "Actual Air Temperature Set Point",
   "AV-10295": "Dew Point Set Point",
   "AV-10296": "Cooling Control Temperature",
   "AV-10297": "Fan Speed Control Temperature",
   "AV-10312": "Remote Sensor Over Temp Threshold",
   "AV-10313": "Remote Sensor Under Temp Threshold",
   "AV-10314": "Remote Sensor Average Temperature",
   "AV-10315": "Remote Sensor Maximum Temperature",
   "AV-10316": "Remote Sensor System Average Temperature",
   "AV-10317": "Remote Sensor System Maximum Temperature",
   "AV-11960": "Raw Auxiliary Air Temperature",
   "AV-11961": "Actual Auxiliary Air Temperature",
   "BV-1": "Supply Air Over Temperature",
   "BV-2": "Supply Air Under Temperature",
   "BV-3": "Supply Air Sensor Issue",
   "BV-4": "Supply NTC Air Sensor Issue",
   "BV-14": "Return Air Over Temperature",
   "BV-15": "Return Air Under Temperature",
   "BV-16": "Return Air Sensor Issue",
   "BV-27": "Ext Air Sensor A Over Temperature",
   "BV-28": "Ext Air Sensor A Under Temperature",
   "BV-29": "Ext Air Sensor A Issue",
   "BV-30": "Ambient Air Sensor Issue",
   "BV-31": "External Air Sensor B Issue",
   "BV-32": "External Air Sensor C Issue",
   "BV-33": "External Air Sensor D Issue",
   "BV-34": "External Air Sensor E Issue",
   "BV-41": "High Return Humidity",
   "BV-42": "Low Return Humidity",
   "BV-43": "Dew Point Over Temperature",
   "BV-44": "Dew Point Under Temperature",
   "BV-45": "Return Humidity Sensor Issue",
   "BV-53": "Ext Air Sensor A High Humidity",
   "BV-54": "Ext Air Sensor A Low Humidity",
   "BV-55": "Ext Dew Point Over Temperature",
   "BV-56": "Ext Dew Point Under Temperature",
   "BV-65": "Ext Compressor Lockout",
   "BV-66": "Compressor Capacity Reduced",
   "BV-77": "Compressor Hours Exceeded",
   "BV-78": "Compressor High Head Pressure",
   "BV-79": "Compressor Low Suction Pressure",
   "BV-80": "Compressor Short Cycle",
   "BV-81": "Compressor Pump Down Issue",
   "BV-82": "Compressor Thermal Overload",
   "BV-83": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "BV-84": "Dig Scroll Comp Over Temp",
   "BV-85": "Compressor Low Pressure Transducer Issue",
   "BV-86": "Compressor High Pressure Transducer Issue",
   "BV-87": "Compressor Superheat Over Threshold",
   "BV-88": "Compressor Low Differential Pressure Lockout",
   "BV-97": "Compressor Hours Exceeded",
   "BV-98": "Compressor High Head Pressure",
   "BV-99": "Compressor Low Suction Pressure",
   "BV-100": "Compressor Short Cycle",
   "BV-101": "Compressor Pump Down Issue",
   "BV-102": "Compressor Thermal Overload",
   "BV-103": "Dig Scroll Comp Discharge Temp Sensor Issue",
   "BV-104": "Dig Scroll Comp Over Temp",
   "BV-105": "Compressor Low Pressure Transducer Issue",
   "BV-106": "Compressor High Pressure Transducer Issue",
   "BV-107": "Compressor Superheat Over Threshold",
   "BV-108": "Compressor Low Differential Pressure Lockout",
   "BV-117": "Free Cooling Valve Hours Exceeded",
   "BV-118": "Ext Free Cooling Lockout",
   "BV-119": "Free Cooling Temp Sensor Issue",
   "BV-130": "Hot Water / Hot Gas Valve Hours Exceeded",
   "BV-131": "Reheater Over Temperature",
   "BV-132": "Ext Reheat Lockout",
   "BV-176": "Humidifier Hours Exceeded",
   "BV-177": "Ext Humidifier Lockout",
   "BV-178": "Humidifier Control Board Not Detected",
   "BV-179": "Humidifier Cylinder Worn",
   "BV-180": "Humidifier Issue",
   "BV-181": "Humidifier Low Water",
   "BV-182": "Humidifier Over Current",
   "BV-183": "Humidifier Under Current",
   "BV-194": "Dehumidifier Hours Exceeded",
   "BV-205": "Fan Hours Exceeded",
   "BV-206": "Main Fan Overload",
   "BV-207": "Fan Issue",
   "BV-218": "Condenser TVSS Issue",
   "BV-220": "Ext Condenser Pump High Water",
   "BV-231": "Condenser Issue",
   "BV-242": "Condenser Issue",
   "BV-253": "Customer Input 1",
   "BV-254": "Customer Input 2",
   "BV-255": "Customer Input 3",
   "BV-256": "Customer Input 4",
   "BV-257": "Ext Loss of Air Blower",
   "BV-258": "Ext Loss of Flow",
   "BV-259": "Ext Standby Glycol Pump On",
   "BV-260": "BMS Communications Timeout",
   "BV-261": "Ext Standby Unit On",
   "BV-262": "Clogged Air Filter",
   "BV-263": "Loss of Air Flow",
   "BV-264": "Service Required",
   "BV-265": "Master Unit Communication Lost",
   "BV-266": "RAM Battery Issue",
   "BV-267": "Shutdown - Loss Of Power",
   "BV-268": "High Power Shutdown",
   "BV-269": "Smoke Detected",
   "BV-270": "Supply Chilled Water Loss of Flow",
   "BV-271": "Supply Chilled Water Over Temp",
   "BV-272": "Unit Code Missing",
   "BV-273": "Unit Communication Lost",
   "BV-274": "Water Leakage Detector Sensor Issue",
   "BV-275": "Water Under Floor",
   "BV-276": "Ext Over Temperature",
   "BV-277": "External Fire Detected",
   "BV-278": "Unspecified General Event",
   "BV-279": "Temperature Control Sensor Issue",
   "BV-280": "Airflow Sensor Issue",
   "BV-281": "Ext Air Damper Position Issue",
   "BV-282": "Ext Power Source A Failure",
   "BV-283": "Ext Power Source B Failure",
   "BV-284": "Mixed Mode Lockout",
   "BV-288": "Chilled Water Control Valve Failure",
   "BV-299": "Chilled Water Control Valve Failure",
   "BV-310": "Unit Off",
   "BV-311": "Unit On",
   "BV-312": "Unit Partial Shutdown",
   "BV-313": "Unit Shutdown",
   "BV-314": "Unit Standby",
   "BV-315": "Maintenance Due",
   "BV-316": "Maintenance Completed",
   "BV-361": "Remote Sensor Average Over Temperature",
   "BV-362": "Remote Sensor Average Under Temperature",
   "BV-363": "Remote Sensor System Average Over Temperature",
   "BV-364": "Remote Sensor System Average Under Temperature",
   "BV-516": "Air Economizer Emergency Override",
   "BV-517": "Air Economizer Reduced Airflow",
   "BV-540": "EEV Unspecified General Event",
   "BV-563": "Static Pressure Sensor Issue",
   "BV-564": "High Static Pressure",
   "BV-565": "Low Static Pressure",
   "BV-566": "Static Pressure Sensor Out of Range",
   "BV-623": "Pump Unspecified General Event",
   "BV-643": "Condenser Unit Unspecified General Event",
   "BV-644": "Condenser Circuit Unspecified General Event",
   "BV-896": "Condenser Circuit Unspecified General Event",
   "BV-1021": "Fluid Temperature Sensor Issue",
   "BV-1022": "Fluid Flow Sensor Issue",
   "BV-1031": "Fluid Temperature Sensor Issue",
   "BV-1032": "Fluid Flow Sensor Issue",
   "BV-1050": "Aux Air Temp Device Communication Lost",
   "BV-1060": "External Condenser TVSS Issue",
   "BV-1061": "External Condenser VFD Issue",
   "BV-1082": "Condenser Outside Air Temp Out of Operating Range",
   "BV-1083": "Condenser Outside Air Temp Out of Operating Range",
   "BV-1084": "Condenser Control Board Issue",
   "BV-1085": "Condenser Control Board Issue",
   "BV-1086": "Condenser Outside Air Temp Sensor Issue",
   "BV-1087": "Condenser Outside Air Temp Sensor Issue",
   "BV-1088": "Condenser Communication Lost",
   "BV-1089": "Condenser Communication Lost",
   "BV-1090": "Condenser Remote Shutdown",
   "BV-1091": "Condenser Remote Shutdown",
   "BV-1092": "Condenser TVSS Issue",
   "BV-1104": "Condenser Refrigerant Pressure Sensor Issue",
   "BV-1105": "Condenser Refrigerant Pressure Sensor Issue",
   "BV-1106": "Condenser Refrigerant Pressure Under Threshold",
   "BV-1107": "Condenser Refrigerant Pressure Under Threshold",
   "BV-1108": "Condenser Refrigerant Pressure Over Threshold",
   "BV-1109": "Condenser Refrigerant Pressure Over Threshold",
   "BV-1110": "Condenser Supply Refrigerant Temp Sensor Issue",
   "BV-1111": "Condenser Supply Refrigerant Temp Sensor Issue",
   "BV-1112": "Condenser Supply Refrigerant Under Temp",
   "BV-1113": "Condenser Supply Refrigerant Under Temp",
   "BV-1114": "Condenser Supply Refrigerant Over Temp",
   "BV-1115": "Condenser Supply Refrigerant Over Temp",
   "BV-1116": "Condenser Max Fan Speed Override",
   "BV-1117": "Condenser Max Fan Speed Override"
  }
 },
 "gap": "정격 사양(냉방능력·소비전력·풍량·냉매)은 이 문서에 없다 — 통신 레퍼런스라 오브젝트 목록만 싣는다. 제품별 기술자료가 따로 필요하다. 제어기는 IntelliSlot Unity 이고, 같은 제품이라도 제어기 세대가 다르면 인스턴스 번호가 달라진다.",
 "extractor": "table"
}