hx8UINk9CektO6jvdyiudrjrGU8DHMEpJw7OCea31a9Habss4mttjoKWZvKSOBocPbzWnegCZjNQVkLWcPWUpJz84h439S34pYQREUEhERAEREAXK3S9Qfe/X9XABhm0jPU4lw+K6pWFa36L7PradlZPLLSVzGhgnj84OaOQc08+fggOT9wvbTtzWxNf9E1Roq2NuJu1LUwvkEbYywskcTvsNxtjvWvmRyHbhJPcDlSQU1W/wCSA8Vbir6bXWVTSIqOokLefBGXY9yudl6LtX3+TFFY6hsZP4WoHUsHtdjPsygMNIyVcLEx7r5SNYwue6QBrWjJJ7lu3T/3Nbzwy6hvQaOZgom5Pq43fwW09N9Gek9KSRzW20x+VR+jUzEySA94J5ezCgGURZ6lmRg8IyPYvaIhIREQBERAEREAREQBERAEREAREQBERAEREAREQGO6/Z1mgbu3+xz7iCuQaokTP8CuzNT0/lelLpBjJfSyY/ulcZ1oxUyDxQGyOg+5dV0kUtIHOxLBM1wPLOOIY9y6YXKPRLM2n6RrRKGEPM/Vl/YQ5uMfX9a6uUshBERQSEREAREQBEWu+mHW40vpk0FJLi53FpYzB3jj5Of9g/0QGqOl3WI1Tq11LSycVvt5MUZB2e75zveMeoLCKRv86Dncm7qmB3xzJWwei/R38pNURCYcdFS4mnONnAHZvtP1ZU8CDc/Rfp51j0iyeoZw1lxPlEuebQR5rfYPiVmaAADAGAigkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA8SxtmhfG70XtLT6iuN9UWG42q+1UFRQ1MQa9waXROAcM8wcbrstDvz3QHKnRfpbUNfquiqqa11TaaCojlfUy5jiYGnJ5+kfALqtEQBERAEREAREQFHd7rSWO0VNyrpBHTUzC97vsHieS5G1VqWr1bqWqu9WcGV2I487RsHotH/XNb56crNebtoyF9r6yWCll6yqp4xlz242djt4T2eOexc3BpcRGPSP1KQVltp5KisYI2F7nHgawc3E7YC6r0DpVuk9MQ0rwDWTfK1Dh+UR6PqA2961r0K6K8omGoq2PMFOeGkB5Pf2v9Q+PqW8Fj8SAiIpJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIArXLpmwz1RqZrLb5JzzkdTMLj7cK6IgPMUUcMTY4o2xxtGGtaMADwC9IiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiID/2Q==", "photoPage": 1}, {"code": "LMB24-3", "source": "belimo_LMB24-3_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Power consumption in operation", "1.5", "W", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "0.2", "W", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Transformer sizing", "2", "VA", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Electrical Connection", "18 AWG plenum cable with 1/2\" NPT conduit", "—", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["connector, degree of protection NEMA 2 /", "IP54, 1 m, 3 m, and 5 m", "—", "Electrical data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Torque motor", "45 in-lb [5 Nm]", "in-lb", "Functional data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "95 s / 90°", "s", "Functional data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Sound power level, motor", "35 dB(A)", "dB", "Functional data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Position indication", "Mechanical, 30...65 mm stroke", "mm", "Functional data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Weight", "1.2 lb [0.55 kg]", "lb", "Safety data", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_LMB24-3_datasheet_en-us.pdf p1"], ["manufactured by Belimo.", "Accessories", "—", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p2"], ["Type", "Signal simulator, Power supply AC 120", "V", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p2"], ["P15000A-F GR", "Transformer, AC 120 V to AC 24 V, 40 VA", "V", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p2"], ["LMB24-3 • en-us • 2026-04-06 • Subject to change", "Accessories", "—", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"], ["(NEMA 4 models)", "43442-00001", "—", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"], ["KH10", "Damper crank arm Slot width 8.2 mm, for ø1.05\"", "mm", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"], ["ZS-150", "Shaft extension 240 mm ø20 mm for damper shaft ø8...22.7", "mm", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"], ["ZG-101", "Wrench 0.32 in and 0.39 in [8 mm and 10 mm]", "in", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"], ["ZG-LMSA-1/2-5", "Shaft extension 170 mm ø10 mm for damper shaft ø6...16", "mm", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"], ["Wire colors:", "1 = black", "—", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, on/off", "V", "Technical data", "belimo_LMB24-3_datasheet_en-us.pdf p3"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAJ0AUADASIAAhEBAxEB/8QAHQABAAEFAQEBAAAAAAAAAAAAAAUCAwQGBwEICf/EAFAQAAEDAgMDBwcHCgQEBQUAAAEAAgMEEQUSIQYxQRMiMlFhcYEHFDORobHBIzVCUnJ0sggVJDQ2Q2JzgtFjksLwU4Ph8RYXJVTSGERkouL/xAAaAQEAAgMBAAAAAAAAAAAAAAAAAQIDBAUG/8QAMxEAAgEDAwIDBQkBAAMAAAAAAAECAwQREiExBUETUXEiMjNhoRQjNEKBkbHB8NEV4fH/2gAMAwEAAhEDEQA/APpBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBEWFi+K0+DYbJWVLuazRrRve7gAgM1WZqumpxeaoiiH8bwPeuMYrtBiWMVb5p6qRrXHmxMeWsaOoBRuTObu1PWdVOCuo7a7aPBWuynFaQH+a1XY8ZwuX0eI0ju6Zv91w7IOpWKoGOmke0lrgNCNLJgjUd7fidBGefW07e+Vo+KyWua9oc0hzTqCDcFciraSCClij1cWtaS8u6XN1vqL6rW21VTFZ0FTNF1ZJCPcmBqPoJFxmLbvaSIAfnDPb68TT8FlReUXaFvSfTSd8X9imCdSOuIuXR+U3F2+kpKR/cHD4rKj8qFSB8rhkR+zIR8EwTlHR0Wgx+VGP95hbx9mUf2WRH5TsPPToKlvcWlRgZRuyLUGeUrBT0oqtn/LB+KxKfyhy4hJUPo6FraeF2UmRxDj1cOPV7UGTekWl0G3ZjrTHjTYKOBzMzHgOLr8AQL/BTsO1mAVFuTxal1+s/L70CeSXRQT9tNnY5nxOxWHMw2Ng4j1gWKuM2v2fk6OLU3i63vQkmUUazaPBX9HFaQ/81qvMxfDZCAzEKVxPVM0/FAZiLxrg5oc0gg7iF6gCIiAIiIAiIgCIiAIiIAiIgCIiAIiIATYXO4Lku0WMSbQ13KPJbTREiGO+4dZ7SusP9G7uK4fFfLoVKKSZUKaMcFfFPDlF2AqydFU51mDuVimRLDA1hNraK1huCDGaZxnncI2PLWgak6b/AGqKxXEI6fIJJSxruo71MbN4rnayloY2zh7i5xc4tdfsFkaITJvEcNhp8ElkNXVF8EdySQS63b19q54cV5I5Im3Y4653XJXU8dpJG4DUtmpKiN80ZaNW2JPbcLmjsIZCOUlDGsafrXN+/crJJclW2+DMhEcp0eFlCiJFw4KBfNHVTE0MjWmLR5bqCfgpTD6bFKmMvjkjyN0u8EXKx1JRpx1zeEZacZVZaILLMo0Ug4goaSUfRBVmqjxWjDTIyF4duLXrHGIV7d9MT3OCU5Rqx1weUKidKWiezM3zaX6hXhp5B9ArG/O9S3pUso7hdXWY7bpQyjvYVfDKakDGcxabBwF7HepTZarhGF1tNFJeV1RypDbmzALX071D4ZbFtt6EzZvNXuDXNvbNodCuxUmH4dC0COlgDd3QChx7E5Ob7SVVLVmjZTzMlPJhp5PWx7er1KCkgdG/K9tj1FdHxrDaeKqknhp2jcXOA5re7gFpuOzMNcySIMkhyAFzSCAbnqTAyRTWKsMWfTCnlHRBWX5nCd0aDJD5VUGA7wFLCgiJtlIVt+HD6LiO9CclmjxOvw516Osmg7GPNvVuWyYf5Q8WhIbUxQ1beJIyO9Y09i1w0Eg3WKNi5Ma70GTsWDYxT43QCqpw5tjlex29p6lILTvJz83Vp/xh+FbiqGRboIiISEREAREQBERAEREAREQBERAUv9G7uK4fEbMC7hJ6J/cVw+EfJhWRSRcO5UudAZYY6iTk4pJGsc7qHH2Kq2miwaqvpKGsppa0/IMzucOJsNAPWpKI3GfBNhauHJUV8eU6HlTp/ZYUGwWxwlBw/aGOBzTe0VVkt6nLlNXtAKitMkcMTI9Q1rr2t8VjVG0NLSOaauiaWH6cXNIPuKZJ0HdavYWDEqVsMW0NXILWH6c54Pt7VrlR5DhUvMjq81F9efM9w9psoLZvajZaTZ/lJpsTjqsx5jAC2U9Y3W3cfark20eKTUZ80grKanceY+omEbnDuFzbwUOaju2I029kjYYvJZVYXSuEIiETAXENNtArsNLDExgYHAAaC+i1qjxrH8zWuxaRkVxmaC9+YcRdx+CnY6y9mttc7l5frFy6riqbyknk7/TLZ0suSw3gV+F1mItYIInPLCSbDdoFHnA8RiF3UkmnHKr2J4hi1LPG7CsTfSTNHympDXDSwOhC8i8om2eGx56unhxGFu9wjDtO0s3eIXS6Vc04W0IN4559TT6nZzlXlPGfQxXUNSzpQPH9JWPNDK2JwDHZspsBop2i8sjaxwY7CKXPxYZLE91wp+h22w3EKYST4HkN8rhoba9y7Ws4ropHG2Y/VYdW/L08tOBoX8m4OB6w5ui6Js7tXgn5lMr9o5mVTGm0fK3J9a2Cu2l2VgpxJWYQ617ACME9qxaXazyfzNMfJupmneJINAPaqpvJlxtsaLiW2eH1lS1uLYvVPpQdGNZn9gsCe0rHOM4ZilQabCqasbS2u6aps3TuC6RBSeTutnD6epgZLfgcpB7iFAbSswqkxUyUtWZ6eOO73E352unu9anJGHg1mOOSkljkiDiyR2UBx3dq2WB2ZgUW99HU0MEwMjajlQ3JvaBY20678VmwSCMhh3ngoC3M0XBVWY96obvVSElTLF2oCwqwATm2izWdJYdb+sHuUEo3fycj/wBLrP5w/CFuK1DydfNNX/P/ANIW3qrMq4CIigkIiIAiIgCIiAIiIAiIgCIiApl9C/7J9y4hD6ILt03oJPsn3LiEPomqyKSLlyub+UHF3MxMUwIAYA0DrcRcnwFl0c99lzDbjCHT7TNe92UOs9h4G4A94SXBEeSEjcbgu1O4k8VVh2AYvU4s6JkgqMNlF3mXc2/Adq6BDhGDYzs3Aw0ZpK+At50QsHN4g3Oo4g71LU1LBQwtiijaMu4W0C5N7eeD7FPeX8HStbbxPbnwYGC4DTYbCALty2s4N17h1KYkkph6OE5uLnuzOKsU5kxHEhQ0rHVFSRdzGbmDrcdzQtxo9jKaONpq5XyyHeGHK0fErn06FxcrL4+Ztzr0qDwtjVBUmxGTersEj4JGyG9hwW6ybN4XDTPcykBcGkgl7jrbvUC+CNzAyNt3nQADetW7oytpRhPfPkbVpWVdOS7eZjxTU0jrvuCetXTh7ZPlIMucbrHK4+IUnHsnKaYO84DJTvY4XA8Qo+qw+sww3ljLWX6bDdpUVLOtSjlJpfv+6LK5p1ZYUk3/ALggcW2fosTJbW0xE/CWPmSjtvud4rW6qDHtlmtqKWqkraSM6S6hzD1O4tPsXRGVUc7BHUtD28HdXirMsGQuDCTE7m3c25txDhxHD/dlioX9a2e/H0f/AD/bEVbWnX2aw/8AfuaDVbY7R7TU0VFyck/J65Y4gXdhcQNVFz4viVO2SnMz3SxOs+CVg0I3ixWxY/RYls1HU1uz3oZQDUxtdzom/WYfqn1t9q55Ss5KGaR0ri57i92ZxNydeK9FaXruW5bJfX9TkV7PwV/sG1bG7d4RS49kxrB2TMdo+zy0sN94G7wK6Nt3TUFNUujw+NggmZHJcag3FwR36LgeK0xqomVkYtPGQHEfSb194XTMDrJq7ZCl5dznPiAiBceA3eoWC6ie+TnTWFhGW6TJRstmsHguyutYWU3SSCSMObY20u0aevioWORokEOUu5QZS3fdSGGF0dmSG5BLQScxI7ANApym9jHGLS3Jdp11VY1CsxxtzXddxHWrykkqZ0lh1npz3LMbvWFW+nPcoJRvXk6+Z6v+f/pC29aj5Ovmaq/n/wCkLblVmVcBERQSEREAREQBERAEREAREQBERAUTfq8n2T7lxGH0LV22f9Wl+wfcuIw+hb3KyKSKnHRQe0OEx4vBG2+WRnRdbrtdTbjYLHeM0gvoDv8AitW7rqhScu/YzW9J1ZqKLNHDHQUTYIW2AFgT71G1dVPVV0WG0DgJ53ZQ88Os9wWbX1TWRSFrgCOaB1LVsLkbWPmrmuJa5+WFwJBDRpfxN1wrGj409Ujs3U/BhpR23ZzBaDZ7C201KQ6R3OlmJu6R3EkqXbI298wXP9mY2z4HSTzvmeRVCOV3KuBykDTfuWibXbYY/s5tdiNCyukFPTufkbbM7RxAHsC9KnjY4LjnfJ3sTxtGrgsZtTQy1hjpo2TVEYzObEzM5o69Ny+YMQ8pu01bTGJ+IOibfnuiGU/ZBWzeQTbB+GeUkUVbMRDi8Zp7ude0gOZl+0m4/qR78olRxwz6A87IuX0lRG0WuXQuA17wsesEWJQxNimblMgz2OmWxDr6jgfXZbmo6vwSlrozlHm83CWIWI11uNxv2qcldPkaDiWEwSVbn4U05HOysjJvm01t/vsUdBMI32kaSwGz2k2NuruW2OwrHqOchlDT1ccZIjfHI1rsvcbW7rqIxnC8QefORhFTDI3V5aGuaR22JXD6h0+E4udNeqOvZ3cl93V47PyIyogytEzBljJOQk5svWD1g8R1Lle1mzM1JjdO+iaIKGteWvc8ZhTOG9vdxHZ3Lp8FXlifGRmY4aNUVilLDjOGS0k5LYqhvJl17ZD9F3ZY6dxXnbapO2qpvj+v+o7NSn41NxfJpGO4XgtCyiw/BbyyCMieW987j2bgd+7rWxYhg9Xs1glNSc1tRyPLlpF7Ei9vUtKwuV2H7Sx0lQwRCGYNkJ3gArfMTxx+O4vy73OMYHJsv9Ve3oRcYJN5+Z5au8ybxghcPqpZnNkkeXa3sd3qW1wGwGth1Zg0eoLUMNbkuw/RJHqW20bvkWEG2nAtC2UsGvIk2OJALW5rjhuHrV5WKd1277/1XV9SVKmbwsKt/WD3LOZ0lg136wVAN78nXzLVfeP9IW3LUfJ18yVP3g/hC25VZlXAREUEhERAEREAREQBERAEREAREQFuo/VZfsH3LiEJ+Rau3VP6pN9h3uXEYPQNVkUkHmwJ6lYldkLyfoNsr79S0dbgFZlDTDITqS8hed6xV9tQ8l/J2ul08pyNJ21mfHhcVOHFrp5mNcQe9x9wVWEyNNK1rRYDcAq9t/MmwyTVIcXQvAia11iXWANhx0JUPgta3kmi/BbfScO3Ri6nlVmdi2IpxieA4vhbCOWDW1EOutxpp7PWuTeU+KbEMSmxVrXMkJInDRrlNrkdxB9a3HZfaCTBsTgrYjcxnVt+m072radvtl4cVoWbQYU0PpqgZ3Bo6BO+46utdRnMR8syPsQbWt0W8G/9V5DLLS1MdTBI6Kdjw+J7Tq1wNwR4rYNpdnTh8r6qJh5C/OYP3ZPwPBa04ODuuQ7h1KQfa/kt2/pvKBshDWZmsxKnAirYRvZJbpAfVdvHiOC3RfCexm12K7FbRxYlhEwbNGLTMefk5mcWOHV7RvX1tsL5VtnduKOLkKllHiJHPo53APv/AAnc8d3qCEm7IiIDlO2GEfmbGi6Jtqeo+Uj/AITxb4fFQMgDg9oHNkGYd/ELoHlJrMNiwmmpqmdja2WUGnj3udwd3C3HrstHEbfNmPaNWnN4LyXUqKpVMLvuj0VjVc4pvtsc62sh5Daikq2t0rI7vd/G3mn16HxUhhty6PwV/balHmdPIBrT1Qsexw//AJC9oWCMBx3NGY+C7/Tp6rePy2/59DkX8NNZlmiH6RPbi93vWyULv0dmvDrHxWs0Poy473G62eiuIIxfW2649xXRNFknAMzbOuRv1t8FkDQWCx4AQ27RrfiA1ZAvx3oUK2dJYVb+sHuWY3esOt/WD3IDfPJ18xVH3g/hattWpeTv5hqPvB/C1baqsyrgIiKCQiIgCIiAIiIAiIgCIiAIiIC1Vfqc32He5cRg1gb3LttX+pT/AMt3uXEoP1dvcrIpI9/fRfbCx5W2bOPqv+Kvv3A9RBVM4DppxwkF15brMWqufNf2d/pbXh+jNC8oUJLC7dlnY/wexzffZavhVHVVEcUsbwyN+l73JduIAGq6hjdJDPTUs88DJmEhkjXC4NiLfBatg9PRUO19VRzk08UbTJS26L3DVpPZuv3LZ6NcKdPwu6KdUo4l4vZmHUQVVLGeQmkNTSuD3U7wWlwGpbY6hdI2L2zjwoxEyGrwWvHOjdrl4HTgRuIWsbXRwtb+cvOGyV0z+WMlsoBP7sa66AHhvKhMIcaXFOQbG51BiDTLlafQSAb+wFdzc5EcM6L5QthGGmOIYY5k1BUtux1zax+iSP8Aei4FjWCnDarLT55A/Rz3NtkdxC+gNi9qxhMhwbF/lsLqTl52ojJ4js61H+UjYQ4e509ExklJUtOWS1w5p3jv43CcbkNHz4yFsgdGHZIWayy9ayqd8jJGTRtcG9GCK/OcetZWJ4b5jMyFzg+Bp5sbek5/UR1qSwyh5C885a6d4t2MHUFYqbPgO3W12DUrGR45VgNHRL87B2AOutgi8r+3c0nJU9fE8gjMX08fNHgN60uMSzua2Bgfd2W110DZ3Z2gwXD3Yviw5KEm7Ym9OZ3UL+0oDIoMMrMVqJdpdpa57uuV9ruPBjGjQDsGgUhSTkvEZ3EWUS6srdsMTGZzKShg6LRoyJvUOsqXpyGuY3iLrh9VSzH9Tq9Pb9rfyIXbSxw2b+bGfaoyqqo2YUXRPD+V5gym+n0jbu96kNrs81PyMTc8kk4DW9dgVqNRg1VT1ghnZyMzN1nAtue0bitvpq00EYuoNSrE3RSxzujhjdcuNhbitshGgaLm3Aa+wrRsEazDcXdJXB8YLbMJFxc7z/2W9UrmTsa5jmyMPEc4f3C6ieTmSM6GzSG6DTqsshWGAPdzmg96voVKmdJYVZ6c9yzW71hVv6wUBv3k7+YJ/vB/C1bYtT8nf7Pz/eHfhatsVWZVwERFBIREQBERAEREAREQBERAEREBYrnBmHVLibAROJ9RXFYWlsTQepdY2tqvNNlq197F7OTH9Rt8VymTQAjeArIpIod1K0SczSeGhVRkBOp1R4BAPWNVy+p0PEp612/g3+nVdE3B9z3zVtXTz0L9eUGaPvWkY5QzPZHWwsBrsPdctcNHgcCOr+/Yt7iOZoucrmHR3V/061axjD3ys/ONNH8swfLR9Y6/9/EryttVlaVdS4/38no6kI3FPRI5lX1E2PQmtAkMDL2p4uc4H6oHxKq2d/OUks9XXwmmY4BsUR0IAUjV4fLh1W7FcJbmhef0in9+nX/vv9ixmkq5cpDor9Eu3E9V+B717ihVhWjrieUrUp0ZaJIkMwnjySEjW4I3hbhsftrTcg/ZnaF4kopObHMf3RO7w9y0R8hYVdixCiGET0VRh8M0kjzIypzFssZ4WI3jsWbCMGWS+23k/mwirfPTwMqaacXbOBcOFuB4FaFFs3iQqmtu+amJByvFn92ZbNh+2+0mA0xpGP8APaI/u3DO31bwsz/zUxSYAjDadsrBZrvNzdvUqqOC2TLwLZmh2Ww786YszK0kmKD6UrurrA7VFYpjFXj9dy82YMGjWsHNY0fRaF7TVLdosUfPtHiNRTR5TZzI87ieAtwCwcQEFC8xU1dUVNHGTyXKaOcXAXAbw1HsU8IjOWSlPMxtTS00btXu9EBoAN7ietbNTO+UL3HRoWsbO4fI1z6+pFppBkYz6jepT9bUNpKTLvc7gN57F5u8qfaKyjHfsdu2h4VPVL1MWnniqdpbPffzSJ0pYLXc52ltfBStXh2EV1ax00k1NDM5zppC8HNzb83uUBhsTqGubiAbnqw145QbwXAgnttfTqVqmwd2drp6iSfLoA42A7LXXepQVKCh5HJqydWbmSVFSx1cUbZo2yNLRfMOxZWHYXBQ1U76ZzxFJoGk6DuSmjN8jDb6xG8KRjYA3K0AW3DgssF3MU5diqPMw36Y7N6yO1WKa5LidbErIsshiPW71hVvpz3LNaNVg1vpyoB0Dyd/s9N94d+Fq2tap5PP2dm+8O/C1bWqszLgIiKCQiIgCIiAIiIAiIgCIiAIiw8UxWkwahdVVkoYwaAcXHqA4lAav5SK0RYbR0uYDlZTI654NH9yudvq4yLCQeGqy9pcdm2ixLzmVgjjYMsUe/K3+5UFPOIWgAZnu6LRxUplGslyonDjlY8Zzuvp4qoVM7WABzXWHYsJjCCXPN3u3n4I61lL3WGQtnlExT1BID7WcNCCpCkxA0zg4DlIDoQd7ewrUhUmnkzs8R1qTpK9lQC6JwbJazmnj3rzN5ZOlLVHj/bP5Ho7W6VZaZc/z80Z2LYIxzvPcLcAXi7ot4Pd/vT2LS8QwKmrJXGP9Bqzo5jhzHnu/wB+C2+OoezmxkC97wvOn9J4KxU/pV21FPyw3a2bIP7rThVqW8tVPjy/55m86ULiOmfPmaDPHieGDJPTvLNwcOe3w4j2qqmircQgM0FFM5gOUubbf3GxW3x0hErY6eqe1rjYxzNvopFlG1psMoYzc1osuhPq8lDKjujTp9Ig54nLZnM6ypkw+fkalskMlr5XtINutW2YqHbnOPcFveM4XSVmJGeenEzhG1ozOsBa993esFtLR0x+Spqdh/hbmPtWej1eE6ak1uYK3SJQqNRexA03ntUPkYSG/Xfo0Kdw/DDJKySZ3KvaLZy2wb9kfFZ1NSvndmkYQ0bi4/Dgs8ywUcBe9zWsbvcdw/uVrVr6pW9mKwTG0hR3bLzTHSw53aNaNAsFrjUT8tL/AEt6u1QOJY0+vlDYZDHE3dobntViOqqW7qk+JK6FjZ+H95U5/g591c6/Yhwbe1ouCPELIblFsrOd12961KPEK1u6cHvIWTHilePpMPqXVaTNDLXBtkJEbbb76lX2ygG61aPE6072MPgVlR4lUHpRj2qSuDYontaTre+quOqWMFyQFAMrppDla2x4ner0edzrvJJ7UGCWjqXTSWGjR7VYqjeYqumGVtyrLzdxKgg6N5PP2dm+8O9zVta1Tyefs7L94d7mra1VmZcBERQSEREAREQBERAEREARFjYjiFPhdBLWVT8kUQues9QHaU4JSzsiP2l2ig2dwwzvAknfzYYr9I/2C5Fi2N12OVfnFbLncNGtGjWDqAXuPY3UY9islZPoN0cd9GN4BRb5MjesncOtcytXbeU8I71tZxivaWWz2STIOtx3BWGsIcXu1e7eV61pzZnG7j7F6Vpqcm9TZ0nSgo6EihxI4qxLJ2q+4XVl8d1nVea7mu7Si/yoj5nk7isQumZIHxyFrhuI0Um+mJVs0vckrqWMNlY9PpZylgu0mPOsI62EuH/EaPgpqCdszAaeobIz6rhe3hvC100nYFUylym4uD1grk1ZRz7O38HShaprdmzuElg4QtJH0mG9lb5d1MbvY45xYEBRUNTVQkFsrzb63OWZJjFW5jRlY0t4hu9acp5Ti1ybKtZZTUuBLNFMAOQcSOy6pDmRNzci1lvpP4KzJiNa8WM5b3NAUXVQvqT8rI6T7RU03FbNbFKtrUl+czKzHI4QQ0PqH8GsHN9a16srKvEJM09w0bmAWAWR+b2NOgA7isiOlsOvxXdtatGG6W5wrnp9aXMiMY2yvtICznUptezh4q15vY7z4hdL7XA576bU7NFDCr7QUjpzff7Flsh0/wCifa6ZV9NrLyPIW34LMjj8O5Wo2OBsAFmNFhZT9rplf/G132DWWsePWr8c0zDo8kdTtVS0hXomZjfgs0K0J+6zUqW1WlvOJIUtQZInNe0NcBcEbivDxVEXNf4Ks7lmRrM6P5O/2dl+8O9zVta1Pyd/s5L94d7mrbFVmVcBERQSEREAREQBERAEREAXI9u9oJcUxqWha4tpKN5YGj6TxoXH3BdcXKPKDgNJgj218dTI+or6lzjE4CwBuTbuJHrXO6j4vhZpvHmdbpPhePiqs+Xqajp1K6IIb5pWyB/ZusrSyGSuYwAHgvOwqSb3Z7KVOGMJFPm9Of3kg72rw0kJ3VFu9qu+cP42K95c8Wj1LOqsvMweDHyMc0LTunj8VQcOeejJGf6llcq074wmeM/uwniyHgxMJ2GT8A09zgrbsNqR+6ce5SN4fqEeKw6rF8NopRHPOY3kXtclE5TeEslZKFNZk8GI6iqBvhf6lQYJW743DwUizFqB9Py7awtiBtmJsL9SvQYjTVLssFeJD1A3Kq6cu6CnF8SIcMcDqCqyDZTl3n98097V5a5teB3e0LF4aMuWu5BLzIHKd5Bp3wQFUmliO+lb4OKr4SJ1MgzTA8EZCGusRopzzWG36vIO5ypNHTneyYeoq0VKLymUktS3RG+bNI3XViSlAKmRTwgWD5AO1iodSxOJ+Xt3tW54ya3NbwZJ8EOIgDuV0AALP/NzXXtUx+NwqTh+R4DpmFp4t1TxF5lvDfGDGjAtc8VdCvGkd9FzXdxVPIPaec2ya1zknQ+MBjblZEQs8KhoVxnTaq0JOdaL7ZK3UVG3mvkzIZ0/Aqt25UR+kHcqnL1aPAM6P5Ov2cm+8O9zVti1Pydfs5N94d+Fq2xQzIuAiIoJCIiAIiIAiIgCIiALgW3GI4ni22cr5LOp6eV0EbW7mNa63rNrrvq4NjH7Q4l96k/EVyeqTcaaS7s73RIRlVk32RiLyplMNI+QDVjCQD2BFTWtL8Oma0EkxkAeC4FP3lk9XU2i8Gvw4zir8PNaG0zom3JGoOivy7QzOfSNpqZsjqhmYNc62vV7FAxw0TcKc2ZlQyr1tYGx6ldnzOqMNNW51MOSsXN5paLmx7F3HRpt8ef8fU84rmso+95fz9CfmxuppKblauhMfPDQA8G91I1leyioXVTwXNaAbDfqtWxTkBhfyNe+rHKtvmdfLoVJ41VQTbPSNilY8gN0DgeIWrKjFuO3L35+RuRuZJTy+FlcfPyL9TtBSshh5z2OqG5muy3y9pUPXYPTUtQyetxBzxK655mrlhVUBqWUEYvfzYuHhcryuqTiUMbgTamgGbvvZbdKjoa0PGef6NCtcOqn4izjGP7JDFsMc5kcrq2nipgLRM1AA+JUtgUeH01KRTzxyv8A3jxv/wCyiaWNtXj1LDUjNGyBpY07jor+L08NFjFFJAxrOVdle0aBwuOHisU/aSot9smeliEnXUe+PmbTcEaLXKRpfthVkklrG3t6lsQ0C1jlayDH8QlpaZs9rBwLrW0WnbrOtLy/s6F28aG/P+jKxXGYRh8rYxPFI4WY4sLbnsKlMJlfJhVM97y5zmAkk71qz8QmxSmLKoBlg/QaA2Fxp2LZcGN8Hpf5YWavTVOljvkw21V1azedsEjmI4qtsr7aH2rW9pNozhIbTUwa+rkbm52ojb1n4BaHVYlX1MhfNV1Mrr/8QgeAFgFW3s6lZas4QuuoUreWh7s7CZncV7yxtuB7wuT4btLiVBKMlRI5o/dzOL2n16jwXQ8GxiDGaHl4gWvYcskZ3sP9uoqK9tVobvdFrW9pXO0dn5GbBiEVRNJGIQCw7yN+pHwWUxzWm7WMBItuUS+odFWMMUTTC8lsr9xa7hdSTTosEtnnBtweU1kuFsbt7BfsVIjje5rQSAd+qDqVMeJUkUDRJI3ThvVGk9mZU5LgxZ3OgjcWtzOGoaeKrgfJIGGUNDtTZq8e9k8xmbmyu3BwVUfTC2bf4kfLKNO7eKE0+cP+DJZ6Qdy9PFUs6YXp3FepR4BnSfJz+zk33h34WrbFqXk5/Zyb7w78LVtqhmRcBERQSEREAREQBERAEREAXBsY/aDEvvUn4iu8rkvlAwKkwKeGqiqJJJ6+oe9zH2s0bza3aVyuqU5TpqS7Hc6LWjTrOMuXwapxVcrgync4nKA29+rRUBVTyCKlfI5uYMYXEddgvPQ5PWz4IyOrc+NrzOQSL2MV7a24I+pZJYOmp38OdGVdqaumijp5JYA7zghu4aX11VgV9C+7W07nHlHR6Aam1yt5LO6j/Bz20tnJFsGCVhY6Gjc128dHcbdXavBh9ES9vmEB0s7LIrwdh0rY3ZXASC4NjoL8erVX46ajldNAxxJbYPaD0d5HvVnPT5ohU1LyZjmCmjlgkNIWuhZlZZ4Iy7uvXesePDcPFPPFHDO1tQbEixtbXRSBpaWd/JMl50d7tBGlyDb1heswwMkY8SnmOzAW07VVVcLlr9yfAy/dTMOrw+lqI4crp4JYAGskaw3A7dFTSYbCK5lRVVr6qVnQzjKAp0L3gsf2iSWMmX7LDVqwOC1KaWrpNo6mamLHNcbOa51gdAtuUVWUkslQ9zYmPBI6TQbqbaai2n3IuqbnFaezIDFq6prGhraZkJsRnEl7g8FsuDAjCKUEaiMXWK7DY5Zz+isay4tzBoP93UrFEyGNscbQ1rRYAcFevVi4KEUYrahONRzk8nOcblDsfr5ZnABsmW5O5oAsoHF8WkoKTl6aASNJHOcOaAfett2vwoxYg6py3p6oWd1B1rEHvC1KXAoJIQyRj5mgWGeQktHYu/azjKjHSeW6hTlC4lq7mK3Foa2UmDO4hgddsZvfiCNwW1bEV8kePRN1EdU0xkHjYZgT6j61r0GGxU1PyLIg1l7kE3JK2fY6gknxxlQR8nTNLif4iLAeq5UXbXgyyOnqTuI6TeZWDznLwlYQe8bj7Vk0UvK0kbzvLQo81jJK2beBStIdcbyer/fFZ9FHydJGw6EN1C861hb/AO/2x7GLy3gyVhU+D0sdSHc5+Yk2cdAsxVx+lZ4rG0ZlJrgwtxsFXH0wqD0iq4xzwtu3+LH1RoXfwJ+jMhnpAvXbl4z0gXrty9OjwbOkeTn9nZvvDvwtW2rUfJx+z0/3h34WrblDMi4CIigkIiIAiIgCIiAIiIAvn/bHE8TxrbGSeUA08MhhjY06Rta73nevoBcBxD52rfvEn4iuR1SbjCKXc7/RIRlUk3ykWVVJE2aB0br5Xtym3aqeCujojuXAjserksrBHSYS2WBsUk8j2suG3A00twVl2BR5Wta8ENdms9twebbXXxUunALYVaa4Zru3pvlEUMLlayCLlWvhi3tItc3uPAdSqpMNkpJZi2ouH2scovfW9/WpNeHeodabWGSqEE8mDDTTNxF0z2tDcpaLHfrfQcO1ZyIscpOXJljFR4C94LxeqpYIvF6oB6i8uiEFueCKpp3wTsEkTxYtK1er2PcJCaKrAYdzJRu8QtsKiX0FYKkObPePPmy3Om/T2hbVvVnTb0ywalzQhVSU45IGHYuqkk/SaqKNl9eTBJ9q2vD8Pp8NpG09MzKwak8XHrPWsHzfEmGQCW4Nw033XN7+rRZBfWZJHBrg4BtgQDrxsslapUq+9LJioUaVD3IYL7LTzSNezKIn7gdHaA3KzYzzVFQy1zYmOlZdxGrQNdykaRz307HSDK4gEjqKwtYZswkmi+Bdexkcs2xvvQK3HX0sUTc726eKq9y+/Yxahz4mOcxoc/e1p4q5TukdlMts+pNgqZHsnmMzM2U7rhVw+k8FtW29WL+ZpXu1vNfJmSzpheu3LxnpAjty9QjwTOkeTj9n6j7wfwtW3LUPJv8As/UfeD+Fq29QzIuAiIoJCIiAIiIAiIgCIiALhGL0dTS4nUvqKeWFslRJkL2FodzidL713dce8pm09PiW0NNhNK8PbRE8o4bjIbXA7gPaVzOpU4ypam+Dt9GqTjWcYrKfPyNcCuFway7tABc3VAVUjGSRFjwCwtsQepedieuk9tiPbjMDgwhrue8sF7C9uOp7VmR1ULzlEjQ4mwBIusH82UroXCKYiN7iTYhwN+AKMwiNrszZbnMCDbdZxd8VtSjSfGxpqVVc7mbJVwxTCJ7w17rWHforrnBrcziABqSVGVeFOnla9sgdltzZLm9jdX46SRtFFA54Ia67u697D2KjjDCwzLGc8tNGS6aNjw10jWuO4E6lVtcDucDdRtdRzS1TZYRrYDNm0tfUELChw7EKV0TWkhjWNGYEEtu4Zh71ZUotZ1FJV5xljTlGwIo+iNY2YNnLnMLTqQNCHWHsUhdYJR0vBsQnrWcDihXq8VS4REUA9QLxehCD1AEQIArke4qjgq49xV48lXwVjesGnwamjqMzi+S5JsToFnWudF6wfKs8VaSIjJrgwzobBXIen4K05zW3c5waBvJ4K7C5jy10bszSDqty2+LH1Ofe/Am/ky/H6Qd69duXjPSN7167cvTo8Izo3k3+Yan7wfwtW4LT/Jt8xVX3g/hatwUMyLgIiKCQiIgCIiAIiIAiIgC4htfspJguKsrazkXGqnkdEY3EnffUW7V28kAEk2A4rg+3G1D8e2ybGxpFJTnkoD9bXV3ifYAuZ1JR8Pfnsdro7qeM9HHcxAkzC+me0Na4lpAa7ce9er2TNyDsnTy6d687Dk9fLghpMLqn0zQC0PEgkcy+hNxqLcABuXrqOsjfUZG3ABbBY/WNyfBZTZ6yMkvjzDLutu9ikWm7ASLEjctyVWUecGjGjCXGUQLIKuNkUdQ2UwRZmkRuJcfqm41I4KqrfUcix2aeNjXMYfrW4k28FOLwhU8ffLRk+z4WEyBjq6jmtlnfDBd+WZzRd1jpe4/7qaicXwscTckA3ta/gqyBxCHRYqlRT4WDJTpuHLyES68WHJsYPe1Ai8ugPboiIQeovF6EAXq8XqEC6uR7lbVyPolXhyVfBcHcq4mOeGSXHHRUA6FRNPW4jM7kYoizKSLkLI2lyRGLlwZNXEHSPgI5o39quQNDSABYAKxLKYITJKXSFu/rKvU8nKBrizJcHTq1W1a/FjnzNC+/DT8sGS30je9euXjfSN7169eoR4NnRfJt8x1X3g/hC3Fab5NfmSr+8f6QtyUMyLgIiKCQiIgCIiAIiIAiLw9E9yA475TPKS2czYJhE9oG3bU1DT07b2NPV1njuWq0EsVTRQzRlr2lt2uGq5dgk7nSV4e4yNNQ8ZXkkDUqWpb0zs9FUTUb73IY67T3tOi597ayuEtL4Or029haylrWzOjBVPvyJygl2XQDetSo9pa+Lm1MMVW0fSiOR/8AlOh9imabajCZiI5KnzWU6ZKlpjPrOh9a4c7WrSftRPUU72hXXsSLrhiDQ8N53NGUm287/Vb2rLc+URRODbEkZxa9hxV9j2vYHMcHtO5zTcL3RY3LPYzRhjhkRPX1UMjrQZ2ZtLA7t/uv7FJROc6JjniziLkdSuWS2iick1ssFoRaeWzxeHVerwrCZTwDVDxXq8Kgk8REUgL1eL1AOKImqEHvFerxAoIPVcj0aVbVyPo+KyQ5Ky4Lg3FVQhro2OLjm371Re11EwYdWyy5Z5wGXNrHeFkk8ERimucGZUNDp3WLSwbrG6qh9J4K21oY0NA0CuQ9PwW3ar72Pqc++f3E8eRfHTb3qp/FUjpt71U/ee9enR4RnRPJr8y1f3j/AEhbktM8mnzNWfeP9IW5qGZFwERFBIREQBERAEREAVL9I3HsKqVExtBIf4T7kB8Q4E0fpZvvqH+8qZYMurRv6lCYBcxVR/x3Kbi1sbCykgui5FzfTRYcc9TUiRrDG5gIBY8aHS/HsPUszj1HisLD3O/SePPbw38xqAqic6ie17I6iiefpUkhA/y7j6lK0m1WJxHK2spq0fUnZyb/AFt+IWDmO7o6KmRjJdJI2PG7Ubu5YKlvTqe9E2qV3Wpe7JmzQ7awNaPP6Cpput7ByzPW3X2KZocZw3Em3pK2GY9TXajw3rQWU0cZPJyzRW3a5x7dVblgjm1nijkPXlsfAjULQqdMg/ceDqUutVI7VFk6eV4uc0eMVWBSxzR1M01GHhs0Ez84DSbXaTqCL7l0R5u0ZfpLkXFtK3eJHoLS8hdRzE9JF7XC8Vp7Q12U6OVUTibtO8LTz2N7tlFRXl1GYtJO2piETnAZHF2XgARr3rGNXKI+TZJIXsDbuBz7+PVw962Y0G0nk1pXCjJxaJ1FgxyPdRx/pDXuzDnggB2v9lQaiozwhr43Cx5TnDfwVfDbLuqkskjderAppqoBhqQ0AMJe4br3/ssVuMyVE+WnbE1hsGmVxBffdYAbtCpVGTzgq68VjPcmQvViUtYZZHQzR8lM0XLb3BHWDxCy1ilFxeGZIyUllBXY+irSuxnQhTDkS4KlUz0re4qm6qZ6VvcVkkVRhneVXD0z3Kjiq4eme5blt8WJzr38PP0L46Q71XJvPeqB0gqpOke9emR4ZnQvJp8z1v8AP/0hbotK8mnzTW/zx+ELdVDMi4CIigkIiIAiIgCIiAK3UG1LKf4D7lcVmsNqGc9UbvcgPiHZ2zqepNiTyztOtTsWvNaOF1A4C0tppSNAZCbqdicToApIL7miwPEi6xcMjEjahrr3Mg1/oashuUdK9xu03rEw5+XzgA/vO76LUBXJAWS803sVWGm1yDc9qrzacNV4AGjXS/YgPWv5uosR2L2126WJVBIO8b0N7WQGDiY/Q5B1ltx/UF1mO2RvYNFybEyfM3A/WZ+ILrDdwXD6m8Sien6J7syqrlje0ZY8r+tWIWObdzhqeCu5u1ecFxpPU8noorSsIhMeNS0sdTB2bIRmbw1CiGtkjlc507o+dp2tFzYgW7dbrby9gOXMAeq68IaRrYrZhcaI6dJp1LbXPVqIt7oYsNjfJGcgfoGcL6fFY2ShyMFpWhwzN03XKm3mKOIuflaxupvuCwhURySAy04bC82Y9w944diiE28vBM4LKTZRPRyRYb5pTlxa5rmkkXIuox1C+rpWzQPDHxRhr47c5rmg6D1rZxayjZoqKpr3RHM2oDblzHFpI6rjeppVmiKtCLwYclWTLRPYx7pYWkyAgggWA18fcpaiqvOo3OyFpabWK9pqOClaRCy19XEm5PeVQ7EaRlSKczxiVxsG31uqTkp7RXBenF095vky1dj3FWb9auQyMkacjg6xtpqsMFuZ5MucFUz0o7iqVUz0o7iskiEYZ3lVw9PwVPWqoen4LctvixOde/h5+hfHSCrkHPPerfFXZeke9emR4Zm/+TT5srv5w/CFuq0ryafNtf8Azh+FbqoZkXAREUEhERAEREAREQBUyRtlifG7ovaWm3UVUiA4D/8AT5i+GGdtBi9FPT5y5nLBzH26jYEXWjnAsSZqKUPH8EgPvX1nN6CT7J9y4AzoBcy/up2+nR3ydjpllTutfidsf2aHNTVlOLPoarfwbf3LAqDTSSZ5KaaJ+4nk3D3KexzboYfWvpaGj86fGcr3uflYD1DrWDH5Sqlrcs2AF32Zb+8KlO6upLU4L/fqbFWxs4S063n/AHyIc+ZjQTyM/qcPeVU18NrMriO94+IKmh5SMNf+sYDUDuaxy9/8b7JzemwmZnfTA+4rJ9rrLmmYfsFu/dqkREHOF/PGOt/CD/ZXwRk1NypAbRbAzdOmEffTuHuV1tZ5O5zpUMjJ7XtV1evvBlH02H5aq/36mvVoErGQsGaSSVjWgcTmH9l1i1hZathrti6SqFRS19K6YdF0k1y3uup+PFaCU/J11O+/1ZWn4rl3tZ1pJpYwdvp1uraLWrLZGzvqzLUOhdO052tYwg6i4ubkKWpRKKZgnIMltbKtssb+i9ru43VenUtKc9Sxg34Q0vOSPqfNHyvjleWO0J1sDorAjoywNZVW4b79ik5IIpL542uJ6wrJw6msfkm6i2ilTSW7ZDg2+xi1sQHIyuvJTRDnNGvc7tso6OCVjmyTX83Ibe7rttzr+8LYWxtZGGAaAWAWK3Do2zh+Zxjabtj+i09atCsksMrOi5PKLUc0kFAXva4km0TXdIg7gVH+bzMxPI15dIyITdjn319Y0UtUU8z6qOWN0ZbGDZrr7+v1K1yVWKozGKJ3Ny2DrHf12UwmllruVnBvCfYprqxzcEmqYL5uTuOxW8Fw+ngoYpQxr5ZGh7pDqSTrvV+Cnkc6ojmiDYZNQ3NfU71iUdPiOGztpmNbUUebmuLrOYPipWNDhF/P1IedanJZ7ehZ2krTCaemL3RxzE8o5u/KOCk8DbRCgvQgiIu1JvcnxVrF6CSqjinpyBUQOzMvuPWFk4XUSVFO4y0zqZ7TYtdx7R2KyknSSj+v/wAKqMlXbl+hnqpnpR3FUr2P0o7isEjcRiKuH0io4quLp+C3Lb4sTnXv4efoXuKvSdM96sq/J0j3r0yPDM33ya/N9f8Azm/hW6rSfJr+pYgP8VvuW7KGZFwERFBIREQBERAEREAREQFuo0ppfsH3L59e/k6N8n1WF3qC+garSkm+w73L57qPmyf+U73FcTqizKC9f6PSdD2jUfp/ZyFmWWqErwHue7Mb8LqXyRlpJiZfsCh6cej8FPxU8r4OUET3M3FwabX6rrtpJLCPOTk5SbZjebwn92B/UVSaamde7Dfscsp0dt7de0LIw2ijrcRhpnyGJsrsuYNzWPcpwVyyIdQ0xvdrvYqfzZSOPOaD2lq2t+zFqdkjakZnRcplcw845WOs0630eNdNQVbxPZibDIZZHVEMojtcMJJIuAT3XNrqNKLa35mpyYLS2Ays/wAllads/AQSGR2HEEhS5bre57l4WN4aKNKLKrJdyFfgk0MXK0kjmPbuySkHwW3+T/aysrKuTBcUeZJ2NzRSu6TgN4PWogZmtsq9nY2jbmgeBZxc8Ej7BWnd0oOk3jdHRsLioq0VnZnVOCW7F6vF509geWHUvLDqVS8UA8yheZAqrImESeZe1eZdd4VWqBNKGSnKetVMBARVDcmEhkKpnpR3FUqqP0ngVDJRiqqLpqjirkXTC3rZfexOZev7ifoy8slkMlRUthiYXyPdla0byVjEaLpmxuzXmEYxGrZ+kyD5NpHo2n4lelPEYySezOBNwHC+Scc08pzykbr9Q7AplEVTIEREAREQBERAEREAREQFms0oZ/5bvcvnyf5sm/lO9y+gq7TD6g/4TvcV8/TfNsv8p3uK4nVPeh+v9Hpeie5U/T+zj9Nvj8F1rY7ajC8L2Qlw+rmeyd9W2UAMJGUFutx3Fckp98Z37lPRG8YPYu4jzUuTodTtDgsmKMm5eJ0fK1byXMto/Lk3jjYqVwWbZmpwA8s7DXThgHPDA6+RvX2grEqqKoq21ropqRjKazI4JKOJ+bLAHnU6667rqx+bfMMYp6HEqHCagTxyyjk6YsOVrCQbggakbt/rUlS/X0OEnAcVmhbBysF2wlknRHJxmwAO7MT43XrMIpsQqW00z6h8M1Q+NzeWcbtaJCBv62N9Sj4sENTSUlR+YcMIqg0tyVE0RbmBIvc23NO69lSMJomU73fmuqjqGyxsjbTV4LZA9rnBzXFp4N9qAlq3ydYMx9Tyb6qPkqd0o54OoIA3jdqsCLybUdVjM9EyvmjayofCHFgcbBgdfh1rGdE+IG7dpKfOBGbSNkuHZbN4b8zdO0LAxTGcVwKvp56HF6uQ1MfnIfM0B4LrtNxqL2agNXxOl8yxGopQ/PyEjow61r2JF15s6L7aUHXd/wCBUVM0lXUSTSuzSSOL3HrJOqubNa7Z0XYZPwLVuvgy9DesfxEfU6hZeL3tXhXmGe4R4V4vSvFBIREKkBEXqEHi9G5eL3cEJPVVH6T+kqlVR+l/pKq+xPmYnFXIfSBUcVepYnzVTIo2l73nK1o3knct62+JH1OZeL7mfozadi8E/OuMCeVl6als919zncB8V1JRuA4SzBcHipG2L+lI4fScd/8AbwUkvRni0EREJCIiAIiIAiIgCIiAIiIC1Uxmakmib0nsc0eIXz/WxPp6WpglaWSRsc1zToQQDovoVRWLbN4RjDXurqCKV5aQXi7XEW6xYrQvLR3GlxeGjqdPvla6lJZTPiqn0LOyyno+gFDZWx1JYBYMeQO66mWWyBdFHKe5ulHtRDiFc2nkpKmnNa9kcpp61zGuuAy+Ugjcrg2kwymxN3LtxSXkXygZpo3i7mlhPRB3W0vwWr4Hrj1AP/yY/wAQVqvN8RqT1yu95QG64VjFK9juQxSrbHRQtkyVFGx7Q1gLQBZ41s8968/POGyQjJjEMcsc8EsLTSSMjY2MOAZYZvre9a1gfoMW1/8AsX/iYom6A6Y7HKrPBX/nDB3MeQxpMj2B2WQPd0maG2Vt+AAWm7WyRPqaFkc8MxjpGteYXh7Q7M42uO9YlXUxSYDh9O195YnzF7bbrltvcVGHcgKHbhZZWzDbbZUXdJ+FYxFmjfqFmbMADbCk7GyfhC1bv4MvQ3rD8RD1OlrwqoFDqvMntigrwqohCFBJQiqsvLKAESyKQeKobl4vQoJCqj9L/SV4vY/SH7JUPsSuGYvFb35PtnJH1IxmpZaJlxACOkdxd3BQuyOzL8fr88wLaKE/KO+sfqhdejjZDE2ONoYxgDWtAsAOpdmyt8vxJcdjznU7xRTow5fJUiIuwecCIiAIiIAiIgCIiAIiIAiIgC8d0T3L1DuKA+HZtK2TT9478SlWaMAvdRVTYVs1+EzresqWbqwWViDNwrzgYrTSUtO+pmikEjYmNJLspvuGvBW6xkzK2XziF8MpcXOY5paRfXcVfwZkT8WpxNUspYg8F8jy4DKN4u3XUaKnFW5cTnAqmVTc3NlY8vBHDU67tEBdwypNPDXjkXyctSuju0dG7mnMezT2qP4qfwGoxGloqzzDzeU1LDGYHBr5CNCXNaRc26vYbaQk0UlPO+KZhZIw2c128HqQEziWMw1WzVFRsijFU0kVEnJ2c5rdIxfuJ9Qutfd4rYMRlfFs7R0E2ENp5WudI2os4F4Ib22vpr4blAFAW3cArlBO+jro6xg58RNr7jcWKFvNGvC9lQyxzH+L4BUnFTTjLgvCcoSUovDRsbNsZh06Zp7nLdthsKxPbanqKmFjaOlhOQTSXIe76ot1cSuW0UDKvEqWlkfybamdkObqzOA09a+u8JwqjwPCafDaCIRU1OzIxo956yd5K0n0+3f5fqzorqt0vzfRHPJPJvjTfR1dHJ/U4fBYsmwW0bOjDTyfZmHxsusoqPp1F8Z/cyLq9yucP9DjsmyG0kW/DHu+y9p+KxZMBxyLp4RVjujJ9y7Yio+mU+0mZV1qt3ivr/04TJS1sPpaCpj+1E4fBWHS5dHtc09osu+ql0bH9NjXd4usb6Z5T+hlXW33h9f/AEcE5eM8VUJW23ruEmE4dN6SgpX/AGomn4LFGzGBiXlBhVJm/li3qWN9Nn2kv2My61T7wf7nGmOdM/LFG6R3U0XPsUzhOy+MYjVsaaKWCJ2jpZW5Q0cTrvXXYaeGnblhhjib1MaGj2K4ssOmRTzOWTBU63NpqnDH1MXDsPp8LoIqOlZkijFh1k8Se0rKRF1kklhHAbcnlhERSQEREAREQBERAEREAREQBERAEREB8cbV7JY5s1jNXHX4bUMhbM8snyExyNubEO3ahRf5wA3sX205rXsLXtDmnQgi4K+ePyiocKonUEGHUcFLVsY6SZ8MTWZg4jLew13H1qSDl/5xYTqCCqhiER3EgrQ34lV5jad6uw4hUuPOkJ8EBvbMQjDhlkynr4qvzth+m3tK17Dw2oIErpdeoj+ynhg1NJGDHNUNNtcxafgpBnQ4tNBBJBDVvZFKOe0OIDu9WC9p3EHxUNW0vmurJ3Ot1tssEVUpdYFQDZwLsJJAJ0uDuVLALOt9b4BYGHUFbXGzJGNHWXH+ymfzW7D6STlZBJIeI3IC3s7GKrbrCXPcSyKqiyN4Xzi5719jr4iZiX5qqhVtkLJYjmjLd+cbreK+z8Eqais2fw+pq25Kmamjklba1nFoJ9qgIzkREJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAL59/KOgom4hRTXeaiSC0zRwaCcrh279O5fQS4F+Uh5qaigAafOeQPKG+hZmOW3aCHetAfMtVC1jyY5BI3usfEJTWuBcJUxtEnMkzC+4ixVMIY51nAeKkg2rB+kAdVuVO6NsGuhWgYbRwyPGlu4uHuK2iLC4ORubn/my/8AzUgtY26Mnmj1LXjIxjtXAAdZWfiVLTxusIQe9zz73FQ7oaZr7vEbfUgNqwXHaCkID587uDYml59QUhiGK1+IxPFFh5ijP72pdYj+gXPrsoXA8SwqkcLsdO4bmRxmT2blOVeJYliFNajoG0sNrZ53An/I3d4lQDW444MPqhWVspqZ2nmXFgHcMrV9qbJ1dXX7HYTV17CyqmpY3ygixzFoufivixkUGG1gq6yR1VUA80u6+prV9obHVFZV7FYPPiDS2rkpI3SB2++Ub+1QCaREQkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAuFflHOpMmGtMN6kRvLnE2DmE6N77gm67quHflHyU/mWFxGK9Rlkdn62ac316oD5aq2RiUmJ5t1O3hW4shdZ1vFV1TGiVxY82vucqInNvzreKkE3h1JTSuF2sK2mnwmjMIJhjOnHP8A/Jarh1LSTuAcIz4BbZS4RQiEfIU7rDeYwfipIIfEqSliJtBCPAn3kqHcKRjruMTdeFgpzFKKjhvlhp2/8tqhCaSN+r4226rfBAT2C4phlKRaGSof9WOIv9+inqyvxbEaW1NRsood2eV2d3+Vug8SoDBsUoKUginkndwyR39p0Ww1Vdi+JUvyNNHRQ26ch5R9uwDmj1lQDXCKbC6kVNQ51TU35rpNST1NHBfZGwfnf/l/gfn1/OTRxl+bf0dL+Fl8bPjp8LqhUzOdU1RPNdIbknsG4L698l9PX0vkywSLEg5tVyGYtdva0uJaD3NIRg2xERQSEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAWh+VvYaTbTZMtoY2vxOkJfAHGwkB6TL9thbtAW+IgPz1xrCanDMRmpaqnlpaiJ2V8MzS1zSsCMtBs7Qdq+h/ypIIxi2Ez8m3OaZzc1tdHdfivndkxDt11IJrDYKKZ4zmPXtC2+jw7DxALNpz3xRn4LTKCWNxAdC099v7LbKOlY+DM2kgItfcw/6FJBi4pTUce4U7e5kY9wUC59K13TZ3N/6KUxCshgkMYpWA3toGj3NWAJeUIs0AHtQEphGJU9I4OjpJZncMsdva6ynanEMVr4bBsOHwn6Tjyj/DcPer2yeE0tRE6WfM4jcAco9mqxMbjbFXysY0taNwvuQg6F5JfJJSY/M3aHEp+XpoZcuRxzSSubY2PBrdeG/sX0aAAAALAcFx3yIbVYRSYEMBqq6ODEJpnSwxSc3lAQBodxNwdN67EqlgiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAKD2v2kj2W2elxBzBLLfJDGTo553X7OPgpxcZ/KA2ibh8GF4dkOd2apDr6G3Ny28d6A4v5UdocQx6SObE6l08zgS2+jWi/RaOAXL29JbrjeM0mL0YY1rHubvje7K7vaVpsrGxyG2dvY8WKEIkcP6bVvmFj9GA7OK55RVcccjczrDtW9YPiVE6AA1tK3sdM1vvKsCDxyMsrHXbosSHW2gUtjjqWRxc2to3i3CoaT6gVBHEKaA2Dw4j6uqA6XsY4iN4I0so3aZ7IcQme8hrd613DNvhhMbhDRGZ5Fuc/KPZqsCrqdoNrah0rKN3J8eSYWsA7XH4lQDNGJmqEb23Y6N3yZBsQBx9a+wPJZj1RtH5PaCtq3mWZuaF0h3yZTYO9Vl8aU2CzxgCreS0b4ozcu8V9Ofk8vc7ZvFw5xsKptmDQNAblAA/pQHX0RFBIREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBfPf5TLS3E8AeOMUrb/1s/uvoRcD/ACnGWbs9L/Ob7YygPmaphZyLpbnNypbbhZUGB7JRGTckAgA337lkVQ/RJNN0518EeQ2uhNuEZ17gpIFPh8cjzncWAb7hbPRbNYK6j5aqdUAWuXtka1vtChoXFk7yNCJBa3XmW0SOB2dcW6OGQj/MEBG1+zuDwUnLwR1L22BDjM2xHg1QbqGkcQIontvwJubrcq94kwdwBAc21rddwtcxIXxOU3+mD7kBVh1JBRO5SSmDpWkDLIBa5O433Lo+JMfBQYYGEME8oY4AXsLE2/7LQal4NXMbWu9p9oW64tVOfhWGnMDadpAt2FSDW6uNjJZ3ZQHNlaM1tbWOi7z+Ty++H7QM4CpafXmXBau5mqRwzg+9dz/J2JEW0LD/AMWJw/8A2UMI7WiIoJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiALhf5TrL4NgEnVLMPY0/Bd0XE/ymo77JYPIN7ap49cZPwQHy/WC1NUAf+4/urVQPlIXg/QZceAV2pI5Krb/AIzT71aqSMkB48k3+ykgzG6VEnUJP9S2YknAJPsg+0LWCfl5vtX9q2RpvgMw6oyfapBbnlvTStvpkuouvNq2Xvafcs6cnkHm37tR9eb1Uh/hB9gQF+V3y0ve34Lb6+S+CUJIv8qz3FadJflpf6T7ltVa7/0KjPESMPsQEdWOtU1HXcFdt/J2kBn2gbxvEfxLh1cfl6n7IK7f+TlTy8pj1Tb5G8Ud773WJ9ygI7miIoJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiALQvLNs43aLya14AHL0Q86jOW55oOYD+klb6vHsbIxzHtDmuFi0i4I6kB+elYwhtX9ppWNPrDTn/Dt7SvpLyifk3SV1TPiGx9VHEJTmdQTuytB/gf1dh9a4ljnk92vwAiPFdn66BkQLRI2IvYRf6zbhSQQ7r8tLbqutliF8EnH+G/4rX2MLpC1wyEi1j3LZqKLlaGSK7Wl7XDf1qQYhjL6CRzb+idw7FE1usz9/QHuWztpCyilicWguYWgjUblrtSwvqcoBJyhthre2iArlHyru1rT7ltVTCf/AA1Su4B7NSsLB9kdo8dnaaPZ7EahhAbmbTuaz/MbD2rsOzvkj2lqKKKHEGUmGwi1+VcJpP8AK3S/ioBxqrpZJMRliaxznPsxrWi5cb7rL6l8kuytTsrsRHDWx8lWVT+XkZbVmgAB7bD2rK2X8muA7LzisjhNZiP/ALqosXNP8I3N8Ne1bcgCIigkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAwKvAsIr7+eYVRVN9/KwNd7wuDflCYHhWBHAHYVh1LQGodMJfN4msz2yWvYcLn1r6IXBvymujsz9uf3MQHFBrUNG9vEL7E2QwnD6TZTCXwUFNFI6kic5zImgklguSQF8dM/WW9y+09mxbZXCR1UcP4ApZCJJERQSEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBcG/KZ3bM/bn9zF3lc+8rHk1m8odBQGkr2UlXh7nujbK0lkgda4JGo6I11QHy1Gf0hvcvtbABbZrDB1UsX4Avnqg/J/2tlxFraubD6WAaGUSl5t2NA18bL6OoqYUeH09KHZxBG2PNa17AC/sUsgvoiKCQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgP/2Q==", "photoPage": 1}, {"code": "LMB24-3-T", "source": "belimo_LMB24-3-T_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Power consumption in operation", "1.5", "W", "Electrical data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "0.2", "W", "Electrical data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Transformer sizing", "2.5", "VA", "Electrical data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Torque motor", "45 in-lb [5 Nm]", "in-lb", "Functional data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "95 s / 90°", "s", "Functional data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Sound power level, motor", "35 dB(A)", "dB", "Functional data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Position indication", "Mechanical, 30...65 mm stroke", "mm", "Functional data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Weight", "1.4 lb [0.65 kg]", "lb", "Safety data", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_LMB24-3-T_datasheet_en-us.pdf p1"], ["manufactured by Belimo.", "Accessories", "—", "Materials", "belimo_LMB24-3-T_datasheet_en-us.pdf p2"], ["Electrical installation", "AC/DC 24 V, on/off", "V", "Materials", "belimo_LMB24-3-T_datasheet_en-us.pdf p3"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAHhAUADASIAAhEBAxEB/8QAHQABAAEFAQEBAAAAAAAAAAAAAAMBBAUGBwIICf/EAEwQAAEDAgMEBQgGBwcDAwUAAAEAAgMEEQUSIQYxQVETIjJhcQcUNoGRobHBI0JScnPRFTNDYoOy8BYlJnSCkuEkRPE1U6JFY4STwv/EABsBAQACAwEBAAAAAAAAAAAAAAABAgMFBgQH/8QANREAAgEDAwIDBgYBBAMAAAAAAAECAwQREiExBUETUXEiM2GBocEUIzJCkfCxFdHh8SQ0Uv/aAAwDAQACEQMRAD8A+kEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEXmSRkUZfI9rGN1LnGwHrWLn2qwKmv0mKU1xwa/N8LoDLItXn8oeARGzJZ5vuRH52UTfKTgZOratvjEPkUIyjbUWtM29wOWNzopZpHN+p0ZB96pHt1hhdaaOohb9otBA9hQZNmRY+mx/CKy3m+JUshO4CUX9m9ZBCQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAvMkjIYnSSPDGMBc5xNgBzXpaFt9i8rqpuERuyw5BJLbe8k6Dw0uhDeDX9rtqJMfrOhgc5lBEeo3d0h+0fkFrYash0MfIKWKKLNuB0V8GNsxoaqEdyy7oobasCxuJNjEbMgsc3BOAW8LGSY5QRkBxMlrDePZqs3jMzOhlc0NzkHify7/Dms1s3sTh+JYXS4lXSTOlkbmb0b8gHBXu1uytFHgtTiEc0zOhYHOjz9V1tOSrySc3kiubube/FXceL4nF+rxKrZblM781h318wyxxhrGAi4OtwsjF0cu54VmsFU8mSj2lx2Ps4vWeuQn4q6j2y2ij3YpI77zWn5LGtowRo8Kvmbxuc1RgtkzbNvtomb6qN/3oW/JXDPKPjjR1m0r/ABjPyK1vzSTuKeayfZTAyzbGeU7FAOvRUjvDMPmp2eVKoHbwqJ3hMR8lpfm0n2Copm9AzPIC1t7XKYJyzeKjyrloY1mGtjc42zOkzD2WCyQ2yxOCUNmooZiWh+WMkEDeuU1zmB1O25ILw69jYj4LoE+KUIqJpTPG2OaH6PMAMwsRuvY7uKpLKJTyjOw+UrA3NAqBU08lus0x5gPWN6vY9vdm5Gk/pIN7nRvHyXHnsEr3OaOOl+PgohGr4I1HYI/KLs4//upW/ehd+SuGbc7Ov3Yk0fejePkuNBi9htkwNR2lm12AP3YrT+skfFTM2jwV/ZxWk/8A2gLiNiqtbzCYGo77DNFURh8MrJWHc5jgR7l7XBqeonpJM9NPJC/nG4tPuWeodusdpCGuqGVTRwmZc+0WKjBOo62i13ZnayPHnOglhFPVNGbKDdrhzH5LYlBYIiIAiIgCIiAIiIAiIgCIiALl23QJ2vk/AZ811Fcw26H+Ln/gM+alFZcGvFqrGCHFVVL2KuYiOolDGkk2CxEuLU1+hqPo9e0Rf/wtswjZkY5E+eSsZCA4sY0nl/yq1nkeirCXsxDK8m92nQ+1WSWNyrzkz2yuOSyUMFFT0DZo4WBoeyXrOHO1le7T4o1+BVVDPRTwuqIy1pcBYHhyWo4b5K8bwuqDqPaCrhaNbsc039qmxzyfbSYjYnG6uUDdnawezQqGSuTU5qCGktLK8ObfQg3BKxtRLJUVHS0JYxm43O881mpPJBjJJ6WpqJ+4v0Pqsrul2CxDDYy18BEMfWeRwHFRJqKcpdgottRiWGGUeKVUJldJExm4E3N17xCLEsPaxxbHM1+gLDa3tWzspoYmtbHmsBo2+isMVpaqqiYIY3SODiSAO5c5bdTqV7qNNfpf+xv61jTpWzl+5GtjFKxvapX+ogr2MclHap5R6lcOwytDiDTyXH7pUbqGdvagf7Cuo0x8zQZkGY+OMcg/0lW+L1z6/DDHCx4u4akclP0Eo3RuFu5YqtxCqoKlwkpZJId4cWkj3KHFLcjLOo+TCigbsrHO+Jr5zI9vSOFzYHQLacToKapoZDNExwaCRZoBHgbLlWy210chhpY8Vbh8V7mN4aACeOoutlx3az9FQtczHaGrL9CGtDvbuVVFNEttGPkhZFK5sMQygkX/ADK1vzhsdQ6OaMsNza+iv6bHMNrHyVL8SzyMuegMD5M3g1osB61jJ5G4i4/QvYwE5Gv0OvdwHiqsZMtAyCYCzVOaGI/VIWHoHmmrnU3Wdl1ueAWwsdduhQnJajD4zuzLw7Dj9V/tWQDjfevWY8QCgyYd1HM3hfwRkJaesLFZcZCezZW1awMe23FQDJ7Fel1LY2GV/wDKV1Rcs2JH+Lab7r/5SupqrMseAiIoLBERAEREAREQBERAEREAXMduvS134DPmunLmW3Q/xYfwGfEqUVlwa9a68ONjqvfBWmJVLKTDp6iTdEwuVjGYmatZhuDQVLp3GWqc5xiD9bXvfuCxTNoZnPdK2oq2gcI5cjbctB81qVRiD56pzCb5dNdQ3u/5UVTU1raR7qIdJMwXyk7wo1MvpRvNLtaTKxrcfq6Z2brCSR5DRfeLb7LoeIY1+jaBlT/a+jkie0ObklLiWnuAv7V894LTO2qkEjKd8EsTh0luw71rpuE7PQxNa+cRyO4ul1aD3N4rzVbynTelvc9FO0nU3XBmzt9jDw12HVVVNETo4RWB77mwV1BtrtRVuEE8kLKZ+kgc5rnEHfaw0VpMyDMC6V0tha5GUeoLy10ABs2x4WC1VfqM5pxitjYUrKnDEpPczbKsG1gCeCtsUxbGKLo5MJqo4qgm72HKQ5tuTtN6s6ebJIxzuzfVZBkUFQ/MZGknfYrQ0lKhWjUh2N1JQqUpRn3LRnlF2nw9ubEcJpqmPi809ve02WRpfK9hdS0NnwdjZOQcCPfZeXYU6MF9M/XecjspWExHAaDEgRV0YMh/axARSj5O9YW+pdYTeJLPpz/D/wBzSz6amswZulJtzgFXOWnCXh5t9Xerw41sw9juloHNHhvXHZ8GxvA45J8OrXV9GzUsLPpIh3t3jxGi9UvlKr4YfN5aWGfQgdMzNltuIOh0vuN1uKNzTrx1QeTVVbedJ4kjqLdoPJ6aghw6CRp3mIj3hX01RsLibGdLiNO9v1c0gFlwf9KVjnGoDmwhx7ZiFifYrWu2jlp3/wDW0sU8b9OkY0NPtGizqSfDMbg1yj6Ads9sjFSvfDWCNpbmOR/a9XFc9kqYKZ4jv1pX5m9w5n1LI+Tit2V2qwZ9CYJosSZG55zPzNeG63by8D71hq0B2JgBoORoZ42UrkpJYRkJKeCGvLqcyOa6NriZHAm5327lkIHCwF9+5YQysixGIksaTEBc6nvAHFZeFjQ/PlNzqM3BCC7aqry03JXpCSo3jRQV/aap2jVQV29qAyexHpZT/cf/ACrqS5dsP6WQfhv+C6iqMyx4CIigsEREAREQBERAEREAREQBcy279LD/AJdnxK6auZbeelf/AOOz4lSisuDXlhNqw47PT2Btdv8AMFmirepgbVUk0EgJZI0tKsY0ci2TwWbFMUkp6p5g6Quc1xF8+u4f1wW0nYrEcLx00lQR0YaHtmZqJWncW/8AO5QYXh9VFjfmZiuGnPn3Ze8etb24dE1pLzJIRqStTfXaorw4fqf0Nna2/iPXLgs6TDqeghDGsDBvytFrnmVMXgOawWaXGzWjeTyA4rH1uJSCojpKGPzmtndkjbvF+fgF0DZbZSPA4fOKqTzrE5R9JO7XJ+6zkPivBa2M6/tS2R67m6jSWlGLpNkcQqWB8hjpwRezzd3sCvH7GGGJz31hdlBcQI7cPFbZfk64VHdYFrjcOBBvxW3/ANOoqOEtzWK9qas9jRX0EbYSb3XqkwasqYDLHEHsGg61ifC62Y4FSgtJlkIGpaSLH3LItLBGGMAAaLADcFrLTpVTf8Q9vgbO46nDH5K3NJIqKOTI8PYfsvBU7Z4qgBk7fDX4FbPiAL6GU9AyfK3MGvtbRa5PgtTBSwT3afOGGQR36wG/d4arHd9JaWY+0vqKHUITeJrSy2kphE9sjHkubuI0c3+v6stfxbZqKsmbW08ETalrw4sADY6gjgR9V3uKz8U1hZ3WbutxHh3dymmgjkpwc7H9If1Yvu/rjwWhlOpQaw9vP7P4f1G1xGe0zj21O1OJbRV0NEY5cNpqOQjzctyEuGl3Dn3bh3qxlIt0E7A4PFi22hC6DtXs6cUp3TQMviMLbsdbWdo3tP74949S0rZXAJtsMQbZ0tNRUz7TTDe791oO8/BdHY3lNUt/ZUf788mpu7aWvK3yYPA6qu2X2rjkpJ3hm9pB3tcCCD6iQuo1DctXI93E6LTDg3nO0bKCkvUmOYxseBq4A7/ddbfjWLU9G6OnMLpJCSL6Bost6pbZRppx30slymooRUMd9NEfquAdbl3X/rcsth8gki0y3tmDW3J9ZWEwvEZS18bWxxtlbZ1m3LhyWZpiWZdHBo4Ehg9ius9zG1gvmCRx1swe0qYAALww8b6c17UkHpvaUFfvYp29oK3xDe1CTKbDelkX4b/guorl2wvpZF+E/wCC6iqMyR4CIigsEREAREQBERAEREAREQBcy299Kx/l2fFy6auZ7e+lQ/y7Pi5SisuDXDuUT91wbdy9kqJ2vV5qKk1Tg5vsRTi5yUV3IYYWiV8tusR1iTc2HC6tMTq/N4HEuykg3dyHH3K6kmMUDnN3uOg+C07ajEnPq48MiIE1QwXdwa3N1j4nVcnDVcV9+WdK4xo0V5GW2TxM0GJ/pJ1MJn1DQ2E5gMjf+V0aXaKopsPqquakeIqO3TEOabXNrjnqubU7A0QtZo1rbD2LoVcIzg+MU8gAZX4e6Vne4db5LqorRFJHPSeuWWjGv8q+Dwj6WR7ermN28PUrHEfLNglLTOlie+ocNMjRbVcRqpXMZiLgRE8SWJOumg08VhpXlhbp1/qs+wOZ71fLK4j5H0J5NNvJdu9vHYXiTRS05p3yQwxOs5zmkdo7+zc2HJdl/sxhoiyMbMw5cucTOuO/U2uvifZXaObZPaygxqmBe+jmEjhe2du5zfWCQvuTCsTpMawmlxKhlE1LVRtlieOLSLpljCMTUbO1EQcaOr6Run0U/v6w/JaxVVMcOITw17n0tU9paxkgADATqWi1je1rj1LpCt6qgo64NFXSQVGXd0sYdbwumWRpRz+sp6Krpm+bljZI2hrCDa9uBWHhqHU8nKx6wPBdKfsrgT9+FUzfusy/Ba1tZstT4fRCvw2Exsj0mjDidPtarTdRs1Ui6kVv3+JtLK40/lTez4NbrOhc8FjrE9YDi08CufbVx1mFT+f0MjaWlqCRUMjFi2XebHk7f7VuLzns5vbj1b3jkrLFaJmJ0U1GbZauPK0/ZeOwfbp4Fc5bP8NVWd4/by+XJuqsfFptd0YnyXYnQ0OI1OJSDO+miu3MOJ0J+StccIrYJKoNy5ZQ8DkDpZargJdTvkgzEFrsr2+HAranAuwqpaR+zJ3cvUu7iclJblcMdl6N3etnhGlwB6oyfitVoP1Actogc0sFy31ucrlJGSY0SAF7XXtx0Uqgpz9H1AHa2s2/zVwAeIspKBu9QV+5quG71BX/AFFBJk9hPSuP8J/wXUVy/YT0rZ+C/wCS6gqsyR4CIigsEREAREQBERAEREAREQBcz2+9Km/5ZvxcumLme3/pUz/LN+LlKKy4NaKiedHn7LfipSon/qZjyLQtf1OWmhjzaPXYR1VfRMtp2Ozxtt2QXW9S5ri0pO175XA2bFHG0kaHeTb1ldQq5C6WWRun0biAuXbUYnK2up6SMBrYY2ve4gdbNqLcrWK0fSpN3DeDd9RilQW5tdHMHRRuvuXT8NpWbV7Dmjjd/eFAD0Y4vYeHyXEsNxaPzcAuW17N7XvwfF4Zaadpkb9Qntt4tK6xnNLnBpe1uzUtPUPfFGBKBYNI7VuHiOC0CQlpINySdSd5K+s9qtn6DbHATjmEtBcReeJu9ruJ8V877V4A+lqHTtiPTA2cANHX3OA58wqolmok5OfSHS3Jdk8hvlYj2VqRs1jc/wDdFQ+8E7t1K87wf3CfYdeJXGyCx2QayO39yqxhDxDEbi93uUg/QZrmvYHtcHNcLgg3BCqvk7yceWzFtkafzCqBxLBoTlbHK+z4h+47l3HTlZd7wLyubH47GzLibaGZ37KrHRkf6uyfagN2XmSNksTo5GhzHgtc07iDwUNPX0dWwOpquCdp3GOQOHuK1LbvyiUuykXmVGGVmMSi7Ib9WIHc99tw5Dee4aoDT8Uwx+GbQT0IOkTrsJ4sOo9ysZoiyJ7W6GM5mnkrTDqnFawPxPE5ZJn1Ep+mfuJtuHIDTQaLLBomYTfXIWlcZeU3SqtdkdPaT1wT7s5nX0YpduKxrG2jqbVDR94XPvus1IBHhlRew+jIXjG4R/aTD5LduBzD6nH81WvcG4f0Y3yvDfZqfguqs23Rjn+4Ofu1irJHmi6sA8Fs9O6zGjMd3B9vitbp29hnMgLZYrkDefCzl7DyNmRpyctzmPiQVNdW0DQWAdnjdosrgaC2pUlT23eFBX7mKZu9QYh9RQDK7B+lbfwX/JdQXMNgvSpv4L/kunqrMkeAiIoLBERAEREAREQBERAEREAXM/KB6Ux/5Zv8zl0xc08oHpTF/lm/zOUorLg1krzbNT1Q5ZXL2QvLCBK5p3SMLVruqRzbtrs0z2dOliuk++SItD3Rt4PaWe0Lk+11JI2vilDHG0RjdYbi11x/8Xe5dW/ZsJveM/BY3FIGw4ocw+grGFrvWP6/2rl7Su7e4bwdHXpKvR0+RplDs95lTUtTJeOOrjMsUlQSxrwN4FgeOmqtq1pleyWCHoq6kOdjD+0bxHfdZzBMVqJAcAxkxyxUUrpY2Fu8O0cG919bX33VNta2i6ahbRxshnjDXFsfZsTu8e7xXaJppNHKNNNpm27HbXPwN1NiVITPh1aPpIydQR2mn94e9bFtxsfQ45hLcdwRrJI5BnBa3WI/+eHBcpwRstJilRC2z8Oq255oydY5OD29/wDXJb/sltXNspiHm1WTPhlR2ha4I+0Bz5hWwM52OIbQ4BPSzTzBrWSuf9I06HXe5o5XWBZDncaeJ2WMayyfFfSnlG2DpqqBmMYbllpJRmY5ozBtxuXA8UwqZjpSymNPSR6zNbrqOX7v5qUVMWOhmY05SyjiNmNA60rln8OoJ2uNRObSPFhGDoxvAeKt8Loc72VU7CzL+pi+wOZ71nKWJ+IudBD0gIdlLrWvz19ykgnooJpqromZ2ab26LdsJ2epcKw/9K4y50dK06A6yVDuQv8AFTYbhlBsvQx1+LDpKh4zQU17OkPN3JvxVjfEtscW6eplDIGEC+5kbeTQpBfRY7VY3iB+jENHAzLDDGLMjF9L95WcpYnQZ2uIPHTwXuWLD6PDoKChDWsD8z3E9ZxA3n2qJkuYTSeJXLdU980vI33T/wBCb8zT9pKmOlxKgmkBLWMeTbvNli6rF4KyuaynfmEDdGkWzk77X4jdZZbF8OfiteWsnax0LWRtZbMXucSTYcgDclYys2Yihr5aRs7HTMNmyMacjzxFt418dy31qtNKKNVdNSqtmRwSdtbVEt7MQuTu14LZ2Dde3+ofMLUMIkl2dDoq6ke1sr83Ts1v+YW34fPDVME0EjXs5tNvaF7U8nilsy+a8RuDXA2tv3q4UUR1tfgpVJB6bvUGIfVUzd4UOIbmKAZbYH0qH4D/AJLp65hsD6Uj8B/yXT1VmSPAREUFgiIgCIiAIiIAiIgCIiALmG3Mwm2rkA/YQsjPjqfmunrjeJ1fn2M19TvEkzsvgDYe4KUVlwWZ3KNwJFxvbqqPdkPcqxvDnaFRUpqpBwfcrTm6clJdiP6/c5e6mhGJYQ6Nh/6iDrM528PV/V15c2xNty9se6KRk8Zs4bwOK4S6pSpS3W6Oxt6imk1wzRcaopHGLFaVuWrpiOkaN5t/Q9yt8frJtqJf0zRUERrixrZGNIazpLWLrfJbxi1A14OI0TQWuH00fL+vdfkVqVRh8lDOcQw3sH9bF+YW96ZfRqRUJGsv7SUX4kCwwDD67D6R7q+TPUSuzEA3De66zjJA+LoZruYTfvB5hWAxiCWS0jDEDpmJuAeR5KV7i3UagroDRbm5bGbctwV7sGxgGfC59NR2L8R3cwrraryZ/pRv6S2fljrKaQXaY3C47jzC526NmIVdNSzVQpIXyAPnLc3RjnZZhkFXgoDsE2ypH3vdjjJEfgQfXZQ4llIsR5NsXo8QEcsE8TgbiMDQHms+IMO2OpzNOGVFedWwixDDzd+SxU+NbWYiOiqMfpwzdc1YA92tl4i2QbURiSXafCWSl1i0yFwHffiowMlGQ4htFVOxCrMhicb5jqT3DuV9Pi8WHMFPGQGtFrAWsryDD8aw+lbSQbV4RNA24GXo3jcTuIvwWnNp6jH8XkmcWsieQJHxtyg2FrNHelScacdUhCLqSwjZcDqZK9k9a4EMe7JEDyG8+srOSyNgoXZjlDt55DeVb0dPHDGyKNoZHGLADkrTE5jVO6BpOT6xHL/n4BcvFSuq/qb7Kt6WfIl2XrIegqMVnpWuZUyuijc8dtwNw3fuFgd1rhSGfBi7Er0giqHMjZTMBN2uzN111vYEnxWJr6B1dTQRSSPZHT3yNjsG6m5JHPvU2HYZFSuzgFzyO07gumWIrBosOUtXmZiBjX07mTNa6IjrB26yYZh0FEyURxljZXZi3kvUDTKQdMjeXFXrW3FhoeF1aEcblZyzsGBzDdvXHLirga8FBS6g6k6lXNlkMQbvUGIbmK4A1VviG9gUAy+wHpT/AAH/ABC6euYbAelP8B/xC6eqsyx4CIigsEREAREQBERAEREARFRzmsYXvcGtaLkk2ACAs8ZrPMMErKq9jFC5w8bae9cSFSyOMNMjQeOq27bTbOPE4JMKw8B1M42lmP17G9m91xvWiZQ3cAFKZWW5PJUscO37irVkrzJ0kcjcu4WI1VvLKalxazSIb3fa7gqgDdYWU5K4LwVVQ1wJbmA3iyv45Ghue12O3jdZYF+UcAq09e6jkP1mHtNWtvbTxlrjz/k2NndeE9E+P8GbbLLRydLGQ5jvY7uPeraooY6kmpw4iOX68J4+H5ezkvcM7JYjJARJG7tMKifFd2enccw+oTZw8DxXJzt5U5aqex00K0ZLEzAVmF01VIer5pU7iD2XH+v/AAsRUUOI4Z+yf0d/q9Zvs/JblJUip+jq4BKRpmAyvH9etQOpiwHzWqLW/YkH9fJbW26lVgsTWTxXHTadT2oGoUhqcQmdDDTOdI0XNurYete6mirqSPpJoHxx3tmO6/it5ioHMaNImvfYuLRa68YvRwzYT0ErXOj6RjiG73WOqyz6zKFRLT7LKU+jQnTfte0v4OfCpcDq8e1TRTvlOWJkkrjwaFsH6Nooh1aOFhHF7i4qSNufqRtLhxawBjV7J9Uhj2EeKPS5J+28GKgwqWpkBq3XA/YsP8xWz0FE2FjQGhthYACwaFJBTtiYLhrByAUWIYrBh8ViR0jh1WX395WuqVqly9K7noVOnbrLLmrqOiZ0MR67vcFbxMaG2333k8VrBr6ySZ0hnF3G9g4KeLEK9u54d7Ct7Z2qt478vk01zXdaXwNqisw/AqQsD9AdOJ5LW48Vr2/swf8ASp2Y1VjtQNPtC9mEzzZa4NoY4NaAOClbIAVrTMamPagH+5XMeLF2+I+1WK4M9AQwEXupjM1ouTuWBbiTnaMaQe9SMkfKbvcT3IQZUVZkkDWDTiV4q3Xc0cgvFKLG6pObyFAbBsB6U/wH/ELp65hsB6Un8B/xC6eqMyx4CIigsEREAREQBERAERNyAiqamGjpZKiokEcUTS5zjuAXJNp9tavHnOp4b09CDowdqQc3fkrrbrav9LVJw+jf/wBFC7rOH7Vw+Q4LT724LwVq7ziLNxa2i06qiy2VLjzVrK4z9UX6Pj+8vT3mY5W6MG881XcLDReB1ZTez2NvG3p01vFZPNsosAAAo3utyUhKieCQs6uKi7nndlRf7S3lkICsZpXcPir6SMkblbOpyeCv+KmuWYX06k+EWcVZU0k3SQuLTxG8FZmm2hpagBtW3oJPta2P5LGupu4rwabxXir1Y1N5LfzPXQs/D2i9vI2xjukYHNcydvAnX3r05jXMu6F7e8HMFqsLJYDeKVzD3GyycGKVsYs57HjvFvgtbJpPLPfG2kv0syvTOvnduGqpNUwy5s13NItZW7Maf0bmupmHNxuoH4i8jqU0Y77rzz0zabXBljb1YJ6XyexHTncwuXt9RHTR3OSBg4k2WLqa2ue0hrhGP3QsRLBPI68k0jz+9qvXS0SftM8VW2r42ZkK/adrc0dEM79xlcNB4BYPpHzSmSV5e92pceKuPNjbUN/2BehTDk3/AGreUKtvSXsmkrWFzN+1g8Msp227l5EHLL7SpGwuHD3r2K5pvueN2FddiRhHABTMc6+hI9a8xRO5e9XTYbDcrK4p+ZR2VZftJIy4/Wd7VcMD/tH3KOJutgNVdsaAFP4inxkr+Cr4zpDM7DdriDx71cxVcjD1mMf7iogBwXtkeZ25ZlJPdM80oSi8SWDKUlUybq5Sx2+x4qj9XKGFuR7bc1MVZGNo2Pyf+lR/Af8AELp65f5P/Sr+A/4hdQVWZI8BERQWCIiAIiIAiIgC0PygbVOpWuwajcWyvaOnkB7LT9Ud5G/uW+Lkm2uz+JU2KYljE0IFE6UESZwdDYDTfvXhvqlSnSzTW/2Nn0ylSq18Vnt2+LNUXrzbp22EgaOIOl1TRXERaYgHNBANrrnI16k3hs7F29OKykR+YSAWaWEdzgvJoJ/sX8Crq0BPZITJFzcPWs/jP4GHwY+ZZGiqB+yd7FG6mlG+Nw9SyQawbpXhexmAu2oep8Z+RHgrzMK6Jw3tI9SidHbgs99LwnB8QhEhGpid4tCh1G+xKpY7mulncvOULYjE5x/Uwu9QXk0zDvpIz4FYZbl1HBgALcFXQ8FmjRwHfSOHg4ryaGl4xTN8CsbgmXTkjFBotuCpkbyWUNFTcHSt8QF5NBAd07h4sWPw0X1yMWYgVG6mueKy36Nb9WpYfEEKow543SxO/wBSaGuCrk+5hHUhC8ealZ44bLa4DT4OCjdhtQL/AEZWWDnHlGKWGYTzU8l7ZBZZQ0FQP2TvYozSyjfG4epepTZhcS3jjAUwaLKvRuG9pHqXtkTnG4aco36LIpFdAjaGi9tVKAqWsvTRcpktjsemturmEWdbgVExtlMzthVo1ZOtHS9slbmjDwJKa7Mmb22+KlKib2x4qQrqUcEzY/J/6VfwH/ELqC5f5P8A0q/gP+IXUFDLx4CIigsEREAREQBERAFyrysbXwAx7P07ruDg+odwBHZb8z6l1VcM20pYajbHExKwOtNcewLXdQqunS9djb9Ioxq18y7LJjI9WDwVxH+qPioAMthuUsfYPiuZidnPg935ItZlxLEpcdqKSmmhjbHuEg37lWDH6tja6KoZG6emZmDmdkr2u1njK/uTX/jaecPP/RsqqtdosWxeqgZMyhifG/cQ+yvqDFjWYhVUpjy9AbA3vdYp2845+HxMkLqE8Y7/AAMnwQuDWkk2A1WOnxmODF4qBzHZpBfNwCx82IU+OzPw6OeWAi9yAOvbgkaEnu9lz8hO5gtk9+MfE9VG19LBUuiYySVrdM7ToVdybR08FLHNOJIjJ2WEDMRztyWBgw3DcPxcQSVPSz7mB7OqHcLrxieEBlZ0ldikQfIdbtN7eC2Hg0G1FZ+u5q3c3KTk8fTY2fD8ep8RkLKcyEgXN2kAetZMSvH1isThJw6Cia2jkY5jdC4bye9ZNa6q9M2o5S+JtaLcoJzab+Bby43SQTuhlqmMkG9rivTcXo37qmA/6gtcZEJduJcwuGjMQfuhXldiNCyKUS0bwBducw9W/ivU6W6Sy8pP+TzRuHiTeEk2v4M8ypjmbmaGPbzbYr1eM72BYDZI/wBz/wAQ/JZy9l5aqcJuPkeujPxKan5klovs29aZYuBd7VreJbZ4bQTOhjbJWSs0cIrZWnvcdFZwbeUr32loKiIfaa5r7eq91mjb1ZLUo7GKV3RhLTKe5uJa3hK8Koa8DSocFj6DEaXE6fp6SdszL2Nt4PIjePWpaqoFNCH5S4khoA71iw86cbmfUtOrOxeHpbfrmnxCMhJBJnDXE3sBoreCbpoWStuGvAIurgHQJzyF5o8vp3nW0cngoHU9jpHlI1Vw45WEjeFKIST27gi25VlFvZMsmluzHZmsF3uDW8SdwXtj43lron52knVQ1MbZ3PhIOQGxupIWtYWtaLAbl6Lf3kUvNHluvczb5w/8Fw3tt8VK5RDtjxUjt5XVo+fs2Tyfn/FX8B/xC6guXeT/ANKv4D/iF1FQy8eAiIoLBERAEREAREQBcT2vH+NMU/FH8oXbFxXbJpG2mJm2nSN/lC1HVfdL1+zN70N/ny9PujCqRnZ9ajUrOx61z8TrZcGmVkdG3aarOINeIj2SAd+nJQwua1uJx0Yc+jMROZw1B8VtU1ReolYZIgGW7cd9/fdUEjspYHUbmuuCLkA81tlcPC28u+2xopWqcnh9323NewiCkdRwuOKSwS8WCQADXkrvBpWRbRYlne1tzoSbX1V66mpXFt6GjeXbsrxr7l4mwyjqnGaTDrl2pcyQa+8JKqp6tWd/TzEaMoadONvUsMScHbZUhaQQQ3cfFYqkJpK8V9zlZUljvArZYcMooZ4pmUc4dD2dc3zUT8MoDSz05bUNbM/OSWElp7tFeNeCWnthIxztpyk55Wc5NfuajF4q3hNVWHgCFl8Dgjrsbr5atokkY6wDtbanh6lcjDKAQ0kbZ3sFK/OC5hBdrxVaugidXGtoK+OmncOsCdHJOtGa0rbbGfmRTt5Qet775x8i1q4IqHaumbCwNjntnYN29bYNywOHYV/eAraytZVTjRoadAs8Ny8NzNScUnnCNlawcVJtYy+DVnyVcO1NZLS03nBDQCM1rAgK3GM1GJE09SwRN6UNIabaHQtPNe6uoq6Lamaeni6RrrNc2+/QKuJ4x08TWx0ErJwczSbWvz03r3qOdPsp7LfyNZKWNXtNbvbHJktlhkwx7BubK4Kz20xSWlo4aGncWSVV8zgdQwb/AG3srnZIOGEuzgh3Sm4PqWH22jc3FKOUjquicz13BWGnBTu8S8z1TnKFlqhzg1gwHLlZo0clDJCY2uc2TNbeAVFUYkGzT07+kjLbZRHGXOeCN4PDktYpYK9tZLSRxSMZK+5dKzUAHeSujOPN2wzF5MPrW1NPJaRps5hNhIPsn5cl0+Orpq3D4qgWdBO0ObmF9/NcbhhmfUXnlc5otcWAaTfhbgunbIfSbMMY8XYJJGi/LMVp+pU4rFTudB0etJuVJ8cmWw+plmEkc0PQvjdYDmOBHcsgFi4XFvQvces1xhceeunwCyY3LVS5yjoIZxhkdVIY6SR7RchtwFj4MSrqy3RRmMcSRuWV4Krfr/cKxtMzqSS3RZjNbrOLjxJ4r1H2wvK9R9sL10F+ZFfFGvu3+TN/Bkw7Q8VId5UY7Q8VI7eV1COCZsfk/wDSsfgP+S6kuW+T/wBLB+A/5LqShl48BERQWCIiAIiIAiIgC595WMYp6XBYcMBaaqqkEhHEMbx9th7V0FcK8odAa/beveZXNfG5oB36ZRovDfVfDpY89jadKoeLcLP7dzHsN2DwU0fZN+aha3K0DkFMzsnxXKxO1lwWnR0c0k5ydeMkSEXB3Aq2AwyZsMgluJiQzrHrHkpRS1MdTU5Wxujnde+Ygt6tt1u5Y+DBKiGaEnKWQua5oB3E9r4L3R04/V/f+zXTcs7RyXccGH1DyIZ2l2tw0j1r03DoZGOdHUXaRa97hWNLhtTC6PpIpJGsZI1zSRbXg22uveqOoquSgnyxFrpdZIgMtgG6Ac+9ZMYe0zGnlbwMr5i7pGPbM6zQBYbtLfl71DLhskj3kPGU5iBex1IPyUt3jDwyaJwZ0QvlPW4cAvGHuk8zETmPc0ucM4NgBfS19bclgTklnJ6MRbSwSUlNUR1LnyyNc1zQ2wJ0tx+KvS0O3gFY3B4yDUOdJK7LK5gD3k2AOiyaxVf1YMtFLSeBDEHBwjZcccoupLqiLFnJmSMJiNOw1Uknm4JsCXC4PDXQ+r1KCbD6VxyNY4DJe3SO38vdZbFYKmVt72HsXpjcNJI8sraMm2y2oKJlDTCOO4vqbm+tlBjmEtxjDjECGysOaNx4O/IrJW0VFijUkpa+5m8OOnRjY5ZNSuhqDBUsdFMzQtcoJKQDc+48V1Cuw2jxFgbV07ZLbid48CsS7Y3DS+4fUBvLpFvKfVIY9tbnO1eiy1fly2+JotNRS1NS2mp2l8z9AOXeeQXTaGmhwfCIoC8BkDOs48TxPtVaDCqPDGFtLA2O+928nxKmrBAaR7agXit1gtfc3TuZJY2Rs7OyVpFtPMmW0DRLBEdxklMo8L3/ACWVG5WUFOI5M+gAGWNo3Nar4bvUsGcs9sVhblUbvk+4VTMGtJK9Na+7iWHrNsFVl+xZAEmyka3K9t+9W1Wx7muijeWv+0OCkp2dGGsuTbiSvTQf5sfU8d2sW838GXHEeKldvKi4qV+8rqUcEzYvJ/6WN/Af8l1Ncs2A9LW/gv8AkupqGXjwERFBYIiIAiIgCIiALi22fprif32/yNXaVyfbnAcQp8XxDGJIAKFz2WkzjiA3dv3rV9ThKVJaVnD+zN10acYV3qeMrH1RqllJGeqfFRg3F+CkZuK5tHYPg9lUQvAda4CBwI0Ktgx5BtdES+migkoRqqoqIAGgbhZFVUQkqiIoBW2l04BeUU5GCqqqJxQgIm9VQGNq8VbSzvjdE45RcG/a0uV5nxOBzTDKx3Xa3QcQTb3LIPhjkvnY13iLry6kgdYuiaSNxtuWeM6e2UYJRqZeGeIKyKS4bfqvybuKvxuCtI6WGIkxsDL2vZXQ3BFjPsl1nHtFKh4jpnvcdGi5Vv8Ap2DQMa6QncAriRjZYnRvF2uFiFDS4fTU2YRRAWaTc6lQ8p7GRace0R5s7jIWhrnakBeo+2F5XuPtheu2WKkfU19480Zv4MkUz95UJUzt5XUI4Nmw7AelrPwX/JdUXKtgfS6P8F/yXVVDLx4CIigsEREAREQBERAFyzys7VxMMWz8DruzCSodwH2W/P2Lqa5X5Rdk8ktbj1RNC+F8jMsVjnuQG7/VdeK+c1SehevobLpipu4XiP09exp0Z+jb4KaPiom2yi26ylZxXKI7h8GJrKSrfiZlAL4zG9oLTq0EcjxurYNraaMiCJwa0OyuMdjubvHjdZCevkgryxxY6JoLnBo1Y0DeT3ngrePGz0PSysa1mZ7TY3tYXHt1Wxi54W2TVzVPU/aaZOyaqEM7HtLyxzmh4Abpa4NvyVnh9fUtnbHI8PD3MbldfMLsBJ8Lq8GK2qoYJIspkYHON9Gki4HuK901eKote2ncIXXyy6WNveFTDSeY8l8ptYlwTNle+tewH6ONov3k/wDHxWJkxSshDhZr5HOBjboQW5rbxxV4MYga914pA0AOc8N0AO4lemy4eaoxtjbmLwC4M0zb7X5qkVo/VEtOWv8ATIt4ceY/O4xPc0E2yjUAAE39qyFNWMqs2QOaW2uHC28XBRuH0hLz0IBfmvbS9969x08UL3OjFi6wPqFgsc3TazFGSmqqftPJKl9UuiwHpCX1TgqFCSvBES6EFUuqIgKqqoqhCAphuChUo3BZoFWegPBG9p/3CqOOSMuClbC7U5gczbeCu1kjtuY1z2RtzPcGtG8le4XskyOYbg319qiqI2yvdCR1AdVLEA1zQBYAfJem3easfU8d4sW8/PDJSpXcVEVM/eV1COCZsGwPpdH+E/4Lqq5TsF6XxfhP+C6soZePAREUFgiIgCIiAIiIAuNeVfap9Ri8eERNIpaR13uBvnkt8gbe1Z/yj+UZmCRyYRhMrXYi4Wllab9AOQ/e+C5lhUsdZQNeXNlBJu4m9zfX1rW9SqOFJJd2bno9KNSu3Lsi/j/Vt8ApWcV4GgUjOK5lHYvgtXMomVD5DkbJfrm+896q/DaSaF0ZiGRz+kIGlzzUVRSU0kzy6Voed4J3cfkp6WEQvktLnvb+ivS3hZTeTyJZeGlgjkwumklMrmfSucHZ76gjdbuXgYW1gLI55WRa2jB6rb71fEj1L02x8VRVJY5LulDnBi6jCDNJJkm6OOVjWPblvoOR4L3DQzU0pEUrWwOfnLS27u8XWQI1VFHjSxhhUYZykBdUVVRYTOEVVRAEVVRAFVURSCoRUVUBXiqheeKqhBVSjQBQqYDTVZqZSR4q39HRSPtfKLhY+DF6yqsII8vMkbllHm0ROnrUscDQBldYFtrWVmm3sSpKK3Ri5JhDH0s7i4DtG1yVJC8SCNzWloIOh9a81EeeZzHNsxp3L3H2wvTbe9jjzPDev/x5+eGSlSuUJU711KOCZntgvS+H8J/wXV1yjYL0wh/Df8F1dQy8eAiIoLBERAEREAREQHxc+uqJ9rNoGzTPkY2tmDQ47uu7ipqYz0cplw+smpS43cw9ZhPeCrKMX2s2hJ7Pn0uv+tyvhYHcdQqzpxmsSWTJTqzpPVB4Zm6Tayvhs2uoW1DRvlpTr62n81nsP2iwuudkirI2y/8AtSdR/sK0hgy6hQ1UkUjmxTQtnJ0AeAfUCVranTKUt47G3o9ZrQ2msnR6igbUlxfIesQRYbhy9a909GIKiSUSF3S7wRuPD3LmkFTLQ2NJXVlAAd2bPH7HXHvWapdrMagA6WKlxCPg5h6F59ui8dSxrxWFujYUup203mWzNsqKF8kL42OHWfnBvuKipKCpp6svfPnj1s259XuusZBt5hhIZXR1GHv/APvR3b/uFws7SYhR18YkpKmKobzjeHLwz8WmtMlg2UHSqvVCWfmTpZVReU9Z5OiKqKCTyiqqISVBsqIikgJxsqoN6AIiFCBuVVTgqhSBdTA6BQqcbllplJEVUXNo5SwXeGkgLG082JVg0DoWAancsvxVW733P1Cpkty0ZYXBZAWaBcm3Er1H2wqKsfbC9lusVY+prbx5oTfwZIVM/X2BRFSu4eAXTo4Vme2DP+MIPw3/AMq6wuTbCemNP9yT+UrrKhl48BERQWCIiAIiIAiIgPiVmu1OP62Hn0t/97lkLdUWJWMj9KceNtTWy2/3uWSbwB320UkEgI3WIVo8f3nCeHW/lCuzu01urJ9/0hF/q+DUBd57W0158VE+OI9YMs7m3Q+5Si/FeCSgPAEzRaOUOafqyfmPyKgNDC54lNMYJP8A3IHZT7W/MK7OuunNUO/gjSezLRk4vKZPTYpjdFYUuLOmaP2dYzOP9w1WybPbVOxOtdh1dTtpa5rOkaGOzMlbzafktTIHP3KTCif7bYOe+QX7si1l3aUnTlNLDRuLC+rKrGEnlPzOlSOIsBvUV3jUFXTY2ukBdu4rzUxNi1D734clzkqbxlHXqazgjjeJByI3qjpGMIDnAX5leIL5nHgsfjET5KymyGwaHucL2zAAae1KUNbwytafhrKRkhI12ocCPFerrV/PY2sfDDkf0LR1A0g3Pv03etZTD3tGGSPlzMDhmfclwBtrbuWadBwWTz07lTeEZVCViJnxGCaBlWY3AtFw09Xh8lWISTyzOhrQ8uDTluRl3fFV8LbLZfxt8YMtwS6w2IYnNHM6CHqdHl6WS18uY2AA4lIKmqMBqIZ/OmMJDo3tDXaGxtbwVvAlpUmR+Ijq0ozW9VCip52VEDJYzdjwCCpOKwYxszOnndFRop7jKFBxUwOgsskCsivBGDWTX6ieBVWftPuFWfKI7Ms1WPthUVY+2vXb+9j6ngu/cT9GSlSu3DwHwURUruy3wC6dHCszuwnpjTfck/lK6yuS7C+mNL9yT+UrrShl48BERQWCIiAIiIAiIgPiGIn+02N66Gsl/nKyLdQL6q3koqig2oxunrIXU87ayS7JG5T2jrr8VdiInQEd6kgkaOqCTfuVnKbYnCbjTNv8Gq8DbCwVvUUzjKyZjmktuMpvrcDl4ICZzg8ALyGgEqAySN1MI8Q78085LXXMTvUQfmgLiwsbrwRYdy8GqYNHMkae9hVWzRvFmvB7kBUk+K94Uf8AG+DjvkP/AMF4dqdLWVcGN9t8I/ifyrz3XuZ+jPZZf+xD1Ooh1h3cl4exrzrm9q9cFRci5PB3iKBoAsBYLD45Qy1nRBmfKA7Nk3nTQe1ZlRulja7K5wB8VanNwlqRSrBVIuMjVZ8NkZA0ROqopmtALww9e3hrx9yyuHdKMHd00Ye8MsWZbX03LLXB1uEu0i9xZZp3DmsNHnp2sactSZhWTROiMz6FzHFwaQ64vcXv7VdUVPC6mdPTR9FI9paNb2tp8l6dWSyuLqaJskTO0T9fuaryCWOaIPjILT7lE5NLj6kwim+c/IwUtL0M80dW4sjq8rhLe+V7eBPqCQRtwaqle8l8EjB9Jcdq5J09fBZivqIoKUmZnSNccuQC5d3WUdNQ0IyTw08dyLtcAsirZj7S2ZjdBKfs8ox9BLW0lOyJ1Ocp6+4mwJvb3rOtN1BVVMNHCZZ5BGwcSV4ocRp8QY51O8vDTY3BCwzzNa9Jnp4p+xq3LviphuVrJPFCAZHtaCbC5srnkqwWxlbK8N6qz9p9xUKqz9p9xS+UR2ZaKsfbCovUfbC9lv72PqeC79xP0ZIVKew3wCiKl3sb91dOjhWZ3Yb0xpfuv/lK6yuTbD6bY0n3X/yldZUMvHgIiKCwREQBERAEREBb1NBR1otVUkFQOUsYf8QuG7WYDhTdrcSjjw+nijbLYNjYGgdUbgF3pcV2s12xxT8b/wDkLVdUk40k0+/2ZvOixjKtJSWdvujUJNmMOfq1skR/dkKtXbHxSE5MSmZ94Byvaysc7GIaQGzAQXAcVYbR44MEwdtWacVEj35Wsc4gX4k29S1FKrXylGT3+J0VW3t1FylBY9Dy/YqqP6vFGO+9EFbv2LxQdmqpX+LSFhR5RY47ecYY2M8ckzh8lNH5ScOO+GpZ4Tj5rYZvV/Uaprp0vL/BenZDGGG4ipHnueR8QvDtm8ab/wBgHfdlCpD5RMNkNulrGEcLtd81fx7dYeRcYhM0fvQ3+CfiLyPMfoV/C9Plw1/LMW/BMWj1fhdRb92x+av9ndnK39Ox4nWQupoqdrhFG7tOJ0JPJX8e2tE4aYrB/ric35K4btVSvGmIUDv4uX4qlW6rzi4SXPwM1Cytqc1ODy/Uzp0asDmq3RF0Lpw58wAjcSC1uvEjirmPHI5QMklLJ92dpV1HXlx/Ukg8WuBWvhJw5Rs6kPExhk0DZRTsExBkA6xHNWtUaUyvjlcWEgEm9geSvmuEjbtPiDvC8yU0ct88bXeIVI85LtezhGMbHQ5OpU2t38tfmpJ6Zz8PEcDy8NN3AG3SDiL8Lqf9GU1x9EN1t6migbBHkYCBclXlPusmOMHwzAyQvqJelpo3CMO1A0tZhFreKvaDN07TEDkDAJr7i+w3d/NXVRQCWQuZI+LPpJk+uPke9Vnp3CidBTFsZtlHCwV5VFJJGONFxbkYvFHPnpKmrY8tbC0tiINtb6u+XtV5RE00vmzj1HDPH8x6j8UlgqHURp2wQhuXKOtcAeBCpUipfC3JTHpYyHMIcLX5esKcpx0kKLjLWWNbE2u2ohp59YYoukDDucbrPMY1jAGNAHIBY3E8OlqTDV0rhHVw9m+5w+yVPhtRV1EbvO6Xzd7DbfcO7wq1HqgmnsuxamtE5Jrd9zXxWU1VtHMa9zy2J+SFliQDffotyG5a/JSz4biz6mGHp6apI6Ro3sdzWwDQLLVkpYceMFLeMo6lLnJUbt69M3yfcXhe2ftPurzPlHs7MtOKrH2wqKsfbC9lD3sfU1937ifoyU7lN9RvgoSpv2bPBdOjhWZvYn0xo/B/8hXWlyXYoE7YUdgTYPv3DKV1pQy8eAiIoLBERAEREAREQBcU2r9MMU/G+QXa1xLao/4wxT8c/ALUdV91H1+zN90P30vT7o0mc/4uaO8fBWe09H5/RUMDgSzpHOPqCvJtdsB6vgoK+dzpWsbr0bfef6C8NpDXVj8DddQreFbyfnsYGTCAW5S5pHIsBVlPs9A4EuZD/tWww5RM0y3LbgutyV5UYhSuje4NayZw+sy4zcbaHkPeugVKPY5B3VR8vPyRoZ2Wjd2WxO9yjfslpfohbuet/L8Kcw2AaSGgkMsbAnd3nS/irDFJKcMmFPbM6QBmUmwba508dFbR8SvjPul/BpJ2YezU9K0Dk9W1Thj6OPpDLKQOZv8AFbX0b3M1csLjbvoDHyaSVGl+ZbxFj9KMHFM4StkY1rXdA86DS4usnSvfLh4eHF78mY7uSxMPbZ+A/wCayGHNkiwuN3R9IxzAbiyvhGHU/M6ZsRiFRLgVEZ5HSuMkkOZxucoOlz3LcFo2wwtgGHDj5xL8St5XLVdqskvM7q33owb8iib0KLGZxvRFRALJYcUVfeoBTKOSZAP/ACqomECmQd69KgVU4JKgr0z9p9xeLFembpfuqr5Q7MtV6j7YXnivTO2F7aHvIv4mvuvczXwZIVOxjpOiYxpc52gAFyTdQHcukbFbLmljjxKujtOW/Qxu+oPtHv8Agul4OGxkyOyezTcEpOnnaHV0w65+wPsj5rYkRQZOAiIgCIiAIiIAiIgC4ltSf8X4r+OfgF21cR2n9L8V/HPyWo6r7uPr9jfdD99L0+6NLmjP9rM3h8FaNLJNp8No5CGx1VXFHI48Gm1x693rWYmhvj7XcLj4LD4vgVRVPqGFriARYxnrt5EBeWxqRjUzJ42Np1WlOpQxBZ3X3OyYtsls9iWHzea0MFK9rTm6MZXRnfcfkuGxwPqsZpKQ1AhhnkIdLvygAk2HM2V8Mf2yZAKWoxeUwZcjnilyyyN5Ofb371i5HTQ1MFXRzxw1dK8SRmRt23HAg8Ct9GcXwzj3SqR5TOgVGyWC1GGmPD6pza1rC9pllaWyWFyDyNgtRwbC37QbQ02D0oY2aRjpZJHDSONu8954AK7rNu8YxiiNE7DsNoGSDLNNC8uc4cQ0fVv4rG4Zi9ZsxtFT45QUzat0bTFNAXWMkZ3gHnex9SyGNJ9zZMV2JFJgH6UppTLGwN6VjxYi+8gjguX7QxiN84aLDLddHq9u6zENnRhMeFS0rKgAyTSvbo0G+UAG9zoNVzraFr5KiYAXGX5KGXhk1ejfmlZ3RyD4rL4Y2+CQtBILm6nuVnS4XPCySaQNyMik3HmCp6CVsOGwtjka67BdmbUE8vyQHRtiv/Q8OtuM838xW8LR9iB/cGF/iy/zFbuVylX3svVne0Pcw9AVRCEWMzBFREBVUQogKoqIgK6IgVSoZKC9R7pPuryV6Zul+6qvlE9mWq9R9sLypIGPlqGRxtLnvIa1o3kle2g/zI+pr7lfkz9GbJsbgf6YxkPlbelprPkvuceDf65LrKxezuDswTBoqUWMp68rhxcd/s3LKLpTiEEREJCIiAIiIAiIgCIiALj+3OE1GH7TVNS+N3m9W7pGSW6t7ai/O67AvMkbJWFkjGvYd7XC4K8t1bK4hpbwe6yvHaVNaWex8+w4fU1uIySU1PJK2BofIWtvkbbeVcyQRzgZxqNzhoR613Gnw2hpIZYqekhhjl7bWMDQ7xssU/YjAH7qIs+7I4fNa19NkklF5N1DrcG3qi15YOH11YygnEQE0hPKT/hbbgWw+KY/hTa9r20scnYbUalw56Dct6Pk82fdUMldBK/KQcrn3B7jpdbO1rWNDWgNa0WAAsAFkodOw26v0Md11lSilQW/dtHIZPJTijC4tiw6UuNz1Rr7QrKbyX4s3/6RSSfdLR812xF6fwNPs2vmeBdUq94xfyOCSeTfEoQQcBkP3HuPwKx9ZsHO+MsqMFrg3kC6y+i0UOzfabLLqS70ony7NsNSxtLXU1dENxBsR7wsU/ye4Qx4ezpYnA3B6IaH1L63IBGouuT7cU2NYltY18dDNHh9GCyMMiJ6QkauJA17vBYK9KtRjqVRv5Hrta9vc1NMqSXxz/waFhOGwYdBS01M15igvZzhvJOpWdVJ6eaIAywyR2cO0wj4oHd60++XqOh2wtPAIVLL1cIpB5VF6slkwTk8+CL0g3pgHnxRe7KllGBk8hV3lCLFLaqGSVuvTN0v3V5tZembpfuqvdE9mWq3zYDZl75mYzVstGy/m7SO0fteHJYjY/Zh2O1vT1DS2hhPXP2z9kfNdbYxsbGsY0Na0WAAsAFurO2y/Fl8jm+pXulOjDnv/sVREW4OdCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIC1xPDoMWw6Wiqg4xSgA5TYixuCD6lq0vkywp36usrI/EtPyW5osNShTqvM45PRSua1FYpywaDJ5Lo/2WLSD78IPwKtJPJjXj9VikDvvRub+a6SiwOwoP9v+T1Lql0v3fRHLJPJzjrOxNRyeDyPiFaybD7Sx7qNkg/dmb8yuuosb6dR7Z/kzLrFwucP5HF5NmNoYe1hNQfugO+BVrLhmKw/rcMq225wu/JdyRY30yHaTMy61U/dBfU4I50kRtJDIz7zSFTzlnErvZAcLEA+Kgkw+im/W0kEn3owfksb6a+0/oZV1tfup/X/g4UJmHiqmRviu0S7M4JN28KpDflEB8FDFshs/C/O3C4Cf3ruHsJWN9Nqf/SMy61Sx+hnHWvMjg1jS93IC5WcwTZjFMVq2sdSzU9O/tzSMLQG9195XWoKSmpW5aenihHJjA34KZZodMimnOWTzVetTknGnHH1LehoqfDqKKkpoxHDELNHzPerhEW2SxsjQNtvLCIikgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA/9k=", "photoPage": 1}, {"code": "LMB24-SR", "source": "belimo_LMB24-SR_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Power consumption in operation", "1.5", "W", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "0.4", "W", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Transformer sizing", "3", "VA", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Electrical Connection", "18 AWG plenum cable with 1/2\" NPT conduit", "—", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["connector, degree of protection NEMA 2 /", "IP54, 1 m, 3 m, and 5 m", "—", "Electrical data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Torque motor", "45 in-lb [5 Nm]", "in-lb", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Operating range Y note", "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)", "mA", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ for 2...10 V (0.1 mA), 500 Ω for 4...20", "V", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 0.5", "mA", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "95 s / 90°", "s", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Sound power level, motor", "35 dB(A)", "dB", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Position indication", "Mechanical, 30...65 mm stroke", "mm", "Functional data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_LMB24-SR_datasheet_en-us.pdf p1"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_LMB24-SR_datasheet_en-us.pdf p2"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_LMB24-SR_datasheet_en-us.pdf p2"], ["Weight", "1.3 lb [0.59 kg]", "lb", "Safety data", "belimo_LMB24-SR_datasheet_en-us.pdf p2"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_LMB24-SR_datasheet_en-us.pdf p2"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_LMB24-SR_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, modulating", "V", "Materials", "belimo_LMB24-SR_datasheet_en-us.pdf p3"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFAAUADASIAAhEBAxEB/8QAHAABAAICAwEAAAAAAAAAAAAAAAQGBQcCAwgB/8QATxAAAQMDAQQFBgkJBAgHAAAAAQACAwQFERIGITFBBxNRYXEiMoGhsbIUFTM1cnORwdEIIzZCUmJ04fAWQ2SCJkRTY5Kis8IXJCU0N1ST/8QAGwEBAAIDAQEAAAAAAAAAAAAAAAMEAQIFBgf/xAAwEQEAAgECBAMGBgMBAAAAAAAAAQIDBBESITFBBRNxMjNRgZGxIkJhocHRFSPw4f/aAAwDAQACEQMRAD8A9IIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIg6aurhoaV9RUP0Rs4n7lRLttdc62Yx29j6WAHGoDy3enl6FYdtSRs6SOImZ7VROvfxL8Y5rG7CHfb9V2m3urrnV1bow4NHlk5J4DjhYUXW5TWiqeyukiq5Hl0cTqzD2g7xz3bu8cVj9sLv/aGGG005d8HfJqkmfG4YI4Y7RvKt9JsZs5Lbo5Gm61VXoDnPjADA4DgAQMjKTvJGzjaNo71JTte6etgkZjLXy6we/ifWsu3a6+N/wBbJ+lE38FQbPerjSbQOoahj42POkh0eCHDgrNPd/i+CaqkdJIyNupwxnmBwVPUa7Hp8lcVo522/fks4dNbNS14nozjdtL03jNE7xiC7G7dXYcW0zvFh/FU5vSFbj59NL6Yl9ft/aBC5wpHvcBkN0YyezKvKrN1nSTfK26RW+3mKB4aS5zYCdR3ADygRjvC5WjpSutNWPt93o2TS6yI5iDFrHZubg7+e7wWN2Sqa7aSaSaZ8dJTxx4a9zwc7+GBvXXtxPTWJ9FO6SOueMkAB7cDI5kLXubztzXd3SFIQNNuYDzzL/JcmdIDv1rcPRL/ACVJoLzbK+FsjYXNJAyDncfvWRa6gePMePArY3la27fw5Gu3yAcy2QH7gspS7XWeqwDU9Q48php9fD1qh/BqV3ydQW9zgsBfblHbnmEaXvxuxzWOTPNvYEEZByCixGykjpdkLTI8kudSxk5+iFl0ZEREBERAREQEREBERAREQEREBERAREQEREBERAREQV/bbds2766P2rXNZW01tpn1laSKaLDpMDJLc7wB2ngtjbbfo0/62P3lpHpOjqZth6ptNnOpurH7O/78LWTu4XHprdLVCemsdpo7a12AZouseRwGXZAHo+1XrZ7pBtV4oA/+zAjeBveA1kR8Dx/ritR7IbKNq7VTVd0iBp9P5uBzdzscCe5XBtVUV10hs9mpmT1T9wb5scTe1xHILk59fbj8rBG8uji0kcPHk5Qz94ugqngwUdDSMBziKIFx/wAx+5Qi74XaJqUyaDJuJaBqG/kVbaLo/FNbZnVVW6ury3yT8nE09zR95K52/Ydz5i+veI4uHVxuySe3PALmZ8GpyZKzbnPxjsu4s+CmOdto/T4te09rq6KbVGaa5NHGCsiwSO5zNJ9qz1Lfej7LKe/WaWzTY4vLnwuPc9vsIWduuxdVSROloX/CohvMZHljw7fRvVTuNPT3G2SUdRGXh3ymrj3HtyPtViuuz6ads8bwhnT4dRG+PlLtpukLYS3V7m2+33SKHlMCGh3eGk+3Cyu2t22cumwD7hbKz4bJlj2RucNTAXYcS3G4gZC0ptm242x9LFLIz4BTR6KcgbscTqPN39DmsXZKirg2gno3NljZVUZldG8FpbuyCR37l2NNqfOrFvioajT+TOy6bI3w3OR4kgazq36WknOMcPZxV6hfq5EY3bxjK11ZaSWz1gFRC6Jkw1Nc4Y38QVsOneZYmkac43lx4ejirUKqY0qn7UfOg+ire3A4b+9U7ag/+pj6KDfeyQxsZZ/4SL3QswsTspu2Os/8HF7gWWWWRERAREQEREBERAREQEREBERAREQEREBERAREQEREFf22/RmT62P3gtYV5jfSyRytD43gtc07wQtn7b/ovL9ZH7wWqK151Y7MD7/uVPWZZxYptHVPp8fmZIrLDX+7ttFqkfkDQ04De7s9QWR6N9orHs9Zqm63F8pnl8qaQRE9WOztWvNv6mZ9fRUjS4ROyX44HADgD6/sWUsdKa3Z2uo9352NzwT3Nx6uPgCub4fgiMXmz1l0vEMv44xR0htev6dtiLbSySPr5HyNaHCJsL9b92QBkAc+1dfRZ0sP6UL/AHWkjt4t1NRRMkjJfrkflxG/kOXBeSr6J47nJDURmKRmlrmkY3hoGfVxWy/yatoI7N0rNop3hkd1pn0zSeGsEPb9ukj0rs1pGzkTL1nUmopAHGIzx53ujHlN/wAv4KmbW0FPUNNwpY5Ip275GmMtDx28OK2KvjgHNLXAEEYIPNRZtNTLWay3x5Jx24oeebxboLnSdU9rM5EjC4Z6t4OQ70Hf9vatd7P1TpavaKvujQ66SOFKzV5wdqy7HYMBbf2jtfxZeq6kbujieCwfuu3j1FauuFKIdr6oAYFS2Oo/zb2u9bc+lcfw2PLy2xS6ms/2Yq5IY50tYzaankrKiWcZaQZHl2GndgZ4LbFFqDA0HSORIOPwWu7lTg10G7LhH95WwqNuGtyC3IG8Nx969A48smw9+VUNp/nL/KrYw44etVHac5uP+VZhq9A7LjGyNo/g4vcCyqxmzQxspaR/hIvcCyayyIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgr+2/wCis/1kfvBalrAdR8QfUttbb/opUfTj98LVNQ3U7xGFzvEaTbBO3Zc0duHLDXW15IvltEjgIJZNL8jmW6R/3KXs++tooTPHFK34MSS/RkbuO7n6Fltobcyutz2loJALSccAeB9BXVT3AX2wOpo6KKlrqVup8rZAJnTNaN4LnDdhpOBuOojCq+G5onF5fwW/EMf+yMnaXRtTsNRbdbPfGVk6ttxp250Bww4cm57D+qefm8QM6MjfV2i5smifJTVdLKHseNzmPadxHeCFuiyXk2W9SxU0sZaxrXPaPMZI4AyQO/dJ39xP2d22+wA23oHbQbPwulrQ0maPVlziOII/bHHP6w38QV0KXmnKejn3rvzht7om6ZLV0g2uGjrJ4qPaCNoE1M46RMR+vH2g8ccR4b1c9pdpabZ2iBLfhNfPltJRMP5yof2DsA5ngAvCdm2WvN0vkdDQ00xqhIG+QCHNIPtW/nXL+xNsbSzXWou+0Ah6meullMz6Zv8AsYic+V2nkp7XiOUI613ZO5ur33CZ9yr2Vlwk8qqEfycLuUTO5owPtVHuzA/bGH92mOf/ANHY+9WC0moZRtdVtax8hLy0HOhvHGeZ7T2lYKGJtz2grppS0RM0wN5ue5o1ODfAv3lcLT721trR23/p18u1dJET32dMQFde3NactYRGD4cfvV5ia0OaMfd/NVmloIrZepjA8ziB5jwctzu3EZ7u1WOlqYagNczBad2HDnz9P2rvRMT0caYmOrIsVR2m+cT9FW2NVLabdcT9BbQ1l6G2dGNl7UP8JF7gWRWO2f8A0Ztf8JF7gWRWWRERAREQEREBERAREQEREBERAREQEREBERAREQERYS+bXWiwNc2qqA+oA3QReU/0jl6VibRXrLatZtyrG6Dt1O34upqM7+uk1kdzR+JC1vUxaXEZ3cipF320kvtwdPJS9SxjdEbA7UQM8+0lYiaqkmOZYtDOIbk5Pj+C0ma3iY6wbWpO/R3NgjmeNYGl3kuCrd/2Xmoqp1RRvw5zdIe3mMcO5w5H+hl/jFkD86SQdxBKysNTBcaYaHCTSMbvOaOxw5heYzYr6K/FXp2n+Jd/DlrqacNvn/cNYW23U1vYadsJgLXFxDiSXE8yTzWZtl7uezleKy01Zp5cYcOLXjsI5q0T2ikqiOsZuB4t348OYXfU26lmtElJTwsjaWFrX6AXA9uTzVn/AC9IiOOvNFPhdt/wW5K7duk7aKtp5I2NoaF8oIlnpKcMlfnj5ROR6FXbHDVXG4h0TMtYN8797Y9+8jtd2d6ssWyNI0h9SXSAcnnd9ik1FZTUMXUUrGam8GggALe2u838OCszMo40flc8to2dd1q/gVGWRDMzxpYCc47ysNaZTSxPp+rjkMrgSZcnPHPpOeK7zFUVMplk0ucf3gjrbUO3shcT3FXtJpfIrvM/ilU1OpjLaIiPww7Kupew9VG4GqqTqJAwGDhn0AYCz1riNPSxRDBjxvad+Vi7faJ+uM0sTzI7iSrJBSy4DQwq7Su0Kt78UpERVT2o3XI7v1FeqWha0gyb+7kqDtTV/C75UuHms8gehSInouwbtm7YP8LF7gWQUCxbtnbb/Cxe4FPRsIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiCh7YbffA+st9mPWVO9slRjLY+0N7T38AtYPbLLK6Scvc951Oc7eSe0lZm7UvxXeqi3unhnlhw55iOQ0uJOk9+OPiuoTHSMtad3MLx2qz5cuSYyduz3mj0+LDjicXPfv8WOjYNXDC7jEHDiVM61p4xt+xNcfOIKKuSarNqRbqxzqNr+f2rodbNEolicWPHBzTpKypmpg4NcGhx5at6+5p3cj6Cs2y3mNt2kYse+/DH7IgmriAJCybHNwGftXyWWqOerj6sY/aJU3RB2vCdXCf7xw9CqcNuyXgx96q1X0VzqwR8MkiaeUbQPXxWNj2cnY7JqZj4lXYwRO/vvUuJo2HhM1WsepzY+VZ+yvfSafJ7VfurlPa3x41SPPiVkIaVoG8uWR+AE8JWFfW0MgcAXsAPMlWq6/P8f2VbeG6Wfy/vLphAjdu1YWRiqWADL3Nx2qK6kljaXFoLRzacrA3K76AY4+Ks18QzRPPmr28K09o5bx81gue1DLe0Rxu6xx3HeqRUPL3yPcclxJKizSvlma55JP813y/r+ld/HbjpFvi8rmp5d5pHaXqWy/MFv/AIaP3Qpqh2f5ioP4eP3QpikaCIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIg8/OhYyvqpm51TSOc7J55Kwl3vlXQV8kUIYWRQtkwY3O1ZJ4keb4lWCeN8VTKyRjmO1u3OGD5xWEuVNQz3Aid4ZI6MNd+cewObngcbivG4eHzJ443e91HFOKPLnaUU7TVDfhjy2nLacuDY8O1Ox+9wU263/4teW/B+s/MCYeVj9YNx61GNtpXwztjnLYKgOc+NlR5PeQC3lhfJLTHUuDpamSZxjDGkyMPkhwd2Ds9ascOHeJmOSpxaiKzETz/wC/8YWoNK65S1ElZUOmfTicTFoPV5/VA7d4x2LJ2hkdvpKiifT1EdZJA6Vz5CPKbg4xg7vBc2bNwYkb+fLXaxu0ktzjHPlpUplDUa56usmdLKymdEzEWgAY3k7zklS5MtLV4Yn/ALshxYclb8cxz/7dj4NNJsvT1D4JJZHQ6jIJy1wJO7dnfxCz9kkdLYqJ73F73RNJcTkncqS11ubbYahkdTFWwtDTFpLmPIIOc8s4V0sP6P0WRj801aaum1N5+KXQ5OLJtHav9O+vr6e20b6qpfpjZ2byTyA71Vv/ABAZ1+Pi9wizx6zyvsxhd+3rZDbKZzc9WJTq8cbvvWspfh1NWM6oGek5hxBePvU+h0eLLj4781bxLX5sGWMePk3RT3eKuoY6uiIkjLwJNR0mMc8+CnuOW7jkLXmxUjpX10eCYjB1jmu4ZB3AjvBIV8pd0BjHCNxaPDl6lQ1WCMN5rHZ1NHqJz0i9u6FdLnPQGJsUYeJAdWSQq1O13wkSzbt+oMHPxVyljjcNb42vc0eSXDOFS6t7n1UjnHJ1FRYZjpCzm5Q6nHL2n+uKlzf3npUJ3nN9CmTcZPEr1+D3dfSHgNT763rP3eprR8x0P8PH7oUxRLT8y0X1EfuhS1MhEREBERAREQEREBERAREQEREBERAREQEREBERBoe711bc9p7hW1jw7U7q4wODWNJAH9dqxNbJVNM7YYBIdDDESzIzk6snwwsnWNLbhVAggiZ/H6RXFvmheJm8+ZNrc5fQoxx5cVryhX21lc2Vokt8ccZ1HHUnyRv7O7GV2Ur4p3FkttDG9XrDmsIDjn1cvWs7lMqSc0T0jZHGnmOtt/krNLVU9TURxGgDdWGOcx5w3Ocd3rVl0jRpxluMYPYmB2BfVpkyReeUbfNJixzSOc7/ACQnWe3O40UHoYApUUUcETYo2hjGDDWjkuaLSbWnlMpIpWs7xDpq6SGupX09QwPieMEf1zVRqNgX9dmmrmCM/wC0YdQ+zj6ldCscILqz/W4n7+bMZCnwZ8mLfgtsranT4s23mV3RKOwwWi3dRFLI6WeRvWSgb39je5vL0rMRRmKLDjlxJc4jtKiuFzDW6TBkZ1ZHdux6cqTE6Ywgzta1+TuacjHJR5LWtG9p3SYq1rPDWNoh01dVBAA2WVsbng6Q48VTpfLrCG4LdWXO5AK03G2tr3se+QMbGDndkqr1j29c5kYwxpwO/vWcO3Zvm6Q6H+c30KXPxk8SobuI8ApdR50npXr8Pu6+kPAaj3tvWfu9U2r5movqGe6FLUS1fM1F9Qz3QpalRCIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiJw4oNE3yvrbntXcKqswGh3VRNbwaxpOB7ftWFr4qmSoDqetZAQwHS53YeOOzllZm93OrvG1NdWVGjqsiKDR5oY0nHjxJz3rC18VDLUBtVM9jiwAAbgBnOc+hePm2+a077/L+HvOHbBWu23Tlv/LspxcAxzZJoX5ZhpbyO7f37lxqXXRtS8wNY6EEaAMZIwc5zwXx1jhd5TJ5G+djgRg8vDcB4BfJbM6R7XNqerc0EZazGOHm793D1pE0333j6MbZNttp+rnJVXFtO13wQdZrAcBv8nH2rIRuL42uc3SXAEtPLuXVSxGCBsbi0lv7Oceskrv4KC0xPKIWaRMc5l9XxF9WjcREQfF8dwX1cX8EltCPPLHGzS+RrS4eSCcZVMl8qtcwbwXEk8gFZbtbxXTQ5ljYGg+ccH0Dmq7UaPhXUxDyAcE9w5lTYYiEebpCK/iPAKZUedJ6VDfy8AplR50npXr8PsV9IfPtR723rL1Tavmai+oZ7oUtRLV8zUX1DPdClqVGIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIC1R+UNcK6j2Ao4aOsmpWVla2CcxHBfH1byWnuJAW11qL8o4f6BWx3Zc2f8ATkQahs22TqOlhpauASxxNDBJEdLsDdvad32FWBl7pbjI0UlXS5Ix1dQNLid/IjwWssrqikcWOy4kanbjvHErl38OxWniryl2Mfi2ascN+cfSW5pn1zYYupZC52BrBOBnnhSlqGivdfQYFNVSxAfqtdlv/Ccj1KwUW3tXHhtVBFOO1uY3fePYubl8Oyx7O0uth8VwW9reF2noop5BI7UH4Ay12N2V8ZRtjc0tkky0l2Sc5yMKLaL9SXqGR1OXNkixrjfjLc8Du3EKf1nDLSAea59ovWeG3Z1qcF446893V8EPwhsonkGDktzuPcpS+ItN5nq3isR0ckXxFgfVwfwXNcH8EltDE3W2vr5YnNLWtYDkk4wq3V6GTOjj80bie1XSX5J3gqRUfLv+kVNhmZ5Is/R0v+5TKjznqG7h6FMqPOf/AFyXr8XsV9IfP8/vLesvVdr+Z6P6hnuhSlFtfzPR/UM90KUpUYiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgLUv5Rgz0eUB7LnF/05FtpUnpX2Mr9uNj4rbbZYI6mGqZUDr3ENcAHAjIB3+Ug8mFdMI8h303e0qw1eyV4pKmaB9JrfC90bjG4EZBwcfYsebBdoAdVuqsZJyIieJ7lXjPinlxR9VidNmiN+CfpKEuQXY+jqY/lKaZn0o3D7l1cDv3eKki1Z6Sjmlq9YWzo7+eLnn/Yxe1y2E9kZZuJPctf9Hcb/jG5zBpMXVxM1ci7LiR6wrtJW08MwhklDXnGAQefD2FeX18cWott+n2ez8Nnh0tOLl1+6QumsOKVxzjePaF8fVCOQtdFL4tZkKNW3FjKfDWHBGpxezOlucZxzO7gqlKW3hdyXrFZ5o1vqBDhswlc+Xzd/wDPmlVXTRV7wC+OJo3A8M43Z57zuGFKp30k1M6WSCOMxt1O8nG7kR3HC6YJKOekkqpoepNOXF3lOy0DO8fZ9oKs7xvMzCptPDFYt+rIU8rZtTmOJbgceR35Xa/goNJV6aKWsqIZKWIDWDLJqcW4445eC7qaqNXT9b1EsIJ8kSgAkduFXvSY3lax5InaO7lL8k7wVIqPl3/SKu83yTvBUif5Z/0is4esmfpDpdwHgplR5zvD7lEdwUyo84/RHsXsMXsV9IeA1Hvbes/d6qtfzPR/UM90KUotr+Z6P6hnuhSlKjEREBERAREQEREBERAREQEREBERAREQEREBERB5m6QbjPbmVppn9XNNWSRh44tGpxJH2KiQ1NzZG17L5WMLhnBkJHryrd0n+fJ/Hye1yw+zmzDNoKSqkdcYqR1KyMhjxnrNWrhvHDHrXK0WHHOObWjfnLteI6jLXLFa22iIhCZd9oYx5F9kd3PY0/cuwbQbR8HVlJMP95Tg/gs7bej6oqaiR7KyllZTtdI5jw4aw1zmkbu3Tn0rIT7IQsqmUgoY+ulZqa5kzgOf4exWp02CfyQoxrdRH55ViLau/wAIDBTW94HJrCz2Fc49tjT1cc12tDGROcNU8Ti7QRuBII5ZUmXo/wBooqSKo0QvjlAc0iYc3BvPvIWFvNrrLS+e33GIMnYxri3IcMOaHDeO4haTocE9I2T18S1ETG87tkGkjqD10c8rQ/DssfuO7ivslEyWFrHPc57CS17sOI/ELqsfzBQZ/wDrx+6FPXlptMTtv0exitZjfbqhGh6uKOOEtw1+t+seeeWcd/sXQbZJJE6F4jEcge2QtcckOJPAjiCfasoizGS0NZw1ljHUVVWWiehrHR5c3Q2VhPldhI5LstsMlPQCGWDqSwkYEheHd4J347ip64v4JbJM1mvZmuKItFu/R0zfJO8FSJ/ln/SKu83yTvBUif5Z/wBIrODrJn6Q6ips2/P0R7FD5K67H7DV219dkaqe3x6RNUEdw8lva72L2GH2K+kPA5/e29Z+70Ba/mej+oZ7oUpcIYmwQRwsGGRtDW+AGFzUqIREQEREBERAREQEREBERAREQEREBERAREQEREHlrpO4zH/Hye16i7JU1NV2p7Jmt1gnTpgZK8nSNIw5rjjzuHNXrp02Qp7ZYReKad+meuaHQEZDS5rySD2ZHBagoCG3G3O7JI/eCqabFbFjmtvjK9rc1M2SLU+EL/8AFNLmQCAti1vEU3xfhz9zMBwa0Y3l/wCK4uttMx5Jkhpur1lsz2zN140nSNMgGRqPDcVSbY50e01OAS3FU0bt36yyGx7pqzaakpZbu6hidq1SySuDR5JwOPHKnU1odG/qo4o7k0Na0YcK2ZsZ8o8NTjgDA7fKx2qsbYwyMrusmmlmmlgaXOkk6w7iWgZx+y0buSk7MVFZX380FXtC+mjbFNiWSR0kZIY7hv8ASD3LAVVZUVzZHVFQ+dzG6GOd+zvP3k+lZiBsey/MND9Qz3Qpyg2Uj4iofqGe6FOXire1L6JX2YERFq2fVxfwXJcX8FiWYdM3yTvBUibfM76RV2m+Sd4LBbP7MXHaq9Git8fB2ZZneZE3PEn2Dmp9PWbW2hX1NopXitO0J/R/sZJtffAyUObbqYh1TIN2exgPafUM9y9G0dHT2+jipKSFkEETdLI2DAaFA2b2eo9mLHDbKIeRHve8jypHni4+P4BZVexx1mtIifg8FltFslrR3mRERboxERAREQEREBERAREQEREBERAREQEREBERAREQau/KCGejeHur4vdevPNONUtGN5yRwdo5/tcvFeuNs9kaLbbZ19orpZoWF7ZWSREamOGcHfuPErzV0o7Gu6MX0TRdvjBlUHFreqDHsAxjO85zk/YU68hhoYo4dpQx+sRxz5JZM3VgHOQ87ie9cKClqHX6GmgcKeodLpjMxxpceAPZyHpVbi2nErg0Rn0gLM0pqaqHrI4YXd2oArHCbplso6qa6/B6EskmaHhp5OABBxnuyuqKJ0UssT8BzH6TjtBworrk6hnBMPVSt4OY7BHgQpVCJqvDoKN+nI1PJ3Df3pEG6ZLfbvRU0cFvfLPUSObFT07W6y9xOAAMZPFb32I6M7j/AGdjm2wrXOuc3lGGlDWNgHJpODqd2nhy7zqzosrqe39LlsNS3UZS6mjwMkOc0gH8V6kUNtNit1rH0Wa6vPWNovP1UmXoxt5+Sr6pn0g133BRJejBw+RuwP04fwctgoop0Onn8qeviWqr0v8AZrOTo0ujfk62kf46m/cVEk6PL8CAGUz9/ES7vWFtdFFPhuCeyavi+pjvH0a0p+i6tlbiruEMLTxETS8+vCvNisNv2dtjaG3QiOMb3OO90jubnHmVkkVjDpcWDnSFXUa3NqY2yW5CIisqYiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAvOv5UcI6+zyGnDtUT26w7yjh3DHdn19y9FLz3+VHE3qbPKYH72SN6wHsIOMd2c+lB5spjibc0ner9YqxzKX/wBrI7dx8n8VQIflc+Ue8cVc7I5hgwTVcOALse1ZhhFvFQ59Y5wgLT2ZCztgqqxttfl9JRxc5JnZPoG4Kt3MAVDvIm/4jn2rObL07zGZIbbDrbv6+of5vo/mgzvRy/R0t2WaOcjNU1rqqZuMg7tDG/vZxkDmvXq8e7E1DWdKlkndOyYsrYw6cj81HlwG4cyc458eS9hIyIiLAIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgLU3T3sFdNr9nKasszH1FVQF2qnad72HiWjmQRw5grbKr22W1dLslZfhU0ZnmmPVwwtONZxvyeQCDwUyN0dQWv1BwODgb1dbA8CDBrJBu4dX/JU64SarxUPacB0hIx4q2bMAyxuDyTu7SswwjXdoNQSJZXA89J/BTrEIWxF0lHLVEbwZpMRt9vsWIrXSfGMrHveQDuBKu9nAOxNS0DGD9qyLz0O7Ax7SX1u09fURPpbZP+apI2kNMoAIJ7QMg+I4L0QvKnRf0m1Oyu0FPa4zHNbKypDKlhG8OdgB7Xdo3buBXqtYlkREWAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAWgfylb1XW2qscVO8BhjlkDSOLstHsW/l55/Klj8rZ+TG8snb9hYUHnGslkqqp0ro9MjnHPME896sGzcl0jJ6ilglbjP5yXQsKBpqG7v7149isNmeDb6sYHyf3LLCJePhzaovdT08L3DOBLrU6wUt5vbTbnXZ1JTvBLo4m73Acd/wDNcr1IyeIEDeGtb9hKnbLVJZtBE4HBMZH/ACtWRDhs9JbaproDI4YDg6R2XYIzy3Be4aZ2qkhd2safUvE85LtBJ/u2+6QvaltdqtVI7thYf+ULEiSiIsMiIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIC0L+VJTvNmsNSGEtY+djncgS1pA/wCU/Yt9Ks9IOxdPt7sfU2Sac0z3kSQzBurQ8cCRzG8g+KDwwXDrxjnO77lm7K7/AMrVD/dH2Kx3/oO29sNW7NldcoBJrE9A7rQ4fR84fYsZR2C6WqOYXG21dCHNLM1EDowCd3EhZYY+uJ6k54HB9f8ANTNnHYvUB7W/9oXfJZq26Njp7ZRz187W+VHTRukcN434HJW7Y/on2zqblDUSWCekiYAC6qc2LljgTq9SyKfI18r4YmAl72ta0dpOQvbFugfTWqkgkOXxQsY4jtDQCta7IdCVus1zgul3mFZUU5DooGfJMcN4JJ3uIPcB4raawyIiLAIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIC1x09f/Etb9fB/wBQLY6ofTPaq+89GFdS22klrKjrYZOqibqcWteCSBzwEGtfydB/pZeD/hB74XoZaI/J8s1zob3eKqst9VTQugbG180TmAu1ZIGRvW91mQREWAREQEREBERAREQEREBERAREQEREBERAREQf/9k=", "photoPage": 1}, {"code": "LMX24-MFT", "source": "belimo_LMX24-MFT_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in operation", "2.5", "W", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "1.2", "W", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Transformer sizing", "5", "VA", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Electrical Connection", "18 AWG plenum cable with 1/2\" NPT conduit", "—", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["connector, degree of protection NEMA 2 /", "IP54, 1 m, 3 m, and 5 m", "—", "Electrical data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Torque motor", "45 in-lb [5 Nm]", "in-lb", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y note", "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)", "mA", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ for 2...10 V (0.1 mA), 500 Ω for 4...20", "V", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y variable", "Start point 0.5...30", "V", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 0.5", "mA", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "150 s / 90°", "s", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Running time motor variable", "30...150", "s", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Sound power level, motor", "35 dB(A)", "dB", "Functional data", "belimo_LMX24-MFT_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_LMX24-MFT_datasheet_en-us.pdf p2"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_LMX24-MFT_datasheet_en-us.pdf p2"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_LMX24-MFT_datasheet_en-us.pdf p2"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_LMX24-MFT_datasheet_en-us.pdf p2"], ["Weight", "0.97 lb [0.44 kg]", "lb", "Safety data", "belimo_LMX24-MFT_datasheet_en-us.pdf p2"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p2"], ["LMX24-MFT • en-us • 2026-06-08 • Subject to change", "Accessories", "—", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p3"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, modulating", "V", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p3"], ["Functions with basic values (conventional mode)", "Override control with AC 24 V with relay contacts", "V", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p3"], ["Primary/secondary operation (position-dependent)", "Control with 4...20 mA via external resistor", "mA", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p4"], ["The operating range must be set", "to DC 2...10 V.", "V", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p4"], ["The 500 Ohm resistor converts", "the 4...20 mA current signal to a", "mA", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p4"], ["Procedure", "1. Connect 24 V to connections 1", "V", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p4"], ["and 2", "2. Disconnect connection 3:", "—", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p4"], ["– With direction of rotation 0:", "Actuator rotates to the left", "—", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p4"], ["– With direction of rotation 1:", "Actuator rotates to the right", "—", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p4"], ["Control on/off", "Control 3-point with AC 24", "V", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p5"], ["the operating range is defined", "as min. 0.5 V.", "V", "Materials", "belimo_LMX24-MFT_datasheet_en-us.pdf p5"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAJzAUADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAUCAwQGBwEI/8QAUhAAAQMCAwMHBwgGBwYFBQAAAQACAwQRBRIhBjFBEyJRYXGBsQcUMjORocEIFSM2QnJz0SQ0UmKy4SVDY4KDkvAWJjVkosJTdKPS8URUhLPD/8QAGgEBAAIDAQAAAAAAAAAAAAAAAAECAwQFBv/EADURAQACAgEDAgMGBQQCAwAAAAABAgMRBBIhMQVBE1FxIjJCgaHBFGGRsfAzNNHxFVIjNeH/2gAMAwEAAhEDEQA/APpBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBFE4ntPhWEymGoqLyjfHG0uI7bblEP8omFtPNpat46crR8UG2otSHlHwf7cNY3/AAwfivJvKFg01NLHA+oE7mkMDoiOdbTUbkEzJtLhkZIEzpLfsMJHtWXQ4jTYjG59NJmy6OaRYt7QuWYE1skeIh8YLhG5wfnI/wC0qQ2Dx2mwyGpfiFRyEJIbmde1+HDtUd0RLpqKGj2w2dl9HGaPX9qUDxUnT1lNVxCWmqIpo3bnRvDge8KUryIiAiIgIi1PbzGKjCqSjFPMY3SvIcAbXFum4QbYi5XJtDX4bXUwimldyzA4l8g0PRlzG/euowyCaCOUbntDvagrREQEREBERAREQEREBERAREQEREBERAREQEREBQe02PDCKLk4SDVyizB+wP2ipqR2SNz7XyglcPr6mrxOtlq6md7nyuzHXQdAHUFMRtEzplvBe4ucS5xNySbklWnMF9Ao91K4aidw7yrL45x6FSSeGqnpR1JJ8YPBVRTtgjDWR5XHe4a3WPS0E7cklXVyWuC6NvR2qiuqmwSudDH5xBfR0TrlvURvVuiaz3UtaJjS/hc+K0r6zkKU1EcrS0OdeMa/3rFXMIgq6IPjqWss52Y5LE39qsR7UYXTYeGyTvL3EkRtjcXAdeij27Y0dRXx08FJXOe9waDyQAHac2i082TLWfsV2z46Y5j7Uqqt7K6sklZCyNt7ANFu89atMoWh1w0C5voFLVUGH0mHuip5hPXH0Q12hdxv0BRrJMU40EZ7JFtxitMb0wxkqyYons9GSRv3XkLLjlqmDmVtW3snePisBsuI7vmxx7JGq6Kmtb6WEz9zmn4p8O3yT11+aRGJYrH6GK17f/yHfmvTj2Ox+jjNb3vv4qO89m3uwysHYy6pdXEelQ1je2EqvTMeyeuvzSjNqNpBIGtxuZoPF7WED2tWJju0FXVxU/n9Y+qdE/R5Y1oF/ujs3rCqHOkw51THG9rWPAIe3KfYVZoTHVysilDg2Rwa7KSCRfpCtFe20TPdMY3jFLI7CyKhr3CPVrX3sOuzQtli26xCiw4hjKeZgbaJ8jCy3QLDeopmH0UNhHSRacS3MfaViY1TZ4oDEwNFzmsLaWTXyhEdkhF5TNoPt09C7/DcP+5ZsXlKxU+nQUh7C4fFaa9rKZzBM9sZeMzQ42uFfikhO6Vh/vBVmJjtK8TvvDdo/KNVn08NhPZIR8Fkt8orrc7C/ZN/JaSxzODm+1XQQdxHtUJbs3yhw/aw2UdkgPwV1vlBoz6VDUjsLT8Vo2iqaNNUHSaTa/B6qwNQYHHhM3L79ymmuD2hzSHNIuCDcFcbeWsaSuh7DTPm2XjzuJDJHtbfgL7kGxIiICIiAiIgIiICIiAiIgIiIKJheCQfunwXDQNF3OT1buwrhttVaqtnlPG2ejmq5mcsY5OTjgBs1xuAL9pKrrqz5jbDNiIheKjVjIqdrcnYd9u1ZGBvjGF1kb2CxmdZ+8tNwQbcdQFIUFFT17j85QGZsGjcpDtCNe7uU99ontDW37W4PPC+N4ls4WPN4LW3YlFR1bpcPxmQC98ksOYDvXVYcA2eJdlw2xdoS5o3f60VDtl9mHNJNE5l7g9CyzNp8yxfZ+TScE27qoI5mSYrQxgnNmdSvJv06OUVjWJ1WMVb3x4/CYZODI+RDu25J39a6L/sPsnO0B8b2nLa25WneTbZB0WWOaaG+8kkqs135haLa92o4LS4bDJHPV4pHJKz0W59AtjZVYafQqoT/fCvjyV7MyEt8+eXXsNdAFZl8keG5HcliTQ64tdt7e9Xi9oU6KyusqKfLzamPucFc5Vh3TNPeFCnyaYXRVDoZq6SosP6p2WxVqXyZuE8ZoKyRsb26MmlN79OnBad/UaUv0WltV9PtanXEJ8ajRzT2IWuG4+9RzfJBjbG52YrcO45zorB8mW1UYAjxB5cD/4v5rcjNMtScFYR+09XiOGztnhpZqiBzbSckMx72nQha9T7SYIydkr31uHyBwJtG4W7i0hbbJ5P9towclbI7oHKNWHJ5O9uA8EPLnWDrjLv7VS1uqdslY6Y0isSrNlaqmdKdpMZq5bXDAXHutkACi8J2iFC+WCgoa6USEW5ckuPe6wA7FtsuzHlDZCWSSVE7L2Lb3B67XWEzA9rqKXO3C4zIDvMJB9qRMROyYmY0kaChOKUjajEqAcu42s7n2HDVXsYwakpMPHI0bI3PbmErWWtbhdWaSq2r+cIaesw/kYXPAe8xkADj1KTdj08uPMbJk5GBvIMDhcN0sTr2lZJtOSOmIYenonqmUTTUUb4GO+k5wBBymxWQcPYPtvHaFVgO0s2FQvwiuEkFRTFzoMoI5QXJAB3EWW4UkuNTUYrJcXnc87hGWljQP3CNW9puepYZ7NisxLTo8NL3ACci/arjqasp2l7Zw9rd9ypyqnoaqmkqORbS4hFMIpY4h9FJrbM0fZ6VHVX6u9PKfDF5YzMDiul7A/Vdv4z/Fcwh9UF0/YH6rt/Gf4qkrNmREUJEREBERAREQEREBERAREQeO1aexcOI1cOsruXBcOf6x4/ePirVVsqwVpMFW3XLyzjpvvoprD8W+bZZQ9rTfKCSLC9iRr/AK3qHwJxz1TQbZZy7f1BXczZjJJPms5+cCx0GvTvVo8q28NsbtLQjXLG5ztDYgnd0KzVbS4dDC5z8scbXC5cBu3LXuTY8AsYHEaAFq5Rt1tE+rxJ1E2Qx0sDi0Nj3yuG89gWSbaY4ruXXo/KDs8akwNddxG/k769SnqTFaCugc6CKORzdS0O1N+reF8yYfgzcYqHspYTJKxhfYSc51t4A4m2tuoqZwes2mkppMOp6gOonc1k8gJfGOLWnfbpHgsVs9aRu86hlrgtedV7u/N2lwOlP0xawka865vZRtd5SdlqKQlzM4Lsws4XOvQVzai2TigjElS980jh6U8mVvcxvxJUzBR0VJHljq4afT/6enDT7VoX9Rp4rG/0/u3q8C0d7TpuQnglqY5wAInkP6w06+CsYvthg+D4vTtqGvyyMzA3GmqhoK8ulja95DBYZiOHSreIUrMSqLzS0zm2s1k8QLbdF7G3tC8vgi1MkRbxPd3rVi1JmPLpmGbWbOYlTtENWBcWsXWUsKajq22gqndNg/4LhdVsdFCOWpuWweY6smpnl0Dz1gkj39ywf9q9otmGWr6bzymjNvOqV2Ut7WkEA9oC9Zj5FLTEb1Lz2Tj3rG9bh3+XC5W2La17QN9ybIylqGsHJ4gDcW1N7lcSqfLlKzCvN8Ne+sneNTNFldF27we0HuWr03lQ2giqc9UyaVhNyWygEe4jh0LciY95ac1nzD6YbFiQI/Sojpu0KrLcTDgGyROA3my5psjtpFtHAXx1LnjRrvsyQuO4OG6x4OGh3aKcOJ10UhZyztTo6+9W0ptsmMmr+aahs4h5JzbF24tN9PfZcnipi6qkOW5znXvXQKOqqKqGpM0pe0M3E3ChcPwwvlc8t3uv71ak9MqXjr0t/MUGL0ZhnzCzRYg7u3wWLgMGIUdPUU8UrBGLsZmfzsp67EjW/Stop8rGFgGpNh1rXsKneKrEoJGxt5Sa7XZec8gAewAFUvO18cae1eHRUuC5mv5SXlY3SP1F3F2p6hwt1KMqvUPUxiVvmt+h9ZHvN/tKHqfUOVYZZYUHqh3rp+wP1Xb+M/xXMIPUjvXT9gvqu38Z/iqymGyoiKEiIiAiIgIiICIiAiIgIiIC4fL66T77vFdwXEJxapmH9o7xKtVWVOEEt8/cL5myG1t4NldcXRFg+mYBwsHj2DX2rGw8tEWIAgayi99Rw4K5nj5Q2MOnQ4x+4KJGUZHB5zM51ha9weorj+E7LTY/to8Vkpgog7JJKCC5vTYHjcrdcYxKak2tzROaWCKNrmgktcNTvOv5KxPSmLaFmIYfK1sNW1xniI9A9PeTp3qma/TTqmfC+Km7a+aIi2ErsC2omgqKiMxQWMcsLtJQdWuHEHq3rYTLHBcQtGbeTuAVVVKADYkBo55O+/QsKh5KtcKiqAdShxbBTX9e8b3O/cB9pXnvt87L27R/Z2OqvFx6jyzY6WoqohOX2if6Ljfn/d6e5ZMGBSPGaV4ZxtvPepOikZXNbUh7Zrts141GnADcO5ZjWaF3ArdjiYo7eWnOe8o2XD2thyg6gb1Q2kqoWhwBI3c0/BTVLh9XXSltJTyzvaRfKLgX3XO4cVNv2LxhkJkIgkcNcgfqfctfDwL9/iT/AEbWTm17RSP6tUoMRko3ObkDo36SRn0Xdo6esL18NMZHzQOysykhrhfTi0/6sr80TZDlmhdG7pIsVhugfA45rOYdO1Ys2K+GPnDNhzVyT27Sh2YFhmEOrMXFHykmQyQ08bA5jnDUgDptbThrZaLFWT47WVVXWljJZXAtja0NbGOAauokD0X+g46cLH4HrWqYzse6sxhk8VSyhpZLuqn7rDfnaOvj0HtVOFyZjLEZPveFuTx4mkzTw1nCcRds5j0VdG8ckSY52fZlY7QjvHvAK7XguIOxLD46g86xIzX32NrrjmM4ZR4xi+G4Fs1EDyrmQtcHenqSXEn3lduiw2DZ+kpMJpHsnnY0MBJsHO+04969Lgy/EpFta24GbH020yHVJpYHRg3km5oG7TieoBXq7afB8HndSSOkkqI7B8TGEEG19SdOK1yt5XMZ5XF7op2Nk4XGYDTquQsfbyJrdo6SsaLed0zc33mEt8MqydW52pFddma3aGTEHujDG07Lg5y8gjX9obj2BZELGRSNfEA1jjYmJpGYX3Zhp7QtbouZVxOacp3c3f3cPatkPKuja8iUuHEyAn/pVZnutEaXcSc1uHOjcRn5WMDUH7SjKn1D+xSmJBnzcS0RgmSO4ZfQ5hpqoqp0hd2K0IlhQepHeun7A/Vdv4z/ABXMIPVDvXT9gvqu38Z/iqymGyoiKEiIiAiIgIiICIiAiIgIiIC4lVi1bUDolf8AxFdtXFK0WxGqH9s/+Iq1VZY2Hus3EGi9+UBsBe+7pV9pkDiAJ2k63zR+KtYVHnfiQN7XFgBe5tuVsOj5UPaIXWFuZFnUSlrG0uYbVzE5rubGec4OO628aFSMDMkbbjnWv38FTtBS8rtRh78paKiDnXjDL5T0DQad6ymtzuJtoXW7lw/Vs/RWMcfWXU4GLqt1IbGQ98tNh0Dw2WqkETHE6Eneb9TbnvUPjNJS0WKSQ8o+OmiiMYeyxcBuG7S5+KkcFkFb5WqUSWcynja0NIuLkFx/iHsWVtdE+PaCsAp+WDY9IraE5h0dq2OBj+HiiZ8yw8u/XedeyD2Y2glwOVjZGudSykBsA9Ifvjr8V0rDMVoMaxmnwykq2Nllka3NKw5W9I7baAdJC49G58Mu8vq5dN3oD81L4ZI+kqo46V584a4PdIDq0g3sD0remkTO2pFpfVuH4fTYXRspaSIRxsFuku6yeJWStd2M2qp9qcFbMHt87h5lQwcHdI6itiWVVG4zglNjNOWytAma0iOQ35pPVxXOqugkimlpHwu5RriwjKdTfQhdXRY744v5Wraa+HFsRw2pwqobBWwlhewPaDxb+YVNThFHU4a3zupFTA8FskcY54aRqDfT+YC6TtrhAxLAnzMbeopLyMPEj7Q9ngua02dgayQFsbxoTxadx7ivN8rj1wZda+n/AA73GzTlpvf1cxwKkqcH8oNRA14MtLzmPcN7But0AggrfHVtWMTdWNnDpeSJ1dxtfSx93tUJi9O2HbLCasjK6cPpZLcS3VvuIHcs/EahjIJ6gkyFjLNcd/7I7ty7+DLOTD1x3nTi8jH05umfG2zYtq/ESwANILxY3tbUadtlY2xPLYZgk/2s0jT3hhVudpdBVyOcReJrNTuOUL3apx+b8GgvezpHe5oW1HlgRzHZTGdN437v59i2iCAGlAMNx/5Mt94K1dgvLE0cSPtZfetspmh0Fmsicb/Ylc5w7jolvKYV4j/wnnCS7ZIwM0ZaBzuF+Ch6n1D1NVjQ3BpgW5XcpEdXhx9MdBsFC1HqXq1VZYcHqh3rp+wP1Xb+M/xXL4PVDvXUNgfqu38Z/iqymGyoiKEiIiAiIgIiICIiAiIgIiIC4riGmKVY/tn/AMRXalxbE9MXrR0Tv/iKtVWWNhP63XXAIzDj1JIHG7HCV7mG1y8AD2aphLc9fVxl1gXDTp0VWIxtZUB7uTAcN7xfXqHE+wqJSsPpmTwxThrC6le4XY0kAOHF/E6bj1qxA/LFGQBdrXHt3q+1xdo7MeALtPYPzVqkbcRtPF2U99x8V5T1iJ+J+X/LvemzqrVMHqxTeUKN/JRsEELHl4HOeTZ5PsNu5bn5QKLzLapksMgyVEOeNw4ggarR8QpKnC9o4cU5K8EIZFNYi+8jd91dLgp4drtmRgwlacUoGl9DLf1se/JfpH5da7nDmt8NelzOTW1ckxZxqqa+kqXtjkEtS/e8aZCd4+9dXInGmAo4D9O/1jm65ertUjiFHLy00UrBT4pTtLbv0DwN/Y4BQtPKKOK7CXVMgv8AcB+K3Gq2nANoKrZjFqd2GyXqGH6Ti1w/ZI4rvmyu3OGbTRiFsjaevZpJTudx/dP2h718yMlGGRZW86rl6d7AeJ61lRSSYdE1rHuNZIbgg6s/mg+t0XCME8pu0eGGGConZiDWjnMmGoH3xrftutui8sEIZ9Pg0odx5OYEe8BTsdIIDgQRcHQhcaxUMpMQfRFwzU8skIHHLmu3xKy8R8tU7XsFBg8bW35xqJeHTpuUA6smxmT52qXBs9RJmIa3K3uC4/qtazSlp8xP7OjwZnqmI+SH2mJjqMPnaAXx4hC4A6ekCCsWrc+oqmUcf9ZKxp7L3Pcq9r5crqUA2PncTv8AKHO+Cz9j8HlxCV2KTte0ehFcbuk/D2rP6VucCnqOvjNmmYHwsiBsaiUG1tLN0776qN2mldPjtNTsILaWEX6i4k+FlLGWF+JPkL7U1CwszHdcauPwWpMxMVlZUVjzrM8uHUOA9ll1I8tBK4ezlcViaL83W4tp7VtBDnsLZXPeB+3GJPeDYLXNn4eWkfVZHOZfK08mHj3a9y2SCMF4MbGktNvonBpB7DoPeVWZ7peVwy4O4tEJaXx6xty/bHtURU+pf2KYr3Pdhk2dznOD47lxuTzxvUPUepcrwrLBh9T7V0/YD6rN/Gf4rmEPqR3rp+wH1Vb+M/xVZTDZkRFCRERAREQEREBERAREQEREBcXxcWxuuH/MSfxFdoXGMbcG4/iAP/3D/wCIq1VbMXCQDW1lxqHNN+5ZtbHHLC9schLgC4E7tPbbvUfhYDq+r1vuOW9idN6mII+V5QEktABaNQGm2/Ts4pKYarT+dT1ccrIuSp2nfJ6Th1DePDqWe2MNkeATrzgsidhL8xBurbTuPHePyXA9VxTMRlj27S6vAyamaI/H6KKuY9krQaeujym+4O/kVrmCz1mHtdyL3sr8OdeSMHVzBue3s49Vit2kZHVU7qaQhrX6xvP2XLVsRoqnzttTSnkMVpDoD/WDoPT8Vq+m8iMU/Dv4/wA/6ltc3DOSvXXzDcqinwzymYWKyHk4Mfp2ZntAFqgAaEDpXMKqgmFQ+0LIqqnY5zmyG3KEfaN+PABXo8cfQYlHXUDZaOdpzTRjRsb7728bFb3Vuw7ym4c2ohayDaOmZmMVrNqwBvb+91L0nlw9OUNMlBE2rqGEzzDNFmF9OLlnUDXtka913VUg0Dt7R0lZ7KinjmMlfQROkgabxl1nCx1dY6E9RHBX82F+eGppq2JrqjnCM2uOyxUx3QyIo/N4gDznHUuHFYVbXui5rBmedzQdT/JZD52SZohOwPsTzbkjrsqqGgoo3/OdbmpoWtDS1ziXO42AudVWZ0mI2uYXhDpojXV0nJUsYzyPfoB3eA71N0swmMEcMRjj9NrDqRfXXr1WsVmLS7T4hFRQMMGFQuzOYPtW4E8VslM57AXxtJlecsbR0ncuL6haLTFI7y6fEpNd2l4MCZtBjjfOHOFJS3kcBvcTzWgdwd7VtOLVjNncFzQsAqpRydNE0cem3Q3eevtXlFFHs/g5lmu+c84tafSdYadwFr9AWoUj59tdpppat8cbGAsja4HK1reA/wBXJK7HGxfAw1x+7ncjJ8bLN1mZ+I1Wz1TTZXMLwGtEbwTa/Ov0k9S1mn8/bUR0sH0hkeGAXAPvXVa/YjEZmSY3QiGHntD6RvRYb7WChJKSkqJw+WmaXC4zHeD0HpWXcwpGpbNh2Htw6ghp2gF4Fjccm5x7QbE9I9qz4zmeGS5XkDQSx3I7CNPZp2rVmVtRQRlzJ+Up2izo5OcLd+7sN1tUEgEYz5xns4XkzNI4WKiO5KzXsLMLl57rZ4yAePPCiKg2icprFWBmFyta1zRmjOp/fChZ/Uu7FlhSWFD6odpXT9gfqs38Z/iuYweq7yun7BfVZv4r/FVlMNlREUJEREBERAREQEREBERAREQFxbaDTaTER/zD/FdpXFNpDbafEv8AzD/FWhEot454e05ZG6tcFIxbQNlLIa+MgtGXlYxYkddvSF1GvdpdY8jmPGvd1KZjasS2KaJ0rOXie2aE7pGeFlitjEt7OaNFD0+LTYW/Ox9r6WtcO7R0q7NjdLJOS2PkA4XJ+yD+SxXpF4mtvDLS81ncMs/SXik3D3FWKqNlYBHK7k54xaObp6ios7R0UlU6ESl5ZpmYLgnous9tQyojF9R1bwvMcnh2wT/L2l3sHJjJH80LieHxzSZaxpgqLWbO30X9vSogUdfhUzZow8taczZYHbjwI4hbqQYoTDLE2eF2uupCjzh1OZm+bTSwBx1aDcLJg5mTHGp7wZONTL3jtKLxIT7Sxw4g+nD65pIkmtlbMRucW/tdJGhWuVOHu5RxJhpZRpIzeCRxIO4ro0UDGuLswIZ7AoWsw+M1k8vIwgSSOfmdHnJuVlp6rMZJraql/S62xxatmo0zo4OTMUIqaxoLS6JvSeJtc9+5ZwoMQxadr66WzWizYWHQDoNtB4qeZQuzZC15A4Hmt9gWZHG1gDW2JHBugCjJ6hbJ/pxpFOFTFG7ztj0FBFRw5GAAfaO7uHUtowVjYG+ePZnl9GNrhZrB+0eJJ6Bw4qPhoJLNfI3S1wLaf66lJsL7Z+dzfet3h8SYn4uTy0uRyIn7FPC5Vh1TBIXOu8gi/fu7Fp9BUVeA482iewupauQiF+YtDXv0BJHQbaHoW2ia5bzCHDiFj1sRycoGZ27yCN3WurLQ7T2laxvbFtDislFF5zPX08roCc92m2h0tc37lYjc9sd5NJJLvOvEm58VZjFPFM6QU7GSuN3Pyi56blZEX6XPyTTu1cb2Ibf7JsRdV8piIhlYTTOq6nzi55GF18zXNN3jgQbm1itqgla95HObGWNcBe9jc7vcomGvpqOMMdK1sUTbXcQDYdPWo+baPl9MLg4ZTPJcN7hxVtI22HFCRhcgD8rTJGA02secN3R3KGmbaF5L26cAdVGhstRMH1Ez6iXg5x0b2DcFddZrcjTccetXiNKTL2D1Q711DYL6rN/Ff4rmEHqh2ldP2C+qzfxX+KpK0NlREUJEREBERAREQEREBERAREQFxHap2XarEh/buXblxDbBpbtViZ48sbBJtFY3KYpN51Vr1XVFjcrDzj7lGESSHnSOI63K9Nnzndr1K3G5ziQHHKN/WsU8iu9NmOHfW12GnZyfObpvsfEqianbJcNaGhVumeN9iOxU+dH9ke9PjV+av8Nk+SMFEIJvRBF99gFLRNa1wcx72nqKsPlY4as9jv5K15yxh9F/uKiclLRqURgyxO4hNNxAxDLJzmqttVSznScMd0OKgpKyJzbFz2/3f5rDL4ifX27WFaV+Jgt3rOm5TNnr96u23zRuhYA2eOzhc3IWJJUUkfOqK0aD7IH5rV3NY7dVR9+YfBUGnzXtUQn+/wDyWtHptJnc3/SGa3Nya1FJ/VK1e0FFGS2MyzkbuAUO/FKyrmGZ/JsGoYzQBeCicQefC7otK381kRUkjnhzgzToe0/FdDDxsWLvXvLn5c2XJ95Jw1te2NtppdBwkKy2YniTbDlZSAN2YLFjDmtGl7dBWSwkDVp9i3NtZlQY1icYa3lJCPutJV6THK0ggtNtdOSWM1wHBHPBJHSmxgV2MugtlgJN+IIFuhSeGbQvfE1kVJFymUlsYBJ6+KjKmASXFrqW2fpBS3J1eRbsHQoiSVmKAVs3nFZUNnkvcRtPNb3KSYRo1o6gAsTGMMYZTNG3I7ebKzhc09NI0ueXtOlna26wskSrMJwjkGZftnf1K0FTmLjcqsKyq5D6odpXT9gvqsz8V/iuYQ+qHaV0/YH6rM/Ff4rHK8NlREUJEREBERAREQEREBERAREQR+N4xDgmFyVc2pGkbOL3cAuK4jUTV9ZNVTkOllcXOPWpfbnGazEtpJ4Guy09I4xRt6xvPefgtb5Kpl5vKG50GtlyM/Op1TWPZ6Di+nXikWmY7o2pIfOWMNwPSPwVI5o0aNFmjC6hrbCI2CpOH1H/AIbvYsUcqn8/6NmeJf20wHi+9WiFIOoJ+LHexWnUMv7J9ifxOM/hcnyYJVh416lIuopehWXUUvQonk4/mmONkj2R7gFbLQs80E3QrZoZv2VSeRT5rxgv7wwTG1BE1ZhoZf2CqfNJR9gqvx6pnFb5MR0IVcMeU6aK8aeQfZPsRsbmn0Sslctd+WO2OfkrDLhVtYQNwRt1dA0WzF9tecf8lAuOAVxlxvJ9q8IKWcSGt3k2CnrlWccT7L0DDI8v1yt0FzvKzqZpjeC1zmfdNlbijyMDRuCyoWFx3K0WnyrOOutaZT5pZGZTIXg6G4FwO1WJA1srA3cCFclORthv4q0/1je0LY4+WbzMT7NDmYK4oraPdnNV0blaaro3LfcxXD6kd66hsD9Vmfiv8Vy+H1I7SuobBfVZn4r/ABWOV4bKiIoSIiICIiAiIgIiICIiAiIg5V5RY8MoscghpWBtZPmmqOcTe5004biVqw3hZO1VJyu3GIVLpHlzKhwsTfdoFjdBXluTaLZZmI09rxaTTDWJnfZWHPF+cQO1eco/g93tULtVVz0eFxyQSuicZQC5u+2qh6bFqoV74YK6api5B8juXjylpANrdKy0wWvXqhW/JrS/RMN0E0vB7lVy8g+3daThWNVFRFG+XGGGUgkwOh1J10upjC8TqKjZg10ha6ZrHm9rAkXsl8FqFORTJ4j+ae5Z4Gpae0Ba1X7aw09d5tT0jauxsSNNegdKjKraepOGURljY9tQHcta4uAbaWOi8qX4dhePU0NHRt+la28mc3bm6Og2WfHx+mftxvz+jWy8nqj/AOOdeN/mlarbKlpHsiloGumI57G2OQ9BPSpukqI6ulZM+gEGYXDHaGy06npIHYpLNheFmqbSusXyzaF3UOK2TCcVGKxve2F0YZzXBx1DuIVM2KsV+zH1/wCmTj5bWtMXn6f9rUeN0NRVzQRYZPI6B2V2S3TbpVwYlhgqoqeakqKd8t8vKCwPeofDJoqapxl7qqKneZiGufrbU62471ZfJNWbRUbJp21MF3MDwwNvdtz26W1VvgUmZ7doj9lf4i8RE77zP7trMNASAA4Ei45wXhoqQnTOB1gKycNgdKX5XZj1rDxfaGkwUtpw11TUhoOQG1h0uPDxWpGKLzqsblvWy/DjqvOoSHzdSuvZ5Ha1UnCYDukb/lWrx7dSiX6TD4cvQJDfwWyYbi1JjERdSktewc+J3pN/krX4tscbtXTHi5eLNOqW2qODxHdIxVQ4KzOSZGjTQjVW43PgrZGVE7cspvE0u1PZ7lJ09y0qk01LNFtxthuwmZurHsf2FUx5oCWSNs7gsytldDRvew2cNx6FGcvykrQ99ydL8U+JaloiJROKt6zMwpNQH1Mkdicrbk24q5J6xvaF7KW5jlAA8V5L6be0LscCO9nnvVZ3FPz/AGZzVcCoargXXcFcg9SO0rp+wX1WZ+K/xXMIPUjtPiun7BfVZn4r/FY5XhsqIihIiIgIiICIiAiIgIiICIiDim0w/wB68TH9u5Ro6Vsu2+B1OHYtNiMr4jDWznkw0nMNL6iy1qy8rnpNclon5va8a9b4qzWfaEZtDRCuw8RmobAWyB4e4XFwoh1DJWVsc9ditI4xRuawRjLqRbVbFXwOqIQxk3IkPBzdJG4e2ywzR1uY/pzDY6gi9tb+C2MeTVdbYsuKLW3pF4ZT19FTR0nKYbJCLjOH8+x/+VRQU2MUmFuw4U1NJE4PbygmFxe6lHYdWEA8tFJod7R+S9bh1SXfSw0pFneiwDXhwWT4kTvemOMMxrW0JBs9WOp8Pgmi0Y2VsnOBy5r2VinwTEjHFNUU7zMKiJtt9mNFr9i2GTDJuSZamhz3IOVoGmlj4pSUNQ2eNs8DmxgEOcHkG/A6H/V1f4863uP8/Nj/AIWu4jUo+lkqNnairhdRTVEEshkifEL7+BWbs3Rz01PUT1TDE+qlMmQ72hSfmMQ3PmHZK781digEbSA97wf23XssF8vVExHmfLax4Om0T7R4aWHYVJiWJUmJMEbnTOLJrajXdfgqaSWlZtDR0tFLysLZcwd/dtbd2qYxPDGx1T5I2Tu5Q5jkI3k68FTFhMNNiUEjHTPDXgi9gDfuW18SvT59mn8G/V4jtP7thLhHE9/FoJXJq2aplvVNHKTSv5R4JsXX3gE8V1sBu4+idCucYnhhoKuWimBAbrG79pvAhR6fMReYnyj1atpxxMeGtQY7RVVW6mlaYnAhoLxYuO61uBCl8MrpMMr46qJ9xE7Wx0c3iPYoaswSJ1X5w2MtnzB2Zh39djpdZ+HUlVVzsosl5JyGiwsANxNrmwA1XXya6J6vDgYer4lejzt06sha+qa5upkBdG4/ZcBe47QpKgk5anbJuzAFRVRO5tZyYieI4Gc19tHuIsAFJ0DDDTMjO9rQCvOW+7G3sq+Z0u1UAqad8RdbNxUTHQijqLmQyyEekeHYptR1X+t6dCwz5j6skT9mYY79y9m9JvaF48i5bfW10n9Idq7XB82/J5z1XxT8/wBkg1XBuVtquDcus4SuH1Q7SuobA/VZn4r/ABXMIPUjtPiun7BfVZn4r/FY5XhsqIihIiIgIiICIiAiIgIiICIiDjflHxSvrdsmUYZakoyGtAO8kAlx93sUOFNbZi22WIfeb/AFCLy3ItNstt/N7Ti1iuCkR8oY+IQSVELWRFgeyVkgz3scrr207FF1WCVVTPNKZImCdzXPYCSCWgZdbfe9ynTqvAVamW1PC+TBTJ97/P8ANoSTCan9IIip5OXcHBpcQIxckgDcRrfovfqWTS0VbT1Zk5dhYYmsbnu4tAO7eOHHipPcUvopnNaY0iONSs7hrvzXiTdA8lrXSSNAk1zOa7wOW33j0LMZhkkYomufI7K4mUtkc0Wym1+cb62Usl9FM57SrXi0q9B4hAVTexsvVgbWnpKcNF5wRB4seuoKXEqcQ1UWdo1a4Gzm9hWSsaspnVVOY2yGJ1wQ5vBWrOp86VtETWYmNoCXYqFzrsxCZrOgsBPtUpheB0eEhzoGudK4WdK83cR0dQ6grTcHqgyzKxwOZxuL6g8Fkso61kg5Se4u43uRa43W6AVsXva8am+2rjxUxzutNSvNhf5zI97s7TYsBHoaarOp9zugKGjpcQjZc1Qe8k6H0R+alcPEnIASkGQNGY9axWjU+WxE7jxpdmlbDG6R18rRwUdLM2aYOYDrwKzcRzOw+UMbc2uoWlM0k4c9hjjGouLFyxWieqNMka6ZmV99O2KofJmLnuAB6G9SrqN/ekm9Khdzg/ieY9UnfRv+f7M9quDcrbFdHoldVw1UHqh2ldQ2C+qzPxX+K5fD6odpXUNgfqsz8V/iscskNlREUJEREBERAREQEREBERAREQcy2/wN9JXS4w6ojMdTI1jYrHMDl3+73rT1NeUytxCr2uZSAjzWky5Gg29IAlx8O5Qi8zy+n4s9L2XCi8YK9c+36eyxV1kdG0PkzHM4NAbqTcqwMXgex7tWtjfkJcR0kX33tpxVWJtpzCTU0/LtadAG3I/LcsJnzdVOfEzlHl0bZTdxNm7wBftOnWlYrNe8Sy2teL9pjTOGI05pXVDZA+Nu8t/11r2LE6eaISMkDhcNsN4JNrWUbfCzAQX2bIWNzcQXAWA7gFVTQUMFWWNnc58RvZ24WubXtbTMSp6K6nynrtuPCWfVwsnbC5x5QjNYNJ06zw3KiGvpqhoMMrXgtDhY8Dx9xUfJJQ1laJRVtD4RctsBa1+JF7a6hYtPgVLK0SQVPKRFoFgARcAi/vuo6K6+1Okdd5ntETH1bA0h3HVVWCxKGi8zY5gfmBNx1aAfC/esq6wzqPDPG5jcrNZLURRsdTw8q7MMwvbm8e9YQxOsBDX4dICTpY6KTuivW0RHeFLUmZ7SwYsRlfZr6KZpNr6aBUSYxHFXxUzqee8oNncmdO7o61Irywve2vSnVX3g6ba7SxK6qe2bkmOyta0E23klWIaySJ2ri5vEE3WVWUhntLFblGjKWk2zDt6VgeY1UzuTMZhYdHPJF7dVl0sGTBGHV/P6uTyMfJnPunhMbzcHQ7lehFsysgAWtoAr9OLk+1cuHZnwujiVHVetX3LPmlbBC6R9y1o4KMlnE84c0WJ0AKWmImFIiZiVp7gXlvEC6VPFUvp2xVL5AbufYOvw6gqqniu3wfxPN+qa+xr+aQZuV0eirTNwV37JXVcN7B6odpXUdgvqsz8V/iuXQerHaV1HYH6rM/Ff4rHLJDZURFCRERAREQEREBERAREQERQe1e01PsxhLqh+V9TJdsERPpu6T1Dig1PypY/RwebYSxrXVT3tllcBqxv2Rfrv7lpKwjXDHaqWsrJG1NVyhL3g7ndHVw0WZdeZ5d5vlnft2ey4WOMeCuvfuxsRghqKd0c7y2MkXsbcdyxqeChZV8vE8cq5pYed6Vt+nTopCaNsrS1wuCsJ+EU78wIcMxJNjxVKWjWpls2r33ELDsBpjFyeeQNzOfo62pFvcNyrGFua1zBUv5N5Jc3KNSd+vX8VINYGMa0bgLL0pOW3zWjDT5IeXBOWe8OqPoy5z2tDdWl3Sb6jRSFLHJE13KuY57jc5G5QrNTQ8tMZmzPjdltodNP/AJViCK0sQ8+5S3ODb7+PTusrTM3r3n9FIrGO3aP1S2ZLrBpWPaHuZJG9r3E3F7BWJaWpJPI1ga4DS7ieN9e5UisTOtsk2mI3pLXul1bYLMAuTYWuVWqLvbr3uXiKUPQNLLHqaeaV0boZzFluSLXzdF15V1wpnNjY0OkIzEncArdPied4EzW2PFulls4+PktX4lY7NPJycVb/AA7T3W+Txdv9dTOGm9pUrRCQRfSEGSwzFuguqToSBqr1MLOcsUztm6dR5U4g1z6CVsYJdbcoOmbO6cOlYYoxqARYuU5iD3MoZXNcQQN4UNHOHzMZmL3HgSsd5+1HZkpvolVmlNRJmbljAAaTxXtTxVyZ+Z1/crdTxXd4Ma6nmPVJ30fmkYzzQrw9EqzH6I7FdHoldRw1UHqh2ldR2B+qrPxX+K5ZGbQjtK6lsB9VWfiv8VjlkhsyIihIiIgIiICIiAiIgIiIC+f/AJQkk0e12DcnNIwGkdo15A9M9C+gFwL5Qzf958DduvTPH/Ug5JCJY6jl6erqKed297Hb+3p71PUO1OMUoAqWQYhGPtA8lJ+RUMxthY71eGjdBa3FYcnGxZPvQ2sXLzYvu2bhBtnhklhUieid/bRnL/mFwpimraatjz01RFO3pjeHeC5eJXhpvISb26P5K2Gxl4fybWycHsux3tbqtK/p1fwWdLH6vaPv1/o6ySqVzqmx7FKMWjxCVzR9idolHt3j2qVpttagAedUDJR+1TSWP+V35rSvwc1fEb+jp4vU+PfzOvq286ixWJHhtPFK2RubM3dc9VvALFw/aPDcRmZBHK+Gd/oxTMLCeoX0PcVLOGUXdotOerH2ns6EWpljqjux4qUQx5BI4i9ze2qxn4RE4i0jxa263DS3eNFnh7SbahenmpGSfMStNKz2mHoS6x/PacEjl4+bv5w0V1krJL5HB1t9jdRqU7iVwFe3VsPab2cDbfruVQIJ0IQ7MHEoHCQVLQXMLcr7C+W249mqj2vEjgyD6WR2gDdbdZ6AtgBsbg2KxqyWogax1LAJHF1nC3Bb+Hl3pT4cQ5efhY8l/iTLLAyhovcgAXV+nJJcoZuJVX28OmA6tSSpbD5TNByhY6MuGrXDULV6Jr5bfXFo1C9NC2eF0TtWuFiokUUNFUZYrkkaucbkqc1UZVfrY7FWfMfUifszH8mK9UVO4quRUVW4rucL8Tzfqfmv5pCL1bexXho0qzD6pvYFeHoldNxXjD9D3ldS8nxvsoz8Z/iuWMF4e8rqfk+FtlGfiv8AFUlkhs6IiqkREQEREBERAREQEREBcI+UM0fPeAu/sZR/1NXd1wv5Q7f6T2fcf2JR72oOS3zW0t0pI20R0sCLEheWLTmvod+irJ5h0BHUpGE1rg021sSvGEkm29XYScrrbr/Behug0Ugwm+hVVs5JIv1rws16Dv0VTDm36daCxVyOjw+Z7XWLAHtI4OBuCOtdZgaJ443PO9ouVybEGkYZUa/1ZXVIHllPFbiweC43qURus/X9novR5ma3j6PZoeTedQRwIVTh9C2+9eF9+C8Lid65GoiezvRE+7URLSjzoStjLiXRBsYOdxLvtC4v/rVSOBtYypma02Lbtcwk3aRbp4dazPmWj5V0ga4OcXE639LfvV2lw6KkldIxzyXCxzEfkty+WtqzENPHhvW0TOmHUB8j5YvM5C2UODiHEA69nelIGXknljmpyx7XEvN8xtYcFWympp6qoZHVzZ3m5F9BqL5eyyz4qRrKUQyOMrRrd2/fdVm8RGlopNp21yWtc6SKpq80rJm5wxriMjbm4FiNbAKcpJzTVhpJZS+NzOUjc884C9iCeKt+Y8pC/wAymidTTXvG9uZuu+xBuOxeMwulhaBWTh8jrBpLstgPsi5vxKyWtS0aYqUvWdpdpDmgg3B1BCyKbe4dixYo2wwtjbfK0WF1k0rg7NYg9i1Y8tq3hk8e9RtYLVo7PgpMe5RlZ+ujs+Cm3mPqxx4n6MSRU1O5yqkVNRuK7fC/E896l+H82dB6lnYFfHolWKfWBn3Qr9rtK6jiEXqe8rqWwH1VZ+K/xXLofU95XUdgPqqz8V/iscskNmREVUiIiAiIgIiICIiAiIgLmPlh2Gxna5uF1GDxxTPo+UEkbpAxxDstiCdOC6ciD5LxTZLHMFqzS4hhskc2UOsHNfodx0JUTNSVEPrKeZvWWFd08o4/3saemnZ4uWqELkZuffHkmuo7O9g9Mx5cVbzM7lymVga8lj8vVe2vsXjZSPtt9o/Jda5ONzBmjYe1oKtvoaN/p0dO7tjCR6lPvVafSK+1nKw97j6Tbbv9aq6wWABsexdIfgmGSelh1Mf7gCsu2ZwZ+/D4h90kK8epR71Un0ifa/6f/rm2IH+j5m7y5paAN5J0C6nEC2CIOFiGAH2LEg2ZwimqWzx0beUYbtLiXZT2FSLmZjvWly+TGeY1GtOlwOJPFidzvaJrsRkpqoxxiNwbEZHBxsRbd7VcZUPmw7lZv0c33m40v7dVIGBrjqGk9YR9MJIzG5oc07weK1+quojTc1O5naMBqG3ArondANl7UGYUUeeXmF30sjNSG9X5rJ+ZqVxzcgL34FZEVGKePk422bcnpVptHmFYifE/3a9G6UFrZHuihj1jeGWy6Hdp2dt1Jyyyz0sMBBjmnHPt9lvE/DvWRHhjI5Q/nljdWRn0WHpH+tF4aOoFVLNHKy7wAA5hOUDhvV7XrMsdaWrGmBg0r44WNfbJMXZbCwDgSCO8C/cVZwejhxKSbEatvLTcq5rA7URhp0ACz3UFUKTkRJFdrszXZSCDe99FbOGVdNWuqKCdkbZXB0sT23aTxI6Ffqid6nUyx9Mx07jcQxdpKssnpaR75WQS3dKYhdxA4KbwKKljoW+aMc2FwzNDr396xsSw2SsEUtPJyVTC7NG8i46weorPwoVXIHz5jGTceTJIt0qJmJxxEJiJjJaZ9/DPuexRlYf00W6FJDfxUbV/ro7PgsFvMfVkjxP0Yj1TUbnKuQLyoGhXa4X4nn/Uvw/mzKX9Xj+6FkD0Ssak1po/uhZOgBuuq4iqkiknyQxML5HvytaN5JXYtn8K+ZsFhoy7NILueRuzHU2Wr+T3AMkHztUs5ziRACNw4u79wW9rFLJAiIoSIiICIiAiIgIiICIiAiIg5Z5SdNqIz00zf4nLUlt3lLFtpYD00zf4nLUF5jl/61nsuD/t6fReb6IVRVDfRC9BWCGzKrReHevbLwC5tuVh4VQ97I2lz3tYOJJsud45jtdU4lO1tTLFCxxY1kbsug01tvUK9z5CS97nnpcSfFdGnp97REzOnJy+q0pM1rG9N7xHbSlpnmOjiNU4aZybM/moh222KE3bHTNHRlJ+K1cyEGyqZI8rfpwsVY7xtzMnqOe87idNyo9vJGOAraRpZ+3Ed3cfzW2YfidJiVPy1LMJW8RuI7RwXJn85ttxXtHiFTh1UJKaZ0Uh5txx6utY8vArMbx9pZsHqd6zrL3h2NABckLQaTbmvisKmGOYdI5pU5Sba4ZOAJc9O794XHtC51+Nlp5q62PmYcnizYiF5bSysUuIUtW28FRHKP3XArI4XWu2t7FVH6Rt0LzfuXrLX32QXL2UdVa1wUhex6lH1B/TW/64KJ8x9UR4n6LRYDdXKmnJYSAvBuUlTtDqmEHUF7dO9dzh+Jec9R81/N5gGCYhjDY46Knc8AAOkOjG9p+C6NgmwVDQFs1eRW1A1sRaNp6hx71tEUUcEYjijbGxu5rBYDuVa6Ey5UQ8ADQAAABoAF6iKqRERAREQEREBERAREQEREBERBy/ymi20VMemmH8Tlp11uXlOH9P0h/5b/uK0xeZ5n+vZ7Lgf7ei630QvQqWnRFrw21ZKw6qtdTvIDQbarLBuFh1lE2rNzK+PgctkkiI93L615fWzu3Xkcbd6s3IFwFlVsIirp2XvlkcLnjqscgWsvWY/uw8Nl+/P1WSM7tFUzR+Um1+leNNnWXlznvwV2Ncdo/KToOlWZ9Jo3D9rh2FXXC5vxVmodlyfeUjKbKbAJmANy32Kwy/A6K4c2igXWPyvzMc5jukGx9qk6TaXFaNwDKt0jR9mXnD81DF2tlUH3WO+Ol/vRtmx5smPvSdOsYJijcXwqOqa3I512ub0EaFSIPO6FrGwumz9uPLPPvWzg3NrLzeSsVvNY9peuxWm1K2n3hVc36Vg1H663/XBZoNgsGoP6Y08f5Kk+Y+rJ7T9Hl7BSdL+tQffb4hRbuClaT9Zp/vt8Qu3w/d5z1H8P5u3IiLfcoREQEREBERAREQEREBERAREQEREHMvKeP6coj/AMuf4itJW7+VD/jFCf7B38S57X4pRYXBy1bUx07DoC82v2dK81zImc9oh7DgTEcasz/ndntPNVSgItsMAk0GK03e63isuPaDCZTzMSpXdkrfzWv02jzDb66z4lJ2VJAvu3KyzEKSUcyqid2PBVwSscbhzT3qOy0NH2hwGrp8QmqIoXzU0ri8OYL5b8DbctdfzXkEEW6V1xrhvBt2FWamhpKxtqmmhn63N19u9dTF6hNYitocXP6VF7TaltbckLczrgoL5iAbFbZjGxU0T3TYUeWjOphcee3s6Vq01PUU0hbPBLE8aWc0hdbHmpkjdZcTLxsmGdXh4SQVYqCDlcRdocCr7I5Z35Y43vJ4NF1sOEbHVlWRJWHzWLhcXce7gmTNTHG7SjFx8mWdUhrDH/sgm/GyuXeeBXQodi8LjtndUSnrcB4BZsWzuDw+jQxuPS8ly0reo448RLoV9JzT5mIcwDCTuuVkRYdWVB+ip5X36GErqcVJTQH6KmhZb9lgCyWu67BYLepTPirar6REfesi9mMOlw3BY4Z9JHOLy3ovwU2w2Ktg8FUw6rmzbqt1T7uvWkVrFY9lZOiwZzeraswnpWFPcVTVWZ7x9Vtdp+g47lLUf6zT/fZ4hRDt4UxQa1NN99niF3OH7vN+ox2r+btqIi6DkiIiAiIgIiICIiAiIgIiICIiAiIg5p5Uh/SeHn+xd/EF8/bYxGt2kcJnExwMDWN6L6lfQXlTH6fhx/sn+IXAtqB/vBN1hvguVSInm238v+HcyWmvp9NfP95QZwile37Xu/JUHAaQjj/lCzC4ttqdypzuvvXV6Ycbrt82Edn6cXLX2/u/zT5nez1dW9nY5w+KzuUcOKZ7qJpE+YTGW8eJYQp8ThP0OKzt/wAd4V+Op2hi9DF6k/41/EK7cdKDTcVScGOfNWSOTljxaVbdoNqqICbzx07G72yNa4HttqugbNbQR7SYSKgsDZYzklidzsrvyXPmusdQp7ycm1Vi7QLAPZp7Vz+bx6Ux9dY1MOr6dysmTJ8O87hvQY1noNa37oAVSL1cR6Hw84ovdy8RIqgbKmy9QVX1VTTqrYKraVKswrv7Vh1GlS26yyVh1H6w1TPmPqjXafoOvbRTWHD9Jpfvs8QoS9ytk2fo5K/FqKnj3lzXE9AGpPsC7nD8y836j92rsaIi6LjiIiAiIgIiICIiAiIgIiICIiAiIg5v5VB+lYaf3JPFq4FtVpj8v3W+C7/5VB9Phh/dk8WrgO1n/H3/AHGrl0/3tvp/w7WT/wCvr9f3lDv3g9SpVTjdrexU8V1nFEREBES6Ctu5Tvk5/XsYH77PioAGynfJ1/xHGPvM+K0ef/oT+X93T9M/3Efm38bl7dUr1ecese3S9kQqUHei8XqhL1VN3qgEKpu9EKiViVHr2rL4LEqPXtUz5j6o9pUjeupeTnC8lE/E5G86QclHfoG8+3TuXOMLw6oxbEoaKmbeWV1r8GjiT1Bd2w+iiw7DoKOH1cDAwdduK7vCie8vNepWj7NfdkIiLouOIiICIiAiIgIiICIiAiIgIiICIiCI2h2cpNo6JsNQ50b4yTHKze08e0L5s8quzcuzW1kdNJUNqBNTtla5rS3S5FiOnRfVS+eflDsI2xwx/wC1RW9j3fmqfDr19eu7L8a/w/h77OUX5o7F4jfRCLKxCIiAiIgXU75PDbEsX7Y/ioI7u9ZezeIvwqrrJWMD+WcGuBNt3/ytXl47ZMU1r5bvBy1xZotfw6iCCFUFgbG+fbYY8zDaanEQDDJLMTdsTek9psO9dBf5L8THoYjSu7WuH5rh/wAHn/8AX+z0n/kON/7/AN2mrwhbZJ5Ncdb6M1G/se4fBYz/ACf7Rs3U8Mn3Zh8VWeLmj8MrxzePP44a7ZLKbfsZtHHvwx7vuvafisd+zeOx+lhFV3Mv4Kk4Mkeaz/RkjkYp8Xj+qMVTVfkwzEovWYdVN7YXfkrJZKx2V0EoPQWG6pNbR5hki9beJFizj6dqmaXZ/G66xp8LqCD9pzco9psto2a8n1XHisVbjDYmxwnM2EOzFzuF+Fgs2Pj5Mlo1WWvm5WLFWd2jfyTOwezXzRhvntSy1ZVNBsd8bOA7TvPcttRF6OlIpXph4/JknJabWERFdjEREBERAREQEREBERAREQEREBERAXAPlFMI2gwZ9vSpnt9j/wCa7+tJ8o/k5i29pqQtrPM6qkzBjyzM1zXWuD3gaoPldg5iLctrvJji+xwidV1NJLHMSI3RPN3WtfQjrC0iWURvLXSAkdRVkLqXWGa6Nu9/uKpGJRZjeQeCDOunFYXzjHbR7Tr0heitaeIRLKJsT2qrDxmE34pHuCxDUtIGp33WPU4o2jpZIWj6Wok0HQ2wBPwSR9I/J7eyXBcYkbE0EzsAk4uFjp2byO1dgXGPk7V0RwSvoif0gls3a3d4rs6qCIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIOQfKC/4Rg/JNtVCWR0bibAgNGZvfoe5fNE9Y19U5kgMMt9WP0K+lflDXdgOERvJjgdM/6UDVkmUZe62ZfMta6Vj3MrIhOwH1jRmHs3hBduVep5pmOu2Vw71GRthd+r1Dm/uh/wKy4GSg+vP+QH8lZCSlrKrLblnHvUNiMsj47ue496znxyFvr/AP0h/wC5RVa2WxDpbtHQ0D80EVJJJcjO63aqqVr3ztI9pVt9g7TU9ZV2nbeVvKPytvu4qEvp35OPJtq8RaRnmdTtOfg1odu7737l3tcJ+TiX/wBJCKP9H5Jmd535rmw9l13ZQCIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIOOfKHLGYFhUkhEkeeRskPEtIbzx2ED2r5mka9jy6lmE8XBrzYjsK+r/Lls3WYvsjFieHNMlThbnPdGBfPG4AO9lgey6+TpxBJUP5PNST35zBoL9hQWnPiefpqdzT0lmYe0K7A6iBNnMHVmLfiFSDUN0LY5B0i7Sr9PLIHeqe07iQ8D4hWQuk0xabPYf8AEf8A+5Q9YYS47jboJPxU3I9+T1b/APO381EVkkjibtdbreD8UEY8OvoMo7LKumMccrS4GR19Bw/mqJBdxLj7NVfouUdOBAzXi7o7+ChL6g+Tk1zhicsj8jhFG1sNtSLnne63eu6Lk3kE2UqMI2YfjNZmbLiDQ2JhFrRg+l3nd1C/FdZUAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiCmR7GRPfK5rY2glxcbADjfqXyT5W6TZ6o2nqKrBoIxRSWy5G2aXfaLegXvu0Xa/LZtCcN2dpMMimDH4hLaRodZxYBe3YTb2L5lxvFnCqdRzgtF80TjuI6PagifNwz1U0jR0HnD3q9Fyjf66M9rf5rwHXRU/bVkMl7n5PWRez+ai6vUnNMzuH81myejpuURV2uVIxJHRB28uPWt48lLsLbtjSVeMU4qKGlfykkTm5mkD93j2LQXektl2MlfDXOdltCPWOO77vaVRL7zoKylxCghqqKVktNK0OjezcQshcj8heLvfQVWFSyE2HLxMPAXs7xC64gIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIg+f/AJRcobj+EwyAmKekc02dYgiQWcOsXXz3igq6rVzuXyaB4GrrdI6esL6C+UgP6ewE9MLh/wCo1cFeLOJ3nlSL96kREVZUU3Nex1gsuHFKd0g5R7mDpy38Fl5iTI0m5GoJVETmRsM/IwvOt88YcPeCgrlrsOyc2sB/w3fkoiqqYHk5HOcPu2U5LKxli+jorO0uKdgPR0dajaqwGjY23/ZYB8FKEU0jNfJm7TopSjxEUhDyTO9o5rGjLGzrWBI1uePec1ib9qqDsvnDW81pI0HaoS+hvk518tbt5XNkdmDMOcQR1yM/JfSS+Yvkya7d4meHzcf/ANjF9OqAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERBwL5STf6U2ff+5IP+ti4BJpmPRKV9EfKQpZXDAKoRuMLDIxz7c0EuYQCeux9i+eZubn42mOilCgenIeBAVgm1C4dTvirwuZHE77DT2qybeYu7HfFSLlXITGzdo4eIWHUvuB2nwWTVnmsH7w8QsOo3DtPgpSxJfSi7B4lB/XdvxXsg58Q6h4lG/133h4lVHfvkxD/fbFT/yH/wDRq+m185fJgwyc4xjeKWaKeOnZTm51zOdm3dFmr6NUAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiDVvKHsn/tjshNhzMvnDHCaDMbAvbuB7blfIGNYLXYPiM1HXU0lPPHNd0cjbEL7oUPtBsnge1NNyOMYdDVgCzXuFns7HDUKR8Olp5aXsHxWO4foDux3xX01jPyccJqXOfhGMVNGTujnYJW+0WPitPrfk27SRNc2lxDDKlhBFi58Z/hPiphDilUCWtP7w8QsWduje0+C2KtwCqhqpqV/JmSF5a4Bx0LTY8OkL3Btl5cbx6jwp1RHTOqpmwiVwLg3MbXtxUjUnt+miB6B4qRwDAMQ2hxcYbhlHNWVUrxljibfjqSdwHWdF9K4J8l7Z2leyTGsWrMSLf6uICFnZxPvC61s9srgWylF5rgeF09BEfS5NvOf95x1PeVVKG8mWxX+w2x0OHyuY+skPK1DmajNb0QeIA0v2rcERQCIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIg+S9vqH5v8pON04Fgal7x2O5w8VrdDO+hx+jqwbOgnY8HscD8F0Py30gpPKZJMBYVMEcnfbL/2rmtWLVAcO1W9kPt5jxIxr27nAEL1ROy1aMR2RwmrBvy1JE49uUX96llVIiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiDgvyh6MsxvBq0DSSB8RPW11/+5cbq9Y2ncvoT5QdFyuyeG1lv1eqLCepzT/7QvnufWFWhD6o8j9aK7yW4Sb3MLXwn+68291luy5P8nmrMuwlZSk3NPWEjsc1p8QV1hVSIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIg0jywUIrvJhielzBkmHc4X9xK+V5DeEjoX2RtbR/OGx2L0trmWkkAHXlNl8bO9FwuphDtHybq+8mN0BOpbHMB2Eg+IXeF82fJ4FU3bmrfFBK+ldSuZLK1vMYbtIBO6+m5fSahIiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiDwgEEEXB3gqDk2I2WlmMsmzuFukJuXGlZr7lOogtU1LT0VO2Clgip4W7o4mBrR3BXURAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERB//2Q==", "photoPage": 1}, {"code": "NFB24-SR", "source": "belimo_NFB24-SR_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Power consumption in operation", "3.5", "W", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "2.5", "W", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Transformer sizing", "6", "VA", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Electrical Connection", "18 AWG appliance cable, 1 m, with 1/2\" NPT", "—", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Electrical Protection", "actuators are double insulated", "—", "Electrical data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Torque motor", "90 in-lb [10 Nm]", "in-lb", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Operating range Y note", "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)", "mA", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ for 2...10 V (0.1 mA), 500 Ω for 4...20", "V", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 0.5", "mA", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Manual override", "5 mm hex crank (3/16\" Allen), supplied", "mm", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Angle of rotation", "95°", "—", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "95 s / 90°", "s", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Running time fail-safe", "<20 s @ -20...50°C, <60 s @ -30°C", "s", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Sound power level, motor", "40 dB(A)", "dB", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Sound power level, fail-safe", "62 dB(A)", "dB", "Functional data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus listed to UL60730-1A:02; UL", "—", "Safety data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_NFB24-SR_datasheet_en-us.pdf p1"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_NFB24-SR_datasheet_en-us.pdf p2"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_NFB24-SR_datasheet_en-us.pdf p2"], ["Weight", "5.3 lb [2.4 kg]", "lb", "Safety data", "belimo_NFB24-SR_datasheet_en-us.pdf p2"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p2"], ["by Belimo.", "Accessories", "—", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p2"], ["P475-1", "Signal simulator, Power supply AC 120", "V", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p2"], ["NFB24-SR • en-us • 2025-12-23 • Subject to change", "Accessories", "—", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p3"], ["ZG-R02", "Transformer, AC 120 V to AC 24 V, 40 VA", "V", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p3"], ["AF-P", "Shaft extension 240 mm ø20 mm for damper shaft ø8...22.7", "mm", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p3"], ["KH10", "Damper crank arm Slot width 8.2 mm, for ø1.05\"", "mm", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p3"], ["SH8", "Wrench 0.32 in and 0.39 in [8 mm and 10 mm]", "in", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p3"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, modulating", "V", "Materials", "belimo_NFB24-SR_datasheet_en-us.pdf p4"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFAAUADASIAAhEBAxEB/8QAHAABAAICAwEAAAAAAAAAAAAAAAUGBAcBAgMI/8QASRAAAQMCBAEGCQoEAwgDAAAAAQACAwQRBQYSITETQVFhcYEHFCIyc5GxssEVIzM0NTZCdKHRJFJicgiC8BYlQ1Njg6LhVJPx/8QAGwEBAAIDAQEAAAAAAAAAAAAAAAMEAQUGAgf/xAA3EQACAQICCAMHAwQDAQAAAAAAAQIDEQQhBRIxMkFRcbEiM2ETFIGRocHRI0JSQ2Ky4TRy8PH/2gAMAwEAAhEDEQA/APpFERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBFVsfz1QYU59PSltXVjYhp8hh6z8AqHV5mxOvldJNXT+V+CNxY0dgCjdWC2tEyoVZbIs3IXBouSB2rydWUzPOqIm9rwFpR1Y+Td7pH/wBzrrqZ/wCj9V59vS/ke/dK7/abpOJ0A41tMP8Aut/dcjEqF3Cspz2St/daUEtzuxd2ys/kPqT29J/uDwldftN2snhk8yVjuxwK9FpESsB2uO5ZEVfUQn5qslj/ALZCF7VSD2NEUqNWO2L+RuZFqmnzLjEPmYjK638xD/apKnz1isW0rIJx1t0n9FJYiubERVCl8IFM+wqqOWLrjcHj4Kz0NfTYjStqKWUSRna/Ag9BHMsGbmQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgOHOaxhe9wa1ouSTYALV2cPCVDNroMKn5ODhJUX0l/U2/AdfOrX4RKx1JkmsDHFr6gtgbb+o7/pdUCkwigpooWsp2PfbynuaCSesqvUU6j1IuxdoSp0YqrUjrO+S6cSrjFqXgw6/wC3f2L0biTneZSVDuyJ5+CtxEbGnQ0AEbCy4L7cAO5QLArjJlt6WfCC+bKqK+b/AOBU/wD1P/ZdvlGZvGgqAPRP/ZWWWobGzST5d7WaLqPqcQljFjDY9DiG+03WfcFwk/p+Dw9LSW2C+v5In5YY3z4JW9rHD4LuzG6ImxkDT1kL2diFVG0v8XeW/wBLg79LryGYKeYmN8bC7nD22IR6PfCX0Mx0xHjT+r/2e7K6mkF2yAr2bLG7zXtPesdkGFVxDjSw7cdLbH912kwKj8l0U81PqNhaS4v2FQSwNVbGn9PyWYaUoPei18n+DItzrsHPHBx9qizQV0APJ1rHlpILZBY+sdo5lzTVlRFXMpq2Lk3PNmuBu1x6LqvONagtaSaXNMuU6mGxT1YyTfJomYXEuGsbHnV2yLPoraqnvs9geB1g2+KpmmzdlYsqz8jmGmN7CQFh7xt+oC2GDrSqxalwNRpLCwoTi4KyZsZERXTVhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQFD8Js3KfIuHjflqkyuHUwf8AtV2plFLBLPYkMHAG3csvPuIR/wC3kXKH5rD6PW7qLifhZUqHOlHmMS0dKx7XRkPcSNnAH/8AFDCS1pFqrBqEOVu+fax41+Y8Zo5RK+COppwN2xCxCn8sYtFmh5bR2Ij+lB/4faqnjLJZpY4I428m8C8x2LXX4ajwHYr5knCosEyxy8rSH1hNXMbWc5vCNp7hc9ZKnRTZ2xKpwnBNb5y6qnaCeTEgbfqHMoOPO0U14fkBr4uU2MrmizTvwAN7cFOQZljr3SMkwxr2NdZtw3cdhBWTJU0Udr4XCAd76I/2XvWtsRG4t7Soy5kw58X8VgDoGlly6nm4G9rDhzbqLraZtXHI6gPj7GEjkpPJqIusW88fqrbWy0VW8xthiogz6QupI5WXPAOI3HduoiPAqqKofAYmtebyxSQ7skFtnMf0dIO69qXMjlC2wgcKmdDVRmUyNgLtJeRazugqSrKp9dK8lxFO15ZGwGwdY2Lj078FIUVTTYrh0mHTlxrKbUwtduXNBJFunfgeKgoyYnzUbj87A9zgP5mONwR2XstZpOUo0/Ds4m90JCnOs9fN2yPUN0G8ZMZHAt2WX4yZ6MF9jJBIH37Of1LAEl+1ZFC3lvGbmzS3RfrF7+1avBSnOTpcGmb3SUKdOMa73otW+ewtLTdgPSs7DZ/F6ylmv9HI0+oqJoJeWw+F/S0FZsJu1w6CpdGy8dnyK+moXpKS4M3EixcMn8ZwqlmvcviaT223WUt2cuEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBEXnUTNp6aWZ5s2NpeewC6A0fmqpNfjmZqgG4fL4q23QxpHwC1hloYcMVphTvl5cxu1B4vvbfq7LK+U8jpsMbO83dVzSTu7zZUJlVR4PjrKfxIxyQTkOlLvwknyr9hG3BUKM7za6fn7m6xVNRop5cV8rLL5GRjOIVdLmWCBtTIynka3Uy+x3N19EgNbLTgAabxADq1gfFfPOeKUh9LXsBsCWO79wfat3ZSxePHcsYXWtcHP5NjJN+D2vaD+/ersH4mjV1VenCS9Ss0j2wySNsLB5BAHE3XSpxEySPc0ABmwdfn59+nr5lHzVo+W6ujL9GmV997G1zcLzrZG8neV7Y6dnOTYetSFYkRKyq0iK0bW8OgdJ7etek1VHl3B5K/EZ5o6eB4LYYxdxe7gG32BPE81go+OClxGhD4ZXGPURqbzkdoUPmeKc5PrhJKXwRSxhmom+vUOA4cCVi+Z6tkYEmaocdx4VtPGKCtY8GF17CSx81xHOele2PVnj+PyGma1mkkPY46HstwLSOkWWvwSwgjiFtvLVLh2N5egxKppgarSWSSyPu0Bp4+rpus2urC+q1JZMhsPp5KwulM0klPELvDn6S4dAIG571M64GzjxUFsGwaOFl3nEVXTO8UwyRmHC/J1IOlsh4EtHOB09qwy52oEnYbBavFVfdrRpJK/odBo7De/J1MQ3JLJZk7g5tSvj/5cjm9gvt7VIxHyyOkKHwt4FbUsB2eGyDvFvgpZhtK3r2VGhJQxOXPv/8ATYYuDqYJ322XzW3sbLylPy2XYm33ic5n63+Km1W8kfZE/pj7oVkXQHHoIiIZCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAKJzU4syfi7mmxFJLv8A5CpZRGbN8nYv+Ul90rzPdZJT311NN0mGvnwWhfC4XbAPJJt17etVDNMdXhlUJ6eije6qtDJqadQfwb7f0WRmjO1flbCcJp6Kmje6aAOL5NxYc1lOZbxhmfspTPnh5KaMlhMfFrgLgg+pVXh1vxNisbKzoz2XyfFFfpWnGMuuoq5obUNZpfuCep4t2fong9zHLljHJsFxKXkaSpJYXnhE8+a8dXD/AEFDxwVeBYjPWVlbd7CQGut88wDY8e7bnupp2F02bo4zSPEdSBdkn8o6HdX+upSp66Uo7UV2vYydOovC/mixZtw58+JPryDR1rXjlHE2ikcTcm/O12xvzXsV0wyZtdrpq+kayogs4tkbcb7bdS8s0Yu/LGV6KCnjZWVYd4uZakco2IBoJAB2JN9r8ADsqY3PdXKzTWUFLVW4EF8ZHR5rgp76yKUo6srGxnMeHx01DE1oLtmsA3PRYKk57xOnhaMDpJuU0zGoqi112NltYMb2XJPWepRlVnbFJqeSGjEOHRyCz/FmkPcOgvcS63eq+xjpntjjYXyO2AHEolbMzm8j0oaN1dXMgD2xtO75HcGN53FbKigdilJFh8TnUGC0zAAy3zs46SOknm4DiehReXsrGigE9U0OlcQdHQrKzUx2k9xWvq49QlaKujeYfQ8qkHKo7PgjHwLEsVxTE/kaCgdDhuHwva1kxtI+Q7jc8TsPJHN1rpPCY5HbEEndpFiFIMmkZIXMcdTrb+xd5qN80pmqprPebm53JVbETeMsqad0XcHCOi3J15Kzt1yMWhdor6Z3NJG5h7Qbj2qdaPnGjrULPE2GsomxizQ88/8ASVNN+kb2qs4OniIxlt8P4LCqxrYWc4bPF+fubCyR9kTemPuhWRVzJP2PN6Y+6FY10TOMQREQyEREAREQBERAEREAREQBERAEREAREQBERAEREAUVmkXyjiw6aSX3SpVReZt8qYr+Vk90rzPdZJS349TRHyRgmZ8NpKDEWnl4m6GblvqPPwUrQUGG5Vwt9Bho0l3EcTc85KgaW7amAjYiVnvBS9WP42be/lFar3ufsb8dh0C0bTeJs3la9viRGLYRTYvSGCdtnDdjxxYepQseIYxl/MEcNDSRQwSMLTqA5OQAXuCBsQB29qtaPiZKwse0OaeIKrUsQ6ZscRg41s9j72IuPEMOxdtRh87myh50ywONn3H4h1jiCP3CpeP5UxDA61jOQmnppxqp5mxkiQdG3Bw5x8FbTlaGlFTJh5DZJ220ykloO/PxtvwVqqMe+SMtYdhdNeoqoqZjXNbc6nAeUSeNr37VssJOGdpZeppNJUqj1W4eJ5ZfQ1bRZPxKWSAVYFGZzaOORwEj+4+aOt1lc4MosylVM1aJ5y3UXkcD1X5uvnWflzAmYrXtxLEqjlqjUJeTkFhEAdrg8XdXBo61YcQjGINqJIHNrZdd5HBp1aBwLersU+Jj7Si9RlPAz9hio+1WXr68SDg3aXF5cSb7rsbFcRwiK5DiQeCFczc7vVV8jtTkeNNv2rXfhSfitNjNJUU9XOKd0eoCJxGl2oixt1AHvV8k1NOppsRzr2dWQS0cjqiAP5MC4tfUtpgMRCN6ctpz2mMHUnatDNLJ/P8A2QuWa2rr8v4LUV4IqXFwdcecAHAH1WVxYbzN7VX2TmproDybY2Rk6WhWFgtI3tVedWNbFqUHdZE9KhPD4BwqKztI2Hkn7Gl9MfYFY1XMk/Ysvpj7ArGuhZx6CIiGQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjMy/dXFPysnulSajMy/dbFPysnuleJ7rJKW/HqjQEAAqISeHKM94LNx6pNHDXVUTQ4xAuaHcCsSAXqIB/1Ge8FnYyWwisL5RE1t7vIuG9a5+Pl/H7HZtfru38X3K03NE95L00TuSY57i13G3Zf2lZGJZh5GV1Iz5lzg3+I2cGXbe9v0711kfAbiSopHBhLd2vsOrnHSu0NBDKDE2KheDcWYRuQNxYt7PWpP073aPH6zWqpX/8AehH4RiFWZIKiWsrZqRmhj2kNB5R5sA4k3I4cOF+1XQKtNp4jWwvhggmLSHAMlbuRvwFr2JO9lY7qGvJNposYSEoxak7kPiuLvocTdE6oZFEIA8NIbqe4uIsLkX2HBSeD4hUz4VTVBeY5JYw52na1xuFGYvg8+IVRmhqmxB0Qicx8YeDuSDvz7rPw6mNFhtPTOfrdEwMLum3OjmowWo8wqUp1GqivHhcyiVHPxanbLJG42LH6DcgbrPJUTU4Zoc+eIco90mvTuNz/AJgOHrCghqt+ItVHNK8DvJitIIdbpWhpOm+oEX7ivZjhNhlU5t92t/QqEdgoNGIm0vI2cTsLnhbnJ4qWpGcjgUrNJFmNFuceV1qxCMFNOL59mVK06kqMlNcu6PWk+tx9qszfpG9qrNJ9cj7VZW/SN7VUwPmrqifSPkS6PsbEyV9iy+mPsCsSruSfsST0x9gViXXnzxBERDIREQBERAEREAREQBERAEREAREQBERAEREAREQBRmZPutin5WT3SpNRmZPutin5WT3SvE91klLfj1RoOD6zB6RnvBSmJRslraiORoc0u3HMVGQH+Jg9Iz3gs/FJHRVFTIxhkc1xIaOJXOrysuf2O3jb3jP+P3MA4Nh5h5IUzWs1avJJHNbj0WK7MwikZKJQ15eL+UZDffvXVmIv0PL6OdpaL203v1Lv8osEAlMUoaTbh1Lx4+ZYSpcl8jzp8FpaaoZMwyF7DcXdsNiOHD8RUhdYcGJ09S8MYXtefwuaRzXWWo5uTfiJKagl4NhzdFwuokYZCwPaXji2+47l4JDuuECxHV+md0bqWoADtIeGXB6+xYSb2ByUdp7yC7Ntl5vA8Qqj0BvtWKMZpCbObMz+6IhZIe2bDKiRhu1zWEHvU9GMo1Fdc+zK2KqRlQkovl3R1pPrcfarM36VnaqzSfW4+1Wdv0rO1RYDzV1R50l5Euj7GwslfYknpnewKxKvZK+w3+md7ArCuuPnyCIiGQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjMyfdbFPysnulSajMyfdbFPysnuleJ7rJKW/HqjQUF/GIfSN94LOxhgeapmhzw640sO57FhU4/iIfSM94LNxd7I3VTpAS29iG8Sudj5Xx+x239d3/AI/cgpKaOMNcI8RZcX8g6rcQb+v2LNjoXyaJo6yZrSB5JBH6XXnhgp6hkphfONgCHPJHTcXWbT0roJHvNRLKHfhebhvYsTk1kS06adnbJmRYX4IOK4uuQqxcOVFmUQ4jO9tLE6QHSH8qA4iw5ivB2MSsxd1K62nXpadH9QHG/X+ncvbFXsiljJpI5SeLntuLdH7qeMHF2fEqyqKSvHgzJbUuqWiN1LM1knkl4IIAO17gqPDmmfkYqicm9tDZ227gQpmDSKePRGY22FmkWt1LAIp4cRbT6ZHiRrmuLnlzQTbax7f1C8xazSR6nF2TbMSKtNRUujhrZ2s1cXtafOO3WAeA7lLBrm4RUCVwc8BgJAtfdQkjaOOmlrpYpGUrHcnE0PA5Tyrb8LDUBa52tzKZjaG4JNYFo0x2GrVbcc/Opopa6t69itVbdGV/Tn/JHWk+ts7VZ2/SM7VWKX62ztVob9I1VdH+auqJtJ+RLozYWS/sN/pnewKwqvZL+w3+md7ArCuuPnyCIiGQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjcx/dfE/wArJ7pUko3Mf3XxP8rJ7pXie6ySlvx6mgYPrEPpGe8Fl49JyMVa9sQlDb+QeBWLAPn4fSM94LPxRz4zVPDmsc251OFwO5c9Hy/idt/Xf/V9yHy9UuqoJnujAcHC7xfytuG/QpdYeHvmfHJqjijjFjGGAjjvuDZdaOtmqKkxPijGlgc5zJA7c9XG3H1KOotaTaLFGSjCMWzNQLkooCycFjSbloJ6bLlzWvsHAOAN9xfdCubrIsCsZ9FA8uJDgXXJs8jjx5+pZK6heLtbD1qqW0xX4dTOjmYWuDZnanAOIAde+odBvvsvZzNOF1DdRdpDBdxuTuF62XSUacPqv8vvKehJupn69mVcZGKouy4r/JHhSfW2dqtA2eztVXpNqtnarOPPb2qPR/mrqiPSnkS6M2Jkv7Cd6Z3sCsCr+S/sF3pnewKwLrj5+giIhkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAo3MX3YxP8rJ7pUko7MX3ZxP8ALSe6V5nuskpb66mg6cfxEHpGe8FZcRhoYA+pqXuiBN73849Q5yq5Tj+Ig9Iz3guc9VMsMNVKwnXBB5Fvwl2xPatNhtVUZOSvmjpcY5+8RUJauTvbkszihdhtJE+nZLXkF5cHzNDi2/NYb27l60WGvoaONz6nx3lLltRbdwvw7uhaQNQ1mIGJ2pkjiHh7XEODukHitx5IrpcQwVkc8hke9rmvcRxe3g7ttxUtfD2Wds+XP6kOEx13dXtHg3fLjbJZr4kmQuCLiwNr867WXAhqaiojhpwwB19cjj5g6hzrUxi5tRW06WpONOLnLYiGw+qgOJS0weXzgnU5wcdVuYH/ANKYAXpLl8wzOqoJBLUWsS9gGrquBcLoy5aCRYkbjoU2JpSptayKmCxEK8XqO9mLLkNuvWGIyyht7DnPQFVsezsMMkEcGtmoXZHFYOLeZz3EG1+YBeKVB1Mz1icWqGXHbyS7/DIshZ0iy6Tt/wB21Paz3lW8B8IXjtWymqdbXSGzRK4Oa49TgBY9uyuGKOD8Ke5o8l5adh1hXaeEUG5XzSeTXp1NXX0k6kVT1cpNZp34r0TIql+ts7VZh57O1VqlH8WztVmH0jVrtH+auqNppTyJdGbDyX9gn0zvYFYFX8l/YB9K74KwLrT5+giIhkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAo7MP3axL8tJ7pUio/MH3axL8tJ7pXme6z3T311NC021RCf62+0LMzDGyevmjlaHMfG1rh08brDp/p4T/1G+0KRzBEY8Qa+1hKwW7Rf91ooJ+7StzR1dRr32CfFM11PkKN9XykVZpYDcamXcOq/OrtligioJIKSG+hjXbu4k2uSe9eCksCjMmJAD8LHH4LFKtUq1Ixk75nqvhqOHozlBWujtZdnV0OFShr2vmqHNuImDzR0knYLKp6KfxlgdEdINz0KkZqrauhwqrqYSRUS1DmveOLRcgW7gAEo05QtK2d7K/c94vEQqp01Lw2bduXIuEGYIidNRSSQg/ja4Pt2jiur4tBBDg9jt2vbuHBaKwHNuIxYrd8khDTd7HOLg4X3BvzremFv5aiqIjwjaJW9V73VjEwnK0Kju82n02oo4CrSp3qUU0rpNP12NfHaesQsyb0TvYtN5uhkbmCpJBAc1oYeYeQLLc0bbxzeid7FQs00DKmN9h84WBzT0kAfBR4Woqbhfjf7FnSFB1/aJbUov8AyNa0gmpaZxld5TCS0jmst/anPyswu4ki56dwtDaDNiMEG5EjgLd635a2WBb+Ye0LY134rf2y+xosNHwJ/wB8fuYNKP4pnarIPpGqu031lnarEB5YXPYDzV1R1uk/Il0ZsLJf2AfSu+CsCr+TPsD/ALrvgrAusOAQREQyEREAREQBERAEREAREQBERAEREAREQBERAEREAUfj/wB28S/LSe6VILAx77uYl+Wk90rzPdZ7p766mgY3mMse3csIcO43VgkxDCcQgLKmYN1AHS8Fpaeo8xVdB8lcXXPUcS6KaSumdjicFHEtSbaa5En8mUT3fN4zCW9DtJPruPYpjD4KOhj0wTse53nPLwSVVBY8d00MPFjfUpaeMhTetGmrleto6rVjqyqtroXYXNxe5A2Kr2PZfNRy5ZB4xTz/AEsI4g9IXrl6ZzJZYbnk9OoDoN+ZToedRJN7lbWLjiqSbRoJqpgK7ine31TNXUeRaGGvEzKarmeHahG+Owv1mwv3lbBwmhfRROMoDpZTd4HBoHAdf/tSb7gWZbjzrjUbO2HA7r1Tw6jLXk236nmrjHOHs4xUV6cToWMAaBEzyhZx4H/X7KkZpwCV7GxiQx6DdknAOHML8xWdXZrdRw8vVz01LTvNmNe25PRz7m3QvCHwgYdINL8Qw9zTzPu32lVK06NZWV1bikbDDQxWGlrOzus02ij4fkWqnzBTzveBHE7UGtIc5/VtwHWto1MJp8AdCd3NIJtwuXLFgzjh7m2ilw51/wDl1DRdeNZihrwI4zEyFxDnaZNRdbgOoXUbrU4xlKUru1tliVUK1ScYwp6sda7zTOlN9aZ2qx/8QKuU4/i4+1WeKF9RVQwxi75HBrR1larAeauqN9pLyH0Zf8nMc3L7SQQHSOI6wp5eNHTMo6OKmj82JoaF7LqzgQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiALCxqN0uA18bGlz3U8ga0C5J0nZZqLDV1YzF2aZ83kFoLXAtcNiCLELrdb2x3KGE5gaXVEHJVHNPF5L+/p71V5PBJTH6LFpm/3RA/ELRVMBVT8OZ1dHS1CSvPJmsgu11sGXwSVA+ixaN390JHxWLJ4KcXb9HW0b+0uHwUDwdZftLS0jhn+/uVzL7tNbJ1x/EKxvDRY3A7ljjKOJZdk5eu5Exyjk2mN99+PV0LFxaqqqXCqiekgNRPGx0gYOhoJPqAJW7wcJQopSVmcxpKpGpiHKDusuxJCztyLb2XDjYPBOxBOy1Zk3wlYli2ZI8NxSOLTUahG6NttDgLgHq2W1HAlrrDaxBVxGuZp/OIIrsPHRTvt62qr6QVas5g/KOHnm8XkH/k1VbmVPB+Svj3NlpH/kP4dkebqdjuLR3heElKyNutrWi3VZZa6TfREdKtmvL/kGrlqsPIlcXCGfQy5uQ3S02v2krdOTcLNRXmvkb83T7M63kfAe1aS8HjTHh8hcLa6ryb/i8lg26d19OYXQsw7DYaZg81vlHpPOVpcPRviqkrZJnSYvEuGCpxvnJfQy0RFuTmwiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAq+ed8PpR0yn3SqSHua4va5zXDgRsQr9m/D6muw6F1NGZTC/W5o42sRsOda+e0hhvsRtbn4rKPLI+n8HtFl2pbXnDnwyynyZJBc7793Zspkbxk32AvdXXOg/wBwR+mZ7CqRu1hDGl1wQAiDMHww4Lh+GeD/AA2WjpWQvmqWF7hck/Nu5ytEDdfZVZgWHY7gUFDi9EyphDWnk5B5rgLXHODxXyfiFPQw4nWxNiMcUU72Mc0lzQA42B6DbnOx486xFKKsiSUnJ3k7shl5y/R9i9quSOLeJzHA96w/GZJQWtiDj/Tdejybe8DGGU9fmfD3VLdfIRPqWN5tTSAD63fovopfMv8Ah+qqifwhva9wDY6V7NIN/JHN6zdfTS8gIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiALArcEw3EH66mkje+99Q2J7SOKz0QGLiOHQYpSeL1Ado1B3kmxuF5UOB4fhztVPTtEn87jqd6zwWeiAL44xMSQ4vWidpilbPI1wcS0tOo3GocN/wALu7ZfYznNYwucbNaLknmC+UszZmw/O+Y6/EoIGUU4kLPmvJdIwbNc7+Y24rKBRsTBcQSC7rLWu/ULypgOTII7jf2BZOJ05jkHlMdfnLLH9FHSYgKeNzGxlx6zYLJg25/hzhec91jw0lrKVxcbebctt2L6YWk/8O2K0DsHqcMhpIo6lzRUvnaPKl3sQeobW7St2LDMhERYAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQGDjbtGX8Rd0U0h/8AEr4vqcNikl8cilkpagglz2cHbA3I6d19pYzBJVYFX08QvJLTyMaOstIC+OZmuZE5jxZzWuBB5jZiygQdcK9rw100cttr6bLHDoBA4VDCZTv5DePeTt6ln1zvnz6RRz2tNNrcecBZMG2v8N8kk2f6lhPkR0MjgOjy2hfTy+a/8MNDK/MuL1+g8jFSCIu5tTnggeppX0ovJkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgC1pnPwM4ZmOqmrsOqfk2rlJc9ujVE8m1zbiCbc3qWy0QHxvnvJWIZPxzxGrmpqh5aJtULjaxv0gdCsWRfANX5wwWkxqrxiGhw+pBLWRxmSUhriOewF7da48NWJCs8IWJWN2wFsI/ytF/1uvoTwe0Bwzwc4DSkWc2jjc4dbhqP6lZB65PydhGSMCZheDwuZFfVJI86nyu/mcf9AKeRFgBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAQ8OF0RAfIuPZfx7Gc/miqsLrI6murbP1Qus0Pfub2tYA8eC+t4YmQQRwxizI2hrR0ACwXdFkBERYAREQBERAEREAREQBERAEREAREQH//Z", "photoPage": 1}, {"code": "NFX24-MFT", "source": "belimo_NFX24-MFT_datasheet_en-us.pdf", "spec": [["Customizable Fail-Safe multifunction technology", "actuator for controlling dampers in typical", "—", "—", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in operation", "6.5", "W", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "3", "W", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Transformer sizing", "9", "VA", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Electrical Connection", "18 AWG appliance or plenum cables, 1 m, 3 m", "—", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Electrical Protection", "actuators are double insulated", "—", "Electrical data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Torque motor", "90 in-lb [10 Nm]", "in-lb", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y note", "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)", "mA", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ for 2...10 V (0.1 mA), 500 Ω for 4...20", "V", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y variable", "Start point 0.5...30", "V", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 0.5", "mA", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Manual override", "5 mm hex crank (3/16\" Allen), supplied", "mm", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Angle of rotation", "95°", "—", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "150 s / 90°", "s", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Running time motor variable", "40...150", "s", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Running time fail-safe", "<20 s @ -20...50°C, <60 s @ -30°C", "s", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Sound power level, motor", "40 dB(A)", "dB", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Sound power level, fail-safe", "35 dB(A)", "dB", "Functional data", "belimo_NFX24-MFT_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_NFX24-MFT_datasheet_en-us.pdf p2"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_NFX24-MFT_datasheet_en-us.pdf p2"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_NFX24-MFT_datasheet_en-us.pdf p2"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_NFX24-MFT_datasheet_en-us.pdf p2"], ["Weight", "4.4 lb [2.0 kg]", "lb", "Safety data", "belimo_NFX24-MFT_datasheet_en-us.pdf p2"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p2"], ["Belimo Assistant 2", "Signal simulator, Power supply AC 120", "V", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p3"], ["ZG-R02", "Transformer, AC 120 V to AC 24 V, 40 VA", "V", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p3"], ["AF-P", "Shaft extension 240 mm ø20 mm for damper shaft ø8...22.7", "mm", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p3"], ["KH10", "Damper crank arm Slot width 8.2 mm, for ø1.05\"", "mm", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p3"], ["KH12", "Damper crank arm Slot width 8.2 mm, clamping range", "mm", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p3"], ["NFX24-MFT • en-us • 2026-07-27 • Subject to change", "Accessories", "—", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p4"], ["SH8", "Wrench 0.32 in and 0.39 in [8 mm and 10 mm]", "in", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p4"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p4"], ["Electrical installation", "AC/DC 24 V, modulating", "V", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p4"], ["Functions with basic values (conventional mode)", "Override control with AC 24 V with relay contacts", "V", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p5"], ["Primary/secondary operation (position-dependent)", "Control with 4...20 mA via external resistor", "mA", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p5"], ["The operating range must be set", "to DC 2...10 V.", "V", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p5"], ["The 500 Ohm resistor converts", "the 4...20 mA current signal to a", "mA", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p5"], ["Procedure", "1. Connect 24 V to connections 1", "V", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p6"], ["and 2", "2. Disconnect connection 3:", "—", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p6"], ["– With direction of rotation 0:", "Actuator rotates to the left", "—", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p6"], ["– With direction of rotation 1:", "Actuator rotates to the right", "—", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p6"], ["Control on/off", "Control 3-point with AC 24", "V", "Materials", "belimo_NFX24-MFT_datasheet_en-us.pdf p6"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFAAUADASIAAhEBAxEB/8QAHAABAAICAwEAAAAAAAAAAAAAAAUGBAcCAwgB/8QASRAAAQMCAwMIBwYCBwcFAAAAAQACAwQRBRIhBjFBEyIyUWFxgbEHFDNykaHBIzZCUnSyNNEIJDVDYoLwFURjc5LC8VNkg6Ph/8QAGwEBAAIDAQEAAAAAAAAAAAAAAAMEAQUGAgf/xAA2EQACAgEBBAcHAwMFAAAAAAAAAQIDEQQSITFBBTIzUXGRsRMiYYGhwfAU0eEVQmIjJERygv/aAAwDAQACEQMRAD8A9IoiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIq3tTtjS7PxGCMsmr3Dmx30Z2u/lxXmc1BZkSV1yslswWWTWIYnR4VTGesnbEzhfe49QHFUmt9ItS6ZwoaSKOIbnTXLj22B0VFrsUmxKrdU1tWZpXcS7QdgHALoFRAP7wKg9fFcF9Tax6Jm+L+hcX7d4w/dUQR+7GPrddD9scYdvxIjua0fRVcVUH/AKg+BXIVdOf7z5Fef1/gSf0jvb8iwHarF3H+1Jh4gfRdjNp8Y4YpKe8gqvCopz/eNXNr4nbnt+KLX/BGH0Su9+RZo9rcbZur83vMafosmPbnGI+nyEvvR28iqmADuse5chccSPFSLWrnEhl0XLlL6F4g9INQPb0EbvceW+d1I0+3uHSWE0E8J6wA4LW4e8fiv3rlyx4tB7lLHV1PjuIJdH3x4YZtyl2kwisIEVdEHH8LzkPzUkCHNBaQQdxC0rG9sjgCCL9auexFdLHWvoXPJhewua0nouHV4KzGUZrMXkpThOt7M1hl4REWTyEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAQ+1eKPwbZauroiBLHHaMng4mw81p6LZqSqayprq6d00/OdlI3nrJBJWw/ShUWwGjogedV1bGkdg1P0VaJERu481g3ngoHCNk3trOC4rZ0VL2bw5Z8uX3IkbMYcwHPy0mm8zO/muTdn8Ib/ALo13vEnzKw6jbDDoagQyiWFpHTlFhb+SlqepgrBGIXiTPbKW63UqrguCRXd9r4yfmzHOBYSI83qEPVq1Ys1BgcQ51JA22/S1lPS4Y8F0tZPFTwC5Od3DrPYo2SfZh2aJ2LxRSNeGtMRBDgdxFhx7eor2q0+RC75rhJ+ZC8hgpcQI2D3ZCPIrn6hhThzJqiM9kpPndZj48FqY+Tgx6llLg6wqGWvbfvVcxKkdhz80h9WBvklidykEnYCOiexZemrlxivIR1l8eEmvmyY/wBkE5fVsRl1/O0EfRfXUOLwezmhnHUbsP1UNheJTipZC4jNJuF9COxTeIYnJE40lPbOyxfIb2Yd4A6yqV+m09cdqax+fA2el1usukoVyy/jh+p0GuroM3L0UlmnKXMs4X8Nfku2lxSCqm5IOyv/ACkWPwWKcSrM5eZQ4nfzbeS5VD466j9YyBk8Dg4EbxbePgtd7KqxP2Mnlcmbl330SitTBYbxlE81lmqd2cqORx6ikvo5+U+It9VCRuzxtd1i6yqWUxOjkG+NwcPA3UvR08trvRX6ZrxGMu54/PI28i4seJI2vbucAQuS25zoREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBrj0hVAm2vwejLhlp4n1Dr8L6DyVbxLEKSagmip5mSPcQwgG5aOP+u1cttqv1ra/HpWk/1aBlNGb7ja5+d1qnZilraLFY6lz43NqWEOObNe9zv49Hgq1c/ea/O77F+6p+zi8cF/P3LJjz42wtgkAfJI3OxjmXFr2vf+Ss/ovwSSho6vEHl320pjp2PddsbWiz3jsvcD/9VFxfHzSYtDTOpWSPID2Sg2LDc9h6lu+joIKPC6OkY0tibExmm+xcMx+ZVmL7uRQnFpJvgyHxJmD4vLJFLikrHs5rgJWtB8CCoxmx+z8Ju2ueCba8ozXq4LopKaKnraljd4kcCe42161k1ddG1wY19iwagb/j5lessj2UYddsvhr2BlI+atc67SIZIi5o46XF+5QlFTyU8lVDEZHMzBj4ZWZWkAbntO7d8eKm5sryHtcJHkb2/h7Gjh371k0k01ZM2Wamjmmhu31lxsSzi153EDrO5elLB5cMohqTBaCuwiSWmjbBUNecwa8nKd4IB3W4jio2J7galkl+WZMS++/UAg/TwXZieI01HtDNW4DVtqcvOqYGvzh/WWkdJY+0tVTUeLx1NI+zJ2BoNszDxDXeBBB71U1tMtRXiPFGy6M1MdJdtT4PcducFdtHz6p0Y3OjN/j/AOVFMqZnvaBAwZt5DyW/IKbjpTh8wDpGSvkAcXjd2W6gtXpNNZXZt2bkje6/XVW1Oqn3pS7l8yZw2TlMNiJ3gWPeNFnwnpDxUVg7vs5oiehIfgdfqpOM2kt1hR6P/Tv2PFEnSK9tpNv4Jm1MCn9YwGjkvc8mGnvGn0Ugq9sXPymBmMnWKUjwOv1VhW/OSQREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEJsLnciwMeqHUmzmI1DOlFTSPHeGlYbwsmYrLwaNlqvXziNYdfXa6SQe6N3mteYXRRYZjMEj65heyd0RiB3XJbbXjx3W7VfqaF8eB0HNOTky6/C5NyqZtDhuHUuMvq6yWWMVDQ+PI38Q369e5a2qbjY0/gdBfUp0KSxxfPh+YR1bb05gr6Oqb0dWXtxBv9St9YPXMxXZvDa5huJaZjjbrBbf5grTVUyPabZRr4iOVtcD8sg4eP1U56JNqiI37OVTssnPdS5tOdvLPiL/FX09me/maZx9pTu4x9CXr6psWOV8LRmeKiSzSf8R+SwqqRzQWsOaV3Sedy69q4ZafHZMYw8GSnqHGV8V7OZc84W33aSbjx3FfacQ4vSE01U6Mne9ou8D6KZ7iot52Njq4IM8BaZL/i81h7Q4nUz7JYnSPjEMnItJcwHVoe246tfmpGCBmE0phM8tS97s13Hnf60ULtbVuw7ZitikDc+JysZAR0jG2xeSOoEAA8cx6l4Tyz3jca2p6iWkmbNC8se03BHBbHwnCTj9LHjNNWRwNIySwgkkvFhu4aLWh1dYXJPBbOwR8uzeCQ4XSQuqsZqTnfGBmbAXbge0Dh330XtY5mG3yM1uGw4I50cdfH67K0ua155wHd8lit5jGsANw2x7FlUNdhlKYcJrRHPj1XK901QOdlbbQOdw7ANABwuuqWLLIbXLN4K1PSeUo9x0nQCi3N89xI4ZJbEJWndJG148lLNNpG96r9G7JW0j/zB8R+RH1U+eC1yls3KXgzaSr2qJV/9l64+mC87CONq1n4eYfHVW9VDYXpVvcz6q3rpmcOuAREWDIREQBERAEREAREQBERAEREAREQBERAEREAREQBRW1H3Rxb9JL+wqVUXtML7J4qP/aS/sK8y6rPdfXXiaPftVhOzWz1AcRnLHSRANYG5ifBca2gwjbHZ71vDC2bI7lGt3DMNbHqvuULtHsZUbV4DhktHJG2aniyWd+LcpvYLZuo2PwCpZXyNkfK4yENOjdLWUezGUE2TKc4WtR5vh3lKwjFaiLFZmOoXQUoOSVoA5jtTc7uHyCyMXwaYVbMWwhzvWGEPIjNnOI3Ob27u/zktosJqK2klfQPEczgc7AB9qLW38DbRYmA41h+zmJQ02I1EswykXAB5J+m8b95IUNVsbY7LLuo09mns219t5b8RxGFuy8OM444UM04ZnNOzNJNJa7SBcAOtqeHkq5TbTYCKh9RSVfqMz25XcvA7K/XfZlwCpHHIGbTUElPLKIi5/KwSfhY61tf8JB1+K1bW0dRh9ZLS1UTopojZzTw/mO1WKrY2R3FLU6adM/eWM93A2PPtzhVK0vzvxWYdCNkRhiB7XO5xHYAO9UXGcYrMexB9bWyBzyMrWtFmxtG5rRwAWDTslqJRHDE6VxHRaL+KseD7JzSyxTYm10NO4Zmtt0x19o+SzOca47UuBHTTO+arhvbMfZnCairqm1lsjIjzZHDQHr7+pX+ghZQtc2G7XuBD3E85999z2rtpo444+TihEcLeiOxdjmA621C0d2rnOWYvCR1+l6Oqpg4yWW+LOrD6SjwzGnYnTUzIqhzbFwF+/Q6a8V21jRV1LnU1NyTHG4Y3UNRrQ+Vrb7yq/t1tnV7LPpYaSia9s1zmfo3TfZT1RnrFix7kU9ROroyalTH3mvkTMsL6WOnzEZuXa4AcOH1U6Do09yqODbQM2m2fp65rMj21Ajkb+VwI+WoVtadGDuVfVVxqujCPDC9WT6K+eo087J8W36IvWwu+t/yfVW9VHYX/ff8n1VuXQs49cAiIsGQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjdo9dlsU/Sy/sKklHbRfdjE/wBLL+0rzPqskr668Tz/AIdVTUdTE+KQtBe0OF9CCbKYxGeWSskY9zsrTYN4BQkItLF77fMKWxSRlLUVMszsrI7uc7qAC0KnJ04+P2Ow9nBanaa/t+502WFWYLS1dVHVlgZUxdGQDfpax6wvrcZw9xt6yAdSQWkEW33003runxCmgjJziR9gWxMIL333ADjexUS24vcWZezmt7TRXaegxfC8QqqiomPquXMBEC5h3DVu8G2vb1q3zYNgeN7F4TimO0zW1Rgz543mMtYSbNceI6h2qBodopqqpggOGSROlu7MZBla0cb8T2BTdVTtruSE75HxxdGPNzfgr9ep9jJuyO/HI1F+hepgo0T3J785/PkRFFRy4hVNp8EoYqHDoZGguLATM4a2N+meNjoOPUrptHCKl7pZGuhZGRGy7dXu6ydwFgoClxVmz9TFSUzJDeJzmM6TWtBF9501IWfh2OCqidUvDqqKe4eyQ2DrEjwsRpZWJaqq2txluz3lKHR+o016nXvw1we/87/EwoWyMJa4aDiuRK5krqdI3MRmF+q6587HjvZxdIY3hw3tuV0Y3gWH7VUEcVU5wERc5oBsWk2v5D4Lucbgrqj0gqd9xA479+iuaO+VdihyZrOlNHC6l2Pc4mHQYTQYHQU+G4e/O0TCR7r3ueJJ+CtbRo3wVYpwA+MAWAIVoZ0W+Cgeoepv22scD3HSR0emcIvPF/Qvewu6t72fVW1VLYXo1vez6q2rqmcIuAREWDIREQBERAEREAREQBERAEREAREQBERAEREAREQBR20P3ZxP9LJ+0qRUdtD92cT/AEsn7SvM+qySvrrxPP0YvJGB+dvmFn43EJo62J7XOa9rmkN3nTh2rCiH2sXvt8wpPGI3yz1ccb+Te8ENduykjeudi8VfNeh2uM34/wAX6op/+y6YOJD5GucHNIdGbC9hoMoA3LjLQCrkZIa4CdjWBjhGBlyNdY2J7fkpj1HFmRyltfnlOkdyQ0ak3I3brBdsLcVFQ0vbG6HO67XuGa1tNQFL7Vren+eRF+nT3OLX54kCzCoaZgpxNCY5MpzyNBdG1ri7mm/EHVXQFQEbMXmqGMnpKVrCbF7mB2mpv5C3f1qWonzvpGOqA1sp3ta21vC5UN0nLe2WdLCMMqKa/P5IbaRs/r0L42VOQwOYXwMD7HMDYg8DZZ2zbHR7PUrXRGIgO5h3t5x0UldfLqOVuYKGCWNGza7M8f4ORKgK2nqm1tRKC5sTnNI32tpfcD8eyynVwexsjCx7Q5p3g7io4T2WS2V7awVaRlcaWa1S15Mgy5IiDl10vbfuUxgrpBhk7prF/JPvppuWU6jp2MOWBjeOjUihaymqGMaA3kXmys1WqVkVjmU9RQ4UTk3yZ0Qe0j7wrQzos8FWIfax94Vnb0WeCoaTtPIt63sn4P0L1sJ0a3vZ9VblUthehW97Pqrau0Z84QREWDIREQBERAEREAREQBERAEREAREQBERAEREAREQBR20P3ZxP9LJ+0qRUdtD92cT/AEsn7SvM+qySrrrxNARe2i99vmFLYk8Nr6h7iGgG5J3BRERtLH2Pb5hSWL5hLVZQ1zrGwduOnFc4uy+f2O3TxqM/4v1R1R1EMjiGSsc4bwHArsD220IKgBSytfmGGQPu7NeOW3E67+749i5OhczO31CXLKAXEOOhvrwNt3evLrXJ+n7kyulzXr+xO3S6j48JjifminqGE20D9Fn8VDJLkyeLb4rB9unFFhGdzcRc11XC2Jo1iPS3dawlky5YM4LjcXtcX718ztLSWOa48NVDytDpnSy0DHSne9k4bcjS29IxyYlPZ4Ew4EtI61wF+Squ2B6hn0sUczr01axxNwYpbgj/AEVJ0Lb4dUW5W4hkvyvSvcqemGLYvPMraqxy09ia5M64fas7wrQ3os8FV4fas7wrSzox+CqaPtPIm13YvwfoXnYX2db3s+qtqqewvs63vZ9VbF2bPnKCIiwZCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAKO2g+7WJfpZP2lSKjtoPu1iX6WT9pXmfVZJX114nn+L2sXvt8wpPFGcpPUsytfe4s7cdOKjYj9rF77fMLPxtoJrBI9sY1u47h39i5yPZfP7Hbf8j/y/VEOyiE7CJKKLKxpyGOY2JvuWbRvla4wOpnxxsHNe5+bNqsLBQySKcw1Oa4Db3JcDbfqB4KQgiqI3O5WoEzSNBksQe9ebHjKf3JqVlKS5+BkXRfECrlsx3YhA2ofCS7OzfzTYbuPisfEIQ2blTLEwP0s+IPOg4L5U4JDU13rRleyS/Dq007tFk1tDHWtAccrhuO/wUy2YtNPxK7U5JprwONNh1OImukjhkffMHsbYHW4Pksd9HK/EAZi3I97rAuabjfaxbfW2uqkYomwxNjZezetYVXSTz1TZhkPJm8fPItp3dfkvKnveWepVpRWERhoKpmIuaxzJJ3DMTmADdea/fmFt1rblOU7pJKCpc8R3MLr8m7M34qPlw6okpsQhHJsdVAuEodzgSBzTpuFrX6uCzaNhhwiaMx8mRTOBbppbusPgp65bVkPEqXwcKLFh8PudUXtmd4Vpj6LPBVaL2zO8K0s9nH4Klou08i1r+xfg/QvWwvsq33meRVsVT2F9jW+8zyKti7JnzpBERYMhERAEREAREQBERAEREAREQBERAEREAREQBERAFH7QfdrEv0sn7SpBR+P/AHbxL9NJ+0rzPqs919deJ5+iH2sfvt8wpDGmwyisE2bkiDmtvAWDF7SK/wCdvmFPV+GTyzzGMcx+4tIuLrn64SlV7q5nZzshC/32lmL4+KKzg9JRwxzxQ1BnebB5BIsNbDsWTRtomSXpp85kbcNz3uOuy78Moa5kEpqKKWFzX5LucHl4G51x1rCwqMzTPq3076dwJiySxhrtDvuLacLdi82xknJyyTUWVyUVXhkmQvg3rkQviql8L6sOCsfNK4OYyNgOUAkl1+3gFlgLMk1xMRkpLKPpXHiuVkyqNntHFB7Cr4fYOXLKV8cP6rVf8hym03axK2tf+2n4GDD7ZneFaWaxs8FV4h9qzvCtDPZs8FDou08hr+xfg/QvWwnsK33m+RVsVT2E/h633m+RVsXYs+dIIiIZCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiALAx77uYl+mk/aVnrAx37u4j+mk/aV5n1We6+ujQEI+1i99vmFMbU4vJh8DmxPMYZGZJZG9Kw3Adp61FQD7WL32+YWRtdSCvdU0wcBysAaD1b7LS0TcKJNPG9HT6utWaqEWs7ma2G3Fe2qc+OCEkG4byr85HvX37+C2PgWKs2hwiOYtcJchc1zgA42Ni11uI61pmtwSugxRuaCZjmnKWZbgjrBW09hKOooaenjqAWyPe5+Q72gg2Hyv4q3dCtKKi+Lxxz8/5Nfprb8ylNb4rOcYxjl4PuJqy65JY4QDI4NzGzRxceoDiV3Eald9DTtkq2Pcxp5K7g5wvlK01Ve3NQ7zqr7fZVSs7kV80NVBjPr8j6mOncNWvabbt1huHFSrbOAINwdxCn25J8wDmPF9QHXIUJyTY3FjWhoaSABwVvW6f2Wy85Nb0Zrf1G0msPj5nwBcKiqpaJ2Sd73ygZnRxgc0f4idAsykYHVTLi4Gq1RttWTy4k2kLjyZbyzxfpvcSbnrsLALxpaFZxJNfq5U7luSWd3HfuS+HPJsmkxLDa02ZI9n+Iua5o7y0m3is2qp2w0FU4OLs0JA+C0FhGKSw1HrFK4xSxO3jS46j1hb0oaoYhsl6yRbNDcDqu2/1Wyjp4Vz95LPJmhs1tt1fuyeNyaeHx+ODAi9qzvCs7ehH4KtxD7ZneFZm9Fnguf0XaeR1ev7F+D9C8bCfw9b77fIq2Kp7Cfw1Z77fIq2LsGfO0EREMhERAEREAREQBERAEREAREQBERAEREAREQBERAFg4593sR/TSftKzlg43938Q/TSftK8y6rPcOsjQUPtYvfb5hd+2E81I2rniH2kdPmb8/JY8Tg10ZcbAOaSey4VixnDnYhG18LWl7G2yu3Pad47FptPB2Uyiu9HS6y1VamEpPCw1nuyaKGI12flBW1OZxuTyrt/xWzNh6+XEGUs02srXOY535rA6qDqdhovWTlFXTi+sfJF1u4/+Vd9l8EGGRscYjFHG0hjHdI33kq29m2UVCOGn3YNfHb08Juyaaawt+csNbnlDR+I2UNj+JxQsqXzOc2hpDybY2n2rtxJ69dLdiuTaaBsgkEQuDfqVL2qwY1UdXRGzDO7loXHcTvI+N/iq700qIZk+LWWu4vfr4auxKC4J4T5y5FTw/brDpsQEQpxTWNhJE/Vmu82AWyKWU11M5zzmnjAJd+dvX3rSNJsFikeLG1O9jSSAXWytvxvxW6tmqYsD25iY44hBmPE6X8h8V6lVW5qup5TTzvz4Mjr1F0a3desOLWHjGd+9fFYMqlH27bdR8lrXa/CeXcKxg57YW7uIF7rbENByL2yGVttQL6XVG2khlpaYPbGXuiPJub8R8wVAo2adRclje/RF2VlGunOMHn3V9G/3NSzOEJIY2zn3Nx1reWARclsMxhGrYGtv/kC0rV0crsUp4o4JHZpQA3LrYlb1w+Ix7LTscLWaR8GgFbOc1KyOO5s0NdThVPa70jAjH2rO9WRvRZ4KuRe1Z3qyN0azwXNaPtPI7HXdi/B+heNhP4Ws99vkrWqpsL/AAtZ77fJWtdez54giIhkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAsLGv7AxD9NJ+0rNWFjX9gYh+nk/aV5l1We4dZHn0WLNddFkRYjW07A2Krka0CwabOAHiFjNPMXy65dWShvi8Hdyqhbumk/EkW43iI/v2Ot+aMfRdgx+v0v6u63/AAyPqosFcrqRau5f3ED0GmfGCLJheJmue+OWNrJA2/NNw4X+Szqmnp61jopohIy9wDpY9ir+Am+IuF7fZu1+CsZaRx+S3mkslbUpTOW6Qpjp73GvciNOz1Ew5nvny/lMht8d/wA1IxU8MMbWRtDY26Bo0AXNxJ00KC2c6a9SswrhDqrBUstss68m/EwpsUoYnmB9Q3lGbwGl2XsJA0WJWuwvE2guq2RS2tm4EdRB3qk7U4nVYdDBFSSCGSplkLpMoJABubX0uSVVmbS47GebiJd70TD9FSU7b08RTXxNk6qNLKOZyUsJ7sczalHs5hMc4m9apS7/AIYa0nxubeCzMTqaeloJIgWfaMyRsYd5OlgFqYbY443pPpZfeg/kV9G3OJRm76KiJ62hzfqvKjbXFqFa3/E9ynTdJO25tL4fsX5mkrO9WX8DPBUfZ3HGY3E5xjEU0RbnaDca7iD4H4LYeHUL8QrqalYDeRwueocT8Fo9NXKu5wkt6wdNqrYW6fbg9zTL3sjQmkwUSuFn1DuU8Nw/n4qdXFjGxxtYwWa0AAdQXJdYcCEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBddRAyqpZYJL5JWFjrb7EWK7EQJ4NSY/6NMQw8OmwtxroB+C1pW+H4vD4KqyYLisPtMMrGd8Lv5L0Ki11nR9cnmLwbmrpe2CxJJnnF8M0fThkZ7zSFwzda9IEBwsQCO1dElBRze0pIH+9GCoH0b3S+haXTffD6/wAGiMD1xE2P92fMKxzVTYoXSPfkYwauO4K37XYZQUeFxzU1FTwSmUNzxxhptY6XHcqVNTU9ZGaerY6SneLSNboSD1LY6al017DeTTa3ULU2+0SwR+GbW4Jita+koK+OeoabloPVvt1qaOpBJ1t8Vp7Z/wBHeL4ftdDW35GnpZi9rj0njdu6iFuFtiNQrCKbNU7caS4d/wAyb6KncVtfb7Yysptl4ceqJI2xRSjkmNNy8SdfVYBapO8qtpYuMMS736l/WzjOxOLzuXofFxkF4ndy5rhJ7Mq0Ui1ejofa1/8A8X/cvR2xWF8jRmvkbz5hljvwb1+J8l549HtJU1NZHR0MYdUV0rI8ztzAL627ASfBeqqSmZR0UNMwkshYGAnebCy1sNNJamd0uG7Bt7dZH9HDTwe/fnzO5ERbA1AREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAVvbc2weDtnH7XKhPcWsc7jYrbNdQ0+I0pp6mMPYde0HrB61TMR2IrI2vFDIydhBADzlcPoVlGGjvxvAqGj2aiq4I3MlAZmOYnNe2/4qtROI32v1rYGPUE9Ts0aWFhllaGc1ttbEX3qu0WyGIVLv6yG00faQ53wH80RhnParZmr2t9GFPhlDJE2oLYZG8qSGnLwuF5qr8BrsNxGqoahjeXpZXRShrg7K4bwvZFJTMo6OGmjuWRMDBffYBeUNs5S7b7HHtcWuNbMBYhpNnnQX0d3HUcNCiPRWJIuS9oQ3vXS5zC0gSNPivuJzyBvOP8A1RkH+SwYGiQ3da3vBo+JWQbK9DuJQt29wajF3OEkjnW6y0hvmSvUi8kehSNrvSzh9gALuIsDrZh47163WGAiIsAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAvMnpR2cZg+2tfJRVDKqCqkM0kbCHPhe7nFj2nQ77g77EBemzoCV4uxfGsTp9p8SxCZj6qlrZ3yvc3UscXHeOFt3aAsoEXiGUC1wz/qZ8l00zcjS69u0keZXdiGL0lVGCyQA33HQqLdA6sLjE9rhbQA3J7gNVkwbq/o+7K+v7TTbRyVMQjowWxxB95JHEWzH/CLnxXo9eVvQJi0tHt9QYcCSZRLG5u4AZC7/tC9UrDMhERYAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQHGQ2ieeoFeM5nHO9wJBzOPyevZ28Ly/6QdgsT2WxSqkbTPkwyR73wzsBLQ0h1mnqIvbVZQNc4i1jzzmtJFtbdYCjnOkjjeyF72R65mscQDw1WfiB57veb5BRzpjYwtbme/oganf1LJgv/AKAo+U9L2HaaMZO7/wCsheuloT+j76OcTwqvn2oxmkko88RipIpRle4OIu8t3gWFhfrW+15MhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAXxzWvaWuAc06EEXBX1EB509PlFhdNtHRw0tDTQPFNnkMUYZmJcbXtv0Cu/oFwGhg9HkGJOoaf1uoqJXicxDlMoOUDNa9uaVqn00YqK/0g4kWuuyBzYB/laAfndehPRxhpwn0bYFSOFntpGPcO1/PPzcs8gWZERYAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBqraH0DYPj2Py4iMWrKaOeUyywBrXgkm5s46gHxW0442xRNjY0NYwBrQOAC5IgCIiAIiIAiIgCIiAIiIAiIgCIiAIiID/9k=", "photoPage": 1}, {"code": "NMB24-3", "source": "belimo_NMB24-3_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Power consumption in operation", "2", "W", "Electrical data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "0.2", "W", "Electrical data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Transformer sizing", "4", "VA", "Electrical data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Torque motor", "90 in-lb [10 Nm]", "in-lb", "Functional data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "95 s / 90°", "s", "Functional data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Sound power level, motor", "45 dB(A)", "dB", "Functional data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Weight", "2.9 lb [1.3 kg]", "lb", "Safety data", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_NMB24-3_datasheet_en-us.pdf p1"], ["ZG-NMA", "Shaft extension 240 mm ø20 mm for damper shaft ø8...22.7", "mm", "Materials", "belimo_NMB24-3_datasheet_en-us.pdf p2"], ["ZS-150", "Wrench 0.32 in and 0.39 in [8 mm and 10 mm]", "in", "Materials", "belimo_NMB24-3_datasheet_en-us.pdf p2"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_NMB24-3_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, on/off", "V", "Materials", "belimo_NMB24-3_datasheet_en-us.pdf p3"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAJ4AUADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAUCAwQGBwEI/8QAVhAAAQMCAwQFBwcHCAcHBQEAAQACAwQRBRIhBjFBcRMiMlFhBxRygZGhsSMzNEJSwdEVJDWSssLwCENTYnOCouEWFyU2Y3SDJidEVLPD8UVVZHWj0v/EABsBAQACAwEBAAAAAAAAAAAAAAABAgMEBgUH/8QAMxEAAgIBAwEGAwgCAwEAAAAAAAECAxEEITESBRMyQVFxIjNhFEKBkaGxwfAj4RXR8VL/2gAMAwEAAhEDEQA/APpBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREARFaqKqCkZnqJo4W973AIC6iwI8cwuWTIzEKcu7s4Cz0AREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBFDbSbRQbP0HSOtJUyaRRX7R7z4Bcxrtqcbr5HOkxCZjXfUidkaPYpwQ2dnRcENVVF2Y1Mxd39IbqtuJYhH2K+pbymd+KYIyd4XJdqa+od5Sm00z3vp+qxsb3jS/wBkDh71BnaXGIX5W4tWB2+3TOWFRV5rdsKaWqlM0ryA97nAFx7/AB9yNBs2TaV8cE00dPGIGRvEeU3LjfjYm66xQty4fTNta0TRa1uA8T8Vxra6qgjxCshDg27mkN7IPqH4r2m8o20cMAZDJTmKPqsa6AAWG61rKEngI7Wi45B5W8dY9vTUlFK24vZrmkjjxWxReV3DX9vDKtvJzT96nBOUdBRaXH5UsEf2qetZzjafvWSzyj7Pv3yVDPShP3KBk2tFrrNvNnX/APj8vpRPH3K+zbHZ9+7FYBzuPiEJJtFGM2lwSTs4rSeuUBXTjOGGJzxiNIQBe4mafvQGqSbeyVe0T8Mw+FrXwvLHMmaQ8kb79wWVTbYzvxiGnlgYIJZRBnFyM39U8bcloOyeWfbqqlY9zWve7o3AFo7zfUkC3NS73xwNw6qfljyVzsz7uYAA7XX8BzUZ3wVOrIsUYnQOpPOxW0/m/wDS9IMvtXjMWw6TsYhSu5TNP3qSxlorTaqnf2J4ncngq4HA7iD60B6iIgCIiAIiIAiIgCIiAIiIAiIgCIiAKNx3G6fAsONTP1nE5Y4xve7uUkuf+U5xEuFi+nymn6qlEPY1CvrqrGcRfVVT7ySHidGjgB4K0aF53PjP95URH5QK9HJ00vRwRGd/EMbeyvgx5LRoJeGQ/wB4Kl1FM3ez2EK9UslhbeSJgubdsE+wFRtVfzaQg2s0m4RLJWU+k9paWOq2ghhkN2k2cGnwJstvioKVhbamhJb3xg/Fc0wzG4abEGyQ6zMvlJF2kkW1trxW/bO1WL4nI53m9NNYXtm6P4lThEvPkW9q4YYcEE0VNAybOG5mRNBIPebeC55NJJI7VzrjVdF2mkkbSGmmgijlDg6wmDwOdlpFVLTxAy1NZDc69EwgX523KVhFGpMusjzNBsb27ldZF4K1h+JTzsfLEermt1mXv7Vnsrak72xHnGFHSye8jwW2MV1rSrramR3aih/UVwTt+tDH6r/inSx3kSzZLK8JYz/Mi3pFe9JBxjPqcnQx3sPUxnNFiVBxYyHT9HNFlBNg5oufYp6snhhpy8NIJNgS7Ra8cLdJLG+J+bri4OnHvTDHWnwbrgmHUODYqKqpxlrapvbhZA9zmm24uBtdYOLVUUksjabEJahhcX9EIMu/uu4r2lgNROXur6CMEklvTNtf+7e55pKYG4jDavw85T1jE+xt67XKdD5LdSI+QB1MYNzN4bwB71HCAfZHsUvLUskhiibFbKBmed538PWrTIYSAenAPcWlRgZ9TFiitwss2IyN7MjxycQrsVIx26oiHpG3xWYzC5PqyRHk5QWLUdVVMHVqp28pHfir7cVxJnYxGqbymd+K8/J0w06h5OCeYVHBl+RCAyG7QYwwaYrVj/qlX6fbHH6aTO3EZZB9mSzx71FSQSsJDmEWVkg7rIMnQMF8pMk1ZFT4nTRtY8hvTRXGUniQeC6CuAxt67T4hd9Z2G8gqssnk9REUFgiIgCIiAIiIAiIgC595T/nsL5SfuroK595UPnsL5SfuqVyRLg5/VEijlINiBwWyS0LKSgo6SnvHTztzyOBtnN2gAneO1crWqz6DN6P3reXRGoweCOQAZWgt4gaWNx/G4HgpkURhUJ2XpW1NNVsmfKyUtzxssLDu96ygzYuQ5Wzz3IvbLwUhgmGQtwSET07ZHyjPmI162vHwKk3YZQnMHUUbgbAlzRu4qUUaTZpVVsr5OauQyPmlbIfrMuLH1K7SbLbI0jh5rtJiEAPDpP8ltjsJww5r4e0Ddu7lQcDwiU/QAftd5Pfqpyxsa/V7F7K4q1vSbTVUrh/SVJt7BZYsXku2Ybd1Ni8HW0zEhx9pW1nZnZ4t1oXEnebklUf6J4Ax9xBKM24Zja/JMsYWCDj8n1BG3LBi1O4eLrXVX+r9pNo8SpncnqWk2T2fkcCDPfuDted1D4ngNHR1TBQ9LK4dZxe6wHhbisF+pjRDrmzLTp3dPpiD5O6knq1cDge56oPk6xDe2SN3JwVbMObLQyCapMJcLDKSSD3juWdhey7Z4rnG6gngS74rT0vacNRLoSwzZ1HZ/dLKeSJd5PcWbua1w8HBW37A4w0fMg620IWxP2UqY3Xj2ikFt13lPyBjEXVi2gcSDpmfYL1Otmg6l6Go1/k/wAcqKN0TIS0ncd61eLyfbY4XJI44MZ2E3Jhfr7N66zFhW0of0bcdaNNCTc38Vfbhm1DAC7Goib2IPu1VZfFyWgujg03Z2tqaCj81rNjJ55AdHOpM59pKiMZo9oZa6SWh2WqWtJuA+BsYHqBK6UKHbBjeriNPIfEKlh21iBDvNpfHTemScHL6mk2wrqYRVFPDQxj+bpqUNPrdYfesilwWpY6np3xkSP6oLzYEgXNyumGt2ua0XoaZ5FrkcfetN2rxLGBUxzYnTQ0ssbD0TIwdxNrk8VGfQhx82QmL4a6jfM3poJnU1nvdG67QNOPrUnhlDU1MET2wxZZOzmeG31txURSQvrKF9O65bO1zS7vJ/yVzCMWrsFo3YfiFNPM6ndlhnB+RbvOYngfDfvVU3HYLDRsz9nK+NzWvp4Gl3ZHnDBf/EsKpopKSfoainfDIN7XXHs71N4NhsOI4d0jZ45ppnEXLGvz2NiSTrvG4Wsq6OpDoqzDK+Lp4I4DNECbuhcC5pa1x1tdtx4GylSL4RrjmQ33PbyN1iVlM1sEct7lziFk3Ja0niLq3X/o+D0nK5QjR228wu9s7DeQXBB22813tnYbyCqzJE9REVSwREQBERAEREAREQBc98qHz2F8pP3V0Jc98qHz2F8pP3VK5Ilwc+rvoE3oromGtz4VA4Nv8mLE3vuC53W/QJvR+9dCo5MmzzJWNvaIZbHcbC3xCtIojMwPEqg4HSXIOVgYQfDRSQxKQRkNYBrfXVa/su4PwOJjiHuZod2/ipkCNgJsABqb6WUmN8ipxOSKMyyOZExurnONhZa7UeULD46l0Ucoz2sXtZcb/wAFyzbrbufaGskoqeR0GGxusxrTZ01vrHw7lqsE2RvRRUzpC8E9TrO04qvUXUD6KodoaKunbats8m+UvAFuVh7VOSYvT0vXqXQxDgHvAuvlrCMVx1lUaelc2tpJBdme94zwIO9tludDgVTWWqMUqHzPOtnSGNgPq6x9Vlhs1Ndfie5mhppz4Wx1yt8oOAUjSJHN6QE2aNAdO9R0uMU+LyGup29HFJuB8NPuWpUNJQ0LLiqbC47+hpwXfrHVZBxAMeWwyyzM+1L2iuf7Su+1VqEPXP7nsaGhUzcpPyJ+uxSKmwd8kcL5pYmFxaDYOPcsXAvKXh1M7o63D6iEHW4IcLrEErauKOMT5AADvtqvZcPbKMjpYps31aiMWPJx09hC1+z5d3Jysjujc1dfVHpg+TeKTazZjErBs7WOI3PGU+9SzaLDqtvyEo14ArimIbNsicX0kk2Gz9zbyRu/unW3IlR8e0eNbPlproJBAHANqqOTNG7X7J0B8NCugr1NVj6U8P6nh2aeyCy1sd6fhkEFgZsoPeFUymhuQKsG28XXFqjyuvpqG0NQ3ES9pa0ZCx8fpAi3sKg4vKFjNQx0kjn2GuUTBpA5AW9y3EajR9F9A49iqA4jrXToJyOrO2545lwjA/KdVVbiynmE88Zu+lmAZK5vHIRo63dYFdUwTGaLHcOFRSTEtIuQCdFfBj4Nk6KtFrSg9+q0Tyj55ZqVslszARp3E3HwW1xl7LEPdyJ71p21LHz4s9hcXWc3Q200KjzD3iQ2G0pf1Qwnktsbs7BV4VK2ojc4lugbodNw8fWqMEw0MAlLdy2ZoaGEHdZS3kpGODm+y9NJA+oigqDA1shLGsmy3Fhc2ym3dw3etbRFRto6OrlNnPkicM27KADYDw1J11JJUBszngqK6QtbFGXgmV7SSdAAG9wvy9a2GVmWlqXOlfI7oX9o3toeCojN5Gn/AM223cFTX/o+D0nKrexvIKmu/R8HpFZCpGDtt5hd7Z2G8guCjtt5hd6Z2G8gqsvE9REVSwREQBERAEREAREQBc+8qHz2F8pP3V0Fc98qHz2F8pP3VK5IfBz+t+gzej963aQj8iUgYxjTKGXAFr2F72G9aRW/QJvRW3zSf7Ow1hN7xZgAATuHEqZFUW6Oq/JlW+SJ4fTvN5GfWaeLt5UttDWf9jcTqIHh35q8tcPEf5qFhzPlAd1mg654S62vjYe5RMW0cTMbxLBKwFtFMTEDYDKHDXQaAa7uChPyIcfM49gdBV7QbQTUVMGdMXlrQ9waABu1P8aqbwrAq9uKTU80UlM+nflkLtHMcO7xUhh+B1OHbUPpHMcyWE9IydvZLSd/iD+K3CokPTOkfKZZHAXe43O62q8vW6zuV3cPF+x6Ol03ePrl4TApcOpMOjIZE1rnHM4NFrk8Srj6rNUMp2daZ/ZiYC559Q1WKx1Vi2Jsw3DbCaQXfM/sxM4vP3DitkwYYbQmXDcHlD3/APia5wDpZncbHgO7gtCjROxd5a/+zbu1Kh8EEYowScWbK4NmP8y3rub3ZraN9ZVYw11O7o5dH6Ejetnhjjp4msjaGt795PPvVuehilk6R5cHEcDZZb9GnH/Dz7lNPqumebODXIaKWaYxxNLiN/BXzDU0mjg9g7natKno44qZuVgyjiSd6rL2OFjYg8DuVIaB9PxS+L9DJPXJy2jt+pAtmEkfRSXaPqgm4B8O5Yr4QHvZI1oLhZwcLteP6wO/+NVOVGFNkBfT2Y7iw9k/go5zCAY5GuAGhb9ZvLw8FoamiyHi/wBM3aLYWLMfy8zUK/ZeHCKtmMQUbJqGO756ZwzWH2h9po7t48Vq+MY3Hj+NmeioYaWmYwMZGxoaSO824rrIa5sTcshLRY3H1TwI/jwXO9tMAbhr/wAqUUTY4HvDZ2M3RuO5w/qO9x07lGh1bdy73OeOf0f/AGV1OmXdvu+DS8Up3EefUbnRVdMQ8OboTb7wupeSbaCWt2gYOy2rjzSxjcJADmIHja61WbZmPCtnGYjU14lqqmXSnYQWtYQfetx8j2BOjnmxWRuVuUsj8TfVdXTdG2PVF7HO3VODwztUYblu648bLSZamKv2krI2lr2MkHWG7Qa+8rNxnGZalstHQyFrYwelnbw07LfH4LVcElfS45GwuLWQtbK5rj2wXEG/fosstzDFJcm4O2nwPD4zC+uZLJb5uHrkezQK3T7XR18j4YInRA6Bzjdx8bAED1rldXQ/knairox2Y5XBvonUe5bVgkr4qxmTpDnFsrBv5neAmMIt5mzxQikawwxOYBue43y+24HtCvzS5sPnd1j8k4Z3CxOh1t4ql5a8AuEdwQbueL++x96qdHmop3OL3jo3G79Wu6p3a6j1lQiWamPmm+iFTXfo6D0nL0fNs9EfBeV36Og9IrKYyNHbbzXemdhvILgo7bea70zsN5BVZeJ6iIqlgiIgCIiAIiIAiIgC575UPnsL5SfuroS595UPnsL5SfuqVyRLg57Wn8wm9FbbM0ijw9rA7KKe+Rpy23bzcLUq36DN6K22oPSYbhvRl0loSLA6DQd11MiqLNIXCdvUlvm3l7G+q5JXPcQdfa6usGj5c6NGn+fPit+jcIqhtxE2x3ySXHsLVqFTRul27ry+5Yx3S3NtRbTdu5cFgssVUHN+Rlrg5yUV5knEHOjBc6+Rtte7gFGY1XNoqN7nutpmPL/Pcs2oe4QhrTYyG58B/wDC1rFHOxLaiHDL2YxsdRM7fe7SWs8OB9a5mnOovefc6CajRSiTp6fEKLY3EX9IaeoqmtkkcBkdlO5mY8LcAoKhxiroK6GeMGN0DQx17/KDx710Omp4Zdm8bkMLXSQUoc0m5IOZo+BXMJ2yislkqndVrrMaDvXT1rMcM5+xtSZ2HBcdpcYohLESHDR7DvaVniWSoroqCkAlq5gSxhBsALXJPAC643SVc1G4TskfC/vYeHcuneSXanpcfqKCvc181WzNFM89a4+oPA6m3eFXusP6E9eUdKw/ZqjpGB0486mDs+aQaA8LDuUs+KOSMsfG1zSLEEaKtFlSS4KGu1+zDGRB2HktcN7HuJBHgtRq4RVNvYsmZ36EeBXUFC4nszBiVcas1EsMjmhrg0Ag23bwsF1Ksjgy12OEupHNmvyOIIsCbOB3A/grFR0c8EkUkWZli2Rh3ubxHPiPEeK2narZqPDKKGqp3PkZfJMXb9dx8O72LVS8NIcTrfKT8CuR1mmdNm/K/b/R02nujdHPk/3OQ43TzYPjD6CR5lDSXRu3AtOrbDgLWXXcFqZ2bFxuoWiLRsZLQXObc7gO/wAVpG3VIxrKLEMhz08wp3W+yTdvsOYexb/RMlqdgpqprLxRytd8oW2J5BdRore+qi3z5+/++TntZW6rGiqlZNDs70haYwYC5pcN4BsbetYMchGLUTjoZYXNv7D8cyzK2argwOio5srMkOZoHEOcSb+xRkYMVRhFtSQSCNxBLtV6EuTz4eHJi7Wx5NqopwbieGN/rtY/BZ1GAXwk9Ha4+cvl9dlibVgnHqRtrFsLVm0gIdFbNe47LA8+zinkZDeIY81MC3LYgbo3gae1eFrhS1BLXD5Fwz2IaeqdwsParkDrU3XaQCPrtYPvVuQM82mkDWO+SfdwIsNDpYLEnuWZqLPm2eiPgvK4f7Ph9Ir0fNM5D4Lyt1w6D0is5iI0dtvNd6Z2G8guC/XHNd6Z2G8gqsvE9REVSwREQBERAEREAREQBc+8qHz2F8pP3V0Fc+8qHz2F8pP3VK5IfBz6t+gzej9622SNr9naJ2S4ZlJBHVF22uVqVb9Bl5fet0pOhqcDFIHB8rogWxjQkgXA9ymRVEOHtjnGV8TSDviBc73E/BYuK0oixSqqh2qiNl7uDnd2pHErJkkLyHGRzv7NmnK5/FWK8uySEsLC0M0JJPHfdeX2jLFOPVo39Es2/gyNqonZZeBZGRyWrU7pv9PKipkhcyKpe3o7kHqBoaN3JbVW5nUdW4HrGMnTmtGlqHO8o05FwxoyxNbuazIHDT1nVeP2Tl3y/voet2ml3UTq9CG0uFYhG8gtq6B9r94F/uXJKxjIa188s1wbkN+ye5dkwqBm0uyM1FDbz+mBlj73sO9vqPxXH8Zw98Va6CYEPaepfj4Lp47HPS3eSyyd0zw95ysG5o+KyWVksEjZacOZK0gsLTZwI3G6jopHOeG5SNdGneT3lZbHiCNznHM9xsAN58AshQ+j9g9tIdqsKbHM5seJwNHTR/aH2x4H3H1LbF8m4XiVZheJtr6ad8VTFrnYez4ePwXbdlfK3huJU0UON2w+r7Jk/mnHvv8AVv46eKgk6KipjkZNG2SN7XscLhzTcEc1UhJi4nRNxHC6ikdulYWjwPA+1cfkgHQZXaPN2O8HBdqXHdoneabSV9O1tgKguHr1+9eJ2rU5KMl7Hqdn2dPVF+5q+1VL53gVawjtwCUek0g/cVP0YqaHyS0EokPRVjg5zbDWywcaa0UDxw6GUf4SsluLtf5MMBw6RoDmgvvf6oJsLK/Y/ga+v+v4Ha3iTMvHsRhxCqpAxjgGUjIna2sddb+tWhAHY1QQsbYMhvYDdfh71jYFRS4tiUcj23aXZ7g7hew+CmaFzJsar69xb0EF2tI3WH+QC9uZ4kEa5tE41O2Mg1tEA0Duss+lY11TCx2QguGj3ZQVD0snnWJVFW767yQp/CWulxJjmCT5MXJaxpb6y7QKr4MvmbjTOa2C0Wg3fJPvb1NGntVMzGup5yWBx6F4zOeS4aHS2Y29yA52DOATuGcWPv0PqBR7g2nqCWRFzYnNF23O7cbgfDisa5LM08fNMH9ULyt/RsPpFB81H6I+CVv6Oh9IrOYiN+uOYXemdhvILgo7TeYXemdhvIKrLxPURFUsEREAREQBERAEREAXPvKf89hfKT91dBXPvKf8/hfKT91SuSHwc+rvoE3Jb5hhYKKne5uojbcganRaJW/QJuX3reaNzY8Mp3yODWtY34KZFYkPXx+bVcsLQ/Lmu1kZt1TqLkWJ4jju3KNmAyTx5GsOUHK119QeO7X1BTuJujqqQ1MQcBEchAGUzNPAd9j36b1AR0k0TnSSBrWOFg0G5A57vYF52vh1Uv6bm9opdNy+uxRFF0z8hHVmaWeuy0irw2bDcaix9ssf5jJGJYnDtBt26nxFh61vLC2AB41dG4W8fBR+PUUUkznOF6TEY7HuB/j4Bcrpr5afU59f7+x0dtSvp6WSLZ5dlMVpcRopC7D6i0tNMNRlcL5T6jbxCmdr9mqHa7BTjmFsGe154m72O7wtb8n2IxVeH1Ww+M2MtPd1I5x7cW+wPe0+7ksrD8TxDYDaAQzOMtG82a47nt7j4rt8prK4OTSw3F8o5xVUssFR0b23mBtpveOCxmlz3XdfpDof6vgPFdm2s2To9ocHONYEbRnrSRDfE78FyKop3U1SYXRu6WN3DcQpRVo9Z8kLusANw4etU3NRd7nWi3i+hd48ljF7ppbHSO/IuP3K/E01smVotC3ed2b/ACUkE7gOPYtR1LJaHEKimjZuyvsHeJG4jwW9w+U7aKBgD5aWf+s+HX3ELQIYGMaANwVFVVxUzQ0OGd265Vck4NuxryubSGB0EVRTU7ni2aKKzm+NySvKCsq8Voo62vldLUTave8C5tprbwAWl4dQS1zpHyH5Nl3ufbgON1ulCwx08MDRla1o6vcvK7Tb6Ix+p6GhS6m2WdpKgRYbPrqIXAcyLfesPDKOoxWopqCIO6Okha2V3BunZHiT/Giy6/DanG66HDaWxfO/rcAGM1cT4Xsuh7ObO0+FUzIGdcM67pDYF7j9bl3f5rN2XW4U9T8ynaVilYoryMV0MezezckgbaeQCKJvEuIsPxWt7RYpBs/ssKFkrfO6kgOyndxP4KjaTac4njjhTzQspKS8dO+R2hf9aQDj3D2rW9pcHlxaGjnpoxM6niLZMrrve65OYDjoeC9Fvc0IxwZGG1UbacG4W17PRRZBUvbEZZiRHq5r7DeOd/sj1hcwweGefFYaTpWCMnrCSTISBvaCdLldhpgxlOGPLyGgNyzHNfu17/A+pqN5JJDpCxty5zGnQ591/Eg6+tx5K7p5jNZ8bs0biC1obcW00WPGXFzS10zC02zN62Tjv4cur6KzqiQvw+Rm8dG4gOFyDbgqolmlt+aj9EfBKz9Gw+mV4D8jH6I+CqrP0ZD6ZWYxEZ9dvNd6Z2G8guC/WbzXemdhvIKrLxPURFUsEREAREQBERAEREAXPfKgbTYVyk/dXQlzryq9vC/+p+6pXJEuDRK1pNDMALnLoBzW64bR081FBNmEzi0FpvcN03ALT4n5mgrKo8QqsMmE1I64vd0R7JVmslEzY6mnaMIEpzGUHNe5Ol7Wt7FEPdmaQb6qShxjD8Zka9kj6aUHM6mLuqXd4vpv4KOrvkKzI5r2Fx6tm6A81gnHKwzLGWHlGG0NjmzOaHAkXB3K4Yoqylfh1R1MxvE/7LkezMLgWIGoVpoMpaxziCNzvDuXHa/RyjLblcHU6W+Nkc/1M1PGMJqZahj4ZHUuMULs0Mg0Jt/H8aKZp9q8P2uwWTD8dlZheJwCz85DWk/aaTwPuUlV00eJMZTylzKuIdSfvt3rVMdwGKvcI69nm1W3sVDdzv4/i63eze00l3Vhr63Q9b7yvknMBx7FNg8VjirCJaOcaOBzRyN/FTW2Gy9DjuFfl3ASDGdZGM7UR/BcmqW7QYJQOw6Yed4e43Y03c1p+03i08tPBS+xO3dbgNYAHZo3DI5rxma4HgRxC6JTTWU8o8SUXnEtmXcJq2U9RVUs1K2RsotKDGCbd4O9ZkeAUfXFBicUwbrlLetb1FWtqayglqXVeGGWjMh60drlh8DbVvcd/eoatcXhlfC8w1jhd5iIs88SR4qVNPYxuLRLVlPHQtJmr4RYgZQDmN1GU8QxGZ1RK2OCma7eBw4C+8lQ089RVztbIxuhNg3tOJ96mKPCq6sLGVTuiiHZhZofX3Ktlsa1lsvXXKb4JeiqjilSykpIehw6ncHyv4zOG4HwHctkz9DGZOJ3LGoKOOkpmxMaGMbvssyCNtZO0yWbTt4E2z+A/j4rxH1627bj+D1I9Omryyc2Kw98UUuJ1QAdVANiad4iBvr6R19i82o2rgLocLiqn0tLO/JUVMbbuyccvhwJSeaeRoY45I9xaDY+taRtlSTMlbM1ri1nW3fVtb3LoIpQiorhHjSfXJyZMYdg4qat+FuqGS04fmbNEAek325euwVurwh+CzsNM58kLusQe7XUDv04aEK3hWP0NBg0dK2ozVMsWsjRcNHd4HXXksyWpqIaOCr87irIZgWMOa74yB2XDwV3jG5ii3ksyUtLUyCWWNplI+cA6xHj3+tXBUV2D0wnY91RTB3Rtsd3HL3t04G4NtyxYpXZQ1vWIUjh8UskgeDJG1hDw4MDmSnUFhvpx8eSxLJmaNqooM8bZADYNBaWOzNykXvbgL9wtyV2aR/Qy3vlyO3cdCsKKbo8Qpo4JpLdEXEbgxwIHVt4XUpJVtmpJXPYBKY3ddo0cbfWb941Vypp7fmY/RHwVdXrhUPpleRQySQRlrHEFg+C9rBbDIgd+crKYiM+sOa70zsN5BcG+u3mu8s7DeQVWXieoiKpYIiIAiIgCIiAIiIAuc+VbtYXyk/dXRlzjysGzsL5SfuqVyQ+DQoJMrrHisgvCjHSZdbqo1biwZW35myuYy7Vw9KM8Tsko1v3r2k2unpR5risXTQggZ/rt/FYhnncbDIPesaWN1RK18rGvDeySLKrwWRs7a6FzrRTNkPCx1sqJauBtQ2PO0PcL5SeC1mRjomZmNc1wNw5j7Ee5Q4pmmqdM91U+Z5uXPeHErWu08Lo9MjZpvlTLqidEzhzBfXxG8fiqJpg+Lo6iNs8R3ErXqGuqaZgaGOkjHAkae9SsFdBUjtGF/c7T/IrmNV2bKD6mvxR0Gn1sZ7Rf4P+CzLRsj+i1ORp/mpRmardPg0JkbVvpIGTsd1XMOnNSXm736FrJB4GxVPRys+TEbmAbgVhr64rp6tjcl0N9XTuWsQpnPwmqhzHM9hGbfY+C144FRM1c2aQD7cgAPsWxuqWyWDmO0FrK02GNuopzzcq6ad9PUs4yTqe4tw5LLRG0mHwtb+bxsiG67G2PtOqkoKaOnbuF+Pf61YqcWoqRhLpRI4fzcOp9ZWTDjGyNZTxxVn5biJHXfCGAeoan3r06NLdqHmT29WeRfqqqtorcwa3Es1W2ih1eT1rcBxUnhERheM28i2vFQ1Vi+G02I9JhsFVNGM1zWG7nXJsb2vussmn2na9wHmIvaws+33L36qIUx6YHiTula8zNmlJe4FruqBdWauMVlGWODczDdp/z7lgM2gpjE7PRvvb6rwr0eN0Jbd0MwIG64KylDW5sEpXzucGGJwOoY6wvyWVDSx07SGgjTUnUqRraigrIXSRNkjlHC2jveosVlIyR0U1YyAlpILml+vDQKuC2SQgp5J3tja7oi8G0hYSwEa6kLZaCKOBobHG2Ib8jSctzvIuVDR4jhkUcnQzFkR65aGuN3WA48ljtxGuq2kX6CEnTTrEc1ZIq5ZNkrKqjoZmv6YvnaC0MZqSDY69yj6jFauqeXZjAwi2Rh1OnEqOYGsvbU8SdSVkwsLzc7virpFGy/TRSTva0uOUeO4LJxdjWUcLW7gbK9TsEbfHirOLm9JF6RQIhvrN5hd5Z2G8guC/WHNd6Z2G8gqsvE9REVSwREQBERAEREAREQBc38rXawq3dJ+6ukLlHlGxqmxTFoaWmOcUWZrpAdC42uBysqTsVa6mZaqXdLpRohjuet7FWGi2ugVxwCqih6Rwc7sDUA8fFaEtXPhHsQ7Nq5lnBRHD0gD3NIi3gH63Pw8FVI5rt91lSnq2usGW5vZW+0yXJR9n1yeVsW5nNItr7FgSsaDf7lfkBWO9pJ4+1WWqzyij7O9GVMna0WzBeiUb849qsmIneSvMjg3RxVlqV5mP/jp+TMjz+SAdSYt7rFW/9LsQpiejkjk4ddt1g1EJkbYu9ywnUZ+2Vr2Waefjjk2a9HqoL4J4JU7VYtI36Q1nosAWBU11bWE9PVSyA8C7RWG0r76PKvspn27SV2aaG8YpfgRbpNXPxSz+JhupxbsqtkGmgKyzTvtvC86GUbiPYttaqv1NJ9n3eghhNx1nKWoomEjMSbd6w6djmtOYE37lkQvlYd2iyK6PqYno7V5EoylhJsRorhooQ06e8rDZUvHArIFU4tsRdO+h6kfZLf8A5PTBG2M2z/rlQ9RRNkqC/JmN+JuVKmoc5tujCRsAcHFuqo9RWvMtHRXS4iZdJhJko3S53iY6t3aKw2pqYnlkwa4j1KYoKqMtyOa5virOIwRkgjUk6LLC2MuGYLKZw8SwWaaZksga8lhPrB8Lqbp48rQ4jl4KJipRHTucRrbRTLXgxhZ0zWLzXKziZvRR+kUa6y8xA3oYvSKEkSe0Oa70zsN5BcEPbbzC72zsN5BVZeJ6iIqlgiIgCIiAIiIAiIgNM272s/JkDsMon/nkrflHj+aafvPuXLLKa2qoK+nx2tqqynljimqXiOR4sH6m1jyChlzOp1trsaxjB2mh0FMak0855PPNJnm/Rks4W1zK50Mg3xvHqV4Bh+03jodyrGUbpJB61jV7XkbMtPF7ZMVzHfZcOYVh7PAqSuRunkTM/wDp3esK32h+hT7MvUhXx3VsxBT93/0jTzaqcpI1MR5tCd+/QnuF6kB0QVJiC2AxA744D/dVJp2HfBCfWodz9CypNcfACrJpQe9bOaSI76ZnqcvPMYf/ACx9Tlhc5NmRQwayKUDcqvN1sZw+A/zEg5FUHDqf7EwUKbRLjk14weCCnvwU+cNg+1IP7q8/JsI3SuHNqyRtxyY3W3wQzICrzYFJ+YMG6Zp5tK9FGOErPetlaiPqaz08vQwBEqwwWWaKIk6SRn+8j6N7G3JZbwcCpdq9SO5a8jEZGCeSvtjBKuCmIHVc13rVQic3tC3isfeKW+TJ3bj5FbAGNvuAXjSZJWuceKpccxsNwVbAQQbcQqRsc5rHCZeVajW88tGZLpTvHgVkMd1Aseb6O/kVcYeqF1iPn7L7Haqqv/R8PpFWmlV1pvh0PpFSQiLPbbzXe2dhvILgh7beYXe2dhvIKrMkT1ERVLBERAEREAREQBERAcf8p+1MFfj9NgtO7M2jeTK7gZDpYch8VrQWVtDTxSbU4jI+NrnsqpMptu6xWKFx+qtdtrkz6DoqVTTGMfT9zJanHerUzi2mkINiGkj2LRoMQ/2c+V2J1bKoE5WAktPcslOndybTMOo1SoaTXJ0D1obLTqrFK0VGHxz1ppBJCHSOABF9dfgr1RidRS09O6DExWZ5w1zg0aDuV/sktt+fcxLXQ3249ja1S97I2F73BrWi5J4KK2hxGfDsME1OQHl4bqL6KJr8dc/FIaOoijfSyBhe0jvF7qlemlYlJcb/AKGS3VwrfS+dv1PKza+Z1f0WHwMkZfKC4Elx8FerNqpaFrIpIopKr+ca0nKzwvxKsVdVR4XtBHTU1FEL2a94JzDN3dyplpqKTFnQ4dhnnT4TeRz5CG39a31XVtmG2M/+7nmO27Mkp75x/wCGw4RW1WIU/T1FMIGnsda5PjZZs8vQwPktfI0utyCi8Nxo1lR5q6mdDPGbSMJ7I71IV36PqP7N3wXnTi1ZhrB61c068p5MCgxybEIDNBQyFgOUkSN3+tXhjJbXQ0s1NNDJN2bkEe4qNwIPi2ajMdRHTue8nO8XA1/yWKZqiXamjE0rZmxvc1r2sy621W13UXKSXCz6+RpK+ahBt7vHp5m3Z3faK9zuG8rHqamKkpZKiZ4ZHG3M5x4Bc/xXazEK6Q+bSuo4L9VrO24d5PDkFgoosveIG3qdVXpo5mdIzkjddMw4safUuSwY7ilPIHMr6oOv9eTOD6jcLc9ndqPylI2krA1lSRdjm6Nk/A+Cz3aO2pdXKNbT9o03y6FszZ7xk6xNRoYHhwiboVgytfHiDJ3zhkRGXKXWuddLbv8A4WcPBafoegpZyiotY7exvq0VDmR2s24N+/RVK03FKelfLHI7UOvb1I4p7MunJcFqdohc7u4X4q3Sy1ErAZ2saSRZrRuVc1RHWyCVjHBrRYZuK9YeuOazVeJJcGC7aEs84MyXWnf6JVTD1QqZB+bv9Eow9ULrUfPGX2q5Wfo+L0irTVdrD/s6L0ipIIw9tvMLvbOw3kFwQ9tvMLvbOw3kFVmSJ6iIqlgiIgCIiAIiIAiIgOE49/vLif8AzUn7RWCtg2wwGtwnEqivqhGIKyqf0WV9yb3IuOGi19cXfCULJKS8z6JpbI2UxcXnZFx7Okgey9szbX9S1iHCsVp8NkoWR0ksb79Yu1F1tDvm3WGY5dB36KHZBURxhr6KJ7gNSGjXXw8Fs0zcU1sauprU2m8kc/BK6kqKKRkLKwQRlrmucAL3OmvDVe4nTVtTSROZhQgdFMHlkZBzC2/RSJbKP/AZQCdznD4KlskjAM9PPwHVkeNVsq2WU3htf31NN0QSaWUn/fQj8aqa3FMMMIw2oicx4dqL33qxWYbUTVlSOhfmbSsLTb6wtu8dCppkziwuAqB18obnvw8V7LUyRuaGyzdZocA4t4gnu8PekLZQ2iv7sJ0Rn8U23/Wa30FRUNirpo3dJNVNG7cAFKUFRHgOLVsVbmYyd2dkliQd/wCKk6aqfPUNiFQ65Zm1aN9924LLkpZpG2fLFIO58V/vVbNRn4Jrb+48iatLj44PchcJca/aepxCFrhT5MocRbMdPwU9XH/Z9R/Zu+CQxyxkBxiyDgxuX717VM6SjlZcDMwi54aLUssU5prhYN6upwrafLyanQYRR4thEfQTmKoaflAXEj2K5ARBjtHSudmeyZxv4WsPgqIsHbqGMhLgLk53NIHsVzC8JdHikMrGR2jOYkPuV6kprEsy23x+J48K5ZilHfbP4GRtvI4YNDEDZss7Q7xAube0BaVJKyNm67rXDRqSui7QYa7FMHkhj1lbaRg7yOHr3LmUuHmepMoklhfl6ORrHZb2N7Hlqs3Zkoutx8zB2zXJWRn5YIcY+agyQVMBjqGShrYmsLiRuIvfeFn0NRUNn6aMuj6A52EvzHMLEfx4qtmCQUtT5xHThsn2rk29qyqWhkq6llLC35SZ2UWG7vK9KbSi3Lg8WpSc0ocnUJjHiFHSmVl4pw13i02uCsykkdJCM3baS13MLGlY2Gjp6dh7LmNb6iPuCuUV89Qd4Mpt7AuVe8TultMy/WsZ+G0r6k1D4y6RxF7nT2LK5Lw7hzCpLgzxbT2MedoZUPa0AAGwAVLO2OaqqvpUnNUtBDhfTULYr8SNW3wSf0M15/N3+iV5H2QjvmH8iqYz1ByXVo+fsvsV+rP+z4vSKx2q/V/o+L0ipIRGntt5hd7Z2G8guCHtt5rvbOw3kFVmSJ6iIqlgiIgCIiAIiIAiIgOI+Ujah+KbWxYayN7KaieY2k/XffrHlpZRIWdj7Qdp8TuBpVSW/WKwVx2psdlrbPoWkqjVTGMfRFx5IiJG8N+5a4zEcQ81fGXkTNhDmuI7V3Cx99lso3DkvCxp3tHsSuxQ5WSttTnw8GuuxmseJXt6rQ1gaMuubMA7f43CyGYpVeavcXM6RkjmBrm9d2mjbDiVMOp4pGlro2OB3gtVs0FK4NaYI7NNxZtrLL31b+6YVRavvGJT4qJq6WJ2RkbGXuTre9j6lfZVOdiHm7mMLC0ua4G5tor4p4hL0gY0Py5b24KltJCyczNZZ5vrfd36LE5Q8l5GZQnjdl8MaNzQPUvV5wQLDkzpHq8IDmkEaHel0TIMb8n04cSGkEtyk33hewUMVPK6Rl8zhY3O9ZC9BVuuT2yUVcVvg83KIxXZujxN5mBdT1HF7PrcxxUwsatqTSQdKIy8XsQN9u9WqlOMvge5FsYSi1NZRq7ti6ov62IMyd/Rm/xU7g+AUmEAvjBkncLOlfqT4DuCpbjQ6LpHwuDc+XQ+B8FejxWN7XEMddrWuIuOP4Lats1FixN7GnTXpanmtJMqqKdr69s7Hl1RGyzY81hrxKzaaIQxNZe5G8nieJWA+vp2YhYtf0rWlug4aFZlNVxVD8rCcwbmI7rrE1LCybEXDLxyZS8N3GzQTYr0LBkxeGkqZYiC54I0HJVl9TNFN8F2t6srnHQuOix6RszWtE8hkeSCb8FW6pdWESPiyW7PfZVM+cbzWareaf1Ne/4a5L6MzL3ifyKpiPUHJej5t3IqmE/Jt5LrUfPWZDFeqv0fF6RVhm9X6r9HxekVLIRHHtt5hd7Z2G8guCHtt5hd7Z2G8gqsyRPURFUsEREAREQBERAEREBwvaD/AHoxQf8A5Un7Sj+C3LyqYxRee0WE0/RmpY/ppi0C7biwB8Tcn2LTguQ1VartcU8nf6G120Rk1gvN3DkioeHGFwabOLdCO+y15jsRYxxf07WWOS2YkvsLX42vfwVYVdedy1tvdtbZNk4IoaCvrBIA+IZQ8A3BubvI09gSsxCpirmBo6Nhy3bJYDXNvPqCnuJZwV+0RxkmN6LEbVulp6Z7G5XzkGx4Def48VZrK+alqHtEbSwRF4N9SbgezVY1XJvBkdsUskiig5Mdkp5ZGSRNIja67xoMw3eorLbjMB7TZBa9zl00Nj8VZ0WLfBSOorbxkkV6qb31XqwGweovLopGD1CAV5deoRgp6OP7DTfwXhpoXCxiYbeCrQKepkdKKPN4s7ndG3M4WJtqVVDTxRSZmMa1xFiRxVSqbq5XjJ5I6UXFZfSwdMZjEwyG3WI1V5eP0A5hZJcERe5jVP0l/NUM7bearqzaeQ9xVilqDURtd0RjBIsCdVsVeOPua1y/xyf0ZnjsHkqYfm28lUD1TyVEJ+TbyC6xHz9mQwrIqf0dF6RWO1ZFT+j4vSKMhEce23mF3tnYbyC4Ie23mF3tnYbyCqzJE9REVSwREQBERAEREAREQHEdttlp6HaCXFatgjjqap5ic14JfxFxw0UUpbyk7TOxLa6LDmMIpqJxja77byesfdb1KKXI6tRVr6Xsd9oXN0Rdi3x+nkVucWxEi1w2+u5Q78Zlipg9zWPzPAY/UNLdLn36d6mHFrYiXatDddOCwY6nD3AxNYxjSMxFgBvVa8b5WSbs5wpYLP5YLTM10bbwNcX68b2b7V7HinnLYmxU4klcwvc0usG2NiL8dVnmkp5C55iYS8hzjbtW3K3JhtK8G8VtSbtJbv37lPXV6FOi31LE2IiOZkbKcyPcQ0agWJF7ewKluI09U4ZKd8py9ezQcgJtY+zgr8mGwPYxozMyOztLHWINrfBUjCoGZeidJEAA05HWzC99U6qsfUt025+hcNDSujLDAzK4ZSLbxe68dQUxaR0QsQQde/UrJsiwdcvU2O7j6HgFgvURULhERAF6vEQHqIikg9VTO0qVUztK0eSHwXRvXkbos0gkcNHcTayDeo2owt9RXSSmdwjda7ANyzyeCsUny8GTWPinlHRSNc1vat3qljSHN0tqqJYG0jcjNB9Xx8VRSNla1omkL3k3Ky0+NZ9Ua+ox3UscYZnt3KiD5pvJVN3KiD5pvJdaj56zJasmp/R8fpFYzFkVH6Pj9IqWQiPPabzC72zsN5BcEPaHMLvbOw3kFVmSJ6iIqlgiIgCIiAIiIAubeUvyjR4LFJg2Fzt8/eLTStPzA7h/WPuXSV8bbQzSHyp7WtL3FoxGbqkm3bPBAbvhNTDW4fFNG9so795B4+tSA1XMYo2RS9LTyS0kvF0LyL8xxU1SbRYrS2Ej4K5g+2Oif7Roudu7NtUnKG51um7XpcVGe2DeHENiJd2QNeSifOaF0RJheA1mawPC/PfdY1PtnhtgKyOpojxMseZn6zbhS9LVYbiLc9LNTVI/4bgT7Fqd3Krxpo3+8hdvXJM9kqYqemY+zjGQLZRfRe01bDV5uhdmy79P47lddTQuDGlgszsjdZeQ0sNOCIYwwG17exYX04+pmXXlehWi9slliMxSiqsqSFBJ4i9Xh36IDziiIhIXq8XqEC69XiICpVM7SoVUZ63irx5KvgujfvWI/FoKSeaJxJcCLgcllcFYfRU7pzO6FpkNruKzyzyisccMtPqfPS2QxFltBc6lGfODmrlQAKh4FgAeCts+cHNZqV8cfc1dQ81yx6MygqID8m3kqgqIPmwusR8/ZlNWRUfo+P0isZiyaj6BH6RVmQiPPbHMLvbOw3kFwR3aHNd7Z2G8gqMyRPURFUsEREAREQBERAF8Z7RW/wBaW1p7sRm/bK+zF8ZbQH/vS2u//YzftlAeMcCNdL8FXcjjoqIzppoVWSQLaa6WUkFmCWaXpHNly5SG6btwO63j3qmSna6TPJTxvd9tgyPHrH4ryiN+mAH1x+y1ZLdARxUYzySm1ui5T4viNEPkMVqoQNzKkCVntP4qXptssUiaPOaGnq2fbp5Mjv1Xae9QuhIuL30XnRRNcSIwCfsmy1p6SmfMTdq1+or4l+Zt1PtxhEhDap01A88KmMtH62o96naeqgrIRLTTRzRnc6NwcPaFzQuflsCSDvHBXsBmdh21tCKYCOOszRTRt0a6wJDrbrheZqOzYwi5wfB7Gk7WlZNV2Lk6Q54aLlUdK0m27mqxC6aaw7tFYkjcxxzNLefFeJJNHSR6XsXl4rdz5sTxAOqgYsSnjYHzyPLi0WY3jfce/WxV4VOxZRhtuVTwzYUURhdbU1MrTM7K1zbiNw63P4e1XnVEjWyBtRESWkszOG++imVLjLpIjfGUeokuCKLjqK55OXonjK3RrgbHj968rMXMU/QQtGcEB733ytJF7abyipk3hB3xSyyVRRsWISs6J1Q1hhmtkljJtc7rg7lJDVUlBx5Lwmp8BVx9tUKtnbUR5RZ8F0aheHcOa9Xh4c1sS4KR5Mep+kv5q2ztt5q5U/SX81bZ2xzWerxx9zVu+XL2ZkhUQfNhVcVRB2AurRwDMpm5ZM/6Pj9IrGYsmb6Az0irMhGAd45hd6Z2G8guCntjmF3pnYbyCozJE9REVSwREQBERAEREAXxjtA4f60NrPHEZv2yvs5fGWPMzeU3aoj/AO4zftlAUsFraab1euLaqhrCCArtvBSQYmHgfLXP1x+y1ZJHHuWLDenMokDmlzrg5TbsgfcrgqIbaytHM2QF4bxrqjjbeqGzwH+dYf7wVYcHatIcEB4Xa7ty9w0W2twYf8Z37BVLtwtdV4cf+1+Dafzz/wBgrBqfky9mbWj+fD3R09jnMsWmxG4qzO2Sd93vCubtV5e65FzbWDvVs8lt7PkS1o4WWtshqBCyKpgkfZli/ITY8BYbwFtBIWP53Tkj5QC4uL6XV6rHBPCyYLq1PGXgh8H846cNmYBkbYHKRprprw3J8kTI91DK3orgamzheymeniLg0SNJPcVgS4gZZSynmija3679zz3Dw8VkU3KTeDE64wilkpoaaIxSVFMx0crgWAON7LClpMkksVXJ0QmkErJTqM1rFpU1SVTKqO4sHDRze4/xxXldNHBSuc9gffQMP1idwVY2yU2sFpVQcE88EG1pjpJsNj+VfI/5NzXB2mmptutZS1HPWPlyVEIY0N7Vt5VygMD6YSQxMizaODQBY8RosapxpkVWaangkqpm9oRjRvMq0nKxuKiVhGNSUnIlFUztqyZWsg6WU5GgXN+Cx8PxaDEKhzKdshDRfOW2aeRWCEJPdLZG1KyKeG92Sa8O4cwvQh4c1llwI8mPU/SX81bb2xzVyo+kv5q23tDms1fjj7mrd8uXszIVMHYC9O9Kfses/FdYjgGZLAsib9Hs9JWWBXp/0e30lYhGAe2OYXemdhvILgp7TeYXemdhvIKjLxPURFUuEREAREQBERAFoGLeRjZPFsZq8UMdXS1VY8yTGCazXOO82cCBfwW/ogPmjF9i4KLGa2lp62XJBM6Npe1pJANtbWUZNstWW+SqoHekwj4Fb1tB/vNif/MyfFcp2n2gr6vFZKOkrJaaCJ2QCHRzzxJd9y52u7VW2yhCXGTrrNPo6aI2WQ5S/Yk37LYy7rBtI/xzkfEKy7ZnG2n6JEfRnstdDtpoiBFjNcO678yuDE9r4t2MVB9KMH7l6PTq195f38DyuvQP7j/P/ZMv2dxcAh2GOeD3Sgq1+Q8QYb/kacHvAafvUcNpNsYv/qLXW+1A38F63bXbCI9aamefGEBT1atehHToH6okHYfXs34bWN/6d/gs3Z/A62ox+mrpqeSnp6TM4GQWc9xFrAKHb5RNrGHrQ0Tx6BH3q6PKZtAPnMMo38nOH3qlr1M4OLS3MtC0Vc1NN7f30OjYjHJLQvjiYHvdYam1vFYlJQTx1wlL3Rwsa0Na5xJOltdbb1pLPKfiTfnMCYR/VmI+5ZVN5VIBO1tfhc1Mw6F7Xh9vVovM+zXwi10nrPVaeclJyN+cDZQ7qinBaZqJ4ffg1SlLVQV9LHU00rZYZW5mvabghXCwLUinF7o35LrWzIdhoql5ibFIwyNLQdRw/ALHnpXGZsdQ9kXQhpa61mva039R8FP9GLg2Gm7RUy08czQ2RjXgG4DhfVXU2nsY5UqS3IvDoHnoZiMjI2ZG2Fi8d58O5eVLTWtqJALsjY5kY+061ifu9qlTHdpadxFlijDImxdG18rWWtlzm1lCk+rqZLrxHpRiUTHUTKe4ysmja1wP1Xgae3d6grGzxbH55C+3nDZnF995B3FSD8MD4ei6eYM0AFxpbdwVutwaCslbNeSKdot0kZsfWr9UWmn5mLu5RacVwYu1PSfkezOyZGh/dbx9yzMH87EeWpjhja0Do+iNxZZMlOyWnMErC9jm5SHDesbDcMkoKghtXJJT2s2N+uX1pGS7vofKZZ1yVveLholAh4cwvV4eHNY5cGzHksVP0l/NW29sc1cqfpL+att7Q5rPX44mrb4JexfSm7PrPxQ7kpdQfSPxXWI+fszWBXJ/0ePSVDBZZ1Hh0+LuioqUAyPfcng0cSfBSyEUbObPzY/ibYhdtPGQ6aTuHcPErsgAAAG4LBwjCafBcOZSUw0bq5x3vdxJWcqNmVLAREUEhERAEREAREQBERAcOx//AHkxS3/mZP2iuHNJfUlx3l+pPfddxx7XaXE/+Zk/aK4awfnJ/tPvXjdnfMs9/wCWdD2t8mn2/hEtcjQGyBzx9a62an2FxWpwylro3U5iqo3SMBfY2bvvosT/AEVxMZ7RxnJ0V7PH84AW+4r2jnSFN9TxVDi+4OYrdqLZXEcOpnPrsLZJG9we14yPLQGuJ47tL242Vw4ZS09VaswhzGyMkcy0Y6wJZZ2hOupsNLXG7epBoLnPJ1VJ4Etb+qFtWK7P1NTVZ8NwycxtaBI2OI2a7fbdfcWn18VES4NiMTA+SgqWsIvcxG1r2v7dFAIjK0Eno2H+6Fbq6Wnq4bOhDXW3t0UlUUdRBCXzU8sbd2ZzCBfuWIR8mR4ISmbF5L3yxUGIUD3F0dNMCy/AOF/uW9rRvJv8/jH9pH+yt6suY1SxbI7jQvOnjn0KUXq8K1jcPEREACIiAL0b15vXo3qQeoeHNE7uarLglclip+kv5q2N4Vyp+kv5qhu8LYr8SNS3wsv2SlG/S5LiAPWpDCcMlxfFIaKLQyO1P2W8T7F1TCNlsKwWzqanzS/0snWd6u71Lqs4OCxk0zBdia/EQ2WsvRU51s4fKO5Dh61vuF4PRYPT9FRwhl+086udzKzkUN5LJYCIigkIiIAiIgCIiAIiIAiIgOHY7rtLif8AzUn7RXDr5ap/hIfiu445/vLiX/NSftFcOc387kH/ABXftLxuzfmWe/8ALOi7X+RV7fwjo2D7YYu6LDsGpoaV/R3ghzgi+fTU3WaysxFjpG9Ng0hcYAQK1ot0QAG88barV9m3Bu1GGEndUx/tBb9T09PFh9JBWYLUvfDJ8paic6/Xfc5suoII7925e2c2ezY7jdVhojGGUMkcbejL46+MjVjmi+viT6lg11TjFc+md+RXXghMXydQx+a4aL6ej71R5kw+eSeYSx0D6mjeYnUzm5GAuDmkW61tbnjv4q50Wzk0rnupKaBjsgkEsb2ODQ6QPLQ0dq2Qj1eKAkcOxrEsPM/TbN4k7pXh4yNvbqtH7qt1u0chwroZMExWItia0udAbaSh9+Vgo6KnwepqIY8Um6A+Y0/RSOeWb2lnuJa4+iVdoWYU2sgloK2UyvNug6YuAaRMDx10DdLaad6Aj9qtr8OxnZIYfTtnE4qnT2e0BuUl3G+/VaA4dVwB1tuV546p5K1l0PFQyUbF5Nx8pi/9pH+yt5K0jycNs/Fv7SP9lbwVzGq+bI7jQ/Ij7FBXiqK8stY3SlEKIAiL1AeL0b15uXo3oD1Dw5oh4c1WXBK5LNT9JfzVtu8K5U/SX81LbLYBLjuMRxhn5tE4PncdwbfdzO5bNScpJI07pRhBylwb5sHgnmOGnEJmWnqh1b72s4e3f7Ftq8ADWhrQAALADgvV1BwwREQBERAEREAREQBERAEREAREQGi7R7ATYhiktfh1REwzHM+KW4GbiQR3r5fxKkkoMdrqSbKZKepkjdlNxcPINvYvtpfGe2ADdu8eHEYhP/6jlhrohXJzit2bNuqsthGubylwVX1BCmdnp5RWVAErx+Zz7nH+jKg+ClMBljhr5TI8Ma6mmbdxsLmNwA9tlsGqWmYriEZGSuqW8pnD71NOx7Fo9loJWYlVh/nb2l3TOuRkabb1rPFSrng7JMbcZhWuNr62MY/BAXWbVY4XtDsUqHi4FnOzaetZ2N7S4pR7QV0UNQxjY5nsZaFl2i5Ghy33LX6JtOa2EVZeKcuAkMfaDe8XWdtJRw4fjc1KyqkqpI7CWZ/137zbw14oCGeeo7kqdw07lceLtOnBUlhDL+CgGw+ToZXYr/aR/srdlzvZzFGYI+qc9rntqMjurwIFlsDdsaO4BEov/VXO6mm12yai2jr9Fq6FRGMppNGxkLwhX8BwzFdpsONfhlG+SnDsge8hmY8bXOqz37J7Rx78KkPovafvWt3Nq+4/yN1aqh8TX5kRZeWUi/Z/HmdrB6v1Mv8ABY78MxSPt4XWN/6LvwVHCS5i/wAjIra3xJfmjGsiqfHUR9ulnbzjI+5WjMG9oObzCrnHJkTT4K7IBqqOnjt2l6JWE71HUicMuLw/V5qkPzuDWNL3dwFypSj2axuvc0w4bMGk9qQZB70UXPaCyVlOFe82l7mHSYXU4xjQo6VuaR7tSdzRxJ8F2TBcHpsDw1lHTDQaved73cSVh7M7OxYDROzZX1c2s0g/ZHgFNro9Jpu6j1S5ZyGv1nfy6Y+FfqERFunmBERAEREAREQBERAEREAREQBERAF8abcAM8omPjd+fzftlfZa+OvKNCYPKVj7JWFrvPpHAHTQm4PrBClEFgDqjkpLBY4Ja4xVFIKoOY6zelMdrC97gHgCoplVTdGwF9iBbmszD8Zfhs5loq59PIRlLmGxI7lJBbkLHTPMbMjCSWtJvYcBfipEDCRs8bicYn0um7IWW+Hvv4KOkqI55XyvqMz3kuJPEnis2LGJmwCnfLDPE0WjbMwPEfi2+5AYcbWF7ekJawnrEC5A5cVnY3Dh9PiGXDal9TBlacz22INhcbzf+AsWCQwTNmjfHnYbjMA4ew6K/WVbaxjQaemjlvd8sfVL/Vew9QCAj3b9VXb5G9+Gi8c1wboLnmq+ikDNW9Xv4oSWHCzW+iPgtj2B2Yh2s2ypsMqZjFBldLJl7Tmt3gc72vwWuyuEcIc4EhrAbNFzu3LbPIDDVT+VR1fV9RxpZWRxA3yN0VQfTVJSU9BRxUlJCyGnhaGRxsFg0DgryIhIREQBUujY7tMaeYVSIDGfh1FJ26OndzjafuWPJs/g8vbwujP/AEW/gpFFVwi+UXU5LhlimoaSjblpqWGAf8Ngb8FfRFKWOCrbe7CIikgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCg8c2L2c2kf0mLYPTVUtsvSubZ9vSFipxEB85eWPYrZfYzDqY4RTTx1k5L7PmLmBg03HW9z38FwWXHp2PIEUdgfFfS/8o6opxRYZAacunDXvMl7DIbDLzuL34W8V8s1bYxK4scSO47whBJQ45M86xtHIqXo6h1Ta7y31XWq05bmtmC2XCWDM26lAnG0Diy4q7eBYfxWDUdNA42lDgOIJU8zL0Gncoeut0h3KSDCZXyk6OO+29TlCMRqmARuFv6zgtbZbNb+sStowvFKCjhHnFXDH4Fwv7N6gGVWU5hp7PtntY2Uz5KMbGDeUbCwWh5rZfNMvEB43+o2Wr4rjEtYMtBSyvb/Syjo2e/U+xSnknMVB5U8Emq7VtXPP0TG26sQLSMzR4b7oSfXiIigkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgOGfykKm1JhlP0Leqx8nSEakEgFvLcfYvlqpDDK4sJGvZK+ov5SNXKyLC4OjAiax8gflvckgEcrW9q+XqksdKS0Fh7t4Qg8h6NzwHZfWthwujheQQ4D0XEfAha9A9gd19ByU/hrMPkIzOgB8cqkGyx4eBHpK8Dwlk//wBKNrqIA9t+/wDpHfipGKioeju0w28D+BUXiNPRtJ1jt6X4lSQQ/mdK55Mktm5txf8AiVsuD1GBUIaW2ll4NhYXuP6oWqtjw8T5nPjaAddVtuDYnh0LA2mpJquT+pGSPa6wUElzEq2urQRSUIpI/wCkqCAf1R962DyNGPDvKphQa11bWTvcyR7hfIwsNyB9VQOKPxWtbrHFQQnud0j/AHdUe9TvkbMtJ5UcLp8Ja+ad0hNXKeseiynNmPAa+2yA+tkRFBIREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAcD/lJy1jX4Ywtd5mInOYQNM9+t7sq+Y5y10hIGU+G5fee3uxlLt1svJhU8pp5Q4SwTgXMbwCAbcRYkEeK+K9ttkq/ZDaWpwnEWx9PARd8RuxwIuCPUfBAQMDw1wzNNvAXWw4bLRuIEsjW+mPxC1+Bxa7VhcPBbLhU8AIzMlB8GO+5SiCaYMHMd+koyfFsX4KJxA4Y3sPpj6IZ9wU+2qoui60srTbcQ8KGxGppnSAMdI4XHBxKAhIpqTpbu62u5rSfgtswbFGRNDKPC5JX8CQ1g9p19y1aKdjZruhlfruyH71tmFYnWiINo8Na3+vM/KB6m3Ug9xWPEq0Xq5W0sf9HBcuI8XH7gtn8hsM0vlOoYsIhIpqQSS1krdRlyFtieJJIWvx4VVbQYtTUNViDS6plbGIoRkjBJtqRcketfUOwOwWHbA4GaKjtJPKQ6eYNy5iNwA4AKAjakRFBIREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAY9dXUuG0UlXWzsgp4hd73mwC+NfLbjNLj23lZiNFn6CXLkLxYkBoF7epdq8tmPF2LUeDMmIjij6aRm4Fx3c7D4r5v2ybK7EZJQRJE7u3sPcUINcie4PFiVsWFPkc9vWHraCtbjPWC2TBgM4UoM2tsDhTZhLr3ZVr9fPKyaxsRwNls4sKQm24cFqmIEOmd9q538VJBVhkTKiraJL2J5LoBoKeDCy5kLc1t51PvWiYKPztpvbVdAmkDMLzOOgagNfwjEBhO0FPiBj6TzSRs2S9s2U3tfxsvqnYvbbCducEGIYZIQ5pDZoH9uF3cfuPFfFuJYw2TEDFA8WB1IO9dL/k+YwaHyhNgM5bDWxuheLEtc+12jnof4Khko+qURFBIREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAfIflurZ2eVPHGseW5HscDfuiYVy2pxGWps6drg/cHtNifxXSPLi63lWx/0h/6LFzcsL5aCNxzNcG6eBcUIME5i67bHxtZSFBiU9K4HzbpbdxsrVNG0zvFrBoc7TwWwYW8wTQhhs52ua5HEC3vUoF0bXt6DJLhNQDaxLZgP3VBVeLslkc6KllaSfryZvuC32qxOuikip2VD7PaXEl50A7lrFcairnlD5nuyNLzmcSpBBR4vWRSZoWhp4aXUxTUm1O0zOidUSCn7pH9Gz9Ub/YqKKDpHSnNYRNDt173Nlu2xjs+MTtlfaNkTQATYbhqoBqZ2PioL9PUuqHN0c2Fthfu7z7lvXklhDPKZgMcbWsibO6zWgi1m8e/eoSrIa2UgAXqnagb+t71snkjAf5U8HaOE8p/wID6uREUEhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREB8b+XA38qm0Hp/8AssXOmkisoPRZ+0V0Py3H/vU2h/tP/aYudD6ZQ+g39oqSD2jdaaW+t2OCmsPP51AOG8frBQdMflH+ifiFM0P0yD+OIUg2CqlviMF7fNO4eIURK5rZqqwteI6DmpCrJGIw/wBkfiouZ3ylTqfm/vQgt4W4A1Wn1G/tLaNmn5MWqToBlaPcFrOGaR1Lt+jR71sOA3NfMd2rfghJZqHZqcn7VSf2ltnkaGbys4V4PnP/APMrT5T+as8Zz+0VuvkTZfyr4cTr1Z3f4CgPqhERVJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiID5K/lCYG/C/KNWVdnGLEYBUAm2/LlIH6i5MLOq6LhZrR/iK+zvKz5Mo/KJgLG08zabFKQHoJH9h4O9jvA9/BfJe0WyG0GyGKMhxzC6ikMRs1+W7H2O9rhoVJBB0usruHVPxCmaE2rIP44hRFMB0jidLg7+YU3h8TjVwOt1QN/rUglKo3xKE/wDC+9RUpu6q78gH+JStYwjEY3a5RFv9ZUK+QONScw1aAPHrICqgkLYqn+78Vsmzh/O6knWxHwC1elORkwt2i34rbdnafo5Z5JXNDZLZddTogIxxJpoLC5Mv3ldY/k94L5xtVV4s9ulHTuY27dznu334aA+1RGzfkjx7aF0TWQOoqJrs3nVSwsuL72t3u+HivoTZLZPDtjsDZhuHtJF80sr+1K7vP4cFDBOIiKCQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAK1UU0FZA6Cpgjnido5kjQ5p5gq6iA0XFvIxsFjDnPl2fhp5Hal9K50Puabe5QEn8nfZdrr0eIYnTHgDIx4HtausogPlPyr7IR7BYlh9BBWzVsVdE6QukaGlpBtbTfvXP4cOgqJsry+176Efgu1/ymobYjs1P3tnZ72H71x2mP5xzarIg+kcI8gOwlPDDNLS1la5zQ75epcAbjubZbzg+yGz2AAfkvBqOlcNz2RDP+sdfes3B5OlwKgk+3Txu9rQsxVJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgOH/ymYL4Js/U2+bqpGE+kwH91cIgNqpniLL6/wBvthKHb/Ao8Nramel6GUTxyw2JDgCNQd4sSueUf8m+hirGSVe0VTNC09iOnaxx9ZJt7FJB1PZCbp9isFlvfNRQn/AFMLEwvDafB8KpsOpA4U9LGIow52Y2A0uVlqCQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA//Z", "photoPage": 1}, {"code": "NMQB24-MFT", "source": "belimo_NMQB24-MFT_datasheet_en-us.pdf", "spec": [["Basic Non Fail-Safe multifunction technology", "actuator for controlling dampers in typical", "—", "—", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in operation", "13", "W", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "1.5", "W", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Transformer sizing", "23", "VA", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Inrush current", "20.0 A @ 5 ms", "A", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Electrical Connection", "18 AWG plenum cable with 1/2\" NPT conduit", "—", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["connector, degree of protection NEMA 2 /", "IP54, 1 m, 3 m, and 5 m", "—", "Electrical data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Torque motor", "70 in-lb [8 Nm]", "in-lb", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y note", "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)", "mA", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ (0.1 mA), 500 Ω, 1000 Ω (on/off)", "mA", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y variable", "Start point 0.5...30", "V", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 0.5", "mA", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "4 s / 90°", "s", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Running time motor variable", "4...20", "s", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Sound power level, motor", "45 dB(A)", "dB", "Functional data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p2"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p2"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p2"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p2"], ["Weight", "2.6 lb [1.2 kg]", "lb", "Safety data", "belimo_NMQB24-MFT_datasheet_en-us.pdf p2"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p2"], ["NMQB24-MFT • en-us • 2026-07-24 • Subject to change", "Accessories", "—", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p3"], ["ZG-NMA", "Shaft extension 240 mm ø20 mm for damper shaft ø8...22.7", "mm", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p3"], ["ZS-150", "Wrench 0.32 in and 0.39 in [8 mm and 10 mm]", "in", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p3"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, modulating", "V", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p3"], ["L1 = Connecting cable of the", "actuator", "—", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p4"], ["Functions with basic values (conventional mode)", "Override control with AC 24 V with relay contacts", "V", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p4"], ["Primary/secondary operation (position-dependent)", "Control with 4...20 mA via external resistor", "mA", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p5"], ["The operating range must be set", "to DC 2...10 V.", "V", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p5"], ["The 500 Ohm resistor converts", "the 4...20 mA current signal to a", "mA", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p5"], ["Procedure", "1. Connect 24 V to connections 1", "V", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p5"], ["and 2", "2. Disconnect connection 3:", "—", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p5"], ["– With direction of rotation 0:", "Actuator rotates to the left", "—", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p5"], ["– With direction of rotation 1:", "Actuator rotates to the right", "—", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p5"], ["the operating range is defined", "as min. 0.5 V.", "V", "Materials", "belimo_NMQB24-MFT_datasheet_en-us.pdf p6"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAK3AUADASIAAhEBAxEB/8QAHQABAAEFAQEBAAAAAAAAAAAAAAUCAwQGBwEICf/EAFQQAAEDAgMDBwYJCAcIAgEFAAEAAgMEEQUSIQYxQRMiMlFhcYEHFJGhsbIjMzZCUnJ0wdEIFTRDYnOS4SQ1U2OCovAWJSZFZYOzwkST8RdUZITS/8QAGgEBAAIDAQAAAAAAAAAAAAAAAAECBAUGA//EADIRAAICAQIDBQYGAwEAAAAAAAABAgMRBCEFEjETMjNBUSJhcYGhwRQVQpGx8CNS0eH/2gAMAwEAAhEDEQA/APpBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBFG1e0OEUVxUYjTtI3tDw4+gaqKl2/wAFY4iPzie3Fkdh67IDZ0Wqjyg4Sd8NUP8AAPxVY2/wU7/OR3xfzTBGTZ0WtjbzAzvlmaO2Iquj25wPEIny0ktTURs6T46WRwHiGoSbCi1tnlB2YkqOQbijOWtfIY3g+xZTdr8Cd/zFg72uH3ICaRRA2qwM/wDM4PEkKtu0uCu3YpTfxgICURR4x/CCdMTpP/tb+KuNxjDXmzcQpTfqmb+KAzEWMMSoXbq2nPdK38VWKylduqYT3PCAvIrYnhO6Vh7nBeuljZGXvkY1jdS4uAAQFaKOO0WDNYXnFqINabE8u23tWVR11JiEPLUdTDUx3tnieHC/VcIC+iIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgIzFsepMJaWyZpZ7XEMerj38B4rQ8XxfHMecYi5tJTE2EMbt/wBY7z7FYxGul/Ola53Oeah4HbZxA9QWLy1Q4hxnLT+yBYKyRVs8bszVs3tufqlenAq0fq/UfwV4YjWx9Koc5vXexC8qsdqKKlkqJJ5MjBc21KkgxzgtYPmD1qk4PVj9WFZi26fIwPb54WkXB5InRXP9u+aQ59SL9cJUZBBSYqZap1JSUFZVT2NmxMsT2jjbtU3sZQYlR0FW2fDqyEvu4WprOdv0JHS8VomNGofPFyYeeZrlNidfWsGGTk42tD3336OLSPBQwt0SVXiHmm0XLVFNO3kSQWvjY1w8OC2HCsTgxd7o6dsgka3MWPbY26xwK1WStmnijfK5z5GjJmcSXZRbLqfFS+z+NRYFXirqJYwxzCwcpqNSPwUkGzGkqP7F/oVJpZ/7F/oWZB5QsMlsOUw93qWbHtlhb95oCfrj8VIIXzaUb4n/AMJVJgfxjd/CtiG1GFv+ZRHulH4qsbQYY79VTHulCA1kwn6B9C85P9m3gtq/POGu/wDjxeEq9GJ4af8A4o8JEBquQjcPUo3GCySkbC5+a7wcgdqfDj4rYNsMSoBgeWON8IkkDXEPOosdNNeC59STYZSsdJ+bYa7M7m8vK5oA7m2ufFQyVuzpGKVxZshGxtPTsjdGI3OZDEx3ieHgtQ2TrKiCOsbT1UsTHS3syQAE262nU7lZk2xo6ijFHUYBTGFpsOSnkDm/VJJC1LEQ2CsLGsDQWB7TfUAi48bEKEsEvJ1cYriQ3V9UP+878VcbjeLNGmJVY/7rvxUdsLWUb9nGtxF8s0rZHBrtDzdLC5161tLRgj/7Qf4ApIIkbQ4yP+aVX/2FVt2kxsbsTqPF11K+b4Ifnu/gVJpcF4S/5EBHjanHB/zKb1fgqxtbjo/5g/xa38FmGhwcjSYfwkLz83YUd07R6UBjjbHHgf04nvjb+CrbtnjwNzWA9hib+C8lw/Dy/JDUMJ71Zfgzt8b7+tATFJ5Qa+KwqqaGcdbSWH7wp2h26wmqkZHOZKR7zYGQDLfvH3rl2K1TcK5spF+BWmYrtDLOHtjNm2OqYRKbPqlFgYE90mzmGve4ue6liJJ3k5As9VLBERAEREAREQBERAcir2/75rT1Tye+Va4rJrG58YrmC2Y1Mlu3nHRYxBDrEWI3hWKFSj8Zb/uacdlvWpAC50Vmtg84pHQ3AzkC570IIuiraWDDI2SSRhzY2gMvzibf63qJx3GaqGgfLCWQtFgcjtT1m/4Lq48lOBcmz4SYvaBdxIIPgh8lODE25WXL1WChFmmcn2F2gwOCsL65mGVoda7auVoMfXlz2F11GXaDY98ABosFkaRwfTgD/MrjfJLgzHAh9/pZo2m4VMvkiwCQn+jU1j/ca+1SFlHKNtKrAG175qWuwuip7WbT087X9pPNdob+C0ynxXDjXxxRTuqmuNiyxcD7bd+9fQcvkcwR0ZayGla76QhsfasJ/kVow4GGrY0Dhkt7FC94azuc1w+COmaSaEOcW2BOq2KlxPD2wuZNhQcTazm6Wtv07VtJ8kUrW3biuW2updZQVXsZ5rUGJmNcsRvyZiPSvOy6upc03hF66Z2PEFkNxTZ6OmszAGcuWAGV4zWN99r2UiMb2OlOabZ2xygWYLBWqLycYnXwGaDEbNGlnkg3V13kux8dGuiP+L+StCcZxUo9GUlCUXh9TFNbsbaX/c7hnILQR0e7RGy7CnLmw2Yddj/JX3eTLaIEZaqI+I/BWj5NtpWi5dC7uc38FfYrhms7VybMysjpsFpqmKQHNJK9wygW0Cy9lPJ3PtHhJlixKkhYHWLHsLn6bj1LKq/JLj9XVidznxSNAAMUjQPQpeg2J2romZG1QjItznUkTyf8TbEqrfoWSxuyxP5GaiCHMMXontYCbSRmMX676rlWP0MlHiktOZ4pzEBGXxvzNcQLaHiNF2OXZDaqVpbJU0cgd9LDs3tctcxvyY7T1Ju2ukf+zBStiA9SkN5NJw+9RDFydVNTZbhzWktb4EHU71u+EYHTTwtMu00kZIvblCSFB03kzxvDZjI+mqZ+yQm3oGiwaiSWFhbGyON1yLgXcLKSuGb/AFGB4bBh5mG09YZGg80G9yFqDK2rkqXRMxOpaL2aXAG6xGYhUUODx0dSOTErs4cRzns799r3Vqk5WSqbzmlt7jtTAybhgktS+jf5zOZ3tkLcxFtFntHKjM/oHc37yo/B2u80qL73SOPqCkxuCElt0cd7ZG27gvWvkiPMe7L1X3I885eDXTrQGnbayPLoruJ1K0+Q8x3ctv216UPeVqD+ie5QSfW2z3yYwv7JF7gUio7Z75MYX9ki9wKRUFgiIgCIiAIiIAiIgOR4j/XFf9pk94qjlnOsHhr7bi4a+lXMR/rmv+0ye8VjHolWKFuvxWmoYy6okZGN+UcVEPrsQxGnknZGaWjYL5ndJ6w6DDQ+c1c5dPI97i0u5xABAsB1qQr5mNoHN83khLrN5z87X6jhYaquScGWzaClDAyOvqWEXAD3kFZEeOta0O/OM7AAd8luxHbK0k7M5jmYXAOuG3PpXv8AszDlveUHcdCFILjdpCIyG4tPl68+5XRtPO0lzcZl1sN49SjJdn6YkxCYPlaASXENy95Oij6zBfNIy8zQkceTlvfxUA2iPa6q0y4y4uPW4arJG2GI5BlxJvaXC60Cjfh1Y8U3nfIS7ueeA7VmPo6cSclBVGeQGxEbbhvYeAVZNR3bLJZ6G6u2ur54jBLVRyNfzSA2xP8ArRWH4q+MMcDq25utagw19O4TEkBuuXUhZsbHVcnJtPaSeAuuR4vJTuUovovuzfaCGI8rXmTVDttW4e2RlmyCR5fzt/8ArRZf/wCo9Yd0MXiNy1iswl9TIDT1LY8gIs9pF9d4O6ywJcLxCmaXPgFQz6UfO9mvqWw0d9jpjiX7nnfTWrHlG+s8odUTc08Jb3q+3b2q5IE0sL3dQcR3LmPnNMxrzJniJ0LukB6N3iFdjEs5LqWaGWNw+adR2hbF3zh4m3yMPsYT7h04bdVPGhZf6xXg28qc1jhwPbn3rlpixGNovM5oF8zi4DRW3YjPGSG1Wd19Of6llV2c6ymYs4cjwzrjduyXAHD3dZIcrzNuYS0ZqGW9uDlyWKoxSWIvjzPG7M11xdVuq8WEbRyE4fe3V48dF6nlk6pJ5QKSKCR76OcFoJHUfHgvmvHsQndVmESZWOGYgDidVvxqsTAcZeWZCAeUFgRbjvXNsTc784yAE6WHqVorcpJ7GZTMY/DWvOaUMfkcGduo1Wy4PQTSf0h0bRE1mWwkBc0nr8Ouy1vZ+qqcOr2T07I33OV8cjQ5jh1ELfsSrMMocFbXUmGfmySV45VsTy6M6E3secO4FS9mQt0SWGlkcZidI3lHHMBuuNykGsLxzNXfR/BQFBLT4pgcfnjnRzOcXNe3RzTwIVUWJVVA/k6z+kwcJ2N5wH7QVclsE06GUvtyb79WUo5nI6uIz/RBvl7+1W21PLxtfHKXxuFwQdCvFINN213w95WoP6J7lt+2u+DvK1B/Qd3KCT632e+TGF/ZIvcCkVHbPfJjC/skXuBSKgsEREAREQBERAEREByTEv66xD7TJ7xWMdxWTiY/33iH2mT3isZWKEbhFBPPStnjdl5N7gO25KtYwKp9KWSFhZHqBu467+7cs/CqnzfADzXPvK4AA2tr1q9USRyVlM2TkQ6Jpkc2TnuB3NNurU/gqMsTdORLTRvbfKWgg9ahtrsdds5s1UV5AdLoyIHcXnQX7tT4JQVP5vkdTPkYYJHXjcHdAn5tjYgdWi1byztndsjS5NW8uQSOJyOt96A45X4/X4nM97qiSW7iSXG9z1q9gU+MVWKw0VLHPMZha0Y0HaezvVeyezs2OuNNC4Ne2z3OIu1rb2JJ6+oLseCYLQ7P0XJUjNXDnyu6chHWeAWs1mvjp1hbyMynTux+4p2cwNmDUA5ZsRrHayTdJ3cCdw7lL+dNYTyTC47yQPvUFi20EdI1xBa9wF7u0a0dawqLC8Wx+Lz7EKx2G4WNeUeLOeOtrTo0dp9C0sYanWvMmZ7jXp0bFJXySOEZkjzO0Dc4ufBGulZIHMNndi08bV7G4HirYKSndUuzZX1riZHM6yCf/ULOq/KHs1BTukiqZah/CNkRBPpsFW/R21SUYJyz7jI09tc03J4NvjxmqpiGvDZGjg9t1nRYpQ1dg+M08nW06fj7VwrG/KPiVbikVThxfQRRMyCPNnD9b3cCLFTWB+UqnqXNhxeEU7zp5xEDk/xN4d49Cu9FqIQUmvl5r++48nfDnaizqmKYPTYhEeXj5cW0ljOWVvaCN60zFsKjwiN05e8wNFxO0Em/AOtrc9uhWwUOKOiYySKVs0DxcOa67XDrBV6sminYS4AxyDKSQCNeDhuI9qrTr7dPt1ReWnrv9zNHoNrcUqKaY4VhVPVNpxd0k5zvd2AXAv2BQtR5QH4vC6KanhEg+Zl09B3KRxvD6zZKnqJsHsKGY85u805PEdbTwPDceC5vUMPLmYE5yc2YnUlbvSaqVrctuXy9fma/UaeNaS8zasD2zmo8Vaad5j11YSbO6wu4YTXQYth8dS1oGdu4gE3Xy9UNdHiDJozYuAd4r6A8mBkk2Za5wu0vJFyto3tk1zROY9TthwWplaQ7m3ALCCfX9y47WwmTFpgdTm17V1/aKsjOFTsfKxkTTaRztzQPaSdAOK0HCcPbiWLPqMpbG55c0E8Ei8FWsklsps6ajnSMsGWsDopzbWk812bbyN2ua/jwNiVN4Y6kwunkMkjIog0c57g0XvbS61/avGKXFKZtHTWqCHXe9wLW2tbjqd/BHLIUSG2efy744jObtueVc0anfcW0t/rgpyolqMkb56oTtuQ7Mbub477G6wMIpmVFXTwtDpnOHJ2jFo2jfc634b1PxbNiOfM9xflN8ty69twuSqljyFjY4wxpu1pIBHHVV3Vqn+JHefaVdXoVNN20/U95WoP6J7lt+2n6nvK0+TonuUEo+uNnvkxhf2SL3ApFR2z3yYwv7JF7gUioLBERAEREAREQBERAclxT+vMQ+0ye8VjcFk4r/XuIfaX+1YysUMbARI/D3RsAOeRw1tYq6XGGsqC2sIawCJ2WLom1yHajrusTAql8NO0tic9scr3Ot1fepWmndJLVPMlS74Vzc0UZAaABzd2vfdULEa+mZNG52elku24yAsPo0b7VAQY1QbT0WIbL4nJyMjXuFPMdbluoPeD6QtrqZmnpTZjw5aAe0klc52PoRLX1uLygHk5HiPjziTc+g+tY+ouVFbmelcOeWDYdn8FpdnsL80ha2/Tnk+m78BuHUsbFcXEcD35g0HRgJtu3k9gWXiM+SBsDTziMzz9y5ltrjZiibHGb8qbAX/Vg6+k+wrlKa5am7fzOi209XMbThEFJNBJtBjknJ4XT8+Fj9DM4bnEcewfzWqbUeUjFMfM9LAW0eHPNhEwWc5o3XP3Ba9je1VZj3IwuaIKKnFoqdh0Gm89ZUcwFx0XWQrjXHlRoZzc5czK27rcFO4VsZtJjmHmuwvBK2upWuMZlgiLwHCxI046hQga4FzRzchGYkr7u2cwrDcGwGmpsJo4aOlLBII4W5QSQCSesnrXqlko3g+aMJ/J52sxfA4MQM1JQyTAnzWrzslZqRqA02vv8VrO3Hkt2h2ApaeqxbzV9PUSGJslPIXAOtexuBa4v6F9oqiaGKojMc0TJWHe17Q4HwKnlK8zPh7Znayq2fqA3MZ6J5+EhJ0729RXX6GvgrKOOpp3iamnbcHrHUeordPKT5FMO2zNNU4XJSYLU07Xh/J0gyz3sRmykbrHXXevn/Y3GpsDxh2FV2ZkE78hDwRycm4HXcDuK0+v0SmnZFb/yZunvaeGdMeGkuo5w2SORp5PPue072n/XbwXI9oNnxQ7Vsoal8keGS/CRPaLuc3i0ngQbg/zXWZ4zPTmMG0jDmYeoqE2ppTi2zkssYtUxMdK3rDgOcPEC/e1ajR2umzGdnt/6bS6PbV580c8bh7ayvAgjDGudliZ1C+gXbsLfTbL7LNbJM2OOJgL3u4cN3Ek7guH7IxVFdtHTSyyvcyE5j1BbVtRiFRiVayne8iBlxGyx39ZPE+xdaovKXkc9JrGfMysf2inxqqYNY6fNdkd/8zus+xRUu1tbTUrfzZK2KHPkMmUF54X13arGcS6lideziCO42UfRQB+EVUVucwE7uIOivJI84Nh2I1lbVGWrqZZ5b9OR5cbrdcNAnpYp3hhFr3lkzn0LRYoyZsw+dY+lb1ss+9EG2bmY4i4iuR4qMFyeh5R8bSzlZHNIcxkfMBINwAeG5bX53WRysfLMTfpR2Fhft7PFa4KZ8zbPbPIzrfoB7Vs9DFG7CKZklLyZZHbk82Yi27XipRVmDTm8WhuMzvaVfCsQizCBpZ7veKvDcrlTT9tP1PeVp0nQd3LcdtP1PeVpz+g7uUEn1xs98mML+yRe4FIqO2e+TGF/ZIvcCkVBYIiIAiIgCIiAIiIDkuLf19iP2l/tWLfRZWL/ANfYj9pf7ViKxQs7OTcnhj7jTln8FlwvMjqhxdPKBK5ocGhtv2eib261H4FUiDDHMDA57532ubLMheJJJ8wmeA7XOQzLcDRpuLjtVCwmfKyIlnnNxwDwD7q1jCabzHA6WBws5xMj+8m/3rY5mgRu6IDfpyPPsJULVOtYD5sa0nFpYjGPx+hsNFHMmyGxObM1ziSA86/V4+pcjq4K/aCB9cA13IlsbY2i1wbnTtXVccB81DGWDpg+JpO4FzS2/he60zZqt/N+DVVOaaOR0dQXZ3XvoALDsXjwpRSlLzM3iHN7MV0NOkwuqpHAVFPJFmFxmargj5hawgk6dy3ralsYrKIfCyCSEvc17y4d1t3FaTn1yxNsBxK3ieVk0/Q8EYZGWPJNwvtnycYu3HfJtgNeHZnPpGMef22DI71tK+KCA3fqV9C/k1bViWgxHZaofaSB5rKYHix1g8DudY/4leJVneERFcqFxX8oLYSpxjDWbVUtTDG3Cactnhcw5pGl45wcOq50K7UrNZTMraGelk6E8bo3aX0IsoaySng+aNmsUdieBU1S515Wjk5D+03j46HxWa/LDUPsLtJEgb2cR9yyh5NMS8nlK5lXiFPXU9VL8G6JjmlpA1uD1i248FjVA50Tu9pXI6qpV2uP99Te6WfMkzQNmqI4dtjieHXOWF5y6kc2+nqIWZiEQdizTmYDcjUm58Ss2jHJeVVjOi2upGtc7S7bAC4vx5nrVjaOG20sUTHOIa4jM43Jt6l1Gmk51xk/NGk1EeWySRiGlIYW2F2zltvFY2Fxc7EgeiI3Eqakp7yPaDvndr3KOwyJ5biL2nQgtdfiNyyJHjHoR1LDdsf1Atz2SbZkzCZAMwPNfYbuqy1qiiuG6bmhbpslS5uXIDiQRcRsc53q0sqs9EbDTQR5hmIaRxfzgPANWTQQTtpxkMVNE1zsjLl4fre9+F+rgr7IYQTeXJ2PhF78fnFXcPi5KkyhnJh0jnnI4EEE9LsvvsqphkfTFxiu8ZXFzri97G5WQFZisGusb893vFXAV6nmzUdtN0PetPf0Hdy3DbTow9609/Rd3KCUfW+z3yYwv7JF7gUio7Z75MYX9ki9wKRUFgiIgCIiAIiIAiIgOTYx8oMS+0P9qwlm4z8osS+0P9qwlYoU7LwmTD5XX0E7vBZGIwyR1pPwszXxggEkMbY20I4m+5Y2y4czC6x4Nm8o4m+7RXqjEhW00LxFKchtzXaa6Eu0t2rzLGHKyNjBmjhjkO8O1d9xUVV8T/dqQlma25aIoCdTpmcfD+SwJQHsbvtq3UWWk4tF4jL4mx0L7y+BA4015pCY3FryyVrXDeHGM5SPGy5ts7UGWlqo3m+Z+cnruP5LqldE59BI5ovJERKB1kHULnH5qZg+Kxtic4wV0dmFxGkgJ0Ho/wAwXjwqyOHB9WZmvjJ4muhMbRuZKcMmjcD8DlOu42C1XFoZIqzPZobKM4IFh3BbZi+HS/mylxKncZYW7x1HiFFVFE3EMOdMyQh0DC5o7OI7O9bxLGxp3vua0bNB61I7NbQ12yu01FjtA4cvRvzZSbCRu5zD2EXCweTsLnerbmF3DRWIPujZnaTD9rdnaXGcMlElNUtvb5zHcWOHAg6FSy+MfJx5S8S8nOMl8LXVeF1BHnVGXWDv22ng4eg7jwI+s9ldsMD2zwpuIYJXMqY/nx7pIj1PbvB/0F6J5KtE2iIpINJ8qLQdnaU8RUi38LlyiX4tt94f9y6l5UZx5jh9NfV8rpCOwC3/ALLl05tBftJ9S5jiTze0bnQrZMgsOhbN5T6J5aHcjQvebjdznW9qjMUmdU7ZZjuF/RcqZ2ea6bbqvqR0KWlbET1E2J+9R9PRedY7PKzW1owe071v9IsVRXuNXq3myRkiMtonTuNrB0hv2qKoDyOzNVITzp3jfvte/wBynNqCKPBWU0Q+FqnCJgHUsDaSliwujoaBnxuQPeBwKyJdTwj0MPDY8zb2W9bM0ThRulLC5rn3A5VrN3Vf8CtRw6MMgF+pdBw2IU2HRUzfNzLlzlkkRjdrxDt/pIVZdC6JMTz0zMz562Bn7YLv/wDKsUTqllLFIKeFrbFxjZrmubk3vvN7q5NykFK58UckLnDI057xFx0AJHAk9ZUgymbFSxxxDksoDQGDTTcOxREMgojcOJGUl7tL7ucVcCtRXyuvvzuv6Srq9UebNR203Q9609/RPctw2z3Q/WK09/QPcoJR9b7PfJjC/skXuBSKjtnvkxhf2SL3ApFQWCIiAIiIAiIgCIiA5NjfyixL7Q5YSzcb+UeJfaHLBGhVihVsrldhVTH84zP+5SsNJE/C/NXbjmDtbEX6rblEbLva3D5gbX5Z518FJ1bmPtI6QxEtA5p3hVLEDUjkHEERUzhv+e+/Z1epRcTsz5YXZg4G9nuu434lSWKtZSvDIw9skgLs50d1X9XqUPFFBRPL2Ns5xu9xJJd3krB1tXa1OK69UZOmlyTTfQvFuWQOIuDoR7VpO1GCSvgmpIrtngdy9MRxtwH+uA610EcmYw8WcHjf1HgQsfFKN2KMuQG1UerHbsy5Km50WqSN+4q2HIzW9hcYocQoH01czLS1XwcrgNaeUbyeziOsaLC2i2bq9i8YeHNE+HVAu17QHNLTuI7FH4jh9Tg+IS4rQwl8bxatpRpmH0h1Eb78D2FdB2P2kwbHcJbgWMvirKKdrhTSyO+EgcRYtc3eNfxC7Gq2N8eaJz9lcqpcrOdYrs07EWwVOE00ZjLPhA1waAeG9ajNG9jnRkWc02ItuK6biWGYhsVjZimLhTD4t7ecwNJ9d/WvDhGD4xSVD2xQ01XKS4T3JaXnXUfN7VdZRQ5h5qbDt3lZOG1+IYHiDKzCq2eiqmdGWF5Y7u7R2HRbli2wFfQ0LKtpNaL/AAggbmDOoi17+gLU5qSUPIMT2kdbdVOQdQwD8o3aXDmMgxigpMYDd8jTyEviQC31BbtR/lI4BMwedYJicD+IYY5B6cw9i4Zs9shX4/VuZCwwxMGZ872nK3q9K2XD9iIID5tiDy6tkccjIXghrBve49X8gqzt5IuTeyJUcvB0TaHayHbF0GJ0sE9PS8lliZOAHbzckAnf9y1+utHTgPcAMpLieDRqSs7k42BkTG5YogGgDgBuChsUqG1s/mwbmbIBnA3iMHh2uOnddczBS1d/xZuINUVOR7hkJw3Zh07tK7FXumI4hp6I9HtWdgeFcnC02AAFy7rvvcVn0WDzVErZKkASEWyjdE36I7ev0d0Vtri7KKn/ANn6CYMmqGgVMjTbkoz80H6RHoHeusWIrY0LzJ7kHVV1PimNzYtLK1mHUB5GludZpP2RxtvJUDPVuxTHZHlxdlOVt9dAt+2X2M8/wUTx1dJTNiPJwxGNxc7edDe9rXJ0UNiGzkD66oiDTSYhTyFkgbuDh1gde+4Uc3qW5TIwWkE1ZBFcWvmN3W3etblNUGje2N78okHNjmGdl/2TY+oHvWoYR5zhoeKpzC46cplzxub1O0uO+x7hvWwU2IQue0nK3iI5CHNf2g63H8Xgj3IWxLMzy1EYbHG11uULXOzNc0cRv1BI4+Cl6d73MOYvaQL3O5YWEyxQsZPMwtfVG0bQ0kNA0363BOv8llVGINbLaWCSKIOLXPcLXFt6stg9yBj3O1+e72lXFQw3LyN2d3tKrVl0KM1HbPow9609/Rd3LcNs+jD3rUH9E9yEo+ttnvkxhf2SL3ApFR2z3yYwv7JF7gUioLBERAEREAREQBERAcmxz5SYl+/csJZ2O/KTEv359gWAN6sUKNm6cyYfVG550r2+oLKeyOhpwIn3mLBa5zO8OpWdm+U/NdTyQu7zhw1Om4K7E0ZKpsnMflY3UcOKqWKMegjqqWGWMjlGjmji4W1C1eYZh134hblRPiBcxgZI4OIYSL2F+tQOOUBhnfURMPIuPO06LvwXnJeZeL8jCoZqOngp6QVZnmc0l7eTytj6m3Wdl5wY64I6J/1xUBVUwmjdZxaXcRxWbh+IGKIQVzs7RoJDvHeue1+hbbsrXxX3RtdLqMexJ/BkhVYYyts8fB1I3O3By0THthQ6p87oiaCtabgt5rSesfR9nduXR48zY8+k0XB7d471kjJUR2IEzfWFpadTbppZg9jaTrruWJI5tS7XVlNh5wjbLC5quJrbQ1cOr2943Ed3rV/Zumdisz2wOlloSebUtYWkOI+dcdgC3WTCaB8gzx5mXu6J45ru8blnRGJrOTgiYxrBZoaNGjsC2suNS5MqO/8Af71MJcMjzYbeDR6uor9nXOjnDpHfq3ONiRw1G7vsqItsXeaGSd0sc+5wMhDT4lSu0uAfnfFIp5ZS/LCGBjSRc5iSdO8LDptjqZkjXSRsbbiRmd4ZiT7Fl18XrlBSktzHs4dKEu9sWHbR1uJvZTYRTunlNvhpM3Is68oOrrdwUvhmFNwuB4MzqmsmsZ53b3dQHUBwCzYaaCgjLIm5LjnOOrnd5WFPiBe/kKVjpJCCeb1cT/NYVupt1suzgtj0hTChc0imvqWwxmJvOJNjY7z9H8epSOz+zjR/Sqm/KvIcX7rHgG9VlrGIV9Fh9XSiZ/LBr2unLSTpfNlaO8d5vqtpwTaSLaMSAQvipWA8zjbrdbh2BbnS6VUL3mFqL3bsuhK1lY0ROpqBzGOAtJUWBEY4263eocVyp7KeoxwgsLnam7nEk3ta569+vauswOpKtjQzKQGg5Wt0II3LRH4RFhu0lO6rc4UwcC8xDMXM4W7RuWdJmIkZMT8QwHCaavppnxSSNexrHvBuQQDl7N3iFF0sUxqqatle501WJBJc8BYg+kn0rMfWUVW6oPmjoM0heyINPN6gvS+SepFS6NsQDRHHGB0Gjf4k/cozsSluZJOgsBfqtvUbhbZZNpZ4YSH0rtJGNIIYbbw08QdxGquYhW+aU/Ma900hyMDG5iCdL2WybH4C3B6UVE+WWvErxPIxhF+oHrtf1qYCRO09TNh1PFE6IyRMAAed406llzyx11HIwBrg5pvxtoqmujbG9zjmDRdw+j4KKhgOIUstVG7zdznFobuuO2y9TzMCNoYHNbuDnAX7yrittbkzNF7Ne4a96rClFWaltnq2HvWoP6Lu5bftl0YfrLUH9F3chKPrfZ75L4X9ki9wKRUds78l8K+yRe4FIqCwREQBERAEREAREQHJse+UuJfvz7AsEb1IY5l/2pxIO4zn2BUOw2UwCaH4VnEDeFYoR+zs72UtTGGkATE3toSbKSdTTVLiXxhlhY9fpWJg0UtM2aknjMb3yucA4b2kDUehShLLglg5t2g33KpYxiIaY5Y2tjyAZtL3H+uKsTOpp6d2ZxZnGU33EdyyhFkYWtJfEdADw8eKsSUsRY9ltCLhQDWcVovMaxsTLyNk1ZbU9y8i2bmrWA1N44gQ7k/nO149S2QUURqYXOAJhiBYAec0heOqpIWvLsz27wSqcqyeiky15ryVywiIBoym9i23DTfdWnNyy2lYGSbw+M5f5Ks1EgjDpgM/0W7h/NYlRiBlY4A3I6991g6jR0XPMlv6oyqbrYbRexkvmlzci6YSX1yvbzreCpfylMwPczK13EmywTiDG1THvIjOQsLhwurpxVrKtsOQyxyMcLdem8grWPhEM7T+hsFrZpbx+pebNLN8XGHjscSEkiqcpLnMjHUNPZ+KjJaClDjLSy1FHJpdsLtAeOh+5Y8mEOqhapxitcwC9gA2/tXrDhdK7zyeMtVY+iwWMUxCKIGGN/nE3EN1aPDj4rCxCpjw7BnGmrTJXVTbPaxj75b3te3WB3+CnaCgoKGCTJA1uh+Ecc7jpxK8ioMNlpKafzdvLkfGa5j1+rRbSuuFUeWvYwbOex5kQey2AU+KYZ53XMMjp3uDLm2gGp9PsW0YbhdFgtURTNkaXgtAdqD196oq3sgNAyjY1kEMgtGLgN1Waa1rWyHM29yR16le2UU5JIuuiiNRJEWhjZ2AOewFjrjda27eo6vpoXUnJysldI1xjjcNbHgSs2nqYZY2zOILnDeCqpJqdtKWPc0hxLj1lTldCOVmqyxPgldE9pa5vBW56qGigM0pNhpZupJ6gthrKePFpwI35HMbzTbh1FWIsJbh0sdc6F0tZHpGWOJFidSG8DwVMblnnBY2ewVjah2LYo3+l2cyNjc1o23Frj6S21rRHA/Ncco7M4m4UbFUf0yeSqLWxvaMmnHj4rOGKB0Tnc0gC5BvwXqng82mZTpQ4kZ8oeOkNbXUfQF8cU8NrWc54PDUrJgczzkTB5+FjFgdwvqq5poYLAlsWYEuceAspyVwQp0fJc357vaqgrTTfMeBe4+sqsFXXQ82aptl0YfrLUH9E9xW3bZdGH6y1F/Rd3FCT632d+S+FfZIvcCkVHbO/JfCvskXuBSKgsEREAREQBERAEREByXaHTafEv3x9gVeF15gkAceYd4VG0XynxL999wUe1xabqxQ3CopoK6EB7Qepw3hQFTS1WHyuz3nhPRPzgPvWXhWIAWikOh3FSzwySMseA5p4FQSazDWR8i8te063IcbEK5NUuDC0BoNrZnaC68xnBA9rpIXEAa5wNW9/WFC1VdVQFrakBzQbNkG4qMDJmvq8p5zTnDbXDrjfqo+aqkkblzWItzeCsedZ3E5g/tXrXtbaQOsO5Q0SmV86aVxzloaRmKObkz6XuA42WO14ZLKC+zXkG11Q2cOmexxNg0WdwVWkWU2i9ExpiBLruBI1CpeS0B7XAOaDa4VnlA0N5MlvVdY8lVbMbaDfzr6qjij0VkjLp6uOR735w29gQTxVx9Uwaco2+4XKg5amM6cgJGniBqFYbPHDHG8/B5umHOvxVeRF1bJE5FKySGRzSHXNtDfVeySTGAtYWiwy6GxCgxiUUTHMY5w5Mm4678VcixeORhudXb76XUcqHasnYzMynaC8vPJ2zHRUDlsnOsMoA379FCnETG0MjsA0gN51wQrgrQ4FgflBOg7Ao5UT2rJqN/JgMALQ2246H+auNZzmteM95N9uCjYsQY1htqCeOqrZicchebnMCdbW8FbkRHbMz21YZVyMLNQ0XI3rI86ndLC5szmtaddFG0s7A15dcOkdm7bcFfjqWvYS03DTx3KVAjtfcSDq2MkB7wSXZQOsrx5Em4WbqCseOBzrZxG50bw4FumhRxliic4uDrE6datyEdr7i/nLmsBc4taABqqZXvqI5WZC67bNtrqsuhw6etyyAGOMje4KfosOgo28xovxcd6nkI7ReSIGhwerfGGCIsA3l2gCrqaZlMcvKZ3cbblKYlibY2GKI68SFAPeXuJJXqjHZqu2PRh+sVqD+g7uK27bHoQd59i1F/Qd3ISj642d+S+FfZIvcCkVG7OfJbCvscPuBSSgsEREAREQBERAEREBybaP5UYj++/9Qo1Se0um1OI/vf/AFCjQ0kqxTzPY3ljgtgoqyV8AzRk24nS6ho+Qh58j26cXHRXTW1NQMlMwxR7jK9u/wCqPvKpzJ7Jl+SUd2iTqcTZS2z2zu6LG85zu4KFmpY6uUy1LckZ1FODdo7XdfduWRHFHBmcLl7uk9xu53eValkF96EFh9Jh5/Ut8G2+9Y76PDyLcnYDqJ/FXX67irD2HrTLGCzJRUL9MpAGnSKx5MPpSHDM8NtbplZRjcrb4CRuKrlk4RGvw+BoOSaQcOn/ACWDLQsYHATy2dra4/BTElI47rrFloXHrVW2WSNfngcxuVtQ8Dq0UbVRzPY5onJvuuAtllwx561juwZ7lRyZdJGrOFYHOIlHOt83qVAirnnVzTrfcVtbcBdf+SutwRwG71KmWW2NXjhxDKBcEdoKy4oa8b2sN+0rYBhT27lcbh8zd1wrplWiFZT1xDWhrA0Hg6ykBFWFrrQNuepwUlHSTNPSKyo4ZRvcVZMq0RscVWWMvTE5TexcPxWSxlY2BzG0chBuRqDZScbHg9fgstjXZdbDwV0UZj0cdVO4MipZWPIGZz9AtioMFigs+ody8hObUc0eCj6drwRkc5o7DZSYqZIIsxka62/MFYgkhla0m9rKIxHFQAY4j3kLBqsZdUgsYcoGhAKji4uNyrENlx0he65K8VIVQUlTV9sOjB3lalJ0Xdy23bDdB3lalJ0XdxUFkfW2zfyVwn7HD7gUko3Zz5K4V9jh9wKSUFgiIgCIiAIiIArVVVQUVM+oqZWQwxi7nuNgFZxXEoMIwyauqL8nEL2G9x3ADvK5Nj2M120VRnqpBHA03jgaea3tPWe1YWq1kNOt92/Iz9Hop6p5W0V1ZjY9i7MSx2rqqYubDLJmaSLOIsB4blhslO4Aud1K7DQMlcWNkaHndcrLbhUsYs3kz25xquflqLLnzNnUV6eqmPLFGG2IucHy85w3DgFfBPAkeKv+YVH0Ae5wTzKo/sj6kTwWkubqWOUeBpI8f4iqTPL/AGr/AOJXjRT/ANm70Kg0U1r5Hfwqe1l5NlOyg+qRZNRL/aHxAVBqJPpDxYFeNJMPmO/hKtuppfon0FPxFi/U/wBx+GqfWC/ZFHnMg4MP+EJ507dkj9B/FeGnkHzVQYZB81R+LtX62R+Cof6F+xcNV/dM9J/FeGpHGFv8RVvkn/RKcm7qKn8dd/sQ+H6d/oKzOw74f838l6Jof7F38Q/BW+TPUV5kPUVK19/+38FHw7Tf6/Vl3lYP7N/pC95SD6Lx6FYyr2yuuIX+v0KPhem9Pqy/ng6n/wAI/FM0HW/+D+ax7FDeyn8xu9xX8q0/v/cv8pT36Z/gK95SK12uzHqykLFtrvVQHapfErvcR+U0e/8Acy2TxdZae0fgsiN7HnmuDu4qOAVioq46dpuRdXr4nau8kylnCKZdxtE86pZTsLnmygMRx50rjHGVDVWLS1DSwONgbX7Fjs33W+qs7WCnjGTnL6XTY6284JbDZ3GpfmN7jVS7SCFr9Af6Q7uU3E7QL3McyAqhuVDVWEINX2w3Qd5WpSdB3cVtu2G6DvK1KTou7lBZH1ts38lcJ+xw+4FJKN2b+SuE/Y4fcCklBYIiIAiIgCIiAh9qcJqMa2emoaZ0bZXuY4F5IGjgTu7lxqrZLQ45X4VOLTUTw1zmm7XAi4I8F2/GsTbg+ET1zozKIgLMBtckgDXhqVwyplqqzHsQxGsbaaqeHEAaC2gA7hZaHiqr2b732Ok4K7cSX6PvsVtcQd6rEr/pFWXvyMc47mglajHtrWvpHVv5lkNG11jK2S9tbdS09VM7E+U3dt8Ksc5uvLSD559K9FTMP1jvStTqtscldFTUWHTVjpIWzDKbGxF91lkwbTZ6yipKignpZqvNZsnzbfirvT2pZwUWpqbxk2UVtQN0z/4ikmLTwROkkqXMY0Xc4u0AUNXY3T0GKUdDIx5fVkhrhuHeteq6yPbSabDaWskpI4NXtdHflbG1733DqU11Slu9o+pFt0I5Ud5ehNw+U6mnqxTwy1csjnZW5Y75u5XZvKXQQ1bqd1Y9zmnKS2PM2/fxWi4PhlFUU1dTUOI8lUxg8tUyx2HJ7jl107SqNnDgeF4ty1XUvqMpyxS8iRGD1m62T09XtY5tvLf/AIauOqt9nm5Vnz/rOuR41UyRteDo4XAcyxHgrgxio4hh72hQ1DXQYhC6WmdnY1xZmtoSOrsWStQ5TTw2btKLWUSQxiS1jDCe9iqGLDjSQnwUWvVHPL1HJH0JP86RHfRxeGi9/ONMd9EzwKi1497Y2FznBrWi5JNgAp52OSJLCuoSdaP0OTzrDTvpnj/EtOn2xwankyGpMh62NuPSbXWbQY5h+JnLTVLXP+gdD/PwXq67YrmcdvgeKsqlLlUt/ibIZcMP6uQeN0vhh38p6AtZxhtc6kb5i5wkDtcrgDaxtqeF7ErOjcHxtcHB1xvBuCqN4Sex6JZbW5JyS0EbixjHkE3zfdZWwykk6Mtj2hR7+ksetqTS0j5mtDi3cFRPmeC/LhF/FJhRxEtcCOsLU6mtfUPOuiy6zFPOqfk5Iy13YdFDHlJZGlgDIwbuLlm01cu8jGtnn2YmXDvcL33LLYdFiRG7nkbrhZTNy6LS+EjkNd48jNoj8Oe5TMTtyhKM/DHuUvEdyy0YLMxrldBusdrleaboQa1thug7ytSk6Du5bbthug7ytTk6Du4qCyPrXZv5K4T9jh9wKSUZs38lMJ+xw+4FJqCwREQBERAEREBru3nyKrv+377VyIuLjqbrr23nyJr/APB77VyBc1xbxY/D7s6vgvgy+P2RRKLwvHW0+xclgFCcAqWzYnUQ1IcclM25Y/da43Lrp3HW2m9QUUYqH5oqnDJXaOv5trru+dxWPpLuyT+X96MytZR2rXz/AL1RpjniTHKF9XVPwm9Ez4SMEZdLAeNlnz1FLTY7gcxxU1sMbn5qiQ7tdx7ltEtJJWAyTfmuoygjM6ImwHirU2GNFMOWo8I5FmoLmlrW34rJ/ERljK938+7JirSyjnD88/x78EPjtdS121WAyUlRHO0S2JY69jmGi1yiqH4PVyYq0OLXSz05A68tx6z6lvUeENgfFNHhmGNMbs7HNe5tiePRSTBmzUr6eTCKN0T5DKWtncLuPHopDUQhHkxt06r3/wDSLNNOcnPOH18/d/w0amw+empMSiYHGR9BHM4dhc1x9S2kz4W7yc5Q6INFPYNuL8p3dd1Lx0ssVW6qbhUXKujETiKj5o3CxCjTsvQuquXOBG975W1Iy+hJaiNjTlthp7Y/6TDTSqTUN8prfP8AwkNjxK3ZWj5UEOym1+q5t6lOK1TX5BmaHkbC2S4OX0aK6tZZLmm5eptqo8kFH0CIioegXO9vMekkrnYbFIWwQ2MlvnO369g9q6IuQbWQPi2orQ693SZh3EXC2XDYRld7XkjV8UnKFHs+bIKGpiqCS2QFZkTpKd4kieQRqC02UTX0EtS4Op42h/zwCG5u3quqqOWakAp5w4PB046dX8102DkE2nlHXtnccqMawV9nA1tKRmB3SjhfqvqL9YWZgsUOHllPTlxpqppmjzbw75zfWPQVqvk7L/zxVWvkMFz35hb71tdKWltAW7nVEpZb6PP/AJLmNVBV2ThHp/5k6/SWO2qFkuv/ALgln9JYtfBJU0b4o25nutYdeqyn9JU3WtTw8m1IKowmWkjM1WRFYaM3uP4KHc7M48BwHUtjxo/0Ny1pbKhuSyzB1Dw8IyKcc13eFlNKxoOg7vCyGb10On8NHIazxpf3yMyj+O8FKxFRNL8d4KUjKykYbMthuFfadFjMKvtKEGu7YbqfvK1SToO7itr2uOlP3lapJ0HdxUFkfWmzfyVwn7HD7gUmo3Zz5K4T9jh9wKSUFgiIgCIiAIiICM2iwuTGsAqcPikbE+YNs5wuBZwP3Li+J00uFbSV2ETZXPpchEjdzw5oINuC7bjWJDB8Gqa8x8pyLbht7XJIA17yuHVstXW4/W4lW25apsTYWAA3AdgFlouK9ntnvfY6Pgva+1/p99jy1wR1rV202ByUfKxzzNiL3E233YCTw6ltA3rWX7M1LSzkpYw0xSNkab2Ly1zWuHgde5arTtLOZYNxqFJ4xHJVRswaKYyR1js0lI55LhlAjJPO3WG/cqw3B58LrGMrWiI5XSl7bZdbgkGx16+wLGGylQOXby0dnsexh+iLtLQR1XDlelpsclqqiqdSUwmMHJQhr8zb5gbuvxG8LIfK3lT+pjLnSxKB6zCqF7IXtxN74qmzI2l12vI10HXo709ivt2elDgRXPYBfRgIGrA3r7L+JWEzAsRZPhczGxsbSuGaN7sxbq4udmGhvcepbUvKyxx7ssntVWp96OCHdgs5k5ldIyKxs1pcN5vvusygo5qZ8zppzMZCDc37fx4LNReDsk1hmQq4xeUERF5nqEREAWsbXbMvxeNtXRtvVxCxYN8jeztWzovSqyVUlOPVHlbVG2DhPozik0IBdHLG6ORhs5pFiD2hVwFziyCOkjlc42a0MJc4+B3rsdTSUldbzujp6ojQGWMOPp3qmmoaOiuaSjp6YnQmKMNJ8d63P5t7Pd3NF+Te13tjWcJ2Zfh2zU8UtQKKrqy3O8H4oA6NBvv3+JU3QUj2zNdI0tjpmchCCLEji8gbr2FuzvWVXUcddTGGTQZmuBtcgggj2LIWpndKeXJ7s3NdEa8KPRFD+kqVU/pLGq6g0tK+UNzFu4FY6WXgyvIxMa/QnLWgperxIVVPyb48rusHRQ5D5ZGllmRA633lbSmLhHEjAuxKWxlRc0OHar7CrDDfMesq8xb/AE/ho5HWePIzKX4/wKk2KLpfjh3KTYVlIw2ZTCr7CsVhWQwoQQG1vRp+8rVpOg7uK2nazoU/eVqz+g7uKgsj602c+SuE/Y4fcCklG7OfJXCfscPuBSSgsEREAREQBERAQO24vsViP1Af8wXHr3XY9s25tjMTH9zf1hcaDmlxbmGZu8cQuc4uv8kfgdTwV/4pL3/YqG9erwb1jsxCkkcQyqicWv5MgOGjvo961CTfQ3baXUyUsqWSNkbmY4OFyLg31Cq3qQERFACIikBEXhIaCSbAb0B6ih4tpKaRjHGN7S4m405oFyCe8BVDaKjc0FjZnB27mdl/VcelenYz9Dy7aHqSyLAjxqile1jXvzOdlF2HrtfuvpdYWKbV4dhcjY3PMrxJkkazpM7bcUjVOT5UtxK6EVzN7E4vVgOxSCTC/PKWRszXaMI3E9qhjU1LpMzqiQu77D0LJ0+isvy1tgx9Rra6MZ3ySmI4ScQqo5DO6NjbEhu82zfirGH4RW0dayR9YJIWue4x66l3G/3cFl4bWPqGGOTV7db9YWevK3tKW6peR6Vqu5K2PmUP3rFroX1NG+KMZnutYdeqyn9JUrFTw8mWQVRhMtLEZqsiIAXDN7j+Ch3OzPJ4cAtkxonzJy1ritlQ3JZZg6jZ4Rei6B71kMKx4uj4q+xdFp/DRx+r8aRmUvx47lJMUZS/HDxUkxZCMNmQwq+wrHYrzCpBB7V9Cn7ytXf0HdxW0bVdCn7ytYf0HdxUFkfWeznyVwr7HD7gUko3Z35LYV9kh9wKSUFgiIgCIiAIiICl5a1ji8gMAuS7dZcM2mr6bFPKBiNZR2MBjZGHjc8tFi4ezwXZNoKWeu2erqWlAdPLE5rATa56rriuI078NxyfDamAQ1cLGvcGm4IcL3BWm4pOagopbepv+DQhzubftehbG9avFszU5pmyyMDJJhIHNcSQRns4aaWLhp2FbQFqdU/ECzFRQx1YLjlGbNe3OLntvproABwstPp3LdReOhu9So7OSyXY8DxFzYTO/K9pu7kpS0aylzt37JKnsNimgw2CKocXSsbZxJvfxUL5xXQzNY5s/JBnnZJuTYM1j/j4KzTVeIMpW09bJUwWla6WV1g4Mc0nfrYZxa/AL1nGc1u0eVco1vZM2pLrWp6+UugDMQlZTB0bHTEBhN85ubjqDV7TYnUSmPziuFMxrA5jywfD88tvr2AbvpXXj2EsZPf8RHOMGyIiLwMgJoRY7kRAW308Mhu+JjjuuWgq03DqNrnEU0V3m55o/wBcFkop5mvMjlXoWG0VKxxc2nja4nMSGjU/6CtV+FUeJtjbVwiRsb84F7Ant61mIilJPKZDhFrDRjTUTJKLzeJrYw22QAWAsoh9MYnlso5Nw4O0/wDytgVutr56OgfJGHSFtrM67kDT0rN0msnQ2ks5MPV6OF6Te2DCwuncxz5S0tYRlaSLZus26lIqGdtJGwuFTTzRyMALm2Bsbbuvs7Veo8cpa6o5GJkua4Fy2w1bmv6F5X9rbN2SR6UdlVBVwZIP3q24gNJJAA4lXH71g4oL4bL3D2rFSy8GZ5FjFiJaEljg8HiDda297YpGsJ57jYBZeUl4a25vwCxgwRvIGrgekVs64qCwnkwLct5ZeGhd9ZXmKwzRtu1X2LoNP4aOQ1fjSMum+OapFqjqf45qkWrIRiMvsKvMKsMV5ikghNqvi6fvK1l/Qd3FbNtT8XT95WsyDmO7ioLI+tNnfkvhX2SL3ApFR2zvyXwr7JF7gUioLBERAEREARFTLLHBC+WV7Y42NLnPcbBoG8k8AgLOIVsWG4fPWTX5OBhe4NGpsuF4xiE+NbW1eKTw8jyrAxjL3ytG4X4lZW3vlxw6sldgOANZUU0rhHU18mjA2+vJjj9Y6dV96wBPyzWuz5xbQ3votFxayS5YLodHwWuDUrH16FQUdDjtJLUiAZsxlMTTbQkAHw3qRbvULW4jHBWxxnDhJIZi0G4vcBtju43C09UebKxk3lsuXDyTaWUbBjcE9XDA1p+HDix194G7Tts70dqvVWJNpTKDDI7kw1xIsLhxI0uez1qOzknjBKsi1nJllocLOAI7V4Y2ki7QbbrjcsSjxSGsndDG14e0agjduv6zbwWaqtOLwy0WpboIiKpYIiISEREAREUkHqpc9gOUuaD1ErHxCd8FE90Zs8kNaeok2uoQQgdZPWTclbDSaJ6lOWcJGBq9atM0sZbNjyNvq0a9ipETA7MGNB6wFhYZK8h0TiXBou26kFi31Som4SMmi2N0FZEofvVipfEyme6dpdGBqOtX3nnLDxJpdh8oAubcO9eMep7mHVV1G6icykjEBIsQRzj4rXnOc6ZrIm5m35zjoApEUU72mXJlibqXO0CwXEB1mizRuWyr5VtAwrs7ORdG4nhcq8xWWdAd6vsXQafw0cfq3m6Rk0/xzVItUdB8a3vUk1ZCMRl1qvMOqstV1qkghtqPi6fvK1qQc13ctm2n1jp+8rW39F3cVBZH1js98mML+yRe4FIqO2f+TOF/ZIvcCkVBYIiIAiIgC1nykjN5L9pR/wBOn9wrZlrnlEF/JntIP+m1H/jKA+OKPEKiGDkfgZoQbZJoWvFvEXHgpegxmOlIMcc9F1mkmIZ/9b8w9FlrsB36m+YiwV5ptpclecoRmsSWT0hZOt5g8HQqHa4ZQH1MFQP71hp3/wDsw+kKYixyhlaJZoZIg035RzM7AevO27R6VylsmUX4diz6U05aJaWvqKOa29zSRf6zLEegrAs4dTLdbfA2VfFb4bS3+J1amlo6pgfTPhlaNxjIcB6FXNTQVAtNEyTcecOrcuZB+K8pnEdLibv7SJwMnpGWQLJg2vqaR/JyS1dO4fMmAmb6HZX/AOYrBnwuxbwlk2NfF6pbWRx9TokdNBFIZI4mNeb3cBqdbn16q6tSo9thIQ17KeoP91Lybz/hkt6nFS8e0uGuLRPI+jc7QCpYYwe5x0PgVgWaW6G8ov8Ak2VWros2hJfwS6LwODm3BBB3EKh0rWm2/uWMlkyy4ipZI1+7eqlAPEXqISF4vUUkFuaFtRC6J+5w39SwzhtS0XMD5B9OIZgfw8VILHrnzx0MzqYXmDeZpfXuWVptTZQ/Y8zF1Omrvj7fkU0dM6HM+RuQuFg29yB2rJWv/nfFo4WB9BmkcD8xwA5gOvjdZUeMzvrIofMZAxz+Tc8g2bv13bkujbbJzl1IplVVFQgSb96pBINwqn71SsQzDBxyZ8lE7M4m2nctYG9bJjP6C5a2FsNN3TB1HUvx/FjvV9isR/FjvV9m5dJR4aOQ1fjSMiD41nepJqjYfjW96kmr3RiMutV1qstV1qkgiNpviqbvK114ux3cVse0vxVN3la874pw7CoLI+rsA+TWGfZYvcCkFH4D8m8N+yxe4FIKCwREQBERAFr234zeTfaMf9NqP/G5bCoLblubye7Qjrw6o/8AG5AfErH6m3XvV1p69/YsOM3aR2rJi9qgF3MQw2v/ADV5swEYA0sPSrN7t6ldjBLRvBtpZCQ9+Ya5uyyr/OtayPk3TOliHzJgJG+hwKtHhuJ7tSrb2kMJJ0QFMsomcXCNkfWGCw9Cqiq6iCN0cUz2MeLOYHc13eNxVoAZQN68uhKZ0jyb1U0+z9RBI8vbTTZY78GloNvC5W3xhkRL5Q0i2mYEj1LS/Jl/VmIfv2+4F0CnmhDcszCe0LktUkr5LodvpG3p4v3GG1oe4yMaWtJ0HYq1dlewkiMEDtVpYj6mX5BERQAvEAXqkBLdiJdAartrjdVhkEFNRuLJagm7xvAGlh26qPwGvxqgxmSnxSpz0zHNje6R1+e4DKGnidfapDbjDoq2kp5RNHFURk5A82DxvIv1qBw+Wr2gx6lfidTFDHSPADL2zOBGgHWTxW3pjCWn6Lzz6+7Bo75zjqer8senvydFfvVCrdvVK05vURuMfoL1rYWy4x+gvWtBbDT90wdR1MiP4sd6vMVmL4vxV9q6Ojw0chq/GkX4fjW96kmqNh+Nb3qSashGIy41XW71bargUkETtL8RTd5WvHWN3cVsG036PTfWK18i0bu4qCx9X4D8nMN+yxe4FnrAwH5OYb9li9wLPUFgiIgCIiAKE20F9gsfH/T6j/xuU2sevoocSw2poakF0FTE6GQA2Ja4EHXuKA+Cogcp7OpZLGcSbBd+xr8nLCaHDK2socdrmCGJ8rY5Y2PvlBIFxbq3rl7dg68gCOaG37Vx9yx7b66cc7wZNOmtvTdazg1ZzTa1rXNtEicMgzO1HWtuGwOL5w6OalzA3HwpbY+hZD9lNqw0/CU8v/fjd7V5rWUP9SPV6DULrE0zlG2OtyVSdWWtoNdFtjtmNqmk3w6CQdjYHferEuz20drP2fa7tbTtPuq61FT6SRR6S9fpZqZ5oFgqeJU3UbN43mu/BquMdTad9vYsT8y4kwhrqGpYb8YX/gvTtYPo0U/D2r9L/Y3TyZf1biP79vuBbstb2IwaownCJjUxuikqZc4jd0mtAAFxwJ1Nlsi5PVSU7pNHZ6SLhTGMuuAiL1Y5knijsWxVuHwlsbeVqS0uay18rRvc624D/wDCklEYxh00rJqiisJ5IjFI21+UZr/mFzb0L0qUXL2jytclH2TCpMa80quTnrHVkLr8pKYy3kXAgG+lslyO5bA+VkcTpXODWNbmLjuA61qtLBJPVviw6oEjZmv5d74rciHEEjU6u03cOKl5oWOdTYRETyMTGulzG5yDRrfEj0Ar3thHKx8zHpslyvJbwjG3V9ZPDKA3nExjKQWj6J7bEHx7FexvGm4TBGGxOnqZ3ZIom73H8Fg0dG6aqxjkns5ZlWJYiD0XBo0PVfUdxWPi1YxmJYRjUjHeax5opdLmJx017jceCsq4Ss2W3p8s/Uo7ZxreXv6/PH0JbDW19XA52MUlMxwN42s51h234qInxCI4xJSYNgsNVLCfhZbBjWnv61s0FRDUxCSCVkrD85jgQtJ2dpK2HGqun/Onm0kVQXyU5YDyrb7we0JTiXPJ7Y8t8fQXZjyRjvnz2ybuSbC+hsvFU/eqSsE2KI7GP0F61tbLjH6C9a0FsNP3TB1HUvxfF+KvtVmH4rxV4Lo9P4aOQ1fjSL8HxrO8KS3aBR0HxrO8KSG9ZCMNlQafpH0q424IubjrVDVcsMp7lIIvaQfAU/1itdk+Ld3LYto9aWnP7X3KOwPAMR2mxRuHYbAZZXaudubE36TjwHtUFkfT2A/JzDfssXuBZ6sUVMKLD6elDswgjbGD12AH3K+oLBERAEREAREQGBjovs7iI/8A40nulcPaAALdS7jjeuz+IfZpPdK4fwHcuf4x3ofM6Xgndn8gN69Re2WkR0DPE3L1FJADnDcSFVy0gFuUdY9qpRAL31KLwmwudyjsTx6hwuLNNKHOO5jDclXjGU3yxWWUlOMFzSeESSXBXPazbjEJnEUzGQM4aXPrWCNqsZDrircezKFsI8Muay8I1kuLUReFlnUEWh0G3NVG4NrYmys4ubzT+C2/DsVpMUg5WmlDrdJp0c3vCxrtLbT31sZdGrqv7j3MwNDb2AFzc2G9Y8+G0dTKZJqWKSQ73OaCfSsherHTa3RlOKfUwBgmGgkto42k7y3T2K7Hh9JFSvpmQN5F5Jcw6g333uspLKXOT6sqoRXRGDh2D0WFcr5nDyQlILhmJGnerWKbP4fi72vqYiJW6CRjsrh4qTRT2k1LmzuR2UHHkxsWi0Ma1o3AWXhVb+kqF5nqiOxf9Betautmxf8AQZO5axdZ1D9kwr1uZUJ+B/xK603WKx9oT9b7lcZJqul0/ho4/WeNIzoum3vClGjMLjU8QoiF13t7wpVpWQjEZcB1V0NJ0tYK/QUldiVQ2mpIpaiU/MYLkDrPUO0rf8C8mjW5Z8amznf5vC6w/wATt58LeKZGDQqXZHENsa2Gko/gqeJ156lwu2MdQ63dnpsuz7N7M4bsrhTaHDYcrd8kjtXyu+k48fYFJU1LBRU7IKaFkMLBZrGNsArqgsEREJCIiAIiIAiIgMLGf6hr/s8nulcOHRHcu5Yvrgdd9nk90rhw6Le4Ln+MdYfM6Xgndn8gvV4F6tIjoGEXqKSDxantbj9TQzso6RxjcW5nvG/sAWy1VbBRszTPyjrsSue7UVkFfjZlppOUYIw29iNdVsNBUrLlzLKNbxK2VVDcXhkZPiNbPcy1Ur+9xKxLl+riSVckIyq0F06io9EchKyUu88mQGtyXsrfnOVrm3bmF7aceC9YHBpHBYxdlL2nMXl1wb6BWKGdIxpBVqnxCXCphNHUmJ3RzA+orznZyLnesepYPOYc2o5QH1FQ4prDLRk4vKeDbKLbqrYByoiqW9Y0PqU7R7aYfPYTB8Du0XC54+GCQ3LAD1jQq3ybmSAMkdb9rVYNnD6J+WPgbGrieor6vPxOw0+IUlULw1Eb+46rJuuNCaWIgh5BHUbKTpNpMTpAMlQ9zR81xuFr7OFS/RL9zZ1cZi/Ejj4HUkWpYDtl59WR0lWxrHyHK17d1+AI7Vtq1dtM6Zcs0bim6F8eeDyih+9Uqp+9ULxPcj8Y/QZO5asdy2nF/wBBk7lqx4LNp7ph39SoG1Mfr/cqQ8he/wDxz9f7lRxXSabwkchrfHkSuC09XimJx0dHTyVEztQyMXNhvXWNn/JhUTZZ8al83Zv83iILz9Z24eF+9ap5E42v27ne4asonkd+ZgXe1kmJgxMOwuiwmlFPQ00dPEODBqe0neT2lZaIhIREQBERAEREAREQBERAYmLf1JXfZ5PdK4aOg3uC7liv9TVv7h/ulcNHQb3Bc/xjrD5nS8E7s/kAvV4vVpEdAwiIpIMatoJq5mWJgdprcgLnWP0D8Mxd0MjcriwOt3rpy57tqS3HgT/ZN+9bThkv82Pcariyzp/mjXZLW10VLQMwVxzgW7lbHcumOQLhtuWLlaJnZGB5vzs7bAeKy4jzXaXCxC1olc4x5gC4nW10BmP0Oiwqo3kh5wHwg18Cst77mwWDWi7oh/eD2FAZDmvaeDu5UEOve1ivbOsqHC51KgFWYu3lXrER2IVllm8VW55yBCS7h/NxejcD+vj98LsfFcbw278VpBa55eP3wuyLneK+JH4HUcG8KXxKJN6oVcm9ULTm9MDF/wBBk7lqpW1Yv+gydy1UrNp7ph39Sq3wDvrj2FWyrg+IcP2h7CqCuk0vhI5DXePL++R0TyI/Liq+wv8AfYu8Lg/kR+W9V9hf77F3hZRhoIiISEREAREQBERAEREAREQGLin9T1n7h/ulcMHQb3BdzxPXCav9y/3SuGDSNvcFoOMdYfP7HScE6T+X3C9utfxLbLB8Mq3Uss75JmdNkMZfl77bliN8oOBO3zys+tC8fctTHT2tZUX+xupaipPDkv3NrRa2zbnZ9/8AzKNv1gR7QsiPa7ApOjitL4yAI6bF1i/2JV1b6SRNqC2jwEYsxksZDZ4xYE7iOorLjx7C5ehiFM7ulCyGV9NJ0Z43dzgphKdUlKOzRFkIXRcJbpnOqrAcQpr56ZzgOLNVg8lkcWuBBHAixXVjJE8b2lR2J4NSYlDlc0NeOi9u8La1cUlnFiNNdweLWanv7znoiAjuFGyA8o8AW1PDhxWy1uA4hRl2RnLx/Sbv9Ch5KWTOc9O+533aVuIX1zWYyNFPTW1vEoscmBrcW4XVqembO5lpLFrg46LMhwyvq32ip5HX7NFs+D7FgES4ic3VG06eJXldrKqlu8nvRoLrnssL1Zpzomg6knxsrkVDNOfgaR8ncwuXUoMGw+mtydJE09eULMaxrRZoAHYtbPi3+sTaQ4Mv1SOZQbMYvMBlo3MHW4hqzYthMQk+Nlgi8S77l0GyWWLLidz6YRlw4Vp49dzWcF2NgwysZVTTGeSPVgDbNB6+1bOvF6sGy2dr5pvLNlVVCqPLBYRRJvVCrfvVC8j2MDF/0GTuWqlbVi36BJ3LViNVm090w7up7+pd9YferZV39U7vH3q2V0mk8JHI67x5f3yOh+RH5b1X2F/vsXeFwjyJfLeq+wv99i7usowkEREJCIiAIiIAiIgCIiAIiIDGxH+q6r9y/wB0rglbKYMNllBsWRF1+4LvmIf1ZVfun+wr59xf+oar7O73Vo+KrM618fsdDwd4hY17vucrjq/N3u5ONrsxLnF4vmJ3kq8MVO51JSuHVkssICz7WGvWqgG/RJ7QbLdJJGhc23lszPzhTnpYbTG3VcKk1GHvPPwqI9zljZWdTvSPwWZQYPU4mHmlYZAwsa4FzQQXGw0JHHjuCnBXmZb5PBpBz8Lt9V4VPmOBO3UszPqkLP8A9mcS5VkYhGaRzhHd7LPLQ0nKc2ujmnTeCsCeilo5GsqGuie5jZGtewglrhcHuITBKmz3834UHcyetiHY4/cVWKWnaPgsar4/+4/8VjBnVI0en8F4+7Rq4G/EFUcIvqi6tmujM6i2ixPAK1jpqp+I4e4gOEhu5o6wd9+wrp8TIKiFkrA1zHtDmnrBXIHNzxlrtQRrddS2Xdm2Ww0n/wDbs9i0fE6YwxOKxk6LhN87FKM3nBJsiYwaNAVxAvbLSm8PF6iKAeIiISEXqIC2/eqFcfvCoUEmBi36DJ3LVuK2rFv0GTuWrELOp7piXdR+qd3j71aKvD4p/ePvVoro9J4SOR1/jy+X8HRPIl8t6r7C/wB9i7uuEeRL5b1X2J/vsXd1lmEgiIhIREQBERAEREAREQBERAWK7XDqn9072FfP2KC+CVI/uHe6voKs1oZ/3bvYvn7EhfCJx/cH3Vo+Kd6v5/Y6Dg/cs+X3ORjV47wuu7GbG7N4xsbg1VWUjH1dRWSQzO5ZzXOaA+wsDpuC5FqHG4GiruW9YPYt3v5HPnQ4NjsIlbcxS6UdFNpIelLKWPPoHgtnZ5PsMwnZuTFKGorYajzXzggva5pcxgkAsW7sw9C5fstTw1+MOiq3VBhZTzTObDLybncnG54F7G2repbNhHmWKuoIGu2io6XEJ/M2SDEWSMDratLcoO4jQ7wmWRgkMf2ebQmPk62U8syrNjGwZAIGCzbAW5oDewBWcU8nTJaqdhxN9qGJkLCYRzmiESC+u/WywYzBX0sNUa7ahtI6U07aiWKOWJrn2aRfMN4sCsirrnU1ViLTtVi7vN5TDUSuwwPZcAx6uD9LgWCAx5vJhKzCXVzMTjc1oPMMRB0qOQ336+d6lHbS+T+s2c2eixeatp54Zah1MGMa4OBBcL66W5pV7GtptoMGrarBHYmyphhOXNyDRnBeJr9Y5xB9Sj8Z22xjHcBZhVc+B9PHMahuWPK7OS6+o4c4pl+gNa3X7l1DZPXZPDf3DfYuYcCexdP2S12Twz9w32LS8W7sToeDd6RMr1eL1c+dIEREICIigkIiKQUP3hUKt+9UqCTAxX9Cf3LWCtoxT9Cf3LWCFm090xLupT+qf4K0Ve/Vv8F0zyU7Cefzx7Q4nFemidelicPjHD557Bw6z3Lo9H4SOT4h47+X8GzeSrYd+z2HuxavaW4hWsAEZ/Ux3uAf2joT1aDrXQ0RZhghERAEREAREQBERAEREAREQFqpBdSTAC5LHC3gvn+vI/NM/wC5I/yr6FWk7T+TrDsShq6qlnloZXse57GAOY42OuU7vArXa7Syv5XDyNrw/Vw0/Mp+Z8oDpq4b3txVtpvYlXTa+5bE1RL7L1tJh2NcrXSuigfTzwOe1mctL4nMBtx1cFtOCswzBo8Fnl2gpjQsrzWtc6kmbI4syscLAEDgtAAN1NYiP+FME48+pH+ZigGz0dPR0+y7KeLFsL5N9a10lXy8zC/KQ/kyx0W4DXQjXU3sr0lK19PtS6kq8Oq48SkeRIMSZGxjXyXaXtcBrcC1iOo3C1I67DstwxF3/iH4KxQVUMOBYtTySWlnEPJtt0sslz6kBkbZPil2urnwzRzR3YA+Nwc02jaDYjQ6gqDfoxendZePNoygKQbjr0XTtkvklhn7hq5eN9uxdP2RP/COGfuGrTcV7kfib/g3ekTS9Xi9XPnSBF7ZFAPEQr1AeIvbLxAUP4Kkqt6toWMLEz/Qn9y1krZsU/QpO5ZGxGwNZtZUieXNTYXG6z57avP0WdZ7dwWw00JWezEwdVZGv2pvYo8n+xj9rMWdy4czDqYtdO4aZ+pgPWePUPBfQsMMdPAyGFjY4o2hrGNFg0DcAsfDMLo8Gw+KhoIGwU8Qs1rfaes9qy10tNfZQUTkNRd21jmERF7GOEREAREQBERAEREAREQBERAFaqRekmHWx3sV1USi8Lx1tPsQHw9awsruocVTKLSuHEEhXCL9qApBus+prmTYLQ0IY4PppJXFx3OD8trd2UrC4aLZK4Yg7YahMuKMmp+VINL50x5jaAOT+Dvmbrn9SgEaKuM7MeZZH8p55y2bLzbcnltfr7Fl0eM09PsdXYbJAx9XLK3kJTGCWRnWQZuFyxn+brWTC7FZNjvzbT0FLVQSTCcvhYySaLQ2zW5zb66nhccVbwaeppNmsUIwaGtgq2CPlnaujIc03sDctGmtrAka8EINcI420XjwOSKuPY6N5Y9pa5psQ7Qg9oVt4sxykksjQXWRhm2uI4RQx0sYifFELNzA3Avu3rH4G5UBM7mWvYjevKyqFixNZPam6dLzB4N2HlRrWEZ6GF3c8hdL8mlLjPlEo6qtFK3DaKEhkdRJdzZn8WtGm7ie2y0HyTeSar8oGJCtrhJTYDTPtLKNHTuH6th9p4d6+uaCgpMKw+ChoaeOmpadgjiijFmsaOAWN+A07/T/ACZf5lqV+r6I5y/yaYwOhX0b+8Ob9xVh/k72gb0X0T+6Uj/1XVUVHw3Tvy+pZcV1K8/ocjdsJtIzdSRP+rM371YfsftGzfhbz9WRh+9djRUfC6X6nquL3ryX9+ZxV+zmPM6WD1fgzN7FYfhWKx6Pwusb/wBh34LuKLzfCa/KTPRcZt84o4R5lWveGiiqc3VyLr+xSNLsfj9XqzDZIweMpDPbquzIpjwqtd5tifGbX3YpHN8O8l8k8zHYzPHyAN3Qwkkv7C7Sw7l0Snp4aWnjgp4mRQxtDWMYLBoHABXEWxpohSsQRq79TZqHmxhERexjhERAEREAREQBERAEREAREQBERAEIuLHcURAfHe12yOObL47Ww1uG1ApWTO5KpEZMcjL80h27dbRQAc49F3oX3EQHNIcAQeBXC/yjaOjpaLZ99PTwQyvnlDsjA1zhlG+28XQHFOUcB0rJyhtv9SwqdzhI4bxfiLqirbYFwu36pshBItmewHK4jMLG2lx1K7TVlRSTtmppXwSt3PjcWuHiFr8fKFt+Wk9N1RLUzwnSVx77KCTYDKXEudq4m5JOpKoe+7Mobv4qEhr5n2u9Z0csjgPhCpBkWJBA4rXJwYo85F3HcDu71sLZXNN73PaFB4oLONhZAfS35Lk8kvk+xSOSRz+TxF1gTo28bNw4Ltq+dPyWNoaVrca2ccHire4VzDbmlgDWOHeDb0r6LQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAXz9+UphpZieCYtHUsfK+N9P5q486wObOOzWx8F9ArhP5SVDTWwOvjqg3EgXwspyLh8e8u7LGw7c3YgOB00zsxLoJN+obzreA19Sqqpo3sIBIJ62ke1eRPfnPLQMcb6jML+h1lVMyOUgMhkaTuFiPZopILUETy3RhPgsaupJ3C7YnnuaVL0tNidvgfOrcMrivaum2gyXYysPfcqAa5E18JtI0sHElZ8VdTtsMxeepjS72LyVuKxOvVNeBxLmfyV6Ktfuayok7GRlAViaokHwVDUOHW8Bg9JUXiTKhxJlMUf7LDmPp3KVLqyTVtHk7ZpA31b1F4nHOCDPMw3+bE029JQk7N+SxiNDDtPjWGOo7109M2ZlVvLWNcA5h6rlzT4L6eXy3+S3i7abbLFcIbQNk87pRMaoDnRZD0Sep2b0gL6kQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAXEfykKegfh2CTcs6PFxK9kDQLh0dhnv1WOW3eV25cX/KPOHOwDB4ZmSDEn1DjTStNgxgAz377tt2oD56hkqI5Hco2Nx4i5b9xHrVFTJDK5oMLWOdpvb7QVdgbUxSuu8SHrLTr4j8ErJBLYSNYxxNtTp6wFJBXT4bUuaDEB2ZZQPvVyowbF3x3jvbrMrfxVmmw/lehLSjvla371dmwSpcNKmkb/AP2mfioBHvoMTgdeWS3Y2QX9RVbJKgaebzyHt0HrK9OE1MJ51XG76k2b2KoMlZ0Y2uPW54CAWrHbooIe18mb1BR2IwO6U85mtwY3I38VJFlU79bTxDsBefwWBXU7A0ullknI+lZjR4BCTp/5MmL19P5RKvDKSlbJQ1lMX1Lw34rJ0Dm7S4i3G/Yvq5fIn5OVfi8PlVZTYZFnoKiB4r7N5rIwCWuvwOew7br67QBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAWn+UzYSLb3ZN9C0xx18DuVpJX3s1/EG3AjT0HgtwRAfFOMbO41slihoMWglpKgDM1soD2vbe2ZrgRcadZWDUOMsY5QhpvvAdb2LsX5RUX/ABJhUn0qJ7fQ/wDmuQRQRGm50bb23gaoQWI6SBw/TKcd9x9y9kwyN26vpB/iP4LCbm5dzcxsO1VVBcyIlu/tCAu/muON2tbTv+rm/BVCFzdI3xHtUVBVTmQDPp2ABTML3lmrnHxQFBo6l4u6pawfsR/eVhtoqOpxOmojUOmmqJWRB0hLmtLnAXsNOPWpJ+rCVCUjxDtNRSEhoZVROJOgADwhJ9j+TXyX4X5OMPmFPM6sr6oDl6lzQ24G5rWjot17SeK3heMe2RjXscHscLhzTcEda9QBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAUNtZtLSbIbMVmNVrXPipm6Rt6UjibNaO8kKZXJvyhK7ktjKCgJLWVdXmedLZWNJtc7tSPQgOJbW+ULE9u8TFZirYIGQscynhibYRtJBIJOrjoNT6AoumsaS410UU/CZJ5nRNqGxu3tLgQCPC/sVT/AM94XEWHzeoiHHmu9mqEFrTzpw7VVUj4Aq5hcD6+QyPgZrvyVDGH0ON1OnAYJIy17Jm9f9KhQGlQ2Eqm4CMgVyswOjowS1zsw+nWw/colzq0uyU7bjgQcw9O5ASz3Naw6rVa+ZpqX5DfVZ78LxOoHwkth2usqZsBFPTukknLiODW6X70B0byD+UTGMD24w7Z2SsdPhGIyci6CV92wuIOVzL9HWwIGhv12X14vz8w6n5DEIXg2cx7HtIPaOPWPuX6AsOaNrusAoSVIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgC45+UhHm2NwuT6NYW+mN34Lsa5P8AlExZ/JxTv+hXN9cbwgPm0SubUTvBOblWi+82JAV/FSTU8jwLC6/oWITz5z+013sWXXc/EWkcYyEIMMuBlsG5Q1rfTbeqagte14aLBpy6qoi1Q7uHsVMm6X610BgzsbHWFsYLWE6Am6khMWB72NDQLua3eB2LAqWjzi/E6+tZ8TAaVxOpsfYgLjpH+atcCQXGx7joQrFaLtYf2D9yvn9BB7R7VbrR8FH9Q/cgI+n0qIzfdGPU5ffFK7NRwu62NPqXwNHvYf7o+8vvTDHZsJo3b7wsP+UISZSIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAua+XuPlPJdKbXyVUR9ZH3rpS0Py0Uz6nyVYmGRueY3RSWaLkASNufAID5MP649cbT6gs6ob/S4+1rlhbw/tgHsKka1oZUUzvptPsQgj5G/0m37IVMg+MCuSHLUtO/m/eqJOk/uCAxagfCjuWfTi9I7uPsWFOPhG9yz6YDzZ2m8bkBTvw70e0KitHwMf1XexVNP+7j3fglZ8TH3O9iAi49zP3bvavu7AH8ps3hj/pUsR/yBfCtJC+omgiZbNICwXPW6w9q+7cFo5MPwDD6KYh0tNTRxPLdxLWgG3oQkzUREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBYuJ0TcTwmroHuLGVUL4XOG8BzSL+tZSID422o2FxnZDEvNMUpnRssYo6kD4GQa2Id47jqFiYpTOEVI5tnCJvOd4L7RmgiqYXQzxMlieLOY9oc0jtBWnYp5I9icVzGTBI6Zzt7qSR0HqaQPUgPkYuDy1wO4EH0pJbM5w3WA9S+k6j8nTZKRxdT12K09+HLMePW265Rt1sBS7JbRVWGRVE1RHHTsqI3yAAuBuCDbqIKEHN6qdoMZBBuOB7ln0so5IAOBuPQoyZ7I64RiCKx4m5+9dZ8huzmBbY43itBjVGJDSwxzQiN7mAguIdex1+agOeshd5oYiRcj0KVw/ZfF8ecIsMwyprXC4HJsNtRxO4L6tw/yebJYWQabAKMOG50jOUPpddbDFFHBGI4o2xsG5rAAB4BAcC8mv5P8AWUeLUmNbXSxgUjxLBh8bg/nA3BkdusDY5RftPBfQCIhIREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBcV8uFB/xFhdTawqaOWAnta4OHvFdqXM/LZSZ8Dwitt+j1uQnsewj2gID5Ur6VzawPF+adV0ryAVxofK9FATZtdSTQ95ADx7hWpYlShlVUMI3OKzPJ5Wfmzyq7N1JOVvnjInHsfdh95SQfZyIigkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgC0zys0vnPk2xB4F3U7o5x/heL+q63NRO1VGMQ2QxektczUkrQO3KbetAfKGNQgV8xt02h3qWvsnNBiNHWt6VNOyUd7XA/ctqxQNkNHKCDysQUOzZTHsdc+DC8Hrat5NgY4Tl8XHQeJUkH2ix4kja9u5wBCqWFg0dRFgVBHVsyVLKeNsrb3s8NGYXHbdZqgkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCb0RAWhS07SMsEQt1MCu7hYIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA/9k=", "photoPage": 1}, {"code": "NMX24-MFT", "source": "belimo_NMX24-MFT_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in operation", "3.5", "W", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "1.3", "W", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Transformer sizing", "6", "VA", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Electrical Connection", "18 AWG plenum cable with 1/2\" NPT conduit", "—", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["connector, degree of protection NEMA 2 /", "IP54, 1 m, 3 m, and 5 m", "—", "Electrical data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Torque motor", "90 in-lb [10 Nm]", "in-lb", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y note", "4...20 mA w/ ZG-R01 (500 Ω, 1/4 W resistor)", "mA", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ for 2...10 V (0.1 mA), 500 Ω for 4...20", "V", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Operating range Y variable", "Start point 0.5...30", "V", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 0.5", "mA", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "150 s / 90°", "s", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Running time motor variable", "45...170", "s", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Sound power level, motor", "45 dB(A)", "dB", "Functional data", "belimo_NMX24-MFT_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_NMX24-MFT_datasheet_en-us.pdf p2"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_NMX24-MFT_datasheet_en-us.pdf p2"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_NMX24-MFT_datasheet_en-us.pdf p2"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_NMX24-MFT_datasheet_en-us.pdf p2"], ["Weight", "1.7 lb [0.77 kg]", "lb", "Safety data", "belimo_NMX24-MFT_datasheet_en-us.pdf p2"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p2"], ["NMX24-MFT • en-us • 2026-07-24 • Subject to change", "Accessories", "—", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p3"], ["ZG-R01", "Transformer, AC 120 V to AC 24 V, 40 VA", "V", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p3"], ["ZG-NMA", "Shaft extension 240 mm ø20 mm for damper shaft ø8...22.7", "mm", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p3"], ["ZS-150", "Wrench 0.32 in and 0.39 in [8 mm and 10 mm]", "in", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p3"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, modulating", "V", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p3"], ["Functions with basic values (conventional mode)", "Override control with AC 24 V with relay contacts", "V", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p4"], ["Primary/secondary operation (position-dependent)", "Control with 4...20 mA via external resistor", "mA", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p4"], ["The operating range must be set", "to DC 2...10 V.", "V", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p4"], ["The 500 Ohm resistor converts", "the 4...20 mA current signal to a", "mA", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p4"], ["Procedure", "1. Connect 24 V to connections 1", "V", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p5"], ["and 2", "2. Disconnect connection 3:", "—", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p5"], ["– With direction of rotation 0:", "Actuator rotates to the left", "—", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p5"], ["– With direction of rotation 1:", "Actuator rotates to the right", "—", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p5"], ["Control on/off", "Control 3-point with AC 24", "V", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p5"], ["the operating range is defined", "as min. 0.5 V.", "V", "Materials", "belimo_NMX24-MFT_datasheet_en-us.pdf p5"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAJzAUADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAUCAwQGBwEI/8QAUhAAAQMCAwQFCAYGBggEBwAAAQACAwQRBRIhBhMxQSJRYXGBBxQyM5GhscEIIzZCc9EVUmJysuEkNENjgoMWJSZkkqLC8DVTdNJUZaOzw+Lx/8QAGgEBAAIDAQAAAAAAAAAAAAAAAAECAwQFBv/EADQRAAIBAwMCAwcDBAIDAAAAAAABAgMEERIhMQVBE1FxIjJCYYGhwRSRsTM00fAVUiM18f/aAAwDAQACEQMRAD8A+kEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEUTie02FYVKYqiovKOMcbS4jvtwUQ/wAomFtPRpqt468rR80BtqLUh5RsH+9DWM/ywfmk3lBwaamkjgknE7mkMDoiOlbTUICYk2kwyNxAnMlv1GkhZlDiNNiMbn00mbKbOBFi3vC5ZgQEkeItfHd27c4PzEW/5Ss/YPHabDIal2IVO5iJDczr2vy+ajchM6aiho9r9npfRxmj8ZQPipOnrKaribLT1EU0buDo3hwPiFJJeREQBERAERant3jFRhVJSCnlMbpnkOANri3Xp1oDbEXLJNoa/Da6lEc0zt8wOJfIND1Zcxv4rqEMgmgZIOD2h3tQgrREQkIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAoPabHhhFFu4SDVyizB+qP1ipqR2SNz7Xygmy4fX1NXiddLV1M7nPldci+gHIDsClLJDeDLeC9xc4lzibkk3JKtuYL8FHOpXDUTuHirL2Tj0akk8hdTpI1Ek6MHkqo52wRgMjyu5u61j0tBM3JJV1clrgujb1d6orqpsErjDHv4L6OiNy3sIVtDi9ykpJrBfwyfFKV9ZuKY1DJWloc67Br/isVcwmCrog+OpayznZjksTf2qxHtPhlNh4bJM8vcSRG2NxcO9R7dsaSoro6eGkrXPe4NB3YAHeb6LTrVKsX7EcmenCm17TKqtzK6rklZCyNt7ANFvE9qtsomg3DQO5StTBh9Jh7oqeYT1x9ENdoTzv1BRrX4pzoIz3SLbVOTWcGFVImVFHIz0ZZG9zyFlRzVbB0K6rb3TvHzWA2XEeH6Nce6RquiprW+lhU/g5p+aeHLyJ1x8yRGJ4rH6OK1zf8935r049jsfo4xWeL7/FR3ns3F2GVY7m3VLq4j0qKsb3wlV0tdidcfMlGbU7SB4aMalaCeL2sIHtCxcd2hq6yKn8/q31Ton6PLGtAv+6Fg1DnSYc6pjje1rHAEPblPsVmhMdXKyKUODZHAOykgkX6wrKO2Sre5MY3jFLI7CyKhr3Bmoa69u+zQtli26xCiw4hkcEzGttE97Cy3VoOKimYfRQ23dLFpzLbn2lYmNU+8ihMTA0XOawtpZMeSC2JCLym4/8Afp6F3+W4f9SzovKVih9OgpT3Fw+a0x7WU7mCZ7Yy8ZgHG1wr0UkJ4SsP+IKrTWzLp53RvEflGqz6eGxHukI+SyG+UQ/ewv2TfyWksczk5vtV0EHgR7VBJuzfKHD97DpR3SA/JXW+UGiPpUVSO4tPzWi6Kto01QHSaTa7B6qwNQYHHlK3L7+CmmuDmhzSC0i4I4FcbkLWNJXRNh5nzbLxZ3E5JHtbfkL8EBsKIiAIiIAiIgCIiAIiIAiIgCIiAom1gkH7J+C4dbRdyk1jd3FcNI17irRKyPKeNs1HNVzM3pjk3ccANg43AF+8lV11Z+g2wzYgIXifVjI6drcnceNu9ZOBPjGF1kb26OmdZ/EtNwQbc9QpChoqfEHH9IwGZsGjcpB0I18PBTvkh4SNaftbhE8L43iWzhY9HktbdiMdJVulw/GZGi98ksOYDxXVYcA2eJdlw2xdoS5o4Kh2zGzDmkmiey9x2LK9T5Zi9nyNJwPbuqp45mPxWijBObM6leTfr0corGsTqsYq3yR49CYZOTGboO77kn3ro3+g+yc7QHxvactrcFad5N9kHRFsc0sN+NzdVcc8ospY7mn4LS4bDJHNV4pHJKzg3PoFsjKrDXehVwn/ABhXx5K9mnkt8+eXXsOoKzJ5I8NyO3eJNBJFrtvb3q+uSKaIsutqKfL0amPwcFXvWHhM0+IUM7ya4XRVDoZq6So0/snZbFW5fJm7fxmgrJGse3Rk0huD16clpz6jCE9EmbUenylDWkTw1Bs5p7kLXDg73qPb5IMbYM7MVuHftlY58mW1UYtHiDy4H/zfzW4qzZqOhFEftPV4jhs7Z4aWWogc20m66R8WnQha/T7SYIydksjq2gkDgTaNwt4FpC2yTyf7bRg5KyR3UN41Ycnk623zgh5c6wP3ePeqSlqeTJFaVgi8Sq9lqqmdKdosZqpLXDAXHwtkAUVhO0QoXyQUFFWyiQi2/uXHxdYAdy2yXZfyhMhLJHzzsvYt4g+Cw24FtdRSZm4ZGZAeJh19qJpPIw2sEjQUJxSkbUYlQATk8HdKw5aq9jGDUlJh7dzRsjc9uYShlrW5XVmkqtqxiENPWUG5hc4B7zGQAFJux6eXHmNfk3MDdywOFw3SxOveVkcnUWlIw6dD1NkVS0Ub4GO+sOYXBymxV84c0ffeO8FVYFtLNhcL8Jrg+Copi50GUH6wXJAB4EWW40k2NS0Yq5MWnc48BGWljQP2CNW95uVhexsRaZp0eGl7gBORfvVb6asp2lzZw9reOqnaqooaulkqNyKXEIphFLHEPqpNbZgPu9ajar1Dk5J4MXfGZgcV0zYH7LN/Ff8AFcvh9UF1DYL7LN/Ff8VRlkbKiIoJCIiAIiIAiIgCIiAIiIAiIgPHatI7Fw5w6Tu8ruXJcOfpI8ftH4q0SsirBWkwVbdbb5x0430U1h+Lfo2WUPa03ygki2tiR/32qHwJxz1TQbWmLuPYFdzNmMkk+azn5wLHQePFWXJWXBtjdpaEC4ZG5ztDYi/DqVmq2lw6GBzn5Y42uBJIHBa9u2PALGBxGgBbZco262ifV4k6iZIY6WFxblj4yu5nuCyOWDEo5Z16Pyg7PGpMDXAkjjkv7FPUmK0FbAXQRxyOaLlodqb9nEL5kw/Bm4xO9lLCZJWML7CTpG3EAczbW3YVM4PWbTPp5MOp6gOo3dFs8gJfGObQePgsUq8YLM9kZo0JTeI7nfm7S4HTH64sYSNelc3so2u8pOy9FJcszguzABwudeorm1FspFBGJKl75pHfenkyt8GN+ZUzDR0VIzLHVwwacKeAA+1aE+ow4is/78zejYSXvPBuQqIJamOcANieQ/tDTr8FZxjbDB8IxanbUNflkZcG401ULBXl0sbXvIYLDMerrVFfSsxKovNLTObazWTxAtt1XsfkvL0NUKiUuHud6UVKDa5Ol4ZtZs5iVO0Q1YFxaxdZSwpqOrbaCqd12D/kuF1Wx0UI31NvcImOrJqZ5dC891yPf4LB/wBK9otmG2r6bzymjNvOqV2Ut72kEA94C9bTuISaWcM89Ut5x3xlH0BLhcrbEVr2jncmyNpahrBu8QBuLam9yuJVPlylZhfm+GvfWTvHGaLK6Lv4g+HsWr03lQ2giqc9UyWVhNyWyWI9xHJbaa7s03F9j6XbFiQI/pUR04cVcLcTDgGvhcOZsuZ7I7aRbRQF8dS540a77skTuWYcLHkRpy0U4cTropCzfO1Ojrq2CmTZcZNX+iahs4h3TmWLuGU30965NFSl1U9xbc5zr4roNHVVFVDVGaUvaGcCbhQmH4YXyl5bxdf3q0XpZSac8Fv9BQYtRmGfMLNFiNLd/wAFi4DDiFHT1FPFKwRtuxmZ/SyntsSOa2inysYWAa3sO1a9hU7xU4lBI1jd5NdrsvScQAPACyrUeS9NYPavDoqXBszXbyXesdI/hdxdqe7lbsUZU+oepjErfot/H1kfE3+8oap9Q5URlZhw+qHiun7BfZZn4r/iuYQepHiun7BfZdn4r/iqslGyoiKCQiIgCIiAIiIAiIgCIiAIiIAuHzD6+X993xXcFxGoFqqYf3jviVaJWRRhBy+fuF7iQ2txBsrji6LKPrmgctHj2DVY+HkCKvBA1lF76jkrhfHnOUxadTjH7goYMoyODjmZrYWvcHsK4/hOy02P7aPFZKYKIOyvlFi5vXYdd1uuMYnNSbW5onAsEUbXNBJa4anidVYmpTFtCzEMPla2Kqa4zxkegevxJ+KpWqaYam+C9KGZY8yIj2ErsB2omgqKhjoYbGOWF2koOoPWD2cVsJljguIWi/EngAqqqUBpsSA0dInjfqWFQmGscKiqAdTBxbBT39e4cXO/YHvK897d9V22X8HYco2tPC5M2OlqKqITudaN/ouN+n+71rJgwORwzSvDOzifFSdFIyua2oDmy3bZrhqO0Dq8FmBmhdyK3VaUltyabrzZGyUDWw5QbEDiqG0lTC0OAJHDon5KapcOq6+UtpIJJ3tIByi4F+Fzy5qbfsXi7ITIRBI4a5A/U+5a9Kwnu6j/AGNqpex2UF+5qlDiMlG5zcodG/R8Z9F3h816+GmMj5oXZWZSQ1wvpzaf+7LImha85ZoXRv6y2xWE6B8Djm6TDp3rDWpTorzRmo1o1HtsyHZgWG4Q6rxYUe8kyGSGnjYHMc4akAdduXLWy0WKsmx2sqqutLGSyOu2NrQ1sY5ALqJA9F/oE6crH5HtWqYzseazGGTxVDKGlku6qfwsOOdo7efUVWyuWqqVTngtc0E4Nw4NawnEXbOY9FXRPG7J3c7B6MjDofaPeAu1YNiDsSw+Oc3dqRm67G11xzGcNo8YxfDcC2biB3rmwtdm9PUkuJPvK7dDh0Gz9JSYTSSMnnYA0E6XdzcfFeloVfEgpYxk4FanplgyHVJpYHRg3km6IHDTme4K9XbTYRg87qSV0klRHYOiYwgg2vqTotcrd7n30ri90U7Gyd2YDTsuQsfbyJo2io6xot51TNzfvMJb8MqyasvJRRxsZrdoZMQkdGGNp2Eg5y4gjX9Yc/BZMLGxSNfFZrHGxMbSMwvwzcPaFrVF0KuJzTlJ004+HL2rZDvHRMeRIXDmZAT/AMqq+SyRdxJzW4e6NxGfesA1v95RdT6h/cpXEgz9HEtEYJkZcMvoc3DVRVT6l3crIhmFB6kLp+wX2Xb+K/4rmEHqh4rp+wX2XZ+K/wCKqyUbKiIoJCIiAIiIAiIgCIiAIiIAiIgC4nV6V1QOqV/8RXbFxSuFsSqh/fP/AIirRKyMbD3WbiAF77wGwHHgr7TIHEATAnW+ZitYVGHvxK97XFgBe5twVAczeh7RCbC3RjzqGSavtJmG1cxOa7mxnpODjwtxGhUjAzJG246Vr+PJU7QU2+2ow9+UtFRB0rsDL5T1DQaeKymszuJtoTbwXD6tcaIqmvU6lhS1S1ENjIe+Wmw+B4bJUyCJridLnifAXKh8YpaaixOSHePjpooiwPZq4chw0uVI4K8VvlZphJZzKeMNDSLi5Bcf4vcsra6J8e0FYG0++DY9IraE3H5rYsKfh0k3yzDdz1zeOxCbMbQS4JKxsjXOpZSA2AcR+0O34rpWF4rQY3jNPhlLVsbLLI1uaRpsOsd9tAOshcdYXwy8S+rk04egPzUvhkj6SqjjpXnzhrg90gPoka2v1recE3k1FJn1bQYfTYZRspqWIRxsFu09pPMrJWvbGbVU+1OCtma9vncPQqGDk7rHYVsKylSNxnBKbGKctlaBM1pEchv0Sezmud1eHywzy0joXGRriwjKdTfQhdWRY501PktGTjwcWxHDarCahsFbEWF7A9oPNv5hU1OEUdThzfO6kVELwWvjjHTDSOBvp/Oy6TtphAxLAnzMbeopLyMPMj7w9nwXNabOwNbIC2N40vzaeB9q83dW8aFXj0/wd62rOrDOfU5jgVJU4P5QaiBrxvKY5mPcOLOVuoEEFb66tqhiZrBMHS7snV3O19LH3e1QeL07YdscKq7ZTMH0sluZbq33EDwWfiNQxkM9QSZCxlmuPH9UeC9BQqupR1rnBxbinpraXxk2bFTd2IFgAa4F4sb2tqNO+ysbYnfYZgs/3s0jT4hpVudpdT1UjnEXiazU8DlC92qJ/R+Dw3vZ0jvc0LZXJgI1jspjOnEceH81tUEINJYxXH/oyB7brVmC8sTRzI+9l962ylaHU9msiJ62yuc4eB0SXJKK8SscK6Qku2SMDMzKB0uV+Sh6n1D7qbrGhuDTAts7PEdXhx9MdWgUJUeperRKsw4fVDxXT9gvssz8V/xXMIPVjxXT9gvssz8V/wAVVko2VERQSEREAREQBERAEREAREQBERAFxbEdMUq/x3/xFdpXF8U0xitH9+/+Iq0SrMXCf63W3AIzDn2JIHEljhK5zCRdzwAPmvcJbnr6uMusC4adei9xCNrKkOduwHDi4X17B1qGSWH00c8MU4a0vpXuF2NJADhzfzOnAqxC+0UZA1DXHvOqvtcXaOzHld2nsH5q1Stu1jT+tlPjp815TrCfifT/ACd7pr9k1TB6sU3lCjfuo2CCFry4DpPJs4n2G3gtz8oFD5ltSyWKQZKiHPG4cwRxWkYhSVOF7RRYpurwwhsc1jrxI4furpUFPDtfswMHErf0pQNL6GW/rY/1L9Y/LtXcs3GdGOk5tzGUajTONVTX0lS9sbxLUv8AvjTLfiP3rq5E40wFJAbzv9Y5uuXs71JYhRy76aKZgp8Up2lt36BwHH/EAoWnlFHFdhLqmQf8A/NbhqG0bP7QVWzGLQOw2S87T9Zza4fqkc133ZXbjDNpot02RtPXs0kp3O1v+yfvBfMbJRhsQDelVy+1gPX2rKilkw6NrWPcayQ3BB1Z/NCT63RcJwTynbR4YYYKmaPEGtHSZMNQP3xrfvutti8sEGT6/B5Q7nu5gR7wFOSDpBAcCCLg6ELjeKtZSYi+izDNTyyQgc8ua7fisrEfLVO17BQYPG1t+kaiXl16cFAPrJsZl/S1SQ2eokzFrW2b4Bcfqqi4Rk+U/wAHRsG1JpEPtM4x1FBM0XfHXxOAPaCCsWqc+oqmUbD6yVjTz0vc+Cr2vlymlF7HzqN3/CHH5LP2PweXEJXYnO17fuRXHDrPyWfpWXQKdRx4xs0sYdCyIGzqiUG1tLN08VG7TSunxymp2EFtNCL9hcb/AAspYyxOxF8hdamomFmY8LjVx+S1JmJtrKyorHHWZ5cOwch7LLqLk5/YlcOZvcUiaL2brcW+a2iz3xFsrnvH7cYf7wbBa5s9DvpH1WVzm3ytO7Dh+a2WGIF4MbGktNju3ZSD3HQe9Vb3LFNeLYQ4tEJaXx6xty/eCiKj1LlMYg95wybO5znB8dy43J6Q4qHqPUu7leJVmDD6r2rp+wP2VZ+K/wCK5hD6keK6hsD9lWfiv+KqyUbKiIoJCIiAIiIAiIgCIiAIiIAiIgC4xi4tjlcP94f/ABFdnXGMccG7QYgD/wDEP/iKtErIxcJDTW1lxqC038Fm1scc0LxHIS4AuBPDT2qPwsB1fV631BDb2J0UvBHvd4CeiAC0agNNuOndzRko1an86nq45WRbqnaeMnpOHYOI/wC9FntjDZHgHj0mrInYS8OIN1badAefEfkuD1Wk2lVXbZnVsKiTcCPx+iirmPZK0eb1seU35O/kVruC1FZh7Xbl721+Huu9gOrmDg9vdz7LLdZGR1NO6mkIa1+sbj91y1bEqKp87bU0x3GKUnAH+0HUev5rU6ZcKk/Dnx/v+s272i6kdceTcqinw3ymYWKyHdwY9TszPaALVAA4gda5hV0EwqHjcshqqdjnOa823hH3jfn1BX48cfQYlHXUDZqOoa7NLGNGsffi3nYre6t2HeU3DhUQtjg2jpmZjEBZtUAOLf2uxek5OFg5ODJQRNq6hhM8wzRZhy/WWdQte2Rr3XdUyDQO4tHWVnsngjmMlfQRGSAG8ZdZwsdXWPE9luSv5sL88NTTVkTXT6iM2uO6xU8kGRDGaeIA9Jx1LhzWFW17o+iwZnng0HU/yWQ+dkmaITsD7E2bcn2KqhoKKN/6SrM1PC1oaQ5xLnc7AX4qreCUslzCsIdNEa6ufu6aMZ5Hv0A8PgFN0swnMDIYzHF6bWniAdde1axWYtLtPXxUUDDBhULszmD71uRPNbJTOewF8bSZXnLG0cb8lxeoSUmoLdnTs4OOZM8GBs2gxxu/JFLS3kcBxcT0Wj2B3tW04tVs2dwXNCwCqlG7p4mjn126m8T2ryjij2fwd0s3TnPSLW/edbh4AWv2LUaR8+2u00stU9kbGAsja4HK1o5D/u5JXYtqXgUY0znXFTxqrn2LE0mI1Wz9TTWcwvAaBG4E2v0r9ZPYtZpxXCojpIRvDI8MAvY+9dWr9iMRmjfjdFuYek0PpW9Vhx4BQclJSTzh0tO0uFxmPEHqPWsuWiiwzZ8Ow5uHYfDA0AvAsbjI5x7xpfrHtWex13hktnG2glZcjuI09mnetVjraigYXRz7ynaLOjk6Qt4/A3W1QyARjPnGfpC8mZtuVioW4ZYr2FmFy9N1g+MgHn0womoP1TlNYqwMwuRoa5ozRnU3++FCzn6p3cssSjMKH1Q7yuobA/ZVn4r/AIrmEHqvaun7BfZZn4r/AIqrJRsqIigkIiIAiIgCIiAIiIAiIgCIiALi+0Om0mIj/eH/ABXaFxXaQ22nxH8d/wAVZFWRTx0w9pyyN1DgpGLaBspZDXxkFoyiVgsSO23pBRr3C11jyOY8a8uB6lLRCZsU0TpGb+F7ZoeT2/CyxWxiW9nNBsoenxaXC35mPtfS1rh3eFdlxumknJbHuA4XJ+6D+SxTgppxlwZYTcXlGWTvLxycB7lZqo2VgEcrt3PGLRzdfYVFHaOikqnwiUuLNMzRcE9V1ntqGVEY593ELzFzZyoP5dmd6hcqovmQuJ4fHNJlrG7io4NnaOi/v61Eto6/CZmzRh5a05mywngeRHMLdCDFCYZYmzwu111IUecOpzM3zaaSEE6tBuFkoXlSmsPdCpbQq7rZkXiQn2ljhxB9OH1zSRJNbK2Yjg4t/W6zwK12pw928c4mGllGj28QSOzkV0WKBjXXzAhvuUNWYew1k8u6hG8kL8zo8xNyssOqtVHGUSk+lxlTUoyNRpnMg3ZiiFTVtBaXRt6zzPE+KzRQYhi0zX1stmtFmwsOgHUbaD4qeZQuzZcjiByPRb7AsyONrBlbYkcm6AKKnUJVNqawRGyhSWZvJj0FBFRw5GANHM8PAdi2jBWNgb549meX0Y2uFmsH6x6yeoclHw0Mlmvkbpa4FtFJsL7Zul0fet2ztGn4tTk0ri4T9iHBcqw6pgeXOu8gi/jw7lp9BUVWBY82jewupaqQiF+YtDXu0BJHUbaHqW2iUuLegQRzCx62I5N4GZ28SCL27V1fmaGz2ZaxrbEUOKyUMXnM9dBI6AnPdptodLXN/BWI3PEd5NHyXedeZNyrMYp4pnSCnYyVxu5+XU9dyr8f9Ln3TTw1drYht/u6Wuq8kpJGXhNM6qqfOLncwu4tc03cORB1stpgla95HSawsa4C97G54KJhr6ajjDHSNbFE2wLiASB19qwJtozOcuFwcspmk0b4DmrYK5NhxQkYW8B+UGSMBp4HpDh1eChp22heS9txyB1UaGzTzB88z55eTnHRvcOAV11mjI3hz7VdLBVs9g9UPFdR2C+yzPxX/Fcvg9UO8rqGwX2WZ+K/4qjLI2RERQSEREAREQBERAEREAREQBERAFxLat2XarEh/fuXbVxDbAFu1WJnnvjYI5KKyyVBzeImvVdUWNysPSPuUYRJIelI4jtKvTB4eeGvYqI3OcSA7ojj2rE68c4NlWc8ZLkUDN30m3HGx+JVE1O2S4DQAq3TvHHKfBU+cn9UJ4sfMr+mqeRGCiEE3AEX42AUrE1rXBzHvaewqy+Vjhqz3/yVrzljD6L/AHFQ6kJLDCoVU8pE03EDEMsnSaq21NLOejMGO6nH81BSVkbm2Lnj/D/NYjnxE+vt3sK0p2lCW8Xg24Vq8fejk26WN0LAGzx2cLm5CxJKikju6etGg4NAWsPax3Cqj8cw+StmnzA2qIT/AIlrLpsG8uf2RmlezxhQf3JWr2gooyRHvZyOHIKHfilZVzDM/dsGoY3QBeCiJB6cLv8AMCyIqSRzw5wZp1PafmujRtqVLeO7OfVrVanvEnDW14jbaaXQf+YVlsxPEmgDeykAcMwWLGHNaBbh1FZLHEDVp9i28msZUOM4nGGtzyEfutJV6THK0ggtNurdLGa4DkjngkhMgwK3GXQAZYCTfqIFupSWGbQvfE1kVJFvMpLWAEntUbUwCS4IupbZ+kFLcnV5Fu4dShMMswwCtm84rJ2zyXvu2not8FJsIsGsA6gAsPGMMYZDNG3I46mys4XNPTSAueXtOlna27lkTKtE4fqGZfvnj2K2FRmLjcqsKxUuQ+qHeV1DYL7LM/Ff8Vy+H1Q8V0/YL7LM/Ff8VjZdGyoiKCQiIgCIiAIiIAiIgCIiAIiICPxvF4MEwuSrm1I0Yzm93ILiuI1M1fWTVU5DpZXFzj2qY26xmsxLaSeBrslPSOMTG9o4nxK1rdVMvR3hudONlyK99DU4rsegtenTUFJtbkbUnPMWMsQPSPyVI6IsGjwWaMLqGtsIjYKk4fUD+zd7FiV1D5/sbLtJ/IwHi/JWiFIOoJ+bHexWnUMv6p9ifqqY/S1PIwSrDxr2KRdRS9SsuoZepQ7mn5kq2qLsR7gFbLQs91BN1K2aGX9VUdxDzLqhNcowSxqCILMNFJ+oVT5rKPuFVVePmS6UvIxHQhVwx5Tporxp5B90+xGxuafRKyRqxzyY5U35FYZdVhhHUjQroGi2VPJrun8igX6grjNOZ9q8sUs4kNbxJsp1vzKumn2L0DN5IX2OVugueazqZpjeC1zm/umytxR5GBo4BZULCTwVlJ8lXTjjGDLfNJIwNMheDobjUDvWPIA2VjW8AQrkpDGWHHmrUnrG94Wxb1XNtPsaF5QjSUZLuZzVd5K01XRwW+cwrh9SPFdQ2C+yrPxX/Fcwh9SPFdQ2D+yzPxX/ABWNl0bIiIoJCIiAIiIAiIgCIiAIiIAiIgOVeUWPDKLHKeGlYG1k+aaos4m9+GnLgStWbxCytqqTe7cYhUukeXMncLE34cFi9RXlrmSlVk0sHtrWDhRim87FYc8X6RA715vHi9nu9qhdqquejwuOSCV0TjKAXN421UPTYtVCvfFBXTVMW4e92+YGlpANrdaywoSlHUik7mMJ6GjdBNJyeVVv5APTutKwrGaioijfLjDDKQSYHQ6k66XUvheJ1FRsw6tkLXTNY83tYEi9knQlDkQuIT4XzJ7fPA1LbdoC1uv21hp67zanpG1RBsSNLnqHWouq2mqThlEZY2PbUB29tcXANtLcF5Uvw7DMepoaSjb9a1t5M5u3N1dRWenb4ftrPP2Narc6l/43jjP1JWp2ypaV7IpaBrpiOmxtjkPUT1qapKiOrpWTPoBDmFw13FahT0kDsUlmwzDDVNpnEF8suhd2DmtjwnFW4rG57YXRhnRcHHUO5hUrUoqPsr1MlvVlKTU36f8A0tRY3Q1FXNBFhk8joHZXZLfmrgxLDBVR081JUQPlvlziwPiofDJoqapxl7qqOneZiA5/LU6258VZfJLWbRUbJp21MFywPDA29238dFPgQbaxsl+Cv6iaSed2/wAm1uhoCQLOBOo6QXhoqQnQvHgFZOGwOlL8rsx7Vh4vtDSYMW04a6pqQ0HIDa3a48vitVUlN4iss3pVfDWqbwiQ/R1K6/TI72qk4TAeEjfYtXj26lEv1tBFl6hIb/BbJhuLUmMRF9MS17B04nek3+StO1lTWZRwY6V3SrPTCRUcHi5SMVUWCszk7xo00PFW43vgrZGTztyyn6ppOp7lJ098pVHDDMyeVkw3YTM0XY9ju4qmPNASyRtnLMrZXQ0b3sNnDgVGb/eytD33J07U8SUJJJkOlGabaKTOH1Mkdicrbk24FXJPWN7wvZS3McoAHxXkvpt7wuzYreR57qryofX8Gc1XAqGq4F1jglyH1I8V1DYL7LM/Ff8AFcvg9SPFdQ2C+yzPxX/FY2XRsiIigkIiIAiIgCIiAIiIAiIgCIiA4rtOLbWYmP79yjB1rZduMDqMOxabEZZIjDWTndhpOYaX1FlrS8rcQcaksrue1tpxnSi4vsiM2hohXYeIzO2AtkDg5wuLhRDqCSsrWT12KUrt1G5rBGMupFtVsGIs3sTYxUCAl4s7rPILAyTG5GJREN1N7GwutinNqOEzFVpqUstGBhtPXUVNHSbzDpIRcZ83TsVboabF6TDHYcKankicHN3gmFxdSTqOoOvnML+INwPyVTKGdzvrI6UizvRYPDksniLfODGqTWMZIaHZ6sNPQQzRCzGytks4HLmvZWIMExIxxzVEDnTCojbbqY0Wv3LYJMPlMTMsMOe5BygDq/mlHRzCdjZoSI7EOcHkEnkdCr+O8ZyjH+mjlLDMClkqNnaiqhdRTVEMshkifEL8eRWbs3Rz01PUT1TDG+qlMgYeLQpPzGIcHzDuld+auxQCNpAe94P67r2WCdXUmly+Tap0NMk3wuDTA7CpMSxGkxJgjc6Ylk1tRrwuqKSWlZtDR0tHLvYWy5g7/Da3DvUxieGNjqnyRsndvOk7IRxJ15KmLCYabEoJWOmcGvBF7WN/BbXiR089jT8GerhbM2FzhHE99tWglcmrpqmW9U0byaV+8eCbF1+QJ5rrYA9E+idCucYnhhoayWimBAabxu/WbyIUdPaU2nyR1aMnTTXBrUGO0VVVuppWmJwIaC/Qk8LW5KYwyukwyvjqon3ETtbH0m8x7FC1mCROq/OGxls2YOzMPHtsdLrPw6kqquoZRZLyTkNGUWAHM2ueWq69TGh6uDgUdXiR0c5OnVkLX1LXt1MgLmOP3XWvcd4UlQyb6nbJwzAFRU87m1gj3TxHAzovto9xFgApOgYYqZsZ4taAV5uXurJ7KPLwXaqAVNO+Iutm5qJjoRR1FzIZZCPSPLuU33qOq/63osT5XqZE/ZaLD+C8m9Id4R5F7X1tdJuI712rHmX0POdU4h9fwSDVcHBW2q4OC6xwiuH1Q7yuobBfZZn4r/iuYQepHeV1DYP7LM/Ff8VjZdGyIiKCQiIgCIiAIiIAiIgCIiAIiIDjnlHxSvrNsWUYZalo7NaAeJIBLj7h4KGCmtsxbbLEP3m/wBQgXlriTlVlnzPaWsVGjBLyRH4xRtrY2RukEeSTNe9jextbtuoN+zdU5lt+wlzA2TiM1tR71MY42B0DN/nyh+mTiTYrFigBhM4rZ8gdq0jUa8NFmpylGOzFSEZS3X3LcmG1QNU9kMMhntlaToyx99+PerlNQVsFcyUPa5jYd20PJ6PDjbjwOqsxvDJHA4hLaxJblPt+aqqGDJHlxIstHkJJPSsSL+0q3tcP+GVWnlL7ox34diYqXFpdut66UWfzNxbutr4rLp8PqY6aiD3Pzh4MuV7hpbnr12VLDK2mF8QDnuJ1JIF7rIZJKaZjRVtdISeDh0gQbce1TKUsdhCEU87ky14sqrjrUUW14ptHAy3b1dWvvVVGa7e2qB0LcdOPgtbTtnJtZy8YZJ+KKkcF6qFsHix66gpcSpxDVRZwNWuBs5vcVkrGrKY1VOY2yGJ1wQ4claLw+cFZJNYayQEmxcLndDEJms6iwE+1SmF4HR4SHGBpdK4WdK83cR1dg7lbbg9UGWZWOBzE3F9QeSyGUdZG8Z57i7je5FrjhbsK2JzlNYc8mrTpQpyzGGGXmwO85ke92dpsWA/c01WfT6h3UFCx0uIRsuakPeSdDwClcPEm5AlIMgaMx7ViksPk2E8rjBdmlbFG6R18rRyUdLM2aYOaDryKzcRzOw+UMFza6haXfSzhz2GOMai+hcsMk9SwZFjS2y++nEdQ+QuLnOAB6m9irn4+KScV5UfNd2x+I8z1R50Z+f4JBquDgrbFdHorqnCKoPVDvK6jsF9lmfiv+K5dD6od5XUNgvssz8V/xWNmRGyoiKCQiIgCIiAIiIAiIgCIiAIiIDme3+BvpK6XGHVEZZUyNY2KxzXy8fd71pym/KZW4hV7XMpAR5rSBuVoNvSAJJ+HgoNeZu9PivSexslNUI632+3YwsUnhp4C+eMStJtlNre9YUGLUL4mtDMkT/RJADTwv7LhZ2KCI0zhPG6Rl9Wt4qPjhwupkLI2OuIxJYXsAbcO3QJBRcd0zPNyUvZaL5GGvpnVIax7G8XN48QfyVJGGVsW9Ia/XLpxBJ4e1WicLMDgXWbIWtzcwSBYewBVU0FDDVljZ3ufHrZ3AWubXtyuVbGF3K5y8bHhGFFgG8u2Rx1uTexsdeq5VdNS4dK9ssEuYkB9w7iLm3zVkwYfUve1lWAQXOeOsZsx9hVFPgVLKA+Cp3keUCwAIuARf33Vtkt20VWW9opmwMsQqrLEoqPzNjmB+YE3HZoB8vesq61nhPY2llrcs1ktRFGx1PDvXZhmF7dHmsIYnWAhr8OkBJ0sdFJ3RWUkluikoNvZmDHiMrrNfRTNJtfTQKiTGI4q+KmdBPeUGzsh0/l2qRXlhe9tetNUe6GmWNmYlbVPbNumOyta0E24klWIaySJ2ri5vMErKrKQzgSxW3jRlLSbZh39awPMaqZ2QxmJhNnPJF7dll0qM6Co4nycm4p3Lr5hwTHE3B0PBXoRbMrIAAAGgCv04uTquWjsvgujmo6r1q/BZ80rYIXSPuQ0cAoyWcTzhzRYnQApJpNFEm0y09wLy2+oF0qeapfTsjqHyA3c62Ynl2BVVPNdux+I831THsY+ZIM4K6PRVpnAK6PRK6pwz2D1QHaV1LYL7LR/iv8AiuWwer8SupbBfZWP8V/xWNmRGyIiKCQiIgCIiAIiIAiIgCIiAIig9q9pqfZnCXVD8r6mS7YIifTd1nsHNAan5UsfpIBTYSxrXVT3iWRwGrG/dF+2/uWkrDNcMeqpayskbUVW8Je4Hg7q/ksu68zd1HOq89tj2NlTVOhHHfcx8Rghnp3RzvLYyRcg28Fi08FDHV7+J43rmlh6XpW46deikJoxK0tcLgrDfhNO/NcOGYkmx5qkZLGGzalHfKSMc4FTOi3eeTLmc/R3Mi3uHBVtwtzWuYKl+7eSXNyjUnjr2/NSDWBjGtHIW1XpR1ZeZZUYeRDy4JvXvDqjoZnPa0N1aXdZ5jRSFJHJEx29cxznG92NyhWqmh30pmEz43ZbaHTRY8EX1sQ8+3lukG34+/hZWbc47v7FFFQlsvuS2YJdYNKx7Q9zZI3te4m4vYKxLS1BvuasBwGl3E87/BUUU3jJkcmlnBLXS6tsFmAXJsLXKrVC57dERSQegaWWPUwTSujdDOYst7gC+bquvKuuFM5sbGh0hGYk8AFbp8TzvAmaLHm3Sy2advUlHxIrY06lzSjPw5Pct7vF2/21M4drSpWiEgi+sIMlhmLeF1SdCQNVephYuusTeTNp0rkpxBrn0EojBLrcAoOmbO6ZrpWGKMa2OhKnMQe5lDK4OIIHEKGjnD5mMzF7jyusU/eWxkhnQyq8pqJMzcsYAyk817U81cmdnddW6nmu9ZLGo8x1R50fUkY/RCvfdKsx+gO5XR6JXUOGVQeqHeV1HYL7Kx/iv+K5ZGbRDvK6lsB9lI/xX/FY2ZEbMiIoJCIiAIiIAiIgCIiAIiIAuAfSEkmj2swbdyyMBpHaNcR99d/XAvpDN/2lwNx507x/zIDksImjqN/T1c9PM7i9juPf1+KnaHanGKUBtSyCvYPvA7p/5FQzGgaHirw0boLW5rDUtqVT3kbVK8rUvdkbhBtnhklhUieiP99Gcv8AxC4UxTVtNWx56aoinb1xvDvguXiR4abvJN7dSthsecPyBsnJ7Lsd7W6rSn06PwSOlT6vJe/H9jrJVK51TY9ilGLRYhK5o+5O0Sj28fepWm21qAB51QMlH61PJY/8LvzWjOxrR4WfQ6dLqdCfLx6m3nUW61iR4bTxStkbmzN4XPZZYuH7R4biMzYWSvhnfwjmYWE93I+BUs4ZRdy1HqpvD2OgpQqpNbmPFTbmPIJHFt7m9tVjPwmJxFpHi1uHZy8Qs8PaTbUL0jKdUVR8plnCL2aPRol1j+e09yN/Hpx6Q0V1kjJL5HNdbqN1GGTlMuAr26th7TezgbcdeCqBB4EIRsYOJQOEgqWguYW5X2F8tuB7tVHtfvHhkH1sjtAG627T1BbADY6GxWNWS1EDWOpYRI4u6QtyW/Ru5wh4aRzK9lTqT8RmWBYNF72Frq/TkkuUM3Eqri/DpgOzUkqWw+UzQbwsdGXC5a4aharg48m3rTWEXpoWzxOidq1wsVEiihoqi0VySNXOOpU2LqNqv62O5VfK9QnszFeqKngVXIqKrgV3LL4jzfU+Y/UkItY29yvDRqsw+qb3BXh6JXTOKeMP1PiV1Lyfm+ycf4r/AIrljBeHxK6n5PxbZOP8V/xWNmRGzoiKCQiIgCIiAIiIAiIgCIiALhH0hmj9NYC7+5kH/M1d3XDPpDtH6S2fcf1JR72oDkhOYDRJBaI6EAixsvLFpzX0PFVk9A6AhSDCa1waba2JXjbk6cVdhJs63C69DdBopB4wm+h4qsjMSSPFeFngRroqmHNx07UBYq5HR0Er2us5gD2kciDcEdq6zA0TRxueeLRcrk1e0jDaj9wrqlO8spobc2D4LjdSSzF+v4PRdHbcZpfI9mh3TjrcdYVTh9S2/FeOffkvC4niuQkk8o7yT7mpCamBqRK2MuJdEGx3zuJdzFxdSGBtYypma3Qtu1zCTdpFuvl2rM/QtJvXSBrg5xcTrfjx4q7S4dFSSukY55LhY5iFtzqxcWkadOjOMk3gw6jO98sXmkhbKHBxDrDj3eKUgZeSeSOanLHNcS83zG1hyVbKannqqhkdVLnebkX0GovZZ8VI1lKIZHGUDW7uPG6hzSWCyg5PJrkta90kVRV5pWTNzhrXEZBc3AseNgFOUk5pqs0skpdG5m8jLzqBwIJ5q35jvIX+ZzROppr3je3M0X42IOi8ZhdNC0CsnD5HWDbutYdQue1ZJShJYMUIzi8ku0hzQQbg6ghZFNxcO5YsTGwwtjbfK0WF1k0rg7NY3HYVqrk2nwZPPxUbWC1b4fJSY93aoys/ro7lMuV6mNcP0MSRUVPAquRUVHArtWXxHnupfD9TPg9SzuCvj0SrFPrAzuCv2u0rqnEEXqfErqWwH2UZ+K/4rl0PqfErqWwP2Vj/ABX/ABWNmRGyoiKpIREQBERAEREAREQBERAFzLyw7DYzte3C58HjimfRmQPjdIGOIdlsQTpyXTUQHyXimyWOYLVmmxDDpI5sodYOa/Q8DoSomakqIfWU8ze9hXdfKOP9q2nrp2fFy1Oy5Fa/nTqOGFsd6h0ynVpRm28s5TKwMecji3svbX2LxspH32nxC60Io3MGaNh72gq2+ho3+nSQO74wi6k+8Sz6RHtI5WHvcfSbbgrrRYAGx7l0h+CYZJ6WH05/wKy7ZrBn8cPiH7twrrqS7xKPpD7S+xzfED/QJW8S5paAOZPBdSiaW08QIsQwA+xYkGzOEU1S2eOjbvGG7S4l1j4qRczMVpXdyq7WFwdKwtHbJ5eckTXYjJTVRjjEbg2MyOBNiLcParrKh82H72X+jm/E3HP26rPMDXHVrSe0I+mEkZjc0OaeI61r6o4SwbmHlvJGA1DSQK2I9QK9qHTCijzSdAn62RmpDez81k/oamcc25F+wrIioxBHu2Ns25NuKs5LlFUnw/5NfjdKC1sjjFDHqx4ZbLoeHu77qSlllnpYYCDHNOOnb7reZ+XisiPDGRyh/TLG6sjPotPWP+9F4aOobVSTRysu8AAOZfKBy4q8pxbMcYSisGBg0rooWB9skxdlsLAOBII9gv7VawijhxKSbEKtu9m3rmtDtRGAdAAs40FUKTch8V2nM12Ugg3vdWzhlVTVrqignZG2UgyxPHRJ5kdRV9SecPDZj0NacrKRi7R1ZZPS0j3ysglu6UxC7iByU3gcVLHQtFIxzYXDM0Ovf3rGxLDZKwRSwP3VTCc0byLjtB7Fn4UKrcHz1jGTX/szcW61DadNJEpNVJN9+DPue5RlWR54LdSkhx5qNq/66O5YJcr1Mq4foYkipqODlXIF5UDQrtWXxHnepfD9TMpf6vH+6FkD0Ssek1po/wB0LI0DTddU4pVRxSVBZDEwvke/K1o4kldj2fwr9DYLDRl2Z7bueeWY6lav5PsA3cH6WqWdJxIgBHAc3ePJb0sTMiCIigkIiIAiIgCIiAIiIAiIgCIiA5Z5SdNp4j10zf4nLUlt/lLFtpID10w/ictPC8xd/wBaR7Kx/t4eheb6IVSob6IXoKwo2SrReHivbLy1z1KQeFUPeyJpc97WDmSbLnmOY7XVOJTtbUyRQscWNYx2XQddlCPe+Qkve5563En4row6fOSTbwcmr1WEG4xWcG94jtpS0zzHRxGpcNM5NmfzUQ7bbFCbtjpmjqyk/NauZCDbmqmSPK34WNKK3WTmVOo15vKeDc6TbyRrgK2kBaeL4jw8D+a2vD8TpMSp99SzCRvMcx3jkuTP6TbcCvaPEKnDqoPppnRyHS45rFVsItZp7MzUOpzi8Vd0djQAXJC0Gk24r4rCphjmHMjolTlJtrhk4Alz07v2hce0LnTtqsOYnWp3lGpxL9zYiEtyWPS4hS1bbwVEcg/ZcCsjldYDaTyFXHxPcqePBesGvGyAuXso6q1rQpC9jpwUfUG9Y1Q+V6kLh+hbLAbquppyWEgXXgUnTtDqmEEXBe0EeK7lnwzznUeY/U8wDA8RxhkbKKnLmgWdI7Rje8rouCbB0OHls1cRW1A1s4Wjaewc/FbTHFHBGI4o2xsbwa0WA8FUug2cpI8ADQAAABoAF6iKpIREQBERAEREAREQBERAEREAREQHL/KaP9oqU/7sP4itOutz8pw/19Rn/d/+orS15m8/ryPZWH9vAut9EL0Klp0XvJa6NsrJWFVVrqd5AaDbVZQN1iVlE2rNzK+O+hy2RhY7nL615fWzuta8jjbxVm5AvZZVbCIq6dl75ZHC556rHIFivWU/dR4ar779SyRmcqmaPyk2v1rxpsbLy5z3VzGXHaPyk6BWZ9JY3D9b5FXXC5ueKs1DspZf9ZSDKbKbAJmAOrfYrDL9auHNpyUAuskyuzRvcx3WDY+1SdJtLitG4BlU6Ro+7J0h+ahi/Wyqz3WOdKE/eWTNTrVKe8Hg6zguKNxfCo6prcrjcOb1EaFSIPSWr7C6bP2/vn/FbODc2svN1Fpm4rsz11KTlBSfdFVzdYNR/XWrNvYLBqD/AExvX/JUfK9TJ2foeXsFKUmtVB++34hRTlK0Y/pVP++34hdu07nnOo/D9TtyIi3zlBERAEREAREQBERAEREAREQBERAEREBzLyn/APjdF/6c/wARWk3W7+VD/wAXoT/cO/iXPa/FKLC4d7W1MdOw6AvNr9y81eLNeSR7CwaVtFv/AHcz2nor1QMW2GAv0GK03i63xWXHtBhUvoYlSu7pWrX0yXKNvXF8Mk1SQL8OCsMxCklHQqYndzwVdErHG4e09xUbFkaPtBgNXT1808UL5qeVxeHMF8t+RWuv6LyCCCOtdca4cQbdxVmpoaSsbappopgebmi/t4rq0uoaUoyRxa/SlOTlCWMnJC3M64KC+Y2NitsxjYqaN7psLO+jOphJ6be7rWrzU9RTSFs8EsTxpZzSF1adaFRZiziVbapReJIpJIKsVFjlcQbBwKvsilneGxxveTyaLrYcI2Pq6siSs/osXaLuPhySpWhTWZMilb1KrxBGssdf0QTfsVd3nkbroUOxeFx+m6eU9rgPgs6LZ3CIfRoWOPW8ly0pdRprhM6Eek1ny0jl4YTyuVkRYdWVBAip5X36mErqcVJSwH6qmiZb9VgCyWnwCwy6k37sTaj0hL3pEXsxh0uG4LHDPpIXF5HVfkpthsT3K2DyVTHWK5jlqep9zsKCjFRXYrJ0WDOb1bVmErCnuKpqq3uvUns/Q9ceClaL+tU34jPiFEO5KYw/Wqpf32fELuWfc831FbR+p21ERdA5IREQBERAEREAREQBERAEREAREQBERAc08qQ/1lh5/uXfxBfP22MRrdpHCVxMcLA1jeq+pX0H5Ux/TsOP92/4hcB2oH+0E3aG/BcqEU72WfL/AAdypJx6fHHn+WQZwmle373u/JUHAaUjiR/hClKGlkra+GljLs0pDWhoBJJ4aXCzmYIZsV/RsVUXVm8MIidER0wbWuLhdXSji+JLzNaOAU41D7f4bfNP0O9nq6t7O5zh81tkuyeJxOc3ouy2vZryPRLgbhtrWBN+xRMVHV1EMk0NPLLHFbO9jCQ2/C55I6afKLKtNcMihT4nCfqcUnb/AJ7wr7KraGP0MXqT/nX+IWbJh9XE9zJaaZjmmzg6MgjS/wAFYsW6BY3QpvmJkV1VXEipm0G1NEBL526dreLZGtcD7NV0DZraCPaTCROWBsrDkljdrld+S5612uoU/wCTkgVWLtAsA9mntXPvbeEKeuKw0dXp11UqVPDm8o3oMaz0Gtb3ABVIF6uKeh4PEXvBeKCQqgbKmy9UgqB1VTTqrYKrahVouX9qwp9KlqyyVhz2FQ1S+V6kY2foHcNFNYcP6VSfvs+IUJe5WybPUclfi1FTx8S5rieoDUn3LuWfLPN9R92J2NERdE44REQBERAEREAREQBERAEREAREQBERAc48qg/pWGn9iT4tXAdqtMfk/db8F3/yqD67DD+zJ/0rgO1mmPv/AHGrlw/vZen+DtVP/Xx9fyzGwmJs+L0sbniMOeOk42A6uR+ButjgjNP5R4xGXPxI1geDcGMvcb66Aga6jiFA7PSSsx+hfA6QSCQFpibmeO4XFz4raYMPfL5QZKaHI2viDaiCbVudwDXDo3sOiSfDtXWOIT88mKSR1NK6CB8FS2KN8ZNjM0seGtBc/MXaE9fRHJaHgu0Qwallp3UrpjvmzRkSllnAWs4D0hbkt9gocXpZ/NaeognkBhDXyFrixpfI2OQFzeNruHOxHUud0Gz9Vi1RVsp5oc9KSZd4/LZmt39wtrz1ClkG10/lKpYQ9hw6ZzCbtLpQ5wNi0k6amznDuIWn00+GtwOqgnbUeeSOa6NzA0sGW9gb6i9zfuCjTxUpFiNXBQxNqaSOoo+EQmiOQEcw4WuevXXmoJIoKd8nP9dxf99nzUBm1J7VO+Tr/wAQxf8AeZ81o3/9B/Q6nS/7hfU38cF7deBF5w9YepdEKkBF4vVAPVU3iqAqm8VIKrrEqPXtWXyWJUevaj5XqV7MpHFdT8nWF5KJ+JyN6Ug3cfcOJ9vwXN8Lw2oxbE4aKmbeSV1r8mjmT2Bd2w+iiw7DoKOH1cLAwdtua7tknuzzXUpL2Y9zIREXROOEREAREQBERAEREAREQBERAEREAREQETtDs7SbRUTYagujfGbxyM4tPzC+bPKrs3Ls1tZHTyVDagTU7ZWua3LpcixHgvqlfPX0h2EbX4Y/9ait7Hu/NU8OOvXjcy+NPR4edjmmEBjsSpQ+oFMzOM0pbmDB121utjq5mU+3raalqInwPnYxtQ0NL8r7XOcAa6la7gT4243QulF4xM0uFyLi+o019i26wftk4ZpnUDoyWi7xDvd3o0mwOXPpfTwWUwkw2gpKmesdQ4mZXUTohu2uc5z3s3hZG03aC4ZARpYXI1Wm7PUcuJTYkWYi2ik3D3Tbxtw6E6yeI005rbm0FBKZ2skiZPZpkzSgMp3bu92EjpjPcc7eN1qey+FDGH1bBPMyozRNLYnhpdG9+WW45gA3QgjcZkqpamB1ZTvgeII2NztLS9oFg7xAV2lkxmkomVEG8dTvs1oIEgGpy9A3trextxvZW8fr3VuJOYTGY6W8ERjFgWNJse88dON1g09VPSSmSnmkheRbNG4tNurRCS04nM6/G+t1OeTw2xLF++P5qCceJ7Vl7N4i7CqurlYwP3zg1wJtw/8A6tW7pyqUnGPJvWNWNKspT4Oogg81UFg7GefbYY63DaanEQDDJLMTdsTes950XQXeS/Eh6GI0ru9rh+a4f6Ov/wBf4PSf8hbf9/5NMXi2yTya4430ZqOTue4fJY7/ACfbRM4U8L/3Zh81V2tZfCy6vbd/GjXLJZTb9jNo4+OGud+69p+ax37NY7H6WE1Xgy/wVHQqLmL/AGMiuKT4mv3IxVNWRJheJResw6qb3xO/JWMkzHZTBKD1FhVNMlyjIpxlwwsWcfXtCmaXZ/G66xp8LqCD95zco9psto2a8n1XFisVbjAibHCczYWuzFzuV+Vgs1O3qVJLEdjXrXVKlF5ks+RM7B7NfofDfPallqyqaDY8Y2cm9/MrbURekhBQjpR4+pUdSTlIIiKxjCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAuA/SKZbHsGf8ArUz2+xw/Nd+Wk+Ubycw7e01IRWeZ1VJmyPLMzXB1rg+ICA+VmegFUHFp0JC3Ha7yY4vsaInVdVSSxzEiN0bzd1uOhHaFpEsojeWukBI7CpIMtlZUs9Colb3PIVovcXEkkk8SsI10beLvcVSMSiubyD4IDO5pzWF+kI7XD2nxVQrWnmFIMkmxPeqsPGYTaf2hHuCxDUtNtTxusepxRtHSyQtH1tRJoOpthcqGSj6S+j49kuCYxI2JoJnYBJbVwsdO7jbvXX1xj6O1dEcDr6In68ls3e3h8V2dQAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIDkH0gbfobCN021UJZHRuJsCA0Zm+OnsXzRPWNfVOZIDDLfVj9Cvpb6Qt3YBhMbyY4HTv+tA1ZJlGXwtmXzJWulY9zKyITsB9Y0Zh7OIQF25V6nllY7oyOHiouNkLv6vUOb+yH/IrMgZKD68/8AP5KxBJS1lTltvnKGxGSR8d3PJ8VnSMlLfX/wD0v/2UVWslsQ6UFo6mgICKkkkuRnd7VVSte+dpHXqSrb7A2Gp7SrtO28rd4/K2/AcVUk+nvo47ttViTT05nU7Tn5NaHcPG9/Bd6XCfo4l+XExFH9RumZ3njmubD2XXdkAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBx36Q5YzAcLfIRJHvJGyQ8y0gdMdxA9q+ZZWvY8upZhPFya82I8V9X+XHZusxjZCLEsOaZKnC3GR0YF88bgA72WB7rr5OnEMlQ/d5qSe/SYNB7CgLTnxPP11O5p6yzN7wrkDqK+jmjszFvzC8vUM0LY5B1i7Sr9PLJm9S9pOhIeB8wrEF0+bFtw5p/zXf8AuUPWGEuPA26iSpuR78nq3/8AG381EVkkjiei7xePzQEY/NfQZR3WVdMY2StLgZHX0HJUSC7iXH2aq/Q7x04EDNb6u6vHkoJPqD6OTXOZicsj8jhFG1sNtSLnpfLxXdFyfyC7KVGD7MPxitzNlxBoETCLWjHA+J4dneusKAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAUyOYyJz5HNbG0EuLjYAc7r5K8rlJs9UbUT1WDQRiiktbdts0u+8W9Qv1aLtflr2hOGbO0uGRTBj8QltI0Os4sAvbuJt7F8yY3izhVOo5wWi+aJx4EdSAifNwz1U0jR1E5h71ei3jf7aM97f5qkEXXn31YgyXufk9ZF7P5qLq+PSmZ4D+azZPR04KIq+JUgxJHRBx1Lj2rePJQ/DG7Y0lXi9OKiipX7ySJzczSBzy8+uy0F3FbLsZM+Guc61oh6bjw7u8qhJ950NZS19BDVUUrJaaVodG9nAhZC5H5C8XfJh9XhUshOUb+Jh5C9nfELriAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA+f/AKRcobj2EwyAmOalc02NiDvBZw7QvnvFBV1Wrnb/ACaB4GrrdY6+0L6D+kiP9eYCeuF4/wCdq4G8WcSNTvTr4oQRMVXUU3Rex1h1rLhxSndIN45zBzOW6y8xcZGk3I1F1bicxjDPuYXnnnjDh7wVIK5a7DizSsv/AJbvyUTVVMLycjnOH7tlNyyxx2LqOjs7S4gaCPco6q0GjY23/VYB8lIIppBdfJfv4KUo8RFIQ+5ne0dFjRlYztWBI1uePic2pv3qoOy79rei0ngO9QSfQ/0c6+Wt26r2yOzBmHEgjtkYvpFfMf0ZNduMUP8A8vP/ANxq+nFACIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgOBfSSb/rLZ937Eg/52LgEmmY9UpX0T9JCllc3AaoRuMTHSMc+2gJLCAT22PsXzxN0c/O0p0UkFseskPWArJNqFw7D81eFy9x52Gism3mLu4/NSC5VyXjZw0cPiFh1L7gd5+Cyav0WD9ofELDqNQO8/BSDEl9KLu+ZQcZu/wCa9kH1kQ7B8Ub/AG37w+JVSTv/ANGIf7aYsf8AcP8A8jV9NL5z+jBhk5xbG8U6IgZAyn1OuYnNw6rBfRigBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQGr+UPZP8A0x2Rmw5mXzhjhNBmNgXt4A99yvkDG8ErsGxKajrqaSnnjmu6ORtiF9zqHx/ZTA9qKbcYxh0NWALNc4We3ucNQpB8Olp30ncFjkf0B3c75r6bxn6OOEVL3PwnF6mjJ4RzsErfaLH4rT636Nu0kbXNpcQwypYQRYufGf4SpIOJ1Qu1h/aHxCxZ26N7z8FsVbgFVBVzUj92ZIXljgHHQg2PLrC9wXZeXG8fo8KdUR0zqqZsIlcC4NzG17c0BqT2/XRX6h8VI7P4BiO0WLjDcMo5quqlcA1kbb89STwA7SvpbBPov7O0r2SY1itZibm/2cYELO7mfeF1rZ/ZXA9laLzTBMMp6CI+lum9J37zuJ8SoJIbyZ7Ff6DbHQ4dK5j6yQ72oc3hmt6IPMAaLb0RQAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA+S9v6H9H+UnG6cCwNS547ndIfFa3QTvodoKOrBsYJ2Pv3OBXQ/LfSeaeUx84FhUwRye7L/0rm1UMtQHDvVuxB9uscHsa9uocLheqK2XrBiOyOE1YN99SROJ7coupVVJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgODfSHoyzGcGrQNJIXxE9rXX/wCpcaq9Y2nqX0L9IOi3uyWHVgGtPVZL9jmn/wBoXz1PrCrIg+qPJBWiu8luEm9zC18J/wALj8rLdlyj6PVWZdg6ulJuaescR3OaD8QV1dVJCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgNI8r9D595MMT0u6DJMPBwv7iV8ryG8JC+yNrKP9IbHYvS2uZaSQAduU2Xxs70XBSiDtP0bq+78boSdS2OYDuJB+IXd182/R4bVt24q5IqeV9K6lcySUNORpu0gE8L6L6SUEhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQAgEEEXB4gqDk2K2XlmMsmz2GOkJuXGlZ+SnEQFqmpaejgbBSwRU8TeDImBrR4BXURAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAf//Z", "photoPage": 1}, {"code": "TFB24-S", "source": "belimo_TFB24-S_datasheet_en-us.pdf", "spec": [["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Power consumption in operation", "2.5", "W", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "1.3", "W", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Transformer sizing", "5", "VA", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Auxiliary switch", "1x SPDT, 1 mA...3 A (0.5 A inductive), DC 5", "mA", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Switching capacity auxiliary switch", "1 mA...3 A (0.5 A inductive), DC 5 V...AC 250 V", "mA", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Electrical Protection", "actuators are double insulated", "—", "Electrical data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Torque motor", "22 in-lb [2.5 Nm]", "in-lb", "Functional data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Running Time (Motor)", "75", "s", "Functional data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Running time fail-safe", "<25 s @ -20...50°C, <60 s @ -30°C", "s", "Functional data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Sound power level, motor", "50 dB(A)", "dB", "Functional data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Sound power level, fail-safe", "62 dB(A)", "dB", "Functional data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Agency Listing", "cULus acc. to UL60730-1A/-2-14, CAN/CSA", "—", "Safety data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Suitable for use in air plenums per Section", "300.22(C) of the NEC and Section 602 of the", "—", "Safety data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Ambient temperature", "-22...122°F [-30...50°C]", "—", "Safety data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Storage temperature", "-40...176°F [-40...80°C]", "—", "Safety data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Weight", "1.8 lb [0.83 kg]", "lb", "Safety data", "belimo_TFB24-S_datasheet_en-us.pdf p1"], ["Housing material", "UL94-5VA", "—", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["Belimo.", "Accessories", "—", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["P475-1", "Signal simulator, Power supply AC 120", "V", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["TF-CC US", "Transformer, AC 120 V to AC 24 V, 40 VA", "V", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["Type", "Shaft extension 170 mm ø10 mm for damper shaft ø6...16", "mm", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["KG8", "Damper crank arm Slot width 8.2 mm, for ø1.05\"", "mm", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["KH12", "Damper crank arm Slot width 6.2 mm, clamping range", "mm", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["KH6", "Damper crank arm Slot width 8.2 mm, clamping range", "mm", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p2"], ["TFB24-S • en-us • 2026-07-27 • Subject to change", "Accessories", "—", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p3"], ["TF-P", "Wrench 0.32 in and 0.39 in [8 mm and 10 mm]", "in", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p3"], ["Wire colors:", "1 = black", "—", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p3"], ["Electrical installation", "AC/DC 24 V, on/off", "V", "Materials", "belimo_TFB24-S_datasheet_en-us.pdf p3"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFAAUADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAcDBAUGCAIB/8QATxAAAQMDAQQGBgMMBggHAAAAAQACAwQFESEGEjFBBxMiUWFxFDKBkbHBI0KhCBUkMzZScnSDssLRFjRic+HwQ1NUY4Kis/EXJSYnZJOj/8QAGgEBAAIDAQAAAAAAAAAAAAAAAAEFAgMEBv/EADIRAAICAQIEBAQGAgMBAAAAAAABAgMRBBIFITEyQVGBsRM0YXEUIkKhwdEjM5Hh8PH/2gAMAwEAAhEDEQA/AOkEREAREQBERAEREAREQBERAEREAREQBFb1NfSUYzUVMcXg52vuWHqtsrZBkRdbOf7LcD7VDaXUlJvobAi0mo29mz9BRxNHfI8u+GFYSbb3ZxO6+nZ5R/zKx3x8zLZLyJFRRodtLz/tMX/1NXwbbXoHPpER84gpUkzFprqiTEUcM29u7D2mU0nnGR8CrmLpFqW46+3xP79yQt+IKnJjk35FqlN0hWuTAqIainPfuh4+zX7FmqPaC015Apq+F7j9Uu3Xe46qckmRREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREARFjr3faGwUPpVdIWgndYxoy557gFjKSisvoZQhKclGKy2ZFWtbcqS3s3qmZrDybxcfYo3unSbXVWWW+lbSxn6z3bzz/JavU3mtl35p6rd+s52PmuCevguUOZb1cIulzswiTKzbZwJFJTNA5OkOvuCwNZtNcqrIfVuY0/Vj7I+xaXIbm2k9Lno6+Omxvda9uAB3kDUDzCx77mwOH0hcDwO8Sueept8Vg7atDQ+2Sf25m2STucSS4kqg5/msNC5szA5uCCqwY3HALn+PJ+B2rSRXj+xfueO9U3OHerYN8x5OK+bufrP9+finxX5D8MvBlYuPevBe4c1TLH8pPeF4d14+q1/kcFPioh6eXhzKvXuHMr76U4ccFWb5tw4kY5nmE6wHUEELZG5/pZz2aaL74l76S08Rhfd5r+BBWPL1Qkqmx89V0R1Ul3czinw2uXY8GzUN+utrI9ErpWNH1Cd5vuOi2e29J4jLY7tTAjnLB82n5FRY25Sufu5JafsVcRPk1K7arVYsoqb9POiW2R0RR1tPcKOOqpJmzQSjLXt4FV1HvRTVFtNX29zyQxzZmN7s5B+AUhLoNAREQBERAEREAREQBERAEREAREQBERAEREAREQBQ/0mVzqra8UwcSylha0DOgJ7R+I9ymBQDfqv74bWXCpByHzv3fIHA+wKs4jLFaj5svOC15ulPyXuWrQqsVO+pqWYcWMhIkJ3Q7LvqjB0OMZ9gXxoVe40lxfspWx2kt9PfE58eTjX+e6NPFcejr32ZfgWXFL3VThdXyI/wBrtsL7UVE2ytBdZ64ySZmkDuAH1QeXjrha4yafZyEwip9KjkedwvBDRjj4h2eSsKM3KwSSPqLZK2QSduaRpI4eqTwOeKlTZa3UEtAL7dHR22Ehpa1rN+WR31WRh31j344K9cFJbZHk4WSre6DwetjbftHe6Nr20EtLEdOsmhefaAOI9wW+w9HjzBvVl5r2vxqIqVrR9oPxWq1HSFaYmxuidcJWOBLQ+tkc7AOMkAgD3YKxn/i3s36SIpaiui5FzKmcBp8w449y0rS1rwOufENRPxx9jPXrZartT9+3bSx1Lv8AUVbWsJ8BjVYWjvzm1YorjCaWpPq59V/kVlKWmotsKWWq2YvktZUu1fRV03Wx1H9kOOC13dnB8Vp9awNjlp63reoidh8cxxUUTs47Xe3PBw9q03aWDX5Vg6NNxG2LxN5N3BBAIVOYlrA4HGuq1iz3407pKKukBfAM9YOD28nLXLztvXSYniqBT05eN1jQOBPMkHJx7FXx005txXgXdmuqqgpvxJObhzcg5b3clSfSQSZJZuHvj0+xa1Yb8+pm6mV3bLd5jsYJHMEcM/4ramPEkYdjC1TrcJbZLmdFV0bYKcHyZibjSVFNTGaN/WxA4Jxgt81jIoZZzk5wVutJA2piqYXDIewg+1a1Tjdh3SMOYS0+xbKo8+Zz6mW1ZifYKZkfLJV+OAVq06q5Ay3PcrCl4lgotWt0Mmz9HlX6NtfHEThtTE+P2+sPgpdUDWmr9AvlFV5wIZmuPlnX7MqeV3IrAiIpAREQBERAEREAREQBERAEREAREQBERAEREBa3SrFBaKurJwIIXye4ErneIlzyXakg5U09I9b6HsVVNBw6oc2Ee05P2AqF4h2s+CouJTzZGPker4JXimc/N+3/ANLpgILcjAJ5f91sViBqLJBVSPd1wz2hpnC18F2M7vBZvZeQG0vp84McsjDw79PsWfD3+Zr6Gnjafwoy+phqptJXXasozTFhpXgEB+WP3m59XGnHvWK6UqYQ7BWSSIhpeJ3ccdoPYMjvOPsysjKPR9uq2M9kVUEUzeWcDdP2hVtvKdlZ0b2cPOQyqnh3TwcXbpA7xwVjROUpyjJ9Co1VVcKa5wXXr+xz9d617I46CNzgxjB1h5uOOB8AsS0La7zs80bOy3aFri+lnbT1JLtGkgtGnLDmEf8AEFqW8crpOBGe2Z2hq9n7rFUU8xY3OHDOnnhTxS3627eUodUPhjuojETi4fjRyDjzPcVo3Rl0QUG2VijutxuM8EcjnNDI29xI48+Clm1dEGydpnEu9WVMzW7peX7vDw1UowlJELX2zTWmqcGOLWRktLTk9WDxaccu48lhWbOmsoGNq66CCMEODiHknHdp3Lqqn2Z2eiIcbY2Rw03pnF58lb7c7MWG47LPnroI6Y04xF1TcF39nT48lht2vKNit3pRkQLRWie3SR3amqG19rhG7JNE0gxOIwN4HgNeK3W1VbZ4ju6g8Dla5W2eHZan+mmqIYJxvMjlBaXg/wBnmcc1V2Wq4QOrhJEZdloJyQO5VOsSctyPS8LbVe148zf7RrNLnTs/Na/Xw+j3mriHBzhI3yK2C1Hdkk55b81itoGbtyp58aSNMZ8xqFog8JM7bluUl9PYx7eKuY3dkjvVvwKqxldsXiSZTWx3QaPTxxCnaw1n3w2eoarOTJC0uPjjB+3Kgogk4GpUudHcr37IRsf/AKKV7B5Zz81YIpjaURFkAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiICN+l2pcKa2Uozuue+Q+wAD4lRtFrnyUu9J1spqjZl1wka4z0pDYiHYA3nNB058FEUQy4jnhec10WtRl+OD2nCZRlpEl4Z/su2PdyCvrFUejXaamccNqWiRmum+3AP2bvvViJNBjUpKybdZNDpPC4SR641HLThkaKNNb8KxSM9dp/wARTKHj4fcuNtoHUxpL1EDmjfuy4/1L+Pudr7VeOpRtPsHc7JC7eqCW1lKBxeQO01viWrJ089LfLQHNDXMkaWuY7lnRzSOXP/IWlRek7I3SOimkeylL96iqeG4fzCeRCurP8U/iro+p5bTv8RU9NLlKPT+iILpQ9RLNSVMskTJZS9jyTgO5hzfM8VY27ZG8Xa6xUFvpTVSykBrozluPzieQXQG02zNu2nqo62ajFLc2gS1kLhusqMYIkaOTiOPIhb1ZqSkttviZbqOGnbgF5iYAT56LrxnoV0pbeRR2O2fi2X2WoLVE8PNNFuudj1nalxx4klZtpDXboGDniThUYHlziN4NB7WVXp29a/dd2W8XO5BTg05LqMxwxmaeQCnjGXOPJavU1775WNuc8O/SROMVuoicGqlA/dHEnhovN3uEN3dKzrzBYreQ6olHGV3Jg7ye5aHcNpq2quU9ybThtNA30eCBgy2KE8QB4/WKwc4xaTNsKZzTcV0NdrqqpmvVZdr5XiatqHGOMsOWNbk5DdNAMAA/HliKCGSzXgQmQuik7bCeOCttuNBbauuLoatpdOOMkf0UZ+rgn6p5AgY5rBGzTS3J7Zw5lZDgOHIjvC5dVWpR3It+G3bJqEl16EgWKU1EZc1/BvdlfL+x5oC53GJweD8VT2XidAJA4/U+aydxjbNRTRnm0qoS/IekbW81kHTPHKrU7HSuwB7V5o4Osp2Of3Ywr+nDd7s4wO5dkXnDKeS2tryPjw2Fmn/dTTs9QU9vsNLFTs3WvjbI7JyS4gElQnVyNY05cNBqpxssgmsNA9pBzTxnQ5+qFZxKBl8iIswEREAREQBERAEREAREQBERAEREAREQBERAat0kfkNV/px/vhQ1CPpApH6WauoZHbqVkzmwS77nsB0cRjGfLKjmH8YvO6+Slfjywey4TBw0ufNt/wAfwXDcMcc8Drn5L1vF/DQd6+hoLcHmm9gbpw0jTw81ylgVbV1rNoIaany41rsPaB6pAz1nlpr7Dx0O3wWWmr+uprxSslhAwWv4FwOhC1PZy7feZr6p1vkmuEmQ9znNDGDOjWnJOOfDUlZOXbG6yO3xRUe6OLS5xJHdnTHngq80+orqqULJZPJ67RX6jUOymGPr0z9TYNo6CK4ULpX5bLTMLmSN44GdD4FeKCo6tjQQHBoGWkDGFRp7sy87PVNVG2SJu6+J0btS1w4jI4he44SBknezwOMaeSsk1JZRRSjKD2y6oy8LjOOr3Gkg8WcffyWLvFa+rqDY7ZK2PAMlXUn1YmDjr4L5cK2eha230DTJc6zsBg+oDzPco32uvbw+XZOzSO3G5dcq8g/TSAZLGn81qhvCyIR3SSKl6vAvj4qC170VhoZeqY4nDqiTHakPedPZkK/pqZkEQY0AADC0M1ktLW0zXFsdPABFCxgwHcyfsyt6oqoTwA+CpdZPMlh8meu4ZXtg01hp4KktJA+EwiNoYeQGEaxwhZG8l4Y0NGnADgMe1VDqQvh0C4d8sYzyLT4UHJSxzReWtzGTSdoN7PPzXu4zlsDhGdSRk48VZ0bvpyf7K+1p+icSeY+KzhLMcGFkcNsxlU0QW2RjXEANOudV6t87/QmQUzO2W9qQ8GrC329B4NuoozUVUnZDWcvNZ+z089Nb4o6jd63GSG6geC7VHElgq5SzW93VstK2xsrZYuunk6hoJfG046x3ie7wUwdGkUcOyRjiY1jG1DwGgaDQKNHcFJ3Rz+S7v1h/wCtInm2bWiIswEREAREQBERAEREAREQBERAEREAREQBERARn0t/j7V+jL/Co+gH0ikLpc/HWo+Ev8Kj2nP0gXmdb8xL09ke24Z8pH192Xo4cMr6RvDHAjge5AvoWk6jw4u3Q0jBJxnkV4q5jS0MsoaXdW0uwNSdMq4I3tCBjuXl0Zxo4nHI/zU4GTI0V8p7bs9TW6gjbVybgM0xyI946uI5u1J4aePJZdm09NFRmZrHGpcQ2KAAk73Aa8CtWcQ2IgNLeeML3gGHAPAcQVYQ11kZc+nkU1nCKZx5N7vMurje/vNWPpOtdJd6ntV9RGcugYT+JYfzzzPJYS/RSVdSZ6aLcp5MNYI24bGMY3McvM8ePlkDGN1jSSRG3dbnGg5+/meJVtLQdY4O697S05Zu6YPIrshxGH6kV0+DWrG15NDq4pppW0ojLZIX5LXjDu5bbZOsbAA9Xk9FHW1EVRWUsQqoQQZmHHWcMZHgPj4KtFE2MZHBV+qnW5Yg+Rc6GFqr/AMqwyuDovLnad6+50Xh5HBcbfIsUirRfj3for7c6eSpoZoon9W94wHn6vivNFkTZxxBV3IewcjOizg/ymE+41+w2emt9IZGDfmkJ3pXauKzUataL+os9quo+HsVlDnFFDd3y+55dwUndHP5Lu/WH/AKMXcFJ3R1+S7v1h/wCsolCza0RFsICIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgI06XPxlq8pf4VHcWjjjuUidLvrWnyl/hUdxgZPkvMa75iXp7Ht+F/KR9fdlGa6UdLOIZ6uOKTGd178FVhcIOs3BVRiQcW74z7lq1+o6mS6VT2RVBZLThjTFEHhx10Pd5hWsNPJFU1Qni6mRwG6x1MZM9gDR/LVZx00JRT3GqesnGbjt8f7N7E5wCJMg6g54rC3faaooqxlLR05qJie0XA7o8M96whrYprdZYIpCZYXAPaAQW9krHR1dU2209IJZB1bxUbwJ9V27ge8lbqtLh5lz+n/Jov12ViHL6rn5cjaKLayrrq9tJBRslLR25A4hre88OHxWXuFzbb6CWqfCHiMZIGhOq1OSaQUFZcDXSRV0c5YIQ/AxnAbu+SzV+af6MTNJJO43JcdeI4rXZCO+KSws4NtNs/hzbeWllfvj2LyS/PhgjnnoZGRvLQHB7XYzw5+KyXpA/NIWh3J88lWwVFH6KWvYQ4PLhJgtHktzz3rTfHYoteJ06Wx2Skn4Y/wDeBcmcHkVSfURxN3pH7ozxKp5VpcQ51E7dzkEHLcZGviueL3SSZ1zW2LaL9tfSkfj4wfE4X0zxSHsSsd5OytZDKoFjhPUNDSCfoy4EaacSqVuhqY7uS/rSwuzvPae1rx4aLrdKabycC1MlJJx6m7Umkw8QVdSk9U4eCsqI/SMHgVfP9R2e5a4dp0T7jG0X9RYruP1fYrWi/qLFdM0Cs6+1FDd3y+7PDlJ/R1+S7v1h/wAAowPBSf0dfks79Yf8ArOJQM2tERZgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAjTpd9a0/tf4VHcXrHyKkXpd42n9r/Co6i9Y+S8xrvmJense24X8pH192Yi4tjFe9zqkRODGnDoS4YzgajvJVMNJPYuMI3Thw3nM1WXmo4KgkyxhxIAOeYB3h9qoOstMZHva6RhkdvODSMHXOMY4KIWx24ZnOiTk2l7ls2GqYN+Woja1rt1zhLoO/jzXmOkrzM1srWujdgOdusOG6+GuuCrp9kp/RXwsklaHP3wS4uwf88+Pir6KPq4mRgl240DJ4nGmVDu8vYmOnz19yyktEclSKl/UumGoe6EE/ZhVrnSffC2S0u8GmQAZx45Vz8F5LsLQ7JZTz0OlUQw1jr1NZfs1WuMLXVgfHE4FrXPdgY7gtmK+5O7nK+cVNlsrMbiKdPCnOzxGV5liZPE6ORu8x3EZ4r13oB4LUuXNG9pPkygbfTFhZuENIwcE/wCeS+R26KOSJzHyDquA3tD/AJyrzCEcPFbN8vM1fDh5F3RfjGeRV6/1HeSs6NuXsx4q9kGGHyW+HaaLO4x1HpRMV03grWj/AKkzyV0OCsq+1FDb3y+54Kk/o6/JZ36w/wCAUYFSf0dfksf1h/yVpEoDa0RFmAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiICNel0Z+9P7X+FR1EO17FI3S3xtP7X+FR3Hx9i8xrvmJense34X8pH192Y+tqK2OrDYGgx4HHGp18co+urG07JPQyXb2oBzp7NVRuhpX1JbOyZrg0dtjdCNTj4r7O2NtDHCaktjDRKD1eTjPgfFQopqOUTKUlKWH+5eSVz45o2mLDHHBJzppk/FW0d+j6zdlgkZkZyO0FRpKJ1TmSluL5A1+pdnXXJB/wA81WpmS01WI6msZMWDBBdg9/DnxHuRwgk14+pKssbT6J/ZmRZK2WJr253XDIXzBfIxgON7OqNmieMMkYfAFW89bFDUMgc15c4gtLRwytEF+bodc5Yj1K8r2RSBhcWkjOHcfNfWuBGQcqyrqWSokDw2OU4A+l5e5eaW1MDMysDH50Eb3YWclB88muErE9uDIq2muEdPP1To5DgAlzW5AVxIMQvOSMNPDiFihXvc9rW1Dm67vbi4ne/losaq93Mm+3ZyTLw3ika5oc9wLm7w7PLCrw3ClnIbHK1xPAD2/wAisZWXB1OWxPbERGQJJdwO7RBOANOQV9R9XK8h8MTZYwHB7G4DmkaEd3PRbZVJR3YOeF0pT25M3RaOafAq5lPYdpyVvQDJb5FXEg+jdnuUx7TOfcY+j/qTFdN1Ct6IYo2eSuWcFY19qKK7vl9zw7QKUOjtuNlAe+d5+Ci93BSj0e/kmz++f8VaRKFm0IiLMgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAjbpb42r9r/Co7jxn2KReloZNq/a/wqFq/bSG3XR9LBQSVhi7L3B4YM8wM8V53VVTt1MlBZ6eyPYaG+ujRQlY8Ln7svLo+pFa4RvDWtZvDeeWADTUYOpznTyWQ9IYykhfNA6ZzmjUM8R/3wsGzb+hdjr7LXt8tx/zV2zb6wn8Yy4Q/pUxPwyjotwk4dBHVUOTkrOplaapgfTySQxlgZ6zQ3XOPDitepbrJU3dhqKSINfJuBwJ3mkcOeqyjNtdmJONzMX95C9vyXiK4bIS1vpUV1t/XE5y6QN178FRCDhu3QfMzssjZt2WLkevQ7XJOYm9iQE6ZIIPgsm2INaGjPZGAea+wUdFVsFTSupqhodkSREOGfMK4MDwOS5bNz5c/U7alFc1j0MDmrlrp4opSC0ni7AA4YGhVzaqiSoZIZHE7pGM4yMtB5eaqTWIyzOlEjgXEnG6DjPjxXuG2T01LMyJ+ZH43Tu4DdAPHkFsltcceP2NMfiRnl9OfifIquGsnnpWkhzBgkc+8jyVKCJkdxZA2rnlfG3tNILh3jJ4Z1XuO31ME2+yGNpBbjDzoAMEcOYVzFSTQVsxaGup53b5OcOY7AHtGiYis4fgY5lLDkueSw9Dp6l8poXxOIOJGvaXMJ158iNdQqkFlDAx0tRI+VuBlpwMDgPEK4tFDLQU76aQOLWHsvL8hw8By8lkNzJSc2nti+RNVUZJSkuZcUIGTwGirzZ6p+nJUKQYGT3KtK4dWQTyUx7TOXcWFGPwKPyVyzQY8FTomj0KPyVU6Kyr7UUNvfL7spuUo9Hv5KM/vn/FRg4aKT+j38k2f3z/irOJQs2hERZgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAjnpY9e1ftP4VzHWEjaGr/v5P3iunOlf17V+0/hXMtWcbR1Zxwnf+8VX0/NWehb6j5Cr7v+SqA8HmFU3Hv3TvcOSqNIdjkqoaByyVYlOUOoOPVz7F4dSMdq6Bjh4gFXgaTyXtuGjJOiA+WGQ2baa3yUhMcdXKIJoh6rw7gSO8FSo9uqiuDBvloI51kXxUrEaql16Smj03CJN1NPzKeFqO220lba5YKGgkEEsjOskm3Q4gZwAAdM6HVbju5CjXpFB/pJB+rD94rn0sFO1KR16+yVdEpReGWUW0G00esd9c8cQJYWH5K6j2w2rj41FBP+nBj4ELHwRb0LSACSFXEQA1br5q6enqf6UeZWrvX62ZFm3u0LMdZbLdN+i5zfmVVb0jVzfx2zgP93P/AILFdU3xXl1OSTg59iwekpfgbY8R1Ef1exsNP0pUsR/C7NWwMOheN1wb8FuVLXU10t7KyjkbNBM3ea4cFFQh7DmvALXd62roxyNm7hGD2Iqt4aO4FrThcWp00a4bollodbZdZsmbXQj8Bi8lWcNF4oh+Axfor27gph2owt/2S+7PD+ClfYugnt+zEEdQ3cke50m7zAJ0ytV2L2dFyqxcKlmaWA9lpGkj/wCQUkq0iiifUIiLIgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAjvpWikLLZMGExtMjXOxoCd3GfcVzHVflFVfrD/wB4rt57GSMLJGtex2ha4ZBXKXS7S09D0vXCClgjgha2EhkbQ1ozE0nQLnhTttlZnqdlmp36eNGO1mtjAIyqw5dytwclV28F0nEVWDXivExAacc1UY3C8SM0OiA9UwxerPn/AGyL4qSL3cfvVQ9eI+sc5wa1p0Ge9R0wBt2tB/8AmRfFbxtc3rLZC0c5P8VT61Ztij0nCWlVJvz/AIMnQ1Tp4x1jQHEZ0Uf9Io/9SU/6qP3itusl1grah1PDHKXQty9xb2R5lal0ia7TU36r/EVo0kZRuSkdPEZws08nW8r/ALMXTDETdOSuRwVGmbmNuO5XYZkK+PJnjgOC+hVN0Aar4dRogKL/AFSFsfRiP/ILoe+sf+41a9jIcByWx9GYxYLn+uP/AHGri1v+os+F/wC/0NuoR+ARforKWWw1V8rRFCN2Fp+klPBo+Z8FhfTYqC1Quky57hhjBxcc/DxU32+hgt1DHT00YjY0cOZPMnvKxor3RTfQy1V2yckuuWe6SlhoqSKmp2BkUTd1oCrIi7yqCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiALlbpvxF0x1pPZ3oYXa6ZHVgZ+xdUrD37ZKwbTxhl6tNLXbow18jO20dwcNR7CgOP2SMJ0cFeRAEaFb50w7C7L7Mejts1C+kmLN9/wBM9zSCcDG8T3FQ+yeQS7oJHkUyQbWG4COaMK1oLXVVMW/HXOYCOBYT81ZV89XbpC2So63HPdwgM2IybnaSBwrIT/zLdtrZYoqCmkl3urEva3Bl2umB4qJ5tpN6Jrn9YZIyHMLcDDhw1WSsm0NbVt6+5V0kkLJA8iR2WtA7lx3UOdkZroiy02rjTTKtrmzpe8bNWvZjYP0O2U/VsMrHPe7V8rvznHmVAHSHj+lFNgYHov8AEV1O6mpdorBT+lwSNiqI2TdW4lrmkgEA45hRX0u9G0I2eiuNhtlTWV0UzWyBjnSPEOHZw3n2iPFS6ZO9WLpgQ1MFpZUvOW/6IdpTiIHwV0HaLGiqFFiGphngkZoWyRlpB8iq8dypHDWUDzyusrS94jwXktAGQvMdZSuGBK0+1VWyU54St96ApYyXAc1n9m3SUdkjZTBrRMXSPyDq7OM/YsLuNOd05HHIWWpqttBs3TSCJ00r27scTOL3ZOngPHktdkIzWJLJtqtnU90Hhm0bJ7NXLay9B0jerpoZAZZvqtYDoB4nu5KfVrfR7FJFsBaevjijndFvSiIYbvEnPn5rZFmkkuRg228sIiKSAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAgr7oKQ+lUjesBAh9XHqEk/H5LnxpcJ9COPNT590JI7760rDuuApxjd4jU6H5KAmtBl9TeGeCIg3Wx1layl3WUrZMDjv4+SwW0E001QesibEfF2fkr+1MhEGXUtT5xkD5rFXaJpmO5Tykf70j+aAwcwAb2pm4/sg/PCzezjA4tfFEZHsdkPqDiGP+0eRx7Vi5Y3hvqwReIwT9iy1lxK0RlzqxwORD6sY8Xnu8/cVDJO2bMQ6w28tnfUA08ZErxh0nZHaPieKvVa2txdZ6JxlbMTAwmRowH9kagcgVdKQRF90bPPD0fwMi3XMlqMSNA7egyHDwB4+YXMsLy5gw7PtXSv3SIH9BaIuaQBUkCUcWnd0bjuOvuC5ljAAaXMP6TUBt1mt1NWMaZYmuPPJI+C8Xu2U9EMwNLD4OJ+KtrJJG12BWTxf8Bcqt4ka8a18s3/Bj5IQYiOqmY3RxOT3rbrZd27kL6yUN3WhjGNGSR3Bo1JWmtijfq2lqpvMux9gC2SyNkp4usjjprcwDt1EhDnAeA/mVDJOoejWqqavYelkqi1rg97WxjG9E0O7LXY+tjj5ra1pvRU1o6PKMshfGx75HNdIcvlBefpHdxPHHktyUgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAifpu2Fq79avv1bQHzUkRE8WcF7BqCO8jXRcxNaG1BD94EHB5ELrfpL2yistK60NiD5KqBzpnnhHHgjTvPyC5MuLg+4SOacguJBCgGxW6VjIMCuli8NwlY26OZJIc1M03k3GfsV3s8xs7nCTLgGni4rD3WplhrHBkjmgHvWRBQfTOePo6J7jnjIT8ypN6KejOu2trRJXPZT2ime01EcZ3Xyc9z241xy5qKZqqaSZgfM9wyNC44UxbGdJw2Iu1PSNjZUUlXK0VjfrMGAGuae8ZOnNYknTTGNjjaxjQ1jQGtaNAAOS9ICCAQcgopBDX3STwzY6343mvdO4B/1SN0ZafE8R+iVzTDgEauYfsXcO1uytv2z2bqLNcmu6mbDmvZ60bxwcPELiu6UX3pv1dbRKZRRzuh3y31sHGcIDNWZ0mm5U05PdIAf5KpeTNg781M3xjb/AIq2tlTEQGuhiee4uLV7uL4z6lNAw+L8/JCDB9ZCX4fWSuPc1o/xWyWSLMjHwUbpZG6tlrHEMZ44PyHtWKiiq3OAbVU8IccAA6/JSN0ebAw7SXyGmutZNLT4L3Rtw0OwM4wPnlQySbOistd0e0cjTJIZJJXOlfp1x3zl4HJp5eC3FU6enipKWKmgjEcMLAxjGjRrQMAKopAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBy90v7S1DNv7vRvJcKaRrWOzq1pY04HdqSVE8rutlc4FodnUObu/DT7FvXTKcdKt//AL6P9xq0Jru24H8/+aEGdslXV0bHvbaZaoEcY5m4HswsLeKieedzzRSQ68HkHHuWVpXx+iRhzdXygEjmNVZVBa46YxvDTj3qQYNwneQd3GeCztjZHDTy1829NUQuBja49kOwSCe/BHBY7eIiiwdWvyspQjdt9SDxc8fByxJO3rEXO2dtxe4veaWIucTkk7g1V+ra2t3LTSN7oWD/AJQrlSCNemja+p2b2dpqWhrG01RWybsjmuxI2PH1e7J0z4Fcq1lQ6rvNbUuIJlkLsjgdVNH3TWXX6zMyQHUx/wCooM9GY5wcN5riMktOEBsNgaTWsI71W2wDvSAXa6LH2inrA4yU9wZCWDOZog8AKltC+5ul/CqqnmPDMce78kILe2yBtTDnA7a3O5bX/eu2GnttW+GtLmuE0L910eCCMEeIUdx007y4F5bu6kLaLLRUdFTMqhAJqkse9r5dQ0tbkED+ahknXmwN6q9oNg7Vcq/d9NlhHX4GO2NDkcieOPFbEtE6G3vl6NqeWRxc+SpqHFx4n6Vy3tSAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIDj/pnO70r3/I/0sX/AE2rQd/Mp1+sulOnHotuO0k7L/Yab0mraxrKinbo94bnDmjmdcY46DC5sqaSpt9Y+nraeWlnY470czCxw9hQF9BIRTwj/efzVq9/jntBVYWPNPEQM7rsnHtVq84ySQAXDipIPjBmLycs/T02WmGMFzpJGMAHEksdp9qwdBSVVwkbBRU81TM92GxwsL3H2BdE9F/RHXRXGnve0FOaZkT2zRU0nrlwbgbw5DnrqsSSb6dnV0sUZ0LWBvuCqIikHOf3TAztDZf1Z3/UUHh2uPBT190tRzCvslduHqDFJDvcg4Hex7vgoCc7D/YEBm7bLuUdYMD8UqV6qRUEHGOy0ce4KjRPIo60g4+jVGufkexSQGdqpdjnHj7FmKV+5QsZjhFMT7RhYKKTdqcnXDPkszT4dSMfyMEvx/xWLJOpehgf+11Ae+ac/wD6uW+LTuim31Fs6M7VBUsLJXh826RggPe5wz7CFuKkBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBat0kR29uwF5q66ipqowUj9zromv3XEYBGRockLaVH/TdJUs6J7m2mhklMjo2v6tpdut3gSTjlogOUaSFj5WxhpAedcEjIXVOxHRhslFshap6vZ2gqKuWBsskk0QeSXa65z3rmCw076y6xQxNdI92GhrRk5Jwu3qOAUtBT040EUbWD2DCMg8UduordEI6Kjp6Vg03YYwwe4BXKIhIREQGA2z2QodttnJrTWudFvdqOZgBdE7vGePiFzLtP0FbZ2Koe+loReKUerLRnLseMZ7WfLPmuuVSqqmKio5qqZ27FBG6R57mgZPwQHDFPSS0xraSqY6mqQDG6OYFjmu5gg8Fa1cMk0zmU8ck7gQMRsLs+5Zmvr5rtea2vkz1tdO6Q+b3E/NdP8AQ3aPvX0fwSubh9ZI6XPMj1R8PtQg5htXR7theZN6h2buT2Pbuh8kJjbw73YCmnYPoKqqYU1RtNJFGIQfwWJ2+52TkhzuAHllTmigk8sY2KNsbGhrGgNaBwAHJekRSAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgKMVJTQPL4aeKN7uLmMAJ9yrIiAIiIAiIgCwe2lnrb/sXdLVb52U9VVwGNj3+rrxB7sjIzyys4iA5GpujXa6jvsdNV7P1rdx34xke/GTwBDm5HNdXWugZa7RSUMYG5TxNjGPAYV2iAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgP/9k=", "photoPage": 1}], "photo": null, "photoSource": null, "docs": [["포인트리스트", " Damper Actuator", "Belimo", "belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_Damper_actuator_V3_4_en-gb.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "RelPos", "note": "Relative Position in % Overridden = true, if the gear is disengaged"}, {"inst": 2, "type": "AI", "unitDisp": "—", "name": "AbsPos", "note": "Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged"}, {"inst": 6, "type": "AI", "unitDisp": "—", "name": "SpAnalog", "note": "Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _"}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Sens1Analog", "note": "Sensor 1 as analog value in V / Ω / – / °C / °F Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 21, "type": "AI", "unitDisp": "—", "name": "Sens2Analog", "note": "Sensor 2 as analog value in V / Ω / – / °C / °F Current value of sensor 2 in case Sensor2 Type MV[221] is Active(2) If Sens2 Type MV[221] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 1, "type": "AO", "unitDisp": "—", "name": "SpRel", "note": "Relative Setpoint in % Setpoint for actuator between 0 and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 97, "type": "AV", "unitDisp": "—", "name": "Min", "note": "Min Setpoint in % Min has to be ≤ Max -30%"}, {"inst": 98, "type": "AV", "unitDisp": "—", "name": "Max", "note": "Max Setpoint in % Max has to be ≥ Min +30%"}, {"inst": 130, "type": "AV", "unitDisp": "—", "name": "Bus Watchdog", "note": "Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Sens1Switch", "note": "_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 21, "type": "BI", "unitDisp": "—", "name": "Sens2Switch", "note": "Sensor 2 as Switch Indicates value on sensor 1 in case Sensor2Type MV[221] is Switch(5) If Sens2Type MV[221] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 99, "type": "BI", "unitDisp": "—", "name": "BusTermination", "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools."}, {"inst": 101, "type": "BI", "unitDisp": "—", "name": "SummaryStatus", "note": "Summary Status Summary of all Status (MI[106], MI[110])"}, {"inst": 100, "type": "MSI", "unitDisp": "—", "name": "InternalActivity", "note": "_ Internal Activity Test: Internal test running, activated by bus"}, {"inst": 106, "type": "MSI", "unitDisp": "—", "name": "StatusActuator", "note": "Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range"}, {"inst": 110, "type": "MSI", "unitDisp": "—", "name": "StatusDevice", "note": "Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired"}, {"inst": 1, "type": "MSO", "unitDisp": "—", "name": "Override", "note": "Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values"}, {"inst": 120, "type": "MSV", "unitDisp": "—", "name": "Command", "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset"}, {"inst": 122, "type": "MSV", "unitDisp": "—", "name": "SpSource", "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]"}, {"inst": 220, "type": "MSV", "unitDisp": "—", "name": "Sens1Type", "note": "Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 221, "type": "MSV", "unitDisp": "—", "name": "Sens2Type", "note": "Sensor 2 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}]}, {"vendor": "Belimo", "model": "Damper Actuator (Modbus)", "name": "Damper Actuator", "cat": "HVAC.FIELD.ACTUATOR", "tag": "actuator", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 22점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " Damper Actuator", "Belimo", "belimo_Modbus-Register_Damper_actuator_V3_4_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_Damper_actuator_V3_4_en-gb.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "MB", "unitDisp": "%", "name": "Setpoint Setpoint for actuator between 0 and Max (No. 107)", "note": "Setpoint Setpoint for actuator between 0 and Max (No. 107) · 범위 0…10‘000 Default: 0 · Modbus reg 0"}, {"inst": 1, "type": "MB", "unitDisp": "–", "name": "Override Control Override setpoint with defined values", "note": "Override Control Override setpoint with defined values · 범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1"}, {"inst": 2, "type": "MB", "unitDisp": "–", "name": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.", "note": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset. · 범위 0: None 1: - 2: Test 3:"}, {"inst": 3, "type": "MB", "unitDisp": "–", "name": "Actuator Type", "note": "Actuator Type · 범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3"}, {"inst": 4, "type": "MB", "unitDisp": "%", "name": "Relative Position", "note": "Relative Position · 범위 0...10‘000 · Modbus reg 4"}, {"inst": 5, "type": "MB", "unitDisp": "° mm", "name": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement", "note": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement · 범위 0...max angle / stroke · Modbus reg 5"}, {"inst": 8, "type": "MB", "unitDisp": "mV Ω 0 / 1 °C °F", "name": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) [°C] if Sensor 1 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 1 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _", "note": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [Ω] if Sensor 1 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ "}, {"inst": 9, "type": "MB", "unitDisp": "mV Ω 0 / 1 °C °F", "name": "Sensor 2 Value Current value of sensor 2, depending on the setting of the Sensor 2 Type (Register No. 108) [mV] if Sensor 2 Type (Register No. 108) is Active(1) [Ω] if Sensor 2 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ [0 / 1] if Sensor 2 Type (Register No. 108) is Switch(4) [°C] if Sensor 2 Type (Register No. 108) is PT1000 C(5) or NI1000 C(6) or _ _ NTC10K C(7) _ [°F] if Sensor 2 Type (Register No. 108) is PT1000 F(8) or NI1000 F(9) or _ _ NTC10K F(10) _", "note": "Sensor 2 Value Current value of sensor 2, depending on the setting of the Sensor 2 Type (Register No. 108) [mV] if Sensor 2 Type (Register No. 108) is Active(1) [Ω] if Sensor 2 Type (Register No. 108) is Passive 1K(2) or Passive 20K(3) _ _ "}, {"inst": 12, "type": "MB", "unitDisp": "%", "name": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal", "note": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal · 범위 0...10‘000 · Modbus reg 12"}, {"inst": 99, "type": "MB", "unitDisp": "–", "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools", "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools · 범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99"}, {"inst": 100, "type": "MB", "unitDisp": "–", "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008", "note": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-0"}, {"inst": 101, "type": "MB", "unitDisp": "–", "name": "Series Number 2nd part", "note": "Series Number 2nd part · 범위 – · Modbus reg 101"}, {"inst": 102, "type": "MB", "unitDisp": "–", "name": "Series Number 4th part", "note": "Series Number 4th part · 범위 – · Modbus reg 102"}, {"inst": 103, "type": "MB", "unitDisp": "–", "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02", "note": "Firmware Version Firmware version of communication module Example: 302, Version 3.02 · 범위 – · Modbus reg 103"}, {"inst": 104, "type": "MB", "unitDisp": "–", "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired", "note": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the ad"}, {"inst": 105, "type": "MB", "unitDisp": "%", "name": "Min Min has to be ≤ Max -30%", "note": "Min Min has to be ≤ Max -30% · 범위 0...Max - 3‘000 · Modbus reg 105"}, {"inst": 106, "type": "MB", "unitDisp": "%", "name": "Max Max has to be ≥ Min +30%", "note": "Max Max has to be ≥ Min +30% · 범위 Min + 3‘000...10‘000 Default: 10‘000 · Modbus reg 106"}, {"inst": 107, "type": "MB", "unitDisp": "–", "name": "Sensor 1 Type", "note": "Sensor 1 Type · 범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 107"}, {"inst": 108, "type": "MB", "unitDisp": "–", "name": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)", "note": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Re"}, {"inst": 109, "type": "MB", "unitDisp": "s", "name": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired", "note": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 109) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is ex"}, {"inst": 114, "type": "MB", "unitDisp": "–", "name": "Sensor 2 Type", "note": "Sensor 2 Type · 범위 0: None 1: Active 2: Passive 1K _ 3: Passive 20K _ 4: Switch 5: PT1000 C _ 6: NI1000 C _ 7: NTC10K C _ 8: PT1000 F _ 9: NI1000 F _ 10: NTC10K F _ · Modbus reg 114"}, {"inst": 118, "type": "MB", "unitDisp": "–", "name": "Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1)", "note": "Setpoint Source Analog: Setpoint from analog signal 0...10 V on wire 3 Bus: Setpoint from Modbus (Register 1) · 범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118"}]}, {"vendor": "Belimo", "model": "Energy Valve DN 15...50 (Version 4) (BACnet)", "name": "Energy Valve DN 15...50 (Version 4)", "cat": "HVAC.FIELD.ACTUATOR", "tag": "actuator", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 56점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " Energy Valve DN 15...50 (Version 4)", "Belimo", "belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_Energy-Valve_V4_1_en-gb.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "RelPos", "note": "Relative Position in % Overridden = true, if the gear is disengaged"}, {"inst": 6, "type": "AI", "unitDisp": "—", "name": "SpAnalog", "note": "If SetpointSource MV[122] is not 1: Analog then Out Of Service is _ _ TRUE Overridden = true, if forced control (bus, tool and analog forced control) is active"}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Sens1Active Volt _", "note": "Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _"}, {"inst": 21, "type": "AI", "unitDisp": "—", "name": "Sens1Passive _ Ohm", "note": "Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is _ _ TRUE"}, {"inst": 22, "type": "AI", "unitDisp": "—", "name": "T1 UnitSel _", "note": "Temperature 1 (remote) in selected unit Unit can be selected with object MV[127]"}, {"inst": 23, "type": "AI", "unitDisp": "—", "name": "T2 UnitSel _", "note": "Temperature 2 (Flow Body) in selected unit Unit can be selected with object MV[127]"}, {"inst": 1, "type": "AO", "unitDisp": "—", "name": "SpRel", "note": "Setpoint Relative in % The set point is related to either the position, the flow (of V`min, Vmax) or the power (of Pmax). See also AV[90], AV[94], MV[100], AV[110] Overridden = true, if forced control (bus MV[1], tool and analog forced cont"}, {"inst": 2, "type": "AV", "unitDisp": "—", "name": "AbsPos", "note": "Absolute Position in ° Overridden = true, if the gear is disengaged"}, {"inst": 10, "type": "AV", "unitDisp": "—", "name": "RelFlow", "note": "Relative Flow in %"}, {"inst": 17, "type": "AV", "unitDisp": "—", "name": "SpAbsFlow _ UnitSel", "note": "Setpoint Absolute Flow in selected unit Unit can be selected with object MV[123] Overridden = true, if forced control (bus, tool and analog forced control) is active"}, {"inst": 19, "type": "AV", "unitDisp": "—", "name": "AbsFlow UnitSel _", "note": "Absolute Flow in selected unit Unit can be selected with object MV[123]"}, {"inst": 20, "type": "AV", "unitDisp": "—", "name": "Sens1Temp _ UnitSel", "note": "Sensor 1 as Temperature in selected unit Unit can be selected with object MV[127] If Sens1PassiveType MV[221] is 1: None or Sens1Type MV[220] is not 3: Passive then Out Of Service is TRUE _ _"}, {"inst": 22, "type": "AV", "unitDisp": "—", "name": "DeltaT UnitSel _", "note": "Delta Temperature in selected unit Unit can be selected with object MV[128]"}, {"inst": 40, "type": "AV", "unitDisp": "—", "name": "RelPower", "note": "Relative Power in %"}, {"inst": 45, "type": "AV", "unitDisp": "—", "name": "CoolingPower _ UnitSel", "note": "Cooling Power in selected unit Unit can be selected with object MV[124]"}, {"inst": 46, "type": "AV", "unitDisp": "—", "name": "HeatingPower _ UnitSel", "note": "Heating Power in selected unit Unit can be selected with object MV[124]"}, {"inst": 47, "type": "AV", "unitDisp": "—", "name": "CoolingEnergy _ UnitSel", "note": "Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]"}, {"inst": 48, "type": "AV", "unitDisp": "—", "name": "HeatingEnergy _ UnitSel", "note": "Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]"}, {"inst": 50, "type": "AV", "unitDisp": "—", "name": "VolumeDecimal _ UnitSel", "note": "Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200]"}, {"inst": 52, "type": "AV", "unitDisp": "—", "name": "Volume UnitSel _", "note": "Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200]"}, {"inst": 60, "type": "AV", "unitDisp": "—", "name": "GlycolConcentration", "note": "Glycol concentration in % Measured value or override value in settings"}, {"inst": 90, "type": "AV", "unitDisp": "—", "name": "Vmin", "note": "Minimum Flow Limit in %"}, {"inst": 93, "type": "AV", "unitDisp": "—", "name": "Vmin UnitSel _", "note": "Minimum Flow Limit in selected unit Unit can be selected with object MV[123]"}, {"inst": 94, "type": "AV", "unitDisp": "—", "name": "Vmax", "note": "Maximum Flow Limit in %"}, {"inst": 97, "type": "AV", "unitDisp": "—", "name": "Vmax UnitSel _", "note": "Maximum Flow Limit in selected unit Unit can be selected with object MV[123]"}, {"inst": 100, "type": "AV", "unitDisp": "—", "name": "Vnom UnitSel R _", "note": "Nominal Flow in selected unit Unit can be selected with object MV[123]"}, {"inst": 110, "type": "AV", "unitDisp": "—", "name": "Pmax", "note": "Maximum Power Limit in %"}, {"inst": 113, "type": "AV", "unitDisp": "—", "name": "Pmax UnitSel _", "note": "Maximum Power Limit in selected unit Unit can be selected with object MV[124]"}, {"inst": 116, "type": "AV", "unitDisp": "—", "name": "Pnom UnitSel _", "note": "Nominal Power in selected unit Unit can be selected with object MV[124]"}, {"inst": 120, "type": "AV", "unitDisp": "—", "name": "SpDeltaT UnitSel _", "note": "Setpoint Delta Temperature in selected unit Unit can be selected with object MV[128]"}, {"inst": 127, "type": "AV", "unitDisp": "—", "name": "SpAbsFlowDeltaT_ UnitSel", "note": "Setpoint Absolute Flow at Delta T in selected unit Unit can be selected with object MV[123]"}, {"inst": 130, "type": "AV", "unitDisp": "—", "name": "BusWatchdog", "note": "Timeout for Bus Watchdog in s Non functional. Reserved for future extension"}, {"inst": 140, "type": "AV", "unitDisp": "—", "name": "ErrorState", "note": "Error State No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) R"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Sens1Switch", "note": "_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _"}, {"inst": 99, "type": "BV", "unitDisp": "—", "name": "BusTermination", "note": "Bus Termination"}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "Override", "note": "Override Control Overrides setpoint with defined valves."}, {"inst": 99, "type": "MSV", "unitDisp": "—", "name": "SummaryStatus", "note": "Summary Status Summarizes all status MV[102] – MV[107]"}, {"inst": 100, "type": "MSV", "unitDisp": "—", "name": "ControlMode", "note": "Control Mode This value defines the interpretation of the setpoint A Reset will be performed, if the state of this object is changed."}, {"inst": 101, "type": "MSV", "unitDisp": "—", "name": "DeltaT Limitation _", "note": "DeltaT Limitation Disabled: dT-Manager not active dT-Manager: dT-Manager active with no restriction to flow dT-Manager scaling: dT-Manager active with restriction of flow → AV 120]"}, {"inst": 102, "type": "MSV", "unitDisp": "—", "name": "StatusDeltaTMgr", "note": "Status DeltaT Manager Not selected: dT-Manager deactivated Standby: dT-Manager activated but not active Active: dT-Manager active Scaling standby: dT-Manager active with no limitation to the flow Scaling active: dT-Manager active with limit"}, {"inst": 103, "type": "MSV", "unitDisp": "—", "name": "StatusSensor", "note": "Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens"}, {"inst": 104, "type": "MSV", "unitDisp": "—", "name": "StatusFlow", "note": "Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow in closed position: Flow is measured but position of valve is closed Flow not reached: Setpoint cannot be reached within 3min during flow cont"}, {"inst": 105, "type": "MSV", "unitDisp": "—", "name": "StatusMedia", "note": "Status Media Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up Glycol detected: Glycol was detected in a MID application"}, {"inst": 106, "type": "MSV", "unitDisp": "—", "name": "StatusActuator", "note": "Status Actuator Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Gear disengaged: Gear disengaged button is pressed No communication to actuator: Communication with actuator not possible"}, {"inst": 107, "type": "MSV", "unitDisp": "—", "name": "StatusPower", "note": "Status Power Power not reached: Setpoint cannot be reached within 15 min during power control"}, {"inst": 120, "type": "MSV", "unitDisp": "—", "name": "Command", "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1)."}, {"inst": 122, "type": "MSV", "unitDisp": "—", "name": "SpSource", "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]"}, {"inst": 123, "type": "MSV", "unitDisp": "—", "name": "UnitSelFlow", "note": "_ Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]"}, {"inst": 124, "type": "MSV", "unitDisp": "—", "name": "UnitSelPower", "note": "Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]"}, {"inst": 125, "type": "MSV", "unitDisp": "—", "name": "UnitSelEnergy", "note": "Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]"}, {"inst": 126, "type": "MSV", "unitDisp": "—", "name": "UnitSelVolume", "note": "Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]"}, {"inst": 127, "type": "MSV", "unitDisp": "—", "name": "UnitSelTemperature", "note": "Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]"}, {"inst": 128, "type": "MSV", "unitDisp": "—", "name": "UnitSelDeltaT", "note": "Unit Selection Delta T The selected unit is valid for AV[22]"}, {"inst": 200, "type": "MSV", "unitDisp": "—", "name": "SelectMeterRegisters", "note": "Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset whe"}, {"inst": 220, "type": "MSV", "unitDisp": "—", "name": "Sens1Type", "note": "Sensor 1 Type Additional Sensor input. Only selectable if SpSource MV[122] is set to Bus."}, {"inst": 221, "type": "MSV", "unitDisp": "—", "name": "Sens1TempType", "note": "Sensor 1 Passive Type"}]}, {"vendor": "Belimo", "model": "Energy Valve DN 15...50 (Version 4) (Modbus)", "name": "Energy Valve DN 15...50 (Version 4)", "cat": "HVAC.FIELD.ACTUATOR", "tag": "actuator", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 86점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " Energy Valve DN 15...50 (Version 4)", "Belimo", "belimo_Modbus-Register_Energy-Valve_V4_1_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_Energy-Valve_V4_1_en-gb.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "MB", "unitDisp": "[%]", "name": "Setpoint [%]", "note": "Setpoint [%] · 범위 0…10’000 Default: 0 · Modbus reg 0"}, {"inst": 1, "type": "MB", "unitDisp": "-", "name": "Override control Overrides setpoint with defined values.", "note": "Override control Overrides setpoint with defined values. · 범위 0: None 1: Open Valve 2: Close Valve 3: Minimum Flow 4: - 5: Maximum Flow 6: Nominal Flow 7: - 8: - 9: - 10: Motor Stop Default: 0 · Modbus reg 1"}, {"inst": 2, "type": "MB", "unitDisp": "-", "name": "Command", "note": "Command · 범위 0: None 1: - 2: Sync Default: 0 · Modbus reg 2"}, {"inst": 3, "type": "MB", "unitDisp": "-", "name": "Actuator type", "note": "Actuator type · 범위 0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Flow Meter 5: 6-way EPIV · Modbus reg 3"}, {"inst": 4, "type": "MB", "unitDisp": "%", "name": "Relative position [%]", "note": "Relative position [%] · 범위 0…10’000 · Modbus reg 4"}, {"inst": 5, "type": "MB", "unitDisp": "°", "name": "Absolute position [°] [mm]", "note": "Absolute position [°] [mm] · 범위 0…max angle · Modbus reg 5"}, {"inst": 6, "type": "MB", "unitDisp": "%", "name": "Relative volumetric flow [%] relates to Vnom", "note": "Relative volumetric flow [%] relates to Vnom · 범위 0…15’000 · Modbus reg 6"}, {"inst": 7, "type": "MB", "unitDisp": "l/s", "name": "Absolute volumetric flow [l/s]", "note": "Absolute volumetric flow [l/s] · 범위 0...1.5*Vnom · Modbus reg 7"}, {"inst": 8, "type": "MB", "unitDisp": "gpm", "name": "Absolute volumetric flow [gpm]", "note": "Absolute volumetric flow [gpm] · 범위 0…16‘000 · Modbus reg 8"}, {"inst": 9, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute volumetric flow [selected units] Unit can be selected in Register No. 148", "note": "Absolute volumetric flow [selected units] Unit can be selected in Register No. 148 · 범위 0…360‘000‘000 · Modbus reg 9"}, {"inst": 11, "type": "MB", "unitDisp": "%", "name": "Setpoint Analog [%]", "note": "Setpoint Analog [%] · 범위 0...10‘000 · Modbus reg 11"}, {"inst": 12, "type": "MB", "unitDisp": "mV Ω", "name": "Sensor value 1 [mV] [Ω] [-] For Resistance values scaling as follows applies PT1000 / Ni1000 -> 1 NTC10K -> 10", "note": "Sensor value 1 [mV] [Ω] [-] For Resistance values scaling as follows applies PT1000 / Ni1000 -> 1 NTC10K -> 10 · 범위 0...65‘535 · Modbus reg 12"}, {"inst": 13, "type": "MB", "unitDisp": "℃", "name": "Sensor 1 as analog value [°C]", "note": "Sensor 1 as analog value [°C] · 범위 -2‘000…12‘000 · Modbus reg 13"}, {"inst": 14, "type": "MB", "unitDisp": "℉", "name": "Sensor 1 as analog value [°F]", "note": "Sensor 1 as analog value [°F] · 범위 -400…24‘800 · Modbus reg 14"}, {"inst": 15, "type": "MB", "unitDisp": "[l/s]", "name": "SpAbsFlow [l/s]", "note": "SpAbsFlow [l/s] · 범위 0…10'000 · Modbus reg 15"}, {"inst": 16, "type": "MB", "unitDisp": "gpm", "name": "SpAbsFlow [gpm]", "note": "SpAbsFlow [gpm] · 범위 0…16‘000 · Modbus reg 16"}, {"inst": 17, "type": "MB", "unitDisp": "UnitSel", "name": "SpAbsFlow [selected units] Unit can be selected in Register No. 148", "note": "SpAbsFlow [selected units] Unit can be selected in Register No. 148 · 범위 0…360‘000‘000 · Modbus reg 17"}, {"inst": 19, "type": "MB", "unitDisp": "℃", "name": "Temperature 1 (external) [°C]", "note": "Temperature 1 (external) [°C] · 범위 -2‘000…12‘0000 · Modbus reg 19"}, {"inst": 20, "type": "MB", "unitDisp": "℉", "name": "Temperature 1 (external) [°F]", "note": "Temperature 1 (external) [°F] · 범위 -400…24‘800 · Modbus reg 20"}, {"inst": 21, "type": "MB", "unitDisp": "℃", "name": "Temperature 2 (integrated) [°C]", "note": "Temperature 2 (integrated) [°C] · 범위 -2‘000…12‘0000 · Modbus reg 21"}, {"inst": 22, "type": "MB", "unitDisp": "℉", "name": "Temperature 2 (integrated) [°F]", "note": "Temperature 2 (integrated) [°F] · 범위 -400…24'800 · Modbus reg 22"}, {"inst": 23, "type": "MB", "unitDisp": "K", "name": "DeltaT K _", "note": "DeltaT K _ · 범위 0…14‘000 · Modbus reg 23"}, {"inst": 24, "type": "MB", "unitDisp": "℉", "name": "DeltaT F _", "note": "DeltaT F _ · 범위 0…25‘200 · Modbus reg 24"}, {"inst": 25, "type": "MB", "unitDisp": "%", "name": "Glycol concentration", "note": "Glycol concentration · 범위 0…10‘000 · Modbus reg 25"}, {"inst": 26, "type": "MB", "unitDisp": "%", "name": "Relative Power", "note": "Relative Power · 범위 0…30‘000 · Modbus reg 26"}, {"inst": 27, "type": "MB", "unitDisp": "kW", "name": "Absolute Power cooling [kW]", "note": "Absolute Power cooling [kW] · 범위 0…21‘500‘000 · Modbus reg 27"}, {"inst": 29, "type": "MB", "unitDisp": "kBTU/h", "name": "Absolute Power cooling [kBTU/h]", "note": "Absolute Power cooling [kBTU/h] · 범위 0…74‘150‘000 · Modbus reg 29"}, {"inst": 31, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute Power cooling [selected units] Unit can be selected in Register No. 149", "note": "Absolute Power cooling [selected units] Unit can be selected in Register No. 149 · 범위 0…741‘500‘000 · Modbus reg 31"}, {"inst": 33, "type": "MB", "unitDisp": "kW", "name": "Absolute Power Heating [kW]", "note": "Absolute Power Heating [kW] · 범위 0…21‘500‘000 · Modbus reg 33"}, {"inst": 35, "type": "MB", "unitDisp": "kBTU/h", "name": "Absolute Power Heating [kBTU/h]", "note": "Absolute Power Heating [kBTU/h] · 범위 0…74‘150‘000 · Modbus reg 35"}, {"inst": 37, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149", "note": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149 · 범위 0…741‘500‘000 · Modbus reg 37"}, {"inst": 39, "type": "MB", "unitDisp": "K", "name": "Setpoint DeltaT [K]", "note": "Setpoint DeltaT [K] · 범위 100…5‘500 · Modbus reg 39"}, {"inst": 40, "type": "MB", "unitDisp": "℉", "name": "Setpoint DeltaT [°F", "note": "Setpoint DeltaT [°F · 범위 180…9‘900 · Modbus reg 40"}, {"inst": 41, "type": "MB", "unitDisp": "l/s", "name": "Setpoint Absolute Flow DeltaT [l/s]", "note": "Setpoint Absolute Flow DeltaT [l/s] · 범위 0...100‘000 · Modbus reg 41"}, {"inst": 43, "type": "MB", "unitDisp": "gpm", "name": "Setpoint Absolute Flow DeltaT [gpm]", "note": "Setpoint Absolute Flow DeltaT [gpm] · 범위 0...160‘000 · Modbus reg 43"}, {"inst": 45, "type": "MB", "unitDisp": "UnitSel", "name": "Setpoint Absolute Flow DeltaT [selected units] Unit can be selected in Register No. 148", "note": "Setpoint Absolute Flow DeltaT [selected units] Unit can be selected in Register No. 148 · 범위 0…360‘000‘000 · Modbus reg 45"}, {"inst": 59, "type": "MB", "unitDisp": "m3", "name": "Total Volume [m3]", "note": "Total Volume [m3] · 범위 0…2’147’483’600 · Modbus reg 59"}, {"inst": 61, "type": "MB", "unitDisp": "gal", "name": "Total Volume [gal]", "note": "Total Volume [gal] · 범위 0…2’147’483’647 · Modbus reg 61"}, {"inst": 63, "type": "MB", "unitDisp": "UnitSel", "name": "Total Volume [selected units] Unit can be selected in Register No. 150", "note": "Total Volume [selected units] Unit can be selected in Register No. 150 · 범위 0…2’147’483’647 · Modbus reg 63"}, {"inst": 65, "type": "MB", "unitDisp": "kWh", "name": "Cooling Energy [kWh]", "note": "Cooling Energy [kWh] · 범위 0…2’147’483’647 · Modbus reg 65"}, {"inst": 67, "type": "MB", "unitDisp": "kBTU", "name": "Cooling Energy [kBTU]", "note": "Cooling Energy [kBTU] · 범위 0…2’147’483’647 · Modbus reg 67"}, {"inst": 69, "type": "MB", "unitDisp": "UnitSel", "name": "Cooling Energy [selected units] Unit can be selected in Register No. 151", "note": "Cooling Energy [selected units] Unit can be selected in Register No. 151 · 범위 0…2’147’483’647 · Modbus reg 69"}, {"inst": 71, "type": "MB", "unitDisp": "kWh", "name": "Heating Energy [kWh]", "note": "Heating Energy [kWh] · 범위 0…2’147’483’647 · Modbus reg 71"}, {"inst": 73, "type": "MB", "unitDisp": "kBTU", "name": "Heating Energy [kBTU]", "note": "Heating Energy [kBTU] · 범위 0…2’147’483’647 · Modbus reg 73"}, {"inst": 75, "type": "MB", "unitDisp": "UnitSel", "name": "Heating Energy [selected units] Unit can be selected in Register No. 151", "note": "Heating Energy [selected units] Unit can be selected in Register No. 151 · 범위 0…2’147’483’647 · Modbus reg 75"}, {"inst": 99, "type": "MB", "unitDisp": "-", "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools.", "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools. · 범위 0: disabled 1: enabled Default: 0 · Modbus reg 99"}, {"inst": 100, "type": "MB", "unitDisp": "-", "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008", "note": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-3132"}, {"inst": 101, "type": "MB", "unitDisp": "-", "name": "Series Number 2nd part", "note": "Series Number 2nd part · 범위 - · Modbus reg 101"}, {"inst": 102, "type": "MB", "unitDisp": "-", "name": "Series Number 4th part", "note": "Series Number 4th part · 범위 - · Modbus reg 102"}, {"inst": 103, "type": "MB", "unitDisp": "-", "name": "Firmware Version Firmware version of communication module Example: 400, Version 4.00 for details see Firmware history", "note": "Firmware Version Firmware version of communication module Example: 400, Version 4.00 for details see Firmware history · 범위 - · Modbus reg 103"}, {"inst": 104, "type": "MB", "unitDisp": "-", "name": "Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Reverse flow: Reverse flow is detected. Flow setpoint not reached: Setpoint cannot be reached within 15 min during flow control. Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement. External temperature sensor not OK: No connection to the external temperature sensor Integrated temperature sensor not OK: Error with embedded temperature sensor. Communication to sensor interrupted: Internal communication to flow sensor interrupted. Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up. Glycol detected: Glycol was detected in a MID application. Power setpoint not reached: Setpoint cannot be reached within 15 min during power control.", "note": "Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only av"}, {"inst": 105, "type": "MB", "unitDisp": "%", "name": "Vmin", "note": "Vmin · 범위 0…Vmax Default: 0 · Modbus reg 105"}, {"inst": 106, "type": "MB", "unitDisp": "%", "name": "Vmax Vmax cannot be set lower than Vmin or 25%.", "note": "Vmax Vmax cannot be set lower than Vmin or 25%. · 범위 2‘500...10‘000 Default: 10‘000 · Modbus reg 106"}, {"inst": 108, "type": "MB", "unitDisp": "%", "name": "Bus Fail Setpoint Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint. The bus monitoring controls the Modbus communication. If neither the Setpoint (Register1) nor the Override Control (Register 2) is renewed before the Timeout for Bus Watchdog (Register 110; default:120 s), the actuator controls to the Bus Fail position. Triggered bus monitoring is indicated in the Malfunction and Service Information (Register 105).", "note": "Bus Fail Setpoint Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint. The bus monitoring controls the Modbus communication. If neither the Setpoint (Reg"}, {"inst": 109, "type": "MB", "unitDisp": "s", "name": "Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> reserved for future", "note": "Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> r"}, {"inst": 110, "type": "MB", "unitDisp": "l/s", "name": "Nominal volumetric flow [l/s] (Vnom)", "note": "Nominal volumetric flow [l/s] (Vnom) · 범위 0…10‘000 · Modbus reg 110"}, {"inst": 111, "type": "MB", "unitDisp": "gpm", "name": "Nominal volumetric flow [gpm] (Vnom)", "note": "Nominal volumetric flow [gpm] (Vnom) · 범위 0…16‘000 · Modbus reg 111"}, {"inst": 112, "type": "MB", "unitDisp": "UnitSel", "name": "Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148", "note": "Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148 · 범위 0…360'000'000 · Modbus reg 112"}, {"inst": 116, "type": "MB", "unitDisp": "-", "name": "Control Mode", "note": "Control Mode · 범위 0: Position control 1: Flow control 2: Power control Default: 1 · Modbus reg 116"}, {"inst": 118, "type": "MB", "unitDisp": "-", "name": "Setpoint Source Analog: Setpoint from analog signal 0.5...10V on wire 3 Bus: Setpoint from Modbus (Register 1)", "note": "Setpoint Source Analog: Setpoint from analog signal 0.5...10V on wire 3 Bus: Setpoint from Modbus (Register 1) · 범위 0: Analog 1: Bus Default: 1 · Modbus reg 118"}, {"inst": 120, "type": "MB", "unitDisp": "-", "name": "Sensor 1 Type Additional sensor input Only selectable if SpSource (Register No. 119) is set to bus.", "note": "Sensor 1 Type Additional sensor input Only selectable if SpSource (Register No. 119) is set to bus. · 범위 0: None 1: Active 2: - 3: Passive 4: Switch Default: 0 · Modbus reg 120"}, {"inst": 121, "type": "MB", "unitDisp": "-", "name": "Sensor 1 passive sensor Type", "note": "Sensor 1 passive sensor Type · 범위 0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0 · Modbus reg 121"}, {"inst": 124, "type": "MB", "unitDisp": "℃", "name": "Sensor 1 as analog value [°C]", "note": "Sensor 1 as analog value [°C] · 범위 -10° C to 120° C · Modbus reg 124"}, {"inst": 125, "type": "MB", "unitDisp": "℉", "name": "Sensor 1 as analog value [°F]", "note": "Sensor 1 as analog value [°F] · 범위 14° F to 248° F · Modbus reg 125"}, {"inst": 129, "type": "MB", "unitDisp": "l/s", "name": "Vmin [l/s]", "note": "Vmin [l/s] · 범위 0…Vmax · Modbus reg 129"}, {"inst": 130, "type": "MB", "unitDisp": "gpm", "name": "Vmin [gpm]", "note": "Vmin [gpm] · 범위 0…Vmax · Modbus reg 130"}, {"inst": 131, "type": "MB", "unitDisp": "UnitSel", "name": "Minimal volumetric flow [selected units] Unit can be selected in Register No. 148", "note": "Minimal volumetric flow [selected units] Unit can be selected in Register No. 148 · 범위 0…Vmax · Modbus reg 131"}, {"inst": 133, "type": "MB", "unitDisp": "l/s", "name": "Vmax [l/s]", "note": "Vmax [l/s] · 범위 25% of Vnom…Vnom · Modbus reg 133"}, {"inst": 134, "type": "MB", "unitDisp": "gpm", "name": "Vmax [gpm]", "note": "Vmax [gpm] · 범위 25% of Vnom…Vnom · Modbus reg 134"}, {"inst": 135, "type": "MB", "unitDisp": "UnitSel", "name": "Maximal volumetric flow [selected units] Unit can be selected in Register No. 148", "note": "Maximal volumetric flow [selected units] Unit can be selected in Register No. 148 · 범위 25% of Vnom…Vnom · Modbus reg 135"}, {"inst": 147, "type": "MB", "unitDisp": "-", "name": "Unit Selection Flow", "note": "Unit Selection Flow · 범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4 · Modbus reg 147"}, {"inst": 148, "type": "MB", "unitDisp": "-", "name": "Unit Selection Power", "note": "Unit Selection Power · 범위 0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1 · Modbus reg 148"}, {"inst": 149, "type": "MB", "unitDisp": "-", "name": "Unit Selection Volume", "note": "Unit Selection Volume · 범위 0: m3 1: Litre 2: Gallon 3: cf Default: 0 · Modbus reg 149"}, {"inst": 150, "type": "MB", "unitDisp": "—", "name": "Unit Selection Energy", "note": "Unit Selection Energy · 범위 0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5 · Modbus reg 150"}, {"inst": 159, "type": "MB", "unitDisp": "kW", "name": "Nominal Power [kW]", "note": "Nominal Power [kW] · 범위 0…21‘500‘000 · Modbus reg 159"}, {"inst": 161, "type": "MB", "unitDisp": "kBTU/h", "name": "Nominal Power [kBTU/h]", "note": "Nominal Power [kBTU/h] · 범위 0…74‘150‘000 · Modbus reg 161"}, {"inst": 163, "type": "MB", "unitDisp": "UnitSel", "name": "Nominal Power [selected units] Unit can be selected in Register No. 149", "note": "Nominal Power [selected units] Unit can be selected in Register No. 149 · 범위 0…741‘500‘000 · Modbus reg 163"}, {"inst": 165, "type": "MB", "unitDisp": "%", "name": "Max Power [%]", "note": "Max Power [%] · 범위 0.5…100 % · Modbus reg 165"}, {"inst": 166, "type": "MB", "unitDisp": "kW", "name": "Absolute Pmax [kW]", "note": "Absolute Pmax [kW] · 범위 0.5 % of Pnom…Pnom · Modbus reg 166"}, {"inst": 168, "type": "MB", "unitDisp": "kBTU/h", "name": "Absolute Pmax [kBTU/h]", "note": "Absolute Pmax [kBTU/h] · 범위 0.5 % of Pnom…Pnom · Modbus reg 168"}, {"inst": 170, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute Pmax [selected units] Unit can be selected in Register No. 149", "note": "Absolute Pmax [selected units] Unit can be selected in Register No. 149 · 범위 0.5 % of Pnom…Pnom · Modbus reg 170"}, {"inst": 179, "type": "MB", "unitDisp": "-", "name": "DeltaT Limitation _", "note": "DeltaT Limitation _ · 범위 0: Disabled 1: dT-Manager 2: dT-Manager scaling Default: 0 · Modbus reg 179"}, {"inst": 180, "type": "MB", "unitDisp": "-", "name": "DeltaT Manager Status", "note": "DeltaT Manager Status · 범위 0: Not selected 1: Standby 2: Active 3: Scaling standby 4: Scaling active · Modbus reg 180"}, {"inst": 200, "type": "MB", "unitDisp": "-", "name": "Sensor Serial Number First Part ProductionOrderNumber", "note": "Sensor Serial Number First Part ProductionOrderNumber · 범위 - · Modbus reg 200"}, {"inst": 202, "type": "MB", "unitDisp": "-", "name": "Sensor Serial Number Second Part ProductionSequenceNumber", "note": "Sensor Serial Number Second Part ProductionSequenceNumber · 범위 - · Modbus reg 202"}, {"inst": 204, "type": "MB", "unitDisp": "-", "name": "Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter register will be reset when the sensor module is replaced. The lifetime register is compensated for glycol (if applicable). Avoid toggling between the two registers as this will affect data logging. Following registers depend on the selected meter register: Register No. 60/61 Register No. 62/63 Register No. 64/65 Register No. 66/67 Register No. 68/69 Register No. 70/71 Register No. 72/73 Register No. 74/75 Register No. 76/77", "note": "Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter regis"}]}, {"vendor": "Belimo", "model": "Thermal Energy Meter (BACnet)", "name": "Thermal Energy Meter", "cat": "HVAC.FIELD.METER", "tag": "meter", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 33점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " Thermal Energy Meter", "Belimo", "belimo_BACnet_Interface-description_TEM_V4_1_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_TEM_V4_1_en-gb.pdf", "취입 완료"]], "points": [{"inst": 20, "type": "AI", "unitDisp": "—", "name": "Sens1Active Volt _", "note": "Sensor 1 as Voltage in V If Sens1Type MV[220] is not 2: Active then Out Of Service is TRUE _ _"}, {"inst": 21, "type": "AI", "unitDisp": "—", "name": "Sens1Passive _ Ohm", "note": "Sensor 1 as Resistor in Ohm If Sens1Type MV[220] is not 4: Passive then Out Of Service is TRUE _ _"}, {"inst": 22, "type": "AI", "unitDisp": "—", "name": "T1 UnitSel _", "note": "Temperature 1 (remote) in selected unit Unit can be selected with object"}, {"inst": 23, "type": "AI", "unitDisp": "—", "name": "T2 UnitSel _", "note": "Temperature 2 (Flow Body) in selected unit Unit can be selected with object"}, {"inst": 10, "type": "AV", "unitDisp": "—", "name": "RelFlow", "note": "Relative Flow in %"}, {"inst": 19, "type": "AV", "unitDisp": "—", "name": "AbsFlow UnitSel _", "note": "Absolute Flow in selected unit Unit can be selected with object"}, {"inst": 20, "type": "AV", "unitDisp": "—", "name": "SpRel", "note": "Sensor 1 as Temperature in selected unit Unit can be selected with object If Sens1PassiveType MV[221] is 1:None or Sens1Type MV[220] is not 3:Passive then Out Of Service is TRUE _ _"}, {"inst": 22, "type": "AV", "unitDisp": "—", "name": "DeltaT UnitSel _", "note": "Delta Temperature in selected unit Unit can be selected with object MV[128]"}, {"inst": 45, "type": "AV", "unitDisp": "—", "name": "CoolingPower _ UnitSel", "note": "Cooling Power in selected unit Unit can be selected with object MV[124]"}, {"inst": 46, "type": "AV", "unitDisp": "—", "name": "HeatingPower _ UnitSel", "note": "Heating Power in selected unit Unit can be selected with object MV[124]"}, {"inst": 47, "type": "AV", "unitDisp": "—", "name": "CoolingEnergy _ UnitSel", "note": "Cooling Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]"}, {"inst": 48, "type": "AV", "unitDisp": "—", "name": "HeatingEnergy _ UnitSel", "note": "Heating Energy in selected unit Unit can be selected with object MV[125]. See also MV[200]"}, {"inst": 50, "type": "AV", "unitDisp": "—", "name": "VolumeDecimal _ UnitSel", "note": "Decimal Number of the Volume m3 Object _ Resolution of 0.01m3 of the Object PIV[50]. See also MV[200]"}, {"inst": 52, "type": "AV", "unitDisp": "—", "name": "Volume UnitSel _", "note": "Accumulated Volume in selected unit Unit can be selected with object MV[126]. See also MV[200]"}, {"inst": 60, "type": "AV", "unitDisp": "—", "name": "GlycolConcentration", "note": "Glycol concentration in % Measured value or override value in settings"}, {"inst": 100, "type": "AV", "unitDisp": "—", "name": "Vnom UnitSel R _", "note": "Nominal Flow (qp) in selected unit Unit can be selected with object MV[123]"}, {"inst": 130, "type": "AV", "unitDisp": "—", "name": "BusWatchdog", "note": "Timeout for Bus Watchdog in s Non functional. Reserved for future extension"}, {"inst": 140, "type": "AV", "unitDisp": "—", "name": "ErrorState", "note": "Error State Reverse flow: Reverse flow is detected Flow actual exceeds flow nominal : Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Sens1Switch", "note": "_ Sensor 1 as Switch If Sens1Type MV[220] is not 5: Switch then Out Of Service is TRUE _ _"}, {"inst": 99, "type": "BV", "unitDisp": "—", "name": "BusTermination", "note": "Bus Termination"}, {"inst": 99, "type": "MSV", "unitDisp": "—", "name": "SummaryStatus", "note": "Summary Status Summarizes all status MV[102] – MV[107]"}, {"inst": 103, "type": "MSV", "unitDisp": "—", "name": "StatusSensor", "note": "Status Sensor Indicates informations within the flow sensor and both temperature sensors Flow measurement error: Air in the system, error occurred during flow measurement Remote temperature not OK: No connection to external temperature sens"}, {"inst": 104, "type": "MSV", "unitDisp": "—", "name": "StatusFlow", "note": "Status Flow Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Reverse flow detected: Energy Valves detected a reverse flow"}, {"inst": 105, "type": "MSV", "unitDisp": "—", "name": "StatusMedia", "note": "Status Media Glycol detected: Glycol was detected in a MID application Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up"}, {"inst": 123, "type": "MSV", "unitDisp": "—", "name": "UnitSelFlow", "note": "Unit Selection Flow The selected unit is valid for AV[17], AV[19], AV[93], AV[97], AV[100], AV[127]"}, {"inst": 124, "type": "MSV", "unitDisp": "—", "name": "UnitSelPower", "note": "Unit Selection Power The selected unit is valid for AV[45], AV[46], AV[113], AV[116]"}, {"inst": 125, "type": "MSV", "unitDisp": "—", "name": "UnitSelEnergy", "note": "Unit Selection Energy The selected unit is valid for AV[47], AV[48], PIV[31], PIV[32]"}, {"inst": 126, "type": "MSV", "unitDisp": "—", "name": "UnitSelVolume", "note": "Unit Selection Volume The selected unit is valid for AV[50], AV[52], PIV[50]"}, {"inst": 127, "type": "MSV", "unitDisp": "—", "name": "UnitSelTemperature", "note": "Unit Selection Temperature Sensors The selected unit is valid for AV[20], AI[22], AV[23]"}, {"inst": 128, "type": "MSV", "unitDisp": "—", "name": "UnitSelDeltaT", "note": "Unit Selection Delta T The selected unit is valid for AV[22]"}, {"inst": 200, "type": "MSV", "unitDisp": "—", "name": "SelectMeterRegisters", "note": "_ Select between certified meter register and lifetime register. Value 1 only available for models with MID certification EV..R2+MID For non MID certificied models Values 2 is defined as default. The certified meter register will be reset w"}, {"inst": 220, "type": "MSV", "unitDisp": "—", "name": "Sens1Type", "note": "Sensor 1 Type Additional sensor input."}, {"inst": 221, "type": "MSV", "unitDisp": "—", "name": "Sens1TempType", "note": "Sensor 1 Passive Type"}]}, {"vendor": "Belimo", "model": "Thermal Energy Meter (Modbus)", "name": "Thermal Energy Meter", "cat": "HVAC.FIELD.METER", "tag": "meter", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 49점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " Thermal Energy Meter", "Belimo", "belimo_Modbus-Register_TEM_V4_1_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_TEM_V4_1_en-gb.pdf", "취입 완료"]], "points": [{"inst": 3, "type": "MB", "unitDisp": "-", "name": "Actuator type", "note": "Actuator type · 범위 0: Device not connected 1: Air/Water 2: VAV / EPIV 3: Fire 4: Energy Valve / Energy Meter 5: 6-way EPIV · Modbus reg 3"}, {"inst": 6, "type": "MB", "unitDisp": "%", "name": "Relative volumetric flow [%] relates to Vnom", "note": "Relative volumetric flow [%] relates to Vnom · 범위 0…15’000 · Modbus reg 6"}, {"inst": 7, "type": "MB", "unitDisp": "l/s", "name": "Absolute volumetric flow [l/s]", "note": "Absolute volumetric flow [l/s] · 범위 0...1.5*Vnom · Modbus reg 7"}, {"inst": 8, "type": "MB", "unitDisp": "gpm", "name": "Absolute volumetric flow [gpm]", "note": "Absolute volumetric flow [gpm] · 범위 0…16‘000 · Modbus reg 8"}, {"inst": 9, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute volumetric flow [selected units] Unit can be selected in Register No. 148", "note": "Absolute volumetric flow [selected units] Unit can be selected in Register No. 148 · 범위 0…360‘000‘000 · Modbus reg 9"}, {"inst": 12, "type": "MB", "unitDisp": "mV Ω (NTC10K) 0 / 1", "name": "Sensor value 1 [mV] [Ω] [-]", "note": "Sensor value 1 [mV] [Ω] [-] · 범위 Resistance and Voltage 0...65‘535 · Modbus reg 12"}, {"inst": 13, "type": "MB", "unitDisp": "℃", "name": "Sensor 1 as analog value [°C]", "note": "Sensor 1 as analog value [°C] · 범위 -2‘000…12‘000 · Modbus reg 13"}, {"inst": 14, "type": "MB", "unitDisp": "℉", "name": "Sensor 1 as analog value [°F]", "note": "Sensor 1 as analog value [°F] · 범위 -400…24‘800 · Modbus reg 14"}, {"inst": 19, "type": "MB", "unitDisp": "℃", "name": "Temperature 1 (external) [°C]", "note": "Temperature 1 (external) [°C] · 범위 -2‘000…12‘0000 · Modbus reg 19"}, {"inst": 20, "type": "MB", "unitDisp": "℉", "name": "Temperature 1 (external) [°F]", "note": "Temperature 1 (external) [°F] · 범위 -400…24‘800 · Modbus reg 20"}, {"inst": 21, "type": "MB", "unitDisp": "℃", "name": "Temperature 2 (integrated) [°C]", "note": "Temperature 2 (integrated) [°C] · 범위 -2‘000…12‘0000 · Modbus reg 21"}, {"inst": 22, "type": "MB", "unitDisp": "℉", "name": "Temperature 2 (integrated) [°F]", "note": "Temperature 2 (integrated) [°F] · 범위 -400…24'800 · Modbus reg 22"}, {"inst": 23, "type": "MB", "unitDisp": "K", "name": "DeltaT K _", "note": "DeltaT K _ · 범위 0…14‘000 · Modbus reg 23"}, {"inst": 24, "type": "MB", "unitDisp": "℉", "name": "DeltaT F _", "note": "DeltaT F _ · 범위 0…25‘200 · Modbus reg 24"}, {"inst": 25, "type": "MB", "unitDisp": "%", "name": "Glycol concentration", "note": "Glycol concentration · 범위 0…10‘000 · Modbus reg 25"}, {"inst": 27, "type": "MB", "unitDisp": "kW", "name": "Absolute Power cooling [kW]", "note": "Absolute Power cooling [kW] · 범위 0…21‘500‘000 · Modbus reg 27"}, {"inst": 29, "type": "MB", "unitDisp": "kBTU/h", "name": "Absolute Power cooling [kBTU/h]", "note": "Absolute Power cooling [kBTU/h] · 범위 0…74‘150‘000 · Modbus reg 29"}, {"inst": 31, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149", "note": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149 · 범위 0…741‘500‘000 · Modbus reg 31"}, {"inst": 33, "type": "MB", "unitDisp": "kW", "name": "Absolute Power Heating [kW]", "note": "Absolute Power Heating [kW] · 범위 0…21‘500‘000 · Modbus reg 33"}, {"inst": 35, "type": "MB", "unitDisp": "kBTU/h", "name": "Absolute Power Heating [kBTU/h]", "note": "Absolute Power Heating [kBTU/h] · 범위 0…74‘150‘000 · Modbus reg 35"}, {"inst": 37, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149", "note": "Absolute Power Heating [selected units] Unit can be selected in Register No. 149 · 범위 0…741‘500‘000 · Modbus reg 37"}, {"inst": 59, "type": "MB", "unitDisp": "m3", "name": "Total Volume [m3]", "note": "Total Volume [m3] · 범위 0…2’147’483’600 · Modbus reg 59"}, {"inst": 61, "type": "MB", "unitDisp": "gal", "name": "Total Volume [gal]", "note": "Total Volume [gal] · 범위 0…2’147’483’647 · Modbus reg 61"}, {"inst": 63, "type": "MB", "unitDisp": "UnitSel", "name": "Total Volume [selected units] Unit can be selected in Register No. 150", "note": "Total Volume [selected units] Unit can be selected in Register No. 150 · 범위 0…2’147’483’647 · Modbus reg 63"}, {"inst": 65, "type": "MB", "unitDisp": "kWh", "name": "Cooling Energy [kWh]", "note": "Cooling Energy [kWh] · 범위 0…2’147’483’647 · Modbus reg 65"}, {"inst": 67, "type": "MB", "unitDisp": "kBTU", "name": "Cooling Energy [kBTU]", "note": "Cooling Energy [kBTU] · 범위 0…2’147’483’647 · Modbus reg 67"}, {"inst": 69, "type": "MB", "unitDisp": "UnitSel", "name": "Cooling Energy [selected units] Unit can be selected in Register No. 151", "note": "Cooling Energy [selected units] Unit can be selected in Register No. 151 · 범위 0…2’147’483’647 · Modbus reg 69"}, {"inst": 71, "type": "MB", "unitDisp": "kWh", "name": "Heating Energy [kWh]", "note": "Heating Energy [kWh] · 범위 0…2’147’483’647 · Modbus reg 71"}, {"inst": 73, "type": "MB", "unitDisp": "kBTU", "name": "Heating Energy [kBTU]", "note": "Heating Energy [kBTU] · 범위 0…2’147’483’647 · Modbus reg 73"}, {"inst": 75, "type": "MB", "unitDisp": "UnitSel", "name": "Heating Energy [selected units] Unit can be selected in Register No. 151", "note": "Heating Energy [selected units] Unit can be selected in Register No. 151 · 범위 0…2’147’483’647 · Modbus reg 75"}, {"inst": 99, "type": "MB", "unitDisp": "-", "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools.", "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with configuration tools. · 범위 0: disabled 1: enabled Default: 0 · Modbus reg 99"}, {"inst": 100, "type": "MB", "unitDisp": "-", "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008", "note": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing. The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modbus. Example: 00839-3132"}, {"inst": 101, "type": "MB", "unitDisp": "-", "name": "Series Number 2nd part", "note": "Series Number 2nd part · 범위 - · Modbus reg 101"}, {"inst": 102, "type": "MB", "unitDisp": "-", "name": "Series Number 4th part", "note": "Series Number 4th part · 범위 - · Modbus reg 102"}, {"inst": 103, "type": "MB", "unitDisp": "-", "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02 for details see Firmware history", "note": "Firmware Version Firmware version of communication module Example: 302, Version 3.02 for details see Firmware history · 범위 - · Modbus reg 103"}, {"inst": 104, "type": "MB", "unitDisp": "-", "name": "Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only available for EV..R+KBAC) Reverse flow: Reverse flow is detected. Flow setpoint not reached: Setpoint cannot be reached within 15 min during flow control. Actual flow exceeds nominal flow: Actual flow exceeds the designed nominal flow. Flow measurement error: Air in the system, error occurred during flow measurement. External temperature sensor not OK: No connection to the external temperature sensor Integrated temperature sensor not OK: Error with embedded temperature sensor. Communication to sensor interrupted: Internal communication to flow sensor interrupted. Freeze warning: Measured temperature & glycol concentration indicate that grease ice can build up. Glycol detected: Glycol was detected in a MID application. Power setpoint not reached: Setpoint cannot be reached within 15 min during power control.", "note": "Malfunction and Service Information No communication to actuator: Communication with actuator not possible. Gear disengagement: Gear disengaged button is pressed. Actuator cannot move: Mechanical overload due to blocked valve, etc. (only av"}, {"inst": 109, "type": "MB", "unitDisp": "s", "name": "Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> reserved for future", "note": "Communication Watchdog Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated. If Bus Fail setpoint (Register 110) different from 0 then Timeout for Bus Watchdog is by default 120s (parameterizable). Not functional --> r"}, {"inst": 110, "type": "MB", "unitDisp": "l/s", "name": "Nominal volumetric flow [l/s] (Vnom)", "note": "Nominal volumetric flow [l/s] (Vnom) · 범위 0…10‘000 · Modbus reg 110"}, {"inst": 111, "type": "MB", "unitDisp": "gpm", "name": "Nominal volumetric flow [gpm] (Vnom)", "note": "Nominal volumetric flow [gpm] (Vnom) · 범위 0…16‘000 · Modbus reg 111"}, {"inst": 112, "type": "MB", "unitDisp": "UnitSel", "name": "Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148", "note": "Nominal volumetric flow (qp) [selected units] (Vnom) Unit can be selected in Register No. 148 · 범위 0…360'000'000 · Modbus reg 112"}, {"inst": 120, "type": "MB", "unitDisp": "-", "name": "Sensor 1 Type Additional sensor input", "note": "Sensor 1 Type Additional sensor input · 범위 0: None 1: Active 2: - 3: Passive 4: Switch Default: 0 · Modbus reg 120"}, {"inst": 121, "type": "MB", "unitDisp": "-", "name": "Sensor 1 passive sensor Type", "note": "Sensor 1 passive sensor Type · 범위 0: Resistance Measurement 1: PT1000 2: Ni1000 3: - 4: - 5: - 6: - 7: NTC10k2 8: NTC10k3 Default: 0 · Modbus reg 121"}, {"inst": 147, "type": "MB", "unitDisp": "-", "name": "Unit Selection Flow", "note": "Unit Selection Flow · 범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: 4 · Modbus reg 147"}, {"inst": 148, "type": "MB", "unitDisp": "-", "name": "Unit Selection Power", "note": "Unit Selection Power · 범위 0: W 1: kW 2: MW 3: BTU/h 4: kBTU/h 5: ton Default: 1 · Modbus reg 148"}, {"inst": 149, "type": "MB", "unitDisp": "-", "name": "Unit Selection Volume", "note": "Unit Selection Volume · 범위 0: m3 1: Litre 2: Gallon 3: cf Default: 0 · Modbus reg 149"}, {"inst": 150, "type": "MB", "unitDisp": "-", "name": "Unit Selection Energy", "note": "Unit Selection Energy · 범위 0: J 1: kJ 2: MJ 3: GJ 4: Wh 5: kWh 6: MWh 7: BTU 8: kBTU 9: ton Default: 5 · Modbus reg 150"}, {"inst": 200, "type": "MB", "unitDisp": "-", "name": "Sensor Serial Number First Part ProductionOrderNumber", "note": "Sensor Serial Number First Part ProductionOrderNumber · 범위 - · Modbus reg 200"}, {"inst": 202, "type": "MB", "unitDisp": "-", "name": "Sensor Serial Number Second Part ProductionSequenceNumber", "note": "Sensor Serial Number Second Part ProductionSequenceNumber · 범위 - · Modbus reg 202"}, {"inst": 204, "type": "MB", "unitDisp": "-", "name": "Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter register will be reset when the sensor module is replaced. The lifetime register is compensated for glycol (if applicable). Avoid toggling between the two registers as this will affect data logging. Following registers depend on the selected meter register: Register No. 60/61 Register No. 62/63 Register No. 64/65 Register No. 66/67 Register No. 68/69 Register No. 70/71 Register No. 72/73 Register No. 74/75 Register No. 76/77", "note": "Select Meter Register Value 0 only available for models with MID certification: EV..R2+MID. For non MID certified models value 1 is defined as default. Select between certified meter register and lifetime register. The certified meter regis"}]}], "e6": [{"vendor": "Belimo", "model": "VAV-Compact (..MV-D3-MOD)", "name": "VAV-Compact — 압력센서 + VAV 컨트롤러 + 댐퍼 액추에이터 일체형", "cat": "HVAC.AIR.TERMINAL.VAV", "tag": "vav", "status": "active", "summary": "차압센서·제어기·액추에이터가 한 몸인 VAV 단말 장치. **제조사가 BACnet EDE 파일(CSV)을 직접 배포하는 드문 사례**라 오브젝트 목록을 기계가 그대로 읽어들일 수 있다. 모델: LMV-D3-MOD(5Nm) · NMV-D3-MOD(10Nm) · SMV-D3-MOD · LHV-D3-MOD.", "has": {"spec": true, "points": true}, "spec": [["전원", "AC/DC 24", "V", "—", "제품 데이터"], ["소비전력 (운전 중)", "2 (LMV) / 3 (NMV)", "W", "토크에 따라", "제품 데이터"], ["소비전력 (유지)", "1 (LMV) / 1.5 (NMV)", "W", "정지 유지 상태", "제품 데이터"], ["배선 산정용 용량", "4 (LMV) / 5 (NMV)", "VA", "전선 굵기 계산용", "제품 데이터"], ["토크", "5 (LMV) / 10 (NMV)", "Nm", "댐퍼 크기에 따라 선정", "제품 데이터"], ["제어 방식", "BACnet MS/TP · Modbus RTU · MP-Bus · DC 0/2~10 V", "—", "하이브리드(통신+아날로그)", "제품 데이터"], ["연결 케이블", "1 m, 6×0.75", "mm²", "—", "제품 데이터"], ["BACnet 장치 프로파일", "B-ASC", "—", "BTL 인증 (BTL-31112)", "PICS"], ["BACnet 프로토콜 개정", "12", "—", "Vendor ID 423", "PICS"], ["COV 구독", "최대 6개 · 수명 1~28,800", "s", "8시간", "PICS"], ["제어 모드 주의", "FlowCtrl", "—", "**정상 동작하려면 풍량 제어로 설정해야 한다**(MV[123]=2)", "인터페이스 설명서"]], "comm": [["BACnet MS/TP", "내장", "RS-485", "PICS"], ["Modbus RTU", "내장", "RS-485", "제품 데이터"], ["MP-Bus", "내장", "전용 2선 · 최대 8대", "제품 데이터"], ["아날로그", "DC 0/2~10 V", "제어선", "제품 데이터"]], "io": [["MS/TP 통신 속도", "9,600 / 19,200 / 38,400 / 76,800 bps", "기본 38,400", "PICS"], ["MS/TP 주소", "0~127", "기본 1", "PICS"], ["최대 노드 수", "32 (리피터 없이)", "1 full bus load", "PICS"], ["종단 저항", "120 Ω", "BI[99]로 상태 확인", "PICS"], ["쓰기 제한", "인스턴스 ≥90 영구저장 객체", "**상시 쓰기 금지** — 플래시 수명", "인터페이스 설명서"]], "elec": null, "gap": "아래 오브젝트 목록은 **손으로 옮긴 것이 아니라 제조사 EDE 파일을 파서가 읽어 만든 것**이다 — 단위 코드(269종)와 상태 문자열(12집합)까지 자동 해석됐다. 벤더 배포 EDE 취입 경로의 첫 실증. 남은 것: Modbus 레지스터 문서 미취입. VAV 박스 자체의 정격 풍량·인렛 구경은 액추에이터가 아니라 **박스 제조사(OEM)** 자료에 있다 — Belimo는 OEM 채널로만 공급되므로 박스 제조사 선정표가 별도로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["인터페이스", "BACnet Interface Description — VAV-Compact V3.08", "Belimo", "V3.08", "2026-01", "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_VAV_V3_8_en-gb.pdf", "확보"], ["EDE", "BACnet EDE File — VAV-MOD V3.0.8 (4파일 세트) · **기계판독 CSV**", "Belimo", "V3.0.8", "2025-04-25", "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_EDE_File_VAV-MOD_V3_0_8.zip", "**취입 완료**"], ["Modbus", "Modbus Register — VAV V3.8", "Belimo", "V3.8", "—", "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_VAV_V3_8_en-gb.pdf", "미취입"], ["PICS", "BTL Listing 31112 — VAV-Compact", "BACnet International", "BTL-31112", "—", "https://www.bacnetinternational.net/btl/listings/belimo%20automation%20ag/BTL_Listing_31112_BELIMO_VAV-Compact.pdf", "확보"], ["데이터시트", "VAV-Compact D3 Technical datasheet", "Belimo", "—", "—", "https://www.belimo.cz/store/belimo-vav-compact-d3-datasheet-en-gb.pdf", "확보"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "%", "name": "RelPos · 댐퍼 상대 개도", "note": "Relative Position in %"}, {"inst": 2, "type": "AI", "unitDisp": "°", "name": "AbsPos · 댐퍼 절대 위치", "note": "Absolute Position in degree or mm"}, {"inst": 6, "type": "AI", "unitDisp": "%", "name": "SpAnalog · 아날로그 설정값", "note": "Analog Setpoint in %"}, {"inst": 10, "type": "AI", "unitDisp": "%", "name": "RelFlow · 상대 풍량", "note": "Relative Flow in %"}, {"inst": 19, "type": "AI", "unitDisp": "L/s", "name": "AbsFlow_UnitSel · 절대 풍량", "note": "Absolute Flow in selected unit"}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Sens1Analog · 센서1 아날로그 값", "note": "Sensor 1 as analog value"}, {"inst": 1, "type": "AO", "unitDisp": "%", "name": "SpRel · 풍량 지령(상대 설정값)", "note": "Relative Setpoint in % · 쓰기 가능"}, {"inst": 97, "type": "AV", "unitDisp": "%", "name": "Min · 최소 풍량 V'min", "note": "Min Setpoint in %"}, {"inst": 98, "type": "AV", "unitDisp": "%", "name": "Max · 최대 풍량 V'max", "note": "Max Setpoint in %"}, {"inst": 104, "type": "AV", "unitDisp": "L/s", "name": "Vnom_UnitSel · 정격 풍량 V'nom", "note": "Nominal Flow in [UnitSel]"}, {"inst": 130, "type": "AV", "unitDisp": "s", "name": "BusWatchdog · 통신 감시 시간", "note": "Timeout for Bus Watchdog in s"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Sens1Switch · 센서1 접점", "note": "Sensor 1 as Switch · Inactive / Active"}, {"inst": 99, "type": "BI", "unitDisp": "—", "name": "BusTermination · 종단저항 120Ω", "note": "Bus Termination · Disabled / Enabled"}, {"inst": 101, "type": "BI", "unitDisp": "—", "name": "SummaryStatus · 종합 상태", "note": "Summary Status · OK / Not OK"}, {"inst": 100, "type": "MSI", "unitDisp": "—", "name": "InternalActivity · 내부 동작", "note": "Internal Activity · None / Test / Adaption"}, {"inst": 106, "type": "MSI", "unitDisp": "—", "name": "StatusActuator · 액추에이터 상태", "note": "Status Actuator · OK / Actuator cannot move / Gear disengaged / Mechanical travel increased"}, {"inst": 110, "type": "MSI", "unitDisp": "—", "name": "StatusDevice · 장치 상태", "note": "Status Device · OK / BusWatchdog triggered"}, {"inst": 1, "type": "MSO", "unitDisp": "—", "name": "Override · 강제 제어", "note": "Override Control · None / Open / Close / Min_Vmin / Mid_Vmid / Max_Vmax · 쓰기 가능"}, {"inst": 120, "type": "MSV", "unitDisp": "—", "name": "Command · 기능 지령", "note": "Initiate Function · None / Adaption / Test / Reset"}, {"inst": 121, "type": "MSV", "unitDisp": "—", "name": "UnitSelFlow · 풍량 단위 선택", "note": "Unit Selection Flow · [m3/s] / [m3/h] / [l/s] / [l/min] / [l/h] / [gpm] / [cfm]"}, {"inst": 122, "type": "MSV", "unitDisp": "—", "name": "SpSource · 설정값 소스", "note": "Setpoint Source · Analog / Bus"}, {"inst": 123, "type": "MSV", "unitDisp": "—", "name": "ControlMode · 제어 모드", "note": "Control Mode · PosCtrl / FlowCtrl"}, {"inst": 220, "type": "MSV", "unitDisp": "—", "name": "Sens1Type · 센서1 종류", "note": "Sensor 1 Type · None / Active / Passive_1K / Passive_20K / Switch / PT1000_C / NI1000_C / NTC10K_C / PT1000_F / NI1000_F / NTC10K_F"}]}, {"vendor": "Belimo", "model": "VAV-Compact (BACnet)", "name": "VAV-Compact", "cat": "HVAC.AIR.TERMINAL.VAV", "tag": "vav", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 23점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [{"code": "LMV-D3-MOD", "source": "belimo_LMV-D3-MOD_datasheet_en-us.pdf", "spec": [["inch WC [0...500 Pa]", "(0/2...10 V)", "V", "—", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Power consumption in operation", "2", "W", "Electrical data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "1", "W", "Electrical data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Transformer sizing", "4", "VA", "Electrical data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Inrush current", "8.0 A @ 5 ms", "A", "Electrical data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Torque motor", "45 in-lb [5 Nm]", "in-lb", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ", "—", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Operating range Y variable", "0...10", "V", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 1", "mA", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Position feedback U variable", "Start point 0...8", "V", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["V'max adjustable", "20...100% of V'nom", "—", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["V'mid adjustable", ">V'min...<V'max", "—", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["V'min adjustable", "0...100% of V'nom (<V'max)", "—", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Angle of rotation", "95°", "—", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Mechanical interface", "Universal shaft clamp 6...20", "mm", "Functional data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Functional Range Differential Pressure", "0...2.0 inch WC [0...500 Pa]", "Pa", "Measuring data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Maximum system pressure", "6 inch WC [1500 Pa]", "Pa", "Measuring data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Burst pressure", "±5", "kPa", "Measuring data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Condition Measuring Air", "32...122°F [0...50°C] / 5...95% RH, non-", "°F", "Measuring data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p1"], ["Pressure tube connection", "Nipple diameter 0.2\" [5.3 mm]", "mm", "Measuring data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2"], ["Degree of protection IEC/EN", "IP54", "—", "Safety data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2"], ["Rated impulse voltage supply / control", "0.8 kV", "—", "Safety data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2"], ["Pollution degree", "3", "—", "Safety data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2"], ["Ambient temperature", "32...122°F [0...50°C ]", "°F", "Safety data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2"], ["Storage temperature", "-4...176°F [-20...80°C]", "—", "Safety data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2"], ["Weight", "1.2 lb [0.55 kg]", "lb", "Safety data", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p2"], ["remotely via MP connection.", "Accessories", "—", "Safety notes", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p4"], ["Wire colors:", "1 = black", "—", "Safety notes", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p4"], ["The switching contact must be", "able to switch a current of 16", "mA", "Safety notes", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p5"], ["at 24 V accurately.", "Connection with active sensor, e.g. 0...10 V @ 0...50°C", "V", "Safety notes", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p5"], ["The local override control works", "only with AC 24 V supply.", "V", "Safety notes", "belimo_LMV-D3-MOD_datasheet_en-us.pdf p6"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADvAUADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAYCAwQFBwEI/8QASBAAAQMDAQUFBAgDAwsFAQAAAQACAwQFESEGEjFBURMiYXGBBxSRoSMyQlJiscHRFXLhQ1OSJDM0NTZjdIKywvAXJURkc6L/xAAbAQEAAgMBAQAAAAAAAAAAAAAAAQIDBAUGB//EADMRAAICAQMCBAUDAgcBAAAAAAABAgMRBCExBRIiQVFhE3Gh0fAygZEV4QYUIzM0QrHB/9oADAMBAAIRAxEAPwD5tREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAERXqajqayQMp4Xyu/COHmeSAsot9S7J1cutRKyAfdHfd8tPmtvBs5baQZkaZndZXfoP6oCHQwTVD9yGJ8rujWkrbU2y1fMMy9nTj8RyfgFKmyMjYI4IsMHJoDW/AKh8x4F+7+FoUEnPkRFJAREQBERAEREAREQBERAEREAREQBERAEREARZ9rsdzvU3Z2+ilqDzLR3W+bjoFJTsA62PaLvVN7QtDjFAc4z1cf0Hqqd8e7tzuZPhT7e/G3qQxrS5wa0Ek8AFu7fsnca1nayM91gGN58gOR/wAo1+OFOtm4bBbq4NrKF4pyMZhdh4PUnUkeAXQXU0dNHBUUs7J6PeG7NDhseOYdyB68uOccFYxnLKPY+ht8Pby05mIGQ6rIaD/Kzn65W7qNnLTeLZimp2SOYwOnYWtiew4zljgB0Omo4dcKSVVkikeZ6LcilLnOe1ze0fodA3eOGnwOPA8Fg1lvp3h1bTyOt7od1zjcKgGoe7nusA4DTllCTlF52VqrbG6ppyaqjHF4bh8f87eXnwWhXanSz1J96nL4qr6xqZHhu/GNMNYcZ8lGb1sbTXMOqaEMo6gvLAcFtNOR0P2HeHDyUkHO0Wa6zXJle+idRTCoYcOYW6jx8vFbqh2Lmk71ZUNiH3Y+8fU8PzQEYV+moqmskDKeB8hJxoNPjyU5bZLTZYY55acybrwDK7vbueZHDHoq6u6SwtqRDExklO4SOZyli6jx/ZQCHVGzt2pnxtkopD2hw1zMPaT0yNFmU+ydW9w95kZAObQd93wGnzUntt2DblLSSvMtFXs7SMu13D/Q4PkSFkPhrS0NldFTtb1OuEJNRT7O26k7z2doeszs/IaLYtc0gR00ReOQAw0eQCvMp6ZuXBslW5vFx7rB6rX1t+oaTOatjn8OypRvfF3D5lAZb45W6TSiL8I4qhrGDJjjdJji93AKM1O1MriRS07I/wAcnfd+3yWoqbhV1h/yiokkHQu0HpwQEwqr3RU43ZKprj9yAb5+PD5rUVG1OBu0dI1n45TvH4DA/NR5EwQERFICIiAIiIAiIgCIiAIiIAiIgCIsmgttbdKkQUNLLUyn7MbScefRQ2luyUm3hGMgBJAAyTwAXRLP7Ja2bdku9WykZ/dQ4e/1PAfNT2z7LWSwgGiomCYf20nfk+J4emFo26+qG0d2dbT9Ivu3l4V78/wclsvs/vt53ZPd/c6c/wBrUZbkeDeJ+C6BZvZjZbaGyVu9cZxr9J3Y/wDCOPqSpgXk81gXa4Ot1K2RrN973bozwHmubLV3Xy7IbZO7X03S6SDss3x6/Yy2xsggENPG2KNow1jGhoHoFGr9s7JWyGrpJjDVgY72rJB0cP1WurbtXTyZdUvZ0bH3Qr9HtXLTYZWMM0Y+3wcFmjo76vHB7mJ9V0d6dNsX2/npwR3MsdSaaoidTVLeMTjofFp5hSezbUmiYI6mPfbG3da1owHcdHt5+azJ4bPtRSdmHtkcNWj6sjD1H/mFFrjbqyyyYqw6emzhtU0at8Hj9VvU6pTfZNYkcjWdNdUfi0Pvh6ry+f3Ok01bb75Ew2ZkzKgMIfSvfgtzqezxju55cD4LGuMcGXduz3WZm6z3gMa18Q8d7HAY00PDGRqueUleIKhssFb2MsZy10bt0g9QeSqkuDquscIhPcKt+rt3MjiepP7rbbS3ZyYxcnhGyqqxgnmjp4hNqWmplcXl/iMgY+GfFYs9TJIS6qq3udjHH9Fm0Wy1zrSH107aGI/2cXfkPmeA+a29RsbbpaMR07pIZ28JXuL97+b+i05a6mMu3J1YdI1Mod7WPZ8/nzNXaaz+Mugsrmdo97sU8zjhzDgnB6tPTksWcmmkfE8FkjCWuaeRHJYvu9fs9dmSSsMUsJ32PHB3iDzXt7qxLdHz/wB8A8+q24yUllHMnCUH2yWGWqicTRPikAcx4LSD0KjrJHNfRl7suje+leT9pvLPwW8dE5kBnqHMggbxkecBR6a722ldvQsfWSiV0oz3GA8B4n5KxQqoIpXuoGxtJMcsjM9G6/Je121YZUSCipYzgkCWXL8+Ibw+OVpqm8VtTH2fa9lFgt7OLutIOpz1z4rBQgyq26VtwdmqqZJRyaTho8gNAsVEUgIiIAiIgCIiAIiIAiIgCIiAIiIAiuU9NPVzthpoZJpXfVZG0uJ9ApraPZVea6MyV0sVtaR3Wv77yfEDh6nPgsVlsKlmbwZ6dPbe8VxyQZb6xbF3vaFglo6QtpicdvKdxnoefpldN2f9nVotVufFc4YblUynLpHNIDByDdfmpDFU0NvfDbIWNpWtbiJm7usI6NPAnw4rnW9QW6qWTtabosniV7wvTzIpZfZTaqLdluk76+Ua7jcsjH6n5KUyVdrsFtnFPFFDDSs33w07BkDqWjX1WXPM2niEsmSHHAA4lYM0EN1AfDI6mqotWSY1xzGOY8FzpTst8VmcfQ70NNVp1ilJP6mgptu5q+6U1PTUMc0UrXSP7Kbfcxg1y7QBp8D8lLmObIxr2kFrgCFra+xxTwHd7UnQuiil7FshHHOBpxKs++TW2pYyWNkNOYmxwUjHBzhu8XZxppgY/JVmoTx8NYLVOyvPxXk3WF5LBHUQOhlaHxuGCCqIJ2VEQkjJ3T1GCrgK190zbaUlh8EHvNrkoaksdl7cZY77zf3C1Dow9pA1yujXamFZbJGNZvyNG8zqCOnooLK8QxA7pJ5gBek0d/xob8o8N1LSLS24j+l8fY1bKB8MoljlMO6c7rdc/stkL9coWlkszJow3VkrQ7I/NWi6SVhDQGAnj4KmOnaXZkdvnPPktmUIz/UsmnVfZS81ya+RsrPZNmLvUF0tB2FQddxkrgx3kM/JTCmoKS3wiGkp44Ix9ljcKC07n01VHMxukbg7A5qd01XFW0zZojlruXMLi6+qUGmm+09T0bUQtTi0lP2SWUXM9EyvEXLPRYKamnp66mdTVUTZYncjxHiDyKhu1tludtoBU2WlZWRsbh7nd6SMDnucCPHXyU0VTXua4EEghbNGonS9uPQ5+s0FeqW+z9T5zrK+ruE3a1dRJM/kXHOPADksddm2p9n1Df8AfqqDcori7U6YilPiPsnxHquR3O2VlnuU1BXwOgqYHbr2Hl+4xzXoaNRC9ZieK1eit0ksT48mYqIi2DSCIiAIiIAiIgCIiAIiIAiIgCIp/wCyOz2+6bQVctwp2VDaaEOja8bzQ4uxkjnhY7bFXBzfkZqandYq15kRslguG0NcaS3QiWRrd5xc4Na0dSSujWX2SUsO7Leqwzu4mGDut9XcT6YXQWWynt0Zko6OCCGYk78UYbvHPPC8cSea4d+vsk8Q2X1PV6To9MF3WeJ/Q1lo2bsuz9RLPbKPsZZRul2+5xA6DJ0Cv3Ctq6Z0UkNMZ4ScSBmr2+IHNZQVQWg5uTzLc7MaY1x7a1j5FmeYw0gmawlziAGkYxpxPRYse5donU9VD3frBzPskePJbIZWHc7XDdaZsEss8IY/fa6CQxuBx1HmrwlBLDW/qVs73xuvT+5lmGN0TY3DfDeG8cn4rCuFFVS0zW22rbQzB2TIYxJkfdIPoqHXB1ulEVc3dgAAZUakH+boVssgjI1B5hR3TgsZ2+hXthPO2/1MGC4t969zqWuiqABguHdl6lp8+XFX6yF9RSSwxydk97d0PHEKmtooK+Dsp2BwGrTzaeoKuQxGGBkZkfIWjG885cfNVbXK5MiT3T4NbbLXVUdS+SatdMwggNycakflj5raYVce72jd/O5nXCSx5kf2eSM9072mPJQ25bsmKUPCikaFYVbZKKvcXvYY5D9uM4J8+RVq67RWu0AioqAZB/Zs1d8OShVx9plUZ8UNNHFEDxk7xIWzRRfJ91e3uaOs1Olguy9p+3JJajZaSJu/TyifH2XDdPoeH5LWi3zCbsxSyh/3RGVtdnNsqO+MbFJimq/7tx0f/Kf0UiJ8Vs/5y+l9liyzQ/pel1KVlLwvb+5B32u6Mu9PTut7/dn6vma4HA6DkD5qWU9HDRQ9lA0hvEknJKySSqCVqX6qd2FI6ek0NWly4Lf1fJSQvCqsdUwtfB0MlIC9DV6cNGScLHmrGR6DipSJSb4MngPLmob7T7PTXjZ4XeMhtfbQGvP97CTjHm0nTwJ8Fu5at8h0081p9pSTsdeCTn6Af9bVuaZyhYmjS6jp4Waaff5Jv+DjKIi9IfOgiIgCIiAIiIAiIgCIiAIiIAui+xv/AGhuA/8Aq/8AeFzpdF9jX+0Nw/4X/vC1tX/syN7p/wDyYfM67QVJhgDXAPjOjmO4FV1Nva6M1FIS+IauYfrM/p4rFpzmIjo4j5rJhnkp5A+N2CF5zKezPcyTUm4mCvQtnLTRV7TJTARz/ai5O/l/Za0tLXFrgQRxBWOUcGSNil8z1egINFhG+WztTE2ugllBx2cbw53wHHyUKLfBEpqPLMuWJk0To5WB7HDBa4ZBVFLSxUdO2CEODG8AXE4+K1d3gfUzwy0dwc2V4buRh+hAOSW8s/mq7PfRXVElFUxPhq4zq0sIBHLyOOSydku3KMPxY9+GvkbbC8OFWWqiemZURGOTO7kHukg6eIWIz5A7wBGCOqqaS1wc04I1CjoFXs1A4yPfV0oxywG97Xxzr5HzW3ZPFcaMmCZzWyD6zDuubn8iryhjdcepSFnds9n6HPNsdmn0FcaqJxNLUuJ3na7jjyKh00BjkdHKN17T8F2ip3IKEUNz7SrppW7rpy0YB5Z8eeVzraayvtU/u9QSWjWnmxkSM6HxC72k1HxI9suf/TyHUtF8GfxIcP6Mj1JUGnf2jRvMHEfr4HxC6Fs/tsGQMbcXufT5DBO76zD0d94eI9Vz7MTMbsZkJ033DT0Colc97wXEuA08ls20wuj2yRo6bVWaaXdW/wBvJnemSRzRtkje17HDLXNOQQvca6Llmy20NdZ3tjeC+icdWPPDxauiyXON0YMLt9rhkFugXBu0sqX7HtdDrYaxeHZrlGY4tZxOvRYs9eyPQHXoNVr5amSTQuw3oFqqm508U/YB2/L91vLzVYVObwlk6Nkq6I99rwjaTV0kmcHdC1tRdKemduufvPP2W6lR65bQxiXsX1OCTjsoNT6uVcNJUSxh0bWwxnnnLj6rpVaHzmef1X+IIx8Onjn3f2JTRSPrIy5rWAjXc3xvfBYe0v8Asbdz/uB/1tWHR3ql2d7880b2u0LJDo791k3+5Ud12Hu9VRt3GOhHd3t4Dvt4Hp5q9mlVcozh6o16OrS1FVlV/LTx/HBxtERdM8sEREAREQBERAEREAREQBERAF0P2NyNbtNXRn6zqQkej2/uofRbNXq4AGltVXK0jIcIiGn1Oi6D7LtmLrZtrve7tRvpKN9PJG57i3OSNNAc8QtXUShKDg5JP5m7pFOFsbFFtL2OkQcH+D3fmrpVhjmxzStLgRvkhw4EdVfyCMtIPkvNvZ4Pd9ylujwOLHAg4IWWXw3ABkxEc40bJyPn+6wyctVouIOio5YDh3b+ZHNtaa+01LUMiZTT0ZZh8T4nGRv4mlp1+Gih3vk1Taqanp5ohS28NmkbO0QiNzTocBoc/lwxx1XYaetZLEKeraXR/ZcPrM8v2Vmqo3QYJxLC76rwMgrbrvUY7LP5+bmhbpnZPeWM/m2/0Od2vaSOtpzHc2tibK7eaX9wS/i4Ddd4tGOvVbyoc+aBsE8j3sMn0MoGofjIErRqR4jj1Xl3tUlDTOfaYBFHKSKkwQh87weYLuI8OPRRm0Xt9BURUZgfDTxxPjdGHCR7HN1PEjukaljiSOWFmSVi7oGBylS1Xa8+/wCf2JhSVz7R2VLcZd8PDREWgvx1y7AGOeeXVbxsjXxh7CHtOoIOQVFomC60sT6eEVlvqMZZpuxjgHxk8Oeh1BW1t9s/hr9yCUspWN3WQjJz+Ikk6+WFq2RXPmb1Lk9luvz+TDvVLcaeq9+trjMHECaned4OH4ei8pLPJFUiqp5H0PaAmWHR4zn4cvNbou11Kpe8iJ3Z4MmO6CdCqKyWMGwqVnJeaABkkAdStJtLDTXKyvBAmYxx1bxHXHj+yt0te+rFVTVpIxqzGmCsKMSU1HUwngTkZ8lmri65dye6MlmnjdBwnwzn7rU18xZHK2RjTpIw53hyOP05LKit0FPhzzun/E8/oFg210sVbU0+8dCdOupQ1k9VMY6dnZRtO6ZZOvgOa9Ink+bSi02jZdq2N2YmhhP2ycuPr+ymFpybRTEnJLc/Nc2uG+2726N7w9zWjLgMb2vHC6Taf9UU38i5+tea18z03QI9uomvb7GBtNdnWu3fQ4M8p3Ix4qGV730VES5xMjxlxJ1cVvNscvutuZvY7xOeniopdRS9iTHNJUyl2HSuyQPXh8Fm0cFGtP1NPrl8rNU4PiPBiW2N9VcGMbq9549PFbqovkxc6ioHhkUfdM7skuP4R+S1+zoxVzyY1ZC8jw0WBTNzE54qY4XDI7xIOvMY+C3DhHtwgngqfp5DK543g45yR66hTrZqOJ3swvrphlraZxaM4728MfPC568jIa05a3QFT+0PEPshvb3fajYweZlChrPJaMnF5RztERWKhERAEREAREQBERAERTL2ZbNxX/aYzVbN+ioGieRpGQ92cNafM6+ixW2xqg5y4Rkrrdk1CPLMnZD2X19/jirK5z6Ojk1Y0NzLKOoHIeJ+C7Hs/wCzayWRjXRUcbZB9t3fk/xHh6YUgoWhke9ugPI1PRa66bX262OLA41Mw+yzXC8VqdfqtXNwr49Eegq0ir8Nay/X84NzHb6KIaQNeRzPeXtZFH7hMGQtaQ3IIaAuaVftUnmr20lN2FPI9240OOTnx6LXV3tBuNLO6CpvVIx40cwZd+QKxw6XqZNORnVf/aU1t7ks3yXzNOdHHHPCpaYnnDm7jurThQ2n257R/wDp1tlLjrvZZn44W3iv0VRGHT0xY3lLC4Pb/wCeq6D01sOUdSiUX+l5RJhSvEY3nnXUEq08YeWuGHBbGOcmmDg7OIwQT5Ba6taSzfB1xvNP5ha0W28M2a5NvDPAsqlrHU+WOaJIXfWY7gVgQTCRgycFXcrJlxZlnDO0jNqaWNkHvVNIHQE4LSe8w9CtBNs7aKmsNTLQxyPc7fLSSWF33iz6pd44WxdIWM6gnULHqKmOENaSQ2TunkQssZPOY7GNU9yxJZL7XxtJiaWgsH1G8h5Kh0zQTz8uSjcYfRXp72PL45GkZPNZUs8kp7x06DQK7rx5mzGssSvnpb82TtnSxuBbnPELKfUyOOh3R4LHe7LoxgYyqld74MqWDwBvvLnAYdjU9VRM4uZKCcqmKdklbLG3OWAA6K1C6V3vIm0cHYHlyVsPkZRz5uWX+qAODkn5hInf+3Qn/ff9xXspEe0tVvcNSfksalmdNQMjhY57d8uOBjHeJGXHQemV6CKzFfsfNbWo2zT9X/8ASq7NLb1QOI0c0Y+K6PbCG2mmycDcCiFq2KuNzqmVcxcADlrpCQxo8M6n5LpdBboKGmiiA7R8bQ3fd+g5LFdQ7YqOTc0XUY6S2dvbnKwc82rw+/UEbmOwQ46jGQozfd2OFkMbAxjT9VowFLttddr6En7hUQvskTzuxO3905JbqB6rNXBVxUUc7U6iWptlbLllqxEtFa4cRTu/JYNNT+8nHDlvHJ15AAakrPsY+jrv+Hd+SwKc4hcRUMidgtwc59MdVkNcpq6V9HUdk8hxwHAjmD5qZtPZ+xyswQN+eFvn3nH9FDIoJKqoZBA10jj3WgDVSLamofa7NRbONkadwCoqAOIfg7oPkCTjxCAiaIikBERAEREAREQBEVUUT55mRRMc+R7g1rWjJcTwAQGXbrd74JZZHmOngAMjwMnJ4AeJXXfZHTQRW+7Pghexu9Hlz3ZLsB3w4r3/ANLqvY/Y3dvcXaTV7mmRrBkQux3W7w4nU+vxUk2D2bqdm7ZUxTw9n20ge1jnAnGMarl9Umo0OLfP3On02OblLHAv16mgppKeScU0Gd58oH2TwHiVyi57QSUF3NRFXOY2N5MTGDvOHIuHl1Xcqihh343SU0crh3m7wDt3yXLNq/ZlX3vbN8tnpqajoZY2vllfJusa/wC0cceOuAFzumWUt/DxydfqMrY1KVWyz5cnOJroHzulZTt33OLi6QlxJXXvZtsFQXDZ43faeijqXVxBpYX5buRj7Zxg948M8hnmqrJ7NdlLJuyXCp/jFU3U7wIhHk0cfU+ik0+0MTX7kdLM8Nw1pADW4GgxroF6RYR5d9zMC5ezHZGvnqaejt7aSYQb0bmSvwHHIBIJPgucnYXajZio7QwvdG36z6aTeHqOPyXUYrnKyuErKSVznNDXYwdFu3TPlDQY3YPB2MFv7hRJx7cyexaCmpLt5IbbtqnT0scEkDW1G5ub5J3T6csqSzNebcQ5m69sRdu9CRwVuS12+KsFwmhYJW8wO6T1xzPirtRUt91llcd2NjS4k+S8lqpVOz/R4/OD2einc618blfm5H7bXRVVOHNdgg6+B8Vs45M+ahUNUYavtI+6Tx8R4qS0tSJY2uacFbmp0rg8rg3NF1CvWxxxL0+xsZDmMea1lz/svNZ+9vRDrlYFy4Rea061hnRisMw3kmaMcsKorFkmk/ikUW6AzcJB6lZRWw1jBkTzkxppyyup4dzR2Tvfoskql7WvLCRqw5CN3pXlsLHSuHEN4DzPAKyi54UUY7LYUpyslhFAhaypfM0YLwAfE9VXjfeWtBc93EDUlZkNtcdah+PwMP5n9lmxxxws3YmNY3oAt6vRSlvN4PO6rr9cPDp4593x9/8Awhk+wk9TdRWNqGQsfnfY4bxHljRSK3bO263brmxdtK3g+TXHkOAWzyvMrqxSisI8hZY7JucuWVFy8BVK9UlCCbcUbjeqOpfEZISxzHaZ9FGY6Oe6e8xyMEMLZN1ke73m6DTTTC61VCmkb2dQGvz9gjJPovLZZaaSuiDaMRNc7AdIckeIb+6A5fa7FHRVElNNVwiWoY5giLgH4I44WJPstbrRJvXW7Ma0f2TB33enFRira5ldO1zy9zZHAuPM54qySSck5KkEnk2rp7fGYbDQspuXbyAOkPiBy9cqNzTS1E75ppHSSyEuc9xySepKoRAEREAREQBERAEREAUh2Bkjh9oVikljbIxtZGS1wyD3lrLNZLjtBc2W+10r6qpfqGM5AcSTwAHUrtPs+9ks1kucV2rqyB90pHB7Kbcc6NgI473AuxnQfNGDur5aG80D6OocyeCZvB31m9M/oVC6qCUOfUNJLIhu45FV7S1M8tP/ABOBzoKylcCWsJ3ZG54Y5Dl54KvWWtt17pgJZ5IXTMy1ocBuOP2sc1xuo6WzWKHwcbZydDSahaZyVnsa65D/ADTi8M+jBBJxqStfPXdnUkSPYI8cSNStTtNT3nZy4EXImpgefo5XZMcg8/snwWvbtFC8Brmujb91/fHxH7Lm/wBMtpWOfkdynqFNkUs4fubymvUgc4xxyRAcxwWUdqZg0h029y+o0lRztoqmEywRF4JxljzjP/ngte6MiR3+R1GT0fn9FaKktk2v3M06s7tJ/t/YlU+0DpHHLHPOccgPkF7TXJ87jGGCM7pOccMKJGeCP67I4sf3k4/orsW1NDSRSx9oJHPbhogbkg+ZVZUTs4TbManCr9TSX58iUvf7wPpCWk8uJKie1W0YramHZm1OD5Z3BtQ9pyI2DUjPXHFaO97W1LqZ0FKRTmUbuGuzI7PU/strszaKfZ60Prg5s9fO3MpdqN067oXR0vTsSU7PLyOdqupR7HXT5+Z7V0jXuLm6OCuW6p7F24/O6eI6LHnrGOqTLFkRu4tOu7/RZDI2zYc3iulJeT4ObXNpqcXhm9a8hgOQQToeqx7g7ejjPirVK/dYYZRlvEZVypp3SMaGS6Z4OGceq5lmjfdmB6rS9br7cajZrzMZzWuc1xGreHgqomSVBxAwvH3uDR6/ss6K3RM1lJmd0d9X4fusvOBgLYr0PnYzT1XX5PMdPHHu/sYUVsbxqHmQ/cbo39ysxoaxoYxoa0cABgBMrxb8IRgsRWDzdt9l0u6yWWVZXmV5lWpKmKJ2652Xngxoy4+gVzEXl45wa0lxAA5k4VoNqpuDBTt6v1d8B+pVxtDDkOlzO4c5NQPIcEILTantTimjdP8AiGjP8R/TKuClmk1nm3R9yLT/APrj8MLKCHVSC3FDFAPo2BueJHE+ZWZQu/y+n/nH5rFWRRndrqc9JG/mgPmq4/60qv8A9n/mVjrPvzDHtJcmEbpbVSgjp3ysBCQiIgCIiAIiIAiIgCIiA6p7AppI9rbo2BoMzre4tyOkjMj5rp18rbnHc3UlDFIJyGv3hnjyOT4rlvsBk3PaFUMxntKGQZ6d5h/Rd+Em5JIHtD2u7rg4ZBHRTgqzm1TfbvXXaJks3Zwhpa+OIEZJHMjVU7OWqpbO2sllEcMD3HHMjOVPa+yxyUsktua2IOGHMa0KNwyvpX9nICcHDgeDlHb2rwkNuTzJk4oa6hu1r91q2x1tFKMEP73qoDtZ7LZaGX3yxyl9K85MTjndHgVmWuSsoqiYumZJTkgwObgYbj6uPDhqpvabuWxtEsZMMnIjT0Uclk8cnzjtNQzWu6yy0NfPTtieQ+NjjukjiVp6G/3Ovmc3+JztbHqeWfBd89pXs4pr5Ri6WfsqabH0gx3Hk8CehXKLf7Lo7fXMN0rnyVBdn3alZx8N4/oFR1xb3RsR1NsFiMmv3IeBc5nSMpKN1S9p1LQXHU6aKaUOwxp7EyovQndXztJbA2TdYwciQNdPPBK6BDBS2mKmbV9haaGJ2+Y2NBkIAOpzkk+JUS229p9PdKR1n2Ttz3ySO3X1O6Xvd681Pa2UjOKeeSG2g0Em2FQ2aJpgpY92J4+xI3VpHXXQg8VJHTCWaXBABcdBwUKZBJZaD3iZoJ3svcTnff8AdB5+JUr2RhguUNZLVVUTZo2h4jMm6XDnujgfmpyVwUzN7HvMzos+3S72Nz/D+37LV39/uF3EEFQx7DE17uzfvtaTyzrr1HJe2qd81M2Zud4E8PNVfiLrMdyVtxNFkcQrjXHd3TyVuheKuIuaMTAagfb/AKqvfa4HGjgcEHQjzCrHZ4LT3WUbHOipyrT6iNhDC7LyNGNGXH0C9DKqXg1tO3q/vO+A0HqVlMBcc4NaXOIaBxJOFZFQZf8ARonTfi+qz4nj6ZVxlFCHB8gdO8falOceQ4BZOUIMUUssn+kTED7kPdH+LifksiKGKBu7DG2MHjujU+ZVXNeqQEROJQDC9WFdbxbrJB2tyrI6YEZa0nL3eTRqVzy+e1iZ5dDY6UQN4e8TgOefEN4D1ygOj11dR2ul95r6qKlh5OkdjPgBxJ8lAr17WYoS6OxUpe8cKmoGAPFrP3+C5vX3GsulU6prqmWpmdxfI7J/osZCS5UTy1VTLUTPMksri97jxc4nJKtoiAIiIAiIgCIiAIiIAiIgJj7LNpqfZbbylq6wAU07TTSPJ/zYdjvehAz4ZX0zN/nnEEEEr41XX/Zn7UxAyKxbQz/RDDKarefqdGPPToeXPThKIaO2U874H5afMLEvFniuMLp6YBso1c3qr4x1VbHuieHNOFJUi9spfpJBWukjAy1hAxk45k8vJSVrPf6Kahr2uMQjJY4abhA01HAcPktXfpZQIQ6nkL5Q4NfC3V/rwCydnKsUNjrbTfJ44alh3cZ3iWOboNM5wFjccvOS3fhNYNFFtBcJLf8AwuUPjlhmDXOkwHbuNCQeuQtTc77e44nGxWOWSWTQ1EhAc7xJK9a6R97kncwNADW72clxyTk581pLhfatldJTM7WSRji3dHmqzlJfpL1xg14zUi13yeaWo2pZT4kI7NkshcPLDc59Ss2a92ykpvdoGdu4DAhhjEbPIgZJHmQFaqqK53Kle6v3WU8WXlhdg6fNa+GsttNiOmjM8nJkTc/kpjnHi5D7c+DgpqLbLfZhNXMbFGzVsbdA0KKvoqo3p1vtRknY04DwMDxyeCmTqG8XgbkhFupT6vI8By9VvLVZKW003Y0sZaHaucTlzz1JUgh1Naqx592npHxvOMyAaY568FJaO3tp4wxjeGmAt32Ad9YaDgFcbEG6BRgt8zCoY+xrGEc9Ct5W01POWCSJr3AfW4HHmFhMpT2rZAMAHVZZdk5RR3yHLbAijigYWxRtjB47oxn917lUkr0K5iAK9zleEar1oJIABJQHo6r0Au5LR3rbGyWDeZVVYlqG/wDx4O+/PQ8m+pXOb77Tbvcw+GgxbaY6YjOZHDxfy9MIDp962jtOzzM3GsayTGRAzvSH/l5eZwudXz2q3CrDobRA23xf3rsPlI/Jvp8VAnvfK8vkc573HJc45JXiElyoqJqud09RK+aV5y573FxPmSraIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiICe7F+1O67PVVPT3GaSutbGdl2Rxvxt5Fp4nGeB5aaL6Cttzo7xb4q6gqGVNNKMtkYdPI9D4L5AUp2H27r9jLlvR5noJT9PTE6O/E3o5SRg+oGvdG7eacEcFalt1LXwuEUbaefJOWDGT1WJZL3QbRWiK422YSwSj/mYebXDkQs0ZZIHNODlSQRaupJqADdDm1Mbjl2OI8CtIaqrpXPkoqOJsk53jNIMkZI4fE/BdMqKeG6QFkgDZhwd1UPuNK+imMEgwRw0UNBETbS19QD7xVBzXjvNa3Q5CzKa3Q08QEMbWsxoGtAz/5+6zgzB0GMKtkeAABoqGRFhsQaNOPiq9wk6BZIiA1ccIZmM0aMlMDJQymJ1ccK5iKL8RVl0r38ThUhTgq2XnSl2g0HRUZwV4F6cNYXucGsaMucTgAdSVJB7lVhpPpqofevaPZrUXRUubjUDIxEcRg+Lufplc6vu2t6v29HPUdjTH+wh7rPXmfUoDqN828sdj3o+29+qm6dlTkEDzdwHzK5zffaHe7yHQxyihpXadlASCR+J3E/IeCiqISCcnJREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBINkNsbjsddhVUbu0geQJqdx7sjf0PQr6U2e2itm1NqZcLZN2kZ0ex2j4nfdcOR/NfJa3eye09dspfYa6knkjjLgJ426iWPOoIOh0zjogPq9vELAq4WVsz2y/Xz9ZV2e7UV8tsNwt1Q2emmGWuHLqCORHRHge8v81YqRmqEVNUPiDg7d0JWM6pGO4FbrmkXOcH7ytgaKpYuF7nHvFBxXgVNVUU9DTOqKueOmgbxfI7dH9fJAXV5LJHTwOmnlZDEzV0j3BrR5kqC3n2o0lMXRWemNU/BHbzZawHqG8T64XPbtfrnfJu0uFXJPj6rTo1vk0aBAdKvftNttAXQ2yM3CYadoctiH6u+XmueXram739x9+q3GLORCzuxj0HH1yVqEQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQEo2H26uGxd0EkJM1DK4e8UpOjx1HRw6/FfQtk2ite09Ma61VLZ4zjfYdHxno5vI/LovlJZlru1fZa9lZbauSlqGcHxnHoeRHgUB9CXRu7d5vErAr7jQ2mn7e4VUdNHy3zq7yHE+i5hWe1HaGthw40sc5GDOyLDj44JwD5BRKqq6itqHT1U8k8ruL5HFxPxQHQr17UsB0NlpccveKgZPo3h8fgoHcLpXXWo7avq5amTkXuyB5DgPRYiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA//Z", "photoPage": 1}, {"code": "NMV-D3-MOD", "source": "belimo_NMV-D3-MOD_datasheet_en-us.pdf", "spec": [["inch WC [0...500 Pa]", "(0/2...10 V)", "V", "—", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Nominal voltage", "AC/DC 24", "V", "Electrical data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Nominal voltage frequency", "50/60", "Hz", "Electrical data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Nominal voltage range", "AC 19.2...28.8 V / DC 21.6...28.8", "V", "Electrical data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Power consumption in operation", "3", "W", "Electrical data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Power consumption in rest position", "1.5", "W", "Electrical data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Transformer sizing", "5", "VA", "Electrical data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Inrush current", "8.0 A @ 5 ms", "A", "Electrical data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Torque motor", "90 in-lb [10 Nm]", "in-lb", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Operating range Y", "2...10", "V", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Input impedance", "100 kΩ", "—", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Operating range Y variable", "0...10", "V", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Position feedback U", "2...10", "V", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Position feedback U note", "Max. 1", "mA", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Position feedback U variable", "Start point 0...8", "V", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["V'max adjustable", "20...100% of V'nom", "—", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["V'mid adjustable", ">V'min...<V'max", "—", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["V'min adjustable", "0...100% of V'nom (<V'max)", "—", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Angle of rotation", "95°", "—", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Mechanical interface", "Universal shaft clamp 8...26.7", "mm", "Functional data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Functional Range Differential Pressure", "0...2.0 inch WC [0...500 Pa]", "Pa", "Measuring data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Maximum system pressure", "6 inch WC [1500 Pa]", "Pa", "Measuring data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Burst pressure", "±5", "kPa", "Measuring data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Condition Measuring Air", "32...122°F [0...50°C] / 5...95% RH, non-", "°F", "Measuring data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p1"], ["Pressure tube connection", "Nipple diameter 0.2\" [5.3 mm]", "mm", "Measuring data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2"], ["Degree of protection IEC/EN", "IP54", "—", "Safety data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2"], ["Rated impulse voltage supply / control", "0.8 kV", "—", "Safety data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2"], ["Pollution degree", "3", "—", "Safety data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2"], ["Ambient temperature", "32...122°F [0...50°C ]", "°F", "Safety data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2"], ["Storage temperature", "-4...176°F [-20...80°C]", "—", "Safety data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2"], ["Weight", "1.8 lb [0.83 kg]", "lb", "Safety data", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p2"], ["the end stop is reached.", "Accessories", "—", "Safety notes", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p4"], ["Wire colors:", "1 = black", "—", "Safety notes", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p4"], ["The switching contact must be", "able to switch a current of 16", "mA", "Safety notes", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p5"], ["at 24 V accurately.", "Connection with active sensor, e.g. 0...10 V @ 0...50°C", "V", "Safety notes", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p5"], ["The local override control works", "only with AC 24 V supply.", "V", "Safety notes", "belimo_NMV-D3-MOD_datasheet_en-us.pdf p6"]], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAD0AUADASIAAhEBAxEB/8QAHAABAAIDAQEBAAAAAAAAAAAAAAUGAwQHAgEI/8QARRAAAQMDAgMGAggEBAUCBwAAAQACAwQFERIhBjFBEyJRYXGBFJEHIzJCUqHB0RVDYrEzU7LwJHKCkuFkcwgXRGN0ovH/xAAaAQEAAgMBAAAAAAAAAAAAAAAABAUBAgYD/8QALxEAAgICAQIEBAYCAwAAAAAAAAECAwQRIRIxBRNRYSIyQfAUI3GBwdHh8RWRsf/aAAwDAQACEQMRAD8A/NqIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCLapLbV1u8MLizq87NHuVN0XCzXEGd7pnfhj2b8ygK5HG+V4ZGxz3HkGjJKmaHhWvq3hr29kT9wDW/5Dl74V2t1stVtjBqHgDrDTjc+ruZUoeKXUsRhsttjpwBs8ty5AcaREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEX1rXPcGtaXOOwAGSVYbZwXca6WNtQPhA84DC0vmd6Rjf54WNmUtldWWnpZ6qTRBE6R39IXT6X6KqcsjkkfJCTsG1LslzskbtaO7uDtkkeC3pOGP4b2lI+nlL4ti52IKdh8Q4/a9sZWQzmMnDtxZTOmELZAwantY8Oc0eJHP5KLXb456asooqC5jHwobHSV9MwsDXYOznnpy6dD6qlcS8KMdVyiGSD4tpwZIT9RUHGdjya78ihgoqL3NDJTzOimY6ORhw5rhggrwgCLPS0VTWyaKeF8hzjIGw9TyCm6PhUnvVdQGgZyyLvf/tyH5oCur61rnuDWguJ5ABXd1otkLZmsomEsZ2hjJLnkeRUjBbKClpoZ6MNZS1DO69gy8OHNrjzP/lAUum4eq5QHTFtO3wfu7/t/fCm6OxUlNhxj7R34pRn5N5f3UrHDl+GjAPzW7HQu7IyPIZG3dz3nAHuUBoFpdjILiOWrp7LbigmmIawOJO2AFG1vEtpt5LYC6ulH4O6wf8AUefsFXa/iu6VzXRtmFNCf5cHdz6nmfmgLjWVVqs4Px9W10o/kRd9/v4e+FX67jqoIdHa6dlGw7do4B8h/QKqE5OSiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIpyx8G3ziEg0NE7sT/Pl7kY9zz9srpFj+iG20mmW8VLq6Qb9nHlkfueZ/JRbsuqn5nz6EujDuv+RcepyW32uuu1SKegpJqqU/djaXY9fBdCsX0O1c2ma91jaVnMwQd+T0LuQ9srqlHSUluphT0VPFTwjkyJgaPy5rQufEtstmW1FSC/8Ay4+878uSqp+I22vpoj/LLmvwumldeRL+EU/iG22rhejggtNudTsye2rPtyeQLjuB6YChrfcqy018VZS1L4ZmnVHPG7+x/RdDpK208RQObTSte4jvRPGHY9OqqF74TqLS989vjM1Md303Uebf2UnFy+n8q7h+555uArF52LyvRfwdKtV4ZxJZ4KmVsMNxl7ruxdls5BGO0/C7bb+5Gyy19DFWDsblSfWRa5AXs1viJxgjmCPPdpwfsnlyC13eot7n1FuqXsa9uh46jycP1V9sHHzbgynt3E1XJ8PE0iGsDdT4tuTh94HlyOeuVbHPmbiCKb4Ym9xvuUwawQXCqqOyhjGPs9k3cnnnrt4c620D4BkcwqK2igcOyfOTHTM1HD8NOS4YxuMEc8Kbr+NqNk0jKWF9ZEJM6ZIwyOXAwCQcnzxjIP3ugpFZVvqqjXV1D5pXnDWlxcfQBDOtmrfrRbqqOOF1W2eRoI7aNpJhOdm5++3/AGFjfwHHZmQT1DPj452h0U4P1TvYb58it2enlpniOamfA4jUBI0g48cFT3DNZFLb6+11kjjFOzMAJ2Y8ZOR4FYTT5QaaemQUdN3A12GRjkxg0tHsFq3FzKV0Uw70B+qmj6Fp6/NZpJX6i3qDgrUroXz0E7WguJYcY8VkwaTp304aS4mShl0B3V0TvH/fRblulipqaviqJxBTQSBwc4EgZ5AAepUZWVFFSiU1M+t8jWMMUWC4FvPPh4KFuN7nr4nwNYyGBz9ZY3m4gYGT1wEBO1HGUFK0st1L2r/86o5ezR+pVcuF3r7rJqrKl8uOTScNb6AbBaaIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIi9NikeMtY5wzpyBnfwQHlemRvleGRtc9ztg1oySr5a/olvFU6lmq5qeCnkIdK3Ue0Y3nyxjPuupWbh6z8PxBlvooo5MYMuMvd6uO6rr/EKquI8stcfwu63mXwr3OSWL6Lb7dw2WqY2205+9OO+R5M5/PC6HauAeF+GWtnqgypnbg9rVuGAfEN5D3yrHcJ66GFs1JE2YMOZIuT3t/pPj681U7nwm2667iKirq6ercJeyMLBKwDcND3YLW522BVW8uy/wCeXSvYto4NeOtxj1S9y7a8tGjGnG3hjyXzSSdyoy11XwtLTQVULaV1RI5tPC12staBqAJBI5A8tuSllWSi4stotNcGGpp3VNFPAyUwulYWB7ebcjmuT19ukoKqSmqmaZozg+B8CPIrr42ULxXY23a3GeNoFVTtJB/G3mWn+4Vj4fk+TPol2ZVeKYruh1x7o5YxkkMgkhe5j27gtOCFZ7Vx1PFpprrH8QzkH8n/ALFQbIjzLsg8gsxZCyMuI3XRW0wtWprZzVORZRLqreiXu1ttV0m+Ms9dDBXO3MbzpEnkQevmoSnor0yqdCbFUaiebGbfPkvnYNnceyaM+J5ZVq4QvlVDWMtlS8yxvyGEnJYfDPgo0o2Y9bdb2l6kxWVZlq81dLf1X1/b+TFQ8F3Gsw+4ztooj/Kh7zz6u5D81bLVYLbZxmkpmtk6yu7zz7ndSLisZcuduy7bvmfHodNRh1Ur4I8+v1PNfRUl1pPhq6LtGfdeNnxnxB/TkqBcuH62wXajIJnpJZwGTsG3Lk4dD5LoQcvpIdG9jmtkjeMPY4ZDh5r2xc2dD0+YkfM8PhkfEuJHFrxe7bbq6UsmFW/W7McR28su5fLKq9z4jrrl3NQp4Ryji2+Z5lXXjT6L3UrZblw4181MO9JRbukiHi38TfzHnzXNF0tVsLo9UGcpdTOmXRYtMIiL1PEIiIAiIgCIiAIiIAiIgCIiAIiIAiKxcHcJycVXCWPtTDTUzQ+Z7W5dgnAAHitZSUE5PsbwhKyShHuyuqw2XgW/30B9PRGGA/zp/q2H0zufYLp/Cn0f27h6eSqlmZcJ3H6tz4gOzHkDnfz8lcHSE8vzVPf4mk9VLfuXuN4O5Lquevb/ACc34S+i2KBrqniOFskgd9XA2TLcDqcc/RX+3utraY09uigbDC7SWRsDQ1w8vFbAGee6xMoKaOtdVshDZ3jDnAnf25KptyJ3Nub/AKLunEroSUF/Z5uMkRpzHLXGje7dr2uAIPp1CyWx1Q+lY6rZGXg4Loj3ZB+IeGfBY663MrZTMXkSYA5ZGwwPReLTN2MTaOpYyCrwXGISagR4tOBkf2SUYKtOMtv012Noym5tSjpfqal0pamKaStL5HxsOrEJcXAZ5Bo3U1TSGWkieXay5oOrGM+y9cloVVLPFUmtoXEykYkhc7uygf2d5/NYsu85KLSWvQQq8tt7b36iptNMYH/DsjpHO+2+OJuot5ke60rTdAH/AA8jJGM5h0jhhg055+H7qbjc50bXOaWOIyWnp5KHvtkdc3RzNlc4x84HOxG/zOx35+vVaQkpfDM2kmuYkxFLHNE2SKRsjHbhzTkH3XvmCCMgjBB6hQ1psNVw6wMnfLI58TXOijYBG3Yd8DzUzGe0ALd8rE4dEuDMX1R20c+vfC1XROe6mY+amzlrmDLmjwI5+6gWtc1x1NDndcrrtTXUVvLRV1cMDncg52D8l4rrXRXOnHbxMmY4Za8cx5ghW9Xic4pebHa9Shu8KhJt1S17HK2yFoxpAPkvkDKn4yM0YkNS06m6Bk5V2j4HoW1Gt9TNJHnZmAD81npOErfQX83WmmqWP06RF2mWDx5748lJn4nTp9PJGq8Jucl1PSJWjfUSUELquMRzlo1tHQrIV7JXjK5tvb2dXFaWj5yTK+Er5z8k0bH3cODmktcNwQqLx/wDT3i1Vd7tcAjulKDNUQxjAqI/vPA/GOZxzGevO+NG+wysIuAt9UyaJ/1rDkBu/wA+imYtkqZqUSHl48citwff6H5hRTPGFLDRcZ3enp2BkMdVIGNHJozyHkoZdYntbOGa09MIiLJgIiIAiIgCIiAIiIAiIgCIiALqv0FN13W9jGf+Fb/qXKl1r6ARm93kf+lb/qXlbzBnvjvVqZ0S1hlTaaYyd1+gYk/Q+IWV0bmPMcg0vHTx8x4hYbEQbTTH+nCk3Mje3RIDpH2XDmz08vJc5bT18rudlG3plp9jQwQV6GV6mifC8Nfgg7tcOTh5LyOar2mnpkxNNbR9BGSMjPgta4W2G5QdnLqY9u8crDh8Z8WnosVXbDJOKukk7CqH2nAA9oB905Wairm1bHgtLJI9ng8h6HkVt2+KLNXzwzJSR1EdIxlTK2aVowXtbp1eePFZsLVirae4xyso6ppe0DLmjOM8jvzBWGG4OhqG0lcOzmd9h/3ZP2Kw4t7MJrRIIvE3aCImFrXSdA44Cj7ZdnVGYqyI087Tp7wwHHJwBnqsKLa2g5JPRMz1MlSYzO4uLG6A7URt4HHNUHi3ia8W26zW6mYKKmH+HI0d6Rvjnp7K88+a0L5ZmXy3iMBoq4Drp3uGd/wnyKmYdkFavOW17kHNhZ5T8l60cglklnkMkj3SOdzc45JVr4U4nqbc0Uznmoh/yHHverD4+Sha+hMEheyLs2lxY+PrE8c2+nUeS1DCW4c46B4nmupsqhbHpkuDlK7p1T64vk7PTVVPcKVtTSSCSN3hzB8COhR2RzXK7dxLV2qrjmp3ZI2l18ph0yPEePNdJtV4o79R/EUr++3/ABIj9ph/bzXM5eDKh9S5idRh50L10viRsFy+YJKyODY2a5HBjfF2y0ai7QxZFPGZXfifs35dVEVbZaJ77G4GbE8gOZJwAtWa500J0s+ud/Ts35qGuFzOgzV1S1kY6E4HsFX6jiGaRpFBThjP8+o2Hs3qpdONKz5Vs8b8irHW7pa9vqW99bNUN0lwY0/dbsFgezBCo0Va41jZZ5Zqx2d8ktYPQBX+ihbUW7tWOaQACG57w8cjmpluHOqHVvZAx/FKrrPLS16HDuOd+PLz/wDlP/uoFWHj2Iw8fXhjiCfiHHbz3/VV5XUPlRydvzv9QiItzzCIiAIiIAiIgCIiAIiIAiL3DBNUP0QxPlcejGkn8kB4XXP/AIfxqvt5H/pmf61zFtjuzxltsrCP/Zd+y6Z9BcNVQcY10NVBLTCWlOl0rC0FzXt238iV5zakmkz2r3CSk0dAshxaYfIkfmVLashRdnbm2OaBh0c0gI9HnktzXhvmqSScXpnVqUbPii+DI57S0seNTDvjwPiPNR10qZbZRmpjo5q5gP2YMa8eh6+S2XSDBWKGvdTSEEB7HbOY7cEKPZCMnySYdSWonPn3+Ws/iFfOa6WniwIYnzmmMWdt2sGX79Rn0C3+HOJy2KKjndK2qMYc507CwSnfv74DTyAye95FWaThOxTVv8YpqNrZdesyxPcx7HeeDv69eqgbtwjQUc9TdgauSM/WSRQnMr3dSZHHIb6YwFtKVMvga16ff+iL0XxfWnv1+/8AfsZHUz3Vsb6adlBW6yQ4R9yXAAI0/ddjbT55UxT11Hdx8JUxaZxuY3jfIxkjwx4c1Tqa6wwyvpqmZjo5ZA2OJrzK6Bhb3XF/32b/AGhu3zGynaudgpmx9sadxxiqBzg8gHuBBIPRw2XlZW+E/wBvv79j2qsT24/9ff36ku2pltryyuk1QEgRyhvLyKiK2Uy1hobq12Ht1Q10Ixkatht/sfmpOzVdfUxy01zpMSRYBlA+rkzvt4rZZb2DtWzSOqIpHZEcgBaz0XgmoSe+/t/BIa61wattq66KpNFWQulxgxzxjLS055n25+fIKZBwVic5scTnuIbGwZJ6ALSiurK2Gp/hwE01Pza7bI8R4rTpc3tI9VFpEJxxbjIY62kLo55O7I1vKUjce+M49PRc/LjK/q5x91fa25uuPCdYap+iqicS3SN8jcEeGCq7Z7lb3Ur6urojU1jnZ050R775IG53zsMLpcCyTr6Jd0ct4pjKmzqj2Zr2+w1lxceyiJaNyRyHqeQU9aoqbhy5RSQVTZatxDCIu83B2IJPP2UPXX+tub/hA89m05+Gpm4DR6Db5rDZpu1vwg2c1krQD495TJ8xaZW1J9SkvVF9qTJJO50r3PdnmTlV2+3o0L20lIA6rkGQTuGDxKstVkPkK5vE+equlbUNYHvdIWAuOA0DZUeJSrZ/F2R1vieVLGp/L4b4PNVVGHvyuM9Qf5km59vBfaOQzB09S8dkz7T3nYeija0udUlrnBzhzIW1XM001BTtGQWmQs/G7or5JLhHFuTk9s2a28Glga6hpTofymeDhZOFblVy8SU7XSkl7wPDmQMfmoWpqZ2iSOVumMjS3U3vOORvn/YUrwU3tOK6Mf8A3W/6gjW1phNpporn0gP7T6QbydOnFS5uPTb9FXVNcZT/ABPG96l371bLjI6B5AUKiWlpCTcm2wiIsmAiIgCIiAIiIAiIgClbDw5ceIqzsKGLLW/4krtmRjzP6c1pUFFLcbjT0UAzLUSNjb6k4X6W4asNBYLVDQ00YLIjjURvI/7zj7/72UHMyvw8eO7JmLjee+eyKpw39D1tp2NlrgauTG7pRhnswfqugUfDdqo4hHHEMD7rBpA9gte78UWyyNxVza5sZEMe7v8AfqqJefphq6aoMFNQx0pH+aC5wHTbbC51/i8t7Rb9NdC9DqDbTbh/9E0+oz/dRl+t9BBQdpHSiN4P4T4eS5hcPpJvdPKGuv1JkjOIItYHvhan/wAyrnUAMmuNHUN/DLG5n5jC3h4fkJqTf/pnzq09Nl0t0znmPs5XRHGrAOW567KZGuQHA72M48fRUS38VU8jGMlozANg2WB3aMH6j810B847J0mkAjAyBhe0+ut6kT6FGS4I98+HEHYrWllByvddJlweRpfq0uA8f/Kj5pNJwea2fK2T6tM26S4zUM4kid5EHkR4KeilgrIO3pdsfbh6t8x4hVDXnqs1LUS0s7ZInFpB6LwaTWme0698rufL1wTHcKhs1BPFRMdgvZ2eWag7UJA0EAuz+LIUpa+H6W2UxhBdUlzy8ulAwCeeloGGjyGy+0l2Er3dqQA4knG2FpXu711uuVN2YjNI543bvqbnr4LXds10b4Iyx4Rl1Jck/pJdjkFCXC+TUF5gpH02mJ79JeTzHQhbM90B2iaT5nYKPrtNZTxunOqRrwGEfd6pCpL5j3WyYfcYYjt9b4tA7p9SeahoqUUV3lmgfpZM0FzGnlvyXvC8Nex9c9jXguDBkA7hekVpaRlLRq3RsUlLVOjj0B+cjPPZUShwyhqv6WHHyKuwqDVUNUTGYy1zm6Tz2VKpcfCXEE4AY79VaYO9yTKXxhLpgzLTAxTx07O7G6EyFo6uPVe+FBniJoIwe1bt/wBS9U0UtRNBLTgmSOINIYNR9SfstHqVYOF+ELgy6NuFTMHF7w97gO6N87E8z6bKylFvZzqsjFJe6LNWENdKScDdc0pImy9u573hgncS1pwHeq7BJS08cckgbrfg9525/wDC5HSvaIap7iAO2fkk+ajYuO6duT5ZL8Qz45WoxXCIqpIFWQAAPALYvDsT0o2AEDd8ZPM8lqVDw6p1DkeS2rs8fxGjbraz6gYc7kDuppUmjV26aGMz/aYMasuBc3PLIBU/9Hbe04xoQeXasP5qBnnla2SIzh0bhpbGx2WgZzn1W3abpNw1TSXmIM7aM6YBIMhzz5dcc/ZAVa9z/FcQXCo/zamR/wA3ErRQkkknmUQBERAEREAREQBEU9wRYouJeNLbap3FsM8mZCOeloLiPcDCA1LPw5d7/LottDLUY5vAw1vq47K92z6HJiwvu1yEJAy6OBmoj3OP7L9BDhmgFrjNko46M07MOpYxhpA6tCgaoNkifhpD2cxjf0QH594Kiip/pEtrKVrnNFRhr5PtacEZxyGy7PxDV1dthZJTytjjEbo8ux3XZyXfJUfhrhusqeP/AOLQUbmUlPO/XKRpDjuCAOp3XVrjR0tzjlZVUTZKeVwJiJyCQqLxCcPNW+dF94fFqp8dziwsr+K6o1cNxNFbI9p6yrOO0kzvoaN3dP8Aws1fTcNQPd8PT1N4q3fbra+QgHHVsbT/AKiVZ/pDtLaeKiqbbbjDTBrmyinZ9Ww52JaNmnmqCMvcCHHbwVpjzhOtSgVmT1qxqZ4cyhj+zSRf9oU3wvwpTcUMri6CFscLA0NY0doHHk4eQwojsAfVS3Dtyq7ZVSU9NBSzNqO9/wARG12kjwz1PLZSNkbREVXAfEdlldUUTX1DY8u1RgtOGjJ2PP03V4snG7bjTwQMo4zWSBvaMk1EFwOCAOh6/wD8WSKvv9RM2OK3TQybFxpppItIIyM4dhSVFYo6GuN6ucrpLhK0M1PIOPTAGTjbJVfm+U46n3+hZ+HyuUvg+X6+hmuETpWAtAL3yYIA2OM/uoK4SSw1BEhyG7ZPNSt3qT2EQY7s3zSCOIDx5/oq3dKqp7bE4w4bEjqtMWtWU6l6knKyZ42Spwf0WzcilD2ggrO2TBChaacsOW7t8PBSUcgfggqDdS65aZ0eJlwyodUe/wBUZc4BwVuTBsluaJBq7wAz0UeHLYr6v4W3RHsy/W9refLzXilzwSJcG3jZa9bVx07YI3h2qWUBuAtt32VhnhZUQtY8DLXh4ONwR4LK19TUzu2wtaKkbBdJalmdMzRqz+IeCztD536YmGRw/DyHqeQW7DbTznkwPws/U/sverHss7Lgg5GdTj/M+fRGjJE2V8oa0ukmOXBo3J5cgoW38DVkVwm7Z0Hwk431nJG+4IHP5q6xNjgbpiYGDyHNfXPVtRj+TzvbOazfEHlailpIwUdpt9vjYyKISaOWpoDW+jRsFuOmc47lYdWyxvna3qpRVmxKS+FzQeYwuNysmon1kJp3OqY5yBkZDQTz911GouUcDC572sb4uOFAV92pKh+RQNqnjlI4aPz5oCn19u1w/EPmiie097J0t+ZXyptgu9JT1cFTFpZGGOJOwx1ypLi+N9z4DqZXQQQC3zxytbEzGz8sOTzPNvPwXLsnGM7IC1z1lotfd1m4zjow4YPU/tlQV0u1RdZWul0sjZsyJgw1o/31WiiAIiIAiIgCIiAIiID3FFJPMyKJjpJHnS1rRkk+AC6v9GPBNysXFdHfbvopoqdr3CnBDpXhzHN5DYc+pVR+jCkfWfSLbGtiMjGOc+TAzpaGnf8AMLvdwuEdno6dtRDC+BjdAL8BwJOzh1xnmgJ+a7zWpjLvTVLqmgBy9ukB8Q6kY546g9FK3S2RXymNxt+ltTp1vjbykH4gqLVVctTFT1kQ2Y8F0bcAFvJzSOXX8lg4HvdzsVxntdU5z4KeUsjd1jHNvtjb2QG/co5W2Asp8wyGcucRscnn/ZZKOSSezRyTB0bmu3Lts4HP81a7tQfxehfPQBragd+SID7X9TVxviJ9xt9ykqxLOOxaO+DuzxBHUKmuwJW2OTekXFOdGuEUlvRb7hfnUFRHoIliLBqdp2J9VFVM3Dlxfrq7VAXnm9jQ0n3GCq7R8bwVTdNVBpf1fCBh3qw7fIrNFNDctbqT4SYtdgtLzC8ex/RRpY86ee3uSFdC/wCXn2JIWzg+VxLaWUEdBI791sQ0vDFNgxWhsrh1kJd/clQ7bbURSGR1E9rWjJIqG4T+KUEDA41dG31m7Q/JuUTsnwpN/uHGMOZJL9i0G7OLAyGJkTBya0cv0WrWnt2irrJA2KHvOBOB7lVifjKhhbohbNWP8Gjs2fM7n5KKrZ7xxLapqp8kcFDC8RsjHda95+60feOASSeQCk14kn34POeXCL+HlmSXis3Dji2T09O6ekoqhhZENjKdQz6Z5BWrjdlFVz1s1LGKaro3E1FP0c3OO0Z8xke6o9j4ii4ZnfFBStkq34HxH3ofJvrvk+i2JKW43UVdfI2RsTCCXattxnB8SR8lbQgoRUY9inttlbNzl3ZggnAdknZSlNKHOGk4Ph4qusl30nYhSNJNhzfVa2VqxakemPkTompwfJNMeDyKlSxk1EI3jLSN1FNa2UjPdd+IKyUlBE2njdITMcfe5fJVv4GfVw+Do/8AmqnDbi+r0/yasTJKk4hYXDlq5NHv+y3YrbGN539ofwjZv7lbWrAwOQXwuUyrErr92U+R4nfdwnpe39ntpaxgaxoa0cgBgL4XLGXY6rXqa6CmZqmlaweZ5qWVht6gFidLuol93nm2pKUkf5k3dHy5n8lqyUtRU71dQ+QH7je6z5Dn7oDfqbzTxOLGvM0n4Iu8f2Cj5a2tqPs6aZn/AHO/YfmssdIyNobGwADoAt2ntUs++nDepPIICF+GaX6napX/AInnJWxBaaiqdhjMDxwrHBbaWn3d9a4fJbRf3dIAa3wAwgKrf7aKDgC/wktcZaYE9caXtK4Ov0PxPiThO9NcMj4KU/IZH9l+eEAREQBERAEREAREQBERAXP6JrjJbvpKtmhocKlxp3g+Dh+4BXbKrh6krrzNLJPI2AvJa3GceXplfn7garZQ8d2aplc1jGVTNTncgCcfqv0W6oHbvA/EUBGV1PMOIKSCFumjjc0yuP2XnqT0zsppluIF04g7MTxiLtIY2u/xS1p69PBa8jhKzDhkLQpbtU8M1jnODp7ZOfrY+ZjJ+8P1CAutlu0FfbqW40TixsrdTd/snqPY5WvxNw3FxLC6to2AVTB9dAB9r+ofqFitlPb6KzsjtgHwr3GVmHah3jnby8luwXM25rKp8cwa07SRxlwHrhYa2tGU3F7RxK88DzMmklpAYpG7lgUBxbb6Jtwp3B4hlMLNZBxk6RzHiv0rdLNScSUX8StpaKgDU5rOTx4hcn4x4BZxA9ssYENYwaXAbavM+K847i9PsesnGS2u5ymjiMkzWCd726sY1kAhTVNw/ca2tlgoqYT9m4D7WAQeWFIWX6Oq2K5COeGQua7dvQ+niulTtorC74are6F7YxJK2N2jU48mk9AGgbf1Lfa3pGj7bZR+Hvo6qr3X9hcv+Ggaf8CBwM0p8ydmN8z7Aq08XWO32W0R0ba2GGppndjT2+EEsjzzJcebzsCfbAWpPxnO+CWjsNOWNe1zC+IaY27c3PPgfBV+suEtJA2a41Qr69w0sgja0saXb6mjnnYbndbNI1Un9CoNjlZxMygMDHSCUCYudt5jI5BdI4mtlPw7qoaGulq4cte7tHanF7mhxO3jlV7h+C3QVNRWcQuDIWNM8wA77yOTM+Z/RSlmu9tra+smvktXFFWl03aUzC8ZwOyAI37oyMFY2NFUqaXLzIwYJ3SCTSQHd1wU5X00M91fLQ/EOpXRt707NDi/G+ATnCrFQ8m4SmM7RYb6+Kdxos9PPl7d+qulO/8A4OPfoqP/AA6oh7OaAGVjgHafvDbp4qywz1b6VjI6cx4G7pjjHsNz+SygyRdMAtKS7x6iyAOnePuxjOPU8gsf8P7U5qpXz/0/ZZ8h+uVtMhZG0NYwNaOQAwhg03fH1P25G0zD91ned8zsPkvsVvhidr06pOr3nU75lbwZnplZm0/4zpHh1QGmI+gCzx0D3jU86G+JW23RH9hgz4nco55OSSSfEoBFDBCNma3eLv2WV0rnczny6BYA7C9ZGN0B7yvDn4WN8wCrF845tNn1MfP8ROP5UPePueQQEzeXNdw9d2uAcDQT7H/23L87q037j66XmOSnjxR0sg0uZHu5w8C79sKrIAiIgCIiAIiIAiIgCIiAciuscB8e/H9na7pKBVAaYpnH/F8j/V/dcnQEtcHNJBG4I6ID9PskyF9la2WMtcAQVzbgTjz44R2u6ygVQ7sUzj/i+R/q/uuhtl1DmgM3DcU9vrpoGyn4BzS/RjJY7P3f1Vxo2RiBwgqDIJN9Wc+nsq/I+OmsLZ2Qa9WxwfvefivP0e1E9JXVlNWO1GQfVktIGkkuA38DqQGC28WQ8OcXOp+0dHR1ri5nhFK04eB/Sdj81b77NaqjRWsIheBqmfyYweOfPwVF40ttLNC+ricx/Y1TJI3sOftOAcMrbuVQ22cHxx1D86HjU3xB5fosMIx1v0j0MAqobDTNrKmEZdJO4QNd/wAud3e2y55WXeqvV+q66ppdWtmlmQA0OxjYE491nvVwobqGh1BHI5mzXEbhalttVRK/6mJjBzAbGM/PCIPg3qGCvrg2njmhpIhH2ZMX1rvMjcMb7lb1TBZuGoHFumSte3SZZXdpIdsf7AwPMqtT3muq651LZ2VFQPstLIzrPj4nn6LHJY+zcZuIbg2lzv8ACxHtah/kRnb/AKiFsYIyvkmvkzqemGmnZ3nuJ22+84/7C1aJ9VTBvwjpdIOGuYcavNTkrJLhCKKio/haIHIhacvkPi93X05KbsPCMNC51RM7XO8dD3WDwH7/ANlg2IWO+1pgfT1LzqLTgvbh3zWpS2174NZLQXnVuQCVe6rh90hA7Jo/5uiyCx0wjDQNI64HNYM/qYqCLVT0wPMRtz8lJOXmKm7DYfZaMBe9s+KyankNJOyyBjep9gmcD9F81ID2Dj7Ow8l81LxrwvDpAgM2peTIB1WnPVxwxukkkaxjdy5xwAqdevpHt9FqjoQa2YdWnDB79fZAXh9QGgkkADqVVb39IdrteqOGT4ycbaYj3QfN3L5ZXM7vxVdr0S2pqS2E/wAmPut/8+6h0BYb1xteLzqY6f4aA/yoTjI8zzKryIgCIiAIiIAiIgCIiAIiIAiIgCIiAAlpBBwRyIXQODuPp4aoUl1mMjJCA2V3MHlv+65+iA/TVNXPdTgRSkxu72Byz4rNPUS1NKIHvIbyJBwXDwK47wNxs+jkZbrhITEdo5HHl5FdXgnbKwOa4EHkUBsMq4adtPT1sDX0EbgTpG7SORI6gLBxyPiGTMid2kXYxyamHIxq2KzEB7S0jIKhLpQ1jGNNHUGNrNwMZ0+Q8vJAVpsUkYD2Uk7mcw7Qd1Y+Hqt5IeyFzsdcbfNUm40fEZuTZ33Ebv7j9AY1vrjkpky8T1bG0guEbWNdgywR6S4/836hZNUjNeKe9y3iqpYa99NQufkQxERgZxkENxnc9V5o+HKanwXEyPPTHNTVttraalEVQ+WWVp3Oc59/f8lvMpxqyO4PBvX1KwbmvR23AGlrIWc+9tn2UvBPDRHMEQlk/HINgfILWw1i8l56bLGhszzVEs79c8hcfNYzJ+ELH/dfCVkweic80JwsZcvDpQAgMpesbpQFHXG8UltgMtXUMhZ/UefoOqot5+konVFaoM9O2lH9m/ugOgVdxgo4XS1EzIo283PdgKk3n6SqaHVFbIjUP5dq/usHoOZ/Jc+r7nW3Sfta2pknd01HYeg5BaqAkLpfbjeZS+sqXvb0YDhg9Ao9EQBERAEREAREQBERAEREAREQBERAEREAREQBERAFfuCeNn0z47dcJCWHuxyOP5H91QUQH6Up6lsjQ5pBaeq2NQJwdwVyngHjAdp/DLlPhzsCCR3U+BPjywunRyax5hAeaujpXU7+2YCzzGQfJfKemhigAjP1fPGdllqMOpSDuMqPo3Fs0zMnSDsFkG+dLV5LyRtsvBcvBcsA95XkleC/CxulQGbWsb5gOqgrxxVbbO0ioqAZR/KZ3nn26e6oV4+kK4VpdHQtFHEfvc3n36eyA6JdeIKC0x66ypZGejObj6BUS8fSRVTl0dshEDOXaybv9hyH5qkyyyTSukle6R7jkucckrygM1VV1FbOZqmZ80h5ue7JWFEQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAF0vgbjntDHa7pLiT7MM7j9r+lx8fArmiID9JTSZpj6hR9K4CsmCoPCfHw+EbbLvLgjAiqHdR4O/dXKCpb8VI/UNBbnVnbHqgJVzwsLpcKqXnj62W7VHA81kw20xnuj1d+2VQrvxhdbuSx03w8B/lREgH1PMoDo154ztVpyx03xE4/lRd4+55BUK8cd3W56o4H/BwH7sZ7xHm79sKsogPrnFzi5xJJ5kr4iIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCy/F1PYdh8RL2X4NZ0/JEQGJERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQH//Z", "photoPage": 1}], "photo": null, "photoSource": null, "docs": [["포인트리스트", " VAV-Compact", "Belimo", "belimo_BACnet_Interface-description_VAV_V3_4_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_VAV_V3_4_en-gb.pdf", "취입 완료"]], "points": [{"inst": 1, "type": "AI", "unitDisp": "—", "name": "RelPos", "note": "Relative Position in % Overridden = true, if the gear is disengaged"}, {"inst": 2, "type": "AI", "unitDisp": "—", "name": "AbsPos", "note": "Absolute Position in degree or mm The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement Overridden = true, if the gear is disengaged"}, {"inst": 6, "type": "AI", "unitDisp": "—", "name": "SpAnalog", "note": "Analog Setpoint in % Shows the setpoint in % if actuator is control by analog signal (SpSource MV[122] is analog(1)) If SpSource MV[122] is Bus(2) then Out Of Service is TRUE _ _"}, {"inst": 10, "type": "AI", "unitDisp": "—", "name": "RelFlow", "note": "Relative Flow in %"}, {"inst": 19, "type": "AI", "unitDisp": "—", "name": "AbsFlow UnitSel _", "note": "Absolute Flow in unit selected Flow in unit selected in MV[121]"}, {"inst": 20, "type": "AI", "unitDisp": "—", "name": "Sens1Analog", "note": "Sensor 1 as analog value in mV / - Current value of sensor 1 in case Sensor1Type MV[220] is Active If Sens1Type MV[220] is not Active(2) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 1, "type": "AO", "unitDisp": "—", "name": "SpRel", "note": "Relative Setpoint in % Setpoint for actuator between Min AV[97] and Max AV[98] if controlled via bus If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 97, "type": "AV", "unitDisp": "—", "name": "Min", "note": "Min Setpoint in % Vmin has to be ≤ Max"}, {"inst": 98, "type": "AV", "unitDisp": "—", "name": "Max", "note": "Max Setpoint in % Vmax has to be ≥ Min and > 20%"}, {"inst": 104, "type": "AV", "unitDisp": "—", "name": "Vnom UnitSel _", "note": "Nominal Flow in unit selected Vnom in unit selected in MV[121]"}, {"inst": 130, "type": "AV", "unitDisp": "—", "name": "Bus Watchdog", "note": "Timeout for Bus Watchdog in s 0 = watchdog deactivated If the Present Value is not ZERO, the implementation tracks write _ procedures to Present Value of AO[1] and MO[1] _ If the Present Value of AO[1] or MO[1] is written, the timer is rese"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "Sens1Switch", "note": "_ Sensor 1 as Switch Indicates value on sensor 1 in case Sensor1Type MV[220] is Switch(5) If Sens1Type MV[220] is not Switch(5) or SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}, {"inst": 99, "type": "BI", "unitDisp": "—", "name": "BusTermination", "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled. Bus termination can be set with the configuration tools."}, {"inst": 101, "type": "BI", "unitDisp": "—", "name": "SummaryStatus", "note": "Summary Status Summary of all Status (MI[106], MI[110])"}, {"inst": 100, "type": "MSI", "unitDisp": "—", "name": "InternalActivity", "note": "Internal Activity Test: Internal test running, activated by bus Adaption: Adaption is running"}, {"inst": 106, "type": "MSI", "unitDisp": "—", "name": "StatusActuator", "note": "Status Actuator Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Gear disengaged: Button is pressed Mechanical travel increased: The actuator has been moved outside the adapted working range"}, {"inst": 110, "type": "MSI", "unitDisp": "—", "name": "StatusDevice", "note": "Status Device Indicates general status about the device Bus Watchdog triggered: Timeout for Bus Watchdog expired"}, {"inst": 1, "type": "MSO", "unitDisp": "—", "name": "Override", "note": "Override Control Override the setpoint (SpRel AO[1] or analog signal) with defined values"}, {"inst": 120, "type": "MSV", "unitDisp": "—", "name": "Command", "note": "Initiate Function Initiation of actuator functions for service and test. After command is sent, value returns to None(1). With Reset(4) all status in StatusActuator MI[106] can be reset"}, {"inst": 121, "type": "MSV", "unitDisp": "—", "name": "UnitSelFlow", "note": "Unit Selection Flow The selected unit is valid for AI[19] and AV[104]"}, {"inst": 122, "type": "MSV", "unitDisp": "—", "name": "SpSource", "note": "Setpoint Source If Analog(1) then actuator is controlled by analog signal 0...10 V on wire 3. If Bus(2) then setpoint via bus SpRel AO[1]"}, {"inst": 123, "type": "MSV", "unitDisp": "—", "name": "ControlMode", "note": "Control Mode PosCtrl: Position Control FlowCtrl: Flow Control"}, {"inst": 220, "type": "MSV", "unitDisp": "—", "name": "Sens1Type", "note": "Sensor 1 Type If SpSource MV[122] is Analog(1) then Out Of Service is TRUE _ _"}]}, {"vendor": "Belimo", "model": "VAV-Compact (Modbus)", "name": "VAV-Compact", "cat": "HVAC.AIR.TERMINAL.VAV", "tag": "vav", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 29점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " VAV-Compact", "Belimo", "belimo_Modbus-Register_VAV_V3_4_en-gb", "2024", "https://www.belimo.com/mam/general-documents/system_integration/Modbus/belimo_Modbus-Register_VAV_V3_4_en-gb.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "MB", "unitDisp": "%", "name": "Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107)", "note": "Setpoint Setpoint for actuator between Min (Register No. 106) and Max (No. 107) · 범위 0…10‘000 Default: 0 · Modbus reg 0"}, {"inst": 1, "type": "MB", "unitDisp": "–", "name": "Override Control Override setpoint with defined values", "note": "Override Control Override setpoint with defined values · 범위 0: None 1: Open 2: Close 3: Min 4: Mid 5: Max Default: None(0) · Modbus reg 1"}, {"inst": 2, "type": "MB", "unitDisp": "–", "name": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset.", "note": "Command Initiation of actuator functions for service and test After command is sent, register returns to None(0) With Reset(4) all Malfunction and Service Information (Register No. 105) Information can be reset. · 범위 0: None 1: Adaption 2: "}, {"inst": 3, "type": "MB", "unitDisp": "–", "name": "Actuator Type", "note": "Actuator Type · 범위 0: Actuator not connected 1: Air / Water 2: VAV / EPIV 3: Fire 4: Energy Valve 5: 6way EPIV · Modbus reg 3"}, {"inst": 4, "type": "MB", "unitDisp": "%", "name": "Relative Position", "note": "Relative Position · 범위 0...10‘000 · Modbus reg 4"}, {"inst": 5, "type": "MB", "unitDisp": "° mm", "name": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement", "note": "Absolute Position The unit depends on the device: [°] for actuators with rotary movement [mm] for actuators with linear movement · 범위 0...max angle / stroke · Modbus reg 5"}, {"inst": 6, "type": "MB", "unitDisp": "%", "name": "Relative volumetric flow Relative volumetric flow of Vnom", "note": "Relative volumetric flow Relative volumetric flow of Vnom · 범위 0...10‘000 · Modbus reg 6"}, {"inst": 7, "type": "MB", "unitDisp": "m3/h Pa", "name": "Absolut volumetric flow", "note": "Absolut volumetric flow · 범위 0...Vnom · Modbus reg 7"}, {"inst": 8, "type": "MB", "unitDisp": "mV 0 / 1", "name": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4)", "note": "Sensor 1 Value Current value of sensor 1, depending on the setting of the Sensor 1 Type (Register No. 108) [mV] if Sensor 1 Type (Register No. 108) is Active(1) [0 / 1] if Sensor 1 Type (Register No. 108) is Switch(4) · 범위 0...65‘535 · Modb"}, {"inst": 10, "type": "MB", "unitDisp": "UnitSel", "name": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value", "note": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) LowWord Lower 16 bit of 32 bit value · 범위 – · Modbus reg 10"}, {"inst": 11, "type": "MB", "unitDisp": "—", "name": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value", "note": "Absolute volumetric flow Absolute flow in unit selected (Register No. 118) HighWord Upper 16 bit of 32 bit value · Modbus reg 11"}, {"inst": 12, "type": "MB", "unitDisp": "%", "name": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal", "note": "Setpoint Analog Shows the setoint in % if actuator is control by analog signal · 범위 0...10‘000 · Modbus reg 12"}, {"inst": 99, "type": "MB", "unitDisp": "–", "name": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools", "note": "Bus Termination Indicates if bus termination (120 Ω) is enabled Bus termination can be set with the configuration tools · 범위 0: inactive 1: active Default: inactive(0) · Modbus reg 99"}, {"inst": 100, "type": "MB", "unitDisp": "–", "name": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-064-008 1st part: 00839 2nd part: 31324 4th part: 008", "note": "Series Number 1st part Each device has an unambiguous series number, which is either impressed on or glued to the housing The series number consists of 4 segments, although only parts 1, 2 and 4 are displayed on Modus Example: 00839-31324-0"}, {"inst": 101, "type": "MB", "unitDisp": "–", "name": "Series Number 2nd part", "note": "Series Number 2nd part · 범위 – · Modbus reg 101"}, {"inst": 102, "type": "MB", "unitDisp": "–", "name": "Series Number 4th part", "note": "Series Number 4th part · 범위 – · Modbus reg 102"}, {"inst": 103, "type": "MB", "unitDisp": "–", "name": "Firmware Version Firmware version of communication module Example: 302, Version 3.02", "note": "Firmware Version Firmware version of communication module Example: 302, Version 3.02 · 범위 – · Modbus reg 103"}, {"inst": 104, "type": "MB", "unitDisp": "–", "name": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the adapted working range Actuator cannot move: Mechanical overload e.g. blocked actuator, etc. Internal activity: Actuator performs a test run, adaption, etc. Gear disengaged: The gear disengaged button is pressed Bus Watchdog triggered: Timeout for the Bus Watchdog expired", "note": "Malfunction and Service Information Value is bit-coded. More than one bit can be set to 1 All bits not montioned in the enumeration are not used for this actuator range Mechanical travel increased: The actuator has been moved outside the ad"}, {"inst": 105, "type": "MB", "unitDisp": "%", "name": "Vmin Min has to be ≤ Max", "note": "Vmin Min has to be ≤ Max · 범위 0...Vmax Default: 0 · Modbus reg 105"}, {"inst": 106, "type": "MB", "unitDisp": "%", "name": "Vmax Max has to be ≥ Min and > 20%", "note": "Vmax Max has to be ≥ Min and > 20% · 범위 Vmin...10‘000 Default: 10‘000 · Modbus reg 106"}, {"inst": 107, "type": "MB", "unitDisp": "–", "name": "Sensor 1 Type If Setpoint Source (Register 119) is analog (Hybrid mode) the sensor type 1 can be set to Active(1) in order to see the Setpoint Analog in mV", "note": "Sensor 1 Type If Setpoint Source (Register 119) is analog (Hybrid mode) the sensor type 1 can be set to Active(1) in order to see the Setpoint Analog in mV · 범위 0: None 1: Active / Hybrid 2: – 3: – 4: Switch Default: None(0) · Modbus reg 10"}, {"inst": 108, "type": "MB", "unitDisp": "–", "name": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Register No. 1) nor the Override Control (Register No. 2) is renewed before the Timeout for Bus Watchdog (Register No. 110) expires, the actuator controls to the Bus Fail Position Triggered bus watchdog is indicated in the Malfunction and Service Information (Register No. 105)", "note": "Bus Fail Position Modbus communication is not monitored as standard. In the event of a breakdown in communication, the actuator retains the current setpoint The bus implementation tracks the Modbus communication. If neither the Setpoint (Re"}, {"inst": 109, "type": "MB", "unitDisp": "s", "name": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 110) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is expired", "note": "Timeout for Bus Watchdog in s Time until Bus Fail will be detected. If Bus Watchdog = 0 then deactivated If Bus Fail Position (Register No. 110) different from 0, the Bus Fail Position becomes active after the Timeout for Bus Watchdog is ex"}, {"inst": 110, "type": "MB", "unitDisp": "m3/h", "name": "Nominal volumetric flow", "note": "Nominal volumetric flow · 범위 – · Modbus reg 110"}, {"inst": 112, "type": "MB", "unitDisp": "UnitSel", "name": "Nominal volumetric flow Vnom in unit selected (Register 118) LowWord Lower 16 bit of 32 bit value", "note": "Nominal volumetric flow Vnom in unit selected (Register 118) LowWord Lower 16 bit of 32 bit value · 범위 – · Modbus reg 112"}, {"inst": 113, "type": "MB", "unitDisp": "—", "name": "Nominal volumetric flow Vnom in unit selected (Register 118) HighWord Upper 16 bit of 32 bit value", "note": "Nominal volumetric flow Vnom in unit selected (Register 118) HighWord Upper 16 bit of 32 bit value · Modbus reg 113"}, {"inst": 116, "type": "MB", "unitDisp": "–", "name": "Control Mode", "note": "Control Mode · 범위 0: Position control 1: Flow control · Modbus reg 116"}, {"inst": 117, "type": "MB", "unitDisp": "–", "name": "Unit Selection Flow", "note": "Unit Selection Flow · 범위 0: m3/s 1: m3/h 2: l/s 3: l/min 4: l/h 5: gpm 6: cfm Default: m3/h(1) · Modbus reg 117"}, {"inst": 118, "type": "MB", "unitDisp": "–", "name": "Setpoint Source Analog: Setpoint from analog signal 0 ... 10 V on wire 3 Bus: Setpoint from Modbus (Register 1)", "note": "Setpoint Source Analog: Setpoint from analog signal 0 ... 10 V on wire 3 Bus: Setpoint from Modbus (Register 1) · 범위 0: Analog 1: Bus Default: Bus(1) · Modbus reg 118"}]}], "e8": [{"vendor": "Daikin", "model": "DMS502B71", "name": "VRV BACnet 인터페이스 (DIII-NET ↔ BACnet 게이트웨이)", "cat": "HVAC.AIR.TERMINAL.VRF", "tag": "vrf-indoorUnit-fcu", "status": "active", "summary": "실내기 1대당 **멤버 오브젝트 35종**을 노출한다. DIII 포트 4개 × 64대 = **최대 256대**를 하나의 게이트웨이가 담당하며, 오브젝트 ID는 목록이 아니라 **계산식**으로 정해진다.", "has": {"spec": false, "points": true}, "spec": [["최대 접속 실내기", "256", "대", "DIII 포트 4개 × 64대", "Design Guide"], ["오브젝트 ID 계산식", "ObjectType×2²² + 실내기번호×256 + 멤버번호", "—", "예: 실내기 000 · StartStopCommand → BO(4) + 0×256 + 1 = **16777217**", "Design Guide"], ["오브젝트 타입 오프셋", "AV=2 · BI=3 · BO=4 · BV=5 · MI=13 · MO=14", "—", "타입별 ID 베이스", "Design Guide"], ["실내기당 멤버 오브젝트", "35", "종", "아래 표", "Design Guide"]], "comm": [["BACnet/IP", "게이트웨이 표준", "Ethernet", "Design Guide"], ["DIII-NET", "실내기 측", "전용 2선", "Design Guide"]], "io": [], "elec": null, "gap": "실내기 정격(냉난방능력·소비전력·냉매)은 게이트웨이 문서에 없다 → 실내기 카탈로그 필요. **오브젝트 ID가 계산식이라 실내기 수만큼 자동 전개된다** — 카탈로그가 '식'을 저장해야지 8,960개(256×35) 행을 저장할 일이 아니다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["매뉴얼", "Interface for use in BACnet — Design Guide (DMS502B71)", "Daikin", "EDUS72-749C", "—", "https://daikincomfort.com/docs/default-source/interface-for-use-bacnet-/eg-dms502b71bacnet-guide.pdf", "확보"]], "points": [{"inst": 1, "type": "BO", "unitDisp": "—", "name": "StartStopCommand · 운전·정지 지령", "note": "On / Off"}, {"inst": 2, "type": "BI", "unitDisp": "—", "name": "StartStopStatus · 운전 상태", "note": "On / Off"}, {"inst": 3, "type": "BI", "unitDisp": "—", "name": "Alarm · 알람", "note": "Normal / Malfunction"}, {"inst": 4, "type": "MSI", "unitDisp": "—", "name": "MalfunctionCode · 고장 코드", "note": "Daikin 지정 코드"}, {"inst": 5, "type": "MSO", "unitDisp": "—", "name": "AirConModeCommand · 운전모드 지령", "note": "Cool / Heat / Fan / Auto / Dry"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "AirConModeStatus · 운전모드 상태", "note": "Cool / Heat / Fan / Dry"}, {"inst": 7, "type": "MSO", "unitDisp": "—", "name": "AirFlowRateCommand · 풍량 지령", "note": "Low / … "}, {"inst": 8, "type": "MSI", "unitDisp": "—", "name": "AirFlowRateStatus · 풍량 상태", "note": "Low / …"}, {"inst": 9, "type": "AI", "unitDisp": "℃", "name": "RoomTemp · 실내온도", "note": "℃ / ℉"}, {"inst": 10, "type": "AV", "unitDisp": "℃", "name": "TempAdjust · 설정온도", "note": "℃ / ℉"}, {"inst": 11, "type": "BI", "unitDisp": "—", "name": "FilterSign · 필터 신호", "note": "No / Yes"}, {"inst": 12, "type": "BV", "unitDisp": "—", "name": "FilterSignReset · 필터 신호 리셋", "note": "Reset"}, {"inst": 13, "type": "BV", "unitDisp": "—", "name": "RemoteControlStart · 리모컨 운전 허용", "note": "Permit / Prohibit"}, {"inst": 14, "type": "BV", "unitDisp": "—", "name": "RemoteControlAirConModeSet · 리모컨 모드 허용", "note": "Permit / Prohibit"}, {"inst": 16, "type": "BV", "unitDisp": "—", "name": "RemoteControlTempAdjust · 리모컨 설정온도 허용", "note": "Permit / Prohibit"}, {"inst": 18, "type": "—", "unitDisp": "—", "name": "GasTotalPower · 적산 가스", "note": "Accumulator"}, {"inst": 19, "type": "—", "unitDisp": "kWh", "name": "ElecTotalPower · 적산 전력", "note": "Accumulator"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "CommunicationStatus · 통신 상태", "note": "Normal / Communication error"}, {"inst": 21, "type": "BV", "unitDisp": "—", "name": "SystemForcedOff · 강제 정지", "note": "Inactive / Active"}, {"inst": 22, "type": "AV", "unitDisp": "—", "name": "AirDirectionCommand · 풍향 지령", "note": ""}, {"inst": 23, "type": "AI", "unitDisp": "—", "name": "AirDirectionStatus · 풍향 상태", "note": ""}, {"inst": 24, "type": "BO", "unitDisp": "—", "name": "ForcedThermoOFFCommand · 강제 서모오프 지령", "note": "Inactive / Active"}, {"inst": 25, "type": "BI", "unitDisp": "—", "name": "ForcedThermoOFFStatus · 강제 서모오프 상태", "note": "Inactive / Active"}, {"inst": 26, "type": "BO", "unitDisp": "—", "name": "EnergyEfficiencyCommand · 절전 지령", "note": "Inactive / Active"}, {"inst": 27, "type": "BI", "unitDisp": "—", "name": "EnergyEfficiencyStatus · 절전 상태", "note": "Inactive / Active"}, {"inst": 28, "type": "BI", "unitDisp": "—", "name": "ThermoStatus · 서모온 상태", "note": "Off / On"}, {"inst": 29, "type": "BI", "unitDisp": "—", "name": "CompressorStatus · 압축기 상태", "note": "Off / On"}, {"inst": 30, "type": "BI", "unitDisp": "—", "name": "IndoorFanStatus · 실내팬 상태", "note": "Off / On"}, {"inst": 31, "type": "BI", "unitDisp": "—", "name": "HeaterStatus · 히터 상태", "note": "Off / On"}, {"inst": 32, "type": "MSO", "unitDisp": "—", "name": "VentilationModeCommand · 환기모드 지령", "note": "Bypass / ERV / Auto"}, {"inst": 33, "type": "MSI", "unitDisp": "—", "name": "VentilationModeStatus · 환기모드 상태", "note": "Bypass / ERV / Auto"}, {"inst": 34, "type": "MSO", "unitDisp": "—", "name": "VentilationAmountCommand · 환기량 지령", "note": "Low / High / Auto"}, {"inst": 35, "type": "MSI", "unitDisp": "—", "name": "VentilationAmountStatus · 환기량 상태", "note": "Low / High / Auto"}]}, {"vendor": "Johnson Controls", "model": "SI-VRFCBN02-0Sx", "name": "VRF Smart Gateway (Metasys 연동) — 실내기(IDU)", "cat": "HVAC.AIR.TERMINAL.VRF", "tag": "vrf-indoorUnit-fcu", "status": "active", "summary": "VRF 실내기·실외기를 BACnet으로 노출하는 게이트웨이. 실내기 32점 · 실외기 27점이 인스턴스 번호까지 문서에 확정돼 있다.", "has": {"spec": false, "points": true}, "spec": [], "comm": [["BACnet", "게이트웨이 표준", "—", "설치 지침서"]], "io": [], "elec": null, "gap": "실내기 정격 스펙(냉난방능력·소비전력·냉매)은 게이트웨이 문서에 없다 → 실내기 제조사 카탈로그 필요. 국내는 삼성 DMS·LG ACP 게이트웨이가 같은 역할이며 포인트 구성이 유사하다(LG ACP: RS-485 4포트·실내기 256대, 삼성 DMS 2.5: 실내기당 제어·감시 25점·최대 256대).", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["설치지침", "VRF Smart Gateway — BACnet Points", "Johnson Controls", "24-10143-1183", "—", "https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/VRF-Smart-Gateway-Installation-Instructions/E/BACnet-Points", "확보"]], "points": [{"inst": 5, "type": "BO", "unitDisp": "—", "name": "UNITEN-MODE · 운전 허용", "note": "Shutdown / Enable"}, {"inst": 6, "type": "MSO", "unitDisp": "—", "name": "SYSTEM-MODE · 운전모드 지령", "note": "1 Cool · 2 Dry · 3 Fan · 4 Heat · 5 Auto"}, {"inst": 7, "type": "BI", "unitDisp": "—", "name": "HtClg-REQ · 냉난방 요구", "note": "False / True"}, {"inst": 8, "type": "MSO", "unitDisp": "—", "name": "SF-SPEED-C · 팬속도 지령", "note": "1 Low · 2 Med · 3 High · 4 Auto"}, {"inst": 9, "type": "AI", "unitDisp": "%", "name": "EXPV-% · 팽창밸브 개도", "note": "0.0~100.0 %"}, {"inst": 10, "type": "AI", "unitDisp": "℃", "name": "LIQ-PIPE-T · 액관 온도", "note": "-50~99 ℃"}, {"inst": 11, "type": "AI", "unitDisp": "℃", "name": "GAS-PIPE-T · 가스관 온도", "note": "-50~99 ℃"}, {"inst": 12, "type": "AI", "unitDisp": "℃", "name": "RA-T · 환기(리턴) 온도", "note": "-50~99 ℃"}, {"inst": 13, "type": "AI", "unitDisp": "℃", "name": "DA-T · 급기(토출) 온도", "note": "-50~99 ℃"}, {"inst": 14, "type": "AI", "unitDisp": "℃", "name": "DIFF-T · 코일 차온", "note": "-127~127 ℃"}, {"inst": 15, "type": "AO", "unitDisp": "℃", "name": "ZN-SP · 실내 설정온도", "note": "17~30 ℃"}, {"inst": 16, "type": "AI", "unitDisp": "℃", "name": "RZN-T · 리모컨 실내온도", "note": "리모컨 없으면 Unreliable"}, {"inst": 17, "type": "AI", "unitDisp": "Hz", "name": "COMP to REQ · 요구 압축기 속도", "note": "0~255 Hz"}, {"inst": 19, "type": "AI", "unitDisp": "—", "name": "ALARM-CODE · 알람 코드", "note": "0~255"}, {"inst": 20, "type": "BI", "unitDisp": "—", "name": "RMT-OPT · 실내 서모스탯 옵션", "note": "False / True"}, {"inst": 21, "type": "BI", "unitDisp": "—", "name": "DEFROST-S · 제상 상태", "note": "False / True"}, {"inst": 22, "type": "BI", "unitDisp": "—", "name": "REM-CON · 리모컨 연결", "note": "False / True"}, {"inst": 23, "type": "BI", "unitDisp": "—", "name": "SF-S · 팬 운전 상태", "note": "Off / On"}, {"inst": 24, "type": "BI", "unitDisp": "—", "name": "ALARM-S · 알람 상태", "note": "Normal / Alarm"}, {"inst": 25, "type": "MSI", "unitDisp": "—", "name": "SYSTEM-S · 실제 운전모드", "note": "Cool / Dry / Fan / Heat"}, {"inst": 26, "type": "MSI", "unitDisp": "—", "name": "SF-SPD · 실제 팬속도", "note": "Low / Med / High"}, {"inst": 27, "type": "AI", "unitDisp": "℃", "name": "ZN-T · 실내온도(흡입)", "note": "RA-T와 동일 값"}, {"inst": 28, "type": "BI", "unitDisp": "—", "name": "FILT-S · 필터 상태", "note": "Clean / Dirty"}, {"inst": 29, "type": "BO", "unitDisp": "—", "name": "FILT-S-RESET · 필터 리셋", "note": "Clean / Dirty"}, {"inst": 31, "type": "BO", "unitDisp": "—", "name": "FANCMD-LO · 리모컨 기동 잠금", "note": "Unlock / Lock"}, {"inst": 32, "type": "BO", "unitDisp": "—", "name": "SYSMODE-LO · 리모컨 모드 잠금", "note": "Unlock / Lock"}, {"inst": 33, "type": "BO", "unitDisp": "—", "name": "ZNSP-LO · 리모컨 설정온도 잠금", "note": "Unlock / Lock"}, {"inst": 34, "type": "BO", "unitDisp": "—", "name": "FANSPD-LO · 리모컨 풍량 잠금", "note": "Unlock / Lock"}, {"inst": 35, "type": "BO", "unitDisp": "—", "name": "LOUVER-LO · 리모컨 루버 잠금", "note": "Unlock / Lock"}]}, {"vendor": "Johnson Controls", "model": "SI-VRFCBN02-0Sx", "name": "VRF Smart Gateway (Metasys 연동) — 실외기(ODU)", "cat": "HVAC.AIR.TERMINAL.VRF", "tag": "vrf-indoorUnit-fcu", "status": "active", "summary": "VRF 실내기·실외기를 BACnet으로 노출하는 게이트웨이. 실내기 32점 · 실외기 27점이 인스턴스 번호까지 문서에 확정돼 있다. (실외기 오브젝트)", "has": {"spec": false, "points": true}, "spec": [], "comm": [["BACnet", "게이트웨이 표준", "—", "설치 지침서"]], "io": [], "elec": null, "gap": "실내기 정격 스펙(냉난방능력·소비전력·냉매)은 게이트웨이 문서에 없다 → 실내기 제조사 카탈로그 필요. 국내는 삼성 DMS·LG ACP 게이트웨이가 같은 역할이며 포인트 구성이 유사하다(LG ACP: RS-485 4포트·실내기 256대, 삼성 DMS 2.5: 실내기당 제어·감시 25점·최대 256대).", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["설치지침", "VRF Smart Gateway — BACnet Points", "Johnson Controls", "24-10143-1183", "—", "https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/VRF-Smart-Gateway-Installation-Instructions/E/BACnet-Points", "확보"]], "points": [{"inst": 3, "type": "AI", "unitDisp": "—", "name": "ALARM-CODE · 알람 코드", "note": "0~255"}, {"inst": 6, "type": "MSI", "unitDisp": "—", "name": "SYSTEM-MODE · 계통 모드", "note": "1 Heat · 2 Cool · 3 Auto"}, {"inst": 7, "type": "MSI", "unitDisp": "—", "name": "SYSTEM-S · 계통 상태", "note": "13종 (Thermo off·Pump down·Defrost 등)"}, {"inst": 8, "type": "MSI", "unitDisp": "—", "name": "HX-STATE · 열교환기 상태", "note": "증발/응축 모드 4종"}, {"inst": 9, "type": "MSI", "unitDisp": "—", "name": "INV-STATE · 인버터 상태", "note": "31종 (과전류·저전압·결상 등)"}, {"inst": 10, "type": "MSI", "unitDisp": "—", "name": "FAN-STATE · 팬제어 상태", "note": "INV-STATE와 동일 집합"}, {"inst": 11, "type": "AI", "unitDisp": "h", "name": "INV-HRS · 인버터 압축기1 운전시간", "note": "0~655,350 h"}, {"inst": 12, "type": "AI", "unitDisp": "h", "name": "COMP-HRS · 압축기2 운전시간", "note": "0~655,350 h"}, {"inst": 13, "type": "AI", "unitDisp": "Hz", "name": "INV-FREQ · 인버터 압축기 주파수", "note": "0~255 Hz"}, {"inst": 14, "type": "AI", "unitDisp": "Hz", "name": "TOTAL-FREQ · 총 주파수", "note": "0~65,535 Hz"}, {"inst": 15, "type": "AI", "unitDisp": "%", "name": "FAN-% · 실외기 팬 출력", "note": "0~100 %"}, {"inst": 16, "type": "AI", "unitDisp": "%", "name": "EXPV-% · 팽창밸브 개도", "note": "0~100 %"}, {"inst": 17, "type": "AI", "unitDisp": "%", "name": "BYPEXPV-% · 바이패스 팽창밸브 개도", "note": "0~100 %"}, {"inst": 18, "type": "AI", "unitDisp": "psi", "name": "DISCH-P · 토출 압력", "note": "0~3,698.5 psi"}, {"inst": 19, "type": "AI", "unitDisp": "psi", "name": "SUCT-P · 흡입 압력", "note": "0~369.8 psi"}, {"inst": 20, "type": "AI", "unitDisp": "℃", "name": "OA-T · 외기온도", "note": "-50~99 ℃"}, {"inst": 21, "type": "AI", "unitDisp": "A", "name": "INV2ND-A · 인버터 압축기 보조 전류", "note": "0~127.0 A"}, {"inst": 22, "type": "AI", "unitDisp": "A", "name": "INVPRI-A · 인버터 압축기 주 전류", "note": "0~127.0 A"}, {"inst": 23, "type": "AI", "unitDisp": "A", "name": "COMP2-A · 압축기2 전류", "note": "0~127.0 A"}, {"inst": 24, "type": "AI", "unitDisp": "℃", "name": "INVTOP-T · 인버터 압축기 상부온도", "note": "0~99 ℃"}, {"inst": 25, "type": "AI", "unitDisp": "℃", "name": "COMP2TOP-T · 압축기2 상부온도", "note": "0~99 ℃"}, {"inst": 26, "type": "MSI", "unitDisp": "—", "name": "PROT-CODE · 보호 코드", "note": "9종 (압력비·전류보호 등)"}, {"inst": 27, "type": "BI", "unitDisp": "—", "name": "DEFROST-S · 제상 상태", "note": "Off / On"}, {"inst": 28, "type": "BI", "unitDisp": "—", "name": "EMERGRUN-S · 비상운전 상태", "note": "Off / On"}, {"inst": 29, "type": "BI", "unitDisp": "—", "name": "INV-S · 인버터 상태", "note": "Stop / Run"}, {"inst": 30, "type": "BI", "unitDisp": "—", "name": "FAN-S · 팬 상태", "note": "Stop / Run"}]}], "e15": [{"vendor": "Danfoss", "model": "FC-101", "name": "VLT® HVAC Basic Drive FC 101", "cat": "HVAC.AUX.VFD", "tag": "vfd", "status": "active", "summary": "팬·펌프용 HVAC 전용 인버터. 유도전동기와 PM 전동기 모두 구동.", "has": {"spec": true, "points": false}, "spec": [["정격 용량 (200–240 V)", "0.25–45", "kW", "3상", "Fact Sheet"], ["정격 용량 (380–480 V)", "0.37–90", "kW", "3상", "Fact Sheet"], ["정격 용량 (525–600 V)", "2.2–90", "kW", "3상", "Fact Sheet"], ["공급 전압 허용범위", "±10", "%", "—", "Fact Sheet"], ["공급 주파수", "50 / 60", "Hz", "—", "Fact Sheet"], ["변위 역률 (cos φ)", "> 0.98", "—", "near unity", "Fact Sheet"], ["출력 전압", "0–100", "%", "공급 전압 대비", "Fact Sheet"], ["출력 주파수", "0–400", "Hz", "개·폐루프", "Fact Sheet"], ["가감속 시간", "1–3600", "s", "—", "Fact Sheet"], ["보호등급", "IP20 / IP21(UL Type 1, 옵션) / IP54", "—", "—", "Fact Sheet"], ["최대 주위온도", "50", "℃", "강제공랭 불요", "Fact Sheet"], ["내장 EMC 필터", "C1 / C2 / C3", "—", "C3 기본, C1·C2 옵션", "Fact Sheet"], ["고조파 대책", "DC 초크 내장", "—", "EN 61000-3-12 충족", "Fact Sheet"], ["옵션 고조파 필터", "5 / 10", "% THDi", "옵션", "Fact Sheet"], ["에너지 절감", "최대 25", "%", "제품 페이지는 50% — **출처 불일치**", "Fact Sheet"], ["과부하 내량", "—", "—", "**unverified** · Design Guide 필요", "미확보"], ["용량별 정격 출력전류", "—", "A", "**unverified** · Design Guide 필요", "미확보"]], "comm": [["BACnet MS/TP", "표준 내장", "RS-485", "Fact Sheet"], ["Modbus RTU", "표준 내장", "RS-485", "Fact Sheet"], ["FC Protocol", "표준 내장", "RS-485", "Fact Sheet"], ["N2 Metasys", "표준 내장", "RS-485", "Fact Sheet"], ["FLN Apogee", "표준 내장", "RS-485", "Fact Sheet"]], "io": [["디지털 입력", "4", "PNP/NPN 선택, 0–24 V DC", "Fact Sheet"], ["아날로그 입력", "2", "0–10 V 또는 0/4–20 mA (스케일 가능)", "Fact Sheet"], ["아날로그 출력", "2", "0/4–20 mA (디지털 출력 겸용)", "Fact Sheet"], ["릴레이 출력", "2", "240 V AC 2 A / 400 V AC 2 A", "Fact Sheet"]], "elec": {"header": ["형식", "축출력 kW", "출력전류 A (40℃ 연속)", "입력전류 A (연속)", "**손실 W** (best/typ)", "**효율 %** (best/typ)"], "rows": [["PK37", "0.37", "1.2", "1.2", "13 / 15", "97.8 / 97.3"], ["PK75", "0.75", "2.2", "2.1", "16 / 21", "98.0 / 97.6"], ["P1K5", "1.5", "3.7", "3.5", "46 / 57", "97.7 / 97.2"], ["P2K2", "2.2", "5.3", "4.7", "46 / 58", "98.3 / 97.9"], ["P3K0", "3.0", "7.2", "6.3", "66 / 83", "98.2 / 97.8"], ["P4K0", "4.0", "9.0", "8.3", "95 / 118", "98.0 / 97.6"], ["P5K5", "5.5", "12", "11.2", "104 / 131", "98.4 / 98.0"], ["P7K5", "7.5", "15.5", "15.1", "159 / 198", "98.2 / 97.8"], ["P11K", "11", "23", "22.1", "248 / 274", "98.1 / 97.9"], ["P15K", "15", "—", "—", "353 / 379", "98.0 / 97.8"], ["P18K", "18.5", "—", "—", "412 / 456", "98.1 / 97.9"], ["P22K", "22", "—", "—", "475 / 523", "98.1 / 97.9"], ["P30K", "30", "—", "—", "733", "97.8"], ["P37K", "37", "—", "—", "922", "97.7"], ["P45K", "45", "—", "—", "1067", "98.0"], ["P55K", "55", "—", "—", "1133", "98.2"], ["P75K", "75", "—", "—", "1733", "97.8"], ["P90K", "90", "—", "—", "2141", "97.9"]], "note": "3x380–480 V AC · Design Guide §5.1.2 Table 12·13. **정격점 값이다.** EN 50598-2(=IEC 61800-9-2) 기준 **부분부하 8운전점 손실**은 데이터시트에 없고 제조사 계산기(Danfoss MyDrive Energy Efficiency Calculator)에 있다. typical=정격 조건, best case=고입력전압·저스위칭주파수."}, "gap": "**전기 데이터 확보 완료**(아래 표). 남은 것: ⑴ EN 50598-2 부분부하 8운전점 손실 — Danfoss MyDrive Energy 계산기에서 추출 필요 ⑵ Modbus 레지스터 표(Design Guide §10.8.8 Coil/Register) ⑶ 과부하 내량 ⑷ 주위온도·스위칭주파수 디레이팅 곡선(§6.3.1).", "specTables": [{"title": "Table 5: Power Ratings, Weights, and Dimensions, Enclosure Sizes H1–H5", "page": 18, "orientation": "row", "header": ["Enclosure Size", "", "H1", "H2", "H3", "H4", "H5"], "quantities": [null, "power", null, null, "dimension", null, null, "dimension", null, "dimension", "dimension", null, null, "weight"], "rows": [["IP class", "", "IP20/Open type", "IP20/Open type", "IP20/Open type", "IP20/Open type", "IP20/Open type"], ["Power [kW (hp)]", "3x200–240 V", "0.25–1.5 (0.33–2.0)", "2.2 (3.0)", "3.7 (5.0)", "5.5–7.5 (7.5–10)", "11 (15)"], ["", "3x380–480 V", "0.37–1.5 (0.5–2.0)", "2.2–4.0 (3.0–5.0)", "5.5–7.5 (7.5–10)", "11–15 (15–20)", "18.5–22 (25–30)"], ["", "3x525–600 V", "–", "–", "–", "–", "–"], ["Height [mm (in)]", "A", "195 (7.7)", "227 (8.9)", "255 (10)", "296 (11.7)", "334 (13.1)"], ["", "A(1)", "273 (10.7)", "303 (11.9)", "329 (13)", "359 (14.1)", "402 (15.8)"], ["", "a", "183 (7.2)", "212 (8.3)", "240 (9.4)", "275 (10.8)", "314 (12.4)"], ["Width [mm (in)]", "B", "75 (3.0)", "90 (3.5)", "100 (3.9)", "135 (5.3)", "150 (5.9)"], ["", "b", "56 (2.2)", "65 (2.6)", "74 (2.9)", "105 (4.1)", "120 (4.7)"], ["Depth [mm (in)]", "C", "168 (6.6)", "190 (7.5)", "206 (8.1)", "241 (9.5)", "255 (10)"], ["Mounting hole [mm (in)]", "d", "9 (0.35)", "11 (0.43)", "11 (0.43)", "12.6 (0.50)", "12.6 (0.50)"], ["", "e", "4.5 (0.18)", "5.5 (0.22)", "5.5 (0.22)", "7 (0.28)", "7 (0.28)"], ["", "f", "5.3 (0.21)", "7.4 (0.29)", "8.1 (0.32)", "8.4 (0.33)", "8.5 (0.33)"], ["Maximum weight kg (lb)", "", "2.1 (4.6)", "3.4 (7.5)", "4.5 (9.9)", "7.9 (17.4)", "9.5 (20.9)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 6: Power Ratings, Weights, and Dimensions, Enclosure Sizes H6–H10", "page": 19, "orientation": "row", "header": ["Enclosure Size", "", "H6", "H7", "H8", "H9", "H10"], "quantities": [null, "power", null, null, "dimension", null, null, "dimension", null, "dimension", "dimension", null, null, "weight"], "rows": [["IP class", "", "IP20/Open type", "IP20/Open type", "IP20/Open type", "IP20/Open type", "IP20/Open type"], ["Power [kW (hp)]", "3x200–240 V", "15–18.5 (20–25)", "22–30 (30–40)", "37–45 (50–60)", "–", "–"], ["", "3x380–480 V", "30–45 (40–60)", "55–75 (70–100)", "90 (125)", "–", "–"], ["", "3x525–600 V", "18.5–30 (25–40)", "37–55 (50–70)", "75–90 (100–125)", "2.2–7.5 (3.0–10)", "11–15 (15–20)"], ["Height [mm (in)]", "A", "518 (20.4)", "550 (21.7)", "660 (26)", "269 (10.6)", "399 (15.7)"], ["", "A(1)", "595 (23.4)/635 (25), 45 kW", "630 (24.8)/690 (27.2), 75 kW", "800 (31.5)", "374 (14.7)", "419 (16.5)"], ["", "a", "495 (19.5)", "521 (20.5)", "631 (24.8)", "257 (10.1)", "380 (15)"], ["Width [mm (in)]", "B", "239 (9.4)", "313 (12.3)", "375 (14.8)", "130 (5.1)", "165 (6.5)"], ["", "b", "200 (7.9)", "270 (10.6)", "330 (13)", "110 (4.3)", "140 (5.5)"], ["Depth [mm (in)]", "C", "242 (9.5)", "335 (13.2)", "335 (13.2)", "205 (8.0)", "248 (9.8)"], ["Mounting hole [mm (in)]", "d", "–", "–", "–", "11 (0.43)", "12 (0.47)"], ["", "e", "8.5 (0.33)", "8.5 (0.33)", "8.5 (0.33)", "5.5 (0.22)", "6.8 (0.27)"], ["", "f", "15 (0.6)", "17 (0.67)", "17 (0.67)", "9 (0.35)", "7.5 (0.30)"], ["Maximum weight kg (lb)", "", "24.5 (54)", "36 (79)", "51 (112)", "6.6 (14.6)", "12 (26.5)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 7: Power Ratings, Weights, and Dimensions, Enclosure Sizes I2–I8", "page": 19, "orientation": "row", "header": ["Enclosure Size", "", "I2", "I3", "I4", "I6", "I7", "I8"], "quantities": [null, "power", "dimension", null, "dimension", null, "dimension", "dimension", null, null, "weight"], "rows": [["IP class", "",