 "IP54", "IP54", "IP54", "IP54", "IP54", "IP54"], ["Power [kW (hp)]", "3x380–480 V", "0.75–4.0 (1.0–5.0)", "5.5–7.5 (7.5–10)", "11–18.5 (15–25)", "22–37 (30–50)", "45–55 (60–70)", "75–90 (100–125)"], ["Height [mm (in)]", "A", "332 (13.1)", "368 (14.5)", "476 (18.7)", "650 (25.6)", "680 (26.8)", "770 (30)"], ["", "a", "318.5 (12.53)", "354 (13.9)", "460 (18.1)", "624 (24.6)", "648 (25.5)", "739 (29.1)"], ["Width [mm (in)]", "B", "115 (4.5)", "135 (5.3)", "180 (7.0)", "242 (9.5)", "308 (12.1)", "370 (14.6)"], ["", "b", "74 (2.9)", "89 (3.5)", "133 (5.2)", "210 (8.3)", "272 (10.7)", "334 (13.2)"], ["Depth [mm (in)]", "C", "225 (8.9)", "237 (9.3)", "290 (11.4)", "260 (10.2)", "310 (12.2)", "335 (13.2)"], ["Mounting hole [mm (in)]", "d", "11 (0.43)", "12 (0.47)", "12 (0.47)", "19 (0.75)", "19 (0.75)", "19 (0.75)"], ["", "e", "5.5 (0.22)", "6.5 (0.26)", "6.5 (0.26)", "9 (0.35)", "9 (0.35)", "9 (0.35)"], ["", "f", "9 (0.35)", "9.5 (0.37)", "9.5 (0.37)", "9 (0.35)", "9.8 (0.39)", "9.8 (0.39)"], ["Maximum weight kg (lb)", "", "5.3 (11.7)", "7.2 (15.9)", "13.8 (30.42)", "27 (59.5)", "45 (99.2)", "65 (143.3)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 8: The Laws of Proportionality", "page": 21, "orientation": "column", "header": ["Q = Flow", "P = Power"], "quantities": [null, "power"], "rows": [["Q = Rated flow 1", "P = Rated power 1"], ["Q = Reduced flow 2", "P = Reduced power 2"], ["H = Pressure", "n = Speed control"], ["H = Rated pressure 1", "n = Rated speed 1"], ["H = Reduced pressure 2", "n = Reduced speed 2"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 9: Result", "page": 24, "orientation": "column", "header": ["m3/h", "Distribution %", "Hours", "Valve regulation Power", "Consumption", "Drive control Power", "Consumption"], "quantities": ["airflow", null, null, "power", null, "power", null], "rows": [["", "", "", "A - B 1 1", "kWh", "A - C 1 1", "kWh"], ["350", "5", "438", "42.5", "18.615", "42.5", "18.615"], ["300", "15", "1314", "38.5", "50.589", "29.0", "38.106"], ["250", "20", "1752", "35.0", "61.320", "18.5", "32.412"], ["200", "20", "1752", "31.5", "55.188", "11.5", "20.148"], ["150", "20", "1752", "28.0", "49.056", "6.5", "11.388"], ["100", "20", "1752", "23.0", "40.296", "3.5", "6.132"], ["Σ", "100", "8760", "–", "275.064", "–", "26.801"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 10: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 0.25–7.5 kW (0.33–10 h", "page": 27, "orientation": "row", "header": ["Drive", "PK25", "PK37", "PK75", "P1K5", "P2K2", "P3K7", "P5K5", "P7K5"], "quantities": ["power", "power", "protection", null, "current", "current", "current", "current", "current", "current", null, "power", "weight", "efficiency", "current", "current", "current"], "rows": [["Typical shaft output [kW]", "0.25", "0.37", "0.75", "1.5", "2.2", "3.7", "5.5", "7.5"], ["Typical shaft output [hp]", "0.33", "0.5", "1.0", "2.0", "3.0", "5.0", "7.5", "10"], ["IP20/Open type", "H1", "H1", "H1", "H1", "H2", "H3", "H4", "H4"], ["Maximum cable size in termi- nals (mains, motor) [m2 (AWG)]", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "16 (6)", "16 (6)"], ["Output current 40 °C (104 °F) ambient temperature", "", "", "", "", "", "", "", ""], ["Continuous (3x200–240 V) [A]", "1.5", "2.2", "4.2", "6.8", "9.6", "15.2", "22", "28"], ["Intermittent (3x200–240 V) [A]", "1.7", "2.4", "4.6", "7.5", "10.6", "16.7", "24.2", "30.8"], ["Maximum input current", "", "", "", "", "", "", "", ""], ["Continuous (3x200–240 V) [A]", "1.1", "1.6", "2.8", "5.6", "8.6/7.2", "14.1/12", "21.0/18", "28.3/24"], ["Intermittent (3x200–240 V) [A]", "1.2", "1.8", "3.1", "6.2", "9.5/7.9", "15.5/13.2", "23.1/19.8", "31.1/26.4"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", "", ""], ["Estimated power loss [W], Best case/typical(1)", "12/14", "15/18", "21/26", "48/60", "80/102", "97/120", "182/204", "229/268"], ["Weight enclosure protection rating IP20/Open type [kg (lb)]", "2.0 (4.4)", "2.0 (4.4)", "2.0 (4.4)", "2.1 (4.6)", "3.4 (7.5)", "4.5 (9.9)", "7.9 (17.4)", "7.9 (17.4)"], ["Efficiency [%], best case/typi- cal(2)", "97/96.5", "97.3/96.8", "98/97.6", "97.6/97", "97.1/96.3", "97.9/97.4", "97.3/97", "98.5/97.1"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", "", ""], ["Continuous (3x200–240 V) [A]", "1.5", "1.9", "3.5", "6.8", "9.6", "13", "19.8", "23"], ["Intermittent (3x200–240 V) [A]", "1.7", "2.1", "3.9", "7.5", "10.6", "14.3", "21.8", "25.3"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 11: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 11–45 kW (15–60 hp), E", "page": 27, "orientation": "row", "header": ["Drive", "P11K", "P15K", "P18K", "P22K", "P30K", "P37K", "P45K"], "quantities": ["power", "power", "protection", null], "rows": [["Typical shaft output [kW]", "11", "15", "18.5", "22", "30", "37", "45"], ["Typical shaft output [hp]", "15", "20", "25", "30", "40", "50", "60"], ["IP20/Open type", "H5", "H6", "H6", "H7", "H7", "H8", "H8"], ["Maximum cable size in terminals (mains, motor) [m2 (AWG)]", "16 (6)", "35 (2)", "35 (2)", "50 (1)", "50 (1)", "95 (0)", "120 (4/0)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 11: Mains Supply 3x200–240 V AC and 3x200Y/115–240Y/139 V AC, 11–45 kW (15–60 hp), E", "page": 28, "orientation": "column", "header": ["Drive Output current 40 °C (104 °F) ambient temperature", "P11K", "P15K", "P18K", "P22K", "P30K", "P37K", "P45K"], "quantities": ["current", null, null, null, null, null, null, null], "rows": [["Continuous (3x200–240 V) [A]", "42", "59.4", "74.8", "88", "115", "143", "170"], ["Intermittent (3x200–240 V) [A]", "46.2", "65.3", "82.3", "96.8", "126.5", "157.3", "187"], ["Maximum input current", "", "", "", "", "", "", ""], ["Continuous 3x200–240 V) [A]", "41/38.2", "52.7", "65", "76", "103.7", "127.9", "153"], ["Intermittent (3x200–240 V) [A]", "45.1/42", "58", "71.5", "83.7", "114.1", "140.7", "168.3"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", ""], ["Estimated power loss [W], Best case/typical(1)", "369/386", "512", "697", "879", "1149", "1390", "1500"], ["Weight enclosure protection rat- ing IP20/Open type [kg (lb)]", "9.5 (20.9)", "24.5 (54)", "24.5 (54)", "36 (79.4)", "36 (79.4)", "51 (112.4)", "51 (112.4)"], ["Efficiency [%], best case/typical(2)", "97.2/97.1", "97", "97.1", "96.8", "97.1", "97.1", "97.3"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", ""], ["Continuous (3x200–240 V) [A]", "33", "41.6", "52.4", "61.6", "80.5", "100.1", "119"], ["Intermittent (3x200–240 V) [A]", "36.3", "45.8", "57.6", "67.8", "88.6", "110.1", "130.9"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 12: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 0.37–15 kW (0.5–20 hp)", "page": 28, "orientation": "row", "header": ["Drive", "PK37", "PK75", "P1K5", "P2K2", "P3K0", "P4K0", "P5K5", "P7K5", "P11K", "P15K"], "quantities": ["power", "power", "protection", null, "current", "current", "current", "current"], "rows": [["Typical shaft output [kW]", "0.37", "0.75", "1.5", "2.2", "3.0", "4.0", "5.5", "7.5", "11", "15"], ["Typical shaft output [hp]", "0.5", "1.0", "2.0", "3.0", "4.0", "5.0", "7.5", "10", "15", "20"], ["IP20/Open type", "H1", "H1", "H1", "H2", "H2", "H2", "H3", "H3", "H4", "H4"], ["Maximum cable size in terminals (mains, motor) [mm2 (AWG)]", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "16 (6)", "16 (6)"], ["Output current 40 °C (104 °F) ambient temperature", "", "", "", "", "", "", "", "", "", ""], ["Continuous (3x380– 440 V)[A]", "1.2", "2.2", "3.7", "5.3", "7.2", "9.0", "12", "15.5", "23", "31"], ["Intermittent (3x380– 440 V) [A]", "1.3", "2.4", "4.1", "5.8", "7.9", "9.9", "13.2", "17.1", "25.3", "34"], ["Continuous (3x441– 480 V) [A]", "1.1", "2.1", "3.4", "4.8", "6.3", "8.2", "11", "14", "21", "27"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 12: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 0.37–15 kW (0.5–20 hp)", "page": 29, "orientation": "row", "header": ["Drive", "PK37", "PK75", "P1K5", "P2K2", "P3K0", "P4K0", "P5K5", "P7K5", "P11K", "P15K"], "quantities": ["current", "current", "current", "current", "current", "current", null, "power", "weight", "efficiency", "current", "current", "current", "current", "current"], "rows": [["Intermittent (3x441– 480 V) [A]", "1.2", "2.3", "3.7", "5.3", "6.9", "9.0", "12.1", "15.4", "23.1", "29.7"], ["Maximum input current", "", "", "", "", "", "", "", "", "", ""], ["Continuous (3x380– 440 V) [A]", "1.2", "2.1", "3.5", "4.7", "6.3", "8.3", "11.2", "15.1", "22.1", "29.9"], ["Intermittent (3x380– 440 V) [A]", "1.3", "2.3", "3.9", "5.2", "6.9", "9.1", "12.3", "16.6", "24.3", "32.9"], ["Continuous (3x441– 480 V) [A]", "1.0", "1.8", "2.9", "3.9", "5.3", "6.8", "9.4", "12.6", "18.4", "24.7"], ["Intermittent (3x441– 480 V) [A]", "1.1", "2.0", "3.2", "4.3", "5.8", "7.5", "10.3", "13.9", "20.2", "27.2"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", "", "", "", ""], ["Estimated power loss [W], best case/typical (1)", "13/15", "16/21", "46/57", "46/58", "66/83", "95/118", "104/131", "159/198", "248/274", "353/379"], ["Weight enclosure pro- tection rating IP20/Open type [kg (lb)]", "2.0 (4.4)", "2.0 (4.4)", "2.1 (4.6)", "3.3 (7.3)", "3.3 (7.3)", "3.4 (7.5)", "4.3 (9.5)", "4.5 (9.9)", "7.9 (17.4)", "7.9 (17.4)"], ["Efficiency [%], best case/ typical(2)", "97.8/97. 3", "98/97.6", "97.7/97. 2", "98.3/97. 9", "98.2/97. 8", "98/97.6", "98.4/98", "98.2/97. 8", "98.1/97. 9", "98/97.8"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", "", "", "", ""], ["Continuous (3x380– 440 V) [A]", "1.04", "1.93", "3.7", "4.85", "6.3", "8.4", "10.9", "14", "20.9", "28"], ["Intermittent (3x380– 440 V) [A]", "1.1", "2.1", "4.07", "5.4", "6.9", "9.2", "12", "15.4", "23", "30.8"], ["Continuous (3x441– 480 V) [A]", "1.0", "1.8", "3.4", "4.4", "5.5", "7.5", "10", "12.6", "19.1", "24"], ["Intermittent (3x441– 480 V) [A]", "1.1", "2.0", "3.7", "4.8", "6.1", "8.3", "11", "13.9", "21", "26.4"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 13: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 18.5–90 kW (25–125 hp)", "page": 29, "orientation": "row", "header": ["Drive", "P18K", "P22K", "P30K", "P37K", "P45K", "P55K", "P75K", "P90K"], "quantities": ["power", "power", "protection", null, "current", "current"], "rows": [["Typical shaft output [kW]", "18.5", "22", "30", "37", "45", "55", "75", "90"], ["Typical shaft output [hp]", "25", "30", "40", "50", "60", "70", "100", "125"], ["IP20/Open type", "H5", "H5", "H6", "H6", "H6", "H7", "H7", "H8"], ["Maximum cable size in ter- minals (mains, motor) [mm2 (AWG)]", "16 (6)", "16 (6)", "35 (2)", "35 (2)", "35 (2)", "50 (1)", "95 (0)", "120 (250 MCM)"], ["Output current 40 °C (104 °F) ambient temperature", "", "", "", "", "", "", "", ""], ["Continuous (3x380–440 V) [A]", "37", "42.5", "61", "73", "90", "106", "147", "177"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 13: Mains Supply 3x380–480 V AC and 3x380Y/220–480Y/277 V AC, 18.5–90 kW (25–125 hp)", "page": 30, "orientation": "row", "header": ["Drive", "P18K", "P22K", "P30K", "P37K", "P45K", "P55K", "P75K", "P90K"], "quantities": ["current", "current", "current", "current", "current", "current", "current", "current", null, "power", "weight", "efficiency", "current", "current", "current", "current", "current"], "rows": [["Intermittent (3x380–440 V) [A]", "40.7", "46.8", "67.1", "80.3", "99", "116", "161", "194"], ["Continuous (3x441–480 V) [A]", "34", "40", "52", "65", "80", "105", "130", "160"], ["Intermittent (3x441–480 V) [A]", "37.4", "44", "57.2", "71.5", "88", "115", "143", "176"], ["Maximum input current", "", "", "", "", "", "", "", ""], ["Continuous (3x380–440 V) [A]", "35.2", "41.5", "57", "70", "84", "103", "140", "166"], ["Intermittent (3x380–440 V) [A]", "38.7", "45.7", "62.7", "77", "92.4", "113", "154", "182"], ["Continuous (3x441–480 V) [A]", "29.3", "34.6", "49.2", "60.6", "72.5", "88.6", "120.9", "142.7"], ["Intermittent (3x441–480 V) [A]", "32.2", "38.1", "54.1", "66.7", "79.8", "97.5", "132.9", "157"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", "", ""], ["Estimated power loss [W], best case/typical(1)", "412/456", "475/523", "733", "922", "1067", "1133", "1733", "2141"], ["Weight enclosure protection rating IP20/Open type [kg (lb)]", "9.5 (20.9)", "9.5 (20.9)", "24.5 (54)", "24.5 (54)", "24.5 (54)", "36 (79.4)", "36 (79.4)", "51 (112.4)"], ["Efficiency [%], best case/typi- cal(2)", "98.1/97.9", "98.1/97.9", "97.8", "97.7", "98", "98.2", "97.8", "97.9"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", "", ""], ["Continuous (3x380–440 V) [A]", "34.1", "38", "48.8", "58.4", "72", "74.2", "102.9", "123.9"], ["Intermittent (3x380–440 V) [A]", "37.5", "41.8", "53.7", "64.2", "79.2", "81.6", "113.2", "136.3"], ["Continuous (3x441–480 V) [A]", "31.3", "35", "41.6", "52", "64", "73.5", "91", "112"], ["Intermittent (3x441–480 V) [A]", "34.4", "38.5", "45.8", "57.2", "70.4", "80.9", "100.1", "123.2"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 14: Mains Supply 3x380–480 V AC, 0.75–18.5 kW (1.0–25 hp), Enclosure Sizes I2–I4", "page": 30, "orientation": "row", "header": ["Drive", "PK75", "P1K5", "P2K2", "P3K0", "P4KO", "P5K5", "P7K5", "P11K", "P15K", "P18K"], "quantities": ["power", "power", "protection", null, "current", "current", "current"], "rows": [["Typical shaft output [kW]", "0.75", "1.5", "2.2", "3.0", "4.0", "5.5", "7.5", "11", "15", "18.5"], ["Typical shaft output [hp]", "1.0", "2.0", "3.0", "4.0", "5.0", "7.5", "10", "15", "20", "25"], ["Protection rating IP54", "I2", "I2", "I2", "I2", "I2", "I3", "I3", "I4", "I4", "I4"], ["Maximum cable size in terminals (mains, motor) [mm2 (AWG)]", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "16 (6)", "16 (6)", "16 (6)"], ["Output current 40 °C (104 °F) ambient temperature", "", "", "", "", "", "", "", "", "", ""], ["Continuous (3x380– 440 V) [A]", "2.2", "3.7", "5.3", "7.2", "9.0", "12", "15.5", "23", "31", "37"], ["Intermittent (3x380– 440 V) [A]", "2.4", "4.1", "5.8", "7.9", "9.9", "13.2", "17.1", "25.3", "34", "40.7"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 14: Mains Supply 3x380–480 V AC, 0.75–18.5 kW (1.0–25 hp), Enclosure Sizes I2–I4 - (", "page": 31, "orientation": "row", "header": ["Drive", "PK75", "P1K5", "P2K2", "P3K0", "P4KO", "P5K5", "P7K5", "P11K", "P15K", "P18K"], "quantities": ["current", "current", "current", "current", "current", "current", "current", null, "power", "weight", "efficiency", "current", "current", "current", "current", "current"], "rows": [["Continuous (3x441– 480 V) [A]", "2.1", "3.4", "4.8", "6.3", "8.2", "11", "14", "21", "27", "34"], ["Intermittent (3x441– 480 V) [A]", "2.3", "3.7", "5.3", "6.9", "9.0", "12.1", "15.4", "23.1", "29.7", "37.4"], ["Maximum input current", "", "", "", "", "", "", "", "", "", ""], ["Continuous (3x380– 440 V) [A]", "2.1", "3.5", "4.7", "6.3", "8.3", "11.2", "15.1", "22.1", "29.9", "35.2"], ["Intermittent (3x380– 440 V) [A]", "2.3", "3.9", "5.2", "6.9", "9.1", "12.3", "16.6", "24.3", "32.9", "38.7"], ["Continuous (3x441– 480 V) [A]", "1.8", "2.9", "3.9", "5.3", "6.8", "9.4", "12.6", "18.4", "24.7", "29.3"], ["Intermittent (3x441– 480 V) [A]", "2.0", "3.2", "4.3", "5.8", "7.5", "10.3", "13.9", "20.2", "27.2", "32.2"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", "", "", "", ""], ["Estimated power loss [W], best case/typical(1)", "21/16", "46/57", "46/58", "66/83", "95/118", "104/131", "159/198", "248/274", "353/379", "412/456"], ["Weight enclosure protec- tion rating IP54 [kg (lb)]", "5.3 (11.7)", "5.3 (11.7)", "5.3 (11.7)", "5.3 (11.7)", "5.3 (11.7)", "7.2 (15.9)", "7.2 (15.9)", "13.8 (30.4)", "13.8 (30.4)", "13.8 (30.4)"], ["Efficiency [%], best case/ typical(2)", "98/97.6", "97.7/97. 2", "98.3/97. 9", "98.2/97. 8", "98/97.6", "98.4/98", "98.2/97. 8", "98.1/97. 9", "98/97.8", "98.1/97. 9"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", "", "", "", ""], ["Continuous (3x380– 440 V) [A]", "1.93", "3.7", "4.85", "6.3", "7.5", "10.9", "14", "20.9", "28", "33"], ["Intermittent (3x380– 440 V) [A]", "2.1", "4.07", "5.4", "6.9", "9.2", "12", "15.4", "23", "30.8", "36.3"], ["Continuous (3x441– 480 V) [A]", "1.8", "3.4", "4.4", "5.5", "6.8", "10", "12.6", "19.1", "24", "30"], ["Intermittent (3x441– 480 V) [A]", "2.0", "3.7", "4.8", "6.1", "8.3", "11", "13.9", "21", "26.4", "33"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 15: Mains Supply 3x380–480 V AC, 22–90 kW (30–125 hp), Enclosure Sizes I6–I8", "page": 31, "orientation": "row", "header": ["Drive", "P22K", "P30K", "P37K", "P45K", "P55K", "P75K", "P90K"], "quantities": ["power", "power", "protection", null, "current"], "rows": [["Typical shaft output [kW]", "22", "30", "37", "45", "55", "75", "90"], ["Typical shaft output [hp]", "30", "40", "50", "60", "70", "100", "125"], ["Protection rating IP54", "I6", "I6", "I6", "I7", "I7", "I8", "I8"], ["Maximum cable size in terminals (mains, motor) [mm2 (AWG)]", "35 (2)", "35 (2)", "35 (2)", "50 (1)", "50 (1)", "95 (3/0)", "120 (4/0)"], ["Output current 40 °C (104 °F) ambient temperature", "", "", "", "", "", "", ""]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 15: Mains Supply 3x380–480 V AC, 22–90 kW (30–125 hp), Enclosure Sizes I6–I8 - (cont", "page": 32, "orientation": "row", "header": ["Drive", "P22K", "P30K", "P37K", "P45K", "P55K", "P75K", "P90K"], "quantities": ["current", "current", "current", "current", "current", "current", "current", "current", "current", null, "power", "weight", "efficiency", "current", "current", "current", "current", "current"], "rows": [["Continuous (3x380–440 V) [A]", "44", "61", "73", "90", "106", "147", "177"], ["Intermittent (3x380–440 V) [A]", "48.4", "67.1", "80.3", "99", "116.6", "161.7", "194.7"], ["Continuous (3x441–480 V) [A]", "40", "52", "65", "80", "105", "130", "160"], ["Intermittent (3x441–480 V) [A]", "44", "57.2", "71.5", "88", "115.5", "143", "176"], ["Maximum input current", "", "", "", "", "", "", ""], ["Continuous (3x380–440 V) [A]", "41.8", "57", "70.3", "84.2", "102.9", "140.3", "165.6"], ["Intermittent (3x380–440 V) [A]", "46", "62.7", "77.4", "92.6", "113.1", "154.3", "182.2"], ["Continuous (3x441–480 V) [A]", "36", "49.2", "60.6", "72.5", "88.6", "120.9", "142.7"], ["Intermittent (3x441–480 V) [A]", "39.6", "54.1", "66.7", "79.8", "97.5", "132.9", "157"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", ""], ["Estimated power loss [W], best case/typical(1)", "496", "734", "995", "840", "1099", "1520", "1781"], ["Weight enclosure protection rat- ing IP54 [kg (lb)]", "27 (59.5)", "27 (59.5)", "27 (59.5)", "45 (99.2)", "45 (99.2)", "65 (143.3)", "65 (143.3)"], ["Efficiency [%], best case/typical(2)", "98", "97.8", "97.6", "98.3", "98.2", "98.1", "98.3"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", ""], ["Continuous (3x380–440 V) [A]", "35.2", "48.8", "58.4", "63", "74.2", "102.9", "123.9"], ["Intermittent (3x380–440 V) [A]", "38.7", "53.9", "64.2", "69.3", "81.6", "113.2", "136.3"], ["Continuous (3x441–480 V) [A]", "32", "41.6", "52", "56", "73.5", "91", "112"], ["Intermittent (3x441–480 V) [A]", "35.2", "45.8", "57.2", "61.6", "80.9", "100.1", "123.2"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 16: Mains Supply 3x525–600 V AC, 2.2–15 kW (3.0–20 hp), Enclosure Sizes H9–H10", "page": 32, "orientation": "row", "header": ["Drive", "P2K2", "P3K0", "P3K7", "P5K5", "P7K5", "P11K", "P15K"], "quantities": ["power", "power", "protection", null, "current", "current", "current"], "rows": [["Typical shaft output [kW]", "2.2", "3.0", "3.7", "5.5", "7.5", "11", "15"], ["Typical shaft output [hp]", "3.0", "4.0", "5.0", "7.5", "10", "15", "20"], ["IP20/Open type", "H9", "H9", "H9", "H9", "H9", "H10", "H10"], ["Maximum cable size in terminals (mains, motor) [mm2 (AWG)]", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "4 (10)", "10 (8)", "10 (8)"], ["Output current 40 °C (104 °F) ambient temperature", "", "", "", "", "", "", ""], ["Continuous (3x525–550 V) [A]", "4.1", "5.2", "6.4", "9.5", "11.5", "19", "23"], ["Intermittent (3x525–550 V) [A]", "4.5", "5.7", "7.0", "10.5", "12.7", "20.9", "25.3"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 16: Mains Supply 3x525–600 V AC, 2.2–15 kW (3.0–20 hp), Enclosure Sizes H9–H10 - (co", "page": 33, "orientation": "row", "header": ["Drive", "P2K2", "P3K0", "P3K7", "P5K5", "P7K5", "P11K", "P15K"], "quantities": ["current", "current", "current", "current", "current", "current", "current", null, "power", "weight", "efficiency", "current", "current", "current", "current", "current"], "rows": [["Continuous (3x551–600 V) [A]", "3.9", "4.9", "6.1", "9.0", "11", "18", "22"], ["Intermittent (3x551–600 V) [A]", "4.3", "5.4", "6.7", "9.9", "12.1", "19.8", "24.2"], ["Maximum input current", "", "", "", "", "", "", ""], ["Continuous (3x525–550 V) [A]", "3.7", "5.1", "5.0", "8.7", "11.9", "16.5", "22.5"], ["Intermittent (3x525–550 V) [A]", "4.1", "5.6", "6.5", "9.6", "13.1", "18.2", "24.8"], ["Continuous (3x551–600 V) [A]", "3.5", "4.8", "5.6", "8.3", "11.4", "15.7", "21.4"], ["Intermittent (3x551–600 V) [A]", "3.9", "5.3", "6.2", "9.2", "12.5", "17.3", "23.6"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", ""], ["Estimated power loss [W], best case/typical(1)", "65", "90", "110", "132", "180", "216", "294"], ["Weight enclosure protection rating IP20/Open type [kg (lb)]", "6.6 (14.6)", "6.6 (14.6)", "6.6 (14.6)", "6.6 (14.6)", "6.6 (14.6)", "11.5 (25.3)", "11.5 (25.3)"], ["Efficiency [%], best case/typical(2)", "97.9", "97", "97.9", "98.1", "98.1", "98.4", "98.4"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", ""], ["Continuous (3x525–550 V) [A]", "2.9", "3.6", "4.5", "6.7", "8.1", "13.3", "16.1"], ["Intermittent (3x525–550 V) [A]", "3.2", "4.0", "4.9", "7.4", "8.9", "14.6", "17.7"], ["Continuous (3x551–600 V) [A]", "2.7", "3.4", "4.3", "6.3", "7.7", "12.6", "15.4"], ["Intermittent (3x551–600 V) [A]", "3.0", "3.7", "4.7", "6.9", "8.5", "13.9", "16.9"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 17: Mains Supply 3x525–600 V AC, 18.5–90 kW (25–125 hp), Enclosure Sizes H6–H8", "page": 33, "orientation": "row", "header": ["Drive", "P18K", "P22K", "P30K", "P37K", "P45K", "P55K", "P75K", "P90K"], "quantities": ["power", "power", "protection", null, "current", "current", "current", "current", "current", "current", "current", "current", "current"], "rows": [["Typical shaft output [kW]", "18.5", "22", "30", "37", "45", "55", "75", "90"], ["Typical shaft output [hp]", "25", "30", "40", "50", "60", "70", "100", "125"], ["IP20/Open type", "H6", "H6", "H6", "H7", "H7", "H7", "H8", "H8"], ["Maximum cable size in terminals (mains, motor) [mm2 (AWG)]", "35 (2)", "35 (2)", "35 (2)", "50 (1)", "50 (1)", "50 (1)", "95 (0)", "120 (4/0)"], ["Output current 40 °C (104 °F) ambient temperature", "", "", "", "", "", "", "", ""], ["Continuous (3x525–550 V) [A]", "28", "36", "43", "54", "65", "87", "105", "137"], ["Intermittent (3x525–550 V) [A]", "30.8", "39.6", "47.3", "59.4", "71.5", "95.7", "115.5", "150.7"], ["Continuous (3x551–600 V) [A]", "27", "34", "41", "52", "62", "83", "100", "131"], ["Intermittent (3x551–600 V) [A]", "29.7", "37.4", "45.1", "57.2", "68.2", "91.3", "110", "144.1"], ["Maximum input current", "", "", "", "", "", "", "", ""], ["Continuous (3x525–550 V) [A]", "27", "33.1", "45.1", "54.7", "66.5", "81.3", "109", "130.9"], ["Intermittent (3x525–550 V) [A]", "29.7", "36.4", "49.6", "60.1", "73.1", "89.4", "119.9", "143.9"], ["Continuous (3x551–600 V) [A]", "25.7", "31.5", "42.9", "52", "63.3", "77.4", "103.8", "124.5"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 17: Mains Supply 3x525–600 V AC, 18.5–90 kW (25–125 hp), Enclosure Sizes H6–H8 - (co", "page": 34, "orientation": "row", "header": ["Drive", "P18K", "P22K", "P30K", "P37K", "P45K", "P55K", "P75K", "P90K"], "quantities": ["current", null, "power", "weight", "efficiency", "current", "current", "current", "current", "current"], "rows": [["Intermittent (3x551–600 V) [A]", "28.3", "34.6", "47.2", "57.2", "69.6", "85.1", "114.2", "137"], ["Maximum mains fuses", "See 7.5.5 Recommendation of Fuses and Circuit Breakers.", "", "", "", "", "", "", ""], ["Estimated power loss [W], best case/typical (1)", "385", "458", "542", "597", "727", "1092", "1380", "1658"], ["Weight enclosure protection rat- ing IP20/Open type [kg (lb)]", "24.5 (54)", "24.5 (54)", "24.5 (54)", "36 (79.3)", "36 (79.3)", "36 (79.3)", "51 (112.4)", "51 (112.4)"], ["Efficiency [%], best case/typical(2)", "98.4", "98.4", "98.5", "98.5", "98.7", "98.5", "98.5", "98.5"], ["Output current 50 °C (122 °F) ambient temperature", "", "", "", "", "", "", "", ""], ["Continuous (3x525–550 V) [A]", "19.6", "25.2", "30.1", "37.8", "45.5", "60.9", "73.5", "95.9"], ["Intermittent (3x525–550 V) [A]", "21.6", "27.7", "33.1", "41.6", "50", "67", "80.9", "105.5"], ["Continuous (3x551–600 V) [A]", "18.9", "23.8", "28.7", "36.4", "43.3", "58.1", "70", "91.7"], ["Intermittent (3x551–600 V) [A]", "20.8", "26.2", "31.6", "40", "47.7", "63.9", "77", "100.9"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "5.2.2 Mains Supply (L1, L2, L3)", "page": 34, "orientation": "column", "header": ["Supply voltage", "200–240 V ±10%"], "quantities": ["voltage", "voltage"], "rows": [["Supply voltage", "380–480 V ±10%"], ["Supply voltage", "525–600 V ±10%"], ["Supply frequency", "50/60 Hz ±5%"], ["Maximum imbalance temporary between mains phases", "3.0% of rated supply voltage"], ["True power factor (λ)", "≥0.9 nominal at rated load"], ["Displacement power factor (cosφ) near unity", "(>0.98)"], ["Switching on the input supply L1, L2, L3 (power-ups) enclosure sizes H1–H5, I2, I3, I4", "Maximum 1 time/30 s"], ["Switching on the input supply L1, L2, L3 (power-ups) enclosure sizes H6–H10, I6–I8", "Maximum 1 time/minute"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "5.2.5 Digital Inputs", "page": 35, "orientation": "row", "header": ["Programmable digital inputs", "4"], "quantities": [null, null, "voltage", "voltage", "voltage", "voltage", "voltage", "voltage", null, null, null], "rows": [["Terminal number", "18, 19, 27, 29"], ["Logic", "PNP or NPN"], ["Voltage level", "0–24 V DC"], ["Voltage level, logic 0 PNP", "< 5 V DC"], ["Voltage level, logic 1 PNP", "> 10 V DC"], ["Voltage level, logic 0 NPN", "> 19 V DC"], ["Voltage level, logic 1 NPN", "< 14 V DC"], ["Maximum voltage on input", "28 V DC"], ["Input resistance, R i", "Approximately 4 kΩ"], ["Digital input 29 as thermistor input", "Fault: >2.9 kΩ and no fault: <800 Ω"], ["Digital input 29 as pulse input", "Maximum frequency 32 kHz push-pull-driven & 5 kHz (O.C.)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Design Guide | VLT® HVAC Basic Drive FC 101 Specifications", "page": 36, "orientation": "row", "header": ["Terminal number", "53, 54"], "quantities": [null, null, "voltage", null, "voltage", "current", null, "current", null], "rows": [["Terminal 53 mode", "Parameter 16-61 Terminal 53 Setting: 1 = voltage, 0 = current"], ["Terminal 54 mode", "Parameter 16-63 Terminal 54 Setting: 1 = voltage, 0 = current"], ["Voltage level", "0–10 V"], ["Input resistance, R i", "Approximately 10 kΩ"], ["Maximum voltage", "20 V"], ["Current level", "0/4–20 mA (scaleable)"], ["Input resistance, R i", "<500 Ω"], ["Maximum current", "29 mA"], ["Resolution for analog inputs", "10 bit"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "5.2.13 Ambient Conditions", "page": 38, "orientation": "column", "header": ["Enclosure protection rating", "IP20/Open type, IP54"], "quantities": ["protection", "protection"], "rows": [["Enclosure kit available", "IP21, TYPE 1"], ["Vibration test", "1.0 g"], ["Maximum relative humidity", "5–95% (IEC 60721-3-3; Class 3K3 (non-condensing)) during opera- tion"], ["Aggressive environment (IEC 60721-3-3), coated (standard) enclo- sure sizes H1–H5", "Class 3C3"], ["Aggressive environment (IEC 60721-3-3), non-coated enclosure sizes H6–H10", "Class 3C2"], ["Aggressive environment (IEC 60721-3-3), coated (optional) enclo- sure sizes H6–H10", "Class 3C3"], ["Aggressive environment (IEC 60721-3-3), non-coated enclosure sizes I2–I8", "Class 3C2"], ["Test method according to IEC 60068-2-43 H2S (10 days)", ""], ["Ambient temperature", "See maximum output current at 40/50 °C (104/122 °F) in chapter Electrical Data."], ["Minimum ambient temperature during full-scale operation", "0 °C (32 °F)"], ["Minimum ambient temperature at reduced performance, enclo- sure sizes H1–H5 and I2–I4", "-20 °C (-4 °F)"], ["Minimum ambient temperature at reduced performance, enclo- sure sizes H6–H10 and I6–I8", "-10 °C (14 °F)"], ["Temperature during storage/transport", "-30 to +65/70 °C (-22 to +149/158°F)"], ["Maximum altitude above sea level without derating", "1000 m (3281 ft)"], ["Maximum altitude above sea level with derating", "3000 m (9843 ft)"], ["Energy efficiency class (1)", "IE2"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 18: Shipping Dimensions", "page": 39, "orientation": "column", "header": ["Enclosure size", "Power [kW (hp)] 3x200–240 V", "3x380–480 V", "3x525–600 V", "Protection rating", "Maximum weight [kg (lb)]", "Height [mm (in)]", "Width [mm (in)]", "Depth [mm (in)]"], "quantities": [null, "power", "voltage", "voltage", "protection", "weight", "dimension", "dimension", "dimension"], "rows": [["H1", "0.25–1.5 (0.33–2.0)", "0.37–1.5 (0.5–2.0)", "–", "IP20/Open type", "2.1 (4.6)", "265 (10.4)", "230 (9.1)", "135 (5.3)"], ["H2", "2.2 (3.0)", "2.2–4.0 (3.0–5.5)", "–", "IP20/Open type", "3.4 (7.5)", "300 (11.8)", "265 (10.4)", "155 (6.1)"], ["H3", "3.7 (5.0)", "5.5–7.5 (7.5–10)", "–", "IP20/Open type", "4.5 (9.9)", "280 (11)", "155 (6.1)", "320 (12.6)"], ["H4", "5.5–7.5 (7.5–10)", "11–15 (15–20)", "–", "IP20/Open type", "7.9 (17.4)", "380 (15)", "200 (7.9)", "315 (12.4)"], ["H5", "11 (15)", "18.5–22 (25–30)", "–", "IP20/Open type", "9.5 (20.9)", "395 (15.6)", "233 (9.2)", "380 (15)"], ["H6", "15–18.5 (20–25)", "30–45 (40–60)", "18.5–30 (25–40)", "IP20/Open type", "24.5 (54)", "850 (33.5)", "370 (15.6)", "460 (18.1)"], ["H7", "22–30 (30–40)", "55–75 (75–100)", "37–55 (50–75)", "IP20/Open type", "36 (79.4)", "850 (33.5)", "410 (16.1)", "540 (21.3)"], ["H8", "37–45 (50–60)", "90 (125)", "75–90 (100–125)", "IP20/Open type", "51 (112.4)", "850 (33.5)", "490 (19.3)", "490 (19.3)"], ["H9", "–", "–", "2.2–7.5 (3.0–10)", "IP20/Open type", "6.6 (14.6)", "380 (15)", "290 (11.4)", "200 (7.9)"], ["H10", "–", "–", "11–15 (15–20)", "IP20/Open type", "11.5 (25.4)", "500 (19.7)", "330 (13)", "350 (13.8)"], ["I2", "–", "0.75–4.0 (1.0–5.0)", "–", "IP54", "6.1 (13.4)", "310 (12.2)", "205 (8.1)", "435 (17.1)"], ["I3", "–", "5.5–7.5 (7.5–10)", "–", "IP54", "7.8 (17.2)", "325 (12.8)", "230 (9.1)", "480 (18.9)"], ["I4", "–", "11–18.5 (15–25)", "–", "IP54", "13.8 (30.4)", "390 (15.4)", "295 (11.6)", "635 (25)"], ["I6", "–", "22–37 (30–50)", "–", "IP54", "28.3 (62.4)", "850 (33.5)", "370 (15.6)", "460 (18.1)"], ["I7", "–", "45–55 (60–70)", "–", "IP54", "41.5 (91.5)", "850 (33.5)", "410 (16.1)", "540 (21.3)"], ["I8", "–", "75–90 (100–125)", "–", "IP54", "60.5 (133.4)", "950 (37.4)", "490 (19.3)", "490 (19.3)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 19: Clearance Required for Cooling", "page": 40, "orientation": "column", "header": ["Enclosure size", "Protection rating", "Power [kW (hp)]", "", "", "Clearance above/below [mm (in)](1)"], "quantities": [null, "protection", "power", null, null, "dimension"], "rows": [["", "", "3x200–240 V", "3x380–480 V", "3x525–600 V", ""], ["H1", "IP20/Open type", "0.25–1.5 (0.33–2.0)", "0.37–1.5 (0.5–2.0)", "–", "100 (4)"], ["H2", "IP20/Open type", "2.2 (3.0)", "2.2–4.0 (3.0–5.0)", "–", "100 (4)"], ["H3", "IP20/Open type", "3.7 (5.0)", "5.5–7.5 (7.5–10)", "–", "100 (4)"], ["H4", "IP20/Open type", "5.5–7.5 (7.5–10)", "11–15 (15–20)", "–", "100 (4)"], ["H5", "IP20/Open type", "11 (15)", "18.5–22 (25–30)", "–", "100 (4)"], ["H6", "IP20/Open type", "15–18.5 (20–25)", "30–45 (40–60)", "18.5–30 (25–40)", "200 (7.9)"], ["H7", "IP20/Open type", "22–30 (30–40)", "55–75 (70–100)", "37–55 (50–70)", "200 (7.9)"], ["H8", "IP20/Open type", "37–45 (50–60)", "90 (125)", "75–90 (100–125)", "225 (8.9)"], ["H9", "IP20/Open type", "–", "–", "2.2–7.5 (3.0–10)", "100 (4)"], ["H10", "IP20/Open type", "–", "–", "11–15 (15–20)", "200 (7.9)"], ["I2", "IP54", "–", "0.75–4.0 (1.0–5.0)", "–", "100 (4)"], ["I3", "IP54", "–", "5.5–7.5 (7.5–10)", "–", "100 (4)"], ["I4", "IP54", "–", "11–18.5 (15–25)", "–", "100 (4)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 19: Clearance Required for Cooling - (continued)", "page": 41, "orientation": "column", "header": ["Enclosure size", "Protection rating", "Power [kW (hp)]", "", "", "Clearance above/below [mm (in)](1)"], "quantities": [null, "protection", "power", null, null, "dimension"], "rows": [["", "", "3x200–240 V", "3x380–480 V", "3x525–600 V", ""], ["I6", "IP54", "–", "22–37 (30–50)", "–", "200 (7.9)"], ["I7", "IP54", "–", "45–55 (60–70)", "–", "200 (7.9)"], ["I8", "IP54", "–", "75–90 (100–125)", "–", "225 (8.9)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 20: Tightening Torques for Enclosure Sizes H1–H8, 3x200–240 V and 3x380–480 V", "page": 51, "orientation": "column", "header": ["Power [kW (hp)] Enclosure size", "Protection rating", "3x200–240 V", "3x380–480 V", "Torque [Nm (in-lb)] Mains", "Motor", "DC connection", "Control terminals", "Ground", "Relay"], "quantities": ["power", "protection", "voltage", "voltage", "torque", null, null, null, null, null], "rows": [["H1", "IP20/Open type", "0.25–1.5 (0.33–2.0)", "0.37–1.5 (0.5–2.0)", "0.8 (7)", "0.8 (7)", "0.8 (7)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["H2", "IP20/Open type", "2.2 (3.0)", "2.2–4.0 (3.0–5.0)", "0.8 (7)", "0.8 (7)", "0.8 (7)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["H3", "IP20/Open type", "3.7 (5.0)", "5.5–7.5 (7.5–10)", "0.8 (7)", "0.8 (7)", "0.8 (7)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["H4", "IP20/Open type", "5.5–7.5 (7.5–10)", "11–15 (15–20)", "1.2 (11)", "1.2 (11)", "1.2 (11)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["H5", "IP20/Open type", "11 (15)", "18.5–22 (25–30)", "1.2 (11)", "1.2 (11)", "1.2 (11)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["H6", "IP20/Open type", "15–18.5 (20–25)", "30–45 (40–60)", "4.5 (40)", "4.5 (40)", "–", "0.5 (4)", "3 (27)", "0.5 (4)"], ["H7", "IP20/Open type", "22–30 (30–40)", "55 (70)", "10 (89)", "10 (89)", "–", "0.5 (4)", "3 (27)", "0.5 (4)"], ["H7", "IP20/Open type", "–", "75 (100)", "14 (124)", "14 (124)", "–", "0.5 (4)", "3 (27)", "0.5 (4)"], ["H8", "IP20/Open type", "37–45 (50–60)", "90 (125)", "24 (212)(1)", "24 (212)(1)", "–", "0.5 (4)", "3 (27)", "0.5 (4)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 21: Tightening Torques for Enclosure Sizes I2–I8", "page": 51, "orientation": "column", "header": ["Power [kW (hp)] Enclosure size", "Protection rating", "3x380–480 V", "Torque [Nm (in-lb)] Mains", "Motor", "DC connection", "Control terminals", "Ground", "Relay"], "quantities": ["power", "protection", "voltage", "torque", null, null, null, null, null], "rows": [["I2", "IP54", "0.75–4.0 (1.0–5.0)", "0.8 (7)", "0.8 (7)", "0.8 (7)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["I3", "IP54", "5.5–7.5 (7.5–10)", "0.8 (7)", "0.8 (7)", "0.8 (7)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["I4", "IP54", "11–18.5 (15–25)", "1.2 (11)", "1.2 (11)", "0.8 (7)", "0.5 (4)", "0.8 (7)", "0.5 (4)"], ["I6", "IP54", "22–37 (30–50)", "4.5 (40)", "4.5 (40)", "–", "0.5 (4)", "3 (27)", "0.6 (5)"], ["I7", "IP54", "45–55 (60–70)", "10 (89)", "10 (89)", "–", "0.5 (4)", "3 (27)", "0.6 (5)"], ["I8", "IP54", "75–90 (100–125)", "14 (124)/24 (212)(1)", "14 (124)/24 (212)(1)", "–", "0.5 (4)", "3 (27)", "0.6 (5)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 22: Tightening Torques for Enclosure Sizes H6–H10, 3x525–600 V", "page": 52, "orientation": "column", "header": ["Power [kW (hp)] Enclosure size", "Protection rating", "3x525–600 V", "Torque [Nm (in-lb)] Mains", "Motor", "DC connection", "Control terminals", "Ground", "Relay"], "quantities": ["power", "protection", "voltage", "torque", null, null, null, null, null], "rows": [["H9", "IP20/Open type", "2.2–7.5 (3.0–10)", "1.8 (16)", "1.8 (16)", "Not recom- mended", "0.5 (4)", "3 (27)", "0.6 (5)"], ["H10", "IP20/Open type", "11–15 (15–20)", "1.8 (16)", "1.8 (16)", "Not recom- mended", "0.5 (4)", "3 (27)", "0.6 (5)"], ["H6", "IP20/Open type", "18.5–30 (25–40)", "4.5 (40)", "4.5 (40)", "–", "0.5 (4)", "3 (27)", "0.5 (4)"], ["H7", "IP20/Open type", "37–55 (50–70)", "10 (89)", "10 (89)", "–", "0.5 (4)", "3 (27)", "0.5 (4)"], ["H8", "IP20/Open type", "75–90 (100–125)", "14 (124)/24 (212)(1)", "14 (124)/24 (212)(1)", "–", "0.5 (4)", "3 (27)", "0.5 (4)"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 23: Recommended Fuses and Circuit Breakers for UL508C Types", "page": 65, "orientation": "column", "header": ["Enclosure size", "Power rating [kW (hp)]", "Circuit breaker UL", "Non-UL", "Fuse UL", "", "", "", "Non-UL"], "quantities": [null, "power", null, null, null, null, null, null, null], "rows": [["", "", "", "", "Bussmann", "Bussmann", "Bussmann", "Bussmann", "Maximum fuse"], ["", "", "", "", "Type RK5", "Type RK1", "Type J", "Type T", "Type G"], ["3x200–240 V IP20/Open type", "", "", "", "", "", "", "", ""], ["H1", "0.25–1.5 (0.33–2.0)", "–", "–", "FRS-R-10", "KTN-R10", "JKS-10", "JJN-10", "10"], ["H2", "2.2 (3.0)", "–", "–", "FRS-R-15", "KTN-R15", "JKS-15", "JJN-15", "16"], ["H3", "3.7 (5.0)", "–", "–", "FRS-R-25", "KTN-R25", "JKS-25", "JJN-25", "25"], ["H4", "5.5–7.5 (7.5–10)", "–", "–", "FRS-R-50", "KTN-R50", "JKS-50", "JJN-50", "50"], ["H5", "11 (15)", "–", "–", "FRS-R-80", "KTN-R80", "JKS-80", "JJN-80", "65"], ["H6", "15–18.5 (20–25)", "Cutler-Hammer EGE3100FFG", "Moeller NZMB1- A125", "FRS-R-100", "KTN-R100", "JKS-100", "JJN-100", "125"], ["H7", "22–30 (30–40)", "Cutler-Hammer JGE3150FFG", "Moeller NZMB1- A160", "FRS-R-150", "KTN-R150", "JKS-150", "JJN-150", "160"], ["H8", "37–45 (50–60)", "Cutler-Hammer JGE3200FFG", "Moeller NZMB1- A200", "FRS-R-200", "KTN-R200", "JKS-200", "JJN-200", "200"], ["3x380–480 V IP20/Open type", "", "", "", "", "", "", "", ""], ["H1", "0.37–1.5 (0.5–2.0)", "–", "–", "FRS-R-10", "KTS-R10", "JKS-10", "JJS-10", "10"], ["H2", "2.2–4.0 (3.0–5.0)", "–", "–", "FRS-R-15", "KTS-R15", "JKS-15", "JJS-15", "16"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 23: Recommended Fuses and Circuit Breakers for UL508C Types - (continued)", "page": 66, "orientation": "column", "header": ["Enclosure size", "Power rating [kW (hp)]", "Circuit breaker UL", "Non-UL", "Fuse UL", "", "", "", "Non-UL"], "quantities": [null, "power", null, null, null, null, null, null, null], "rows": [["", "", "", "", "Bussmann", "Bussmann", "Bussmann", "Bussmann", "Maximum fuse"], ["", "", "", "", "Type RK5", "Type RK1", "Type J", "Type T", "Type G"], ["H3", "5.5–7.5 (7.5–10)", "–", "–", "FRS-R-25", "KTS-R25", "JKS-25", "JJS-25", "25"], ["H4", "11–15 (15–20)", "–", "–", "FRS-R-50", "KTS-R50", "JKS-50", "JJS-50", "50"], ["H5", "18.5–22 (25–30)", "–", "–", "FRS-R-80", "KTS-R80", "JKS-80", "JJS-80", "65"], ["H6", "30 (40)", "Cutler-Hammer EGE3125FFG", "Moeller NZMB1- A125", "FRS-R-125", "KTS-R125", "JKS-R125", "JJS-R125", "80"], ["", "37 (50)", "", "", "", "", "", "", "100"], ["", "45 (60)", "", "", "", "", "", "", "125"], ["H7", "55 (70)", "Cutler-Hammer JGE3200FFG", "Moeller NZMB1- A200", "FRS-R-200", "KTS-R200", "JKS-R200", "JJS-R200", "150"], ["", "75 (100)", "", "", "", "", "", "", "200"], ["H8", "90 (125)", "Cutler-Hammer JGE3250FFG", "Moeller NZMB2- A250", "FRS-R-250", "KTS-R250", "JKS-R250", "JJS-R250", "250"], ["3x525–600 V IP20/Open type", "", "", "", "", "", "", "", ""], ["H9", "2.2–7.5 (3.0–10)", "–", "–", "FRS-R-20", "KTS-R20", "JKS-20", "JJS-20", "20"], ["H10", "11–15 (15–20)", "–", "–", "FRS-R-30", "KTS-R30", "JKS-30", "JJS-30", "35"], ["H6", "18.5–30 (25–40)", "Cutler-Hammer EGE3080FFG", "Cutler-Hammer EGE3080FFG", "FRS-R-80", "KTS-R80", "JKS-80", "JJS-80", "80"], ["H7", "37–55 (50–70)", "Cutler-Hammer JGE3125FFG", "Cutler-Hammer JGE3125FFG", "FRS-R-125", "KTS-R125", "JKS-125", "JJS-125", "125"], ["H8", "75–90 (100–125)", "Cutler-Hammer JGE3200FAG", "Cutler-Hammer JGE3200FAG", "FRS-R-200", "KTS-R200", "JKS-200", "JJS-200", "200"], ["3x380–480 V IP54", "", "", "", "", "", "", "", ""], ["I2", "0.75–4.0 (1.0–5.0)", "–", "PKZM0-16", "–", "–", "–", "–", "16"], ["I3", "5.5–7.5 (7.5–10)", "–", "PKZM0-25", "–", "–", "–", "–", "25"], ["I4", "11–18.5 (15–25)", "–", "PKZM4-63", "–", "–", "–", "–", "63"], ["I6", "22–37 (30–50)", "–", "–", "–", "–", "–", "–", "125"], ["I7", "45–55 (60–70)", "–", "–", "–", "–", "–", "–", "160"], ["I8", "75–90 (100–125)", "–", "–", "–", "–", "–", "–", "200"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 24: Recommended Fuses for UL61800-5-1 Types", "page": 67, "orientation": "column", "header": ["FC 101 Enclosure size", "Power rating [kW (hp)]", "UL Compliance (UL61800-5-1) Short Circuit Current Ratings (SCCR) 5kA and 100kA: 0–37 kW (0–50 hp) 10kA and 100kA: 45–90 kW (60–125 hp) Listed fuse RK5/RK1(2)/J/T/CC Amperes ratings (A)", "Test cabinet size(3), (4) [Height x Width x Depth] [mm (in)]", "Minimum cabinet volume [L]", "CE Compliance 5 kA and 10 kA(1) gG Amperes ratings (A)"], "quantities": [null, "power", "power", "dimension", null, "current"], "rows": [["3x200Y/115-240Y/139 V", "", "", "", "", ""], ["H1", "0.25–1.5 (0.33–2.0)", "10", "500 x 400 x 260 (19.7 x 15.7 x 10.2)", "52", "gG-10"], ["H2", "2.2 (3.0)", "15", "", "", "gG-16"], ["H3", "3.7 (5.0)", "25", "", "", "gG-25"], ["H4", "5.5–7.5 (7.5–10)", "50", "800 x 400 x 300 (31.5 x 15.7 x 11.8)", "96", "gG-50"], ["H5", "11 (15)", "80", "", "", "gG-65"], ["H6", "15–18.5 (20–25)", "100", "–", "–", "gG-125"], ["H7", "22–30 (30–40)", "150", "800 x 600 x 400 (31.5 x 23.6 x 15.7)", "192", "gG-160"], ["H8", "37–45 (50–60)", "200", "1200 x 600 x 500 (47.2 x 23.6 x 19.7)", "360", "gG-200"], ["3x380Y/220-480Y/277 V", "", "", "", "", ""], ["H1", "0.37–1.5 (0.5–2.0)", "10", "500 x 400 x 260 (19.7 x 15.7 x 10.2)", "52", "gG-10"], ["H2", "2.2–4.0 (3.0–5.0)", "15", "", "", "gG-16"], ["H3", "5.5–7.5 (7.5–10)", "25", "", "", "gG-25"], ["H4", "11–15 (15–20)", "50", "800 x 400 x 300 (31.5 x 15.7 x 11.8)", "96", "gG-50"], ["H5", "18.5–22 (25–30)", "80", "", "", "gG-65"], ["H6", "30 (40)", "125", "–", "–", "gG-80"], ["", "37 (50)", "", "", "", "gG-100"], ["", "45 (60)", "", "", "", "gG-125"], ["H7", "55 (75)", "200", "800 x 600 x 400 (31.5 x 23.6 x 15.7)", "192", "gG-150"], ["", "75 (100)", "", "", "", "gG-200"], ["H8", "90 (125)", "250", "1200 x 600 x 500 (47.2 x 23.6 x 19.7)", "360", "gG-250"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Design Guide | VLT® HVAC Basic Drive FC 101 Electrical Installation Considerations", "page": 70, "orientation": "column", "header": ["CS U V W", "", "V", "I1", "", "", "", "CS"], "quantities": ["voltage", null, "voltage", null, null, null, null, null], "rows": [["", "W", "W", "", "", "", "", ""], ["", "", "", "I2", "", "", "CS 1", ""], ["", "", "", "I3", "", "", "2", ""]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 27: EMC Emission Test Results", "page": 71, "orientation": "column", "header": ["RFI filter type", "Conduct emission. Maximum shielded cable length [m (ft)] Industrial environment", "", "", "", "", "", "Radiated emission", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null], "rows": [["EN 55011", "Class A Group 2 Industrial environ- ment", "", "Class A Group 1 Industrial environ- ment", "", "Class B Housing, trades and light industries", "", "Class A Group 1 Industrial environ- ment", "", "Class B Housing, trades and light industries", ""], ["EN/IEC 61800-3", "Category C3 Second environ- ment Industrial", "", "Category C2 First environment Home and office", "", "Category C1 First environment Home and office", "", "Category C2 First environment Home and office", "", "Category C1 First environment Home and office", ""], ["", "Without external filter", "With ex- ternal fil- ter", "Without external filter", "With ex- ternal fil- ter", "Without external filter", "With ex- ternal fil- ter", "Without external filter", "With ex- ternal fil- ter", "Without external filter", "With ex- ternal fil- ter"], ["H4 RFI filter (EN55011 A1, EN/IEC61800-3 C2)", "", "", "", "", "", "", "", "", "", ""], ["0.25–11 kW (0.34–15 hp) 3x200–240 V IP20/Open type", "–", "–", "25 (82)", "50 (164)", "–", "20 (66)", "Yes", "Yes", "–", "No"], ["0.37–22 kW (0.5–30 hp) 3x380–480 V IP20/Open type", "–", "–", "25 (82)", "50 (164)", "–", "20 (66)", "Yes", "Yes", "–", "No"], ["H2 RFI filter (EN 55011 A2, EN/IEC 61800-3 C3)", "", "", "", "", "", "", "", "", "", ""]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 27: EMC Emission Test Results - (continued)", "page": 72, "orientation": "column", "header": ["RFI filter type 15–45 kW (20–60 hp) 3x200–240 V IP20/Open type", "Conduct emission. Maximum shielded cable length [m (ft)] 25 (82)", "–", "–", "–", "–", "–", "Radiated emission No", "–", "No", "–"], "quantities": ["power", null, null, null, null, null, null, null, null, null, null], "rows": [["30–90 kW (40–120 hp) 3x380–480 V IP20/Open type", "25 (82)", "–", "–", "–", "–", "–", "No", "–", "No", "–"], ["0.75–18.5 kW (1.0–25 hp) 3x380–480 V IP54", "25 (82)", "–", "–", "–", "–", "–", "Yes", "–", "–", "–"], ["22–90 kW (30–120 hp) 3x380–480 V IP54", "25 (82)", "–", "–", "–", "–", "–", "No", "–", "No", "–"], ["H3 RFI filter (EN55011 A1/B, EN/IEC 61800-3 C2/C1)", "", "", "", "", "", "", "", "", "", ""], ["15–45 kW (20–60 hp) 3x200–240 V IP20/Open type", "–", "–", "50 (164)", "–", "20 (66)", "–", "Yes", "–", "No", "–"], ["30–90 kW (40–120 hp) 3x380–480 V IP20/Open type", "–", "–", "50 (164)", "–", "20 (66)", "–", "Yes", "–", "No", "–"], ["0.75–18.5 kW (1.0–25 hp) 3x380–480 V IP54", "–", "–", "25 (82)", "–", "10 (33)", "–", "Yes", "–", "–", "–"], ["22–90 kW (30–120 hp) 3x380–480 V IP54", "–", "–", "25 (82)", "–", "10 (33)", "–", "Yes", "–", "No", "–"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 30: Harmonic Current 0.25–11 kW (0.34–15 hp), 200 V", "page": 73, "orientation": "column", "header": ["", "Individual harmonic current I /I (%) n 1", "", "", ""], "quantities": [null, "current", null, null, null], "rows": [["", "I 5", "I 7", "I 11", "I 13"], ["Actual 0.25–11 kW (0.34–15 hp), IP20/Open type, 200 V (typical)", "32.6", "16.6", "8.0", "6.0"], ["Limit for R ≥120 sce", "40", "25", "15", "10"], ["", "Harmonic current distortion factor (%)", "", "", ""], ["", "THDi", "", "PWHD", ""]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 31: Harmonic Current 0.37–22 kW (0.5–30 hp), 380–480 V", "page": 74, "orientation": "column", "header": ["", "Individual harmonic current I /I (%) n 1", "", "", ""], "quantities": [null, "current", null, null, null], "rows": [["", "I 5", "I 7", "I 11", "I 13"], ["Actual 0.37–22 kW (0.5–30 hp), IP20/Open type, 380–480 V (typ- ical)", "36.7", "20.8", "7.6", "6.4"], ["Limit for R ≥120 sce", "40", "25", "15", "10"], ["", "Harmonic current distortion factor (%)", "", "", ""], ["", "THDi", "", "PWHD", ""], ["Actual 0.37–22 kW (0.5–30 hp), 380–480 V (typical)", "44.4", "", "40.8", ""], ["Limit for R ≥120 sce", "48", "", "46", ""]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 34: Harmonic Current 18.5–90 kW (25–120 hp), 525–600 V", "page": 74, "orientation": "column", "header": ["", "Individual harmonic current I /I (%) n 1", "", "", ""], "quantities": [null, "current", null, null, null], "rows": [["", "I 5", "I 7", "I 11", "I 13"], ["Actual 18.5–90 kW (25–120 hp), IP20/Open type, 525–600 V (typical)", "48.8", "24.7", "6.3", "5"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Figure 77: Galvanic Isolation 30–90 kW (40–125 hp)", "page": 78, "orientation": "column", "header": ["1", "Supply (SMPS) including signal isolation of UDC, indicating the intermediate current voltage", "2", "Gate drive that runs the IGBTs (trigger transformers/ optocouplers)"], "quantities": [null, "current", null, null], "rows": [["3", "Current transducers", "4", "Internal soft-charge, RFI, and temperature measurement circuits"], ["5", "Custom relays", "a", "Control card terminals"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 38: Supply Voltage", "page": 86, "orientation": "column", "header": ["Input", "Supply voltage [V]", "Threshold cutout values [Ω]"], "quantities": [null, "voltage", null], "rows": [["Digital", "10", "<800⇒2.9 k"], ["Analog", "10", "<800⇒2.9 k"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 39: Typical Values Measured at a Distance of 1 m (3.28 ft) from the Unit", "page": 87, "orientation": "column", "header": ["Enclosure size", "Level [dBA](1)"], "quantities": [null, null], "rows": [["H1", "43.6"], ["H2", "50.2"], ["H3", "53.8"], ["H4", "64"], ["H5", "63.7"], ["H6", "71.5"], ["H7", "67.5 (75 kW (100 hp) 71.5 dB)"], ["H8", "73.5"], ["H9", "60"], ["H10", "62.9"], ["I2", "50.2"], ["I3", "54"], ["I4", "67.4"], ["I6", "70"], ["I7", "65"], ["I8", "65.6"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 40: dU/dt Data", "page": 87, "orientation": "column", "header": ["", "Cable length [m (ft)]", "AC line voltage [V]", "Rise time [μsec]", "V [kV] peak", "dU/dt [kV/μsec]"], "quantities": [null, null, "voltage", null, "voltage", null], "rows": [["200 V 0.25 kW (0.34 hp)", "5 (16)", "240", "0.121", "0.498", "3.256"], ["", "25 (82)", "240", "0.182", "0.615", "2.706"], ["", "50 (164)", "240", "0.258", "0.540", "1.666"], ["200 V 0.37 kW (0.5 hp)", "5 (16)", "240", "0.121", "0.498", "3.256"], ["", "25 (82)", "240", "0.182", "0.615", "2.706"], ["", "50 (164)", "240", "0.258", "0.540", "1.666"], ["200 V 0.75 kW (1.0 hp)", "5 (16)", "240", "0.121", "0.498", "3.256"], ["", "25 (82)", "240", "0.182", "0.615", "2.706"], ["", "50 (164)", "240", "0.258", "0.540", "1.666"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 40: dU/dt Data - (continued)", "page": 88, "orientation": "column", "header": ["", "Cable length [m (ft)]", "AC line voltage [V]", "Rise time [μsec]", "V [kV] peak", "dU/dt [kV/μsec]"], "quantities": [null, null, "voltage", null, "voltage", null], "rows": [["200 V 1.5 kW (2.0 hp)", "5 (16)", "240", "0.121", "0.498", "3.256"], ["", "25 (82)", "240", "0.182", "0.615", "2.706"], ["", "50 (164)", "240", "0.258", "0.540", "1.666"], ["200 V 2.2 kW (3.0 hp)", "5 (16)", "240", "0.18", "0.476", "2.115"], ["", "25 (82)", "240", "0.230", "0.615", "2.141"], ["", "50 (164)", "240", "0.292", "0.566", "1.550"], ["200 V 3.7 kW (5.0 hp)", "5 (16)", "240", "0.168", "0.570", "2.714"], ["", "25 (82)", "240", "0.205", "0.615", "2.402"], ["", "50 (164)", "240", "0.252", "0.620", "1.968"], ["200 V 5.5 kW (7.5 hp)", "5 (16)", "240", "0.128", "0.445", "2.781"], ["", "25 (82)", "240", "0.224", "0.594", "2.121"], ["", "50 (164)", "240", "0.328", "0.596", "1.454"], ["200 V 7.5 kW (10 hp)", "5 (16)", "240", "0.18", "0.502", "2.244"], ["", "25 (82)", "240", "0.22", "0.598", "2.175"], ["", "50 (164)", "240", "0.292", "0.615", "1.678"], ["200 V 11 kW (15 hp)", "36 (118)", "240", "0.176", "0.56", "2.545"], ["", "50 (164)", "240", "0.216", "0.599", "2.204"], ["400 V 0.37 kW (0.5 hp)", "5 (16)", "400", "0.160", "0.808", "4.050"], ["", "25 (82)", "400", "0.240", "1.026", "3.420"], ["", "50 (164)", "400", "0.340", "1.056", "2.517"], ["400 V 0.75 kW (1.0 hp)", "5 (16)", "400", "0.160", "0.808", "4.050"], ["", "25 (82)", "400", "0.240", "1.026", "3.420"], ["", "50 (164)", "400", "0.340", "1.056", "2.517"], ["400 V 1.5 kW (2.0 hp)", "5 (16)", "400", "0.160", "0.808", "4.050"], ["", "25 (82)", "400", "0.240", "1.026", "3.420"], ["", "50 (164)", "400", "0.340", "1.056", "2.517"], ["400 V 2.2 kW (3.0 hp)", "5 (16)", "400", "0.190", "0.760", "3.200"], ["", "25 (82)", "400", "0.293", "1.026", "2.801"], ["", "50 (164)", "400", "0.422", "1.040", "1.971"], ["400 V 3.0 kW (4.0 hp)", "5 (16)", "400", "0.190", "0.760", "3.200"], ["", "25 (82)", "400", "0.293", "1.026", "2.801"], ["", "50 (164)", "400", "0.422", "1.040", "1.971"], ["400 V 4.0 kW (5.5 hp)", "5 (16)", "400", "0.190", "0.760", "3.200"], ["", "25 (82)", "400", "0.293", "1.026", "2.801"], ["", "50 (164)", "400", "0.422", "1.040", "1.971"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 40: dU/dt Data - (continued)", "page": 89, "orientation": "column", "header": ["", "Cable length [m (ft)]", "AC line voltage [V]", "Rise time [μsec]", "V [kV] peak", "dU/dt [kV/μsec]"], "quantities": [null, null, "voltage", null, "voltage", null], "rows": [["400 V 5.5 kW (7.5 hp)", "5 (16)", "400", "0.168", "0.81", "3.857"], ["", "25 (82)", "400", "0.239", "1.026", "3.434"], ["", "50 (164)", "400", "0.328", "1.05", "2.560"], ["400 V 7.5 kW (10 hp)", "5 (16)", "400", "0.168", "0.81", "3.857"], ["", "25 (82)", "400", "0.239", "1.026", "3.434"], ["", "50 (164)", "400", "0.328", "1.05", "2.560"], ["400 V 11 kW (15 hp)", "5 (16)", "400", "0.116", "0.69", "4.871"], ["", "25 (82)", "400", "0.204", "0.985", "3.799"], ["", "50 (164)", "400", "0.316", "1.01", "2.563"], ["400 V 15 kW (20 hp)", "5 (16)", "400", "0.139", "0.864", "4.955"], ["", "50 (82)", "400", "0.338", "1.008", "2.365"], ["400 V 18.5 kW (25 hp)", "5 (16)", "400", "0.132", "0.88", "5.220"], ["", "25 (82)", "400", "0.172", "1.026", "4.772"], ["", "50 (164)", "400", "0.222", "1.00", "3.603"], ["400 V 22 kW (30 hp)", "5 (16)", "400", "0.132", "0.88", "5.220"], ["", "25 (82)", "400", "0.172", "1.026", "4.772"], ["", "50 (164)", "400", "0.222", "1.00", "3.603"], ["400 V 30 kW (40 hp)", "10 (33)", "400", "0.376", "0.92", "1.957"], ["", "50 (164)", "400", "0.536", "0.97", "1.448"], ["", "100 (328)", "400", "0.696", "0.95", "1.092"], ["", "150 (492)", "400", "0.8", "0.965", "0.965"], ["", "10 (33)", "480", "0.384", "1.2", "2.5"], ["", "50 (164)", "480", "0.632", "1.18", "1.494"], ["", "100 (328)", "480", "0.712", "1.2", "1.348"], ["", "150 (492)", "480", "0.832", "1.17", "1.125"], ["", "10 (33)", "500", "0.408", "1.24", "2.431"], ["", "50 (164)", "500", "0.592", "1.29", "1.743"], ["", "100 (328)", "500", "0.656", "1.28", "1.561"], ["", "150 (492)", "500", "0.84", "1.26", "1.2"], ["400 V 37 kW (50 hp)", "10 (33)", "400", "0.276", "0.928", "2.69"], ["", "50 (164)", "400", "0.432", "1.02", "1.889"], ["", "10 (33)", "480", "0.272", "1.17", "3.441"], ["", "50 (164)", "480", "0.384", "1.21", "2.521"], ["", "10 (33)", "500", "0.288", "1.2", "3.333"], ["", "50 (164)", "500", "0.384", "1.27", "2.646"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 40: dU/dt Data - (continued)", "page": 90, "orientation": "column", "header": ["", "Cable length [m (ft)]", "AC line voltage [V]", "Rise time [μsec]", "V [kV] peak", "dU/dt [kV/μsec]"], "quantities": [null, null, "voltage", null, "voltage", null], "rows": [["400 V 45 kW (60 hp)", "10 (33)", "400", "0.3", "0.936", "2.496"], ["", "50 (164)", "400", "0.44", "0.924", "1.68"], ["", "100 (328)", "400", "0.56", "0.92", "1.314"], ["", "150 (492)", "400", "0.8", "0.92", "0.92"], ["", "10 (33)", "480", "0.3", "1.19", "3.173"], ["", "50 (164)", "480", "0.4", "1.15", "2.3"], ["", "100 (328)", "480", "0.48", "1.14", "1.9"], ["", "150 (492)", "480", "0.72", "1.14", "1.267"], ["", "10 (33)", "500", "0.3", "1.22", "3.253"], ["", "50 (164)", "500", "0.38", "1.2", "2.526"], ["", "100 (328)", "500", "0.56", "1.16", "1.657"], ["", "150 (492)", "500", "0.74", "1.16", "1.254"], ["400 V 55 kW (75 hp)", "10 (33)", "400", "0.46", "1.12", "1.948"], ["", "", "480", "0.468", "1.3", "2.222"], ["400 V 75 kW (100 hp)", "10 (33)", "400", "0.502", "1.048", "1.673"], ["", "", "480", "0.52", "1.212", "1.869"], ["", "", "500", "0.51", "1.272", "1.992"], ["400 V 90 kW (120 hp)", "10 (33)", "400", "0.402", "1.108", "2.155"], ["", "", "400", "0.408", "1.288", "2.529"], ["", "", "400", "0.424", "1.368", "2.585"], ["600 V 7.5 kW (10 hp)", "5 (16)", "525", "0.192", "0.972", "4.083"], ["", "50 (164)", "525", "0.356", "1.32", "2.949"], ["", "5 (16)", "600", "0.184", "1.06", "4.609"], ["", "50 (164)", "600", "0.42", "1.49", "2.976"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 61: Modbus Exception Codes", "page": 120, "orientation": "column", "header": ["Code 1", "Name Illegal function", "Meaning The function code received in the query is not an allowable action for the server (or follower). This may be because the function code is only applicable to newer devices and was not implemented in the unit selected. It could also indicate that the server (or follower) is in the wrong state to process a request of this type, for example, because it is not configured and is being asked to return register values."], "quantities": [null, null, "current"], "rows": [["2", "Illegal data ad- dress", "The data address received in the query is not an allowable address for the server (or follower). More specifically, the combination of reference number and transfer length is invalid. For a controller with 100 registers, a request with offset 96 and length 4 succeeds, while a request with offset 96 and length 5 generates exception 02."], ["3", "Illegal data value", "A value contained in the query data field is not an allowable value for server (or follower). This indi- cates a fault in the structure of the remainder of a complex request, such as that the implied length is incorrect. It does NOT mean that a data item submitted for storage in a register has a value out- side the expectation of the application program, since the Modbus protocol is unaware of the signifi- cance of any value of any register."], ["4", "Follower de- vice failure", "An unrecoverable error occurred while the server (or follower) was attempting to perform the re- quested action."]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 80: Type Code Description", "page": 134, "orientation": "row", "header": ["Description", "Position", "Possible option"], "quantities": [null, "power", null, "voltage", null, null, null, null, null, null, null, null, null, null, "current"], "rows": [["Product group & FC series", "1–6", "FC 101"], ["Power rating", "7–10", "0.25–90 kW (0.34–120 hp) (PK25-P90K)"], ["Number of phases", "11", "3-phases (T)"], ["Mains voltage", "11–12", "T2: 3x200–240 V AC T2: 3x200Y/115–240Y/139 V AC(1) T4: 3x380–480 V AC T4: 3x380Y/220–480Y/277 V AC(1) T6: 3x525–600 V AC(2)"], ["Enclosure", "13–15", "E20: IP20/chassis E20: IP20/Open type(1) P20: IP20/chassis with back plate P20: IP20/Open type with back plate(1) E5A: IP54 P5A: IP54 with back plate"], ["RFI filter", "16–17", "H1: RFI filter class A1/B H2: RFI filter class A2 H3: RFI filter class A1/B (reduced cable length) H4: RFI filter class A1 HX: no RFI filter(3)"], ["Brake", "18", "X: No brake chopper included"], ["Display", "19", "A: Alphanumeric local control panel X: No local control panel"], ["Coating PCB", "20", "X: No coated PCB C: Coated PCB"], ["Mains option", "21", "X: No mains option"], ["Adaptation", "22", "X: No adaptation"], ["Adaptation", "23", "X: No adaptation 6: UL 61800-5-1 type(4), (5), (6)"], ["Software release", "24–27", "SXXX: Latest release - standard software S600: UL61800-5-1 type"], ["Software language", "28", "X: Standard"], ["A option", "29–30", "AX: No A option"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 83: Code Number of IP21/NEMA Type 1 Enclosure Kit", "page": 139, "orientation": "column", "header": ["Enclosure size", "Protection rating", "Power [kW (hp)] 3x200-240 V [kW (hp)]", "3x380-480 V [kW (hp)]", "3x525-600 V [kW (hp)]", "Height [mm (in)] A", "Width [mm (in)] B", "Depth [mm (in)] C", "IP21 conversion kit code number", "NEMA Type 1 kit code number"], "quantities": [null, "protection", "power", "power", "power", "current", "dimension", "dimension", "protection", null], "rows": [["H1", "IP20/Open type", "0.25–1.5 (0.34–2.0)", "0.37–1.5 (0.5–2.0)", "–", "293 (11.5)", "81 (3.2)", "173 (6.8)", "132B0212", "132B0222"], ["H2", "IP20/Open type", "2.2 (3.0)", "2.2–4.0 (3.0–5.5)", "–", "322 (12.7)", "96 (3.8)", "195 (7.7)", "132B0213", "132B0223"], ["H3", "IP20/Open type", "3.7 (5.0)", "5.5–7.5 (7.5–10)", "–", "346 (13.6)", "106 (4.2)", "210 (8.3)", "132B0214", "132B0224"], ["H4", "IP20/Open type", "5.5–7.5 (7.5–10)", "11–15 (15– 20)", "–", "374 (14.7)", "141 (5.6)", "245 (9.6)", "132B0215", "132B0225"], ["H5", "IP20/Open type", "11 (15)", "18.5–22 (25–30)", "–", "418 (16.5)", "161 (6.3)", "260 (10.2)", "132B0216", "132B0226"], ["H6", "IP20/Open type", "15–18.5 (20–25)", "30–45 (40– 60)", "18.5–30 (25–40)", "663 (26.1)", "260 (10.2)", "242 (9.5)", "132B0217", "132B0217"], ["H7", "IP20/Open type", "22–30 (30– 40)", "55–75 (74– 100)", "37–55 (50– 74)", "807 (31.8)", "329 (13.0)", "335 (13.2)", "132B0218", "132B0218"], ["H8", "IP20/Open type", "37–45 (50– 60)", "90 (120)", "75–90 (100–120)", "943 (37.1)", "390 (15.3)", "335 (13.2)", "132B0219", "132B0219"], ["H9", "IP20/Open type", "–", "–", "2.2–7.5 (3.0–10)", "372 (14.6)", "130 (5.1)", "205 (8.1)", "132B0220", "132B0220"], ["H10", "IP20/Open type", "–", "–", "11–15 (15– 20)", "475 (18.7)", "165 (6.5)", "249 (9.8)", "132B0221", "132B0221"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 84: Code Numbers of Decoupling Plate", "page": 140, "orientation": "column", "header": ["Enclosure size Pr", "otection rating", "Power [kW(hp)]", "", "", "Decoupling plate code numbers"], "quantities": [null, null, "power", null, null, null], "rows": [["", "", "3x200–240 V", "3x380–480 V", "3x525–600 V", ""], ["H1 IP", "20/Open type", "0.25–1.5 (0.33–2.0)", "0.37–1.5 (0.5–2.0)", "–", "132B0202"], ["H2 IP", "20/Open type", "2.2 (3.0)", "2.2–4.0 (3.0–5.5)", "–", "132B0202"], ["H3 IP", "20/Open type", "3.7 (5.0)", "5.5–7.5 (7.5–10)", "–", "132B0204"], ["H4 IP", "20/Open type", "5.5–7.5 (7.5–10)", "11–15 (15–20)", "–", "132B0205"], ["H5 IP", "20/Open type", "11 (15)", "18.5–22 (25–30)", "–", "132B0205"], ["H6 IP", "20/Open type", "15–18.5 (20–25)", "30 (40)", "18.5–30 (25–40)", "132B0207"], ["H6 IP", "20/Open type", "–", "37–45 (50–60)", "–", "132B0242"], ["H7 IP", "20/Open type", "22–30 (30–40)", "55 (75)", "37–55 (50–75)", "132B0208"], ["H7 IP", "20/Open type", "–", "75 (100)", "–", "132B0243"], ["H8 IP", "20/Open type", "37–45 (50–60)", "90 (125)", "75–90 (100–125)", "132B0209"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 85: AHF Filters (10% Current Distortion), 3x380–480 V 50 Hz", "page": 141, "orientation": "column", "header": ["Power [kW (hp)]", "Drive input current continuous [A]", "Default switching frequency [kHz]", "THDi level [%]", "Code number filter IP00", "Code number filter IP20/Open type"], "quantities": ["power", "current", "frequency", null, "protection", "protection"], "rows": [["22 (30)", "41.5", "4", "6", "130B1274", "130B1111"], ["30 (40)", "57", "4", "6", "130B1275", "130B1176"], ["37 (50)", "70", "4", "9", "130B1291", "130B1201"], ["45 (60)", "84", "3", "9", "130B1291", "130B1201"], ["55 (74)", "103", "3", "9", "130B1292", "130B1204"], ["75 (100)", "140", "3", "8", "130B1294", "130B1213"], ["90 (120)", "176", "3", "8", "130B1294", "130B1213"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 87: Code Numbers of RFI Filters", "page": 141, "orientation": "column", "header": ["Power [kW (hp)] 380–480 V", "0.37–2.2 (0.5–3.0)", "3.0–7.5 (4.0–10)", "11–15 (15–20)", "18.5–22 (25–30)"], "quantities": ["power", null, null, null, null], "rows": [["Type", "FN3258-7-45", "FN3258-16-45", "FN3258-30-47", "FN3258-42-47"], ["A [mm (in)]", "190 (7.5)", "250 (9.8)", "270 (10.6)", "310 (12.2)"], ["B [mm (in)]", "40 (1.57)", "45 (1.77)", "50 (1.97)", "50 (1.97)"], ["C [mm (in)]", "70 (2.76)", "70 (2.76)", "85 (3.35)", "85 (3.35)"], ["D [mm (in)]", "160 (6.3)", "220 (8.7)", "240 (9.5)", "280 (11)"], ["E [mm (in)]", "180 (7.1)", "235 (9.3)", "255 (10)", "295 (11.6)"], ["F [mm (in)]", "20 (0.79)", "25 (0.98)", "30 (1.18)", "30 (1.18)"], ["G [mm (in)]", "4.5 (0.18)", "4.5 (0.18)", "5.4 (0.21)", "5.4 (0.21)"], ["H [mm (in)]", "1 (0.04)", "1 (0.04)", "1 (0.04)", "1 (0.04)"], ["I [mm (in)]", "10.6 (0.42)", "10.6 (0.42)", "10.6 (0.42)", "10.6 (0.42)"], ["J", "M5", "M5", "M5", "M5"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Table 87: Code Numbers of RFI Filters - (continued)", "page": 142, "orientation": "column", "header": ["K [mm (in)]", "20 (0.79)", "22.5 (0.89)", "25 (0.98)", "25 (0.98)"], "quantities": ["dimension", null, null, null, null], "rows": [["L1 [mm (in)]", "31 (1.22)", "31 (1.22)", "40 (1.57)", "40 (1.57)"], ["Torque [Nm (in-lb)]", "0.7–0.8 (6.2–7.1)", "0.7–0.8 (6.2–7.1)", "1.9–2.2 (16.8–19.5)", "1.9–2.2 (16.8–19.5)"], ["Weight [kg (lb)]", "0.5 (1.1)", "0.8 (1.8)", "1.2 (2.6)", "1.4 (3.1)"], ["Code number", "132B0244", "132B0245", "132B0246", "132B0247"]], "source": "AJ275648114271en-001201.pdf"}, {"title": "Specifications", "page": 2, "orientation": "row", "header": ["Mains supply (L1, L2, L3)", ""], "quantities": ["voltage", "frequency", "power", "frequency", "voltage", "voltage", null, null, null, null, null, null, "voltage", null, null, null, "voltage", "current", null, null, "current", null, null, null, null], "rows": [["200 Supply voltage 380 525", "–240 V ±10% –480 V ±10% –600 V ±10%"], ["Supply frequency 50/", "60 Hz"], ["Displacement power factor (cos φ) Nea", "r unity (> 0.98)"], ["Switching frequency on input supply L1, L2, L3 1 ti", "me/minute max."], ["Output data (U, V, W)", ""], ["Output voltage 0-1", "00% of supply voltage"], ["Switching on output Unli", "mited"], ["Ramp times 1-3", "600 sec."], ["Open/closed loop 0-4", "00 Hz"], ["Digital inputs", ""], ["Programmable digital inputs 4", ""], ["Logic PNP", "or NPN"], ["Voltage level 0-2", "4 V DC"], ["Analog inputs", ""], ["Analog inputs 2", ""], ["Modes 1 vo", "ltage or current"], ["Voltage level 0 V", "to +10 V (scaleable)"], ["Current level 0/4", "to 20 mA (scaleable)"], ["Analog output (can be used as digital output)", ""], ["Programmable analog outputs 2", ""], ["Current range at analog output 0/4", "to 20 mA"], ["Relay outputs", ""], ["Programmable relay outputs 2 (2", "40 VAC, 2 A and 400 VAC, 2 A)"], ["Fieldbus communication", ""], ["Standard built-in: N2 BACnet mstp FLN FC Protocol Mo", "Metasys Apogee dbus RTU"]], "source": "DKDDPFP100A402_HVAC_Basic.pdf"}, {"title": "Dimensions", "page": 2, "orientation": "column", "header": ["Power (kW/HP) e IP Class", "3 x 200-240 V", "3 x 380-480 V 3", "x 525-600 V", "Height (mm/inch) Incl.", "decoupling plate", "Width (mm/inch)", "Depth (mm/inch)"], "quantities": ["power", "voltage", "voltage", "voltage", "dimension", null, "dimension", "dimension"], "rows": [["IP20", "0.25-1.5 kW/0.3-2 HP", "0.37-1.5 kW/0.5-2 HP", "-", "195/7.7", "273/10.7", "75/2.9", "168/6.6"], ["IP20", "2.2 kW/3 HP", "2.2-4 kW/3-5.4 HP", "-", "227/8.9", "303/11.9", "90/3.5", "190/7.5"], ["IP20", "3.7 kW/5 HP", "5.5-7.5 kW/7.5-10 HP", "-", "255/10.0", "329/13.0", "100/3.9", "206/8.1"], ["IP20", "5.5-7.5 kW/7.5-10 HP", "11-15 kW/15-20 HP", "-", "296/11.7", "359/14.1", "135/5.3", "241/9.5"], ["IP20", "11 kW/15 HP", "18.5-22 kW/25-30 HP", "-", "334/13.1", "402/15.8", "150/5.9", "255/10.0"], ["IP20", "15-18.5 kW/20-25 HP", "30-45 kW/40-60 HP 18.5-3", "0 kW/25-40 HP", "518/20.4 59", "5/23.4-635/25.0", "239/9.4", "242/9.5"], ["IP20", "22-30 kW/30-40 HP", "55-75 kW/75-100 HP 37-5", "5 kW/50-75 HP", "550/21.7 63", "0/24.8-690/27.2", "313/12.3", "335/13.2"], ["IP20", "37-45 kW/50-60 HP", "90 kW/125 HP 75-90", "kW/100-125 HP", "660/26.0", "800/31.5", "375/14.8", "335/13.2"], ["IP20", "–", "– 2.2-7", ".5 kW/3-10 HP", "372/14.6", "374/14.7", "130/5.1", "205/8.0"], ["IP20", "–", "– 11-1", "5 kW/15-20 HP", "475/18.7", "419/16.5", "165/6.5", "249/9.8"], ["IP54", "–", "0.75-4 kW/1-5.4 HP", "–", "332/13.1", "–", "115/4.5", "225/8.8"], ["IP54", "–", "5.5-7.5 kW/7.5-10 HP", "–", "368/14.5", "–", "135/5.3", "237/9.3"], ["IP54", "–", "11-18.5 kW/15-25 HP", "–", "476/18.7", "–", "180/7.1", "290/11.4"], ["IP54", "–", "22-37 kW/30-50 HP", "–", "650/25.6", "–", "242/9.5", "260/10.2"], ["IP54", "–", "45-55 kW/60-75 HP", "–", "680/26.8", "–", "308/12.1", "310/12.2"], ["IP54", "–", "75-90 kW/100-125 HP", "–", "770/30.3", "–", "370/14.6", "335/13.2"]], "source": "DKDDPFP100A402_HVAC_Basic.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAHFAUADASIAAhEBAxEB/8QAHQAAAQQDAQEAAAAAAAAAAAAAAwABAgQFBgcICf/EAEcQAAEDAwIEAgYIBQEFBwUAAAEAAgMEBREGIRIxQVETYQcUIjJScSNCgZGhscHRFSQzQ2LwU2NyouEWJTRERpKyVXOCwtL/xAAaAQEBAQEBAQEAAAAAAAAAAAAAAQUEAwIG/8QAKxEBAAEDAwMCBAcAAAAAAAAAAAECAwQREiEiMUETYQUyobFCUVJxgcHw/9oADAMBAAIRAxEAPwDlqcFRToHynUQnygkE4UcpwUE8p8qGU+UEspZUcpZQTylxKOUsoJ8SXEoZSygICpByGCpAoCtcitcq4KI0qKtMcjMcqrCjsKC0wqzGVVjVuIIqzEFehZnCqwtyslTsRFiCPksjBHy2QYI1kIWclQWOPCtRsUWN2CO1qCTWorWqLWorQiJtGUQNUWhFaEDgKYCQCmAgcKbQohTBQTaEZqCCiNKAzSicWEBrlMO2RXkpOmSRDpJgnQOE6ZJBJJMkgdPlRToHykllMgdOmThBJOEwUgEEgiNUAEVoUURgVhiCxHYgsxhXIQqkauwhFX6ccllKdnJY6nG6ytOOSIyEDVeibyVWEclfib3VBYxhHa3KixvLZHaEQ7WojWpNaiNCB2tRGjCZo3RAN0DgJwknQLonBUSkCgKCpgoIKmCgKHIrd0BqsNCDyYmTpkDpspJYQPlOmToEnTBOgSdJOgZOAnSQJOknAQOApgKICIAgdoRWhRaERoUVNoR2DdCYEdgQWIgr0IVSJqyEDOSKvU43Cy1MzcLH0zOSy9MzkiL8DcdFdjaq8DMgK9ExUEY3OEdrVFoRW7IiTWogamB2UxyQOApHmogpZQTSUQUsoHJSBTc04G6CQ3RWhQaEVjUE2tR2NUWNVhjUHkRJJJAkkydAk6bCdAgpJk6BKSYJ0CwnwknCBAKQakApgIEGqbWpNCI1qina1Fa1JrUZjECa1WI2JmRq1FGipwsWRp4+SBDEsnTxctkRZp4+Wyy1OzACqU8fLZZKFqotQt2CuMVeMbBWGlEFaitOyECpByA4KkEIOUwUEwSpDKgEQBAsKQCcBSDd0DAKQaphim2NBFrd0djEmxo7I0DxsVljFFjEdrVFeOEsJ0lUNhOkkgSSSSB04TJwEDhOkAnAQIKQSAUgECCm0JAIjWopNCMxqZjEdjFA7GKzHGmjjVuKNFKONW44koovJXIokRKGLcLJQR8kGGLkr8LMYVFiFnJX424wqsQ5K2xBYbsEVpQmqYO6IKCptKE1FagM3dEahtCM0IJAIrWpmBFaN0DtaitZlJrUZjcoGbGiNYiNaiBnkoobY0drFJrEVrfJEM1iK1qdjUUDCDxcEk6WFQkkkkCSSToEFIJgpBAgFIBIBEAQMGqYanDUVrVFQa1FaxSaxGYxAzGKzHGmZGrUUaB441bii5Jo41dii2QKKNXYo00cStxx4QPExXI2IcbPJWWNKoLGFZYgsbhHagICiNCGwIrQiJtRmhDaEVoQEYrDAgsG6ssagIwIzW5UY2qwxqBMajsamYxHYxA7WorWp2sRAxRSa3ZEa3KcNRA3CIYDCkmTEoPGCdJJUJMnSQIJ8JBOAgQCmAkGqQCB2hFa1M1qK1qinaxFaxOxqMxiBmsR2RqTGIzI0CjjVqKNKONXIYkDxxq7DFtyTRRK/FFgclRGKLyVlkfkpsj2RmxoIsZ5I7G4CdrEVrUQzWozQkGojW4QO0IrQotCI0IJNCMxvJQaEdgQTY1Wo2ocbMq3FGglGxWWMSjjVlkeFFMyNGaxSaxEDUDNYitbhIBSQIDCSSSIYqJKcqBKDxqnUVJUJJOAnAQMApgJAKbQgQCI1qTWojWoE1qMxiTWo7GKKdjFYZGlGxWY2IGZGrDI07I1ZZGgaONXYWKEbFajCoPCzJV2NmyrR7Kyx2ERZYBhEaEBr0UPQHCm1AEgRA9AcYRAUBrkRrkBwptQmlFagM1HjCAwK3E3PRBZhbyV+JmyqwsWQibyQEYxGY1MwIzQoHa1EDVEJ8lBLGyfCjvlTCBsJYUsJsIIEIZCMQoEIPGgapBiKGKYYqBBikGIgAIyN1LCAYYpBqmAiNYgi1iM2NSYxFa1AzI0dkaTWqxG1BKNisRsUWNGEdmyipsajsahsRmqoKwKxGMIDSitKCy0hGa5VmFFaUFlr1MOQo2PecNY5x8grcVBVyHDKaRxxnAagi1yK0oLQUdjSUBGFHZlQjjVhjEEmDujsYlHGrUUXkgUcavQxeSUMKuxRIFFH5K5G3CZkeByR2tUVJgRAmaMKbQiEFIJwE6KYJ8pckyIllOoKSBFQKkolB4/AAWKuN0EeY4dwPecFG4XIvzFCfZ6u7rFncKjIUdeWYc13Ew8wszDOydnEw/YtG9YfQVJHNh3ws3R1fEBLC/7EGytCK1UqSrZOAD7L+yutQFaitVczRRDL5Gt+ZQH3qii/vcZ7NGUGUYrDCtdOomnaKAnzccJhdq2Y4YGsB7BBtTSMIgc1oyXAfMrD07ZaSAT1nFJM73Iy7YDuUHFTUzGR3ACe+Sg2AVUIP8AUB+W6NHUtd7rXH7Fh4KKQ85nD/haAsrTW5hxxcb/APicSguMdn3i1vzKvQQNfj2s/JQpqNjSOGNrfkMLK09MTjZA1PRxnGQPt3WWpaJhaXDha1vN3DyT0lGCC9x4Y2+879B5qzNMyOEyPIigiGdzy8z5oCU8Dpnhkbdv9blZSOJsLOBm/d3f/osNp3UFJdhLBA3w5IyTg85G9D/0Wu+kHW16tFRJbNNUDaqsp6f1urmeMtp4icDbqT+SDZbrbAHGqibsffA6HuqUcPktY0d6Q72dVR6a1dSQx1NSwPp54gOCQEZA22II/Yrfqmg8CTiZ/Tdy8vJBQZF5K1HAeyNFT91cjh8kFeODbkrkUPkjRweSssiQQihVuONJkfkrDGYCBNYiBqcNUseSgYBTATAJwinSSTgIhsJYUuFPhBDCfClwpYQQwlhTwmQeJKSkifDxvHET+CFLb3h5MYy1FoXndhO3MK+1UancqYujJxhzVjaSskpJcg5HULbrnCwuB6kbrXX27gkLwMhBkY6/xWNkiJa4fgnkuFfMcOqHAeWyrUzOHbCuthygC2N7zl7nOPmVaig8kSKFXoKcucGtbknYAII09PuNsnsFsVLSR22ITVDQ6cjLIz9XzKPbrZ6nhzmtfVEZwfdiHc+aVXDBV4jMYlAOS93Nx/ZBTfVRPlL56hnEe7lZgq6fbwxLMf8AdxOP6KxS0EMeOCFjfk0LMU9OdkFKnlqXY8K2zu85HNYPzyspTw3eTHDDRwD/ACe55+4Afmr9NTctlk4IeQAQY+C2XOTHHc2R+UNOB+LiVsluoCymb40r3MjGHSvxxOP2YGUSko2hniynhibzPUnsFOoqWeGZZS2GCIZAPJo/dBKedgjMkhENPEMgE7NHc+a0O/agfdZfBhJZSMOw+PzKFf8AUMl2lMMJLKNh2HV57lYcHoEF2hrZ6Csjqad5bJGcg/osvfbbJqCoffbZI+J1ZGyCpYJSwMc0ci4cuQIzsdxkLAN2WZsF6msdxbPH7cTvZlj6PagbT2g7lddUWa8PjMNvt+XmSR2ZHkHkT13+zC7BwBzS1wy0qNHVw11BDNTvDoHtywNGAPLHRFwgC2l4XY5jurMcCeNwBw7l+SuMjQCZDhGbFgorY0QMUA2swiBqmGJ+FBEBST4TgIIgKWMp+FSDcIGDVINTgKWEEcJYUwEiFRHCYpyVAuUCKG5yTnIbnIPEkZLHBzTurJruBmSzceaAcBV5ntLTlwA5KgFTWyTzE9EeH6Rm43VdkOZHNAJLRxHbkFepaaoeIeCE/SnbO2B3KCHqwzkBWoYSRuFbjoZWCSScBseeGIDm7z+SPTUkk8rY42FznHAAQBgpnSSNYxpc5xwAOq2i325tCD7pqcZe8+7CP3RKKhZQMcGOb4oH0s3MR+Q81CaTxQIogWxA5x1ce580Cll8QeFDkR5ySebz3KJBBnongp84WUpqXlsganpuWyytPTY5hPBT4xsshDDlBKCHOAAsxSUjGR+NN7MQ+9x7BQpKaOOH1io9mIch1eewUa2vjZE6pqnthhjGw6NHYIC1VYxsTqioc2GCIbDo0Lnd/wBRy3ifwosx0jD7LervMqtf9RzXuo4GZjpGH2GfF5lYtpQHaUZqA04RmlAVqM0oAKp3e801koHVVS7yYwc3nsEG76S1K6zVngTuJopj7Q+A/EP1XU2ua9jXscHNcMgg5BC8k6f1/PPdzDdDGynndiNzRjwj0B7jzXeND6nEbmWqtk+jd/QeTyPw/Lsg6ArVJNhwY/keRVbCcIMwGqYaqtFUcYEbj7Q5HurqgbCXCnykgXClhOE6BAJ8JBOAgQCkmCWVQ+VBzknOQXPUEnPQ3OUXOQ3PQO56E56ZzkMuQeMRTmSVr3E4HIKzBb4sBpZkA8W/furEMHkr0UWOmf8AXMqgcNIwZwwe1z8/+iyNPTNA4iNj9mf2CnT0/EQSM56HbPmewRJY5qmUUkAyXDL3nbb9AgoeHNca7giHHvhoHIBZylpoqKFzY3gEbSz4/wCVqUEUNHTOZE4ti5STfWkPwtQHyuqXABvBG3ZrRyCCUkxmwxjeCJvut/U9yjwU5ONk9NSnqFlaemxjZBGnpeWyycEGMbJ4oQMbK7FGgeKJZWngjhhFRUbM+q3q8/soQQMp4RUVA9k+5H1f/wBFSul2hpYH11fKGMbs1o/BoCCxX3NkUT6ytkbFFGNh0A6ABc3vuoZ73UY3jpWH2I/1Pmql7v8AUXyq43/RwM/pxA7N8z3KoMKA7Udpwq7SitKCw0orXYCrtdgKtcrtTWiidU1LsDk1o5vPYILF0u9NZqF1VUu25NYObz2C5pW19Tf691ZWH2RtHGPdYOwQq+4VV/uBqak4YNmMHJg7BFADWgDkEGNrKfwn8TR7JW/aE1UahjLVWyfTsH0EhPvAfV+YWoyNEjS1w2KxbhJS1Acxxa5p4muGxB7oPZGi9TC60woat/8AOQj2XH+40dfmFti8zaJ1c+5RRyCXwrlS4LsbcX+Q/VegdN3+K/20SjDKiPDZo+x7jyKDMglpBBwQsrTVAmj/AMhzCxKnFI6KQOb0RGZz3TjdDhkbKwOaihRSCcJAKQCBAKSXIKJKoclDc7CZzsITnqB3PQ3OTOchucgdzkIuSJUCUCJUSUikg8pRw+Xnv+ZWQgp+RIznfB/M+SeGDGM/Pfp5n9lfhh2ydgNyXdPM/oFQ8MOR8xnfr5nsPJOXRRwnBIhJ9p3J0x/QJPkaY8uBEROQ360p7nsEMMfUScb/AJADkB2CAZ8SrkBI4WjZrRyaOyv01IBjZTgp8dFfhjx0QPBT4xsr0UYGNlCNhVuNmCgnGxZOKKOlibPUDJPuRfF5nyQmNjomNlnaHSkZZEfzP7LB37UkFqiNRVv8WeT3Igd3fsPNBfvF7gt9O+trpfJrRzcewC5fd75VXus8ac8LG7RxDkwfv5qncrvVXisNRVPyeTWD3WDsFXYUFlpRmnCrNKM0oLDSjNKrNOFXuN2p7VSGaY5cfcYObigs3G609qozUVDvJrBzcewWg3GS43mYV9SxwgJ4WAe6wdlmLLa6vV1/glreIQukawMA2AJ5BdYv+k7LZdLxUMkn84XO+ja3IeM9+wwPa75x1xzXL8Udm1g/CqsnTfOm75eO/vPt7uHMYI2gDZTGScDcnkArdwoHUdydSMd4xBw3h3Jz0+atw0r6NrmwtEtbjBf9WI9h3cvSq7EREx5cEYtzfNFUabZ0n92LlpponlpxxsALmA7gHuq08TZ4tufQrd7DoqSWM1ldxNkePYZ1Gep/ZYfUGnamzVILozwSuAAA5k8sd1428qiqv09eXrewrlFHqacNWoa2ptNwjqqd3BLEfsPcHyXcNFaxJMN1oThw9maEn72n9CuK1lMXZcB7Q5hF0/fZ7DchOzLonezLH8Q/cLrZ721bbjT3W3x1lM7ijkHLq09QfNWlxrQ+sY7e+Odkni26qALwPq/5DzC7FFKyaJksTw+N44muByCERZpqgwSZO7TzCzDCHtBacgrAK7QVnhP8J59g8j2RWWASzhIlQc7CBy5Dc9Rc9Dc5QO5yGXJnOQyVQ7nKBKRKioGJTJ0sIpsJwFINUg1Eea4og0FziGNbuSfq/PuUI10b5OHwy6Fu7Wk+8e7u6r1NU6pIYwcMTeTf1KlDCqLDXOlkL37uKuwjGMNQIWctldiYgsRnbkFbiJ22CBG3ZWo277DKCzESr3E2haHPAdUEZaw8m+Z/ZVw9tvGTh1SRsOYj8z5qdLTl59YqMuDtw083+Z8kGE1Xe6iw2X+KPp5J/Fk8PjPusJ5Od5Z2XLqmtnr6l9RUymWV+5cf0XeKiCGvppaeqibNDK0sexw2IPRcT1NpqfSN3FM4ukt1QSaSY74/3bj3H4hBSaUZpVZhR2FAdhR2lVmlVbnd4bZBl3tyu9xnfzPkgs3O7QWum8SQ8Tz7jBzcf2WL03Y6nWN4dVVs3h0sLTLK/mI2DoB35AeZWsSyz3KqdNM4ucfuA7BbHpq6/wAJmMD3kU02zv8AE9/kvO7uimdvd24FNmrIppvzpTPl22hFh0rSMudFRmKd0IFLEZOLm0Zeex9og/LIXO9WaqnrrrP4A462ofuGbiP/ABH+tk+rdXOudZFRWqHhc2NsTAx3FwADoe/5DCwlNQmmjdHE4uneMSzgZP8Awt/UrOin8Vf8R/cv1WRmRZibWNPVppNWuukfpp9/znwHBS+qD2ZQ6qk9+UHJbvu1vn5rabDY2QSiaYDj2xHz4exPc9lRt1EKA5OX1cmMNA4msPmO+y2GjfFaIJKiokdLLI/AY32i53INaOpXLkXKqumnmZ+rOsU00Ruq4iGUuMht9qMoqG08jnAA8HG4/wCLR1ceQWTsFtc+5svGoaWSOtEnh0VG4BwgZj39ju49+YxyVvTOmJjUMvN6aDW4+gp+baYHr5v8+itEGgr5I2OdU3BwJM7xwtiYdy7fbzyNua7MLCizG+vmr7M7Oz5yOijin7ue+lfQQoZ36gtsX8tK7NTG0f03n648j17H5rjlZT8DuNo2PNdW15r81sMtjtFTJJRFx9YqSd6g9Q3szb7Vzl7A9pB6rTZS3o/Ups9X6rUuPqcx3z/bd3+XdeiNBarFM9lrrJR6vKfoJCdmk9M9ivK1RCYZMdDyW76H1N7lqrJNxtA8n/l/ZB67KZahofVP8Uphbqx/83C32HH+40fqFt6DJ0NZxN8J59oe6e6sucsEHEEEHBCycFQJo9/eHMIDOchlyRcoEqBEqJKRTIEmwnwpAIIgKQapBqmGoIhqmGpwFJUeVoIRsr0cYwsA2Wb/AOrtb8mxocr7mZ3+BqKmbD9Xja3i+3GyDbYY8cgrsTMblaK3+Ln/ANVUrfk1qK0Xgf8Aq+nH/wCLUG/MaTgAZJVzjFEMNwajv0j/AOv5LS6K80lqqg6r1NJNK1uHMcW8OSOezf1Wy2e4UFzhNTS1DKhrXcPC3ofNBkaanAxNOM53a09fM+Suh5c7icckrF3O6Q2q2VFwq3HwoGl7u58h+S0a4ay1rQWqHUM1jp6ayTvDY/EeONw6bcXF9uMIOqRuQbzZqPUNnmt1cziilGxHvMd0cD0IWO0zf6bUlliuFMC0O9l7DzY4cws/EcoOAXK11mnrxLargMys9qOUD2ZmdHD9R0KZpXaNX6Ug1XZvAJENZCeOmnxvG7sf8TyIXFOCopauajrYTBV0zuCWM9D3HcHmCgr3O7x26LAw+dw9lvbzK1Vxmrah00zi5zjuSrdbb5org8zEvDyXNd8QThoaMBA0bAxuAEamp5quobBAwvkcdgPzSpaaWrnbDC3ie77gO58ltVvoWUtP4VIS57zwmUDJlcPqjsF4Xr0W493Vj483Z1nsjR20UlO6KnPHK4YkmA94/C3yz1WfgoRRxRvMZdVTDhjaDkM2791eorc6ljZlnHWHYDOeDI5jurFTJFYbfxzuMszySGNGS53ZoWJXem5VtjmZ+rb9OLca9ogLLLbTiSo+kqZCGhrBl0juQAHdZy02B9uq4LvczK+6t3gpI28UUXECA123vcznyVrS1nhpJaW7XV4muVY0GBjRltO0jIA899z/ANStoutI2WjkmY+KCZjT9O8e63rv02zv0WrjY0Wuqr5mNk5M3Z2x2CoqwUL/AAKmZ8szzxy75ZAMZPtY2HXyyuT+kX0jm9SSWqzyFlAPZlnbsajHQf4fmsfrPW3r7H2WyySeoF300/16p2f/AI55DqsPQ6F1PXxCWCyVRYdw57QzP/uwu1xsDlILKVWmb1RxSyz2ypbFC90b3hnE1rhzBIyNljAgHPAJoyCsQ5r4JeZa5pyCFnSNlTq6fxG5HvBB0HROrZK1seZfDuNLh3ENi4D6w/VehtM6hh1BbBKMNqY8NmjHQ9x5FeK6Srnt9ZHUQPLJYzkH9F2jRGsnMkhulIcOb7E8JPPuD+hQehcp2SGN4c1U7dcae62+KspX8UUgyO4PUHzCsEoMoyQSMDm8k6x0E5if/ieayIIcARuCoGT4TgKQCCICkGqQapAIGAUsJJiVRJRLsKLnoT5EHg1LCfHZJAgE+EgnwgcE9Vl9O3+fT9zbUxEuidtLHnZzf3WISzj5IO33WCHVuj5G0bzIyYNkaGe8eFwJbjvsdlpVbb5TQQSOY+eo8M5D2NkjyAA0Ac+Lp1/fG6L1XJp64CKZzjQzO9sfAfiC7XRvpnStroIKV0z25FQImlxB6h2PxQaz6M9PVlg0vwV0ZhmqZDN4TubG4AGfPZbxGgBxc7JOSeZKKw5KC0wrTPSFop19pRdbYwC7UrfdG3rDPgPn2K3FhRmlB5qIjr6UtcC05IwRh0bh0IWDlifBM6OQYc1dj9Jei3RPk1NaYS5wGa6nYPfH+0A7jr3G65rVQR19M18ZBdjLHd/JAtNVUDJ5aSbDPWcBsnY9AfJdEs1l8HIiLXVRxkuGzW9h8+4XICHMcQQQ4Hl2XQtJatllpG0Bgkqq4YZC1g3lHYnoO6ys7HuVRutefDWwMmiidt3s3C4vhtVFBFTvfJUPcY4WMAdJKezc9O5VrT1rqGet3GojbLfonGN0LxtTNIOAwcjkYOeu47rK6et9Jp6KW7XZ8NTdZG4c4jLYW9I4x0+fVPcaioma/UUUcVGaWPIa94Alj5uY49iNwTyd8yF64eHGPTrVzVPl45uZORVpTxTDI0NDFbY5q2slYZjxSSSvOAwddz0x1XKNZa2rdaXWPT9hDzRSSBg4dnVLu57NHP8AErG689Ic+qJPUqHxKe1sOeE7OmPd3l2C2b0N6eaaKsvkrfpXk08BP1QN3EfM4H2FaDPZewDQPo9rRb7nIDe2sa6Wqkic8NLhnDNiAPxXR2uZK1r2HiY4Ag4xkFcj1fFTab1DPqi6QNq6uTgjoac+5xNaBxu745+XzWhS3PVOsbg4iSur5efhQB3CweTRsAg9BaWAfaZpD/erKl/z+lcP0Wv639FlqvlPJWWmamo7sAT4TSAyY9iOjvP71yS36i1ToevbHxVVNjd1LVNdwPHyP5hbJUUdFqi72jVNob4Pj1cYuFKDvE8OBLx5Hr8we6DnlRDLS1ElPOx0csTix7HDBaRsQULmF0f0x2VtPeqa9xM4GV7S2UY/uN5H7R+S5tnZBRrabfjaPmiWO8TWW4NnZl0btpGfEP3Vg+0MFY2qg8N3EB7JQegNBazZbZ2OMviW2qxxY+ofiH6rs7ZGyMa9jg5jhkOByCF4v0vfjbKn1eZx9VlPX6h7r0L6O9XAcFmrZcxu/wDDyE8j8P7IOlkqzRVPC7w3n2TyPZVCeigSoNgAUgFSt1WJm+E8+23l5hXsqh0sqJKg5+EEy5Dc9DfIq8k2OqgK+XHVVpJ8dUCWo81RmqfNB4xTpk6odOmCdAsJJ0kDcvkeS6D6O9Y+pyss9fJ9A84gkcfcPwnyK5/gEYPJMCQ7BO/MHug9NRuyrMZXOfR3rL+JwNtNfJ/ORN+ieT/VaOnzH4rocZQWmorCgM5IzSgMNxgjIXFfSBo86WuBudBGf4NVv9tg5Ush/wD1P4FdpaU1VSU9fRS0lVE2anmaWSMcMhwPRB5iuNH4zDPGMyAbgfWH7qlbq+ptVxhrqOUxTwu4muH5HyK27VGmajRl7FFIXSW+oJNHUHt/s3H4h+IWs11GGEzRj2T7wHTzQdTtlfDqCmfqKSojdTQjM8Er+E079iRn4cjI+fktI1jrms1K/wBUhJgtsZ9mMbeIRyLv0C1dssjYnxNkc2OTHE0HAdjlkdVbp6GP1Z9TVyGOMN9hrfeeTy+xBQXefR/Je6PQ1ubTWWGqpnMc8PbVhjjlxOS1zcD71wfAHLP2rumgbm24+i6CBjPEnt0jmeHuckO4m7AjoR9yDR/S3cq2s1PTwVlFLQmmpxiGR7XHLiSXZaSN8D7l1PTU1q0FomijETX1U8HjuxG53G7hBc53CCQ0ZAz0GFonpkpjcYbTqGIcTXxerzOG+DzbnHzcPsU9Pantt/s1BTV9xNuudBGYOMy+EJoyMEcR23AAIPbIQbLfT/259HNwluNudTVlEJZoZiWYy0uOBg5HsgA7YOQd1p3ogvdDbKi5QXCZkMUjWSRue0kBwyDyG2xH3LMa111QUemZbPbqmGoqaiLwMU7uJkEeMHLupxthWvQrp6qpLXXXiogfGyqLYoS5pHE1uST8sn8EC9K11s920TikuNLUTw1DHtYyQF3UHbn1XE+a7l6aJ4INKU1PwME1TUjBwM8LQSfzC4eBhBmJtLXOCxU12dBmlqn+HGRuXO7Acyg3LSl6t9CKmvtNXT07v7kkRAHzPT7Vvvokqg6sqqy4PlqYbVE008JPEIy9xy4D7PxXVxdG100kVzcHRVIMTaRzc+yfiC+KIr06/wDQs6eHkGeEwyEHl0K27SOoHZbQTyEPb/Rfn8FV1JaY6XUlwttMC9sNS+KIDcn2sAefZVqnSF5oL1BbvDa6tcA4tjfnwTzIceQI69uXNfaPUGh9Vi+0HqtS8evQN3z/AHG/F8+62kleeLXV1lmqKeojnBqoMZkZyJ6/YV3CwX2n1BaWVcOGv92WPO7HdvkoMqJHRvD2nDgcgrO0tY2ph4uThs4LXiVKCpdTzB7ftHcINidIgvkQPWWvYHNOxVaWo57oDSz46qnLUeary1HmqU1Rz3QHmqfNUJqnnugT1WM7rGT1Weqo8wpwmCcIJJJBOgSSSdAyRHEMZx2PZOlhA9NUS09QyaJ5imicHNc07g9CF3XRGrYtS23EhayvgAEzPi/yHkVwdzScEe8OXn5K7Z7vU2e5RV9G8sliPI8iOrT5IPTMZR2lYDTWoKXUdojraY4J9mSMneN3UFZ1hQHaURpQWlEaUFPUFgodTWSa2V7MxSDLXj3o3Dk5vmFwC5WutsF4ms9zaPHi3Y/Hszx9Hj9V6QaVrut9Hwavs3hgthuFPl9LUY913wn/ABPIoPOlZSGnfxNGY3cvLyVYuc5oaXEhvIE7BZ2SKVslRRV0BhqYHGOeF3Nrh/rIKw1RA6nm4HbjmD3CAS2zQV7gtlfVUddLLFQ1keHujaXcLgNth35fctYp6d9TO2FmA52efkM9Pks5T3dun6K42pkcNW6oAaZse6cYIXzVMxHEapMzEcOyWvSEVxouK9U5NO5pbBQvdnwgR77z1kI/9vId1pt59CdY2pc+zV8MkBO0dSS1zfLIBB/BA0Z6WpLXDHbr62Spp2DEdQzeRg7OH1h+PzXUKDWOnbjEH015ozn6r5Axw+Ydgr6VzizeiGS3yCvv9awwU/0hgpGl7n43xnH4AFZzTWtLvePSPFBNS1Nus9NTSthppWOaMAD2nZ5n8ls121jpqhpn+tXilIx7kbxI4/INyVyDV3pEqrzHJbrS+aChf7Jc/wDqSDttyHlzKAPpK1UzU2qHeqv4qKjBhhI5POfad9p/ABafldWsPoWZNa6aW+Xd1FVVY+igY0HBxnBJ6rS9Z6NrdGXgUdS8TQyjjhnaMB467dCOyAGldSzaZu5qmR+LDI3w5os44m89j3B3C3up9JtCQZbdFVVNbIMRxyM4Wtcdsnc55DlzwuWMjdJIGMBc4nAA6re7Tbm6WijldEJ79UAeBFjPqwPJxHxnoOnM9EBKC3S6fqPGkHrWqK0l3f1Pi3J/+4c5/wAR58ivbHQROp4XiSV39ab4j2Hl+akSLXHJGJPFr5s+sT5zw55sB/M9VQLkEi7JWY0xqKbTt2bUNy6B/szR595v7hYPKYuQeh6ashrqSOpp5BJDK3ia4dQpErk2hNWfwqrFvrH/AMnO72XH+27v8j1XVSc7jdQGiqHR5Gdioy1PmgOKrVDy1heOQ5qiUtR5rHz1WORQJ6rPIrHzVHPdAaapz1WPmqPNClnz1VOSXzQcHUgoBSCCQThME6B06YJ0DpJJ0DYUHtIPG0ZP1h3H7oiSDM6T1PUaZuzKqEmSnkwJos7Pb+46L0HbbhT3OghrKSUSwTN4muH+ua8vuHhniHuH3h8J7/Jbr6P9Zu05cBSVbybbUO9r/dO+IeXdB3ppRGlV4ZGyMa9jg5rhkEHII7o7UBmlTBQmlEBQaJ6StDOvdN/GrVGP4tSsw5g/8zGPqn/IdD9i425sdfS5GR2yN2O6gr1ECuSek/RRt88up7VCTA85r4GDl/vQPz+/ug5E5r4ZC12WvaeivWq3wVhllqqpsEMIDn7+04Z6BGqqdtVEJIyC7GWkfWHZYncHHUIL1U8V9c2Okpw1ueCJjG4cR0z3KpTwuinMcgLXsOCMrKQ3CkoLYBSsc6umaWvkd/b3+r9gH39ViC7icSTk8zlA4OOis2+eOmulJPK3ijimY947gOBKrYTgZQekKy8W8XGOpdKKiV7Q+CMDIIOADn4ev3rQPSrVuqaa1Uksvj1z5JJi1pzwNOAAPu/BaRbNS3qhijpaWp4mN2ja+NshZno3IOPktlponWk/xO6uNdeqkAxRPHHwZ5Ej8m9flzAVrtsemaeOqniE93nA9XgLeLws8nEdT2HXny53fatZkfLJ410nyZZSeLws8wD1cepTZfbHvqKiTx7vPkvcTxeAD59XHqeix5cSck5J6lBPiSJWQo9PXO4Wqe401Px00OeI8QBOBk8I64CxfEgkSokpZWUGnK52mnXv6NtO1/AGEkPcOXEBjBH25wCcYGUGILsLp+gNWeuwNtFbJ/MRj6F5PvtH1fmFy1xShqJKadk0TyyRhDmuB3BQeiHFCcc7HdYPSmpY9Q2sOcQ2riAEzB/8h5FZpxQYC6ROpZMj+m/ke3ksPLPnqttqoWVMDopBlrvw81pddDJSVLoZOY5HuO6Ab5UBz0znIZOUHFApBQBUgUEwpKAUggknCiFIIJJJBOECwknSwgb8UPHhODfqH3T28kVItDmlrhkHmg6Z6Mdb+A+Ow3KX6NxxSyuPun4D5dl15pXlFpcx/C4+0N2uHUd/mu3+jfW4vdK213CT/vCBvsPJ/rNHX/iHVB0NpRQgtKI08kBQpFrXsLHtDmuGCCMghQCmEHCNfaNdo+6+tUjCbJWP9jH/AJaQ/UP+J6fctMr6XiBmYPaHvDv5r1HcbdSXe2z0FdC2amqGFj2HqP3XnvUenKvSN9NrqnOkgfl9HUEf1Wdj/kORQaaV130VacslLZH6kvEUc8j3ubAx7eINDeZA6knP2BcuraXwn+IweweY7Fb36PNU22loWW65GJktO9z4HykBj2u3LSTsCDuM9yg3vVmkqDUuma6rNHBR18UZqKUsADw0DPC7AGQcdVwJjXSOa1oJLuQC67f9Y0dstlXHTVLKu41cZhjEb+MtBGMnBIHMnzPRaPQUjLHEyWVgluEgHhxY4vDzyJHUnoP9ELFuoodPwsqahgmuUoHhQ44hHnkSOp7Dr8ud8PfbZHVNQ/xrtLklzjxeAD+bz36fmFgdbXunnd4t0kySSeIQZ/N3n0VQuJJJJJO5JQE4i4kuJJO5J6rP6StFsutyfJeblFb7ZSASVDi723gnAawcySevQbrDW+KF1bSurhKyhfM1ksrBybkcWDyyBuujah0pTXNtXZrbTsjvthH0UcTQP4jRn2mPGOcgDhnv+QVdT3+56Vulzs8FBS0dHUe3SGBzvD8FzcB7TnDsjfJ+sSufMa5z2sY0uc4gNaBkk9AFtuqJ6q06dpNL3htPV11JwzQyskJkomuzxU7+h+qcZ2ysZaaS52Wb+OMayOW3ywGOORvH4rpMlrQBnm0E5/VBl7NpKWiE0+o6IUdO18TB6y1wILieFx4SCIyRwud0ztug6n1ZLK02y2PnpaTwhDUwyPZL7bfYPBIBktLWsBIxxBu+UO96gpILRHbrHU1QgnfLNLHL/YbIGh1Pk+8A5uc/8PXK1PKBFDKkSolBest4qLJc46yndu04c3o9vUFdptt0p7vboqymdmOQcurT1B81wQrYtH6mfYrh4cziaOY4kb8J+IIOvvcsXdaJtfTYGBK3djv0T3i7wWuyT3N5MsMbONoZuX590D5kgfauaXzWGstNXhkl0itrqZ3CX01PK2R0Qd0c4HZ36oM29rmPLHtLXNOCD0UFmKpkV3t0N0pB/UYHkfEMfmFiQEHEAVIFdJ9Lno0fpK4m622Im0VLuQ38B5+qfI9FzQFAUFSCGCpAoCApwohSCCQUgoBSCCQT4TBOgWE+Ek+EEHsD24JxjcHsVOiq56KrjqIJDDUwODmuadwehHklhQewuALffby8/JB6G0Rq6DVVoDyWx1sIDZ4h3+IeRW0tK8w6fvtXYbrDcaJxbIw4cw8nDq0r0Xp6+0morPFcKN2Wv2ewneN3VpQZgKYOUJpUwUBQsRqrTFFq2xSW6r9h/vwTAe1DIOTh+o6hZVpU0HmK4UFXa7lUWq5xBlXTnhePqyN6Pb3BWEmpzFLwjLmu909/JeifSHohurLW2opA2O8UbSad52Eg6xu8j07FcKhkfFO4SROimicWSRvb7UbxsRjoQgPQU7LS1shZ4twkwI2AcXh55bdXeSybB/DHOke8TXJ+eJ+eIQZ5gHq7uUBktNQsD6WQz1Ujfamc0jwweYbnr3KqF/mgPxnJJOSeqcOQA7PNSDkG3aa1rLZ6B9ouNHFdrFO7ilo5RgtJ5uY7m1yzWtNQ2cHTl00vdqk19HAYXOe3hliY0/Rh55EgEt8wFzoOWWpKCIaZq71LJIHw1EdNA1gGA8gvLnk9MN2HUnyQZW1aRul2uzW3E+ounj9aD64uYahpOSQcZ33y47DrzCzupNUf9n6cWuxuqKGbifxxuLQ+jHG7MO2Rzw4b5acnPtFRuPpDP8EZJBGKS+Od9K31Zv0TycyShzskiQFo4OQIz2XPJJHySOke4ve4kucTkk90Dl2TklMSo5TZQSUSUspiUDFQJwpEobjsg2iyXb+L2OfTNbKWtmx6tJxYLXAghuemcbear0Ho5qrzPJQsq5hUPe4zNkLyI2DGM564zz7LWwSxwcDghdX0dq2S8UHqNTM71uFuDk/1G9/n3QZeit0Vpt8FBA4ujp2Bgd3x1WKuNEIpDLGPYcdwPqlZuQqvJhzS0jIOxBQdPuFspLtbpqCugZPTTtLHscMggryb6SfR9V6Dv5iw6W21BLqafHMfCfML2C1ixeqdKW/V+n57TcY+KOUZY8D2o3dHDzQeIQVIFZjV+k7jovUU9puLCHMOY5APZlZ0cFhQUBQVMIQKmCgmFIKAKkCgmFIKAUwgdOmCkEDpiE6dAKRpB8RoyfrDuO/zWxaM1bUaWuzahhMlHNgTxA7Ob3HmFguSC4eC7iH9Nx3/AMT+yD1TQVtPcaKGrpZWywTNDmPHUK0CuE+jnW7tPVwt9dITbah3M/2XH63y7/eu6Mc17Q5pDgRkEbghAUKYKGCpAoCZXNPSjoV1dG7Udoh4q2Fv81Cwf+IYPrD/ADH4hdJypA4QeWopWyxB7DlrhkFEBW7ek3RP8BrX3+2xf92VL81UTRtTyH64/wASefY/NaMD5oC5Uw7KDlFgkEU7HujbK1rg4sfnDsHkcb4KDa9K6QqrxNBU1FPJ6hKSwvY4cbMgtbNw8zG1+MkbbEFbVqXWkVupozTUUUV3q4B6y9rYjGyRjyx0UkJaQ7hLXFrjhw4hvhY266mtdu07QMsUUkML/EqqWVlUfWqCq4hxxntFw4AH1uec5Wh1ldUXGvnrauUzVFQ8ySSO5ucdyUBKmrnraqWpqZXzTzOL3veclxPMlCyhgqWUEspZUcpZQOSmymJUSUDkoZKRKiSgZyJSVc1FVR1EEhZLGctcEElQJQdisN9ivttEzcNnZtKzse/yKuvK49ZbzPZbiyphORyezo5vZdXpK+C5UUdVTu4o5BkdwexQdxa1Ga1O1qI1ig0v0k+jqj9IGnHUzg2K4QAupZ8btd8J8ivHV1tVbY7rUW24QOgqqd5Y9jhyP7L381uFy30z+iiPW1pN0tkbWXukZ7ONvHYPqHz7KjySCiAqEsUtPO+GaN0csbi17HDBaRzBSaUBgVJDBUgUBAVIFDBUwUBApBQBUgUEk6YJ0CSwCMEZB2IPVOnQAA8J4jO7T7hP5FdZ9GGuceHYLnLtypZXH/kJ/L7lyxzA9hY7kfw81CJ72P4XHEjNw4bZ7EIPV4KkCtB9HOtxf6MW6ukH8Sgbs4/3mjr8x1+9b4CgICnBUAU+UCngiqqaSnqI2ywytLHscMhwPMFefNZ6Sl0behC3ifa6ok0kp34e8bj3HTuF6EBWPv1jotR2We2V8fFDMNiPeY7o5p6EFB5vBUgUa82et03epbTcBmWP2o5AMNmj6PH6joVWa5ATKcFQynBQTB2UuJDBSJQE4k/EhZT5QEJUCU2U2UDkqJTFNlBFxUHFScoFBAlZ/Suo3Wes8KZxNJMfaHwn4gtfchk4Qe7msRA1OGp+SgXJMSkSokqjhHp29Ev8Sil1XYaf+cjHFWQMH9Vo+uB3HXuvNoOF9BXEEEHcHmvM3pw9Eps1RNqixQfyEruKqgYP6Lj9YD4T+CDiwKmCggqYKAwKkChAqYKAoKmChAqYKAgUlAFTBQSTpgnCBYUZI/EaMHhc3drux/ZTSQSoK6ooquOqppHQVMDwQQd2kfovQWjNWQaqtAlHDHWQgNniHQ9x5FeeJGEuD2e+NsfEOyyWnr9VWG6w3Gif7TdnMPJ7erSg9NApwsVYL7SahtMVfRuyx+zmH3mO6tKygKCaWVHKdBreudHwavsvhAthr6fL6Wcj3XfCf8TyP3rgT456WqmpKuF0FVTuMcsbubXD9F6hXPvSXoZ18p/4za4x/FKZuHxj/wAzGPq/8Q6fcg5ACpZQYpBIwOG3cHmD2UsoCA4SyoZSygnlOHIeUsoC5TZUMpZQSJUSU2UxKBEqBTkqBKCLihuUyUNyD3tlRJSJUCVA5KgSmJUSUDkoNRDFU08kE8bZIpGlr2OGQ4HmCpkqJKo8memD0Xy6Iu5uNujc+yVT8sPPwHH6h8uy5oCvd14tdFfLTUW24QNnpahpY9jvz+a8fekbQFboLULqZ4dLQTEupZ8bOb2PmEGqtKICgAqYKA4KkChAqYKAoKI0oIKmCgMCpBDBUwUEk6YKQQNhDeDG4yt5H3x+qMl1QZ7Ruq59LXYTNJko5sCeIHmPiHmF3+irIK+iiqqWVssEzQ5jxyIXlzHgvx/bcdv8T2+S3z0ea0NgrBbq55/h07tif7Lj1+R6oO3gp8obXhzQ5pBBGQR1UsoJEpspspiUHI/Sfos0M8upLZF9A85rYWj3T/tQPz+/uueBwIyDkFenJGNljdG9oexwIc0jIIPQrg2u9Hv0ldRPStJtFU76I8/Af/sz5dvuQa5lJRBUs7IHyllQyllBLiThygSmygISmyo5TZQOSoEpyVElAxQypEqBQe8yVAlMSokqBEqJKYuUC5UOXKBcouchueoJOcsBq/TFv1jp6e1XFgLXjMcgHtRv6OCzLnoD5EHi3VWmLhpDUE1quDCHMOY5APZkb0cFiQV6z9IuiaPXFidTyBsddCC6mnxu13Y+RXlO5W2rs1znoK6F0NRA4te0/wCuSqBtciNKACptcijgqYKCCpgoDgogKA0ojSgMCpBDBUwUE06YJwgYtDmlpGQdiFBhLHeG45+Fx6j90VRcwPbg7dQRzB7oOo+jXWu0diuUvlSyuP8AyH9PuXUMry9G9wdz4ZGHO34ELtfo+1mL7Ri310gFwgbsT/eaOvzHVBu+UxKZaLqb0lC03ae12e0VF6rKVnHUiHPDCOucAnbO/QIN6VS6W2kvFsnt9dEJqedvC9p/MdiO6wWitc0Os6GR8Ebqeqgx4sDzkjPUHqFs6DznqLT1XpW9vt1UTJG7L6efG0rP/wCh1Cxq9Bar01Saqsj6Ko9iVvtwTAbxP6H5dx1C4FW0VVarjPb6+Lwqqndwvb0I6OHcHogEmzhLKYoHymymykgfKWUxKjlBIlRJTEpiUCJUCU5KgSg93kqBcmLkNz0Ei5Dc9Rc9Cc9QSc9CfIoPkVd8nmqCPlVaSXzUHyqrJMoCyS+a5v6UdBRast5rqJjWXWnb7JG3it+E/ot6kl81Wkl81R5BkjkgmfFKxzJGEtc1wwQeyTSuy+lTQbbgx99tcX80wZqImj+oPiHmuLg4KIO1yICq4ciByKsAojXKu1yICgsNKICq7XIjSgOCphBaUQFBMJ0wKkEEXNJwR7w5fsjUVZPR1UVXSyOimhdxNcObSFBQcCDxNGT1Hcfug7/o/VMGp7W2TaOriwJ4ux7jyK5fXWW72i7TzQh5qYKmWaR8DT4jmucSWkjkNmkE7b7dVgrHeqqxXSKvo3+03m3o9vUFd0tdXZtV0FPczR09UQMYlblzD1ae/wAjsg0/0c6VuNHqC56iqoBS0tblsLA3h48kEuA6BdGKJPUPncC8jDRwtaBgNHYDogFyByVp2v8ARrdTW4VNKGsulKCYXnbxB1jPkenYrbiVAuQeZcua90cjHRyMcWvY4YLXDmCpA5C6d6S9GGqa+/2uLNTGP5mJo/qtH1gPiH4hcsY8PaHNOQeSAibKWVEoHymJTZTZQOSmJUSU2UDkqJKRKiSg90ucUNxSSUAXOKC95SSVRWe8qvI8pJKKrSPKrSPO6SSorPecKtI8pJIKcshOVwz0o6epLPeYqujHhtrMudEBs1w5kfNJJBo4KICkkiCNKI0pJIojSitKSSArSiNKSSCYKmEkkEkuaSSCB9iVoHJ+duxHVbRoa/VVm1DDFCeOCreI5Iydjk7H5hJJB3FxUCUkkRElQcUkkA3FcR9ItipbFqSJ9GOCKva6UxAbRuB3x5HskkitXyllJJAyiSkkgYqJKSSBiVEpJIP/2Q==", "photoSource": "AJ275648114271en-001201.pdf p1", "docs": [["카탈로그", "VLT® HVAC Basic Drive FC 101 Fact Sheet", "Danfoss Drives", "DKDD.PFP.100.A4.02", "2017-07", "https://files.danfoss.com/download/Drives/DKDDPFP100A402_HVAC_Basic.pdf", "확보"], ["매뉴얼", "VLT® HVAC Basic Drive FC 101 Design Guide", "Danfoss Drives", "AJ275648114271", "—", "https://assets.danfoss.com/documents/latest/514925/AJ275648114271en-001201.pdf", "미확보"]], "points": []}, {"vendor": "Danfoss", "model": "VLT® BACnet/IP MCA 125 (BACnet)", "name": "VLT® BACnet/IP MCA 125", "cat": "HVAC.AUX.VFD", "tag": "vfd", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 143점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " VLT® BACnet/IP MCA 125", "Danfoss", "MG92L103", "2024", "https://files.danfoss.com/download/Drives/MG92L103.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "AI", "unitDisp": "%", "name": "Analogeingang 53", "note": ""}, {"inst": 1, "type": "AI", "unitDisp": "%", "name": "Analogeing. 54", "note": ""}, {"inst": 2, "type": "AI", "unitDisp": "%", "name": "Analogeingang X30/11", "note": ""}, {"inst": 3, "type": "AI", "unitDisp": "%", "name": "Analogeingang X30/12", "note": ""}, {"inst": 4, "type": "AI", "unitDisp": "V1)", "name": "Analogeingang X42/1", "note": ""}, {"inst": 5, "type": "AI", "unitDisp": "V1)", "name": "Analogeingang X42/3", "note": ""}, {"inst": 6, "type": "AI", "unitDisp": "V1)", "name": "Analogeingang X42/5", "note": ""}, {"inst": 7, "type": "AI", "unitDisp": "%", "name": "Analogeingang X48/2", "note": ""}, {"inst": 8, "type": "AI", "unitDisp": "℃", "name": "Analogeingang X48/4", "note": ""}, {"inst": 9, "type": "AI", "unitDisp": "℃", "name": "Analogeingang X48/7", "note": ""}, {"inst": 10, "type": "AI", "unitDisp": "℃", "name": "Analogeingang X48/10", "note": ""}, {"inst": 0, "type": "AO", "unitDisp": "%", "name": "Kl. 42, Wert bei Bussteuerung", "note": "쓰기 가능"}, {"inst": 1, "type": "AO", "unitDisp": "%", "name": "Klemme 27, Wert bei Bussteuerung", "note": "쓰기 가능"}, {"inst": 2, "type": "AO", "unitDisp": "%", "name": "Klemme 29, Wert bei Bussteuerung", "note": "쓰기 가능"}, {"inst": 3, "type": "AO", "unitDisp": "%", "name": "Kl. X30/8, Wert bei Bussteuerung", "note": "쓰기 가능"}, {"inst": 4, "type": "AO", "unitDisp": "V", "name": "Analogausgang X42/7", "note": "쓰기 가능"}, {"inst": 5, "type": "AO", "unitDisp": "V", "name": "Analogausgang X42/9", "note": "쓰기 가능"}, {"inst": 6, "type": "AO", "unitDisp": "V", "name": "Analogausgang X42/11", "note": "쓰기 가능"}, {"inst": 0, "type": "AV", "unitDisp": "%", "name": "Drehzahlistwert", "note": ""}, {"inst": 1, "type": "AV", "unitDisp": "%", "name": "Eingangssollwert 1", "note": "쓰기 가능"}, {"inst": 2, "type": "AV", "unitDisp": "%", "name": "Eingangssollwert 2", "note": "쓰기 가능"}, {"inst": 3, "type": "AV", "unitDisp": "%", "name": "Ausgangsdrehzahl", "note": ""}, {"inst": 4, "type": "AV", "unitDisp": "%", "name": "PID-Rückführung", "note": ""}, {"inst": 5, "type": "AV", "unitDisp": "Ampere", "name": "Motorstrom", "note": ""}, {"inst": 6, "type": "AV", "unitDisp": "kW", "name": "Leistung", "note": ""}, {"inst": 15, "type": "AV", "unitDisp": "%", "name": "Therm. Motorschutz", "note": ""}, {"inst": 21, "type": "AV", "unitDisp": "Stunden", "name": "Betriebsstunden", "note": ""}, {"inst": 22, "type": "AV", "unitDisp": "Stunden", "name": "Motorlaufstunden", "note": ""}, {"inst": 23, "type": "AV", "unitDisp": "kWh", "name": "kWh-Zähler", "note": ""}, {"inst": 24, "type": "AV", "unitDisp": "V", "name": "Motorspannung", "note": ""}, {"inst": 25, "type": "AV", "unitDisp": "Hz", "name": "Frequenz", "note": ""}, {"inst": 26, "type": "AV", "unitDisp": "%", "name": "Drehmomentregler", "note": ""}, {"inst": 27, "type": "AV", "unitDisp": "V", "name": "Zwischenkreisspannung", "note": ""}, {"inst": 28, "type": "AV", "unitDisp": "°Grad", "name": "Kühlkörpertemp.", "note": ""}, {"inst": 29, "type": "AV", "unitDisp": "%", "name": "Wechselrichterüberlast", "note": ""}, {"inst": 30, "type": "AV", "unitDisp": "%", "name": "Sollwert 1", "note": "쓰기 가능"}, {"inst": 31, "type": "AV", "unitDisp": "%", "name": "Bus-Istwert 1", "note": "쓰기 가능"}, {"inst": 35, "type": "AV", "unitDisp": "%", "name": "Sollwert 2", "note": "쓰기 가능"}, {"inst": 36, "type": "AV", "unitDisp": "%", "name": "Bus Istwert 2", "note": "쓰기 가능"}, {"inst": 40, "type": "AV", "unitDisp": "%", "name": "Sollwert 3", "note": "쓰기 가능"}, {"inst": 41, "type": "AV", "unitDisp": "%", "name": "Bus-Rückmeldung 3", "note": "쓰기 가능"}, {"inst": 50, "type": "AV", "unitDisp": "Keine", "name": "Alarm Log: Fehlercode", "note": ""}, {"inst": 51, "type": "AV", "unitDisp": "Keine", "name": "Fehlercode", "note": ""}, {"inst": 52, "type": "AV", "unitDisp": "Hz", "name": "PID-Startdrehzahl", "note": "쓰기 가능"}, {"inst": 53, "type": "AV", "unitDisp": "%", "name": "Bandbreite Ist=Sollwert", "note": "쓰기 가능"}, {"inst": 54, "type": "AV", "unitDisp": "Keine", "name": "PID-Proportionalverstärkung", "note": "쓰기 가능"}, {"inst": 55, "type": "AV", "unitDisp": "Sekunde n", "name": "PID-Integrationszeit", "note": "쓰기 가능"}, {"inst": 56, "type": "AV", "unitDisp": "Sekunde n", "name": "PID-Differentiationszeit", "note": "쓰기 가능"}, {"inst": 57, "type": "AV", "unitDisp": "Keine", "name": "PID D-Verstärkung/ Grenze", "note": "쓰기 가능"}, {"inst": 58, "type": "AV", "unitDisp": "Keine", "name": "Anzeige ohne Geber", "note": ""}, {"inst": 59, "type": "AV", "unitDisp": "%", "name": "PID-Ausgang", "note": "쓰기 가능"}, {"inst": 60, "type": "AV", "unitDisp": "%", "name": "PID-Sollwert", "note": "쓰기 가능"}, {"inst": 61, "type": "AV", "unitDisp": "Keine", "name": "Alarmwort", "note": ""}, {"inst": 62, "type": "AV", "unitDisp": "Keine", "name": "Alarmwort 2", "note": ""}, {"inst": 63, "type": "AV", "unitDisp": "Keine", "name": "Warnwort", "note": ""}, {"inst": 64, "type": "AV", "unitDisp": "Keine", "name": "Warnwort 2", "note": ""}, {"inst": 70, "type": "AV", "unitDisp": "%", "name": "Istwert [Einheit]", "note": ""}, {"inst": 0, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingangskl. 33", "note": ""}, {"inst": 1, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingangskl. 32", "note": ""}, {"inst": 2, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingangskl. 29", "note": ""}, {"inst": 3, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingangskl. 27", "note": ""}, {"inst": 4, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingangskl. 19", "note": ""}, {"inst": 5, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingangskl. 18", "note": ""}, {"inst": 6, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingangskl. 37", "note": ""}, {"inst": 7, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingang GP I/O-Kl. X30/2", "note": ""}, {"inst": 8, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingang GP I/O-Kl. X30/3", "note": ""}, {"inst": 9, "type": "BI", "unitDisp": "Ein/Aus", "name": "Digitaleingang GP I/O-Kl. X30/4", "note": ""}, {"inst": 0, "type": "BO", "unitDisp": "Ein/Aus", "name": "Digitalausgangskl. 27", "note": "쓰기 가능"}, {"inst": 1, "type": "BO", "unitDisp": "Ein/Aus", "name": "Digitalausgangskl. 29", "note": "쓰기 가능"}, {"inst": 2, "type": "BO", "unitDisp": "Ein/Aus", "name": "GPIO-Ausgangskl. X30/6", "note": "쓰기 가능"}, {"inst": 3, "type": "BO", "unitDisp": "Ein/Aus", "name": "GPIO-Ausgangskl. X30/7", "note": "쓰기 가능"}, {"inst": 4, "type": "BO", "unitDisp": "Ein/Aus", "name": "Relais 1", "note": "쓰기 가능"}, {"inst": 5, "type": "BO", "unitDisp": "Ein/Aus", "name": "Relais 2", "note": "쓰기 가능"}, {"inst": 6, "type": "BO", "unitDisp": "Ein/Aus", "name": "Option B Relais 1 Ausgang", "note": "쓰기 가능"}, {"inst": 7, "type": "BO", "unitDisp": "Ein/Aus", "name": "Option B Relais 2 Ausgang", "note": "쓰기 가능"}, {"inst": 8, "type": "BO", "unitDisp": "Ein/Aus", "name": "Option B Relais 3 Ausgang", "note": "쓰기 가능"}, {"inst": 1, "type": "BV", "unitDisp": "—", "name": "START/STOPP-Befehl", "note": "쓰기 가능"}, {"inst": 2, "type": "BV", "unitDisp": "—", "name": "SOLLW. 1/SOLLW. 2 auswählen", "note": "쓰기 가능"}, {"inst": 3, "type": "BV", "unitDisp": "—", "name": "Fehlerrückstellungsbefehl", "note": "쓰기 가능"}, {"inst": 4, "type": "BV", "unitDisp": "—", "name": "START/STOPP-Überwachung", "note": ""}, {"inst": 5, "type": "BV", "unitDisp": "—", "name": "OK/FEHLER-Überwachung", "note": ""}, {"inst": 6, "type": "BV", "unitDisp": "—", "name": "HAND/AUTO-Sollwert", "note": ""}, {"inst": 21, "type": "BV", "unitDisp": "—", "name": "Warnung", "note": ""}, {"inst": 22, "type": "BV", "unitDisp": "—", "name": "Abschaltung", "note": ""}, {"inst": 23, "type": "BV", "unitDisp": "—", "name": "Abschaltblockierung", "note": ""}, {"inst": 24, "type": "BV", "unitDisp": "—", "name": "Motorfreilauf", "note": "쓰기 가능"}, {"inst": 25, "type": "BV", "unitDisp": "—", "name": "Rechts-/Linkslauf", "note": "쓰기 가능"}, {"inst": 26, "type": "BV", "unitDisp": "—", "name": "Festdrehzahl JOG", "note": "쓰기 가능"}, {"inst": 27, "type": "BV", "unitDisp": "—", "name": "Zurücksetzen", "note": "쓰기 가능"}, {"inst": 28, "type": "BV", "unitDisp": "—", "name": "Reset kWh-Zähler", "note": "쓰기 가능"}, {"inst": 29, "type": "BV", "unitDisp": "—", "name": "Reset Motorlaufstundenzähler", "note": "쓰기 가능"}, {"inst": 30, "type": "BV", "unitDisp": "—", "name": "Rückwärts", "note": "쓰기 가능"}, {"inst": 31, "type": "BV", "unitDisp": "—", "name": "Drehzahl = Sollwert", "note": ""}, {"inst": 32, "type": "BV", "unitDisp": "—", "name": "Bussteuerung", "note": ""}, {"inst": 33, "type": "BV", "unitDisp": "—", "name": "In Betrieb", "note": ""}, {"inst": 34, "type": "BV", "unitDisp": "—", "name": "Rampe 1/Rampe 2", "note": "쓰기 가능"}, {"inst": 35, "type": "BV", "unitDisp": "—", "name": "ECB-Testmodus", "note": ""}, {"inst": 36, "type": "BV", "unitDisp": "—", "name": "ECB-Betriebsmodus", "note": ""}, {"inst": 37, "type": "BV", "unitDisp": "—", "name": "ECB auto. Bypass aktivieren", "note": ""}, {"inst": 38, "type": "BV", "unitDisp": "—", "name": "ECB-Bypassmodus", "note": ""}, {"inst": 0, "type": "CO", "unitDisp": "—", "name": "Ausnahmenkalender", "note": "쓰기 가능"}, {"inst": 1, "type": "CO", "unitDisp": "—", "name": "Ausnahmenkalender", "note": "쓰기 가능"}, {"inst": 2, "type": "CO", "unitDisp": "—", "name": "Ausnahmenkalender", "note": "쓰기 가능"}, {"inst": 3, "type": "CO", "unitDisp": "—", "name": "Exception calendar (Ausnahmenka- lender)", "note": "쓰기 가능"}, {"inst": 4, "type": "CO", "unitDisp": "—", "name": "Ausnahmenkalender", "note": "쓰기 가능"}, {"inst": 5, "type": "CO", "unitDisp": "—", "name": "Ausnahmenkalender", "note": "쓰기 가능"}, {"inst": 0, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 0", "note": "쓰기 가능"}, {"inst": 1, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 1", "note": "쓰기 가능"}, {"inst": 2, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 2", "note": "쓰기 가능"}, {"inst": 3, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 3", "note": "쓰기 가능"}, {"inst": 4, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 4", "note": "쓰기 가능"}, {"inst": 5, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 5", "note": "쓰기 가능"}, {"inst": 6, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 6", "note": "쓰기 가능"}, {"inst": 7, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 7", "note": "쓰기 가능"}, {"inst": 8, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 8", "note": "쓰기 가능"}, {"inst": 9, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 9", "note": "쓰기 가능"}, {"inst": 10, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 10", "note": "쓰기 가능"}, {"inst": 11, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 11", "note": "쓰기 가능"}, {"inst": 12, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 12", "note": "쓰기 가능"}, {"inst": 13, "type": "EE", "unitDisp": "—", "name": "Ereignisregistrierung 13", "note": "쓰기 가능"}, {"inst": 0, "type": "MSV", "unitDisp": "—", "name": "Smart Logic Controller-Zustand", "note": ""}, {"inst": 1, "type": "MSV", "unitDisp": "—", "name": "Aktiver Parametersatz", "note": "쓰기 가능"}, {"inst": 3, "type": "MSV", "unitDisp": "—", "name": "Regelverfahren", "note": "쓰기 가능"}, {"inst": 0, "type": "NC", "unitDisp": "—", "name": "Warnungsbenachrichtigung", "note": "쓰기 가능"}, {"inst": 1, "type": "NC", "unitDisp": "—", "name": "Abschaltungsbenachrichtigung", "note": "쓰기 가능"}, {"inst": 3, "type": "NC", "unitDisp": "—", "name": "Abschaltblockierungsbenachrichtigung", "note": "쓰기 가능"}, {"inst": 100, "type": "NC", "unitDisp": "—", "name": "NC 100", "note": "쓰기 가능"}, {"inst": 200, "type": "NC", "unitDisp": "—", "name": "NC 200", "note": "쓰기 가능"}, {"inst": 300, "type": "NC", "unitDisp": "—", "name": "NC 300", "note": "쓰기 가능"}, {"inst": 400, "type": "NC", "unitDisp": "—", "name": "NC 400", "note": "쓰기 가능"}, {"inst": 0, "type": "SO", "unitDisp": "—", "name": "Frequenzumrichterplan 0", "note": "쓰기 가능"}, {"inst": 1, "type": "SO", "unitDisp": "—", "name": "Frequenzumrichterplan 1", "note": "쓰기 가능"}, {"inst": 2, "type": "SO", "unitDisp": "—", "name": "Frequenzumrichterplan 2", "note": "쓰기 가능"}, {"inst": 3, "type": "SO", "unitDisp": "—", "name": "Frequenzumrichterplan 3", "note": "쓰기 가능"}, {"inst": 4, "type": "SO", "unitDisp": "—", "name": "Frequenzumrichterplan 4", "note": "쓰기 가능"}, {"inst": 5, "type": "SO", "unitDisp": "—", "name": "Frequenzumrichterplan 5", "note": "쓰기 가능"}, {"inst": 0, "type": "TL", "unitDisp": "—", "name": "Trend Log 0", "note": "쓰기 가능"}, {"inst": 1, "type": "TL", "unitDisp": "—", "name": "Trend Log 1", "note": "쓰기 가능"}, {"inst": 2, "type": "TL", "unitDisp": "—", "name": "Trend Log 2", "note": "쓰기 가능"}, {"inst": 3, "type": "TL", "unitDisp": "—", "name": "Trend Log 3", "note": "쓰기 가능"}, {"inst": 4, "type": "TL", "unitDisp": "—", "name": "Trend Log 4", "note": "쓰기 가능"}, {"inst": 5, "type": "TL", "unitDisp": "—", "name": "Trend Log 5", "note": "쓰기 가능"}, {"inst": 6, "type": "TL", "unitDisp": "—", "name": "Trend Log 6", "note": "쓰기 가능"}]}, {"vendor": "Danfoss", "model": "VLT® Soft Starter MCD 500 — VLT® Compact Starter MCD 201/MCD 202 (Modbus)", "name": "VLT® Soft Starter MCD 500 VLT® Compact Starter MCD 201/MCD 202", "cat": "HVAC.AUX.VFD", "tag": "vfd", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 48점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", "VLT® Soft Starter MCD 500 VLT® Compact Starter MCD 201/MCD 202", "Danfoss", "MG17N102", "2024", "https://files.danfoss.com/download/Drives/MG17N102.pdf", "취입 완료"]], "points": [{"inst": 30240, "type": "MB", "unitDisp": "—", "name": "Soft starter state", "note": "Soft starter state"}, {"inst": 30241, "type": "MB", "unitDisp": "—", "name": "Trip code", "note": "Trip code"}, {"inst": 30242, "type": "MB", "unitDisp": "—", "name": "Motor current", "note": "Motor current"}, {"inst": 30243, "type": "MB", "unitDisp": "—", "name": "Motor temperature", "note": "Motor temperature"}, {"inst": 30250, "type": "MB", "unitDisp": "—", "name": "Version", "note": "Version"}, {"inst": 30251, "type": "MB", "unitDisp": "—", "name": "Model number", "note": "Model number"}, {"inst": 30252, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 30253, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 30254, "type": "MB", "unitDisp": "—", "name": "Soft starter state", "note": "Soft starter state"}, {"inst": 30255, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 30256, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 30257, "type": "MB", "unitDisp": "—", "name": "Motor temperature", "note": "Motor temperature"}, {"inst": 30259, "type": "MB", "unitDisp": "—", "name": "% power factor", "note": "% power factor"}, {"inst": 30260, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 30261, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 30262, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 30263, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 30264, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 30265, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 30266, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 30267, "type": "MB", "unitDisp": "—", "name": "Parameter list version number", "note": "Parameter list version number"}, {"inst": 30268, "type": "MB", "unitDisp": "—", "name": "Digital input state", "note": "Digital input state"}, {"inst": 40001, "type": "MB", "unitDisp": "—", "name": "Command (single write)", "note": "Command (single write)"}, {"inst": 40002, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40003, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40004, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40005, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40006, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40007, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40008, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40600, "type": "MB", "unitDisp": "—", "name": "Version", "note": "Version"}, {"inst": 40601, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40602, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40603, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40604, "type": "MB", "unitDisp": "—", "name": "Soft starter state", "note": "Soft starter state"}, {"inst": 40605, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 40606, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 40607, "type": "MB", "unitDisp": "—", "name": "Motor temperature", "note": "Motor temperature"}, {"inst": 40609, "type": "MB", "unitDisp": "—", "name": "% power factor", "note": "% power factor"}, {"inst": 40610, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40611, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 40612, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 40613, "type": "MB", "unitDisp": "—", "name": "Current", "note": "Current"}, {"inst": 40614, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40615, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40616, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": "Reserved"}, {"inst": 40617, "type": "MB", "unitDisp": "—", "name": "Parameter list version number", "note": "Parameter list version number"}, {"inst": 40618, "type": "MB", "unitDisp": "—", "name": "Digital input state", "note": "Digital input state"}]}], "e13": [{"vendor": "ebm-papst", "model": "MODBUS ACE (Modbus)", "name": "MODBUS ACE", "cat": "HVAC.AIR.FAN", "tag": "fan", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 103점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "VAC", "page": 6, "orientation": "column", "header": ["133", "M3G 045-AI", "1~200-240", "27", "R3G 133-RA01 -03", "K3G 133-RA01 -03", "0-10 V / PWM", "12"], "quantities": [null, null, null, null, null, null, "voltage", null], "rows": [["175", "M3G 055-BI", "1~200-240", "85", "R3G 175-RC05 -01", "K3G 175-RC05 -01", "2 Speed stages", "16"], ["", "M3G 055-CF", "1~200-240", "166", "R3G 175-RD53 -01", "K3G 175-RD53 -01", "2 Speed stages", ""], ["", "M3G 055-BI", "1~200-240", "85", "R3G 175-RC05 -03", "K3G 175-RC05 -03", "0-10 V / PWM", ""], ["", "M3G 055-BI", "1~200-240", "85", "R3G 175-RC05 -07", "K3G 175-RC05 -07", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "115", "R3G 175-RG19 -05", "K3G 175-RG19 -05", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "115", "R3G 175-RG19 -09", "K3G 175-RG19 -09", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "166", "R3G 175-RD53 -03", "K3G 175-RD53 -03", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "166", "R3G 175-RD53 -07", "K3G 175-RD53 -07", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "166", "R3G 175-RD53 -08", "K3G 175-RD53 -08", "MODBUS-RTU", ""], ["190", "M3G 055-BD", "1~200-240", "57", "R3G 190-RB01 -01", "K3G 190-RB01 -01", "2 Speed stages", "24"], ["", "M3G 055-CF", "1~200-240", "169", "R3G 190-RD45 -01", "K3G 190-RD45 -01", "2 Speed stages", ""], ["", "M3G 055-BI", "1~200-240", "83", "R3G 190-RC05 -03", "K3G 190-RC05 -03", "0-10 V / PWM", ""], ["", "M3G 055-BI", "1~200-240", "83", "R3G 190-RC05 -05", "K3G 190-RC05 -05", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "115", "R3G 190-RG19 -01", "K3G 190-RG19 -01", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "115", "R3G 190-RG19 -05", "K3G 190-RG19 -05", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "169", "R3G 190-RD45 -03", "K3G 190-RD45 -03", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "169", "R3G 190-RD45 -05", "K3G 190-RD45 -05", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "169", "R3G 190-RD45 -08", "K3G 190-RD45 -08", "MODBUS-RTU", ""], ["220", "M3G 055-BI", "1~200-240", "85", "R3G 220-RC05 -01", "K3G 220-RC05 -01", "2 Speed stages", "38"], ["", "M3G 055-CF", "1~200-240", "168", "R3G 220-RD53 -01", "K3G 220-RD53 -01", "2 Speed stages", ""], ["", "M3G 055-BI", "1~200-240", "85", "R3G 220-RC05 -03", "K3G 220-RC05 -03", "0-10 V / PWM", ""], ["", "M3G 055-BI", "1~200-240", "85", "R3G 220-RC05 -05", "K3G 220-RC05 -05", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "115", "R3G 220-RG19 -01", "K3G 220-RG19 -01", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "115", "R3G 220-RG19 -05", "K3G 220-RG19 -05", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "168", "R3G 220-RD53 -03", "K3G 220-RD53 -03", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "168", "R3G 220-RD53 -05", "K3G 220-RD53 -05", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "168", "R3G 220-RD53 -08", "K3G 220-RD53 -08", "MODBUS-RTU", ""], ["225", "M3G 055-CF", "1~200-240", "82", "R3G 225-RD05 -01", "K3G 255-RD05 -01", "2 Speed stages", "46"], ["", "M3G 055-DF", "1~200-240", "170", "R3G 225-RE07 -01", "K3G 255-RE07 -01", "2 Speed stages", ""], ["", "M3G 055-CF", "1~200-240", "82", "R3G 225-RD05 -03", "K3G 255-RD05 -03", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "82", "R3G 225-RD05 -05", "K3G 255-RD05 -05", "PWM", ""], ["", "M3G 055-CF", "1~200-240", "107", "R3G 225-RH19 -01", "K3G 255-RH19 -01", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "107", "R3G 225-RH19 -05", "K3G 255-RH19 -05", "PWM", ""], ["", "M3G 055-DF", "1~200-240", "170", "R3G 225-RE07 -03", "K3G 255-RE07 -03", "0-10 V / PWM", ""], ["", "M3G 055-DF", "1~200-240", "170", "R3G 225-RE07 -05", "K3G 255-RE07 -05", "PWM", ""], ["", "M3G 055-DF", "1~200-240", "170", "R3G 225-RE07 -22", "K3G 255-RE07 -22", "MODBUS-RTU", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC", "page": 7, "orientation": "column", "header": ["250", "M3G 055-CF", "1~200-240", "80", "R3G 250-RD17 -01", "K3G 250-RD17 -01", "2 Speed stages", "60"], "quantities": [null, null, null, null, null, null, "speed", null], "rows": [["", "M3G 055-DF", "1~200-240", "170", "R3G 250-RE07 -05", "K3G 250-RE07 -05", "2 Speed stages", ""], ["", "M3G 055-CF", "1~200-240", "80", "R3G 250-RD17 -03", "K3G 250-RD17 -03", "0-10 V / PWM", ""], ["", "M3G 055-CF", "1~200-240", "80", "R3G 250-RD17 -05", "K3G 250-RD17 -05", "PWM", ""], ["", "M3G 055-DF", "1~200-240", "115", "R3G 250-RH13 -01", "K3G 250-RH13 -01", "0-10 V / PWM", ""], ["", "M3G 055-DF", "1~200-240", "115", "R3G 250-RH13 -05", "K3G 250-RH13 -05", "PWM", ""], ["", "M3G 055-DF", "1~200-240", "170", "R3G 250-RE07 -07", "K3G 250-RE07 -07", "0-10 V / PWM", ""], ["", "M3G 055-DF", "1~200-240", "170", "R3G 250-RE07 -21", "K3G 250-RE07 -21", "PWM", ""], ["", "M3G 055-DF", "1~200-240", "170", "R3G 250-RE07 -22", "K3G 250-RE07 -22", "MODBUS-RTU", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 146 – EMC: Interference emission according", "page": 13, "orientation": "column", "header": ["(3) module basket fan (2) Centrifugal Centrifugal support Weight Weight Cables w. Centrifugal fan", "kg", "Centrifugal module w. support basket", "kg", "Speed-controlled 0-10 V / PWM"], "quantities": ["weight", "weight", null, "weight", "voltage"], "rows": [["R3G 133-RA01 -03", "0,50", "K3G 133-RA01 -03", "0,75", "X"], ["(2) PVC AWG 20, 3x splices (3) PVC AWG 22, 4x splices", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 16, "orientation": "column", "header": ["M3G 055-BI", "A 1~200-240 50/60 3740 85 0,80 -25..+60", "P. 145 / RC2)"], "quantities": [null, "current", null], "rows": [["M3G 055-CF", "B 1~200-240 50/60 4720 166 1,40 -25..+60", "P. 145 / RC2)"], ["M3G 055-BI", "C 1~200-240 50/60 3740 85 0,80 -25..+60", "P. 146 / RC3)"], ["M3G 055-BI", "C 1~200-240 50/60 3740 85 0,80 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "D 1~200-240 50/60 4200 115 1,00 -25..+60", "P. 144 / RC1)"], ["M3G 055-CF", "D 1~200-240 50/60 4200 115 1,00 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "E 1~200-240 50/60 4720 166 1,40 -25..+60", "P. 152 / RC8)"], ["M3G 055-CF", "E 1~200-240 50/60 4720 166 1,40 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "E 1~200-240 50/60 4720 166 1,40 -25..+60", "P. 155 / RC11)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 144 ff. – Touch current: <= 3,5 mA accordi", "page": 17, "orientation": "column", "header": ["(4) (6) (8) module basket (2) fan (3) (5) (7) Centrifugal Centrifugal support Weight Weight Cables Cables Cables Cables w. Centrifugal fan", "kg", "Centrifugal module w. support basket", "kg", "2 Speed stages", "Speed-controlled 0-10 V / PWM", "Speed-controlled PWM", "Speed-controlled MODBUS-RTU"], "quantities": ["weight", "weight", null, "weight", "speed", "voltage", "speed", "speed"], "rows": [["R3G 175-RC05 -01", "1,10", "K3G 175-RC05 -01", "1,40", "X", "", "", ""], ["R3G 175-RD53 -01", "1,40", "K3G 175-RD53 -01", "1,60", "X", "", "", ""], ["R3G 175-RC05 -03", "1,10", "K3G 175-RC05 -03", "1,40", "", "X", "", ""], ["R3G 175-RC05 -07", "1,10", "K3G 175-RC05 -07", "1,40", "", "", "X", ""], ["R3G 175-RG19 -05", "1,40", "K3G 175-RG19 -05", "1,60", "", "X", "", ""], ["R3G 175-RG19 -09", "1,40", "K3G 175-RG19 -09", "1,60", "", "", "X", ""], ["R3G 175-RD53 -03", "1,40", "K3G 175-RD53 -03", "1,50", "", "X", "", ""], ["R3G 175-RD53 -07", "1,40", "K3G 175-RD53 -07", "1,50", "", "", "X", ""], ["R3G 175-RD53 -08", "1,40", "K3G 175-RD53 -08", "1,50", "", "", "", "X"], ["(2) PVC AWG 20, 4x splices (3) PVC AWG 20, 3x splices (5) PVC AWG 20, 3x splices (7) PVC AWG 20, 3x splices (4) PVC AWG 22, 4x splices (6) PVC AWG 22, 3x splices (8) PVC AWG 22, 5x splices", "", "", "", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 24, "orientation": "column", "header": ["M3G 055-BD", "A 1~200-240 50/60 2710 57 0,43 -25..+60", "P. 145 / RC2)"], "quantities": [null, "current", null], "rows": [["M3G 055-CF", "B 1~200-240 50/60 4120 169 1,35 -25..+60", "P. 145 / RC2)"], ["M3G 055-BI", "C 1~200-240 50/60 3200 83 0,75 -25..+60", "P. 146 / RC3)"], ["M3G 055-BI", "C 1~200-240 50/60 3200 83 0,75 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "D 1~200-240 50/60 3635 115 0,90 -25..+55", "P. 144 / RC1)"], ["M3G 055-CF", "D 1~200-240 50/60 3635 115 0,90 -25..+55", "P. 154 / RC10)"], ["M3G 055-CF", "E 1~200-240 50/60 4120 169 1,35 -25..+60", "P. 152 / RC8)"], ["M3G 055-CF", "E 1~200-240 50/60 4120 169 1,35 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "E 1~200-240 50/60 4120 169 1,35 -25..+60", "P. 155 / RC11)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor", "page": 25, "orientation": "column", "header": ["(4) (6) (8) module basket (2) fan (3) (5) (7) Centrifugal Centrifugal support Weight Weight Cables Cables Cables Cables w. Centrifugal fan", "kg", "Centrifugal module w. support basket", "kg", "2 Speed stages", "Speed-controlled 0-10 V / PWM", "Speed-controlled PWM", "Speed-controlled MODBUS-RTU"], "quantities": ["weight", "weight", null, "weight", "speed", "voltage", "speed", "speed"], "rows": [["R3G 190-RB01 -01", "0,85", "K3G 190-RB01 -01", "1,40", "X", "", "", ""], ["R3G 190-RD45 -01", "1,35", "K3G 190-RD45 -01", "1,90", "X", "", "", ""], ["R3G 190-RC05 -03", "1,05", "K3G 190-RC05 -03", "1,60", "", "X", "", ""], ["R3G 190-RC05 -05", "1,05", "K3G 190-RC05 -05", "1,60", "", "", "X", ""], ["R3G 190-RG19 -01", "1,40", "K3G 190-RG19 -01", "1,60", "", "X", "", ""], ["R3G 190-RG19 -05", "1,40", "K3G 190-RG19 -05", "1,60", "", "", "X", ""], ["R3G 190-RD45 -03", "1,35", "K3G 190-RD45 -03", "1,90", "", "X", "", ""], ["R3G 190-RD45 -05", "1,35", "K3G 190-RD45 -05", "1,90", "", "", "X", ""], ["R3G 190-RD45 -08", "1,35", "K3G 190-RD45 -08", "1,90", "", "", "", "X"], ["(2) PVC AWG 20, 4x splices (3) PVC AWG 20, 3x splices (5) PVC AWG 20, 3x splices (7) PVC AWG 20, 3x splices (4) PVC AWG 22, 4x splices (6) PVC AWG 22, 3x splices (8) PVC AWG 22, 5x splices", "", "", "", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 32, "orientation": "column", "header": ["M3G 055-BI", "A 1~200-240 50/60 3050 72 0,70 -25..+60", "P. 156 / RC12)"], "quantities": [null, "current", null], "rows": [["M3G 055-BI", "B 1~200-240 50/60 3200 83 0,75 -25..+60", "P. 146 / RC3)"], ["M3G 055-BI", "B 1~200-240 50/60 3200 83 0,75 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "C 1~200-240 50/60 3650 115 0,90 -25..+55", "P. 144 / RC1)"], ["M3G 055-CF", "C 1~200-240 50/60 3650 115 0,90 -25..+55", "P. 154 / RC10)"], ["M3G 055-CF", "D 1~200-240 50/60 4100 170 1,35 -25..+60", "P. 152 / RC8)"], ["M3G 055-CF", "D 1~200-240 50/60 4100 170 1,35 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "D 1~200-240 50/60 4100 170 1,35 -25..+60", "P. 155 / RC11)"], ["M3G 055-CF", "E 1~200-240 50/60 4150 170 1,35 -25..+50", "P. 156 / RC12)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 144 ff. – Touch current: <= 3,5 mA accordi", "page": 33, "orientation": "column", "header": ["(4) (6) (8) (10) Centrifugal housing (3) (5) (7) (9) with Weight Cables Cables Cables Cables fan Centrifugal fan with housing", "kg", "Speed-controlled 0-10 V / PWM", "Speed-controlled PWM", "Speed-controlled MODBUS-RTU", "Sensor-controlled MODBUS-RTU"], "quantities": ["weight", "weight", "voltage", "speed", "speed", null], "rows": [["G3G 190-RP03 -04 (11)", "2,00", "", "", "", "X"], ["G3G 190-RC05 -02", "2,10", "X", "", "", ""], ["G3G 190-RC05 -05", "2,10", "", "X", "", ""], ["G3G 190-RG19 -01", "2,00", "X", "", "", ""], ["G3G 190-RG19 -05", "2,00", "", "X", "", ""], ["G3G 190-RD45 -03", "2,10", "X", "", "", ""], ["G3G 190-RD45 -05", "2,10", "", "X", "", ""], ["G3G 190-RD45 -08", "2,10", "", "", "X", ""], ["G3G 190-RQ45 -04 (11)", "2,20", "", "", "", "X"], ["(11) Freely programmable volume flows (constant air flow (3) PVC AWG 20, 3x splices (5) PVC AWG 20, 3x splices (7) PVC AWG 20, 3x splices (9) PVC AWG 20, 3x splices volume with tolerance related ± 1 % of final value) (4) PVC AWG 22, 4x splices (6) PVC AWG 22, 3x splices (8) PVC AWG 22, 5x splices (10) PVC AWG 22, 3x splices", "", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 38, "orientation": "column", "header": ["M3G 055-BI", "A 1~200-240 50/60 2580 85 0,70 -25..+60", "P. 145 / RC2)"], "quantities": [null, "current", null], "rows": [["M3G 055-CF", "B 1~200-240 50/60 3230 168 1,40 -25..+50", "P. 145 / RC2)"], ["M3G 055-BI", "C 1~200-240 50/60 2580 85 0,70 -25..+60", "P. 146 / RC3)"], ["M3G 055-BI", "C 1~200-240 50/60 2580 85 0,70 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "D 1~200-240 50/60 2790 115 0,97 -25..+50", "P. 144 / RC1)"], ["M3G 055-CF", "D 1~200-240 50/60 2790 115 0,97 -25..+50", "P. 154 / RC10)"], ["M3G 055-CF", "E 1~200-240 50/60 3230 168 1,40 -25..+50", "P. 152 / RC8)"], ["M3G 055-CF", "E 1~200-240 50/60 3230 168 1,40 -25..+50", "P. 154 / RC10)"], ["M3G 055-CF", "E 1~200-240 50/60 3230 168 1,40 -25..+50", "P. 155 / RC11)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor", "page": 39, "orientation": "column", "header": ["(4) (6) (8) module basket (2) fan (3) (5) (7) Centrifugal Centrifugal support Weight Weight Cables Cables Cables Cables w. Centrifugal fan", "kg", "Centrifugal module w. support basket", "kg", "2 Speed stages", "Speed-controlled 0-10 V / PWM", "Speed-controlled PWM", "Speed-controlled MODBUS-RTU"], "quantities": ["weight", "weight", null, "weight", "speed", "voltage", "speed", "speed"], "rows": [["R3G 220-RC05 -01", "1,10", "K3G 220-RC05 -01", "2,00", "X", "", "", ""], ["R3G 220-RD53 -01", "1,50", "K3G 220-RD53 -01", "2,40", "X", "", "", ""], ["R3G 220-RC05 -03", "1,20", "K3G 220-RC05 -03", "2,10", "", "X", "", ""], ["R3G 220-RC05 -05", "1,20", "K3G 220-RC05 -05", "2,10", "", "", "X", ""], ["R3G 220-RG19 -01", "1,40", "K3G 220-RG19 -01", "2,00", "", "X", "", ""], ["R3G 220-RG19 -05", "1,40", "K3G 220-RG19 -05", "2,00", "", "", "X", ""], ["R3G 220-RD53 -03", "1,50", "K3G 220-RD53 -03", "2,40", "", "X", "", ""], ["R3G 220-RD53 -05", "1,50", "K3G 220-RD53 -05", "2,40", "", "", "X", ""], ["R3G 220-RD53 -08", "1,50", "K3G 220-RD53 -08", "2,40", "", "", "", "X"], ["(2) PVC AWG 20, 4x splices (3) PVC AWG 20, 3x splices (5) PVC AWG 20, 3x splices (7) PVC AWG 20, 3x splices (4) PVC AWG 22, 4x splices (6) PVC AWG 22, 3x splices (8) PVC AWG 22, 5x splices", "", "", "", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 46, "orientation": "column", "header": ["M3G 055-CF", "A 1~200-240 50/60 2200 82 0,70 -25..+60", "P. 145 / RC2)"], "quantities": [null, "current", null], "rows": [["M3G 055-DF", "B 1~200-240 50/60 2860 170 1,40 -25..+60", "P. 145 / RC2)"], ["M3G 055-CF", "C 1~200-240 50/60 2200 82 0,70 -25..+60", "P. 146 / RC3)"], ["M3G 055-CF", "C 1~200-240 50/60 2200 82 0,70 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "D 1~200-240 50/60 2440 107 0,90 -25..+60", "P. 144 / RC1)"], ["M3G 055-CF", "D 1~200-240 50/60 2440 107 0,90 -25..+60", "P. 154 / RC10)"], ["M3G 055-DF", "E 1~200-240 50/60 2860 170 1,40 -25..+60", "P. 152 / RC8)"], ["M3G 055-DF", "E 1~200-240 50/60 2860 170 1,40 -25..+60", "P. 154 / RC10)"], ["M3G 055-DF", "E 1~200-240 50/60 2860 170 1,40 -25..+60", "P. 155 / RC11)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor", "page": 47, "orientation": "column", "header": ["(4) (6) (8) module basket (2) fan (3) (5) (7) Centrifugal Centrifugal support Weight Weight Cables Cables Cables Cables w. Centrifugal fan", "kg", "Centrifugal module w. support basket", "kg", "2 Speed stages", "Speed-controlled 0-10 V / PWM", "Speed-controlled PWM", "Speed-controlled MODBUS-RTU"], "quantities": ["weight", "weight", null, "weight", "speed", "voltage", "speed", "speed"], "rows": [["R3G 225-RD05 -01", "1,40", "K3G 225-RD05 -01", "2,00", "X", "", "", ""], ["R3G 225-RE07 -01", "1,60", "K3G 225-RE07 -01", "2,20", "X", "", "", ""], ["R3G 225-RD05 -03", "1,40", "K3G 225-RD05 -03", "2,00", "", "X", "", ""], ["R3G 225-RD05 -05", "1,40", "K3G 225-RD05 -05", "2,00", "", "", "X", ""], ["R3G 225-RH19 -01", "1,50", "K3G 225-RH19 -01", "2,10", "", "X", "", ""], ["R3G 225-RH19 -05", "1,50", "K3G 225-RH19 -05", "2,10", "", "", "X", ""], ["R3G 225-RE07 -03", "1,60", "K3G 225-RE07 -03", "2,20", "", "X", "", ""], ["R3G 225-RE07 -05", "1,60", "K3G 225-RE07 -05", "2,20", "", "", "X", ""], ["R3G 225-RE07 -22", "1,60", "K3G 225-RE07 -22", "2,20", "", "", "", "X"], ["(2) PVC AWG 20, 4x splices (3) PVC AWG 20, 3x splices (5) PVC AWG 20, 3x splices (7) PVC AWG 20, 3x splices (4) PVC AWG 22, 4x splices (6) PVC AWG 22, 3x splices (8) PVC AWG 22, 5x splices", "", "", "", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 54, "orientation": "column", "header": ["M3G 055-CF", "A 1~200-240 50/60 2200 85 0,75 -25..+60", "P. 146 / RC3)"], "quantities": [null, "current", null], "rows": [["M3G 055-CF", "A 1~200-240 50/60 2200 85 0,75 -25..+60", "P. 154 / RC10)"], ["M3G 055-CF", "B 1~200-240 50/60 2450 105 0,90 -25..+60", "P. 144 / RC1)"], ["M3G 055-CF", "B 1~200-240 50/60 2450 105 0,90 -25..+60", "P. 154 / RC10)"], ["M3G 055-DF", "C 1~200-240 50/60 2900 165 1,40 -25..+60", "P. 152 / RC8)"], ["M3G 055-DF", "C 1~200-240 50/60 2900 165 1,40 -25..+60", "P. 154 / RC10)"], ["M3G 055-DF", "C 1~200-240 50/60 2900 165 1,40 -25..+60", "P. 155 / RC11)"], ["M3G 055-DF", "D 1~200-240 50/60 2900 165 1,40 -25..+50", "P. 156 / RC12)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 144 ff. – Touch current: <= 3,5 mA accordi", "page": 55, "orientation": "column", "header": ["(4) (6) (8) (10) Centrifugal housing (3) (5) (7) (9) with Weight Cables Cables Cables Cables fan Centrifugal fan with housing", "kg", "Speed-controlled 0-10 V / PWM", "Speed-controlled PWM", "Speed-controlled MODBUS-RTU", "Sensor-controlled MODBUS-RTU"], "quantities": ["weight", "weight", "voltage", "speed", "speed", null], "rows": [["G3G 225-RD05 -02", "2,60", "X", "", "", ""], ["G3G 225-RD05 -05", "2,60", "", "X", "", ""], ["G3G 225-RH19 -01", "2,70", "X", "", "", ""], ["G3G 225-RH19 -05", "2,70", "", "X", "", ""], ["G3G 225-RE07 -03", "3,00", "X", "", "", ""], ["G3G 225-RE07 -05", "3,00", "", "X", "", ""], ["G3G 225-RE07 -22", "3,00", "", "", "X", ""], ["G3G 225-RR07 -04 (11)", "3,10", "", "", "", "X"], ["(11) Freely programmable volume flows (constant air flow (3) PVC AWG 20, 3x splices (5) PVC AWG 20, 3x splices (7) PVC AWG 20, 3x splices (9) PVC AWG 20, 3x splices volume with tolerance related ± 1 % of final value) (4) PVC AWG 22, 4x splices (6) PVC AWG 22, 3x splices (8) PVC AWG 22, 5x splices (10) PVC AWG 22, 3x splices", "", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 60, "orientation": "column", "header": ["M3G 055-CF", "A 1~200-240 50/60 1955 80 0,70 -25..+60", "P. 145 / RC2)"], "quantities": [null, "current", null], "rows": [["M3G 055-DF", "B 1~200-240 50/60 2510 170 1,40 -25..+60", "P. 145 / RC2)"], ["M3G 055-CF", "C 1~200-240 50/60 1955 80 0,70 -25..+60", "P. 146 / RC3)"], ["M3G 055-CF", "C 1~200-240 50/60 1955 80 0,70 -25..+60", "P. 154 / RC10)"], ["M3G 055-DF", "D 1~200-240 50/60 2250 115 1,00 -25..+60", "P. 144 / RC1)"], ["M3G 055-DF", "D 1~200-240 50/60 2250 115 1,00 -25..+60", "P. 154 / RC10)"], ["M3G 055-DF", "E 1~200-240 50/60 2510 170 1,40 -25..+60", "P. 152 / RC8)"], ["M3G 055-DF", "E 1~200-240 50/60 2510 170 1,40 -25..+60", "P. 154 / RC10)"], ["M3G 055-DF", "E 1~200-240 50/60 2510 170 1,40 -25..+60", "P. 155 / RC11)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 144 ff. – EMC: Interference emission accor", "page": 61, "orientation": "column", "header": ["(4) (6) (8) module basket (2) fan (3) (5) (7) Centrifugal Centrifugal support Weight Weight Cables Cables Cables Cables w. Centrifugal fan", "kg", "Centrifugal module w. support basket", "kg", "2 Speed stages", "Speed-controlled 0-10 V / PWM", "Speed-controlled PWM", "Speed-controlled MODBUS-RTU"], "quantities": ["weight", "weight", null, "weight", "speed", "voltage", "speed", "speed"], "rows": [["R3G 250-RD17 -01", "1,50", "K3G 250-RD17 -01", "2,30", "X", "", "", ""], ["R3G 250-RE07 -05", "1,90", "K3G 250-RE07 -05", "2,70", "X", "", "", ""], ["R3G 250-RD17 -03", "1,50", "K3G 250-RD17 -03", "2,30", "", "X", "", ""], ["R3G 250-RD17 -05", "1,50", "K3G 250-RD17 -05", "2,30", "", "", "X", ""], ["R3G 250-RH13 -01", "1,60", "K3G 250-RH13 -01", "2,40", "", "X", "", ""], ["R3G 250-RH13 -05", "1,60", "K3G 250-RH13 -05", "2,40", "", "", "X", ""], ["R3G 250-RE07 -07", "1,90", "K3G 250-RE07 -07", "2,70", "", "X", "", ""], ["R3G 250-RE07 -21", "1,90", "K3G 250-RE07 -21", "2,70", "", "", "X", ""], ["R3G 250-RE07 -22", "1,90", "K3G 250-RE07 -22", "2,70", "", "", "", "X"], ["(2) PVC AWG 20, 4x splices (3) PVC AWG 20, 3x splices (5) PVC AWG 20, 3x splices (7) PVC AWG 20, 3x splices (4) PVC AWG 22, 4x splices (6) PVC AWG 22, 3x splices (8) PVC AWG 22, 5x splices", "", "", "", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 68, "orientation": "column", "header": ["M1G 055-CF", "A 1~200-240 50/60 4050 100 0,85 -25..+60", "P. 157 / RC13)"], "quantities": [null, "current", null], "rows": [["M1G 055-CF", "B 1~200-240 50/60 3550 100 0,85 -25..+60", "P. 157 / RC13)"], ["M1G 055-CF", "C 1~200-240 50/60 2700 100 0,80 -25..+60", "P. 157 / RC13)"], ["M1G 055-DF", "D 1~200-240 50/60 2450 100 0,90 -25..+60", "P. 157 / RC13)"], ["M1G 055-DF", "E 1~200-240 50/60 2150 100 0,85 -25..+60", "P. 157 / RC13)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 157 – EMC: Interference emission according", "page": 69, "orientation": "column", "header": ["(6) module basket fan (5) Centrifugal Centrifugal support Weight Weight Cables w. Centrifugal fan", "kg", "Centrifugal module w. support basket", "kg", "Speed-controlled PWM"], "quantities": ["weight", "weight", null, "weight", "speed"], "rows": [["R1G 175-RF04 -01", "1,25", "K1G 175-RF04 -01", "1,45", "X"], ["R1G 190-RF04 -01", "1,30", "K1G 190-RF04 -01", "1,65", "X"], ["R1G 220-RF01 -01", "1,35", "K1G 220-RF01 -01", "1,95", "X"], ["R1G 225-RG04 -01", "1,65", "K1G 225-RG04 -01", "2,25", "X"], ["R1G 250-RG01 -01", "1,70", "K1G 250-RG01 -01", "2,50", "X"], ["(5) PVC AWG 20, 3x splices (6) PVC AWG 22, 3x splices", "", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 147 – EMC: Interference emission according", "page": 77, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 250-RR01 -H1", "3,90", "K3G 250-RR01 -H2", "7,90"], ["R3G 250-RR02 -I1", "4,40", "K3G 250-RR02 -I2", "8,50"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 80, "orientation": "column", "header": ["M3G 074-CF", "A 1~200-240 50/60 1910 168 1,40 -25..+60", "P. 21046 / RC3)"], "quantities": [null, "current", null], "rows": [["M3G 084-DF", "B 1~200-277 50/60 2700 500 2,20 -25..+60", "P. 147 / RC4)"], ["M3G 084-DF", "C 1~200-277 50/60 2900 660 2,90 -25..+60", "P. 147 / RC4)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 146 f. – EMC: Interference emission accord", "page": 81, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 280-RB02 -03", "2,70", "K3G 280-RB02 -03", "6,80"], ["R3G 280-RR03 -H1", "4,20", "K3G 280-RR03 -H2", "8,30"], ["R3G 280-RR04 -I1", "4,60", "K3G 280-RR04 -I2", "8,80"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 86, "orientation": "column", "header": ["M3G 074-CF", "A 1~200-240 50/60 1525 150 1,20 -25..+60", "P. 21046 / RC3)"], "quantities": [null, "current", null], "rows": [["M3G 084-DF", "B 1~200-277 50/60 2360 500 2,20 -25..+60", "P. 147 / RC4)"], ["M3G 084-FA", "C 1~200-277 50/60 2640 730 3,20 -25..+60", "P. 147 / RC4)"], ["M3G 084-FA", "D 3~380-480 50/60 2700 790 1,25 -25..+60", "P. 148 / RC5)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 146 ff. – EMC: Interference emission accor", "page": 87, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 310-RB01 -03", "2,90", "K3G 310-RB01 -03", "7,50"], ["R3G 310-RR05 -H1", "4,60", "K3G 310-RR05 -H2", "9,50"], ["R3G 310-RS01 -I1", "5,70", "K3G 310-RS01 -I2", "10,7"], ["R3G 310-RS05 -J1", "5,50", "K3G 310-RS05 -J2", "11,3"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 92, "orientation": "column", "header": ["M3G 074-DF", "A 1~200-240 50/60 1250 168 1,40 -25..+60", "P. 21046 / RC3)"], "quantities": [null, "current", null], "rows": [["M3G 084-DF", "B 1~200-277 50/60 1450 250 1,10 -25..+60", "P. 147 / RC4)"], ["M3G 084-FA", "C 1~200-277 50/60 1850 500 2,20 -25..+60", "P. 147 / RC4)"], ["M3G 084-GF", "D 1~200-277 50/60 2100 750 3,30 -25..+55", "P. 147 / RC4)"], ["M3G 112-EA", "E 3~380-480 50/60 2400 1100 1,70 -25..+60", "P. 148 / RC5)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 146 ff. – EMC: Interference emission accor", "page": 93, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 355-RB03 -03", "3,70", "K3G 355-RB03 -03", "9,70"], ["R3G 355-RR06 -G1", "5,00", "K3G 355-RR06 -G2", "10,8"], ["R3G 355-RS02 -H1", "5,70", "K3G 355-RS02 -H2", "11,6"], ["R3G 355-RT01 -I1", "7,00", "K3G 355-RT01 -I2", "15,4"], ["R3G 355-RJ75 -01", "8,40", "K3G 355-RJ75 -01", "16,4"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 100, "orientation": "column", "header": ["M3G 084-DF", "A 1~200-277 50/60 1170 250 1,10 -25..+60", "P. 210467 / RC34)"], "quantities": [null, "current", null], "rows": [["M3G 084-FA", "B 1~200-277 50/60 1500 500 2,20 -25..+50", "P. 147 / RC4)"], ["M3G 084-GF", "C 1~200-277 50/60 1700 750 3,30 -25..+55", "P. 147 / RC4)"], ["M3G 112-EA", "D 3~380-480 50/60 2060 1320 2,10 -25..+50", "P. 148 / RC5)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 147 f. – EMC: Interference emission accord", "page": 101, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 400-RR07 -G1", "5,60", "K3G 400-RR07 -G2", "12,5"], ["R3G 400-RS03 -H1", "6,40", "K3G 400-RS03 -H2", "13,3"], ["R3G 400-RT02 -I1", "7,50", "K3G 400-RT02 -I2", "15,5"], ["R3G 400-RJ75 -01", "9,10", "K3G 400-RJ75 -01", "16,5"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 106, "orientation": "column", "header": ["M3G 084-FA", "A 1~200-277 50/60 1000 250 1,10 -25..+60", "SP.. 124076 // RRCC43))"], "quantities": [null, "current", null], "rows": [["M3G 084-GF", "B 1~200-277 50/60 1260 500 2,20 -25..+50", "P. 147 / RC4)"], ["M3G 112-EA", "C 1~200-277 50/60 1440 750 3,30 -25..+60", "P. 147 / RC4)"], ["M3G 112-GA", "D 3~380-480 50/60 1550 950 1,50 -25..+60", "P. 148 / RC5)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 147 f. – EMC: B C D Interference emission ", "page": 107, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 450-RS04 -G1", "6,70", "K3G 450-RS04 -G2", "16,7"], ["R3G 450-RT03 -H1", "7,50", "K3G 450-RT03 -H2", "17,3"], ["R3G 450-RJ74 -21", "9,30", "K3G 450-RJ74 -21", "19,3"], ["R3G 450-RK56 -01", "10,6", "K3G 450-RK56 -01", "21,0"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 112, "orientation": "column", "header": ["M3G 084-FA", "A 1~200-277 50/60 750 250 1,10 -25..+60", "SP.. 124076 // RRCC43))"], "quantities": [null, "current", null], "rows": [["M3G 084-GF", "B 1~200-277 50/60 900 460 2,00 -25..+40", "P. 147 / RC4)"], ["M3G 112-GA", "C 1~200-277 50/60 1100 750 3,30 -25..+60", "P. 147 / RC4)"], ["M3G 112-IA", "D 3~380-480 50/60 1350 1320 2,10 -25..+50", "P. 148 / RC5)"], ["M3G 150-FF", "E 3~380-480 50/60 1700 2600 4,00 -40..+60", "P. 149 / RC6)"], ["M3G 150-FF", "F 3~380-480 50/60 1820 3190 4,60 -25..+40", "P. 158 / RC14)"], ["M3G 150-FF", "G 3~380-480 50/60 1900 3650 5,60 -40..+40", "P. 153 / RC9)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 147 ff. – EMC: A B C Interference emission", "page": 113, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 500-RS06 -G1", "8,90", "K3G 500-RS06 -G2", "18,8"], ["R3G 500-RT04 -H1", "9,40", "K3G 500-RT04 -H2", "19,7"], ["R3G 500-RK55 -21", "13,0", "K3G 500-RK55 -21", "23,0"], ["R3G 500-RL96 -01", "15,1", "K3G 500-RL96 -01", "25,4"], ["R3G 500-RA24 -71", "21,0", "K3G 500-RA24 -71", "35,0"], ["R3G 500-RA26 -C1(2)", "28,0", "K3G 500-RA26 -C1(2)", "43,5"], ["R3G 500-RA28 -03", "21,0", "K3G 500-RA28 -03", "35,0"], ["(2) with Aktive-PFC", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "VAC Hz rpm W A °C", "page": 122, "orientation": "column", "header": ["M3G 150-FF", "A 1~200-277 50/60 1340 1500 6,70 -25..+55", "SP.. 125006 // RRCC73))"], "quantities": [null, "current", null], "rows": [["M3G 150-FF", "B 3~380-480 50/60 1540 2360 3,65 -40..+60", "P. 149 / RC6)"], ["M3G 150-IF", "C 3~380-480 50/60 1650 2900 4,43 -40..+55", "P. 149 / RC6)"], ["M3G 150-IF", "D 3~380-480 50/60 1660 3190 4,60 -25..+40", "P. 158 / RC14)"], ["M3G 150-FF", "E 3~380-480 50/60 1750 3700 5,70 -40..+40", "P. 153 / RC9)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "– Technical features: See connection diagram P. 149 ff. – EMC: B C Interference emission a", "page": 123, "orientation": "column", "header": ["Weight Centrifugal fan Weight Centrifugal module with support bracket Centrifugal fan", "kg", "Centrifugal module with support bracket", "kg"], "quantities": ["weight", "weight", null, "weight"], "rows": [["R3G 560-RA25 -21", "22,5", "K3G 560-RA25 -21", "44,6"], ["R3G 560-RA25 -71", "22,4", "K3G 560-RA25 -71", "42,0"], ["R3G 560-RB31 -71", "26,5", "K3G 560-RB31 -71", "46,7"], ["R3G 560-RB27 -C1(2)", "33,5", "K3G 560-RB27 -C1(2)", "58,0"], ["R3G 560-RA24 -03", "22,7", "K3G 560-RA24 -03", "43,3"], ["(2) with Aktive-PFC", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "Part number", "page": 134, "orientation": "column", "header": ["175, 190", "170 155-160 4,5 2,0 30 20,5 Nm (FlowGrid is completely closed / Guard grill function)", ""], "quantities": [null, "torque", null], "rows": [["220, 225, 250", "205 192-194 4,5 2,0 38 20,5 Nm (FlowGrid is completely closed / Guard grill function)", ""], ["220, 225, 250, 280", "280 245-261 4,5 3,5 40 20,5 Nm", ""], ["310", "315 288-292 5,5 3,5 49 20,5 Nm", ""], ["355, 400", "370 334-346 4,5 3,5 56 20,5 Nm", ""], ["450, 500", "470 440 9,0 3,5 71 102 Nm", ""], ["560", "580 545 10 3,0 90 102 Nm", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "", "page": 135, "orientation": "column", "header": ["Intake fi nger guard for backwards-curved centrifugal fans (according to EN ISO 13857) Part number", "Fan size", "Version", "a b d e Strut division Dimensions (mm)"], "quantities": [null, null, null, "current"], "rows": [["79280-2-4039", "250, 280", "1", "280 4,5 227 2,8 4 x 90°"], ["79310-2-4039", "310", "1", "325 4,5 271 2,8 4 x 90°"], ["79355-2-4039", "355", "1", "345 4,5 308 2,8 4 x 90°"], ["79400-2-4039", "400", "2", "390 8,5 343 2,8 3 x 120°"], ["79500-2-4039", "450, 500", "2", "445 8,5 417 2,8 3 x 120°"], ["79560-2-4039", "560", "2", "490 8,5 466 2,8 3 x 120°"], ["Subject to change", "", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "Ød Øa", "page": 135, "orientation": "column", "header": ["Guard grill for suction side for compact centrifugal modules Part number", "Fan size", "a b Dimensions (mm"], "quantities": [null, null, "current"], "rows": [["13351-2-2929", "133", "94,1 7,7"], ["19051-2-2929", "175, 190", "133 9,0"], ["22051-2-2929", "220", "166 8,7"], ["22551-2-2929", "225", "158 8,7"], ["25051-2-2929", "250", "177 9,7"], ["Subject to change", "", ""]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "Part number", "page": 136, "orientation": "column", "header": ["133", "See Page 137 (Pressure extraction by centrifugal modules with M3G 055 see Page 139)"], "quantities": [null, "pressure"], "rows": [["175 / 190", "See Page 137 (Pressure extraction by centrifugal modules with M3G 055 see Page 139)"], ["220", "See Page 137 (Pressure extraction by centrifugal modules with M3G 055 see Page 139)"], ["225", "See Page 137 (Pressure extraction by centrifugal modules with M3G 055 see Page 139)"], ["250", "See Page 137 (Pressure extraction by centrifugal modules with M3G 055 see Page 139)"], ["250", "See Page 137"], ["280", "See Page 137"], ["310", "See Page 138"], ["355", "See Page 138"], ["400", "See Page 138"], ["450", "See Page 138"], ["500", "See Page 138"], ["560", "See Page 139"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "Part number", "page": 139, "orientation": "column", "header": ["20000-2-2945", "Pressure transducer (A)"], "quantities": [null, "current"], "rows": [["43426-4-5154", "Closure cap for pressure transducer"], ["79600-2-5120", "T-tube connector (B)"], ["02636-7-7024", "Silicone tube (C)"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "blue", "page": 144, "orientation": "column", "header": ["Wire 1", "Connection L", "Color brown", "Assignment/function Power supply, phase, voltage range see nameplate"], "quantities": [null, null, null, "power"], "rows": [["1", "N", "blue", "Power supply, neutral conductor, voltage range see nameplate"], ["1", "PE", "green/yellow", "Protective earth"], ["2", "0-10 V / PWM", "yellow", "Control input 0-10 V or PWM, impedance 100 kΩ, SELV"], ["2", "Tacho", "white", "Tach output: Open Collector, 1 pulse per revolution, SELV"], ["2", "+10 V/max. 1.1 mA", "red", "Voltage output, SELV"], ["2", "GND", "blue", "Reference ground for control interface"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "brown green/yellow blue black", "page": 145, "orientation": "column", "header": ["Wire 1", "Connection L", "Color black", "Assignment/function Power supply, phase, voltage range see nameplate"], "quantities": [null, null, null, "power"], "rows": [["1", "N", "blue", "Power supply, neutral conductor, voltage range see nameplate"], ["1", "PE", "green/yellow", "Protective earth"], ["1", "SL", "brown", "Speed selection: switch open = speed 1; switch closed = speed 2"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "blue", "page": 146, "orientation": "column", "header": ["Wire 1", "Connection L", "Color black", "Assignment/function Power supply, phase, voltage range see nameplate"], "quantities": [null, null, null, "power"], "rows": [["1", "N", "blue", "Power supply, neutral conductor, voltage range see nameplate"], ["1", "PE", "green/yellow", "Protective earth"], ["2", "GND", "blue", "Reference ground for control interface"], ["2", "0-10 V / PWM", "yellow", "Control input 0-10 V or PWM, impedance 100 kΩ, SELV"], ["2", "+10 V/max. 1.1 mA", "red", "Voltage output, SELV"], ["2", "Tacho", "white", "Tach output: Open Collector, 1 pulse per revolution, SELV"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "Ain1 U", "page": 150, "orientation": "column", "header": ["Terminal KL1", "Connection N", "Assignment/function Power supply, neutral conductor, voltage range see nameplate"], "quantities": [null, null, "power"], "rows": [["", "L1", "Power supply, phase, voltage range see nameplate"], ["PE", "PE", "Protective earth"], ["KL2", "NC", "Status relay, floating status contact, option 1: break for failure, option 2: break for run monitoring error message"], ["", "COM", "Status relay, floating status contact, common connection, contact rating 250 VAC / 2 A (AC1) min. 10 mA, reinforced insulation on supply side and on control interface side"], ["", "NO", "Status relay, floating status contact, option 1: make for failure, option 2: make for run monitoring error message"], ["KL3", "DIN1", "Digital input 1: Enable electronics, Enable: Pin open or applied voltage 5...50 VDC, Disable: Bridge to GND or applied voltage < 1,0 VDC, Reset function: Triggering of software reset after level change to < 1,0 V"], ["", "Ain1 I", "Analog input 1; set value; 4-20 mA; Ri=100 Ω; adjustable curve, only for use as alternative to input Ain1 U, SELV"], ["", "+10 V/max. 10 mA", "Voltage output 10 VDC, power supply for external devices (e.g. potentiometers), SELV"], ["", "Ain1 U", "Analog input 1; set value; 0-10 V, Ri=100 kΩ; adjustable curve, only for use as alternative to input Ain1 I, SELV"], ["", "GND", "Reference ground for control interface"], ["", "RSB", "RS-485 interface for MODBUS RSB"], ["", "RSA", "RS-485 interface for MODBUS RSA"], ["", "Aout", "Analog output 0-10 V; max. 5 mA; output of current motor modulation level / current motor speed; adjustable curve; SELV"], ["", "Ain2 I", "Analog input 2; Measured value; 4-20 mA; Ri=100 Ω; adjustable curve, only for use as alternative to input Ain2 U, SELV"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "blue", "page": 154, "orientation": "column", "header": ["Wire 1", "Connection L", "Color black", "Assignment/function Power supply, phase, voltage range see nameplate"], "quantities": [null, null, null, "power"], "rows": [["1", "N", "blue", "Power supply, neutral conductor, voltage range see nameplate"], ["1", "PE", "green/yellow", "Protective earth"], ["2", "PWM", "yellow", "Control input PWM / 1-10 kHz, impedance 1 kΩ, Isink = 5-10 mA, SELV"], ["2", "GND", "blue", "Reference ground for control interface, SELV"], ["2", "Tacho", "white", "Tach output: Open Collector, 1 pulse per revolution, SELV"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}, {"title": "blue", "page": 155, "orientation": "column", "header": ["Wire 1", "Connection L", "Color black", "Assignment/function Power supply, phase, voltage range see nameplate"], "quantities": [null, null, null, "power"], "rows": [["1", "N", "blue", "Power supply, neutral conductor, voltage range see nameplate"], ["1", "PE", "green/yellow", "Protective earth"], ["2", "RSB", "brown", "RS-485 interface for MODBUS RSB, SELV"], ["2", "RSA", "white", "RS-485 interface for MODBUS RSA, SELV"], ["2", "Aout", "grey", "Auto addressing"], ["2", "Din1", "yellow", "Auto addressing"], ["2", "GND", "blue", "Reference ground for control interface, SELV"]], "source": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFbAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAgABAwQFBgcI/8QARhAAAQMCAwUFBgQDBQcEAwAAAQACAwQRBRIhBjFBUWEHEyJxgRQyQpGhsSNSwdEVYnIzQ1Ph8AgWJIKSssIlNGPxk8PS/8QAGAEBAQEBAQAAAAAAAAAAAAAAAAECAwT/xAAeEQEBAQEAAwEBAQEAAAAAAAAAARECEiExQRNhUf/aAAwDAQACEQMRAD8A6S4aqIqZwURXreQJQneiKE70QB3oSiO9CVUTRe55KVQQnQhTBRYIIggRAqKkBunQAogUUQKdCnBRRgp0CIFEEnBQ3Too0roAUQKgMHROECe6A7p7qMFPdRR3ToBqkgNJDcpXKAkkNylcoCTXCFJA90kN0xKAibISU10lUK6YmyRKElA5N0yZJXBA/coXb1O7coHIlAUJRFCVWQlAUZ3oCqg4veKmUEZs8KdRYcIgUCcFFGCiBQApwVFSBOgBsiBugIFOhSBRRgp0N0kQd090IN06AgU90F091FGldBdPdAV090N0roCukhuErhASV0NwlcICumumuldA6V0N010BXQkoXyMZ7zgFXfWxt93xK4i0hc9rfeICx76yV242HRQuJcdSSrieS8+tjb7viVd9XI7d4VAAnsribWSI4KB+9TneoXrLVRFCURQlVkJQFGUBVRFIbbimbK8bnFM83cUw3qonFQ/jYqRtQDvaq4SCirjZmHipA9p3FUmb0YTF1cBTgqq0kago2yO5qLq0DdOq4lPEI2zA71F1KnugD2nin3oo7p7oLp7oDukhSRB3SuhuldFEnQ3SuiCuldNdK6YHuldRPnjYNXBQPrh8Db+aYauIHSsYPE4BY99TK/e6w6KI6m5VxPJdfXNHuNJ81XfVyvO/KOiisnsribTEk7zdKyeyeyIGyeyKycBNA2TgIrJw1RV0qB6nKgfxUaqIoSiKEqshKjebNJRneoZjoAqiJON6YJxvVQaQSSQGzejCBu9GFFGNycJhuThRTp0ydFJOCRxKZJBIJHDinEp4hRp0Eomb1CMSNPFVimQ1cDgUrqpcjcUjK5ovmRdXLhRunjZvd8lQdM9+9xUaYz5Lj678g+agfUSP3uPookQCqaXnqknSsgScBKyIBA1k9k6eymhrJ7JwEQbdFCAnARhiMMQRhiIMUgYjyopyoH8VOVXfvRajKE70RQnejIDvVV5zPJViQ5WkqqqzThOmCSokSTDcnQG3ejCAbwjCij4JwhCdQEnTJ0UkkkkU6dCnQIpkkkCQSmzbI1DKbusqlRpJIraIybonCQCIBFIBPZOAnATQwFkQCcBOAopgEQbdEGo2sQAGowxSBqMNRUYYjDUYaiDeiigDUYb0RhiNrFNFNxUD96mcoHKlAUBRFAToqygmdqAoUT3ZnkoVpkk6hq6qChpJKqpkEcMTcznHgFxrbDbnEsefJS0LpKakvZkTD4pP6ufluWeupGueb06xU7U4FQyGOoxWmY9uhaHZiPldWKDHMLxQ5aHEKeodvytf4vlvXC6PDXOpWOqcpqPiDPdCs1QZTRsMUToy3eb3uVz/AKV1/nHfBcIwVwjCNocWwuZs1NWSho3xucXMPm0rr2zm0VPj9E17bRTht3xE3t1HRa57lYvFjNjeiQBECtsCBToU4KiiSTJ7opJJXSugSV0ySBEqBxu4qZxs0qDeVYzSHNEmA1RAIEAiASARAKaEAiASARhqKYNRtYiaxStb0RQBikDUTWow26igDUYb0UgYjDFNMRhiMMUrWdEYaiowwckQYpA1OGqKwr9ygcVK8qArbFMVDM6zCpSVVqHXIbySM1DxRIU41NlplzDtT2icKqHBYXHKwCWYDi4+6PQa+q1LZ+ka+sa54Dp5DlY0nQdSixF8GN7ZYtLNWRxyNnfaNx8RaDYW56BXcOwWppYjM/8ADle3Nr8A5ea8vV2vXzMjL138PoDaM5gzQv8AzFaFi+0s9ZLK2ihzQwi73/C0XtfrqQsjU3xGvdTSylsMbC6Qt32FtB1JIHqqc+D0T4HMjiETyNHgm/rzU1piINqa6nBbI2KaMOsWltvkQt22Z2mbAY8QortMbgXMO8D4m+q5tLSysit3bjmdcFbJgWC4phjIKmrgMVJiLHdyS4HPltc2BuN/FUr05DKyeFksZuyRoc09CLhSLGYC18Wz+HsffM2njBv/AEhZEFel5UGIYlTYZSmoqpBGwbubjyAXP8T7Q6qprzT0Ln00Eer5GNaXk8ALgjzK1PbPaeprtoquOKR0kDZS2Ft9ABp+i1uPFvYKuVtUcpeQ/MNRa1v0Xm67tvp6OeJJ7dExrtLrsNwpk1LWMfUGQNbTzMaXyDiRZu4c1jKntsrITDFM6AS3b34pIM2QcQHOdYutyFgVouM18FTVtma4O7qme6Ig/H/lvWrwtBa4uBJdo09VJ1W/Gf8AHsPCa6LE8Go66B5fFUQtka4kEkEX1tpdW1q/ZxSTUHZ1g8E4If3JfY7wHOLh9CFs916J8eW+qdIlUMXxelwWgdV1b7NBytaPee7kFo8/bBQxyFsWE1L7cXSNb+6WyfSS346HIfCowNFzSftgNrx4M0f11H7NQ0Ha7I/EYm12HRRUbjZ74nuc5vXXf5J5xfDp08BGAhbYgEbipAFawQCMNukApWtRTNapGsTtapQ1RQtapGtRNYpWsTVA1ikaxG1nRSBqjQGs6Iw1GGog1QAGog1SBiIN6IoAxGGgIrIg1Qaq86qMqQxvPwlMYXcdF0c0DjZU3nM8lZEwAjUqP2SPkfmms4oJwbEFXvY4+qf2OLkfmrpjzNiNKMM7R39+3wxYhd1+We/2W07Szu76fu5HCKJ2UgHfxWS7YdlHU1SzHqZhMEwEc5HwPGjT5EaeY6rSBi0lbTFr7kyMDXf1BeXqZXql2MXJiccGId64n8RrmEW3ag367gpKjGImwksdckb7aBY3EqVz27vEDdv7LGSVEromRPJIiJyh3w33qKOaeSV2YuIaPdHTgs5shSyz1znBziG2aBfi42/dWqbYiX/dgYviFbHRzVGtLRuaXSzt/Pb4W9TvW/8AZfsqJq+M5c1NRuEs77aOk+FvpvWpN9Jb6dWiZ3cTI/ytDfkENZKYaCokF7sic4W6ArJezRngmdRxPY5jho4Fp9V6NeaR5dxCT2ZklUQHua3MLqDCKHEtp8Pq5pKTvIKcf27GgOYd+nOwBJ6BZ7GMOLRUYfKLSsdLSuvwcD4fmh7ONt4tm6OowusjJ72TM0XLcx3FpIIte1tTaxINxovJHrrCx0OHyYE0SUlR/EYpy15iIDAwgjdvuSPKy33YnsnwrEaamxiqxGadgP8A7URtAa4H3XHW49NbrUqOoaayts24EW4c9P2XX+yrvajBKtz3DuWzANZbc6wub/Ja493Kz3bJsbkLNAAAAGgA4J7qz3DeSXcN5L0682OU9rbyK3Bhe7bSm1+NhqueUtDJVzBrLAu4nW2thoNSbmwAXQu2eNrcTwDT/G+wWj4NiseC41RV8zg2KnmbJckgXB0/X6Lh19d+fgNp9lMRwChdWy1IdltnjsD3fiy+IAkg30sdyw8Ty6NhtYk2NuBvqtp287RYMZwUYNTOjmc4Nb3gLnAfzak62uN5J36blqzIBR0dLTE3lYLyH+Ym9vlZZbem31ENHQOqaiRsUMMeeR7tzWgXJXJcY2yxXaumkqMOxz/d/D2ZjHEYniWZg0Ds7QdXHQNBHqtz7UI3ns+fSxymM1ssNOSATfMb5dOZAHquX4PhQo8XGHyVDJDTRsZmzBzGSPeGk6aENB04Lr1fyOXHPrauQdomJYAKWL2ytju8Z3VjTK144+9qPQrtezWNR7QYLHWsa1ricrw12Zt+h5Fc27RNnKBvZocUE7HHV0Te9714LSG3L7gFpIJ0GmZotZLsEkxBlJiFPVRytiYGvGcW1dYt+hJ9Vnm+16nrXY2tUjWoWvHJSNkYN66MJGs6KVrFG2aPmpGzRH4goow1GGpmyRfnCkbJHwcEUg1GAkC0/EEYAPFQCAiDUQsnsgYCydKydBgjGeSjdHcK+Y+ijMQ5LTOKDouiHu1ddEojHZBX7tLuwrGRIMRFOoo4Kumkp6iJk0MrS17Hi7XDkQuUY72QRU9Y+pwKvhjgcbmlqSfCf5Xi/wAiPVdieGsYXFY6aETuu5g6CyeOnljz9iOEGkDoa2iLHbgXjQ+R4rXHYQ8z2Bjcb6BzQ4j1XqKTCaaSHLNAyUH4XNuFWiwHDKeTPDh9LG/8zYmg/ZY/n/rX9P8AHI9luzfEselFXjFW6lprgl1/xZPIHd5ldpwvCqLCsNio8PhbFTxizQNb9SeJ6pMpmMN2tAPQK/AczcrgAfutTnE8tR930T930VnJ0SyKjkHaVsbJHiM20FNC+op6hobVxMF3RECwkaBw014+m7ln8OhqJ3VUJp3vzECYmxP81l6kq6SKWTLk8W8m6wE/Z7svUzmaXA6R0hOYnJa55m29YvG+43O89V5xc9rSygw4ST1MurywZyTvO5ehOzLAZcD2Ojgqifa5pXySgk2BvYWB4WAUmE9nuz2Ayd7QYcyOYSOkbI45nNLt4B4C2lltlJTxNia5sbWu42Cc8ePtL3vou66JjF0VrIlkW2WgdpWzUOMYKKxok9uoGufC1gv3gNszbel/RcNmYx8RaQCDvBXqXEGF0bYw0XfvPILADZHAhM6b+E0jpXm7nGIEk81m861OseboKCKOUOggaZRuytzELM4DslieOY1BTezzU8LnAyTyxlrWt47956L0HHhdJTi0VNFEP5WBv2Tuo4w4FrAHA3B5J4H9EG1WzsG0mylZhEsndCdg7uU65HtN2u9CAuB1+D47s7M+SWNsNUzwOY4Zopm8CDx3lenpGMbGXPAytF1iarC6LE4S2tp2SsOoiLA5v14pedSdY8w11Rj+2Xd0stZLLLmBFKyMkl1g25O86NA15BeiOz3Z07ObJU9HM/vKt/4s7icxzG1gTxsAAslT4RQYWwNpKCKkaTqYmBt/PmsxShr4rta0EaGyTnC9b6NkSDVY7tOI1UQZOiWRWhHfgl3aCsGG6fu1ZEafuyiq2Qjmns4fEVZ7tLu1FxXDnj4j80/ey/nPzVjuhbcl3XIIIRPMPjKIVU4+K6PuuiXddEFlzNFE5itKJ41VFVzFC5qtvChcEZQBqfKjy6pZVRVqPE4N4BRBlirDmeIpd2mpiE3tZB3asiO53J+7TTFcR9FK1hY5p9UfdqR7QQ23AWTTB5UsqLzTjeo0i7i7ybb0hTXKsA2T5gqyqGm6IoY8rSLcVZuE2nBS1UeTomy9FKmQVamLO+PpdC2muRfcrdtUjuVFSWkYWaDVQ+yWG7VZBNx1U0xBPCZYsg4kXQMpMjugFlbSTRDLStfDYAA8gmpqYwX5FWATzRJoENT2RAXT2RQhuu5GGIgBa5CRcxo1IHmosLIOScN4BRmqgZqZG+iB2JwNFxmPkEFnIUu7Cxz8ca33KSZ/q0fqrWH15rmSF0BhLDaxcHX+SCx3YSydFIBdPlU0Rd30T92OSmCSaqMoHjRGhduVRC5QvCncFE4KpUJBunTlMogNAU+icgXSWlIZU4ASCcKBWSsknVCSCe2qdEMnSTgKBBJPZJQMmKdMUCaMzso1da9uiMxOAuXMHm8fuqdXGJGkFub3dPVExgBs1thwClrUiy2IOOksfzv9kfsoJ1maB0BKha4t0KJjje97LNta8YOWKKFubvHv/paB+qg76P8AwpD5uA/RWC5rhYlRuDQ3gUlMiE1TGut3HzcU5qzbSNg9CUBLXgg2CE5WgqhOqpr6OaPJoQmeZw/tnDy0VWebuwVDHWtdfMdyqatvkkI1kcfUqjVuIZx1KN1dCdM4BVeonbJlA11RNT07PBcqxbRRQnwKa55oBIOlt91kcHH4c5O8v/RY4k6rI4R/7V+u+Q/YIMiiDkAKe6gMFPdRpwUDITuRJitCI7lE4aKY71Gd6sSoXBCpCEBRAp09krKqZOkkgScapJwEDpJJxvUQgE9kklQ6ZJK6BFCU5KVjyUELzZ7z/KPuUzC6926lBWO7uN7z/KPuqzKq1i0LNblWHyljrOQuLsurt+5E7E4oos1TEHtA4bytTbtXSVc5D530bnOIbHLGW26a/pdSQtxs5mtpck9EhITvKxlLMag+CQPt+U3+m9WJqiOmY58rwxrRcklU1bz2FybLVNp+0PBdm7xS1HtFUP7iHxOHnwb6rnu2/avJUSSUOCSGKEeF9S06v6N5Drv5c1yiarMkhJJcSbqW4v10LG+13HcQkc2iZFQxcMozv9SdPotSrNosdrjmqsXrH3/+UgfILGAljMz9/BqnpIO/k7ydwaxu8nQALFtakjKYNQ1+K1APtdS2Nu9/eOv6K7iT9qNmn+0U+K1klJf3+8LsvRwN/mnZtXSYXTtp8PpTUP4vccrb/c/RVztjXTRyGZzfFdoiYwBoHMk3J8kGewrtfxqkjyVbWT6eGQN19R+y2vDe2I+yxzYjhkwhdp37YnNYfIi4XE3VMp0GUDoxo/RZfZ7a/GNmJnuw6oYI5f7SJ7Q5j/Nv6qzr/rPi7xQdpmzmIN8NSWHrZ321+i2/AdoMHraYMpsUpJJC4nJ3oDvkdVwvC9ttkceqRHtPs5SUk7tPa6dlm362s4fVb4zsiwjEqCOuwbHq+hbMMzMr21EJHAhrhu9VuXWbMdWDtPNECuP/AO4/aHs8L4NjVFiMY+DM+ld8gS1ZDB9tNp8LxaioNp6DuHVMzYS1zmuNnGwe1zdCL7wVUdRunuowbJwUUZTFOUKACgdvR8UB3qiNyA70bkB3qsldJYHGttMA2fJZXYgzvh/cxDvH/IbvWy1sdqMmIVAiwfAKiYHc+okDCeuUX08yFm2RqS346FZK11zDHNu9oITFBE2jpJXus5rPE9otvu7Qa24LTavG8erHuNXitXLc+6JSG/IaLPkvhXoHceSIA21C83GWrLrkvPUyG6tUmN4xQvBgraqG35Jjb5K+R4vQ6S5FhfariWHOY3FIW19PexePBKB9j6/NdNwHaPCto6Tv8NqWy29+M6PZ5t/0FZZWbzYyIB5J8rijSWkCGcynDAE6dQNYckrJ0yDFYzKY4S38xYP+5YqOoyq3tO4sZE4cZGD6PWHZMDpzUValeZnWJ0UQpoZB3UrGvad4cLhLM1iUsjWwl7jaw3oMTimGxYQ32jDKiakl4MjOZhP9BuPlZaDtD2iVkdTLhGLmmxCItyytDCMt97bg3B8iVsm0+1UWB4a+ulIkqpAWUcR4u/Oeg+9guK0OH1uMYvHSwxvqK2qksG8STvJU6uLJrYZ8E2cxqLNhtc/DKg7o6h3eROPIO0cPW61uswiowWcxVkZbLvDt7XDm08R1XccU7OsL2P7IsXlqIIqzEzThz5ntvkcXAeDla64pPjE4oG0tVE2qhv4S4+Jv+f3GizWootA0kkB191o3n/JO97pCA7U7mtHut/zScC45r3zC4cOITf2Y6ndZYaSQSyUznmMASWy595bzt+6jd/MUBDiNXZW8ghIYNwHqVVSDJl0IunyDoobNPAeiY3YLscQiJ8g5rdtgO0iu2Iq2wyl9ThMjvxae9yz+Zl9x6bj9VosM2Y5HWDvup3R3bvunwvt7Hp8aw6pwRmLw1cb6B8fetmB0Lf34W56LmuCyVHaD2l/xXIW4ThTw4Hg549xg5niVzXZyoxd2G0eyTMQ7lmJ1LXsjkdZsAdpcnmd4HrvK9H4BgdHs5gsGGULMsUI1cRq93Fx6ldZXKxlUkAciuipUydMqgDoUB3orqriFfS4XQT11bM2Cmp2F8kjjoAEVBimJ0eD0EtdiFQynpohdz3n6Dmei4Vtr2s4vjsjqDAWy0NK85Glv9tN5n4R0HqVh9tdt6vbLFTUSZ4cNhcRS017f8zv5jxPDcEGDUBg/4mdoE8o8It7jeXRc71vxuc59XMOoTHSxPrYKaSsGrnsZl19Dqeqz1NjddR0xp6YxQMIsckYufXeseH2CIOCy0Z8bppC95LnO1JOpKIU9+CcPawEuIDRxKx9ftHR4ey75Gt5X3nyG8oMh7IgdRngFpuIbfzxuy01Lfk+Q6EeQ/dY9m32NPlDQ6Bl9wEd/ug3Wvoz7O7Tcsbh1TW4dUR1dFUSU88Zu17DYhYBu3mJSNIqoYZG7jlBaVlMLx/Dq38JzzBI7cJNAfVB3XYbtCjx/Jh2JBkGJAeFw0bP5cndPkt5XmQ56eQPic5j2EOa5psQRuIK7hsDtb/vNhBjqSBiNKA2YfnHB48+PXzW+evysdc57ja06SS25mSSToMFtKwOhivu7xv2esHZgcLaWWe2l0o4zf+8b9nLAw5TGS4oCJaRclYfFKoh4hzgNsS5xOjWjUn0CyEkzWRON7Lm+3mOmlwuaGE2lqz3N77mDVx9dB6lPh/jQ9pMcfjuPy1OogackLD8LBu+e89Ss92a7ZUWye1jarEaRssErO4dMBd8Av7w5jmOS0YPzSlSSaSA8wuLs9Vdoldh9R2VYpUmrjNLU047mVhzCQkgtA53IXlp9nl1wLHgshJimIv2dhwySueaCOUzR0xJIDiLXH+uKxDyS4m+gVt1JMFDM2nk7uYEwvN7jUtPMfqOPmmnBpnEueHsdq143PHMKrUSeElxTUrxWxOpibE3y9HWv9bWQ+I5a7MDY2Vb2hzjq4qSOljzi7i4+Wi2WLZAOw44hIyWSna4MLgQNeg3nerIWyNYbObjK43VqGfP4Xi/VbXSbJSGm9oiweodHuDnNOvosgcFpqXBTVvMcNSJMvs7ow11ueuvXyV8WL3GmyU5dFna0+HVZTAnxuDqmdoeIiAyN26R+8X/lA1Py4q5WTiOhmdyY4geiw2F17m4LJEY4wS4OzgeIkm1ifQ/NMxZb1FmprJ3VxqBM8Sh+cSXsc173+a9bbLYyNoNk8MxbTNVQNe8Dg/c76grx+8k7969H9hFd7b2c+zuNzRVUkQ6A2eP+4qc32tmR0dK6IsPBDYrbCdM42CYuHBDclUJcF7ZNsH4vjg2YoZSKOicDVFp/tJfy+Tfv5LsO1uPM2Y2Ur8WdYugjPdtPxSHRo+ZC8m53yzvqJHvdJK8ve46l7ibn1JWOr+N8xsWDYG+rnNQ5t4KexPIcgs7NGYwySTRz23a3kDuPqtrpcCp8H2Yw3CpHj2qqPfVQB1a0WLh/2tWqbQsqIK50r9Q83vw8lz10wAkRGUMbclUI6kZMxNgsJtBjbqWmyQOtPKPCfyN/N58AqyfaLaXuHPp6ch8zdDxbH+5WlTTyTzGWWRz3u3ucbkqRkRcw3uSd6ikYGgk6WRVmJzJYix+o4dCmZSsZIHB1yFDARl371YDjfyUUNQzI4jfm1UDmhWHtMmRx8lDL4SqM9gG0TqZ7KOufmpzoyQ72efT7LoezWMybO7R0texx7sOyygfFGd4/X0XGffW67L4iayhNJMbywDwk8W/5IPXDXNe1r2nM1wuCOIT21Wu7BV5xHYnD5HuzPiYYXH+k2H0stjXWONhiEraJ7J0Rru1z+7w6M85Wj6OWpx1Rtlutr2vbG6jpxI/u2d80F1r2FncFpEjmNqHBjszA42NrXHOysSjxSq7uCzTe64tttXOnxp0ea7YmhoHU6n7hdZxWYCALhm0s5kxyrdfTvCPlp+inXxefrGwy/ja77rJsYJ8rd2u/kOKxUVJUtpzW90404eIy+2gcQSB6gH5FZCllJYee5c66ppNXZiLXvYKGQZSG8Tr+ykfa7Sd4VaaYBzn8eH2CiqNWS6XI3gpcM1eHcntA+qrk/hPdxd4R6q5hrR3sbSbXlaL/ADVRZwfCqrE62Kmpoy+V+oFtAOLj0A1XXcJwODAMJjikrJJnvJeWsNw4gC+XmBvtoQsfs1gEeBvqHvIkkvmfKB7rRuGgBaeN+ouEWJ4k+eVxlF3uNrO08mk6ZX8Q7cbrpJn1xt8vjb8Cq6Ste+SWdzJh4g1jM4lHQ7j66rKyU+E1tGYqugjmYfzkOv1HLyWo7KU88YmqpHWjeLFpbbM4/wDa7ThoStrisY7EEX/MLfb/AF81pMjnu3Ww8VNhFVX4KHui7txfATctFt7ePM2K5TSHLhDz/Mz7kr0NieIvjIpWENubSPtcA78v7+gXE9p8NZhWI19LE3LEZw6NvIFpNvQm3osdT9b5v4pPF9V3n/Z1dfZ/G4+Aqo3fNn+S4Ody77/s707mbLYvUHdJWNaP+Vg//pY5+t9fHXbJAJ0l1c0aSSSK5F2+Yr3eGYXhIfZs0jqiQcw0Wb9SfkuPbPBrscgq5m3hpnd5lPG276reu2jvsT7RDBf8Gkp42epu79VrVFHTUMTmzQGQOadzrEcj81x6vt1nxtkeOHFccMz3Wa7KwdGj9yUtr6qKTJTRkEgX0WpUkjmyZmkgN481YL3SOMjnFzjvJWVVZnNYO7Js0AuceQGpWo1Ejq6skmeLZjZo5DgFnsVqAyjmJNjM4RjyGp/T5rCxRSVAigpBnqamQQRAfmP+X3VGOp46oVEtPTD2t7dS74GeZ/0EL6TEzctMclt7WFp/+1tmIYU+lqGbN4XF3r6ZwjnczXv6g+96NPhHkSsFNTVlHUPb7SxzojZ7W2sETWKppB3vcvj7qS9rbgTytwKmkfawG9W8dp2y0cda0ASNIDraXB/bcsfK4vc2T/EAd+/1uiskx3/ohPHvv/FY55JcrshyYPC380jnfQD91Xo6SevrYqWmidNPM4NYxouXHkFQ1HST1lXFT08bpZZXBjGNFy4k2AC6TtjsI/s4m2aqzK6R1XEWVmt2tlB8QHTK4D/lJW/9mPZ7hGxgZje0OJYf/Fsv4cZqGZaW/W+r+vDhzUHbvjeA4xsVTR0OL0NXWU9Y14jhna92UtcCbA+Suemd9tv7JnOOy9VGTdrKp2X1a1b2uf8AY08TbDumvdz5/F/0NXQFvn4x19JJJJVlrO3AP8IiI/xR9itCcdNDqugbai+DxdJf0K57O0g33LUZ6Y/FJi6MB3ALiu0EZZjNUCf7133XZsSYXxXvuXJtsKfucac7cJAH+u4/ULPa8fXQexzCcP2np8f2YxEfhVtGyVhHvMex2j29RnBWk7Q7L1+yONz4ViUdpYjdjwPDK3g9vQ/Tcr/Z1tGNmNscKxWR1qcP7ioP/wAb9CfTQ+i6D/tDC+NYG8EFjqaSxG4+Ifuuf46/rjUoJYsZUOu068Asq8XasPMcwIG/LdSNIYpGWyOGl7k/ZZHDy5lREWjOS/wj00WH3FZTCDKZIjGC6XvDlAFyTYblSx2GnglOKewv/DqYwIu5c/OH2G4Gw+Sy9ZsrSNxGQNnfkY7LYtGrfibbjY7hw4LXsNk9txBk1aBPKHZg4kNfcG+pGh6/ZdChhjeS/VweL6nTff8A10F12eZREQZkijGWNgs1u8eXUJ3TSgmGI5ZCBneNct9wHX7KStPssLW52te85Wg/f/XTmsxszhTbtrZ2/hs8TAd7j+YosjWpadkUQZkJjBLC4ggFw3j6/W65LtkZn49JFMG+B7WMc1uXO0NBBPXePRd57RNqMOwHZaR9WI3SVEloYbWu/wDNfhbeSvOckr6tz6uSbvnSTyOz87karFvr23zMqEN6r092JYc6g7L6OR7bOq5pKjzBdlH0aF5mp6aasrYKWBpfLO8RMaOLnGw+pXs7B8NiwbA6LDIQO7pIGQi3HKALrHLfS3ZMiTELpKwiSSTKjz52l1TabtbrYpiBHNHDv4eAWK1KvdJJjUlNDa7bA9Ba5K2Tt8pX0faFTVoFmVdEyx5lrnNP0stepoXU9J7XK0mSra1zXHi21h9QVwv11nxKxoY0NbuCN7skLj0ULH3N7p5nXhcOiitZxqUyGCK+5hcfMk/oAsbQVBwPEsPq4HHPHMXa8NAP1Ks4zIY6tv8AQAqE7RU0pGYB4OZlza55Ko2nCNoa3AsalrYXtbLKZWOkfrlLgRm8xmvfzWGo4TVVjYGkyulOXK3U67z5KtBi8UrR7QAJLAPvucRx6FWqfG4cMDnUjmRSO3yN1f8APggy239Nh2FA0OHlxYGsD8x1DzdxHmLgHqCtZNKSyFm4tjbf11/VMah+JVRqJwTBHfRxvmPLqTxVylzVE13m5cbklFE2ma+AmUEhjQ1ovzP/ANqpIxjNGiyytZLHDHkaACdbfb/XVYk3cdUAgjgPopLEsCTIiSrEUDpp2RNGpIAVHpXsODm7GVDTuEzbf/jaulLR+ySk9m2ID8thNUPc3qBZv/iVvC6T449fSTpAJ1Uabt5VmKKCAbiQ77rRJZc4stt7R3FtXS208P7rQXzubJqNOQWozfqeUFzD0C0DbijFS1krGZchta9zY/5/db4+VkkeZr7la9tDQuqcPlDG5nluiX4kuVzXD5B44H8d11teN7VT47srhGG12Z9XhBkijmOueFwblB6tLbeVlqD5Wwz/AIrbG+/irTZhI3M2zhzBXB6ClLnR+HS6xkjTHJc72GxWSkdpuy+SpTR5Xa+67igx0jAHG25XKKeSmEc8ds8OZ7bjTSyZ9O4N3XCZrckD+A7t31ICqt22c2jfWzGSpsJy67yAA1/pz6LqOEYpBLSuL5Q3K27nE/CP9epsuE4J/YSc8y2ZuOx0MMHs73BzR+K2V123tvHEHetzr/rl1z79OhvxAVVYc7crmj8IHXwDlzN7369Atti20oqbApJ654gfTNu4NHv8i3ruFuq4vJtox9K5hgIkteN7Xe47gd3+gsRje002JxRNnPuHMGMJaHHmUtmJObpbe7Q1u0dRNWVZAY6QCGMbo2C9h+p6rHUQtg9OOZcfqmdKaqItnjDL+6rOD08mJQxYfCAaxr8jWE2zXOn1WPrp8b/2J7Mvxrb2LEHsJpMKHfuJGneG4YPnc/8AKvTK1nYHY+HYrZaHDmlslU897Uyge/Id9ug3Dy6rZ1qRm3TJk6ZVEKYlJMtDlXb5gRrtk6TF4mZpMNms+w/u32BPo4N+a5DT1jqrCqZma4haWAepP6r1TiWH0+LYXU4fVsz09VG6KQdCLLyniWD12ye0ddgdWPFE+7HkaPbwcOhFly7n63zRmQtHJRGsBu1xsmL2yNzNuByO9Y2quCSsNsfjJzSxu3gtt8isScrm5XDNbd0V+scZKdw3ujOb0Oh/RYwanRaRO7upbd6wk7szTY/5pmxQB2kLngfmf+gQgG1lYhYXHRQDnc8tvYNboGjQBXaRxY8SO0aOHNR9y1huQXemiNt3mxQKUvmmL3ceXBOyPxKVjMxAGqzeGbL4zijg2hwmsqSeMcLiPnayKxTIm26q9gVM6XEe8Dc3d6gczuA+ay+0GwmK7KYXT1mL9zTy1b8sNN3gdKQBcuIGgA048VtfZJsscR2ihfKy8NERUz33ZvgZ89fQq4mu67O4b/CNm8PoLWdBC1rv6rXd9SVkgknAXVxOkkkqOf8AaLY1tP0YP/JaS6Frt4utw7S3uZVxEcGs/wDNaQys/MFqMX6qVjI6MmV04haAXZ3AkeRt91WpMRjrg+GVjqapYLuhedSODgeLTzVjEpmSstvFtQVr8sLA1rHh5iYbsLDaSE82H/xOhUpMYLa7ZqRgdX0jc8V7ytG9vXyWmXlpnZo3EcwutU2JGna2Kucx7JNI6pgtHJ/K4fA7ofRa/j2yEdQ99RhRYCdXQE2B/pPDyWLN+OnPWeq1mCZtXT7wHcQp+6a6LI4aLEvhnoaoxyxPieN7XCxV+GcusN5O4LDoGKGcVLadrO8a46Hl59FNLHSyztiicCIo8kjwdJHXJ06AWHndWKhxhjFLG4e0SNBlePgbwaDzP+uCr+xQgDKC23JA7aKKMeG4vyNk3dwQ6mwPU6oHUviaBI6xRtoowdS5yiopJ85yRMN+dkcFM0HO7xO3+SmAYzwtAA6Kalpqmtqo6SjgknnlOVkcbS5zjyACIhksSGjVx3LL4dhuF93WUeKVFVhePRlrqV0rMsWg1Y8e8M2lnbgu3dmfY9FgBixnaBjJ8T96Kn0cyDqfzP8AoOHNb7tFsTs/thQup8aw6OoI0ZKPDLH/AEvGo+y1Ilrn/ZH2pjFWR7O47KG18f4cEzz/AGltMhPPkeP36+vPWO/7PmO4fX9/szicdXE03iFS/u5YzfQE2s4ddD0Xe8Khq4cGo4sQkbLWRwsbO9m5zwBmI9VqM3/FpMkmVRXukmSVCWj9pmwEe2OFsqaQNjxejBMDzoJG8Y3HkeB4HzK3hCSb71LNHk2Wgmop5IqmJ8EgJY5jxYseOB+yxdU25svQXansi3E8MkxikhzzwstUNaNXsHxebft5Lz5M45ywm9tx5rjZjrLrD1AMUubeNxHMcQse9ohnDXOBa4Xa/mFl6mO+pWMlDTeKQHJe4I3tKCy2kc4NLS0t33up4o2Re9crGxTS0Lg2RueJ24g7+oKybKSqqqE1tMyZ9MHZS4sNmnlfdfyRUwmG4DRdR7M+yqbaSaDGMZhdDhDDmZGRZ1V+zOvHhzXKcOqaqjxSnqmRxSuheHhksYexxHNp0IXozZjtfkqqaNmL4YA4ADvKQ2H/AEH9CrM/Wbv46RT4RhlJb2bDqSC27u4Gt+wQ4zjVDs/g82I4jOIKWAXJ4k8GgcSeAWr4t2s7L4Xh5mZVPq6o6No4mHvSet9Gjr91w7aHanaHtD2jihlhdK4uLaTDqe7ms6nmeZP0C3bIzObfqTG8bxLb3bBtZ7O6SedwhoaQa5G30/cnnfgF6D2K2Wh2S2cioWuElS897Uy/4kh3+g3DyWB7N+zaPZKE4jiLm1GMzts5zdWQNPwN68z6DTf0Cycz9qdX8hgE6SS2ySSSSDm3ac4e0x6/DH/+xc9Luq6P2hUFZU4hTup6CWsbdl2MaSHAZ7gkbt4WpQbEbQ1MhP8AD+4adR3kgaB04lXWbLa1msIAWMlkGU2XR29l+J1J/wCJrIIRyYxzz9bK/T9k2HMA9olq5zxsQwH5C/1UvROK4zNM4xyMadHiz2uF2vHIhU6TEZsPfZmaWBvvRE3fEOY/M36heh6Ts52fpHBwweOVw4zEyfQmytYnsXhWJ4W6glw2KOE6tMLBG5juDmkDQrGuvi4kzDJ9ocLFVDhrqujFz35aBGOfidYD5rXcN2eOLbSRUGEQA1M2jGF2ZrBfxSOPBg+u4b10io7D8WfNJBT46yKhe67vwCJCOoBAJ66LfNk9gcO2OoHU2GUzu8kt3tRJrJIep4DoNEt1JMcW2g7H9o8BnllpD/GICS4z048Z/qYdfldabLHVUzzHPCWPG9rwWH5FeuDRzj4Sq1TRRSi1VDDIOUjQ77qY1rycH3PiGU+d1NFBPVStipoZJpHGwbGwuJ9AvTZwPBXOJ/hNCTz9lb+ys0zaOEBlOyKAbrMjyD6BTxPJxXZ3sfx7F5GyYm5mD0p1Jk8cpHRgOnqQu2bIbI7NbF0//ptP3lU4Wkq5vFK/pfgOgsrzKV8jbss4cwUfsE/5SrIMr/FIOasQVcUjSQQNVgxh054KVlBUNbpcLWs5Gc71h+IJzI07isOyin0zOIWRp4TG3xG5VTE6ZK6a6CukkkqGKBOXJkCtprquLdo/ZQKX2rHMCpXzxOBc+jjNjC6+r2jeW/y8PJdnfcsIabFUJYau3vE+SzZqy48hSMztIO8LFTx5Xm69MbWdmuE4+59VJGaGtdqZ4RbMf5m7j56HquRY32X45QzuNKI8SiHxRHK7/pP6XXPLG9jRadkjTmbYi97EXB9F0fCO1/aOhw0YbVMo66itl7mop2ubblYW+q06pwquw4htXQVVOd3jicPrZVnFokygOJ5AJqs7XY7T1eIuqoMMoqPNvjiY7LfyLj91C7F53XAnla0/DGMgUFBgeLYi7/g8Lq5geIiIb8zot72e7J6qpLJcZqm0kd7mGLxvPruH1UymxqeC4NiW0WJx0GGwOdLLvy6WHEudwHVekdgdhMK2JwzLCI58RmH49URqf5W8mj68VVwHAcPwOiFLhcLIWHVxBu555uO8rNxQz30utyYzbrPBwO4p1SooZo7mR1weCuro5kkkkgSSSSBsocSCEQDQb5Qm3G6e4UUrDkErDkEjYi6DNm3bkB2HJKw5IQbIroFlHJU6mvip/C0Z38hwUVXWOcTHEbDi5UO6c46BA0tXUTvu5+Vv5W6J4aYvOZwsCrUFHbV2quNiDQNFUxFT0jGa5Qo6rC4ZCXxgRv6birtnO6BOIyFBjYqSSM5muDTxsrkRnaPhP0VgRp8gRQtlJ3tIUgcCmAslxQFdMSmSRCSSSVFdMTYJE6Ib6IpJJJibIGc4AKtU1zIBbe47gFHV1BY2w3ncFSbGXOLn6uPFWRm1DM6aqdeU6flG5R+ytOgaD6K73d9FI2Ox3KsqTaBgAzC44gJewwNddsLB6C6vhqXdoKYpWH4VI2mYPhVoR9EYZwQVRTNvusrEL5YDoczeRUojRtYo1FunnEzbjfxCsKgxuRwc1XWOzMBUUSSSSBJJJIGPFMnKaygXBCIm8Bby0R2T2QR5XN3H5oXPJ8Dxv5KYoMove2qKgNJG7VpI80TKYNKntYJXVNM1gaE+UJXSuiCCSa4SuFFOldNcJKoSSRNk19UDpJrp0CSSSQVEyRSRSUUrgGknQBSFVao/h25lBUsZZc59ByUwjTxjUKZu9VhGI04jU/BMAqYj7tEI1KAnUXEYjCMRowEaCMRohHc6KRoRgIqLu+ilYC3yTpwopybprp+CZRCT3TJIEnBTJICSTBI7lQxKIIU44qBzuQpymQJJJMgV0tUgnRSS3JIuCqBSSTBRTohuQpwqh0kkPFB//9k=", "photoSource": "Catalog_Centrifugalfans_EC-RadiCal_EN.pdf p1", "docs": [["포인트리스트", " MODBUS ACE", "ebm-papst", "MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0", "2024", "https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS_ACE_RadiCal%20in%20Scroll%20V1_0.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "MB", "unitDisp": "—", "name": "Reset", "note": ""}, {"inst": 1, "type": "MB", "unitDisp": "—", "name": "Set value", "note": ""}, {"inst": 2, "type": "MB", "unitDisp": "—", "name": "Bus controller software name", "note": ""}, {"inst": 3, "type": "MB", "unitDisp": "—", "name": "Bus controller software version", "note": ""}, {"inst": 4, "type": "MB", "unitDisp": "—", "name": "Commutation controller software name", "note": ""}, {"inst": 5, "type": "MB", "unitDisp": "—", "name": "Factory setting Control", "note": ""}, {"inst": 6, "type": "MB", "unitDisp": "—", "name": "Customer setting Control", "note": ""}, {"inst": 7, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 8, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 9, "type": "MB", "unitDisp": "—", "name": "Operating hours counter", "note": ""}, {"inst": 10, "type": "MB", "unitDisp": "—", "name": "Operating minutes counter", "note": ""}, {"inst": 11, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 12, "type": "MB", "unitDisp": "—", "name": "Addressing on/off", "note": ""}, {"inst": 13, "type": "MB", "unitDisp": "—", "name": "Stored set value", "note": ""}, {"inst": 15, "type": "MB", "unitDisp": "—", "name": "Enable RS485", "note": ""}, {"inst": 16, "type": "MB", "unitDisp": "—", "name": "Actual speed", "note": ""}, {"inst": 17, "type": "MB", "unitDisp": "—", "name": "Motor status", "note": ""}, {"inst": 18, "type": "MB", "unitDisp": "—", "name": "Warning", "note": ""}, {"inst": 19, "type": "MB", "unitDisp": "—", "name": "DC-link voltage", "note": ""}, {"inst": 20, "type": "MB", "unitDisp": "—", "name": "DC-link current", "note": ""}, {"inst": 22, "type": "MB", "unitDisp": "—", "name": "Motor temperature", "note": ""}, {"inst": 23, "type": "MB", "unitDisp": "—", "name": "Electronics temperature", "note": ""}, {"inst": 24, "type": "MB", "unitDisp": "—", "name": "Current direction of rotation", "note": ""}, {"inst": 25, "type": "MB", "unitDisp": "—", "name": "Current modulation level", "note": ""}, {"inst": 26, "type": "MB", "unitDisp": "—", "name": "Current set value", "note": ""}, {"inst": 27, "type": "MB", "unitDisp": "—", "name": "Sensor actual value", "note": ""}, {"inst": 28, "type": "MB", "unitDisp": "—", "name": "Enable input state", "note": ""}, {"inst": 30, "type": "MB", "unitDisp": "—", "name": "Current controller function", "note": ""}, {"inst": 31, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 33, "type": "MB", "unitDisp": "—", "name": "Current power relative", "note": ""}, {"inst": 34, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 35, "type": "MB", "unitDisp": "—", "name": "Sensor actual value 1", "note": ""}, {"inst": 39, "type": "MB", "unitDisp": "—", "name": "Current power W", "note": ""}, {"inst": 40, "type": "MB", "unitDisp": "—", "name": "Current set value source", "note": ""}, {"inst": 46, "type": "MB", "unitDisp": "—", "name": "Temperature of temperature/humidity sensor 1", "note": ""}, {"inst": 47, "type": "MB", "unitDisp": "—", "name": "Humidity of temperature/humidity sensor 1", "note": ""}, {"inst": 48, "type": "MB", "unitDisp": "—", "name": "Temperature of temperature/humidity sensor 2", "note": ""}, {"inst": 49, "type": "MB", "unitDisp": "—", "name": "Humidity of temperature/humidity sensor 2", "note": ""}, {"inst": 50, "type": "MB", "unitDisp": "—", "name": "Speed of vane anemometer", "note": ""}, {"inst": 51, "type": "MB", "unitDisp": "—", "name": "Air flow m³/h", "note": ""}, {"inst": 52, "type": "MB", "unitDisp": "—", "name": "Mass flow kg/h", "note": ""}, {"inst": 53, "type": "MB", "unitDisp": "—", "name": "Air flow coded relatively", "note": ""}, {"inst": 54, "type": "MB", "unitDisp": "—", "name": "Mass flow coded relatively", "note": ""}, {"inst": 55, "type": "MB", "unitDisp": "—", "name": "Heartbeat", "note": ""}, {"inst": 56, "type": "MB", "unitDisp": "—", "name": "Temperature PT1000 1", "note": ""}, {"inst": 57, "type": "MB", "unitDisp": "—", "name": "Temperature PT1000 2", "note": ""}, {"inst": 256, "type": "MB", "unitDisp": "—", "name": "Fan address", "note": ""}, {"inst": 257, "type": "MB", "unitDisp": "—", "name": "Set value source", "note": ""}, {"inst": 258, "type": "MB", "unitDisp": "—", "name": "Preferred running direction", "note": ""}, {"inst": 259, "type": "MB", "unitDisp": "—", "name": "Store set value", "note": ""}, {"inst": 262, "type": "MB", "unitDisp": "—", "name": "Operating mode (parameter set 1)", "note": ""}, {"inst": 264, "type": "MB", "unitDisp": "—", "name": "Direction of action (parameter set 1)", "note": ""}, {"inst": 266, "type": "MB", "unitDisp": "—", "name": "P factor (parameter set 1)", "note": ""}, {"inst": 268, "type": "MB", "unitDisp": "—", "name": "I factor (parameter set 1)", "note": ""}, {"inst": 270, "type": "MB", "unitDisp": "—", "name": "Max. modulation level (parameter set 1)", "note": ""}, {"inst": 272, "type": "MB", "unitDisp": "—", "name": "Min. modulation level (parameter set 1)", "note": ""}, {"inst": 274, "type": "MB", "unitDisp": "—", "name": "Motor stop enable (parameter set 1)", "note": ""}, {"inst": 278, "type": "MB", "unitDisp": "—", "name": "Starting modulation level", "note": ""}, {"inst": 279, "type": "MB", "unitDisp": "—", "name": "Max. permissible modulation level", "note": ""}, {"inst": 280, "type": "MB", "unitDisp": "—", "name": "Min. permissible modulation level", "note": ""}, {"inst": 281, "type": "MB", "unitDisp": "—", "name": "Max. speed", "note": ""}, {"inst": 282, "type": "MB", "unitDisp": "—", "name": "Max. permissible speed", "note": ""}, {"inst": 283, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 284, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 287, "type": "MB", "unitDisp": "—", "name": "Ramp-up curve", "note": ""}, {"inst": 288, "type": "MB", "unitDisp": "—", "name": "Ramp-down curve", "note": ""}, {"inst": 289, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 290, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 291, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 294, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 295, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 296, "type": "MB", "unitDisp": "—", "name": "Speed limit", "note": ""}, {"inst": 298, "type": "MB", "unitDisp": "—", "name": "Input char. curve point 1 X-coordinate (par. 1)", "note": ""}, {"inst": 299, "type": "MB", "unitDisp": "—", "name": "Input char. curve point 1 Y-coordinate (par. 1)", "note": ""}, {"inst": 300, "type": "MB", "unitDisp": "—", "name": "Input char. curve point 2 X-coordinate (par. 1)", "note": ""}, {"inst": 301, "type": "MB", "unitDisp": "—", "name": "Input char. curve point 2 Y-coordinate (par. 1)", "note": ""}, {"inst": 307, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 308, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 309, "type": "MB", "unitDisp": "—", "name": "Max. permissible power", "note": ""}, {"inst": 325, "type": "MB", "unitDisp": "—", "name": "Run monitoring speed limit", "note": ""}, {"inst": 327, "type": "MB", "unitDisp": "—", "name": "Sensor actual value source", "note": ""}, {"inst": 329, "type": "MB", "unitDisp": "—", "name": "Transmission speed", "note": ""}, {"inst": 330, "type": "MB", "unitDisp": "—", "name": "Parity configuration", "note": ""}, {"inst": 340, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 341, "type": "MB", "unitDisp": "—", "name": "Max. power", "note": ""}, {"inst": 347, "type": "MB", "unitDisp": "—", "name": "Rotating direction fail-safe mode", "note": ""}, {"inst": 348, "type": "MB", "unitDisp": "—", "name": "Fail-safe set value source", "note": ""}, {"inst": 349, "type": "MB", "unitDisp": "—", "name": "Set value fail-safe speed", "note": ""}, {"inst": 350, "type": "MB", "unitDisp": "—", "name": "Time lag fail-safe speed", "note": ""}, {"inst": 351, "type": "MB", "unitDisp": "—", "name": "Cable break detection voltage", "note": ""}, {"inst": 362, "type": "MB", "unitDisp": "—", "name": "Enable source", "note": ""}, {"inst": 363, "type": "MB", "unitDisp": "—", "name": "Stored enable RS485", "note": ""}, {"inst": 384, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 385, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 386, "type": "MB", "unitDisp": "—", "name": "Error indicator", "note": ""}, {"inst": 388, "type": "MB", "unitDisp": "—", "name": "1. Error", "note": ""}, {"inst": 389, "type": "MB", "unitDisp": "—", "name": "Time of 1st Error", "note": ""}, {"inst": 416, "type": "MB", "unitDisp": "—", "name": "DC-link voltage reference value", "note": ""}, {"inst": 417, "type": "MB", "unitDisp": "—", "name": "DC-link current reference value", "note": ""}, {"inst": 420, "type": "MB", "unitDisp": "—", "name": "Date of fan manufacture", "note": ""}, {"inst": 493, "type": "MB", "unitDisp": "—", "name": "Air flow reference value", "note": ""}, {"inst": 494, "type": "MB", "unitDisp": "—", "name": "Mass flow reference value", "note": ""}, {"inst": 1538, "type": "MB", "unitDisp": "—", "name": "Elevation above sea level", "note": ""}]}, {"vendor": "ebm-papst", "model": "ebm-papst product range (Modbus)", "name": "ebm-papst product range", "cat": "HVAC.AIR.FAN", "tag": "fan", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 265점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Psical uantit Measuring range/ unit \u0010easureent accurac", "page": 12, "orientation": "row", "header": ["P ressure increase p sf", "0  ͹Ǥ000 P", "0ǡ5 ά  ee e"], "quantities": ["voltage", "power", null, null, "efficiency", "speed", null], "rows": [["Air flow q v", "100  100Ǥ000 ΃Ȁ", "1 ά  ee e"], ["Air power P u", "kW", "1ǡ2 ά  ee e"], ["P ower consumption P e", "0  ͹0 \u001a", "0ǡ5 ά  ee e"], ["T orque M", "0  200 N", "1 ά  ee e"], ["Overall efficiency e", "ά", "1ǡ͹ pe ee p"], ["Speed N", "0  ͿͿǤͿͿͿ Ȃ1", "1 Ȃ1"], ["Air density", "ppǤ 1ǡ2 Ȁ΃", "0ǡ1 ά  ee e"]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "", "page": 14, "orientation": "column", "header": ["EC centrifugal fans - RadiPac (backward curved, Standard)", "Nominal oltage range VAC", "\u0010aǤ input oer W", "Centrifugal fan", "", "Centrifugal odule it suort racet", "", "Centrifugal odule it cube design", "", "on"], "quantities": [null, null, "current", null, null, null, null, null, null, null], "rows": [["Size", "", "", "T ype", "Part number", "T ype", "Part number", "T ype", "Part number", "Page"], ["2ͱ0", "1̵ 200-2ͳͳ", "ͱ00", "VBS0250PSP S", "R3 2ͱ0PR0Ͱ 1", "VB 0250PSP S", "\u000e3 2ͱ0PR0Ͱ 2", "---", "---", "2Ͳ"], ["", "1̵ 200-2ͳͳ", "ͳͱ0", "VBS0250PSP S", "R3 2ͱ0PR1ͳ 1", "VB 0250PSP S", "\u000e3 2ͱ0PR1ͳ 2", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "11ʹ0", "VBS0250PTP S", "R3 2ͱ0PR02 1", "VB 0250PTP S", "\u000e3 2ͱ0PR02 2", "---", "---", ""], ["2ʹ0", "1̵ 200-2ͳͳ", "ͱ00", "VBS02;0PSP S", "R3 2ʹ0PR03 1", "VB 02;0PSP S", "\u000e3 2ʹ0PR03 2", "---", "---", "32"], ["", "1̵ 200-2ͳͳ", "ͳͱ0", "VBS02;0PSP S", "R3 2ʹ0PR0Ͱ 1", "VB 02;0PSP S", "\u000e3 2ʹ0PR0Ͱ 2", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "10ͱ0", "VBS02;0PTP\u000eS", "R3 2ʹ0P\u001610 1", "VB 02;0PTP\u000eS", "\u000e3 2ʹ0P\u001610 2", "---", "---", ""], ["310", "3̵ 3ʹ0-Ͱʹ0", "1230", "VBS0͹10PTPMS", "R3 310P\u00170ʹ 1", "VB 0͹10PTPMS", "\u000e3 310P\u00170ʹ 2", "---", "---", "3ʹ"], ["", "3̵ 3ʹ0-Ͱʹ0", "13ͳ0", "VBS0͹10PTPMS", "R3 310P\u001710\u001a1", "VB 0͹10PTPMS", "\u000e3 310P\u001710\u001a1", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "30ͱ0", "VBS0͹10PTRLS", "R3 310P\u0019Ͳ͵03", "VB 0͹10PTRLS", "\u000e3 310P\u0019Ͳ͵03", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3000", "VBS0͹10PTRLS", "R3 310P\u0019Ͳ͵02", "---", "---", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "Ͱ100", "VBS0͹10PTRLS", "R3 310P\u0019ͳ30Ͱ", "---", "---", "---", "---", ""], ["3ͱͱ", "3̵ 3ʹ0-Ͱʹ0", "1300", "VBS0͹55PTPMS", "R3 3ͱͱP\u001712\u001a1", "VB 0͹55PTPMS", "\u000e3 3ͱͱP\u001712\u001a1", "---", "---", "ͰͰ"], ["", "3̵ 3ʹ0-Ͱʹ0", "2͵00", "VBS0͹55PTRLS", "R3 3ͱͱP\u0019ͳ001", "VB 0͹55PTRLS", "\u000e3 3ͱͱP\u0019ͳ001", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "2͵00", "VBS0͹55PTRLS", "R3 3ͱͱP\u0019ͳ002", "---", "---", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3ͳͱ0", "VBS0͹55PTRNS", "R3 3ͱͱP\u001a0ͳ01", "---", "---", "---", "---", ""], ["Ͱ00", "3̵ 3ʹ0-Ͱʹ0", "3Ͱ00", "VBS0400PTRNS", "R3 Ͱ00P\u001a0301", "VB\u000e0400PTRNS", "\u000e3 Ͱ00P\u001a0301", "---", "---", "ͱ0"], ["", "3̵ 3ʹ0-Ͱʹ0", "3Ͳͱ0", "VBS0400PTTLS", "R3 Ͱ00P\u00042ͳ03", "VB 0400PTTLS", "\u000e3 Ͱ00P\u00042ͳ03", "VB 0400PTTLS", "\u000e3 Ͱ00P\u00042ͳ\u001aͰ", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3Ͳͱ0", "VBS0400PTTLS 1)", "R3 Ͱ00P\u00042ͳͲͱ 1Ȍ", "---", "---", "VB 0400PTTLS 1)", "\u000e3 Ͱ00P\u00042ͳ\u001aͱ 1Ȍ", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͰͰ00", "VBS0400PTTLS", "R3 Ͱ00P\u00042ͳ02", "---", "---", "---", "---", ""], ["Ͱͱ0", "3̵ 3ʹ0-Ͱʹ0", "2Ͳͱ0", "VBS0450PTRNS", "R3 Ͱͱ0P\u001a1202", "---", "---", "---", "---", "ͱͲ"], ["", "3̵ 3ʹ0-Ͱʹ0", "2Ͳͱ0", "VBS0450PTRNS", "R3 Ͱͱ0P\u001a1201", "VB 0450PTRNS", "\u000e3 Ͱͱ0P\u001a1201", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3ͳ00", "VBS0450PTTLS 2)", "ʹ3001003ͳͲ 2Ȍ", "VB 0450PTTLS 2)", "ʹ300100Ͱ22 2Ȍ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͰͰͱ0", "VBS0450PTTLS", "R3 Ͱͱ0P\u00043102", "---", "---", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͰͰͱ0", "VBS0450PTTLS", "R3 Ͱͱ0P\u00043103", "VB 0450PTTLS", "\u000e3 Ͱͱ0P\u00043103", "VB 0450PTTLS", "\u000e3 Ͱͱ0P\u000431\u001a3", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͰͰͱ0", "VBS0450PTTLS 1)", "R3 Ͱͱ0P\u000431Ͳͱ 1Ȍ", "---", "---", "VB 0450PTTLS 1)", "\u000e3 Ͱͱ0P\u000431\u001aͱ 1Ȍ", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "Ͳʹ00", "VBS0450PTTPS 1Ȍ", "R3 Ͱͱ0P\u00052͵\u000f1 1Ȍ", "VB 0450PTTPS 1Ȍ", "\u000e3 Ͱͱ0P\u00052͵\u000f1 1Ȍ", "VBF0450PTTPS 1Ȍ", "\u000e3 Ͱͱ0P\u00052͵\u00113 1Ȍ", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "EC centrifugal modules \"RadiPac - S tandard\" with sup p ort brack et & rev ersed noz z le ", "page": 16, "orientation": "column", "header": ["EC centrifugal fans - RadiPac (with reversed nozzle plate / improved corrosion protection)", "Nominal oltage range VAC", "\u0010aǤ input oer W", "Centrifugal odule it suort racet and reersed nole late", "", "Centrifugal odule it suort racet and iro-", "", ""], "quantities": [null, null, "current", null, null, null, null, null], "rows": [["Size", "", "", "T ype", "Part number", "T ype", "Part number", ""], ["2ͱ0", "1̵ 200-2ͳͳ", "ͱ00", "---", "---", "VB 0250PSP S", "\u000e͹ ͸ͻͶPRͶͺ ͹", ""], ["", "1̵ 200-2ͳͳ", "ͳͱ0", "---", "---", "VB 0250PSP S", "\u000e͹ ͸ͻͶPRͷͽ ͹", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "11ʹ0", "---", "---", "VB 0250PTP S", "\u000e͹ ͸ͻͶPRͶ͸ ͹", ""], ["2ʹ0", "1̵ 200-2ͳͳ", "ͱ00", "---", "---", "VB 0280PSP S", "\u000e͹ ͸;ͶPRͶ͹ ͹", ""], ["", "1̵ 200-2ͳͳ", "ͳͱ0", "---", "---", "VB 0280PSP S", "\u000e͹ ͸;ͶPRͶͺ ͹", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "10ͱ0", "---", "---", "VB 0280PTP\u000eS", "\u000e͹ ͸;ͶP\u0016ͷͶ ͹", ""], ["310", "3̵ 3ʹ0-Ͱʹ0", "1230", "VB 0310PTPMS", "\u000e3 310P\u00170ʹ Ͱ", "VB 0310PTPMS", "\u000e͹ ͹ͷͶP\u0017Ͷ; ͹", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "13ͳ0", "VB 0310PTPMS", "\u000e3 310P\u001710\u001a2", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "30ͱ0", "VB 0310PTRLS", "\u000e3 310P\u0019Ͳ͵0ͱ", "---", "---", ""], ["3ͱͱ", "3̵ 3ʹ0-Ͱʹ0", "1300", "VB 0355PTPMS", "\u000e3 3ͱͱP\u001712\u001a2", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "2͵00", "VB 0355PTRLS", "\u000e3 3ͱͱP\u0019ͳ00ͱ", "---", "---", ""], ["Ͱ00", "3̵ 3ʹ0-Ͱʹ0", "2ͳ00", "VB\u000e0400PTRNS", "\u000e3 Ͱ00P\u001a030ͱ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3Ͳͱ0", "VB 0400PTTLS", "\u000e3 Ͱ00P\u00042ͳͲ2", "VB 0400PTTLS", "\u000e͹ ͺͶͶP\u0004͸ͽ͹͹", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3Ͳͱ0", "VB 0400PTTLS 1)", "\u000e3 Ͱ00P\u00042ͳͲͱ 1Ȍ", "---", "---", ""], ["Ͱͱ0", "3̵ 3ʹ0-Ͱʹ0", "2Ͳͱ0", "VB 0450PTRNS", "\u000e3 Ͱͱ0P\u001a120ͱ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͰͰͱ0", "VB 0450PTTLS", "\u000e3 Ͱͱ0P\u000431Ͳ1", "VB 0450PTTLS", "\u000e͹ ͺͻͶP\u0004͹ͷ͹͹", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͰͰͱ0", "VB 0450PTTLS 1)", "\u000e3 Ͱͱ0P\u000431Ͳͱ 1Ȍ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "Ͳʹ00", "VB 0450PTTPS", "\u000e3 Ͱͱ0P\u00052͵\u00111", "---", "---", ""], ["ͱ00", "3̵ 3ʹ0-Ͱʹ0", "23ͱ0", "VB 0500PTTRNS", "\u000e3 ͱ00P\u001a0͵0ͱ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "33ͱ0", "VB 0500PTTLS", "\u000e3 ͱ00P\u00042ʹ0ͱ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3͵00", "VB 0500PTTPS", "\u000e3 ͱ00P\u00052ͰͲ1", "VB 0500PTTPS", "\u000e͹ ͻͶͶP\u0005͸ͺ͹͹", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "3͵00", "VB 0500PTTPS 1)", "\u000e3 ͱ00P\u00052ͰͲͱ 1Ȍ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͳ000", "VB 0500PTTRS", "\u000e3 ͱ00PC1Ͳ\u00111", "---", "---", ""], ["ͱͲ0", "3̵ 3ʹ0-Ͱʹ0", "Ͱ2ͱ0", "VB 0560PTTPS", "\u000e3 ͱͲ0P\u000531Ͳ1", "VB 0560PTTPS", "\u000e͹ ͻͼͶP\u0005͹ͷ͹͹", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "Ͱ2ͱ0", "VB 0560PTTPS 1)", "\u000e3 ͱͲ0P\u000531Ͳͱ 1Ȍ", "---", "---", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "ͱ͵ͱ0", "VB 0560PTTRS", "\u000e3 ͱͲ0PC10\u00111", "---", "---", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "", "page": 17, "orientation": "column", "header": ["EC centrifugal fans - RadiPac (with reversed nozzle plate / improved corrosion protection)", "Nominal oltage range VAC", "\u0010aǤ input oer W", "Centrifugal odule it suort racet and reersed nole late", "", "Centrifugal odule it suort racet and iro- ed corrosion rotection", "", ""], "quantities": [null, null, "current", null, null, null, null, null], "rows": [["Size", "", "", "T ype", "Part number", "T ype", "Part number", ""], ["Ͳ30", "3̵ 3ʹ0-Ͱʹ0", "Ͱ2ͱ0", "VB 0630PTTRS", "\u000e3 Ͳ30PC0ʹ0Ͱ", "---", "---", ""], ["ͳ10", "3̵ 3ʹ0-Ͱʹ0", "3ͳͱ0", "VB 0ͳ10PTTRS", "\u000e3 ͳ10PC0ͱ0ͱ", "---", "---", ""], ["ʹ00", "3̵ 3ʹ0-Ͱʹ0", "2ʹ00", "VB 0800PTTRS", "\u000e3 ʹ00PC020ͱ", "---", "---", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "EC centrifugal modules \"RadiPac - S tandard\" with sup p ort brack et, rev ersed noz z le p", "page": 18, "orientation": "column", "header": ["EC centrifugal fans - RadiPac (with reversed nozzle plate / improved corrosion protection)", "Nominal oltage range VAC", "\u0010aǤ input oer W", "Centrifugal odule it suort racetǡ reersed nole late and iroed corrosion protection", "", "Centrifugal odule it cue design Ƭ iroed corrosion protection", "", ""], "quantities": [null, null, "current", null, null, null, null, null], "rows": [["Size", "", "", "T ype", "Part number", "T ype", "Part number", ""], ["Ͱ00", "3̵ 3ʹ0-Ͱʹ0", "3Ͳͱ0", "VB 0400PTTLS", "\u000e3 Ͱ00P\u00042ͳ3Ͱ", "---", "---", ""], ["Ͱͱ0", "3̵ 3ʹ0-Ͱʹ0", "ͰͰͱ0", "VB 0450PTTLS", "\u000e3 Ͱͱ0P\u0004313Ͱ", "---", "---", ""], ["ͱ00", "3̵ 3ʹ0-Ͱʹ0", "3͵00", "VB 0500PTTPS", "\u000e3 ͱ00P\u00052Ͱ3Ͱ", "---", "---", ""], ["ͱͲ0", "3̵ 3ʹ0-Ͱʹ0", "ͰͰ00", "VB 05ͼ0PTTPS", "\u000e3 ͱͲ0P\u0005313Ͱ", "---", "---", ""], ["Ͳ30", "3̵ 3ʹ0-Ͱʹ0", "ͳ0Ͳ0", "---", "---", "VBF0630PTVNS", "\u000e͹ ͼ͹ͶP\u0019ͶͺͶ͸", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "͵ͳʹ0", "---", "---", "VBF0630PTV\u0014S", "\u000e͹ ͼ͹ͶP\u001aͶͺͶ͸", ""], ["ͳ10", "3̵ 3ʹ0-Ͱʹ0", "ͳ0ͱ0", "---", "---", "VBF0ͳ10PTVTS", "\u000e͹ ͽͷͶP\u0019ͶͻͶ͸", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "11Ͱͱ0", "---", "---", "VBF0ͳ10PTVTS", "\u000e͹ ͽͷͶP\u001aͶͼͶ͸", ""], ["ʹ00", "3̵ 3ʹ0-Ͱʹ0", "ͳ͵ͱ0", "---", "---", "VBF0800PTVTS", "\u000e͹ ;ͶͶP\u0019ͷ͹Ͷ͸", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "11300", "---", "---", "VBF0800PTVTS", "\u000e͹ ;ͶͶP\u001aͶͽͶ͸", ""], ["1000", "3̵ 3ʹ0-Ͱʹ0", "Ͳʹ00", "---", "---", "VBF1000PTVT", ";͹ͶͶͷͶͶͽͶ͹", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "EC centrifugal modules \"Food serv ice sector & H igh p ressure\" with cube design - Food se", "page": 19, "orientation": "column", "header": ["EC centrifugal fans - RadiPac (for the food service sector and process exhaust air) Size", "Nominal oltage range VAC", "\u0010aǤ input oer W", "Centrifugal odule it cue design", "", "on Page"], "quantities": [null, null, "current", null, null, null], "rows": [["", "", "", "T ype", "Part number", ""], ["Ͱ00", "3̵ 3ʹ0-Ͱʹ0", "3000", "VB 0400NTTLS", "\u000e3 Ͱ00\u0004\u00142ͳ\u000e1", "112"], ["Ͱͱ0", "3̵ 3ʹ0-Ͱʹ0", "2ͳʹ0", "VB 0450NTTLS", "\u000e͹ ͺͻͶ\u0004\u0014͸͹\u000eͷ", ""], ["ͱ00", "3̵ 3ʹ0-Ͱʹ0", "3000", "VB 0500NTTLS", "\u000e͹ ͻͶͶ\u0004P͸;\u000eͷ", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "ͱ00", "page": 19, "orientation": "column", "header": ["EC centrifugal fans - RadiPac (High pressure execution) Size", "Nominal oltage range VAC", "\u0010aǤ input oer W", "Centrifugal odule it suort racet", "", "Centrifugal module it cue design", "", "on Page"], "quantities": ["pressure", null, "current", null, null, null, null, null], "rows": [["", "", "", "T ype", "Part number", "T ype", "Part number", ""], ["3ͱͱ", "3̵ 3ʹ0-Ͱʹ0", "Ͱͳ00", "VB 00͹55NTTLS", "\u000e3 3ͱͱ \u00043Ͱ01", "---", "---", "12Ͱ"], ["Ͱ00", "3̵ 3ʹ0-Ͱʹ0", "Ͳ000", "VB 0400NTTPS", "\u000e3 Ͱ00 \u0005Ͱ101", "---", "---", ""], ["ͱͲ0", "3̵ 3ʹ0-Ͱʹ0", "12000", "---", "---", "VBF05ͼ0NTV\u0014S", "\u000e3 ͱͲ0 E0ͳ01", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "", "page": 20, "orientation": "column", "header": ["EC centrifugal fans - RadiPac (backward curved, ATEX execution) Size", "Nominal voltage range VAC", "Max. input power W", "Centrifugal module with cube design", "", "on Page"], "quantities": [null, "voltage", "power", null, null, null], "rows": [["", "", "", "Type", "Part number", ""], ["Ͱ00", "3̵ 3ʹ0-Ͱʹ0", "2100", "VBF0400NTTLS", "\u000e3 Ͱ00\u0004\u001423͵0", "132"], ["Ͱͱ0", "3̵ 3ʹ0-Ͱʹ0", "2͵ͱ0", "VBF0450NTTLS", "\u000e͹ ͺͻͶ\u0004\u0014͸ͺͿͶ", ""], ["ͱ00", "3̵ 3ʹ0-Ͱʹ0", "2͵ͳ0", "VBF0500NTTLS", "\u000e͹ ͻͶͶ\u0004P͸ͻͿͶ", ""], ["ͱͲ0", "3̵ 3ʹ0-Ͱʹ0", "2͵Ͱ0", "VBF0560NTTPS", "\u000e͹ ͻͼͶ\u0004P͸͹ͿͶ", ""], ["Ͳ30", "3̵ 3ʹ0-Ͱʹ0", "2͵ͳ0", "VBF0630NTTRS", "\u000e͹ ͼ͹Ͷ\u0004PͶͷͿͶ", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "", "page": 21, "orientation": "column", "header": ["EC centrifugal fans - RadiFit (backward curved, with housing) Size", "Nominal voltage range VAC", "Max. input power W", "Centrifugal fan - RadiFit with housing", "", "on Page"], "quantities": [null, "voltage", "power", null, null, null], "rows": [["", "", "", "Type", "Part number", ""], ["2ͱ0", "3̵ 3ʹ0-Ͱʹ0", "1ʹ10", "VCD0250FTPMS 1)", "\u00073 2ͱ0 0͵01 1Ȍ", "1ͰͰ"], ["2ʹ0", "3̵ 3ʹ0-Ͱʹ0", "1320", "VCD0280FTPMS 1)", "\u0007͹ ͸;Ͷ ͷͶͶͷ 1Ȍ", ""], ["310", "3̵ 3ʹ0-Ͱʹ0", "31ʹ0", "VCD0310FTRNS 1)", "\u0007͹ ͹ͷͶ ͶͻͶͷ 1Ȍ", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "31ʹ0", "VCD0310FTRNS 2)", "\u0007͹ ͹ͷͶ ͶͻͶͺ 2Ȍ", ""], ["3ͱͱ", "3̵ 3ʹ0-Ͱʹ0", "31Ͳ0", "VCD0355FTRNS 1)", "\u0007͹ ͹ͻͻ Ͷ͹Ͷͷ 1Ȍ", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "31Ͳ0", "VCD0355FTRNS 2)", "\u0007͹ ͹ͻͻ Ͷ͹Ͷͺ 2Ȍ", ""], ["Ͱ00", "3̵ 3ʹ0-Ͱʹ0", "23ʹ0", "VCD0400FTRNS 1)", "\u0007͹ ͺͶͶ ͶͺͶͷ 1Ȍ", ""], ["", "3̵ 3ʹ0-Ͱʹ0", "23ʹ0", "VCD0400FTRNS 2)", "\u0007͹ ͺͶͶ ͶͺͶͺ 2Ȍ", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "ebm-papst’s ex -protected fans are based on the proven 3 \u001a eeTe  \bC ee  ", "page": 130, "orientation": "column", "header": ["\b   e eǦpp   pe \u0004T\b\u001b  \bN 600ͳ͵Ǧ0ǣǣ Zündschutzarten category classes Pressure-resistant level safety level safety level group level Temperature marking Equipment enclosure Protection Increased Protection Protection Explosion Equipment protection Intrinsic Group Ex", "", "Escape of gases, fog and vapours (e.g. ammonia, methane, ethane, propane, town gas, acrylonitrile, hydrogen sulphide, ethyl ether, acetaldehyde)"], "quantities": ["pressure", null, null], "rows": [["", "3G ic IIA T1 Gc Corresponding T2 Increased to Zone 2 protection", "Zone 2 Hardly ever, rarely"], ["", "II 2G Ex db eb ib IIB T3 Gb", "Zone 1 Occasionally"], ["Required customer Required customer specifi cation specifi cation", "", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}, {"title": "More at ǤeastǤcoȀorldide ǤeastǤcoȀradiac", "page": 132, "orientation": "column", "header": ["", "", "", "A", "", "", "", "", "", "", "3", "3", "=ma", "x. x."], "quantities": [null, null, null, "current", null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "4 B", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "B", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "3", "", "", "", "", "", "", ""], ["", "", "", "C D", "", "4", "3", "", "", "", "", "", "", ""], ["", "", "", "D", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "4", "3 3", "", "", "", "", "", ""], ["E", "E", "", "", "", "", "2", "2", "3", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "2 2", "", "2", "", "", ""]], "source": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFAAUADASIAAhEBAxEB/8QAHAAAAAcBAQAAAAAAAAAAAAAAAAECAwQFBwYI/8QAURAAAQMCAwYBBwcGCQoHAAAAAQACAwQRBRIhBhMxQVFhBxQicYGRobEjMkJiY8HRFTNScnOyJCU0NUOCkqLhCBYmNkRTVHSD8UVVhJOjwvD/xAAXAQEBAQEAAAAAAAAAAAAAAAAAAQID/8QAGxEBAQEBAQEBAQAAAAAAAAAAAAERAjESIUH/2gAMAwEAAhEDEQA/AN5ShxRI+a2yUgggOKAxxRoIIAEtvBJCU06IDQQuEagCUi5I0AQQSkBI0EEAQQQQBBGEagA4IIIIFDgjRckLqNDQRI0AQQBF0ZItxRBIihdC6qAEaK6CA0EEEASkhKuOqLBoIrjqhmHUKKNBESCOKIGyCtslIkLrbIxxR3SUY4oFIBC6F0B3QBRXQBQKSw4AJu6O4QOZh1QuE3dHmCBdwjuEi4QBF0DiCTmAQzhQKSgUjMEMwCBy4RZgkB10d0C7hC6SCLIZgoFXQuiuELhAd0ZIsk3CFwgNBJJ0RB3VAu6F0m4R3CA7owdEi4QzIHLhC6azhDOECy4X4osw6pku1KGZA7co7hMbzugZNEDxeBwKIPvxTBdYJO8QJuiQQWgaF0SMaoDBugTZEfN1RF1+SBV0MwSMyGZA5cIrlIzIsyB6+iGYJnOhnQOZ0M6Zzd0M3dA9nKAemS7uizoJGdAPUfOhnvzQSQ+yPeKLmPVFnPVBK3iPeBRM/dDP3WVTM6Gfuoe9Rb5BN3iG8UDeHqj3ltboidnQ3gUAz3H+KSZtEFjvB1Qz91WGc9Uk1JHNBa5x1RF+vFVXlR6oeV24/FFWZebpO8Vd5bb/ALovLAf+6GLHeIbzuq7ytvVA1jRz96CbvO6Le91X+Vst85Eatn6aCxM2nFIMotxVa6tYB84e1MuxGIcXj2qLjobIkaJbZA8EA6yB4JKA3OuOCK6S5xASM5KBwkJJPdILklx1QLL7HihvEyXAHiizKKeuDzRZh1TOcpOcIJGYIZgo28QMmiCRnRFyjGQW0KLedUEnOgZFFMluaS6Xugl7xAyXUPe9whve4QSjJZDejqoZm1STNrxRUzei/FJ3ndRN6OqTvh1UEszaJJmuFDM4SN+L8UE0yWCIzacVBdUjhdNGq1tdBYOmB5pt0w6qudUgc006q6aoLIzg87JBqR1VS+syqNLiDWC5cAgu3VQ45k2a1oPFcxU47BA0udK0D0qhr9uaKnv8rmI6FB38mINbrm96rqrH4YA4vlAt3WU4j4j3/NKnpsWxfaWpMUBLWnUuPADmUw3Gp1e3dJEbCe57FVNR4jMF8jyfWuZm2UpfJQXz1D5ecuawJ7BUFds5JDcwVpd2e38Fr5Z+nZTeIcrj5sh9qiP28qHO/OlcW7AsXDA9kbJWngWv19iV/m1tMW5hg9U5p4EC4KfK69l2FkhOHgm0QknRJcSGpR4pt50QJc4kJDjZGTYJsuuUALkhz7FE49U25wsopRcOJSd5bgmy8JBeLoHd7qizpnOLpsyBRT+dFvEwZBZI3vdBJ3gSTLoozpbN4psz2HFBMMvdIdIFDdUacUk1GmpQTDKAkmexUE1PdNOqe6CxM4ukOqQOarjVC2p1TT6sdUFn5T3SPKe6qnVjQOKbfXNHF4CC1dUgJs1QvxVDUY1BF8+RrfWqas20oKYG8zXEdCors31KjyVzG8XC6zCu8SoYwRCLn0rmq7xCrJvmOyg9FcTWzVGNQRAl0jR61SVu2lBTAgzAnsVitVtLVzkl07rHuq8109Q6zS55PQXV+U1qtf4jxtDmxNv61zVbt5Wzghrsg7FctHh2IVJ0hLQf0tFY0+y9Q8Ayy2HQBXImmarH6uouXzGx7qvdUzTusMzz21XU0+y9LHq8Zj3N1ZRYdTw6NYPRZVNcMzDa2cXERb3ctcwHZo4Fs9TVLnhz6mBpyt5cCqExMa05WgLQ6wAbN4XYf7O34BajNI2comV9dXUhp2zO8jfK173lojcDYW5HuuPxiNsU72AEPYTHK08njjbqFb1VVXMoZaeirZKF8osZobZh1bryNlzz4XwtfvJnTSyPMj5HcXOPEqENUpla/LGTfsrCbEMewysFFVSVVM8tD2MlFg9vVt+IUWmIYXMLwwSgsLjyBVpj20GGYoMMhocPmiqqWBsEm8GUBoBubi/E2RXpEpJ4FKSXLLRtNvS38CmHFAhyacbXsluNgmHO4qKSX24lNPfdBzuKZe9RRlyQXpt0lgmXzWCB4y90h0gUZ82iZfMglvm7pt01lDfUJl9SiprqjXim3VAVe6qF9VGlrGg3zWUFm6pATTqsKkmxWNgJMgsOpVRV7W0NODmqG36Aqo6x1X0PtTL63KNXBZtX+I9LEDuvOIXM4h4k1MpLWHKCmUbHNi8UQu+QAdyqit2voKa+adunRYfWbXV1UXZpnWPdVbsQqql2VrnvJ5DUrXymthr/ABKp48wh84rmK/xHq5c27dl9a42DB8Uq9RA5oPN5srWl2KqZbGee3Zg/FX5iaRWbU1lTq+d3tVY7EKmpdZpe89BquvpdjaGEgvZnP1jdXEGF0tO2zImgdhZXxNcBDhWJ1ZFoXNB5vNlZ02yFS+2/msOjR967ZsTGDzWgepLCajnabZKjiAzjOR+kbq2iwymgaA2MD0BTOKFlAhkbGDRoCVbslWUfFK/EMMwOpmwoDyx5bG1waHOaCdbAoHrJV6WGnmqq6pFNTQNzPflzHsAOZKRCJPJ498QZcoz/AK1tU1iFDHiWHS0ctxHIQSRxFuioNksVRTtmhdnikbmY61rjkVoGJv3OzOGOtcCBv3LgY4WU9MyGMZY42hjR0AFlpeI0nlGxNG5vGKFpPoLbFWFcpPwvyKqKz5xXSYVQR4pBVRumc2WnpzO1scReXAaEGx01tZcvPOyZhcwg2Nj3UQxmBFgihAa6w4XTIf5xCPPlkBUV6wKSeCcKbco0afwKYcn3nioryEDcjrNUV707K6wUKWTLdRRSSWUZ81kzNUAX1CrajEomNJdIB61FWElRZRX1PcKjqsfpowbyt9qo63bCjhveYe1RXXSVgBOoUWSva3mFnGIeI1NEXbt91y+IeJc7swiVyprYZsXijveQD0lVFXtZRU9887RbkCsPrdssQqr/ACrhfuqiTEayqdYve89BdaxNbHiHiPSwAiNwceS5fEPEuokuI/N6LioMGxSstlp326v0VtS7EVUtjPMG9mi/vTImmqzbCvqSflnKpfX1dU8gOe8nkNV21JsTQw2MgMp+ub+5XVPg9HTACOFrQOQFlU1m0GC4pVkFtO9oPN5srak2IqZLGebKOjQu/bDGzRrGhLtc2Gp7KjmKXYuhhI3jDIfrG6uafCaWmbaOJrQOgspxFihZENsiYz5rQEtKshZFFlQR2PRDmiCQAR2RgWKArIWulsY6Q2Y1zz0aLq0pdmMXrbbqikbfm8ZR70NVACNdxQeGOJVNjPM1o5hjS4roaTw2wijLTWTNc7pJJx9QTDWUMa55s1pcegF1Y0mzmK1xG5o5Mp+k4ZR71qsj9k9nYi6R8ELW/SeWxj2u1XNYp41bK4bmbSvjneOAp43TH2mzUP1WUfhrilUBvHhl+TQXFdrTUgp6COjk8/JGI3A9hZZPjHj/AF9SXMw+geGHQOqJso/sMt+8u62H2th2t2dgqGuYa2MZKmCMgGNw0JsTex4gqyxLL/VDtFgW0+COmqtla18W9ZlcGsDjlvfLY/ELjqejx6ru6to6iWtle6SXLEbXJv09PtW1zV8VPcPlZGRyJzH2BQ5MaibfKZX+sRj3XPvTDWZQ7D49U/KOpW00Z+lM4N9ysMM2XpYap8OKQzVhPzRC8xge4rspMYLSC2KJt+eXMfaSU9V11VDDTvZO4Fzjw0HsTDWolNuThTblhtHfxUaTipEqiSuNygjyuA58Fym1OOx4RQmdz2gk2a08XHsuiqSSCsw8Txepw0fVefeFFv45nENrsZr3uDJhAzsNVz9fir4pt1U11WJC0OzMII17FSraKmxeijqq7feUSRvDQ3KG3GndaZ2mpnS1I+QxtlzymYWKqq8JxwtL2htSzm6GUO+9X9FgjJAC9xPpKtocLpoeEYKDNWYTilW8tFNILaEv0CsqTYismsZ5msHMMF1oTYWM+a0AJYuqOWpNh6GKxlBlP1jdXVNg1HSgCOFjfQLKwshZRDbYWMHmtA9SXySspQsqE2RgI7I7WRSbJurq6yhw2qnw82rGx/JEC5BOhI7p71IlER6AVH5Pg8seX1JYDK48S7mpHNOQ0807g2GJ8rjya0lXFHshjVYQW0hjaecmipqksgu/oPCyrms6qqMreYY37yrul2C2foXAVEjJpBxGcyH2NTE1lEcUkzsscb3k8mtJKtaPZTGa0jJRuY3rJ5q0es2j2N2aj+WqKWny8Q97WE/1Rd3uXKYp4+7OUJLMPhfUuHAww2H9p/4Iv6eoPC+vnaHVM9hzEbb+9X9N4e4JQkeWSsc4cQ9+Y/2Qsixnx8xutOWjoYYGngZ5DIfYLBcZifiJtPiYc2oxmoDDxZARE23oba6aZXp2pr9ktmorzy09OGi/yjmQg+om/uXL4p447K4dmbQh1Y4cPJ4S4H+u+w9xXmjykySF7yXO5ucbn2lA1GvFTauRsOM+P+L1N2UGHshaeDqiUvI/qtsFxOJ+JG1WKZt7i0sTHfQpwIh7tVyW+bfRAyBFPzVElTI6SokfM865pHFx9pTZltw5preJJdqgdMndBsz4n7yKR8bxwcxxaR7ExcoXKDoaHbvabDgBT4zVOaOLJSJAf7V1eUvi3jMdhW0FDVgfSaDE7+6be5cDnDURnCI23Znbam2oqJII6CejnhaJXB0okYRe2mgK7ureXUVG483H4LEfCiQvxyvPSnb++FtU5Jw+hH13LUZsbCU25OFNuWG0aVQ5eJU2Tioco84pSK+YcVmXicLVmHD7N/xWoSt0KzDxPH8ZUA+ycfepCuDygqtxLTFHAaea34K3yqpxIfxs8dA34BaZWFCPMU2yi0I+SUwcEUmxUWbEqyTaBmGMpo2UEMG8dIIxme88y7j6lNsisbIgrJSep6Kqq3Zaenkld0Y0lXdHsPjVWQXU4gaecht7lRz3oQvqtEofCt9g+tqXW4nKMg9pVtFszsng4vUz07nN43dvD+CYjKoaaepdlggkkJ/RbdXNHsZjVXY+S7kHnIbLuJ9t9l8LYWUlO6oI0FhYe78Vz9f4t1uraHDWQNPMjVFS6HwsnkDX1dVlaeORth7SriPZDZjBwX1dRAXN5vfn93BZzie2eKYu4l+KVdHfiGAOHv1XOz0lVVEu/KsVSTymc5hPxCI2iba7ZLB6d0kZYWx8TwHqDbkrjsX/AMobA6HMzD6aeZ/LdwCMH0uk19y4NtFikGraaR4HOF4f8CmZpQ85KuFrj+jPF+ITafiTi/j3tBiLnCjpqamBGjpnGdw9tm+5cbim3O0mLtLa3G6t8bv6JkmSMf1W2CvZMEwWrvnoImk/ShcWH3aKFNsVh8l/J6upp+zrPCjWuRMxc7MdSefEpBcGuvwXQz7DYg3+T1lPP2ddhVZU7MY1Tkl+HyPA5x2ePchquMmp1SM/puhLFLA/LLFJG7o9pBSOPNVSs5siLyiIRWQHnPVDO7qishZAreOHNHvndU2ggc3zkrfelMoKB7OyyKwPAhNIKo0LwlFsZxHXhTt/fC2yY/wCg/Xd8FiXhJ/O+In7Bv74W2Sj+A4f+s74KxmtjKQ4J5zQm3C4WG0WUWKiSt1JU6Rt7qNI0gqKr3t1Ky7xPH8cUI+xJ/vFavI3VZX4nN/juj/Yf/YpEvjh8t7qkxL+eJe1vgFf5bAnX2K+jwjCoajyqonp4y4A6Nzu4dFthQYTh9ZVxgU1NLN+q0rp6LYTGaotzxsgB/TNz7ArWDbHDsLh3dLTyTkfpHIPYFHqfEfFpGltKyKlbyyDVX8NWtJ4Xta0SV1U/Lzt5g9pVm3BNjsE86pngc8dflHe9ZzV4/itc4mesldfleyr3FzyS4kk9SSg1Gfb3Z3DxkoqN9Rbtlb7AqWs8UcReC2hpoqVp4EDVcRbuhZTRaVu1GM4g4morpSDyBVXI98rrySOefrG6IDVX2zk+F00NXLiVMypaxuYxu4ubbg3uiqAkWOnBWNXgdTQ4bT10oiMNQ7K3K67gbA2I9agktcSWNLWHgHcQOSXNNJUGMyPLt0zIy54BEMuiY7iB6k2aWM9QnkEDHk2U3Y4hOiSra3KJXOb+i7UewpaUDooIzmQyfn6Cnf3a3IfaEnyOgfwbUQdmvzD3qZcelHlaeSqIQw5h/M17fRLGW+8JYwytGsYhmt/upRf2Gyk7thQ3Vj5uiKiS004bapo5cvPeRFw9tiFWzbP4LWg56CAu5mPzD7l0cUtRD+bme30FPmslf8An44ajvLGHH28URwlR4f4XLfcS1EBPK4cB7VV1HhzWNv5NWxSDo9pC1BpoH6vod1+xlLfcbhPNpKB48yqni7SRhw9oTF1ilVsdjlNqaLegc43AqqnoqmlcfKKaaG36bCF6EGEl35qpppugD8p9hSZMHnAtJRuc09G5gfYmU+nngZHcCLpW6HG4W31uy+BztJraKCM9XNDT+Kp5/C7D64A4dDVxA/0hdkjHrfx9SNayfc97IhA46jULXqbwVib51Vjr8v6McQ07ZnEX9itafwm2bhHy9TVznvJYe4JhrDdweJ4JJjtxXoWn8P9kab/AML3p6vc4/EqygwLZ+kHyGCUotwLmApiayjwmbkxXEr8dyz95bTJ/I8P9Lvgq+qhpY2h0FHT07nOALoow0kdDZWMg/gmHDu74KxK2Y6hNlOHgkEaLDZtwAKjyi5Ul3BMO4oIb2alZT4oNttDTNHKnHxK1x4uVknidrtRCOlM34lSF8cXbVOT+dM4lFbVG/55W2CLIZQlAIW1QFwQsres2dq6LA6bFZHwmCpIDWh3nC4uNFV2F9UCLIWVhi0WHRV+7wySWWFrGhz5B851rnL1ChWRCLIWS8qLKgRbRC1ksiyJAmyFkZQRRII0EAQuUSFkCwUd7JARohwOSg/VMoXQSQ4dkpr9VBNSTVR0kEMtVWS6R00Dc8jz6OQ7nRX0GyIY3fbUVQDf/K6OXgek0o97W6oIeGSSYxWvpcMidWSRfnXsIEUXd8h80e0q/gwx1O3PUYqR9Wj80D/qvH7rSkz4uxtNHQ0cENNRxH5OnhjyRM75RxPd1yoLqlz3lz3Oc7qTcqi1EtHFIHxQsdKOEjryP/tvufYAjdWyPcTm87qdT7SqpsycbKipuck3JJPUpWZRWyJQe48AiH7gBFmFkzndcix9ir8axyHBaLfSNzzP0ihHF5/BBOqnDKxpPnE3seNlZO1gw0d3fArlsKwTEKSndi+LSuNbXkDdfRiYNQPT2XVW+Tw0frfAqDZDwSUo8ElZdCHcU04DonnfNKbSkR3jzSsk8Th/pay3/DM+9a29ZL4ma7X/APQZ96k9K422qDh5xTgCQeJW2CbIJSepKOprp91SU8lRJYuyMFzYc0BT1U9TFTxzyPeymaWRA/QBNymkZBBIIsRpwsiRKCCCIusqDRXSHSi6ZfOAoqQSEkkKG6qATZqx1QTy4BFnCrTVojVqCyzhDMFXCqShVILDMEdwoDai6cbUKiWgmGzIqiuho4DNO8Bo06lx6AdUD0srIInSyvDI2i5ceAU/AcBrNo6H8pzTuwfBb2bUvZeap6iFh/eKkYJsg2eni2g2xYYaEefR4UXZXTDk+Xo3shtBtTUYxU2Y4RwNGRjWtytDeTWj6I7KauYs24vhez1NJRbP0gphJpLNmzzzftJeJ9DdFTyVr6h2Z7ibcAOA9CqGzW04AaWCcEyqLETcuSXvgq0TJYlRVi2XVOtl7qpdVsiF3vt2TD8Sc8WYcgTUXc+JQ0rM0sgHbmqGt2mxCpJhw2J7Gn+kt95TLnteSXece6EtU2CMucdByQiPR1mI4RVmrr6yaWNzC0QmUuJdyK7HZTZqoqapuP46C6pIvTwP4RN5Ejr29aY2S2WdV1DMaxaP61PA7gOjiPh7V3wCshap8f8A5NCesn3JdtMM/rfAotoP5PB+0+5GOOGf1vgUqNjPBJSzwSVh0EeCbcPNKcSXHRBHePNv0WQeI/nbZSjpCwe5bE7gse8RBfbSf9lH8FOfTrxyobZRnO84qZlsCqwyWK2wezKTRYjU4dI+WlmdC97DG5zTY5TxseRVfvEN4gfLjzNz1JvdE56jumtzUeWqsglvnDVHkqwFXy1hPNRJKhzlBYSVvncVGkrT1UEvcSiuUVJNSXHikmZx5pi6O6gd3hKMPKaujuge3hShIUyDqlgoHhIU42VRwUsG5AAuToAOaqJInfdrY43yyuIayNgu5x5ADqu6wnZak2QhZj21wjqMWDc9Lh51jpr8HPHN/ZTcLoabw72cGL4lEx2OVLbwscATTtPCw/TPuWfYtjdVjFa6pqnlxJJa29w1FWePbS1mO1r5p5XFrjexPsv+Cqd8oe+Rb3VBOEyWJ+6rxKjMpARU81TWi5KYkxB5Fmeb3UJ8t+KZdKglmo11Nz1STVW5qA6Upp0h6oLVtbdwC6HZTAXY3ijZ6lp8jpyC+/0ncm/iudwPC58Qq4mxtzPldljHxJ7BbRheGw4ThsVFA0FrB57ubjzKsiVMaPq25ADgAnG8UTUa0wqNofzFP+uUG6vwr0O+BQ2hI3FP+uUcYvLhQ+q74FRWxOQI0RnVEeCw6Ept40Th4JDgS1A042Ysg8QRfbSq7MYPcthc2zdeCx7bvzts63tlH90Kc+nXjmHi0bj0afgufMhuukmFqeU/UPwXPx4Li02DvxaKhmfQRkh04Hmi3FbrBoy2SHTnqohl7pp8pPNQSJKgqM+Ynmmnv7psuRSnPumy5EXJJKgO6F0m6CBV0LpKCBYKUCkBKBQLBSwUgJbRcoHYo3TStiZ85xstK2P2ZosCon7VY4AYKe5pIX/0rh9M9hyVP4fbKtxWqfimIXiwqiOaV/DeO45B96r/ABA22ftLifk1MRHh1OckbG/NNuFuwVFdtPtPU7S4xLWTvOQuORp5D8VTbxR8yPOint4eqG8JNrpjMSbDil5S1A+HWRGRM5yjvdAHPTTnJZCQRogbLlIoKR1bUhg0YNXnsmA0ucA0XcdAOq7/AGQwCMyNbLqxnykv1jyCI6PZDA20FL5XIwNllFmA/Qb/AIrqAmBr6LaDgnLrTJ26CRmQuqiq2h1hpx9cp2L+UYV+o/4FM4+fk4P1in4f5XhI+o74FRWwIjwRoLm6EFEeCURokngloS75oWPbbtvtnX9i390LYnDRY/tl522OIn64HuCc+nXjmqltqSb9Q/BQqbxAq6Pw+k2bhiySOeQ2oB4RE3c0jqdde6sasWoag9I3H3LPXaOIPEaardYgE9OCbc5GSmyoCcUglGUSKIokaFlAlGAlZUYagSjDUsNSwxA2AlhqWGapYYgbDdFd7N4FJjeLwUjLt3hu536DRxKrY4S5w6Diu8oKiPY3Y2pxaQAVlSMkI5jp+JWoVE8Q9qYaGmj2VwT5Gkpm5ZHN0J637nms2zJMs8k875pXl8khLnOPEkpN1KSYcujBJ4apsFTKaERjO8eceA6IFRw5W3PEpRalF4SC5FJLUm1ksuSCUBXCIpDnJG91sOJ4DqiLnAaIT1pmcPMh1Hdy0zZ5gjoXOFvPOpXGUsJw7CooAPl5SNOpK7iij8lpY4ubRqrEq2a+/NKEigiUgJQmWkT846oB9yoQm1St73UEbHDeOH9YqXTi9dhQ+o74FV2LPzNh/WVlTD+MsLH2bvgVFa9ZBGiWGxO4JBThGiTZZXBWWPbVjNtbiR+1t7gthOnr0WQ7TC+1OJH7Y/ALXKdOer25cOqD0jd8Fm8jy55Ljck6krTMSFsKqj0icsvJ1W65wTik30SkmyjQkMqUAUoNQIASg1LaxLDCoGww9EoR6J9sZKdZF2VDDYynGxHopTICU+ynQQhCb8EsQnorBtMeiU+HdtF+aIXgOGGvxOKENuM2qq9vNoBi+Milp3fwKhG6jtwcebldV2If5ubKOnYctdiIMcA5sj+k718FnY4d+qqjGqUkgqRRUktfWR00Qu+Q29A5lRUzDKF1QTM4eYzQdypktKehXSRYaylpmQRgZWC1+qZlo78kRy74XBMOaQeKsMXxPDcKBFRO0y/7tmrv8FyNVtPPVSFtFShjf0n6lFXRcRxKjTV0EJs+ZgPS652R1fVO+WqHAdAUGYe0akFx6lEXJxOncdJArrZilbiOKCT58VP5zvTyC5RtLoAAB6lomEUgwDZfUWqJhmOmuY8B6gqLrDR5djr5zrDRjK3oXrp2Td1QYTCKHDo4j88+c/uSpzajuiLXfDqj3vdVgqO6Xv8AuqLLe90e8HVVzZ780rf90D9a7M2MdHK5pdcVwr9m74Fc/I/eMaejl0NGP42wr9k74FQa8QLJIS0Vlhsk8ElLREaLLRNrlZHtAL7SYgftitdGpWR415+P15+3ct8+sd+KHFxlwWsP2RWWWWq44Muz9cfsissAWqxCbIw25SsqW1iikBqcDCltjTrY0U22NPMi7J5kN+SlRU56IIzICRwUmOlPRTIaW9tFYQUN7aKoroqQ8wpraGJ4iJpgZYw60l7HW3tVrBQEclNjobDVquJqjFFlbcjQDioVHTflTGIaa9oi4uef0YxqT7F0GMNFJhxAFnynKPRzXOyT/kzZWur2m01a7yKnPPLxe77vWg5PafFXY1jk1QBaBh3cDBwawaBU1lJdHomyxZaNWtqtB2PwI0eHGtnZaepHmA/RZy9q53ZLAvy1jYbICaenG9l79B6yug2y2/oNnQ6jpMlViAFsjT5kX6x69lROxzGMPwCkM9dMGX+awavf6AsyxbbbFcce+HDY3UlOTqW/OI7u5epQ20WI7RVhxDFZnuDzcA6EjsOQV1BhYjYI4YrNHAAKaOYhwZxO8ncZHnU6qczD7WDW2XV0uz00xBLSAeyvaLZdjLOe25VHCU+BzzHzYTbqVa0uycrtZDbsAu/iwuOIABvDsnTA1oTBydNszBTlrnAONxa6nYhaSvpoOLWHOfuVtI29QAODBf1lUdVJ/GErzp9EehQWO/F+KMVGvFVe/wC6MVGvFUWwqO6W2oB5qo8o7pYqO6GLcVGnFKFR3VSKjulNqNOKC9p5BJG7s4Lq6P8AnjC/2LvgVxeFv3kcnZwXaUX89YX+xd8CkSteQPBBA8FhsQ4on8EY4ozwWWjbRdwWTYo2+M137d/xWt8FlNc2+J1h+3f8Vvn1jrxz+0Iy7N15+y+8LKgFrO04y7L1x+z+8LKwFqswTW3TjWapTGp+NlyoEMjJUmOLslRx6qZFCgRFBcqxgpL20TlNTcFcUtHqNFRHpqG9tFbU9DoPNU2ko7AGysYqezVWagxUYA4BPiEN4clKLQ0aqDX1baSlklvbKCR6eS0jjdqqx81buIBmc0iGMDiXONlQ7YPYzEIMJhcDBhcQguOBk4yO9unqVvQyhmMVGJzDPFhEJqHA8HTu0jHtN/UuPJfK90kri57yXOJ5knVYraG+K5KYdHYqyMWiXR4bPXVTYqaAzP45eVu5UU3iGNVGzmzsOE4Vf8r4p8rM9nzoo/otHQka9lXYHshkeJqppqKpxzWPnNaevcrQMI2Fjp55Kyvl39ZMc0jx8B0AXT02F09My0cTB3VxNcdQ7LSSWdNcDor6mwCnp2CzB7Fe7sMRG11cNQGUUUfBtvUlGMAacVJcLlJLNEREdGSmjDc9VPyWTNSd3TvcONrD0nQKKqmR7x73jgST6guNqqjPVSO5ZjZdrWubQYFVVB4sjyN9J0WcOk85KsTN8gJ9VBMqAlUVY79K8oVbvUreoLIVCrZdoHQ7RQYaYSWStvvL89fdoj3yMPYXh+Vpc3QG2oQdls9JvIZ+z2/ArvqAXxzDP2B+BWdbJvz0tUftG/ArRcP/AJ+w39gfgqzWuIIILm2CCJGExdEfgVlc4zVlSftn/vFaoRfgsukZapnPWV/7xWuWOlBtaMuydd3aPiFljW3Wr7Yi2yNb6G/FZaxvBaqQpjFIii1RRs1UuGPVQLhi1VlTU9+SZgi14K3pIOyofpKbhorykprWUakg4aK2iYGhVk9DGG2unHPa0Jl0mQa+lVcmLwSiURTsfu37t9jwd0VRMqKtrAVzeNVoew3No2Xc71BKrK8gHXVUeMukkwZ7Y9Zatzadg7vIClaiLU54tlqKnNxNijziE/6t8sbfYCVChwx0pFhxVxj7oxtBPDHYxUYbSR24WjaG/EE+tQnYrFRMJGruQUaKl2ZmjphUSzwU1OXBpfK8Nt6AeK6PCWYVRUbWUc0L2u4yB4OY89VluM4tU43Wshc8ubmDWt5XOi7iloI6GjipmDzY2hunM8yg6xlVSuOk0Q9L2j70rf0//FU//vM/Fck6NMviCrLrn1MJOlTSj/1DPxQbPTn/AGylJ/bs/FcS+HXgrPAsIbW1V5rNgiG8lceACauOqc0MEbnSQtEnzSZmjN6NdU/R0FTiMBmoohUxA5c8cjHC/MXBXO4bhtZ4hbUOp6PNT4XSgRyTAfm4+g+s73LccLwukwjDoaCigbDTwtytaB8TzPdZtxqTWbHAMV/4KT+038VWYphtZRzQR1cDoQ7M8BxGtrdD1IWzFgvoA7tZZ5tvJv8AaNsXKnp2j1klx+5JdLMjL9tardYXTUjf6V5efV/iuEe/zl1G29RvMUijHCKMe0m65Nx1RIMuRB90lx0SAdUD2ZFvE3mSHOUD29S2SlQ8yda+zCUHb7FOz0dWftW/Badh3+sGHfsD8Csw2E1w+qP2zf3Vp+Hj/SHD/wDlz8FqJWtIIILm2BQCBRIDvb1rNHNzSSH67viVpRF7ei6zmJuZhd1c4+8rXDPTnNtm5dj6zuWD+8svjbqtT29GXY6p7vYPesvjGq3WYkRtUyBmqjxNU+BnBRUymj4aK5pY7cVXUzeCtafQKos6cAKTvQ3mq9kuXqm5qnjqVWUbaWue3C3MiJAkOVz+bRfiFnFTi5io/wAlUUjn1Mkpe5gHnF3Mk8rLuK6oa5pY4BzehXPVD4o5HyMjYx7uLgBc+kqVqF1VbI7dRZryyFrB3Kugxjdp8KjfYxUDJMQlHaJhLb+ly5nZ9rsU2rjJF4qYGQ+kcPerjE6rcUO0uIX1ducLiP8A8knwA9ai45ipxFznPe513vJc49STdU9XVucDcnVFJKSSSVDkJedVFWGzVMKjaGAkXbFeQ+rh77LRDqFyGx1PZtVV25iNvxP3LrGOzBWIJwukOZfgnrXQyKojmMG2ilYvLUUtFS7O0Ebn4hXuaZAONzwae1tVJwuGJ1U6omHyFK0yv9XJdR4VbPSYnitVtjiDTmke5lI0/RHN33BS/kan67rZHZqDZbZ6nw2IZpGjNM/Tz3n5x/8A3QK8ym/BKA114Aadka5OhI4rLMfm3+LYnVXuDK5rT2aMo+C1KR4ihklP9G0v9gushxR5jwh0ruMjs3tJJWuGe2SbRymfGqp972dlHqVC7QqzrnmSaSQ8XOJVY9aZIcSkNOqW7UJAQLOqZedbJ4cEzJ85QJull1mWTYCBcg77YI3w6q/bN/dWpYd/rFQf8ufgsq8PtcNrD9u391arhv8ArFQ/8sVqJX//2Q==", "photoSource": "Product_Catalog_EC_centrifugal_fans_RadiPac_2_RadiFit_Edition_2023_10_.pdf p1", "docs": [["포인트리스트", " ebm-papst product range", "ebm-papst", "MODBUS_6_4_EXCERPT_EN", "2024", "https://stepimassets.blob.core.windows.net/dsassetsprod/MODBUS_6_4_EXCERPT_EN.PDF", "취입 완료"]], "points": [{"inst": 0, "type": "MB", "unitDisp": "—", "name": "Reset", "note": ""}, {"inst": 1, "type": "MB", "unitDisp": "—", "name": "Setpoint", "note": ""}, {"inst": 2, "type": "MB", "unitDisp": "—", "name": "Bus controller software name", "note": ""}, {"inst": 3, "type": "MB", "unitDisp": "—", "name": "Bus controller software version", "note": ""}, {"inst": 4, "type": "MB", "unitDisp": "—", "name": "Commutation controller software name", "note": ""}, {"inst": 5, "type": "MB", "unitDisp": "—", "name": "Factory setting Control", "note": ""}, {"inst": 6, "type": "MB", "unitDisp": "—", "name": "Customer setting Control", "note": ""}, {"inst": 7, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 8, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 9, "type": "MB", "unitDisp": "—", "name": "Operating hours counter", "note": ""}, {"inst": 10, "type": "MB", "unitDisp": "—", "name": "Operating minutes counter", "note": ""}, {"inst": 11, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 12, "type": "MB", "unitDisp": "—", "name": "Addressing on / off", "note": ""}, {"inst": 13, "type": "MB", "unitDisp": "—", "name": "Stored set value (parameter set 1)", "note": ""}, {"inst": 14, "type": "MB", "unitDisp": "—", "name": "Stored set value (parameter set 2)", "note": ""}, {"inst": 15, "type": "MB", "unitDisp": "—", "name": "Enable / Disable", "note": ""}, {"inst": 16, "type": "MB", "unitDisp": "—", "name": "Remote control output 0-10 V", "note": ""}, {"inst": 17, "type": "MB", "unitDisp": "—", "name": "Test run Control", "note": ""}, {"inst": 18, "type": "MB", "unitDisp": "—", "name": "Mask-out Back-up Control", "note": ""}, {"inst": 19, "type": "MB", "unitDisp": "—", "name": "DC-link voltage", "note": ""}, {"inst": 20, "type": "MB", "unitDisp": "—", "name": "DC-link current", "note": ""}, {"inst": 21, "type": "MB", "unitDisp": "—", "name": "Module temperature", "note": ""}, {"inst": 22, "type": "MB", "unitDisp": "—", "name": "Motor temperature", "note": ""}, {"inst": 23, "type": "MB", "unitDisp": "—", "name": "Electronics temperature", "note": ""}, {"inst": 24, "type": "MB", "unitDisp": "—", "name": "Current direction of rotation", "note": ""}, {"inst": 25, "type": "MB", "unitDisp": "—", "name": "Current modulation level", "note": ""}, {"inst": 26, "type": "MB", "unitDisp": "—", "name": "Current set value", "note": ""}, {"inst": 27, "type": "MB", "unitDisp": "—", "name": "Sensor actual value", "note": ""}, {"inst": 28, "type": "MB", "unitDisp": "—", "name": "Enable / Disable input state", "note": ""}, {"inst": 29, "type": "MB", "unitDisp": "—", "name": "Current parameter set", "note": ""}, {"inst": 30, "type": "MB", "unitDisp": "—", "name": "Current direction of action", "note": ""}, {"inst": 31, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 32, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 33, "type": "MB", "unitDisp": "—", "name": "Current power", "note": ""}, {"inst": 34, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 35, "type": "MB", "unitDisp": "—", "name": "Sensor actual value 1", "note": ""}, {"inst": 36, "type": "MB", "unitDisp": "—", "name": "Sensor actual value 2", "note": ""}, {"inst": 39, "type": "MB", "unitDisp": "—", "name": "Current power [W]", "note": ""}, {"inst": 40, "type": "MB", "unitDisp": "—", "name": "Current set value source", "note": ""}, {"inst": 43, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 44, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 45, "type": "MB", "unitDisp": "—", "name": "Actual speed [rpm]", "note": ""}, {"inst": 58, "type": "MB", "unitDisp": "—", "name": "Motor status unfiltered", "note": ""}, {"inst": 59, "type": "MB", "unitDisp": "—", "name": "Warning unfiltered", "note": ""}, {"inst": 60, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 61, "type": "MB", "unitDisp": "—", "name": "Line voltage", "note": ""}, {"inst": 64, "type": "MB", "unitDisp": "—", "name": "Vibration sensor Time stamp", "note": ""}, {"inst": 65, "type": "MB", "unitDisp": "—", "name": "Vibration sensor Speed", "note": ""}, {"inst": 66, "type": "MB", "unitDisp": "—", "name": "Vibration sensor Harmonic vibration velocity X", "note": ""}, {"inst": 67, "type": "MB", "unitDisp": "—", "name": "Vibration sensor Harmonic vibration velocity Y", "note": ""}, {"inst": 68, "type": "MB", "unitDisp": "—", "name": "Vibration sensor Harmonic vibration velocity Z", "note": ""}, {"inst": 69, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 70, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 71, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 72, "type": "MB", "unitDisp": "—", "name": "Vibration sensor RMS vibration velocity X", "note": ""}, {"inst": 73, "type": "MB", "unitDisp": "—", "name": "Vibration sensor RMS vibration velocity Y", "note": ""}, {"inst": 74, "type": "MB", "unitDisp": "—", "name": "Vibration sensor RMS vibration velocity Z", "note": ""}, {"inst": 75, "type": "MB", "unitDisp": "—", "name": "Vibration status", "note": ""}, {"inst": 76, "type": "MB", "unitDisp": "—", "name": "Vibration sensor Harmonic vibration velocity sum", "note": ""}, {"inst": 77, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 78, "type": "MB", "unitDisp": "—", "name": "Vibration sensor RMS vibration velocity sum", "note": ""}, {"inst": 79, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 80, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 81, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 245, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 256, "type": "MB", "unitDisp": "—", "name": "Fan address", "note": ""}, {"inst": 257, "type": "MB", "unitDisp": "—", "name": "Set value source", "note": ""}, {"inst": 258, "type": "MB", "unitDisp": "—", "name": "Preferred running direction", "note": ""}, {"inst": 259, "type": "MB", "unitDisp": "—", "name": "Store set value", "note": ""}, {"inst": 260, "type": "MB", "unitDisp": "—", "name": "Parameter set source", "note": ""}, {"inst": 261, "type": "MB", "unitDisp": "—", "name": "Parameter set internal", "note": ""}, {"inst": 262, "type": "MB", "unitDisp": "—", "name": "Operating mode (parameter set 1)", "note": ""}, {"inst": 263, "type": "MB", "unitDisp": "—", "name": "Operating mode (parameter set 2)", "note": ""}, {"inst": 264, "type": "MB", "unitDisp": "—", "name": "Direction of action (parameter set 1)", "note": ""}, {"inst": 265, "type": "MB", "unitDisp": "—", "name": "Direction of action (parameter set 2)", "note": ""}, {"inst": 266, "type": "MB", "unitDisp": "—", "name": "P factor (parameter set 1)", "note": ""}, {"inst": 267, "type": "MB", "unitDisp": "—", "name": "P factor (parameter set 2)", "note": ""}, {"inst": 268, "type": "MB", "unitDisp": "—", "name": "I factor (parameter set 1)", "note": ""}, {"inst": 269, "type": "MB", "unitDisp": "—", "name": "I factor (parameter set 2)", "note": ""}, {"inst": 270, "type": "MB", "unitDisp": "—", "name": "Max. modulation level (parameter set 1)", "note": ""}, {"inst": 271, "type": "MB", "unitDisp": "—", "name": "Max. modulation level (parameter set 2)", "note": ""}, {"inst": 272, "type": "MB", "unitDisp": "—", "name": "Min. modulation level (parameter set 1)", "note": ""}, {"inst": 273, "type": "MB", "unitDisp": "—", "name": "Min. modulation level (parameter set 2)", "note": ""}, {"inst": 274, "type": "MB", "unitDisp": "—", "name": "Motor stop enable (parameter set 1)", "note": ""}, {"inst": 275, "type": "MB", "unitDisp": "—", "name": "Motor stop enable (parameter set 2)", "note": ""}, {"inst": 276, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 277, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 278, "type": "MB", "unitDisp": "—", "name": "Starting modulation level", "note": ""}, {"inst": 279, "type": "MB", "unitDisp": "—", "name": "Max. permissible modulation level", "note": ""}, {"inst": 280, "type": "MB", "unitDisp": "—", "name": "Min. permissible modulation level", "note": ""}, {"inst": 281, "type": "MB", "unitDisp": "—", "name": "Max. speed", "note": ""}, {"inst": 282, "type": "MB", "unitDisp": "—", "name": "Maximum permitted speed", "note": ""}, {"inst": 283, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 284, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 285, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 286, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 287, "type": "MB", "unitDisp": "—", "name": "Ramp-up curve", "note": ""}, {"inst": 288, "type": "MB", "unitDisp": "—", "name": "Ramp-down curve", "note": ""}, {"inst": 289, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 290, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 291, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 292, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 293, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 294, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 295, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 296, "type": "MB", "unitDisp": "—", "name": "Speed limit", "note": ""}, {"inst": 297, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 298, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 1 X-coordinate (par. 1)", "note": ""}, {"inst": 299, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 1 Y-coordinate (par. 1)", "note": ""}, {"inst": 300, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 2 X-coordinate (par. 1)", "note": ""}, {"inst": 301, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 2 Y-coordinate (par. 1)", "note": ""}, {"inst": 302, "type": "MB", "unitDisp": "—", "name": "Direction of action source", "note": ""}, {"inst": 303, "type": "MB", "unitDisp": "—", "name": "Limitation control", "note": ""}, {"inst": 304, "type": "MB", "unitDisp": "—", "name": "Function output 0..10 V / speed monitoring", "note": ""}, {"inst": 305, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 306, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 307, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 308, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 309, "type": "MB", "unitDisp": "—", "name": "Max. permissible power", "note": ""}, {"inst": 310, "type": "MB", "unitDisp": "—", "name": "Max. power at derating end", "note": ""}, {"inst": 311, "type": "MB", "unitDisp": "—", "name": "Module temperature power derating start", "note": ""}, {"inst": 312, "type": "MB", "unitDisp": "—", "name": "Module temperature power derating end", "note": ""}, {"inst": 313, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 314, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 315, "type": "MB", "unitDisp": "—", "name": "Max. coil current", "note": ""}, {"inst": 316, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 1 X-coordinate (par. 2)", "note": ""}, {"inst": 317, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 1 Y-coordinate (par. 2)", "note": ""}, {"inst": 318, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 2 X-coordinate (par. 2)", "note": ""}, {"inst": 319, "type": "MB", "unitDisp": "—", "name": "Input characteristic curve point 2 Y-coordinate (par. 2)", "note": ""}, {"inst": 320, "type": "MB", "unitDisp": "—", "name": "Characteristic curve output 0..10 V point 1 X", "note": ""}, {"inst": 321, "type": "MB", "unitDisp": "—", "name": "Characteristic curve output 0..10 V point 1 Y", "note": ""}, {"inst": 322, "type": "MB", "unitDisp": "—", "name": "Characteristic curve output 0..10 V point 2 X", "note": ""}, {"inst": 323, "type": "MB", "unitDisp": "—", "name": "Characteristic curve output 0..10 V point 2 Y", "note": ""}, {"inst": 324, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 325, "type": "MB", "unitDisp": "—", "name": "Speed limit for running monitoring", "note": ""}, {"inst": 326, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 327, "type": "MB", "unitDisp": "—", "name": "Sensor actual value source", "note": ""}, {"inst": 328, "type": "MB", "unitDisp": "—", "name": "Source running direction", "note": ""}, {"inst": 329, "type": "MB", "unitDisp": "—", "name": "Transmission speed", "note": ""}, {"inst": 330, "type": "MB", "unitDisp": "—", "name": "Parity configuration", "note": ""}, {"inst": 331, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 332, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 333, "type": "MB", "unitDisp": "—", "name": "Motor temperature power derating start", "note": ""}, {"inst": 334, "type": "MB", "unitDisp": "—", "name": "Motor temperature power derating end", "note": ""}, {"inst": 335, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 336, "type": "MB", "unitDisp": "—", "name": "Shake-loose function", "note": ""}, {"inst": 337, "type": "MB", "unitDisp": "—", "name": "Max. starting modulation level", "note": ""}, {"inst": 338, "type": "MB", "unitDisp": "—", "name": "Start attempts", "note": ""}, {"inst": 339, "type": "MB", "unitDisp": "—", "name": "Relay dropout delay", "note": ""}, {"inst": 340, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 341, "type": "MB", "unitDisp": "—", "name": "Max. power", "note": ""}, {"inst": 342, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 343, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 344, "type": "MB", "unitDisp": "—", "name": "Configuration of I/O 1", "note": ""}, {"inst": 345, "type": "MB", "unitDisp": "—", "name": "Configuration of I/O 2", "note": ""}, {"inst": 346, "type": "MB", "unitDisp": "—", "name": "Configuration of I/O 3", "note": ""}, {"inst": 347, "type": "MB", "unitDisp": "—", "name": "Fail-safe running direction", "note": ""}, {"inst": 348, "type": "MB", "unitDisp": "—", "name": "Fail-safe set value source", "note": ""}, {"inst": 349, "type": "MB", "unitDisp": "—", "name": "Fail-safe set value", "note": ""}, {"inst": 350, "type": "MB", "unitDisp": "—", "name": "Fail-safe time delay", "note": ""}, {"inst": 351, "type": "MB", "unitDisp": "—", "name": "Open circuit limit value input characteristic curve", "note": ""}, {"inst": 362, "type": "MB", "unitDisp": "—", "name": "Enable / Disable source", "note": ""}, {"inst": 363, "type": "MB", "unitDisp": "—", "name": "Stored Enable / Disable", "note": ""}, {"inst": 364, "type": "MB", "unitDisp": "—", "name": "Set value source switching", "note": ""}, {"inst": 365, "type": "MB", "unitDisp": "—", "name": "Power derating ramp", "note": ""}, {"inst": 366, "type": "MB", "unitDisp": "—", "name": "Voltage output", "note": ""}, {"inst": 367, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 384, "type": "MB", "unitDisp": "—", "name": "Operating hours counter (back-up)", "note": ""}, {"inst": 385, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 386, "type": "MB", "unitDisp": "—", "name": "Error indicator", "note": ""}, {"inst": 387, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 388, "type": "MB", "unitDisp": "—", "name": "1. Error", "note": ""}, {"inst": 389, "type": "MB", "unitDisp": "—", "name": "Time of 1st Error", "note": ""}, {"inst": 416, "type": "MB", "unitDisp": "—", "name": "DC-link voltage reference value", "note": ""}, {"inst": 417, "type": "MB", "unitDisp": "—", "name": "DC-link current reference value", "note": ""}, {"inst": 420, "type": "MB", "unitDisp": "—", "name": "Date of fan manufacture", "note": ""}, {"inst": 431, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 432, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 433, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 434, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 435, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 438, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 439, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 482, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 487, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 488, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 489, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 501, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 502, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 503, "type": "MB", "unitDisp": "—", "name": "Rotor position sensor calibration set value", "note": ""}, {"inst": 504, "type": "MB", "unitDisp": "—", "name": "Rotor position sensor calibration", "note": ""}, {"inst": 509, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 510, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 511, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 800, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 801, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 802, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 803, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 834, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 1 min back-up", "note": ""}, {"inst": 835, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 1 max back-up", "note": ""}, {"inst": 836, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 2 min back-up", "note": ""}, {"inst": 837, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 2 max back-up", "note": ""}, {"inst": 838, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 3 min back-up", "note": ""}, {"inst": 839, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 3 max back-up", "note": ""}, {"inst": 840, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 4 min back-up", "note": ""}, {"inst": 841, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 4 max back-up", "note": ""}, {"inst": 842, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 5 min back-up", "note": ""}, {"inst": 843, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 5 max back-up", "note": ""}, {"inst": 844, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 1 min back-up", "note": ""}, {"inst": 845, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 1 max back-up", "note": ""}, {"inst": 846, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 2 min back-up", "note": ""}, {"inst": 847, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 2 max back-up", "note": ""}, {"inst": 848, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 3 min back-up", "note": ""}, {"inst": 849, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 3 max back-up", "note": ""}, {"inst": 850, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 4 min back-up", "note": ""}, {"inst": 851, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 4 max back-up", "note": ""}, {"inst": 852, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 5 min back-up", "note": ""}, {"inst": 853, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 5 max back-up", "note": ""}, {"inst": 854, "type": "MB", "unitDisp": "—", "name": "Test run time stamp", "note": ""}, {"inst": 855, "type": "MB", "unitDisp": "—", "name": "Number of mask-out ranges", "note": ""}, {"inst": 1539, "type": "MB", "unitDisp": "—", "name": "Mask-out Control", "note": ""}, {"inst": 1540, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 1 min", "note": ""}, {"inst": 1541, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 1 max", "note": ""}, {"inst": 1542, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 2 min", "note": ""}, {"inst": 1543, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 2 max", "note": ""}, {"inst": 1544, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 3 min", "note": ""}, {"inst": 1545, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 3 max", "note": ""}, {"inst": 1546, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 4 min", "note": ""}, {"inst": 1547, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 4 max", "note": ""}, {"inst": 1548, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 5 min", "note": ""}, {"inst": 1549, "type": "MB", "unitDisp": "—", "name": "Speed mask-out range 5 max", "note": ""}, {"inst": 1550, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 1 min", "note": ""}, {"inst": 1551, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 1 max", "note": ""}, {"inst": 1552, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 2 min", "note": ""}, {"inst": 1553, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 2 max", "note": ""}, {"inst": 1554, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 3 min", "note": ""}, {"inst": 1555, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 3 max", "note": ""}, {"inst": 1556, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 4 min", "note": ""}, {"inst": 1557, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 4 max", "note": ""}, {"inst": 1558, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 5 min", "note": ""}, {"inst": 1559, "type": "MB", "unitDisp": "—", "name": "Modulation level mask-out range 5 max", "note": ""}, {"inst": 1560, "type": "MB", "unitDisp": "—", "name": "Vibration velocity limit value exceeded", "note": ""}, {"inst": 1561, "type": "MB", "unitDisp": "—", "name": "Vibration velocity limit value undershot", "note": ""}, {"inst": 1562, "type": "MB", "unitDisp": "—", "name": "Device internal bus slave select", "note": ""}, {"inst": 1563, "type": "MB", "unitDisp": "—", "name": "Not assigned", "note": ""}, {"inst": 1564, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1565, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1566, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1567, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1568, "type": "MB", "unitDisp": "—", "name": "Error output delay", "note": ""}, {"inst": 1569, "type": "MB", "unitDisp": "—", "name": "Warning output delay", "note": ""}, {"inst": 1570, "type": "MB", "unitDisp": "—", "name": "Warning output mask", "note": ""}, {"inst": 1571, "type": "MB", "unitDisp": "—", "name": "Relay actuation mask error", "note": ""}, {"inst": 1572, "type": "MB", "unitDisp": "—", "name": "Relay actuation mask warning", "note": ""}, {"inst": 1573, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1574, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1583, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1584, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1585, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1586, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1587, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1588, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1589, "type": "MB", "unitDisp": "—", "name": "Relay actuation mask Vibration status", "note": ""}, {"inst": 1590, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 1591, "type": "MB", "unitDisp": "—", "name": "Power derating nominal voltage", "note": ""}]}, {"vendor": "ebm-papst", "model": "ebm-papst series 84 / 112 / 150 / 200 (Modbus)", "name": "ebm-papst series 84 / 112 / 150 / 200", "cat": "HVAC.AIR.FAN", "tag": "fan", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 148점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "on these values being met. This rules out any nasty surprises", "page": 4, "orientation": "column", "header": ["Pa 1600 1200 800 400 fs P", "K3G 630-PW wg in K3G 710-PW K3G 630-PV K3G 710-PV 5 K3G 630-PC K3G 800-PW K3G 710-PC 2.5 K3G 800-PV K3G 630-PB K3G 800-PC K3G A00-PV 5000 10000 15000 20000 cfm", "", "", "K3G 630-PW K3G 630-PV", "K3G 710-PW", "", "", "", ""], "quantities": ["pressure", "airflow", null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "K3G 710-PV", "", "", "", "", ""], ["", "", "", "K3G 630-PC", "", "", "", "", "", ""], ["", "", "", "K3G 710-PC", "", "", "", "", "K3G 800-PW", ""], ["", "", "", "", "", "", "", "K3G 800-PV", "", ""], ["", "", "", "", "", "K3G 630-PB", "K3G 800-PC", "", "", "K3G A00-PV"], ["q v 10000 20000 30000 m³/h", "", "", "", "", "", "", "", "", ""]], "source": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf"}, {"title": "qv m³/h", "page": 4, "orientation": "column", "header": ["RadiPac nominal data Size", "Article number", "Design", "Nominal voltage range VAC", "Frequency Hz", "Speed rpm", "Max. input power W", "Max. input current A", "Perm. ambient temperature °C"], "quantities": [null, null, null, "voltage", "frequency", "speed", "power", "current", "temperature"], "rows": [["630", "K3G 630-PB32-71", "Support bracket", "3~ 380–480", "50/60", "1,275", "2,670", "4.1", "–25…+40"], ["", "K3G 630-PC08-01", "Support bracket", "3~ 380–480", "50/60", "1,530", "4,600", "7.1", "–25…+40"], ["", "K3G 630-PV04-01", "Cube", "3~ 380–480", "50/60", "1,750", "7,060", "10.8", "–25…+40"], ["", "K3G 630-PW04-01", "Cube", "3~ 380–480", "50/60", "1,950", "9,670", "15.1", "–25…+40"], ["710", "K3G 710-PC05-71", "Support bracket", "3~ 380–480", "50/60", "1,060", "2,900", "4.5", "–25…+40"], ["", "K3G 710-PV05-01", "Cube", "3~ 380–480", "50/60", "1,430", "7,350", "11.2", "–25…+40"], ["", "K3G 710-PW06-01", "Cube", "3~ 380–480", "50/60", "1,680", "11,900", "18.3", "–25…+40"], ["800", "K3G 800-PC12-71", "Support bracket", "3~ 380–480", "50/60", "835", "2,600", "4.0", "–25…+40"], ["", "K3G 800-PV13-01", "Cube", "3~ 380–480", "50/60", "1,213", "7,600", "12.1", "–25…+40"], ["", "K3G 800-PW07-01", "Cube", "3~ 380–480", "50/60", "1,370", "11,300", "17.5", "–25…+40"], ["1,000", "K3G A00-PV03-01", "Cube", "3~ 380–480", "50/60", "750", "6,340", "9.8", "–25…+40"], ["Data is subject to change without notice at ebm-papst discretion.", "", "", "", "", "", "", "", ""]], "source": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf"}, {"title": "A", "page": 7, "orientation": "column", "header": ["Size", "Article number", "A", "B", "C", "D"], "quantities": [null, null, "current", null, null, null], "rows": [["630", "K3G 630-PV04-01", "664", "35", "760", "666"], ["", "K3G 630-PW04-01", "711", "35", "760", "666"], ["710", "K3G 710-PV05-01", "749", "40", "960", "786"], ["", "K3G 710-PW06-01", "821", "40", "960", "786"], ["800", "K3G 800-PV13-01", "858", "40", "960", "786"], ["", "K3G 800-PW07-01", "880", "40", "960", "786"], ["1,000", "K3G A00-PV03-01", "873", "45", "1,180", "1,036"]], "source": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAHFAUADASIAAhEBAxEB/8QAHAAAAwADAQEBAAAAAAAAAAAAAAECAwQFBgcI/8QATRAAAQMCAwMFDAYGCAYDAAAAAQACAwQRBRIhBjFBEyJRYXEHFCMyUnKBkaGxwdEVM0Jik7IWJDQ1ksIlQ1RVY3OC8CZERVODomTS8f/EABgBAQEBAQEAAAAAAAAAAAAAAAABAgME/8QAHxEBAQEAAwEAAwEBAAAAAAAAAAERAiExQRIyUSJh/9oADAMBAAIRAxEAPwD3aEIXreFmj8RUoi8U9qyKNEmhCKLITQgEITQKyaLKgFArJgWQmAgVlVkAKg1AWTCaLXUUJgJgJqhWTTsiyKSYF0ZSrG5QIBOyaLIFZNMNVWQQBdPKqsnZRU2snZJ7wxt7FxJsGje48AOtZ2QtcxrjUU7CR4rpLEdRFtCgxWRZZ+9uippj/wCVHe//AMim/FCGMCazd7n/AL1P+KEd7O/7tP8AihBhQs/ezuEkH4zUd7P8uD8VqisFkLP3s/y4Pxm/NHe0nlQ/jN+aDy6E0Lq4MkO8hZbLDEbP7VnUrUKyaEWRQiyaYCgQCdk07IEmAnZMBAgFQCYCaKQCaYCoNUCATAVWTDbIqbKg1NNArJ2TA1TsoJsnbRVZMDRBICqydk7IqbJ2Tt1J2KBWRlVWRZBpVJLcVwtvB1QLhc/E8VdRTVTIIaeWsMg5IVLS6PJfnaDjwvwXQqyPpjCRfXvgH3LHWUdPUyu5aJklnEjML21VS0opWTF742ZIy45W3zWHbxWlNi/e1QyCKmp5p3VDWyiouQIeOWxFnHpPQunHG1jA1oAA3ALFPh9NUSB8sLHubuLm3KrMvbJTSCVmdoOUk5b66cFnUMaGCw0AV3QCRKCVN0QyVJsjMMwvuvqsZJzOudLm3YqOUhNJVDZo8LZWsNCCtpSrCTQmAooATQmAgAEwEwEwEUAJhCoC6BAXVAJ2smAoABUAgBUiknZMBUoFlTATshAWQnZFkUrKgEWVAIEAmAmnZArIsqQgVkGzWlziABqSmuNtBW8nB3qw86QXf1Do9KTsaNHWnENrqeX7DZWtYOgXW1X4q2iNRkpY6uqEjWxxSvLG5SecbjW/QuXs80/T9MeiRvvXcq8OpqyQOmiD3NJseK1YzrLDI2R0nJhwYHEAO1I6lm4LHFE2FgYxoa0aADgrJRAUroJ5riATlBOiku0RDJUF10iVJcqGTZSXKS5QXKjUSKZQiJW03VoWstiLWMKVYsBNCYUUAKgkFQ3oGAmhCigBWBZIJqhgXVgJAKlFCYCAFQCKE7ITUAEWTATQKydk7JoFZUBoiyYCATsiyagVk7BNCKxTzMpoHyv3NF+3qXlJxJUSPmlPOebldzEXOqpDEzVsdzbynLhVsj46GGIi1RKwZh5Omq1Eqtm/DY8HNHMie3XruvRE6lcvY6kcx9RIWEMGSxtvOZdIlX6zfASkXWUlyklVky66klIuUFyCi5QXKS5SXdCoZcoJSJUlyCEk0iiEs8B8H6VhWWD7QSqzJhCYWVMBUEgFSihMJKggapoUqwEqmFQCSoIGAmgIUU00gFSAsqASVAIABOyEWugFQCALJqKEIQgFgq5+QgJHju0b29Kz6BcKuq+WqCR4rdAgy8oynhL3HmsFyVzKKkkxTEM7gbym9vJHAKZpXVUgiGrGm7us8AvUUFN3lh4I0qJxoeLRxK15Evdxt0ojhikpoGtEMOUZvKdmF1xnHUrrwlsTCwaA5QB/qC4rzZx7U4pzBcpLlJcoLlthRcpLlJcpJQMlSSkSsbnIKLlBKRKklBlQmUkZJZIPHPYsauI2lCVWyqClWFlqGE0gmooCsaKQqVDA1VqWqlFNWFIGqpQNNCYRQFQCQVICypIBNAKgEAJqKEIQgEwhNRWBlXD32ymc4Bz8179V/kuVjcUdLF4MgyPdZo61oVbXv2xpBujzOc7osGuOqx1NX33iDnk3DeawdA4lak7Z3p0MCo45KljX7hqT09a7T6uI1Uwklja5rsoaXAENG5eeopXurI4oTzQ4ZiOPUu47ZinrMSkrHzytc+12ttbcryTimWpYaylZHI12Z+uU3XOkPPd2rp1mFxYfV0Do3vcXykHNbo6guTKfCO7SnE5LD4u95GuDuUNi1w4LCSkSpLltgyVJcpLrqSUDzKS5IuUEoKLlJKklSXIN5SqO9IohIbo8HrQkg3RvVBQDeysLLUUhCFFNqpJqaotoVJBNRTarClqoKBphJMIqgmEgqCBpjekmEFIQhRQmkmEDQhRK5zInua3M5rSQOk9CivH49M+ObvuhlidUtBGV98utwQbdS8vAcTqZR3zKynZxZHx/1HVb0zK59TIDT5T4x5S7evcuhh+AT19ZFC6YR8o0uu1l7adZW2Mb+Ed7xPYX1ABDhpddaTbeOkrZKZlIZmx2HKB+jtOxebkwCsir2U0TuVzPcwuy2yAW1PrXrafBaCCBkfe0chaLF7m3Lj0pbFksYG7QsxytpY2U7ojBJmJJve+i0ZXWlf2ldptDTwPEkMLIyCLlotfVcGV15n+cVeOfGeX/AEnOU3SJUly0wZKkm6RKklAyVJcle6V0BdIouoe8MaXONgN5UV1SFJVlQiJSKaRVG3Gbsb2LIN6wwG8YWYb1lqKQhCiqCY3pNVDeqLCakJqKtu5UFLVQUDTG5SqCKoKgpCYQUmEkwgaaEKKaQQhBSEkXUV5/FIw7FpyRfwY/KV0MHaBiVKQP6t3uC06/96zf5Y/KVvYT+86fzD7gtfGfrM9objkoHEOP5FsrXm/f0nmO/kWZZaN/7NKejL+YLykrvCv84r1byBSyjpy/mC8jIfCv84rfFjmRN0iVJN0iVtzBKRKV0XQF0roSuooJWfDqXvuo5V48BEdB5TvkPetU5pZWQxmz5Da/QOJXoYImQwMijFmMFgg1ipO9UpKCDvSVFJVGanPNI61sBatOecQtkLNaigmkE1FMb1Y3rGFYVFhNIJhRVNVhYxvVqBqgpTCKoKlKYQWmDZSCmgpNSFSihF0IQNJJNBxa0XxSbzB+UrewwZcUpx/hn3BalSL4pN5g/KVu0Iti8PmH3BVPq5jfH5B9w/yLPdarz/xDN1Rn+VbSisM0uWSNnln3WXlZT4V/nFehrXEYlRDpLvcvOSHwr/OPvW+LHIkkXSWmAShJNAknaBMqeSdUzR07SQZTYkcBxPqRXPlrjR55SY2TSsPIOmuI78M1tbHX2L0uGz99xc0813EXtbjbiss+G007GtkhY5rBzQRuW1RU7IIcwaGttoOgcFFaSRCpIojGUlRUqoqA+E7QtsLTjNpAtsFSrFhNSFSy0ArG5QqBQWFQWNW0pVUqClMFBYTUpqKoKgoCYKC1QUApoKVXUgoQWkkCi6iqQpui6DmTi+J1B6GfyrdpRbF4T9w+4LRmP9I1J+4PyroUmuJwn7p9wVqRidrtBOfufELaWle+Pz+Z8QttRWlW64nQnoLvcvOSfWv84+9d+ZpdVUVWTzZZHtjH3QN/pN159/ju7StxjkSSaFphcVPNOHmKJzxG3M/KL5R0lQtmlrqmiEop5SwTMyP0vcLXARSW7gkGeomqSNG+Db7z8FoyOyRucdwF138OpzT4fDGRzsuZ3adT71KRmcM5DPKOvYskjTI9kDd7jqnC273OPDQLJTODXTVTtzBYKVqOOUiqKlVlJUcVZUHeqhDRwK3AtNbbTdgPUpViwqCgKgVlpSAhCCwmDZQCqVVkCahpVKCwVQWNUCoLQkmiqTBUXTugtMFQCndBaLqUXQUhTdCDmz/t9V5g/Kt+iN62I/dPuC505/XKrzR+VdGg/a4/NSkazDfHZ/M+IWSvkeKbk4vrZnCJna42WFn78m/y/wCZb1DD31j9M06sp2mY9u5vxUvSzujaGJtLPg8DNGx52j0NC8gfGPaV7Haz9vwvzpPcF47ie1a4eJz9JMBACYC05iyYF1QarDVUYhDy1TBAd0kgB7BqfcvTmwaSeAuuJhkfKYuDwijJ9JNh8V3HgZQPKICzVhfVUvXb2pVLclFDTjfIblZJRmfHH0lYqyT9ckdwiZYdqjUc5ylW5QVpEuUFW5QVWUlbMR8GFrFZ4DdilWMqoKQmFFWE1IVKKAqBUpoKVtKx3TBRWVAKkFNBkBundYwbKrqC0KU7oqrouldCCroupuhBV0XSui6DmVH7VU9g/KunQaVjPNXLqD+tVHo/KF06Q5atvmpRqt/fUvmH8y7WzTWvbV1fGSXk2n7rdPfdcEPDcVqHeTET7V6HAWchglKzcXNLz6TdZ5NcWjtUb4hhnbJ7gvIAL0m0VRyu0NHAN0THO9Jv8l58NW+PjHP1IarDVQarDbrbmkNVBuitrOlXl6kGbBGeHq5OtrPUCfiuta8rB2n/AH61z8Eb+qzO8qZ3sAHwXSaPDdjf9+5ZrUVE3NWC/wBkXXLq5LQTPO97/cuvTi3LydDVwcSdkoW9d3KfWvhuUFZCsZWmUlQVkO5YyjKSstOd4WIq4DZ6tGwmkhZaUCqBUJgoRkQpBTUU1QUoBQWqDlAKaqsl01jBsqBUFgqgbrGndQWndSCndA0IuhFO6LpIQcupP61Udo/KF0YjlqWn7pXLqjarqPR+VdJn17fMKqOXLIRU1hB1MIA9LrL19G7II2cI4WrxLiXYoWeWYwfWT8F7OFwa+c9AAWeTfHx5jEJTLtW3qjJ9602t0CyyuzbVO6o/gU2t0C3x6c+SAxZA1HI5nhxJ0WYNWmEBirLYLKGJluiDNgoth1+mR5/9it9n1zvNHxWngo/oxvU94/8AYrdb9a7sHxWG2aBn9H1Tl5nHDlpGD7i9dSszYLVdK8htK095kN3mLT1KT1q+NhyxlZHLGVphJWNyyFYyqzUlIP5Mh29MrDIblUbTaph33CyCVh3OC54TTDXSBB3JrQaSBoStTGsaOB4HV4i6MzinZcMBtck2GvRchTFnbtgqgV8cn7reNwzyRtiwqRrN0rGSZXG3C59C+gdy3ah+21NiDMQpmxVFG5hzQEhjmuvYWNzcZT61l0/GvSXTXa+iKX/E/iR9FUo4P/iU1MripgrsfRdPwa/+JalR9E0lxPWQQkcJKhrT7SmmNRPVbVO7CKqwgraeVx4MqGuPsK3BhsHku/iTVxyg4phy6v0bT+S7+JMYbT+S7+JNMcsFO68r3Wdqpth8FonYZAx1ZWylrXynM1jWgEkjje4C+ZU3dd2rnqoInzYXEyQgPldTutFra5sbkW10VX8a+75kXXA2Nx+XaPZiGvqI2MmzOieWeK8tNi4A7gd9uC7t0ZqroSuncIOVUftdR/v7IXUj/aexh9y5swvVVHb/AChdOPSrPmFEcSLXH2jrZ/MvUseQKjtXlGHLtGwdbfc5elc+zZ/OKl9a+PNNdfaqW/8A2vg5bjG80di1Gt/4g5Xyoi31B3zXRYzmjsW4xUhiyBtlQCoNVRIamW6KwEEaKaHgh/UZG+TM8e2/xW8B4Z3mj4rQwfmvrI+iUO9bR8l0TpM3rB+CzWo6WGNz4ZVMG839y8htCzwDOti9jgeonZ1heb2ihywAW8VzmrM/Zu/q1HLEVlcsRW3NJWNys7lBVZqSbLXOuqyyus23SsXBVAEwlwVDegoLz239/wBA8UtrzG7vPavQrewhjJMSjY9rXscHBzXC4IsdCErXH1+e9kcSwukq65mJ4c2tgliPe8UkpDWyejW+W9j0gL6h3EpsMoqrEacTyw1dc1kkFPNYh0Tb6sf9vUm43i3HVfR4djtmqeZs0Oz+GxyMOZrm0zLg9I0XyPulbIVGxdSzaPA3uGG8tmfTNfldTSHXNF0DqG7s3c/Xfdfcaqsp6GkkqaqeOCCMXfI91mtHavKT7VYni7izAKQQU5/52rYed1sj0J7XW7F47ZraFu3tXTy4nWNn5FgdTwtbljcQOc/L5Y4g7r6aar6JDycIY0M3m2gTM9ZtcR2zUuIc7F8SrcRJ1LJJSyP0MbYLYj2VwiAeDwylH/iBXfsCkQmo8/NsthMw8JhdK7/xBazNnBQEuwmvrcMdvywykx+ljrtPqXqbaJFrXaEBXRwYdp8XwhwbjVI2upRvq6NtntHS6Pj2tPoXqaDEaPE6NlXQ1EdRA/c9huOzqPUVzJqXQ5depfN9q9oodicTfWYbUCkqHNvUR2zROB3FzfK6Lansupm+LKy926TD66TC6czPlq6PPLJTx7hE4AEvf9jcLcTdfLtoqvCnx4fFhtEymlEearYyUlubXKADre1yddLr2/c12TrNuMQqNosdnc7DjNmFK593VDxqHS24btPQNF9hfsls7NM6aXAcNkle7O57qZhJPSdE86a8eD7lgcNg4S5hYHTyuaCOGbQjqXsgSsmImKnqOTY1scbGANa0WDRwAHBaLqwDxRdanbnb229VLpWMHOcAtB9TI/7Vh1LESTvN1cY1mzNklqHA6X/lC6LT4cn7hXLpvEqD1n8oXRDudfqKzWnCkdl2gjf0Fo9hXpZDpOOu68vOf6Re/wAkxn22+K9OOfyn3mA+xKvxwYzfFG+Y/wBxXWYzmjsXJjFsVaPuP9xXaY3mjsWmSAVBt1QbZNRCDUiFVkIrBh55PGKhh/rYmuHoJB94XTfvYeg2XJJ5LF6SS2jiYj6Rp7QF15BeM237wpVjdweTJXuZ5bVpbTU5yT2HEPCqlnEVbDLfS/sK62L0oqIgbXDmlp+C53quk7448W5YisjliK6uSTuWnVVgpi5z2Hk2BpJHG5totxy0JWxTVk0UkOZvJszFwFnC7rD0WVRud7cvYtkFvNKZw9wH1jfUVpN5gs0lo6ASteSue6rkoKaRzqrvd82jr5QLW9JulSdum+lEcTpHzANaLk5SVkGHkH61vqK85LVY/R6uiMjRrq0g+xc+q29OGxl1ZRThrdXZH/Ap2uPZmjtvkH8JW9hNLyeIxScoCBfSx6F5rA56mbB4pqh8hdM50gzOJOV3OaP4SF3sHcfpWEFxtrvPUp3i/XqnENaXEgAC5J3BfNmSHbjaF+ISjNhNKTHSRkaP4OkI6+HV6V3e6HiUlNs8zDad5bU4rKKYEHVrN7z/AA6f6llwShiocOhp4mhrWNGgWZ/XSvkW2WxlZsHiL9osAjkfhD3h9TTRmzqZ3CRh4Dr4bjoV9G2L2oh2lwiOqDmPnY2znNFswP2rcL21HAg9RXp54xNBJEWtcHtLbOFwbjiOhfmifFa/YfarF6HCZzTxmpkp2ga5QTvb180K7q/s/SmcmRr7nm30B0N+npVyTvaA4Nu0eMALkjqX5obtltS6RrY8cxFz3EBrWykknoC9Xg1H3Qa2spp8Rxerhpc7S+KorXRukbcXbpci+5MPxx9zAJF8rgOxY+SLH3YQ1mpc228lfHtoMD7otFUVWIYfXVkNFnJip2VznSNbu42vqvESbabWRTPjmx3EmSsNnNfK4EHsUwx942y2hi2dwKWqdK1kgBLCTo3pceodHE2HFfKdjtkKzug4odosbbKMKZIXwRSHnVL+L3f76huXkK3aLFNqa+jw7Fap1RHE9keZx5zg51+d08PUv1FQ0UNFSR08DBHFE0MYwCwAGgCvh48a9j9jMZjxmjYRh8loq6nYNAzg8DpavpMcjJYmyRuD2PAc1wOhB3FcGvo46iKSGRt2StLSCtLYOrkbh1Vg07s02Fy8k0neYjqw+8ehS99pGxjp/XiOkBc1dDHP3mR0NBXPW545X0IsgJ2VZXTfU1R6z+ULdB09BWlT/UVXafyhbbOI6j8Fmuk8cKYF01XbeI2n1ar09Gc7IHeUy3qXn4mg4hODuLGj3rr4XIRQRX3xPyn3fBSrGjMwx461v3JPyrsNHNHYtHFIsmOwO8qKQ+xdFo5o7FfiX0gE7KrJFEJIrHMyR5ZkkyWNz1rIUGliLHGlc9njx2e3tBuuxFK2aBkrPFe0OHYRdaEgu0hGDS/qj6Z3jU7y3/SdW/L0JSM5FgR5Jt8l6mmeKzDWHiR7QvMyC0gPBwsuvgE9uUpyfvNXPl468L28i5YisjisZXWOSHLQquVbLM6FmeTkm5W9Ni5bzisdC4txxshLntGWzAOjNu7UZeWfi1ZUyuiYWU+VhddupJva2q6+BYOcIxGnqs3LVVVSySSl51F7aLdwmmo6rHJjNQSsbI9jnMIALOc42PuU1OIRnHa+qibdkUUoazdYDKpbrpI+gUkrJ6S81MfF8kOHsXyrulS4azDapnJx8o5pAGWxXt8G2tpxTES08jObvGq+dd0baLD5IZLNMhIPjDcufGWVp6ajaBs5hDmWyPpmEEf5bB8Fv4R+9IvT7l5uv2vwLBsFwKOvrYqNk1Jnjc/c62UEadaz7L7abO4vtDT0WH4vT1NTIHFsbL3Nmknh0BdPjGXWbaEnE+6ZSUtrsoKUO/1SON/Y0L1cTMgXl6EOqO6ZjT5G5TG2FtujwYPxXrGjmhRqpc8NFyQO1fl7bownumVvfD3RwOxF3KOYLkNvqQOOi/S9aWvaY3NDgeBX5d29dm7pFS0tDy6vcLHjzhcJG+Hr6ls1spDg+FTbQYfT1FbmLu95ZY+cyOw5wHTY33dWi7OD4BjGMV1PiNU7veBkgkLprnNY30HEHUXPC3EL3Ozb82zOHPIDM8DXZW3sCRcgX4C5HyW5NfKH30G839qazqjJmcdCQdNf9/PsXzvuk7G0eJ0DcTbG6GWlIEhhYC4sJFxbiegewar2ZqZ5I3d4xNkNvrH81h7Lan0WHWubidFLJaWpqHSDK5mXxGRkggEAerUpB+bKZtI3b4x4fO+alFTEIpJG2c4X3kL9btu3Qm56elfkWjjZH3TXRREGMVrA0g3Fsy/WkkvJjNZzudbQXStcmScAx3PBecpAcP7pDS02jxClc1w6XMNx7Lr0UhvEexecxe8e1GBSsF3cs5tr77scpGHQxs3xNx+6Fz7LdxUk1xJ0OUaLTXSeOV9MBUAkmNUQQfVVPafyhbUfjkfdWrFpHUecfc1bUX1rvMKzfXSeOdAP6Rn8xvxXRw8gS1EHFwzt7d/zXPp9cRqPNatnOaatgn+zfK5L4k9beKOEtfQSDjBJf1LdbuHYuXUH+kIo+DGSW7CF0xuHYk8W+mVJKCUiiBSSgmwUkqoTitWOTvXGI3nRk45J3bvb8R6VsErVrYhNTuZuPA9B6UHYlGZpA37x2p0tQYZ4528DqPeF5w7QfqzpJHOaYG+GDGF7r3ANgO0HsXVpZi5zmuN+cRcdIWca1pOWMq3FY3FaZQ91mkrWoaqOlxPl5b5Ig1zvWVdQ6zbdK1Y2NlqpY3+K5rAfW5VBS7TQx7R1UrQS0ua5t+gOd81y6vFRCzFamAN5RsE8gzC41LVx4iXY7Oxo0JIHYCVlw6nZjNTXUAmEPL08rM5F8urdbLOOhYb3SahkBjmwqjlNrXBc35r513QdsIKisMHeZp5HMzc12YEG/wAl9ah7nOB4dDylVic9S4eTZg+a8Lt3h+zdPSyy0+HRPqA3KJZLucAO3tU+JLGttLW0E+B7IfSD4WxGhkc1srM4vnHwXY7mb8Bd3QsPFC+iNRlkyiKHK7xDfW68ptfVRx4HskTT8o00T7BkOcjnD1BdXuSVsU3dMw1jKKWI5Zec6nyAeDdxui9vsMMfI91DFWbu+KaGYX483KfyrtuqOTcGOFh08Fx9q3HDNpsGxoaROLqKc9Tucwn0gj0rr1LQbOGoOqi1q1EgL7g6L8v7eNqKjuj1LKRueodiDhE29ruzaC/av0lXyclGZS5rGNN3FxsAOK/M+3YdJtxiORxBFW8gg2I1K01w9fonY7aeBuzYpq3Oyto3GF8Ibdxt0DdYbr7tF6GhZNi9Q108jOTk1jhGrW8bk/ad/vrX5U2X2ur9m8Sddz545CXG7ruDjvOu+/EfHVfadnO6vgT4W8tVd7vZdwbxbbhY667wBfoSxbLH2duEUjqN9PMzlRIMriTZeJ24x7CMAZPRMqQauSPJFSxEPlueaCBfTU6E2XgNqe7jNidFidFg80uFvjZlhqHMBkmdfcG65Bbcd/TZfLMXxmTG6ynqnsdDJDC2IuLsz5LG4c53lXO9Zks7q4nD2VLe6YO/W5ak10ZlBN+cTcr9YOYHvbJdwLL2sdD2r8jYFIf0zpp5XlzjVROJJuT1r9cF41CtTmsuvF7Fw8RHKbX4NGP6vlZiOxlve4Lp073lobILEOJ330XKw93f21eI1o1ipGNo4z97xn/yhIw2sRdnrC7paFrBbFbrU+gLAFuOV9PeqAQArARGAGzKjzj7mrbj+td5hWk42FQPvfALdZ9a7zSs10jRo9cRqfNatyaHloHs3EjTt4LUw8XxGq81nxXUDERoU83fEsLjo9sb2u9S7F9FymQGHEnkeK9pcPVqundUF0ibJFyklEBKklIuUkoGSsUmosrJWNxuqjhVWGs+loZzNJCHuy52Otlcd3r3epenp6RsFOIwTpx436VzKmFs8Lo3C4cLLawmudPE6mnP6zBYOJ+23g759alWNcqHFUbqXMeQbDVBpSuzSHqWlUTPp46+bkuUEcLHBoOrtXXXR71l6FiZDK2qqGNs17om5SRcDVyqPmdLjLY8XklcwgWcbX6SVtYFNP3xiJja4u70kLbb73aupXdzuqzSTUlS2Z8gN2yDLxvoQubSVE2HU1RTz8pQ4nBE+J+gzEaFrh2i+vUo3HoqbB8dr6XMYXRstculdlHtXy3b9pw4yRS1sEzje4ikzW9S6OIYjX1GYT11TMD5chK87VtGR1owT02UtH1/YikpanYbCKiSGOaRsTow57QbC4Ol167B4II8VhcyGNrhexawA7l5PudtfNsbTRtdcRk6dFwCvZYfA+Ouic61r/BX4z9dTHcMixvBanD5XZeWbzX+Q4atd6CAVwNmsXfW4e+hrhyeIUTjDMw77jj2FepcbDevn2301Jg80eOR1TKartycjS63LN4HtHT0adCzHRu7S7Q02AUTpp3NzkHI1xsDbieocV8k2J2XG2mNYxjOJxOfQvzRxOtlL5XG5c3oyj2myMNwzGe6xjz3cpLHhFO4CoqiLX4hjR09A4XueAX2aiwymweghoKSBsNPA0MYxu4BaX9Y+cnuPYE6pc5zq0WHNc2cE+kZVB7jlDBWR1VBiNVDLG4OaXgOsR6l9NLNxAsqY1zWNDyHEDUgWv6ET8q+bt7kdHU1j6rEcRqZ5ZTmcWBrLn1FdGPuO7OlhLpq/wBEzf8A6r3HJPe9hDsoabkW8ZZqeJ7Iw2WTlHDe61r+hQ2vivdI2Cbs1h2G4xgsTuQojkqje7zc3bI49tx1XC+lbE7aUu1mFNc14bWRtHKx8TwzDq9y9JNSx1UL4Zo2yRyNLXMcLhwO8EcV8K2w2TxTuYY3Hj+Buk+iXSX0NzTuP2HdLTwJ37jwKNT/AFMfbMYxM4ThhfG3layocIqaIb3yHcPiVt4PhwwnCIaTPykjQXSyeW8m7nekkrxmwW0NHtlWOxeaojkrKdvJxUzd0AI1eL7yd1+G5e/NrKM3rpzqvWpPYFiAWapY41BIF9AsYaehbjlfVNCsBJoWVrboOe8c6o874BbzRaR/mrTkFn1PnH3NW7/WyeasttLChevquxvxXWDVzcIb+v1fYxdgNQaUrbVjP8tyzkrHOP19n+W5MlEpkqSUiVJKrJkqSUiVJKoCVBKZKklAnFaVS2WOVlVTW5eLcDoHDi09RW2Sodqg3zHbgoLNFvmIdCxmJYbaWRaFQ+CkrnzyOc27GB5N7AXIFvSV2DH1Ll4rh5qZQXSWgytEkdtXWdcWN9PUUg3Wx5hcEEdoXB2s2XOMYfJUU8bTiEML2wgOaOUv9kkn0/8A6vQMgc0ANe8AfeHyWYMePtk9tvkg+M0/c82ommb3xQRxR31camOwH8S9LF3JjKwNq6lkTftCGznes6exe2xalrqrDnRUFYykmLgeUfCJRlvqMp6Vu0wqWUkTKiZs0zWASSBgaHutqbcLlNHmtjdm6jAcGkppgA7l35QXtJyA2abjpCjb/Fa/ZfYmtxeiawVEJY1hfZwBc4Nva+pF16wl17831LxndeiqaruX4lDBGZXZonZWNuQBI0k+gAlTVnr5FSd1TbUPNTLiuampSH1HKwsy5bgZbAA3JIHpWDC6XHO7LtcZJJnU+HQG9RJbSJpJs1o4uNtPSSvJVTHUslVT09c99O/ml4DmNnAtbmn16hfWO4RJFh0GNS1s8EDZjC2MyPazNlDr2HpHrWna5JsfUcGwOLZSljhwGJkVOxoa+kkJMc1uJO8P+9x4rsRVOG4o7kWuNJV8aaos13+k7nDsWi7GsNBt9I0n4zfmtSqr8HqWZJq2hkadbOmYfipjlrp1OFTwvPMIHWtb6PkllBc57WgWy8CufFi1LR2bSbStp2j7D6lsrPU4n2LL+lEjT++sEmHS+zT7HK9p06raIi2qyx0L3GzWkrhjauofoMTwePrZZ3vcokxRlZpVY6JWH7DJ2xN/9bH2qZTp2qqto8Ok5Fz3VNXwpoLOf6TuaOsrRbQSYlUirxZsT8n1NI3nRRdZv47us+gLFSVGG07csE9LEzfZj2i5W43EKMb6uD8QfNXDXw7b7ZeXuX7S0+1ezc4hpJ5C00mexY7eQB9phA3cPUuFN3VtuZHMqocXeKWoe4sHe8YDNfE8XeL9fBe67vI79wPCJqZzZ2QTycoY3B2TM0AE+o6r4vRwvqqmnhmrHNhzi8jszxDc6uIHrsOpHbj3Nr9LdzfaCv2o2OjxDE8hqmzPgc5rcubLYXI6emy9ZkC8V3GqSWm7nzWzNe0uq5XsLmkZ2kizgDwO9e8yaqONnbBk6kw2yzZE8iI40vjVPnn3NW3fwz/NWrUC0lX1OPuaszXXkcekIFhRDa6rv933LrNezpXJw0Xr6z/T8V08iDDUEOxCOxv4MrGTqm8WxGMdLHKCVqJTuoLknEhuaxte11BKrKi66klSXKC5BRcpLlJKkuQMuUuKRcpJQepcy6gs6lsOapI6VydcarmdSwuYDPYt0sNelbpb0LE5lnXtqgnKtOtmytdDGSHuabkHxVtOMjtBp2LG2mAadLuO8lBymd8RkHl5SOtxWcYjMzofbgVumlJG5Y3UjehXUVhrnyU7nPJJLiRc3sDwUY1BHPhUkc0TJWEi7XtDgdegrcp4+ThACmuidLRvYwXJtp6VFeOdgeFXOTDKUDh4Ft/ct/C9ncHqRKJ8Jon5bWvA3r6lusppiCzk3WfodLLJTF+Hzlr23Y7R3T2rQQ2VwICwweiA/wAlvyQdl8C44PRfgtXXD89hHZxIv1KhCwayeEPXuHoU0cL9GcAcebg9G/zYAfgn+imCn/oFJ6YmBd4vO4aBQXapo4f6J4P/AHDR+iFhR+jOANPOwaiZ51O0fBd8HtTzekJo4jdmMC4YPQ/gN+Sr9F8D/uei/Ab8l1TA294/Bu6tx9CGu52R4yu9h7E0eaxbZ/CIY4xFhNE3MTciBvyXNbgmFZhmwylLeNoW39y9LiMgqZGwRDM5p8br6AtV1PMAGcm85TvyqjbwKmhp8NyQQxxMzmzWNDR7F0SxYcNidFSZXtsS4my27XWRhyoyrNZKwRHnasWkrfOPuaiMnOdeHxTrPrq7zz7mqI3c89i0jZwgXr6zsb8V18i5mCNvX1h6Qz4rtZFKrkzaYzC3/Cd8Vrly2asWx+nHTC74rTLlqM8jLzkyE8297KCUiVJK0yZOqklIlQSiGSpJSJSRTUk2SLlN0HtSFDgshSdqFxd2NQ4XKsoVRhypWWYhYyNUQtUiL71Q3p8EA2wFk9CUhuVAIHZYJ4WyWBFythSG634oNWBrqclo8QrZtcqi0FDRYWQTlRkuFaEE5UBqtJAlq1GabmN0aOK2iLiyQaAg16elZC46c7pWxZMi6dkEgaqgiyEDRa6Sw1sJqKCeJriwvYQCOCDgYi8NqK1o8o+5qwRu8KB1LZhxnAaWNsbcE5WQAZjmJLjbU2T/AEzwgPIbgUIO7UarXf8AE6/rbwIXras/dZ7yu2vHVW0FFK18lHh5pal1g2SOUgD0biu3Q49FPRxuljnMtrPywOLb8bGyWUlFaP8AiCm/yXLmly3pKhlVjkMjGyNDYnDnsLenpXNLlqM8lEqC5IuUkqsmXJEpXCkuQMlSXJEqSUDUuclmUkoPencpKtSdFxd2MpKiEiqiSpI1VoRGPKbosVdkWQIJhNCAQhIoGhAQgEXQhFCEICAQhCIEBCEDQkndAWSO6yd7hI8UHz3Dap0O080QfY5HEehwXVnliqCW1VNHL94CxXKw2lD9qaiVwuAx1v4guxPCA5dGcaT8No3nNDKYjvyu3e35rjy4fi1LVzyMLZIJJC9gZYkAnoK7s+WCF0jvFaLlMwlrSWuc09RTTGXZZsr2SSzAhzXFuot9lIu1XWwMOdhMz32JE1gQLfZK5ENThjYoxWd+yTT1HINFMBaH77r7xdTfSzcBdolmWJrt4JuQSL9iZctMIlklbLGGMDmuPON9yyXUl3QpugolSSldF0UEqSUFIlQfQSkUykVydkKVSR3qoSSOKEQIQhAIQkUDRvSAVIBLimhAJWTQgEroJQgEIQgEcUIRQhCEAhCEHjNoaGnoKl9TDXd7l2paGkkH5Lz42vhgbkmqeXI00iLfiu5jGHS4hLUAEkt17V8/xLB5qeR2ZhPoWtTHvaLFcPxWnLWyscDoWkrouILdNV8fgfJRz52EtcOI0Xo8L2skY4RznMOkb0MfU8GFsEmH+P8AyleVfSsM5la57HHflda69Bs3WsrMAmkYbjl/5CuXA3D3U8clZijKOSomNPTx8kX53gfat4oSdall6YWgNaGjQBO6hrrt13jQrPGygfT07ZMUbHXVbHyQUwic4ODd4LuBK1bjMmsV0XUNdmaD0hUiC6V0JEoJc9jLZ3sYOlxsEg4OAINwdxCieCKpiMc0bZGb8rhcKgAAABYDQAcEV9GO5SVSkrm6pKk71RUlRC4pcU1PFUNCEIgS4oKYCBpXQUIoTukhA0JJohIQQgIBCEIBCEIoQhHBAIQpe4NYXE2ACDl0cbXV07idMuo6dVqYlg8NWCQ0Ld73mBztGUnissRfukbqOIVR85xfZQglzGn0Lx9dhc9JJctNhxX3aohjkiJy3Nl53FsCima7mD1IrgbC7U0GGbP1lJWSvE/Lcqxthzm5cuhJA0Kr6Tw+OqE0OL07LOzZS5rgD0i67OB7I4bNhlRHV0jJHGTRx3gWWsNgcELw0UbNTa5NrnoSJe2q3GMKa230jTnr5QfNYIsSw+CYuixiBrCCMpe02vvseC6zdgMCt+yNUN2DwR0lhRstra51NugK6mNNuNYS1oAxGm0/xB80/pzCf7xpvxG/Nb42AwI/8o1P9AMC/sjE1MjnfTuE/wB40/4jfmpOO4T/AHjT/iN+a6f6AYF/ZGJ/oDgX9jYmrjkHH8IH/Uqf8RvzUnH8I/vGn/Eb812f0CwL+xs9Sf6BYF/Y2epNMe9UlUkVltJUO3KyoO5RCKniqKXFUCEIRCTCR3phAFCChFCEIQCEIQPepsVSR3ogG5CEIBCEIBCDvSQUk5rXNLXC4O8JIQaL7skeA5wAOnOKppObxj605BzpO1DRqqKbHyhdZ1iFrzRubzXhbcH1j+wLM5rXDK4XCg1MPjDKaS3F/wAFDDEGNElOyUsdnY4m2U/FbkcIhicGnQuvr2LQz87KASR0Kh2sraYwxl6djpIwQyQ72gpDUXVAIiQ2wRZVbqTsgjKlZZMqMqDGGk7ggDVZNQdErKK6pSKZSKjSXKTuVFSdyIlTxVKSqGhAQiFxQN6OKEVSSE0QkWTQgVk0IQCRTSKASumkgLppBHFA0uKaSAQnwSRWs8X5TtQBqqcNX9qYHORBD9Y/0LMsUX1j/QsqBk8y3WtQRxENzh92uzDKbX6itknngdSw2QQG23p2VAJ2VRKSZaSQb2TsECsiyqyFBNkWVWRZBvlIplIqNpKk7lRU8ERKRTSO5UAQgIRAlxTS4oGgFJCKpCQ3JogQhCASKaR3oBJNJAICEDeimkmlxRAmlxQisThq7tTtzk3DVyLalEKPxnLIFEfjOV8UVJ+sHYossh+sHYoARCshOyYF0CsiyqyYGqCMqLLJZFkGPLfcjKslkWQbJSKEI0kqTuQhREpHchCoAhCEQJFCEAhCEUwmhCISaEIBIoQgEkIQCYQhAJcUIQBQEIRUneU+PoQhAmb3KkIQL7YSIQhBVkWQhENCEIBCEIBFkIQf/9k=", "photoSource": "RadiPac-630-1000-EC-centrifugal-fan-ebmpapst.pdf p1", "docs": [["포인트리스트", " ebm-papst series 84 / 112 / 150 / 200", "ebm-papst", "MODBUS_parameter_specifications_V5.00", "2024", "https://ebmpapst.se/sv/dat/site_common/upload/MODBUS_parameter_specifications_V5.00.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "MB", "unitDisp": "—", "name": "Reset", "note": ""}, {"inst": 1, "type": "MB", "unitDisp": "—", "name": "Default set value", "note": ""}, {"inst": 2, "type": "MB", "unitDisp": "—", "name": "Software name of bus controller", "note": ""}, {"inst": 3, "type": "MB", "unitDisp": "—", "name": "Software Version of bus controller", "note": ""}, {"inst": 4, "type": "MB", "unitDisp": "—", "name": "Software name of commutation controller", "note": ""}, {"inst": 5, "type": "MB", "unitDisp": "—", "name": "Control default setting", "note": ""}, {"inst": 6, "type": "MB", "unitDisp": "—", "name": "Control customer setting", "note": ""}, {"inst": 7, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 8, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 9, "type": "MB", "unitDisp": "—", "name": "Operating hours counter", "note": ""}, {"inst": 10, "type": "MB", "unitDisp": "—", "name": "Operating minutes counter", "note": ""}, {"inst": 11, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 16, "type": "MB", "unitDisp": "—", "name": "Actual speed", "note": ""}, {"inst": 17, "type": "MB", "unitDisp": "—", "name": "Motor status", "note": ""}, {"inst": 18, "type": "MB", "unitDisp": "—", "name": "Warning", "note": ""}, {"inst": 19, "type": "MB", "unitDisp": "—", "name": "DC-link voltage", "note": ""}, {"inst": 20, "type": "MB", "unitDisp": "—", "name": "DC-link current", "note": ""}, {"inst": 21, "type": "MB", "unitDisp": "—", "name": "Module temperature", "note": ""}, {"inst": 22, "type": "MB", "unitDisp": "—", "name": "Motor temperature", "note": ""}, {"inst": 23, "type": "MB", "unitDisp": "—", "name": "Electronics temperature", "note": ""}, {"inst": 24, "type": "MB", "unitDisp": "—", "name": "Current direction of rotation", "note": ""}, {"inst": 25, "type": "MB", "unitDisp": "—", "name": "Current modulation level", "note": ""}, {"inst": 26, "type": "MB", "unitDisp": "—", "name": "Current set value", "note": ""}, {"inst": 27, "type": "MB", "unitDisp": "—", "name": "Actual sensor value", "note": ""}, {"inst": 28, "type": "MB", "unitDisp": "—", "name": "Enable input status", "note": ""}, {"inst": 29, "type": "MB", "unitDisp": "—", "name": "Current parameter set", "note": ""}, {"inst": 30, "type": "MB", "unitDisp": "—", "name": "Current control function", "note": ""}, {"inst": 31, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 32, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 33, "type": "MB", "unitDisp": "—", "name": "Current power", "note": ""}, {"inst": 34, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 35, "type": "MB", "unitDisp": "—", "name": "Actual sensor value 1", "note": ""}, {"inst": 36, "type": "MB", "unitDisp": "—", "name": "Actual sensor value 2", "note": ""}, {"inst": 256, "type": "MB", "unitDisp": "—", "name": "Fan address", "note": ""}, {"inst": 257, "type": "MB", "unitDisp": "—", "name": "Source set value", "note": ""}, {"inst": 258, "type": "MB", "unitDisp": "—", "name": "Preferred running direction", "note": ""}, {"inst": 259, "type": "MB", "unitDisp": "—", "name": "Store set value", "note": ""}, {"inst": 260, "type": "MB", "unitDisp": "—", "name": "Parameter set source", "note": ""}, {"inst": 261, "type": "MB", "unitDisp": "—", "name": "Internal parameter set", "note": ""}, {"inst": 262, "type": "MB", "unitDisp": "—", "name": "Operation mode (parameter set 1)", "note": ""}, {"inst": 263, "type": "MB", "unitDisp": "—", "name": "Operation mode (parameter set 2)", "note": ""}, {"inst": 264, "type": "MB", "unitDisp": "—", "name": "Control function (parameter set 1)", "note": ""}, {"inst": 265, "type": "MB", "unitDisp": "—", "name": "Control function (parameter set 2)", "note": ""}, {"inst": 266, "type": "MB", "unitDisp": "—", "name": "P factor (parameter set 1)", "note": ""}, {"inst": 267, "type": "MB", "unitDisp": "—", "name": "P factor (parameter set 2)", "note": ""}, {"inst": 268, "type": "MB", "unitDisp": "—", "name": "I factor (parameter set 1)", "note": ""}, {"inst": 269, "type": "MB", "unitDisp": "—", "name": "I factor (parameter set 2)", "note": ""}, {"inst": 270, "type": "MB", "unitDisp": "—", "name": "Max. modulation level (parameter set 1)", "note": ""}, {"inst": 271, "type": "MB", "unitDisp": "—", "name": "Max. modulation level (parameter set 2)", "note": ""}, {"inst": 272, "type": "MB", "unitDisp": "—", "name": "Min. modulation level (parameter set 1)", "note": ""}, {"inst": 273, "type": "MB", "unitDisp": "—", "name": "Min. modulation level (parameter set 2)", "note": ""}, {"inst": 274, "type": "MB", "unitDisp": "—", "name": "Enable motor stop (parameter set 1)", "note": ""}, {"inst": 275, "type": "MB", "unitDisp": "—", "name": "Enable motor stop (parameter set 2)", "note": ""}, {"inst": 276, "type": "MB", "unitDisp": "—", "name": "Set value (parameter set 1)", "note": ""}, {"inst": 277, "type": "MB", "unitDisp": "—", "name": "Set value (parameter set 2)", "note": ""}, {"inst": 278, "type": "MB", "unitDisp": "—", "name": "Starting modulation level", "note": ""}, {"inst": 279, "type": "MB", "unitDisp": "—", "name": "Max. permissible modulation level", "note": ""}, {"inst": 280, "type": "MB", "unitDisp": "—", "name": "Min. permissible modulation level", "note": ""}, {"inst": 281, "type": "MB", "unitDisp": "—", "name": "Max. speed", "note": ""}, {"inst": 282, "type": "MB", "unitDisp": "—", "name": "Max. permissible speed", "note": ""}, {"inst": 283, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 284, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 285, "type": "MB", "unitDisp": "—", "name": "Vacant", "note": ""}, {"inst": 286, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 287, "type": "MB", "unitDisp": "—", "name": "Ramp-up curve", "note": ""}, {"inst": 288, "type": "MB", "unitDisp": "—", "name": "Ramp-down curve", "note": ""}, {"inst": 289, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 290, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 291, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 292, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 293, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 294, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 295, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 296, "type": "MB", "unitDisp": "—", "name": "Limit speed", "note": ""}, {"inst": 297, "type": "MB", "unitDisp": "—", "name": "Vacant", "note": ""}, {"inst": 298, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 X co- ordinate (par. 1)", "note": ""}, {"inst": 299, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 Y co- ordinate (par. 1)", "note": ""}, {"inst": 300, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 X co- ordinate (par. 1)", "note": ""}, {"inst": 301, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 Y co- ordinate (par. 1)", "note": ""}, {"inst": 302, "type": "MB", "unitDisp": "—", "name": "Source for controller function", "note": ""}, {"inst": 303, "type": "MB", "unitDisp": "—", "name": "Control limitation", "note": ""}, {"inst": 304, "type": "MB", "unitDisp": "—", "name": "Output function 0 to 10V / speed monitoring", "note": ""}, {"inst": 305, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 306, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 307, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 308, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 309, "type": "MB", "unitDisp": "—", "name": "Max. permitted power", "note": ""}, {"inst": 310, "type": "MB", "unitDisp": "—", "name": "Max. power for derating end", "note": ""}, {"inst": 311, "type": "MB", "unitDisp": "—", "name": "Module temperature power derating start", "note": ""}, {"inst": 312, "type": "MB", "unitDisp": "—", "name": "Module temperature power derating end", "note": ""}, {"inst": 313, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 314, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 315, "type": "MB", "unitDisp": "—", "name": "Max. coil current", "note": ""}, {"inst": 316, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 X co- ordinate (par. 2)", "note": ""}, {"inst": 317, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 Y co- ordinate (par. 2)", "note": ""}, {"inst": 318, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 X co- ordinate (par. 2)", "note": ""}, {"inst": 319, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 Y co- ordinate (par. 2)", "note": ""}, {"inst": 320, "type": "MB", "unitDisp": "—", "name": "0 to 10V output characteristic - point 1 X", "note": ""}, {"inst": 321, "type": "MB", "unitDisp": "—", "name": "0 to 10V output characteristic - point 1 Y", "note": ""}, {"inst": 322, "type": "MB", "unitDisp": "—", "name": "0 to 10V output characteristic - point 2 X", "note": ""}, {"inst": 323, "type": "MB", "unitDisp": "—", "name": "0 to 10V output characteristic - point 2 Y", "note": ""}, {"inst": 324, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 325, "type": "MB", "unitDisp": "—", "name": "Limit speed for running monitor", "note": ""}, {"inst": 326, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 327, "type": "MB", "unitDisp": "—", "name": "Actual sensor value source", "note": ""}, {"inst": 328, "type": "MB", "unitDisp": "—", "name": "Running direction source", "note": ""}, {"inst": 329, "type": "MB", "unitDisp": "—", "name": "Transmission rate", "note": ""}, {"inst": 330, "type": "MB", "unitDisp": "—", "name": "Parity configuration", "note": ""}, {"inst": 331, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 332, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 333, "type": "MB", "unitDisp": "—", "name": "Motor temperature power derating start", "note": ""}, {"inst": 334, "type": "MB", "unitDisp": "—", "name": "Motor temperature power derating end", "note": ""}, {"inst": 335, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 336, "type": "MB", "unitDisp": "—", "name": "Sheding function", "note": ""}, {"inst": 337, "type": "MB", "unitDisp": "—", "name": "Max. starting modulation level", "note": ""}, {"inst": 338, "type": "MB", "unitDisp": "—", "name": "Number of startup attempts", "note": ""}, {"inst": 339, "type": "MB", "unitDisp": "—", "name": "Relay drop-out delay", "note": ""}, {"inst": 340, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 341, "type": "MB", "unitDisp": "—", "name": "Max. power", "note": ""}, {"inst": 347, "type": "MB", "unitDisp": "—", "name": "Emergency operation running direction", "note": ""}, {"inst": 348, "type": "MB", "unitDisp": "—", "name": "Emergency operation function on/off", "note": ""}, {"inst": 349, "type": "MB", "unitDisp": "—", "name": "Emergency operation set value", "note": ""}, {"inst": 350, "type": "MB", "unitDisp": "—", "name": "Emergency operation time lag", "note": ""}, {"inst": 351, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic, limit value for cable break", "note": ""}, {"inst": 384, "type": "MB", "unitDisp": "—", "name": "Operating hours counter (backup)", "note": ""}, {"inst": 385, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 386, "type": "MB", "unitDisp": "—", "name": "Error indicator", "note": ""}, {"inst": 387, "type": "MB", "unitDisp": "—", "name": "Vacant", "note": ""}, {"inst": 388, "type": "MB", "unitDisp": "—", "name": "1st error", "note": ""}, {"inst": 389, "type": "MB", "unitDisp": "—", "name": "1st error timing", "note": ""}, {"inst": 416, "type": "MB", "unitDisp": "—", "name": "Reference value of DC-link voltage", "note": ""}, {"inst": 417, "type": "MB", "unitDisp": "—", "name": "Reference value of DC-link current", "note": ""}, {"inst": 420, "type": "MB", "unitDisp": "—", "name": "Fan production date", "note": ""}, {"inst": 431, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 432, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 433, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 434, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 435, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 438, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 439, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 482, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 487, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 488, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 489, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 509, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 510, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 511, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 832, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}]}, {"vendor": "ebm-papst", "model": "ebm-papst series 84 / 112 / 150 / 200 Lite (Modbus)", "name": "ebm-papst series 84 / 112 / 150 / 200 Lite", "cat": "HVAC.AIR.FAN", "tag": "fan", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. Modbus 136점", "has": {"spec": false, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·소비전력·효율)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["포인트리스트", " ebm-papst series 84 / 112 / 150 / 200 Lite", "ebm-papst", "MODBUS%20Lite%20Basic%20Functionality%20V5_01", "2024", "https://www.ebmpapst.com/content/dam/ebm-papst/loc/europe/gb/modbus-parameter-specifications/MODBUS%20Lite%20Basic%20Functionality%20V5_01.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "MB", "unitDisp": "—", "name": "Reset", "note": ""}, {"inst": 1, "type": "MB", "unitDisp": "—", "name": "Default set value", "note": ""}, {"inst": 2, "type": "MB", "unitDisp": "—", "name": "Software name of bus controller", "note": ""}, {"inst": 3, "type": "MB", "unitDisp": "—", "name": "Software version of bus controller", "note": ""}, {"inst": 4, "type": "MB", "unitDisp": "—", "name": "Software name of commutation controller", "note": ""}, {"inst": 5, "type": "MB", "unitDisp": "—", "name": "Control default setting", "note": ""}, {"inst": 6, "type": "MB", "unitDisp": "—", "name": "Control customer setting", "note": ""}, {"inst": 7, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 8, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 9, "type": "MB", "unitDisp": "—", "name": "Operating hours counter", "note": ""}, {"inst": 10, "type": "MB", "unitDisp": "—", "name": "Operating minutes counter", "note": ""}, {"inst": 11, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 16, "type": "MB", "unitDisp": "—", "name": "Actual speed", "note": ""}, {"inst": 17, "type": "MB", "unitDisp": "—", "name": "Motor status", "note": ""}, {"inst": 18, "type": "MB", "unitDisp": "—", "name": "Warning", "note": ""}, {"inst": 19, "type": "MB", "unitDisp": "—", "name": "DC-link voltage", "note": ""}, {"inst": 20, "type": "MB", "unitDisp": "—", "name": "DC-link current", "note": ""}, {"inst": 21, "type": "MB", "unitDisp": "—", "name": "Module temperature", "note": ""}, {"inst": 22, "type": "MB", "unitDisp": "—", "name": "Motor temperature", "note": ""}, {"inst": 23, "type": "MB", "unitDisp": "—", "name": "Electronics temperature", "note": ""}, {"inst": 24, "type": "MB", "unitDisp": "—", "name": "Current direction of rotation", "note": ""}, {"inst": 25, "type": "MB", "unitDisp": "—", "name": "Current modulation level", "note": ""}, {"inst": 26, "type": "MB", "unitDisp": "—", "name": "Current set value", "note": ""}, {"inst": 27, "type": "MB", "unitDisp": "—", "name": "Sensor actual value", "note": ""}, {"inst": 28, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 29, "type": "MB", "unitDisp": "—", "name": "Current parameter set", "note": ""}, {"inst": 33, "type": "MB", "unitDisp": "—", "name": "Current power", "note": ""}, {"inst": 34, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 35, "type": "MB", "unitDisp": "—", "name": "Sensor actual value 1", "note": ""}, {"inst": 256, "type": "MB", "unitDisp": "—", "name": "Fan address", "note": ""}, {"inst": 257, "type": "MB", "unitDisp": "—", "name": "Source set value", "note": ""}, {"inst": 258, "type": "MB", "unitDisp": "—", "name": "Preferred running direction", "note": ""}, {"inst": 259, "type": "MB", "unitDisp": "—", "name": "Save set value", "note": ""}, {"inst": 260, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 261, "type": "MB", "unitDisp": "—", "name": "Internal parameter set", "note": ""}, {"inst": 262, "type": "MB", "unitDisp": "—", "name": "Control mode (parameter set 1)", "note": ""}, {"inst": 263, "type": "MB", "unitDisp": "—", "name": "Control mode (parameter set 2)", "note": ""}, {"inst": 264, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 265, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 266, "type": "MB", "unitDisp": "—", "name": "P-factor (parameter set 1)", "note": ""}, {"inst": 267, "type": "MB", "unitDisp": "—", "name": "P-factor (parameter set 2)", "note": ""}, {"inst": 268, "type": "MB", "unitDisp": "—", "name": "I-factor (parameter set 1)", "note": ""}, {"inst": 269, "type": "MB", "unitDisp": "—", "name": "I-factor (parameter set 2)", "note": ""}, {"inst": 270, "type": "MB", "unitDisp": "—", "name": "Maximum modulation level (parameter set 1)", "note": ""}, {"inst": 271, "type": "MB", "unitDisp": "—", "name": "Maximum modulation level (parameter set 2)", "note": ""}, {"inst": 272, "type": "MB", "unitDisp": "—", "name": "Minimum modulation level (parameter set 1)", "note": ""}, {"inst": 273, "type": "MB", "unitDisp": "—", "name": "Minimum modulation level (parameter set 2)", "note": ""}, {"inst": 274, "type": "MB", "unitDisp": "—", "name": "Motor stop enable (parameter set 1)", "note": ""}, {"inst": 275, "type": "MB", "unitDisp": "—", "name": "Motor stop enable (parameter set 2)", "note": ""}, {"inst": 276, "type": "MB", "unitDisp": "—", "name": "Set value (parameter set 1)", "note": ""}, {"inst": 277, "type": "MB", "unitDisp": "—", "name": "Set value (parameter set 2)", "note": ""}, {"inst": 278, "type": "MB", "unitDisp": "—", "name": "Starting modulation level", "note": ""}, {"inst": 279, "type": "MB", "unitDisp": "—", "name": "Max. permissible modulation level", "note": ""}, {"inst": 280, "type": "MB", "unitDisp": "—", "name": "Min. permissible modulation level", "note": ""}, {"inst": 281, "type": "MB", "unitDisp": "—", "name": "Maximum speed", "note": ""}, {"inst": 282, "type": "MB", "unitDisp": "—", "name": "Max. permissible speed", "note": ""}, {"inst": 283, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 284, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 285, "type": "MB", "unitDisp": "—", "name": "Vacant", "note": ""}, {"inst": 286, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 287, "type": "MB", "unitDisp": "—", "name": "Ramp-up time", "note": ""}, {"inst": 288, "type": "MB", "unitDisp": "—", "name": "Ramp-down time", "note": ""}, {"inst": 289, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 290, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 291, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 292, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 293, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 294, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 295, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 296, "type": "MB", "unitDisp": "—", "name": "Limit speed", "note": ""}, {"inst": 297, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 298, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 X-coordinate (par. 1)", "note": ""}, {"inst": 299, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 Y-coordinate (par. 1)", "note": ""}, {"inst": 300, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 X-coordinate (par. 1)", "note": ""}, {"inst": 301, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 Y-coordinate (par. 1)", "note": ""}, {"inst": 302, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 303, "type": "MB", "unitDisp": "—", "name": "Control limitation", "note": ""}, {"inst": 304, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 305, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 306, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 307, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 308, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 309, "type": "MB", "unitDisp": "—", "name": "Max. permitted power", "note": ""}, {"inst": 310, "type": "MB", "unitDisp": "—", "name": "Maximum power at derating end", "note": ""}, {"inst": 311, "type": "MB", "unitDisp": "—", "name": "Module temperature at start of derating", "note": ""}, {"inst": 312, "type": "MB", "unitDisp": "—", "name": "Module temperature at end of derating", "note": ""}, {"inst": 313, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 314, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 315, "type": "MB", "unitDisp": "—", "name": "Maximum coil current", "note": ""}, {"inst": 316, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 X-coordinate (par. 2)", "note": ""}, {"inst": 317, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 1 Y-coordinate", "note": ""}, {"inst": 318, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 X-coordinate (par. 2)", "note": ""}, {"inst": 319, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic point 2 Y-coordinate (par. 2)", "note": ""}, {"inst": 324, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 325, "type": "MB", "unitDisp": "—", "name": "Limiting speed for running monitor", "note": ""}, {"inst": 326, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 327, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 328, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 329, "type": "MB", "unitDisp": "—", "name": "Transfer rate", "note": ""}, {"inst": 330, "type": "MB", "unitDisp": "—", "name": "Parity configuration", "note": ""}, {"inst": 331, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 332, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 333, "type": "MB", "unitDisp": "—", "name": "Motor temperature at start of derating", "note": ""}, {"inst": 334, "type": "MB", "unitDisp": "—", "name": "Motor temperature at end of derating", "note": ""}, {"inst": 335, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 336, "type": "MB", "unitDisp": "—", "name": "Shedding function", "note": ""}, {"inst": 337, "type": "MB", "unitDisp": "—", "name": "Max. starting modulation level", "note": ""}, {"inst": 338, "type": "MB", "unitDisp": "—", "name": "Number of start attempts", "note": ""}, {"inst": 339, "type": "MB", "unitDisp": "—", "name": "Relay dropout delay", "note": ""}, {"inst": 340, "type": "MB", "unitDisp": "—", "name": "No function", "note": ""}, {"inst": 341, "type": "MB", "unitDisp": "—", "name": "Maximum power", "note": ""}, {"inst": 347, "type": "MB", "unitDisp": "—", "name": "Fail safe function running direction", "note": ""}, {"inst": 348, "type": "MB", "unitDisp": "—", "name": "Fail safe function on/off", "note": ""}, {"inst": 349, "type": "MB", "unitDisp": "—", "name": "Set value for fail safe function", "note": ""}, {"inst": 350, "type": "MB", "unitDisp": "—", "name": "Fail-safe dropout delay", "note": ""}, {"inst": 351, "type": "MB", "unitDisp": "—", "name": "Potentiometer characteristic limiting value for cable break", "note": ""}, {"inst": 384, "type": "MB", "unitDisp": "—", "name": "Operating hours counter", "note": ""}, {"inst": 385, "type": "MB", "unitDisp": "—", "name": "Operating minutes counter", "note": ""}, {"inst": 386, "type": "MB", "unitDisp": "—", "name": "Error indicator", "note": ""}, {"inst": 387, "type": "MB", "unitDisp": "—", "name": "Vacant", "note": ""}, {"inst": 388, "type": "MB", "unitDisp": "—", "name": "1st error", "note": ""}, {"inst": 389, "type": "MB", "unitDisp": "—", "name": "1st error timing", "note": ""}, {"inst": 415, "type": "MB", "unitDisp": "—", "name": "Error history timing", "note": ""}, {"inst": 416, "type": "MB", "unitDisp": "—", "name": "Reference value of DC-link voltage", "note": ""}, {"inst": 417, "type": "MB", "unitDisp": "—", "name": "Reference value of DC-link current", "note": ""}, {"inst": 420, "type": "MB", "unitDisp": "—", "name": "Fan production date", "note": ""}, {"inst": 431, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 432, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 433, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 434, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 435, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 438, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 439, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 487, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 488, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}, {"inst": 489, "type": "MB", "unitDisp": "—", "name": "Reserved", "note": ""}]}], "e14": [{"vendor": "Grundfos", "model": "CIM/CIU 200 (Modbus RTU)", "name": "E-pump 통신 인터페이스 모듈 CIM 200", "cat": "HVAC.PLANT.PUMP", "tag": "pump", "status": "active", "summary": "Grundfos E-펌프를 Modbus RTU로 노출하는 통신 모듈. 적용 제품: CRE/CRNE/CRIE · MTRE · CHIE · CME · TPE(Series 2000) · NBE/NKE · CUE · MAGNA3.", "has": {"spec": false, "points": true}, "spec": [["적용 제품군", "CRE/CRNE/CRIE, MTRE, CHIE, CME, TPE, TPE Series 2000, NBE/NKE, CUE, MAGNA3", "—", "E-pump 계열", "Functional profile"], ["Modbus 함수 코드", "0x03 읽기(holding) · 0x04 읽기(input) · 0x06 단일쓰기 · 0x10 다중쓰기 · 0x08 진단", "—", "—", "Functional profile §8·§12"], ["전송 속도", "설정 가능", "bps", "RS-485, 정지비트·패리티 설정", "Functional profile §5.1~5.2"], ["주소 지정", "로터리 스위치", "—", "§14 주소표", "Functional profile"], ["종단 저항", "모듈 내장", "—", "§5.4", "Functional profile"], ["개별 레지스터 주소", "103건 추출", "—", "아래 표 — 확정 전 원문 대조 필요", "Functional profile §9"]], "comm": [["Modbus RTU", "CIM/CIU 200", "RS-485", "Functional profile"], ["Modbus TCP", "CIM/CIU 500", "Ethernet", "Functional profile"], ["BACnet MS/TP", "CIM/CIU 300", "RS-485", "별도 문서"], ["BACnet IP", "CIM/CIU 500", "Ethernet", "별도 문서"]], "io": [["CIM 설정 레지스터 블록", "§9.2", "모듈 설정", "Functional profile"], ["CIM 상태 레지스터 블록", "§9.3", "모듈 상태", "Functional profile"], ["펌프 제어 레지스터 블록", "§9.4", "기동·정지·설정값·제어모드", "Functional profile"], ["펌프 상태 레지스터 블록", "§9.5", "운전상태·알람", "Functional profile"], ["펌프 데이터 레지스터 블록", "§9.6", "전력·유량·양정 등 계측", "Functional profile"], ["센서 종속 계측", "§9.7", "부착 센서에 따라 가변", "Functional profile"], ["알람 시뮬레이션 / 사용자 블록", "§9.8·§9.9", "시험·사용자 정의", "Functional profile"]], "elec": null, "gap": "**레지스터 표 재추출 성공**(아래 103건). 레이아웃 추출이라 설명 열이 일부 밀려 붙었다 — 확정 전 원문 대조 필요. 펌프 정격(유량·양정·출력)은 제품 선정표에서 별도 확보 필요.", "specTables": [], "variants": [], "photo": null, "photoSource": null, "docs": [["매뉴얼", "Modbus for Grundfos pumps — Functional profile and user manual", "Grundfos", "6012947", "—", "https://api.grundfos.com/literature/Grundfosliterature-6012947.pdf", "확보 · 레지스터 추출"], ["매뉴얼", "BACnet for Grundfos pumps — CIM/CIU 300 BACnet MS/TP", "Grundfos", "6012933", "—", "https://api.grundfos.com/literature/Grundfosliterature-6012933.pdf", "확보 · BACnet 오브젝트 미파싱"]], "points": [{"inst": 1, "type": "—", "unitDisp": "—", "name": "CIM configuration", "note": "R/W                     Configuration of the CIM module"}, {"inst": 3, "type": "—", "unitDisp": "—", "name": "SoftwareDefinedModbusAddress", "note": "[1; 247], default: 1"}, {"inst": 4, "type": "—", "unitDisp": "—", "name": "SoftwareDefinedBitRate", "note": "2: 4800 bit/s (Not supported by the SoftCIM Modbus RTU)     "}, {"inst": 5, "type": "—", "unitDisp": "—", "name": "AutoAckControlBits", "note": "Used for selecting the behaviour of control bit acknowledgem"}, {"inst": 9, "type": "—", "unitDisp": "—", "name": "Status", "note": "ON                 ON"}, {"inst": 10, "type": "—", "unitDisp": "—", "name": "SoftwareDefineStopBits", "note": "5=38400] bits/s, default:"}, {"inst": 12, "type": "—", "unitDisp": "—", "name": "Watchdog", "note": "2: 2 stop bits"}, {"inst": 13, "type": "—", "unitDisp": "—", "name": "GENIbusDiodeOff", "note": "\"software-defined\" on DIP switches SW4 and SW5. Otherwise, t"}, {"inst": 21, "type": "—", "unitDisp": "—", "name": "CIM status", "note": "R                       Status registers for the CIM module"}, {"inst": 22, "type": "—", "unitDisp": "—", "name": "GENIbusDataErrorCnt", "note": "It holds a data error counter for the GENIbus connection to "}, {"inst": 23, "type": "—", "unitDisp": "—", "name": "VersionNumber", "note": "A Grundfos-specific version number, BCD coded unsigned integ"}, {"inst": 24, "type": "—", "unitDisp": "—", "name": "ActualModbusAddress", "note": "Valid value range: 1-247"}, {"inst": 25, "type": "—", "unitDisp": "—", "name": "GENIbusTXcountHI", "note": "It holds a transmit counter for the total number of telegram"}, {"inst": 26, "type": "—", "unitDisp": "—", "name": "GENIbusTXcountLO", "note": "GENIbus connection."}, {"inst": 27, "type": "—", "unitDisp": "—", "name": "GENIbusRXcountHI", "note": "It holds a receive counter for the total number of telegrams"}, {"inst": 28, "type": "—", "unitDisp": "—", "name": "GENIbusRXcountLO", "note": "the GENIbus connection."}, {"inst": 30, "type": "—", "unitDisp": "—", "name": "UnitFamily", "note": "1 Circulator pumps                5 UPE, 3 phase"}, {"inst": 32, "type": "—", "unitDisp": "—", "name": "UnitVersion", "note": "7 Magna, 1 phase"}, {"inst": 35, "type": "—", "unitDisp": "—", "name": "ProductSoftwareVersionLO", "note": "Product software version (BCD digit 1-4 aa.bb)"}, {"inst": 37, "type": "—", "unitDisp": "—", "name": "ProductSoftwareYear", "note": "Product software version (BCD digit 5-8 cc.dd)"}, {"inst": 101, "type": "—", "unitDisp": "—", "name": "Pump control", "note": "R/W                     Registers for control of the E-pump"}, {"inst": 102, "type": "—", "unitDisp": "—", "name": "ControlMode", "note": "You can read the actual status from register 00201 bit 9."}, {"inst": 103, "type": "—", "unitDisp": "—", "name": "OperationMode", "note": "Control bit that resets alarms and warnings from the E-pump"}, {"inst": 104, "type": "—", "unitDisp": "—", "name": "Setpoint", "note": "1: Resetting alarm"}, {"inst": 106, "type": "—", "unitDisp": "—", "name": "SetMaxFlowLimit", "note": "1: Open"}, {"inst": 108, "type": "—", "unitDisp": "—", "name": "SetPumpUnixRtcLO", "note": "Controls the state of relay 3"}, {"inst": 109, "type": "—", "unitDisp": "—", "name": "SensorFeedback", "note": "0: Closed"}, {"inst": 112, "type": "—", "unitDisp": "—", "name": "SetDirectCtr", "note": "0: Closed"}, {"inst": 201, "type": "—", "unitDisp": "—", "name": "Pump status", "note": "R                       Registers for reading mode status fr"}, {"inst": 202, "type": "—", "unitDisp": "—", "name": "ProcessFeedback", "note": "It indicates the actual process feedback from the E-pump."}, {"inst": 203, "type": "—", "unitDisp": "—", "name": "ControlMode", "note": "This value can be compared with the setpoint value."}, {"inst": 204, "type": "—", "unitDisp": "—", "name": "OperationMode", "note": "Percentage of closed-loop feedback sensor range"}, {"inst": 205, "type": "—", "unitDisp": "—", "name": "AlarmCode", "note": "Percentage of E-pump performance"}, {"inst": 206, "type": "—", "unitDisp": "—", "name": "WarningCode", "note": "Common examples:"}, {"inst": 208, "type": "—", "unitDisp": "—", "name": "DriveState", "note": "1: Constant frequency"}, {"inst": 209, "type": "—", "unitDisp": "—", "name": "FeedbackSensorUnit", "note": "4: Constant pressure"}, {"inst": 210, "type": "—", "unitDisp": "—", "name": "FeedbackSensorMin", "note": "6: Proportional pressure"}, {"inst": 211, "type": "—", "unitDisp": "—", "name": "FeedbackSensorMax", "note": "Maximum value of the feedback sensor"}, {"inst": 213, "type": "—", "unitDisp": "—", "name": "MinFrequency", "note": "Scale: 0.1 Hz"}, {"inst": 215, "type": "—", "unitDisp": "—", "name": "SetpointRangeMin", "note": "Scale is 0.01 %"}, {"inst": 221, "type": "—", "unitDisp": "—", "name": "FlowEstimationState", "note": "Only available on MAGNA3 and MGE model H and later"}, {"inst": 224, "type": "—", "unitDisp": "—", "name": "DirectControl", "note": "RESERVED"}, {"inst": 225, "type": "—", "unitDisp": "—", "name": "ControlSource", "note": "RESERVED"}, {"inst": 301, "type": "—", "unitDisp": "—", "name": "Pump data", "note": "R                       Registers for reading measured data "}, {"inst": 302, "type": "—", "unitDisp": "—", "name": "VolumeFlow", "note": "Actual system flow                        0.1 m3/h          "}, {"inst": 303, "type": "—", "unitDisp": "—", "name": "RelativePerformance", "note": "performance                               1 rpm"}, {"inst": 305, "type": "—", "unitDisp": "—", "name": "Frequency", "note": "Logical value of external digital input                     "}, {"inst": 306, "type": "—", "unitDisp": "—", "name": "DigitalInput", "note": "Logical value of external digital output                    "}, {"inst": 307, "type": "—", "unitDisp": "—", "name": "DigitalOutput", "note": "Actual setpoint:"}, {"inst": 308, "type": "—", "unitDisp": "—", "name": "ActualSetpoint", "note": "Closed loop: % of sensor maximum          0.1 V"}, {"inst": 309, "type": "—", "unitDisp": "—", "name": "MotorCurrent", "note": "Frequency converter DC-Link voltage       1W"}, {"inst": 310, "type": "—", "unitDisp": "—", "name": "DCLinkVoltage", "note": "Motor voltage                             0.1 m3/h"}, {"inst": 312, "type": "—", "unitDisp": "—", "name": "PowerHI", "note": "Total power consumption of the system     0.001 bar"}, {"inst": 313, "type": "—", "unitDisp": "—", "name": "PowerLO", "note": "Model G only                   -"}, {"inst": 314, "type": "—", "unitDisp": "—", "name": "RemoteFlow", "note": "Measured flow at external sensor          0.001 bar"}, {"inst": 315, "type": "—", "unitDisp": "—", "name": "InletPressure", "note": "atmospheric pressure                      0.01 m"}, {"inst": 316, "type": "—", "unitDisp": "—", "name": "RemotePressure1", "note": "Offset -100m                              0.01 K           G"}, {"inst": 317, "type": "—", "unitDisp": "—", "name": "FeedTankLevel", "note": "Motor winding temperature                 0.01 K           S"}, {"inst": 318, "type": "—", "unitDisp": "—", "name": "PowerElectronicTemp", "note": "E-pump electronics temperature            1 Wh/m3           "}, {"inst": 319, "type": "—", "unitDisp": "—", "name": "MotorTemp", "note": "Pumped-liquid temperature                 1 hour"}, {"inst": 320, "type": "—", "unitDisp": "—", "name": "RemoteTemp1", "note": "Bearing temperature, drive end                             -"}, {"inst": 321, "type": "—", "unitDisp": "—", "name": "ElectronicTemp", "note": "Bearing temperature, non-drive end"}, {"inst": 322, "type": "—", "unitDisp": "—", "name": "PumpLiquidTemp", "note": "Auxiliary sensor input                                     S"}, {"inst": 323, "type": "—", "unitDisp": "—", "name": "BearingTempDE", "note": "Specific energy consumption"}, {"inst": 324, "type": "—", "unitDisp": "—", "name": "BearingTempNDE", "note": "H              MGE"}, {"inst": 325, "type": "—", "unitDisp": "—", "name": "AuxSensorInput", "note": "Total operating time of the system"}, {"inst": 326, "type": "—", "unitDisp": "—", "name": "SpecificEnergyConsumption", "note": "G+S            S"}, {"inst": 328, "type": "—", "unitDisp": "—", "name": "OperationTimeLO", "note": "-              CUE + S         -"}, {"inst": 330, "type": "—", "unitDisp": "—", "name": "TotalPoweredTimeLO", "note": "-              CUE + S         -"}, {"inst": 332, "type": "—", "unitDisp": "—", "name": "EnergyHI", "note": "S              S               -"}, {"inst": 334, "type": "—", "unitDisp": "—", "name": "NumberOfStartsHI", "note": "H+S            CUE + S"}, {"inst": 337, "type": "—", "unitDisp": "—", "name": "RemoteTemp2", "note": "sensor 2"}, {"inst": 338, "type": "—", "unitDisp": "—", "name": "UserSetpoint", "note": "Open loop: % of nominal frequency."}, {"inst": 339, "type": "—", "unitDisp": "—", "name": "Diffpressure", "note": "Pressure between pump flanges              0.001 bar  H+S   "}, {"inst": 340, "type": "—", "unitDisp": "—", "name": "OutletPressure", "note": "Pressure at pump outlet                    0.001 bar"}, {"inst": 341, "type": "—", "unitDisp": "—", "name": "RemotePressure2", "note": "Pressure measured by external sensor 2     0.01 %     H+S   "}, {"inst": 342, "type": "—", "unitDisp": "—", "name": "LoadPercent", "note": "current                                    1 second   H+S   "}, {"inst": 343, "type": "—", "unitDisp": "—", "name": "PumpUnixRtcHI", "note": "Pump time and date in UNIX format          0.01 K     H     "}, {"inst": 344, "type": "—", "unitDisp": "—", "name": "PumpUnixRtcLO", "note": "(seconds since 01-01-1970 00:00:00)        0.001 bar"}, {"inst": 345, "type": "—", "unitDisp": "—", "name": "MaxFlowLimit", "note": "0.001 bar  H                              K"}, {"inst": 346, "type": "—", "unitDisp": "—", "name": "RemoteDiffTemp", "note": "Actual maximum flow limit                  0.001 bar"}, {"inst": 347, "type": "—", "unitDisp": "—", "name": "InletDiffPressure", "note": "0.01 m     H                              K"}, {"inst": 348, "type": "—", "unitDisp": "—", "name": "OutletDiffPressure", "note": "Remote differential temperature            0.01 K"}, {"inst": 349, "type": "—", "unitDisp": "—", "name": "RemoteDiffPressure", "note": "Inlet differential pressure                1 kWh      H+S   "}, {"inst": 350, "type": "—", "unitDisp": "—", "name": "StorageTankLevel", "note": "Remote differential pressure                          H+S   "}, {"inst": 351, "type": "—", "unitDisp": "—", "name": "AmbientTemp", "note": "Offset -100                                           H+S   "}, {"inst": 352, "type": "—", "unitDisp": "—", "name": "HeatEnergyCounter1HI", "note": "Ambient temperature"}, {"inst": 353, "type": "—", "unitDisp": "—", "name": "HeatEnergyCounter1LO", "note": "H+S                            K                   -"}, {"inst": 354, "type": "—", "unitDisp": "—", "name": "HeatPowerHI", "note": "Total accumulated heat energy in pump"}, {"inst": 355, "type": "—", "unitDisp": "—", "name": "HeatPowerLO", "note": "lifetime (direction 1)                                H+S   "}, {"inst": 356, "type": "—", "unitDisp": "—", "name": "HeatDiffTemp", "note": "H+S                            K                   -"}, {"inst": 357, "type": "—", "unitDisp": "—", "name": "Volume1HI", "note": "H+S                            K                   S"}, {"inst": 359, "type": "—", "unitDisp": "—", "name": "HeatEnergyCounter2HI", "note": "Actual heat power                          1W         H+S   "}, {"inst": 361, "type": "—", "unitDisp": "—", "name": "Volume2HI", "note": "Differential temperature between forward   0.01 K     H+S   "}, {"inst": 362, "type": "—", "unitDisp": "—", "name": "Volume2LO", "note": "and return pipe used for heat calculation"}, {"inst": 364, "type": "—", "unitDisp": "—", "name": "PHMeasure", "note": "Total pumped volume (direction 1)          0.01 m3    H+S  K"}, {"inst": 630, "type": "—", "unitDisp": "—", "name": "Hungary", "note": "Norway                                       Tel.: +90 - 262"}, {"inst": 701, "type": "—", "unitDisp": "—", "name": "Alarm simulation", "note": "R/W                     Registers for simulating alarms and "}, {"inst": 702, "type": "—", "unitDisp": "—", "name": "Simulation. WarningCode", "note": "Alarm code to simulate                                      "}, {"inst": 708, "type": "—", "unitDisp": "—", "name": "Simulation. Activate", "note": "Warning code to simulate                                    "}, {"inst": 709, "type": "—", "unitDisp": "—", "name": "Simulation. Active", "note": "Used for activating alarm simulation with alarms and warning"}, {"inst": 2941, "type": "—", "unitDisp": "—", "name": "Brighton Road", "note": "Graha intirub Lt. 2 & 3                                     "}, {"inst": 11415, "type": "—", "unitDisp": "—", "name": "Tallinn", "note": "Fax: + 371 914 9646                       Tel.: (+27) 10 248"}]}], "e19": [{"vendor": "Schneider Electric", "model": "PowerLogic PM5300", "name": "PowerLogic™ PM5300 전력 계측기", "cat": "ELEC.METER", "tag": "elecMeter", "status": "active", "summary": "사용자 매뉴얼에서 정격 사양을 취입했다. **통신 맵(레지스터 목록)은 아직 없다** — 정본이 xls/xlsx 라 별도 취입이 필요하다.", "has": {"spec": true, "points": false}, "spec": [], "comm": [["Modbus", "레지스터 목록 공개 (xls)", "RS-485 · TCP", "se.com FA234017"], ["BACnet", "MS/TP 옵션", "RS-485", "User manual"]], "io": [], "elec": null, "gap": "레지스터 목록 정본이 xls 라 통신 맵이 비어 있다 — 표 계열 취입기가 필요하다.", "specTables": [{"title": "The PowerLogic™PM5300 power and energy meters offer value for the demanding needs of your ", "page": 13, "orientation": "row", "header": ["Fast installation, panel mount with integrated display", "PM5310 ✔", "PM5320 ✔", "PM5330 PM5331 ✔", "PM5340 PM5341 ✔"], "quantities": [null, "pressure", "power", null, "power", "power", null, null, null, null, null, null, null, null], "rows": [["Accuracy IEC 61557-12: 2021, BS/ EN 61557-12", "Cl 0.5S", "Cl 0.5S", "Cl 0.5S", "Cl 0.5S"], ["Display Backlit LCD, multilingual, bar graphs, 6 lines, 4 concurrent values", "✔", "✔", "✔", "✔"], ["Power and energy metering: 3-phase voltage, current, power, demand, energy, frequency, power factor", "✔", "✔", "✔", "✔"], ["Multi-tariff", "4", "4", "4", "4"], ["Power quality analysis: THD, thd, TDD", "✔", "✔", "✔", "✔"], ["Power quality analysis: Harmonics, individual (odd) up to", "31st", "31st", "31st", "31st"], ["I/O", "2SI/2DO", "2SI/2DO", "2SI/2DO", "2SI/2DO"], ["Relays", "—", "—", "2", "2"], ["Alarms", "35", "35", "35", "35"], ["Setpoint response time, seconds", "1", "1", "1", "1"], ["Single and multi-condition alarms", "✔", "✔", "✔", "✔"], ["Communications: Serial ports with Modbus protocol", "1", "—", "1", "—"], ["Communications: Ethernet port with Modbus TCP and BACnet/IP", "—", "1", "—", "1"], ["MID/MIR-ready compliance", "—", "—", "PM5331", "PM5341"]], "source": "EAV15107-EN11.pdf"}, {"title": "Demand values", "page": 14, "orientation": "column", "header": ["Current average1", "Present, Last, Predicted, Peak, and Peak Date Time"], "quantities": ["current", null], "rows": [["Active power1", "Present, Last, Predicted, Peak, and Peak Date Time"], ["Reactive power1", "Present, Last, Predicted, Peak, and Peak Date Time"], ["Apparent power1", "Present, Last, Predicted, Peak, and Peak Date Time"], ["Demand calculation (Sliding, fixed and rolling block, thermal methods)", "✔"], ["Synchronization of the measurement window to input, communication command or internal clock", "✔"], ["Configurable demand intervals", "✔"]], "source": "EAV15107-EN11.pdf"}, {"title": "Meter description", "page": 17, "orientation": "column", "header": ["A Relay outputs (Relay1, Relay2) (Only in PM5330 / PM5331 / PM5340 / PM5341) B Voltage inputs (V1, V2, V3, VN) C Control power (auxiliary power) (L1, L2) D Current inputs (I1+, I1-, I2+, I2-, I3+, I3-) E Status inputs/Digital outputs (D1+, D2+, S1+, S2+, -/C, +) F Communication port: RS-485 (+, -, , C) (Only in PM5310 / PM5330 / PM5331) Ethernet (Only in PM5320 / PM5340 / PM5341) G Gasket H Alarm / energy pulsing LED I Heartbeat / serial communications LED J Navigation / menu selection buttons H I J", "A B", "Relay outputs (Relay1, Relay2) (Only in PM5330 / PM5331 / PM5340 / PM5341) Voltage inputs (V1, V2, V3, VN)"], "quantities": ["power", "current", "voltage"], "rows": [["", "C", "Control power (auxiliary power) (L1, L2)"], ["", "D", "Current inputs (I1+, I1-, I2+, I2-, I3+, I3-)"], ["", "E", "Status inputs/Digital outputs (D1+, D2+, S1+, S2+, -/C, +)"], ["", "F", "Communication port: RS-485 (+, -, , C) (Only in PM5310 / PM5330 / PM5331) Ethernet (Only in PM5320 / PM5340 / PM5341)"], ["", "G", "Gasket"], ["", "H", "Alarm / energy pulsing LED"], ["", "I", "Heartbeat / serial communications LED"], ["", "J", "Navigation / menu selection buttons"]], "source": "EAV15107-EN11.pdf"}, {"title": "If your system voltage is greater than the specified direct connect maximum voltage, you m", "page": 19, "orientation": "column", "header": ["Power system description", "Meter setting", "Symbol", "Direct connect maximum (UL)", "Direct connect maximum (IEC)", "# of VTs (if required)"], "quantities": ["power", null, null, null, null, null], "rows": [["Single-phase 2-wire line-to-neutral", "1PH2W LN", "", "347 V L-N", "400 V L-N", "1 VT"], ["Single-phase 2-wire line-to-line", "1PH2W LL", "", "600 V L-L", "690 V L-L", "1 VT"], ["Single-phase 3-wire line-to-line with neutral", "1PH3W LL with N", "", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "2 VT"], ["3-phase 3-wire Delta ungrounded", "3PH3W Dlt Ungnd", "", "600 V L-L", "600 V L-L", "2 VT"], ["3-phase 3-wire Delta corner grounded", "3PH3W Dlt Crnr Gnd", "", "600 V L-L", "600 V L-L", "2 VT"]], "source": "EAV15107-EN11.pdf"}, {"title": "PowerLogic™PM5300 series Hardware reference", "page": 20, "orientation": "column", "header": ["Power system description", "Meter setting", "Symbol", "Direct connect maximum (UL)", "Direct connect maximum (IEC)", "# of VTs (if required)"], "quantities": ["power", null, null, null, null, null], "rows": [["3-phase 3-wire Wye ungrounded", "3PH3W Wye Ungnd", "", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "2 VT"], ["3-phase 3-wire Wye grounded", "3PH3W Wye Gnd", "", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "2 VT"], ["3-phase 3-wire Wye resistance-grounded", "3PH3W Wye Res Gnd", "", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "2 VT"], ["3-phase 4-wire open Delta center-tapped", "3PH4W Opn Dlt Ctr Tp", "N", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "3 VT"], ["3-phase 4-wire Delta center-tapped", "3PH4W Dlt Ctr Tp", "N", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "3 VT"], ["3-phase 4-wire ungrounded Wye", "3PH4W Wye Ungnd", "", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "3 VTor 2 VT"], ["3-phase 4-wire grounded Wye", "3PH4W Wye Gnd", "N", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "3 VTor 2 VT"]], "source": "EAV15107-EN11.pdf"}, {"title": "Hardware reference PowerLogic™PM5300 series", "page": 21, "orientation": "column", "header": ["Power system description", "Meter setting", "Symbol", "Direct connect maximum (UL)", "Direct connect maximum (IEC)", "# of VTs (if required)"], "quantities": ["power", null, null, null, null, null], "rows": [["3-phase 4-wire resistance-grounded Wye", "3PH4W Wye Res Gnd", "N", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "3 VTor 2 VT"], ["NOTE: • Use a 500 mA fuse or a circuit breaker for the meter voltage input terminals. • Use a shorting block between the current transformer (CT) and the meter current input terminals. • Use primary fuses and disconnect switch to protect the potential transformer (PT).", "", "", "", "", ""]], "source": "EAV15107-EN11.pdf"}, {"title": "Harm", "page": 29, "orientation": "column", "header": ["V L-L [U] • 3-11, 13-21, 23-31", "Line-to-line voltage harmonics data: Numeric magnitude and angle for the fundamental harmonic, and graphical representation of harmonics for the 3rd to 11th, 13th to 21st, and 23rd to 31st odd harmonics for each line-to-line phase voltage."], "quantities": ["voltage", "voltage"], "rows": [["V L-N [V] • 3-11, 13-21, 23-31", "Line-to-neutral voltage harmonics data: Numeric magnitude and angle for the fundamental harmonic, and graphical representation of harmonics for the 3rd to 11th, 13th to 21st, and 23rd to 31st odd harmonics for each line-to-neutral phase voltage."], ["Amps [I] • 3-11, 13-21, 23-31", "Current harmonics data: Numeric magnitude and angle for the fundamental harmonics, and graphical representation of harmonics for the 3rd to 11th, 13th to 21st, and 23rd to 31st odd harmonics for each phase current."], ["TDD", "Total demand distortion each phase voltage."]], "source": "EAV15107-EN11.pdf"}, {"title": "Basic setup parameters available using the display", "page": 34, "orientation": "column", "header": ["Values Power System Select the power system type (power transformer) the meter is wired to.", "Description"], "quantities": ["power", null], "rows": [["1PH2W LN", "Single-phase 2-wire line-to-neutral"], ["1PH2W LL", "Single-phase 2-wire line-to-line"], ["1PH3W LL with N", "Single-phase 3-wire line-to-line with neutral"], ["3PH3W Dlt Ungnd", "3-phase 3-wire ungrounded delta"], ["3PH3W Dlt Crnr Gnd", "3-phase 3-wire corner grounded delta"], ["3PH3W Wye Ungnd", "3-phase 3-wire ungrounded wye"], ["3PH3W Wye Gnd", "3-phase 3-wire grounded wye"], ["3PH3W Wye Res Gnd", "3-phase 3-wire resistance-grounded wye"], ["3PH4W Opn Dlt Ctr Tp", "3-phase 4-wire center-tapped open delta"], ["3PH4W Dlt Ctr Tp", "3-phase 4-wire center-tapped delta"], ["3PH4W Wye Ungnd", "3-phase 4-wire ungrounded wye"], ["3PH4W Wye Gnd", "3-phase 4-wire grounded wye"], ["3PH4W Wye Res Gnd", "3-phase 4-wire resistance-grounded wye"], ["VT Connect Select how many voltage transformers (VT) are connected to the electrical power system.", ""], ["Direct Con", "Direct connect; no VTs used"], ["2VT", "2 voltage transformers"], ["3VT", "3 voltage transformers"], ["VT Primary (V)", ""], ["1 to 1,000,000", "Enter the size of the VT primary, in Volts."], ["VT Secondary (V)", ""], ["100, 110, 115, 120", "Select the size of the VT secondary, in Volts."], ["CT on Terminal Define how many current transformers (CT) are connected to the meter, and which terminals they are connected to.", ""], ["I1", "1 CTconnected to I1 terminal"], ["I2", "1 CTconnected to I2 terminal"], ["I3", "1 CTconnected to I3 terminal"], ["I1 I2", "2 CTconnected to I1, I2 terminals"], ["I1 I3", "2 CTconnected to I1, I3 terminals"], ["I2 I3", "2 CTconnected to I2, I3 terminals"], ["I1 I2 I3", "3 CTconnected to I1, I2, I3 terminals"], ["CT Primary (A)", ""], ["1 to 32767", "Enter the size of the CT primary, in Amps."], ["CT Secondary (A)", ""], ["1, 5", "Select the size of the CTsecondary, in Amps."], ["Sys Frequency (Hz)", ""], ["50, 60", "Select the frequency of the electrical power system, in Hz."], ["Phase Rotation", ""], ["ABC, CBA", "Select the phase rotation of the 3-phase system."]], "source": "EAV15107-EN11.pdf"}, {"title": "Advanced setup parameters available using the display", "page": 35, "orientation": "column", "header": ["Parameter Label", "Values —", "Description This label identifies the device, e.g., “Power Meter”. You cannot use the display to edit this parameter. Use ION Setup to change the device label."], "quantities": [null, null, "power"], "rows": [["Load Timer Setpt (A)", "0 - 18", "Specifies the minimum average current at the load before the timer starts. The meter begins counting the number of seconds the load timer is on (i.e., whenever the readings are equal to or above this average current threshold."], ["Pk I dmd for TDD (A)", "0 - 18", "Specifies the minimum peak current demand at the load for inclusion in total demand distortion (TDD) calculations. If the load current is below the minimum peak current demand threshold, the meter does not use the readings to calculate TDD. Set this to “0” (zero) if you want the power meter to use the metered peak current demand for this calculation."]], "source": "EAV15107-EN11.pdf"}, {"title": "8. Press Yes to save your changes.", "page": 38, "orientation": "column", "header": ["Parameter Date", "Values DD/MM/YY MM/DD/YY YY/MM/DD", "Description Set the current date using the format displayed on screen, where DD = day, MM = month and YY = year."], "quantities": [null, "dimension", "current"], "rows": [["Time", "HH:MM:SS (24 hour format) HH:MM:SS AM or PM", "Use the 24-hour format to set the current time in UTC (GMT)."], ["Meter Time", "GMT, Local", "Select GMT if you set the current time to Greenwich Mean Time zone. Otherwise, select Local."], ["GMT Offset (h) 1", "± HH.0", "Available only when Meter Time is set to Local. Set the GMT Offset between ± 00.0 and ± 12.0"]], "source": "EAV15107-EN11.pdf"}, {"title": "7. Press the up arrow to exit. Press Yes to save your changes.", "page": 45, "orientation": "column", "header": ["Parameter Protocol", "Values Modbus", "Description Select the communications format used to transmit data. The protocol must be the same for all devices in a communications loop."], "quantities": [null, null, "current"], "rows": [["Address", "1 to 247", "Set the address for this device. The address must be unique for each device in a communications loop. For Jbus protocol, set the device ID to 255."], ["Baud Rate", "9600, 19200, 38400", "Select the speed for data transmission. The baud rate must be the same for all devices in a communications loop"], ["Parity", "Even, Odd, None", "Select None if the parity bit is not used. The parity setting must be the same for all devices in a communications loop."]], "source": "EAV15107-EN11.pdf"}, {"title": "Foreign device settings available using the display", "page": 50, "orientation": "column", "header": ["Parameter BBMD Status", "Values Enabled, Disabled", "Description Enable or disabled registration of the meter as a foreign device."], "quantities": [null, null, "current"], "rows": [["BBMD IP", "Contact your local network administrator for parameter values.", "Enter the IP address of the BACnet/IP Broadcast Management Device (BBMD), if you use a BBMD on your network."], ["BBMD Port", "1024 – 65535", "Enter the port number that is used for communications with the BBMD. The default is the standard BACnet/IP port (47808)"], ["BBMD TTL (sec)", "0 – 65535", "The length of time (in seconds) the BBMD keeps an entry for this device in its foreign device table."]], "source": "EAV15107-EN11.pdf"}, {"title": "Real-time measurements", "page": 52, "orientation": "column", "header": ["Object ID 3000", "Object name Current - Ph A", "Units A", "Default COV 50", "Description Current phase A"], "quantities": [null, "current", "current", null, "current"], "rows": [["3002", "Current - Ph B", "A", "50", "Current phase B"], ["3004", "Current - Ph C", "A", "50", "Current phase C"], ["3006", "Current - Neutral", "A", "50", "Neutral current"], ["3008", "Current - Ground", "A", "50", "Ground current"], ["3010", "Current - Avg", "A", "50", "Current average"], ["3012", "Current Unb - Ph A", "%", "20", "Current unbalance phase A"], ["3014", "Current Unb - Ph B", "%", "20", "Current unbalance phase B"], ["3016", "Current Unb - Ph C", "%", "20", "Current unbalance phase C"], ["3018", "Current Unb - Worst", "%", "20", "Current unbalance worst"], ["3020", "Voltage - A-B", "V", "10", "Voltage A-B"], ["3022", "Voltage - B-C", "V", "10", "Voltage B-C"], ["3024", "Voltage - C-A", "V", "10", "Voltage C-A"], ["3026", "Voltage - Avg L-L", "V", "10", "Voltage L-L Avg"], ["3028", "Voltage - A-N", "V", "10", "Voltage A-N"], ["3030", "Voltage - B-N", "V", "10", "Voltage B-N"], ["3032", "Voltage - C-N", "V", "10", "Voltage C-N"], ["3036", "Voltage - Avg L-N", "V", "10", "Voltage L-N Avg"], ["3038", "Voltage Unb - A-B", "%", "20", "Voltage unbalance A-B"], ["3040", "Voltage Unb - B-C", "%", "20", "Voltage unbalance B-C"], ["3042", "Voltage Unb - C-A", "%", "20", "Voltage unbalance C-A"], ["3044", "Voltage Unb - Worst L-L", "%", "20", "Voltage unbalance L-L worst"], ["3046", "Voltage Unb - A-N", "%", "20", "Voltage unbalance A-N"], ["3048", "Voltage Unb - B-N", "%", "20", "Voltage unbalance B-N"], ["3050", "Voltage Unb - C-N", "%", "20", "Voltage unbalance C-N"], ["3052", "Voltage Unb - Worst L-N", "%", "20", "Voltage unbalance L-N worst"], ["3110", "Frequency", "Hz", "10", "Frequency"]], "source": "EAV15107-EN11.pdf"}, {"title": "Power and power factor", "page": 52, "orientation": "column", "header": ["Object ID 3054", "Object name Active Power - Ph A", "Units kW", "Default COV 10", "Description Active power phase A"], "quantities": [null, "power", "power", null, "power"], "rows": [["3056", "Active Power - Ph B", "kW", "10", "Active power phase B"], ["3058", "Active Power - Ph C", "kW", "10", "Active power phase C"], ["3060", "Active Power - Total", "kW", "10", "Active power total"], ["3062", "Reactive Power - Ph A", "kVAR", "10", "Reactive power phase A"], ["3064", "Reactive Power - Ph B", "kVAR", "10", "Reactive power phase B"], ["3066", "Reactive Power - Ph C", "kVAR", "10", "Reactive power phase C"], ["3068", "Reactive Power - Total", "kVAR", "10", "Reactive power total"], ["3070", "Apparent Power - Ph A", "kVA", "10", "Apparent power phase A"], ["3072", "Apparent Power - Ph B", "kVA", "10", "Apparent power phase B"]], "source": "EAV15107-EN11.pdf"}, {"title": "Communications PowerLogic™PM5300 series", "page": 53, "orientation": "column", "header": ["Object ID 3074", "Object name Apparent Power - Ph C", "Units kVA", "Default COV 10", "Description Apparent power phase C"], "quantities": [null, "power", null, null, "power"], "rows": [["3076", "Apparent Power - Total", "kVA", "10", "Apparent power total"], ["3078", "Power Factor - Ph A", "—", "0.2", "Power factor phase A"], ["3080", "Power Factor - Ph B", "—", "0.2", "Power factor phase B"], ["3082", "Power Factor - Ph C", "—", "0.2", "Power factor phase C"], ["3084", "Power Factor - Total", "—", "0.2", "Power Factor Total"]], "source": "EAV15107-EN11.pdf"}, {"title": "Power demand", "page": 53, "orientation": "column", "header": ["Object ID 3764", "Object name Dmd - Active Power Last", "Units kW", "Default COV 10", "Description Demand - Active power last"], "quantities": [null, "power", "power", null, "power"], "rows": [["3766", "Dmd - Active Power Present", "kW", "10", "Demand - Active power present"], ["3768", "Dmd - Active Power Pred", "kW", "10", "Demand - Active power predicted"], ["3770", "Dmd - Active Power Peak", "kW", "10", "Demand - Active power peak"], ["3780", "Dmd - Reactive Power Last", "kVAR", "10", "Demand - Reactive power last"], ["3782", "Dmd - Reactive Power Present", "kVAR", "10", "Demand - Reactive power present"]], "source": "EAV15107-EN11.pdf"}, {"title": "PowerLogic™PM5300 series Communications", "page": 54, "orientation": "column", "header": ["Object ID 3784", "Object name Dmd - Reactive Power Pred", "Units kVAR", "Default COV 10", "Description Demand - Reactive power predicted"], "quantities": [null, "power", null, null, "power"], "rows": [["3786", "Dmd - Reactive Power Peak", "kVAR", "10", "Demand - Reactive power peak"], ["3796", "Dmd - Apparent Power Last", "kVA", "10", "Demand - Apparent power last"], ["3798", "Dmd - Apparent Power Present", "kVA", "10", "Demand - Apparent power present"], ["3800", "Dmd - Apparent Power Pred", "kVA", "10", "Demand - Apparent power predicted"], ["3802", "Dmd - Apparent Power Peak", "kVA", "10", "Demand - Apparent power peak"]], "source": "EAV15107-EN11.pdf"}, {"title": "Current demand", "page": 54, "orientation": "column", "header": ["Object ID 3876", "Object name Dmd - Average Current Last", "Units A", "Default COV 10", "Description Demand - Average current last"], "quantities": [null, "current", "current", null, "current"], "rows": [["3878", "Dmd - Avg Current Present", "A", "10", "Demand - Average current present"], ["3880", "Dmd - Average Current Pred", "A", "10", "Demand - Average current predicted"], ["3882", "Dmd - Average Current Peak", "A", "10", "Demand - Average current peak"]], "source": "EAV15107-EN11.pdf"}, {"title": "Power quality", "page": 54, "orientation": "column", "header": ["Object ID 21300", "Object name THD Current - Ph A", "Units %", "Default COV 20", "Description THD Current A"], "quantities": [null, "current", null, null, "current"], "rows": [["21302", "THD Current - Ph B", "%", "20", "THD Current B"], ["21304", "THD Current - Ph C", "%", "20", "THD Current C"], ["21306", "THD Current - Ph N", "%", "20", "THD Current N"], ["21308", "THD Current - Ph G", "%", "20", "THD Current G"], ["21310", "thd Current - Ph A", "%", "20", "thd Current A"], ["21312", "thd Current - Ph B", "%", "20", "thd Current B"], ["21314", "thd Current - Ph C", "%", "20", "thd Current C"], ["21316", "thd Current - Ph N", "%", "20", "thd Current N"], ["21318", "thd Current - Ph G", "%", "20", "thd Current G"], ["21320", "Total Dmd Distortion", "%", "20", "Total Demand Distortion"], ["21322", "THD Voltage - A-B", "%", "20", "THD Voltage A-B"], ["21324", "THD Voltage - B-C", "%", "20", "THD Voltage B-C"], ["21326", "THD Voltage - C-A", "%", "20", "THD Voltage C-A"], ["21328", "THD Voltage - Avg L-L", "%", "20", "THD Voltage L-L"], ["21330", "THD Voltage - A-N", "%", "20", "THD Voltage A-N"], ["21332", "THD Voltage - B–N", "%", "20", "THD Voltage B-N"], ["21334", "THD Voltage - C-N", "%", "20", "THD Voltage C-N"], ["21338", "THD Voltage - Avg L-N", "%", "20", "THD Voltage L-N"], ["21340", "thd Voltage - A-B", "%", "20", "thd Voltage A-B"], ["21342", "thd Voltage - B-C", "%", "20", "thd Voltage B-C"], ["21344", "thd Voltage - C-A", "%", "20", "thd Voltage C-A"], ["21346", "thd Voltage - Avg L-L", "%", "20", "thd Voltage L-L"], ["21348", "thd Voltage - A-N", "%", "20", "thd Voltage A-N"], ["21350", "thd Voltage - B-N", "%", "20", "thd Voltage B-N"]], "source": "EAV15107-EN11.pdf"}, {"title": "NOTE: You can access the meter’s configuration information over BACnet communications. How", "page": 55, "orientation": "column", "header": ["Object ID 2000", "Object name Time since last meter power up", "Units Seconds", "Default COV 604800", "Description Time since the meter was last powered up"], "quantities": [null, "power", null, null, null], "rows": [["2004", "Meter operation timer", "Seconds", "604800", "Total meter operation time"], ["2014", "Number of phases", "—", "1", "Number of phases 1, 3"], ["2015", "Number of wires", "—", "1", "Number of wires 2, 3, 4"], ["2017", "Nominal frequency", "Hz", "1", "Nominal frequency 50, 60"], ["2025", "Number of VTs", "—", "1", "Number of VTs 0, 2, 3"], ["2026", "VT primary", "V", "1", "VT Primary"], ["2028", "VTsecondary", "V", "1", "VT Secondary"], ["2029", "Number of CTs", "—", "1", "Number of CTs 1, 2, 3"], ["2030", "CT primary", "A", "1", "CT Primary"], ["2031", "CTsecondary", "A", "1", "CT Secondary"]], "source": "EAV15107-EN11.pdf"}, {"title": "EV1 EV2", "page": 72, "orientation": "column", "header": ["A", "Pickup setpoint (1 = ON)", "ΔT2", "Dropout time delay (in seconds)"], "quantities": ["current", null, null, null], "rows": [["B", "Dropout setpoint (0 = OFF)", "EV2", "End of alarm condition"], ["ΔT1", "Pickup time delay (in seconds)", "ΔT3", "Alarm duration (in seconds)"], ["EV1", "Start of alarm condition", "", ""]], "source": "EAV15107-EN11.pdf"}, {"title": "When the value rises above the pickup setpoint setting and remains there long enough to sa", "page": 73, "orientation": "column", "header": ["A Pickup setpoint B Dropout setpoint Max2 Max1 ΔT1 Pickup time delay period (in seconds) EV1 Start of alarm condition ∆T1 ∆T2 ΔT2 Dropout time delay (in seconds) EV2 End of alarm condition ∆T3 ΔT3 Alarm duration (in seconds) EV1 EV2 Max1 Maximum value recorded during pickup period Max2 Maximum value recorded during alarm period", "A B", "Pickup setpoint Dropout setpoint"], "quantities": ["current", "current", null], "rows": [["", "ΔT1", "Pickup time delay period (in seconds)"], ["", "EV1", "Start of alarm condition"], ["", "ΔT2", "Dropout time delay (in seconds)"], ["", "EV2", "End of alarm condition"], ["", "ΔT3", "Alarm duration (in seconds)"], ["", "Max1", "Maximum value recorded during pickup period"], ["", "Max2", "Maximum value recorded during alarm period"]], "source": "EAV15107-EN11.pdf"}, {"title": "When the value falls below the pickup setpoint setting and remains there long enough to sa", "page": 73, "orientation": "column", "header": ["A Pickup setpoint ∆T3 B Dropout setpoint ΔT1 Pickup time delay period (in seconds) ∆T2 EV1 Start of alarm condition ∆T1 ΔT2 Dropout time delay (in seconds) Min1 EV2 End of alarm condition Min2 ΔT3 Alarm duration (in seconds) EV1 EV2 Min1 Minimum value recorded during pickup period Min2 Minimum value recorded during alarm period", "A B", "Pickup setpoint Dropout setpoint"], "quantities": ["current", "current", null], "rows": [["", "ΔT1", "Pickup time delay period (in seconds)"], ["", "EV1", "Start of alarm condition"], ["", "ΔT2", "Dropout time delay (in seconds)"], ["", "EV2", "End of alarm condition"], ["", "ΔT3", "Alarm duration (in seconds)"], ["", "Min1", "Minimum value recorded during pickup period"], ["", "Min2", "Minimum value recorded during alarm period"]], "source": "EAV15107-EN11.pdf"}, {"title": "Alarms PowerLogic™PM5300 series", "page": 75, "orientation": "row", "header": ["Alarm label ION Setup", "Display", "Valid range and resolution ION Setup", "Display", "Units"], "quantities": ["current", "current", "voltage", "voltage", "voltage", "voltage", "power", "power", "power", null, null, null, null, "power", "power", "power", "power", "power", "power", "power", "power", "power", "frequency", "frequency", "voltage", "voltage", "loss"], "rows": [["Over Neutral Current", "Over Current, N", "0.000 to 99999.000", "0 to 99999", "A"], ["Over Ground Current", "Over Current, Gnd", "0.000 to 99999.000", "0 to 99999", "A"], ["Over Voltage L-L", "Over Voltage, L-L", "0.00 to 999999.00", "0 to 999999", "V"], ["Under Voltage L-L", "Under Voltage, L-L", "0.00 to 999999.00", "0 to 999999", "V"], ["Over Voltage L-N", "Over Voltage, L-N", "0.00 to 999999.00", "0 to 999999", "V"], ["Under Voltage L-N", "Under Voltage L-N", "0.00 to 999999.00", "0 to 999999", "V"], ["Over Active Power", "Over kW", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Reactive Power", "Over kVAR", "0.0 to 9999999.0", "0 to 9999999", "kVAR"], ["Over Apparent Power", "Over kVA", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Leading True PF", "Lead PF, True", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Lagging True PF", "Lag PF, True", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Leading Disp PF", "Lead PF, Disp", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Lagging Disp PF", "Lag PF, Disp", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Over Present Active Power Demand", "Over kW Dmd, Pres", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Last Active Power Demand", "Over kW Dmd, Last", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Predicted Active Power Demand", "Over kW Dmd, Pred", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Present Reactive Power Demand", "Over kVAR Dmd, Pres", "0.0 to 9999999.0", "0 to 9999999", "kVAR"], ["Over Last Reactive Power Demand", "Over kVAR Dmd, Last", "0.0 to 9999999.0", "0 to 9999999", "kVAR"], ["Over Predicted Reactive Power Demand", "Over kVAR Dmd, Pred", "0.0 to 9999999.0", "0 to 9999999", "kVAR"], ["Over Present Apparent Power Demand", "Over kVA Dmd, Pres", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Over Last Apparent Power Demand", "Over kVA Dmd, Last", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Over Predicted Apparent Power Demand", "Over kVA Dmd, Pred", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Over Frequency", "Over Frequency", "0.000 to 99.000", "", "Hz"], ["Under Frequency", "Under Frequency", "0.000 to 99.000", "", "Hz"], ["Over Voltage Unbalance", "Over Voltage Unbal", "0 to 99", "", "%"], ["Over Voltage THD", "Over Voltage THD", "0 to 99", "", "%"], ["Phase Loss", "Phase Loss", "0.00 too 999999.00", "0 to 999999", "—"]], "source": "EAV15107-EN11.pdf"}, {"title": "EV1 EV2", "page": 76, "orientation": "column", "header": ["A B", "Pickup setpoint Dropout setpoint", "ΔT2 EV2", "Dropout time delay (in seconds) End of alarm condition"], "quantities": ["current", null, null, null], "rows": [["ΔT1", "Pickup delay period (in seconds)", "ΔT3", "Alarm duration (in seconds)"], ["EV1", "Start of alarm condition", "", ""]], "source": "EAV15107-EN11.pdf"}, {"title": "6. Move the cursor to point to the tariff (Tariff 1 to Tariff 4) you want to modify, then ", "page": 101, "orientation": "column", "header": ["Parameter Day Type", "Values Everyday, Weekday, Weekend, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday or Sunday", "Description Select which day the tariff is active. Only tariffs that are Everyday can have a tariff that includes midnight (for instance, from 11pm to 2am)."], "quantities": [null, null, "current"], "rows": [["Start Time", "0000 to 2359", "Set the time when the tariff period starts, using the 24 hour clock format (00:00 to 23:59). The Start Time cannot equal the End Time."], ["End Time", "0000 to 2359", "Set the time when the tariff period ends, using the 24 hour clock format (00:00 to 23:59). The End Time cannot equal the Start Time."], ["Start Month", "1 to 12", "Set the month that the tariff period starts, where 1 = January, 2 = February, 3 = March, 4 = April, 5 = May, 6 = June, 7 = July, 8 = August, 9 = September, 10 = October, 11 = November, 12 = December."], ["Start Day", "1 to 31", "Set the day of the Start Month that the tariff period starts. The Start Day must be earlier than End Day if Start Month equals End Month."], ["End Month", "1 to 12", "The month that the tariff period ends, where 1 = January, 2 = February, 3 = March, 4 = April, 5 = May, 6 = June, 7 = July, 8 = August, 9 = September, 10 = October, 11 = November, 12 = December."], ["End Day", "1 to 31", "The day of the End Month that the tariff period ends."]], "source": "EAV15107-EN11.pdf"}, {"title": "Mechanical characteristics", "page": 123, "orientation": "column", "header": ["IP degree of protection (IEC 60529) Mounting position", "Display: IP54 (Upgrade to IP65 with optional accessory kit METSEIP65OP96X96FF) Meter body: IP30 Vertical"], "quantities": [null, "protection"], "rows": [["Display type", "Monochrome graphics LCD, 128 x 128 resolution"], ["Display backlight", "White LED"], ["Viewable area", "67 x 62.5 mm (2.64 x 2.46 in)"], ["Weight", "430 g"], ["Dimensions W x H x D [protrusion from cabinet]", "96 x 96 x 72 mm (depth of meter from housing mounting flange) [13 mm]"], ["Panel thickness", "6 mm maximum"]], "source": "EAV15107-EN11.pdf"}, {"title": "• IEC 61557-12: 2021, BS/ EN 61557-12: PMD/[SD|SS]/K70/0.5 (for firmware version 1.1.1 and", "page": 123, "orientation": "row", "header": ["Measurement type", "Class of accuracy as per IEC 61557-12: 2021, BS/ EN 61557-12 (for firmware version 1.1.1 and higher)", "Error"], "quantities": [null, null, null, "power", "power", "power", "current", "voltage", "frequency", "power"], "rows": [["Active energy", "Class 0.5S (Class 0.5S as per IEC 62053-22: 2020, BS/ EN 62053-22 at 5 A Inominal (for 1 A Inominal when I > 0.15 A))", "±0.5%"], ["Reactive energy", "Class 2 (Class 2 as per IEC 62053-23: 2020, BS/ EN 62053-23 at 5 A Inominal (for 1 A Inominal when I > 0.15 A))", "±2%"], ["Apparent energy", "Class 0.5", "±0.5%"], ["Active power", "Class 0.5", "±0.5%"], ["Reactive power", "Class 2", "±2%"], ["Apparent power", "Class 0.5", "±0.5%"], ["Current", "Class 0.5", "±0.5%"], ["Voltage (L-N)", "Class 0.5", "±0.5%"], ["Frequency", "Class 0.05", "±0.05%"], ["Power factor", "Class 0.5", "±0.005 Count"]], "source": "EAV15107-EN11.pdf"}, {"title": "Power quality accuracy", "page": 123, "orientation": "row", "header": ["Measurement type", "Class of accuracy as per IEC 61557-12: 2021, BS/ EN 61557-12 (for firmware version 1.1.1 and higher)", "Error"], "quantities": ["voltage", "voltage", "current", "current"], "rows": [["Voltage harmonics", "Class 5", "±5%"], ["Voltage THD/thd", "Class 5", "±5%"], ["Current harmonics", "Class 5", "±5%"], ["Current THD", "Class 5", "±5%"]], "source": "EAV15107-EN11.pdf"}, {"title": "Voltage inputs (Continued)", "page": 124, "orientation": "column", "header": ["", "(absolute range 35 V L-L...760 V L-L)"], "quantities": [null, "voltage"], "rows": [["Overload", "460 V L-N / 800 V L-L"], ["Impedance", "5 MΩ"], ["Rated impulse voltage", "6 kV for 1.2 μs"], ["Frequency", "Measured: 45...65 Hz Nominal: 50 / 60 Hz"], ["Burden", "< 0.2 VA at 240 V AC L-N"]], "source": "EAV15107-EN11.pdf"}, {"title": "Current inputs", "page": 124, "orientation": "column", "header": ["CTsecondary", "Nominal: 5 A or 1 A"], "quantities": [null, "current"], "rows": [["Measured current", "5 mA...8.5 A"], ["Starting current", "5 mA"], ["Withstand", "20 A continuous 50 A at 10 sec/hr 500 A at 1 sec/hr"], ["Impedance", "< 0.3 mΩ"], ["Frequency", "Measured: 45...65 Hz Nominal: 50 / 60 Hz"], ["Burden", "< 0.026 VA at 8.5 A"]], "source": "EAV15107-EN11.pdf"}, {"title": "AC control power", "page": 124, "orientation": "column", "header": ["Nominal AC voltage", "277 V L-N (Range: 100...277 V L-N ± 10%) 415 V L-L (Range: 100...415 V L-L ± 10%)"], "quantities": ["voltage", "voltage"], "rows": [["Burden", "5 W / 11 VA max at 415 V AC"], ["Installation category", "CAT III 300 V L-N class per BS/ EN/ IEC/ UL 61010-1: 2010 + A1: 2019"], ["Nominal frequency", "50/60 Hz (Range: 45...65 Hz)"], ["Ride-through time", "80 ms typical at 120 V AC and maximum burden 100 ms typical at 230 V AC and maximum burden 100 ms typical at 415 V AC and maximum burden"]], "source": "EAV15107-EN11.pdf"}, {"title": "Digital outputs", "page": 125, "orientation": "row", "header": ["Number", "2"], "quantities": ["voltage", "current", null, "frequency", null, "dimension", "current", null], "rows": [["Maximum load voltage", "40 V DC"], ["Maximum load current", "20 mA"], ["ON resistance", "50 Ω maximum"], ["Pulse frequency", "≤25 Hz"], ["Meter constant", "from 1 to 9,999,999 pulses per k h (k h = kWh, kVARh or kVAh depending on the energy _ _ parameter selected)"], ["Pulse width", "50% duty cycle"], ["Leakage current", "0.3 micro Amps"], ["Isolation", "5 kV rms"]], "source": "EAV15107-EN11.pdf"}, {"title": "Status inputs", "page": 125, "orientation": "row", "header": ["Number", "2"], "quantities": ["voltage", "voltage", "frequency", null, null, null, null, null], "rows": [["Voltage OFF", "0...4 V DC"], ["Voltage ON", "18.5...36 V DC"], ["Frequency", "2 Hz (T ON min = T OFF min = 250 ms)"], ["Input resistance", "110 kΩ"], ["Isolation", "5 kV rms"], ["Response time", "20 ms"], ["Whetting output", "24 V DC/ 8mA max"], ["Input burden", "2 mA @ 24 V DC"]], "source": "EAV15107-EN11.pdf"}, {"title": "Environmental characteristics", "page": 125, "orientation": "column", "header": ["Operating temperature", "Meter: -25...70 °C (-13...158 °F) Display: -20...70 °C (-4...158 °F) Display functions to -25 ºC (-13 °F) with reduced performance"], "quantities": ["temperature", "temperature"], "rows": [["Storage temperature", "-40...85 °C (-40...185 °F)"], ["Humidity rating", "Operating: 5...95% RH non-condensing at 50 °C (122 °F) Storage: 5% to 80% RH non-condensing Maximum dew point 37 °C (99 °F)"], ["Pollution degree", "2"], ["Altitude", "2000 m CAT III / 3000 m CAT II"], ["Location", "For indoor use in a stationary panel Must be permanently connected and fixed"], ["Product life", "> 15 years, 45 °C (113 °F) 60% RH"]], "source": "EAV15107-EN11.pdf"}, {"title": "Device specifications PowerLogic™PM5300 series", "page": 127, "orientation": "row", "header": ["Mechanical environment", "M1"], "quantities": [null, null, "voltage", "current", "frequency", "voltage", "voltage"], "rows": [["Electromagnetic (EMC) environment", "E2"], ["Applicable measurements", "C(kWh)"], ["Voltage at voltage terminals", "• 3-phase 4-wire Wye grounded: 3 x 63.5(110)...3 x 277(480) V AC • 3-phase 3-wire Delta ungrounded: 3 x 110...3 x 480 V L-L"], ["Current Rating (Imin – Iref (Imax))", "0.05...5(6) A"], ["Electrical network frequency", "50 Hz"], ["Impulse voltage rating", "6 kV"], ["AC voltage rating", "4 kV"]], "source": "EAV15107-EN11.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAExAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAABAADBQYBAggH/8QAVBAAAQMDAAUGCAoHBgMHBQEAAQACAwQFEQYSITFxEzJBUXKxBxQiM2GBkcEVNDVCUnOCobLRCCMkQ0RiwhYlg5Ki4VNj8EVUZHWEs8MmNjdHdOL/xAAXAQEBAQEAAAAAAAAAAAAAAAAAAQID/8QAHREBAQEBAQEBAQEBAAAAAAAAAAERAhIhMQNBgf/aAAwDAQACEQMRAD8A6RSSSQJJJJAkkkkCSSXlmnnhhqNEdKKiy01ohqpIo2Pa+SYsD9YZxu2FB6mkueJf0idJy4ti0YpGEfS5R35I62fpAXau0euLaqwmkvETNelcI3GCTaMg5OQcZ6UHvKS5jf4dtN69zzb5KABvOZ4uNdnHJ2j0phnhk8JkNbDM59JUxNdl8Lo4mBw6sjag6jSXL2mHhl0mkubp6W4T2uiqGMLYoix7oXhoDxnG0ZyVDSaYafTZJ0uq8HcWzlufYEHXSS5SotPtNGaMV9muF7FQJwHQ1Qe/l4nBwdzsDIOMetVOC93G/Szl94ro5IyNb9e9zHZ6QM7N25B2xrDOMjPUsriuCC5UVfDW0l/q6eohOs17M5z63LoHQXwt01XaJI9JKlsdVT6rWytjd+uGNpIaCAfzQeppKmv8KmizN1VO/swOQ7/C7o23msrn8IR7ygvSS88k8MllHm6CufxDR70M/wANFCOZZ6l3alaPzQemJLyuTw1f8Oxn7VR//lDSeGiuPm7PTt7Uzj7kHrqw5wY0ucQ1oGSTuC8ak8Mt6PMt9C3jrn3qKvfhY0gq7JXQOjomMlp5GO1YjnBaQd5Qe2SX20ReculEztTsHvQsumGjkPnL7bm/+oZ+a4kpbxU0zw9smuMYLX7Q4dRVnoLnaqukEj6IMfzXDGRn0FB1TL4Q9EYefpBRep+e5Cu8KmhgdqtvkUjupkb3H7guYKOpgpWcnPI6sY3YzlYxlg6s52rNdVUVZA2MRPgcxwe18RDXAj04QdIy+GbQmIkfCb3kfRgf7whneG7RLk3PjNdM1pwSyDOD7Vz7He2xRNYYzIQNr3EZPHAQj62A3Lx5sTmTkAEtkIDgOsdKDo2l8N+iM3KGpkrKFjMYfNTu1XZ9Lc49eFd7Vd6C90DKy3VUdTA/c5h3egjoK5AqLyKqB8E0Mb43jDmnO0KU0O0qr9Hb1RstM3irJJmRuYCXNc0uAIIJ9KDrhJJJAkkkkCSSSQJJJJAkklXtM9MKLQ6zeN1RzPMTHTR458mCRnqHWUFhSXiTvDPpFI0GO3WxgPTl7vehpfC9pY4ZaLbEPqnHvKC3eGHTu7aD0FrktPi4krJXseZoy8ANAIxtHWudNKNJbnpNfZLvcRHJNIxrH8kzVxqjAwFYPCNpfetKIKBl0qKeRsD3uYIotTGQM8dyp2tg5BwRtCCVbXZYBrE7Fg1TnbmPP2Sos1tQd8z/APMm3VUp3yOPrQZtFFWW+rqXTRyOEgGq7VO3aVKmaX/hO9exQxmefnFY5R3WgfvNvlucTMOax8ecBzwAc+tHtmkawAmMYGPOBRGu7rWNY9aCXM5IIMkQz/N/sgKGiht00zoqphbLjYQdmM+j0ofJ60slBKGob0zt9TSj7TdIYJTEXPkdK4AYbjH3quZU7oTbmXjTm0W6SR0bKmoDC9u8b9yC0g5bnrWV7JH4G7K3n3CvfwLB/SiWeCLRxvOfXP4zAdwQeJYWML3Zngr0WZzqWd/aqH+4hEx+DbRSP/spru1K8+9Bz+sE4XRUegei8e6yUp7TS7vREeiWj0XMslAP8Bv5IObC5o6QhbhI02yqAcCeSduPoK6mZYrRF5u1UTOzAwe5A6RWJ1do9cKS3xxMmqKd8bAQGtyWkdA9KDhjk39DSpChc+KnIOzLsqWuduqLVcZ6CtpzBU07tSSM4y0qPfgO2bkG3Kv60uUd1pvKWUG+u7rS13da0ysZQOax60fYTraSWwHbmrhH+sKM1kdZamOmv9unkyWRVUT3Ab8B4JQdxpKDo9M9Ha6kbURXikaw7xJKGOaeog7Qi6bSGzVhcKe60cpZztWZpx96CRSQD77aIufdKJvGdv5oZ+l2j0Zw69UOfRM0oJhJaQzRVETZYZGSxu2hzDkH1rdAkkkkCXkP6QQBstmB/wC8P/CvXl5D+kD8kWUf8+T8IQeNW6vZB+plyAdzicr0HQjSCyWauBu1ogq2POW1Rbrvi+ydmOGDxXmLgDkFPU1bLSHBJfH1dSD0j9Iqtt89j0ZrLaYJaaWWby4cYPkt2bF4nFUtkG9WK7ysudKKV7520+tr6rXbC7GwkIKi0TgqgHQVxa4b2ubtVk0RZOxaqzt0M+lWu9TAnG6GQZ8qrmPAAK+amqolkK3jQ6iB2zTn7QTjdEbcN4ldxenimqZlLIV4botaWjbCXH0vKcbo5am/wjDxJKvimqEXDrCxrt6x7V6Gyx21p2UUX+XKeFpowfJoohwjTxTXm2uFP6EXNto03tNyfDJKylnEjmsG07Crc23wt5tKwf4YT7INQYbDq8AAr4Nenv8ADPD+7skp7U4HuQ7/AAy1B83ZIx2pyf6V53qu+j94WMHpLR9oJ4NXx/hiux83aqRvac8/kh5PC5pC7mUlCz/Dcf6lStYDe+MfaWpkYP3sftTwat7/AApaUv5r6VnZhHvJQ7/CRpa/+PY3swsHuVXM8Q3zM9QK1NVTjfOP8qviGrFJp1pXJvvEo7LWDuag6jSfSWpjc119rBkdEpA+5QxraYfvj7AtTcaUfvHH2J4hqGuei9Rd6gz1dxc+U734OTxOUNFoMxjcGvefs5VgNzpv5z61qbpB0McfWVfMTUO3Qqm+dVzHgAE43QygHOmnd9oBSRusXRCfvWhurRuhHrTzDQjdELW3eJncXpxui1ob+4J4vKdN36omD1BaG8PzsawexMhrZujtnb/CRniT+aejs9sicHMpIQQcg6qFN4mO4gcFqbrUn5x9hVyCZ1Y+hn+lZw3/AIZ/yqDNxqT853sK1NbUn5zvYnwT2AN0Z9iWt/L94VeNTUnpd9yxytQek+1B6n4PNMHWK7x26pcTQVsgZvzyUh2B3A7j6l7auQqeWeOrhfrHyZGkbfSuvGnLQesLn3+rGUkklhSXkH6QPyVZPr5PwhV6u8NekbrvVQxGmpImyubG3kg4gA4GSd5VY0u0uvOk8NMy6VTZ2QuLow2NrcEjbuCCrZ69ySFnE8TzIxxew729I4LaCpZM3LSM9IQELUPfE/lInFrx0hRlyuE1JdKFkZBjmJa9p4japMrXKVZ6a5xOpInPic55btOTtW5ucXRTH71E0bA6iiJzu609yLforppg83QdFM31rU3Zw3Qxj1BBckz6I9iWo0dDQrpgo3iQbhGPYtTeJ+hzBwQxMbd72D1hamop2754h9oKaYJN2qT+89gK1NxqT+8d7ChHV9G3nVcI+0tDdaAfxUZ4bU0wWa2pPz3+xamoqDvc/wC5CG70PRMXcGErBu9J0CZ3CIppgoyTHpd7QlmU9J/zIT4Xh+bT1DvsYS+FHHm0NQfZ+aaYKxId5/1FY1H9Y+9D+PVTubbJjxIWRUXF3NthHaefyTTD3JO6x7EuSP0h7EzrXY7qGJvF5/JZEd5d+5p2+vPvQw7yX8x9gWeS/md7U14reTvfTs+xn3rPwfdzvrIm8GIuHOSHW4/aS5FvUfaVp8FXE864kcGj8khZao865TerCJhzkG/QS5Fo+YPYtPgEnnV9QftEe9Z/s9CedUVDv8Q/mituTaPmtCxljd7mD1hIaO0XzuUdxctho9bgfMZ4oG3TQNHlTxj7QTZrqNu+qhH2gjG2S3t3UzE4210bd1OwIIw3KhB+NRnhtWputCP3xPBhKmRQ0w3QM9iz4tC3dEwfZCCOgliqYRLC8SRnZkLfCBtQEdyu0DABG2UEDq3KSwg0Aw9h/mHeuumebbwXI5G1vaHeut4/Nt4BY6GySSR3LA45r2h1wqsjP65/4ihxrhuqXFzRuz0Iit+UKn61/wCIpg7kGpCCqaHWfytOeTl6ep3FH4WpCCs3N0j7hajK0sfymCPtBWTG1QN9+XbWP5/6gp87yrEqWt4zQRniiNVMW0Zt8fEorVXVQNe+RsbIonar5nhgd1ZWW6N0Z846V56SXnalXDFRRfXtUu3cgixo5bRvhzxTjbDbm/wrPWvSND6a01lo8VYy3m9yzEMbcYnOZKzGxrCDsP3pqPRuktdztXwi+QVtbUNeymiiDoWN5XV1XOJ47gpooDbTQt5tMxONoKVu6nZ7F6PV6NWCtu1ZOa+WnY2rqY5YvIZgtBcNQfRz5O3f6FrS6HWmekbcWOqXQvoo6ltK5xL8ueWnaxpJAxnY3pU0efCjhDdbkGBucZ1NmU4+k5ENL6fkw8azcsxrDrHWF6RHo3bpKGCnDqqphikqpKeklcYjK5rWFrMbCDt29Jwiq222yrZTOq6Vhq6W2wNjoS7W1QXO1the0uI3c7ZnO1NHlmqBuASwrld/gO12IGjt1PNUT1FREOWkD3ws2avNOCRnYfQd6pyoWEsJJKjGEllYQPQ0dRUNLoYXyAbMgbE8LRXO/hyOJCnbL8kxcT3qwUU1vit0jamESTSSaoIG1jcc71FE1RRZK4/u2ji4LcWCsO8xgely9ALdH2cpkzPIHk6pJDjtO8gHoA+0epZFVZYZ2mCnfggAucC4tGq4E4J35LUFCGj1Qd80Q9qcbo1K4gcu3J3AMJyrrSVFojZHDJHlwzmaRm44ODjJzvGz0LWuvNvLZWU8TYiD+rk8kbNYkb9o39GEFPOjJjOJZ3tO/Bjx3pxmjUbnACSZxOzDWqx02kzKSKoMlRHLNIGMaXv2BozsO3bv3bkZLpzbv1YbhhaQ5xa9pLsNLeo9GAgqrdF48cypd5JdnHQN53bls/R2mp3hssMzXEZAeSMjrU43Tighh5NgzgOwS8nBPq3ej71GXPSujuFQ2U5ZqtxhoJ3kk/eSkEBeqGGj5J0ILQ/IIJzuUSVJ3e4xVxjbCHarMkkjGcqMKEV+1HN8vA/nClcKIsu2/XjtqaxlFNS4bHrY3EH710VoPp9RaZiqigp3001KGkse8O1mnpBHpC52qG5p3gDJPQvT/AdoteLPdrnXXG3VNDDJA2JnLtLS862dgPVj71joezpHcksHmlYHHVZ8fqPrXd5TUXJvmax79UHYTjcnav47P9Y7vKiZ6sUlTI5wcdgLR6UEpFb6amfM8100jZHawYW5DeCGqJoI3AMe52Tja3Ch59I8AtLC08FpROmuLhKzzbX4cScencgkrhFG+mdI5gL4RyjD0ghCUlXJLzjnKMuBxQVB/wCWe5D0dFybAc7wtRKtVq221nEozG1CWgf3a3tFHaq6KjbjsqKH69qlGqMueyoofrwpJqCXt+k14tVIaWirnwQklwaA06pO8gkZHqSpr7d2wx0Md0nigdICAZDhpLs5z0bdqigllTB6fcqipsFJUOlxT0bIQwMlA1rhO4nXefnPbjpOAqfNV07KajMdQAY6MtBa/wApr9Xds2jbnfsUF+skI8mR2NgyCt201Q7dC9MEnVNtTZphBUvlaItaMyOdtfnadg2HGNm7PSh5pLcIHGOEOkMDGtBLtj/nk7d/V0IcUFW7dA5bttNa79z96ByqmoH0zxAwtlMgILmb26o2A52bc9G3IQCO+Bqv5wY3iVg2qRvPqYGcXAe9UApFGGjp2c+5Urf8Rv5rQstjefdoPU7PcgGSRBlsjOdc9bstcfctDXWBv8TM/gxyg3gr6qmj5OKZzWZzjAWxulaf4mT1bEObtYm7mVT/ALIHvWhv1nbzaGd3EtCaH3V1U7fUy/5ymzUSu3zPPFxTZ0lt7eZanHtSAe5aHSqMcy1xDjIT7k2B3XLvnErGqfouPqTB0tm+ZQUreOT7027S2v8Amw0zeEf+6bAYGPO6N3+VIxS/8J/sVm0ZkNzscdVUsY6Vz3AlrcDYVJPp4gNjG+xaweb1d1gonls7JW43nU2BGtIc0OByDtCxprCwQTkMA8g9y0p/i0XYHcoHFqVlalBXrFt0gu/bPep7HQq/o8c6QXbtHvVjwgakHkg/zDvXV7PNt4BcpSDyR2h3hdXM823gsdDKw7mngsrDuYeCwOOao4q5iTs5R3eo2pYx+SdqzpLK+OlqCx2CXuH3qNrJXsfqBxADQPuQBVrGcqdizR3qG2xuhdE9xLtbIOxDTPJOSVGVBzOeCCfn0jhqYJImxOaXtLdqnoPNt4Lz6PzjeK9Age0xtwRuWolWKz/Jw7ZR2EFZfk77ZR+F0VGXXZUUP14R7dyAu2yooPrwjmnYg3yn6JofXwNcMgvAKHRNv+Uqf6wIMXnSV9LXyU1BFE1sR1XPc3WJPTj0KX0evgvFFUxywsjqYIy7LBscMb/Qom+aJ1stxkqaFgmjmdrFusAWk79/QpfRvR2az0VXUVWOXliLQxpyGjHX1qfdFGdd7i8eVX1B/wAQpl1ZVP59TM7jISmRuSWBkve7e9x4lPUNPFVXCCCaZsEcjw10jtzQh09SVRo6ps7WRyFuzVkbrNI9IVE1UaOh1xp6KnhqKaSZ7mtdMQ6NzQMhwc3huTdLo0+e2ePyVkcMQY+Q+QXEBrsFNx36rhdTChgbBDTyGVkYy8FxGCST6E+673WegdRw24MgdG6PVjhcdjjk7fUr8U63RIOmfEK9pkYI5COTIzG8gA8du771s3Rqh5drTWzlhqjRkiMA6/Qd+5Nsn0lfUOmjopw98bIiRTnmsOW7wk2g0qkOW0lQDy/jPNa39Z9LageqNFIKekqQ6ok8ZpouVcDgAjOB5O8A9efUt57FaXXWptVM2dlTE1rxJI/IO1usMD0EnK1Nm0vqInRv5fUeCHB8zQCCc7dqIo9GtJIamWqLIHVMrCzlpZsuZkYJGOnGzar/AMRVa005r5/FWalOHkRjOdnRtTCtTPB7dnc6alZ9on3J5ng5rTz6+nbwa4qZVxT8rCvDfBw759zH2Yf908zwc0o59xmPBgCeaYP0JH/0rD9Y/vUzIDjcoin0SjpKcQxXW4siG0MZIGjbwC1k0YpD5yrr5O1UuW/qK1psP2eo7B7kPB8Xj7I7kxpPZqO3Mqpadsmu+MtJfI52z1lPwbKePsjuUocWjitiVqUFc0a23+69p3erMqvowc3+6dp3erQgZqSWUz3DYRgj2r3fwS3+76SaHy194qBUS+NPjjcGBnkgN2bPTleEVnxSTgvevBBSeKeDC2HGDPykx9bzj7sLHQuy0ncWU8jhva0n7lQvCxprdNC7bbp7Y2E+MyvZIZGa2MAEY28V5NU+GzSqojc0XGOHIxhtMz3grA8zvbnywSue8nXkGzoG3oWA2Oe5VTZG6zYw0dW1CPlqqiR8U4J/WtcwjcRrbUdAwtqq15+dIB7B/ugYqYKdjTiBmfTkqHuLY20ziI2AkjaBtUxVu2KFuOs+INaM7coI2LzreKulCCGNVLhGKgA9avNG3DBwWolWqyfJ32ypBR9k+Tz2ypBdFRl3+MUH147ijG7kHdvjFB9eO4otqBxO00Zmq4oxI+IvcAHsOHN9ITIRNvP95031gQWBmjgf5y63J/8Aj47gnRopb3D9ZLWy9upcU9FdIfGZo35a2J/JtdtOu7GXYA6ulFMulGYnSNna9rS0Et251ubjrzlXIsBM0OsTP4EO7Ujj70+zRiyM3W2nPFue9PSXiljfjErm8sKflGsy3XJxjPFHq5FR0tss9FTSTvoKVkcTS9x5IbABnqUPDdJ6eOCtqrHS0tuqHtY1zXDlIw7mucMYwfRuVlqKeGrp3088YlikGq5jtxHUq5pM6ojlooaiGNllbPEJHsOX5B8kEdDc43KX4Je9XBtntM1SyIPlA1Y2NbznncP+upRvw9Wu0etEkYjNfcy2NrnA6jSRknHAbkHeb3b5L1VQ1dYyFtBE5scZzmSZzSM7OgA49ZQFJWQXbR2w2alkLalxGtKAQYSxuSW9Z28FLUWK3VtfT399or52VZMHjEc7WahxnBDhu9i3vdTUurKC2UkxgfWOcZJW4LmMaMkgendlA2iCS26Y1dJU1D62WopmzMqJB5YaDgtPRjPUE/XtLNPLTI/yWOp5o2k9Lthx7Ff8G9mqKqC519pqqh1SaYNkgkkxrvY4bjjfgjGUDb6y51GnfJ3CAUrG0bnRwtk1xjWG0kdOxGUY5TT25SMILYqWKJ3ocSTj2LU//kdv/lx/9xFWAJJJLQF8fp+Vqo3OLHUrQ6TWGBqkZBHo2Fb004qqSKoaxzGytDw14wQD1oS5Ws1tQx7XhjXt5KcbtePOcccjHAlH/cgw7ch5dyfch5FEqgaan9nqOyUPD5hnZHciNNfi1R2SmIvNM7IWajYrUrK1O9BW9Fzm+3L0l3erSqroqc3q4Htd5VqQM1nxOTguldC6QUOg1lpx8yjizxLQT3rmmt+JS8F1Do+MaM2wdVLF+ALHQ8u/SRjJ0FoJASC2sxkbCMsP5Ll99dWxc2bXH8zQV27pzoTQ6eaPi1V089OxsglZJCRrNIyOkEHYSvOT+jLowGOdJeLq7AzsMY/pWBzZQXSea4wRSRM8p4GRkKzPp3ODjGzecu4qIFobRX+ARse+IPOHk7sA79isVO4OZJjoONqCu3EGnxyvk53DrURJMHHYHOx6FM3zbe6Aeh3eEdWQxC2yvEbQ4AYIHpQU17XOnY/UIwdpwrvSjDAqlMSZBk9Kt1L5scFqJVksuygd2ypBR9m+JO7ZUhldFRt2+M0H1/uKLbuQd1+M0H13uKLag3TtNEaiqiiDywucAHDeD0FMhFW35UpvrAgs/wADNkhhYZj5AfrjGWvLtrjjPHHFP0VkgpRSjXc7xZgYAdgfjOqT6Rkotm9PtWsWIp9olmqAw4ip21IqQGP2OIOebjYSd+3CmlotlcUxX0vjtuqKXWLOWjLA4fNJGwqv+JXq7U9Lb7jSQ09NTvY6aZsusZtXaNUdGSBnKs5IaCTuAyVX7dpNFdtJ30NGdelipy8vLSNZ2sBsz0YKlwTVVSsnpp2NYwPlY5usW9JGMqG/s5Oy1WqOCsZDXW1uGTams12RggjqKzU/CNyv1VTUlzkooKWOPW1YWu1nuyTtPowjZZaq02luWVN2qAceS1oc4nJGdwA6FP0N0NonZU1NbXVLZq2oiEQdGzVbE3qbt69uVq/R1klqo6Z1ZUeM0XlRVYP6wO6znfnpCa0Rrqm42M1NW4mZ08gIJ5uHc31bk3pOaaWrttNWyiGkc6SWV5lMexrd2R6SPYnzNEnbLXHbI5cSvnnndrzTSHLnu9w6gtvEqU3g12+rEXJHytzM53celRcBtFnsNbcbS+N8YjLy8SukBIGzOSekqItUVmkqLe2O4tF5a8SyzjJ5Yna6PW3HfjHQmi7LK1SWhkrUoGtu9PQ1kFPKHky73NHkxgnALuoE7Eagw5DSIhxQ8u5Qqgaa/FqjslMR7I28An9Nfi1R2SmI/Nt4BZrLK1O9bLQlBW9Ej/fFwPHvKtaqWiJ/vWvPHvKtiBit+JScF1JZBjR+3jqpo/whct1nxSTguprQMWShHVTx/hCx0DFrL5l/ZK808Ouk110Y0Npamz10lFUSVOqXsxkt1Ts9uFzZW+E/TWpBEmk1ywd4bOW9ywDpWltYcjGXE96dp/Nybud0Kn2WqnqL9Hysz35Ds5dnoVvpuZJ0eWUEPeoNeognacSRZxncfQUJUXmV9I+B9Lgu+c1+xSF03hQsoQBybXRu3a23HrVwpuYFUJd8PD3lW+m5gWolWKz/ABJ3bKPQFn+JHtlHLoqPuh/aaD67+koppQlz+NUP139JRTUG6JtxAudOScAPBJKFBRFC3XuEDCSA54GQcFBb23miDXuMjhqNEhBaQdQnGtwT8l1gikfGA+R7ZGwhrQPKeRnAz6NqDo7LTU05kBc4uh5BwIGHN9OzafSinWwMoI6emDcxvEgMhOSevI2g+lX6sEUNc2tdUNET4nU8nJPD8b8A9HFGBA26gFC2cl5e+okMrzknbgDp4I0LUVsq9sHhF2AY+Dv/AJFYFG/Bj/7UfCvKN1PFeQ1Mbc62cqUBVOjFNcrlWVM9ZM7li0NjhkLBE4NxrHB2u4p7RSqnqLI1tS90ktPK+AyO3vDXYBTdRZK5lwqp7ZcG0rK0gztdFrkHGNZhzsOOvYpK3UMFqt8VJBnk4hvecknOSTxKkn0RWhf/ANvP/wD6pvxlF1kVqrb1RxVWrNVRsdLBG7a3G4nqJW9ttlLQW6SghmMrHue5xLgXDXJzu4oefR+2x2mmgfLJTsoWnkqgS6j4x0+Uk/BB1tCPGNKKOhDWU7qVkj2N3NlwSQAN2QE9cmUr9FLJFbtRjpJ4PFyN4O8n0dOVP2elt1PQ/wB3PZNFIS50ofrmR3SXO6Sg47ZYLReYHNhZFWVTnci05ODjLtUbmqYicysKLrdI7Zb600tRO4SNAL9VhcIwdxcQNik2uD2hzSC1wyCOkLao6aywVZqnVh5Z1Rs6QGtHNGM4ODt4lGwMfFTRxyScq9rQC/GNbHThOrUpg0cUxIn3IeTcolUHTX4tUdkphnMbwCe01+LT9lMs2MbwWajJK0ctk287CgrmiHyjXHj3lWtVPRD47Wn/AK3lWrKBqr+KvXVVsGraaQdULB/pC5UqjmmcuraIYt9OOqNvcsdDxv8ASVL5NGrTTxjLnzSOxwA/Ncwz0s7ScwyD1LvXSHRu1aU2t1BdqVtRCTlu3DmHraRtBXld7/R8tLKaoqaC9VkAjY54ZKxsg2DOMjCwOZLCxwvkQILTqu38CrpT+bk7RUTT68V1ZE+FwDmktkG0HYpan82/tFBG3TeFCzFTN03hQc7tqDTo4M/qVrpuYFUgdn+GPxK3U3MC1EqftJxRntlG5QNr+KHtlGZXRQNy+NUP1v8ASUU1CXE/tVD9afwlFNQbhFW35UpvrAhU/RHFfAdYs8seU0ZI9SC+M3ohu5V34Rr6bU8gSxyVbYY3yjUc5hGScAdYIGxGMu75IInsiDW1MT5IXZJxqjPlDGxXViZCyEDZ6iars1JUTlpllia9xaMDaMo5aUnHDScE4GcBVm23iur9M5IJ6Weip2UhcyGXGXeUPKIHrCsyr/8A+xnf+Xf/ACKUZltk96u9W6ukq6ekpyGU7I5DGHHGTJkb9u7goZ9ZHWWS1w3eZr6UVkrXzTO84yMOxtG8nd6lZKqOjv8AHV26R07PF3hsmq4xnJGRg9IwVC6PTUFRT22kroxJPBLMyjcW4aQw41tmzOFmol7BFYeSknsjIA12GyGPOfQDnao/SivpGXi2UVa5xp8unfEGF3KkbGNwN+07vQnaXkYNObk+AsZC2kY6pxuEmTgn06qarp6J+lFku5la+lmikijlOxocdrTk9e0K/wCKL0ektsk1wqKESU5e9pnppGcnyLgN+r0ZG31KEe412mFmurtYRzzyRwAnZyTWbHY9JJPsRsVM293u/mlqjHDLDHSmWPaC7GXEdB2bPWgrjZquC+WKmdeKmQF72sc2NjORAZ83A9W1RBtrraSggvjLjNEyoFTI6Vr8Bz2EeTgdOzYpDRCd8+iNve/fyZaOAJA+4KLqLrTNnq4rlbo5LtA9zKTEBcZRjyCD3noVitNH8HWelpNmYYw04GNuNv3qz9UAL4+aor6GHUNdDI5sTGjOGhoIc7buycJqK/STz0s7Q0URYwT7Mlr3jI2+jH+oI82ek8YdOA9spmM+u12DrEAEZHRgblkWmhFFPScgDBUPL5GEnyiTkq/Rra31Mtsimq3a0suX83Gq0nLRjhhOSbk/gNaGtADQMADoTEiJVA00+LT8Ey3mjgntNPi8/BMN5o4LNRkpuTmlOJuQ+SeCCt6H/Gaw/wDW9WnKq2h3naw8O9WjKBup2wH1LrCmGKSEdTB3Lk+fbFj0jvXWUIxBGP5R3Ln0N0zWgOoKhrhkGNwI9SeTNZ8Rn+rd3LI41n1IZmD6ZIA6ltCcxvzs8opi5HVqaQ/83CIibqMdt3nKCGvEzInNa4+U7OABklV2eocXENhlPpwpq67dIaLsnvR9yA+C5MAA7O9BWozlvV5A/ErfTc0Kmh5ZKW4zr4H3q5U3MGxaiVOWz4oe0UZlBW44pPtFF5XRQVftrKL6w/hKLag645rKL6w/hKMag3RVs+Vab6wITKKtp/vWm+sCC7yU8VSwNmjDw1wcM9BG4p6Gmghe58cLGOdvIG9aMO1PtWljMUccDNSJjY2Dc1owE4tUlVboL4MiF7Nz138sYOQ1dmrq5znin6mpjpKSWpkyI4WF7sdQGVBUVRf5G0Vxe6OSnqnjlKVseDDGdztbOSRsypQZXaO0tdXOq+XqqeSRoZLyEpYJWjcHfmnprDbqi2w0L6fENPjktVxDmEdII25UfUPrbtpBV0ENdLb4KONjsxAa0jnbQcn5oxuUaLjPdrVbYauodDrVUkc1RHJyWuyMHLsjdnZ7FNgtFFaqO30jqanhDY5M65cdZ0hO8uJ2kpPttFJbxQvpYnUgGqIi3yQOCFs9Bb6Vj56CpkqWygAvdUGYbOrJOERda4W62y1AGtJzY279Z52NHtVDtLDSUlPyNKyKKKPYWx4AbxTDb1apJ2QsuFK+V51WsbK0knqCrNh5e36OaRl8nKzwzzaz3fOcGDJRVhuNhZ4jQwwBk5jaIp30uoJiBtLXY2qaLVsznpCRK1yktDK1KiqW8OkrLhFOxrWUz3CMtB8oNAzn07R7VH02kNWzXlrmxti/XMDWtwQ9mCG7+kHHEKbBYnIeU7FBzXG5eKCB0gjrIeUfO5rBgsazWGOra5o9RT9Jcp5DRQVMQ16mm5UPDs5wBnIxs39CmoqmmfmJuCaHNCd0z2wTf9dKZG4KVGSmpeY7gU4U1NsjdwKCvaH7qs+kKzZVZ0P81VH+YKy5QaTvDItY7mkErrSFwfTxuG4tBHsXI1ef2KXsnuXVej0/jWjNsnznlaWJ+eLAufQkUxW/J9R9W7uT6bqIuWppYgca7C3PVkLI4svB1ZKM/wDOHeiojyjXapBwcHb0o/TDRa42W4/B9dEY54JA9p+bI3POaekKGtDy41jSebOUAl1oDJURVDX6ssWdU4yDxUVcLtVMg5CZkIDvnDPQrJXt8kKs3OgnrZI208RkcMkgdAQRLKjlKmMYG09CvVMfJCp7LJW0xE80WqxhBO1W2jOWBaiVPW/4r9oonKFodlKOJRGV0UJW/HaL6w/hKMbuQVYf22i7bvwlGNKDdP0RIr4CCWkPG0N1iPV0odE29uvcqdusW5eNrTgoLrQuc9pLnyv275I9T2DCjqetrBYBcjPJLNypbyZA1XjlNXVAx1KUpohCCA+R2TnL3F3etqe3UdMQYoGtwS4DJIBJzkA7lVCy3vUq5o2QF7IJmwvOCCScbQd3Tu6U5YJZJrW50r3SOE8wy45OBI4AI51PC6YSuhjMjdzy0ZHrWzWNY3DGhoznAGFcVF6V6/8AZK5cnra3Inm794z9yhaq3zWS3266srKmet5WKOYukJbK1+wt1dwA6OCtlRTx1VNLTyjMcrSxw6wRgqCpNHq5s1HHW3Fs9FQPD4I2x6r3Ec3XPo9ClgHdbYtJdILm+WWanbRkUbeQdqOdsyS4jeNu5NWSC3XS322juOo+ejklZDFjDZNQ4LiMcNilqmwvdcp6ujuU9EarAnYxrXB+BjIyNh9K2k0conW+lponS07qPbDPE7EjT0nPTnpUwB22nhtumVxgpGsipHUzJpWtOGskyRu6MjanrrT3KuuNDV23xOopoGl7RLIdUvOwO8nOcDdxRlFZqWipp4xrzPqc8vLI7L5MjG0oqkpYaGjipadmpDC3VY3OcBawU+zVFXS0l/qa6ngqaVlRIZ4YwS5z/JzjOzVx1qRv9RS3CGz09DKx08lTHLCY9uowbzs3DGxT8FJT03K8jC1nLPMkmBznHeSmqS1W+3yySUlHDA+TnOY0AlTP8BhO1LK1yllaAfwTTZeTrnXnNQ7bvcQMjhsGxavtNE+PUdEXN5c1O1x85nOf9kblYKmQDSUVM+okndC10ssfJPcd5Z1cNqadTwsMZbE0GJuow45rdmwewexFuKHlOxEqg6ZeZl/66U0Ny30yP6mXiO9Njcs1CTU5/Uv7J7k6UzUH9RJ2T3IIHRAYp6k/zBWLKr2iPxOc/wA6sCBiuP7HJwK6Z8HVR414N7DLnP7GxvsGPcufLFbIL3pHbrZUl4gq52xSFhw7VO/BXTFistJo7Y6W00PKeLUrdRnKO1nYyTtPrXPoSCSSSyK5ptotb9KNHp4quPE0LHPhmbzo3Adx6QuR7MSK6vadnlhy7XqG69NK36TCPuXEFQauhr6h1OG+U4g6wzuKCUrRmMICg8m48WkKJqrtdXEtLowPQ1TNkh5Wjjq5SXTnWB27N+NyB27jFqn4DvCZoSdQIi7D+7Jh2fxBPQxtaMNAC1EqSovio4lEIej2Uw4lPZXRQlX8fou278JRrUDVH9vou078JRrdyBxFW0/3pTfWBCJ6lMwrYTThjpQ4agecNJ9KC/MO1PtKrzf7RuPOtsfqe5a1JvtNEx891pY2ve2McnTF21xwN5V1YsuVkFQXwZeX8/SB4+rpmBL4Eq3ecv8AcHdktb3BXVT2Slk9Sgf7ORu87c7nJxqSO5B0tittTca2mlZUPFM5gDnVLyXazc7dqbRaHSsbzntbxICHfcaKPn1lO3jI0e9Vy3Wey1dFryUdO2d0kjGBz3HOq4tBwTt3LFJRUE3iMLLZRx1Je7xn9UCGhmxwGc7yRj0KaicfpBaI+dc6Uf4oKZdpXZG7rjG7sgu7giWW+gj5lFTN4RN/JOakbNjGMbwaAr9AB0ttR5j6iXsU7z7lr/aeF3m7fcpOFMR3qOpo691qbUwF7H8g7JE7nulOPonYD0raWaiknNPQGUMfA8TCMHLtgxjO92/071Npo4aQ1EgzDY7g8dZa1vvS+GLs/wA3o/KO3UMCxZ3hs07WMj5Mhp5SOF0QJ2jGqen0hSnKelDUZ4/pC/m2ilj7dVnuCwZdJXfurZFnre9ykzL6VVNP6mSKzUr4XuZK2paWuacEHBS/DUqYtI386ut8fZhce8pmShvTgde9Mb2KZvvK10bq7tNaw67Ma1+zUcee4dbh0KSkl9KT6POtI6SqpmVBqLjJV6+AA5jWhu3owixuTOl8uWvHW4d4TqlQkzUfFpewe5PHcmKk/s0vYPcghdEvk6U9b/cp5QWimy1vPW/3Kcygn9Bhraf2Qf8Aimn7iumly5orc6Wz6XWy410hjpqabXkcGlxAwegLpe0XaivtqguNvmE1LOMsfgjpwQQdxyFz6BiSSSyEuLruzkrlVx/Qme32OK7RXGOlodT6V3iLLWhlZK3bn6ZQVmqd+sKnrEc2lnoc7vVenBc4nOeAU1YKuJtKKQuIm1nEAjeEBV2+TZeLfxBPx7kxeTq2qY9Raf8AUE3S1omAwMLUSpqk+LtTyZpfi7U6uihan5Qo+078JRrdyAqflGj4v/CUe1BsibecXKnP84Qy3hl5CojlO5jgUF4ZKEzcYXVtPFGxzWlk8cpz1NcCVBG/sadpYOLgtTpNA3fPA3i8LSrbyoWOXHWqg7Sun/71F6jlMu0ri6JnO7Mbj7kPi68uEC+lYKuapinmgknAEmoRh2BgHBBweCqp0ozzW1LuERWjtI5nc2nqjxAHvUFxp2U9JCyKJgDWbidp35Jz15SjFPFUSzsAbJLjXOd+FSDfKt26kl+1I0LHwvXu3UrR2pv9kF7NWwDnj2pt1dEN7x7VRjcLk4bI6dvFzimzU3J372nbwYT701F6NwgbueAPQtDdIB89Uflbgd9Y1vCIe9ak1Z318v2WtHuTRd3XiH6RK0N4j6A4qkmGV3Orak/bx3JeKNPOmndxld+aauri+8tG5pQs15heWmRkZ1DrN1iPJPWFVjQU53sLj6XE+9LxGkH7iP1hNRY36Swt3zQji8IObSmDoqYfU7KimwU45sUfqaE6GsG5rRwCauoq9Vjbjqx05dNI9w5rT1qZC1wsjJIxtO5RCJTFWf2ObsO7kebdWiJ0ho6gRtGS4xOAA44UfWnFDP8AVu7lJZfwROi3yPxeVNKH0ZGLKw9bipfKoYrvir9uPSvfvAfFPH4NIeWDtV9TK6PWGMtyPuzleZeDOJk3hHtTHsa9uZCQ4ZHm3LpBrWsaGtAaBuAXPr9GUkklkJc2eGbRuCx6ZvqmnMF0BqcEc1+cOHtwfWuk1WPCJDRt0Fu9wqbdTV0tBRzTQiaIP1XBh2jI2bvuQckzeKiM6sYJQ1IR8Jwaser5W/0IyzuNZQyNqGNc5ry3OqASN470xLBUWeUyxZlpjv6Sz8wg3vdwi1pbaQ7lnsa5mNod5W77li30srANZpCCMzanTSglZgtdDkexys2Nm5aiUTTnFO1OZTUHmGcE4uihKg/3jR8X/hR7VHz/AClSfb7ke1BusOAc0gjIO8FJJAOKCkb/AA8X+ULJjp4m5McbAOnAC3keGMc8nAaMlDWi2yX2c1FQS2madjR0qW4NxW0ucCRnqT4eCMg5HoU+21UTGajKdgHDJQdXZo2ROkphquG3VG4rPpcR2QtXODRk7AOlag7EBcDJUVVPRRnHLO2rSHhX8rJqU0Mk5/lGxPB9Qzz1LLGOvGVZbfb4bdTCKJoBx5Tukoksa7e0H1LHpcVVrgRsW2UbdaNlPI2WMYa84I9KjiSGkjqW5dQNUVrhOKenZykx6OgI6Kx3R7A+SdkZO3UDcrGh9K2WOaufteXloJ6FaVi9LisSUdXTNzM0OaPnN94TesrU5oc0gjIKq8zBFUSMG5riAtc3ShqyqbSwGQjJ3AdZTtssU1zYKmulc2N21rBsygLkzXnow7zZlDXetXpjWtYGt2NA2KdUiHOjVIzbCXRnrDihKmkko3hrzrNO53WrIo+86viQzv1hhSUsQwKcikMUzJGgEscHDPoOU0FsASQACSdwHStotVy8Il5udBPRzR0rYp2FjtVhzg+nKpld8Qn+rd3KSfbK+OJ0r6KobG0Zc50TgAPScKLuBxb6g/8ALd3Ln/P+fHEziYt79/bdA6ODFki9JJ+9SqjbCMWWn9IUkuqLh4KW63hKt3obKf8AQV0WuePBGM+EijPVDKf9K6HXPr9CSSSWQkzW0sddQVFJM0OinjdG8EZBBGD3p5JByVd9F6nRG6z22qgMbw4uDt4kB3OB6Qgi0OBBGQetdSaW6I2/S60mlq26kzMmGdo8qN3vHWFzhpDo9cNGbtJb7hFqSN2seObI3oc09SChzRsi07pI42hrWxbAODlZOhAVFpEl9p7myTDowWvYekYOMe1HncVqJT8PmWcFutIvNN4LddFCT/KdLwf3I4bkDN8p03B/cjgdiDYFLKwkgZqmGWllY3e5pAUvoq5jtH4A0YcMh46jlRq1p5J7fO6WlwWvOXxncfTxWepqxbFpK9scTnvOGtGSohukBIw6jkDu0MIWqrqiswH4Yz6DfeViSmh9+3r2oWb9muVHX4JbC/D/AENPT6kZhYIDhgjYV0RaY5Gyxh7HBzXDIIWyqUDqijOKad0bfoEZCefW1szdWSoOOpg1crHmroy71TZZWwsOQw5cR19SjsJBoGxZW5MRmzVTbRUSwSnFNM7XY76JO8FWdkrJG6zXtcOsFVZzQRgjI9KaFPG3cCB1AkBZvK6sdZcoaZpa1wklO5oO7ioEkuJJOSTklYa1rB5IAW25WTENVEDKiF0b9x+49akKC9up42w1zXEtGBK0ZB4oNJWzRNOvtHq5jc+Q9TWlRdTVyVkuvINUDmt6kykpJg2W8MroJ45WY1o3Bwz1g5TeUsrR+rFcNN7xcqOalndByUzdVwbHtxxyqncvk2p+qd3IkuQN2qI4rXUazxlzC0DO0krPPM5+Rjj+fPEzmY0swxZqbsBHZQlsYY7XTNIwRGEUtNr34HW63hEiP0aaU9y6DXgPgXbrafOP0aOQ/wCpq9+XPr9CSSSWQkkkkCUJpVopb9LbQ6jrWar27YZmjyondY9HWOlTaSDlTSXRu4aLXaSguEeHDbHIObK36QP/AFhQruaeC6N8L1JTz+D2rnlhY+Wnex0TyNrCXgHB9IK5ydzTwWolER+bbwWy1ZsY3gsldFCS/KlN2X9yObuUdXcvG+KogY2Qx5BaTjYU0K+5u5tFGOL0ExlYyojxi7O3RQN9eUta7u/eQN4Nygl0lDGO8O/i428GrU0d1fzrgRwCCa3pKE+C613PuMvq2LYWYnn1c7vtoJkvA6R7VoZ4xvkYOLgoo2OnPOfIeLyl8A0fSHHi4oJF1bTN2moiH2gmnXShbvqo/ahRYqEfus8SU6200TDsgZ7EGxvVAP4gHgCVob9Qt+e88GFPNo6du6Jo9QW4p4h8wexAEdIqToZM7g1anSCM8ykqHepSHIxj5oWdRvUEEeLzO7mW6U8ThI3OvPNoAOL1I4aOgJZaOpBFmvup5tJEOLljxm9O3Rwt+9SmsB0pa7etBFg3p2+WJg9DVt4vdHc6tI4NCkeUZ1rHLM60Ef4hWu51fL6sBL4Jldzqyc/bR5nZ1rHjDOtAB8CMPOmldxeU5DZaWOQPe0yY6HElFeNM6wsiYu5rHO4AlA9sxgbAllZjpa+bzVBUydmJx9yMi0d0hn81Y7g/hTP/ACUF58CLc6bVTvo0bvxtXvC8l8DWid2tNbX3S6UUtGHxCGJko1XO25Jx0DYF60sdfoSSSSyEkkkgSSSSCl+Fs48Gtx7Uf/uNXNruaeC69uNvpbtbp6GsiE1PO0se09I/NeN6Q+A2tia+Sw1zKlvRDUeQ7/MNh+5WUeXNPkjgkrjH4GNN5ecygiH81RnuBRcXgJ0qk87crZF9p7v6V02Ch5HWlrAdIXpEXgAvDvPaQ0jexC53eQjIv0eyfP6TP+xSj3uU9QeVa7fpBamVg+cF7JF+j5ax56/V7+yxjfzRsXgD0YZ5ytukv+K0dzU9QeHcvH9JampiHzl7/F4DtDI+dBWS9upd7sI6HwPaDw/9iiTtzyH+pPUHOBrIh85amuhHzh7V09F4MtDITlmjtEe00u7yjodC9GKfzWj9tb/6Zn5Kehyj8IxdBBWW1bpD+rie8/ytJXXUVktUHmrZRx9mBo9yLZDFGMMiY3g0BPQ5Cjp7nP5m11snZp3n3IyLR3Sio81o7c3Z/wDDPHeF1okp6HK8egums3M0brR22hveUZF4L9O5t1k5Ptzxj+pdOJJ6o5vi8DmnEnOp6OLtVIPdlGxeA3S2TzlbbYv8R7v6V0GknqjwiPwB3x3nb7RM7Eb3fkjIv0fpj57SQfYpvzcva0lPVHkMX6P9APPaQVj+zE1v5o2LwC6Ot87cblJ9tjf6V6ikm0edxeA/RCPnNrpe1UfkAjYfA/oVFvtTpO3PIferukm0VWLwZaGw83R+lPa1nd5RsOhGi8Hm7Bbhxp2nvCnUlNEfFYLPB5q1UMfZp2D3ItlLTxebgiZ2WAJ1JAtySSSBJJJIEkkkgSSSSBJJJIEkkkgSSSSBJJJIEkkkgSSSSBJJJIEkkkgSSSSBJJJIEkkkgSSSSBJJJIEkkkgSSSSBJJJIEkkkgSSSSD//2Q==", "photoSource": "EAV15107-EN11.pdf p1", "docs": [], "points": []}, {"vendor": "Schneider Electric", "model": "PowerLogic PM5500", "name": "PowerLogic™ PM5500 / PM5600 / PM5700 전력 계측기", "cat": "ELEC.METER", "tag": "elecMeter", "status": "active", "summary": "사용자 매뉴얼에서 정격 사양을 취입했다. **통신 맵(레지스터 목록)은 아직 없다** — 정본이 xls/xlsx 라 별도 취입이 필요하다.", "has": {"spec": true, "points": false}, "spec": [], "comm": [["Modbus", "레지스터 목록 공개 (xls)", "RS-485 · TCP", "se.com FA234017"], ["BACnet", "MS/TP 옵션", "RS-485", "User manual"]], "io": [], "elec": null, "gap": "레지스터 목록 정본이 xls 라 통신 맵이 비어 있다 — 표 계열 취입기가 필요하다.", "specTables": [{"title": "Hardware reference PowerLogic™PM5500 series", "page": 19, "orientation": "column", "header": ["Power system description", "Meter setting", "Symbol", "Direct connect maximum (UL)", "Direct connect maximum (IEC)", "# of VTs (if required)"], "quantities": ["power", null, null, null, null, null], "rows": [["Single-phase 2-wire line-to-neutral", "1PH2W LN", "", "480 V L-N", "480 V L-N", "1 VT"], ["Single-phase 2-wire line-to-line", "1PH2W LL", "", "600 V L-L", "600 V L-L", "1 VT"], ["Single-phase 3-wire line-to-line with neutral", "1PH3W LL with N", "", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "2 VT"], ["3-phase 3-wire Delta ungrounded", "3PH3W Dlt Ungnd", "", "600 V L-L", "600 V L-L", "2 VT"], ["3-phase 3-wire Delta corner grounded", "3PH3W Dlt Crnr Gnd", "", "600 V L-L", "600 V L-L", "2 VT"], ["3-phase 3-wire Wye ungrounded", "3PH3W Wye Ungnd", "", "600 V L-L", "600 V L-L", "2 VT"], ["3-phase 3-wire Wye grounded", "3PH3W Wye Gnd", "", "600 V L-L", "600 V L-L", "2 VT"], ["3-phase 3-wire Wye resistance-grounded", "3PH3W Wye Res Gnd", "", "600 V L-L", "600 V L-L", "2 VT"]], "source": "0900766b815685bf.pdf"}, {"title": "PowerLogic™PM5500 series Hardware reference", "page": 20, "orientation": "column", "header": ["Power system description", "Meter setting", "Symbol", "Direct connect maximum (UL)", "Direct connect maximum (IEC)", "# of VTs (if required)"], "quantities": ["power", null, null, null, null, null], "rows": [["3-phase 4-wire open Delta center-tapped", "3PH4W Opn Dlt Ctr Tp", "", "240 V L-N / 415 V L-N / 480 V L-L", "240 V L-N / 415 V L-N / 480 V L-L", "3 VT"], ["3-phase 4-wire Delta center-tapped", "3PH4W Dlt Ctr Tp", "", "240 V L-N / 415 V L-N / 480 V L-L", "240 V L-N / 415 V L-N / 480 V L-L", "3 VT"], ["3-phase 4-wire ungrounded Wye", "3PH4W Wye Ungnd", "", "347 V L-N / 600 V L-L", "347 V L-N / 600 V L-L", "3 VTor 2 VT"], ["3-phase 4-wire grounded Wye", "3PH4W Wye Gnd", "", "347 V L-N / 600 V L-L", "400 V L-N / 690 V L-L", "3 VTor 2 VT"], ["3-phase 4-wire resistance-grounded Wye", "3PH4W Wye Res Gnd", "", "347 V L-N / 600 V L-L", "347 V L-N / 600 V L-L", "3 VTor 2 VT"]], "source": "0900766b815685bf.pdf"}, {"title": "Harm", "page": 28, "orientation": "column", "header": ["Harmonics %", "Graphical representation of harmonics (as a percent of fundamental)."], "quantities": [null, "current"], "rows": [["V L-L [U] • Fundamental, 3-11, 13-21, 23-31", "Line-to-line voltage harmonics data: Numeric magnitude and angle for the fundamental harmonic, and graphical representation of harmonics for the 3rd to 11th, 13th to 21st, and 23rd to 31st odd harmonics for each line-to-line phase voltage (Vab [U12], Vbc [U23], Vca [U31])."], ["V L-N [V] • Fundamental, 3-11, 13-21, 23-31", "Line-to-neutral voltage harmonics data: Numeric magnitude and angle for the fundamental harmonic, and graphical representation of harmonics for the 3rd to 11th, 13th to 21st, and 23rd to 31st odd harmonics for each line-to-neutral phase voltage (Van [V1], Vbn [V2]), Vcn [V3])."], ["Amps [I] • Fundamental, 3-11, 13-21, 23-31", "Current harmonics data: Numeric magnitude and angle for the fundamental harmonics, and graphical representation of harmonics for the 3rd to 11th, 13th to 21st, and 23rd to 31st odd harmonics for each phase current (Ia [I1], Ib [I2], Ic [I3])."], ["TDD/K", "Total demand distortion and K-factor data for each phase voltage (K-F A [K-F 1], K-F B [K-F 2], K- F C [K-F 3])."], ["Crest • Amps [I], V L-L [U], V L-N [V]", "Crest factor data for each phase current (Ia [I1], Ib [I2], Ic [I3]), line-to-line phase voltage (Vab [U12], Vbc [U23], Vca [U31]), and line-to-neutral phase voltage (Van [V1], Vbn [V2]), Vcn [V3])."]], "source": "0900766b815685bf.pdf"}, {"title": "Maint", "page": 31, "orientation": "column", "header": ["Reset Setup • Meter • Basic, Adv, Dmd, Tariff", "Screens to perform global or single resets. Meter configuration screens. • Basic: screens to define the power system and power system components/elements. • Adv: screens to set up the active load timer and define the peak demand current for inclusion in TDD calculations. • Dmd: screens to set up power demand, current demand and input metering demand. • Tariff: screens to set up tariffs."], "quantities": [null, "power"], "rows": [["Com • Serial, Enet", "Screens to set up serial and Ethernet communications."], ["Alarm • 1-Sec, Unary, Dig, Logic, Cust1s", "Screens to set up standard (1-Sec), unary, digital, logic and custom (Cust1s) alarms."], ["I/O • LED, D In, D Out, Inp Mtr", "Screens to set up the alarm / energy pulsing LED, digital outputs and input metering channels."], ["HMI • Displ, Region, Pass", "Screens to configure display settings, edit regional settings and set up meter display access passwords."], ["Clock", "Screens to set up the meter date and time."], ["Diag • Info • Meter • Cl Power _ • Phasor • Polar", "Diagnostic screens provide meter information for troubleshooting. • Model, serial number, manufacture date, firmware (OS - operating system and RS - reset system) and language versions. OS CRC (cyclic redundancy check) is a number that identifies the uniqueness between different OS firmware versions — this parameter is only available on certain models (e.g., PM5561). • Displays the meter status. • Displays how many times the meter lost control power, and the date and time of its last occurrence. • Displays a graphical representation of the power system the meter is monitoring. • Displays the numeric magnitude and angles of all voltage and current phases."], ["Lock", "Applies to PM5561. This locks or unlocks the MID protected quantities."]], "source": "0900766b815685bf.pdf"}, {"title": "Basic setup parameters available using the display", "page": 34, "orientation": "column", "header": ["Values Power System Select the power system type (power transformer) the meter is wired to.", "Description"], "quantities": ["power", null], "rows": [["1PH2W LN", "Single-phase 2-wire line-to-neutral"], ["1PH2W LL", "Single-phase 2-wire line-to-line"], ["1PH3W LL with N", "Single-phase 3-wire line-to-line with neutral"], ["3PH3W Dlt Ungnd", "3-phase 3-wire ungrounded delta"], ["3PH3W Dlt Crnr Gnd", "3-phase 3-wire corner grounded delta"], ["3PH3W Wye Ungnd", "3-phase 3-wire ungrounded wye"], ["3PH3W Wye Gnd", "3-phase 3-wire grounded wye"], ["3PH3W Wye Res Gnd", "3-phase 3-wire resistance-grounded wye"], ["3PH4W Opn Dlt Ctr Tp", "3-phase 4-wire center-tapped open delta"], ["3PH4W Dlt Ctr Tp", "3-phase 4-wire center-tapped delta"], ["3PH4W Wye Ungnd", "3-phase 4-wire ungrounded wye"], ["3PH4W Wye Gnd", "3-phase 4-wire grounded wye"], ["3PH4W Wye Res Gnd", "3-phase 4-wire resistance-grounded wye"], ["VT Connect Select how many voltage transformers (VT) are connected to the electrical power system.", ""], ["Direct Con", "Direct connect; no VTs used"], ["2VT", "2 voltage transformers"], ["3VT", "3 voltage transformers"], ["VT Primary (V)", ""], ["1 to 1,000,000", "Enter the size of the VT primary, in Volts."], ["VT Secondary (V)", ""], ["100, 110, 115, 120", "Select the size of the VT secondary, in Volts."], ["CT on Terminal Define how many current transformers (CT) are connected to the meter, and which terminals they are connected to.", ""], ["I1", "1 CTconnected to I1 terminal"], ["I2", "1 CTconnected to I2 terminal"], ["I3", "1 CTconnected to I3 terminal"], ["I1 I2", "2 CTconnected to I1, I2 terminals"], ["I1 I3", "2 CTconnected to I1, I3 terminals"], ["I2 I3", "2 CTconnected to I2, I3 terminals"], ["I1 I2 I3", "3 CTconnected to I1, I2, I3 terminals"], ["I1 I2 I3 IN", "4 CTconnected to I1, I2, I3, IN terminals"], ["CT Primary (A)", ""], ["1 to 1000000", "Enter the size of the CT primary, in Amps."], ["CT Secondary (A)", ""], ["1, 5", "Select the size of the CTsecondary, in Amps."], ["CT Primary Neu. (A)", ""], ["1 to 32767", "This parameter displays when CTon Terminal is set to I1,I2,I3, IN. Enter the size of the 4th (Neutral) CT primary, in Amps."], ["CT Sec. Neu. (A)", ""]], "source": "0900766b815685bf.pdf"}, {"title": "Advanced setup parameters available using the display", "page": 35, "orientation": "column", "header": ["Parameter Label", "Values —", "Description This label identifies the device, e.g., “Power Meter”. You cannot use the display to edit this parameter. Use ION Setup to change the device label."], "quantities": [null, null, "power"], "rows": [["Load Timer Setpt (A)", "0 - 9", "Specifies the minimum average current at the load before the timer starts. The meter begins counting the number of seconds the load timer is on (i.e., whenever the readings are equal to or above this average current threshold."], ["Pk I dmd for TDD (A)", "0 - 9", "Specifies the minimum peak current demand at the load for inclusion in total demand distortion (TDD) calculations. If the load current is below the minimum peak current demand threshold, the meter does not use the readings to calculate TDD. Set this to “0” (zero) if you want the power meter to use the metered peak current demand for this calculation."]], "source": "0900766b815685bf.pdf"}, {"title": "8. Press Yes to save your changes.", "page": 38, "orientation": "column", "header": ["Parameter Date", "Values DD/MM/YY, MM/ DD/YY, YY/MM/ DD", "Description Set the current date using the format displayed on screen, where DD = day, MM = month and YY = year."], "quantities": [null, "dimension", "current"], "rows": [["Time", "HH:MM:SS (24 hour format), HH:MM:SS AM or PM", "Use the 24-hour format to set the current time in UTC (GMT)."], ["Meter Time", "GMT, Local", "Select GMT to display the current time in UTC (Greenwich Mean Time zone). To display local time, set this parameter to Local, then use GMT Offset (h) to display local time in the proper time zone."], ["GMT Offset (h)1", "+/- HH.0", "Available only when Meter Time is set to Local, use this to display the local time relative to GMT. Set the sign to plus (+) if local time is ahead of GMT, or minus (-) if local time is behind GMT."]], "source": "0900766b815685bf.pdf"}, {"title": "4. Click Save changes to send and save the new settings to the meter.", "page": 50, "orientation": "column", "header": ["Parameter Time to Live", "Values 1-255", "Description The maximum number of hops (in other words, devices such as routers) that a TCP packet is allowed to pass through before it is discarded"], "quantities": [null, null, "current"], "rows": [["TCP keepalive", "0-65000", "How frequently (in seconds) the meter sends a TCP keepalive packet. A setting of 0 disables the sending of TCP keepalive packets."], ["BootP Timeout", "0-60", "The length of time (in seconds) that the meter waits for a response from a BootP server (the default IP address is used after timeout if no IP address is assigned.)"], ["ARP Cache Timeout", "0-65000", "The length of time (in seconds) that ARP entries are kept in the ARP cache"], ["FTP Server", "Enabled, Disabled", "Enables or disables the meter’s internal FTP server"], ["FTP Connection Idle Time", "30-900", "The length of time (in seconds) after which an idle FTP connection is closed"], ["HTTP Connection Idle Time", "0-65000", "The length of time (in seconds) after which an idle HTTP connection is closed"], ["HTTP Port Number", "80, 1024- 65000", "The TCP port used for HTTP messages. The following port numbers are reserved for other network protocols and cannot be used: 20 / 21 (FTP), 161 / 162 (SNMP) and 502 (Modbus TCP/IP)."], ["HTTP Maximum Keepalives", "0-65000", "The number of times the meter sends a keepalive signal if it does not receive a response"], ["Modbus TCP/IP Server Connections", "16, 32, 36, 40, 44, 48, 64", "The number of TCP connections used for Modbus TCP communications when the meter is functioning as an Ethernet gateway"], ["Modbus TCP/IP Server Connection Idle Time", "0-32767", "The length of time the meter waits for a Modbus TCP/IP device to respond to a connection request initiated by the meter."]], "source": "0900766b815685bf.pdf"}, {"title": "7. Press the up arrow to exit. Press Yes to save your changes.", "page": 52, "orientation": "column", "header": ["Parameter Mode", "Values Slave, Gateway", "Description Set this to Gateway to enable the Ethernet gateway functionality. Set this to Slave if you are adding the meter as a downstream device to an RS-485 network."], "quantities": [null, null, "current"], "rows": [["Protocol", "Modbus, Jbus, ASCII 8 Bit, ASCII 7 Bit", "Select the communications format used to transmit data. The protocol must be the same for all devices in a communications loop."], ["Address", "1 to 247", "Set the address for this device. The address must be unique for each device in a communications loop. For Jbus protocol, set the device ID to 255."], ["Baud Rate", "9600, 19200, 38400", "Select the speed for data transmission. The baud rate must be the same for all devices in a communications loop."], ["Parity", "Even, Odd, None", "Select None if the parity bit is not used. The parity setting must be the same for all devices in a communications loop."]], "source": "0900766b815685bf.pdf"}, {"title": "NOTE: Click Defaults to reset the advanced serial port settings to their default values.", "page": 53, "orientation": "column", "header": ["Parameter Mode", "Values Slave, Gateway", "Description Set this to Gateway to enable the Ethernet gateway functionality. Set this to Slave if you are adding the meter as a downstream device to an RS-485 network."], "quantities": [null, null, "current"], "rows": [["Protocol", "Modbus, Jbus, ASCII 8 Bit, ASCII 7 Bit", "Select the communications format used to transmit data. The protocol must be the same for all devices in a communications loop. NOTE: The protocol must be set to Modbus RTU or JBus if you are using the meter as an Ethernet gateway."], ["Address", "1 to 247", "Set the address for this device. The address must be unique for each device in a communications loop."], ["Baud Rate", "9600, 19200, 38400", "Select the speed for data transmission. The baud rate must be the same for all devices in a communications loop."], ["Parity", "Even, Odd, None", "Select None if the parity bit is not used. The parity setting must be the same for all devices in a communications loop."], ["Modbus Broadcast", "Enabled, Disabled", "Set this to Enabled to if you want the gateway meter to forward broadcast messages (sent to Unit ID 0) to the downstream serial devices."], ["Response Timeout1", "0.1, 0.2, 0.3, 0.4, 0.5, 1, 2, 3, 4, 5, 6, 7, 8, 9, 10", "Set the time the gateway meter waits for an answer from a downstream serial device before generating an exception response."], ["Delay Between Frames1", "0, 10, 20, 30, 40, 50, 60, 70, 80, 90, 100", "The minimum time in milliseconds between the end of a received response and the beginning of a new request. Set this parameter to help improve communications between the gateway and downstream slave devices with slower response times."], ["Silent Interval Extension1", "0 – 15", "Set this parameter to extend the silent interval (used to mark the end of a Modbus packet) beyond the default 3.5 characters defined in the Modbus standard. After the defined character time elapses without a new character, the gateway meter treats the next character as the start of a new message."], ["1 These are advanced settings that you can adjust if you have communications errors when communicating through the gateway to the downstream serial devices. They only apply if the meter is functioning as a gateway, and you should only change these settings if you have an advanced knowledge of Modbus communications and your communications network.", "", ""]], "source": "0900766b815685bf.pdf"}, {"title": "Foreign device settings available using the display", "page": 57, "orientation": "column", "header": ["Parameter BBMD Status", "Values Enabled, Disabled", "Description Enable or disabled registration of the meter as a foreign device."], "quantities": [null, null, "current"], "rows": [["BBMD IP", "Contact your local network administrator for parameter values.", "Enter the IP address of the BACnet/IP Broadcast Management Device (BBMD), if you use a BBMD on your network."], ["BBMD Port", "1024 – 65535", "Enter the port number that is used for communications with the BBMD. The default is the standard BACnet/IP port (47808)"], ["BBMD TTL (sec)", "0 – 65535", "The length of time (in seconds) the BBMD keeps an entry for this device in its foreign device table."]], "source": "0900766b815685bf.pdf"}, {"title": "Foreign device settings available using the webpages", "page": 58, "orientation": "column", "header": ["Parameter BBMD Status", "Values Enabled, Disabled", "Description Enable or disabled registration of the meter as a foreign device."], "quantities": [null, null, "current"], "rows": [["BBMD IP Address", "Contact your local network administrator for parameter values.", "Enter the IP address of the BACnet/IP Broadcast Management Device (BBMD), if you use a BBMD on your network."], ["BBMD Port", "1024 – 65535", "Enter the port number that is used for communications with the BBMD. The default is the standard BACnet/IP port (47808)."], ["Time To Live", "0 – 65535", "The length of time (in seconds) the BBMD keeps an entry for this device in its foreign device table."]], "source": "0900766b815685bf.pdf"}, {"title": "Real-time measurements", "page": 60, "orientation": "column", "header": ["Object ID 3000", "Object name Current - Ph A", "Units A", "Default COV 50", "Description Current phase A"], "quantities": [null, "current", "current", null, "current"], "rows": [["3002", "Current - Ph B", "A", "50", "Current phase B"], ["3004", "Current - Ph C", "A", "50", "Current phase C"], ["3006", "Current - Neutral", "A", "50", "Neutral current"], ["3008", "Current - Ground", "A", "50", "Ground current"], ["3010", "Current - Avg", "A", "50", "Current average"], ["3012", "Current Unb - Ph A", "%", "20", "Current unbalance phase A"], ["3014", "Current Unb - Ph B", "%", "20", "Current unbalance phase B"], ["3016", "Current Unb - Ph C", "%", "20", "Current unbalance phase C"], ["3018", "Current Unb - Worst", "%", "20", "Current unbalance worst"], ["3020", "Voltage - A-B", "V", "10", "Voltage A-B"], ["3022", "Voltage - B-C", "V", "10", "Voltage B-C"], ["3024", "Voltage - C-A", "V", "10", "Voltage C-A"], ["3026", "Voltage - Avg L-L", "V", "10", "Voltage L-L Avg"], ["3028", "Voltage - A-N", "V", "10", "Voltage A-N"], ["3030", "Voltage - B-N", "V", "10", "Voltage B-N"], ["3032", "Voltage - C-N", "V", "10", "Voltage C-N"], ["3036", "Voltage - Avg L-N", "V", "10", "Voltage L-N Avg"], ["3038", "Voltage Unb - A-B", "%", "20", "Voltage unbalance A-B"], ["3040", "Voltage Unb - B-C", "%", "20", "Voltage unbalance B-C"], ["3042", "Voltage Unb - C-A", "%", "20", "Voltage unbalance C-A"], ["3044", "Voltage Unb - Worst L-L", "%", "20", "Voltage unbalance L-L worst"], ["3046", "Voltage Unb - A-N", "%", "20", "Voltage unbalance A-N"], ["3048", "Voltage Unb - B-N", "%", "20", "Voltage unbalance B-N"], ["3050", "Voltage Unb - C-N", "%", "20", "Voltage unbalance C-N"], ["3052", "Voltage Unb - Worst L-N", "%", "20", "Voltage unbalance L-N worst"], ["3110", "Frequency", "Hz", "10", "Frequency"]], "source": "0900766b815685bf.pdf"}, {"title": "Power and power factor", "page": 60, "orientation": "column", "header": ["Object ID 3054", "Object name Active Power - Ph A", "Units kW", "Default COV 10", "Description Active power phase A"], "quantities": [null, "power", "power", null, "power"], "rows": [["3056", "Active Power - Ph B", "kW", "10", "Active power phase B"], ["3058", "Active Power - Ph C", "kW", "10", "Active power phase C"], ["3060", "Active Power - Total", "kW", "10", "Active power total"], ["3062", "Reactive Power - Ph A", "kVAR", "10", "Reactive power phase A"], ["3064", "Reactive Power - Ph B", "kVAR", "10", "Reactive power phase B"], ["3066", "Reactive Power - Ph C", "kVAR", "10", "Reactive power phase C"], ["3068", "Reactive Power - Total", "kVAR", "10", "Reactive power total"]], "source": "0900766b815685bf.pdf"}, {"title": "Communications PowerLogic™PM5500 series", "page": 61, "orientation": "column", "header": ["Object ID 3070", "Object name Apparent Power - Ph A", "Units kVA", "Default COV 10", "Description Apparent power phase A"], "quantities": [null, "power", null, null, "power"], "rows": [["3072", "Apparent Power - Ph B", "kVA", "10", "Apparent power phase B"], ["3074", "Apparent Power - Ph C", "kVA", "10", "Apparent power phase C"], ["3076", "Apparent Power - Total", "kVA", "10", "Apparent power total"], ["3078", "Power Factor - Ph A", "—", "0.2", "Power factor phase A"], ["3080", "Power Factor - Ph B", "—", "0.2", "Power factor phase B"], ["3082", "Power Factor - Ph C", "—", "0.2", "Power factor phase C"], ["3084", "Power Factor - Total", "—", "0.2", "Power Factor Total"]], "source": "0900766b815685bf.pdf"}, {"title": "Power demand", "page": 62, "orientation": "column", "header": ["Object ID 3764", "Object name Dmd - Active Power Last", "Units kW", "Default COV 10", "Description Demand - Active power last"], "quantities": [null, "power", "power", null, "power"], "rows": [["3766", "Dmd - Active Power Present", "kW", "10", "Demand - Active power present"], ["3768", "Dmd - Active Power Pred", "kW", "10", "Demand - Active power predicted"], ["3770", "Dmd - Active Power Peak", "kW", "10", "Demand - Active power peak"], ["3780", "Dmd - Reactive Power Last", "kVAR", "10", "Demand - Reactive power last"], ["3782", "Dmd - Reactive Power Present", "kVAR", "10", "Demand - Reactive power present"], ["3784", "Dmd - Reactive Power Pred", "kVAR", "10", "Demand - Reactive power predicted"], ["3786", "Dmd - Reactive Power Peak", "kVAR", "10", "Demand - Reactive power peak"], ["3796", "Dmd - Apparent Power Last", "kVA", "10", "Demand - Apparent power last"], ["3798", "Dmd - Apparent Power Present", "kVA", "10", "Demand - Apparent power present"], ["3800", "Dmd - Apparent Power Pred", "kVA", "10", "Demand - Apparent power predicted"], ["3802", "Dmd - Apparent Power Peak", "kVA", "10", "Demand - Apparent power peak"], ["3972", "Dmd - Active Power Ph A Last", "kW", "10", "Demand - Active power phase A last"], ["3974", "Dmd - Active Power Ph A Present", "kW", "10", "Demand - Active power phase A present"], ["3976", "Dmd - Active Power Ph A Pred", "kW", "10", "Demand - Active power phase A predicted"], ["3978", "Dmd - Active Power Ph A Peak", "kW", "10", "Demand - Active power phase A peak"], ["3988", "Dmd - Reactive Power Ph A Last", "kVAR", "10", "Demand - Reactive power phase A last"], ["3990", "Dmd - Reactive Power Ph A Present", "kVAR", "10", "Demand - Reactive power phase A present"], ["3992", "Dmd - Reactive Power Ph A Pred", "kVAR", "10", "Demand - Reactive power phase A predicted"], ["3994", "Dmd - Reactive Power Ph A Peak", "kVAR", "10", "Demand - Reactive power phase A peak"], ["4004", "Dmd - Apparent Power Ph A Last", "kVA", "10", "Demand - Apparent power phase A last"]], "source": "0900766b815685bf.pdf"}, {"title": "Communications PowerLogic™PM5500 series", "page": 63, "orientation": "column", "header": ["Object ID 4006", "Object name Dmd - Apparent Power Ph A Present", "Units kVA", "Default COV 10", "Description Demand - Apparent power phase A present"], "quantities": [null, "power", null, null, "power"], "rows": [["4008", "Dmd - Apparent Power Ph A Pred", "kVA", "10", "Demand - Apparent power phase A predicted"], ["4010", "Dmd - Apparent Power Ph A Peak", "kVA", "10", "Demand - Apparent power phase A peak"], ["4020", "Dmd - Active Power Ph B Last", "kW", "10", "Demand - Active power phase B last"], ["4022", "Dmd - Active Power Ph B Present", "kW", "10", "Demand - Active power phase B present"], ["4024", "Dmd - Active Power Ph B Pred", "kW", "10", "Demand - Active power phase B predicted"], ["4026", "Dmd - Active Power Ph B Peak", "kW", "10", "Demand - Active power phase B peak"], ["4036", "Dmd - Reactive Power Ph B Last", "kVAR", "10", "Demand - Reactive power phase B last"], ["4038", "Dmd - Reactive Power Ph B Present", "kVAR", "10", "Demand - Reactive power phase B present"], ["4040", "Dmd - Reactive Power Ph B Pred", "kVAR", "10", "Demand - Reactive power phase B predicted"], ["4042", "Dmd - Reactive Power Ph B Peak", "kVAR", "10", "Demand - Reactive power phase B peak"], ["4052", "Dmd - Apparent Power Ph B Last", "kVA", "10", "Demand - Apparent power phase B last"], ["4054", "Dmd - Apparent Power Ph B", "kVA", "10", "Demand - Apparent power phase B present"], ["4056", "Dmd - Apparent Power Ph B Pred", "kVA", "10", "Demand - Apparent power phase B predicted"], ["4058", "Dmd - Apparent Power Ph B Peak", "kVA", "10", "Demand - Apparent power phase B peak"], ["4068", "Dmd - Active Power Ph C Last", "kW", "10", "Demand - Active power phase C last"], ["4070", "Dmd - Active Power Ph C Present", "kW", "10", "Demand - Active power phase C present"], ["4072", "Dmd - Active Power Ph C Pred", "kW", "10", "Demand - Active power phase C predicted"], ["4074", "Dmd - Active Power Ph C Peak", "kW", "10", "Demand - Active power phase C peak"], ["4084", "Dmd - Reactive Power Ph C Last", "kVAR", "10", "Demand - Reactive power phase C last"], ["4086", "Dmd - Reactive Power Ph C Present", "kVAR", "10", "Demand - Reactive power phase C present"], ["4088", "Dmd - Reactive Power Ph C Pred", "kVAR", "10", "Demand - Reactive power phase C predicted"], ["4090", "Dmd - Reactive Power Ph C Peak", "kVAR", "10", "Demand - Reactive power phase C peak"], ["4100", "Dmd - Apparent Power Ph C Last", "kVA", "10", "Demand - Apparent power phase C last"], ["4102", "Dmd - Apparent Power Ph C Present", "kVA", "10", "Demand - Apparent power phase C present"], ["4104", "Dmd - Apparent Power Ph C Pred", "kVA", "10", "Demand - Apparent power phase C predicted"], ["4106", "Dmd - Apparent Power Ph C Peak", "kVA", "10", "Demand - Apparent power phase C peak"]], "source": "0900766b815685bf.pdf"}, {"title": "Current demand", "page": 64, "orientation": "column", "header": ["Object ID 3812", "Object name Dmd - Active Current Ph A Last", "Units A", "Default COV 10", "Description Demand - Active current phase A last"], "quantities": [null, "current", "current", null, "current"], "rows": [["3814", "Dmd - Current Ph A Present", "A", "10", "Demand - Current phase A present"], ["3816", "Dmd - Active Current Ph A Pred", "A", "10", "Demand - Active current phase A predicted"], ["3818", "Dmd - Active Current Ph A Peak", "A", "10", "Demand - Active current phase A peak"], ["3828", "Dmd - Active Current Ph B Last", "A", "10", "Demand - Active current phase B last"], ["3830", "Dmd - Current Ph B Present", "A", "10", "Demand - Current phase B present"], ["3832", "Dmd - Active Current Ph B Pred", "A", "10", "Demand - Active current phase B predicted"], ["3834", "Dmd - Active Current Ph B Peak", "A", "10", "Demand - Active current phase B peak"], ["3844", "Dmd - Active Current Ph C Last", "A", "10", "Demand - Active current phase C last"], ["3846", "Dmd - Current Ph C Present", "A", "10", "Demand - Current phase C present"], ["3848", "Dmd - Active Current Ph C Pred", "A", "10", "Demand - Active current phase C predicted"], ["3850", "Dmd - Active Current Ph C Peak", "A", "10", "Demand - Active current phase C peak"], ["3860", "Dmd - Current Neutral Last", "A", "10", "Demand - Current neutral last"], ["3862", "Dmd - Current Neutral Present", "A", "10", "Demand - Current neutral present"], ["3864", "Dmd - Current Neutral Pred", "A", "10", "Demand - Current neutral predicted"], ["3866", "Dmd - Current Neutral Peak", "A", "10", "Demand - Current neutral peak"], ["3876", "Dmd - Average Current Last", "A", "10", "Demand - Average current last"], ["3878", "Dmd - Avg Current Present", "A", "10", "Demand - Average current present"], ["3880", "Dmd - Average Current Pred", "A", "10", "Demand - Average current predicted"], ["3882", "Dmd - Average Current Peak", "A", "10", "Demand - Average current peak"]], "source": "0900766b815685bf.pdf"}, {"title": "Power quality", "page": 64, "orientation": "column", "header": ["Object ID 21300", "Object name THD Current - Ph A", "Units %", "Default COV 20", "Description THD Current A"], "quantities": [null, "current", null, null, "current"], "rows": [["21302", "THD Current - Ph B", "%", "20", "THD Current B"], ["21304", "THD Current - Ph C", "%", "20", "THD Current C"], ["21306", "THD Current - Ph N", "%", "20", "THD Current N"], ["21308", "THD Current - Ph G", "%", "20", "THD Current G"], ["21310", "thd Current - Ph A", "%", "20", "thd Current A"], ["21312", "thd Current - Ph B", "%", "20", "thd Current B"], ["21314", "thd Current - Ph C", "%", "20", "thd Current C"]], "source": "0900766b815685bf.pdf"}, {"title": "Communications PowerLogic™PM5500 series", "page": 65, "orientation": "column", "header": ["Object ID 21316", "Object name thd Current - Ph N", "Units %", "Default COV 20", "Description thd Current N"], "quantities": [null, "current", null, null, "current"], "rows": [["21318", "thd Current - Ph G", "%", "20", "thd Current G"], ["21320", "Total Dmd Distortion", "%", "20", "Total Demand Distortion"], ["21322", "THD Voltage - A-B", "%", "20", "THD Voltage A-B"], ["21324", "THD Voltage - B-C", "%", "20", "THD Voltage B-C"], ["21326", "THD Voltage - C-A", "%", "20", "THD Voltage C-A"], ["21328", "THD Voltage - Avg L-L", "%", "20", "THD Voltage L-L"], ["21330", "THD Voltage - A-N", "%", "20", "THD Voltage A-N"], ["21332", "THD Voltage - B–N", "%", "20", "THD Voltage B-N"], ["21334", "THD Voltage - C-N", "%", "20", "THD Voltage C-N"], ["21338", "THD Voltage - Avg L-N", "%", "20", "THD Voltage L-N"], ["21340", "thd Voltage - A-B", "%", "20", "thd Voltage A-B"], ["21342", "thd Voltage - B-C", "%", "20", "thd Voltage B-C"], ["21344", "thd Voltage - C-A", "%", "20", "thd Voltage C-A"], ["21346", "thd Voltage - Avg L-L", "%", "20", "thd Voltage L-L"], ["21348", "thd Voltage - A-N", "%", "20", "thd Voltage A-N"], ["21350", "thd Voltage - B-N", "%", "20", "thd Voltage B-N"], ["21352", "thd Voltage - C-N", "%", "20", "thd Voltage C-N"], ["21356", "thd Voltage - Avg L-N", "%", "20", "thd Voltage L-N"]], "source": "0900766b815685bf.pdf"}, {"title": "NOTE: You can access the meter’s configuration information over BACnet communications. How", "page": 65, "orientation": "column", "header": ["Object ID 2000", "Object name Time since last meter power up", "Units Seconds", "Default COV 604800", "Description Time since the meter was last powered up"], "quantities": [null, "power", null, null, null], "rows": [["2004", "Meter operation timer", "Seconds", "604800", "Total meter operation time"], ["2014", "Number of phases", "—", "1", "Number of phases 1, 3"], ["2015", "Number of wires", "—", "1", "Number of wires 2, 3, 4"], ["2017", "Nominal frequency", "Hz", "1", "Nominal frequency 50, 60"], ["2025", "Number of VTs", "—", "1", "Number of VTs 0, 2, 3"], ["2026", "VT primary", "V", "1", "VT Primary"], ["2028", "VTsecondary", "V", "1", "VT Secondary"], ["2029", "Number of CTs", "—", "1", "Number of CTs 1, 2, 3, 4"], ["2030", "CT primary", "A", "1", "CT Primary"], ["2031", "CTsecondary", "A", "1", "CT Secondary"]], "source": "0900766b815685bf.pdf"}, {"title": "Modbus Ethernet gateway settings available using the webpages", "page": 69, "orientation": "column", "header": ["Parameter Response Timeout", "Value 0.1, 0.2, 0.3, 0.4, 0.5, 1, 2, 3, 4, 5, 6, 7, 8, 9, 10", "Description Set the time the gateway meter waits for an answer from a downstream serial device before generating an exception response."], "quantities": [null, null, "current"], "rows": [["Delay Between Frames", "0, 10, 20, 30, 40, 50, 60, 70, 80, 90, 100", "The minimum time in milliseconds between the end of a received response and the beginning of a new request. Set this parameter to help improve communications between the gateway and downstream slave devices with slower response times."], ["Silent Interval Extension", "0 – 15", "Set this parameter to extend the silent interval (used to mark the end of a Modbus packet) beyond the default 3.5 characters defined in the Modbus standard. After the defined character time elapses without a new character, the gateway meter treats the next character as the start of a new message."]], "source": "0900766b815685bf.pdf"}, {"title": "7. Click Send to save your changes.", "page": 84, "orientation": "column", "header": ["Parameter Label", "Values —", "Description Use this field to change the default label and assign a descriptive name to this input metering channel."], "quantities": [null, null, "current"], "rows": [["Pulse Weight", "0 to 99.99999", "Use this field to specify the quantity or value each pulse represents."], ["Units", "No units, Wh, kWh, MWh, VARh, kVARh, MVARh, VAh, kVAh, MVAh, gal, BTU, L, m3, MCF, lbs, kg, klbs, Therm", "Select the unit of measurement associated with the monitored value."], ["Rate", "Varies (based on the units selected)", "For time-based values (such as kWh), this provides the associated demand units (kW) for demand calculations. For other values (such as kg), this can be configured to provide rate information (kg/h)."], ["Mode", "Pulse or Transition", "Set Mode to Pulse to count only complete pulses. Set Mode to Transition to count each ON-to-OFF or OFF-to-ON status change."], ["Available Inputs / Assigned Inputs", "Digital input DI1 to DI4", "Select the digital input from the Available inputs box and use the right arrow button to assign the input metering channel to that digital input."]], "source": "0900766b815685bf.pdf"}, {"title": "PowerLogic™PM5500 series Resets", "page": 94, "orientation": "column", "header": ["Alarm counter Voltage", "Option Over Voltage, L-L", "Description Select which alarm counter register to reset from the voltage alarm condition counters."], "quantities": ["voltage", "voltage", "voltage"], "rows": [["", "Under Voltage, L-L", ""], ["", "Over Voltage, L-N", ""], ["", "Under Voltage, L-N", ""], ["", "Over Voltage THD", ""], ["", "Phase Loss", ""], ["Power", "Over kW", "Select which alarm counter to reset from the power alarm condition counters."], ["", "Over kVAR", ""], ["", "Over kVA", ""], ["Power Factor", "Lead PF, True", "Select which alarm counter register to reset from the power factor alarm conditions"], ["", "Lag PF, True", ""], ["", "Lead PF, Disp", ""], ["", "Lag PF, Disp", ""], ["Demand", "Over kW Dmd, Pres", "Select which alarm counter register to reset from the demand alarm condition counters."], ["", "Over kW Dmd, Last", ""], ["", "Over kW Dmd, Pred", ""], ["", "Over kVAR Dmd, Pres", ""], ["", "Over kVAR Dmd, Last", ""], ["", "Over kVAR Dmd, Pred", ""], ["", "Over kVA Dmd, Pres", ""], ["", "Over kVA Dmd, Last", ""], ["", "Over kVA Dmd, Pred", ""], ["Frequency", "Over Frequency", "Select which alarm counter register to reset from the frequency alarm condition counters."], ["", "Under Frequency", ""], ["Unary", "Meter Powerup", "Select which alarm counter register to reset from the unary alarm condition counters."], ["", "Meter Reset", ""], ["", "Meter Diagnostic", ""], ["", "Phase Reversal", ""], ["Digital Inputs", "Digital Alarm DI1", "Select which alarm counter register to reset from the digital input alarm condition counters."], ["", "Digital Alarm DI2", ""], ["", "Digital Alarm DI3", ""], ["", "Digital Alarm DI4", ""], ["Cust1s", "Custom Alarm 1", "Select which alarm counter register to reset from the custom 1–second alarm condition counters."], ["", "Custom Alarm 2", ""], ["", "Custom Alarm 3", ""], ["", "Custom Alarm 4", ""], ["", "Custom Alarm 5", ""], ["Logic", "Logic Alarm 1", "Select which alarm counter register to reset from the logic alarm condition counters."], ["", "Logic Alarm 2", ""], ["", "Logic Alarm 3", ""], ["", "Logic Alarm 4", ""], ["", "Logic Alarm 5", ""], ["", "Logic Alarm 6", ""]], "source": "0900766b815685bf.pdf"}, {"title": "", "page": 97, "orientation": "column", "header": ["A", "Pickup setpoint (1 = ON)", "ΔT2", "Dropout time delay (in seconds)"], "quantities": ["current", null, null, null], "rows": [["B", "Dropout setpoint (0 = OFF)", "EV2", "End of alarm condition"], ["ΔT1", "Pickup time delay (in seconds)", "ΔT3", "Alarm duration (in seconds)"], ["EV1", "Start of alarm condition", "", ""]], "source": "0900766b815685bf.pdf"}, {"title": "When the value rises above the pickup setpoint setting and remains there long enough to sa", "page": 98, "orientation": "column", "header": ["A Pickup setpoint B Dropout setpoint ΔT1 Pickup time delay period (in seconds) EV1 Start of alarm condition ΔT2 Dropout time delay (in seconds) EV2 End of alarm condition ΔT3 Alarm duration (in seconds) Max1 Maximum value recorded during pickup period Max2 Maximum value recorded during alarm period", "A B", "Pickup setpoint Dropout setpoint"], "quantities": ["current", "current", null], "rows": [["", "ΔT1", "Pickup time delay period (in seconds)"], ["", "EV1", "Start of alarm condition"], ["", "ΔT2 EV2", "Dropout time delay (in seconds) End of alarm condition"], ["", "ΔT3", "Alarm duration (in seconds)"], ["", "Max1", "Maximum value recorded during pickup period"], ["", "Max2", "Maximum value recorded during alarm period"]], "source": "0900766b815685bf.pdf"}, {"title": "When the value falls below the pickup setpoint setting and remains there long enough to sa", "page": 98, "orientation": "column", "header": ["A Pickup setpoint B Dropout setpoint ΔT1 Pickup time delay period (in seconds) EV1 Start of alarm condition ΔT2 Dropout time delay (in seconds) EV2 End of alarm condition ΔT3 Alarm duration (in seconds) Min1 Maximum value recorded during pickup period Min2 Maximum value recorded during alarm period", "A B", "Pickup setpoint Dropout setpoint"], "quantities": ["current", "current", null], "rows": [["", "ΔT1", "Pickup time delay period (in seconds)"], ["", "EV1", "Start of alarm condition"], ["", "ΔT2", "Dropout time delay (in seconds)"], ["", "EV2", "End of alarm condition"], ["", "ΔT3", "Alarm duration (in seconds)"], ["", "Min1", "Maximum value recorded during pickup period"], ["", "Min2", "Maximum value recorded during alarm period"]], "source": "0900766b815685bf.pdf"}, {"title": "NOTE: Some alarms do not apply to all power system configurations. For example, line-to-ne", "page": 99, "orientation": "row", "header": ["Alarm label ION Setup", "Display", "Valid range and resolution ION Setup", "Display", "Units"], "quantities": ["current", "current", "current", "current", "voltage", "voltage", "voltage", "voltage", "power", "power"], "rows": [["Over Phase Current", "Over Current, Ph", "0.000 to 99999.000", "0 to 99999", "A"], ["Under Phase Current", "Under Current, Ph", "0.000 to 99999.000", "0 to 99999", "A"], ["Over Neutral Current", "Over Current, N", "0.000 to 99999.000", "0 to 99999", "A"], ["Over Ground Current", "Over Current, Gnd", "0.000 to 99999.000", "0 to 99999", "A"], ["Over Voltage L-L", "Over Voltage, L-L", "0.00 to 999999.00", "0 to 999999", "V"], ["Under Voltage L-L", "Under Voltage, L-L", "0.00 to 999999.00", "0 to 9999999", "V"], ["Over Voltage L-N", "Over Voltage, L-N", "0.00 to 999999.00", "0 to 9999999", "V"], ["Under Voltage L-N", "Under Voltage L-N", "0.00 to 999999.00", "0 to 9999999", "V"], ["Over Active Power", "Over kW", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Reactive Power", "Over kVAR", "0.0 to 9999999.0", "0 to 9999999", "kVAR"]], "source": "0900766b815685bf.pdf"}, {"title": "PowerLogic™PM5500 series Alarms", "page": 100, "orientation": "row", "header": ["Alarm label ION Setup", "Display", "Valid range and resolution ION Setup", "Display", "Units"], "quantities": ["power", null, null, null, null, "power", "power", "power", "power", "power", "power", "power", "power", "power", "frequency", "frequency", "voltage", "voltage", "loss"], "rows": [["Over Apparent Power", "Over kVA", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Leading True PF", "Lead PF, True", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Lagging True PF", "Lag PF, True", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Leading Disp PF", "Lead PF, Disp", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Lagging Disp PF", "Lag PF, Disp", "-1.00 to -0.01 and 0.01 to 1.00", "", "—"], ["Over Present Active Power Demand", "Over kW Dmd, Pres", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Last Active Power Demand", "Over kW Dmd, Last", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Predicted Active Power Demand", "Over kW Dmd, Pred", "0.0 to 9999999.0", "0 to 9999999", "kW"], ["Over Present Reactive Power Demand", "Over kVAR Dmd, Pres", "0.0 to 9999999.0", "0 to 9999999", "kVAR"], ["Over Last Reactive Power Demand", "Over kVAR Dmd, Last", "0.0 to 9999999.0", "0 to 9999999", "kVAR"], ["Over Predicted Reactive Power Demand", "Over kVAR Dmd, Pred", "0.0 to 9999999.0", "0 to 9999999", "kVAR"], ["Over Present Apparent Power Demand", "Over kVA Dmd, Pres", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Over Last Apparent Power Demand", "Over kVA Dmd, Last", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Over Predicted Apparent Power Demand", "Over kVA Dmd, Pred", "0.0 to 9999999.0", "0 to 9999999", "kVA"], ["Over Frequency", "Over Frequency", "0.000 to 99.000", "", "Hz"], ["Under Frequency", "Under Frequency", "0.000 to 99.000", "", "Hz"], ["Over Voltage Unbalance", "Over Voltage Unbal", "0.000 to 999999.000", "0 to 9999999", "V"], ["Over Voltage THD", "Over Voltage THD", "0.000 to 99", "", "%"], ["Phase Loss", "Phase Loss", "0.00 too 999999.00", "0 to 999999", "—"]], "source": "0900766b815685bf.pdf"}, {"title": "", "page": 101, "orientation": "column", "header": ["A B", "Pickup setpoint Dropout setpoint", "ΔT2 EV2", "Dropout time delay (in seconds) End of alarm condition"], "quantities": ["current", null, null, null], "rows": [["ΔT1", "Pickup delay period (in seconds)", "ΔT3", "Alarm duration (in seconds)"], ["EV1", "Start of alarm condition", "", ""]], "source": "0900766b815685bf.pdf"}, {"title": "PM5560, PM5561 and PM5RD", "page": 151, "orientation": "column", "header": ["IP degree of protection (IEC 60529)", "Display: IP52 Meter body: IP30 (except connectors) Connectors: IP20 with terminal covers installed, IP10 without terminal covers"], "quantities": [null, "protection"], "rows": [["Enclosure rating", "Display: UL Type 12 For UL Type 12 applications, install meter and remote display on a flat surface of a Type 12 enclosure"], ["Mounting position", "Vertical"], ["Display type", "Monochrome graphics LCD, 128 x 128 resolution"], ["Display backlight", "White LED"], ["Viewable area", "67 x 62.5 mm (2.64 x 2.46 in)"]], "source": "0900766b815685bf.pdf"}, {"title": "Measurement accuracy", "page": 151, "orientation": "row", "header": ["Measurement type", "True RMS up to the 63rd harmonic on three-phase (3P, 3P + N) 128 samples per cycle, zero blind"], "quantities": [null, null, null, "power", "power", "power", "current", "voltage", "frequency"], "rows": [["IEC 61557-12", "PMD/[SD|SS]/K70/0.2"], ["Active energy", "±0.2% Class 0.2S, as per IEC 62053-22"], ["Reactive energy", "±2% Class 2, as per IEC 62053-23"], ["Active power", "±0.2% as per IEC 61557-12"], ["Reactive power", "±1% as per IEC 61557-12"], ["Apparent power", "±0.5% as per IEC 61557-12"], ["Current (5 A nominal, per phase)", "±0.15%"], ["Voltage (L-N)", "±0.1%"], ["Frequency", "±0.05%"]], "source": "0900766b815685bf.pdf"}, {"title": "Current inputs", "page": 152, "orientation": "column", "header": ["Maximum CT primary", "32767 A"], "quantities": [null, "current"], "rows": [["CTsecondary", "Nominal: 5 A (Class 0.2S) or 1 A (Class 0.5S)"], ["Measured current with overrange and crest factor", "50 mA – 10 A"], ["Starting current", "5 mA"], ["Withstand", "20 A continuous 50 A at 10 sec/hr 500 A at 1 sec/hr"], ["Impedance", "0.3 mΩ"], ["Frequency", "50 or 60 Hz ±10% (45 – 70 Hz)"], ["Burden", "0.024 VA at 10 A"]], "source": "0900766b815685bf.pdf"}, {"title": "AC control power", "page": 152, "orientation": "column", "header": ["Operating range", "100 – 480 V AC ± 10%"], "quantities": [null, "voltage"], "rows": [["Installation category", "CAT III 600V class per IEC 61010-1 edition 3"], ["Burden", "5.0 W / 16.0 VA / 15.2 VAR max at 480 V AC"], ["Frequency", "50 or 60 Hz ±10%"], ["Ride-through time", "35 ms typical at 120 V L-N and maximum burden 129 ms typical at 230 V L-N and maximum burden"]], "source": "0900766b815685bf.pdf"}, {"title": "Digital outputs", "page": 152, "orientation": "column", "header": ["Number Type", "2 Form A solid-state digital outputs"], "quantities": [null, "current"], "rows": [["Maximum load voltage", "30 V AC / 60 V DC"], ["Maximum load current", "125 mA"], ["ON resistance", "8 Ω"], ["Pulse frequency", "25 Hz maximum"]], "source": "0900766b815685bf.pdf"}, {"title": "Digital outputs", "page": 153, "orientation": "column", "header": ["Pulse weight", "1 to 9,999,999 pulses per kWh"], "quantities": ["weight", null], "rows": [["Pulse width", "50% duty cycle (20 ms minimum ON time)"], ["Leakage current", "1 micro Amps"], ["Isolation", "2.5 kV RMS for 60 seconds"]], "source": "0900766b815685bf.pdf"}, {"title": "Digital inputs", "page": 153, "orientation": "row", "header": ["Number Type", "4 Externally excited"], "quantities": ["voltage", "voltage", null, "frequency", null, "dimension", null, null], "rows": [["Voltage OFF", "0 – 6 V AC / 0 – 6 V DC"], ["Voltage ON", "15 – 30 V AC / 15 – 60 V DC"], ["Input resistance", "100 kΩ"], ["Frequency", "25 Hz maximum"], ["Isolation", "2.5 kV RMS for 60 seconds"], ["Pulse width", "50% duty cycle (20 ms minimum ON time)"], ["Response time", "10 ms"], ["Input burden", "2 mA at 24 V AC/DC 2.5 mA at 60 V AC/DC"]], "source": "0900766b815685bf.pdf"}, {"title": "Environmental characteristics", "page": 153, "orientation": "column", "header": ["Operating temperature", "Meter: -25 to 70 °C (-13 to 158 °F) Display: -20 to 70 °C (-4 to 158 °F) Display functions to -25 ºC (-13 °F) with reduced performance"], "quantities": ["temperature", "temperature"], "rows": [["Storage temperature", "-40 to 85 °C (-40 to 185 °F)"], ["Humidity rating", "Operating: 5% to 95% RH non-condensing Storage: 5% to 80% RH non-condensing Maximum dewpoint 37 °C (99 °F)"], ["Pollution degree", "2"], ["Altitude", "< 3000 m (9843 ft)"], ["Location / mounting", "Not suitable for wet locations For indoor use only Must be permanently connected and fixed"]], "source": "0900766b815685bf.pdf"}, {"title": "EMC (electromagnetic compatibility)", "page": 154, "orientation": "column", "header": ["Harmonic current emissions", "IEC 61000-3-2"], "quantities": ["current", null], "rows": [["Flicker (voltage fluctuation) limits", "IEC 61000-3-3"], ["Immunity to electrostatic discharge", "IEC 61000-4-2"], ["Immunity to radiated fields", "IEC 61000-4-3"], ["Immunity to fast transients", "IEC 61000-4-4"], ["Immunity to surges", "IEC 61000-4-5"], ["Immunity to conducted disturbances, 150kHz to 80MHz", "IEC 61000-4-6"], ["Immunity to magnetic fields", "IEC 61000-4-8"], ["Immunity to voltage dips and interruptions", "IEC 61000-4-11"], ["Immunity to damped oscillatory waves", "IEC 61000-4-12"], ["Radiated and conducted emissions", "FCC part 15 Class B, EN55022 Class B"]], "source": "0900766b815685bf.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAFoAUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAEDBAUGAgcI/8QAURAAAQMDAAUHBgkICQMDBQAAAQACAwQFEQYSITFBBxMyUXFysSJhc4GRwRQVIzM1QnSy0SQlNDZSYoKhCBYmN0NEU2OSF4PCZKLhRVR1k/D/xAAXAQEBAQEAAAAAAAAAAAAAAAAAAQID/8QAHhEBAQEAAwEAAwEAAAAAAAAAAAERAhIxIRNBUWH/2gAMAwEAAhEDEQA/APpFCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCqdJdI7folo9VXu6OeyjpQDIWN1nbSAMDtIXm8/9JTQqLZHT3WbqxTtAPtcg9eQvEX/0otF45WB1nugic7BeQzyR14yn9Kv6R9islXSR2mj+OYaunE7Z2TiNrSSRqOBGQ4Y49aD2dC+cpv6UddkiHRSEd+rJ8GqTo9/SdNVcpKa/WIUcLmkRT0xdIGvxs1gRnG7cg+hEL5Tk/pLaazymGKjtdPKCRqGB5J7MuUSfl85SpGkxz0kZ4BtG33koPrdC+Ubxy/aZ12iVLDC0W2600pNRUQ6urUR6v7Jzquz1LKjlX08uEZc3SyuaNxGu1mPYEH2whfE1FykaeW67RV8OlNRM+M5MdRMZI39YLdxC+nuSzlHbyiWWollpBS1tE5rJwx2tG4uGQWk7cbDsKDdoQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAKtv8AfqDRqzTXS5Tc1TQ4BIGSSTgADiSVZLzTl6k1OTJzf9Srib/Mn3IJB5ZrC5utDSVsoPENaPeo8nLRQD5u0VTu9I0L5zo7jNRuGq7WZxBWjo7hDWs8k4dxaUHr8nLT/pWM/wAU/wCAUWTlouGfk7RTN6taVx9y8ivNHXTW/mrbI2OYEFrnuIIx5+K4p62emtzJL3zLMOA5xhJGeBOzYg9Wk5Y74/5uioGepx96iScrmkjiWtfRRnqEOSPaV5ZcLZcai5RV9BcWRtDdXV1Mhw8+3aFLfdaaKrjoqudsdTIzIkbsBPUPP2oN8eVLSipbrR3KINJ3xwtUGo5TNIhCZZb7LHGDtcGtaBw6lg6KyTWqulqWXOV0Dzrua5o1du/sXAudq0ljmt8szoZQS1zWvwXdh4hBuZdNNIXx67r3XOacdCT8FV12mdbDII6u81uu5jntDp3eVjeBt3rNuZ/VW0vfG+eoa3ose4uG/cNmzYmJmWfSegkqxE4VEUZdh2s0tIHVuQQ9JdN475YpaJk1TK6fBxJKTjBB2grIUEjmSOYWhwx0XDOFCG5TqCQeVrsDyNgJOMIJhlz/AIcX/wCsKNX681JqNaCGuzhrQPBSOcbwhZ/MpROWnLY4x/CgZo55W0cbRI4ADdlPGeU75Xe1HPu4Bg7GBJz8n7WOwBBDlglNeyfBc0kbd+FLw8/VcfUUvwiX/Ud7UhlkO97vagDTySMLNRw1hjOqm6ahnpw9rmZydhXRcTvJ9qTKB3mn8QB2uC9f/o/6bUejV9nsdbC5xvU0bYZY3A6rwCACOo53rxtaXk4/vP0b/wDyEX3kH2+hCEAhCEAsbyhcoMWgtPRZozVTVjnBoLtVrQ0DJJ9YWyXif9IN2ZrEw4xiY/dQSf8ArVcZma0FrpA09cjiosvLFpAXAMpKJmRnOo4gfzXj9NVTUb8xkuZxarykroqxnkka3FpQa+PlsvtVXTUbKqliqIjgs5kZPnGTtTddyqaVQ00s0lxbGGAkARsbrevCxL9HrZ8MNW2ij54bdmQSeveoVLda59ynoq21Tvpi7yHmMY1fOOpBsLdyr32+U3OUt/m18bY8taWnz4Cr79yj321RQvqLtXSB7g1zWyuBx1jG9Vk9EyKhnfaqeLn3Ahpj1WkHzH3Ji111c+ge290zImsGHSh4IPaBuQaCk0orbrTtqIbvWSsPEzvyP5rd6Ocq9wtkHwe6wuuMTR5EgcGyDzE7j4ryS901ynigmtM0Teadr6xcdo6sDeFLiuJpo4GXN8UU8p1WlhJYT2lB7LJy1MHzdkf/ABTgeAUSTlprD81ZoG96Yn3LzXYR1hWGjtlOk1c+joq+ijnYcak0uqXHiBs2lBsX8st6J8i3ULR5y4+9Y7lH07uWldop6euEVLSxSB5ZCCdZ+MAnPVkrXjkbvhbl1woGHz659y4ruRCqraLmai/UsROCSIiQPaQg+f66WrpflGMZLAdz28FFhvcsbw9owfMve4OQKgpSef0yjDT0m8ywA+1yZm5A9BRNrzaYyMzvaySID3oPNrPpPFVgRynDvPvVrX22ivNLzdQ0yRni1xHgtrFyOcltI4Ol0orJSOLalo8Gq7pNHOS22M1W3KrnwNutM92fYFcHjlU12jNrHwCmlnIcPI8p4I446k5DS2zSGNtVNbtSYdLnoiD2ede1B/JfB0aaaU+cSn3odeuTaMYbYpJO2I+9yZR4jVVV2t9yiipLZJUUOrhwZjZ5wfxViKKF4+ER0jIpiMhrmAYPq3LT35tjmq+dsjaqCJ3ShqMEN7pBJx5iqsxfvBOtGatkl/gqZI62CJ9KXEtfzwLmj3p2+UM01nnZRvZGdQuOsTu37CE7eNEqS7P5xtTLTSnpOj2hw8461IoLAaKifSyXGepjc0sGuwAtBGN6vWjxwbQpdF9f1L0A8n1lgZl8tY/H7wHuTDbBYKZxDKaeTPF0x/BOtGRSZWzFvszejbAe9I4+9PxUlr1SW2mDI3ZaT4lXpRhcjrRrDrC3Y+DM6FtpW/8AaCcFS5vQpYGdkTfwToMCATuBPYF22nnf0YJXdjCV6DJV1Ia0sa1meoBNmtrj/iu9RTojEMtlwk6NDUHsjKebYbs/dbqj1swtnFLVvftkce0kpt7Klzj5TjtV6DKt0ZvB/wAk5vee0e9X+hdlr7RpvZbnWRsZTUlZHNKWyBxDQcnAG9ShS1DuDz6lZ26mkYAZC4AcCU6we9ScrejzQSyOtf2RAeJUWTlitI+bt1Y/t1R715GNTq/kl8ng0+xOsHtFi5UbRebkKKaGW3vf82+ZzdR56sg7D2rbggjIXzAd3QPsXqfJhpiZ9TR2ue7nmtLqV7tus0b2Z6xvHm7FLxzxXpi+TtM9IblfdJq6G4Vj6htDVTRQtdgc23XIwMdgX1iviLT74TBpPc6ynLsx3GbLm8BrnYfMsCYkGsx+vG7Vd1hQLTd4rlEA7DJxvb1+cKxwgtKG7B5EdR5L+vrU2qliigMrjjZgObvWdLQ4YITc8sxhZC55LA7IOVYLez2RlPUSVcVzqZBMdd8Wo0Mz5la1tsp6+lfBKZmteMO1HYJHUs5RV81veCwl0fFpWro6ptbSMnY5jQ7g520LpJEQrZZaW0w8zTGodH1SSa2OxLW2K3XJzXVdGJS3aMvIHsBViSzjNEPWk5yEb6hnqCuQMwUkVNC2KGENY3cCSfFENDT08zpoKaGKRztcvaMEu689acNRTjfUexq5NZSD/GeewBMgmvuNxlGH19Q7tlcfemHPmftfM93a4lRjcKQfWkPrC5NypBua8/xKiSWcSd/mSc2OtRTdKfhC