T2krk3VnCnHrygm6res+1Jhv7X81BN2I3QMHqXBvEo3MjHsQWOGeb2pcN4D+SqzeJ+Dmj1hcG71J3S+xBcavUw/8Uuq7hG72KjNyqHb5D6gVwa2od9d/sQX+q/8AYPtCCHcdUdrgs8aic8XpDJMeL/aEF7KwSN1XPYP4lBfaqZztZ1Q0dirsynif+STVkPEH+IoLD4toW7512Ka3xgjnScqs5tx3lv8ANHNO/aHsUFjzdsbxcUa9sbujJ9ar+aOdrvYAjmv33ILE1dAN0Oe1J8PpR0acexV/NDPSd7Uc03HH2oLD4zjHRp2j1Lk3bG6Fo9Shcy39nKOZb+wPYglG8P4NYPYuDeJuDmhM81jcwJdUDqCDo3ac7n+K5NxqD9c+wrnycgB7c94JSMbCgQ1tQeL/AGK+0CrJo+UKyOcXbakN9RBBVFhXOhoxp7YvtjPelH1Ivj/SJo/rZeQWjbWS6wI3+WV73c+WnR+gudRQw09VVvp3mNzmABpcNhxk7dq8i5Q9JrZpVfYq+3200L9QtnLiMyuzsJxxwuKvMrjYHRvNVbfJcDkxA49bepO2q/NnPwerOpMNms7Zk+fqKvFWXWyQ3EGRpEVQNzwN/agsUzP9TvKiobvPbKgUN0aWgbGyb8D3hXszg9sbmkOaTkEbirPR2NysLeXfAwACdVxHSwq9vRCsrZtpH99biH8PPAetxSajjwb/ADT2rx3o1fPhaDPNu62/8Uc27ONYf8Qo3w2pmJNHRGaMHGu44ylzeHbqGJva4/ggkc2c9N38gjm/3ne1Mcze3f4dOzPrS/Ar07fNAzsb/wDKB4xDjreso5lv7OU18V3Z2x1e1vY0JRZa53Tucg7APwQOcw0fUSiIbtUJsWCQ55y4zn+JKNHIj06qod/GfxQOFoA4D2Lkujb0pGD+IJBo3Q58oyO85cu26O24beZJ7SgaNTTN6VREP4wmzcKJu+ri/wCSnNsluZjFM0pxtsombG07NiCqN1oBuqAewEpDdqMbnSHsjKuhR07d0EY9S7EEI3RMA69UIKH41g+rDUO/7aPjLPRoqh3qAWg1Gjcxo7Al3IM8K2od0LbN63ALoT3E9G2Y7z//AIV+SdyM7N+1BQ/nd26ihb2uJS8xeXDOpTt9WferzxQgpBRXg754G56mf/KUWy6HfXtHY0fgrnOzb/NCCn+J6w9O5SeoAe5L8QvPSuFQf4lboQVA0egPSqJ3drz+KUaO0PHnHdpVqfYEIKO4WCiZbZ3xMMcrGFzXg4IITlvmNTaaWZ/TczDj1qdctlrqvNE7wVbY9uj9IfMUEvCttFHGPTaxuGP02PxVZqq00YH9srJ9tj8VKM1dsu0iupJILayUAjh5ZTAzkucBrHeRxUq9sMOkVzcAXNdVylw4g6xURrg5oc0ggrkrpCEqCNW0MFfAYqhmsOB4t7FWU1K6hroaTnHPYyDYdwPln+avExUfU7VZ6Fb0QrS1baeTzPVYOiFaWcfIzD94eC3ETSNiZqwRRykH6pUnV4cExWj8hm8zCtCRbgG2umAwBzbSpG9RrdstdLtz8k3wUn1oDKAjKT+SBQT6kFJx86M8UBw60bcI9WEvnQIgIwhAI7UI44CA4oSIz60BncUedASccoOifWkQTlGcoDht9iDtScEZ4IF2JPBIlygEJEbkAUfyQuUEa5n801foneCrtHtujtN6wrC6fRFX6J3gq/RoZ0dg8zigssYGFY6NfrjZfNWxeKg4821T9HyGaW2Z28Cti+8pRS6Q/rRdftcv3yqeSFwcZISGu4tO534K40h/We6fa5fvlV2FyUxFO2QluC2RvSYd4TwOdqbqKZk4BJLHt6L27wozKp8Eohq8NcejIOi/8Cgmpmo+p3k8DlNVA6HeVnoVvRCtLKMsnH7wVWB5IVrZBsqB5wtxFjhR64fkE/cKl6qj1w/IJsfsFaC2/wCjKbr5pvgpOSFGtxzbKUj/AEm+CkIFyjzoU+32iW4ROka/VaHauwIIHYk38Vft0XkOMyPTzdFdwL3e1MXGaQVbPZo9C5zZbrAHNJBGvnb6lwa7RSMeVcGPPma4oYrdyTIVgb7onEfnZH4/ZhK4dpXoxGMMgqXnzRAe9TYYhbOtG/cD7FKk0vs8bdZtqrC3dlzQ0Jh2nlA35u0PPelA9ybAgY4/Ud7Eogmduif7Ey7lBb/h2iId6Un3Jp3KFVk/J26kb26xU7QTm0dS7dA9OMttW/dCVUnT68OBLIKVgHERE4/mmzprpE/ax7GD92nHanaC+bZa12zmwPWnG2CtP1WhZeTS7STmWymtlZHISGuEbQHY34OFEfpPfJD5V1qfU/HgnaDbt0crHcR/xK7GjNQOk/HqXnr7xc5M69wqndspTDqqpf0qiZ3bIVOw9Lbo1I52OeyRwGE83RU48qRypOTBxdW3IlxPybN5zxK9FzsW59mjKVWjAjpXOa9wcBsOVlZWz0t2jpnya0b43OOesEL02sP5I/avNrm7OkcPon+IVpXZ6kh3oQoiLdB+aKv0TvBQNFtujsXmeVNu2yzVfoneChaKbdH2Y/bKC2xlTbGMaUWf7bF95ROGNymWUf2os/22H7ylFLpD+s90+1y/fKrlZaQ/rPdPtcv3yq5clIuJYo54zHI0OYd4KcSIKt/P2s5OtPSdf1o/xCk8/HURxvjcHtJ3hS8KAKCKlqTLCS1sh2xjcD1hWCUOiFa2PfUdexVY6IVpY+nUjzBbiLXeo9cPyCfuFStyj136BP3CtBq3fRVJ1c03wUoqJbdlrpR1RN8FJB25QdZ2LXaKY+KpM/6p8AshxWr0aqYaazvfPKyJvOkZecDcEixoM7V0MZUA3m2j/ORnu5PggXmhz5L5X92F59y0rxWtx8YVPpX/AHimFdT6NXuorJnx2upLXyOcCWYyCfOu2aFaQv8A/prx3nNHvXDKihUmgdqV8TuYFRg/Nn6yvWcn2kL/APLxM70oUhnJveycukpY/wDuE+ATKCN0twqYvhlTVCj51nOw1rNVmrrYOHbs+7KLbZoYpat9XRN5v4SBCH7CWYdu8x2bVYS6A36uYGVl6ZIwbQ17nPHsR/05newvnvrS1uwnVJx7St5f4IkbaKstdEx1JTQslpJpiWgB2sx2G5dv/FPXC5x08tTFTmliYK2OPyGNOWFvlFO0/J5bppeaF+MsmM6sbRnxU13JraKeJ0lRcKgRtGXOJa0BMoqLVWUEDWwvnpW0JlkbKx7zknJx5I3txjaVV3C96lzo3xPbPTQRNa6IbA7ycOafVsWrtuhWityjL6Srmqgw6rsSjZ/JcCy6ERXE0Tg90jXajnOkdqNd1F24JlGIvVSx9S2lp3NFJTjEbGnLQTtJH/8AcFW52r2aPQvR1jQW22JwPEuJz/NSWaMWOPGraqUdrMp0o8PLhneEo8rcCexe8MtFsiHkW+lb2RNT4padg8inib2MAT8avNuTmphoqmvdUv5lr2MDdYEZ2nct2bzQcJy/uxuPuU7VbwaB6kZIG8rcmQVNZdqd1M4MiqnZ6oHfgsJcj/aWAf7Lz/ML0itP5K/JO5eb3H9Y4zx5l3iEo7O9CMoyoyh3f6Fqzn/CKhaJfq+O+VMu+2y1foyoWiB/MGP9woLvCmWUY0ms/wBti+8FEx7VLsn6zWj7bD94KCl0g/We6fa5fvlV6sdIf1nun2uX75VcuSkSlCECJmoGxneT2EzUnAZ3lZ6Fb0R2K0sfz1Rs4BVjeiFZWPZPP3QtxFz7lHrsfAJx+4U/lMVu2hn7hWgxb/o2m9G3wUnKi245tlN6JvgpI370C7ti12irWutUms0O+VOMjzBZDitBaKienoKPmnFsclbqynGzV1eJ4bUWNa3A3ADsCUE53lURudRBUV7gRIznmtpw4EgjHlauN+Clo9IJJpmuqIWwUoD2OlOfnGndjhkbVdVeA7V1xWclu9fDAx1XmkL2lzTHBzuttPDOzZj2q5ttRJVWqmnl+ckja52BjafMrKJaz+mV8NlshdCCaic6jNXe3Ztd6lft6l5vcLtBXVt1r6mOdrhCaaniMTvIHFxI2bVOVRroTcZNEaQW9zDVyQNAkldsbkdLzlY6hqXQ6B3WCpkJlqat0BlJ2NcSMu7Fs9Fa5lbYaZrIpmczExhMjC3WON4zvCzujk9up7LXOuUQlhfcXtAczXAJOBnqUostGJ9HWzx0VA2J1fDFh8zYi3nMbHEE7wmtMayBtyttHXF/wIu51wjBLnOb0R5xlGk3Nsvmj9PSM1ZBNrYhb/hbBvH1U/pDIyh0ktV1n20jHGFzm+Vhzhs9XnT9YCzPtVyu1XcaehqKC4xM1HxyeQSCNh1eKq7fHSN5OrrLKWGeYPdPzjskycMg7irJv5VykmrpiJ4aWk5uV8ZyGuO0DtVFXCxV1JXz0cU/xlO4t+L3HBMh2a2rxxvUGy0amfNoxbpJXF73QNyTvKtAoNlo32+x0dJIcvhia1xxjbhTVueKr318rdJfgRLRT/BTNkjbra2N/YnrZPJU2unnm+ce3LtmOKcqqOnrWNbPGHhpyOCeAAaGtAAAwECOG1cHGV0dy4JQRq4/kr8Lzi5frHH6F/iF6NW/or+xec3H9Y4/QO8QpR0gnKQpMqMod4+hav0RUPRD6CPpFLvR/MlX6MqHoh9BOH+4gvlMsp/tNaB/62H7wULJUyyfrNZ/tsP3gpRT6Q/rRdPtcv3yq5WWkY/tTdftcv3iq1clChC504uTqGR3NzYyzO5/Z51NWZvlqqX3inrWAPjEjcgbxtQaVMVO5neUg7yo9V0Wd5WDodEdisbJ+kz90eKr29EKwsuypm7g8VuIucY86YrMfApu4fBPHKYqyPgcvcOPYtBi3/RlN6JvgpOfYotv+jab0bfBSM9SDpa/RVjJrJNHI0PY6UgtO47AsetjomfzTIP90+ASLFw6jpX0zYH08boWdFhGwJY6anii5pkEbY851A0Yz14TmUZWlNz0lNVFpnhjl1OjrDOE8Ng2DYkGEqoXeo1ypW11snozKIueaW63UpIPWsk+xVF3krq+8yT0ROWQRNm8mNo3OyDx6ipRpqSAUFugpzJrNp4wzXdsyAN6q7fY7bFa623xz/Coap7ny5IJBdw2KqoJK/SrQmmi1mtD5uZqHh5DjG07SD+0VxPTUti02s1NbGNi+EtLJ2Dblo3O7Tt2qaiwoYNH9GDLB8PDZXDVcaiXL2txuHUFY2y3WxlkbTUjRNQy5cNZ2vrZ3nJWNhvVrg0rvVdWUr6j5QRCNsPOFgbveTuAW1FdDLYXVtCW81zDnxYbgDAONikoiUNRYbJVfFNGYqZ7jrFoOzPUXHj5lYi30QrfhgpYfhJ/xdXyvasKynifyRS1Tm5meTUl2f8AE1963FqlfNZ6OWR2s98LHOPWSArLqpe5GcIQtASKgu92qoL02ghZUlvMc9mmjDn5zjBzsAVpbKl9ZaaaokGHyxhx7VNEklckpSVySqI1cfyV+AvOLkR/WJg48w77wXo1afyR684uA/tI0n/Qd95ZpXfik4oykyoyhXs/mSr9GVE0Q+g3ekUq9fQlX6MqJoh9COH+4gvlMsn6zWfZt+Gw/eULeptjOdJ7R9ti+8pRVaSAt0ruwOwirl+8VWLZ8peildo9pRU1UrTJR18rpYpgNmSclp6iFjcLkpE1z8RqTTkjnMa2qeI609hV5hk/rAybU+T5lzdbz5CCcotW485Gzgdv81LUWqZmSN+dxxhWBxu4Kws/6VL52KANwU6z/pcvcW4i43diZqz+RzDjqHwTuetNVX6JL16hWhGt/wBG03o2+CkBRqD6OpvRt8FJQLxV/QPkj0UqJYqiSB7ZhhzDg7dULP5Wr0bpKetsj46iFkzBMTquGRuCLEi4Xs20BsTmzthaOcyC53t3J2e6VeHwQxs+G88AyMjfFkeV7MqwdQUbtXWpYXagw3LAcBPhrdYHVbrYxnG3HUqrP/G9d8a01PI58b3zhj4RECwN27df2LSZTLaaBs5mbDGJTs1w0a3tT25WQIs3pFVOulY3RujmMVRM3nJpB9SMbxjrK0u5Y6LQiamr5atukFTFNOTlzWjWI6slKL6aWj0Z0fL8BsFLGMDABefxKr9G7caiV2kFW9zqmtGtGwk4hYdzQCu6rRSGvskVtra+rqBHKZedcRrk9R8yS26J2+jqoK2KtrZzEcs5yclnVu6lEdxXy2vhu2Ifg76PWbMHNAc/ZvA3kKBohA/+o7aOX5GeoEvNskOHEHODjfhTnWjR293SSsEcVRUwuxIWvO0j9ocVKu89qtr4rrcNRkkXycUh37eACf6MfFVt/wCnh0fDHG4ueabmPr51s62rvxhbyggNLbqanc7WMUTWEjjgYUC1VlovVVJX0cUb6qLEb5HMw8dSj/1xtpuT6Uc7qRyc0+fVPNsd1EpPgv8AOEZUG6XaC1UQnly4vIbExu+Rx3AKFZ9Ixcq6agqKOairYRrGOQbC3rBV1VoaWD4Yavm/lzHzRf8Au5zj2rqKJkELYomBjGDDWjcAnMpCqOSTjcuScrorg5UEauP5K5ec3E/2jb6A/eXo1dn4K/C84uH6xj0B+8pR0kQSkUZQr2cWOrP+2VE0R+hXekUm+bLFV9xRdEfoU+kKC+JU2xfrRZ9v+di+8oA/krHR1odpbZmnca2LxUo+j71ZqK/2ma3XCES08wwRxB4EHgQvmrTLQ6t0OvBpagGWmkyaeoA2SN6j1OHEL6kWY5RLbT3LQG6tqImvMMDpo3EbWOaMghclfMCaZUxSVD4A8c6zaWccdadG0ArJXyOpg0lpqpjXsYXtaJGnrO1BrVFqn/KRMxvOcqWd5USqYedifwGxWB0dEKbadlVJ3FCG4KZa/wBKk7i3EW2f5JqpP5LKf3Cu87U1Un8ll7pWgzQjFupx/tt8E+o9Ac26nzvMY8FIzsQKtloj9EyY/wBU+AWMCtYJaltmpYqV0utNWlhbFII3PGru1uCLG8GUqylay6UtuoGuqHQl9bG0Me7nHtBO4u+srJtxqpLsaYPaPlHRmPV2saBskz5zwV1VyDniulS6KsljsMYle97jI/pDBHlFXK1AuVh71NeZdKLU6sgZTURnxExsms5xxtJwtvlZrSn6WsI/9SfBSjrTq6G36PTQwkmpqQWNa3a4N+s7G/GOKrpaqWHk9tNPG4tFY2OB7wfKDXHBI86rbzPcJau811Vaqhx5l9NE8fNxx8XbduSu2y1k+hFvlmo3Q01A+J/OZzrsB2uWLfqLW5U0Wjl7sXxa0Rc+74JJs6bNm0/vedX1dZ4q+5U1RUSF8VMSRTuALC79o+cKlvT2Xm/2IUT2yCFxrHkHYI+s+dd6WaUxW61tbQ1MbqqpdqRuBy0DcTndsVDFM/4Zp1Xz27yqWGm5qZ0ZAa6UjZu3nzqvpKiipuTO4sdJGyoIcyZp6RlPA+dX+j1TZKamFBaqqCeoDTI9rHAue7iSeO1ZmrqbPdY6uGktjo75UOMPMvbjBO92d3rUHdTLVvn0R5gCad1OS1sjvJ1sY1j2LQ2W613x3PaLs2B9bHGJWzQjAew8PMoVytFTbIrJXwMNQbSzUlYN5ZjaQOJXVj5y7aW1d8bTz09LzAgiEzNUydZ8yfsTqu7T0ulHwQHXjfTNcyM7G6xdgknsVfFeapxko3vldM6rJbJnosEjRq+wlaWWgpZ5XSywMfI5oYXEbS0HIHtS/BoGya4hjD9+tq7crWUOO3lcHK6OxcnZxVVFrsmlevOa/wDWL/sH7y9Fr9lK9ec1w/tGTnZzH/kpR2kQjO1RlAvv0FVdxRdE/oU98qTffoKr7ijaKfQv8ZQXeVZaNbdMLN9tj8VV5Vnoxt0xsv2yPxUo+n1SaafqNevscv3SrtUmmn6jXr7HL90rkr5VHRC5kiZK3Ve0OAOdq6HRCEAotU/D42Y3nOVKUSraeeidjYMhWB/GPYpNsOKmTuKO7f6h4KRbv0l/dW4izym6g/k0ndK6ym5z+Tyd0rQZt/0bTejHgpKjUH0bTejCkeZAq1+isUclrLnsa4smLmkjOqcDaFj1stEhm0yelPgEixfFrXAazQ7ByMjOF3qjW1sDPXjauBvwdiUEE4ytKc4JDuXEkscMZkkkbGxu9zjgD1pWvEjQ5rg5rhkEHIKo6zxVfcrZT3CqopppjG6lkL2AEDWON21T1iL027v0ttUtdzMdI6fVhijdrEHG0lSjX3JlNU0MlJWSiOKqHNbX6pdngPOuqWgp6W2x0EbdanjZzYa85y3z9aydLQxaXXK71FYS1sJNHEzeGY+uPOrDROrlumjcsE7jmF7qUPB8ogbM9qmoKWs0UsdXPSU01PTyzP1JWgk7T9XO4difrLdo7bbcx9TR0rKaLZGC3W2ngOslUWksFn0f0fNsjoufqao+RI5uTrnYHl+7OU62jlF00es9wAe2GEyvbnPyjRsOeKmi+sjrRVRGotlLFA5p1HARaj2nqIVdHpZFPVTiistXUvhkMT5GNaNo86bbJLT8otXDTHVbNR885o3OkAwCq2gff9HrTLWm3RRwh5nrGySfKSkna5uNgCaN21xLGuILSRnB4IyTtKZpKmOto4amLPNzMD256inltSpDlZ+tqbj/AFnmp6SYCNtI17mOGQ3Ljlw8+xVctzqWWapjL5JJZ6dgY7W8oHmycjtKmjYlcnaspaai4QU9fOJcxxVLW6jgXOdkNBBzuAzwWqds2KCLXZNK7avOq4/2hPoP/JeiV/6K5edVwxpET/sf+SUrrKTJS8UijKvvpxYqvue9R9FvoQY/bKfvx/MVV3femNGNlkb3ioLnKtdFG85ptZG5xmsj8VUZVzod+vVj+2M96UfTiotNzjQO+EbD8Cl+6VeqHd7ey7Wast0jixlVC6EuHAOGMrkr49ts76i3wyS4Ly3aetSk5pFozcdBLvJbauJz6dm1jmjPk/tN62/zCjxTMmjD2PD2ncQgcUeq3R95SFHqt0feVg7PDsUm3/pD+6ow2gKRQfpD+6txFhlNzn5CTuldZXE5+Qk7pWg3QfRtP6MKQDhR6A/m2n9GPBSEC9ismSSiyUkcTiOdrS1zRNzQcNXcXcFW5Wt0WhintDxLGyQCYkB7QRuHWixNtMMUFqk5sjnHNJeG1BmAODjyiqfR8uitVI63NkdPzLn1OclrnYOAc/Wzj1LVRxRxN1Y2NYOprQAuhs8wVxWeo5q2qimdVuE1JzRE0T2l7i8jYGjVGwHtVxZgRZKNrmPjcyJrS17dUggdSlgnrXQVkCrM6UfTNh+0nwWlKg11qp7hU0k8xeHUry9mqcDPnSjPaOVUNoqL9DXO5mRk7qktdv5s7nJ7RBklBo9NI9gc+plfUQRawDpGnaMDrKt7lYLZdamOespmyyR7jkjI6j1jzJ6W2Uc1ZS1T4GmakBELt2pnqUyozl20jtt00TqWzOjhrHZjbTPOs+OXcB2+dNzx1NiNjutex7xTxfB6jbrFhcOkT1LTR2a2xVr6xlDA2ok6UmoMlTHMa9ha4BzTsIIyCmVWZtbPjfSirvtI8GnbD8GgeRslO/W7AVXVN+qrzaKixOppPjaYmF2Yi2PGdrs8AttHGyJgZG1rGN3NaMAJQBnhlMEW2UjqC1UtI9wc6GNrCRuJAUtIhaHHMxCYzc23nHN1C/G0jqz1JOaiGriNg1RgeSNgTnFclBzjG5cnauiuSoItePyVy87rtt/ceqH/AMl6JXj8lcvOq79Yn+gH3lKlKhCRRFdfx+Yaru+9M6N7LIzvFPX8/mKp7vvTWjuyyRdpQWuVd6FtL9PLG0f/AHbT4qjyr7Qb+8Gx/ah4FSj6ZQhC5Kz2mWh9FphZ3UlQBHUMy6CcDbG73g8Qvli+6P1+jd6qqZrA2op36s1OD5L/ADt7RtX2QvmzlVGOUq59kf3AgwtHXRVkZLCQ5uxzXbC0+ddVO6PvJiutvPv+EUz+Zq27ncH+YqPT3B9Q/wCDVERiqYiC5p3EdYVgsW9EKRRfPv7oTDeiE/R/Pv7AtxE1cTfMyd0rrKbmPyL+6Voc28/m2m9GFIUa3/RtN6MKQg6Wx0S+iZPSnwCxq1Oj7aySxuFHPFA/njl0keuMYHDISLGnQs3XzXWidEyW6SSPmzqspaEOOzfvKjuqKuRjBFdblU1DgSaeKONj2AHBJzu2q6rWtC7DT1FYuWQvbGaWvuVYHDLtarbCG7cY3bTsO5XLdHqKRjXSTXB2RnElU/I9hTRdnYNpwmn1EDOlNG3teAqv+rNn+tSuk78r3e9ODR2ysxi1038TM+Kv0SX3a3RZ17hTN7ZW/ioztI7MzYbnTep+fBUs1Jzl+qKSkijpYoyxreaoGPAy3JJcdy0rIIYmgNijBAwSGAZU2ognSiz58mqMncie7wCP6y0Tvm4K6XuUr/wVo12Bs2di61zjeVfoqTfyRmO0XN/bCG+JXD77VNGt8S1DAdxlmjZn2lGkVO6tjoacMZJr1G1smdUjVO/Cp6qwyi52ymxC9uJXYdEXxR7BgAH3qfRcMul3njD4LRCWHc41bSP5Apef0hduo7fH3p3O8Ap9JAylpY4GNY0MG6Nuq3PHA4J3iiqvV0icM89bI+xj3LiWG8xwulnvNJBGwZc4UuwDtJVtk5VXpK7GjFyzu5hyBqGlrayATR6SPljdtDoYY8HxXXxLO75y93F3Y5rfALLcndBc4mPqXSOhoHkERub86cbx1dq3pIUn2Ciq7FCyLXdW18rmnID6g4PaAsfW7dIJDx5kfeXoVwx8EcvPKz6fk9CPvKpXSTihCiK7SD6BqeweK40f2WSH1+K60gP5iqeweK5sOyyQdhQWS0GgTdflDsg6qjPsaVnlouT7+8Wy+nP3SpR9LoQhclC8I5ZNFq2k0hfpAxploasNY9wHzTwMYPmPAr3dZXlMY1/JteQ4boQ71hwKD5mUeqY3WjfqjXB1dbG3HUpKYqd0feCsCt6AT1H89J2BMjohPUnzr+wLcRMTcx+Rf3SulxKfkZO6VoJb/o2m9G1SFGt5/NlN6MKQg6Wu0VP5qk9KfALILX6KH81SelPgEixNuFtbcKylfIMxQh+sA4tJJAxuUaosrm1jJ6OXmNWLmdXbsGc5zxParjOOIXJc0byFcVUiyubBHE11KQ0EfKQ6+rk727dhVtTsFPTRwhznBjQ0Occk9q5Mjc7XBIZ4wemFcEgOCNZRfhUOemEjq6EfWQcy2ulmqZJnc8HyY19WVzQcDA2AqWMAAcBsUN1whHErk3FmNjSUE4OGUuuq43EY6BSG6NYNoaO1wQWRcjXVLLfYGb54G9sgUR+lNG3Oa2nH8YQaTWydiUuWV/rdQD/OxnsBPuTb9MKLhNK/uxOPuQa0lcPayRhZI1r2nYQ4ZBWRdpfT/VjrH9kWPFMP0sJ6NHVntLR70GzBZGwNaA1rRgADAAXJlZg+UFiXaTVJ6Nvf/FMAmzpDXndRQjvSk+5DWwrpmfBnAODiV59Uu1tIZfQj7xUx16ubwQIqRn/IqvjilNZLVVErXySANw1uGtA6lKiQkQkURX6QfQVR2DxSWQYs1P3UmkBxYajsHiurOMWem7qCctNyc7eUezeld9wrMLU8mjdflItAPBzz/wCwqXwfSSEIXJQsvyk/3cXr0HvC1CwXKnpNaKLRa4WWorWMuNXT5hgwSXbfMNm470Hz0mKros7wT6YqeizvBWDpvRHYnaX5yTsCab0R2J2m6b/UtxEnK4l+Zf3T4LpcS/Myd0+C0Et5/NtP6MeCkqNb9tspvRjwUhAuVY0N7FspjEYp5NZ2t8mBgfzVbxQgt36VuOdWgqj2uaPemXaTVTujbz/FMPwVcoktwhZJzbA6V/Uz8U1dXB0huLt1HA0/vSk+5cG+XVw2MpGepxVc2WoxrSUUzGnjjKda4PGQU0SDdrs4/pFO3uw/iVwa+6O33At7sTQm01UVDKaHnHnzAdaamnjPXO6VyqT2ED3Jtwmf06yqd2ylNUVNcrpmSPVgh/aIU34nroRsnbMOpzcKdoqIaZh6T5X9sjj71z8Dp+MQPaSVIc18b9WRpY4bwUiqGhS043QR/wDEJTzERwRGw+oKLVVE0lW2ipc847eRvCu6LRmlijDqn5aY7Tk7B+KzbioTXNIy0gjzJcnrVk6wUwOtF8kf3dir5oX08pjkG0bjwISXUcetcTTxwN1pHho8V0SACc7t6iWWiN6uElROTzEZwB1+ZW3B0ytMpPNU00g6w1PxzNecFrmO/ZcMFahkUcbAxkbWNG5oGxNzUkEzC18Y/BZ7LjPIXc8Jp53ROOdU7D1hcLSLKwWlt7vDKF9U2la5rnc44ZAwFa6RaJ0ljtYqYrsysk5wMMYDdgPHYc8FlzuSADfjaufLhyvOWcvn8bnKSZiu0hP5iqPV4p217LXT9wJrSH6BqPV4p63jFupx+4F1YSVreS5pdylWvHDnD/7CsitjyUAnlKt+BuZKf/YVL4PoxCELkoXzXyuVTn8rdfSvbsZSwyNd5sYX0ovDuWzRyoh0gh0gjh16aeJsEkgHQcCcA+YjwQeXpipOGM74T6jVvzbO+FYOxuCcp+m/1JsbgnafpPW4h8rib5iTunwXa4m+Yf3StBKDZbKbP+m3wUjco9B9HU/ox4J/KBeCEiVBButQ6GnbHHsfK7VGFobLaIrfTte5gdO4bXHh2LO3RmynqMZbBKHOH7vFbSORs0TZGEFrhkELHJYUta7pAHtVfcqJhgdNG3D2bTjiFY5US4ztho3gnynjVaOtZiqJV8sJrtIaWjd0CNYqeOpRZg6nr6aviBc6A4e0by0710vjLYxxtijbGwANaMABdbSmaaqiq4WyxPDmnqKeJAGScDzrk0rrxE00zZcYc1wGfMVUKdc65tQ4RRHWYw5LuBKgLpx8Sm9HY2u0krjJ0mNBb61rVkC2SnrWVtP86warm/tt6le099opmjXfzL+LXjGFmz6qyVRei3nYh9bBz2J+W80rRiJ3PP4Bv4qpmmfPK6WTpHgNwHUnGJXBGs0g8RhO6IPENPU0jtkscpJ844FNZTbo3snFRA/m527NbrHUVqzUjWoVFHfKlrcS0rXkcWuwCm57lVVLSw4hYd4ack+tYyrorpmz1r3s2tHkg9eFHSDZsG5C6RFhZbRNfLoyhgkjike1ztaTOAAM8FZ37Q+osFvbVTVkMwdIGasYORkedZ5j3xu1o3uY7racFBke/pPc7tcSs2ct2X45XjzvKWX5/MVekP0FP6vFSaTZRQj9weCjaQ/Qc/nLfFSoBimiHU0eC26nVtOSP+8qi9DN91Ypbjkf/vIp/s8vgFL4PoZCELkoUG9Wilv1mqbZWtLoKhuq7VOCOII84O1TkIPl3S/RCv0PuxpaoGSnkJMFQB5Mg9xHELL1vzbO+F9cX2xUGkVplt9whEsMm4/WYeDgeBC+adPdDa/Q64Mp6kGWlkfmCoA2PHUepw4hWeihHRCcg6T+1NjohOQfX7VuIeXEx+Qk7pXSbnPyEndPgtBaD6Op/RjwT5TFB9HU3ox4KRxQCOKRLxQDgHAg7QUlLPVW7yadzZIv9N/DsS70dilmiWb1VuGBTxsPWXZUWSSSZ/OTSF7/AA7EmNu5JkDikkgEcFyZGDe9o9a4NXTt3zxj+IKhRCGPL4nvicd+ocLs68myWeWQdTnbFGdc6Jm+qj/5Jp17t7f8y09gUwTtwxhCrjfqHg97uxhXDtIKYbopndjVRa5SFrSdrQVUHSBp6FHO71Ln48qHdC3SesoLrGBgDAQqUXS5P6NA1o/ecuvhd3duigZ/NBbpVSl95dufC3sauTFeXnbVNb2NQXiRUnwG5v6Ve/1BAtNQ75ytmP8AFhBd5HWFyZY275GDtKqBZGHpTSu7XldCx02doJ7XFBYurKZvSnjH8QTbrnQt31MftUUWakH+G0rttrpB/hN9iCJd7hDW0fwSlcZXyuAyBsG1WzW6jGtPABNwU8VOSYo2jPmCdQC3vI1t5Q2+alk8QsEvQeRUZ0+k81G/7zVL4PfkIQuShCEIBeWcvo/sZQfbm/dcvU15fy9RvfoVROa0lrK5msRwy1wVg8Jb0QnIPr9qbb0QnIdzu1biHVzI3Xjc3rBCVC0KuG4VtPG2nNAXmMauQ7YV38YXJ3RoWjtcrDAznA7UIK/4Td3boYG+vKQuvLhskgb2NVjrDrSGRv7QQVpivLv82xvY1cmhujuncXDsCs+eZnpJOfjH1kFb8U1TuncJj2HC6FlYenPM7tep3wiMcUhqoxxQQ/iOl46x7XFKLFQ/6ee0lSDXRD6w9q4+MYuDgfWg5bZqFv8AgN9adbbqRnRgYPUEjawv2Mikef3WkqRHBc5/mbXWyd2nefcg5FPE3cwLrm2D6oU6HRrSqo2xaO3Jw+zuHipsPJ/pvUdDR2qbni8tb4lTRS6jeoJcDqAWmi5KNO5iPzVHFn9uoYPBTouRXTST5w0EXbOT4BNgxYx5kZHWvQoeQfSR/wA7drfF2B7vcpsPIBXH5/SKJvcpyfEqdoPLy4daQvaOK9fh/o/Uo+e0hqXdyBo95U+LkEsDR8rc7jL/ABNb7k7QeI86zrSc8zrXvsPIfojGPLbXS96oI8Ap0PI/oXFvtRk78zz707QfORqGDik+EsHEL6di5NdDoeho/SfxAu8Sp8Oh+jlPjmrFb24/9O38FOw+UvhLTuIKcZz8p+Tp5X92Mn3L62itFtg+at9LH3YWj3KS2GJnRjY3saAnYfJUVpvM/wAzaa5/ZTv/AAU6HQ3Sqo+b0fuB7YSPFfVSFOyvmGHk200m3WKdvfe1viV6byUaA3XRquq7neWMgmljEMUTXhxAzkkkbOAXqKEvK0CEIWQIQhAKJdLXR3m2zUFfTsqKaYYex3H8ChCDxTSjkXulHUzVFic2spCcthc7ErB1bdjl5+dG9JmzPhZo/cXPacECndsPahC1KJcWg+m1QAWaN1oB/aaG+JU2Hku08n3Wbm/STsb70ITtRMi5GNOpSNeGhhH71TnwBU2HkI0sk+duVsi7HPd7kITtRPi/o/XZ3z+kNKzuQOd4kKbD/R7bkc/pLKe5TAeJQhTaJsX9HyzN+evdxk7oY33KfDyC6Js+dmuU3bUY8AhCbROh5FNCYulbppfSVDz71Ph5KdCIMauj1M7vlzvEoQptFhBoHopT45rR63N/7DT4qwhsFnpxiG1UUfdgaPchCCXHS08XzcETO6wBOoQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQg/9k=", "photoSource": "0900766b815685bf.pdf p1", "docs": [], "points": []}], "e5": [{"vendor": "Trane", "model": "Symbio™ 700 — Odyssey™ (LonTalk) · SCC 프로파일 (실내 쾌적 제어)", "name": "Symbio™ 700 Odyssey™ · SCC 프로파일 (실내 쾌적 제어)", "cat": "HVAC.AIR.RTU", "tag": "rooftop", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 137점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 4. TWE Accessories", "page": 14, "orientation": "row", "header": ["Model Base (Subbase)", "Used With"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "current", null, null, "current", null, null, null, null, null, null, "current", "current", "current", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["BAYBASE009*", "TWE060"], ["BAYBASE0010*", "TWE072, TWE090"], ["BAYBASE0011*", "TWE120"], ["BAYBASE0012*", "TWE150, TWE180"], ["BAYBASE0013*", "TWE240, TWE300"], ["Drip Kit", ""], ["BAYDRKT006*", "TWE060"], ["BAYDRKT007*", "TWE072, TWE090"], ["BAYDRKT008*", "TWE120"], ["BAYDRKT009*", "TWE150, TWE180"], ["BAYDRKT010*", "TWE240, TWE300"], ["Duct Flange Kit", ""], ["BAYDUCT010*", "TWE051, TWE060, TWE072, TWE076, TWE090, TWE101, TWE120"], ["BAYDUCT020*", "TWE126, TWE150, TWE156, TWE180, TWE201, TWE240, TWE251, TWE300"], ["Filters – 2” MERV 13", ""], ["BAYFILT001*", "TWE060"], ["BAYFILT002*", "TWE072, TWE090"], ["BAYFILT003*", "TWE120"], ["BAYFILT004*", "TWE150, TWE180"], ["BAYFILT005*", "TWE240, TWE300"], ["Rubber Isolators(a) (b) (c)", ""], ["BAYISLT004* (Floor — Blue)", "TWE060, TWE072, TWE090, TWE120"], ["BAYISLT009* (Floor — Red)(d)", "TWE150, TWE180"], ["BAYISLT010* (Floor — Green)(d)(a)", "TWE240, TWE300"], ["BAYISLT012* (Suspended —Red/Green)", "TWE150, TWE180"], ["BAYISLT013* (Suspended —Red/Green)(c)", "TWE060"], ["BAYISLT014* (Suspended — Green)(c)", "TWE072, TWE090"], ["BAYISLT015* (Suspended — Green/Black)(c)", "TWE120"], ["BAYISLT016* (Suspended —Red/Green)", "TWE240 , TWE300"], ["Steel Spring Isolators(b)", ""], ["BAYISLT019* (Floor — Red)(c)(a)", "TWE060, TWE072, TWE090, TWE120"], ["BAYISLT021* (Floor — Black)(c)(a)", "TWE150, TWE180"], ["BAYISLT032* (Floor — Black/Yellow)(c)(a)", "TWE240, TWE300"], ["BAYISLT028* (Suspended — Tan)", "TWE060"], ["BAYISLT029* (Suspended — Red)", "TWE072, TWE090, TWE120"], ["BAYISLT030* (Suspended — Black)", "TWE150, TWE180"], ["BAYISLT031* (Suspended — Black/Yellow)", "TWE240, TWE300"], ["Plenum(e)", ""], ["BAYPLNM015* (Discharge Plenum & Grille)(e)", "TWE060"], ["BAYPLNM016* (Discharge Plenum & Grille)(e)", "TWE072, TWE090"], ["BAYPLNM017* (Discharge Plenum & Grille)(e)", "TWE120"], ["BAYPLNM018* (Discharge Plenum/Hydronic Coil Plenum & Grille)(e)", "TWE150, TWE180"], ["BAYPLNM019* (Discharge Plenum/Hydronic Coil Plenum & Grille)(e)", "TWE240, TWE300"], ["BAYPLNM020* (Hydronic Coil Discharge Plenum & Grille)(e)", "TWE060"], ["BAYPLNM021* (Hydronic Coil Discharge Plenum & Grille)(e)", "TWE072, TWE090"], ["BAYPLNM022* (Hydronic Coil Discharge Plenum & Grille)(e)", "TWE120"], ["BAYPLNM030* (Electric Heat Discharge Plenum & Grille)(e)", "TWE060"], ["BAYPLNM031* (Electric Heat Discharge Plenum & Grille)(e)", "TWE072, TWE090"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 5. Electric heaters", "page": 15, "orientation": "row", "header": ["Model", "Used With"], "quantities": ["capacity", "power", "power", "power", "power", "power", "power", "power"], "rows": [["6–10 Ton Electric Heater Selection", ""], ["BAYHTRN106* — 4.33/5.76 kW Heater 208/240/1 Phase", "TWE060*1, TWE090*1, TWE120*1"], ["BAYHTRR112* — 8.65/11.52 kW Heater 208/240/1 Phase", "TWE060*1, TWE090*1, TWE120*1"], ["BAYHTRS117* — 12.98/17.28 kW Heater 208/240/1 Phase", "TWE060*1, TWE090*1, TWE120*1"], ["BAYHTRR123* — 17.31/23.04 kW Heater 208/240/1 Phase", "TWE060*1, TWE090*1, TWE120*1"], ["BAYHTRN129* — 21.63/28.80 kW Heater 208/240/1 Phase", "TWE090*1, TWE120*1"], ["BAYHTRN305* — 3.76/5.00 kW Heater 208/240/3 Phase", "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"], ["BAYHTRR310* — 7.48/9.96 kW Heater 208/240/3 Phase", "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 5. Electric heaters (continued)", "page": 16, "orientation": "row", "header": ["Model", "Used With"], "quantities": ["power", "power", "power", "power", "power", "power", "power", "power", "power", "power", "power", "power", "power", "capacity", "power", "power", "power", "power", "power", "power", "power", "power", "power", "power", "power", "power"], "rows": [["BAYHTRR315* — 11.24/14.96 kW Heater 208/240/3 Phase", "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"], ["BAYHTRN325* — 18.72/24.92 kW Heater 208/240/3 Phase", "TWE060*3 (CV & OS MTR), TWE072*3B, TWE090*3, TWE120*3 (VFD)"], ["BAYHTRN335* — 26.20/34.88 kW Heater 208/240/3 Phase", "TWE090*3, TWE120*3 (VFD)"], ["BAYHTRN405* — 5.00 kW Heater 460/3 Phase", "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"], ["BAYHTRR410* — 9.96 kW Heater 460/3 Phase", "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"], ["BAYHTRR415* — 14.96 kW Heater 460/3 Phase", "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"], ["BAYHTRN425* — 24.92 kW Heater 460/3 Phase", "TWE060*4 (CV & OS MTR), TWE072*4******C/D, TWE090*4******C/D, TWE120*4******C/ D"], ["BAYHTRN435* — 34.88 kW Heater 460/3 Phase", "TWE090*4******C/D, TWE120*4******C/D"], ["BAYHTRNW05* — 5 kW Heater 575/3 Phase", "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"], ["BAYHTRRW10* — 9.96 kW Heater 575/3 Phase", "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"], ["BAYHTRRW15* — 14.96 kW Heater 575/3 Phase", "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"], ["BAYHTRNW25* — 24.92 kW Heater 575/3 Phase", "TWE060*W (CV & OS MTR), TWE072*W, TWE090*W, TWE120*W (VFD)"], ["BAYHTRNW35* — 34.88 kW Heater 575/3 Phase", "TWE090*W, TWE120*W (VFD)"], ["12.5–25 Ton Electric Heater Selection", ""], ["BAYHTRP310* — 7.51/10.0 kW Heater 208/230 3 Phase", "TWE150*3, TWE180*3, TWE240*3 , TWE300*3 (VFD)"], ["BAYHTRP320* — 14.96/19.92 kW Heater 208/230 3 Phase", "TWE150*3, TWE180*3, TWE240*3 , TWE300*3 (VFD)"], ["BAYHTRP330* — 22.47/29.92 kW Heater 208/230 3 Phase", "TWE150*3, TWE180*3, TWE240*3 , TWE300*3(VFD)"], ["BAYHTRP350* — 37.44/49.84 kW Heater 208/230 3 Phase", "TWE150*3, TWE180*3, TWE240*3 , TWE300*3 (VFD)"], ["BAYHTRP410* — 10.0 kW Heater 460/3 Phase", "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"], ["BAYHTRP420* — 19.92 kW Heater 460/3 Phase", "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"], ["BAYHTRP430* — 29.92 kW Heater 460/3 Phase", "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"], ["BAYHTRP450* — 49.84 kW Heater 460/3 Phase", "TWE150*4******C/D, TWE180*4******C/D, TWE240*4 (VFD), TWE300*4 (VFD)"], ["BAYHTRPW10* — 10.0 kW Heater 575/3 Phase", "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"], ["BAYHTRPW20* — 19.92 kW Heater 575/3 Phase", "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"], ["BAYHTRPW30* — 29.92 kW Heater 575/3 Phase", "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"], ["BAYHTRPW50* — 49.84 kW Heater 575/3 Phase", "TWE150*W, TWE180*W, TWE240*W , TWE300*W (VFD)"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 6. General data — 6-7.5 tons (TTA0724*A*-TTA0904*D*) condensing units — 60 Hz", "page": 23, "orientation": "row", "header": ["", "6 Tons", "6 Tons", "7.5 Tons", "7.5 Tons"], "quantities": [null, "capacity", null, "airflow", "capacity", null, "capacity", "efficiency", "efficiency", "efficiency", null, "power", null, null, null, null, "current", "current", "current", null, null, "dimension", null, null, null, null, null, null, "airflow", "power", "speed", null, null, null, null], "rows": [["", "Single Compressor TTA0724*A*", "Dual Compressor TTA0724*D*", "Single Compressor TTA0904*A*", "Dual Compressor TTA0904*D*"], ["Cooling Performance - Gross Cooling Capacity", "", "", "", ""], ["Matched Air Handler", "TWE0904*A*", "TWE0724*B*", "TWE0904*A*", "TWE0904*B*"], ["AHRI Rated Airflow", "2,400", "2,400", "3,000", "3000"], ["Gross Cooling Capacity - System", "78,000", "77,000", "98,000", "96,000"], ["Condensing Unit Only", "70,000", "68,000", "92,000", "92,000"], ["AHRI Net Cooling Capacity", "76,000", "75,000", "95,000", "93,000"], ["Efficiency", "", "", "", ""], ["Matched Air Handler (EER)", "11.5", "11.5", "11.5", "11.5"], ["Condensing Unit Only (EER)", "13.6", "12.0", "12.7", "12.8"], ["System (IEER)", "14.8", "14.8", "14.8", "14.8"], ["System kW/Condensing Unit kW", "5.5 / 4.9", "5.7 / 5.2", "8.1 / 7.1", "8.0 / 7.0"], ["Compressor", "", "", "", ""], ["Type", "Scroll", "Scroll", "Scroll", "Scroll"], ["No./Tons", "1 / 5.1", "2 / 2.4", "1 / 6.9", "2 / 3.3"], ["System Data", "", "", "", ""], ["No. Refrigerant Circuits(a)", "1", "2", "1", "2"], ["Suction Line Connection (in.) OD(a)", "1 1/8", "7/8", "1 3/8", "1 1/8"], ["Liquid Line Connection (in.) OD(a)", "1/2", "1/2", "1/2", "1/2"], ["Outdoor Coil", "", "", "", ""], ["Type", "MCHE", "MCHE", "MCHE", "MCHE"], ["Tube Size OD/Coil Width MCHE (in.)", "0.8", "0.8", "0.8", "0.8"], ["Face Area (sq ft)", "18.5", "17.4", "18.5", "17.4"], ["Rows/FPI (Fins per inch)", "1/23", "1/23", "1/23", "1/23"], ["Outdoor Fan", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/26", "1/26", "1/26", "1/26"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "5,700", "5,700", "5,700", "5,700"], ["No. Motor/HP", "1/0.5", "1/0.5", "1/0.5", "1/0.5"], ["Motor RPM", "1,100", "1,100", "1,100", "1,100"], ["Refrigerant Charge (Field Supplied)", "", "", "", ""], ["lbs of R-410A", "10.0", "7.0 / 7.0", "10.4", "7.1 / 7.5"], ["Shipping Dimensions", "", "", "", ""], ["HxWxD (in.)", "45” x 45.25” x 39”", "45” x 45.25” x 39”", "45” x 45.25” x 39”", "45” x 45.25” x 39”"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 7. General data — 10-12.5 tons (TTA1204*D*-TTA1504*D*) condensing units — 60 Hz", "page": 24, "orientation": "row", "header": ["", "10 Tons", "10 Tons", "12.5 Tons"], "quantities": [null, "capacity", null, "airflow", "capacity", null, "capacity", "efficiency", "efficiency", "efficiency", null, "power", null, null, null, null, null, null, null, null, null, "dimension", null, null, null, null, null, null, "airflow", "power", "speed", null, null, null, null], "rows": [["", "Dual Compressor TTA1204*D*", "Manifolded Compressor TTA1204*C*", "Dual Compressor TTA1504*D*"], ["Cooling Performance - Gross Cooling Capacity", "", "", ""], ["Matched Air Handler", "TWE1204*B*", "TWE1204*A*", "TWE1504*B*"], ["AHRI Rated Airflow", "4,000(a)", "4,000(a)", "5,000"], ["Gross Cooling Capacity - System", "120,000", "126,000", "159,000"], ["Condensing Unit Only", "112,000", "116,000", "150,000"], ["AHRI Net Cooling Capacity", "116,000", "122,000(b)", "155,000"], ["Efficiency", "", "", ""], ["Matched Air Handler (EER)", "11.5", "11.5", "11.2"], ["Condensing Unit Only (EER)", "12.7", "12.5", "12.0"], ["System (IEER)", "14.8", "14.8", "14.2"], ["System kW/Condensing Unit kW", "9.6 / 8.4", "10.0 / 8.8", "13.4 / 12.0"], ["Compressor", "", "", ""], ["Type", "Scroll", "Manifolded Scrolls", "Scroll"], ["No./Tons", "2 / 4.1", "2 / 4.3", "2 / 5.6"], ["System Data", "", "", ""], ["No. Refrigerant Circuits(c)", "2", "1", "2"], ["Suction Line Connection (in.) OD(c)", "1 1/8", "1 3/8", "1 1/8"], ["Liquid Line Connection (in.) OD(c)", "1/2", "1/2", "1/2"], ["Outdoor Coil", "", "", ""], ["Type", "MCHE", "MCHE", "MCHE"], ["Tube Size OD/Coil Width MCHE (in.)", "0.8", "0.8", "1.0"], ["Face Area (sq ft)", "22.7", "23.8", "27.0"], ["Rows/FPI (Fins per inch)", "1/23", "1/23", "1/23"], ["Outdoor Fan", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/28", "1/28", "1/28"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "8,800", "8,800", "8,800"], ["No. Motor/HP", "1/1", "1/1", "1/1"], ["Motor RPM", "1,125", "1,125", "1,125"], ["Refrigerant Charge (Field Supplied)", "", "", ""], ["lbs of R-410A", "8.2 / 8.4", "13.1", "10.4/10.4"], ["Shipping Dimensions", "", "", ""], ["HxWxD (in.)", "45” x 55” x 42”", "45” x 55” x 42”", "52.1” x 55” x 42”"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 8. General data — 15-25 tons (TTA1804*D*-TTA3004*C*) condensing units — 60 Hz", "page": 25, "orientation": "column", "header": ["", "15 Tons", "15 Tons", "20 Tons", "20 Tons", "25 Ton"], "quantities": [null, null, null, null, null, "capacity"], "rows": [["", "Dual Compressor TTA1804*D*", "Manifolded Compressor TTA1804*C*", "Dual Compressor TTA2404*D*", "Manifolded Compressor TTA2404*C*", "Manifolded Compressor TTA3004*C*"], ["Cooling Performance - Gross Cooling Capacity", "", "", "", "", ""], ["Matched Air Handler", "TWE1804*B*", "TWE1804*B*", "TWE2404*B*", "TWE2404*B*", "TWE3004*B*"], ["AHRI Rated Airflow", "6,000", "6,000", "8,000", "8,000", "8,750"], ["Gross Cooling Capacity - System", "198,000", "194,000", "254,000", "258,000", "308,000"], ["Condensing Unit Only", "190,000", "182,000", "252,000", "266,000", "316,000"], ["AHRI Net Cooling Capacity", "193,000", "188,000", "246,000", "250,000", "297,000"], ["Efficiency", "", "", "", "", ""], ["Matched Air Handler (EER)", "11.2", "11.2", "10.2", "10.2", "10.1"], ["Condensing Unit Only (EER)", "12.7", "12.8", "12.5", "12.1", "11.7"], ["System (IEER)", "14.2", "14.2", "13.2", "13.2", "13.2"], ["System kW/Condensing Unit kW", "15.8 / 14.2", "15.1 / 13.3", "21.2 / 18.9", "23.4 / 21.2", "28.6 / 25.5"], ["Compressor", "", "", "", "", ""], ["Type", "Scroll", "Manifolded Scrolls", "Scroll", "Manifolded Scroll", "Manifolded Scrolls"], ["No./Tons", "2 / 6.9", "1 / 7.6, 1 / 5.6", "1 / 10.2, 1 / 8.7", "2 / 10.0", "2 / 11.8"], ["System Data", "", "", "", "", ""], ["No. Refrigerant Circuits(a)", "2", "1", "2", "1", "1"], ["Suction Line Connection (in.) OD(a)", "1 3/8", "1 5/8", "1 3/8", "1 5/8", "2 1/8"], ["Liquid Line Connection (in.) OD(a)", "1/2", "5/8", "1/2", "5/8", "5/8"], ["Outdoor Coil", "", "", "", "", ""], ["Type", "MCHE", "MCHE", "MCHE", "MCHE", "MCHE"], ["Tube Size OD/Coil Width MCHE (in.)", "0.8", "0.8", "0.8", "0.8", "1.0"], ["Face Area (sq ft)", "44.3", "44.3", "44.3", "44.3", "51.3"], ["Rows/FPI (Fins per inch)", "1/23", "1/23", "1/23", "1/23", "1/23"], ["Outdoor Fan", "", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "2/28", "2/28", "2/28", "2/28", "2/28"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "17,000", "17,000", "17,000", "17,000", "17,000"], ["No. Motor/HP", "2/1", "2/1", "2/1", "2/1", "2/1"], ["Motor RPM", "1,125", "1,125", "1,125", "1,125", "1,125"], ["Refrigerant Charge (Field Supplied)", "", "", "", "", ""], ["lbs of R-410A", "11.5 / 11.5", "22.5", "11.2 / 11.2", "23.8", "29.8"], ["Shipping Dimensions", "", "", "", "", ""], ["HxWxD (in.)", "51.1” x 96” x 48”", "51.1” x 96” x 48”", "51.1” x 96” x 48”", "51.1” x 96” x 48”", "57.1” x 96” x 48”"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 9. General data - 6-10 tons (TWE0724*B* - TWE1204*B*) SZVAV and 2-speed VFD air hand", "page": 26, "orientation": "row", "header": ["", "6 Tons", "7.5 Tons", "7.5 Tons", "10 Tons", "10 Tons"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, "dimension", null, "airflow", null, "power", "speed", null, "current", null, null, null, null, null], "rows": [["", "Dual Circuit TWE07243B*, 4B*, WB*", "Single Circuit TWE09043A*, 4A*, WA*", "Dual Circuit TWE09043B*, 4B*, WB*", "Single Circuit TWE12043A*, 4A*, WA*", "Dual Circuit TWE12043B*, 4B*, WB*"], ["System Data", "", "", "", "", ""], ["No. Refrigerant Circuits", "2", "1", "2", "1", "2"], ["Suction Line Connection (in.) OD", "1-1/8", "1-3/8", "1-1/8", "1-3/8", "1-1/8"], ["Liquid Line Connection (in.) OD", "1/2", "1/2", "1/2", "1/2", "1/2"], ["Indoor Coil", "", "", "", "", ""], ["Type", "Lanced/Intertwined", "Lanced/Intertwined", "Lanced/Intertwined", "Lanced/Intertwined", "Lanced/Intertwined"], ["Tube Size (in.)", "0.375", "0.375", "0.375", "0.375", "0.375"], ["Face Area (sq. ft.)", "8.1", "8.1", "8.1", "11.2", "11.2"], ["Rows/FPI (Fins per inch)", "4/14", "4/14", "4/14", "4/14", "4/14"], ["Refrigerant Control", "Expansion Valve", "Expansion Valve", "Expansion Valve", "Expansion Valve", "Expansion Valve"], ["Drain Connection Size (in.)", "1 PVC", "1 PVC", "1 PVC", "1 PVC", "1 PVC"], ["Indoor Fan", "", "", "", "", ""], ["Type", "Centrifugal", "Centrifugal", "Centrifugal", "Centrifugal", "Centrifugal"], ["No. Used/Diameter x Width (in.)", "1/15x15", "1/15x15", "1/15x15", "1/15x15", "1/15x15"], ["Drive Type/No. Speeds", "Belt/VFD Variable", "Belt/VFD Variable", "Belt/VFD Variable", "Belt/VFD Variable", "Belt/VFD Variable"], ["CFM (Nominal)", "2400", "3000", "3000", "4000", "4000"], ["No. Motors", "1", "1", "1", "1", "1"], ["Motor HP - Standard/Oversized", "2.0/3.0", "2.0/3.0", "2.0/3.0", "2.0/3.0", "2.0/3.0"], ["Motor RPM", "1725", "1725", "1725", "1725", "1725"], ["Motor Frame Size", "56 H", "56 H", "56 H", "56 H", "56 H"], ["Filters(a)", "", "", "", "", ""], ["Type/Furnished", "Throwaway/Yes", "Throwaway/Yes", "Throwaway/Yes", "Throwaway/Yes", "Throwaway/Yes"], ["(No.)/Size Recommended", "(3) 16x25x1", "(3) 16x25x1", "(3) 16x25x1", "(4) 16x25x1", "(4) 16x25x1"], ["MERV 13 (No.)/Size Recommended", "(3) 16x25x2", "(3) 16x25x2", "(3) 16x25x2", "(4) 16x25x2", "(4) 16x25x2"], ["Shipping Dimensions", "", "", "", "", ""], ["HxWxD (in.)", "61.2\" x 30.5\" x 53\"", "61.2\" x 30.5\" x 53\"", "61.2\" x 30.5\" x 53\"", "61.2\" x 30.5\" x 69\"", "61.2\" x 30.5\" x 69\""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 13. Gross cooling capacities (MBH) 6 tons TTA0724*A condensing unit with 7.5 tons TW", "page": 30, "orientation": "column", "header": ["CFM", "Ent DB (° F)", "Ambient Temperature (°F) 85", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "noise", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb (°F)", "", "", "Entering Wet Bulb (°F)", "", "", "Entering Wet Bulb (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC"], ["2160", "75 80 85 90", "72.8 61.9 73.5 73.5 77.1 77.1 80.8 80.8", "79.9 47.5 79.8 59.0 80.0 70.5 80.8 80.8", "87.0 32.0 86.7 43.9 86.5 55.6 86.4 67.0", "70.0 60.5 70.9 70.9 74.5 74.5 78.0 78.0", "76.8 46.2 76.7 57.6 76.9 69.2 78.2 78.2", "83.6 30.8 83.4 42.7 83.1 54.3 83.0 65.8", "66.9 59.0 68.2 68.2 71.8 71.8 75.2 75.2", "73.3 44.8 73.3 56.2 73.6 67.7 75.3 75.3", "80.0 29.5 79.7 41.4 79.5 52.9 79.4 64.4"], ["2400", "75 80 85 90", "74.2 65.6 75.7 75.7 79.5 79.5 83.1 83.1", "81.1 49.7 81.0 62.3 81.3 75.2 83.2 83.2", "88.0 32.5 87.7 45.7 87.5 58.6 87.4 71.3", "71.3 64.2 73.1 73.1 76.8 76.8 80.3 80.3", "77.8 48.4 77.8 61.0 78.2 73.8 80.4 80.4", "84.6 31.3 84.3 44.5 84.1 57.3 84.0 70.0", "68.1 62.7 70.4 70.4 74.0 74.0 77.3 77.3", "74.3 47.0 74.4 59.5 74.8 72.4 77.4 77.4", "80.9 30.0 80.6 43.3 80.4 55.9 80.3 68.6"], ["2640", "75 80 85 90", "75.4 69.3 77.7 77.7 81.5 81.5 85.0 85.0", "82.1 51.7 82.0 65.6 82.5 79.8 85.2 85.2", "88.8 33.0 88.6 47.6 88.3 61.5 88.2 75.6", "72.4 67.9 75.0 75.0 78.7 78.7 82.2 82.2", "78.7 50.6 78.8 64.3 79.3 78.5 82.3 82.3", "85.4 31.8 85.1 46.4 84.8 60.2 84.8 74.3", "69.2 66.4 72.1 72.1 75.8 75.8 79.1 79.1", "75.2 48.9 75.3 62.8 76.0 76.0 79.1 79.1", "81.6 30.6 81.3 45.1 81.1 58.8 81.1 72.9"], ["2880", "75 80 85 90", "76.4 72.9 79.4 79.4 83.2 83.2 86.7 86.7", "82.9 53.7 82.9 68.9 83.5 83.5 86.8 86.8", "89.5 33.5 89.3 49.4 88.9 64.4 89.1 79.9", "73.4 71.5 76.7 76.7 80.3 80.3 83.7 83.7", "79.5 52.3 79.6 67.5 80.5 80.5 83.8 83.8", "86.0 32.4 85.8 48.3 85.4 63.1 85.4 78.5", "70.2 70.0 73.7 73.7 77.3 77.3 80.5 80.5", "76.0 50.8 76.1 66.1 77.3 77.3 80.5 80.5", "82.2 31.1 81.9 47.0 81.6 61.7 81.7 77.1"], ["CFM", "Ent DB (° F)", "Ambient Temperature (°F)", "", "", "Ambient Temperature (°F)", "", "", "", "", ""], ["", "", "115", "", "", "125", "", "", "", "", ""], ["", "", "Entering Wet Bulb (°F)", "", "", "Entering Wet Bulb (°F)", "", "", "", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "", "", ""], ["", "", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "", "", ""], ["2160", "75 80 85 90", "63.6 57.4 65.4 65.4 68.8 68.8 72.1 72.1", "69.6 43.4 69.7 54.7 70.1 66.2 72.2 72.2", "76.2 28.2 75.9 40.1 75.7 51.5 75.6 62.9", "60.0 55.7 62.2 62.2 65.6 65.6 68.7 68.7", "65.5 41.8 65.8 53.0 66.2 64.6 68.8 68.8", "71.8 26.7 71.5 38.6 71.4 49.9 71.4 61.3", "", "", ""], ["2400", "75 80 85 90", "64.7 61.1 67.4 67.4 70.8 70.8 74.1 74.1", "70.5 45.5 70.8 58.0 71.3 70.9 74.2 74.2", "76.9 28.7 76.7 41.9 76.5 54.4 76.4 67.2", "61.1 59.4 64.1 64.1 67.4 67.4 70.5 70.5", "66.6 43.6 66.8 56.3 67.5 67.5 70.6 70.6", "72.6 27.2 72.2 40.5 72.2 52.8 72.2 65.6", "", "", ""], ["2640", "75 80 85 90", "65.8 64.8 69.0 69.0 72.5 72.5 75.7 75.7", "71.5 47.3 71.6 61.3 72.6 72.6 75.8 75.8", "77.6 29.2 77.3 43.8 77.1 57.3 77.1 71.4", "62.2 62.2 65.6 65.6 68.9 68.9 72.0 72.0", "67.3 45.5 67.5 59.6 69.0 69.0 72.0 72.0", "73.1 27.8 72.8 42.3 72.7 55.7 72.8 69.8", "", "", ""], ["2880", "75 80 85 90", "66.8 66.8 70.5 70.5 73.9 73.9 77.0 77.0", "72.1 49.2 72.3 64.5 74.0 74.0 77.1 77.1", "78.2 29.8 77.9 45.7 77.6 60.3 77.7 75.7", "63.3 63.3 66.9 66.9 70.2 70.2 73.1 73.1", "67.9 47.5 68.2 62.8 70.3 70.3 73.2 73.2", "73.6 28.3 73.3 44.2 73.2 58.6 73.4 73.4", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 14. Gross cooling capacities (MBH) 6 tons TTA0724*D condensing unit with 6 tons TWE0", "page": 31, "orientation": "column", "header": ["CFM", "Ent DB (° F)", "Ambient Temperature (°F) 85", "", "", "", "", "", "Ambient Temperature (°F) 95", "", "", "", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "noise", "temperature", null, null, null, null, null, "temperature", null, null, null, null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb (°F)", "", "", "", "", "", "Entering Wet Bulb (°F)", "", "", "", "", "", "Entering Wet Bulb (°F)", "", ""], ["", "", "61", "", "67", "", "73", "", "61", "", "67", "", "73", "", "61", "67", "73"], ["", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "MBH SHC", "MBH SHC"], ["2160", "75 80 85 90", "71.0 61.4 72.0 72.0 76.2 76.2 80.8 80.8", "", "79.2 47.3 79.1 59.0 79.5 70.8 80.8 80.8", "", "88.7 32.6 88.4 44.6 88.1 56.5 88.2 68.2", "", "67.7 59.8 69.2 69.2 73.4 73.4 77.7 77.7", "", "75.4 45.8 75.5 57.5 75.9 69.3 77.8 77.8", "", "84.7 31.2 84.3 43.2 84.1 55.0 84.3 66.7", "", "64.2 58.2 66.3 66.3 70.3 70.3 74.5 74.5", "71.4 44.2 71.5 55.9 72.0 67.6 74.6 74.6", "80.3 29.6 80.0 41.6 79.8 53.4 80.0 65.1"], ["2400", "75 80 85 90", "72.5 65.2 74.6 74.6 79.0 79.0 83.6 83.6", "", "80.6 49.6 80.6 62.6 81.1 75.7 83.8 83.8", "", "90.1 33.2 89.8 46.6 89.6 59.8 89.8 72.8", "", "69.1 63.7 71.7 71.7 76.0 76.0 80.5 80.5", "", "76.7 48.1 76.9 61.0 77.5 74.2 80.7 80.7", "", "86.0 31.8 85.6 45.1 85.5 58.2 85.8 71.3", "", "65.5 62.0 68.5 68.5 72.8 72.8 77.2 77.2", "72.6 46.5 72.8 59.3 73.6 72.5 77.3 77.3", "81.5 30.3 81.2 43.6 81.2 56.6 81.5 69.7"], ["2640", "75 80 85 90", "73.8 69.1 76.8 76.8 81.5 81.5 86.2 86.2", "", "81.7 51.9 81.9 66.1 82.7 80.6 86.4 86.4", "", "91.3 33.9 91.0 48.5 90.9 62.9 91.2 77.3", "", "70.3 67.5 73.8 73.8 78.4 78.4 83.1 83.1", "", "77.8 50.3 78.1 64.5 79.0 78.9 83.2 83.2", "", "87.0 32.4 86.7 47.1 86.7 61.4 87.1 75.8", "", "66.7 65.8 70.5 70.5 75.0 75.0 79.6 79.6", "73.7 48.6 73.9 62.8 75.2 75.2 79.7 79.7", "82.4 30.9 82.1 45.6 82.2 59.8 82.7 74.2"], ["2880", "75 80 85 90", "75.0 72.8 78.8 78.8 83.7 83.7 88.6 88.6", "", "82.8 54.0 83.0 69.5 84.1 84.1 88.7 88.7", "", "92.3 34.5 92.0 50.5 92.0 66.1 92.4 81.8", "", "71.5 71.2 75.7 75.7 80.4 80.4 85.3 85.3", "", "78.8 52.4 79.1 67.9 80.6 80.6 85.4 85.4", "", "87.9 33.0 87.6 49.0 87.7 64.5 88.2 80.3", "", "67.9 67.8 72.3 72.3 76.9 76.9 81.7 81.7", "74.5 50.7 74.9 66.2 77.0 77.0 81.8 81.8", "83.3 31.5 83.0 47.4 83.2 62.9 83.8 78.7"], ["CFM", "Ambient Temperature (°F)", "", "", "", "", "", "Ambient Temperature (°F)", "", "", "", "", "", "", "", "", ""], ["", "115", "", "", "", "", "", "125", "", "", "", "", "", "", "", "", ""], ["", "Entering Wet Bulb (°F)", "", "", "", "", "", "Entering Wet Bulb (°F)", "", "", "", "", "", "", "", "", ""], ["", "61", "", "67", "", "73", "", "61", "", "67", "", "73", "", "", "", "", ""], ["", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "MBH SHC", "", "", "", "", ""], ["2160", "60.6 56.5 63.1 63.1 67.0 67.0 71.1 71.1", "", "67.2 42.5 67.4 54.1 68.0 66.0 71.2 71.2", "", "75.6 28.0 75.2 40.0 75.2 51.7 75.5 63.5", "", "- - - - 63.5 63.5 67.4 67.4", "", "- - 62.9 52.3 64.0 62.8 67.6 67.6", "", "70.6 26.3 70.2 38.3 70.4 49.9 70.7 61.7", "", "", "", "", ""], ["2400", "61.8 60.3 65.2 65.2 69.3 69.3 73.6 73.6", "", "68.3 44.7 68.6 57.6 69.7 69.1 73.7 73.7", "", "76.6 28.6 76.3 42.0 76.4 54.9 76.8 68.0", "", "- - 61.2 61.2 65.6 65.6 69.7 69.7", "", "63.5 42.7 64.1 55.7 65.7 65.7 69.9 69.9", "", "71.5 26.9 71.2 40.2 71.4 53.1 71.9 66.2", "", "", "", "", ""], ["2640", "63.0 62.5 67.0 67.0 71.3 71.3 75.8 75.8", "", "69.3 46.8 69.6 61.0 71.5 71.5 75.9 75.9", "", "77.5 29.2 77.2 43.8 77.5 58.0 78.0 72.5", "", "- - 63.2 63.2 67.5 67.5 71.8 71.8", "", "64.5 44.8 65.1 59.2 67.6 67.6 71.9 71.9", "", "72.2 27.5 72.1 42.0 72.4 56.2 73.0 70.7", "", "", "", "", ""], ["2880", "64.3 64.3 68.6 68.6 73.1 73.1 77.8 77.8", "", "70.0 48.8 70.5 64.5 73.2 73.2 77.9 77.9", "", "78.2 29.8 78.0 45.6 78.3 61.2 79.1 77.0", "", "- - 64.7 64.7 69.1 69.1 73.6 73.6", "", "65.2 46.9 65.9 62.6 69.2 69.2 73.7 73.7", "", "72.8 28.0 72.8 43.7 73.2 59.3 74.2 73.8", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 15. Gross cooling capacities (MBH) 7.5 tons TTA0904*A condensing unit with 7.5 tons ", "page": 32, "orientation": "column", "header": ["Ent DB ( CFM F)", "Ambient Temperature (°F) 85 Entering Wet Bulb (°F) ° 61 67 73 MBH SHC MBH SHC MBH SHC", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "", "", "Entering Wet Bulb (°F)", "", "", "Entering Wet Bulb (°F)", "", ""], ["", "", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC"], ["75 80 2700 85 90", "92.7 77.9 93.7 92.6 97.7 97.7 102.8 102.8", "101.4 59.7 101.4 74.2 101.8 88.6 102.8 102.8", "109.7 40.1 109.6 55.0 109.6 69.8 109.6 84.2", "88.3 75.8 89.5 89.5 93.9 93.9 98.2 98.2", "96.6 57.7 96.6 72.2 97.1 86.6 98.4 98.4", "104.5 38.2 104.4 53.1 104.4 67.9 104.4 82.2", "83.5 73.5 85.2 85.2 89.6 89.6 93.8 93.8", "91.3 55.5 91.4 69.9 92.0 84.4 94.0 94.0", "98.9 36.2 98.8 51.1 98.8 65.8 98.9 80.1"], ["75 80 3000 85 90", "94.4 82.5 95.9 95.9 100.6 100.6 105.1 105.1", "102.8 62.3 102.8 78.4 103.3 94.4 105.3 105.3", "110.9 40.7 110.8 57.2 110.8 73.6 110.8 89.5", "89.9 80.4 92.0 92.0 96.6 96.6 100.9 100.9", "97.8 60.3 98.0 76.3 98.6 92.3 101.0 101.0", "105.5 38.8 105.5 55.3 105.4 71.6 105.5 87.5", "85.0 78.0 87.7 87.7 92.1 92.1 96.3 96.3", "92.5 58.2 92.7 74.0 93.4 90.1 96.4 96.4", "99.8 36.8 99.8 53.4 99.7 69.4 99.9 85.3"], ["75 80 3300 85 90", "95.8 87.1 98.4 98.4 103.1 103.1 107.5 107.5", "103.9 65.0 104.0 82.5 104.7 100.2 107.6 107.6", "111.8 41.3 111.8 59.5 111.7 77.3 112.1 94.9", "91.2 84.9 94.3 94.3 98.8 98.8 103.1 103.1", "98.9 63.0 99.1 80.4 99.8 98.1 103.2 103.2", "106.4 39.4 106.4 57.6 106.3 75.2 106.5 92.8", "86.3 82.6 89.8 89.8 94.2 94.2 98.2 98.2", "93.4 60.9 93.7 78.1 94.7 94.7 98.3 98.3", "100.6 37.4 100.6 55.6 100.5 73.1 100.7 90.6"], ["75 80 3600 85 90", "97.1 91.6 100.4 100.4 105.1 105.1 109.5 109.5", "104.9 67.6 105.0 86.5 105.9 105.9 109.6 109.6", "112.7 41.9 112.6 61.7 112.7 81.0 113.3 100.3", "92.4 89.5 96.2 96.2 100.7 100.7 104.9 104.9", "99.8 65.7 100.0 84.4 101.1 101.1 105.0 105.0", "107.2 40.0 107.1 59.9 107.0 78.9 107.2 98.1", "87.4 87.1 91.6 91.6 95.9 95.9 99.8 99.8", "94.2 63.5 94.6 82.2 96.0 96.0 99.9 99.9", "101.3 38.0 101.2 57.9 101.1 76.7 101.4 95.9"], ["Ent DB ( CFM F)", "Ambient Temperature (°F) 115 Entering Wet Bulb (°F) ° 61 67 73 MBH SHC MBH SHC MBH SHC", "", "", "Ambient Temperature (°F)", "", "", "", "", ""], ["", "", "", "", "125", "", "", "", "", ""], ["", "", "", "", "Entering Wet Bulb (°F)", "", "", "", "", ""], ["", "", "67", "73", "61", "67", "73", "", "", ""], ["", "", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "MBH SHC", "", "", ""], ["75 80 2700 85 90", "78.3 71.0 80.7 80.7 84.9 84.9 88.9 88.9", "85.6 53.2 85.8 67.5 86.4 82.0 89.1 89.1", "92.7 34.0 92.7 48.9 92.7 63.4 92.8 77.7", "72.7 68.3 75.6 75.6 79.7 79.7 83.5 83.5", "79.2 50.7 79.6 64.9 80.4 79.4 83.6 83.6", "86.0 31.7 86.0 46.6 86.0 60.9 86.2 75.2", "", "", ""], ["75 80 3000 85 90", "79.7 75.5 83.0 83.0 87.2 87.2 91.1 91.1", "86.6 55.9 86.9 71.6 87.8 87.7 91.2 91.2", "93.6 34.7 93.6 51.2 93.5 67.1 93.7 83.0", "73.9 72.8 77.7 77.7 81.7 81.7 85.3 85.3", "80.2 53.1 80.6 68.9 81.8 81.8 85.4 85.4", "86.7 32.3 86.7 48.9 86.7 64.5 87.0 80.5", "", "", ""], ["75 80 3300 85 90", "80.9 80.1 84.9 84.9 89.1 89.1 92.8 92.8", "87.4 58.6 87.8 75.7 89.2 89.2 92.9 92.9", "94.3 35.3 94.3 53.5 94.2 70.7 94.4 88.3", "75.1 75.1 79.4 79.4 83.4 83.4 86.8 86.8", "81.0 55.5 81.4 73.0 83.4 83.4 86.9 86.9", "87.4 33.0 87.3 51.2 87.3 68.2 87.6 85.7", "", "", ""], ["75 80 3600 85 90", "82.1 82.1 86.5 86.5 90.6 90.6 94.3 94.3", "88.1 61.2 88.6 79.7 90.7 90.7 94.3 94.3", "94.9 35.9 94.9 55.8 94.7 74.4 95.1 93.5", "76.5 76.5 80.8 80.8 84.7 84.7 88.0 88.0", "81.6 58.0 82.2 77.0 84.8 84.8 88.1 88.1", "87.9 33.6 87.8 53.5 87.7 71.8 88.3 88.3", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 31. Gross cooling capacities (MBH) 6 tons TTA0724*A condensing unit only (IP)", "page": 48, "orientation": "column", "header": ["Outdoor Tem (°F)", "p", "Saturated Suction Temperature (°F)", "", "", "", "", ""], "quantities": ["temperature", null, "temperature", null, null, null, null, null], "rows": [["", "", "30", "35", "40", "45", "50", "55"], ["65", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "239.6 63.9 3.6", "243.9 70.1 3.7", "248.3 76.9 3.7", "252.8 84.2 3.7", "257.4 92.0 3.8", "261.9 100.5 3.8"], ["75", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "276.0 60.7 4.0", "280.4 66.7 4.1", "284.9 73.1 4.1", "289.5 79.9 4.2", "294.2 87.4 4.2", "298.8 95.3 4.3"], ["85", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "316.1 57.5 4.5", "320.6 63.1 4.5", "325.2 69.2 4.6", "329.8 75.7 4.6", "334.5 82.7 4.7", "339.1 90.2 4.7"], ["95", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "359.9 54.0 5.0", "364.5 59.4 5.1", "369.2 65.1 5.1", "373.9 71.3 5.1", "378.6 77.9 5.2", "383.2 85.0 5.2"], ["105", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "407.6 50.5 5.6", "412.3 55.6 5.7", "417.1 61.0 5.7", "421.8 66.8 5.7", "426.4 73.1 5.8", "431.0 79.7 5.8"], ["115", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "459.4 46.8 6.3", "464.1 51.6 6.4", "468.8 56.7 6.4", "473.5 62.3 6.4", "478.1 68.2 6.4", "482.5 74.5 6.5"], ["125", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "515.7 42.9 7.1", "520.1 47.5 7.2", "524.6 52.4 7.2", "529.0 57.6 7.2", "533.3 63.2 7.2", "537.4 69.2 7.2"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 32. Gross cooling capacities (MBH) 6 tons TTA0724*D condensing unit only (IP)", "page": 49, "orientation": "column", "header": ["Outdoor Temp (°F)", "", "Saturated Suction Temperature (°F)", "", "", "", "", ""], "quantities": ["temperature", null, "temperature", null, null, null, null, null], "rows": [["", "", "30", "35", "40", "45", "50", "55"], ["65", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "250.1 60.3 3.9", "253.8 66.4 3.9", "257.4 73.0 3.9", "260.7 80.0 3.9", "263.9 87.6 3.9", "266.7 95.8 4.0"], ["75", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "290.0 57.0 4.4", "294.1 62.7 4.4", "298.0 69.0 4.5", "301.7 75.7 4.5", "305.0 83.0 4.5", "307.8 90.8 4.5"], ["85", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "333.8 53.5 5.0", "338.5 58.9 5.0", "342.9 64.8 5.0", "346.9 71.2 5.0", "350.4 78.1 5.0", "353.2 85.5 5.0"], ["95", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "381.7 49.8 5.6", "387.0 54.9 5.6", "391.9 60.5 5.7", "396.5 66.5 5.7", "400.3 73.0 5.7", "403.3 80.1 5.7"], ["105", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "433.8 46.0 6.3", "439.8 50.8 6.4", "445.5 56.0 6.4", "450.6 61.7 6.4", "454.9 67.8 6.4", "458.2 74.4 6.4"], ["115", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "490.6 42.1 7.2", "497.1 46.6 7.2", "503.4 51.4 7.2", "509.3 56.7 7.3", "514.2 62.4 7.3", "517.9 68.6 7.3"], ["125", "Head Press (psig) Capacity (Btuh/1000) Unit Power (kW)", "555.7 37.8 8.2", "559.7 42.2 8.2", "566.1 46.7 8.2", "572.4 51.6 8.2", "577.9 57.0 8.2", "582.0 62.8 8.2"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 65, "orientation": "column", "header": ["", "", "", "", "", "1.5 HP Standard Motor", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null], "rows": [["0.23", "518", "0.29", "578", "0.37", "635", "0.46", "688", "0.55", "737", "0.65", "782", "0.75", "824", "0.85", "863 0.9"], ["0.26", "536", "0.33", "592", "0.41", "648", "0.50", "700", "0.60", "748", "0.70", "793", "0.80", "835", "0.91", "874 1.0"], ["0.30", "555", "0.38", "608", "0.46", "661", "0.55", "711", "0.65", "759", "0.75", "804", "0.86", "846", "0.97", "886 1.0"], ["0.34", "574", "0.43", "625", "0.51", "675", "0.60", "724", "0.70", "771", "0.81", "815", "0.92", "857", "1.03", "896 1.1"], ["0.38", "594", "0.48", "642", "0.56", "689", "0.66", "737", "0.76", "783", "0.87", "826", "0.98", "868", "1.10", "907 1.2"], ["0.43", "614", "0.54", "661", "0.63", "705", "0.72", "751", "0.82", "795", "0.94", "838", "1.05", "879", "1.18", "918 1.3"], ["0.49", "634", "0.60", "679", "0.69", "722", "0.79", "765", "0.89", "809", "1.01", "850", "1.13", "891", "1.25", "929 1.3"], ["0.55", "651", "0.66", "698", "0.76", "740", "0.86", "780", "0.96", "822", "1.08", "863", "1.21", "903", "1.33", "941 1.4"], ["0.62", "669", "0.73", "718", "0.84", "758", "0.94", "797", "1.05", "837", "1.16", "877", "1.29", "915", "1.42", "953 1.5"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 66, "orientation": "column", "header": ["2 HP Standard Drive — — — 518 28 0.29 578 31 0.37 635 34 0.46 688 37 0.55 737 40 0.65 782 42 0.75 824 44 0.85 863 46 0.95 900 48 1.05 1920 474 25 0.26 536 29 0.33 592 32 0.41 648 35 0.50 700 38 0.60 748 40 0.70 793 43 0.80 835 45 0.91 874 47 1.02 911 49 1.12 2040 492 26 0.30 555 30 0.38 608 33 0.46 661 35 0.55 711 38 0.65 759 41 0.75 804 43 0.86 846 45 0.97 886 48 1.08 923 50 1.20 2160 512 27 0.34 574 31 0.43 625 34 0.51 675 36 0.60 724 39 0.70 771 41 0.81 815 44 0.92 857 46 1.03 896 48 1.15 934 50 1.27 2280 532 29 0.38 594 32 0.48 642 34 0.56 689 37 0.66 737 40 0.76 783 42 0.87 826 44 0.98 868 47 1.10 907 49 1.22 945 51 1.35 2400 553 30 0.43 614 33 0.54 661 35 0.63 705 38 0.72 751 40 0.82 795 43 0.94 838 45 1.05 879 47 1.18 918 49 1.30 955 51 1.43 2520 575 31 0.49 634 34 0.60 679 36 0.69 722 39 0.79 765 41 0.89 809 43 1.01 850 46 1.13 891 48 1.25 929 50 1.38 966 52 1.51 2640 597 32 0.55 651 35 0.66 698 37 0.76 740 40 0.86 780 42 0.96 822 44 1.08 863 46 1.21 903 48 1.33 941 51 1.46 978 52 1.60 2760 619 33 0.62 669 36 0.73 718 39 0.84 758 41 0.94 797 43 1.05 837 45 1.16 877 47 1.29 915 49 1.42 953 51 1.55 989 53 1.69 2880", "1.05", "1.12", "1.20", "1.27", "1.35", "1.43", "1.51", "1.60", "1.69"], "quantities": ["power", null, null, null, null, null, null, null, null, null], "rows": [["", "48", "49", "50", "50", "51", "51", "52", "52", "53"], ["", "900", "911", "923", "934", "945", "955", "966", "978", "989"], ["", "0.95", "1.02", "1.08", "1.15", "1.22", "1.30", "1.38", "1.46", "1.55"], ["", "46", "47", "48", "48", "49", "49", "50", "51", "51"], ["", "863", "874", "886", "896", "907", "918", "929", "941", "953"], ["", "0.85", "0.91", "0.97", "1.03", "1.10", "1.18", "1.25", "1.33", "1.42"], ["", "44", "45", "45", "46", "47", "47", "48", "48", "49"], ["", "824", "835", "846", "857", "868", "879", "891", "903", "915"], ["", "0.75", "0.80", "0.86", "0.92", "0.98", "1.05", "1.13", "1.21", "1.29"], ["", "42", "43", "43", "44", "44", "45", "46", "46", "47"], ["", "782", "793", "804", "815", "826", "838", "850", "863", "877"], ["", "0.65", "0.70", "0.75", "0.81", "0.87", "0.94", "1.01", "1.08", "1.16"], ["", "40", "40", "41", "41", "42", "43", "43", "44", "45"], ["", "737", "748", "759", "771", "783", "795", "809", "822", "837"], ["", "0.55", "0.60", "0.65", "0.70", "0.76", "0.82", "0.89", "0.96", "1.05"], ["", "37", "38", "38", "39", "40", "40", "41", "42", "43"], ["", "688", "700", "711", "724", "737", "751", "765", "780", "797"], ["", "0.46", "0.50", "0.55", "0.60", "0.66", "0.72", "0.79", "0.86", "0.94"], ["", "34", "35", "35", "36", "37", "38", "39", "40", "41"], ["", "635", "648", "661", "675", "689", "705", "722", "740", "758"], ["", "0.37", "0.41", "0.46", "0.51", "0.56", "0.63", "0.69", "0.76", "0.84"], ["", "31", "32", "33", "34", "34", "35", "36", "37", "39"], ["", "578", "592", "608", "625", "642", "661", "679", "698", "718"], ["", "0.29", "0.33", "0.38", "0.43", "0.48", "0.54", "0.60", "0.66", "0.73"], ["", "28", "29", "30", "31", "32", "33", "34", "35", "36"], ["", "", "536", "555", "574", "594", "614", "634", "651", "669"], ["", "", "0.26", "0.30", "0.34", "0.38", "0.43", "0.49", "0.55", "0.62"], ["", "", "25", "26", "27", "29", "30", "31", "32", "33"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 66, "orientation": "column", "header": ["3 HP High Static Drive", "2.03", "2.18", "2.33", "2.47", "2.61", "2.75", "2.89", "3.03", "3.17"], "quantities": ["power", null, null, null, null, null, null, null, null, null], "rows": [["", "52", "53", "54", "54", "55", "55", "56", "56", "57"], ["", "1179", "1195", "1212", "1226", "1240", "1252", "1265", "1277", "1288"], ["", "1.94", "2.08", "2.22", "2.35", "2.48", "2.61", "2.75", "2.89", "3.02"], ["", "51", "52", "53", "53", "54", "54", "55", "55", "56"], ["", "1156", "1172", "1188", "1202", "1215", "1227", "1240", "1251", "1263"], ["", "1.84", "1.98", "2.11", "2.23", "2.36", "2.48", "2.61", "2.74", "2.87"], ["", "50", "51", "51", "52", "53", "53", "54", "54", "55"], ["", "1132", "1148", "1163", "1176", "1189", "1202", "1213", "1225", "1236"], ["2 HP Standard Drive 934 50 1.15 967 52 1.25 998 54 1.36 1027 55 1.46 1056 57 1.56 1082 58 1.65 1108 59 1.75 1920 946 51 1.23 979 53 1.34 1011 54 1.45 1041 56 1.55 1069 57 1.66 1097 59 1.77 1124 60 1.87 2040 958 51 1.31 991 53 1.42 1023 55 1.54 1053 57 1.65 1082 58 1.77 1110 60 1.88 1137 50 1.99 2160 969 52 1.39 1003 54 1.51 1035 56 1.63 1065 57 1.75 1095 59 1.87 1123 60 1.99 1150 51 2.11 2280 980 53 1.47 1014 54 1.60 1046 56 1.72 1077 58 1.85 1107 59 1.98 1135 50 2.10 1163 51 2.23 2400 991 53 1.56 1025 55 1.69 1057 57 1.82 1088 58 1.95 1118 60 2.08 1147 51 2.22 1175 52 2.35 2520 1002 54 1.64 1036 56 1.78 1068 57 1.92 1099 59 2.05 1130 50 2.19 1158 51 2.33 1186 52 2.47 2640 1013 54 1.74 1046 56 1.87 1079 58 2.02 1111 49 2.16 1140 50 2.30 1170 52 2.45 1198 53 2.59 2760 1024 55 1.83 1057 57 1.97 1090 48 2.12 1121 50 2.27 1151 51 2.42 1181 52 2.57 1209 53 2.72 2880", "1.75", "1.87", "1.99", "2.11", "2.23", "2.35", "2.47", "2.59", "2.72"], ["", "59", "60", "50", "51", "51", "52", "52", "53", "53"], ["", "1108", "1124", "1137", "1150", "1163", "1175", "1186", "1198", "1209"], ["", "1.65", "1.77", "1.88", "1.99", "2.10", "2.22", "2.33", "2.45", "2.57"], ["", "58", "59", "60", "60", "50", "51", "51", "52", "52"], ["", "1082", "1097", "1110", "1123", "1135", "1147", "1158", "1170", "1181"], ["", "1.56", "1.66", "1.77", "1.87", "1.98", "2.08", "2.19", "2.30", "2.42"], ["", "57", "57", "58", "59", "59", "60", "50", "50", "51"], ["", "1056", "1069", "1082", "1095", "1107", "1118", "1130", "1140", "1151"], ["", "1.46", "1.55", "1.65", "1.75", "1.85", "1.95", "2.05", "2.16", "2.27"], ["", "55", "56", "57", "57", "58", "58", "59", "49", "50"], ["", "1027", "1041", "1053", "1065", "1077", "1088", "1099", "1111", "1121"], ["", "1.36", "1.45", "1.54", "1.63", "1.72", "1.82", "1.92", "2.02", "2.12"], ["", "54", "54", "55", "56", "56", "57", "57", "58", "48"], ["", "998", "1011", "1023", "1035", "1046", "1057", "1068", "1079", "1090"], ["", "1.25", "1.34", "1.42", "1.51", "1.60", "1.69", "1.78", "1.87", "1.97"], ["", "52", "53", "53", "54", "54", "55", "56", "56", "57"], ["", "967", "979", "991", "1003", "1014", "1025", "1036", "1046", "1057"], ["", "1.15", "1.23", "1.31", "1.39", "1.47", "1.56", "1.64", "1.74", "1.83"], ["", "50", "51", "51", "52", "53", "53", "54", "54", "55"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\" 0.80\" 0.90\" 1.00\"", "page": 67, "orientation": "column", "header": ["", "", "", "1.5 HP Standard Motor", "", "", "", "", "", "", "", "", "", "1.5 Hp Standard Motor with Field Supplied High Satic Sheave/Belt", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, null, null, "power", null, null, null, null], "rows": [["0.38", "594", "0.48", "642", "0.56", "689", "0.66", "737", "0.76", "783", "0.87", "826", "0.98", "868", "1.10", "907", "1.22", "945 1."], ["0.45", "618", "0.55", "665", "0.64", "709", "0.74", "754", "0.84", "799", "0.95", "841", "1.07", "882", "1.19", "921", "1.32", "958 1."], ["0.52", "643", "0.63", "689", "0.73", "731", "0.82", "773", "0.93", "816", "1.04", "857", "1.17", "897", "1.29", "935", "1.42", "972 1."], ["0.60", "664", "0.71", "713", "0.82", "753", "0.92", "792", "1.02", "833", "1.14", "873", "1.27", "912", "1.40", "950", "1.53", "986 1."], ["0.70", "688", "0.80", "737", "0.92", "777", "1.03", "814", "1.14", "852", "1.25", "891", "1.38", "928", "1.51", "965", "1.65", "1001 1."], ["0.79", "711", "0.90", "762", "1.04", "800", "1.15", "837", "1.26", "872", "1.37", "909", "1.50", "945", "1.63", "981", "1.78", "1016 1."], ["0.91", "736", "1.01", "786", "1.15", "824", "1.27", "860", "1.39", "894", "1.51", "928", "1.63", "963", "1.77", "998", "1.91", "1032 2."], ["1.03", "763", "1.13", "808", "1.27", "849", "1.41", "883", "1.53", "916", "1.65", "949", "1.78", "982", "1.91", "1015", "2.06", "1049 2."], ["1.15", "790", "1.26", "831", "1.40", "874", "1.56", "908", "1.69", "940", "1.81", "971", "1.94", "1002", "2.07", "1034", "2.22", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 67, "orientation": "column", "header": ["", "", "", "", "", "2 HP High Static Motor", "", "", ""], "quantities": [null, null, null, null, null, "power", null, null, null], "rows": [["1.47", "1014", "1.60", "1046", "1.72", "1077", "1.85", "1107", "1.98"], ["1.58", "1028", "1.71", "1060", "1.84", "1091", "1.98", "1121", "2.11"], ["1.69", "1041", "1.83", "1074", "1.97", "1105", "2.11", "", ""], ["1.81", "1055", "1.95", "1087", "2.09", "1119", "2.24", "", ""], ["1.93", "1069", "2.08", "1101", "2.23", "", "", "", ""], ["2.07", "1083", "2.22", "", "", "", "", "", ""], ["2.21", "", "", "", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 68, "orientation": "column", "header": ["2 HP Standard Drive 2400 532 29 0.38 594 32 0.48 642 34 0.56 689 37 0.66 737 40 0.76 783 42 0.87 826 44 0.98 868 47 1.10 907 49 1.22 945 51 1.35 2550 558 30 0.45 618 33 0.55 665 36 0.64 709 38 0.74 754 40 0.84 799 43 0.95 841 45 1.07 882 47 1.19 921 49 1.32 958 51 1.45 2700 587 31 0.52 643 34 0.63 689 37 0.73 731 39 0.82 773 41 0.93 816 44 1.04 857 46 1.17 897 48 1.29 935 50 1.42 972 52 1.55 2850 613 33 0.60 664 36 0.71 713 38 0.82 753 40 0.92 792 43 1.02 833 45 1.14 873 47 1.27 912 49 1.40 950 51 1.53 986 53 1.67 3000 643 35 0.70 688 37 0.80 737 40 0.92 777 42 1.03 814 44 1.14 852 46 1.25 891 48 1.38 928 50 1.51 965 52 1.65 1001 54 1.79 3150 671 36 0.79 711 38 0.90 762 41 1.04 800 43 1.15 837 45 1.26 872 47 1.37 909 49 1.50 945 51 1.63 981 53 1.78 1016 55 1.92 3300 701 38 0.91 736 40 1.01 786 42 1.15 824 44 1.27 860 46 1.39 894 48 1.51 928 50 1.63 963 52 1.77 998 54 1.91 1032 46 2.06 3450 729 39 1.03 763 41 1.13 808 43 1.27 849 46 1.41 883 47 1.53 916 49 1.65 949 51 1.78 982 53 1.91 1015 45 2.06 1049 46 2.21 3600 756 41 1.15 790 42 1.26 831 45 1.40 874 47 1.56 908 49 1.69 940 42 1.81 971 43 1.94 1002 44 2.07 1034 46 2.22 1066 47 2.37", "1.35", "1.45", "1.55", "1.67", "1.79", "1.92", "2.06", "2.21", "2.37"], "quantities": ["power", null, null, null, null, null, null, null, null, null], "rows": [["", "51", "51", "52", "53", "54", "55", "46", "46", "47"], ["", "945", "958", "972", "986", "1001", "1016", "1032", "1049", "1066"], ["", "1.22", "1.32", "1.42", "1.53", "1.65", "1.78", "1.91", "2.06", "2.22"], ["", "49", "49", "50", "51", "52", "53", "54", "45", "46"], ["", "907", "921", "935", "950", "965", "981", "998", "1015", "1034"], ["", "1.10", "1.19", "1.29", "1.40", "1.51", "1.63", "1.77", "1.91", "2.07"], ["", "47", "47", "48", "49", "50", "51", "52", "53", "44"], ["", "868", "882", "897", "912", "928", "945", "963", "982", "1002"], ["", "0.98", "1.07", "1.17", "1.27", "1.38", "1.50", "1.63", "1.78", "1.94"], ["", "44", "45", "46", "47", "48", "49", "50", "51", "43"], ["", "826", "841", "857", "873", "891", "909", "928", "949", "971"], ["", "0.87", "0.95", "1.04", "1.14", "1.25", "1.37", "1.51", "1.65", "1.81"], ["", "42", "43", "44", "45", "46", "47", "48", "49", "42"], ["", "783", "799", "816", "833", "852", "872", "894", "916", "940"], ["", "0.76", "0.84", "0.93", "1.02", "1.14", "1.26", "1.39", "1.53", "1.69"], ["", "40", "40", "41", "43", "44", "45", "46", "47", "49"], ["", "737", "754", "773", "792", "814", "837", "860", "883", "908"], ["", "0.66", "0.74", "0.82", "0.92", "1.03", "1.15", "1.27", "1.41", "1.56"], ["", "37", "38", "39", "40", "42", "43", "44", "46", "47"], ["", "689", "709", "731", "753", "777", "800", "824", "849", "874"], ["", "0.56", "0.64", "0.73", "0.82", "0.92", "1.04", "1.15", "1.27", "1.40"], ["", "34", "36", "37", "38", "40", "41", "42", "43", "45"], ["", "642", "665", "689", "713", "737", "762", "786", "808", "831"], ["", "0.48", "0.55", "0.63", "0.71", "0.80", "0.90", "1.01", "1.13", "1.26"], ["", "32", "33", "34", "36", "37", "38", "40", "41", "42"], ["", "594", "618", "643", "664", "688", "711", "736", "763", "790"], ["", "0.38", "0.45", "0.52", "0.60", "0.70", "0.79", "0.91", "1.03", "1.15"], ["", "29", "30", "31", "33", "35", "36", "38", "39", "41"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 68, "orientation": "column", "header": ["3 HP High Static Drive", "2.61 55", "2.78 56", "2.96 56", "3.14 57", "1162 51 2.54 1192 53 2.69 1220 54 2.85 1247 55 3.00 1274 56 3.16 — — — 1176 52 2.69 1205 53 2.85 1233 55 3.01 1261 56 3.17 — — — — — — 1190 53 2.85 1219 54 3.01 — — — — — — — — — — — — 1204 53 3.02 — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — —", "", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null], "rows": [["", "1240", "1256", "1271", "1285", "", "", "", "", ""], ["", "2.48", "2.65", "2.82", "2.99", "3.16", "", "", "", ""], ["", "54", "54", "55", "56", "56", "", "", "", ""], ["", "1215", "1230", "1245", "1260", "1274", "", "", "", ""], ["", "2.36", "2.51", "2.67", "2.84", "3.00", "3.17", "", "", ""], ["", "53", "53", "54", "55", "55", "56", "", "", ""], ["", "1189", "1204", "1219", "1234", "1247", "1261", "", "", ""], ["", "2.23", "2.38", "2.53", "2.69", "2.85", "3.01", "", "", ""], ["", "51", "52", "53", "53", "54", "55", "", "", ""], ["", "1163", "1178", "1192", "1206", "1220", "1233", "", "", ""], ["", "2.10", "2.25", "2.39", "2.54", "2.69", "2.85", "3.01", "", ""], ["", "50", "51", "52", "52", "53", "53", "54", "", ""], ["", "1135", "1150", "1164", "1178", "1192", "1205", "1219", "", ""], ["", "1.98", "2.11", "2.25", "2.39", "2.54", "2.69", "2.85", "3.02", ""], ["", "59", "50", "50", "51", "51", "52", "53", "53", ""], ["", "1107", "1121", "1135", "1149", "1162", "1176", "1190", "1204", ""], ["", "1.85", "1.98", "2.11", "2.24", "2.38", "2.53", "2.68", "2.85", "3.02"], ["", "58", "59", "49", "49", "50", "51", "51", "52", "53"], ["", "1077", "1091", "1105", "1119", "1132", "1146", "1160", "1174", "1189"], ["", "1.72", "1.84", "1.97", "2.09", "2.23", "2.37", "2.52", "2.68", "2.86"], ["", "56", "57", "58", "48", "49", "49", "50", "51", "51"], ["", "1046", "1060", "1074", "1087", "1101", "1115", "1129", "1144", "1159"], ["", "1.60", "1.71", "1.83", "1.95", "2.08", "2.22", "2.36", "2.52", "2.69"], ["", "54", "55", "56", "57", "47", "48", "49", "49", "50"], ["", "1014", "1028", "1041", "1055", "1069", "1083", "1097", "1113", "1129"], ["", "1.47", "1.58", "1.69", "1.81", "1.93", "2.07", "2.21", "2.36", "2.53"], ["", "53", "53", "54", "55", "56", "46", "47", "48", "49"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BH", "page": 71, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "2 HP Standard Motor w/Field Supplied Sheave/Belt", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "0.82", "631", "0.96", "674", "1.09", "715", "1.23", "753", "1.36", "789", "1.51", "825", "1.65", "859", "1.80", "891", "1.95 92", "2 2.10"], ["", "", "0.78", "598", "0.91", "645", "1.05", "687", "1.19", "727", "1.33", "765", "1.47", "800", "1.62", "835", "1.77", "869", "1.93", "901", "2.08 93", "2 2.24"], ["", "", "0.87", "613", "1.01", "659", "1.15", "701", "1.29", "740", "1.44", "777", "1.59", "812", "1.74", "846", "1.90", "879", "2.06", "911", "", ""], ["", "", "0.96", "628", "1.11", "673", "1.26", "714", "1.41", "753", "1.56", "790", "1.72", "824", "1.88", "858", "2.03", "889", "2.19", "", "", ""], ["0.92", "597", "1.07", "643", "1.22", "687", "1.37", "728", "1.53", "766", "1.69", "802", "1.85", "837", "2.01", "870", "2.18", "", "", "", "", ""], ["1.02", "614", "1.18", "659", "1.34", "702", "1.49", "742", "1.66", "780", "1.82", "815", "1.99", "849", "2.16", "", "", "", "", "", "", ""], ["1.14", "631", "1.30", "675", "1.46", "717", "1.63", "756", "1.80", "793", "1.97", "829", "2.14", "862", "2.31", "", "", "", "", "", "", ""], ["1.27", "648", "1.43", "692", "1.60", "732", "1.77", "771", "1.94", "808", "2.12", "842", "2.30", "", "", "", "", "", "", "", "", ""], ["1.40", "666", "1.56", "708", "1.74", "748", "1.92", "786", "2.10", "822", "2.28", "", "", "", "", "", "", "", "", "", "", ""], ["1.54", "684", "1.71", "725", "1.90", "763", "2.08", "800", "2.26", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["1.70", "702", "1.88", "741", "2.06", "779", "2.25", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 72, "orientation": "column", "header": ["2 HP Standard Drive 4000 474 31 0.57 532 35 0.69 584 38 0.82 631 41 0.96 674 44 1.09 715 47 1.23 753 49 1.36 789 52 1.51 825 54 1.65 859 56 1.80 4200 492 32 0.64 548 36 0.78 598 39 0.91 645 42 1.05 687 45 1.19 727 48 1.33 765 50 1.47 800 52 1.62 835 55 1.77 869 57 1.93 4400 510 33 0.73 564 37 0.87 613 40 1.01 659 43 1.15 701 46 1.29 740 48 1.44 777 51 1.59 812 53 1.74 846 55 1.90 879 58 2.06 4600 528 35 0.82 580 38 0.96 628 41 1.11 673 44 1.26 714 47 1.41 753 49 1.56 790 52 1.72 824 54 1.88 858 56 2.03 889 45 2.19 4800 548 36 0.92 597 39 1.07 643 42 1.22 687 45 1.37 728 48 1.53 766 50 1.69 802 53 1.85 837 55 2.01 870 44 2.18 901 45 2.34 5000 565 37 1.02 614 40 1.18 659 43 1.34 702 46 1.49 742 49 1.66 780 51 1.82 815 53 1.99 849 43 2.16 882 44 2.33 913 46 2.50 5200 585 38 1.14 631 41 1.30 675 44 1.46 717 47 1.63 756 50 1.80 793 52 1.97 829 42 2.14 862 43 2.31 894 45 2.49 925 47 2.67 5400 604 40 1.27 648 42 1.43 692 45 1.60 732 48 1.77 771 39 1.94 808 41 2.12 842 42 2.30 875 44 2.48 907 46 2.66 938 47 2.84 5600 622 41 1.40 666 44 1.56 708 46 1.74 748 38 1.92 786 40 2.10 822 41 2.28 856 43 2.46 889 45 2.65 920 46 2.84 950 48 3.02 5800 641 42 1.54 684 45 1.71 725 37 1.90 763 39 2.08 800 40 2.26 836 42 2.45 870 44 2.64 902 46 2.83 933 47 3.02 963 49 3.22 6000 662 33 1.70 702 46 1.88 741 37 2.06 779 39 2.25 816 41 2.44 851 43 2.63 884 45 2.83 916 46 3.03 947 48 3.22 976 49 3.42", "1.80", "1.93", "2.06", "2.19", "2.34", "2.50", "2.67", "2.84", "3.02", "3.22", "3.42"], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "56", "57", "58", "45", "45", "46", "47", "47", "48", "49", "49"], ["", "859", "869", "879", "889", "901", "913", "925", "938", "950", "963", "976"], ["", "1.65", "1.77", "1.90", "2.03", "2.18", "2.33", "2.49", "2.66", "2.84", "3.02", "3.22"], ["", "54", "55", "55", "56", "44", "44", "45", "46", "46", "47", "48"], ["", "825", "835", "846", "858", "870", "882", "894", "907", "920", "933", "947"], ["", "1.51", "1.62", "1.74", "1.88", "2.01", "2.16", "2.31", "2.48", "2.65", "2.83", "3.03"], ["", "52", "52", "53", "54", "55", "43", "43", "44", "45", "46", "46"], ["", "789", "800", "812", "824", "837", "849", "862", "875", "889", "902", "916"], ["", "1.36", "1.47", "1.59", "1.72", "1.85", "1.99", "2.14", "2.30", "2.46", "2.64", "2.83"], ["", "49", "50", "51", "52", "53", "53", "42", "42", "43", "44", "45"], ["", "753", "765", "777", "790", "802", "815", "829", "842", "856", "870", "884"], ["", "1.23", "1.33", "1.44", "1.56", "1.69", "1.82", "1.97", "2.12", "2.28", "2.45", "2.63"], ["", "47", "48", "48", "49", "50", "51", "52", "41", "41", "42", "43"], ["", "715", "727", "740", "753", "766", "780", "793", "808", "822", "836", "851"], ["", "1.09", "1.19", "1.29", "1.41", "1.53", "1.66", "1.80", "1.94", "2.10", "2.26", "2.44"], ["", "44", "45", "46", "47", "48", "49", "50", "39", "40", "40", "41"], ["", "674", "687", "701", "714", "728", "742", "756", "771", "786", "800", "816"], ["", "0.96", "1.05", "1.15", "1.26", "1.37", "1.49", "1.63", "1.77", "1.92", "2.08", "2.25"], ["", "41", "42", "43", "44", "45", "46", "47", "48", "38", "39", "39"], ["", "631", "645", "659", "673", "687", "702", "717", "732", "748", "763", "779"], ["", "0.82", "0.91", "1.01", "1.11", "1.22", "1.34", "1.46", "1.60", "1.74", "1.90", "2.06"], ["", "38", "39", "40", "41", "42", "43", "44", "45", "46", "37", "37"], ["", "584", "598", "613", "628", "643", "659", "675", "692", "708", "725", "741"], ["", "0.69", "0.78", "0.87", "0.96", "1.07", "1.18", "1.30", "1.43", "1.56", "1.71", "1.88"], ["", "35", "36", "37", "38", "39", "40", "41", "42", "44", "45", "46"], ["", "532", "548", "564", "580", "597", "614", "631", "648", "666", "684", "702"], ["", "0.57", "0.64", "0.73", "0.82", "0.92", "1.02", "1.14", "1.27", "1.40", "1.54", "1.70"], ["", "31", "32", "33", "35", "36", "37", "38", "40", "41", "42", "33"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 72, "orientation": "column", "header": ["5 HP High Static Drive", "3.29", "3.49", "3.70", "3.90", "4.12", "4.34", "4.56", "1178 59 4.59 — — — 1188 60 4.82 — — — 1198 60 5.06 — — — — — — — — —", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "57", "57", "58", "59", "59", "60", "60", "", "", "", ""], ["", "1127", "1139", "1150", "1161", "1172", "1182", "1192", "", "", "", ""], ["", "3.14", "3.34", "3.53", "3.74", "3.94", "4.15", "4.37", "4.59", "4.82", "5.06", ""], ["", "56", "56", "57", "57", "58", "58", "59", "59", "60", "60", ""], ["", "1105", "1116", "1127", "1138", "1148", "1158", "1168", "1178", "1188", "1198", ""], ["", "3.00", "3.18", "3.37", "3.56", "3.76", "3.96", "4.17", "4.39", "4.61", "4.84", "5.08"], ["", "55", "55", "56", "56", "57", "57", "58", "58", "59", "59", "60"], ["", "1081", "1093", "1103", "1114", "1124", "1134", "1144", "1154", "1164", "1174", "1184"], ["", "2.85", "3.03", "3.21", "3.39", "3.58", "3.78", "3.98", "4.19", "4.40", "4.63", "4.87"], ["", "53", "54", "54", "55", "55", "56", "56", "57", "57", "58", "58"], ["", "1057", "1068", "1079", "1089", "1099", "1109", "1119", "1129", "1139", "1149", "1160"], ["", "2.70", "2.87", "3.04", "3.22", "3.40", "3.59", "3.79", "3.99", "4.19", "4.42", "4.66"], ["", "52", "53", "53", "54", "54", "55", "55", "56", "56", "57", "57"], ["", "1032", "1043", "1053", "1064", "1074", "1083", "1093", "1103", "1113", "1124", "1135"], ["", "2.55", "2.71", "2.88", "3.05", "3.22", "3.40", "3.59", "3.79", "3.99", "4.22", "4.45"], ["", "51", "51", "52", "52", "53", "53", "54", "54", "55", "55", "56"], ["", "1006", "1017", "1027", "1037", "1047", "1057", "1067", "1077", "1087", "1099", "1111"], ["", "2.40", "2.55", "2.71", "2.87", "3.04", "3.22", "3.40", "3.59", "3.80", "4.01", "4.24"], ["", "49", "50", "50", "51", "51", "52", "52", "53", "54", "54", "55"], ["", "979", "990", "1000", "1010", "1020", "1029", "1039", "1050", "1061", "1073", "1085"], ["", "2.25", "2.40", "2.55", "2.70", "2.86", "3.03", "3.21", "3.40", "3.60", "3.81", "4.04"], ["", "48", "48", "49", "49", "50", "50", "51", "52", "52", "53", "53"], ["", "951", "961", "971", "981", "991", "1001", "1011", "1023", "1035", "1047", "1059"], ["2 HP Standard Drive 4000 891 58 1.95 922 60 2.10 4200 901 59 2.08 932 47 2.24 4400 911 46 2.22 942 47 2.38 4600 921 46 2.36 951 48 2.53 4800 931 47 2.51 961 48 2.69 5000 943 48 2.68 972 49 2.85 5200 955 48 2.85 984 50 3.03 5400 967 49 3.03 996 50 3.22 5600 979 49 3.22 1008 51 3.41 5800 992 50 3.42 1020 51 3.61 6000 1005 51 3.63 1032 52 3.83", "2.10", "2.24", "2.38", "2.53", "2.69", "2.85", "3.03", "3.22", "3.41", "3.61", "3.83"], ["", "60", "47", "47", "48", "48", "49", "50", "50", "51", "51", "52"], ["", "922", "932", "942", "951", "961", "972", "984", "996", "1008", "1020", "1032"], ["", "1.95", "2.08", "2.22", "2.36", "2.51", "2.68", "2.85", "3.03", "3.22", "3.42", "3.63"], ["", "58", "59", "46", "46", "47", "48", "48", "49", "49", "50", "51"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "External Static Pressure (Inches of Water Gauge) 0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\"", "page": 73, "orientation": "column", "header": ["", "", "", "", "", "3 HP Standard Motor", "", "", "", "", "", "", "", "", "", "3 HP Standard Motor Field Supplied High Sta Sheave/Belt", "", ""], "quantities": [null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, "power", null, null], "rows": [["0.92", "597", "1.07", "643", "1.22", "687", "1.37", "728", "1.53", "766", "1.69", "802", "1.85", "837", "2.01", "870", "2.18", "901 2."], ["1.08", "623", "1.24", "667", "1.40", "709", "1.56", "749", "1.72", "787", "1.89", "822", "2.06", "856", "2.23", "888", "2.41", "919 2."], ["1.27", "648", "1.43", "692", "1.60", "732", "1.77", "771", "1.94", "808", "2.12", "842", "2.30", "875", "2.48", "907", "2.66", "938 2."], ["1.47", "674", "1.64", "716", "1.82", "756", "2.00", "793", "2.18", "829", "2.36", "863", "2.55", "895", "2.74", "927", "2.93", "957 3."], ["1.70", "702", "1.88", "741", "2.06", "779", "2.25", "816", "2.44", "851", "2.63", "884", "2.83", "916", "3.03", "947", "3.22", "976 3."], ["1.95", "728", "2.12", "767", "2.32", "804", "2.52", "839", "2.72", "873", "2.92", "905", "3.12", "937", "3.33", "", "", ""], ["2.24", "757", "2.41", "793", "2.61", "828", "2.81", "863", "3.02", "896", "3.24", "928", "3.45", "", "", "", "", ""], ["2.51", "784", "2.71", "819", "2.92", "853", "3.14", "887", "3.36", "", "", "", "", "", "", "", "", ""], ["2.84", "812", "3.04", "846", "3.26", "", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 74, "orientation": "column", "header": ["3 HP Standard Drive 4800 548 38 0.92 597 42 1.07 643 45 1.22 687 48 1.37 728 51 1.53 766 54 1.69 802 56 1.85 837 59 2.01 5100 576 40 1.08 623 44 1.24 667 47 1.40 709 50 1.56 749 53 1.72 787 55 1.89 822 58 2.06 856 60 2.23 5400 604 42 1.27 648 46 1.43 692 49 1.60 732 51 1.77 771 54 1.94 808 57 2.12 842 59 2.30 875 44 2.48 5700 633 44 1.47 674 47 1.64 716 50 1.82 756 53 2.00 793 56 2.18 829 58 2.36 863 61 2.55 895 45 2.74 6000 662 46 1.70 702 49 1.88 741 52 2.06 779 55 2.25 816 57 2.44 851 60 2.63 884 45 2.83 916 46 3.03 6300 690 49 1.95 728 51 2.12 767 54 2.32 804 56 2.52 839 59 2.72 873 44 2.92 905 46 3.12 937 47 3.33 6600 721 51 2.24 757 53 2.41 793 56 2.61 828 58 2.81 863 43 3.02 896 45 3.24 928 47 3.45 958 48 3.66 6900 748 53 2.51 784 55 2.71 819 58 2.92 853 43 3.14 887 45 3.36 919 46 3.57 950 48 3.79 980 49 4.02 7200 778 55 2.84 812 57 3.04 846 43 3.26 879 44 3.49 911 46 3.71 943 47 3.95 973 49 4.17 1002 50 4.40", "2.01", "2.23", "2.48", "2.74", "3.03", "3.33", "3.66", "4.02", "4.40"], "quantities": ["power", null, null, null, null, null, null, null, null, null], "rows": [["", "59", "60", "44", "45", "46", "47", "48", "49", "50"], ["", "837", "856", "875", "895", "916", "937", "958", "980", "1002"], ["", "1.85", "2.06", "2.30", "2.55", "2.83", "3.12", "3.45", "3.79", "4.17"], ["", "56", "58", "59", "61", "45", "46", "47", "48", "49"], ["", "802", "822", "842", "863", "884", "905", "928", "950", "973"], ["", "1.69", "1.89", "2.12", "2.36", "2.63", "2.92", "3.24", "3.57", "3.95"], ["", "54", "55", "57", "58", "60", "44", "45", "46", "47"], ["", "766", "787", "808", "829", "851", "873", "896", "919", "943"], ["", "1.53", "1.72", "1.94", "2.18", "2.44", "2.72", "3.02", "3.36", "3.71"], ["", "51", "53", "54", "56", "57", "59", "43", "45", "46"], ["", "728", "749", "771", "793", "816", "839", "863", "887", "911"], ["", "1.37", "1.56", "1.77", "2.00", "2.25", "2.52", "2.81", "3.14", "3.49"], ["", "48", "50", "51", "53", "55", "56", "58", "43", "44"], ["", "687", "709", "732", "756", "779", "804", "828", "853", "879"], ["", "1.22", "1.40", "1.60", "1.82", "2.06", "2.32", "2.61", "2.92", "3.26"], ["", "45", "47", "49", "50", "52", "54", "56", "58", "43"], ["", "643", "667", "692", "716", "741", "767", "793", "819", "846"], ["", "1.07", "1.24", "1.43", "1.64", "1.88", "2.12", "2.41", "2.71", "3.04"], ["", "42", "44", "46", "47", "49", "51", "53", "55", "57"], ["", "597", "623", "648", "674", "702", "728", "757", "784", "812"], ["", "0.92", "1.08", "1.27", "1.47", "1.70", "1.95", "2.24", "2.51", "2.84"], ["", "38", "40", "42", "44", "46", "49", "51", "53", "55"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 74, "orientation": "column", "header": ["5 HP High Static Drive 4800 870 44 2.18 901 45 2.34 931 47 2.51 961 48 2.69 991 50 2.86 1020 51 3.04 1047 53 3.22 1074 54 3.40 5100 888 45 2.41 919 46 2.58 949 48 2.76 978 49 2.94 1006 51 3.12 1034 52 3.31 1062 53 3.50 1088 55 3.69 5400 907 46 2.66 938 47 2.84 967 49 3.03 996 50 3.22 1023 52 3.40 1050 53 3.59 1077 54 3.79 1103 56 3.99 5700 927 47 2.93 957 48 3.12 986 50 3.32 1014 51 3.51 1041 52 3.71 1067 54 3.91 1093 55 4.10 1118 56 4.31 6000 947 48 3.22 976 49 3.42 1005 51 3.63 1032 52 3.83 1059 53 4.04 1085 55 4.24 1111 56 4.45 1135 57 4.66 6300 967 49 3.54 996 50 3.75 1024 52 3.96 1052 53 4.17 1078 54 4.38 1104 56 4.60 1129 57 4.81 1153 58 5.03 6600 988 50 3.87 1016 51 4.09 1044 53 4.31 1071 54 4.53 1097 55 4.75 1123 57 4.98 1147 58 5.20 — — — 6900 1009 51 4.25 1037 52 4.47 1065 54 4.69 1091 55 4.92 1117 56 5.16 — — — — — — — — — 7200 1031 52 4.63 1059 53 4.86 1085 55 5.10 — — — — — — — — — — — — — — —", "3.40", "3.69", "3.99", "4.31", "4.66", "5.03", "1071 54 4.53 1097 55 4.75 1123 57 4.98 1147 58 5.20 — — — 1091 55 4.92 1117 56 5.16 — — — — — — — — — — — — — — — — — — — — — — — —", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null], "rows": [["", "54", "55", "56", "56", "57", "58", "", "", ""], ["", "1074", "1088", "1103", "1118", "1135", "1153", "", "", ""], ["", "3.22", "3.50", "3.79", "4.10", "4.45", "4.81", "5.20", "", ""], ["", "53", "53", "54", "55", "56", "57", "58", "", ""], ["", "1047", "1062", "1077", "1093", "1111", "1129", "1147", "", ""], ["", "3.04", "3.31", "3.59", "3.91", "4.24", "4.60", "4.98", "", ""], ["", "51", "52", "53", "54", "55", "56", "57", "", ""], ["", "1020", "1034", "1050", "1067", "1085", "1104", "1123", "", ""], ["", "2.86", "3.12", "3.40", "3.71", "4.04", "4.38", "4.75", "5.16", ""], ["", "50", "51", "52", "52", "53", "54", "55", "56", ""], ["", "991", "1006", "1023", "1041", "1059", "1078", "1097", "1117", ""], ["", "2.69", "2.94", "3.22", "3.51", "3.83", "4.17", "4.53", "4.92", ""], ["", "48", "49", "50", "51", "52", "53", "54", "55", ""], ["", "961", "978", "996", "1014", "1032", "1052", "1071", "1091", ""], ["", "2.51", "2.76", "3.03", "3.32", "3.63", "3.96", "4.31", "4.69", "5.10"], ["", "47", "48", "49", "50", "51", "52", "53", "54", "55"], ["", "931", "949", "967", "986", "1005", "1024", "1044", "1065", "1085"], ["", "2.34", "2.58", "2.84", "3.12", "3.42", "3.75", "4.09", "4.47", "4.86"], ["", "45", "46", "47", "48", "49", "50", "51", "52", "53"], ["", "901", "919", "938", "957", "976", "996", "1016", "1037", "1059"], ["", "2.18", "2.41", "2.66", "2.93", "3.22", "3.54", "3.87", "4.25", "4.63"], ["", "44", "45", "46", "47", "48", "49", "50", "51", "52"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "External Static Pressure (Inches of Water Gauge)", "page": 75, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "5 HP Standard Motor", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["1.56", "656", "1.70", "691", "1.84", "724", "1.98", "756", "2.12", "786", "2.26", "816", "2.41", "845", "2.56", "873", "2.72", "900", "2.87"], ["1.86", "688", "2.00", "722", "2.15", "754", "2.30", "784", "2.44", "814", "2.59", "842", "2.74", "869", "2.90", "897", "3.07", "924", "3.23"], ["2.17", "721", "2.34", "753", "2.49", "784", "2.65", "813", "2.81", "842", "2.96", "869", "3.12", "895", "3.29", "921", "3.46", "947", "3.62"], ["2.54", "754", "2.72", "784", "2.87", "814", "3.04", "843", "3.21", "870", "3.38", "896", "3.53", "922", "3.71", "947", "3.88", "972", "4.06"], ["2.96", "788", "3.13", "817", "3.30", "845", "3.48", "872", "3.65", "899", "3.82", "925", "4.00", "950", "4.16", "974", "4.35", "998", "4.53"], ["3.37", "820", "3.57", "849", "3.76", "877", "3.95", "903", "4.13", "929", "4.32", "953", "4.49", "978", "4.67", "1002", "4.86", "1025", "5.05"], ["3.88", "854", "4.07", "881", "4.26", "908", "4.46", "933", "4.65", "959", "4.85", "982", "5.04", "1006", "5.22", "1030", "5.42", "1052", "5.61"], ["4.44", "889", "4.64", "915", "4.84", "939", "5.02", "965", "5.24", "989", "5.43", "1012", "5.62", "", "", "", "", "", ""], ["5.01", "922", "5.20", "948", "5.44", "971", "5.63", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "0.10\" 0.20\" 0.30\" 0.40\" 0.50\" 0.60\" 0.70\" 0.80\" 0.90\" 1.00\" CFM RPM BHP RPM BHP RPM BHP RP", "page": 75, "orientation": "column", "header": ["", "", "", "", "", "", "", "5 HP Standard Motor with Field Supplied High Static Sheave/Belt", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["3.03", "952", "3.19", "977", "3.34", "1001", "3.48", "1024", "3.63", "1050", "3.80", "1075", "3.98", "1098", "4.15", "1120", "4.31", "1139", "4.47"], ["3.40", "974", "3.57", "999", "3.74", "1022", "3.90", "1045", "4.05", "1067", "4.21", "1090", "4.36", "1114", "4.55", "1138", "4.74", "", ""], ["3.80", "997", "3.97", "1021", "4.15", "1044", "4.34", "1067", "4.51", "1089", "4.68", "1110", "4.84", "1131", "5.00", "", "", "", ""], ["4.24", "1020", "4.42", "1044", "4.60", "1067", "4.80", "1089", "4.99", "1111", "5.18", "1132", "5.36", "", "", "", "", "", ""], ["4.72", "1044", "4.91", "1067", "5.10", "1090", "5.29", "1112", "5.49", "1134", "5.69", "", "", "", "", "", "", "", ""], ["5.24", "1069", "5.43", "1091", "5.63", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 76, "orientation": "column", "header": ["5 HP Standard Drive 6400 619 33 1.56 656 35 1.70 691 36 1.84 724 38 1.98 756 40 2.12 786 41 2.26 816 43 2.41 845 45 2.56 873 46 2.72 900 47 2.87 6800 654 34 1.86 688 36 2.00 722 38 2.15 754 40 2.30 784 41 2.44 814 43 2.59 842 44 2.74 869 46 2.90 897 47 3.07 924 49 3.23 7200 687 36 2.17 721 38 2.34 753 40 2.49 784 41 2.65 813 43 2.81 842 44 2.96 869 46 3.12 895 47 3.29 921 49 3.46 947 50 3.62 7600 721 38 2.54 754 40 2.72 784 41 2.87 814 43 3.04 843 44 3.21 870 46 3.38 896 47 3.53 922 49 3.71 947 50 3.88 972 51 4.06 8000 757 40 2.96 788 42 3.13 817 43 3.30 845 45 3.48 872 46 3.65 899 47 3.82 925 49 4.00 950 50 4.16 974 51 4.35 998 53 4.53 8400 790 42 3.37 820 43 3.57 849 45 3.76 877 46 3.95 903 48 4.13 929 49 4.32 953 50 4.49 978 52 4.67 1002 53 4.86 1025 47 5.05 8800 826 38 3.88 854 39 4.07 881 40 4.26 908 41 4.46 933 42 4.65 959 44 4.85 982 45 5.04 1006 46 5.22 1030 47 5.42 1052 48 5.61 9200 863 39 4.44 889 40 4.64 915 42 4.84 939 43 5.02 965 44 5.24 989 45 5.43 1012 46 5.62 1036 47 5.83 1058 48 6.02 1080 49 6.22 9600 897 41 5.01 922 42 5.20 948 43 5.44 971 44 5.63 996 45 5.84 1019 46 6.05 1042 47 6.27 1065 48 6.47 — — — — — —", "2.87", "3.23", "3.62", "4.06", "4.53", "5.05", "5.61", "6.22", "— — — — — —"], "quantities": ["power", null, null, null, null, null, null, null, null, null], "rows": [["", "47", "49", "50", "51", "53", "47", "48", "49", ""], ["", "900", "924", "947", "972", "998", "1025", "1052", "1080", ""], ["", "2.72", "3.07", "3.46", "3.88", "4.35", "4.86", "5.42", "6.02", ""], ["", "46", "47", "49", "50", "51", "53", "47", "48", ""], ["", "873", "897", "921", "947", "974", "1002", "1030", "1058", ""], ["", "2.56", "2.90", "3.29", "3.71", "4.16", "4.67", "5.22", "5.83", "6.47"], ["", "45", "46", "47", "49", "50", "52", "46", "47", "48"], ["", "845", "869", "895", "922", "950", "978", "1006", "1036", "1065"], ["", "2.41", "2.74", "3.12", "3.53", "4.00", "4.49", "5.04", "5.62", "6.27"], ["", "43", "44", "46", "47", "49", "50", "45", "46", "47"], ["", "816", "842", "869", "896", "925", "953", "982", "1012", "1042"], ["", "2.26", "2.59", "2.96", "3.38", "3.82", "4.32", "4.85", "5.43", "6.05"], ["", "41", "43", "44", "46", "47", "49", "44", "45", "46"], ["", "786", "814", "842", "870", "899", "929", "959", "989", "1019"], ["", "2.12", "2.44", "2.81", "3.21", "3.65", "4.13", "4.65", "5.24", "5.84"], ["", "40", "41", "43", "44", "46", "48", "42", "44", "45"], ["", "756", "784", "813", "843", "872", "903", "933", "965", "996"], ["", "1.98", "2.30", "2.65", "3.04", "3.48", "3.95", "4.46", "5.02", "5.63"], ["", "38", "40", "41", "43", "45", "46", "41", "43", "44"], ["", "724", "754", "784", "814", "845", "877", "908", "939", "971"], ["", "1.84", "2.15", "2.49", "2.87", "3.30", "3.76", "4.26", "4.84", "5.44"], ["", "36", "38", "40", "41", "43", "45", "40", "42", "43"], ["", "691", "722", "753", "784", "817", "849", "881", "915", "948"], ["", "1.70", "2.00", "2.34", "2.72", "3.13", "3.57", "4.07", "4.64", "5.20"], ["", "35", "36", "38", "40", "42", "43", "39", "40", "42"], ["", "656", "688", "721", "754", "788", "820", "854", "889", "922"], ["", "1.56", "1.86", "2.17", "2.54", "2.96", "3.37", "3.88", "4.44", "5.01"], ["", "33", "34", "36", "38", "40", "42", "38", "39", "41"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Performance Data", "page": 76, "orientation": "column", "header": ["7.5 HP High Static Drive", "4.47", "4.92", "5.36", "5.88", "6.46", "7.08", "7.71", "— — — — — — — — —"], "quantities": ["power", null, null, null, null, null, null, null, null], "rows": [["", "52", "53", "53", "54", "55", "56", "57", ""], ["", "1139", "1160", "1175", "1193", "1215", "1237", "1259", ""], ["", "4.31", "4.74", "5.17", "5.70", "6.28", "6.87", "7.49", ""], ["", "51", "52", "52", "53", "54", "55", "56", ""], ["", "1120", "1138", "1152", "1173", "1195", "1217", "1240", ""], ["", "4.15", "4.55", "5.00", "5.53", "6.09", "6.67", "7.28", ""], ["", "50", "51", "51", "52", "53", "54", "55", ""], ["", "1098", "1114", "1131", "1153", "1175", "1198", "1220", ""], ["5 HP Standard Drive 6400 927 49 3.03 952 50 3.19 977 51 3.34 1001 53 3.48 1024 54 3.63 1050 55 3.80 1075 57 3.98 6800 949 50 3.40 974 51 3.57 999 53 3.74 1022 54 3.90 1045 55 4.05 1067 56 4.21 1090 50 4.36 7200 972 51 3.80 997 53 3.97 1021 54 4.15 1044 55 4.34 1067 56 4.51 1089 49 4.68 1110 50 4.84 7600 996 52 4.24 1020 54 4.42 1044 55 4.60 1067 56 4.80 1089 57 4.99 1111 50 5.18 1132 51 5.36 8000 1021 54 4.72 1044 55 4.91 1067 48 5.10 1090 50 5.29 1112 51 5.49 1134 52 5.69 1155 52 5.89 8400 1047 48 5.24 1069 49 5.43 1091 50 5.63 1113 51 5.83 1135 52 6.04 1156 53 6.24 1177 53 6.45 8800 1074 49 5.81 1095 50 6.01 1117 51 6.22 1138 52 6.42 1159 53 6.63 1180 54 6.84 1200 55 7.06 9200 1101 50 6.42 1122 51 6.63 1143 52 6.84 1163 53 7.05 1183 54 7.27 1204 55 7.49 1224 56 7.71", "3.98", "4.36", "4.84", "5.36", "5.89", "6.45", "7.06", "7.71"], ["", "57", "50", "50", "51", "52", "53", "55", "56"], ["", "1075", "1090", "1110", "1132", "1155", "1177", "1200", "1224"], ["", "3.80", "4.21", "4.68", "5.18", "5.69", "6.24", "6.84", "7.49"], ["", "55", "56", "49", "50", "52", "53", "54", "55"], ["", "1050", "1067", "1089", "1111", "1134", "1156", "1180", "1204"], ["", "3.63", "4.05", "4.51", "4.99", "5.49", "6.04", "6.63", "7.27"], ["", "54", "55", "56", "57", "51", "52", "53", "54"], ["", "1024", "1045", "1067", "1089", "1112", "1135", "1159", "1183"], ["", "3.48", "3.90", "4.34", "4.80", "5.29", "5.83", "6.42", "7.05"], ["", "53", "54", "55", "56", "50", "51", "52", "53"], ["", "1001", "1022", "1044", "1067", "1090", "1113", "1138", "1163"], ["", "3.34", "3.74", "4.15", "4.60", "5.10", "5.63", "6.22", "6.84"], ["", "51", "53", "54", "55", "48", "50", "51", "52"], ["", "977", "999", "1021", "1044", "1067", "1091", "1117", "1143"], ["", "3.19", "3.57", "3.97", "4.42", "4.91", "5.43", "6.01", "6.63"], ["", "50", "51", "53", "54", "55", "49", "50", "51"], ["", "952", "974", "997", "1020", "1044", "1069", "1095", "1122"], ["", "3.03", "3.40", "3.80", "4.24", "4.72", "5.24", "5.81", "6.42"], ["", "49", "50", "51", "52", "54", "48", "49", "50"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 60. Evaporator fan performance —TWE3004KB — constant volume air handler", "page": 77, "orientation": "column", "header": ["", "", "", "7.5 HP Standard Motor", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["3.09", "811", "3.27", "840", "3.44", "868", "3.63", "895", "3.80", "921", "3.97", "947", "4.15", "972", "4.33", "996 4.5"], ["3.69", "855", "3.87", "882", "4.05", "909", "4.25", "935", "4.43", "960", "4.62", "985", "4.81", "1008", "4.99", "1032 5.1"], ["4.31", "899", "4.57", "925", "4.75", "951", "4.95", "974", "5.13", "999", "5.34", "1023", "5.54", "1046", "5.73", "1068 5.9"], ["5.11", "940", "5.27", "967", "5.50", "992", "5.73", "1016", "5.94", "1039", "6.14", "1062", "6.35", "1084", "6.55", "1105 6.7"], ["5.85", "988", "6.16", "1011", "6.35", "1033", "6.55", "1056", "6.78", "1080", "7.03", "1101", "7.22", "1123", "7.46", "1143 7.6"], ["6.78", "1033", "7.09", "1054", "7.28", "1076", "7.51", "1100", "7.77", "1120", "7.96", "1141", "8.21", "1162", "8.44", "1183 8.6"], ["7.71", "1076", "8.06", "1097", "8.29", "1120", "8.55", "", "", "", "", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "8000 781 3.09 811 3.27 840 3.44 868 3.63 895 3.80 921 3.97 947 4.15 972 4.33 996 4.52 8500", "page": 77, "orientation": "column", "header": ["7.5 HP Standard Motor 8000 1019 4.70 1043 4.89 1066 5.09 8500 1054 5.38 1076 5.58 1099 5.78 9000 1091 6.14 1112 6.34 1133 6.55 9500 1127 6.97 1148 7.19 1168 7.40 10000 1165 7.89 1185 8.11 1205 8.34", "", "", "", "", "", "7.5 HP Standard Motor and High Static Drive Field Supplied Sheave", "", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null], "rows": [["", "4.70", "1043", "4.89", "1066", "5.09", "1089", "5.28", "1111", "5.48", "1133", "5.69", "1154", "5.89", "1175", "6.08", "1195 6.2"], ["", "5.38", "1076", "5.58", "1099", "5.78", "1120", "5.98", "1142", "6.19", "1164", "6.40", "1185", "6.62", "1205", "6.83", "1225 7.0"], ["", "6.14", "1112", "6.34", "1133", "6.55", "1154", "6.77", "1175", "6.98", "1195", "7.20", "1216", "7.42", "1236", "7.64", "1255 7.8"], ["", "6.97", "1148", "7.19", "1168", "7.40", "1189", "7.63", "1208", "7.85", "1228", "8.07", "1248", "8.31", "1267", "8.53", ""], ["", "7.89", "1185", "8.11", "1205", "8.34", "1224", "8.56", "", "", "", "", "", "", "", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 62. Standard fan motors - constant volume air handlers", "page": 79, "orientation": "column", "header": ["Model", "Motor", "Motor Sheave Turns Open", "Nominal RPM", "Required Field Supplied Components Motor Sheave", "Blower Sheave", "Belt"], "quantities": [null, null, null, "speed", null, null, null], "rows": [["TWE060", "Standard Motor 0.75 HP", "0 1 2 3 4 5", "1071 1000 928 857 785 714", "N/A", "N/A", "N/A"], ["TWE072", "Standard Motor 1.5 HP", "0 1 2 3 4 5", "847 791 734 678 621 565", "N/A", "N/A", "N/A"], ["TWE072", "Standard Motor with Field Supplied Components - 1.5 HP (Low Static)", "1 2 3 4 5 6", "589 548 507 466 426 385", "Variable Pitch (1.9 - 2.9 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP34", "Fixed pitch (8.5 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK95", "Browning A52"], ["TWE072", "Standard Motor with Field Supplied Components - 1.5 HP (High Static)", "1 2 3 4 5 6", "863 920 978 1035 1093 1150", "Variable Pitch (3-4 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP44", "Fixed Pitch (6 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK70", "Browning A50"], ["TWE090", "Standard Motor 1.5 HP", "0 1 2 3 4 5", "847 791 734 678 621 565", "N/A", "N/A", "N/A"], ["TWE090", "Standard Motor with Field Supplied Components - 1.5 HP (Low Static)", "1 2 3 4 5 6", "589 548 507 466 426 385", "Variable Pitch (1.9 - 2.9 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP34", "Fixed pitch (8.5 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK95", "Browning A52"], ["TWE090", "Standard Motor with Field Supplied Components - 1.5 HP (High Static)", "1 2 3 4 5 6", "863 920 978 1035 1093 1150", "Variable Pitch (3-4 Inch Pitch Diameter), 0.625 Inch Bore, Single Groove, Browning 1VP44", "Fixed Pitch (6 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning BK70", "Browning A50"], ["TWE120", "Standard Motor 2 HP", "0 1 2 3 4 5", "818 773 727 682 636 591", "N/A", "N/A", "N/A"], ["TWE120", "Standard Motor with Field Supplied Components - 2 HP (High Static)", "1 2 3 4 5 6", "772 824 875 927 978 1030", "Variable Pitch (3-4 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VP44", "Fixed Pitch (6.7 Inch Pitch Diameter), 1 Inch Bore, Single Groove, Browning AK71", "Browning A51"], ["TWE150", "Standard Motor 2 HP", "0 1 2 3 4 5", "768 725 683 640 598 555", "N/A", "N/A", "N/A"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 62. Standard fan motors - constant volume air handlers (continued)", "page": 80, "orientation": "column", "header": ["Model", "Motor", "Motor Sheave Turns Open", "Nominal RPM", "Required Field Supplied Components Motor Sheave", "Blower Sheave", "Belt"], "quantities": [null, null, null, "speed", null, null, null], "rows": [["TWE150", "Standard Motor with Field Supplied Components 2 HP (High Static)", "0 1 2 3 4 5", "913 862 806 749 693 659", "Variable Pitch (2.4 - 3.4 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VL40", "Fixed pitch (6.7 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning AK71", "Browning A55"], ["TWE180", "Standard Motor 3 HP", "0 1 2 3 4 5 6", "845 812 728 745 711 678 644", "N/A", "N/A", "N/A"], ["TWE180", "Standard Motor with Field Supplied Components 3 HP (Low Static)", "0 1 2 3 4 5", "649 613 557 500 444 469", "Variable Pitch (2.4 - 3.4 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VL40", "Fixed Pitch (9.5 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK105", "Browning AX59"], ["TWE180", "Standard Motor with Field Supplied Components - 3 HP (High Static)", "1 2 3 4 5 6", "887 936 986 1035 1084 1134", "Variable Pitch (3.6-4.6 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VP50", "Fixed Pitch (7 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK80", "Browning A58"], ["TWE240", "Standard Motor 5 HP", "0 1 2 3 4 5 6", "966 932 899 865 831 798 764", "N/A", "N/A", "N/A"], ["TWE240", "Standard Motor with Field Supplied Components 5 HP (High Static)", "1 2 3 4 5 6", "1119 1072 1026 979 932 886", "Variable Pitch (3.4 - 4.4 Inch Pitch Diameter), 1.125 Inch Bore, Single Groove, Browning 1VP50", "Fixed Pitch (7.4 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK80", "Browning BX56"], ["TWE240", "Standard Motor with Field Supplied Components - 5 HP (Low Static)", "1 2 3 4 5 6", "633 672 712 751 791 831", "Variable Pitch (3.2-4.2 Inch Pitch Diameter), 0.875 Inch Bore, Single Groove, Browning 1VP44", "Fixed Pitch (8.9 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK95", "Browning BX58"], ["TWE300", "Standard Motor 7.5 HP", "0 1 2 3 4 5", "1068 1016 964 912 859 807", "N/A", "N/A", "N/A"], ["TWE300", "Standard Motor with Field Supplied Components 7.5 HP (Low Static)", "1 2 3 4 5 6", "717 762 806 851 896 941", "Variable Pitch (3.2-4.2 inch pitch diameter), 1.125 Inch Bore, Single Groove, Browning 1VL44", "Fixed Pitch (15.4 inch pitch diameter), 1.4375 Inch Bore, Single Groove, Browning BK160", "Browning BX70"], ["TWE300", "Standard Motor with Field Supplied Components 7.5 HP (High Static)", "1 2 3 4", "1053 1098 1142 1187", "Variable Pitch (4.7-5.9 Inch Pitch Diameter), 1.125 Inch Bore, Single Groove, Browning 1VP60", "Fixed Pitch (15.4 Inch Pitch Diameter), 1.4375 Inch Bore, Single Groove, Browning BK160", "Browning BX72"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 63. High static fan motors - constant volume air handlers", "page": 81, "orientation": "column", "header": ["Model", "Motor", "Motor Sheave Turns Open", "Nominal RPM", "Required Field Supplied Components Motor Sheave", "Blower Sheave", "Belt"], "quantities": [null, null, null, "speed", null, null, null], "rows": [["TWE060", "High Static Motor 1.5 HP", "0 1 2 3 4 5", "1346 1279 1212 1144 1077 1010", "N/A", "N/A", "N/A"], ["TWE090", "High Static Motor 2 HP", "0 1 2 3 4 5", "1094 1039 984 930 875 820", "N/A", "N/A", "N/A"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 64. Discharge plenum and grille assembly throw distance (ft) — air handler (60 Hz)", "page": 82, "orientation": "column", "header": ["Tons", "Model No.", "CFM", "Louver Angle Deflection Position Straight 20° 40° 55°"], "quantities": [null, null, "airflow", null], "rows": [["5", "TWE0604*A/B", "1600 1800 2000 2200 2400", "42 31 26 20 46 37 29 22 48 43 33 24 51 50 36 25 54 57 39 29"], ["6", "TWE0724*B", "1920 2160 2400 2640 2880", "48 33 30 27 50 38 32 28 52 43 35 29 54 47 38 30 57 51 41 32"], ["7.5", "TWE0904*A/B", "2400 2700 3000 3300 3600", "52 43 35 29 55 48 38 31 58 53 42 32 62 57 46 35 66 60 50 37"], ["10", "TWE1204*A/B", "3200 3600 4000 4400 4800", "56 46 38 30 62 51 42 33 66 57 47 35 71 62 52 38 76 67 56 42"], ["12.5", "TWE1504*B", "4900 5400 6000 6600 7200", "47 38 32 25 52 44 37 29 57 49 41 32 61 53 43 34 65 57 46 35"], ["15", "TWE1804*B", "4900 5400 6000 6600 7200", "47 38 32 25 52 44 37 29 57 49 41 32 61 53 43 34 65 57 46 35"], ["20", "TWE2404*B", "6400 7200 8000 8800 9600", "56 46 38 30 62 51 42 33 66 57 47 35 71 62 52 38 76 67 56 42"], ["25", "TWE3004*B", "8000 9000 10000 11000 12000", "66 57 47 35 72 63 53 39 78 70 59 43 84 76 65 46 90 83 71 50"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 65. Electric heat discharge plenum and grille airflow (CFM) - constant volume air ha", "page": 83, "orientation": "column", "header": ["Tons", "Unit Model No.", "Electric Heater Model No.", "Airflow (CFM) Minimum Maximum"], "quantities": [null, null, null, "airflow"], "rows": [["5", "TWE06041A, B TWE06043A, B TWE06044A, B", "BAYHTRS117* BAYHTRR315* BAYHTRR415*", "2000 2400 2000 2400 2000 2400"], ["6", "TWE07243B TWE07243B TWE07244B TWE07244B", "BAYHTRR315* BAYHTRN325* BAYHTRR415* BAYHTRN425*", "2000 2880 2000 2880 2000 2880 2000 2880"], ["7.5", "TWE09041A, B TWE09041A, B", "BAYHTRS117* BAYHTRR123*", "3000 3600 3375 3600"], ["7.5", "TWE09043A, B TWE09043A, B TWE09044A, B TWE09044A, B", "BAYHTRR315* BAYHTRN325* BAYHTRR415* BAYHTRN425*", "2625 3600 3000 3600 2625 3600 2625 3600"], ["10", "TWE12041A, B TWE12041A, B", "BAYHTRS117* BAYHTRR123*", "3500 4800 4000 4800"], ["10", "TWE12043A, B TWE12043A, B TWE12044A, 4B TWE12044A, 4B", "BAYHTRR315* BAYHTRN325* BAYHTRR415* BAYHTRN425*", "4000 4800 3500 4800 3500 4800 3500 4800"], ["12.5", "TWE15043B TWE15044B", "BAYHTRP330* BAYHTRP430*", "5250 6000 5250 6000"], ["15", "TWE18043B TWE18044B", "BAYHTRP330* BAYHTRP430*", "5250 7200 5250 7200"], ["20", "TWE24043B TWE24044B", "BAYHTRP330* BAYHTRP430*", "7000 9600 7000 9600"], ["25", "TWE30043B TWE30044B", "BAYHTRP330* BAYHTRP430*", "8750 12000 8750 12000"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 66. Static pressure drop through accessories (inches of water column) - air handler ", "page": 83, "orientation": "column", "header": ["Tons", "Unit Model No.", "CFM", "Return Grille", "Discharge Plenum & Grille", "2\" MERV 13 Filter", "Electric Heaters (kW) 5–10", "15–20", "25–30", "35–50", "Steam"], "quantities": [null, null, "airflow", null, null, null, "power", null, null, null, null], "rows": [["5", "TWE0604*A/B", "1600 2000 2400", "0.12 0.18 0.28", "0.21 0.33 0.47", "0.22 0.29 0.36", "0.08 0.13 0.19", "0.08 0.13 0.19", "0.14 0.19 0.37", "— — —", "0.44 0.62 0.80"], ["6", "TWE0724*B", "1920 2400 2880", "0.04 0.08 0.12", "0.20 0.27 0.37", "0.15 0.19 0.24", "0.01 0.03 0.05", "0.03 0.06 0.11", "0.04 0.08 0.15", "0.06 0.12 0.21", "0.31 0.38 0.48"], ["7.5", "TWE0904*A/B", "2400 3000 3600", "0.08 0.13 0.18", "0.27 0.40 0.58", "0.19 0.25 0.31", "0.03 0.06 0.08", "0.06 0.12 0.16", "0.08 0.17 0.24", "0.12 0.23 0.32", "0.38 0.50 0.66"], ["10", "TWE1204*A/B", "3200 4000 4800", "0.07 0.11 0.15", "0.43 0.66 0.95", "0.19 0.25 0.31", "0.06 0.10 0.14", "0.13 0.20 0.28", "0.19 0.30 0.42", "0.26 0.40 0.57", "0.42 0.59 0.76"], ["12.5", "TWE1504*B", "4000 5000", "0.06 0.10", "0.16 0.25", "0.15 0.20", "0.02 0.03", "0.02 0.03", "0.04 0.08", "0.08 0.12", "0.28 0.44"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 66. Static pressure drop through accessories (inches of water column) - air handler ", "page": 84, "orientation": "column", "header": ["Tons Un", "it Model No.", "CFM", "Return Grille", "Discharge Plenum & Grille", "2\" MERV 13 Filter", "Electric Heaters (kW) 5–10", "15–20", "25–30", "35–50", "Hydronic Coils Steam", "Hot Water"], "quantities": [null, null, "airflow", null, null, null, "power", null, null, null, null, null], "rows": [["", "", "6000", "0.14", "0.36", "0.25", "0.04", "0.05", "0.12", "0.17", "0.64", "0.54"], ["15 T", "WE1804*B", "4800 6000 7200", "0.09 0.15 0.20", "0.23 0.34 0.49", "0.19 0.25 0.31", "0.03 0.06 0.08", "0.03 0.06 0.08", "0.06 0.12 0.16", "0.08 0.17 0.24", "0.46 0.64 0.82", "0.38 0.54 0.72"], ["20 T", "WE2404*B", "6400 8000 9600", "0.11 0.17 0.23", "0.43 0.66 0.95", "0.22 0.29 0.36", "0.06 0.10 0.14", "0.06 0.10 0.14", "0.13 0.20 0.28", "0.19 0.30 0.42", "0.50 0.70 0.89", "0.41 0.58 0.78"], ["25 T", "WE3004*B", "8000 10000 12000", "0.17 0.25 0.32", "0.66 1.03 1.49", "0.29 0.37 0.47", "0.10 0.15 0.20", "0.10 0.15 0.20", "0.20 0.30 0.42", "0.30 0.45 0.62", "0.70 0.94 1.16", "0.58 0.83 1.14"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 67. Auxiliary electric heat capacity - air handler (60Hz)", "page": 84, "orientation": "column", "header": ["Unit Model No.", "Total kW", "No. of Stages", "Stage 1 kW Input", "BTUH Output", "Stage 2 kW Input", "BTUH Output", "Total kW Input", "BTUH Output"], "quantities": [null, "power", null, "power", null, "power", null, "power", null], "rows": [["TWE06041A, TWE06041B", "5.76 11.52 17.28 23.04", "1 1 1 2", "5.76 11.52 17.28 11.52", "19659 39318 58977 39318", "– – – 11.52", "– – – 39318", "5.76 11.52 17.28 23.04", "19659 39318 58977 78636"], ["TWE06043A, TWE06044A, TWE0604WA, TWE06043B, TWE06044B", "5.00 9.96 14.96 24.92", "1 1 1 2", "5.00 9.96 14.96 14.96", "17065 33993 51058 51058", "– – – 9.96", "– – – 33993", "5.00 9.96 14.96 24.92", "17065 33993 51058 85051"], ["TWE07243B, TWE07244B, TWE0724WB", "5.00 9.96 14.96 24.92", "1 1 1 2", "5.00 9.96 14.96 14.96", "17065 33993 51058 51058", "– – – 9.96", "– – – 33993", "5.00 9.96 14.96 24.92", "17065 33993 51058 85051"], ["TWE09041A, TWE09041B", "5.76 11.52 17.28 23.04 28.80", "1 1 1 2 2", "5.76 11.52 17.28 11.52 17.28", "19659 39318 58977 39318 58977", "– – – 11.52 11.52", "– – – 39318 39318", "5.76 11.52 17.28 23.04 28.80", "19659 39318 58977 78636 98295"], ["TWE09043A, TWE09043B, TWE0904WA, TWE0904WB", "5.00 9.96 14.96 24.92 34.88", "1 1 1 2 2", "5.00 9.96 14.96 14.96 19.92", "17065 33993 51058 51058 67987", "– – – 9.96 14.96", "– – – 33993 51058", "5.00 9.96 14.96 24.92 34.88", "17065 33993 51058 85051 119045"], ["TWE09043B, TWE09044B, TWE0904WB", "5.00 9.96 14.96 24.92 34.88", "1 1 1 2 2", "5.00 9.96 14.96 14.96 19.92", "17065 33993 51058 51058 67987", "– – – 9.96 14.96", "– – – 33993 51058", "5.00 9.96 14.96 24.92 34.88", "17065 33993 51058 85051 119045"], ["TWE12041A, TWE12041B", "5.76 11.52 17.28 23.04 28.80", "1 1 1 2 2", "5.76 11.52 17.28 11.52 17.28", "19659 39318 58977 39318 58977", "– – – 11.52 11.52", "– – – 39318 39318", "5.76 11.52 17.28 23.04 28.80", "19659 39318 58977 78636 98295"], ["TWE12043A, TWE1204WA, TWE12044A, TWE12044B, TWE12043B, TWE1204WB", "5.00 9.96 14.96", "1 1 1", "5.00 9.96 14.96", "17065 33993 51058", "– – –", "– – –", "5.00 9.96 14.96", "17065 33993 51058"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 67. Auxiliary electric heat capacity - air handler (60Hz) (continued)", "page": 85, "orientation": "column", "header": ["Unit Model No.", "Total kW", "No. of Stages", "Stage 1 kW Input", "BTUH Output", "Stage 2 kW Input", "BTUH Output", "Total kW Input", "BTUH Output"], "quantities": [null, "power", null, "power", null, "power", null, "power", null], "rows": [["", "24.92 34.88", "2 2", "14.96 19.92", "51058 67987", "9.96 14.96", "33993 51058", "24.92 34.88", "85051 119045"], ["TWE15043B, TWE1504WB", "10.00 19.92 29.92 49.84", "1 1 2 2", "10.00 19.92 19.92 29.92", "34130 67987 67987 102117", "– – 10.00 19.92", "– – 34130 67987", "10.00 19.92 29.92 49.84", "34130 67987 102117 170104"], ["TWE15043B, TWE15044B, TWE1504WB", "10.00 19.92 29.92 49.84", "1 1 2 2", "10.00 19.92 19.92 29.92", "34130 67987 67987 102117", "– – 10.00 19.92", "– – 34130 67987", "10.00 19.92 29.92 49.84", "34130 67987 102117 170104"], ["TWE18043B, TWE1804WB", "10.00 19.92 29.92 49.84", "1 1 2 2", "10.00 19.92 19.92 29.92", "34130 67987 67987 102117", "– – 10.00 19.92", "– – 34130 67987", "10.00 19.92 29.92 49.84", "34130 67987 102117 170104"], ["TWE18043B, TWE18044B, TWE1804WB", "10.00 19.92 29.92 49.84", "1 1 2 2", "10.00 19.92 19.92 29.92", "34130 67987 67987 102117", "– – 10.00 19.92", "– – 34130 67987", "10.00 19.92 29.92 49.84", "34130 67987 102117 170104"], ["TWE2404*B", "10.00 19.92 29.92 49.84", "1 1 2 2", "10.00 19.92 19.92 29.92", "34130 67987 67987 102117", "– – 10.00 19.92", "– – 34130 67987", "10.00 19.92 29.92 49.84", "34130 67987 102117 170104"], ["TWE3004*B", "10.00 19.92 29.92 49.84", "1 1 2 2", "10.00 19.92 19.92 29.92", "34130 67987 67987 102117", "– – 10.00 19.92", "– – 34130 67987", "10.00 19.92 29.92 49.84", "34130 67987 102117 170104"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz)", "page": 85, "orientation": "column", "header": ["Unit Model No.", "Airflow (CFM)", "EAT (°F)", "Steam Pressure (PSIG) 2 PSI", "", "", "5 PSI", "", "", "10 PSI", "", "", "15 PSI", "", "", "25 PSI", "", ""], "quantities": [null, "airflow", "temperature", "pressure", null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr"], ["TWE0604*A, TWE0604*B", "1600", "40 60 80", "97 111 125", "99 88 77", "103 91 80", "100 114 127", "104 93 82", "108 97 85", "104 118 131", "111 100 89", "117 105 94", "108 121 135", "117 106 95", "124 112 101", "113 127 140", "127 116 105", "136 124 112"], ["", "2000", "40 60 80", "90 104 119", "108 96 84", "112 100 87", "93 107 121", "114 102 90", "118 106 93", "96 111 125", "122 110 98", "128 115 102", "99 114 128", "129 116 104", "136 123 110", "104 119 133", "139 127 115", "149 136 123"], ["", "2400", "40 60 80", "85 100 115", "116 104 91", "120 107 94", "87 102 117", "123 110 97", "127 114 100", "90 105 120", "131 118 105", "137 124 110", "93 108 123", "138 125 112", "146 132 118", "98 113 127", "150 137 123", "160 146 132"], ["TWE072*B", "1920", "40 60 80", "106 120 133", "151 134 117", "157 139 121", "112 124 136", "159 141 125", "165 147 131", "116 128 140", "169 153 136", "178 160 143", "121 133 145", "179 162 144", "189 172 152", "126 139 151", "194 177 159", "207 189 170"], ["", "2400", "40 60 80", "102 115 129", "162 144 126", "168 149 130", "106 119 132", "171 152 134", "177 158 140", "110 123 136", "182 164 146", "191 172 153", "114 127 140", "192 174 155", "203 184 164", "120 133 146", "208 190 171", "222 203 183"], ["", "2880", "40 60", "96 110", "174 154", "180 159", "100 113", "183 163", "190 170", "104 117", "196 176", "205 184", "107 121", "206 186", "218 197", "113 126", "223 204", "239 218"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue", "page": 86, "orientation": "column", "header": ["Unit Model No.", "Airflow (CFM)", "EAT (°F)", "Steam Pressure (PSIG) 2 PSI", "", "", "5 PSI", "", "", "10 PSI", "", "", "15 PSI", "", "", "25 PSI", "", ""], "quantities": [null, "airflow", "temperature", "pressure", null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr"], ["", "", "80", "124", "135", "140", "127", "144", "150", "131", "157", "164", "134", "166", "176", "140", "184", "197"], ["TWE0904*A, TWE0904*B", "2400 3000 3600", "40 60 80", "102 115 129", "162 144 126", "168 149 130", "106 119 132", "171 152 134", "177 158 140", "110 123 136", "182 164 146", "191 172 153", "114 127 140", "192 174 155", "203 184 164", "120 133 146", "208 190 171", "222 203 183"], ["", "", "40 60 80", "95 109 122", "178 158 138", "183 163 143", "97 111 125", "187 167 147", "194 174 153", "101 115 129", "200 180 160", "209 188 168", "105 119 132", "210 190 170", "222 201 180", "110 124 138", "228 208 188", "244 222 201"], ["", "", "40 60 80", "89 103 118", "191 170 149", "197 175 154", "91 106 121", "201 180 158", "208 187 164", "95 110 124", "215 193 172", "225 203 180", "97 112 127", "226 205 183", "239 216 194", "103 117 132", "245 224 202", "262 239 216"], ["TWE1204*A, TWE1204*B", "3200 4000 4800", "40 60 80", "99 112 126", "203 181 158", "210 187 164", "102 115 129", "214 191 169", "222 199 175", "106 119 133", "229 206 183", "240 216 192", "109 123 136", "241 218 195", "254 230 206", "115 129 142", "261 238 215", "279 255 230"], ["", "", "40 60 80", "91 106 120", "222 198 173", "229 204 179", "94 108 123", "234 209 184", "243 217 192", "98 112 126", "250 225 200", "262 236 210", "101 115 129", "264 239 214", "278 252 226", "106 120 134", "286 261 236", "306 279 252"], ["", "", "40 60 80", "86 101 116", "239 212 186", "246 219 192", "88 103 118", "251 225 198", "261 233 206", "92 107 121", "269 242 215", "282 254 226", "94 109 124", "284 257 230", "299 271 243", "99 114 129", "307 280 253", "329 300 271"], ["TWE1504*B", "4000 5000 6000", "40 60 80", "103 116 129", "274 244 213", "283 252 220", "106 119 132", "288 258 227", "299 268 236", "111 124 137", "308 277 247", "323 291 259", "115 128 141", "325 294 263", "343 310 278", "121 134 147", "352 321 290", "376 343 310"], ["", "", "40 60 80", "95 109 123", "300 267 234", "309 275 241", "98 112 126", "316 282 249", "328 293 259", "102 116 130", "337 304 270", "354 318 283", "106 119 133", "356 322 288", "346 340 305", "111 125 139", "286 352 318", "412 376 340"], ["", "", "40 60 80", "90 104 119", "322 287 251", "332 296 259", "92 107 121", "339 303 268", "352 315 278", "96 110 125", "363 327 291", "380 342 305", "99 113 128", "383 347 310", "404 366 328", "104 118 133", "415 379 342", "444 405 366"], ["TWE1804*B", "4800 6000 7200", "40 60 80", "97 110 124", "295 262 230", "304 271 237", "100 113 127", "310 278 245", "322 288 254", "104 117 131", "332 299 266", "348 313 279", "107 121 134", "350 317 284", "369 334 299", "113 126 140", "379 346 313", "406 370 334"], ["", "", "40 60 80", "90 104 119", "322 287 251", "332 296 259", "92 107 121", "339 303 268", "352 315 278", "96 110 125", "363 327 291", "380 343 305", "99 113 128", "383 347 310", "404 366 328", "104 118 133", "415 379 342", "444 405 366"], ["", "", "40 60 80", "84 99 115", "346 308 270", "356 318 278", "87 102 117", "364 326 287", "378 338 299", "90 105 120", "390 351 313", "408 368 327", "93 108 123", "411 373 334", "434 393 352", "97 112 127", "446 407 368", "477 435 394"], ["TWE2404*B", "6400 8000 9600", "40 60 80", "95 109 123", "379 337 295", "391 348 305", "97 111 125", "399 357 315", "414 371 327", "102 115 129", "427 384 342", "447 403 358", "105 119 133", "450 408 365", "475 430 385", "110 124 138", "488 445 402", "522 476 430"], ["", "", "40 60 80", "88 102 117", "414 368 322", "426 380 333", "90 105 120", "436 390 344", "452 405 357", "94 108 123", "467 420 374", "488 440 392", "97 111 126", "492 446 399", "519 470 421", "102 116 131", "534 487 440", "571 521 471"], ["", "", "40 60 80", "83 98 113", "443 395 346", "457 407 357", "85 100 115", "468 418 369", "485 434 383", "88 103 119", "501 451 402", "524 473 421", "91 106 121", "529 479 429", "558 505 453", "95 110 125", "574 524 473", "613 560 506"], ["TWE3004*B", "8000", "40 60 80", "88 102 117", "414 368 322", "426 380 333", "90 105 120", "436 390 344", "452 405 357", "94 108 123", "467 420 374", "488 440 392", "97 111 126", "492 446 399", "519 470 421", "102 116 131", "534 487 440", "571 521 471"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 68. Steam heating coil capacity – air handler steam pressure (PSIG) (60Hz) (continue", "page": 87, "orientation": "column", "header": ["Unit Model No.", "Airflow (CFM)", "EAT (°F)", "2 PSI", "", "", "5 PSI", "", "", "10 PSI", "", "", "15 PSI", "", "", "", ""], "quantities": [null, "airflow", "temperature", null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh", "Cond. lb/hr", "LAT", "MBh"], ["", "10000", "40 60 80", "82 97 112", "450 401 352", "464 413 363", "84 99 115", "475 425 375", "492 441 389", "87 102 118", "509 459 408", "533 480 427", "90 105 120", "537 487 436", "567 513 460", "94 109 124", "583 532 481"], ["", "12000", "40 60 80", "77 93 109", "479 430 377", "493 443 389", "79 95 111", "509 456 402", "527 473 418", "82 98 114", "546 492 438", "571 515 459", "84 100 116", "577 523 468", "608 551 494", "88 104 120", "627 572 517"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 69. Hot water heating coil capacity - air handler (60Hz)", "page": 87, "orientation": "column", "header": ["Tons", "Unit Model No.", "Airflow (CFM)", "Enter Air Temp (° F)", "Entering Water Temperature (°F) 180", "", "", "", "", "", "", "", ""], "quantities": [null, null, "airflow", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "Water Temperature Drop (°F)", "", "", "", "", "", "", "", ""], ["", "", "", "", "20", "", "", "30", "", "", "40", "", ""], ["", "", "", "", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT"], ["5", "TWE0604*A, TWE0604*B", "1600", "40", "10.9", "106.1", "101.0", "6.6", "96.5", "96.0", "4.5", "87.4", "90.0"], ["", "", "", "60", "9.0", "88.3", "111.0", "5.4", "79.1", "106.0", "3.6", "70.3", "100.0"], ["", "", "", "80", "7.2", "70.6", "121.0", "4.2", "61.8", "116.0", "2.7", "53.4", "111.0"], ["", "", "2000", "40", "12.3", "119.8", "95.0", "7.4", "108.6", "90.0", "5.0", "97.9", "851.0"], ["", "", "", "60", "10.2", "99.6", "106.0", "6.1", "88.8", "101.0", "4.0", "78.6", "96.0"], ["", "", "", "80", "8.1", "79.5", "117.0", "4.7", "69.2", "112.0", "3.0", "59.6", "107.0"], ["", "", "2400", "40", "13.5", "132.0", "91.0", "8.1", "119.2", "86.0", "5.5", "107.1", "811.0"], ["", "", "", "60", "11.2", "109.6", "102.0", "6.6", "97.4", "97.0", "4.4", "85.9", "931.0"], ["", "", "", "80", "9.0", "87.4", "114.0", "5.2", "75.7", "109.0", "3.3", "64.9", "105.0"], ["6", "TWE072*B", "1920", "40", "15.4", "150.3", "112.5", "9.4", "137.6", "106.4", "6.4", "124.9", "100.2"], ["", "", "", "60", "12.8", "124.9", "120.2", "7.6", "111.3", "113.7", "5.2", "101.5", "109.0"], ["", "", "", "80", "10.2", "99.6", "128.0", "6.0", "87.8", "122.4", "3.9", "76.1", "116.7"], ["", "", "2400", "40", "17.0", "165.9", "104.0", "10.4", "152.3", "98.0", "7.1", "139.2", "93.0"], ["", "", "", "60", "14.2", "138.4", "113.0", "8.5", "125.2", "108.0", "5.7", "112.5", "103.0"], ["", "", "", "80", "11.4", "111.1", "123.0", "6.7", "98.3", "118.0", "4.4", "86.1", "113.0"], ["", "", "2880", "40", "18.7", "182.5", "98.7", "11.5", "168.4", "94.1", "7.7", "150.3", "88.3"], ["", "", "", "60", "15.6", "152.3", "109.0", "9.2", "134.7", "103.3", "6.4", "124.9", "100.2"], ["", "", "", "80", "12.5", "122.0", "119.2", "7.2", "105.4", "113.9", "4.7", "91.7", "109.5"], ["7.5", "TWE0904*A, TWE0904*B", "2400", "40", "17.0", "165.9", "104.0", "10.4", "152.3", "98.0", "7.1", "139.2", "93.0"], ["", "", "", "60", "14.2", "138.4", "113.0", "8.5", "125.2", "108.0", "5.7", "112.5", "103.0"], ["", "", "", "80", "11.4", "111.1", "123.0", "6.7", "98.3", "118.0", "4.4", "86.1", "113.0"], ["", "", "3000", "40", "19.3", "187.9", "98.0", "11.7", "171.9", "93.0", "8.0", "156.5", "88.0"], ["", "", "", "60", "16.1", "156.7", "108.0", "9.6", "141.1", "103.0", "6.4", "126.3", "991.0"], ["", "", "", "80", "12.9", "125.5", "119.0", "7.5", "110.6", "114.0", "4.9", "96.5", "110.0"], ["", "", "3600", "40", "21.2", "207.3", "93.0", "12.9", "189.1", "88.0", "8.8", "171.6", "84.0"], ["", "", "", "60", "17.7", "172.7", "104.0", "10.6", "155.0", "100.0", "7.1", "138.3", "95.0"], ["", "", "", "80", "14.2", "138.2", "115.0", "8.3", "121.2", "111.0", "5.4", "105.4", "107.0"], ["10", "TWE1204*A, TWE1204*B", "3200", "40", "24.5", "239.1", "109.0", "14.3", "210.0", "100.0", "9.1", "178.7", "91.0"], ["", "", "", "60", "20.2", "197.3", "117.0", "11.5", "168.4", "108.0", "6.9", "134.8", "99.0"], ["", "", "", "80", "15.9", "155.6", "125.0", "8.6", "126.1", "116.0", "4.0", "78.7", "103.0"], ["", "", "4000", "40", "27.8", "271.7", "103.0", "16.2", "237.5", "95.0", "10.3", "201.9", "86.0"], ["", "", "", "60", "22.9", "223.8", "112.0", "13.0", "190.3", "104.0", "7.8", "153.3", "95.0"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)", "page": 88, "orientation": "column", "header": ["Tons", "Unit Model No.", "Airflow (CFM)", "Enter Air Temp (° F)", "Entering Water Temperature (°F) 180", "", "", "", "", "", "", "", ""], "quantities": [null, null, "airflow", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "Water Temperature Drop (°F)", "", "", "", "", "", "", "", ""], ["", "", "", "", "20", "", "", "30", "", "", "40", "", ""], ["", "", "", "", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT"], ["", "", "", "80", "18.1", "176.2", "121.0", "9.7", "142.6", "113.0", "5.0", "97.3", "102.0"], ["", "", "4800", "40", "30.7", "300.0", "98.0", "17.8", "261.3", "90.0", "11.3", "221.7", "82.0"], ["", "", "", "60", "25.3", "246.9", "107.0", "14.3", "209.1", "100.0", "8.6", "168.9", "92.0"], ["", "", "", "80", "19.9", "194.0", "117.0", "10.7", "156.7", "110.0", "5.6", "110.2", "101.0"], ["12.5", "TWE1504*B", "4000", "40", "31.7", "318.0", "113.3", "19.2", "287.7", "106.3", "12.8", "256.5", "99.1"], ["", "", "", "60", "26.4", "264.4", "120.9", "15.6", "234.4", "114.0", "10.2", "203.2", "106.9"], ["", "", "", "80", "21.1", "210.9", "128.6", "12.1", "181.1", "121.7", "7.4", "148.9", "114.3"], ["", "", "5000", "40", "36.0", "360.6", "106.5", "21.7", "325.2", "100.0", "14.4", "288.8", "93.3"], ["", "", "", "60", "29.9", "299.6", "115.3", "17.6", "264.5", "108.8", "11.4", "228.3", "102.1"], ["", "", "", "80", "23.8", "238.7", "124.0", "13.6", "203.8", "117.6", "8.4", "167.5", "110.9"], ["", "", "6000", "40", "39.7", "397.0", "101.0", "23.8", "357.0", "94.9", "15.8", "316.1", "88.6"], ["", "", "", "60", "32.9", "329.6", "110.7", "19.3", "290.0", "104.6", "12.5", "249.5", "98.3"], ["", "", "", "80", "26.2", "262.3", "120.3", "14.9", "223.1", "114.3", "9.1", "182.8", "108.1"], ["15", "TWE1804*B", "4800", "40", "35.2", "343.9", "106.0", "21.2", "310.3", "100.0", "14.1", "276.3", "93.0"], ["", "", "", "60", "29.3", "285.7", "115.0", "17.2", "252.7", "108.0", "11.2", "218.5", "102.0"], ["", "", "", "80", "23.3", "227.7", "124.0", "13.3", "195.0", "117.0", "8.2", "159.9", "111.0"], ["", "", "6000", "40", "40.0", "390.3", "100.0", "23.9", "350.8", "94.0", "15.9", "311.4", "884.0"], ["", "", "", "60", "33.3", "323.9", "110.0", "19.5", "285.3", "104.0", "12.6", "246.2", "98.0"], ["", "", "", "80", "26.4", "257.7", "120.0", "15.0", "219.9", "114.0", "9.2", "180.5", "108.0"], ["", "", "7200", "40", "44.2", "431.3", "95.0", "26.4", "386.5", "89.0", "17.5", "342.1", "84.0"], ["", "", "", "60", "36.6", "357.6", "106.0", "21.4", "313.9", "100.0", "13.8", "270.6", "95.0"], ["", "", "", "80", "29.1", "284.2", "116.0", "16.5", "241.6", "111.0", "10.1", "198.3", "105.0"], ["20", "TWE2404*B", "6400", "40", "46.8", "456.2", "106.0", "28.4", "416.5", "100.0", "19.3", "376.7", "94.0"], ["", "", "", "60", "39.0", "380.2", "115.0", "23.3", "341.2", "109.0", "15.4", "301.7", "103.0"], ["", "", "", "80", "31.2", "304.5", "124.0", "18.2", "266.0", "118.0", "11.6", "227.0", "113.0"], ["", "", "8000", "40", "53.0", "517.5", "100.0", "32.1", "470.9", "94.0", "21.7", "424.5", "89.0"], ["", "", "", "60", "44.2", "430.9", "110.0", "26.3", "385.2", "104.0", "17.4", "339.6", "99.0"], ["", "", "", "80", "35.3", "344.6", "120.0", "20.5", "299.8", "115.0", "13.0", "255.2", "109.0"], ["", "", "9600", "40", "58.6", "572.0", "94.0", "35.4", "519.1", "90.0", "23.9", "466.8", "85.0"], ["", "", "", "60", "48.8", "475.9", "106.0", "28.9", "424.2", "101.0", "19.1", "373.3", "96.0"], ["", "", "", "80", "39.0", "380.2", "116.0", "22.5", "329.6", "112.0", "14.3", "280.0", "107.0"], ["25", "TWE3004*B", "8000", "40", "52.0", "520.2", "100.0", "31.6", "474.4", "94.7", "21.4", "427.6", "89.3"], ["", "", "", "60", "43.3", "433.6", "110.0", "25.9", "388.2", "104.7", "17.1", "341.6", "99.4"], ["", "", "", "80", "34.7", "347.0", "120.0", "20.1", "301.9", "114.8", "12.8", "255.3", "109.4"], ["", "", "10000", "40", "57.9", "579.4", "93.4", "35.1", "526.9", "88.6", "23.7", "473.6", "83.7"], ["", "", "", "60", "48.2", "482.5", "104.5", "28.7", "430.6", "99.7", "18.9", "377.7", "94.8"], ["", "", "", "80", "38.5", "385.7", "115.6", "22.3", "334.3", "110.8", "14.1", "281.6", "106.0"], ["", "", "12000", "40", "62.8", "628.6", "88.3", "38.0", "570.5", "83.8", "25.6", "511.7", "79.3"], ["", "", "", "60", "52.3", "523.2", "100.2", "31.0", "465.8", "95.8", "20.4", "407.5", "91.3"], ["", "", "", "80", "41.7", "417.9", "112.2", "24.1", "361.2", "107.8", "15.2", "303.3", "103.3"], ["Tons", "Unit Model No.", "Airflow (CFM)", "Enter Air Temp (° F)", "Entering Water Temperature (°F)", "", "", "", "", "", "", "", ""], ["", "", "", "", "200", "", "", "", "", "", "", "", ""], ["", "", "", "", "Water Temperature Drop (°F)", "", "", "", "", "", "", "", ""], ["", "", "", "", "20", "", "", "30", "", "", "40", "", ""], ["", "", "", "", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT"], ["5", "TWE0604*A, TWE0604*B", "1600", "40", "12.9", "124.9", "112.0", "7.9", "115.4", "106.0", "5.5", "106.3", "101.0"], ["", "", "", "60", "11.0", "107.0", "122.0", "6.7", "97.8", "116.0", "4.6", "88.9", "111.0"], ["", "", "", "80", "9.2", "89.1", "131.0", "5.5", "80.2", "126.0", "3.7", "71.7", "121.0"], ["", "", "2000", "40", "4.5", "141.3", "105.0", "8.9", "130.1", "100.0", "6.1", "119.4", "95.0"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)", "page": 89, "orientation": "column", "header": ["Tons", "Unit Model No.", "Airflow (CFM)", "Enter Air Temp (° F)", "Entering Water Temperature (°F) 200", "", "", "", "", "", "", "", ""], "quantities": [null, null, "airflow", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "Water Temperature Drop (°F)", "", "", "", "", "", "", "", ""], ["", "", "", "", "20", "", "", "30", "", "", "40", "", ""], ["", "", "", "", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT"], ["", "", "", "60", "12.4", "120.9", "116.0", "7.5", "110.1", "111.0", "5.1", "99.7", "106.0"], ["", "", "", "80", "10.4", "100.6", "126.0", "6.2", "90.2", "122.0", "4.1", "80.3", "117.0"], ["", "", "2400", "40", "6.0", "155.8", "100.0", "9.8", "143.1", "95.0", "6.7", "131.0", "90.0"], ["", "", "", "60", "3.7", "133.3", "111.0", "8.3", "120.9", "106.0", "5.6", "109.2", "102.0"], ["", "", "", "80", "11.4", "110.8", "123.0", "6.8", "98.9", "118.0", "4.5", "87.8", "114.0"], ["6", "TWE072*B", "1920", "40", "17.9", "174.7", "124.3", "11.2", "164.0", "119.1", "7.9", "154.2", "114.4"], ["", "", "", "60", "15.6", "152.3", "133.4", "9.6", "140.5", "127.8", "6.5", "126.9", "121.2"], ["", "", "", "80", "13.0", "126.9", "141.2", "8.0", "117.1", "136.5", "5.4", "105.4", "130.8"], ["", "", "2400", "40", "20.0", "194.8", "115.0", "12.4", "181.2", "110.0", "8.6", "168.2", "105.0"], ["", "", "", "60", "17.2", "167.1", "124.0", "10.6", "153.9", "119.0", "7.2", "141.2", "114.0"], ["", "", "", "80", "14.4", "139.6", "134.0", "8.7", "126.8", "129.0", "5.9", "114.3", "124.0"], ["", "", "2880", "40", "21.9", "213.7", "108.7", "13.7", "200.6", "104.5", "9.6", "187.4", "100.2"], ["", "", "", "60", "19.0", "185.4", "119.6", "11.7", "171.3", "115.1", "8.0", "156.2", "110.2"], ["", "", "", "80", "15.8", "154.2", "129.6", "9.7", "142.0", "125.7", "6.5", "126.9", "120.8"], ["7.5", "TWE0904*A, TWE0904*B", "2400", "40", "20.0", "194.8", "115.0", "12.4", "181.2", "110.0", "8.6", "168.2", "105.0"], ["", "", "", "60", "17.2", "167.1", "124.0", "10.6", "153.9", "119.0", "7.2", "141.2", "114.0"], ["", "", "", "80", "14.4", "139.6", "134.0", "8.7", "126.8", "129.0", "5.9", "114.3", "124.0"], ["", "", "3000", "40", "22.7", "220.9", "108.0", "14.0", "204.9", "103.0", "9.7", "189.6", "98.0"], ["", "", "", "60", "9.5", "189.4", "118.0", "11.9", "173.9", "113.0", "8.2", "159.0", "109.0"], ["", "", "", "80", "16.3", "158.1", "129.0", "9.8", "143.0", "124.0", "6.6", "128.5", "119.0"], ["", "", "3600", "40", "25.1", "244.0", "102.0", "15.5", "225.7", "981.0", "0.7", "208.4", "93.0"], ["", "", "", "60", "21.5", "209.1", "113.0", "13.1", "191.4", "109.0", "9.0", "174.4", "105.0"], ["", "", "", "80", "17.9", "174.3", "125.0", "10.8", "157.1", "120.0", "7.2", "140.9", "116.0"], ["10", "TWE1204*A, TWE1204*B", "3200", "40", "29.3", "284.7", "122.0", "17.6", "256.8", "114.0", "11.7", "228.6", "106.0"], ["", "", "", "60", "25.0", "242.6", "130.0", "14.7", "215.2", "122.0", "9.6", "186.9", "114.0"], ["", "", "", "80", "20.6", "200.6", "138.0", "11.9", "173.6", "130.0", "7.4", "144.3", "122.0"], ["", "", "4000", "40", "33.4", "324.1", "115.0", "19.9", "291.0", "107.0", "13.3", "258.2", "99.0"], ["", "", "", "60", "28.4", "275.8", "124.0", "16.7", "243.6", "116.0", "10.8", "211.0", "109.0"], ["", "", "", "80", "23.4", "227.7", "132.0", "13.4", "196.2", "125.0", "8.4", "163.2", "118.0"], ["", "", "4800", "40", "36.9", "358.3", "109.0", "22.0", "320.7", "102.0", "14.6", "283.7", "94.0"], ["", "", "", "60", "31.4", "304.7", "118.0", "18.4", "268.1", "111.0", "11.9", "231.6", "104.0"], ["", "", "", "80", "25.9", "251.3", "128.0", "14.8", "215.6", "121.0", "9.2", "179.4", "114.0"], ["12.5", "TWE1504*B", "4000", "40", "37.3", "374.5", "126.3", "23.0", "345.9", "119.7", "15.8", "316.5", "113.0"], ["", "", "", "60", "32.0", "320.9", "134.0", "19.4", "292.5", "127.4", "13.1", "263.1", "120.7"], ["", "", "", "80", "26.6", "267.4", "141.6", "15.9", "293.1", "135.1", "10.5", "209.7", "128.3"], ["", "", "5000", "40", "42.4", "425.4", "118.5", "26.0", "391.7", "112.2", "17.8", "357.2", "105.9"], ["", "", "", "60", "36.3", "364.3", "127.2", "22.0", "330.8", "121.0", "14.8", "296.5", "114.7"], ["", "", "", "80", "30.2", "303.2", "135.9", "17.9", "269.9", "129.8", "11.8", "235.8", "123.5"], ["", "", "6000", "40", "46.7", "468.8", "112.0", "28.6", "430.6", "106.2", "19.5", "391.7", "100.2"], ["", "", "", "60", "40.0", "401.2", "121.7", "24.2", "363.3", "115.8", "16.2", "324.8", "109.9"], ["", "", "", "80", "33.2", "333.6", "131.3", "19.7", "296.1", "125.5", "12.9", "257.8", "119.6"], ["15", "TWE1804*B", "4800", "40", "41.8", "406.0", "118.0", "25.6", "373.4", "112.0", "17.5", "341.0", "105.0"], ["", "", "", "60", "35.8", "347.5", "127.0", "21.6", "315.4", "121.0", "14.6", "283.4", "114.0"], ["", "", "", "80", "29.8", "289.1", "135.0", "17.7", "257.6", "129.0", "11.6", "225.7", "123.0"], ["", "", "6000", "40", "7.5", "461.4", "111.0", "29.0", "423.0", "105.0", "19.8", "385.0", "99.0"], ["", "", "", "60", "40.6", "394.6", "121.0", "24.5", "356.9", "115.0", "16.4", "319.6", "109.0"], ["", "", "", "80", "33.8", "327.9", "130.0", "19.9", "291.0", "125.0", "13.1", "254.3", "119.0"], ["", "", "7200", "40", "52.5", "510.4", "105.0", "32.0", "466.7", "100.0", "21.8", "423.8", "94.0"], ["", "", "", "60", "44.9", "436.3", "116.0", "27.0", "393.5", "110.0", "18.0", "351.4", "105.0"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)", "page": 91, "orientation": "column", "header": ["Tons", "Unit Model No.", "Airflow (CFM)", "Enter Air Temp (° F)", "Entering Water Temperature (°F) 210", "", "", "", "", "", "", "", ""], "quantities": [null, null, "airflow", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "Water Temperature Drop (°F)", "", "", "", "", "", "", "", ""], ["", "", "", "", "20", "", "", "30", "", "", "40", "", ""], ["", "", "", "", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT"], ["", "", "", "60", "23.4", "227.3", "118.0", "14.4", "209.6", "114.0", "9.9", "192.6", "109.0"], ["", "", "", "80", "19.8", "192.4", "129.0", "12.0", "175.2", "125.0", "8.2", "158.7", "121.0"], ["10", "TWE1204*A, TWE1204*B", "3200", "40", "31.7", "307.4", "129.0", "19.2", "279.9", "121.0", "13.0", "252.6", "113.0"], ["", "", "", "60", "27.4", "265.1", "136.0", "16.4", "238.2", "129.0", "10.9", "211.0", "121.0"], ["", "", "", "80", "23.0", "223.0", "144.0", "13.5", "196.5", "137.0", "8.7", "169.1", "129.0"], ["", "", "4000", "40", "36.1", "350.2", "121.0", "21.8", "317.6", "113.0", "14.7", "285.5", "106.0"], ["", "", "", "60", "31.1", "301.7", "130.0", "18.5", "269.9", "122.0", "12.3", "238.2", "115.0"], ["", "", "", "80", "26.1", "253.4", "138.0", "15.3", "222.3", "131.0", "9.8", "190.8", "124.0"], ["", "", "4800", "40", "40.0", "387.4", "114.0", "24.1", "350.3", "107.0", "16.2", "313.9", "100.0"], ["", "", "", "60", "34.4", "333.6", "124.0", "20.4", "297.3", "117.0", "13.5", "261.7", "110.0"], ["", "", "", "80", "28.9", "279.9", "134.0", "16.8", "244.6", "127.0", "10.8", "209.5", "120.0"], ["12.5", "TWE1504*B", "4000", "40", "40.1", "402.7", "132.8", "24.9", "374.7", "126.4", "17.2", "346.1", "119.8"], ["", "", "", "60", "34.7", "349.1", "140.5", "21.3", "321.3", "134.1", "14.6", "292.7", "127.5"], ["", "", "", "80", "29.4", "295.5", "148.1", "17.8", "267.8", "141.7", "11.9", "239.2", "135.1"], ["", "", "5000", "40", "45.5", "457.6", "124.4", "28.2", "424.6", "118.3", "19.5", "391.0", "112.1"], ["", "", "", "60", "39.4", "396.4", "133.1", "24.1", "363.7", "127.1", "16.5", "330.2", "120.9"], ["", "", "", "80", "33.4", "335.3", "141.8", "20.1", "302.7", "135.8", "13.4", "269.4", "129.7"], ["", "", "6000", "40", "50.2", "504.5", "117.5", "31.0", "467.1", "111.8", "21.4", "429.1", "105.9"], ["", "", "", "60", "43.5", "436.8", "127.1", "26.5", "399.7", "121.4", "18.0", "362.0", "115.6"], ["", "", "", "80", "36.7", "369.2", "136.7", "22.1", "332.4", "131.1", "14.7", "294.9", "125.3"], ["15", "TWE1804*B", "4800", "40", "45.1", "437.0", "124.0", "27.8", "404.7", "118.0", "19.2", "372.9", "112.0"], ["", "", "", "60", "39.0", "378.3", "133.0", "23.8", "346.6", "127.0", "16.2", "315.2", "120.0"], ["", "", "", "80", "33.0", "319.8", "141.0", "19.8", "288.6", "135.0", "13.3", "257.5", "129.0"], ["", "", "6000", "40", "51.3", "496.8", "116.0", "31.5", "458.9", "110.0", "21.7", "421.5", "105.0"], ["", "", "", "60", "44.4", "429.9", "126.0", "27.0", "392.6", "120.0", "18.3", "355.8", "115.0"], ["", "", "", "80", "37.5", "363.0", "136.0", "22.4", "326.5", "130.0", "14.9", "290.3", "125.0"], ["", "", "7200", "40", "56.7", "549.8", "110.0", "34.8", "506.7", "105.0", "23.9", "464.3", "99.0"], ["", "", "", "60", "49.1", "475.5", "121.0", "29.8", "433.1", "115.0", "20.2", "391.5", "110.0"], ["", "", "", "80", "41.4", "401.3", "131.0", "24.7", "359.8", "126.0", "16.4", "319.0", "121.0"], ["20", "TWE2404*B", "6400", "40", "59.5", "576.5", "123.0", "37.0", "538.3", "118.0", "25.8", "500.5", "112.0"], ["", "", "", "60", "51.6", "500.0", "132.0", "31.8", "462.4", "127.0", "21.9", "425.0", "121.0"], ["", "", "", "80", "43.7", "423.7", "141.0", "26.6", "386.6", "136.0", "18.0", "349.7", "130.0"], ["", "", "8000", "40", "67.6", "654.9", "115.0", "41.9", "610.0", "110.0", "29.1", "565.7", "105.0"], ["", "", "", "60", "58.6", "567.8", "125.0", "36.0", "523.6", "120.0", "24.7", "479.9", "115.0"], ["", "", "", "80", "49.6", "480.7", "135.0", "30.0", "437.3", "130.0", "20.3", "394.2", "125.0"], ["", "", "9600", "40", "74.8", "724.6", "110.0", "46.3", "673.8", "105.0", "32.1", "623.6", "100.0"], ["", "", "", "60", "64.8", "628.0", "120.0", "39.7", "578.0", "115.0", "27.2", "528.4", "111.0"], ["", "", "", "80", "54.8", "531.4", "131.0", "33.1", "482.2", "126.0", "22.3", "433.5", "122.0"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 69. Hot water heating coil capacity - air handler (60Hz) (continued)", "page": 92, "orientation": "column", "header": ["Tons", "Unit Model No.", "Airflow (CFM)", "Enter Air Temp (° F)", "Entering Water Temperature (°F) 210", "", "", "", "", "", "", "", ""], "quantities": [null, null, "airflow", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "Water Temperature Drop (°F)", "", "", "", "", "", "", "", ""], ["", "", "", "", "20", "", "", "30", "", "", "40", "", ""], ["", "", "", "", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT", "GPM", "MBh", "LAT"], ["25", "TWE3004*B", "8000", "40", "65.4", "656.9", "115.7", "40.7", "613.8", "110.8", "28.4", "570.1", "105.7"], ["", "", "", "60", "56.7", "569.9", "125.7", "35.0", "527.2", "120.8", "24.1", "483.8", "115.8"], ["", "", "", "80", "48.1", "483.1", "135.7", "29.3", "440.6", "130.8", "19.8", "397.3", "125.8"], ["", "", "10000", "40", "72.9", "732.5", "107.5", "45.3", "683.0", "103.0", "31.5", "633.0", "98.4"], ["", "", "", "60", "63.2", "635.2", "118.6", "38.9", "586.2", "114.1", "26.7", "536.5", "109.5"], ["", "", "", "80", "53.5", "538.0", "129.6", "32.5", "489.4", "125.1", "21.9", "440.0", "120.6"], ["", "", "12000", "40", "79.2", "795.5", "101.1", "49.2", "740.5", "96.9", "34.1", "685.1", "92.7"], ["", "", "", "60", "68.6", "689.5", "113.0", "42.2", "635.1", "108.8", "28.9", "580.3", "104.6"], ["", "", "", "80", "58.1", "583.7", "124.9", "35.2", "529.9", "120.7", "23.7", "475.4", "116.5"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 71. Electrical characteristics — compressor and condenser fan motors — 60 Hz", "page": 94, "orientation": "column", "header": ["Tons", "Unit Model Number", "Compressor Motors Volts", "Phase", "Compressor 1", "", "Compressor 2", "", "Condenser Fan Motor No.", "Volts", "Phase", "Amps", ""], "quantities": [null, null, "voltage", null, null, null, null, null, null, "voltage", null, "current", null], "rows": [["", "", "", "", "Amps", "", "Amps", "", "", "", "", "FLA", "LRA"], ["", "", "", "", "RLA", "LRA", "RLA", "LRA", "", "", "", "(Ea.)", "(Ea.)"], ["6", "TTA07243A TTA07244A TTA0724WA TTA0724KA", "208-230 460 575 380", "3 3 3 3", "19.6 8.2 6.6 10.3", "136 66 55 83", "N/A N/A N/A N/A", "N/A N/A N/A N/A", "1 1 1 1", "208-230 460 575 380", "3 3 3 3", "2.3 1.1 1.0 1.4", "8.4 4.2 3.6 5.2"], ["6", "TTA07243D TTA07244D TTA0724WD TTA0724KD", "208-230 460 575 380", "3 3 3 3", "9.0 5.7 3.8 5.5", "71 38 37 45", "9.0 5.7 3.8 5.5", "71 38 37 45", "1 1 1 1", "208-230 460 575 575", "3 3 3 3", "2.3 1.1 1.0 1.4", "8.4 4.2 3.6 5.2"], ["7.5", "TTA09043A TTA09044A TTA0904WA TTA0904KA", "208-230 460 575 380", "3 3 3 3", "26.9 12.0 9.0 13.9", "164 94 65 94", "N/A N/A N/A N/A", "N/A N/A N/A N/A", "1 1 1 1", "208-230 460 575 380", "3 3 3 3", "2.3 1.1 1.0 1.4", "8.4 4.2 3.6 5.2"], ["7.5", "TTA09043D TTA09044D TTA0904WD TTA0904KD", "208-230 460 575 380", "3 3 3 3", "14.0 6.4 4.6 7.6", "83 41 33 52", "14.0 6.4 4.6 7.6", "83 41 33 52", "1 1 1 1", "208-230 460 575 380", "3 3 3 3", "2.3 1.1 1.0 1.4", "8.4 4.2 3.6 5.2"], ["10", "TTA12043D TTA12044D TTA1204WD TTA1204KD", "208-230 460 575 380", "3 3 3 3", "16.2 7.6 5.3 8.5", "110 52 39 66", "16.2 7.6 5.3 8.5", "110 52 39 66", "1 1 1 1", "208-230 460 575 380", "3 3 3 3", "4.3 2.2 1.8 2.6", "19.4 10.1 8.0 11.9"], ["10", "TTA12043C TTA12044C TTA1204WC", "208-230 460 575", "3 3 3", "16.0 7.8 5.7", "110 52 39", "16.0 7.8 5.7", "110 52 39", "1 1 1", "208-230 460 575", "3 3 3", "4.3 2.2 1.8", "19.4 10.1 8.0"], ["12.5", "TTA15043D TTA15044D TTA1504WD TTA1504KD", "208-230 460 575 380", "3 3 3 3", "20.3 9.9 7.6 11.3", "167 69 55 88", "20.3 9.9 7.6 11.3", "167 69 55 88", "1 1 1 1", "208-230 460 575 380", "3 3 3 3", "4.3 2.2 1.8 2.6", "19.4 10.1 8.0 11.9"], ["15", "TTA18043D TTA18044D TTA1804WD TTA1804KD", "208-230 460 575 380", "3 3 3 3", "25.0 12.2 9.2 13.9", "164 100 78 94", "25.0 12.2 9.2 13.9", "164 100 78 94", "2 2 2 2", "208-230 460 575 380", "3 3 3 3", "4.3 2.2 1.8 2.6", "19.4 10.1 8.0 11.9"], ["15", "TTA18043C TTA18044C TTA1804WC TTA1804KC", "208-230 460 575 380", "3 3 3 3", "27.6 12.8 9.6 15.4", "191 100 78 123", "22.4 10.6 7.7 11.3", "149 75 54 88", "2 2 2 2", "208-230 460 575 380", "3 3 3 3", "4.3 2.2 1.8 2.6", "19.4 10.1 8.0 11.9"], ["20", "TTA24043D TTA24044D TTA2404WD TTA2404KD", "208-230 460 575 380", "3 3 3 3", "35.4 16.5 12.9 21.2", "240 140 108 152", "32.6 14.8 11.1 16.0", "240 130 94 135", "2 2 2 2", "208-230 460 575 380", "3 3 3 3", "4.3 2.2 1.8 2.6", "19.4 10.1 8.0 11.9"], ["20", "TTA24043C TTA24044C TTA2404WC TTA2404KC", "208-230 460 575 380", "3 3 3 3", "39.1 18.6 15.4 22.4", "267 142 103 160", "39.1 18.6 15.4 22.4", "267 142 103 160", "2 2 2 2", "208-230 460 575 380", "3 3 3 3", "4.3 2.2 1.8 2.6", "19.4 10.1 8.0 11.9"], ["25", "TTA30043C TTA30044C TTA3004WC TTA3004KC", "208-230 460 575 380", "3 3 3 3", "41.0 19.4 16.7 23.8", "304 147 122 168", "41.0 19.4 16.7 23.8", "304 147 122 168", "2 2 2 2", "208-230 460 575 380", "3 3 3 3", "4.3 2.2 1.8 2.6", "19.4 10.1 8.0 11.9"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 72. Unit wiring — condensing units — 60 Hz (continued)", "page": 95, "orientation": "column", "header": ["Tons", "Unit Model Number", "Volts", "Minimum Circuit Ampacity", "Maximum Fuse or Circuit Breaker Size"], "quantities": [null, null, "voltage", "current", null], "rows": [["6", "TTA07243D TTA07244D TTA0724WD TTA0724KD", "187-253 414-506 518-632 342-418", "23 14 10 14", "30 15 15 15"], ["7.5", "TTA09043A TTA09044A TTA0904WA TTA0904KA", "187-253 414-506 518-632 342-418", "36 16 12 19", "60 25 20 30"], ["7.5", "TTA09043D TTA09044D TTA0904WD TTA0904KD", "187-253 414-506 518-632 342-418", "34 16 11 19", "45 20 15 25"], ["10", "TTA12043D TTA12044D TTA1204WD TTA1204KD", "187-253 414-506 518-632 342-418", "41 19 14 22", "50 25 15 30"], ["10", "TTA12043C TTA12044C TTA1204WC", "187-253 414-506 518-632", "40 20 15", "50 25 20"], ["12.5", "TTA15043D TTA15044D TTA1504WD TTA1504KD", "187-253 414-506 518-632 342-418", "50 25 19 28", "70 30 25 35"], ["15", "TTA18043D TTA18044D TTA1804WD TTA1804KD", "187-253 414-506 518-632 342-418", "65 32 24 36", "80 40 30 50"], ["15", "TTA18043C TTA18044C TTA1804WC TTA1804KC", "187-253 414-506 518-632 342-418", "66 31 23 36", "90 40 30 50"], ["20", "TTA24043D TTA24044D TTA2404WD TTA2404KD", "187-253 414-506 518-632 342-418", "85 40 31 48", "110 50 40 60"], ["20", "TTA24043C TTA24044C TTA2404WC TTA2404KC", "187-253 414-506 518-632 342-418", "97 46 38 56", "125 60 50 70"], ["25", "TTA30043C TTA30044C TTA3004WC TTA3004KC", "187-253 414-506 518-632 342-418", "101 48 41 59", "125 60 50 80"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 73. Voltage operating range (all air handlers)", "page": 96, "orientation": "column", "header": ["Model Number: Digit 8", "Electrical Characteristics", "Unit Operating Voltage Range"], "quantities": [null, null, "voltage"], "rows": [["1", "208-230/60/1", "187-253"], ["3", "208-230/60/3", "187-253"], ["4", "460/60/3", "414-506"], ["W", "575/60/3", "518-632"], ["K", "380/60/3", "342-418"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 74. Electrical characteristics — 5–25 ton standard motor — 60 Hz constant volume air", "page": 96, "orientation": "column", "header": ["Tons", "Unit Model Number", "Standard Evaporator Fan Motor No.", "Volts", "Phase", "HP", "Amps", "", "MCA", "MOP"], "quantities": [null, null, null, "voltage", null, "power", "current", null, null, null], "rows": [["", "", "", "", "", "", "FLA LRA", "", "", ""], ["5", "TWE06041A/B TWE06043A/B TWE0604KA TWE06044A/B TWE0604WA", "1 1 1 1 1", "208-230 208-230 380 460 575", "1 3 3 3 3", "0.75 0.75 0.75 0.75 0.75", "6.0 2.8 1.9 1.4 1.4", "43.0 13.0 12 6.0 5.0", "8 4 2 2 2", "15 15 15 15 15"], ["6", "TWE072KB", "1", "380", "3", "1.5", "3", "20", "4", "15"], ["7.5", "TWE09041A/B TWE0904KA/B", "1 1", "208-230 380", "1 3", "1.5 2", "7.5 3.0", "53.0 20.0", "9 4", "15 15"], ["10", "TWE12041A/B TWE1204KA/B", "1 1", "208-230 380", "1 3", "2 2.0", "10.5 3.7", "48.0 28.0", "13 5", "20 15"], ["12.5", "TWE1504KB", "1", "380", "3", "2", "3.7", "28.0", "5", "15"], ["15", "TWE1804KB", "1", "380", "3", "3", "5.6", "49.0", "7", "15"], ["20", "TWE2404KB", "1", "380", "3", "5", "9.1", "64.0", "11", "20"], ["25", "TWE3004KB", "1", "380", "3", "7.5", "10.7", "76.0", "13", "20"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 75. Electrical characteristics — 5–25 ton high static motor — 60 Hz constant volume ", "page": 96, "orientation": "column", "header": ["Tons", "Unit Model Number", "High Static Evaporator Fan Motor No.", "Volts", "Phase", "HP", "Amps", "", "MCA", "MOP"], "quantities": [null, null, null, "voltage", null, "power", "current", null, null, null], "rows": [["", "", "", "", "", "", "FLA", "LRA", "", ""], ["5", "TWE06041A/B TWE06043A/B TWE0604KA TWE06044A/B TWE0604WA", "1 1 N/A 1 1", "208-230 208-230 N/A 460 575", "1 3 N/A 3 3", "1.5 1.5 N/A 1.5 1.5", "7.5 6.4 N/A 3.0 1.9", "53.0 33.0 N/A 17.0 14.0", "9 8 N/A 4 2", "15 15 N/A 15 15"], ["7.5", "TWE09041A/B TWE09043A/B TWE0904KA/B TWE09044A/B TWE0904WA/B", "1 N/A N/A N/A N/A", "208-230 N/A N/A N/A N/A", "1 N/A N/A N/A N/A", "2 N/A N/A N/A N/A", "10.5 N/A N/A N/A N/A", "48.0 N/A N/A N/A N/A", "13 N/A N/A N/A N/A", "20 N/A N/A N/A N/A"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 76. Electrical characteristics — standard and oversized motors — 6–25 ton SZVAV and ", "page": 97, "orientation": "column", "header": ["Tons", "Unit Model Number", "Standard Evaporator Fan Motor No.", "Volts", "Phase", "HP", "Amps", "MCA", "MOP", "Oversized Evaporator Fan Motor No.", "Volts", "Phase", "HP", "Amps", "MCA", "MOP"], "quantities": [null, null, null, "voltage", null, "power", "current", null, null, null, "voltage", null, "power", "current", null, null], "rows": [["", "", "", "", "", "", "FLA LRA", "", "", "", "", "", "", "FLA LRA", "", ""], ["6", "TWE07243B TWE07244B TWE0724WB", "1 1 1", "208-230 460 575", "3 3 3", "2 2 2", "6.8 54.0 3.3 27.2 2.5 18.0", "8 4 3", "15 15 15", "1 1 1", "208-230 460 575", "3 3 3", "3 3 3", "10.0 74.0 4.9 37.0 3.9 35.0", "13 6 5", "20 15 15"], ["7.5", "TWE09043A/B TWE09044A/B TWE0904WA/B", "1 1 1", "208-230 460 575", "3 3 3", "2 2 2", "6.8 54.0 3.3 27.2 2.5 18.0", "8 4 3", "15 15 15", "1 1 1", "208-230 460 575", "3 3 3", "3 3 3", "10.0 74.0 4.9 37.0 3.9 35.0", "13 6 5", "20 15 15"], ["10", "TWE12043A/B TWE12044A/B TWE1204WA/B", "1 1 1", "208-230 460 575", "3 3 3", "2 2 2", "6.8 54.0 3.3 27.0 2.5 18.0", "8 4 3", "15 15 15", "1 1 1", "208-230 460 575", "3 3 3", "3 3 3", "10.0 74.0 4.9 37.0 3.9 35.0", "13 6 5", "20 15 15"], ["12.5", "TWE15043B TWE15044B TWE1504WB", "1 1 1", "208-230 460 575", "3 3 3", "2 2 2", "6.8 54.0 3.3 27.0 2.5 18.0", "8 4 3", "15 15 15", "1 1 1", "208-230 460 575", "3 3 3", "5 5 5", "15.1 105.0 7.1 52.0 5.7 46.0", "19 9 7", "30 15 15"], ["15", "TWE18043B TWE18044B TWE1804WB", "1 1 1", "208-230 460 575", "3 3 3", "3 3 3", "10.0 74.0 4.9 37.0 3.9 35.0", "13 6 5", "20 15 15", "1 1 1", "208-230 460 575", "3 3 3", "5 5 5", "15.1 105.0 7.1 52.0 5.7 46.0", "19 9 7", "30 15 15"], ["20", "TWE24043B TWE24044B TWE2404WB", "1 1 1", "208-230 460 575", "3 3 3", "5 5 5", "15.1 105.0 7.1 52.0 5.7 46.0", "19 9 7", "30 15 15", "1 1 1", "208-230 460 575", "3 3 3", "7.5 7.5 7.5", "22.8 141.0 10.0 62.0 8.2 60.0", "29 12 10", "50 20 15"], ["25", "TWE30043B TWE30044B TWE3004WB", "1 1 1", "208-230 460 575", "3 3 3", "7.5 7.5 7.5", "22.8 141.0 10.0 62.0 8.2 60.0", "29 12 10", "50 20 15", "N/A N/A N/A", "N/A N/A N/A", "N/A N/A N/A", "N/A N/A N/A", "N/A N/A N/A N/A N/A N/A", "N/A N/A N/A", "N/A N/A N/A"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 77. Unit wiring with electric heat (single point connection) — 5-25 ton constant vol", "page": 97, "orientation": "column", "header": ["Tons", "Used With", "Heater Model Number", "Heater kW Rating", "Unit Power Supply", "Control Stages", "Standard Evap Motor MCA", "MOP", "High Static Evap Motor MCA", "MOP"], "quantities": [null, null, null, "power", "power", null, null, null, null, null], "rows": [["5", "TWE06041A/B", "BAYHTRN106*", "4.33", "208/1/60", "1", "34", "35", "35", "40"], ["", "", "BAYHTRR112*", "8.65", "", "1", "59", "60", "61", "70"], ["", "", "BAYHTRS117*", "12.98", "", "1", "86", "90", "87", "90"], ["", "", "BAYHTRR123*", "17.31", "", "2", "111", "125", "113", "125"], ["5", "TWE06041A/B", "BAYHTRN106*", "5.76", "230/1/60", "1", "38", "40", "39", "40"], ["", "", "BAYHTRR112*", "11.52", "", "1", "68", "70", "69", "70"], ["", "", "BAYHTRS117*", "17.28", "", "1", "98", "100", "99", "100"], ["", "", "BAYHTRR123*", "23.04", "", "2", "128", "150", "129", "150"], ["5", "TWE06043A/B", "BAYHTRN305*", "3.76", "208/3/60", "1", "17", "20", "21", "25"], ["", "", "BAYHTRR310*", "7.48", "", "1", "29", "30", "34", "35"], ["", "", "BAYHTRR315*", "11.24", "", "1", "43", "45", "47", "50"], ["", "", "BAYHTRN325*", "18.72", "", "2", "69", "70", "73", "80"], ["5", "TWE06043A/B", "BAYHTRN305*", "5", "230/3/60", "1", "19", "20", "23", "25"], ["", "", "BAYHTRR310*", "9.96", "", "1", "33", "35", "38", "40"], ["", "", "BAYHTRR315*", "14.96", "", "1", "49", "50", "53", "60"], ["", "", "BAYHTRN325*", "24.92", "", "2", "79", "80", "83", "90"], ["5", "TWE06044A/B", "BAYHTRN405*", "5", "460/3/60", "1", "9", "15", "11", "15"], ["", "", "BAYHTRR410*", "9.96", "", "1", "17", "20", "19", "20"], ["", "", "BAYHTRR415*", "14.96", "", "1", "24", "25", "26", "30"], ["", "", "BAYHTRN425*", "24.92", "", "2", "39", "40", "41", "45"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 77. Unit wiring with electric heat (single point connection) — 5-25 ton constant vol", "page": 98, "orientation": "column", "header": ["Tons", "Used With", "Heater Model Number", "Heater kW Rating", "Unit Power Supply", "Control Stages", "Standard Evap Motor MCA", "MOP", "High Static Evap Motor MCA", "MOP"], "quantities": [null, null, null, "power", "power", null, null, null, null, null], "rows": [["5 T", "WE0604WA", "BAYHTRNW05*", "5", "575/3/60", "1", "8", "15", "8", "15"], ["", "", "BAYHTRRW10*", "9.96", "", "1", "14", "15", "14", "15"], ["", "", "BAYHTRRW15*", "14.96", "", "1", "20", "20", "20", "25"], ["", "", "BAYHTRNW25*", "24.92", "", "2", "32", "35", "32", "35"], ["7.5 T", "WE09041A/B", "BAYHTRN106*", "4.33", "208/1/60", "1", "35", "40", "39", "40"], ["", "", "BAYHTRR112*", "8.65", "", "1", "61", "70", "65", "70"], ["", "", "BAYHTRS117*", "12.98", "", "1", "87", "90", "91", "100"], ["", "", "BAYHTRR123*", "17.31", "", "2", "113", "125", "117", "125"], ["", "", "BAYHTRN129*", "21.63", "", "2", "139", "150", "143", "150"], ["7.5 T", "WE09041A/B", "BAYHTRN106*", "5.76", "230/1/60", "1", "39", "40", "43", "45"], ["", "", "BAYHTRR112*", "11.52", "", "1", "69", "70", "73", "80"], ["", "", "BAYHTRS117*", "17.28", "", "1", "99", "100", "103", "110"], ["", "", "BAYHTRR123*", "23.04", "", "2", "129", "150", "133", "150"], ["", "", "BAYHTRN129*", "28.8", "", "2", "159", "175", "163", "175"], ["10 T", "WE12041A/B", "BAYHTRN106*", "4.33", "208/1/60", "1", "37", "40", "N/A", "N/A"], ["", "", "BAYHTRR112*", "8.65", "", "1", "63", "70", "N/A", "N/A"], ["", "", "BAYHTRS117*", "12.98", "", "1", "89", "90", "N/A", "N/A"], ["", "", "BAYHTRR123*", "17.31", "", "2", "115", "125", "N/A", "N/A"], ["", "", "BAYHTRN129*", "21.63", "", "2", "141", "150", "N/A", "N/A"], ["10 T", "WE12041A/B", "BAYHTRN106*", "5.76", "230/1/60", "1", "41", "45", "N/A", "N/A"], ["", "", "BAYHTRR112*", "11.52", "", "1", "71", "80", "N/A", "N/A"], ["", "", "BAYHTRS117*", "17.28", "", "1", "101", "110", "N/A", "N/A"], ["", "", "BAYHTRR123*", "23.04", "", "2", "131", "150", "N/A", "N/A"], ["", "", "BAYHTRN129*", "28.8", "", "2", "161", "175", "N/A", "N/A"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-", "page": 98, "orientation": "column", "header": ["Tons", "Used With", "Heater Model Number", "Heater KW Rating", "Unit Power Supply", "Control Stages", "MCA", "Maximum Fuse or Circuit Breaker Size"], "quantities": [null, null, null, "power", "power", null, null, null], "rows": [["6", "TWE07243*****BC0, D0", "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*", "3.76 7.48 11.24 18.72", "208/3/60", "1", "22", "25"], ["", "", "", "", "", "1", "34", "35"], ["", "", "", "", "", "1", "48", "50"], ["", "", "", "", "", "2", "74", "80"], ["6", "TWE07243*****BC0, D0", "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*", "5.00 9.96 14.96 24.92", "230/3/60", "1", "24", "25"], ["", "", "", "", "", "1", "38", "40"], ["", "", "", "", "", "1", "54", "60"], ["", "", "", "", "", "2", "84", "90"], ["6", "TWE07243*****BC4, D4", "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*", "3.76 7.48 11.24 18.72", "208/3/60", "1", "26", "30"], ["", "", "", "", "", "1", "38", "40"], ["", "", "", "", "", "1", "52", "60"], ["", "", "", "", "", "2", "78", "80"], ["6", "TWE07243*****BC4, D4", "BAYHTRN305* BAYHTRR310* BAYHTRR315* BAYHTRN325*", "5.00 9.96 14.96 24.92", "230/3/60", "1", "28", "30"], ["", "", "", "", "", "1", "42", "45"], ["", "", "", "", "", "1", "58", "60"], ["", "", "", "", "", "2", "88", "90"], ["6", "TWE07244*****BC0, D0", "BAYHTRN405* BAYHTRR410*", "5.00 9.96", "460/3/60", "1", "12", "15"], ["", "", "", "", "", "1", "19", "20"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-", "page": 99, "orientation": "column", "header": ["Tons", "Used With", "Heater Model Number", "Heater KW Rating", "Unit Power Supply", "Control Stages", "MCA", "Maximum Fuse or Circuit Breaker Size"], "quantities": [null, null, null, "power", "power", null, null, null], "rows": [["", "", "BAYHTRR415* BAYHTRN425*", "14.96 24.92", "", "1", "27", "30"], ["", "", "", "", "", "2", "42", "45"], ["6", "TWE07244*****BC4, D4", "BAYHTRN405* BAYHTRR410* BAYHTRR415* BAYHTRN425*", "5.00 9.96 14.96 24.92", "460/3/60", "1", "14", "15"], ["", "", "", "", "", "1", "21", "25"], ["", "", "", "", "", "1", "29", "30"], ["", "", "", "", "", "2", "44", "45"], ["6", "TWE0724W*****BC0, D0", "BAYHTRNW05* BAYHTRRW10* BAYHTRRW15* BAYHTRNW25*", "5.00 9.96 14.96 24.92", "575/3/60", "1", "9", "15"], ["", "", "", "", "", "1", "15", "20"], ["", "", "", "", "", "1", "21", "25"], ["", "", "", "", "", "2", "33", "35"], ["6", "TWE0724W*****BC4, D4", "BAYHTRNW05* BAYHTRRW10* BAYHTRRW15* BAYHTRNW25*", "5.00 9.96 14.96 24.92", "575/3/60", "1", "11", "15"], ["", "", "", "", "", "1", "17", "20"], ["", "", "", "", "", "1", "23", "25"], ["", "", "", "", "", "2", "35", "35"], ["7.5", "TWE09043*****BC0, D0", "BAYHTRN305*", "3.76", "208/3/60", "1", "22", "25"], ["", "", "BAYHTRR310*", "7.48", "", "1", "34", "35"], ["", "", "BAYHTRR315*", "11.24", "", "1", "48", "50"], ["", "", "BAYHTRN325*", "18.72", "", "2", "74", "80"], ["", "", "BAYHTRN335*", "26.20", "", "2", "100", "100"], ["7.5", "TWE09043*****BC0, D0", "BAYHTRN305*", "5.00", "230/3/60", "1", "24", "25"], ["", "", "BAYHTRR310*", "9.96", "", "1", "38", "40"], ["", "", "BAYHTRR315*", "14.96", "", "1", "54", "60"], ["", "", "BAYHTRN325*", "24.92", "", "2", "84", "90"], ["", "", "BAYHTRN335*", "34.88", "", "2", "113", "125"], ["7.5", "TWE09043*****BC4, D4", "BAYHTRN305*", "3.76", "208/3/60", "1", "26", "30"], ["", "", "BAYHTRR310*", "7.48", "", "1", "38", "40"], ["", "", "BAYHTRR315*", "11.24", "", "1", "52", "60"], ["", "", "BAYHTRN325*", "18.72", "", "2", "78", "80"], ["", "", "BAYHTRN335*", "26.20", "", "2", "104", "110"], ["7.5", "TWE09043*****BC4, D4", "BAYHTRN305*", "5.00", "230/3/60", "1", "28", "30"], ["", "", "BAYHTRR310*", "9.96", "", "1", "42", "45"], ["", "", "BAYHTRR315*", "14.96", "", "1", "58", "60"], ["", "", "BAYHTRN325*", "24.92", "", "2", "88", "90"], ["", "", "BAYHTRN335*", "34.88", "", "2", "118", "125"], ["7.5", "TWE09044*****BC0, D0", "BAYHTRN405*", "5.00", "460/3/60", "1", "12", "15"], ["", "", "BAYHTRR410*", "9.96", "", "1", "19", "20"], ["", "", "BAYHTRR415*", "14.96", "", "1", "27", "30"], ["", "", "BAYHTRN425*", "24.92", "", "2", "42", "45"], ["", "", "BAYHTRN435*", "34.88", "", "2", "57", "60"], ["7.5", "TWE09044*****BC4, D4", "BAYHTRN405*", "5.00", "460/3/60", "1", "14", "15"], ["", "", "BAYHTRR410*", "9.96", "", "1", "21", "25"], ["", "", "BAYHTRR415*", "14.96", "", "1", "29", "30"], ["", "", "BAYHTRN425*", "24.92", "", "2", "44", "45"], ["", "", "BAYHTRN435*", "34.88", "", "2", "59", "60"], ["7.5", "TWE0904W*****BC0, D0", "BAYHTRNW05*", "5.00", "575/3/60", "1", "9", "15"], ["", "", "BAYHTRRW10*", "9.96", "", "1", "15", "20"], ["", "", "BAYHTRRW15*", "14.96", "", "1", "21", "25"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-", "page": 101, "orientation": "column", "header": ["Tons", "Used With", "Heater Model Number", "Heater KW Rating", "Unit Power Supply", "Control Stages", "MCA", "Maximum Fuse or Circuit Breaker Size"], "quantities": [null, null, null, "power", "power", null, null, null], "rows": [["12.5", "TWE15043*****BC0, D0", "BAYHTRP310*", "7.51", "208/3/60", "1", "35", "35"], ["", "", "BAYHTRP320*", "14.96", "", "1", "60", "70"], ["", "", "BAYHTRP330*", "22.47", "", "2", "87", "90"], ["", "", "BAYHTRP350*", "37.44", "", "2", "139", "150"], ["12.5", "TWE15043*****BC0, D0", "BAYHTRP310*", "10.00", "230/3/60", "1", "39", "40"], ["", "", "BAYHTRP320*", "19.92", "", "1", "68", "70"], ["", "", "BAYHTRP330*", "29.92", "", "2", "99", "100"], ["", "", "BAYHTRP350*", "49.84", "", "2", "159", "175"], ["12.5", "TWE15043*****BC4, D4", "BAYHTRP310*", "7.51", "208/3/60", "1", "45", "50"], ["", "", "BAYHTRP320*", "14.96", "", "1", "71", "80"], ["", "", "BAYHTRP330*", "22.47", "", "2", "97", "100"], ["", "", "BAYHTRP350*", "37.44", "", "2", "149", "150"], ["12.5", "TWE15043*****BC4, D4", "BAYHTRP310*", "10.00", "230/3/60", "1", "49", "50"], ["", "", "BAYHTRP320*", "19.92", "", "1", "79", "80"], ["", "", "BAYHTRP330*", "29.92", "", "2", "109", "110"], ["", "", "BAYHTRP350*", "49.84", "", "2", "169", "175"], ["12.5", "TWE15044*****BC0, D0", "BAYHTRP410*", "10.00", "460/3/60", "1", "19", "20"], ["", "", "BAYHTRP420*", "19.92", "", "1", "34", "35"], ["", "", "BAYHTRP430*", "29.92", "", "2", "49", "50"], ["", "", "BAYHTRP450*", "49.84", "", "2", "79", "80"], ["12.5", "TWE15044*****BC4, D4", "BAYHTRP410*", "10.00", "460/3/60", "1", "24", "25"], ["", "", "BAYHTRP420*", "19.92", "", "1", "39", "40"], ["", "", "BAYHTRP430*", "29.92", "", "2", "54", "60"], ["", "", "BAYHTRP450*", "49.84", "", "2", "84", "90"], ["12.5", "TWE1504W*****BC0, D0", "BAYHTRPW10*", "10.00", "575/3/60", "1", "15", "20"], ["", "", "BAYHTRPW20*", "19.92", "", "1", "27", "30"], ["", "", "BAYHTRPW30*", "29.92", "", "2", "39", "40"], ["", "", "BAYHTRPW50*", "49.84", "", "2", "63", "70"], ["12.5", "TWE1504W*****BC4, D4", "BAYHTRPW10*", "10.00", "575/3/60", "1", "19", "20"], ["", "", "BAYHTRPW20*", "19.92", "", "1", "31", "35"], ["", "", "BAYHTRPW30*", "29.92", "", "2", "43", "45"], ["", "", "BAYHTRPW50*", "49.84", "", "2", "67", "70"], ["15", "TWE18043*****BC0, D0", "BAYHTRP310*", "7.51", "208/3/60", "1", "39", "40"], ["", "", "BAYHTRP320*", "14.96", "", "1", "64", "70"], ["", "", "BAYHTRP330*", "22.47", "", "2", "91", "100"], ["", "", "BAYHTRP350*", "37.44", "", "2", "143", "150"], ["15", "TWE18043*****BC0, D0", "BAYHTRP310*", "10.00", "230/3/60", "1", "43", "45"], ["", "", "BAYHTRP320*", "19.92", "", "1", "72", "80"], ["", "", "BAYHTRP330*", "29.92", "", "2", "103", "110"], ["", "", "BAYHTRP350*", "49.84", "", "2", "163", "175"], ["15", "TWE18043*****BC4, D4", "BAYHTRP310*", "7.51", "208/3/60", "1", "45", "50"], ["", "", "BAYHTRP320*", "14.96", "", "1", "71", "80"], ["", "", "BAYHTRP330*", "22.47", "", "2", "97", "100"], ["", "", "BAYHTRP350*", "37.44", "", "2", "149", "150"], ["15", "TWE18043*****BC4, D4", "BAYHTRP310*", "10.00", "230/3/60", "1", "49", "50"], ["", "", "BAYHTRP320*", "19.92", "", "1", "79", "80"], ["", "", "BAYHTRP330*", "29.92", "", "2", "109", "110"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 78. Unit wiring with electric heat (single point connection) — 6-25 ton SZVAV and 2-", "page": 103, "orientation": "column", "header": ["Tons", "Used With", "Heater Model Number", "Heater KW Rating", "Unit Power Supply", "Control Stages", "MCA", "Maximum Fuse or Circuit Breaker Size"], "quantities": [null, null, null, "power", "power", null, null, null], "rows": [["", "", "BAYHTRPW30*", "29.92", "", "2", "46", "50"], ["", "", "BAYHTRPW50*", "49.84", "", "2", "70", "80"], ["25", "TWE30043*****BC0, D0", "BAYHTRP310*", "7.51", "208/3/60", "1", "55", "70"], ["", "", "BAYHTRP320*", "14.96", "", "1", "80", "90"], ["", "", "BAYHTRP330*", "22.47", "", "2", "107", "110"], ["", "", "BAYHTRP350*", "37.44", "", "2", "159", "175"], ["25", "TWE30043*****BC0, D0", "BAYHTRP310*", "10.00", "230/3/60", "1", "59", "70"], ["", "", "BAYHTRP320*", "19.92", "", "1", "88", "90"], ["", "", "BAYHTRP330*", "29.92", "", "2", "119", "125"], ["", "", "BAYHTRP350*", "49.84", "", "2", "179", "200"], ["25", "TWE30044*****BC0, D0", "BAYHTRP410*", "10.00", "460/3/60", "1", "28", "30"], ["", "", "BAYHTRP420*", "19.92", "", "1", "42", "45"], ["", "", "BAYHTRP430*", "29.92", "", "2", "58", "60"], ["", "", "BAYHTRP450*", "49.84", "", "2", "87", "90"], ["25", "TWE3004W*****BC0, D0", "BAYHTRPW10*", "10.00", "575/3/60", "1", "22", "25"], ["", "", "BAYHTRPW20*", "19.92", "", "1", "34", "35"], ["", "", "BAYHTRPW30*", "29.92", "", "2", "46", "50"], ["", "", "BAYHTRPW50*", "49.84", "", "2", "70", "80"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "93 1/32” (2363)", "page": 111, "orientation": "column", "header": ["LINE VOLTAGE SUCTION LINES IGERANT ACCESS 1/2”12 5/8” 368) (321)", "7 1/16” (179) 6 9/16” (167)", ""], "quantities": ["voltage", null, null], "rows": [["", "", "34 5/ 31 7/8”(879 (810) 20 1/16” 14 1/2” (510) (368)"], ["4 1/4” 5 5/8” (108) (143) SUCTION LINES", "LIQUID LINES 9 1/4 (235) 6 5/8 (168) 6 5/16 (160) 3 11/16 (94) 3 3/8 (86) 15/16 (24)", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "SERVICE PANEL SERVICE CLEARANCE 48” (1219.2) (SEE NOTE 1 FOR CLEARANCE)", "page": 112, "orientation": "column", "header": ["(2407) WITH HAIL GUARD CONTROL WIRING 14 5/16” (364) LINE VOLTAGE 10 1/4” (260)", "", "", "WITHOUT HAIL GUARD (UNIT COIL) 1"], "quantities": ["voltage", null, null, null], "rows": [["SUCTION LINES 10 9/16” (268) LIQUID LINES 13 9/16” 35 1/16” (344) (891) 93 11/32”", "", "", "35 7/16” (900) 40 11/16” (1033) 44 12 1/4” (1 (311)"], ["", "", "", "11 1/8” (283) 3/16” (5)"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "93 11/32” (2363)", "page": 112, "orientation": "column", "header": ["LINE VOLTAGE SUCTION LINES IGERANT ACCESS 1/2”12 9/16” 368) (321)", "7 1/16” (179) 6 9/16” (167)", ""], "quantities": ["voltage", null, null], "rows": [["", "", "37 34 5/8”( 31 7/8”(879) (810) 20 1/16” 14 1/2” (510) (368)"], ["4 1/4” 5 5/8” (108) (143) SUCTION LINES", "LIQUID LINES 9 1/4 (235) 6 5/8 (168) 6 5/16 (160) 3 11/16 (94) 3 3/8 (86) 15/16 (24)", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 81. Rubber isolator accessory dimensions – in (mm)", "page": 122, "orientation": "column", "header": ["Model No.", "L", "W", "H", "A", "B", "C", "D", "E"], "quantities": [null, null, null, null, "current", null, null, null, null], "rows": [["BAYISLT004", "3-1/8 (79.375)", "1-3/4 (44.45)", "1-1/4 (31.75)", "1-1/4 (31.75)", "3/8 (9.525)", "2-3/8 (60.325)", "3/8 (9.525)", "1/4 (6.35)"], ["BAYISLT005", "3-7/8 (98.425)", "2-3/8 (60.325)", "1-3/4 (44.45)", "1-3/4 (44.45)", "3/8 (9.525)", "3 (76.2)", "3/8 (9.525)", "1/4 (6.35)"], ["BAYISLT009", "3-7/8 (98.425)", "2-3/8 (60.325)", "1-3/4 (44.45)", "1-3/4 (44.45)", "3/8 (9.525)", "3 (76.2)", "3/8 (9.525)", "1/4 (6.35)"], ["BAYISLT010", "3-7/8 (98.425)", "2-3/8 (60.325)", "1-3/4 (44.45)", "1-3/4 (44.45)", "3/8 (9.525)", "3 (76.2)", "3/8 (9.525)", "1/4 (6.35)"], ["BAYISLT013", "2-1/4 (57.15)", "2 (50.8)", "3 (76.2)", "1-3/8 (34.925)", "3/4 (19.05)", "3/8 (9.525)", "1/2 (12.7)", "—"], ["BAYISLT014", "2-1/4 (57.15)", "2 (50.8)", "3 (76.2)", "1-3/8 (34.925)", "3/4 (19.05)", "3/8 (9.525)", "1/2 (12.7)", "—"], ["BAYISLT015", "2-1/4 (57.15)", "2 (50.8)", "3 (76.2)", "1-3/8 (34.925)", "3/4 (19.05)", "3/8 (9.525)", "1/2 (12.7)", "—"], ["BAYISLT012", "3 (76.2)", "2-1/4 (57.15)", "4-1/2 (114.3)", "1-7/8 (47.625)", "1/4 (6.35)", "5/8 (15.875)", "3/4 (19.05)", "—"], ["BAYISLT015(a)", "3 (76.2)", "2-1/4 (57.15)", "4-1/2 (114.3)", "1-7/8 (47.625)", "1/4 (6.35)", "5/8 (15.875)", "3/4 (19.05)", "—"], ["BAYISLT016", "3 (76.2)", "2-1/4 (57.15)", "4-1/2 (114.3)", "1-7/8 (47.625)", "1/4 (6.35)", "5/8 (15.875)", "3/4 (19.05)", "—"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 82. Hot water coil accessory – in (mm)", "page": 125, "orientation": "column", "header": ["Model No. A", "B", "C", "D", "E", "F", "G", "H"], "quantities": ["current", null, null, null, null, null, null, null], "rows": [["BAYWATR027 38.14 (", "969) 22.74 (576)", "13.74 (349)", "5 (127)", "9 (229)", "13.65 (347)", "16 (406)", "26 (660)"], ["BAYWATR028 47.74 (1", "213) 25.74 (654)", "15.95 (405)", "5 (127)", "10.84 (275)", "17.17 (436)", "16 (406)", "30 (762)"], ["BAYWATR029 63.84 (1", "621) 25.74 (654)", "15.95 (405)", "6 (152)", "11.84 (301)", "17.16 (436)", "18 (457)", "36 (914)"], ["BAYWATR030 79.74 (2", "025) 29.18 (741)", "14.36 (365)", "8 (203)", "10.85 (276)", "19.67 (500)", "22 (559)", "51 (1295)"], ["BAYWATR031 92.74 (2", "356) 31.24 (793)", "16.48 (419)", "8 (203)", "10.85 (276)", "19.67 (500)", "22 (559)", "64 (1626)"], ["Model No. J", "K", "L", "M", "N", "P", "Q 2 NPT (51) NPTI 2.5 NPTI (64) NPTI 2.5 NPTI (64) NPTI 2.5 NPTI (64) NPTI", ""], ["BAYWATR027 12 (30", "5) 6 (152)", "4.94 (125)", "7.79 (198)", "2.88 (73)", "10.24 (260)", "", ""], ["BAYWATR028 18 (45", "7) 8.88 (225)", "8.45 (215)", "10.27 (261)", "2.88 (73)", "7.77 (197)", "", ""], ["BAYWATR029 18 (45", "7) 13.88 (352)", "8.45 (215)", "10.03 (255)", "2.88 (73)", "7.58 (192)", "", ""], ["BAYWATR030 18 (45", "7) 14.25 (362)", "6.86 (174)", "9.91 (252)", "1.88 (48)", "7.41 (188)", "", ""]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 83. Steam coil accessory – in (mm)", "page": 126, "orientation": "column", "header": ["Model No.", "A", "B", "C", "D", "E", "F", "G", "H", "J", "K"], "quantities": [null, "current", null, null, null, null, null, null, null, null, null], "rows": [["BAYWATR02", "2 38.14 (969)", "22.74 (577)", "14.32 (364)", "5 (127)", "9 (229)", "13.67 (347)", "16 (406)", "10.88 (276)", "11.17 (284)", "2 (51)"], ["BAYWATR02", "3 47.74 (1212)", "25.74 (654)", "20.14 (511)", "5 (127)", "10.84 (275)", "17.17 (436)", "16 (406)", "10.88 (276)", "11.17 (284)", "2 (51)"], ["BAYWATR02", "4 63.84 (1621)", "25.74 (654)", "20.14 (511)", "6 (152)", "11.87 (301)", "17.16 (436)", "18 (457)", "13.70 (348)", "10.57 (268)", "2.5 (64)"], ["BAYWATR02", "5 79.74 (2025)", "29.18 (741)", "18.55 (471)", "8 (203)", "10.85 (275)", "19.67 (500)", "22 (559)", "12.11 (308)", "10.05 (255)", "2.5 (64)"], ["BAYWATR02", "6 92.74 (2355)", "31.24 (793)", "20.67 (525)", "8 (203)", "10.85 (275)", "19.67 (500)", "22 (559)", "14.23 (361)", "10.01 (254)", "2.5 (64)"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 84. Discharge plenum and grille dimensions – no heat – in (mm)", "page": 127, "orientation": "column", "header": ["Unit", "Model No.(a)", "A", "B", "C"], "quantities": [null, "current", "current", null, null], "rows": [["TWE060", "BAYPLNM015", "37.94 (963.6)", "21.94 (557.2)", "28 (711.2)"], ["TWE072, TWE090", "BAYPLNM016", "47.5 (1206.5)", "24.99 (634.7)", "28 (711.2)"], ["TWE120", "BAYPLNM017", "63.5 (1612.9)", "24.99 (634.7)", "28 (711.2)"], ["TWE180", "BAYPLNM018(b)", "79.5 (2019.3)", "27.63 (701.8)", "22 (558.8)"], ["TWE240, TWE300", "BAYPLNM019(b)", "92.5 (2349.5)", "30.43 (772.9)", "24 (609.6)"], ["TWE060", "BAYPLNM020", "37.91 (962.9)", "21.91 (556.5)", "14.75 (374.65)"], ["TWE090", "BAYPLNM021", "47.5 (1206.5)", "24.99 (634.7)", "14.75 (374.65)"], ["TWE120", "BAYPLNM022", "63.5 (1612.9)", "24.99 (634.7)", "14.75 (374.65)"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 85. Discharge plenum and grille dimensions (for use with electric heat) – in (mm)", "page": 128, "orientation": "column", "header": ["Tons", "Model No.", "A", "B", "C"], "quantities": [null, null, "current", null, null], "rows": [["TWE060", "BAYPLNM030", "38.07 (967)", "22.69 (576.3)", "29.05 (738)"], ["TWE072, TWE090", "BAYPLNM031", "47.86 (1216)", "25.69 (652.5)", "29.05 (738)"], ["TWE120", "BAYPLNM032", "63.86 (1622)", "25.69 (652.5)", "29.05 (738)"], ["TWE150, TWE180", "BAYPLNM033", "80.14 (2036)", "29.10 (739.1)", "35.11 (892)"], ["TWE240, TWE300", "BAYPLNM034", "92.96 (2361)", "31.10 (789.9)", "35.05 (890)"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 86. Subbase dimensions – in (mm)", "page": 128, "orientation": "column", "header": ["Tons", "Model No.", "A", "B"], "quantities": [null, null, "current", null], "rows": [["TWE060", "BAYBASE009", "38 (965.2)", "22.63 (574.8)"], ["TWE072, TWE090", "BAYBASE010", "47.5 (1206.5)", "25.51 (648.0)"], ["TWE120", "BAYBASE011", "63.5 (1612.9)", "25.52 (648.2)"], ["TWE150,TWE180", "BAYBASE012", "79.5 (2019.3)", "29.04 (737.6)"], ["TWE240, TWE300", "BAYBASE013", "92.5 (2349.5)", "31.14 (791.0)"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 87. TTA R-410A unit and corner weights — lbs (60 Hz)", "page": 129, "orientation": "column", "header": ["Tons", "Model No.", "Shipping Max (lbs)", "Net Max (lbs)", "Corner Weights", "", "", ""], "quantities": [null, null, null, null, "weight", null, null, null], "rows": [["", "", "", "", "1", "2", "3", "4"], ["6", "TTA0724*A", "324", "287", "84", "89", "55", "59"], ["", "TTA0724*D", "344", "307", "97", "89", "64", "57"], ["7.5", "TTA0904*A", "342", "305", "87", "94", "59", "65"], ["", "TTA0904*D", "380", "343", "107", "100", "70", "66"], ["10", "TTA1204*D", "436", "391", "113", "112", "84", "82"], ["", "TTA1204*C", "473", "428", "127", "127", "87", "87"], ["12.5", "TTA150*D", "504", "459", "138", "137", "92", "92"], ["15", "TTA1804*D", "806", "705", "194", "195", "158", "158"], ["", "TTA1804*C", "806", "705", "192", "192", "161", "160"], ["20", "TTA2404*D", "872", "771", "214", "214", "171", "172"], ["", "TTA2404*C", "879", "778", "218", "220", "169", "171"], ["25", "TTA3004*C", "1013", "912", "258", "260", "196", "198"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 88. Constant volume air handler (TWE) — unit and corner weights - (60 Hz)", "page": 130, "orientation": "column", "header": ["Tons", "Model Number", "Shipping Max (lbs)", "Net Max (lbs)", "Corner Weights - Vertical", "", "", "", "Corner Weights - Horizontal", "", "", ""], "quantities": [null, null, null, null, "weight", null, null, null, "weight", null, null, null], "rows": [["", "", "", "", "1", "2", "3", "4", "1", "2", "3", "4"], ["T 5", "WE0604(3,4,W,1,K)A TWE0604(3,4,1)B", "285", "232", "55", "71", "51", "55", "54", "67", "50", "61"], ["6", "TWE0724KB", "385", "323", "67", "99", "75", "82", "56", "92", "87", "88"], ["7.5", "TWE0904(1, K)A/B", "385", "323", "67", "99", "75", "82", "56", "92", "87", "88"], ["10", "TWE1204(1, K)A/B", "441", "393", "77", "121", "110", "85", "79", "118", "77", "119"], ["12.5", "TWE1504KB", "753", "676", "168", "192", "181", "135", "196", "164", "145", "171"], ["15", "TWE1804KB", "752", "675", "167", "192", "181", "135", "196", "163", "145", "171"], ["20", "TWE2404KB", "912", "818", "258", "168", "161", "231", "256", "181", "146", "235"], ["25", "TWE3004KB", "993", "899", "211", "229", "184", "275", "272", "176", "228", "223"]], "source": "SS-PRC028AA-EN_06262022.pdf"}, {"title": "Table 89. SZVAV and 2-Speed VFD air handler (TWE) — unit and corner weights - (60 Hz)", "page": 130, "orientation": "column", "header": ["Tons", "Model Number", "Shipping Max (lbs)", "Net Max (lbs)", "Corner Weights - Vertical", "", "", "", "Corner Weights - Horizontal", "", "", ""], "quantities": [null, null, null, null, "weight", null, null, null, "weight", null, null, null], "rows": [["", "", "", "", "1", "2", "3", "4", "1", "2", "3", "4"], ["6", "TWE0724*B", "398", "336", "70", "102", "78", "86", "59", "95", "90", "92"], ["7.5", "TWE0904*A/B", "398", "336", "70", "102", "78", "86", "59", "95", "90", "92"], ["10", "TWE1204*A/B", "454", "406", "80", "124", "113", "89", "82", "121", "80", "123"], ["12.5", "TWE1504*B", "766", "689", "171", "195", "184", "139", "199", "167", "148", "175"], ["15", "TWE1804*B", "765", "688", "170", "195", "184", "139", "199", "166", "148", "175"], ["20", "TWE2404*B", "925", "831", "261", "171", "164", "235", "259", "184", "149", "239"], ["25", "TWE3004*B", "1015", "921", "217", "235", "189", "280", "278", "182", "233", "228"]], "source": "SS-PRC028AA-EN_06262022.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAEDAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAECAwQFBgcI/8QATxAAAQMCAwMGCQYKCQQDAQAAAQACAwQRBRIhBjFxEyJBUWGxByMyM3KBkaHBFEJSYrLRFiU0NlNjc4Ki8AgVJCY1RJLC4UODk/EXVGR0/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAEDAgQF/8QAKBEBAQACAQMDAwQDAAAAAAAAAAECEQMSITEEQVETYfBxkdHhBYGx/9oADAMBAAIRAxEAPwD0ihCjkqYIvOTRs9JwCCRCx8uO4bFfNVsJHQ27u5U5drMPZ5DZZD2Nt3qbgziFq8u2X6Kk9bn/AHKlLtbXv8hsMfBt+9Tqg3VBIAuTZc9lx7E5b3rHj0bN7lRmqp5QTJLLKeouvf2lTrHSJcQo4PO1ULOLwqM20+Exf5nOepjSVyyrxDFYrikwF856C+qjYO8rB1eKbduafk2z1HFbdmnDz9oBOqjsT9taBrrMgqHjrsB8UrdtKE76epH7o+9ef6yfwkzAt5GSFx3Mh5Jt/Xe6w7qHwiiRznU+KknpEt+4pu/I9NjbHDjvjqB+4PvThtfhh38uOLF5jyeEBg8zjII6i4qIYrtw2V0bZMWdIzymBjnEcRZXuPUg2sws/wDUkH/bKcNqcKP/AF3f+Mry9BjHhDmkyQx4qXdOeDKB63BZyjZ4SJrGbEIKUfrnRuPsa0puj0QNpsJP+at+477k8bRYUf8AOM9YP3Lh9NT7RxAOrtqG26RFSM73fcsrBiTom2+VSVbvpFoP2QAp1UddGPYWd1bF69E4Y1hp/wA7D63WXInYhVSbmubxs1QyOqnRudyjAQCRcFynVR22CphqouUglZKy9szDcXUi1vYNr27MNa8hzhK/XrWyLSAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCDS/ChLNBs5TzQTSROFQBZji3NcHeVyz+t6uNzA+WYF5sOfddT8KgI2Pa4C+WpYbeorkZd4u/DvWeXkXv63rhulmP7w+9KMar/0ko4hpVTMEXC5Fs47Xttz5D+4Cl/CCuHznf8Ai/4VO6LoLo2irL2uPXEVI3aCsJt4o8W2+Kx10IMqNoKsC5ZCf54o/CaZvlRw+0j4rFpnJtMoeRzgLBBlvwkjdMJHU1K6RugdcZh61aZtG8vaHUzWgm18+73LBWHSApKVrXVkQIBBdZBsL8ZPzLH0GlyidiFW82ax9utzg0e7VRRxtia1rb81obqb6BOugM87/OPYOFz7ygtv5T3H127kE23myaXgDQF3AKA5KMG+RpPWRdOuo3PcC0BgF+s7vYl1I1f/AKRZUPTS8FpANzbcNUzIy9yLnt1UrbE2OoQdN2J/N0ftXfBbCtX8H1R8p2W5TI5lqiVlj9V1r+uy2hazwBCEKgQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCDUvCU3Nse4nc2eMn22+K46YmZnDLpc9JXZ/CK3NsTVH6L4z/GFxx4tK8fWPes8vIZybQNAfaUnJNPS4cHFPSrkM5MfSd7UuQdbkqVAws6nuHsSZH385ceipEIG5T9L3ILXNaXXBHCyckf5l3EIEDrqal/LYfTCgarFLrWQ+mO9BlXPcXua23NAJJ13ptswBc5/AG3csfhOKMxQVM8cT42tfyfO6cpcL+5Xy5A8G24WQXKO6QuQSFyaXJmZJmQSXT2HVQhyfGdUHUthvzab+1ctiWubC/my39q9bGtZ4AhCFQIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhBrm37c2w+Idgaf4wuLyeef6RXbdt25ticTH6q/sIXE5PPO4rPLyGoQhchUiEqAQhCATZb8l+8E5DtYnervQMapqbSqi9Md6wuGYrU1mMYhRy4fJTx0rgI5nbpR2LNQflMXpjvQXmAMnmDQACGmwFutOLlGD4+X0W/wC5BcgfmTS5NLk0uQPzJMyZmSZkEwcpYzqqrXKeN2qDq2wn5sN/av71sa1vYP8ANdn7V/etkWs8AQhCoEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgw217c+x+KA//XcVw+Tzh4DuXdtpW5tlsTH/AOaT7JXCZPKHojuC4yDUIQuAIQhAIQhAIcbRO9XehDrcm71d4QMapYdJ4/SHeomqWPzrPSHegs38fJ6Lf9yC5R5vGycG97khcgeXJpcmFyaXIJMybmUZf2phlCossdqrER1WPjluSrcLrlB13YL81mftX962VazsDrsqz9q/vWzLSeAIQhUCFQr8aocOB5eYZx8xup/4Wuy+ECnZKQI4MvQHTDMpsbihaWzwj0rnlpopNDbMHadye7wkYZH5cEw4C6bG4oWpR+EjBZPm1A/cB+Knbt9grvnTjjGqNmQtebtxgrv+rKOMZT27aYGd9W5vGN33IM8hYZu1uBP3YlEPSuO8K1Fj2EzebxKlP/dagvoUDa2lfbJUwuvus8G6mD2u3OB4FAqEIQCEIQUcbbnwDEG9dPJ9krgjvmn6re5egMSbmwqrb1wvH8JXn93ks9ALjINQhC4AhCEAhCEAkk8071d4Sps3mHervCDC4fimIVG0lZQz0BipYReOax53r3arPM863iFE1Ss8tvFUKXc9/Ad5TS5RGTWQ9gHvcoXTdqCd0llG6VVnTdqgdN2oLbplE6ZU3T9qidOqMnBNd51WRp5NQsBSSEvKzFIJJZAyNjnuPQ0XKg7T4PjfZOM/rX962YkNBJIAG8lc52d2ifgWzbKI0rnVOdziXHmgE6bt6rV+O1uIk/KJnlv0ALNHqXfVqDccW2ywrCm2MwmeTlAZ5N+0rk21fhXxmrqpKXD3x00G67HAE+sm593rWWe9znstLkYHc/m3JHUOpYvEsBocVJdUi8l+bI3muA6j1qdQ5xiOIYjiT81RUAn60wv38FSY6a4vLG23SJG37+xblV7CuYHOpqqN4HRLzfePuWP/AATrYpCH4fJJb50TwQeF7K7gpUtRJHYuxJ8XRdrgRv49q2Klnl5EOONwPFs2WWF191+jpsPaqEeF8gPGUFXFbpdTE+8XUrZMOYbSPDCP0jHM7wFRkHS5Xaz0UpBteGR7em3S23/Gqa3F3QuaDT1DwRe7WZrexJDU4UN1ZSD/ALrR8VcZXUDRzKunPCVp+KohOPua03oKppHQWhOZXVFQ1rrw0+YA5ZXOzC9+gNOuikfVUzx52Mj0gqz54oxeOpYG9ReCEF2KnklIvXx6/o4Xn4fzY9SWTDy5uY1khFr/AJO/qv1fz6wsO+voSbTNgv8ASY8NPemiswyQkR4vJAfo8vf4lA6sgmp5y1tUQWbyGPbre3S3RY78KcYoHeJxF46bONx71khgprpCafFTKbdMZcPcFjKnYbEg4mF/K5je2Utt/qsp2GZovCdXMaI6p+UnTlYZACO2xNuhbdhm2Xy5o+SYrWT65c1nAX4gWHr6VzzD9gK6eUisf8njHYHF3CxW94PgdNgtG6GlBudbOO89ZXNsGwNxvFN4r5gOsuut02ZqqitwOOoqZDI97nWcekX0XOqmeKkp3z1EjYomC7nONgF0DY4OGyNAXjnFhPvNlMb3GWqW5qSZvWwj3Lz68WDB9X4lehni7HDrC88TOLZC23kEt95VyDUibygI3FGcdq4DkJudvWjO3rQOQkzDrCW6ATJ/yd/q7wn3Uc5vA8DXd3hANUrPLbxUTd6lZ5Q4oMc6bxcvYR3lVnTdqY+XxNQep4HvKpmQldCw+ZQOmJ3KMlIgcXEpLpEBBaozzytuwqpfT4cCwubcX5ttden1LTqWQBzuk9QW2YaScMYSLaHvKUZaKtllDXObJqL6gKyyYHymyDgwlUqc+LZ6IV6IqCQGE73vbxYR8E8Rwn/MNHFSxlTNOiCqII3Hm1ER9YT/AJC87nMKs5Wne1p4hKIYv0TP9ITQqfIZhuAPApDSTkeTf95XRSREXEQHo3Hcl+TMaLDlGj03femhjH0DneXTh3FoKrvwmncefh8LuMDT8FmeRtullH79+9GR/RPJ6w0/BNDBPwmlLSBRQsJG8QN09yRmGUUTbNo6cD9kFn8s3RP7WBIRP+kjPFh+9BhW0tMzyaaAcGAKVlo/IYxvDRZQtl6WQO9oTTG476WE8Hf8JoY5mVkLo2xgBz+UJvc5rWunhznu3E9quRtgkdLG6ls9lho4W117lVLck8muVg0DT0etKHRF3KEBmg0zHpPZ2KnjWPUGz9GJ6ySznaRxM1fIewfFYjafbKnwFrqanDajEC24YfJjHW77ly+qrKrE8QNVVzPqJ5COdudbqA+aEmOxlMV2jrto8epeXfkpmzDk4GHmt13nrPavVOzzcuz1GPqfEryNhrc+0FEOkyjfxXrzAxbAqP8AZgrueRfXnurjy1k7eqRw95XoReZcY212dpNosRo58QEUsFTJG8PY4WIcQdbJkLoGnrPeiybR1EVbRR1MOscoztPWDqFKQsxHZJZSJEDMvYjKOkJ9kWQR5UuS7CDe1wn2Sgc08UDQE9vlDikTm7wg1t3maofrB3lV1Yduq/TH2iq/R1LoIgBROmF7RgvPX0JBG+Q+Mdp9EaBUQVuL0dDpLK0v+i03Kr4dibsWnqGhhjjitbXyr3+5a/iZip3MIhbK41L+aRq43Onq0WdwGnrvlNVU1UDYIpGsbEPJ0F+j1rjHLfs35OKYTve/ZsNDG1sdgANVtFAfxa23UfitYpSLkb+O72LZqE/i5vA/FdMGRpj4pnojuV+IrHU58Uz0R3K7E5QX2OU7SqbHqZr0FkFPaVWD0TPtA7xnJA2Bfe2UEgXVHBtvalw8JOMP/rgUjo52NbG6aRlhybdRlv0q94P8VxGbwjYRSnHZq2mcZczG1D3scAx1rg8Aui7QNxLCMIqDUNocTrKWoYx8scWZkkTmuOY5mHXRp5pIF7LVq3ag7O1onbheGyVTW3ZJT0Yje243E5b+xMsrO2v+NMcNzf8AP8O1f2MzkP5QNBINsvtGiZXR0raWOWnEgLnlrg8AW0B6OKpQ4hUthbaW2YBxFgRcjtSTVktQAJHNIBvo0DX1BW1mLouosyXMoJLpbqLMlzII6c3rKv02j+AKCZodK8OsQTe29Ppj/aKs/rR9hqYfOu4qUcg20cHbZYh2FvAcwb+s9iwrBZ4BsbkXDzp6z8Fl9rnB22OI9ktgbbtBoO3tWJjFnsykDnDozAHh0ntWk8C9gjS7aahFj50aeteucIblwajH6lvcvJWzbQ7aqgGnlg6cV65w8ZcNph1RN7gpPIsLwLjtLyu2mPROsXivmaC91gCZXDUn4r30vFnhB2Fxyl8IW0LqOk5alnrZXscZGAkF+bdcdJXQ3DZJ390cNFwbQNGnBZi6weyMbqfZWjp5rNmhZke24JaQdyzYKyoXpQhCgEIQgE17S5lmvLdQbjuT0h3t4oDsTm7wkSt3oNWqZnRy1EbWBxe86k7rFVhCXDxji7s6FYqQflslgLZ3X9qVsZIuea3rK6EQaBoOhOAJ1Gg6zuTnFjRzRm7T9yY4knU3QV4MOo6WofPDC0zSPL3SPFzrvt1K0XFxuTdNShBYpPKK2WiP4ubwPxWt0nlFbFRn+wN4FSi/A60TOAVpkioROtG3gFM16DIMl7VM2VY5sqkbKgyLZVj9pHF+y2JNEZlzU7hkG92m7ce4rR9r8Rxr8MqDD8Jr5aYS0+Zwa6zRznXcfUFkZ27SUdFylPtAJ5mi+SWFgDuwFZZ83Hx2Y5XVr2cHoufnxvJxY7kaO+oZSR8nE2ppGOBLo8gc33NaqdVPDNG0vxmqZKHc0NaAR684Ou61itgPhLx6KN2Z9PI5uhD4d3sKyVPt++rYHTUNBIba3iK0vHua3+f7YfU17OoZ7NA6hZN5Rc2l8KUsBtJhkb/RmI+C2LZfaobTUtRMKR1KIXBti/NmuL9QXWmTaOURyipcqjllBe5RLyio8slE3agmpZLy1P7X/a1SN1cT1qhTS86c9cp7gr3JtkazNfQhwsbahKOM7UPzbW4p+3cNTrbd6gsdHcysy5t/zTb/ANBXdoXF20+KdA+UPv0/OO/7lSaGlwvYC+ub49vYtIMtsm3PtdRdOoO6y9cUoy0cI6mNHuXk3YtmbbGkGunWb9C9axi0TB1AKTyHLim1gy7T4kLf5hx9wXa1xfbMZdrcRH60H+EJkNedHG7fG0+oKL5PHrzB6tFMUizEXIM6C8cHFLyVt0j/AG3UiRAzI79IfWEoabjnAdpCchA3n9FimPe9jczmc1upIN9FKo6r8jmI6GHuQOa8OdYHdvUjd6wseMxt2oGEGmmD3Q8qJbcw9iXC6XG4cfrpK2pZLQPN4Gje3q06NFRUlA+U1brXLHEi/pKAknVxLj1lWJtKmtHb/uVZWBCkSoVAEoQNEoQWKTyis/Sm1AOBWApPKKz1N+QDgVKLMbvFt4BPDlCw+LbwCddcicOT2vVYOTg5BoW2uLNwrwgUNRICYvkgY+28AudqrEuM4XFE+slxSAxhvMbG7M4n0d91ur2RSjxkTH+k0HvVWXB8JqPPYZRvv1wt+5efl9Pjy3dun1PSf5Lk9Lh0SSzzN+1cdw7aGajra2eJrgasEaOtku69+NrgcVutJtTh9W3+0YXlDmOYS0tJa09Vxv3exbE/ZDZyTU4RTNP1AW9xTTsbgeWzKeSMH6Mrvjda5cXHld2d2GHrufDHpl7fGp+rUMZ2jwB1NMWYY1lQWnIDGCM27fwA9pWb8E85lwPEJCAL1IGm7yR96Ws8GmC1ZuKmtiPY9pHvCy+zOz1Psvh8tJT1Ek7ZZTKXSAAjQC2nBXDDHCXTPn9Rlz66pO3xNNhMqTlVWL0Z128y1yvalEqq50udBLDLYSdr3LORPu9jAC4EG7huBFtD7VrUb9Heke9bRBG1hGVobc3NhvPWoOHYu4ux/EHW0+UybuvMfaVVaRmaTpv3C/8APaVPiDi/Fqx51vPJb/Uf5uoAbEEj4fyOzpWw2LYBmfbWmAtoOjgvWI0AXlbwbML9uYBr616pXMAuObdNy7X13aWH+ALsa5D4QG22vqu1kZ/hTLwNVKROKaswJEqECISoQImz600o+oe5OTZhemlHWw9yCtBPI+QgMY5jdMzTc8FrOz+29Xim102E1FG2Jl3hmUHMzL9JZbZ/BKfAX1Ahmml+Uvz2fqG/zfeqx2twan2xOGfJclU9widUhgF3Hc0neejVUPn0rK0dp+0FWVqp0ra4cftBVLqwBQkJSXVDkqbdLdBapfKKztP+QDgVgKU84rPU/wDh4P1T8VKJmHxbeATrpjPNM9EJy5C3SgpqED7pk8/IU8kpBcGNLrDpsEqq4q4swSueBq2CQj/SUGyVuyG0VJTOfUYa1sZFs7amK2unS4LA0GyOLbL0E81VQVvyY2e6UxgtYB0ktc7TVYur8Je02I4e6kqnyGCRgEsEuSfXscGg9Ssf/J+Lfgt/UNTzqaYMpI8tKTlaSALuJFuq+q5+p842fn2ta3jntlPz9WUzFGZNdvKbddMkmZGZR3RdBJmRmUd0t0BA644vP2itogxCmlxCSjieZJoCBKGjyLi4ue1apR68mOt5+0pdjS+XabaWpcSQZ8tz2Od8FRzOoJNZO+980jj6rn3JhuLX3+//AN9yV1zK91zcuJ96a4EAC+nu/nvWo3PwVMz7dRjqI716hXmfwPsz7ct4j7QXphcwC5N4RG22rkP0omHvXWVy7wjR/wB5Gu+lTt7ymXgaS4JFK5uqblWYjQn5UlkDUJbIsgRNl1gk9E9yfZNkHinjsKCKHzTOnQKjNszhNTjceLS0oNZGQQ4OIBI3EjpIV6AWhZ6IVGfB45dpaXFvlMzJIYzFyTXc1wN9SPWqKFWfxhXDj9oKlmUtVLMdoMSjMdoWsuHdZJF1WurA8uRmUd0XVEuZGZRgpSQBcmwQW6V3OK2GlN8NHou+K13D4ZaqURwMe97zla1ou5x6gFtkuF1WEw/IqyLkp2Mu5hIJbcXF/UVKI2ebZ6I7kqGi0bR2BC5CoSIQKq2L/wCA1/8A/NJ9kqyq+KAuwWtDX8mTA8B/0eadUGgOxSCGYNmnp2yBtyHvtpbQaqsa2oqMTw9nKUJjfVxHmSFzjz27gdP/AGsxT4diTKINdUwYg5gGZ7H3cRb6JB9qpvglp8Zw+2GwNDquJkjntaXR3dvboDft77p1cnvjP3/prZx+1v7f26Q/eVGU951TEZBCRCBUdKRCB1J56EfXHetnpcPpMNjrXUrcpnkfNKb35xGvDgtYodamnH12962b5M2joa9zXucZjJM4noJbu9yDhjQDfXXigjnNseCRmXIOj+f54ocBnbr6j/PtWw6J4Fm5ts3HqI7wvSK86+A9ubaqV3UvRS5gFzTwjttj0DuunH2iulrnPhJb+NqR3XAR/EmXgaM5NsnO3ppWYSySyVIgSyLJboQNske3xbuBTkHVp4IK0A8TGfqhONNmq2TB1sosR16ptISaSEneWDuVpqDVK/TFK8fVPwWMuspiH+L1/onuCxXSugXS3KTcLncmgukcGsB10v0ngqHl+XQanqWc2Y2Pxfa2u5Khh8W0+MnfpHHxPSewarcdh/BBU4kI6/Hg+kpDzm0+6WTj9Ee/gu2UGH0mF0UdJQ08dPTxizY2CwCsgwGyGweF7JUwMLflFaRz6mQc7g0fNC0Pb0f3srj2N+wF2Nce29H96q49jfsBMvA1geQOASJwHMbwCQhZhEIsiyBVWxU/iSu6fEP+yVYVbF/8CruaHeIfoTa/NPSg06Sre1gMVMHHUFvKC44ab9E0V8lXiWFRzU0gDKuPLyr2PtqNxvmFupPkjjfF5ipiNr+KmvkF+i5N+rULG4dDhsG1WHQy1dcakztdFG5gDXOuNXGw0tfUX1V+pffGz8+zS4T2sdOcmJ7kwqMyJUiVAiLoQdyCTD9a2m9NvetmxN2XB613VBIf4StZw1wbVUznGwaQ4n1XWXqq9lfsbU10YLY5qN7wHbwC071RxlhGQaH1dKU2BBtw/wCP56ylBAbcjd1p0MrXVcMBY575XABo1JtqeHatR03wDAPx+dwtv+BXoRcf8FGzzcHxpj2kxOnjfK6Ii+6wGvR5S7ApALnvhKaPltC7rjePeF0JYrGtnaDHuSNYJLxXyljspF0s3BxdwB3FMI1tfVdJqfBhh0rrw1tREfrBrvuWNn8FlQDenxON1t2dhb3Erjpo0eySy2qfwcY/F5t9PN6Mlu8LHT7H7SU982GveB9Atd3FTVGFISK3PhuKU1+Xw6pjt0uicPgqbpC02exzT2oFS2uCm8qwnpATmyRl1swuoK9IL0sR6MoVkBcbxDF6vDMRqCKuoiDZSMokc3p3KSl20xoyPMdbKxoN2sc4SWHRqRquukbtiP8AjVcL65D9kLEOeGm289QWSxZ724hLI0jNKxuY262hbTsR4K8R2lLKytz0OGnXlHDxko+qD0dp96Qangez2KbS4i2jw+mdPKdTbRrB1uO4Bd62J8F+G7MCOrrMtdiY15Rw5kR+oD3nXgtpwTAcN2dw5tFhlMyCIb7aueetx3krIruQCEIVAuQ7efnRXei37AXXlyHbv86a7g37AXOXgayPNt4BJZOB5jeASLMJZJZOSICyqYxzcBrj1QPPuKuBU8brGUGA1dRJA2oY1ljE42D76WPZqqNNNU46OjtYc/n3O7/hYaCd0nhBwandGwBlQC12cl249G4DgpGbTbLTtLZMIEN7g8hWSR+61lkcCm2TnxyhfTfLmVEcoMRllbKMx0AJvm7FpaOhPCiIU70xZCOyLJ6LBBHZI7Rh4KSybIPFPPYUD8OjElTBG7c4ZT7FlMWgjoNjKymhuI4KR0bb6mwbZUcMb/b4Oz7lc2rdbZHE/wBgRvsrByBnjHNaCGknT4LoexWycTZxiE0d3DRpcP5071ruxGz0uK4gaqbWFhBaQPaePV1epd42awJlS9oLMtNDa9uk/RXd79hl9l8JMDPl0gIL25Y2/VO8+uy2NAAAAAsB0IXQEIQgEIQgEIQgFFLS084tNBFIPrsBUqEGKn2XwOpvymFUpJ6WxhvcsdN4PtnpvJpHxfs5XfElbMhTQ5Xj39H3ZLHXPe6SsppXm5fG8anrOm9a8/8AoyYdCf7JjtQGWtlkjF+zULuqFRzvZ7wT0dDioxDF5WVz48oihA8WLAAOdfyj2buK6IAAAALAIQgEIQgEIQgFx/b+Rse01fmIFgy9za12aX42PsK7AuG+GPBNpsSxusgw7C6mow2qbBJJLFCXkvjDwBp6RUs2McwtcxoBzEAbkELmMuA4lhoPK09bSvv86N7Pgn4fiGIxV9Ow4lOGGVoc10hItfXeuOkdJQsi/D4iA7JIwO1GhFx0Wuo/6vZbzjhzSb3CmhSCx20VHPiGztXS0zc8z2jK0m17EG3uWbOHvHkybtTcJrqOaO+rDbfrZNDgs+wuNwEk0dQB+yJ7rq5slg9bQ7V0XLwvF5mfMcLWNzvC7e2lqCSMrdBfyhqonCQC7mPA4Lrqoa4pqCbbwRxTbhcBUIRZAJsvmX+iU+yjn0p5PRPcgt4YPxhFwPcshjlE7EsFqaNupmAb/EFRwwfjBnYD3LY6amM0rDztHaAfOPUrBJsvs82COGhpWAG2rrbh0ldPpKWKipWQRCzWj2nrVLA8KGHUl3gcvJq89XYsmtJNAQhCoEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgRzQ4WcAR1FUZ8CwmqcHVGF0crgbgvgaTf2K+hA0xsc3K5jS3qI0VSbB8NnvytBTuvvvGFdQgws2yOCTamiDD1sc4fFUZdgcLc0iKWohvvs4Ee8LaEINKn8HbXXMOJOBJ+fGD8VRm8H+JNB5Kppn34tJ9y6GhTQ5dNsZjcea1IHgkeTKDYcCsbPs1iEVzNhU/Fsd+5djQmhwuXDGxHnwPiNwMrswVKtjgpqd0rZQwAgAvOlswBPAXXoBzWuFnAEdoWJxvZjDMdwqooKinZG2duUyRMaHt7QbaFTQ8vTbfPhxGohZQNmhjkc1kjZLFzQdDa3Upxt3RysLJqSoizCxtZ1u5dQqv6PGFOuaTGqqLqEsTX91lhav+j1iLQ402KUU56OUY+M+66dIxWzu0uGYniPJwSyscG350diLlreG9wXadmMHAArZmaDzTT3rnGwngdxfBNrnVOMMpXUHJb4pcxLg5rhpYHe1dta0MaGtADQLADoSQKhCF0BCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIP/2Q==", "photoSource": "SS-PRC028AA-EN_06262022.pdf p1", "docs": [["포인트리스트", "Symbio™ 700 Odyssey 실외 공조기 — LonTalk", "Trane", "BAS-PTS006A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS006A-EN_11152024.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "NCI", "unitDisp": "—", "name": "nciBldgStaticSP", "note": "SNVT press p · Space Static Pressure Setpoint"}, {"inst": 1, "type": "NCI", "unitDisp": "—", "name": "nciBypassTime", "note": "_ _ SNVT time min _ _ · Occupied Bypass Time"}, {"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciCabinetStyle", "note": "UCPT cabinet style _ _ · Cabinet Style*"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciCool", "note": "UCPT cool type _ _ · Cool Type*"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · Manufacturer-defined*"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciDAClSP", "note": "SNVT temp p · Discharge Air Cooling Setpoint"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciDAHtSP", "note": "_ _ SNVT temp p · Discharge Air Heating Setpoint"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciDAReheatSP", "note": "_ _ SNVT temp p · Discharge Air Reheat Setpoint"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciDevBuildNum", "note": "_ _ U16 · Device Build Number"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "UCPTdeviceConfig · Manufacturer-defined*"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · Software Major Version"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · Software Minor Version"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciEconConfigTyp", "note": "UCPT econo config type · Economizer Decision Method*"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciEconVent", "note": "_ _ _ UCPT OA type _ _ · Economizer Type Identifier*"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciERFrostAvodSP", "note": "UCPT ERFrostAvoidSP · Energy Recovery Frost Avoidance Temp Setpoint*"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciExhaustConfig", "note": "_ UCPT exhaust cfg · Exhaust Enable Position Setpoint*"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciExhRet", "note": "_ _ UCPT ER type · Exhaust Or Return Fan Type*"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciFanOperation", "note": "_ _ SCPTfanOperation · Supply Fan Configuration Command"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciHvacType", "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SNVT str asc _ _ · Location Label"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciMinOAFlowSP", "note": "SNVT flow · Outdoor Air Minimum Flow Setpoint BAS"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "_ SNVT time sec _ _ · Minimum Send Time"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciOAEnthSP", "note": "SNVT enthalpy · Economizer Outdoor Air Enthalpy Enable Setpoint BAS"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciOAMinPos", "note": "_ SNVT lev percent · Outdoor Air Damper Minimum Position"}, {"inst": 24, "type": "NCI", "unitDisp": "—", "name": "nciPreheat", "note": "_ _ UCPT heat type _ _ · Preheat Type Identifier*"}, {"inst": 25, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SNVT time sec _ _ · Receive Heartbeat"}, {"inst": 26, "type": "NCI", "unitDisp": "—", "name": "nciRefrigType", "note": "UCPT refrig type _ _ · Refrigeration Type Identifier*"}, {"inst": 27, "type": "NCI", "unitDisp": "—", "name": "nciReheat", "note": "UCPT heat type _ _ · Reheat Type Identifier*"}, {"inst": 28, "type": "NCI", "unitDisp": "—", "name": "nciRetFanPressSP", "note": "SNVT press p · Return Fan Air Pressure Setpoint"}, {"inst": 29, "type": "NCI", "unitDisp": "—", "name": "nciSetpoints", "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints"}, {"inst": 30, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SNVT time sec _ _ · Send Heartbeat Time"}, {"inst": 31, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2Lim", "note": "SNVT ppm · Space CO2 High Limit"}, {"inst": 32, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2LowLm", "note": "_ SNVT ppm · Space CO2 Low Limit*"}, {"inst": 33, "type": "NCI", "unitDisp": "—", "name": "nciSpaceHumSP", "note": "_ SNVT lev percent _ _ · Space Humidification Setpoint"}, {"inst": 34, "type": "NCI", "unitDisp": "—", "name": "nciSupplyFan", "note": "UCPT fan type _ _ · Supply Fan Type Identifier*"}, {"inst": 35, "type": "NCI", "unitDisp": "—", "name": "nciUntryType", "note": "UCPT large equip type _ _ _ · Unitary Type Identifier*"}, {"inst": 36, "type": "NCI", "unitDisp": "—", "name": "nciOATSP", "note": "SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nviApplicMode", "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nviAuxHeatEnable", "note": "SNVT switch _ · Heat Auxiliary Enable · 입력(Recv)"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nviBldgStaticSP", "note": "SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv) · HrtBt ♥"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nviBldgStatPress", "note": "SNVT press p _ _ · Building Static Pressure · 입력(Recv)"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nviComprEnable", "note": "SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nviCWFlow", "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv)"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nviDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nviDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nviDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nviDehumEnable", "note": "UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv)"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nviEconEnable", "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nviEmergOverride", "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nviHumEnable", "note": "UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv)"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nviOAMinPos", "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv) · HrtBt ♥"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nviOccManCmd", "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nviOccSchedule", "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nviOccSensor", "note": "SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nviOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nviOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nviRTUConfig", "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nviSetpoint", "note": "SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nviSetptOffset", "note": "SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nviSetptShift", "note": "SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nviSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nviSpaceDehumSP", "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nviSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nviSpaceRH", "note": "SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nviSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoAlarmMessage", "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoBldgStatPress", "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondCap", "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCoolPrimary", "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoCWFlow", "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoCWPump", "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥"}, {"inst": 74, "type": "NV", "unitDisp": "—", "name": "nvoCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 75, "type": "NV", "unitDisp": "—", "name": "nvoDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoDehumidifier", "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥"}, {"inst": 77, "type": "NV", "unitDisp": "—", "name": "nvoDischAirTemp", "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 78, "type": "NV", "unitDisp": "—", "name": "nvoEffectOccup", "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥"}, {"inst": 79, "type": "NV", "unitDisp": "—", "name": "nvoEffectSetpt", "note": "SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 80, "type": "NV", "unitDisp": "—", "name": "nvoEffSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 81, "type": "NV", "unitDisp": "—", "name": "nvoEREABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 82, "type": "NV", "unitDisp": "—", "name": "nvoERFrostAvoid", "note": "SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥"}, {"inst": 83, "type": "NV", "unitDisp": "—", "name": "nvoERLvgExhTemp", "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"}, {"inst": 84, "type": "NV", "unitDisp": "—", "name": "nvoEROABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥"}, {"inst": 85, "type": "NV", "unitDisp": "—", "name": "nvoERPreheat", "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥"}, {"inst": 86, "type": "NV", "unitDisp": "—", "name": "nvoERStatus", "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"}, {"inst": 87, "type": "NV", "unitDisp": "—", "name": "nvoExhDamper", "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoExhFanOnOff", "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 89, "type": "NV", "unitDisp": "—", "name": "nvoExhFanStatus", "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 90, "type": "NV", "unitDisp": "—", "name": "nvoFanSpeed", "note": "SNVT switch _ · Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoFDD", "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥"}, {"inst": 92, "type": "NV", "unitDisp": "—", "name": "nvoHeatCool", "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥"}, {"inst": 93, "type": "NV", "unitDisp": "—", "name": "nvoHeatPrimary", "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoHeatSecondary", "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥"}, {"inst": 95, "type": "NV", "unitDisp": "—", "name": "nvoHumidifier", "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 96, "type": "NV", "unitDisp": "—", "name": "nvoLocalCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoLocalSpaceTmp", "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 98, "type": "NV", "unitDisp": "—", "name": "nvoMixedAirTemp", "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 99, "type": "NV", "unitDisp": "—", "name": "nvoOADamper", "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoOAEnthalpy", "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoOAFlow", "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"}, {"inst": 102, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 104, "type": "NV", "unitDisp": "—", "name": "nvoRATemp", "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 105, "type": "NV", "unitDisp": "—", "name": "nvoRetFanOnOff", "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoRetFanPress", "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoRetFanStatus", "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 108, "type": "NV", "unitDisp": "—", "name": "nvoRTUStatus", "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoSetpoint", "note": "SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"}, {"inst": 111, "type": "NV", "unitDisp": "—", "name": "nvoSpaceEnthalpy", "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoSpaceRH", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 114, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmC", "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥"}, {"inst": 117, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥"}, {"inst": 119, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmF", "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥"}, {"inst": 120, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥"}, {"inst": 121, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC1", "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 122, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC2", "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 123, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC1", "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 124, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC2", "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 125, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC1", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 126, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC2", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 127, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp1", "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 128, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp2", "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 129, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 130, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoTerminalLoad", "note": "SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥"}, {"inst": 135, "type": "NV", "unitDisp": "—", "name": "nvoUnitStatus", "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥"}, {"inst": 136, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥"}]}, {"vendor": "Trane", "model": "Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · DAC 프로파일 (급기 제어)", "name": "Symbio™ 700 Precedent® and Axiom™ Rooftop WSHP · DAC 프로파일 (급기 제어)", "cat": "HVAC.AIR.RTU.WSHP", "tag": "rooftop", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 144점 · 펌웨어 BAS-SVP086*-EN Profile Definition and Ne", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "models.", "page": 22, "orientation": "column", "header": ["Typical 5 ton THC060E", "OA Conditions", "RA conditions"], "quantities": ["capacity", null, null], "rows": [["2000 cfm Total Supply Airflow", "Part load day and raining", "75ºF db"], ["800 cfm Outside Air (40%)", "68ºF db", "63ºF wb"], ["1200 cfm Return Air", "67ºF wb", ""], ["0.34” External Static Pressure", "95% RH", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 5. General data — 3 to 5 tons — standard efficiency", "page": 29, "orientation": "row", "header": ["", "3 Tons", "4 Tons", "5 Tons"], "quantities": [null, "current", "capacity", "efficiency", null, "airflow", "capacity", "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", null, "power", null, null, null, null, null, null, null, null, null, null], "rows": [["", "T/YSC036G3,4,W", "T/YSC048G3,4,W", "T/YSC060G3,4,W"], ["Cooling Performance(a)", "", "", ""], ["Gross Cooling Capacity", "37,000", "49,000", "60,000"], ["EER/SEER(b)", "12.0/14.0", "12.0/14.0", "12.0/14.0"], ["EER2/SEER2(c)", "10.6/13.4", "10.6/13.4", "10.6/13.4"], ["Nominal cfm/AHRI Rated cfm", "1,200/1,200", "1,600/1,600", "2,000/2,000"], ["AHRI Net Cooling Capacity", "36,000", "48,000", "58,500"], ["System Power (kW)", "3.00", "4.00", "4.88"], ["Compressor", "", "", ""], ["Number/Type", "1/Scroll", "1/Scroll", "1/Scroll"], ["Sound", "", "", ""], ["Outdoor Sound Rating (dB)(d)", "79", "80", "81"], ["Outdoor Coil", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.63", "0.63", "1.00"], ["Face Area (sq. ft.)", "10.50", "10.50", "11.90"], ["Rows/FPI (Fins per inch)", "1/23", "1/23", "1/23"], ["Indoor Coil", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.63", "0.63", "0.81"], ["Face Area (sq. ft.)", "6.98", "6.98", "8.15"], ["Rows/FPI (Fins per inch)", "2/16", "2/16", "2/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/22", "1/22", "1/22"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "3,600", "4,050", "3950"], ["Motor HP", "0.25", "0.33", "0.40"], ["Motor RPM", "1,100", "1,100", "1100"], ["Indoor Fan", "", "", ""], ["Type (Standard)", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal"], ["No. Used/Diameter (in.)/Width (in.)", "1", "1", "1"], ["Drive Type/No. Speeds/RPM", "11x11", "11x11", "11x11"], ["Number Motors", "Direct/5(e)", "Direct/5(e)", "Direct/5(e)"], ["Motor HP", "0.75/1.5", "1.0/1.5", "1.0/1.5"], ["Motor Frame Size", "48", "48", "48"], ["Filters(f)", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(2) 20x35x2", "(2) 20x35x2", "(2) 20x35x2"], ["Refrigerant Charge(g)", "", "", ""], ["lbs of R-410A", "3.2", "3.5", "4.8"], ["Heating Performance (Gas/Electric Only)(h)", "", "", ""], ["Heating Input", "", "", ""], ["Low Heat Input (Btu)", "80,000 / 56,000", "80,000 / 56,000", "80,000 / 56,000"], ["Mid Heat Input (Btu)", "100,000 / 70,000", "100,000 / 70,000", "100,000 / 70,000"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 6. General data — 6 to 10 tons — standard efficiency", "page": 31, "orientation": "row", "header": ["", "6 Tons", "7.5 Tons", "7.5 Tons", "8.5 Tons", "10 Tons"], "quantities": [null, "current", "capacity", "efficiency", "airflow", "capacity", null, "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "T/YSC072H3,4,W", "Single Compressor T/YSC090H3,4,W", "Dual Compressor T/YSC092H3,4,W", "T/YSC102H3,4,W", "T/YSC120H3,4,W"], ["Cooling Performance(a)", "", "", "", "", ""], ["Gross Cooling Capacity", "75,000", "92,500", "94,800", "107,200", "116,000"], ["EER(b)", "11.2", "11.2", "11.2", "11.2", "11.2"], ["Nominal cfm/AHRI Rated cfm", "2,400/2,100", "3,000/2,400", "3,000/2,325", "3,400/2,720", "4,000/4,000"], ["AHRI Net Cooling Capacity", "71,000", "87,000", "90,000", "102,000", "113,000"], ["IEER (T/Y)(c)", "12.9 / 12.7", "12.9 / 12.7", "12.9/12.7(d)", "12.9 / 12.7(e)", "12.9/12.7"], ["System Power (kW)", "6.36", "7.77", "8.04", "9.11", "10.09"], ["Compressor", "", "", "", "", ""], ["Number/Type", "1/Scroll", "1/Scroll", "2/Scroll", "2/Scroll", "2/Scroll"], ["Sound", "", "", "", "", ""], ["Outdoor Sound Rating (dB)(f)", "89", "89", "91", "88", "88"], ["Outdoor Coil", "", "", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Face-split", "Face-Split", "Face Split"], ["Tube Size (in.)", "0.71", "1.00", "0.71", "1", "1"], ["Face Area (sq. ft.)", "16.91", "16.91", "17.31", "20.77", "20.77"], ["Rows/FPI (Fins per inch)", "1/23", "1/21", "1/23", "1/21", "1/20"], ["Indoor Coil", "", "", "", "", ""], ["Type", "Lanced", "Lanced", "Lanced", "Lanced", "Lanced"], ["Configuration", "Full Face", "Full Face", "Face-split", "Intertwined", "Intertwined"], ["Tube Size (in.)", "0.3125", "0.3125", "0.3125", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "9.89", "9.89", "12.36", "12.36", "12.36"], ["Rows/FPI (Fins per inch)", "3/16", "4/16", "3/16", "4/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/26", "1/26", "1/26", "1/26", "1/26"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "6,037", "6400", "6600", "6680", "6800"], ["Motor HP", "0.70", "0.70", "0.70", "0.70", "0.70"], ["Motor RPM", "1,100", "1,100", "1,100", "1,100", "1,100"], ["Indoor Fan", "", "", "", "", ""], ["Type", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal(g)", "FC Centrifugal(g)", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "1/12x12", "1/12x12", "1/15x15(h)", "1/15x15(h)", "1/17.7x6.17"], ["Drive Type/No. Speeds/RPM", "Belt/Variable/1,750", "Belt/Variable/1,750", "Belt/Variable/1,750(i)", "Belt/Variable/1,750(i)", "Direct/Variable(f)"], ["Motor HP (Standard/Oversized)", "1.0/2.0", "1.0/3.0", "1.0/3.0(j)", "2.0/3.0(j)", "3.45/-"], ["Motor Frame Size (Standard/Oversized)", "56/56", "56/56", "56/56", "56/56", "—/—"], ["Filters(k)", "", "", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(4) 16x25x2", "(4) 16x25x2", "(4) 20x25x2", "(4) 20x25x2", "(4) 20x25x2"], ["Refrigerant Charge(l)", "", "", "", "", ""], ["lbs of R-410A", "5.5", "7.5", "3.8/3.6", "5.9/4.0", "5.6/4.4"], ["Heating Performance (Gas/Electric Only)(m)", "", "", "", "", ""], ["Heating Input", "", "", "", "", ""], ["Low Heat Input (Btu)", "80,000", "120,000", "120,000", "120,000", "150,000/105,000"], ["Mid Heat Input (Btu)", "120,000", "150,000/105,000", "150,000/105,000", "150,000/105,000", "200,000/140,000"], ["High Heat Input (Btu)", "150,000/105,000", "200,000/140,000", "200,000/140,000", "200,000/140,000", "235,000/164,500"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 7. General data — 3 to 5 tons — high efficiency", "page": 33, "orientation": "row", "header": ["", "3 Tons", "4 Tons", "4 Tons", "5 Tons", "5 Tons"], "quantities": [null, "current", "capacity", "efficiency", null, "airflow", "capacity", "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", null, "power", null, null, null, "dimension", "speed", null, "power", null, null, null, null, null], "rows": [["", "T/YHC036E3,4,W", "T/YHC048E3,4,W", "T/YHC048F3,4,W", "T/YHC060E3,4,W", "T/YHC060F3,4,W"], ["Cooling Performance(a)", "", "", "", "", ""], ["Gross Cooling Capacity", "37,600", "49,930", "49,930", "61,000", "61,000"], ["EER/SEER(b)", "E3,4= 12.7/15.0 EW=12.0/14.4", "14.2", "13.2/15.0", "14.2", "12.85/15.0"], ["EER2/SEER2(c)", "11.7/14.1", "—", "11.7/14.1", "—", "11.7/14.1"], ["Nominal cfm/AHRI Rated cfm", "1,200/1,200", "1,600/1,600", "1,600/1,600", "2,000/2,000", "2,000/2,000"], ["AHRI Net Cooling Capacity", "37,000", "49,000", "49,000", "60,000", "60,000"], ["System Power (kW)", "2.99", "3.67", "3.67", "4.67", "4.67"], ["Compressor", "", "", "", "", ""], ["Number/Type", "1/Scroll", "1/Scroll", "1/Scroll", "1/Scroll", "1/Scroll"], ["Sound", "", "", "", "", ""], ["Outdoor Sound Rating (dB)(d)", "81", "87", "87", "87", "87"], ["Outdoor Coil", "", "", "", "", ""], ["Type", "Lanced", "Lanced", "Microchannel", "Lanced", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.3125", "0.3125", "0.71", "0.3125", "0.71"], ["Face Area (sq. ft.)", "10.96", "17.00", "16.91", "17", "16.91"], ["Rows/FPI (Fins per inch)", "2/16", "3/16", "1/23", "3/16", "1/23"], ["Indoor Coil", "", "", "", "", ""], ["Type", "Lanced", "Lanced", "Lanced", "Lanced", "Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.3125", "0.3125", "0.3125", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "7.71", "9.27", "9.27", "9.89", "9.89"], ["Rows/FPI (Fins per inch)", "3/16", "3/16", "3/16", "4/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/22", "1/26", "1/26", "1/26", "1/26"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "3,064", "3,982", "3,982", "3,953", "3,953"], ["Motor HP", "0.20", "0.40", "0.40", "0.40", "0.40"], ["Motor RPM", "1,075", "1,075", "1,075", "1,075", "1,075"], ["Indoor Fan", "", "", "", "", ""], ["Type (Standard)(e)", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal"], ["No. Used/Diameter (in.)/Width (in.)", "1/11x11", "1/11x11", "1/11x11", "1/11x11", "1/11x11"], ["Drive Type/No. Speeds/RPM(f)", "Direct/5", "Direct/5", "Direct/5", "Direct/5", "Direct/5"], ["Number Motors", "1", "1", "1", "—", "—"], ["Motor HP", "0.75", "1.0", "1.0", "1.0", "1.0"], ["Motor Frame Size", "48", "48", "48", "48", "48"], ["Indoor Fan", "", "", "", "", ""], ["Type (Optional)", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal"], ["No. Used/Diameter (in.)/Width (in.)", "1/11x11", "1/11x11", "1/11x11", "1/11x11", "1/11x11"], ["Drive Type/No. Speeds/RPM", "Belt/Variable", "Belt/Variable", "Belt/Variable", "Belt/Variable", "Belt/Variable"], ["Number Motors", "1", "1", "1", "—", "—"], ["Motor HP", "1.0", "1.0", "1.0", "1.0", "1.0"], ["Motor Frame Size", "56", "56", "56", "56", "56"], ["Filters(g)", "", "", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(2) 20x30x2", "(4) 16x25x2", "(4) 16x25x2", "(4) 16x25x2", "(4) 16x25x2"], ["Optional Hot Gas Reheat Coil", "", "", "", "", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 8. General data — 6 to 7.5 tons — high efficiency", "page": 35, "orientation": "row", "header": ["", "6 Tons", "6 Tons", "7.5 Tons"], "quantities": [null, "current", "capacity", "efficiency", "airflow", "capacity", null, "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "Single Compressor T/YHC072E/F3,4,W", "Dual Compressor T/YHC074F3,4", "T/YHC092F3,4,W"], ["Cooling Performance(a)", "", "", ""], ["Gross Cooling Capacity", "72,000", "73,000", "92,000"], ["EER(b)", "12.6", "13.1", "12.6"], ["Nominal cfm/AHRI Rated cfm", "2,400/2,100", "2,400/2,100", "3,000/2,625"], ["AHRI Net Cooling Capacity", "68,000", "71,000", "89,000"], ["IEER(c)", "14.5", "15.5(d)", "14.5(e)"], ["System Power (kW)", "5.37", "5.42", "7.06"], ["Compressor", "", "", ""], ["Number/Type", "1/Scroll", "2/Scroll", "2/Scroll"], ["Sound", "", "", ""], ["Outdoor Sound Rating (dB)(f)", "89", "89", "88"], ["Outdoor Coil", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Face-Split", "Face-Split"], ["Tube Size (in.)", "0.71", "1", "1"], ["Face Area (sq. ft.)", "20.77", "20.77", "20.77"], ["Rows/FPI (Fins per inch)", "1/23", "1/20", "1/20"], ["Indoor Coil", "", "", ""], ["Type", "Lanced", "Lanced", "Lanced"], ["Configuration", "Full Face", "Intertwined", "Intertwined"], ["Tube Size (in.)", "0.3125", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "12.36", "12.36", "12.36"], ["Rows/FPI (Fins per inch)", "4/16", "4/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/26", "1/26", "1/26"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "5900", "5750", "6800"], ["Motor HP", "0.7", "0.7", "0.75"], ["Motor RPM", "1100", "1100", "1100"], ["Indoor Fan", "", "", ""], ["Type", "FC Centrifugal", "BC Plenum", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "1/15x15", "1/23.0315x6.14", "1/23.0315x6.14"], ["Drive Type/No. Speeds(g) /RPM", "Belt/Variable/1,750", "Direct/Variable", "Direct/Variable"], ["Motor HP (Standard/Oversized)", "1.0/2.0", "2.75/—", "2.75/—"], ["Motor Frame Size (Standard/Oversized)", "56/56", "—/—", "—/—"], ["Filters(h)", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(4) 20x25x2", "(4) 20x25x2", "(4) 20x25x2"], ["Optional Hot Gas Reheat Coil", "", "", ""], ["Tube Size (in.) OD", "—", "—", "0.3125"], ["Face Area (sq. ft.)", "—", "—", "8.652"], ["Rows/FPI (Fins per inch)", "—", "—", "1/16"], ["Refrigerant Charge(i)", "", "", ""], ["Standard", "7.7", "5.8/4.1", "5.5/4.2"], ["Optional Hot Gas Reheat Coil", "—", "—", "6.2/4.3"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 9. General data — 8.5 to 10 tons — high efficiency", "page": 37, "orientation": "row", "header": ["", "8.5 Tons", "10 Tons"], "quantities": [null, "current", "capacity", "efficiency", "airflow", "capacity", null, "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "T/YHC102F3,4,W", "T/YHC120F3,4,W"], ["Cooling Performance(a)", "", ""], ["Gross Cooling Capacity", "104,000", "116,000"], ["EER(b)", "12.5 YHC102FW = 12.4", "12.4"], ["Nominal cfm/AHRI Rated cfm", "3,400/2,720", "4,000/3,800"], ["AHRI Net Cooling Capacity", "99,000", "113,000"], ["IEER(c)", "14.7(d) YHC102FW = 14.5", "IEER = 14.7 SZVAV, IEER = 15.2"], ["System Power (kW)", "7.92", "9.11"], ["Compressor", "", ""], ["Number/Type", "2/Scroll", "2/Scroll"], ["Sound", "", ""], ["Outdoor Sound Rating (dB)(e)", "89", "87"], ["Outdoor Coil", "", ""], ["Type", "Microchannel", "Microchannel"], ["Configuration", "Face Split", "Face Split"], ["Tube Size (in.)", "1", "1"], ["Face Area (sq. ft.)", "20.77", "26.77"], ["Rows/FPI (Fins per inch)", "1/20", "1/23"], ["Indoor Coil", "", ""], ["Type", "Lanced", "Lanced"], ["Configuration", "Intertwined", "Intertwined"], ["Tube Size (in.)", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "12.36", "16.65"], ["Rows/FPI (Fins per inch)", "5/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", ""], ["Type", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/26", "1/30"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1"], ["CFM", "6,800", "7,540"], ["Motor HP", "0.75", "0.75"], ["Motor RPM", "1,100", "1,100"], ["Indoor Fan", "", ""], ["Type (Standard)", "BC Plenum", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "1/23.0315x6.14", "1/23.0315x6.14"], ["Drive Type/No. Speeds/RPM(f)", "Direct/Variable", "Direct/Variable"], ["Motor HP", "2.75/—", "2.75/—"], ["Motor Frame Size", "—/—", "—/—"], ["Filters(g)", "", ""], ["Type Furnished", "Throwaway", "Throwaway"], ["Number Size Recommended", "(4) 20x25x2", "(3) 20x25x2 (2) 20x30x2"], ["Optional Hot Gas Reheat Coil", "", ""], ["Tube Size (in.) OD", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "8.652", "15.23"], ["Rows/FPI (Fins per inch)", "1/16", "1/16"], ["Refrigerant Charge (lbs. of R-410A)(h)", "", ""], ["Standard", "6.3/4.9", "7.7/5.2"], ["Optional Hot Gas Reheat Coil", "6.6/4.7", "8.6/5.2"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 10. Gross cooling capacities 3 tons standard efficiency — three phase T/YSC036G3,4,W", "page": 39, "orientation": "column", "header": ["CFM", "Ent DB (°F)", "Ambient Temperature (°F) 85", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["960", "75 80 85 90", "33 28 33 33 34 34 37 37", "37 21 37 27 38 33 38 38", "42 15 43 20 42 26 42 31", "31 27 32 32 33 33 35 35", "35 20 36 26 36 32 36 36", "41 14 41 20 40 25 40 31", "30 26 30 30 32 32 34 34", "33 20 34 25 34 31 34 34", "38 13 38 19 38 24 38 30"], ["1080", "75 80 85 90", "34 30 34 34 36 36 38 38", "38 22 38 29 38 35 39 39", "43 15 43 21 43 27 43 34", "32 29 32 32 35 35 37 37", "36 22 36 28 37 34 37 37", "41 14 41 21 41 27 41 33", "30 28 31 30 33 33 35 35", "34 21 34 27 35 34 35 35", "39 14 39 20 39 26 39 32"], ["1200", "75 80 85 90", "34 32 35 35 37 37 40 40", "39 24 39 31 39 38 39 39", "44 15 44 22 44 29 44 36", "33 31 33 33 36 36 38 38", "37 23 37 30 37 37 38 38", "42 15 42 21 42 28 42 35", "31 30 31 31 34 34 36 36", "35 22 35 29 35 35 36 36", "40 14 40 21 40 28 40 34"], ["1320", "75 80 85 90", "35 34 35 35 38 38 41 41", "39 25 40 32 40 40 40 40", "45 16 44 23 45 31 45 38", "33 33 34 34 37 37 39 39", "37 24 38 32 38 38 6 38", "43 15 43 23 42 30 43 38", "31 31 32 32 35 35 38 38", "35 23 36 31 36 36 37 37", "40 14 40 22 40 29 40 37"], ["1440", "75 80 85 90", "35 35 36 36 39 39 42 42", "40 26 40 34 40 40 41 41", "45 16 45 24 45 32 45 41", "34 33 35 35 38 38 40 40", "38 25 38 33 38 38 39 39", "43 15 43 23 43 32 43 40", "32 32 34 34 36 36 39 39", "36 24 36 33 36 36 38 38", "41 14 40 22 41 31 41 39"], ["CFM", "Ent DB (°F)", "Ambient Temperature (°F)", "", "", "Ambient Temperature (°F)", "", "", "", "", ""], ["", "", "115", "", "", "125", "", "", "", "", ""], ["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "", "", ""], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "", "", ""], ["960", "75 80 85 90", "28 26 28 28 30 30 32 32", "32 19 32 25 32 30 32 32", "36 12 36 18 36 23 36 29", "26 25 26 26 29 29 31 31", "30 18 30 24 30 29 30 30", "34 12 34 17 34 23 34 28", "", "", ""], ["1080", "75 80 85 90", "28 28 29 29 32 32 34 34", "32 20 32 26 33 33 33 33", "37 13 36 19 37 25 37 31", "27 26 28 28 30 30 32 32", "30 19 30 26 31 31 31 31", "35 12 34 18 34 24 35 30", "", "", ""], ["1200", "75 80 85 90", "29 29 30 30 33 33 35 35", "33 21 33 28 33 33 34 34", "37 13 37 20 37 27 38 34", "27 27 29 29 31 31 33 33", "31 20 31 27 31 31 33 33", "35 12 34 19 35 26 35 33", "", "", ""], ["1320", "75 80 85 90", "29 29 31 31 33 33 36 36", "33 22 33 30 34 34 36 36", "38 13 37 21 38 28 38 36", "27 27 30 30 32 32 34 34", "31 21 31 29 32 31 34 34", "35 12 35 20 35 27 36 35", "", "", ""], ["1440", "75 80 85 90", "30 30 32 32 34 34 37 37", "34 23 34 32 34 34 37 37", "38 14 38 22 38 30 41 41", "28 28 30 30 32 32 35 35", "31 23 32 31 32 32 35 35", "36 13 35 21 36 29 36 36", "", "", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 11. Gross cooling capacities 4 tons standard efficiency — three phase T/YSC048G3,4,W", "page": 40, "orientation": "column", "header": ["E CFM", "nt DB (°F)", "Ambient Temperature (°F) 85", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["1280", "75 80 85 90", "46 38 44 44 47 47 50 50", "50 28 50 35 50 42 50 49", "55 19 56 26 56 33 56 40", "42 35 42 42 45 45 48 48", "47 27 47 34 48 41 48 48", "53 18 53 25 53 32 53 39", "39 34 40 40 43 43 45 45", "45 26 45 33 45 40 45 45", "49 17 49 24 50 31 50 38"], ["1440", "75 80 85 90", "45 39 45 45 49 49 52 52", "51 29 51 37 51 45 51 51", "56 19 56 27 56 35 57 43", "43 38 43 43 47 47 50 50", "48 28 48 36 48 44 49 49", "53 18 53 26 53 34 54 42", "40 37 42 42 45 45 47 47", "45 27 45 35 46 43 47 47", "50 17 50 25 50 33 50 41"], ["1600", "75 80 85 90", "46 42 46 46 50 50 53 53", "51 31 52 40 52 49 53 53", "57 20 57 28 57 37 57 46", "43 40 45 45 48 48 51 51", "49 30 49 39 49 47 51 51", "54 19 54 27 54 36 54 45", "41 39 43 43 46 46 48 48", "46 28 46 37 46 46 48 48", "50 17 51 26 51 35 51 44"], ["1760", "75 80 85 90", "46 44 49 49 52 52 55 55", "52 32 52 42 53 52 55 55", "58 20 58 30 58 39 58 49", "44 43 47 47 50 50 52 52", "49 31 50 41 50 50 52 52", "54 19 55 28 55 38 55 48", "41 41 44 44 47 47 50 50", "46 30 47 40 47 47 50 50", "51 18 51 27 51 37 51 46"], ["1920", "75 80 85 90", "47 47 50 50 53 53 56 56", "53 33 53 44 53 53 56 56", "58 20 58 31 58 41 59 52", "44 44 48 48 51 51 53 53", "50 32 50 43 50 50 53 53", "55 19 55 30 55 40 55 51", "42 42 45 45 48 48 50 50", "47 31 47 42 47 47 50 50", "51 18 52 29 51 39 52 49"], ["E CFM", "nt DB (°F)", "Ambient Temperature (°F)", "", "", "Ambient Temperature (°F)", "", "", "", "", ""], ["", "", "115", "", "", "125", "", "", "", "", ""], ["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "", "", ""], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "", "", ""], ["1280", "75 80 85 90", "37 33 37 37 41 41 43 43", "42 24 42 32 42 39 42 42", "46 15 46 22 46 30 46 37", "34 32 36 36 38 38 40 40", "38 23 39 30 39 37 40 40", "42 14 42 21 42 28 42 35", "", "", ""], ["1440", "75 80 85 90", "38 36 40 40 42 42 44 44", "42 26 42 34 43 42 44 44", "46 16 46 24 47 32 47 39", "35 34 37 37 39 39 41 41", "39 24 39 32 39 39 41 41", "42 14 42 22 42 30 42 38", "", "", ""], ["1600", "75 80 85 90", "38 38 41 41 43 43 45 45", "43 27 43 36 43 43 45 45", "47 16 47 25 47 33 47 42", "35 35 38 38 40 40 42 42", "39 26 39 35 40 40 42 42", "42 14 42 23 42 32 43 41", "", "", ""], ["1760", "75 80 85 90", "39 38 42 42 44 44 46 46", "43 28 43 38 44 44 46 46", "47 16 47 26 47 35 47 45", "36 36 39 39 41 41 42 42", "39 27 40 37 41 41 42 42", "42 15 42 24 43 34 43 42", "", "", ""], ["1920", "75 80 85 90", "39 39 42 42 45 45 47 47", "43 30 44 40 45 45 47 47", "47 16 47 27 47 37 47 47", "37 37 39 39 41 41 43 43", "40 28 40 39 41 41 43 43", "42 15 42 25 43 36 43 43", "", "", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 18. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W", "page": 47, "orientation": "column", "header": ["CFM", "Ent DB (°F)", "Ambient Temperature (°F) 85", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["600", "75 80 85 90", "30.5 23.1 31.1 27.1 32.2 30.3 33.6 32.6", "34.4 16.9 34.4 22.6 34.8 27.5 35.6 31.4", "39.8 7.7 39.1 15.1 38.8 21.5 38.9 27.1", "28.2 21.7 28.9 25.6 30.0 28.7 31.5 30.8", "32.0 15.8 32.0 21.4 32.4 26.0 33.2 29.9", "37.1 6.9 36.4 14.0 36.2 20.4 36.3 25.8", "25.9 20.3 26.6 24.0 27.7 26.9 29.2 28.9", "29.4 14.6 29.5 20.0 29.9 24.6 30.7 28.2", "34.3 5.9 33.7 13.0 33.4 19.1 33.6 24.4"], ["720", "75 80 85 90", "32.0 24.9 32.8 29.1 34.1 32.5 35.6 35.0", "35.9 18.6 36.0 24.4 36.5 29.4 37.4 33.6", "41.0 9.2 40.5 16.7 40.4 23.3 40.6 29.1", "29.7 23.5 30.6 27.5 31.8 30.8 33.4 33.1", "33.3 17.4 33.5 23.1 34.0 27.9 35.0 31.9", "38.3 8.2 37.8 15.6 37.7 22.1 37.9 27.7", "27.3 22.0 28.2 25.9 29.4 28.9 31.1 31.1", "30.7 16.1 30.9 21.7 31.5 26.4 32.5 30.2", "35.4 7.2 35.0 14.4 34.9 20.7 35.2 26.2"], ["840", "75 80 85 90", "33.5 26.6 34.4 31.0 35.8 34.5 37.5 37.2", "37.1 20.1 37.4 26.1 38.1 31.3 39.2 35.6", "42.2 10.5 41.8 18.1 41.8 25.0 42.2 30.9", "31.1 25.1 32.1 29.3 33.5 32.7 35.2 35.2", "34.5 18.8 34.9 24.7 35.6 29.7 36.7 33.9", "39.3 9.4 39.0 17.0 39.0 23.6 39.5 29.4", "28.6 23.5 29.6 27.6 31.0 30.8 33.7 33.7", "31.8 17.4 32.2 23.2 32.9 28.0 34.1 32.0", "36.4 8.3 36.1 15.7 36.2 22.2 36.6 27.9"], ["960", "75 80 85 90", "35.0 27.4 35.6 33.5 37.3 37.3 39.6 39.6", "39.0 20.8 39.4 26.2 39.8 31.6 40.3 37.5", "43.0 13.1 43.5 19.2 43.9 25.2 44.4 30.1", "32.6 25.9 33.3 32.2 35.2 35.2 37.5 37.5", "36.4 18.7 36.8 24.7 37.2 30.1 37.9 36.3", "40.3 11.7 40.7 17.8 41.2 23.5 41.5 28.7", "30.1 24.4 30.8 30.6 33.0 33.0 35.1 35.1", "33.6 17.6 34.0 23.1 34.4 28.7 35.2 34.9", "37.3 10.3 37.8 16.2 38.2 21.8 38.6 27.2"], ["1080", "75 80 85 90", "36.0 29.2 36.8 36.2 39.1 39.1 41.5 41.5", "39.9 21.9 40.4 27.8 40.9 34.0 41.7 40.9", "44.0 13.3 44.6 18.9 45.0 26.3 45.4 32.2", "33.6 28.0 34.5 34.5 36.9 36.9 39.2 39.2", "37.2 19.7 37.7 26.3 38.2 32.6 39.2 39.2", "41.1 12.0 41.7 19.2 42.1 24.9 42.5 30.8", "31.0 26.6 32.2 32.2 34.5 34.5 36.8 36.8", "34.4 18.6 34.9 24.8 35.4 31.3 36.7 36.7", "38.1 10.4 38.7 17.2 39.0 23.3 39.4 29.1"], ["1200", "75 80 85 90", "36.9 31.4 38.1 38.1 40.6 40.6 43.1 43.1", "40.8 22.8 41.2 29.4 41.8 36.5 43.1 43.1", "44.8 13.2 45.4 21.7 45.9 27.8 46.3 34.2", "34.4 30.1 35.8 35.8 38.3 38.3 40.7 40.7", "38.0 21.3 38.5 27.9 39.0 35.2 40.7 40.7", "41.9 12.1 42.5 19.4 42.9 26.3 43.3 32.6", "31.6 28.7 33.4 33.4 35.8 35.8 38.2 38.2", "35.1 19.7 35.6 26.4 36.2 34.0 38.1 38.1", "38.7 10.5 39.4 18.3 39.7 24.6 40.2 31.1"], ["1320", "75 80 85 90", "37.7 33.7 39.3 39.3 41.9 41.9 44.5 44.5", "41.4 23.6 41.9 31.1 42.6 39.2 44.5 44.5", "45.5 13.2 46.3 22.5 46.6 29.2 47.1 36.1", "35.0 32.2 37.0 37.0 39.5 39.5 42.1 42.1", "38.6 21.9 39.2 29.6 39.9 38.0 42.0 42.0", "42.5 12.3 43.1 20.5 43.5 27.5 44.0 34.8", "32.4 30.9 34.4 34.4 36.9 36.9 39.4 39.4", "35.7 20.8 36.2 28.2 37.1 36.4 39.4 39.4", "39.3 10.6 39.9 19.0 40.4 26.0 40.9 33.5"], ["1440", "75 80 85 90", "38.3 35.6 40.4 40.4 43.1 43.1 45.8 45.8", "42.0 24.6 42.6 32.7 43.5 41.9 45.8 45.8", "46.1 13.8 46.8 21.5 47.3 30.6 47.7 38.3", "35.7 34.2 38.0 38.0 40.6 40.6 43.3 43.3", "39.2 23.6 39.8 31.4 40.8 40.2 43.2 43.2", "43.0 12.2 43.7 21.0 44.1 28.9 44.7 37.2", "33.0 32.4 35.4 35.4 37.9 37.9 40.5 40.5", "36.1 21.7 36.7 30.0 38.0 37.9 40.5 40.5", "39.7 10.8 40.4 19.5 40.9 27.3 41.5 36.0"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 19. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W (co", "page": 48, "orientation": "column", "header": ["E CFM", "nt DB (°F)", "Ambient Temperature (°F) 115", "", "", "Ambient Temperature (°F) 125", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["600", "75 80 85 90", "23.4 18.8 24.2 22.4 25.3 25.1 27.9 27.9", "26.8 13.4 26.8 18.6 27.3 23.0 28.2 26.5", "31.4 4.9 30.8 11.8 30.6 17.8 30.8 22.9", "20.9 17.2 21.7 20.6 22.9 22.9 25.3 25.3", "24.0 12.0 24.2 17.1 24.7 21.3 25.5 24.7", "28.5 3.8 27.9 10.5 27.8 16.4 28.0 21.3"], ["720", "75 80 85 90", "24.8 20.3 25.7 24.1 27.0 27.0 29.5 29.5", "28.0 14.8 28.2 20.2 28.8 24.7 29.8 28.4", "32.5 6.1 32.1 13.1 32.0 19.3 32.3 24.6", "22.2 18.7 23.2 22.3 24.5 24.5 26.9 26.9", "25.2 13.3 25.4 18.6 26.1 23.0 27.1 26.5", "29.5 4.9 29.1 11.8 29.0 17.8 29.4 23.0"], ["840", "75 80 85 90", "26.0 21.8 27.1 25.7 28.5 28.5 31.0 31.0", "29.0 16.0 29.4 21.6 30.2 26.3 31.4 30.1", "33.4 7.1 33.1 14.4 33.2 20.7 33.7 26.2", "23.4 20.0 24.5 23.8 25.9 25.9 28.3 28.3", "26.2 14.5 26.6 19.9 27.4 24.5 28.6 28.2", "30.3 5.9 30.1 12.9 30.2 19.1 30.7 24.5"], ["960", "75 80 85 90", "27.3 23.0 28.4 28.4 30.5 30.5 32.7 32.7", "30.7 16.4 31.1 21.6 31.5 27.2 32.6 32.6", "34.1 8.8 34.5 13.9 35.1 20.2 35.4 25.5", "24.4 21.2 25.6 25.2 27.3 27.3 29.6 29.6", "27.0 15.5 27.6 21.1 28.6 25.8 29.9 29.7", "31.0 6.7 30.9 13.9 31.2 20.3 31.9 25.8"], ["1080", "75 80 85 90", "28.1 25.2 29.7 29.7 31.9 31.9 34.1 34.1", "31.4 17.4 31.8 23.2 32.4 30.0 34.1 34.1", "34.8 9.0 35.4 16.0 35.8 21.7 36.2 27.5", "25.3 22.3 26.7 26.4 28.5 28.5 30.8 30.8", "27.8 16.4 28.5 22.1 29.6 27.1 31.1 31.1", "31.6 7.4 31.7 14.8 32.1 21.3 32.9 27.0"], ["1200", "75 80 85 90", "28.8 27.3 30.8 30.8 33.1 33.1 35.4 35.4", "32.0 18.2 32.5 25.0 33.3 32.6 35.4 35.4", "35.4 8.8 36.0 16.4 36.4 23.0 36.9 29.8", "26.1 23.2 27.6 27.5 29.5 29.5 32.2 32.2", "28.4 17.1 29.3 23.0 30.5 28.1 32.2 32.2", "32.1 7.9 32.3 15.5 32.9 22.2 33.8 28.1"], ["1320", "75 80 85 90", "29.5 29.0 31.8 31.8 34.2 34.2 36.6 36.6", "32.5 18.7 33.0 26.8 34.2 34.2 36.5 36.5", "35.9 9.5 36.5 17.2 37.0 24.2 37.5 32.2", "26.7 24.0 28.4 28.4 30.5 30.5 33.1 33.1", "28.9 17.7 29.9 23.8 31.3 29.1 33.1 33.1", "32.4 8.3 32.8 16.1 33.5 23.0 34.6 29.0"], ["1440", "75 80 85 90", "30.2 30.1 32.6 32.6 35.1 35.1 37.5 37.5", "32.9 20.1 33.5 28.8 35.1 35.1 37.5 37.5", "36.3 9.3 36.9 17.9 37.5 25.8 38.1 34.8", "27.2 24.6 29.0 29.0 31.3 31.3 33.9 33.9", "29.2 18.1 30.4 24.4 32.0 29.9 33.9 33.9", "32.6 8.6 33.1 16.5 34.0 23.6 35.3 29.8"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 39. Gross cooling capacities 10 tons high efficiency — three phase T/YHC120F3,4,W (c", "page": 68, "orientation": "column", "header": ["E CFM", "nt DB (°F)", "Ambient Temperature (°F) 115", "", "", "Ambient Temperature (°F) 120", "", "", "Ambient Temperature (°F) 125", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["2000", "75 80 85 90", "81.2 64.0 82.6 73.0 85.1 79.7 88.8 84.0", "91.3 49.8 90.7 62.8 91.3 73.5 93.0 81.9", "105.3 28.6 102.8 45.7 101.3 60.4 101.1 72.8", "78.8 62.7 80.2 71.5 82.7 78.0 86.4 82.2", "88.6 48.7 88.0 61.6 88.6 72.1 90.3 80.3", "102.3 27.8 99.8 44.7 98.4 59.3 98.1 71.4", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["2400", "75 80 85 90", "85.2 68.9 87.1 78.6 90.1 85.9 94.2 90.8", "94.7 54.2 94.6 67.9 95.6 79.2 97.8 88.1", "108.1 32.5 106.0 50.2 105.1 65.5 105.3 78.5", "82.6 67.6 84.5 77.0 87.6 84.1 91.7 88.8", "91.9 53.1 91.8 66.5 92.9 77.7 95.1 86.4", "105.0 31.6 102.9 49.1 102.0 64.3 102.3 77.1", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["2800", "75 80 85 90", "88.6 73.4 91.0 83.6 94.5 91.5 99.1 97.0", "97.5 58.1 97.9 72.4 99.5 84.3 102.1 93.8", "110.3 35.9 108.8 54.2 108.3 70.1 109.0 83.7", "86.0 71.9 88.4 82.0 91.9 89.7 96.5 95.0", "94.6 56.9 95.0 71.0 96.6 82.7 99.3 92.1", "107.1 35.0 105.6 53.1 105.2 68.8 105.9 82.2", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["3200", "75 80 85 90", "91.6 77.3 94.4 88.2 98.4 96.7 103.5 102.8", "99.9 61.6 100.8 76.4 102.8 88.9 105.9 99.1", "112.1 38.8 111.0 57.7 111.1 74.2 112.3 88.4", "88.8 75.8 91.7 86.5 95.7 94.7 100.8 100.7", "96.9 60.3 97.8 74.9 99.8 87.3 103.0 97.2", "108.8 37.8 107.7 56.5 107.8 72.8 109.1 86.8", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["3600", "75 80 85 90", "94.0 80.8 97.3 92.3 101.8 101.4 107.4 107.4", "101.7 64.5 103.1 80.0 105.6 93.1 109.2 103.8", "113.3 41.2 112.7 60.7 113.3 77.9 115.0 92.6", "91.1 79.2 94.5 90.4 99.0 99.0 104.6 104.6", "98.6 63.1 100.0 78.4 102.5 91.3 106.2 101.9", "110.0 40.1 109.4 59.4 110.0 76.4 111.7 91.0", "— — — — — — — —", "— — — — — — — —", "106.5 39.0 106.0 58.1 106.6 74.9 108.3 89.3"], ["4000", "75 80 85 90", "95.9 83.8 99.7 95.8 104.7 104.7 110.8 110.8", "103.0 67.0 104.9 83.0 107.9 96.7 112.0 108.1", "114.1 43.2 114.0 63.3 115.0 81.0 117.2 96.4", "93.0 82.1 96.8 93.9 101.8 101.8 107.9 107.9", "99.8 65.5 101.7 81.4 104.7 94.9 108.9 106.1", "110.6 42.0 110.5 61.9 111.6 79.4 113.8 94.6", "— — — — — — — —", "— — — — — — — —", "107.1 40.8 107.0 60.5 108.1 77.8 110.3 92.8"], ["4400", "75 80 85 90", "97.3 86.3 101.6 98.9 107.0 107.0 113.6 113.6", "103.8 68.9 106.2 85.6 109.7 99.9 114.3 111.9", "114.3 44.6 114.7 65.3 116.2 83.6 118.9 99.6", "94.3 84.5 98.6 96.9 104.1 104.1 110.7 110.7", "100.6 67.4 102.9 83.9 106.4 98.0 111.1 109.7", "110.7 43.3 111.1 63.8 112.7 82.0 115.4 97.8", "— — — — — — — —", "97.2 65.8 99.6 82.1 103.2 96.1 107.8 107.6", "107.1 42.0 107.6 62.4 109.1 80.3 111.9 95.9"], ["4800", "75 80 85 90", "98.2 88.3 103.0 101.5 108.9 108.9 116.0 116.0", "104.1 70.4 107.0 87.7 111.0 102.6 116.1 115.1", "114.0 45.5 114.9 66.8 116.9 85.8 120.0 102.4", "95.1 86.4 99.9 99.5 105.9 105.9 113.0 113.0", "100.8 68.8 103.6 85.8 107.6 100.6 112.8 112.8", "110.3 44.2 111.2 65.3 113.3 84.0 116.5 100.4", "— — — — — — — —", "97.3 67.1 100.2 84.0 104.3 98.6 109.4 109.4", "106.6 42.8 107.6 63.7 109.6 82.3 112.9 98.5"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici", "page": 69, "orientation": "column", "header": ["Tons", "Model Number", "cfm", "External Static Pressure (in./water) & Motor Power (Bhp)", "", "", "", ""], "quantities": [null, null, "airflow", "power", null, null, null, null], "rows": [["", "", "", "Speed Set 1", "Speed Set 2", "Speed Set 3", "Speed Set 4", "Speed Set 5"], ["", "", "", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp"], ["3", "TSC036G3,4,W Downflow Airflow", "960 1020 1080 1140 1200 1260 1320 1380 1440", "0.36 699 0.17 0.30 674 0.17 0.24 649 0.16 0.18 624 0.15 0.11 599 0.15 0.05 574 0.14 — — — — — — — — —", "0.75 859 0.29 0.68 841 0.29 0.61 822 0.28 0.54 804 0.27 0.47 785 0.27 0.40 767 0.26 0.34 749 0.25 0.27 730 0.25 0.20 712 0.24", "1.12 1017 0.44 1.05 997 0.43 0.96 978 0.42 0.88 958 0.42 0.79 939 0.41 0.71 919 0.40 0.62 899 0.39 0.54 880 0.38 0.45 860 0.37", "1.57 1157 0.61 1.48 1139 0.60 1.38 1121 0.59 1.29 1102 0.58 1.20 1084 0.57 1.10 1066 0.56 1.01 1047 0.55 0.92 1029 0.54 0.82 1011 0.53", "— — — — — — — — — — — — 1.45 1148 0.71 1.34 1127 0.70 1.24 1106 0.68 1.13 1085 0.67 1.02 1064 0.66"], ["3", "TSC036G3,4,W Horizontal Airflow", "960 1020 1080 1140 1200 1260 1320 1380 1440", "0.39 676 0.17 0.33 650 0.16 0.27 625 0.15 0.22 599 0.15 0.16 574 0.14 0.10 548 0.14 0.04 522 0.13 — — — — — —", "0.70 828 0.28 0.63 805 0.27 0.56 783 0.27 0.49 761 0.26 0.43 739 0.25 0.36 716 0.24 0.29 694 0.24 0.22 672 0.23 0.16 650 0.22", "1.05 982 0.43 0.97 961 0.42 0.90 940 0.41 0.82 919 0.40 0.75 898 0.39 0.68 877 0.38 0.60 856 0.37 0.53 835 0.36 0.45 814 0.35", "1.46 1106 0.58 1.37 1085 0.57 1.29 1064 0.56 1.20 1043 0.55 1.11 1023 0.54 1.02 1002 0.53 0.93 981 0.52 0.84 960 0.51 0.76 940 0.49", "— — — — — — — — — — — — 1.59 1171 0.72 1.48 1150 0.71 1.38 1128 0.70 1.28 1107 0.68 1.17 1085 0.67"], ["4", "TSC048G3,4,W Downflow Airflow", "1280 1360 1440 1520 1600 1680 1760 1840 1920", "0.60 842 0.33 0.50 811 0.32 0.39 781 0.30 0.29 750 0.29 0.18 719 0.28 0.08 689 0.27 — — — — — — — — —", "0.98 1023 0.50 0.84 990 0.48 0.70 956 0.46 0.56 922 0.45 0.43 889 0.43 0.29 855 0.42 0.15 821 0.40 0.01 787 0.38 — — —", "— — — 0.94 1112 0.65 0.80 1080 0.63 0.65 1048 0.61 0.51 1016 0.59 0.37 984 0.57 0.23 952 0.55 0.08 919 0.54 — — —", "— — — 1.17 1133 0.77 1.02 1098 0.74 0.87 1063 0.72 0.72 1028 0.70 0.57 993 0.67 0.42 958 0.65 0.28 923 0.63 0.13 888 0.60", "— — — — — — — — — 1.30 1210 0.87 1.19 1181 0.84 1.07 1151 0.82 0.96 1121 0.80 0.85 1092 0.78 0.73 1062 0.76"], ["4", "TSC048G3,4,W Horizontal Airflow", "1280 1360 1440 1520 1600 1680 1760 1840 1920", "0.69 872 0.34 0.58 839 0.33 0.47 806 0.31 0.35 773 0.30 0.24 739 0.29 0.13 706 0.28 0.02 673 0.26 — — — — — —", "0.92 983 0.48 0.81 950 0.46 0.70 916 0.44 0.59 883 0.43 0.48 850 0.41 0.37 817 0.40 0.26 784 0.38 0.15 751 0.36 — — —", "— — — 1.14 1078 0.63 1.02 1046 0.61 0.90 1014 0.59 0.79 982 0.57 0.67 950 0.55 0.55 918 0.54 0.44 886 0.52 0.32 854 0.50", "— — — 1.14 1190 0.81 1.01 1159 0.79 0.89 1128 0.77 0.77 1097 0.74 0.64 1066 0.72 0.52 1035 0.70 0.40 1004 0.68 0.27 973 0.66", "— — — — — — — — — 1.42 1200 0.86 1.31 1175 0.84 1.20 1150 0.82 1.09 1125 0.80 0.98 1100 0.79 0.87 1075 0.77"], ["5", "TSC060G3,4,W Downflow Airflow", "1600 1700 1800 1900 2000 2100 2200 2300 2400", "0.79 998 0.57 0.62 956 0.55 0.45 913 0.52 0.28 870 0.50 0.11 828 0.47 — — — — — — — — — — — —", "1.07 1083 0.68 0.92 1043 0.66 0.77 1004 0.63 0.62 964 0.61 0.47 924 0.58 0.32 885 0.56 0.17 845 0.53 0.02 805 0.51 — — —", "1.31 1183 0.85 1.12 1144 0.82 0.93 1105 0.79 0.74 1066 0.76 0.54 1027 0.73 0.35 987 0.71 0.16 948 0.68 — — — — — —", "— — — 1.34 1208 0.97 1.15 1176 0.94 0.97 1143 0.92 0.78 1111 0.89 0.60 1078 0.86 0.41 1046 0.84 0.22 1013 0.81 0.04 980 0.79", "— — — — — — — — — 1.24 1188 1.04 1.06 1150 1.01 0.87 1111 0.97 0.69 1073 0.94 0.50 1035 0.91 0.32 997 0.87"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici", "page": 70, "orientation": "column", "header": ["Tons M", "odel Number", "cfm", "External Static Pressure (in./water) & Motor Power (Bhp)", "", "", "", ""], "quantities": [null, null, "airflow", "power", null, null, null, null], "rows": [["", "", "", "Speed Set 1", "Speed Set 2", "Speed Set 3", "Speed Set 4", "Speed Set 5"], ["", "", "", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp"], ["T 5", "SC060G3,4,W Horizontal Airflow", "1600 1700 1800 1900 2000 2100 2200 2300 2400", "0.89 1002 0.57 0.73 959 0.55 0.57 916 0.52 0.42 872 0.50 0.26 829 0.47 0.11 769 0.44 — — — — — — — — —", "1.04 1049 0.66 0.88 1008 0.63 0.72 966 0.61 0.56 924 0.58 0.40 882 0.56 0.24 840 0.53 0.08 799 0.50 — — — — — —", "1.32 1144 0.82 1.16 1104 0.79 0.99 1064 0.76 0.83 1024 0.73 0.67 984 0.70 0.51 944 0.68 0.34 904 0.65 0.18 864 0.62 — — —", "1.55 1159 0.93 1.39 1119 0.90 1.22 1079 0.86 1.06 1039 0.83 0.89 999 0.80 0.72 959 0.77 0.56 918 0.74 0.39 878 0.70 — — —", "— — — — — — — — — 1.37 1213 1.06 1.21 1148 1.00 1.04 1106 0.97 0.87 1065 0.93 0.70 1023 0.90 0.53 982 0.86"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 87, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["—", "—", "—", "588", "0.35", "643", "0.43", "693", "0.50", "738", "0.57", "782", "0.65", "823", "0.73", "862", "0.81", "900", "0.89"], ["—", "564", "0.37", "618", "0.44", "672", "0.52", "721", "0.60", "765", "0.68", "806", "0.76", "847", "0.85", "885", "0.93", "922", "1.02"], ["—", "602", "0.47", "652", "0.54", "701", "0.63", "750", "0.72", "794", "0.81", "834", "0.90", "873", "0.98", "909", "1.08", "945", "1.17"], ["0.50", "642", "0.59", "690", "0.67", "734", "0.76", "779", "0.85", "822", "0.95", "864", "1.05", "901", "1.15", "936", "1.24", "971", "1.34"], ["0.63", "682", "0.74", "728", "0.82", "770", "0.91", "810", "1.01", "851", "1.11", "892", "1.22", "930", "1.33", "965", "1.44", "999", "1.54"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 87, "orientation": "column", "header": ["1-hp Standard Motor & High Static Drive Kit (or 2-hp Oversized Motor & Drive) 1920 937 0.98 971 1.06 1004 1.14 1037 1.22 1068 1.30 1097 1.38 1127 1.47 1154 1.55 1182 1.64 1210 1.74 2160 957 1.12 991 1.21 1024 1.30 1057 1.40 1087 1.49 1117 1.58 1146 1.67 1174 1.76 1201 1.85 1227 1.95 2400 980 1.27 1013 1.37 1046 1.47 1076 1.57 1106 1.68 1137 1.78 1166 1.89 1194 1.99 1220 2.08 1248 2.19 2640 1004 1.44 1036 1.55 1067 1.65 1098 1.77 1129 1.88 1158 1.99 1185 2.10 1214 2.22 — — — — 2880 1030 1.64 1061 1.75 1092 1.86 1123 1.98 1151 2.09 1181 2.22 — — — — — — — — 2-hp Oversized Motor & Field Supplied Drive(b)", "", "", "", "1-hp Standard Motor & High Static Drive Kit (or 2-hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "0.98", "971", "1.06", "1004", "1.14", "1037", "1.22", "1068", "1.30", "1097", "1.38", "1127", "1.47", "1154", "1.55", "1182", "1.64", "1210", "1.74"], ["", "1.12", "991", "1.21", "1024", "1.30", "1057", "1.40", "1087", "1.49", "1117", "1.58", "1146", "1.67", "1174", "1.76", "1201", "1.85", "1227", "1.95"], ["", "1.27", "1013", "1.37", "1046", "1.47", "1076", "1.57", "1106", "1.68", "1137", "1.78", "1166", "1.89", "1194", "1.99", "1220", "2.08", "1248", "2.19"], ["", "1.44", "1036", "1.55", "1067", "1.65", "1098", "1.77", "1129", "1.88", "1158", "1.99", "1185", "2.10", "1214", "2.22", "—", "—", "—", "—"], ["", "1.64", "1061", "1.75", "1092", "1.86", "1123", "1.98", "1151", "2.09", "1181", "2.22", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 88, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["—", "580", "0.33", "641", "0.41", "692", "0.47", "738", "0.54", "783", "0.63", "827", "0.71", "870", "0.79", "912", "0.88", "951", "0.96"], ["0.37", "623", "0.43", "679", "0.51", "731", "0.59", "775", "0.67", "817", "0.74", "857", "0.83", "896", "0.93", "935", "1.02", "974", "1.12"], ["0.49", "673", "0.56", "718", "0.63", "769", "0.72", "814", "0.82", "855", "0.90", "893", "0.98", "929", "1.08", "965", "1.18", "999", "1.29"], ["0.64", "725", "0.71", "762", "0.79", "808", "0.87", "853", "0.98", "894", "1.09", "931", "1.17", "966", "1.26", "1000", "1.36", "1032", "1.47"], ["0.81", "778", "0.90", "811", "0.98", "848", "1.06", "891", "1.16", "932", "1.28", "970", "1.40", "1004", "1.49", "1037", "1.59", "1068", "1.69"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 88, "orientation": "column", "header": ["", "1-hp Standard Motor & High Static Drive Kit (or 2-hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, "power", null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.05", "1026", "1.14", "1062", "1.24", "1096", "1.33", "1130", "1.43", "1160", "1.52", "1190", "1.61", "1218", "1.71", "1247", "1.80", "1273", "1.90"], ["1.21", "1047", "1.31", "1082", "1.40", "1116", "1.50", "1150", "1.61", "1182", "1.71", "1211", "1.81", "1242", "1.92", "1271", "2.03", "1298", "2.14"], ["1.39", "1070", "1.50", "1104", "1.60", "1137", "1.70", "1168", "1.81", "1201", "1.92", "1232", "2.03", "1261", "2.14", "1291", "2.26", "—", "—"], ["1.59", "1097", "1.71", "1129", "1.82", "1161", "1.93", "1192", "2.05", "1223", "2.16", "1252", "2.27", "—", "—", "—", "—", "—", "—"], ["1.80", "1130", "1.93", "1159", "2.05", "1188", "2.18", "1217", "2.30", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 89, "orientation": "column", "header": ["", "", "", "1-hp Standard Motor & High Static Drive (or 2-hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.99", "977", "1.07", "1009", "1.15", "1041", "1.23", "1073", "1.32", "1103", "1.40", "1132", "1.49", "1159", "1.57", "1187", "1.66", "1213", "1.75"], ["1.13", "997", "1.23", "1031", "1.32", "1061", "1.41", "1093", "1.50", "1123", "1.60", "1151", "1.69", "1179", "1.78", "1207", "1.87", "1234", "1.97"], ["1.29", "1020", "1.39", "1054", "1.50", "1085", "1.60", "1114", "1.70", "1143", "1.80", "1171", "1.90", "1200", "2.01", "1227", "2.11", "1254", "2.21"], ["1.47", "1046", "1.58", "1077", "1.69", "1107", "1.80", "1138", "1.91", "1166", "2.02", "1193", "2.13", "1222", "2.25", "—", "—", "—", "—"], ["1.68", "1073", "1.79", "1103", "1.90", "1132", "2.02", "1162", "2.14", "1190", "2.26", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 90, "orientation": "column", "header": ["1-hp Standard 1-hp Standard Motor & High Static Drive (or 2- 2-hp Oversized Motor & Drive Motor & hp Oversized Motor & Drive) Drive 1920 996 1.06 1033 1.16 1067 1.25 1102 1.35 1134 1.44 1165 1.53 1195 1.63 1223 1.72 1251 1.82 1277 1.91 2160 1018 1.23 1054 1.32 1090 1.42 1123 1.52 1156 1.63 1188 1.73 1218 1.84 1247 1.94 1276 2.05 1304 2.16 2400 1044 1.42 1079 1.52 1112 1.62 1145 1.73 1177 1.83 1208 1.94 1240 2.06 1268 2.17 1298 2.29 — — 2640 1075 1.62 1107 1.74 1139 1.85 1170 1.96 1201 2.08 1232 2.19 — — — — — — — — 2880 1111 1.85 1140 1.97 1169 2.09 1200 2.22 — — — — — — — — — — — — 2-hp Oversized Motor & Drive & Field Supplied High Static Drive (b)", "", "1-hp Standard Motor & High Static Drive (or 2- hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, "power", null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["", "1.06", "1033", "1.16", "1067", "1.25", "1102", "1.35", "1134", "1.44", "1165", "1.53", "1195", "1.63", "1223", "1.72", "1251", "1.82", "1277", "1.91"], ["", "1.23", "1054", "1.32", "1090", "1.42", "1123", "1.52", "1156", "1.63", "1188", "1.73", "1218", "1.84", "1247", "1.94", "1276", "2.05", "1304", "2.16"], ["", "1.42", "1079", "1.52", "1112", "1.62", "1145", "1.73", "1177", "1.83", "1208", "1.94", "1240", "2.06", "1268", "2.17", "1298", "2.29", "—", "—"], ["", "1.62", "1107", "1.74", "1139", "1.85", "1170", "1.96", "1201", "2.08", "1232", "2.19", "—", "—", "—", "—", "—", "—", "—", "—"], ["", "1.85", "1140", "1.97", "1169", "2.09", "1200", "2.22", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 91, "orientation": "column", "header": ["", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["—", "574", "0.34", "631", "0.41", "681", "0.48", "727", "0.55", "771", "0.63", "814", "0.71", "853", "0.79", "892", "0.87", "928", "0.95"], ["0.36", "616", "0.44", "671", "0.52", "719", "0.60", "763", "0.68", "805", "0.76", "845", "0.84", "884", "0.93", "921", "1.02", "957", "1.11"], ["0.48", "662", "0.56", "711", "0.65", "759", "0.74", "802", "0.83", "842", "0.91", "879", "1.00", "916", "1.09", "951", "1.19", "986", "1.29"], ["0.63", "709", "0.71", "754", "0.80", "798", "0.90", "842", "1.00", "881", "1.10", "917", "1.19", "951", "1.29", "986", "1.39", "1018", "1.49"], ["0.80", "758", "0.88", "799", "0.98", "840", "1.08", "880", "1.19", "920", "1.30", "955", "1.41", "990", "1.51", "1022", "1.62", "1053", "1.72"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 91, "orientation": "column", "header": ["", "", "", "1-hp Standard Motor & High Static Drive (or 2- hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["1.04", "997", "1.12", "1028", "1.20", "1061", "1.28", "1090", "1.36", "1119", "1.45", "1149", "1.54", "1177", "1.63", "1203", "1.71", "1229", "1.80"], ["1.21", "1023", "1.30", "1055", "1.39", "1086", "1.48", "1115", "1.57", "1144", "1.66", "1173", "1.76", "1200", "1.85", "1227", "1.95", "1253", "2.04"], ["1.39", "1051", "1.49", "1083", "1.60", "1113", "1.70", "1141", "1.80", "1171", "1.90", "1199", "2.01", "1225", "2.10", "1252", "2.20", "—", "—"], ["1.59", "1081", "1.70", "1111", "1.81", "1141", "1.93", "1170", "2.04", "1198", "2.15", "1226", "2.27", "—", "—", "—", "—", "—", "—"], ["1.83", "1114", "1.94", "1143", "2.06", "1172", "2.18", "1199", "2.30", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 92, "orientation": "column", "header": ["", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.12", "1054", "1.21", "1089", "1.31", "1122", "1.40", "1154", "1.50", "1184", "1.59", "1212", "1.69", "1241", "1.78", "1268", "1.88", "1293", "1.97"], ["1.30", "1081", "1.40", "1114", "1.50", "1149", "1.61", "1181", "1.71", "1211", "1.81", "1241", "1.92", "1270", "2.03", "1298", "2.13", "1324", "2.24"], ["1.51", "1110", "1.62", "1143", "1.72", "1176", "1.83", "1206", "1.94", "1238", "2.05", "1267", "2.16", "1297", "2.28", "—", "—", "—", "—"], ["1.75", "1144", "1.87", "1174", "1.98", "1205", "2.09", "1236", "2.21", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"], ["2.02", "1180", "2.14", "1209", "2.27", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 93, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.42", "668", "0.50", "711", "0.57", "756", "0.65", "798", "0.72", "838", "0.80", "875", "0.88", "911", "0.96", "945", "1.04", "978", "1.12"], ["0.56", "733", "0.69", "767", "0.74", "808", "0.83", "848", "0.91", "886", "1.00", "922", "1.09", "956", "1.18", "989", "1.27", "1021", "1.36"], ["0.75", "793", "0.89", "832", "0.98", "863", "1.04", "901", "1.14", "936", "1.24", "971", "1.33", "1003", "1.43", "1036", "1.53", "1067", "1.63"], ["0.98", "849", "1.10", "897", "1.26", "925", "1.32", "954", "1.40", "989", "1.51", "1022", "1.62", "1053", "1.73", "1084", "1.83", "1113", "1.94"], ["1.25", "909", "1.36", "957", "1.55", "990", "1.67", "1015", "1.73", "1042", "1.82", "1074", "1.95", "1104", "2.07", "1134", "2.18", "1163", "2.30"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 93, "orientation": "column", "header": ["", "", "", "", "", "", "", "3-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.20", "1041", "1.28", "1070", "1.36", "1099", "1.44", "1127", "1.52", "1153", "1.60", "1178", "1.68", "1203", "1.76", "1229", "1.84", "1252", "1.92"], ["1.45", "1082", "1.54", "1111", "1.63", "1139", "1.72", "1166", "1.81", "1192", "1.90", "1217", "1.98", "1243", "2.08", "1268", "2.17", "1291", "2.25"], ["1.73", "1124", "1.83", "1153", "1.93", "1180", "2.03", "1207", "2.13", "1233", "2.23", "1258", "2.33", "1283", "2.43", "1308", "2.53", "1331", "2.63"], ["2.05", "1170", "2.16", "1197", "2.27", "1223", "2.37", "1249", "2.48", "1275", "2.59", "1300", "2.71", "1324", "2.82", "1347", "2.92", "1371", "3.03"], ["2.41", "1218", "2.53", "1244", "2.65", "1269", "2.77", "1294", "2.89", "1319", "3.01", "1342", "3.12", "1366", "3.24", "1389", "3.36", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 94, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.52", "726", "0.60", "770", "0.69", "811", "0.77", "852", "0.85", "892", "0.94", "931", "1.02", "969", "1.11", "1007", "1.20", "1046", "1.31"], ["0.72", "796", "0.81", "835", "0.90", "874", "0.99", "910", "1.08", "947", "1.18", "983", "1.27", "1018", "1.37", "1052", "1.47", "1087", "1.57"], ["0.97", "868", "1.07", "903", "1.17", "938", "1.27", "973", "1.37", "1005", "1.47", "1039", "1.57", "1072", "1.68", "1103", "1.78", "1135", "1.90"], ["1.26", "940", "1.37", "974", "1.48", "1004", "1.59", "1037", "1.71", "1069", "1.82", "1098", "1.93", "1129", "2.04", "1159", "2.15", "1188", "2.27"], ["1.62", "1013", "1.74", "1045", "1.86", "1074", "1.98", "1103", "2.10", "1133", "2.22", "1162", "2.35", "1189", "2.46", "1217", "2.58", "1245", "2.71"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 94, "orientation": "column", "header": ["", "3-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.42", "1119", "1.52", "1153", "1.63", "1185", "1.73", "1218", "1.84", "1249", "1.95", "1278", "2.06", "1307", "2.16", "1337", "2.28", "1364", "2.38"], ["1.67", "1154", "1.79", "1188", "1.91", "1220", "2.02", "1252", "2.14", "1283", "2.26", "1313", "2.39", "1342", "2.51", "1370", "2.63", "1397", "2.74"], ["2.00", "1197", "2.12", "1227", "2.23", "1256", "2.34", "1288", "2.47", "1318", "2.61", "1347", "2.73", "1377", "2.87", "1406", "3.01", "1433", "3.14"], ["2.39", "1246", "2.51", "1274", "2.63", "1302", "2.75", "1330", "2.88", "1357", "3.00", "1384", "3.13", "1413", "3.27", "1441", "3.42", "—", "—"], ["2.83", "1299", "2.96", "1326", "3.09", "1352", "3.22", "1378", "3.35", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 95, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.47", "707", "0.55", "758", "0.64", "802", "0.72", "845", "0.80", "886", "0.88", "925", "0.97", "961", "1.05", "997", "1.14", "1028", "1.22"], ["0.64", "770", "0.73", "817", "0.83", "861", "0.92", "900", "1.02", "939", "1.11", "976", "1.20", "1011", "1.30", "1045", "1.39", "1077", "1.49"], ["0.86", "837", "0.96", "878", "1.06", "920", "1.17", "958", "1.27", "994", "1.38", "1029", "1.48", "1063", "1.58", "1096", "1.69", "1128", "1.79"], ["1.12", "905", "1.23", "942", "1.34", "980", "1.45", "1018", "1.57", "1053", "1.69", "1085", "1.80", "1117", "1.92", "1148", "2.03", "1179", "2.14"], ["1.43", "973", "1.55", "1008", "1.67", "1042", "1.79", "1077", "1.91", "1112", "2.05", "1144", "2.18", "1174", "2.30", "1203", "2.42", "1232", "2.55"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 95, "orientation": "column", "header": ["", "", "", "", "", "3-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.30", "1091", "1.39", "1120", "1.48", "1150", "1.57", "1178", "1.65", "1204", "1.74", "1231", "1.83", "1256", "1.91", "1281", "2.00", "1304", "2.09"], ["1.58", "1139", "1.68", "1167", "1.77", "1195", "1.86", "1223", "1.96", "1249", "2.06", "1275", "2.16", "1301", "2.26", "1325", "2.35", "1349", "2.45"], ["1.90", "1188", "2.00", "1216", "2.11", "1244", "2.21", "1271", "2.32", "1296", "2.42", "1321", "2.53", "1346", "2.64", "1371", "2.75", "1393", "2.85"], ["2.26", "1238", "2.37", "1265", "2.49", "1293", "2.61", "1319", "2.72", "1344", "2.84", "1369", "2.95", "1393", "3.07", "1416", "3.18", "1441", "3.30"], ["2.67", "1289", "2.80", "1316", "2.92", "1342", "3.04", "1368", "3.17", "1393", "3.30", "1419", "3.43", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 96, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.61", "783", "0.69", "825", "0.77", "866", "0.85", "903", "0.93", "941", "1.02", "978", "1.11", "1013", "1.20", "1046", "1.28", "1078", "1.37"], ["0.85", "861", "0.94", "898", "1.03", "935", "1.12", "972", "1.21", "1005", "1.30", "1038", "1.39", "1072", "1.49", "1104", "1.59", "1135", "1.69"], ["1.14", "940", "1.24", "974", "1.34", "1008", "1.44", "1042", "1.54", "1075", "1.65", "1105", "1.74", "1135", "1.85", "1164", "1.95", "1195", "2.06"], ["1.49", "1020", "1.60", "1052", "1.71", "1083", "1.82", "1113", "1.93", "1144", "2.04", "1174", "2.16", "1203", "2.27", "1230", "2.38", "1257", "2.49"], ["1.92", "1101", "2.04", "1131", "2.15", "1160", "2.27", "1188", "2.39", "1216", "2.51", "1244", "2.64", "1272", "2.76", "1298", "2.88", "1323", "3.00"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 97, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.51", "727", "0.60", "772", "0.68", "815", "0.76", "857", "0.85", "896", "0.93", "935", "1.02", "971", "1.11", "1006", "1.19", "1041", "1.29"], ["0.70", "793", "0.80", "837", "0.89", "877", "0.98", "915", "1.08", "952", "1.17", "988", "1.27", "1022", "1.37", "1056", "1.47", "1089", "1.57"], ["0.94", "862", "1.04", "903", "1.15", "941", "1.25", "976", "1.35", "1011", "1.46", "1045", "1.57", "1077", "1.67", "1109", "1.78", "1140", "1.89"], ["1.23", "932", "1.34", "970", "1.46", "1007", "1.58", "1040", "1.69", "1072", "1.79", "1104", "1.91", "1134", "2.03", "1164", "2.15", "1194", "2.27"], ["1.57", "1004", "1.70", "1038", "1.82", "1073", "1.95", "1106", "2.07", "1136", "2.19", "1166", "2.32", "1195", "2.44", "1223", "2.57", "1251", "2.70"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 98, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.70", "819", "0.79", "859", "0.87", "898", "0.96", "936", "1.05", "972", "1.13", "1007", "1.22", "1039", "1.31", "1071", "1.40", "1102", "1.49"], ["0.97", "901", "1.07", "938", "1.16", "974", "1.26", "1009", "1.36", "1043", "1.46", "1075", "1.55", "1106", "1.65", "1136", "1.75", "1165", "1.85"], ["1.31", "985", "1.42", "1019", "1.52", "1052", "1.63", "1084", "1.73", "1116", "1.84", "1146", "1.95", "1176", "2.06", "1205", "2.17", "1232", "2.28"], ["1.72", "1071", "1.84", "1102", "1.95", "1132", "2.07", "1162", "2.18", "1191", "2.30", "1220", "2.42", "1248", "2.54", "1275", "2.66", "1302", "2.78"], ["2.21", "1157", "2.34", "1186", "2.46", "1214", "2.59", "1242", "2.71", "1269", "2.84", "1296", "2.97", "1322", "3.10", "1348", "3.23", "1373", "3.36"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 99, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.10", "841", "1.19", "868", "1.28", "894", "1.37", "920", "1.46", "943", "1.54", "967", "1.63", "990", "1.72", "1012", "1.81", "1035", "1.90"], ["1.29", "864", "1.39", "891", "1.48", "917", "1.58", "942", "1.68", "966", "1.78", "990", "1.88", "1012", "1.97", "1035", "2.07", "1056", "2.17"], ["1.49", "887", "1.60", "914", "1.70", "940", "1.81", "964", "1.92", "988", "2.03", "1012", "2.13", "1035", "2.24", "1056", "2.35", "1079", "2.46"], ["1.72", "911", "1.83", "938", "1.94", "963", "2.06", "988", "2.18", "1012", "2.30", "1035", "2.42", "1057", "2.54", "1079", "2.65", "1100", "2.77"], ["1.97", "937", "2.09", "963", "2.22", "988", "2.34", "1012", "2.46", "1035", "2.59", "1059", "2.72", "1081", "2.85", "1104", "2.98", "1124", "3.11"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 101, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.36", "528", "0.43", "576", "0.52", "626", "0.62", "681", "0.75", "731", "0.88", "778", "1.02", "821", "1.15", "862", "1.29", "901", "1.43"], ["0.49", "570", "0.57", "614", "0.66", "656", "0.76", "701", "0.88", "751", "1.02", "797", "1.17", "840", "1.32", "880", "1.47", "920", "1.63"], ["0.65", "615", "0.74", "655", "0.84", "694", "0.94", "731", "1.05", "770", "1.17", "817", "1.34", "859", "1.50", "900", "1.67", "938", "1.83"], ["0.84", "661", "0.94", "698", "1.04", "734", "1.15", "768", "1.27", "802", "1.39", "838", "1.52", "878", "1.69", "919", "1.87", "957", "2.05"], ["1.07", "709", "1.17", "742", "1.28", "776", "1.41", "809", "1.53", "840", "1.65", "871", "1.79", "903", "1.92", "939", "2.10", "977", "2.29"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 103, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.12", "855", "1.20", "881", "1.29", "905", "1.37", "928", "1.45", "952", "1.53", "974", "1.61", "996", "1.69", "1017", "1.77", "1038", "1.86"], ["1.33", "884", "1.42", "909", "1.51", "933", "1.60", "957", "1.69", "980", "1.79", "1002", "1.88", "1024", "1.97", "1044", "2.06", "1066", "2.15"], ["1.56", "913", "1.66", "939", "1.77", "963", "1.87", "986", "1.97", "1008", "2.07", "1032", "2.17", "1053", "2.27", "1073", "2.37", "1093", "2.47"], ["1.82", "944", "1.93", "969", "2.04", "994", "2.16", "1016", "2.26", "1039", "2.38", "1061", "2.49", "1082", "2.60", "1103", "2.71", "1123", "2.83"], ["2.10", "974", "2.22", "1000", "2.35", "1024", "2.47", "1046", "2.59", "1069", "2.72", "1091", "2.84", "1112", "2.96", "1133", "3.08", "1152", "3.20"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 105, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.43", "573", "0.51", "615", "0.59", "656", "0.68", "693", "0.77", "728", "0.86", "760", "0.95", "791", "1.04", "819", "1.13", "847", "1.22"], ["0.59", "624", "0.68", "663", "0.77", "699", "0.86", "736", "0.96", "770", "1.07", "801", "1.17", "830", "1.27", "859", "1.37", "886", "1.47"], ["0.78", "675", "0.88", "712", "0.98", "747", "1.09", "779", "1.19", "812", "1.30", "843", "1.42", "872", "1.53", "899", "1.64", "926", "1.75"], ["1.02", "728", "1.13", "763", "1.24", "795", "1.35", "827", "1.47", "856", "1.58", "886", "1.70", "915", "1.83", "942", "1.95", "968", "2.08"], ["1.30", "782", "1.42", "814", "1.54", "845", "1.66", "874", "1.78", "903", "1.91", "929", "2.04", "957", "2.17", "985", "2.30", "1010", "2.44"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 105, "orientation": "column", "header": ["", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.31", "899", "1.40", "923", "1.48", "946", "1.57", "969", "1.66", "992", "1.75", "1013", "1.84", "1034", "1.93", "1054", "2.02", "1074", "2.11"], ["1.57", "937", "1.67", "961", "1.77", "984", "1.87", "1007", "1.97", "1028", "2.07", "1050", "2.17", "1071", "2.27", "1090", "2.36", "1110", "2.47"], ["1.86", "976", "1.97", "1000", "2.09", "1023", "2.20", "1045", "2.31", "1067", "2.42", "1088", "2.53", "1107", "2.64", "1128", "2.75", "1147", "2.86"], ["2.20", "1016", "2.32", "1040", "2.44", "1062", "2.57", "1084", "2.68", "1105", "2.81", "1126", "2.93", "1147", "3.06", "1166", "3.17", "1186", "3.30"], ["2.57", "1057", "2.70", "1081", "2.84", "1103", "2.98", "1124", "3.11", "1145", "3.24", "1165", "3.37", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 107, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.15", "866", "1.23", "891", "1.31", "916", "1.39", "941", "1.48", "963", "1.56", "986", "1.64", "1008", "1.73", "1029", "1.81", "1050", "1.89"], ["1.36", "895", "1.45", "921", "1.54", "946", "1.64", "969", "1.73", "992", "1.82", "1015", "1.92", "1037", "2.01", "1058", "2.11", "1078", "2.20"], ["1.59", "926", "1.70", "952", "1.80", "975", "1.90", "999", "2.01", "1022", "2.11", "1044", "2.22", "1066", "2.32", "1088", "2.43", "1108", "2.53"], ["1.86", "957", "1.98", "983", "2.09", "1007", "2.21", "1029", "2.31", "1053", "2.43", "1075", "2.55", "1096", "2.66", "1117", "2.77", "1137", "2.88"], ["2.15", "987", "2.28", "1013", "2.41", "1037", "2.53", "1061", "2.65", "1083", "2.78", "1105", "2.90", "1127", "3.03", "1147", "3.15", "1168", "3.28"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 109, "orientation": "column", "header": ["", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.38", "917", "1.48", "942", "1.57", "966", "1.66", "989", "1.76", "1012", "1.85", "1034", "1.94", "1055", "2.04", "1076", "2.14", "1096", "2.23"], ["1.66", "957", "1.77", "982", "1.87", "1005", "1.98", "1027", "2.08", "1050", "2.19", "1072", "2.29", "1093", "2.40", "1113", "2.50", "1133", "2.61"], ["1.98", "997", "2.10", "1021", "2.21", "1044", "2.33", "1067", "2.45", "1089", "2.56", "1111", "2.68", "1131", "2.80", "1152", "2.91", "1171", "3.03"], ["2.34", "1038", "2.46", "1062", "2.59", "1085", "2.72", "1107", "2.85", "1129", "2.98", "1151", "3.11", "1171", "3.24", "1192", "3.37", "—", "—"], ["2.75", "1081", "2.88", "1105", "3.02", "1127", "3.16", "1149", "3.30", "1171", "3.45", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 113, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null], "rows": [["0.43", "571", "0.50", "619", "0.59", "676", "0.69", "721", "0.80", "759", "0.90", "795", "1.00", "830", "1.10", "862", "1.20", "893", "1.30"], ["0.59", "625", "0.68", "659", "0.75", "706", "0.86", "757", "0.98", "800", "1.10", "834", "1.21", "866", "1.33", "899", "1.44", "929", "1.55"], ["0.79", "673", "0.88", "710", "0.97", "744", "1.07", "788", "1.19", "833", "1.32", "874", "1.46", "907", "1.58", "937", "1.71", "967", "1.84"], ["1.03", "723", "1.12", "764", "1.24", "791", "1.33", "825", "1.44", "864", "1.57", "907", "1.72", "945", "1.87", "979", "2.02", "1007", "2.15"], ["1.31", "777", "1.41", "812", "1.53", "844", "1.65", "869", "1.75", "901", "1.87", "938", "2.02", "976", "2.18", "1013", "2.35", "1048", "2.51"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 116, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.50", "620", "0.59", "660", "0.67", "701", "0.75", "739", "0.83", "774", "0.91", "808", "1.00", "839", "1.09", "869", "1.17", "898", "1.26"], ["0.69", "677", "0.79", "714", "0.88", "749", "0.97", "787", "1.06", "820", "1.15", "853", "1.24", "884", "1.34", "913", "1.44", "941", "1.54"], ["0.93", "734", "1.03", "770", "1.14", "803", "1.23", "835", "1.33", "869", "1.44", "899", "1.54", "929", "1.64", "957", "1.74", "985", "1.85"], ["1.22", "791", "1.32", "828", "1.44", "858", "1.55", "887", "1.66", "917", "1.77", "948", "1.88", "976", "1.99", "1004", "2.11", "1030", "2.22"], ["1.56", "851", "1.67", "885", "1.80", "916", "1.92", "943", "2.04", "969", "2.16", "996", "2.28", "1025", "2.40", "1052", "2.53", "1078", "2.65"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 118, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.55", "636", "0.63", "677", "0.72", "717", "0.81", "755", "0.90", "788", "0.99", "816", "1.05", "845", "1.12", "877", "1.21", "909", "1.30"], ["0.75", "695", "0.85", "733", "0.95", "769", "1.05", "805", "1.15", "839", "1.25", "870", "1.35", "897", "1.44", "922", "1.51", "947", "1.58"], ["1.01", "756", "1.12", "791", "1.23", "825", "1.33", "855", "1.44", "888", "1.55", "920", "1.66", "949", "1.78", "976", "1.89", "999", "1.98"], ["1.32", "818", "1.44", "850", "1.55", "881", "1.67", "912", "1.80", "940", "1.91", "969", "2.03", "999", "2.16", "1027", "2.29", "1052", "2.41"], ["1.69", "881", "1.81", "911", "1.94", "939", "2.07", "969", "2.21", "996", "2.34", "1022", "2.46", "1048", "2.60", "1075", "2.73", "1102", "2.86"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 121, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["-", "552", "0.48", "595", "0.56", "634", "0.63", "672", "0.71", "710", "0.79", "745", "0.87", "778", "0.95", "809", "1.02", "839", "1.10"], ["0.57", "602", "0.65", "639", "0.73", "677", "0.81", "711", "0.89", "745", "0.97", "779", "1.07", "812", "1.16", "842", "1.25", "871", "1.33"], ["0.76", "651", "0.84", "686", "0.93", "721", "1.02", "754", "1.12", "785", "1.21", "815", "1.30", "846", "1.40", "877", "1.50", "905", "1.60"], ["0.99", "700", "1.07", "736", "1.19", "766", "1.28", "798", "1.38", "828", "1.48", "856", "1.58", "884", "1.68", "911", "1.78", "940", "1.90"], ["1.26", "753", "1.36", "785", "1.47", "815", "1.58", "843", "1.68", "872", "1.79", "899", "1.91", "926", "2.02", "951", "2.12", "976", "2.24"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 123, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.53", "639", "0.62", "679", "0.70", "719", "0.79", "754", "0.87", "788", "0.95", "821", "1.04", "853", "1.13", "883", "1.21", "913", "1.30"], ["0.74", "698", "0.83", "736", "0.93", "770", "1.02", "807", "1.12", "838", "1.21", "868", "1.29", "898", "1.39", "928", "1.49", "957", "1.59"], ["0.99", "758", "1.09", "794", "1.20", "827", "1.30", "858", "1.41", "890", "1.52", "920", "1.62", "947", "1.71", "974", "1.81", "1002", "1.92"], ["1.29", "820", "1.40", "853", "1.52", "885", "1.63", "914", "1.75", "942", "1.87", "972", "1.99", "1001", "2.11", "1025", "2.21", "1050", "2.31"], ["1.65", "882", "1.77", "913", "1.90", "944", "2.03", "972", "2.15", "998", "2.28", "1024", "2.40", "1051", "2.54", "1078", "2.67", "1102", "2.79"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 131, "orientation": "column", "header": ["1-hp Standard Motor & Low Static Drive Accessory Kit(a) 600* — — 468 0.07 547 0.10 616 0.13 677 0.17 729 0.21 720* 386 0.05 490 0.08 570 0.12 638 0.16 697 0.12 752 0.24 840* 416 0.06 511 0.10 593 0.14 661 0.19 719 0.23 773 0.28 960 449 0.08 534 0.12 614 0.17 683 0.22 742 0.27 795 0.32 1080 483 0.11 561 0.15 635 0.20 704 0.25 765 0.30 818 0.36 1200 518 0.14 592 0.18 658 0.23 725 0.29 786 0.35 842 0.41 1320 555 0.17 625 0.22 686 0.27 747 0.33 807 0.39 862 0.46 1440 592 0.21 658 0.27 717 0.32 772 0.38 828 0.44 882 0.51", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["", "—", "468", "0.07", "547", "0.10", "616", "0.13", "677", "0.17", "729", "0.21", "776", "0.24", "819", "0.28", "860", "0.32", "898", "0.36"], ["", "0.05", "490", "0.08", "570", "0.12", "638", "0.16", "697", "0.12", "752", "0.24", "802", "0.28", "848", "0.33", "889", "0.37", "928", "0.42"], ["", "0.06", "511", "0.10", "593", "0.14", "661", "0.19", "719", "0.23", "773", "0.28", "823", "0.32", "870", "0.37", "914", "0.42", "954", "0.47"], ["", "0.08", "534", "0.12", "614", "0.17", "683", "0.22", "742", "0.27", "795", "0.32", "845", "0.37", "891", "0.42", "935", "0.47", "977", "0.53"], ["", "0.11", "561", "0.15", "635", "0.20", "704", "0.25", "765", "0.30", "818", "0.36", "868", "0.42", "913", "0.47", "957", "0.53", "998", "0.59"], ["", "0.14", "592", "0.18", "658", "0.23", "725", "0.29", "786", "0.35", "842", "0.41", "891", "0.47", "936", "0.53", "979", "0.59", "1019", "0.66"], ["", "0.17", "625", "0.22", "686", "0.27", "747", "0.33", "807", "0.39", "862", "0.46", "914", "0.53", "959", "0.59", "1002", "0.66", "1043", "0.73"], ["", "0.21", "658", "0.27", "717", "0.32", "772", "0.38", "828", "0.44", "882", "0.51", "933", "0.58", "980", "0.66", "1025", "0.73", "1065", "0.80"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 132, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.04", "472", "0.06", "552", "0.09", "619", "0.12", "678", "0.15", "730", "0.18", "778", "0.22", "823", "0.25", "865", "0.29", "904", "0.32"], ["0.05", "496", "0.08", "575", "0.11", "643", "0.15", "702", "0.18", "756", "0.22", "805", "0.26", "849", "0.29", "892", "0.33", "931", "0.37"], ["0.06", "524", "0.10", "598", "0.13", "665", "0.17", "726", "0.22", "780", "0.26", "829", "0.30", "875", "0.34", "918", "0.39", "957", "0.43"], ["0.08", "552", "0.12", "626", "0.16", "689", "0.20", "748", "0.25", "802", "0.30", "852", "0.35", "898", "0.39", "942", "0.44", "982", "0.49"], ["0.10", "576", "0.14", "654", "0.19", "716", "0.24", "772", "0.29", "825", "0.34", "874", "0.39", "921", "0.45", "964", "0.50", "1005", "0.55"], ["0.13", "600", "0.17", "681", "0.23", "744", "0.28", "799", "0.33", "850", "0.39", "898", "0.44", "943", "0.50", "987", "0.56", "1028", "0.62"], ["0.16", "627", "0.20", "705", "0.27", "773", "0.33", "828", "0.38", "877", "0.44", "923", "0.50", "967", "0.56", "1010", "0.62", "1052", "0.69"], ["0.20", "657", "0.24", "728", "0.30", "797", "0.37", "855", "0.44", "904", "0.50", "950", "0.56", "993", "0.63", "1034", "0.69", "1074", "0.76"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 133, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["—", "—", "—", "605", "0.15", "671", "0.19", "730", "0.23", "784", "0.27", "835", "0.31", "881", "0.36", "924", "0.41", "965", "0.45"], ["—", "563", "0.14", "630", "0.17", "693", "0.22", "751", "0.26", "804", "0.31", "854", "0.35", "901", "0.40", "946", "0.46", "986", "0.50"], ["—", "596", "0.17", "659", "0.21", "718", "0.25", "773", "0.30", "825", "0.35", "875", "0.40", "921", "0.45", "964", "0.51", "1005", "0.56"], ["0.16", "629", "0.20", "689", "0.25", "745", "0.29", "797", "0.34", "848", "0.40", "897", "0.45", "941", "0.51", "984", "0.56", "1026", "0.62"], ["0.20", "663", "0.25", "721", "0.29", "775", "0.34", "824", "0.39", "873", "0.45", "919", "0.51", "963", "0.57", "1006", "0.63", "1046", "0.69"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 137, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["—", "444", "0.06", "526", "0.09", "598", "0.13", "663", "0.16", "720", "0.20", "772", "0.24", "820", "0.28", "863", "0.32", "905", "0.36"], ["—", "462", "0.08", "542", "0.12", "610", "0.15", "672", "0.19", "731", "0.23", "785", "0.27", "835", "0.32", "881", "0.36", "923", "0.41"], ["0.07", "485", "0.11", "559", "0.14", "626", "0.18", "687", "0.22", "743", "0.26", "795", "0.31", "846", "0.36", "893", "0.41", "937", "0.46"], ["0.10", "510", "0.14", "581", "0.17", "644", "0.21", "703", "0.26", "757", "0.30", "809", "0.35", "857", "0.40", "903", "0.45", "947", "0.51"], ["0.12", "537", "0.17", "604", "0.21", "665", "0.26", "722", "0.30", "774", "0.35", "823", "0.40", "871", "0.45", "916", "0.51", "959", "0.56"], ["0.16", "567", "0.21", "630", "0.26", "689", "0.31", "742", "0.36", "793", "0.41", "842", "0.46", "887", "0.51", "932", "0.57", "974", "0.63"], ["0.20", "597", "0.26", "658", "0.31", "713", "0.36", "765", "0.42", "814", "0.47", "860", "0.53", "905", "0.58", "947", "0.64", "989", "0.70"], ["0.25", "627", "0.31", "687", "0.37", "739", "0.43", "790", "0.49", "838", "0.55", "882", "0.60", "924", "0.66", "966", "0.72", "1006", "0.79"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 137, "orientation": "column", "header": ["1-hp Standard Motor & Drive 800* 942 0.40 980 0.44 1015 0.48 1047 0.53 1079 0.57 960* 964 0.46 1002 0.50 1038 0.55 1072 0.60 1105 0.65 1120* 979 0.51 1019 0.56 1055 0.62 1091 0.67 1125 0.73 1280 990 0.56 1031 0.62 1069 0.68 1105 0.74 1140 0.80 1440 999 0.62 1040 0.68 1079 0.75 1115 0.81 1152 0.87 1600 1014 0.69 1051 0.75 1089 0.82 1125 0.88 1162 0.95 1760 1028 0.77 1066 0.83 1104 0.90 1139 0.96 1175 1.04 1920 1044 0.85 1083 0.92 1118 0.99 1155 1.06 1188 1.13 1-hp Std. Motor & Field Supplied High Static Drive(b)", "", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null, null], "rows": [["", "0.40", "980", "0.44", "1015", "0.48", "1047", "0.53", "1079", "0.57", ""], ["", "0.46", "1002", "0.50", "1038", "0.55", "1072", "0.60", "1105", "0.65", ""], ["", "0.51", "1019", "0.56", "1055", "0.62", "1091", "0.67", "1125", "0.73", ""], ["", "0.56", "1031", "0.62", "1069", "0.68", "1105", "0.74", "1140", "0.80", ""], ["", "0.62", "1040", "0.68", "1079", "0.75", "1115", "0.81", "1152", "0.87", ""], ["", "0.69", "1051", "0.75", "1089", "0.82", "1125", "0.88", "1162", "0.95", ""], ["", "0.77", "1066", "0.83", "1104", "0.90", "1139", "0.96", "1175", "1.04", ""], ["", "0.85", "1083", "0.92", "1118", "0.99", "1155", "1.06", "1188", "1.13", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 138, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.05", "481", "0.08", "562", "0.12", "623", "0.16", "677", "0.20", "730", "0.24", "780", "0.28", "825", "0.32", "870", "0.37", "911", "0.41"], ["0.06", "501", "0.10", "587", "0.15", "655", "0.20", "711", "0.24", "759", "0.29", "804", "0.33", "848", "0.38", "891", "0.43", "932", "0.48"], ["0.08", "519", "0.13", "607", "0.18", "679", "0.23", "740", "0.29", "792", "0.34", "837", "0.39", "879", "0.45", "918", "0.50", "955", "0.55"], ["0.11", "541", "0.16", "625", "0.21", "700", "0.27", "764", "0.33", "819", "0.40", "868", "0.46", "912", "0.52", "951", "0.58", "989", "0.64"], ["0.14", "567", "0.19", "644", "0.25", "718", "0.32", "783", "0.38", "841", "0.45", "892", "0.52", "939", "0.59", "982", "0.66", "1022", "0.73"], ["0.18", "596", "0.24", "668", "0.30", "736", "0.36", "801", "0.44", "861", "0.51", "915", "0.59", "963", "0.67", "1007", "0.74", "1048", "0.82"], ["0.23", "625", "0.29", "694", "0.35", "757", "0.42", "820", "0.50", "879", "0.58", "933", "0.66", "984", "0.74", "1030", "0.83", "1072", "0.91"], ["0.28", "657", "0.35", "723", "0.42", "783", "0.49", "840", "0.57", "897", "0.65", "951", "0.74", "1001", "0.83", "1049", "0.92", "1093", "1.01"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 138, "orientation": "column", "header": ["1-hp Standard Motor & Drive 800* 950 0.46 986 0.51 1024 0.56 1057 0.60 1090 0.65 960* 972 0.53 1009 0.58 1045 0.64 1080 0.69 1111 0.74 1120* 994 0.61 1031 0.67 1067 0.73 1101 0.79 1134 0.85 1280 1023 0.70 1057 0.76 1090 0.82 1123 0.89 1157 0.95 1440 1057 0.80 1091 0.86 1123 0.93 1155 1.00 1184 1.07 1600 1087 0.90 1123 0.97 1156 1.05 1187 1.12 1217 1.20 1760 1113 1.00 1150 1.08 1184 1.17 1219 1.25 1250 1.34 1920 1135 1.10 1174 1.19 1210 1.29 1244 1.38 1278 1.47 1-hp Std. Motor & Field Supplied High Static Drive(c)", "", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null, null], "rows": [["", "0.46", "986", "0.51", "1024", "0.56", "1057", "0.60", "1090", "0.65", ""], ["", "0.53", "1009", "0.58", "1045", "0.64", "1080", "0.69", "1111", "0.74", ""], ["", "0.61", "1031", "0.67", "1067", "0.73", "1101", "0.79", "1134", "0.85", ""], ["", "0.70", "1057", "0.76", "1090", "0.82", "1123", "0.89", "1157", "0.95", ""], ["", "0.80", "1091", "0.86", "1123", "0.93", "1155", "1.00", "1184", "1.07", ""], ["", "0.90", "1123", "0.97", "1156", "1.05", "1187", "1.12", "1217", "1.20", ""], ["", "1.00", "1150", "1.08", "1184", "1.17", "1219", "1.25", "1250", "1.34", ""], ["", "1.10", "1174", "1.19", "1210", "1.29", "1244", "1.38", "1278", "1.47", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 139, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["—", "—", "—", "589", "0.18", "652", "0.23", "710", "0.27", "763", "0.32", "812", "0.37", "858", "0.42", "905", "0.47", "949", "0.53"], ["—", "546", "0.18", "614", "0.22", "675", "0.27", "731", "0.32", "782", "0.37", "830", "0.42", "876", "0.48", "919", "0.53", "961", "0.59"], ["—", "575", "0.22", "641", "0.27", "699", "0.32", "752", "0.37", "803", "0.43", "851", "0.49", "895", "0.54", "938", "0.60", "978", "0.66"], ["0.21", "606", "0.27", "668", "0.32", "725", "0.38", "776", "0.44", "826", "0.50", "872", "0.56", "916", "0.62", "958", "0.68", "997", "0.75"], ["0.27", "638", "0.32", "696", "0.38", "752", "0.45", "802", "0.51", "850", "0.57", "895", "0.63", "938", "0.70", "978", "0.77", "1018", "0.84"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 143, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.06", "469", "0.09", "546", "0.12", "614", "0.16", "676", "0.20", "732", "0.24", "784", "0.28", "833", "0.33", "879", "0.37", "922", "0.42"], ["0.09", "498", "0.12", "571", "0.16", "635", "0.20", "694", "0.24", "749", "0.28", "800", "0.33", "849", "0.38", "894", "0.43", "938", "0.48"], ["0.12", "531", "0.16", "599", "0.20", "662", "0.25", "717", "0.29", "769", "0.34", "820", "0.39", "867", "0.44", "911", "0.50", "955", "0.56"], ["0.16", "570", "0.21", "631", "0.25", "691", "0.31", "745", "0.36", "794", "0.41", "842", "0.46", "887", "0.52", "930", "0.57", "972", "0.63"], ["0.22", "609", "0.27", "667", "0.32", "721", "0.37", "773", "0.43", "823", "0.49", "868", "0.55", "911", "0.61", "953", "0.67", "992", "0.73"], ["0.29", "650", "0.35", "706", "0.40", "755", "0.46", "804", "0.52", "851", "0.58", "897", "0.65", "938", "0.71", "978", "0.77", "1017", "0.84"], ["0.37", "692", "0.43", "745", "0.50", "793", "0.56", "838", "0.62", "882", "0.68", "925", "0.75", "967", "0.83", "1007", "0.90", "1044", "0.97"], ["0.47", "736", "0.54", "785", "0.61", "833", "0.68", "875", "0.74", "916", "0.81", "956", "0.88", "996", "0.95", "1036", "1.03", "1073", "1.11"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 144, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.07", "517", "0.10", "601", "0.15", "664", "0.19", "716", "0.23", "764", "0.27", "810", "0.31", "853", "0.35", "897", "0.40", "939", "0.44"], ["0.1", "542", "0.14", "631", "0.19", "702", "0.24", "758", "0.29", "808", "0.33", "851", "0.38", "892", "0.43", "932", "0.48", "970", "0.53"], ["0.14", "580", "0.18", "654", "0.23", "730", "0.29", "795", "0.35", "848", "0.41", "893", "0.46", "936", "0.52", "974", "0.58", "1010", "0.63"], ["0.19", "622", "0.24", "688", "0.29", "753", "0.35", "820", "0.41", "881", "0.49", "930", "0.55", "975", "0.62", "1015", "0.68", "1052", "0.75"], ["0.25", "668", "0.31", "728", "0.37", "785", "0.42", "843", "0.49", "903", "0.56", "960", "0.64", "1010", "0.72", "1053", "0.80", "1092", "0.87"], ["0.33", "714", "0.39", "771", "0.46", "824", "0.52", "875", "0.58", "927", "0.66", "982", "0.74", "1034", "0.83", "1082", "0.91", "1126", "1.00"], ["0.42", "762", "0.50", "816", "0.57", "866", "0.63", "914", "0.70", "960", "0.77", "1006", "0.85", "1056", "0.94", "1106", "1.03", "1152", "1.13"], ["0.54", "810", "0.61", "863", "0.69", "911", "0.77", "956", "0.84", "999", "0.92", "1042", "1.00", "1084", "1.08", "1130", "1.17", "1176", "1.27"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 146, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.21", "633", "0.26", "694", "0.31", "747", "0.36", "798", "0.41", "848", "0.47", "895", "0.52", "939", "0.58", "981", "0.65", "1021", "0.71"], ["0.28", "681", "0.33", "739", "0.39", "790", "0.45", "837", "0.51", "884", "0.57", "929", "0.63", "971", "0.69", "1013", "0.76", "1052", "0.82"], ["0.37", "731", "0.43", "785", "0.49", "836", "0.56", "880", "0.62", "923", "0.69", "966", "0.75", "1006", "0.82", "1046", "0.89", "1084", "0.96"], ["0.48", "784", "0.54", "832", "0.61", "881", "0.68", "927", "0.75", "967", "0.83", "1005", "0.90", "1044", "0.97", "1082", "1.04", "1118", "1.12"], ["0.61", "838", "0.68", "882", "0.75", "927", "0.82", "972", "0.90", "1012", "0.98", "1049", "1.06", "1085", "1.14", "1121", "1.22", "1155", "1.30"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 148, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.21", "639", "0.26", "703", "0.32", "760", "0.37", "809", "0.41", "854", "0.46", "894", "0.52", "936", "0.58", "977", "0.64", "1019", "0.70"], ["0.28", "689", "0.34", "746", "0.40", "801", "0.46", "851", "0.52", "896", "0.57", "937", "0.62", "974", "0.68", "1011", "0.75", "1048", "0.81"], ["0.36", "741", "0.44", "792", "0.50", "844", "0.57", "893", "0.64", "939", "0.71", "980", "0.76", "1019", "0.82", "1054", "0.88", "1087", "0.95"], ["0.46", "791", "0.55", "843", "0.62", "889", "0.69", "936", "0.77", "981", "0.85", "1022", "0.92", "1061", "0.99", "1097", "1.05", "1131", "1.11"], ["0.58", "841", "0.68", "895", "0.76", "937", "0.84", "981", "0.91", "1023", "1.00", "1064", "1.09", "1103", "1.17", "1140", "1.25", "1173", "1.31"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 152, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.25", "517", "0.32", "565", "0.38", "609", "0.45", "648", "0.52", "684", "0.59", "719", "0.66", "751", "0.73", "782", "0.80", "811", "0.87"], ["0.33", "557", "0.41", "602", "0.49", "644", "0.56", "682", "0.64", "718", "0.71", "751", "0.79", "783", "0.87", "813", "0.95", "842", "1.03"], ["0.43", "598", "0.53", "641", "0.61", "680", "0.69", "717", "0.78", "753", "0.86", "785", "0.95", "815", "1.03", "845", "1.12", "873", "1.21"], ["0.56", "640", "0.66", "681", "0.76", "719", "0.85", "754", "0.94", "788", "1.03", "820", "1.12", "850", "1.21", "879", "1.31", "906", "1.41"], ["0.71", "681", "0.82", "722", "0.93", "758", "1.02", "793", "1.13", "824", "1.22", "855", "1.32", "885", "1.42", "913", "1.52", "940", "1.62"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 153, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.20", "472", "0.26", "524", "0.32", "571", "0.38", "612", "0.44", "651", "0.51", "686", "0.57", "719", "0.64", "750", "0.71", "779", "0.77"], ["0.27", "504", "0.33", "553", "0.40", "599", "0.47", "640", "0.54", "678", "0.61", "712", "0.68", "745", "0.75", "776", "0.83", "805", "0.90"], ["0.36", "534", "0.41", "585", "0.50", "627", "0.57", "668", "0.65", "705", "0.73", "739", "0.81", "771", "0.88", "802", "0.96", "831", "1.05"], ["0.46", "570", "0.52", "617", "0.61", "657", "0.69", "696", "0.77", "732", "0.86", "767", "0.95", "799", "1.03", "829", "1.12", "858", "1.20"], ["0.58", "612", "0.65", "646", "0.72", "690", "0.83", "725", "0.92", "761", "1.01", "795", "1.11", "827", "1.20", "857", "1.29", "884", "1.38"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 154, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.27", "528", "0.34", "575", "0.40", "619", "0.47", "660", "0.54", "697", "0.62", "731", "0.69", "763", "0.77", "793", "0.84", "821", "0.92"], ["0.36", "571", "0.44", "614", "0.51", "655", "0.59", "694", "0.67", "731", "0.75", "765", "0.83", "796", "0.91", "826", "1.00", "854", "1.08"], ["0.47", "615", "0.56", "656", "0.65", "694", "0.73", "730", "0.81", "765", "0.90", "799", "0.99", "830", "1.08", "860", "1.17", "888", "1.27"], ["0.61", "659", "0.71", "698", "0.81", "734", "0.89", "769", "0.98", "802", "1.08", "834", "1.17", "865", "1.27", "894", "1.37", "922", "1.47"], ["0.77", "703", "0.88", "742", "0.99", "777", "1.09", "808", "1.18", "840", "1.28", "870", "1.38", "899", "1.49", "929", "1.60", "957", "1.70"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 146. Direct drive plenum fan settings (rpm vs. voltage) — T/YHC074F, T/YHC092F, T/YH", "page": 180, "orientation": "column", "header": ["Potentiometer Voltage", "Motor RPM"], "quantities": ["voltage", "speed"], "rows": [["1", "N/A"], ["1.25", "N/A"], ["1.5", "N/A"], ["1.75", "N/A"], ["2", "N/A"], ["2.25", "325"], ["2.5", "402"], ["2.75", "465"], ["3", "544"], ["3.25", "630"], ["3.5", "716"], ["3.75", "775"], ["4", "845"], ["4.25", "912"], ["4.5", "976"], ["4.75", "1044"], ["5", "1115"], ["5.25", "1203"], ["5.5", "1253"], ["5.75", "1312"], ["6", "1368"], ["6.25", "1425"], ["6.5", "1475"], ["6.75", "1533"], ["7", "1581"], ["7.25", "1615"], ["7.5", "1615"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H", "page": 180, "orientation": "column", "header": ["Potentiometer Voltage", "Motor RPM"], "quantities": ["voltage", "speed"], "rows": [["0.5", "N/A"], ["1", "N/A"], ["1.5", "N/A"], ["1.8", "N/A"], ["2", "N/A"], ["2.1", "255.6"], ["2.3", "357.2"], ["2.5", "428.2"], ["2.7", "520"], ["2.9", "602"], ["3.1", "693"], ["3.3", "795"], ["3.5", "868"], ["3.7", "964"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H (continued)", "page": 181, "orientation": "column", "header": ["Potentiometer Voltage", "Motor RPM"], "quantities": ["voltage", "speed"], "rows": [["3.9", "1060"], ["4.1", "1126"], ["4.3", "1229"], ["4.5", "1310"], ["4.7", "1395"], ["4.9", "1490"], ["5.1", "1564"], ["5.3", "1652"], ["5.5", "1763"], ["5.7", "1833"], ["5.9", "1930"], ["6.1", "2000"], ["6.3", "2092"], ["6.5", "2182"], ["6.7", "2238"], ["6.9", "2238.5"], ["7.1", "2240.1"], ["7.3", "2243.5"], ["7.5", "2245.7"], ["7.6", "2262.9"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 148. Outdoor sound power level - dB (ref. 10 - 12 W)", "page": 181, "orientation": "column", "header": ["Tons", "Unit Model Number", "Octave Center Frequency", "", "", "", "", "", "", "", "Overall dBA"], "quantities": [null, null, "frequency", null, null, null, null, null, null, null, null], "rows": [["", "", "63", "125", "250", "500", "1000", "2000", "4000", "8000", ""], ["3", "T/YSC036G", "85", "86", "79", "76", "73", "69", "65", "63", "79"], ["4", "T/YSC048G(a)", "90", "82", "79", "76", "75", "70", "66", "64", "80"], ["5", "T/YSC060G", "84", "80", "80", "79", "77", "72", "67", "65", "81"], ["6", "T/YSC072H", "91", "95", "90", "87", "84", "79", "75", "68", "89"], ["7.5", "T/YSC090H", "87", "87", "86", "86", "83", "79", "75", "69", "88"], ["7.5", "T/YSC092H", "92", "96", "92", "89", "85", "80", "76", "69", "91"], ["8.5", "T/YSC102H", "86", "84", "84", "85", "82", "77", "73", "67", "86"], ["10", "T/YSC120H", "91", "86", "90", "86", "82", "78", "73", "67", "88"], ["3", "T/YHC036E", "79", "85", "79", "79", "77", "71", "67", "58", "81"], ["4", "T/YHC048E", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["4", "T/YHC048F", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["5", "T/YHC060E", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["5", "T/YHC060F", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["6", "T/YHC072E,F", "91", "95", "90", "87", "84", "79", "75", "68", "89"], ["6", "T/YHC074F", "91", "95", "90", "87", "84", "79", "75", "68", "89"], ["7.5", "T/YHC092F", "91", "86", "90", "86", "82", "78", "73", "67", "88"], ["8.5", "T/YHC102F", "83", "85", "85", "86", "84", "78", "74", "70", "88"], ["10", "T/YHC120F", "89", "87", "91", "85", "80", "77", "73", "66", "87"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Fan Performance", "page": 182, "orientation": "column", "header": ["Electric Heater Accessory (kW)(c)", "54", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "0.05", "0.05", "0.06"], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "23-36", "0.01", "0.02", "0.03", "0.03", "0.05", "0.08", "0.05", "0.08", "0.12", "0.02", "0.03", "0.05", "0.02", "0.03", "0.05", "0.02", "0.03", "0.05", "0.03", "0.04", "0.06", "0.03", "0.03", "0.04"], ["", "9-18", "0.01", "0.02", "0.03", "0.03", "0.05", "0.06", "0.05", "0.07", "0.10", "0.01", "0.02", "0.03", "0.02", "0.03", "0.04", "0.02", "0.03", "0.04", "0.02", "0.03", "0.05", "0.02", "0.02", "0.03"], ["", "5-6", "0.01", "0.02", "0.02", "0.02", "0.04", "0.05", "0.04", "0.06", "0.08", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"], ["Economizer with OA/RA Dampers(b) 100% OA 100% RA 100% OA 100% RA 100% OA 100% RA", "Horizontal", "0.01", "0.01", "0.01", "0.01", "0.02", "0.02", "0.02", "0.02", "0.03", "0.02", "0.02", "0.04", "0.02", "0.05", "0.08", "0.02", "0.05", "0.08", "0.04", "0.06", "0.09", "0.05", "0.08", "0.10"], ["", "", "0.04", "0.06", "0.08", "0.09", "0.13", "0.17", "0.13", "0.18", "0.25", "0.06", "0.08", "0.10", "0.08", "0.12", "0.25", "0.08", "0.12", "0.25", "0.09", "0.18", "0.31", "0.14", "0.30", "0.35"], ["", "Low Leak(d)", "0.03", "0.05", "0.07", "0.05", "0.08", "0.11", "0.08", "0.12", "0.16", "0.08", "0.12", "0.18", "0.12", "0.19", "0.27", "0.12", "0.19", "0.27", "0.16", "0.24", "0.35", "0.22", "0.34", "0.48"], ["", "", "0.09", "0.13", "0.19", "0.15", "0.24", "0.34", "0.24", "0.37", "0.53", "0.15", "0.23", "0.34", "0.23", "0.37", "0.54", "0.23", "0.37", "0.54", "0.30", "0.48", "0.71", "0.42", "0.68", "0.99"], ["", "Downflow", "0.01", "0.01", "0.02", "0.02", "0.04", "0.06", "0.04", "0.07", "0.11", "0.01", "0.02", "0.04", "0.02", "0.05", "0.07", "0.02", "0.05", "0.07", "0.03", "0.06", "0.07", "0.05", "0.07", "0.09"], ["", "", "0.04", "0.06", "0.08", "0.09", "0.13", "0.17", "0.13", "0.18", "0.25", "0.10", "0.11", "0.13", "0.11", "0.14", "0.21", "0.11", "0.14", "0.21", "0.12", "0.19", "0.30", "0.17", "0.26", "0.34"], ["2\" MERV 13 Filter", "", "0.04", "0.05", "0.06", "0.06", "0.07", "0.08", "0.07", "0.09", "0.10", "0.10", "0.13", "0.15", "0.12", "0.13", "0.15", "0.12", "0.13", "0.15", "0.13", "0.14", "0.16", "0.14", "0.16", "0.18"], ["2\" MERV 8 Filter", "", "0.03", "0.04", "0.05", "0.05", "0.07", "0.10", "0.07", "0.10", "0.13", "0.07", "0.09", "0.12", "0.06", "0.09", "0.13", "0.06", "0.09", "0.13", "0.08", "0.11", "0.16", "0.10", "0.15", "0.20"], ["Standard Filters(a)", "", "0.01", "0.02", "0.03", "0.03", "0.04", "0.06", "0.04", "0.06", "0.08", "0.04", "0.06", "0.09", "0.04", "0.06", "0.09", "0.04", "0.06", "0.09", "0.05", "0.08", "0.12", "0.07", "0.11", "0.16"], ["cfm", "", "960", "1200", "1440", "1280", "1600", "1920", "1600", "2000", "2400", "1920", "2400", "2880", "2400", "3000", "3600", "2400", "3000", "3600", "2720", "3400", "4080", "3200", "4000", "4800"], ["Unit Model Number", "", "T/YSC036G", "T/YSC036G", "T/YSC036G", "T/YSC048G", "T/YSC048G", "T/YSC048G", "T/YSC060G", "T/YSC060G", "T/YSC060G", "T/YSC072H", "T/YSC072H", "T/YSC072H", "T/YSC090H", "T/YSC090H", "T/YSC090H", "T/YSC092H", "T/YSC092H", "T/YSC092H", "T/YSC102H", "T/YSC102H", "T/YSC102H", "T/YSC120H", "T/YSC120H", "T/YSC120H"], ["Tons", "", "3", "3", "3", "4", "4", "4", "5", "5", "5", "6", "6", "6", "7.5", "7.5", "7.5", "7.5", "7.5", "7.5", "8.5", "8.5", "8.5", "10", "10", "10"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Fan Performance", "page": 183, "orientation": "column", "header": ["Electric Heater Accessory (kW)(c)", "", "54", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "0.05", "0.05", "0.06"], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "23-36", "—", "0.01", "0.02", "0.03", "—", "0.01", "0.02", "0.03", "—", "0.02", "0.03", "0.04", "0.02", "0.03", "0.05", "0.01", "0.01", "0.02", "—", "0.01", "0.02", "0.03", "—", "0.02", "0.02", "0.03", "—", "0.03", "0.03", "0.04"], ["", "", "9-18", "—", "0.01", "0.02", "0.03", "—", "0.00", "0.01", "0.01", "—", "0.01", "0.02", "0.02", "0.01", "0.02", "0.03", "0.01", "0.01", "0.01", "—", "0.01", "0.01", "0.02", "—", "0.01", "0.02", "0.03", "—", "0.02", "0.02", "0.03"], ["", "", "5-6", "—", "0.01", "0.02", "0.02", "—", "0.01", "0.02", "0.02", "—", "0.02", "0.02", "0.03", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"], ["Economizer with OA/RA Dampers(b)", "100% RA", "Horizontal", "0.01", "0.01", "0.01", "0.01", "0.01", "0.01", "0.02", "0.02", "0.01", "0.01", "0.02", "0.04", "0.02", "0.02", "0.04", "0.01", "0.02", "0.04", "0.01", "0.02", "0.05", "0.08", "0.02", "0.04", "0.06", "0.09", "0.02", "0.05", "0.08", "0.10"], ["", "100% OA", "", "0.03", "0.04", "0.06", "0.08", "0.03", "0.04", "0.05", "0.07", "0.06", "0.05", "0.07", "0.09", "0.06", "0.08", "0.10", "0.06", "0.08", "0.11", "0.04", "0.08", "0.12", "0.25", "0.05", "0.09", "0.18", "0.31", "0.07", "0.14", "0.30", "0.35"], ["", "100% RA", "Low Leak(d)", "0.02", "0.03", "0.05", "0.07", "0.01", "0.03", "0.05", "0.08", "0.02", "0.05", "0.08", "0.12", "0.08", "0.12", "0.18", "0.08", "0.12", "0.18", "0.05", "0.12", "0.19", "0.27", "0.06", "0.16", "0.24", "0.35", "0.08", "0.22", "0.34", "0.48"], ["", "100% OA", "", "0.03", "0.09", "0.13", "0.19", "0.03", "0.07", "0.10", "0.15", "0.04", "0.10", "0.16", "0.23", "0.15", "0.23", "0.34", "0.15", "0.23", "0.34", "0.09", "0.23", "0.37", "0.54", "0.11", "0.30", "0.48", "0.71", "0.16", "0.42", "0.68", "0.99"], ["", "100% RA", "Downflow", "0.01", "0.01", "0.01", "0.02", "0.00", "0.00", "0.01", "0.01", "0.01", "0.01", "0.01", "0.03", "0.01", "0.02", "0.04", "0.01", "0.02", "0.04", "0.01", "0.02", "0.05", "0.07", "0.01", "0.03", "0.06", "0.07", "0.03", "0.05", "0.07", "0.09"], ["", "100% OA", "", "0.03", "0.04", "0.06", "0.08", "0.06", "0.08", "0.09", "0.10", "0.06", "0.09", "0.11", "0.12", "0.10", "0.11", "0.13", "0.09", "0.11", "0.13", "0.07", "0.11", "0.14", "0.21", "0.07", "0.12", "0.19", "0.30", "0.08", "0.17", "0.26", "0.34"], ["Reheat Coil", "", "", "0.04", "0.08", "0.10", "0.14", "0.03", "0.07", "0.09", "0.12", "0.05", "0.09", "0.13", "0.17", "0.03", "0.07", "0.12", "—", "—", "—", "0.03", "0.06", "0.08", "0.11", "0.04", "0.07", "0.10", "0.13", "0.05", "0.09", "0.12", "0.16"], ["2\" MERV 13 Filter", "", "", "0.03", "0.04", "0.05", "0.06", "0.04", "0.03", "0.05", "0.07", "0.03", "0.08", "0.11", "0.13", "0.10", "0.13", "0.15", "0.10", "0.12", "0.13", "0.08", "0.12", "0.13", "0.15", "0.11", "0.13", "0.14", "0.16", "0.11", "0.14", "0.16", "0.18"], ["2\" MERV 8 Filter", "", "", "0.02", "0.03", "0.04", "0.05", "0.03", "0.04", "0.06", "0.08", "0.04", "0.06", "0.08", "0.10", "0.07", "0.09", "0.12", "0.04", "0.06", "0.08", "0.03", "0.06", "0.09", "0.13", "0.05", "0.08", "0.11", "0.16", "0.06", "0.10", "0.15", "0.20"], ["Standard Filters(a)", "", "", "0.01", "0.01", "0.02", "0.03", "0.01", "0.02", "0.03", "0.05", "0.01", "0.03", "0.05", "0.07", "0.04", "0.06", "0.09", "0.03", "0.04", "0.06", "0.02", "0.04", "0.06", "0.09", "0.02", "0.05", "0.08", "0.12", "0.03", "0.07", "0.11", "0.16"], ["cfm", "", "", "600", "960", "1200", "1440", "800", "1280", "1600", "1920", "1000", "1600", "2000", "2400", "1920", "2400", "2880", "1920", "2400", "2880", "1500", "2400", "3000", "3600", "1700", "2720", "3400", "4080", "2000", "3200", "4000", "4800"], ["Unit Model Number", "", "", "T/YHC036E3,4,W", "T/YHC036E3,4,W", "T/YHC036E3,4,W", "T/YHC036E3,4,W", "T/YHC048E/F3,4,W", "T/YHC048E/F3,4,W", "T/YHC048E/F3,4,W", "T/YHC048E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC072E/F", "T/YHC072E/F", "T/YHC072E/F", "T/YHC074F", "T/YHC074F", "T/YHC074F", "T/YHC092F", "T/YHC092F", "T/YHC092F", "T/YHC092F", "T/YHC102F", "T/YHC102F", "T/YHC102F", "T/YHC102F", "T/YHC120F", "T/YHC120F", "T/YHC120F", "T/YHC120F"], ["Tons", "", "", "3", "3", "3", "3", "4", "4", "4", "4", "5", "5", "5", "5", "6", "6", "6", "6", "6", "6", "7.5", "7.5", "7.5", "7.5", "8.5", "8.5", "8.5", "8.5", "10", "10", "10", "10"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons", "page": 184, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heating Input MBh(a)", "Heating Output MBh", "Air Temperature Rise°F"], "quantities": [null, null, "current", null, "temperature"], "rows": [["3", "YSC036G(3,4,W)*(L,X)", "80/56", "64.8/45.3", "35-65"], ["3", "YSC036G(3,4,W)*(M,Y)", "100/70", "81/56.7", "50-80"], ["3", "YSC036G(3,4,W)*(H,Z)", "120/84", "97.2/68", "55-85"], ["4", "YSC048G(3,4,W)*(L,X)", "80/56", "64.8/45.3", "20-50"], ["4", "YSC048G(3,4,W)*(M,Y)", "100/70", "81/56.7", "30-60"], ["4", "YSC048G(3,4,W)*(H,Z)", "130/91", "105.3/73.7", "45-75"], ["5", "YSC060G(3,4,W)*(L,X)", "80/56", "64.8/45.3", "15-45"], ["5", "YSC060G(3,4,W)*(M,Y)", "100/70", "81/56.7", "25-55"], ["5", "YSC060G(3,4,W)*(H,Z)", "150/105", "121.5/85.1", "40-70"], ["6", "YSC072H(3,4,W)*(L,X)", "80", "64", "15-45"], ["6", "YSC072H(3,4,W)*(M,Y)", "120", "96", "20-50"], ["6", "YSC072H(3,4,W)*(H,Z)", "150/105", "120/84", "25-55"], ["7.5", "YSC090H(3,4,W)*(L,X)", "120", "96", "20-50"], ["7.5", "YSC090H(3,4,W)*(M,Y)", "150/105", "120/84", "25-55"], ["7.5", "YSC090H(3,4,W)*(H,Z)", "200/140", "160/112", "35-65"], ["7.5", "YSC092H(3,4,W)*(L,X)", "120", "96(b)", "15-45(c)"], ["7.5", "YSC092H(3,4,W)*(M,Y)", "150/105", "120/84(b)", "20-50"], ["7.5", "YSC092H(3,4,W)*(H,Z)", "200/140", "160/112(b)", "35-65"], ["8.5", "YSC102H(3,4,W)*(L,X)", "120", "96(b)", "15-45(c)"], ["8.5", "YSC102H(3,4,W)*(M,Y)", "150/105", "120/84(b)", "20-50"], ["8.5", "YSC102H(3,4,W)*(H,Z)", "200/140", "160/112(b)", "35-65"], ["10", "YSC120H(3,4,W)*(L,X)", "150/105", "120/84", "20-50"], ["10", "YSC120H(3,4,W)*(M,Y)", "200/140", "160/112", "25-55"], ["10", "YSC120H(3,4,W)*(H,Z)", "235/164.5", "188/131.6", "25-55"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons", "page": 185, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heating Input MBh", "Heating Output MBh", "Air Temperature Rise°F"], "quantities": [null, null, null, null, "temperature"], "rows": [["3", "YHC036E(3,4,W)*(L,X)", "60", "48", "25-55"], ["3", "YHC036E(3,4,W)*(M,Y)", "80", "64", "35-65"], ["3", "YHC036E(3,4,W)*(H,Z)", "120", "96", "55-85"], ["4", "YHC048E(3,4,W)*(L,X)", "60", "48", "10-40"], ["4", "YHC048E(3,4,W)*(M,Y)", "80", "64", "20-50"], ["4", "YHC048E(3,4,W)*(H,Z)", "120", "96", "40-70"], ["4", "YHC048F(3,4,W)*(L,X)", "60", "48", "10-40"], ["4", "YHC048F(3,4,W)*(M,Y)", "80", "64", "20-50"], ["4", "YHC048F(3,4,W)*(H,Z)", "120", "96", "40-70"], ["5", "YHC060E(3,4,W)*(L,X)", "60", "48", "10-40"], ["5", "YHC060E(3,4,W)*(M,Y)", "80", "64", "15-45"], ["5", "YHC060E(3,4,W)*(H,Z)", "130", "104", "35-65"], ["5", "YHC060F(3,4,W)*(L,X)", "60", "48", "10-40"], ["5", "YHC060F(3,4,W)*(M,Y)", "80", "64", "15-45"], ["5", "YHC060F(3,4,W)*(H,Z)", "130", "104", "35-65"], ["6", "YHC072*(3,4,W)*(L,X)", "80", "64", "15-45"], ["6", "YHC072*(3,4,W)*(M,Y)", "120", "96", "20-50"], ["6", "YHC072*(3,4,W)*(H,Z)", "150/105", "120/84", "25-55"], ["6", "YHC074*(3,4)*(L,X)", "80", "64.8", "15-45"], ["6", "YHC074*(3,4)*(M,Y)", "120", "97.2", "20-50"], ["6", "YHC074*(3,4)*(H,Z)", "150/105", "121.5/85.1", "25-55"], ["7.5", "YHC092F(3,4,W)*(L,X)", "120", "96", "20-50"], ["7.5", "YHC092F(3,4,W)*(M,Y)", "150/105", "120/84", "20-50"], ["7.5", "YHC092F(3,4,W)*(H,Z)", "200/140", "160/112", "35-65"], ["8.5", "YHC102F(3,4,W)*(L,X)", "120", "96", "20-50"], ["8.5", "YHC102F(3,4,W)*(M,Y)", "150/105", "120/84", "20-50"], ["8.5", "YHC102F(3,4,W)*(H,Z)", "200/140", "160/112", "35-65"], ["10", "YHC120F(3,4,W)*(L,X)", "150/105", "120/84", "20-50"], ["10", "YHC120F(3,4,W)*(M,Y)", "200/140", "160/112", "25-55"], ["10", "YHC120F(3,4,W)*(H,Z)", "250/175", "200/140", "35-65"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons", "page": 185, "orientation": "column", "header": ["Tons", "Unit Model Number", "Total(a) kw Input(b)", "MBh Output", "No. of Stages", "Stage 1 kw Input", "MBh Output", "Stage 2 kw Input", "MBh Output"], "quantities": [null, null, "power", null, null, "power", null, "power", null], "rows": [["3", "T*C036*3,*4,*W", "6", "20.48", "1", "6", "20.48", "—", "—"], ["3", "T*C036*3,*4,*W", "12", "40.97", "2", "6", "20.48", "6", "20.48"], ["3", "T*C036*3,*4,*W", "17.4", "59.4", "2", "8.7", "29.7", "8.7", "29.7"], ["4", "T*C048*3,*4,*W", "6", "20.48", "1", "6", "20.48", "—", "—"], ["4", "T*C048*3,*4,*W", "12", "40.97", "2", "6", "20.48", "6", "20.48"], ["4", "T*C048*3,*4,*W", "17.4", "59.4", "2", "8.7", "29.7", "8.7", "29.7"], ["5", "T*C060*3,*4,*W", "6", "20.48", "1", "6", "20.48", "—", "—"], ["5", "T*C060*3,*4,*W", "12", "40.97", "2", "6", "20.48", "6", "20.48"], ["5", "T*C060*3,*4,*W", "17.4", "59.4", "2", "8.7", "29.7", "8.7", "29.7"], ["5", "T*C060*3,*4,*W", "23", "78.52", "2", "8.7", "29.7", "14.3", "48.82"], ["6", "TSC072*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["6", "TSC072*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["6", "TSC072*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["6", "TSC072*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["6", "THC072*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["6", "THC072*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["6", "THC072*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["6", "THC072*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["6", "THC074*3,4", "9", "30.73", "1", "9", "30.73", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons (continued)", "page": 186, "orientation": "column", "header": ["Tons", "Unit Model Number", "Total(a) kw Input(b)", "MBh Output", "No. of Stages", "Stage 1 kw Input", "MBh Output", "Stage 2 kw Input", "MBh Output"], "quantities": [null, null, "power", null, null, "power", null, "power", null], "rows": [["6", "THC074*3,4", "18", "61.45", "1", "18", "61.45", "—", "—"], ["6", "THC074*3,4", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["6", "THC074*3,4", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["7.5", "TSC090*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["7.5", "TSC090*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["7.5", "TSC090*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["7.5", "TSC090*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["7.5", "TSC092*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["7.5", "TSC092*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["7.5", "TSC092*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["7.5", "TSC092*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["7.5", "THC092F3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["7.5", "THC092F3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["7.5", "THC092F3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["7.5", "THC092F3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["8.5", "TSC102*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["8.5", "TSC102*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["8.5", "TSC102*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["8.5", "TSC102*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["8.5", "THC102F3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["8.5", "THC102F3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["8.5", "THC102F3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["8.5", "THC102F3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["10", "TSC120*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["10", "TSC120*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["10", "TSC120*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["10", "TSC120*3,4,W", "54", "184.36", "2", "36", "122.9", "18", "61.45"], ["10", "THC120F3,4", "18", "61.45", "1", "18", "61.45", "—", "—"], ["10", "THC120F3,4", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["10", "THC120F3,4", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["10", "THC120F3,4", "54", "184.36", "2", "36", "122.9", "18", "61.45"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 154. Electric heater voltage correction factors (applicable to auxiliary heat capaci", "page": 186, "orientation": "column", "header": ["Nominal Voltage", "Distribution Voltage", "Capacity Multiplier"], "quantities": ["voltage", "voltage", "capacity"], "rows": [["240", "208", "0.751"], ["240", "230", "0.918"], ["240", "240", "1"], ["480", "440", "0.84"], ["480", "460", "0.918"], ["480", "480", "1"], ["600", "540", "0.81"], ["600", "575", "0.918"], ["600", "600", "1"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F)", "page": 186, "orientation": "column", "header": ["kW Sta", "ges", "3 Tons(a) 1200 cfm", "4 Tons 1600 cfm", "5 Tons(b) 2000 cfm"], "quantities": ["power", null, "current", "airflow", "airflow"], "rows": [["", "", "Three Phase T*C036E3,E4,EW", "Three Phase T*C048E/F3,E/F4,EW", "Three Phase T*C060E/F3,E/F4,EW"], ["5.00 1", "", "—", "—", "—"], ["6.00 1", "", "18.5", "10.5", "11.4"], ["10.00 2", "", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F) (continued)", "page": 187, "orientation": "column", "header": ["kW", "Stages", "3 Tons(a) 1200 cfm", "4 Tons 1600 cfm", "5 Tons(b) 2000 cfm"], "quantities": ["power", null, "current", "airflow", "airflow"], "rows": [["", "", "Three Phase T*C036E3,E4,EW", "Three Phase T*C048E/F3,E/F4,EW", "Three Phase T*C060E/F3,E/F4,EW"], ["12.00", "2", "36.2", "22.3", "21.5"], ["13.80", "2", "—", "—", "—"], ["17.40", "2", "48.2", "33", "30"], ["17.60", "2", "—", "—", "—"], ["23.00", "2", "—", "—", "38.8"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 156. 6 to 10 tons air temperature rise across electric heaters (°F)", "page": 187, "orientation": "column", "header": ["kW", "Stages", "6 Tons 2000 cfm", "7.5 Tons 1600 cfm", "8.5 Tons 3400 cfm", "10 Tons 4000 cfm(a)"], "quantities": ["power", null, "airflow", "airflow", "airflow", "current"], "rows": [["", "", "TSC072H3,4,W THC072F3,4,W THC074F3,4", "TSC090H3,4,W TSC092H3,4,W THC092F3,4,W", "TSC102H3,4,W THC102F3,4,W", "TSC120H3,4,W THC120F3,4"], ["9.00", "1", "14.2", "9.5", "8.4", "—"], ["18.00", "1", "28.5", "19.0", "16.7", "14.2"], ["27.00", "2", "42.7", "28.5", "25.1", "21.3"], ["36.00", "2", "56.9", "37.9", "33.5", "28.5"], ["54.00", "2", "—", "—", "—", "42.7"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 158. Unit wiring — standard efficiency", "page": 193, "orientation": "column", "header": ["Tons", "Unit Model Number", "Voltage Range", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, "voltage", "current", null, null, null, null, null], "rows": [["3", "T/YSC036G3", "187-253", "20", "30", "23", "30", "—", "—"], ["3", "T/YSC036G4", "414-506", "10", "15", "12", "15", "—", "—"], ["3", "T/YSC036GW", "517-633", "8", "15", "9", "15", "—", "—"], ["4", "T/YSC048G3", "187-253", "26", "35", "27", "40", "—", "—"], ["4", "T/YSC048G4", "414-506", "11", "15", "13", "15", "—", "—"], ["4", "T/YSC048GW", "517-633", "10", "15", "11", "15", "—", "—"], ["5", "T/YSC060G3", "187-253", "29", "40", "30", "45", "—", "—"], ["5", "T/YSC060G4", "414-506", "13", "15", "14", "20", "—", "—"], ["5", "T/YSC060GW", "517-633", "10", "15", "11", "15", "—", "—"], ["6", "T/YSC072H3", "187-253", "35", "50", "38", "50", "—", "—"], ["6", "T/YSC072H4", "414-506", "17", "25", "18", "25", "—", "—"], ["6", "T/YSC072HW", "517-633", "13", "20", "14", "20", "—", "—"], ["7.5", "T/YSC090H3", "187-253", "39", "60", "45", "70", "—", "—"], ["7.5", "T/YSC090H4", "414-506", "19", "30", "22", "30", "—", "—"], ["7.5", "T/YSC090HW", "517-633", "15", "20", "17", "25", "—", "—"], ["7.5", "T/YSC092H3", "187-253", "39", "50", "45", "50", "43", "50"], ["7.5", "T/YSC092H4", "414-506", "18", "20", "21", "25", "20", "25"], ["7.5", "T/YSC092HW", "517-633", "15", "20", "17", "20", "22", "25"], ["8.5", "T/YSC102H3", "187-253", "46", "60", "49", "60", "47", "60"], ["8.5", "T/YSC102H4", "414-506", "23", "25", "23", "25", "22", "30"], ["8.5", "T/YSC102HW", "517-633", "17", "20", "17", "20", "22", "25"], ["10", "T/YSC120H3", "187-253", "49", "60", "—", "—", "—", "—"], ["10", "T/YSC120H4", "414-506", "22", "25", "—", "—", "—", "—"], ["10", "T/YSC120HW", "517-633", "22", "25", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency", "page": 194, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, null, null], "rows": [["208/230 Volts Three Phase", "", "", "", "", "", "", "", "", "", ""], ["3", "TSC036G3", "BAYHTRE306*", "4.5/6.0", "1", "23/26", "30/30", "26/29", "30/30", "—", "—"], ["3", "TSC036G3", "BAYHTRE312*", "9.0/12.0", "2", "39/44", "40/45", "42/47", "45/50", "—", "—"], ["3", "TSC036G3", "BAYHTRE318*", "13.1/17.4", "2", "53/60", "60/60", "56/63", "60/70", "—", "—"], ["4", "TSC048G3", "BAYHTRE306*", "4.5/6.0", "1", "26/27", "35/35", "27/29", "40/40", "—", "—"], ["4", "TSC048G3", "BAYHTRE312*", "9.0/12.0", "2", "40/45", "40/45", "42/47", "45/50", "—", "—"], ["4", "TSC048G3", "BAYHTRE318*", "13.1/17.4", "2", "54/61", "60/70", "56/63", "60/70", "—", "—"], ["5", "TSC060G3", "BAYHTRE306*", "4.5/6.0", "1", "29/29", "40/40", "30/30", "45/45", "—", "—"], ["5", "TSC060G3", "BAYHTRE312*", "9.0/12.0", "2", "40/45", "40/45", "42/47", "45/50", "—", "—"], ["5", "TSC060G3", "BAYHTRE318*", "13.1/17.4", "2", "54/61", "60/70", "56/63", "60/70", "—", "—"], ["5", "TSC060G3", "BAYHTRE323*", "17.3/23.0", "2", "69/78", "70/80", "71/80", "80/80", "—", "—"], ["6", "TSC072H3", "BAYHTRS309*", "6.8/9.0", "1", "35/35", "50/50", "38/38", "50/50", "—", "—"], ["6", "TSC072H3", "BAYHTRS318*", "13.5/18.0", "1", "53/60", "60/60", "56/64", "60/70", "—", "—"], ["6", "TSC072H3", "BAYHTRS327*", "20.3/27.0", "2", "76/87", "80/90", "80/91", "80/100", "—", "—"], ["6", "TSC072H3", "BAYHTRS336*", "27.0/36.0", "2", "100/114", "100/125", "103/118", "110/125", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW309*", "6.8/9.0", "1", "39/39", "60/60", "45/45", "70/70", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW318*", "13.5/18.0", "1", "53/60", "60/60", "60/67", "70/70", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW327*", "20.3/27.0", "2", "76/87", "80/90", "84/94", "90/100", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW336*", "27.0/36.0", "2", "99/114", "100/125", "107/122", "110/125", "—", "—"], ["7.5", "TSC092H3", "BAYHTRT309* BAYHTRA309(c)", "6.8/9.0", "1", "39/39", "50/50", "45/45", "50/50", "43/43", "50/50"], ["7.5", "TSC092H3", "BAYHTRT318* BAYHTRZ318(c)", "13.5/18.0", "1", "53/60", "60/60", "60/67", "60/70", "58/65", "60/70"], ["7.5", "TSC092H3", "BAYHTRT327* BAYHTRA327(c)", "20.3/27.0", "2", "76/87", "80/90", "84/94", "90/100", "81/92", "90/100"], ["7.5", "TSC092H3", "BAYHTRT336* BAYHTRZ336(c)", "27.0/36.0", "2", "99/114", "100/125", "107/122", "110/125", "104/119", "110/125"], ["8.5", "TSC102H3", "BAYHTRT309* BAYHTRA309(c)", "6.8/9.0", "1", "46/46", "60/60", "49/49", "60/60", "47/47", "60/60"], ["8.5", "TSC102H3", "BAYHTRT318* BAYHTRZ318(c)", "13.5/18.0", "1", "56/64", "60/70", "60/67", "60/70", "58/65", "60/70"], ["8.5", "TSC102H3", "BAYHTRT327* BAYHTRA327(c)", "20.3/27.0", "2", "80/91", "80/100", "84/94", "90/100", "81/92", "90/100"], ["8.5", "TSC102H3", "BAYHTRT336* BAYHTRZ336(c)", "27.0/36.0", "2", "103/118", "110/125", "107/122", "110/125", "104/119", "110/125"], ["10", "TSC120H3", "BAYHTRZ318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—", "—", "—"], ["10", "TSC120H3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—", "—", "—"], ["10", "TSC120H3", "BAYHTRZ336*", "27.0/36.0", "2", "105/119", "110/125", "—/—", "—/—", "—", "—"], ["10", "TSC120H3", "BAYHTRA354*", "40.6/54.0", "2", "152/141", "175/175", "—/—", "—/—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ", "page": 195, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, null, null], "rows": [["460 Volts Three Phase", "", "", "", "", "", "", "", "", "", ""], ["3", "TSC036G4", "BAYHTRE406*", "6", "1", "12", "15", "15", "15", "—", "—"], ["3", "TSC036G4", "BAYHTRE412*", "12", "2", "21", "25", "24", "25", "—", "—"], ["3", "TSC036G4", "BAYHTRE418*", "17.4", "2", "29", "30", "32", "35", "—", "—"], ["4", "TSC048G4", "BAYHTRE406*", "6", "1", "13", "15", "15", "15", "—", "—"], ["4", "TSC048G4", "BAYHTRE412*", "12", "2", "22", "25", "24", "25", "—", "—"], ["4", "TSC048G4", "BAYHTRE418*", "17.4", "2", "30", "30", "32", "35", "—", "—"], ["5", "TSC060G4", "BAYHTRE406*", "6", "1", "13", "15", "15", "20", "—", "—"], ["5", "TSC060G4", "BAYHTRE412*", "12", "2", "22", "25", "24", "25", "—", "—"], ["5", "TSC060G4", "BAYHTRE418*", "17.4", "2", "30", "30", "32", "35", "—", "—"], ["5", "TSC060G4", "BAYHTRE423*", "23", "2", "38", "40", "40", "40", "—", "—"], ["6", "TSC072H4", "BAYHTRS409*", "9", "1", "17", "25", "19", "25", "—", "—"], ["6", "TSC072H4", "BAYHTRS418*", "18", "1", "31", "35", "32", "35", "—", "—"], ["6", "TSC072H4", "BAYHTRS427*", "27", "2", "44", "45", "46", "50", "—", "—"], ["6", "TSC072H4", "BAYHTRS436*", "36", "2", "58", "60", "60", "60", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW409*", "9", "1", "19", "30", "22", "30", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW418*", "18", "1", "31", "35", "34", "35", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW427*", "27", "2", "44", "45", "48", "50", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW436*", "36", "2", "58", "60", "61", "70", "—", "—"], ["7.5", "TSC092H4", "BAYHTRT409* BAYHTRA409(c)", "9", "1", "18", "20", "21", "25", "20", "25"], ["7.5", "TSC092H4", "BAYHTRT418* BAYHTRA418(c)", "18", "1", "31", "35", "34", "35", "33", "35"], ["7.5", "TSC092H4", "BAYHTRT427* BAYHTRA427(c)", "27", "2", "44", "45", "48", "50", "47", "50"], ["7.5", "TSC092H4", "BAYHTRT436* BAYHTRA436(c)", "36", "2", "58", "60", "61", "70", "60", "60"], ["8.5", "TSC102H4", "BAYHTRT409* BAYHTRA409(c)", "9", "1", "21", "25", "23", "25", "22", "25"], ["8.5", "TSC102H4", "BAYHTRT418* BAYHTRA418(c)", "18", "1", "32", "35", "34", "35", "33", "35"], ["8.5", "TSC102H4", "BAYHTRT427* BAYHTRA427(c)", "27", "2", "46", "50", "48", "50", "47", "50"], ["8.5", "TSC102H4", "BAYHTRT436* BAYHTRA436(c)", "36", "2", "60", "60", "61", "70", "60", "60"], ["10", "TSC120H4", "BAYHTRA418*", "18", "1", "33", "35", "—", "—", "—", "—"], ["10", "TSC120H4", "BAYHTRA427*", "27", "2", "47", "50", "—", "—", "—", "—"], ["10", "TSC120H4", "BAYHTRA436*", "36", "2", "60", "60", "—", "—", "—", "—"], ["10", "TSC120H4", "BAYHTRA454*", "54", "2", "71", "90", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ", "page": 196, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, null, null], "rows": [["575 Volts Three Phase", "", "", "", "", "", "", "", "", "", ""], ["3", "TSC036GW", "BAYHTREW06*", "6", "1", "11", "15", "12", "15", "—", "—"], ["3", "TSC036GW", "BAYHTREW12*", "12", "2", "18", "20", "19", "20", "—", "—"], ["3", "TSC036GW", "BAYHTREW18*", "17.4", "2", "24", "25", "26", "30", "—", "—"], ["4", "TSC048GW", "BAYHTREW06*", "6", "1", "11", "15", "12", "15", "—", "—"], ["4", "TSC048GW", "BAYHTREW12*", "12", "2", "18", "20", "19", "20", "—", "—"], ["4", "TSC048GW", "BAYHTREW18*", "17.4", "2", "25", "25", "26", "30", "—", "—"], ["5", "TSC060GW", "BAYHTREW06*", "6", "1", "11", "15", "12", "15", "—", "—"], ["5", "TSC060GW", "BAYHTREW12*", "12", "2", "18", "20", "19", "20", "—", "—"], ["5", "TSC060GW", "BAYHTREW18*", "17.4", "2", "25", "25", "26", "30", "—", "—"], ["5", "TSC060GW", "BAYHTREW23*", "23", "2", "32", "35", "33", "35", "—", "—"], ["6", "TSC072HW", "BAYHTRSW18*", "18", "1", "25", "25", "26", "30", "—", "—"], ["6", "TSC072HW", "BAYHTRSW27*", "27", "2", "36", "40", "37", "40", "—", "—"], ["6", "TSC072HW", "BAYHTRSW36*", "36", "2", "47", "50", "48", "50", "—", "—"], ["7.5", "TSC090HW", "BAYHTRWW18*", "18", "1", "25", "25", "27", "30", "—", "—"], ["7.5", "TSC090HW", "BAYHTRWW27*", "27", "2", "36", "40", "38", "40", "—", "—"], ["7.5", "TSC090HW", "BAYHTRWW36*", "36", "2", "47", "50", "49", "50", "—", "—"], ["7.5", "TSC092HW", "BAYHTRTW18* BAYHTRAW18(c)", "18", "1", "25", "25", "27", "30", "32", "35"], ["7.5", "TSC092HW", "BAYHTRTW27* (No kit for 27kW)(c)", "27", "2", "36", "40", "38", "40", "43", "45"], ["7.5", "TSC092HW", "BAYHTRTW36* BAYHTRAW36(c)", "36", "2", "47", "50", "49", "50", "54", "60"], ["8.5", "TSC102HW", "BAYHTRTW18* BAYHTRAW18(c)", "18", "1", "26", "30", "27", "30", "32", "35"], ["8.5", "TSC102HW", "BAYHTRTW27* (No kit for 27kW)(c)", "27", "2", "37", "40", "38", "40", "—", "—"], ["8.5", "TSC102HW", "BAYHTRTW36* BAYHTRAW36(c)", "36", "2", "48", "50", "49", "50", "54", "60"], ["10", "TSC120HW", "BAYHTRAW18*", "18", "1", "32", "35", "—", "—", "—", "—"], ["10", "TSC120HW", "BAYHTRAW36*", "36", "2", "54", "60", "—", "—", "—", "—"], ["10", "TSC120HW", "BAYHTRAW54*", "54", "2", "63", "70", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ", "page": 197, "orientation": "column", "header": ["Tons", "Unit Model Number", "No.", "Compressor Motors Volts", "Phase", "hp(a)", "rpm", "Amps(b)", "", "No.", "Condenser Fan Motor Volts", "Phase", "hp", "Amps"], "quantities": [null, null, null, "voltage", null, "power", "speed", "current", null, null, "voltage", null, "power", "current"], "rows": [["", "", "", "", "", "", "", "RLA", "LRA", "", "", "", "", "FLA L"], ["3", "T/YSC036G3", "1", "208-230", "3", "2.8", "3500", "10.4", "73", "1", "208-230", "3", "0.25", "1.1 3"], ["3", "T/YSC036G4", "1", "460", "3", "2.8", "3500", "5.8", "45", "1", "460", "3", "0.25", "0.55 1"], ["3", "T/YSC036GW", "1", "575", "3", "2.8", "3500", "3.8", "36.5", "1", "575", "3", "0.25", "0.45 1"], ["4", "T/YSC048G3", "1", "208-230", "3", "3.6", "3500", "13.7", "83.1", "1", "208-230", "3", "0.33", "1.4 4"], ["4", "T/YSC048G4", "1", "460", "3", "3.6", "3500", "6.2", "41", "1", "460", "3", "0.33", "0.7 2"], ["4", "T/YSC048GW", "1", "575", "3", "3.5", "3500", "4.8", "33", "1", "575", "3", "0.33", "0.55 1"], ["5", "T/YSC060G3", "1", "208-230", "3", "4.3", "3500", "15.9", "110", "1", "208-230", "3", "0.4", "1.4 5"], ["5", "T/YSC060G4", "1", "460", "3", "4.3", "3500", "7.1", "52", "1", "460", "3", "0.4", "0.7 2"], ["5", "T/YSC060GW", "1", "575", "3", "4.3", "3500", "5.1", "40", "1", "575", "3", "0.4", "0.6 2"], ["6", "T/YSC072H3", "1", "208-230", "3", "5.6", "3500", "22.4", "149", "1", "208-230", "3", "0.7", "3.3 1"], ["6", "T/YSC072H4", "1", "460", "3", "5.6", "3500", "10.6", "75", "1", "460", "3", "0.7", "1.5 6"], ["6", "T/YSC072HW", "1", "575", "3", "5.6", "3500", "7.7", "54", "1", "575", "3", "0.7", "1.4 5"], ["7.5", "T/YSC090H3", "1", "208-230", "3", "6.7", "3500", "29", "208", "1", "208-230", "3", "0.7", "3.3 1"], ["7.5", "T/YSC090H4", "1", "460", "3", "6.7", "3500", "12.2", "100", "1", "460", "3", "0.7", "1.5 6"], ["7.5", "T/YSC090HW", "1", "575", "3", "6.7", "3500", "11", "78", "1", "575", "3", "0.7", "1.4 5"], ["7.5", "T/YSC092H3", "1", "208-230", "3", "3.7/3.1", "3500/3500", "14.5/14", "98.0/83.1", "1", "208-230", "3", "0.7", "3.3 1"], ["7.5", "T/YSC092H4", "1", "460", "3", "3.7/3.1", "3500/3500", "6.3/6.27", "55.0/41.0", "1", "460", "3", "0.7", "1.5 6"], ["7.5", "T/YSC092HW", "1", "575", "3", "3.7/3.1", "3500/3500", "6/4.29", "41.0/33.0", "1", "575", "3", "0.7", "1.4 5"], ["8.5", "T/YSC102H3", "2", "208-230", "3", "3.7/3.7", "3500/3500", "20/13.72", "180/83.1", "1", "208-230", "3", "0.7", "3.3 1"], ["8.5", "T/YSC102H4", "2", "460", "3", "3.7/3.7", "3500/3500", "9/6.22", "68/41.0", "1", "460", "3", "0.7", "1.5 6"], ["8.5", "T/YSC102HW", "2", "575", "3", "3.7/3.7", "3500/3500", "6/4.81", "58/33", "1", "575", "3", "0.7", "1.4 5"], ["10", "T/YSC120H3", "2", "208-230", "3", "4.8/3.7", "3500/3500", "19.6/13.1", "136.0/83.1", "1", "208-230", "3", "0.7", "3.3 1"], ["10", "T/YSC120H4", "2", "460", "3", "4.8/3.7", "3500/3500", "8.2/6.1", "66.1/41.0", "1", "460", "3", "0.7", "1.5 6"], ["10", "T/YSC120HW", "2", "575", "3", "4.8/3.7", "3500/3500", "6.6/4.4", "55.3/33.0", "1", "575", "3", "0.7", "1.4 5"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ", "page": 197, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "No.", "Volts", "Phase", "hp", "FLA"], "quantities": [null, null, null, null, "voltage", null, "power", null], "rows": [["3", "T/YSC036G3", "Direct Drive", "1", "208-230", "1", "0.75", "5.7"], ["3", "T/YSC036G4", "Direct Drive", "1", "460", "1", "0.75", "1.7"], ["3", "T/YSC036GW", "Direct Drive", "1", "575", "1", "0.75", "2.4"], ["4", "T/YSC048G3", "Direct Drive", "1", "208-230", "1", "1", "6.9"], ["4", "T/YSC048G4", "Direct Drive", "1", "460", "1", "1", "2.5"], ["4", "T/YSC048GW", "Direct Drive", "1", "575", "1", "1", "2.9"], ["5", "T/YSC060G3", "Direct Drive", "1", "208-230", "1", "1", "6.9"], ["5", "T/YSC060G4", "Direct Drive", "1", "460", "1", "1", "2.5"], ["5", "T/YSC060GW", "Direct Drive", "1", "575", "1", "1", "2.9"], ["6", "T/YSC072H3", "Belt Drive", "1", "208-230", "3", "1", "3.4"], ["6", "T/YSC072H4", "Belt Drive", "1", "460", "3", "1", "1.6"], ["6", "T/YSC072HW", "Belt Drive", "1", "575", "3", "1", "1.7"], ["7.5", "T/YSC090H3", "Belt Drive", "1", "208-230", "3", "1", "3.3"], ["7.5", "T/YSC090H4", "Belt Drive", "1", "460", "3", "1", "1.6"], ["7.5", "T/YSC090HW", "Belt Drive", "1", "575", "3", "1", "1.4"], ["7.5", "T/YSC092H3", "Belt Drive", "1", "208-230", "3", "1", "3.3"], ["7.5", "T/YSC092H4", "Belt Drive", "1", "460", "3", "1", "1.6"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ", "page": 198, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "No.", "Volts", "Phase", "hp", "Amps FLA", "LRA"], "quantities": [null, null, null, null, "voltage", null, "power", "current", null], "rows": [["7.5", "T/YSC092HW", "Belt Drive", "1", "575", "3", "1", "1.4", "10"], ["7.5", "T/YSC092H3", "Direct Drive", "1", "208-230", "3", "2.75", "7.3", "—"], ["7.5", "T/YSC092H4", "Direct Drive", "1", "460", "3", "2.75", "3.6", "—"], ["7.5", "T/YSC092HW", "Direct Drive", "1", "575", "3", "2.75", "7.5", "—"], ["8.5", "T/YSC102H3", "Belt Drive", "1", "208-230", "3", "2", "6.3", "48"], ["8.5", "T/YSC102H4", "Belt Drive", "1", "460", "3", "2", "3.1", "24"], ["8.5", "T/YSC102HW", "Belt Drive", "1", "575", "3", "2", "2.5", "18.2"], ["8.5", "T/YSC102H3", "Direct Drive", "1", "208-230", "3", "2.75", "7.3", "—"], ["8.5", "T/YSC102H4", "Direct Drive", "1", "460", "3", "2.75", "3.6", "—"], ["8.5", "T/YSC102HW", "Direct Drive", "1", "575", "3", "2.75", "7.5", "—"], ["10", "T/YSC120H3", "Direct Drive", "1", "208-230", "3", "3.45", "7.5", "—"], ["10", "T/YSC120H4", "Direct Drive", "1", "460", "3", "3.45", "3.8", "—"], ["10", "T/YSC120HW", "Direct Drive", "1", "575", "3", "2.75", "7.5", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d", "page": 198, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "No.", "Volts", "Phase", "hp", "Amps FLA", "LRA"], "quantities": [null, null, null, null, "voltage", null, "power", "current", null], "rows": [["3", "T/YSC036G3", "Direct Drive", "1", "208-230", "1", "1.5", "8.2", "-"], ["3", "T/YSC036G4", "Direct Drive", "1", "460", "1", "1.5", "4.8", "-"], ["3", "T/YSC036GW", "Direct Drive", "1", "575", "1", "1.5", "3.5", "-"], ["4", "T/YSC048G3", "Direct Drive", "1", "208-230", "1", "1.5", "8.2", "-"], ["4", "T/YSC048G4", "Direct Drive", "1", "460", "1", "1.5", "4.8", "-"], ["4", "T/YSC048GW", "Direct Drive", "1", "575", "1", "1.5", "3.5", "-"], ["5", "T/YSC060G3", "Direct Drive", "1", "208-230", "1", "1.5", "8.2", "-"], ["5", "T/YSC060G4", "Direct Drive", "1", "460", "1", "1.5", "4.8", "-"], ["5", "T/YSC060GW", "Direct Drive", "1", "575", "1", "1.5", "3.5", "-"], ["6", "T/YSC072H3", "Belt Drive", "1", "208-230", "3", "2", "6.3", "48.0"], ["6", "T/YSC072H4", "Belt Drive", "1", "460", "3", "2", "3.1", "24.0"], ["6", "T/YSC072HW", "Belt Drive", "1", "575", "3", "2", "2.5", "18.2"], ["7.5", "T/YSC090H3", "Belt Drive", "1", "208-230", "3", "3", "9.4", "52.4"], ["7.5", "T/YSC090H4", "Belt Drive", "1", "460", "3", "3", "4.6", "26.3"], ["7.5", "T/YSC090HW", "Belt Drive", "1", "575", "3", "3", "3.4", "29.4"], ["7.5", "T/YSC092H3", "Belt Drive", "1", "208-230", "3", "3", "9.4", "83.0"], ["7.5", "T/YSC092H4", "Belt Drive", "1", "460", "3", "3", "4.6", "42.0"], ["7.5", "T/YSC092HW", "Belt Drive", "1", "575", "3", "3", "3.4", "31.0"], ["8.5", "T/YSC102H3", "Belt Drive", "1", "208-230", "3", "3", "9.4", "83.0"], ["8.5", "T/YSC102H4", "Belt Drive", "1", "460", "3", "3", "4.6", "42.0"], ["8.5", "T/YSC102HW", "Belt Drive", "1", "575", "3", "3", "3.4", "31.0"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)", "page": 199, "orientation": "column", "header": ["Tons", "Volts", "Phase", "hp", "rpm", "FLA", "LRA"], "quantities": [null, "voltage", null, "power", "speed", null, null], "rows": [["3-5", "208-230", "1", "0.33", "1075", "2.2", "3.9"], ["3-5", "460", "1", "0.33", "1075", "1.1", "2.0"], ["3-5", "575", "1", "0.33", "1075", "1.0", "1.8"], ["6-10", "208-230", "1", "0.87", "1075", "5.7", "13.6"], ["6-10", "460", "1", "0.87", "1075", "3.3", "6.8"], ["6-10", "575", "1", "0.87", "1075", "2.3", "5.4"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 164. Electrical characteristics — inducer motor", "page": 199, "orientation": "column", "header": ["Unit Model Number", "Stages", "hp", "rpm", "Volts", "Phase", "LRA"], "quantities": [null, null, "power", "speed", "voltage", null, null], "rows": [["YSC(036-060)G**(L,M,H,X,Y,Z)", "2", "1/50", "3200/3500", "208-230", "1", "0.7"], ["YSC072H**(L,M,X,Y), YSC(090-102)H**(L,X)", "1", "1/35", "3000", "208-230", "1", "0.6"], ["YSC072H**(H,Z), YSC(090-102)H**(M,H,Y,Z)", "2", "1/15", "2800/3350", "208-230", "1", "0.4"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 165. Unit wiring — high efficiency", "page": 199, "orientation": "column", "header": ["Tons", "Unit Model Number", "Voltage Range", "Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, "voltage", null, null, null, null], "rows": [["3", "T/YHC036E3", "187-253", "21", "30", "18", "25"], ["3", "T/YHC036E4", "414-506", "12", "15", "10", "15"], ["3", "YHC036EW", "517-633", "10", "15", "8", "15"], ["4", "T/YHC048E F3 _", "187-253", "26", "35", "24", "35"], ["4", "T/YHC048E F4 _", "414-506", "13", "15", "11", "15"], ["4", "YHC048FW", "517-633", "11", "15", "9", "15"], ["5", "T/YHC060E F3 _", "187-253", "30", "45", "26", "40"], ["5", "T/YHC060E F4 _", "414-506", "14", "20", "12", "15"], ["5", "YHC060E FW _", "517-633", "11", "15", "9", "15"], ["6", "T/YHC072E F3 _", "187-253", "31", "45", "24", "45"], ["6", "T/YHC072E F4 _", "414-506", "15", "20", "16", "20"], ["6", "YHC072E FW _", "517-633", "13", "15", "14", "15"], ["6", "T/YHC074F3", "187-253", "37", "50", "—", "—"], ["6", "T/YHC074F4", "414-506", "18", "20", "—", "—"], ["7.5", "T/YHC092F3", "187-253", "42", "50", "—", "—"], ["7.5", "T/YHC092F4", "414-506", "20", "25", "—", "—"], ["7.5", "YHC092FW", "517-633", "21", "25", "—", "—"], ["8.5", "T/YHC102F3", "187-253", "41", "50", "—", "—"], ["8.5", "T/YHC102F4", "414-506", "21", "25", "—", "—"], ["8.5", "YHC102FW", "517-633", "22", "25", "—", "—"], ["10", "T/YHC120F3", "187-253", "48", "60", "—", "—"], ["10", "T/YHC120F4", "414-506", "22", "25", "—", "—"], ["10", "YHC120FW", "517-633", "22", "25", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 166. Unit wiring with electric heat (single point connection) — high efficiency – 3 ", "page": 199, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating(a)", "Control Stages", "Standard Indoor Fan Motor Max Fuse Size or MCA Max Circuit Breaker", "Max Fuse Size or Max Circuit Breaker", "Optional Belt Drive Indoor Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, null, null, null, null], "rows": [["208/230 Volts Three Phase", "", "", "", "", "", "", "", ""], ["3", "THC036E3", "BAYHTRE306*", "4.5/6.0", "1", "25/27", "30/30", "21/24", "25/25"], ["3", "THC036E3", "BAYHTRE312*", "9.0/12.0", "2", "40/45", "40/45", "37/42", "40/45"], ["3", "THC036E3", "BAYHTRE318*", "13.1/17.4", "2", "54/61", "60/70", "51/58", "60/60"], ["4", "THC048E F3 _", "BAYHTRX306*", "4.5/6.0", "1", "26/27", "35/35", "24/24", "35/35"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ", "page": 200, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating(a)", "Control Stages", "Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, null, null, null, null], "rows": [["208/230 Volts Three Phase", "", "", "", "", "", "", "", ""], ["6", "THC072E/F3", "BAYHTRU309*", "6.8/9.0", "1", "31/33", "45/45", "34/36", "50/50"], ["6", "THC072*3", "BAYHTRU318*", "13.5/18.0", "1", "53/60", "60/60", "56/64", "60/70"], ["6", "THC072*3", "BAYHTRU327*", "20.3/27.0", "2", "76/87", "80/90", "80/91", "80/100"], ["6", "THC072*3", "BAYHTRU336*", "27.0/36.0", "2", "100/114", "100/125", "103/118", "110/125"], ["6", "THC074F3", "BAYHTRA309*", "6.8/9.0", "1", "37/38", "50/50", "—/—", "—/—"], ["6", "THC074F3", "BAYHTRA318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["6", "THC074F3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["6", "THC074F3", "BAYHTRA336*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRA309*", "6.8/9.0", "1", "42/42", "50/50", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRZ318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRZ336*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRA309*", "6.8/9.0", "1", "41/41", "50/50", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRZ318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRZ336*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRD318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRD327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRZ337*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRZ354*", "40.6/54.0", "2", "151/141", "175/175", "—/—", "—/—"], ["460 Volts Three Phase", "", "", "", "", "", "", "", ""], ["6", "THC072*4", "BAYHTRA409*", "9", "1", "17", "20", "19", "20"], ["6", "THC072*4", "BAYHTRA418*", "18", "1", "31", "35", "32", "35"], ["6", "THC072*4", "BAYHTRA427*", "27", "2", "44", "45", "46", "45"], ["6", "THC072*4", "BAYHTRA436*", "36", "2", "58", "60", "60", "60"], ["6", "THC074F4", "BAYHTRA409*", "9", "1", "20", "20", "—", "—"], ["6", "THC074F4", "BAYHTRA418*", "18", "1", "33", "35", "—", "—"], ["6", "THC074F4", "BAYHTRA427*", "27", "2", "47", "50", "—", "—"], ["6", "THC074F4", "BAYHTRA436*", "36", "2", "60", "60", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ", "page": 201, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating(a)", "Control Stages", "Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Motor MCA", "Max Fuse Size or Max Circuit Breake"], "quantities": [null, null, null, "power", null, null, null, null, null], "rows": [["7.5", "THC092F4", "BAYHTRA409*", "9", "1", "20", "25", "—", "—"], ["7.5", "THC092F4", "BAYHTRA418*", "18", "1", "33", "35", "—", "—"], ["7.5", "THC092F4", "BAYHTRA427*", "27.0", "2", "47", "50", "—", "—"], ["7.5", "THC092F4", "BAYHTRA436*", "36.0", "2", "60", "60", "—", "—"], ["8.5", "THC102F4", "BAYHTRA409*", "9.0", "1", "21", "25", "—", "—"], ["8.5", "THC102F4", "BAYHTRA418*", "18.0", "1", "33", "35", "—", "—"], ["8.5", "THC102F4", "BAYHTRA427*", "27.0", "2", "47", "50", "—", "—"], ["8.5", "THC102F4", "BAYHTRA436*", "36.0", "2", "60", "60", "—", "—"], ["10", "THC120F4", "BAYHTRD418*", "18.0", "1", "33", "35", "—", "—"], ["10", "THC120F4", "BAYHTRD427*", "27.0", "2", "47", "50", "—", "—"], ["10", "THC120F4", "BAYHTRZ436*", "36.0", "2", "60", "60", "—", "—"], ["10", "THC120F4", "BAYHTRZ454*", "54.0", "2", "71", "90", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl", "page": 201, "orientation": "column", "header": ["Tons", "Unit Model Number", "No.", "Compressor Motors Volts", "Phase", "hp(a)", "rpm", "Amps(b)", "", "No.", "Condenser Fan Motors Volts", "Phase", "hp", "Amps", ""], "quantities": [null, null, null, "voltage", null, "power", "speed", "current", null, null, "voltage", null, "power", "current", null], "rows": [["", "", "", "", "", "", "", "RLA", "LRA", "", "", "", "", "FLA", "LRA"], ["3", "T/YHC036E3", "1", "208-230", "3", "2.7", "3500", "10.4", "73", "1", "208-230", "1", "0.2", "1.5", "2.4"], ["3", "T/YHC036E4", "1", "460", "3", "2.7", "3500", "5.8", "38", "1", "460", "1", "0.2", "0.6", "1.3"], ["3", "T/YHC036EW", "1", "575", "3", "2.7", "3500", "3.8", "36.5", "1", "575", "1", "0.4", "0.8", "2"], ["4", "T/YHC048E F3 _", "1", "208-230", "3", "3.5", "3500", "13.7", "83.1", "1", "208-230", "1", "0.4", "2.5", "6.6"], ["4", "T/YHC048E F4 _", "1", "460", "3", "3.5", "3500", "6.2", "41", "1", "460", "1", "0.4", "1", "2.8"], ["4", "YHC048FW", "1", "575", "3", "3.5", "3500", "4.8", "33", "1", "575", "1", "0.4", "0.8", "2"], ["5", "T/YHC060E F3 _", "1", "208-230", "3", "4.3", "3500", "15.9", "110", "1", "208-230", "1", "0.4", "2.5", "6.6"], ["5", "T/YHC060E F4 _", "1", "460", "3", "4.3", "3500", "7.1", "52", "1", "460", "1", "0.4", "1", "2.8"], ["5", "YHC060FW", "1", "575", "3", "4.1", "3500", "5.1", "40", "1", "575", "1", "0.4", "0.8", "2"], ["6", "T/YHC072E/F3", "1", "208-230", "3", "4.9", "3500", "19.2", "136", "1", "208-230", "1", "0.7", "3.3", "9.5"], ["6", "T/YHC072E/F4", "1", "460", "3", "4.9", "3500", "8.7", "66", "1", "460", "1", "0.7", "1.8", "5.5"], ["6", "YHC072E/FW", "1", "575", "3", "4.8", "3500", "6.9", "55", "1", "575", "1", "0.75", "2.4", "6.2"], ["6", "T/YHC074F3", "2", "208-230", "3", "5.0/2.3", "3500/2900", "14.6/7.1", "83.0/55.0", "1", "208-230", "1", "0.7", "3.5", "10.9"], ["6", "T/YHC074F4", "2", "460", "3", "5.0/2.3", "3500/2900", "6.8/3.5", "41.0/28.0", "1", "460", "1", "0.7", "2.4", "6.6"], ["7.5", "T/YHC092F3", "2", "208-230", "3", "4.1/2.4", "3500/3500", "15.9/10.0", "110.0/71.0", "1", "208-230", "1", "0.75", "4", "9.3"], ["7.5", "T/YHC092F4", "2", "460", "3", "4.1/2.4", "3500/3500", "7.1/4.7", "52.0/38.0", "1", "460", "1", "0.75", "2.8", "6.2"], ["7.5", "YHC092FW", "2", "575", "3", "3.8/2.4", "3500/3500", "5.1/3.7", "40.0/28.0", "1", "575", "1", "0.75", "2.4", "6.2"], ["8.5", "T/YHC102F3", "2", "208-230", "3", "4.5/2.4", "3500/3500", "15.6/10.0", "110.0/71.0", "1", "208-230", "1", "0.75", "4", "9.3"], ["8.5", "T/YHC102F4", "2", "460", "3", "4.5/2.4", "3500/3500", "7.8/4.7", "52.0/38.0", "1", "460", "1", "0.75", "2.8", "6.2"], ["8.5", "YHC102FW", "2", "575", "3", "4.6/2.4", "3500/3500", "5.8/3.7", "39.0/28.0", "1", "575", "1", "0.75", "2.4", "6.2"], ["10", "T/YHC120F3", "2", "208-230", "3", "5.1/2.9", "3500/3500", "19.6/13.2", "136.0/88.0", "1", "208-230", "3", "0.75", "2.7", "9.8"], ["10", "T/YHC120F4", "2", "460", "3", "5.1/2.9", "3500/3500", "8.2/6.0", "66.0/44.0", "1", "460", "3", "0.75", "1.5", "4.8"], ["10", "YHC120FW", "2", "575", "3", "5.1/2.9", "3500/3500", "6.6/4.2", "55.0/30.0", "1", "575", "3", "0.75", "1.4", "4.8"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h", "page": 201, "orientation": "column", "header": ["Tons", "Unit Model Number", "Volts", "Hz", "Motor Phase", "No.", "FLA", "LRA", "bhp"], "quantities": [null, null, "voltage", "frequency", null, null, null, null, null], "rows": [["3", "T/YHC036E3", "208-230", "60", "1", "1", "6.0", "—", "0.75"], ["3", "T/YHC036E4", "460", "60", "1", "1", "3.2", "—", "0.75"], ["3", "YHC036EW", "575", "60", "1", "1", "3.5", "—", "0.75"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h", "page": 202, "orientation": "column", "header": ["Tons", "Unit Model Number", "Volts", "Hz", "Motor Phase", "No.", "FLA", "LRA", "bhp"], "quantities": [null, null, "voltage", "frequency", null, null, null, null, null], "rows": [["4", "T/YHC048E F3 _", "208-230", "60", "1", "1", "6.0", "—", "0.75"], ["4", "T/YHC048E F4 _", "460", "60", "1", "1", "4.0", "—", "1.00"], ["4", "YHC048FW", "575", "60", "1", "1", "3.5", "—", "1.00"], ["5", "T/YHC060E F3 _", "208-230", "60", "1", "1", "7.6", "—", "1.00"], ["5", "T/YHC060E F4 _", "460", "60", "1", "1", "4.0", "—", "1.00"], ["5", "YHC060FW", "575", "60", "1", "1", "3.5", "—", "1.00"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 170. Electrical characteristics — evaporator fan motor – 60 cycle — optional belt dr", "page": 202, "orientation": "column", "header": ["Tons", "Unit Model Number", "Volts", "Hz", "Motor Phase", "No.", "FLA", "LRA", "bhp"], "quantities": [null, null, "voltage", "frequency", null, null, null, null, null], "rows": [["3", "T/YHC036E3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["3", "T/YHC036E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["3", "YHC036EW", "575", "60", "3", "1", "1.7", "13.2", "1.00"], ["4", "T/YHC048E3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["4", "T/YHC048E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["4", "T/YHC048F3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["4", "T/YHC048E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["4", "YHC048FW", "575", "60", "3", "1", "1.7", "13.2", "1.00"], ["5", "T/YHC060E3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["5", "T/YHC060E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["5", "T/YHC060F3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["5", "T/YHC060F4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["5", "YHC060FW", "575", "60", "3", "1", "1.7", "13.2", "1.00"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ", "page": 202, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "Volts", "Hz", "Phase", "hp", "FLA", "LRA"], "quantities": [null, null, null, "voltage", "frequency", null, "power", null, null], "rows": [["6", "T/YHC072*3", "Belt Drive", "208-230", "60", "3", "1", "3.4", "24.5"], ["6", "T/YHC072*4", "Belt Drive", "460", "60", "3", "1", "1.6", "12.3"], ["6", "YHC072*W", "Belt Drive", "575", "60", "3", "1.5", "1.7", "—"], ["6", "T/YHC074F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["6", "T/YHC074F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["7.5", "T/YHC092F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["7.5", "T/YHC092F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["7.5", "YHC092FW", "Direct Drive", "575", "60", "3", "2.75", "7.5", "—"], ["8.5", "T/YHC102F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["8.5", "T/YHC102F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["8.5", "YHC102FW", "Direct Drive", "575", "60", "3", "2.75", "7.5", "—"], ["10", "T/YHC120F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["10", "T/YHC120F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["10", "YHC120FW", "Direct Drive", "575", "60", "3", "2.75", "7.5", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ", "page": 203, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "Volts", "Hz", "Phase", "hp", "FLA", "LRA"], "quantities": [null, null, null, "voltage", "frequency", null, "power", null, null], "rows": [["6", "T/YHC072*3", "Belt Drive", "208-230", "60", "3", "2", "6.3", "48.0"], ["6", "T/YHC072*4", "Belt Drive", "460", "60", "3", "2", "3.1", "24.0"], ["6", "YHC072*W", "Belt Drive", "575", "60", "3", "2", "2.5", "18.2"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 173. Electrical characteristics — inducer motor", "page": 203, "orientation": "column", "header": ["Unit Model Number", "Stages", "hp", "rpm", "Volts", "Phase", "LRA"], "quantities": [null, null, "power", "speed", "voltage", null, null], "rows": [["YHC(048-060)E/F*(L,M,H,X,Y,Z) YHC(036)E*(L,M,X,Y) YHC(036)E*(H,Z)", "1 1 1", "1/35 1/35 1/35", "3000 3000 3300", "208-230 208-230 208-230", "1 1 1", "0.6 0.6 0.4"], ["YHC(072,074)**(L,M,X,Y) YHC (092,102)**(L,X)", "1", "1/35", "3000", "208-230", "1", "0.6"], ["YHC(072,074)**(H,Z) YHC(092-102)**(M,H,Y,Z) YHC120", "2", "1/15", "3350", "208-230", "1", "0.4"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Jobsite Connections", "page": 204, "orientation": "column", "header": ["A", "Zone Sensors Manual Changeover", "4"], "quantities": ["current", null, null], "rows": [["", "Manual/Auto Changeover", "5"], ["", "Manual/Auto Changeover with Status Indication LED’s", "10"], ["", "Programmable Night Setback with Status Indication LED’s", "7"], ["", "Thermostats", ""], ["A", "3 Wires, 24V, Cooling only 4 Wires 24V, with Electric Heat", ""], ["B", "3 Power Wires + 1 Ground Wire (3-phase) 2 Power Wires + 1 Ground Wire (1-phase)", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Figure 6. Cooling and gas/electric — 3 to 5 tons standard efficiency, 3 tons high efficien", "page": 206, "orientation": "column", "header": ["4” 9 1/4” 15 1/2” MM 235 MM 394 MM", "16” MM 2 13/16” 71 MM 6 1/2 3 11/16” 165 M 94 MM"], "quantities": ["dimension", "dimension"], "rows": [["SUPPLY 18” 457 MM RN TBU CONDENSATE 27 9/ 701 4 9/16” 116 MM", ""], ["1/2” THROUGH 7 MM THROUGH THE BASE THE BASE GAS ELECTRICAL (Y C MODELS _ONLY)", "4 7/8” 124 MM 5 1/16” 128 MM 9 15/16” 253 MM"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Figure 25. Cooling and gas/electric — 10 tons high efficiency — downflow airflow supply/ r", "page": 214, "orientation": "column", "header": ["3 5/8” 92 MM", "9 7/8” 17 1/2” 251 MM 17 1/2” 444 MM 444 MM RETURN SUPPLY 83 12 6 1 M/8 M” 833 83 M” M THROUGH THE BASE ELECTRICAL THROUGH THE 2 3/4” BASE CONDENSATE 71 MM 4 5/8” 6 3/8” 119 MM 163 MM", "", ""], "quantities": ["dimension", "dimension", null, null], "rows": [["4” 102 MM", "RETURN SUPPLY 83 12 6 1 M/8 M” 833 83 M” M THROUGH THE BASE ELECTRICAL THROUGH THE BASE CONDENSATE 4 5/8” 119 MM", "", ""], ["4 1/8” 104 MM", "", "", ""], ["", "5 7/8” THROUGH THE 149 MM", "42 3/16” 1072 MM", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 174. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ", "page": 217, "orientation": "column", "header": ["Tons", "Unit Model No.", "Maximum Model Weights(a) Shipping", "Net", "Corner Weights(b) A", "B", "C", "D", "Center of Gravity (in.) Length", "Width"], "quantities": [null, null, "current", null, "current", null, null, null, null, "dimension"], "rows": [["3", "TSC036G", "537", "431", "201", "155", "25", "50", "29", "8"], ["4", "TSC048G", "557", "452", "213", "159", "27", "53", "29", "8"], ["5", "TSC060G", "603", "498", "218", "140", "50", "90", "27", "12"], ["6", "TSC072H", "762", "667", "218", "186", "131", "132", "44", "21"], ["7.5", "TSC090H", "844", "751", "233", "205", "148", "165", "42", "22"], ["7.5", "TSC092H", "940", "797", "249", "235", "163", "149", "46", "21"], ["8.5", "TSC102H", "980", "879", "288", "230", "191", "170", "47", "22"], ["10", "TSC120H", "1058", "960", "320", "218", "233", "189", "40", "24"], ["3", "THC036E", "555", "481", "157", "122", "95", "107", "31", "19"], ["4", "THC048E", "787", "692", "220", "178", "132", "163", "40", "23"], ["4", "THC048F", "737", "642", "208", "177", "128", "130", "44", "22"], ["5", "THC060E", "841", "746", "241", "193", "139", "173", "39", "22"], ["5", "THC060F", "774", "679", "219", "189", "135", "137", "43", "21"], ["6", "THC072E", "943", "845", "274", "172", "186", "213", "41", "24"], ["6", "THC072F", "883", "740", "228", "219", "155", "138", "47", "21"], ["6", "THC074F", "1016", "918", "309", "207", "223", "178", "40", "24"], ["7.5", "THC092F", "1026", "928", "315", "209", "224", "180", "40", "24"], ["8.5", "THC102F", "1035", "937", "316", "212", "227", "181", "49", "24"], ["10", "THC120F", "1326", "1132", "326", "326", "258", "222", "53", "27"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ", "page": 217, "orientation": "column", "header": ["Tons", "Unit Model No.", "Maximum Model Weights(a) Shipping", "Net", "Corner Weights(b) A", "B", "C", "D", "Center of Gravity (in.) Length", "Width"], "quantities": [null, null, "current", null, "current", null, null, null, null, "dimension"], "rows": [["3", "YSC036G", "577", "472", "193", "178", "45", "55", "33", "9"], ["4", "YSC048G", "598", "492", "205", "183", "46", "58", "33", "9"], ["5", "YSC060G", "627", "522", "214", "193", "52", "63", "33", "10"], ["6", "YSC072H", "805", "710", "222", "217", "121", "150", "41", "22"], ["7.5", "YSC090H", "925", "832", "253", "225", "169", "185", "42", "23"], ["7.5", "YSC092H", "990", "847", "265", "249", "173", "160", "46", "21"], ["8.5", "YSC102H", "1028", "927", "300", "242", "203", "182", "47", "22"], ["10", "YSC120H", "1156", "1058", "345", "242", "258", "213", "41", "23"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ", "page": 218, "orientation": "column", "header": ["Tons", "Unit Model No.", "Maximum Model Weights(a) Shipping", "Net", "Corner Weights(b) A", "B", "C", "D", "Center of Gravity (in.) Length", "Width"], "quantities": [null, null, "current", null, "current", null, null, null, null, "dimension"], "rows": [["3", "YHC036E", "607", "532", "165", "137", "95", "134", "31", "19"], ["4", "YHC048E", "858", "763", "238", "200", "148", "176", "40", "23"], ["4", "YHC048F", "806", "711", "226", "199", "144", "143", "44", "22"], ["5", "YHC060E", "917", "822", "261", "218", "156", "187", "40", "22"], ["5", "YHC060F", "850", "755", "239", "214", "152", "151", "44", "21"], ["6", "YHC072E", "1025", "927", "296", "198", "205", "228", "41", "24"], ["6", "YHC072F", "965", "822", "250", "245", "174", "153", "47", "21"], ["6", "YHC074F", "1114", "1016", "334", "231", "248", "202", "41", "23"], ["7.5", "YHC092F", "1124", "1026", "340", "233", "249", "204", "41", "23"], ["8.5", "YHC102F", "1133", "1035", "341", "236", "253", "205", "49", "23"], ["10", "YHC120F", "1453", "1259", "356", "371", "289", "242", "54", "27"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 176. Factory installed options (fiops)/accessory net weights (lbs)", "page": 218, "orientation": "column", "header": ["Accessory", "T/YSC036G-060G T/YHC036E Net Weight", "T/YHC048E-060E T/YHC048F-060F Net Weight", "T/YSC072H-102H T/YHC072E/F Net Weight", "T/YSC120H T/YHC074F-102F Net Weight", "T/YHC120F Net Weight"], "quantities": [null, "weight", "weight", "weight", "weight", "weight"], "rows": [["", "3 to 5 Tons", "4 to 5 Tons", "6 to 8.5 Tons", "6,7.5,8.5,10 Tons", "10 Tons"], ["Barometric Relief", "7", "10", "10", "10", "10"], ["Belt Drive Option (3 phase only)", "31", "31", "—", "—", "—"], ["Coil Guards", "12", "20", "20", "20", "30"], ["Economizer", "26", "36", "36", "36", "36"], ["Electric Heaters(a)", "15", "30", "30", "44", "50"], ["Hinged Doors", "10", "12", "12", "12", "12"], ["Low Leak Economizer", "70", "91", "91", "91", "91"], ["Manual Outside Air Damper", "16", "26", "26", "26", "26"], ["Motorized Outside Air Damper", "20", "30", "30", "30", "30"], ["Novar Control", "8", "8", "8", "8", "8"], ["Oversized Motor", "5", "8", "8", "—", "—"], ["Powered Convenience Outlet", "38", "38", "38", "38", "50"], ["Powered Exhaust", "40", "40", "80", "80", "80"], ["Reheat Coil", "12(b)", "14", "15", "20(c)", "30"], ["Roof Curb", "61", "105", "105", "105", "111"], ["Smoke Detector, Supply", "5", "5", "5", "5", "5"], ["Smoke Detector, Return", "7", "7", "7", "7", "7"], ["Stainless Steel Heat Exchanger(d)", "4", "6", "6", "6", "6"], ["Through-the-Base Electrical", "8", "13", "13", "13", "13"], ["Through-the-Base Gas", "5", "5", "5", "5", "5"], ["Traq Dampers", "10", "15", "15", "15", "15"], ["Unit Mounted Circuit Breaker", "5", "5", "5", "5", "5"], ["Unit Mounted Disconnect", "5", "5", "5", "5", "5"]], "source": "RT-PRC023AY-EN_12202022.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAELAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAIDBAYBBQcI/8QASBAAAQMCAgQKBggEBQQDAQAAAQACAwQRBSEGEjFRBxMiQWFxgZGhsRQjMnKywSQzQlJic9HwFSVDghZTY6LhNDWS8QgXwmT/xAAZAQEBAQEBAQAAAAAAAAAAAAAAAQIDBAX/xAAmEQEBAAICAQQCAgMBAAAAAAAAAQIRAzEhBBJBURMyBWEUccHw/9oADAMBAAIRAxEAPwD0ihCEAhCEAhCEAhCEAhCEAha2v0hwnDLiqroWOH2AdZ3cM1Wa/hMpY7toKKSc8z5TqN7sz5IzcpO14TFVXUtDHxlVUxQN3yPDVyfENOcdrrhtSKVh+zA3V8dq0sgdUvMj6vjJDtMpN+8oxeWfDqtRp9o/Tu1RVPmP+nGSO9LptOtHqg29O4o7pWOb42suRmjntcM1xvYdbyTTmOabOBB6UY/LXeabE6GsANNWQTX+5ICpK892INxkd6nU2N4rRW9HxGpjA5hIbdyNTl+47shchpuEDSCnsHzxVAHNLGPMWW3peFKYWFXhjHdMUhHgQfNGpyYujoVQpeErBZrCZlTTE/eZrDwJW5pdKcDrLCHE6e55nu1D3GyNTKVtkJMcjJW60b2vbvabhKRoIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQmqirp6SPXqJ44W73uAQOoVbrtOMMprtpxJVvH3Bqt7yq7XadYpUXbTMipW7wNZ3ecvBHO8mMdEe9kbC97msaNpcbALSV2mOC0Nwarj3j7MI1/HZ4rmtXWVdc7Wq6mWc/jcSO5RwwNcDYG3MRcKud5vpbq/hHqH3bQUTIx9+Y6x7h+qrNfpDi+JXFTXSlh+ww6je4JGtA76ynA6WEhHo9K/2ZnMO57b+IUc7nb2gxtjBPGMc4Hc61k5xFM/2ZnMO57fmFK/h0jvqyyX3HC/dtTMlPJEbSRuYekWRkj+HyO+rLJfdcL921MyU0kX1kbmdYsntROxzzxCzJXAbr5KKhBtsxknW1E7RbjC4bncoeKl+kh31tPFJ06uqfBGrRSbWzQnoIcEETjY3fWU0bult2nwRxdI/nliPY4fJSvQY3/VVUTuh92n9El+G1TRfiS8b2coeCCMaFjvq6mJ3Q67T4pLsOqWi4iLxvZyh4JToy02c0g7jkgazDdpLT0FBFdGWmzgQelJLFsRWVAyc/jBueA7zRx8L/raSM9LCWn9EEGKaemdrQTSRO3scW+S2lNpfpBR24vE5ngc0tn+aYMVBJ9qeE9IDx8lGqIIoyOLmEt9tmkWRZbOlmpuE7GIbCopqWoHObFh8DbwW5peFWjdYVeGzxbzG4PHjZc4LFgQvceTG53ULo1M8o7DS6f6O1Vr1xgceaZhb47FuqXFKCtANLW089/uSArhAw6rf7NLKf7CltwfEL3bSSA77WTbU5b8u/IXE6WbSSgsIJa2MDmEhI7luKfTDSqlsJGmcD/Ng+Ysq3OWOqIXPoOEqqiyrcKB6Y3FvgQtpTcI+DTWEzainP4maw8CUameK2oWqptKMEq7CLE6e55nu1D42WzjljlbrRva9u9puEa3spCEIoQhCAQhCAWrxjHI8KZqsiNRUEXEbTaw3kraKg4tUCn0gq4pje77h56QCB3FHPkyuM8I9fpXjNQS0PFI080bbHvOa0cpknkL5nvkeftPcSVY2PilbnZw6cwsOw6mlzDNXpabKvLbb2rfF9Cxxa3z8F/y5exwUaTC6iPbEXDe3NEani0cUpphINiCD0hHF9CCDxXQjiuhTeK6FjilFQuLsnWVFRGLNkdbccwn+KSTEgRx8b/rqWN3S3knwQYaKTY+WE/iAcEoxLBjQJ/hrnfUzRS9AdqnuKalop4frIXtG8jLvTvFp2OeeH6uV7egFBr9RZbrsN2uLT0FbP0wv+ughl6S2x7wi1BJtjlhP4Xaw7ioqIK6pAs54kG6Rod5rHHQP+too+uMlp/RPTU0DGa0VRxl9jdWxUfVQNzspi31DJQTt1yDZRuLJ2BSn2Y0k8yjmoEbHPdYau2+wIFsoi4Xe9sbelM1FfgWHkiqqw5w+yD8gqni2P1NZI6OF7mRbAG+079OxaltDPKC5w1Qd+X72q6+xcptOsIpsqSgdMRsJAAUV3CZUu5MVBTwDmObiqk+hjbmH3duaFhtISPaDf30rUkZtq0P07xt4Lo5oA38MQuO9Y/xpjb7ObXEDnGo3I9yrgoo2DXdUhp5mtHKKlwy0ccbZDTTPuMyXgX7luSfTF39rFSaW469x1q24G+Nv6KSdNMWY7UD4pXbjC0+QVajxKnbFqineCBc2dtKRHVslhJE0VOT/TJzI6+dXWP0bv2t8WmtZH/10FIBuAId3Apf+NMHqMqnC3s/G2x8Nviqcwwk5ysJHNrBZLIybWFujNZsxXdXiKo0fxED0eq4p5+y42Pcbpw0FXSHjKSpdbmLHFp7wqDxbHNI2W6FMosUrcOdeGd5YNrXG4WLPpqVeYNK8eoXhgxGcEfZls/zW2puEjF4gBPBTVA36pafA28FVqPGKbF4QydrWv2X5r/JJnhNPLqXu07CVluZWfLoVNwnUrrCqw+aPeY3hw8bLb02nWAVNgaswE80rCPHYuREjfZYjZNI/VjIed1k23OTJ3ikr6SvYXUlTFOBt4t4dZSFxvCmVGF1TKuGbUqG7NXZ1HeF1nCq04jhdPVloYZW3IBuAdhVdcM/clrnukvJ0mqenUP+0LoS59pULaSzdLWHwRnm/VqamqgoKOasnJZFAwve5oNw0bdmabwnSfCcVsMPxanncfsF4Du42Kh6S8rRLFh//JJ8JXCsFwVuIRPnlkexoOq3U2kplzY8WO854T0vo+T1nJ+Pi7en2VMrfabfqzUhlWw5HI93mvMx0m0m0TrWQ0uL1BpyLxiQ67SN1nXCs2FcOddEGsxXDIKpvO+Fxjd3G48lvHLi5J7sWOb03NwZ3jznmO8HiZRZwa7ocEy/C6aTMNLD+Eqh4Rws6J4jqtkqpcNkP2ahhDe8XHerfTYpBXUvG4diFPUtOx0Tw+3cVbh43Ltx351YckwZwzjkDug5KLJQTx+1Ebbxmtk3EHNf6xoDDYA7Te/QpbKiN+w92a5tK2YuhJMStDooZhymNd2KPJhUD/ZLmdWYQ0rxiSTEtzJhErfYc147ioslJLF7cbh02Qa4x9CxxXQphjSSxBD4pY4tSzGkmNQReLSTGBtUosSSwoIVRAXwkN9oZhV+shlqMHkax7mva52u2wuetWssUeWiY95kaNR52kbHdYRXKpp2Ux1QDrnmGX7/APaiSVTtrpH9Qcf3/wCleMc0QdUl09KGiTnYTkeo8ypFZhE9JL9Pd6LnbVft2XyIyzB3rc8s0z6S37Tst11Mge0N13N1W/ecLX/VYpsOme4CmpSD/mSZnr3BSnYe2nOs+UTTc55h+q6aYJfLFIWPfHmz2NYbez9UullNGXyMu24ADMnNAGewrHEhsesc3Ozum6nkNtzlaiFVMjuKcwueQHhxtYG3WBe2ezqUJrhTyCeOJrm3ysLEKY5zW1rOM9hzRrdRCiVLzHOWgWDcrXyKlImsxWCdtpG3O4jNY9IoySAxj+gixC1r6eOZuvHYHnCjO1wdV7dcDmcM+9Z1GvMbwxMcQYmsz5g5Jb9ZxZDg73jkFpozaZrIpiyRxyjcbk9Vs1Y8Nw+prAHTRljhY2JBJHNcDZ2rN8LD+GsMEz9VznBzCHEqzyPdJRU7X5yatzvTGH4K9xADb227u1WKnw6OEhzvWSbzzdS527aaqkweWoIfKTGzxK3EVNFTR6kbQwb96XVVMNFDxk79XcOc9QVYxLF5q5+o0cXDa4aNp6yorayYvAa2Olp7Suc7Vc/mHVvXXMBAbo/RACw4pq4JhjTHisLTtDvkV33BP+xUX5LfJWO3H2nLn+l2Wkj+mNh810BUDTTk6RA74W+ZVXm/VWMfGtoxijd9LL8BXDMBqOMopIW3EjHF1huPOu+yRx1EEkMrQ+ORpY9p5wRYhUqt4J8LdN6RhFbU4bMPZF+MYO/PxXLm4/yY6df4/wBXPS8szvTmukQMdPRGUazjJfM7Rz/JZfo7R1we+ikdCRIWjla7SAczv39y3GkPBppYJDNyMUY0WBgcA4D3TbwuqVPS1+FTuiniqKOTYWvBYVwx4c8cZJlqvrZ/yHp+Tmyyyw92N1334idLo1iMWcQbM25tY2ORI2HqVu4Gy+LhAMTwWu9GlBHTkqhT6TYhDcSls4P3hYjtCtHA68//AGFETtdBLfuXXi/J5nI8Xrf8W4y+n3/e/wD3/Xf5sox7zfiCkZHaAVFnPqT0EeYUgFd3yDrXOGx5HWb+aebUyt2gOHQf1UYFLBQS21jft8nry/4T7ZWOFwclABQGtvcCx3jJF2mvpYJs3RtPSMlFkwiJ31b3N6DmFjjJI2kh17C+aRT19QafjXgP1wHMaOYEbCVFMy4TUM9kNeOgqJJA+M2exzesLexVscoF7B3O2+YO5PhzHC1wegqmlXLEksVkkoaaTbGAd7clElwcHOOW3Q4KGmkLEksWxlw2pj/p6w3tN1GdGWmzmkHcRZERSxMy08crS17GuB2gjappakFqDSy4DQvB1YzFrbeLcW+S1U2h0RdeKslb0PaHBWwtSC1WWxNKVNodVmRhZV0zmA5h8TgeyzlFq9DsSkN4pKPqcXhXwtSC1X301HP6rQ7FpDEY3UWUYDtZ79vRlsSZdDMWnc0vqKCOwAuGvd+iv5CQWqe6rpR4dBZ2uvLigH5UAHmSpbNCMPuDUTVVSRzPk1R3NsrXqhOQ0r5jyW5bzsU91Gko8EoKFurS0cUV/utzK3NNhQtrSjVH3RzrZQ0kcGY5Tt5SKqsp6SJ0k8gaBlbnJ3BRWWRNY3VY0NA3LVYjjsNLeOmtLLsLvst/Va2vxyeteY47wwbNUHN3X+i04eBG0dARdFz1ElRUSSzSF7jbM9STE9omu4E2bcd6QWnjXk3tlbuSSfW/2fMqKl0Lr4xGfxfIrveCf9hofyGeS4Dh5/m0fX/+Su/4LlgVD+Qz4QtR04+01UHTkauOwnfAPiKvyoOn2WL0p3w//oqtcv6tCwp5pUVjk81yPGkNKxU0lNXwmGrp4qmM/ZlYHDxSWlONciqjinBToxiV3Q08uHyHnp38n/xNx3WUPRXgzn0U0uhxOLEY6qlax7C1zCyQawsN4KvzXJRdye5Gvdei5z9Hf0C6k3zUKd30aT3SpIdmoh4FKBTIclAoHgUoFNByyHKhxxu09SZoj9Bp/wAtvknL5KPQn+X0/wCW3yRUiP6yXK/KG3qCdFx7LiExGfWSdY8k6CgebNI3cfBPNq/vC3WFFui6G2wbMx4uD27UosZK3MNeO9a3K9+feEtsj2/av1ouzsuF00mxpYfwlQpcGcPqpQehwspzaxw9ppPinG1MT8rgHrt4FRWglw+pi9qIkb25qK5mdiLK2azd9uvJIkgilHLja7rCJpVC1ILVY5MJp3+yHM6ior8EcfYkaevJNDROakiMvdYC5W7OCubm94t0I9GbB7I7VBr4cPHtS/8AipYaAAAAB0Inc6OK7GguuMlqMeme3CKpzHubrBoyNrZgWRdEYnpFT0RdFTgTzDIkHkt6yqrUVMtTUSSzPLnEjM82XgowOr1/v971mON0s0jnmzWkADsCm2tFMdrPyGSaFhGzfYJy4F7BMX5LOoIFl3rpOseQSTnLl9weZWHH10nWPIJN+X/aPMoibQEfxZtt5+Er0BhAtglD+Qz4QvPmHn+aN6z8JXoTCv8As1F+Qz4QtR04+0tULhDFsQojvjcPEK+qicIwtPh7t7Xj4VW+X9VWYU80qKxyea5HjSmlONKjtcnWuUDzSlE8n97000pbjyCqpU5+jS+4fJPh2SjSm8EnunyT0Zuxp6EDwclBybBWQVA8HJQKaBSgUU6Co9Af5fB7gTrTmFHoD9Bh6GoJUZ9bJ2eSdBTDD61/UPmnQUDl0XSLrN0CrrN0i6zdAu6wTcZpN1i6BYOr7LnN6jl3JTZ5W84d4FNFyLoHZMQfHGXahJ3Hn7QnW4pT6nKa4E77j5KDKcm+8EEo1tLfiELhl+q19TOZByLtzBWSc1HlKgZN+Pe4uJ1gMjsHUtXpE4jA6i206o/3BbIn1h6h81qdJT/Ip+tvxJT5VGO2R507Cc5M+cDwH7yUeM5JUZJkeBs1vkFGjj+S1w60xsa2+2wT0xGq4DPI578lH+y3qCgw8+uk6x8IWL+s/tHmVh/10nWPhCwfa/tHmUEzDj/Mm9vwleiMMywij/JZ8IXnTDj/ADEf3fCV6Mw7LC6Uf6LPhC3HTj7qSqLwlCzcNd+KQeAV6VF4TMoMM/Mf8IVa5P1qmscnmlRmHYnmlR40lrk60qM0p1pQSGlKcfVu6k00pTz6p3UUDrzeJ/ulOQuvBGfwjyTN7tPSFmmdeli9xvkipQKUCmQUsFA4ClgpoFKDkU805hRqA/Q4+i48SnQUxRH6KBuc4f7ioJLD61/UPmnQVHafXP8AdHzTocqHboBSLrIKBd0XSbougVdF0m6LoM3RdYui6BEpyZ74WSUiY5M98LJKKSTmVHlKeJzUeV2aBon1h6h81qNJjbA5feb5ral3rD1D5rUaTE/wV/vt81Ks7VKO9un9/vNKYSXv97v2d6bZsH7shhJlkAG1yy0cmNw/q+SaOTG33bEuY2Duc229iQ+3Fs6lQh2c8nWPhCMi5vVn3lGXHyE7x5BIv63+0fNESsNN8Qv0O8l6QoRbDqYf6TfILzbhp+mn3XeS9J0f/QU/5bfJajrxfJ5UThPypcLP+s8f7Ve1ReFEWw3DXbqkj/YVW+T9aozDkE+1yiMdkE81yy8SU1yda5RmuTrXIqS1yy93qn+6Uy1yW4+qd7pVD4N1HdiWH0tJTS1Uj6JlgA6+u3Zz2FwOmydYcgtHj1BUYho2yKlj4yVpDtUEAkWOy+SlWLPTuZVwCekmiqoTmHwvDx4LIJC4aybEsExB1vScPqL82sxxt8Xkuj45pxWYDisUEtJHXUr42O5btWQE7bO5+0dqL7VtBSgVpcK0twPGJY4Yp30tVIDaGUXuRtAcMit2YX6mu2z2feYdYeCHTIKZoz6j+9/xFZDxrat89tk3SH1TvzH/ABFESWn1zvdHzToco7T64+6PMp0FA4Cshybus3QOXRrJu6zdAu6zdN3WbqhV1m6RdYugxO7Jnvt81kuTNQeSz32+aUVFBKjSuzTpOZUac2VDZPrD1D5rUaSuJwdw/G3zWzL+Wc+YLUaSuH8HN/8AMb81mrFXYb2N8t/7+SzGfWSDYC8k9P76Uhh2LDD62QAfaOVv34qNFzuuHdR8kknkDoCTI7bnzHPsSb5BVGb+tk6x5BJafWk81h81gn1jz0jyCwPrD1BBIw0/S+x3kvS9J/0UHN6tvkvMuHH6WOp3kvTlMCKWIHbqC/crHXi+Tio/CmP5FQO3VYH+xyvC51wo45hj6SlwllbE/EG1AlMDDdzWhrgSbbNo2rTef61SY3ckdSeaVFjdyR1J9husvGkNcnWuVYp9M8HkxOeglqPRqiGQxkTckOINsjsVhjkDmhzSCDsI50XSW0pwnkO6io7XJ0G7T1Ih2J3IaegIpT9GZ++dNwu9Uz3QlUxtAOs+ZRTlRTU9bCYaqCKoiP2JGhw7itPpBolTY84TCd1PUNaGNNtZlhfIjLfv5lugUsOQnhRMC0SxXBdLKCaWNs1PGXB00TgQOSdoNiObYFXqzG8UwXSSvfh9fPTWqH3a1/J9o7WnLstddfDlCxHBcMxcfTqKKZw2PtqvHU4Z+KNe77ajQ3TSsx6olpcSpqZ8sTA4SsvG92ewjMDerNShwidrt1SXuNr3tck2utXhWj1Dg1ZLPRgsEjNQt5hndbWN2b/eKJf6OA+uPu/NOgpgH139vzTgKIdus3TWss6yBd1kFN3WQVQ5dZum7o1kDl1glI1lguQJqDyGfmN80slMVLuQz8xvmEsnaoME5qLVODRcmwCfJzUSpINgcwimMg9xH2rFanSR38p2/wBRvzW0J5XYtRpG7+VD8wfNSrFZYSchtP760ph5clhzm/7/AFTbTzeH/H6rIPLkH4iisOd7Rvzbb9B51gHILF7XPPv7DzpN8kGSfWP6/kENcCepIJ5Tuvd0BYB5Z7ED9C605O5rvkvUMItBGPwjyXluhdeVw28k+YXqWP6tvUFY68Xyp3CziNXhXBxX1dFPLBK10Y14narrF4Bse3PouvNmGY1EyubLK3UmBzLjdru3avWWkeAUmk+BVGFVrpWQzgXdE7Ve0g3uCuCaTcBGO4Q59Rg0rcWphnqAaswHu7Hdh7FpeTHaVRytqqWOaFzZA7Ihjg4tPTZSWkg55LlMctfgte5l56Sdhs5pBY5p3EKzUXCEYTHHi0DZmvNmyMyf+iaee41B0h0BqqisqaykMdSJ5HSll9SQXN7C+R8FE0P/AIlg+ldHQSVFRHBM5zX00txazSb2PmF0iirKHE2B9BVskJ/puNnDsTz4RxjDLEC+M3aXNzaejconuvSU0p1pyUZrk61yiFwu9Sz3Ql059V/c7zKYgPqGe6EuA+rPvO8yipQclhyYDksFEPhyUHJgOSw5FPAqoY1po/CsYdSNhtGx13yWucxuVsDlU9JdGXYnPJV01jIDZzDz5DYi4635WXC8SixSmZURc4II3HLwzup4Kq+h2G1OGUszagObxjrtaeYCwVlBQvZ26Lpu6zdEOArOsmrrN0Dmsi6RrIuqF3WL5pN1i6BNSfVt/Mb8QSyUxUu9W38xnxBOEqDBOa1+I1cVLGHSEkk8lrdrj0KYXZqq6WyFtXQ2c5vt5tNjzLWM3Snv4pK6UPeWMjcQA0Z8+/5pvSM/ysD/AFB5FaB1S+asYXONg8ZX6Vu9IzfDR+YPIrfLJNaTGq405gJTTd8nWU0DfpHf/wAJYdy3j8Ry2ri6ME+1bPx5ikg5oOdxt29PMUkHMIAnN3Wk3zPYsF1nO3360NuXX5kDlG/inPeRfUaXW6iF6fwjE6fGcGpMSpHa0FVE2Rh6CNh6RsXlDFMVhoSKbWvNNyCANnPbr8l6Y4PaX0Pg6wKK1iaRkhG4uGsfiVjtxS9rGhCFp1aXSDRDAtKIOLxbDoqhwFmy21ZG9ThmuN6X/wDx7qeJdJgFZ6UxrtdsE9myN6A7Y7tsu/IRm4yvFmK4Xi+A4vTxVEFTRTsuJI3tLefI/wDIVmwrTutpI2xVrRVxAbX7R2r1BimDYbjdKafE6KGri5hI29ukHaD1LlGlPALTzl9Ro7V8S/b6NUG7eoO2jtv1o5ZcbQUWkmDV7Gn0kUcjzYMmNgT0FbMBzZNXaAA7WGYIPSuUaVaJYzgTfRcToJqZ+tkXDkPt912w9hTWC1uk2EU4kw2qc+C+dPI/W8OZTTlcXcMLo4/8OTV83Ljbdjtg4oi1iefO618JsHDc53mudYdp3Fqei4rA+A6wI1ydXWGzoPar9QzMqsObWRO14XuOYztmoWaTA5VqXT/CaLHqnC68vpXwP1BKRrMdkDzbNqsWYNiqRj+grq3FKvEYWx1XpJDnRPOq5uVuSdh2dCRJpeqWsgrIBNTTRzxu2PjcHDwT4K4hLhtdo5LJUYfWVOHzRgudDJdusBu5j4rsWFVD6rB6KokN5JYGPcd5LQSrZoTw5Jjd6yX3vkFgOVD4ScYxTCaeldh9RJTxyTHjHxmxJDW2F+9Qk26DretHUfkl6yq+hGkMukOAx1FRb0mFzopSBYOIsQe0FWUFA6HLN01rLIciHNZZ1k3dZugXrLOsm7ougcusXWGescWsILhnqg59yDcZEWVDVU71TfzGfEE4XJiqPqm/mM+IJwlQJc5VHTF9qig6df5K1OKrelOHVNcaV9MwP4pztYawBztn4LWN1RXYwXVAA5nfNb/SI/y0fmDyKMOwltI4yzWfKcwOZv8Aym9IHfy4Z/1B5Fa5MpejGaV4G4vt8UrW9a4beUelNjf8v1WSfWuz+0ef9FybZJ5RHQfJIJsP2Eq9nHO2R57cybAJOQQAbrPdfIX6kxV1ZpbxMcxsxAIJ2Rt+8fkE7UVDaYckAyuBcAdgA2uPQPFV/CsIxXTzSpmBYQ1zhI680ztgHO5x5gFqQk22eiWiUvCDptT0+GMkbR0udTWOuQGnInrPN0r13SU0VFRQUsDdWKCNsbBuaBYeAWl0M0Pw3QnR2HCsOYMgHSykcqV9s3H5DmC36r04zU0EIQjQQhCAQhCBmsoqXEKV9NWU8VTA8WdHKwOaewrmekXAhhdW59To/UvwqoOYicS+Enzb49S6khEsl7eWtJdDsawG7NIMG46mByqouWw9bhs7Vo8Hnn0fqCcIqpeLmN+KccgQvYD2NkYWPaHNcLEEXBComkHBFo7jEpqaON2F1e3Wp/qyelmzusq5Xj+nL8P06hmtFitOGPGRe3JWOmkpq+MPoqlkoP2b8r/laHH+DzHdHGvklpG11JtM9ONa3WLXHl0qsOZ6LGZ6OV8D2C5aDcFPa42adBq6OGqidT1lOyaM7WSNBHilwRx08DIYmhkcbQ1rRsAGwKn4bp3UwepxCMTxjK7tv6/vYrVRYpheKNBpqlsb/uPOXf8ArZY0lliWCoNfh1Ji9NUUdbCJYXkEg5EGwsQeYqbKx0Dg14sXbOnqVG090lxDAZadtE4xtlJMkgaHHIDLPrQi14Lg1FgFI2joGObGXOeS52sXE2zJ7FtNZVnQ/SP/ABHhInkDRUQuMcursOVw4dYVhDri4NwedQPXWdZNayzrIHdZZ1k1rIDkD2smqp1qZ/UjWTVU76M9UNQ4jTejiFzIpZWOsBIeLIF87HZs6WpzFcYgwlsIDpJuMexmpI05Am1w47usqtzn17/eKhV73GCBhcSBOwgXy9oLv8MbXWpdeBpBuC9h/wBwThKhh18MgPTH8QUhxXBpguzUWoOxPOcotQ7MKoZLsytRjzvoIH4x5FbQlafHT9EA/GN+4qVqNEOrw/VBPrX5/a3rOrq82fUAsWvM/Pn3/oilsYXG5BDcxu5k3UTx0seuRrufkxm/pP4QnqiaOnpw6UGx5LGN2uPR8yq9I+oxOvbSUrXVFTMdQMYPadsDGjcrIdsQRYhpHi8eF4ax1VU1TwOT9s9O5oXp7g90AoNBMD4iFrJK+os6qqAM3u3D8I5u9a3gs4NYNB8J9JrAyXGapvrpBmIh/ltPmecroCr0YYaCEIR0CEIQCEIQCEIQCEIQCEIQCq2kXB3o/pGHPmpfRalw+vp+Q49Y2HtCtKESzfbz1pRwM6QYY59Rhz24rTjO0Y1ZQPd5+wlc9c2qw+pLHtlp5WGxBBa5vWF7HWk0g0PwTSeHVxOhZJIBZszeTI3qcPI5KaYuH085YVpnW0BayZwniGwOANuxTK2Sn0rpZIapzNV7tZpiZqvjFrZNJN+wlWjSXgNraTWqMBqRWxjPiJbNk6gdh8Fzero67Cqg0tdSzU0zMtSRpaR3p/tzuOlv0OwGlwCnnp6eq9JfI/Wc61srZZKVgdJWUeJ1gqGubG8Asz5G3msbXt+EHrVZwXSSooatrjyyG2DiLkDr6lbMO0pwuvneJw6KV9hkbdw2eSac7tt9YI1ksU4mBdTSNmA2gZOHWNqZcC02cLLKKhpHp4/RvSX0KekE9KYmv1mmzxe9+g7FucH0vwbGwBS1jBKf6UnJd3Hb2KLjOisOJ4uzFGvb6SyPi9SVutGR5g57c+pVTFtDqQnXqKWTD5P8+HlRE9mztstSSnh1DWSZgZIXNbtKoOhEuI0WkdThFXiPp0EdMJYzrawFyLZ9XMr7rKWaFdqoZIqlwe3V1jkTsPaoNexzGQhwI9awj/yCtdRTxVUZZK0OaeYrUT4CXPYYZ3BrXX1H5jv2rpM/GmdNq0/yqDrZ8QUlxUTVdFh0cb7azSwG3vBSHFc1Ic5Rag5hPOKi1BzCqK9plVVNPo5I2jD+One2EFm0X3eXajEI3xYRTwyEvkYI2uO25DTdblxyWtxJofGQTkHNPmi7aTUc21xa/UE458dOx80xOprWAb7Tz90dPklPMMEb55nFkTNpyudzR0quYni8klXcENkzDGjZC39TvSRezOJ19RPW6gvxzuQGtF9UXyaP3mu/cEXBeNGKVmN4xEHYxO31cbs/RmHm948+7ZvWr4IeC30R8Wk+OQD0ggOoqd4+rFvrHD7x5hzbduzs6r0YY680IQhHUIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAKBi2CYbjtIabE6KKqi5g9ubeo7R2KehBx/SPgPaXPqNHqzUO0U1Qcux/wCo7Vy/GdHMZ0cqxHidDLTvvdriLtd1OGRXrBNVVJT11M+nqoI54XizmSNDmnsKMXCfDx3iOM4u3HIZ6Gpkp5GxtBAceYnmVpw7hOmpy2DHqVlTHsFRELE9P7uuq6RcC2EYlrS4VM6gk28U8cZF2c7e9c1x3RHG9GITFimGNnom5CZg1mW94bO1a7cMsLPhaMOxDCcciEmF10byf6bzY9SdlhlgdqyMLesLk7cFpHymow2rlop7XA1rWPXsK2OH8IGkuj8rKXF6YVtNcDWLb5b/AP1ZZuLGvpeIcKoKfEXV0FLHFUvbqOewausL3zGzmUzWRT1+F4i0FsnoshFxc6zD27R2pyainhaH6ofGdj2HWae1SyxNkayNZNXRrKDFU71H9zfiCcc5R6k+o/ub8QTjnIEvcolQ7YnnuUSodsVZIc7JarEp42xvMkgY2PVc4nmGezeVLqqmKmgdJK8Na3aua6S49JLVktcWucOSy/sgXsT05o3jNpGI496bVPZE0t4nkxt5mX2k73LqHA7wXHE549J8dg+iNOtSU7x9cR9t34b7N/Vt0fAtwZVWkzWYljLNTBIZjI2EtsaiTnF9urln3b16bYxkcbY2NDGNADWtFgBuCr0Y4fJSEIR1CEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCw9jZGFj2hzXCxBFwVlCCkaScFOj2PB0sEP8MquaSnaA09bNh7LLlukPBvpLgEbnGAYjSNv62AF4A6W7R2L0ShGLhK8i+mT0ttSzT0ZEWWwh4QqjBXsfK54bIbEMHiRsXofSLQPR/SZrnV1C1tQRYVEPIkHaNvbdcc004CMWjp3PwiZuIwtOs1ttSVvZsd2G/Qruud42woNJcLxiFj5mCJzxcSRbD1t/RTZaS0Jmp5W1EQzLmZkDpG0Lj76CqwuB1BVGeimibYnULXsPUc0/geleKU4ez0r0jiXaokzGsEuq5eyulVDiYL8xLSP/ACCcc5VwaasxCnZFWFkL2kXfqAF1js1tngtlHiUT4Q4uc4H7TRcHuWdJrXaU92XaoFbUMhYXyPDGNzJJWJ8Up42m5flvbqjvNgqljGkFPVycWG8aGm7WA3bfed/VsV0km6g4/jvGNfKXFsP9Nh5+kqZwUcGVVp9jnp1cJIsIp3h0smwvO3UHSfAdij6FaDYjwjaXcQSY6KB2tNKRcMbfb1nYB8gvWmDYNQ4BhEGG4dA2CmgbqtaNp3knnJ5yj0YYpFHR0+H0UNJSQsgp4WhkcbBYNA2AJ5CEdghCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEGsxnR3CNIabiMUoIapvMXN5TepwzHYuVaR8A4aHzaOVoHP6NU5dzx8x2rtCESyV5A0g0exbR+Y02KUM1K++Wu3ku6nDI9i1EbpGGzHPb1Gy9n1tDSYjSvpq2miqYHizo5WhzT2FcG4QdFMEwTGdXDqFtO0n2Q9xHcTkkjlljry5c9srxd2s/dc3W20U0OxXSjFmUuH0xOfrJXCzIhvcflzrpvB/otguLVjRXULZwBexe4DuBXZqKgpMNphT0VNFTQt2MiYGjwV2mOG/LV6I6KUGh+BR4dQtub680pFnSvO1x+Q5gt4hCjvJoIQhAIQhAIQhAIQhB//Z", "photoSource": "RT-PRC023AY-EN_12202022.pdf p1", "docs": [], "points": [{"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciCoolResetEn", "note": "SNVT switch _ · Cooling Reset Type Status"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · Manufacturer-defined(a)"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciDADewpointSP", "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciDaytime", "note": "SNVT temp p _ _ · Daytime Warmup Initiation Setpoint"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDevBuildNum", "note": "U16 · Device Build Number"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "UCPTdeviceConfig · Manufacturer-defined(a)"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · Software Major Version"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · Software Minor Version"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciDuctStatSP", "note": "SNVT press p _ _ · Duct Static Pressure Setpoint"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciEconConfigTyp", "note": "UCPT econo config type _ _ _ · Economizer Decision Method(a)"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciEconVent", "note": "UCPT OA type _ _ · Economizer Type Identifier(a)"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciERFrostAvodSP", "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a)"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciExhRet", "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type(a)"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciExhStartPos", "note": "SNVT lev percent _ _ · Exhaust Enable Position Setpoint"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciHeatResetEn", "note": "SNVT switch _ · Heating Reset Type Status"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciHvacType", "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SNVT str asc _ _ · Location Label"}, {"inst": 24, "type": "NCI", "unitDisp": "—", "name": "nciMinOAFlowSP", "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint"}, {"inst": 25, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SNVT time sec _ _ · Minimum Send Time"}, {"inst": 26, "type": "NCI", "unitDisp": "—", "name": "nciOAEnthSP", "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint"}, {"inst": 27, "type": "NCI", "unitDisp": "—", "name": "nciOAMinPos", "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position"}, {"inst": 28, "type": "NCI", "unitDisp": "—", "name": "nciOATSP", "note": "SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint"}, {"inst": 29, "type": "NCI", "unitDisp": "—", "name": "nciPreheat", "note": "UCPT heat type _ _ · Preheat Type Identifier(a)"}, {"inst": 30, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SNVT time sec _ _ · Receive Heartbeat"}, {"inst": 31, "type": "NCI", "unitDisp": "—", "name": "nciReheat", "note": "UCPT heat type _ _ · Reheat Type Identifier(a)"}, {"inst": 32, "type": "NCI", "unitDisp": "—", "name": "nciRetFanPressSP", "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"}, {"inst": 33, "type": "NCI", "unitDisp": "—", "name": "nciRefrigType", "note": "UCPT refrig type _ _ · Refrigeration Type Identifier(a)"}, {"inst": 34, "type": "NCI", "unitDisp": "—", "name": "nciSetpoints", "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint"}, {"inst": 35, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SNVT time sec _ _ · Send Heartbeat Time"}, {"inst": 36, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2Lim", "note": "SNVT ppm Space _ · CO2 High Limit"}, {"inst": 37, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2LowLm", "note": "SNVT ppm _ · Space CO2 Low Limit(a)"}, {"inst": 38, "type": "NCI", "unitDisp": "—", "name": "nciSpaceDehumSP", "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint"}, {"inst": 39, "type": "NCI", "unitDisp": "—", "name": "nciSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidification Setpoint"}, {"inst": 40, "type": "NCI", "unitDisp": "—", "name": "nciSupplyFan", "note": "UCPT fan type _ _ · Supply Fan Type Identifier(a)"}, {"inst": 41, "type": "NCI", "unitDisp": "—", "name": "nciUntryType", "note": "UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nviApplicMode", "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nviBldgStaticSP", "note": "SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv)"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nviBldgStatPress", "note": "SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nviCWFlow", "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "viDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nviDADewPointSP", "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv)"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nviDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nviDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nviDehumEnable", "note": "SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nviDuctStaticSP", "note": "SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv)"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nviDuctStatPress", "note": "SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nviEconEnable", "note": "SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nviEmergOverride", "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nviHumEnable", "note": "SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nviMinOAFlowSP", "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nviOAMinPos", "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nviOccManCmd", "note": "SNVT occupancy _ · Occupancy Input · 입력(Recv)"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nviOccSchedule", "note": "SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nviOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nviOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nviPriCoolEnable", "note": "SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nviPriHeatEnable", "note": "SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nviRTUConfig", "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nviSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nviSpaceDehumSP", "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nviSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv)"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nviSpaceRH", "note": "SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nviSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoAlarmMessage", "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoApplicMode", "note": "SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥"}, {"inst": 74, "type": "NV", "unitDisp": "—", "name": "nvoBldgStatPress", "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥"}, {"inst": 75, "type": "NV", "unitDisp": "—", "name": "nvoCondCap", "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoCoolPrimary", "note": "SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 77, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"}, {"inst": 78, "type": "NV", "unitDisp": "—", "name": "nvoCWFlow", "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥"}, {"inst": 79, "type": "NV", "unitDisp": "—", "name": "nvoCWPump", "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥"}, {"inst": 80, "type": "NV", "unitDisp": "—", "name": "nvoCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 81, "type": "NV", "unitDisp": "—", "name": "nvoDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 82, "type": "NV", "unitDisp": "—", "name": "nvoDehumidifier", "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥"}, {"inst": 83, "type": "NV", "unitDisp": "—", "name": "nvoDischAirTemp", "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 84, "type": "NV", "unitDisp": "—", "name": "nvoDuctStatPress", "note": "SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥"}, {"inst": 85, "type": "NV", "unitDisp": "—", "name": "nvoEconEnabled", "note": "SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 86, "type": "NV", "unitDisp": "—", "name": "nvoEffDADewPtSP", "note": "SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 87, "type": "NV", "unitDisp": "—", "name": "nvoEffDATempSP", "note": "SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoEffDuctStatSP", "note": "SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 89, "type": "NV", "unitDisp": "—", "name": "nvoEffectOccup", "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥"}, {"inst": 90, "type": "NV", "unitDisp": "—", "name": "nvoEffSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoEREABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 92, "type": "NV", "unitDisp": "—", "name": "nvoERLvgExhTemp", "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"}, {"inst": 93, "type": "NV", "unitDisp": "—", "name": "nvoEROABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoERPreheat", "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥"}, {"inst": 95, "type": "NV", "unitDisp": "—", "name": "nvoERStatus", "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"}, {"inst": 96, "type": "NV", "unitDisp": "—", "name": "nvoExhDamper", "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoExhFanOnOff", "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 98, "type": "NV", "unitDisp": "—", "name": "nvoExhFanStatus", "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 99, "type": "NV", "unitDisp": "—", "name": "nvoFDD", "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoHeatCool", "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoHeatPrimary", "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"}, {"inst": 102, "type": "NV", "unitDisp": "—", "name": "nvoHeatSecondary", "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoHumidifier", "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 104, "type": "NV", "unitDisp": "—", "name": "nvoLocalCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 105, "type": "NV", "unitDisp": "—", "name": "nvoLocal