DSPress", "note": "SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoLocalOARH", "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoLocalOATemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 108, "type": "NV", "unitDisp": "—", "name": "nvoMATemp", "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoOADamper", "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoOADewpoint", "note": "SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥"}, {"inst": 111, "type": "NV", "unitDisp": "—", "name": "nvoOAEnthalpy", "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoOAFlow", "note": "SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 114, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoRATemp", "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoRetFanOnOff", "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 117, "type": "NV", "unitDisp": "—", "name": "nvoRetFanPress", "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoRetFanStatus", "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 119, "type": "NV", "unitDisp": "—", "name": "nvoRTUStatus", "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥"}, {"inst": 120, "type": "NV", "unitDisp": "—", "name": "nvoSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"}, {"inst": 121, "type": "NV", "unitDisp": "—", "name": "nvoSpaceEnthalpy", "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 122, "type": "NV", "unitDisp": "—", "name": "nvoSpaceRH", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 123, "type": "NV", "unitDisp": "—", "name": "nvoSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 124, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥"}, {"inst": 125, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥"}, {"inst": 126, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmC", "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥"}, {"inst": 127, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥"}, {"inst": 128, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥"}, {"inst": 129, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmF", "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥"}, {"inst": 130, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC1", "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC2", "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC1", "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC2", "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 135, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC1", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 136, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC2", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 137, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp1", "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 138, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp2", "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 139, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 140, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 141, "type": "NV", "unitDisp": "—", "name": "nvoSupFanOnOff", "note": "SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 142, "type": "NV", "unitDisp": "—", "name": "nvoSupFanStatus", "note": "SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 143, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)"}, {"inst": 144, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥"}, {"inst": 145, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥"}, {"inst": 146, "type": "NV", "unitDisp": "—", "name": "nvoUnitStatus", "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥"}, {"inst": 147, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥"}]}, {"vendor": "Trane", "model": "Symbio™ 700 — Precedent® and Axiom™ Rooftop WSHP (LonTalk) · SCC 프로파일 (실내 쾌적 제어)", "name": "Symbio™ 700 Precedent® and Axiom™ Rooftop WSHP · SCC 프로파일 (실내 쾌적 제어)", "cat": "HVAC.AIR.RTU.WSHP", "tag": "rooftop", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 137점 · 펌웨어 BAS-SVP086*-EN Profile Definition and Ne", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "models.", "page": 22, "orientation": "column", "header": ["Typical 5 ton THC060E", "OA Conditions", "RA conditions"], "quantities": ["capacity", null, null], "rows": [["2000 cfm Total Supply Airflow", "Part load day and raining", "75ºF db"], ["800 cfm Outside Air (40%)", "68ºF db", "63ºF wb"], ["1200 cfm Return Air", "67ºF wb", ""], ["0.34” External Static Pressure", "95% RH", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 5. General data — 3 to 5 tons — standard efficiency", "page": 29, "orientation": "row", "header": ["", "3 Tons", "4 Tons", "5 Tons"], "quantities": [null, "current", "capacity", "efficiency", null, "airflow", "capacity", "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", null, "power", null, null, null, null, null, null, null, null, null, null], "rows": [["", "T/YSC036G3,4,W", "T/YSC048G3,4,W", "T/YSC060G3,4,W"], ["Cooling Performance(a)", "", "", ""], ["Gross Cooling Capacity", "37,000", "49,000", "60,000"], ["EER/SEER(b)", "12.0/14.0", "12.0/14.0", "12.0/14.0"], ["EER2/SEER2(c)", "10.6/13.4", "10.6/13.4", "10.6/13.4"], ["Nominal cfm/AHRI Rated cfm", "1,200/1,200", "1,600/1,600", "2,000/2,000"], ["AHRI Net Cooling Capacity", "36,000", "48,000", "58,500"], ["System Power (kW)", "3.00", "4.00", "4.88"], ["Compressor", "", "", ""], ["Number/Type", "1/Scroll", "1/Scroll", "1/Scroll"], ["Sound", "", "", ""], ["Outdoor Sound Rating (dB)(d)", "79", "80", "81"], ["Outdoor Coil", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.63", "0.63", "1.00"], ["Face Area (sq. ft.)", "10.50", "10.50", "11.90"], ["Rows/FPI (Fins per inch)", "1/23", "1/23", "1/23"], ["Indoor Coil", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.63", "0.63", "0.81"], ["Face Area (sq. ft.)", "6.98", "6.98", "8.15"], ["Rows/FPI (Fins per inch)", "2/16", "2/16", "2/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/22", "1/22", "1/22"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "3,600", "4,050", "3950"], ["Motor HP", "0.25", "0.33", "0.40"], ["Motor RPM", "1,100", "1,100", "1100"], ["Indoor Fan", "", "", ""], ["Type (Standard)", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal"], ["No. Used/Diameter (in.)/Width (in.)", "1", "1", "1"], ["Drive Type/No. Speeds/RPM", "11x11", "11x11", "11x11"], ["Number Motors", "Direct/5(e)", "Direct/5(e)", "Direct/5(e)"], ["Motor HP", "0.75/1.5", "1.0/1.5", "1.0/1.5"], ["Motor Frame Size", "48", "48", "48"], ["Filters(f)", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(2) 20x35x2", "(2) 20x35x2", "(2) 20x35x2"], ["Refrigerant Charge(g)", "", "", ""], ["lbs of R-410A", "3.2", "3.5", "4.8"], ["Heating Performance (Gas/Electric Only)(h)", "", "", ""], ["Heating Input", "", "", ""], ["Low Heat Input (Btu)", "80,000 / 56,000", "80,000 / 56,000", "80,000 / 56,000"], ["Mid Heat Input (Btu)", "100,000 / 70,000", "100,000 / 70,000", "100,000 / 70,000"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 6. General data — 6 to 10 tons — standard efficiency", "page": 31, "orientation": "row", "header": ["", "6 Tons", "7.5 Tons", "7.5 Tons", "8.5 Tons", "10 Tons"], "quantities": [null, "current", "capacity", "efficiency", "airflow", "capacity", null, "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "T/YSC072H3,4,W", "Single Compressor T/YSC090H3,4,W", "Dual Compressor T/YSC092H3,4,W", "T/YSC102H3,4,W", "T/YSC120H3,4,W"], ["Cooling Performance(a)", "", "", "", "", ""], ["Gross Cooling Capacity", "75,000", "92,500", "94,800", "107,200", "116,000"], ["EER(b)", "11.2", "11.2", "11.2", "11.2", "11.2"], ["Nominal cfm/AHRI Rated cfm", "2,400/2,100", "3,000/2,400", "3,000/2,325", "3,400/2,720", "4,000/4,000"], ["AHRI Net Cooling Capacity", "71,000", "87,000", "90,000", "102,000", "113,000"], ["IEER (T/Y)(c)", "12.9 / 12.7", "12.9 / 12.7", "12.9/12.7(d)", "12.9 / 12.7(e)", "12.9/12.7"], ["System Power (kW)", "6.36", "7.77", "8.04", "9.11", "10.09"], ["Compressor", "", "", "", "", ""], ["Number/Type", "1/Scroll", "1/Scroll", "2/Scroll", "2/Scroll", "2/Scroll"], ["Sound", "", "", "", "", ""], ["Outdoor Sound Rating (dB)(f)", "89", "89", "91", "88", "88"], ["Outdoor Coil", "", "", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Face-split", "Face-Split", "Face Split"], ["Tube Size (in.)", "0.71", "1.00", "0.71", "1", "1"], ["Face Area (sq. ft.)", "16.91", "16.91", "17.31", "20.77", "20.77"], ["Rows/FPI (Fins per inch)", "1/23", "1/21", "1/23", "1/21", "1/20"], ["Indoor Coil", "", "", "", "", ""], ["Type", "Lanced", "Lanced", "Lanced", "Lanced", "Lanced"], ["Configuration", "Full Face", "Full Face", "Face-split", "Intertwined", "Intertwined"], ["Tube Size (in.)", "0.3125", "0.3125", "0.3125", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "9.89", "9.89", "12.36", "12.36", "12.36"], ["Rows/FPI (Fins per inch)", "3/16", "4/16", "3/16", "4/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/26", "1/26", "1/26", "1/26", "1/26"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "6,037", "6400", "6600", "6680", "6800"], ["Motor HP", "0.70", "0.70", "0.70", "0.70", "0.70"], ["Motor RPM", "1,100", "1,100", "1,100", "1,100", "1,100"], ["Indoor Fan", "", "", "", "", ""], ["Type", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal(g)", "FC Centrifugal(g)", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "1/12x12", "1/12x12", "1/15x15(h)", "1/15x15(h)", "1/17.7x6.17"], ["Drive Type/No. Speeds/RPM", "Belt/Variable/1,750", "Belt/Variable/1,750", "Belt/Variable/1,750(i)", "Belt/Variable/1,750(i)", "Direct/Variable(f)"], ["Motor HP (Standard/Oversized)", "1.0/2.0", "1.0/3.0", "1.0/3.0(j)", "2.0/3.0(j)", "3.45/-"], ["Motor Frame Size (Standard/Oversized)", "56/56", "56/56", "56/56", "56/56", "—/—"], ["Filters(k)", "", "", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(4) 16x25x2", "(4) 16x25x2", "(4) 20x25x2", "(4) 20x25x2", "(4) 20x25x2"], ["Refrigerant Charge(l)", "", "", "", "", ""], ["lbs of R-410A", "5.5", "7.5", "3.8/3.6", "5.9/4.0", "5.6/4.4"], ["Heating Performance (Gas/Electric Only)(m)", "", "", "", "", ""], ["Heating Input", "", "", "", "", ""], ["Low Heat Input (Btu)", "80,000", "120,000", "120,000", "120,000", "150,000/105,000"], ["Mid Heat Input (Btu)", "120,000", "150,000/105,000", "150,000/105,000", "150,000/105,000", "200,000/140,000"], ["High Heat Input (Btu)", "150,000/105,000", "200,000/140,000", "200,000/140,000", "200,000/140,000", "235,000/164,500"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 7. General data — 3 to 5 tons — high efficiency", "page": 33, "orientation": "row", "header": ["", "3 Tons", "4 Tons", "4 Tons", "5 Tons", "5 Tons"], "quantities": [null, "current", "capacity", "efficiency", null, "airflow", "capacity", "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", null, "power", null, null, null, "dimension", "speed", null, "power", null, null, null, null, null], "rows": [["", "T/YHC036E3,4,W", "T/YHC048E3,4,W", "T/YHC048F3,4,W", "T/YHC060E3,4,W", "T/YHC060F3,4,W"], ["Cooling Performance(a)", "", "", "", "", ""], ["Gross Cooling Capacity", "37,600", "49,930", "49,930", "61,000", "61,000"], ["EER/SEER(b)", "E3,4= 12.7/15.0 EW=12.0/14.4", "14.2", "13.2/15.0", "14.2", "12.85/15.0"], ["EER2/SEER2(c)", "11.7/14.1", "—", "11.7/14.1", "—", "11.7/14.1"], ["Nominal cfm/AHRI Rated cfm", "1,200/1,200", "1,600/1,600", "1,600/1,600", "2,000/2,000", "2,000/2,000"], ["AHRI Net Cooling Capacity", "37,000", "49,000", "49,000", "60,000", "60,000"], ["System Power (kW)", "2.99", "3.67", "3.67", "4.67", "4.67"], ["Compressor", "", "", "", "", ""], ["Number/Type", "1/Scroll", "1/Scroll", "1/Scroll", "1/Scroll", "1/Scroll"], ["Sound", "", "", "", "", ""], ["Outdoor Sound Rating (dB)(d)", "81", "87", "87", "87", "87"], ["Outdoor Coil", "", "", "", "", ""], ["Type", "Lanced", "Lanced", "Microchannel", "Lanced", "Microchannel"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.3125", "0.3125", "0.71", "0.3125", "0.71"], ["Face Area (sq. ft.)", "10.96", "17.00", "16.91", "17", "16.91"], ["Rows/FPI (Fins per inch)", "2/16", "3/16", "1/23", "3/16", "1/23"], ["Indoor Coil", "", "", "", "", ""], ["Type", "Lanced", "Lanced", "Lanced", "Lanced", "Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.3125", "0.3125", "0.3125", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "7.71", "9.27", "9.27", "9.89", "9.89"], ["Rows/FPI (Fins per inch)", "3/16", "3/16", "3/16", "4/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/22", "1/26", "1/26", "1/26", "1/26"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "3,064", "3,982", "3,982", "3,953", "3,953"], ["Motor HP", "0.20", "0.40", "0.40", "0.40", "0.40"], ["Motor RPM", "1,075", "1,075", "1,075", "1,075", "1,075"], ["Indoor Fan", "", "", "", "", ""], ["Type (Standard)(e)", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal"], ["No. Used/Diameter (in.)/Width (in.)", "1/11x11", "1/11x11", "1/11x11", "1/11x11", "1/11x11"], ["Drive Type/No. Speeds/RPM(f)", "Direct/5", "Direct/5", "Direct/5", "Direct/5", "Direct/5"], ["Number Motors", "1", "1", "1", "—", "—"], ["Motor HP", "0.75", "1.0", "1.0", "1.0", "1.0"], ["Motor Frame Size", "48", "48", "48", "48", "48"], ["Indoor Fan", "", "", "", "", ""], ["Type (Optional)", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal", "FC Centrifugal"], ["No. Used/Diameter (in.)/Width (in.)", "1/11x11", "1/11x11", "1/11x11", "1/11x11", "1/11x11"], ["Drive Type/No. Speeds/RPM", "Belt/Variable", "Belt/Variable", "Belt/Variable", "Belt/Variable", "Belt/Variable"], ["Number Motors", "1", "1", "1", "—", "—"], ["Motor HP", "1.0", "1.0", "1.0", "1.0", "1.0"], ["Motor Frame Size", "56", "56", "56", "56", "56"], ["Filters(g)", "", "", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(2) 20x30x2", "(4) 16x25x2", "(4) 16x25x2", "(4) 16x25x2", "(4) 16x25x2"], ["Optional Hot Gas Reheat Coil", "", "", "", "", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 8. General data — 6 to 7.5 tons — high efficiency", "page": 35, "orientation": "row", "header": ["", "6 Tons", "6 Tons", "7.5 Tons"], "quantities": [null, "current", "capacity", "efficiency", "airflow", "capacity", null, "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "Single Compressor T/YHC072E/F3,4,W", "Dual Compressor T/YHC074F3,4", "T/YHC092F3,4,W"], ["Cooling Performance(a)", "", "", ""], ["Gross Cooling Capacity", "72,000", "73,000", "92,000"], ["EER(b)", "12.6", "13.1", "12.6"], ["Nominal cfm/AHRI Rated cfm", "2,400/2,100", "2,400/2,100", "3,000/2,625"], ["AHRI Net Cooling Capacity", "68,000", "71,000", "89,000"], ["IEER(c)", "14.5", "15.5(d)", "14.5(e)"], ["System Power (kW)", "5.37", "5.42", "7.06"], ["Compressor", "", "", ""], ["Number/Type", "1/Scroll", "2/Scroll", "2/Scroll"], ["Sound", "", "", ""], ["Outdoor Sound Rating (dB)(f)", "89", "89", "88"], ["Outdoor Coil", "", "", ""], ["Type", "Microchannel", "Microchannel", "Microchannel"], ["Configuration", "Full Face", "Face-Split", "Face-Split"], ["Tube Size (in.)", "0.71", "1", "1"], ["Face Area (sq. ft.)", "20.77", "20.77", "20.77"], ["Rows/FPI (Fins per inch)", "1/23", "1/20", "1/20"], ["Indoor Coil", "", "", ""], ["Type", "Lanced", "Lanced", "Lanced"], ["Configuration", "Full Face", "Intertwined", "Intertwined"], ["Tube Size (in.)", "0.3125", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "12.36", "12.36", "12.36"], ["Rows/FPI (Fins per inch)", "4/16", "4/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/26", "1/26", "1/26"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "5900", "5750", "6800"], ["Motor HP", "0.7", "0.7", "0.75"], ["Motor RPM", "1100", "1100", "1100"], ["Indoor Fan", "", "", ""], ["Type", "FC Centrifugal", "BC Plenum", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "1/15x15", "1/23.0315x6.14", "1/23.0315x6.14"], ["Drive Type/No. Speeds(g) /RPM", "Belt/Variable/1,750", "Direct/Variable", "Direct/Variable"], ["Motor HP (Standard/Oversized)", "1.0/2.0", "2.75/—", "2.75/—"], ["Motor Frame Size (Standard/Oversized)", "56/56", "—/—", "—/—"], ["Filters(h)", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(4) 20x25x2", "(4) 20x25x2", "(4) 20x25x2"], ["Optional Hot Gas Reheat Coil", "", "", ""], ["Tube Size (in.) OD", "—", "—", "0.3125"], ["Face Area (sq. ft.)", "—", "—", "8.652"], ["Rows/FPI (Fins per inch)", "—", "—", "1/16"], ["Refrigerant Charge(i)", "", "", ""], ["Standard", "7.7", "5.8/4.1", "5.5/4.2"], ["Optional Hot Gas Reheat Coil", "—", "—", "6.2/4.3"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 9. General data — 8.5 to 10 tons — high efficiency", "page": 37, "orientation": "row", "header": ["", "8.5 Tons", "10 Tons"], "quantities": [null, "current", "capacity", "efficiency", "airflow", "capacity", null, "power", null, null, "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "T/YHC102F3,4,W", "T/YHC120F3,4,W"], ["Cooling Performance(a)", "", ""], ["Gross Cooling Capacity", "104,000", "116,000"], ["EER(b)", "12.5 YHC102FW = 12.4", "12.4"], ["Nominal cfm/AHRI Rated cfm", "3,400/2,720", "4,000/3,800"], ["AHRI Net Cooling Capacity", "99,000", "113,000"], ["IEER(c)", "14.7(d) YHC102FW = 14.5", "IEER = 14.7 SZVAV, IEER = 15.2"], ["System Power (kW)", "7.92", "9.11"], ["Compressor", "", ""], ["Number/Type", "2/Scroll", "2/Scroll"], ["Sound", "", ""], ["Outdoor Sound Rating (dB)(e)", "89", "87"], ["Outdoor Coil", "", ""], ["Type", "Microchannel", "Microchannel"], ["Configuration", "Face Split", "Face Split"], ["Tube Size (in.)", "1", "1"], ["Face Area (sq. ft.)", "20.77", "26.77"], ["Rows/FPI (Fins per inch)", "1/20", "1/23"], ["Indoor Coil", "", ""], ["Type", "Lanced", "Lanced"], ["Configuration", "Intertwined", "Intertwined"], ["Tube Size (in.)", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "12.36", "16.65"], ["Rows/FPI (Fins per inch)", "5/16", "4/16"], ["Refrigerant Control", "Thermal Expansion Valve", "Thermal Expansion Valve"], ["Drain Connection No./Size (in.)", "1¾ NPT", "1¾ NPT"], ["Outdoor Fan", "", ""], ["Type", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "1/26", "1/30"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1"], ["CFM", "6,800", "7,540"], ["Motor HP", "0.75", "0.75"], ["Motor RPM", "1,100", "1,100"], ["Indoor Fan", "", ""], ["Type (Standard)", "BC Plenum", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "1/23.0315x6.14", "1/23.0315x6.14"], ["Drive Type/No. Speeds/RPM(f)", "Direct/Variable", "Direct/Variable"], ["Motor HP", "2.75/—", "2.75/—"], ["Motor Frame Size", "—/—", "—/—"], ["Filters(g)", "", ""], ["Type Furnished", "Throwaway", "Throwaway"], ["Number Size Recommended", "(4) 20x25x2", "(3) 20x25x2 (2) 20x30x2"], ["Optional Hot Gas Reheat Coil", "", ""], ["Tube Size (in.) OD", "0.3125", "0.3125"], ["Face Area (sq. ft.)", "8.652", "15.23"], ["Rows/FPI (Fins per inch)", "1/16", "1/16"], ["Refrigerant Charge (lbs. of R-410A)(h)", "", ""], ["Standard", "6.3/4.9", "7.7/5.2"], ["Optional Hot Gas Reheat Coil", "6.6/4.7", "8.6/5.2"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 10. Gross cooling capacities 3 tons standard efficiency — three phase T/YSC036G3,4,W", "page": 39, "orientation": "column", "header": ["CFM", "Ent DB (°F)", "Ambient Temperature (°F) 85", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["960", "75 80 85 90", "33 28 33 33 34 34 37 37", "37 21 37 27 38 33 38 38", "42 15 43 20 42 26 42 31", "31 27 32 32 33 33 35 35", "35 20 36 26 36 32 36 36", "41 14 41 20 40 25 40 31", "30 26 30 30 32 32 34 34", "33 20 34 25 34 31 34 34", "38 13 38 19 38 24 38 30"], ["1080", "75 80 85 90", "34 30 34 34 36 36 38 38", "38 22 38 29 38 35 39 39", "43 15 43 21 43 27 43 34", "32 29 32 32 35 35 37 37", "36 22 36 28 37 34 37 37", "41 14 41 21 41 27 41 33", "30 28 31 30 33 33 35 35", "34 21 34 27 35 34 35 35", "39 14 39 20 39 26 39 32"], ["1200", "75 80 85 90", "34 32 35 35 37 37 40 40", "39 24 39 31 39 38 39 39", "44 15 44 22 44 29 44 36", "33 31 33 33 36 36 38 38", "37 23 37 30 37 37 38 38", "42 15 42 21 42 28 42 35", "31 30 31 31 34 34 36 36", "35 22 35 29 35 35 36 36", "40 14 40 21 40 28 40 34"], ["1320", "75 80 85 90", "35 34 35 35 38 38 41 41", "39 25 40 32 40 40 40 40", "45 16 44 23 45 31 45 38", "33 33 34 34 37 37 39 39", "37 24 38 32 38 38 6 38", "43 15 43 23 42 30 43 38", "31 31 32 32 35 35 38 38", "35 23 36 31 36 36 37 37", "40 14 40 22 40 29 40 37"], ["1440", "75 80 85 90", "35 35 36 36 39 39 42 42", "40 26 40 34 40 40 41 41", "45 16 45 24 45 32 45 41", "34 33 35 35 38 38 40 40", "38 25 38 33 38 38 39 39", "43 15 43 23 43 32 43 40", "32 32 34 34 36 36 39 39", "36 24 36 33 36 36 38 38", "41 14 40 22 41 31 41 39"], ["CFM", "Ent DB (°F)", "Ambient Temperature (°F)", "", "", "Ambient Temperature (°F)", "", "", "", "", ""], ["", "", "115", "", "", "125", "", "", "", "", ""], ["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "", "", ""], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "", "", ""], ["960", "75 80 85 90", "28 26 28 28 30 30 32 32", "32 19 32 25 32 30 32 32", "36 12 36 18 36 23 36 29", "26 25 26 26 29 29 31 31", "30 18 30 24 30 29 30 30", "34 12 34 17 34 23 34 28", "", "", ""], ["1080", "75 80 85 90", "28 28 29 29 32 32 34 34", "32 20 32 26 33 33 33 33", "37 13 36 19 37 25 37 31", "27 26 28 28 30 30 32 32", "30 19 30 26 31 31 31 31", "35 12 34 18 34 24 35 30", "", "", ""], ["1200", "75 80 85 90", "29 29 30 30 33 33 35 35", "33 21 33 28 33 33 34 34", "37 13 37 20 37 27 38 34", "27 27 29 29 31 31 33 33", "31 20 31 27 31 31 33 33", "35 12 34 19 35 26 35 33", "", "", ""], ["1320", "75 80 85 90", "29 29 31 31 33 33 36 36", "33 22 33 30 34 34 36 36", "38 13 37 21 38 28 38 36", "27 27 30 30 32 32 34 34", "31 21 31 29 32 31 34 34", "35 12 35 20 35 27 36 35", "", "", ""], ["1440", "75 80 85 90", "30 30 32 32 34 34 37 37", "34 23 34 32 34 34 37 37", "38 14 38 22 38 30 41 41", "28 28 30 30 32 32 35 35", "31 23 32 31 32 32 35 35", "36 13 35 21 36 29 36 36", "", "", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 11. Gross cooling capacities 4 tons standard efficiency — three phase T/YSC048G3,4,W", "page": 40, "orientation": "column", "header": ["E CFM", "nt DB (°F)", "Ambient Temperature (°F) 85", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["1280", "75 80 85 90", "46 38 44 44 47 47 50 50", "50 28 50 35 50 42 50 49", "55 19 56 26 56 33 56 40", "42 35 42 42 45 45 48 48", "47 27 47 34 48 41 48 48", "53 18 53 25 53 32 53 39", "39 34 40 40 43 43 45 45", "45 26 45 33 45 40 45 45", "49 17 49 24 50 31 50 38"], ["1440", "75 80 85 90", "45 39 45 45 49 49 52 52", "51 29 51 37 51 45 51 51", "56 19 56 27 56 35 57 43", "43 38 43 43 47 47 50 50", "48 28 48 36 48 44 49 49", "53 18 53 26 53 34 54 42", "40 37 42 42 45 45 47 47", "45 27 45 35 46 43 47 47", "50 17 50 25 50 33 50 41"], ["1600", "75 80 85 90", "46 42 46 46 50 50 53 53", "51 31 52 40 52 49 53 53", "57 20 57 28 57 37 57 46", "43 40 45 45 48 48 51 51", "49 30 49 39 49 47 51 51", "54 19 54 27 54 36 54 45", "41 39 43 43 46 46 48 48", "46 28 46 37 46 46 48 48", "50 17 51 26 51 35 51 44"], ["1760", "75 80 85 90", "46 44 49 49 52 52 55 55", "52 32 52 42 53 52 55 55", "58 20 58 30 58 39 58 49", "44 43 47 47 50 50 52 52", "49 31 50 41 50 50 52 52", "54 19 55 28 55 38 55 48", "41 41 44 44 47 47 50 50", "46 30 47 40 47 47 50 50", "51 18 51 27 51 37 51 46"], ["1920", "75 80 85 90", "47 47 50 50 53 53 56 56", "53 33 53 44 53 53 56 56", "58 20 58 31 58 41 59 52", "44 44 48 48 51 51 53 53", "50 32 50 43 50 50 53 53", "55 19 55 30 55 40 55 51", "42 42 45 45 48 48 50 50", "47 31 47 42 47 47 50 50", "51 18 52 29 51 39 52 49"], ["E CFM", "nt DB (°F)", "Ambient Temperature (°F)", "", "", "Ambient Temperature (°F)", "", "", "", "", ""], ["", "", "115", "", "", "125", "", "", "", "", ""], ["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "", "", ""], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "", "", ""], ["1280", "75 80 85 90", "37 33 37 37 41 41 43 43", "42 24 42 32 42 39 42 42", "46 15 46 22 46 30 46 37", "34 32 36 36 38 38 40 40", "38 23 39 30 39 37 40 40", "42 14 42 21 42 28 42 35", "", "", ""], ["1440", "75 80 85 90", "38 36 40 40 42 42 44 44", "42 26 42 34 43 42 44 44", "46 16 46 24 47 32 47 39", "35 34 37 37 39 39 41 41", "39 24 39 32 39 39 41 41", "42 14 42 22 42 30 42 38", "", "", ""], ["1600", "75 80 85 90", "38 38 41 41 43 43 45 45", "43 27 43 36 43 43 45 45", "47 16 47 25 47 33 47 42", "35 35 38 38 40 40 42 42", "39 26 39 35 40 40 42 42", "42 14 42 23 42 32 43 41", "", "", ""], ["1760", "75 80 85 90", "39 38 42 42 44 44 46 46", "43 28 43 38 44 44 46 46", "47 16 47 26 47 35 47 45", "36 36 39 39 41 41 42 42", "39 27 40 37 41 41 42 42", "42 15 42 24 43 34 43 42", "", "", ""], ["1920", "75 80 85 90", "39 39 42 42 45 45 47 47", "43 30 44 40 45 45 47 47", "47 16 47 27 47 37 47 47", "37 37 39 39 41 41 43 43", "40 28 40 39 41 41 43 43", "42 15 42 25 43 36 43 43", "", "", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 18. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W", "page": 47, "orientation": "column", "header": ["CFM", "Ent DB (°F)", "Ambient Temperature (°F) 85", "", "", "Ambient Temperature (°F) 95", "", "", "Ambient Temperature (°F) 105", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["600", "75 80 85 90", "30.5 23.1 31.1 27.1 32.2 30.3 33.6 32.6", "34.4 16.9 34.4 22.6 34.8 27.5 35.6 31.4", "39.8 7.7 39.1 15.1 38.8 21.5 38.9 27.1", "28.2 21.7 28.9 25.6 30.0 28.7 31.5 30.8", "32.0 15.8 32.0 21.4 32.4 26.0 33.2 29.9", "37.1 6.9 36.4 14.0 36.2 20.4 36.3 25.8", "25.9 20.3 26.6 24.0 27.7 26.9 29.2 28.9", "29.4 14.6 29.5 20.0 29.9 24.6 30.7 28.2", "34.3 5.9 33.7 13.0 33.4 19.1 33.6 24.4"], ["720", "75 80 85 90", "32.0 24.9 32.8 29.1 34.1 32.5 35.6 35.0", "35.9 18.6 36.0 24.4 36.5 29.4 37.4 33.6", "41.0 9.2 40.5 16.7 40.4 23.3 40.6 29.1", "29.7 23.5 30.6 27.5 31.8 30.8 33.4 33.1", "33.3 17.4 33.5 23.1 34.0 27.9 35.0 31.9", "38.3 8.2 37.8 15.6 37.7 22.1 37.9 27.7", "27.3 22.0 28.2 25.9 29.4 28.9 31.1 31.1", "30.7 16.1 30.9 21.7 31.5 26.4 32.5 30.2", "35.4 7.2 35.0 14.4 34.9 20.7 35.2 26.2"], ["840", "75 80 85 90", "33.5 26.6 34.4 31.0 35.8 34.5 37.5 37.2", "37.1 20.1 37.4 26.1 38.1 31.3 39.2 35.6", "42.2 10.5 41.8 18.1 41.8 25.0 42.2 30.9", "31.1 25.1 32.1 29.3 33.5 32.7 35.2 35.2", "34.5 18.8 34.9 24.7 35.6 29.7 36.7 33.9", "39.3 9.4 39.0 17.0 39.0 23.6 39.5 29.4", "28.6 23.5 29.6 27.6 31.0 30.8 33.7 33.7", "31.8 17.4 32.2 23.2 32.9 28.0 34.1 32.0", "36.4 8.3 36.1 15.7 36.2 22.2 36.6 27.9"], ["960", "75 80 85 90", "35.0 27.4 35.6 33.5 37.3 37.3 39.6 39.6", "39.0 20.8 39.4 26.2 39.8 31.6 40.3 37.5", "43.0 13.1 43.5 19.2 43.9 25.2 44.4 30.1", "32.6 25.9 33.3 32.2 35.2 35.2 37.5 37.5", "36.4 18.7 36.8 24.7 37.2 30.1 37.9 36.3", "40.3 11.7 40.7 17.8 41.2 23.5 41.5 28.7", "30.1 24.4 30.8 30.6 33.0 33.0 35.1 35.1", "33.6 17.6 34.0 23.1 34.4 28.7 35.2 34.9", "37.3 10.3 37.8 16.2 38.2 21.8 38.6 27.2"], ["1080", "75 80 85 90", "36.0 29.2 36.8 36.2 39.1 39.1 41.5 41.5", "39.9 21.9 40.4 27.8 40.9 34.0 41.7 40.9", "44.0 13.3 44.6 18.9 45.0 26.3 45.4 32.2", "33.6 28.0 34.5 34.5 36.9 36.9 39.2 39.2", "37.2 19.7 37.7 26.3 38.2 32.6 39.2 39.2", "41.1 12.0 41.7 19.2 42.1 24.9 42.5 30.8", "31.0 26.6 32.2 32.2 34.5 34.5 36.8 36.8", "34.4 18.6 34.9 24.8 35.4 31.3 36.7 36.7", "38.1 10.4 38.7 17.2 39.0 23.3 39.4 29.1"], ["1200", "75 80 85 90", "36.9 31.4 38.1 38.1 40.6 40.6 43.1 43.1", "40.8 22.8 41.2 29.4 41.8 36.5 43.1 43.1", "44.8 13.2 45.4 21.7 45.9 27.8 46.3 34.2", "34.4 30.1 35.8 35.8 38.3 38.3 40.7 40.7", "38.0 21.3 38.5 27.9 39.0 35.2 40.7 40.7", "41.9 12.1 42.5 19.4 42.9 26.3 43.3 32.6", "31.6 28.7 33.4 33.4 35.8 35.8 38.2 38.2", "35.1 19.7 35.6 26.4 36.2 34.0 38.1 38.1", "38.7 10.5 39.4 18.3 39.7 24.6 40.2 31.1"], ["1320", "75 80 85 90", "37.7 33.7 39.3 39.3 41.9 41.9 44.5 44.5", "41.4 23.6 41.9 31.1 42.6 39.2 44.5 44.5", "45.5 13.2 46.3 22.5 46.6 29.2 47.1 36.1", "35.0 32.2 37.0 37.0 39.5 39.5 42.1 42.1", "38.6 21.9 39.2 29.6 39.9 38.0 42.0 42.0", "42.5 12.3 43.1 20.5 43.5 27.5 44.0 34.8", "32.4 30.9 34.4 34.4 36.9 36.9 39.4 39.4", "35.7 20.8 36.2 28.2 37.1 36.4 39.4 39.4", "39.3 10.6 39.9 19.0 40.4 26.0 40.9 33.5"], ["1440", "75 80 85 90", "38.3 35.6 40.4 40.4 43.1 43.1 45.8 45.8", "42.0 24.6 42.6 32.7 43.5 41.9 45.8 45.8", "46.1 13.8 46.8 21.5 47.3 30.6 47.7 38.3", "35.7 34.2 38.0 38.0 40.6 40.6 43.3 43.3", "39.2 23.6 39.8 31.4 40.8 40.2 43.2 43.2", "43.0 12.2 43.7 21.0 44.1 28.9 44.7 37.2", "33.0 32.4 35.4 35.4 37.9 37.9 40.5 40.5", "36.1 21.7 36.7 30.0 38.0 37.9 40.5 40.5", "39.7 10.8 40.4 19.5 40.9 27.3 41.5 36.0"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 19. Gross cooling capacities 3 tons high efficiency — three phase T/YHC036E3,4,W (co", "page": 48, "orientation": "column", "header": ["E CFM", "nt DB (°F)", "Ambient Temperature (°F) 115", "", "", "Ambient Temperature (°F) 125", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["600", "75 80 85 90", "23.4 18.8 24.2 22.4 25.3 25.1 27.9 27.9", "26.8 13.4 26.8 18.6 27.3 23.0 28.2 26.5", "31.4 4.9 30.8 11.8 30.6 17.8 30.8 22.9", "20.9 17.2 21.7 20.6 22.9 22.9 25.3 25.3", "24.0 12.0 24.2 17.1 24.7 21.3 25.5 24.7", "28.5 3.8 27.9 10.5 27.8 16.4 28.0 21.3"], ["720", "75 80 85 90", "24.8 20.3 25.7 24.1 27.0 27.0 29.5 29.5", "28.0 14.8 28.2 20.2 28.8 24.7 29.8 28.4", "32.5 6.1 32.1 13.1 32.0 19.3 32.3 24.6", "22.2 18.7 23.2 22.3 24.5 24.5 26.9 26.9", "25.2 13.3 25.4 18.6 26.1 23.0 27.1 26.5", "29.5 4.9 29.1 11.8 29.0 17.8 29.4 23.0"], ["840", "75 80 85 90", "26.0 21.8 27.1 25.7 28.5 28.5 31.0 31.0", "29.0 16.0 29.4 21.6 30.2 26.3 31.4 30.1", "33.4 7.1 33.1 14.4 33.2 20.7 33.7 26.2", "23.4 20.0 24.5 23.8 25.9 25.9 28.3 28.3", "26.2 14.5 26.6 19.9 27.4 24.5 28.6 28.2", "30.3 5.9 30.1 12.9 30.2 19.1 30.7 24.5"], ["960", "75 80 85 90", "27.3 23.0 28.4 28.4 30.5 30.5 32.7 32.7", "30.7 16.4 31.1 21.6 31.5 27.2 32.6 32.6", "34.1 8.8 34.5 13.9 35.1 20.2 35.4 25.5", "24.4 21.2 25.6 25.2 27.3 27.3 29.6 29.6", "27.0 15.5 27.6 21.1 28.6 25.8 29.9 29.7", "31.0 6.7 30.9 13.9 31.2 20.3 31.9 25.8"], ["1080", "75 80 85 90", "28.1 25.2 29.7 29.7 31.9 31.9 34.1 34.1", "31.4 17.4 31.8 23.2 32.4 30.0 34.1 34.1", "34.8 9.0 35.4 16.0 35.8 21.7 36.2 27.5", "25.3 22.3 26.7 26.4 28.5 28.5 30.8 30.8", "27.8 16.4 28.5 22.1 29.6 27.1 31.1 31.1", "31.6 7.4 31.7 14.8 32.1 21.3 32.9 27.0"], ["1200", "75 80 85 90", "28.8 27.3 30.8 30.8 33.1 33.1 35.4 35.4", "32.0 18.2 32.5 25.0 33.3 32.6 35.4 35.4", "35.4 8.8 36.0 16.4 36.4 23.0 36.9 29.8", "26.1 23.2 27.6 27.5 29.5 29.5 32.2 32.2", "28.4 17.1 29.3 23.0 30.5 28.1 32.2 32.2", "32.1 7.9 32.3 15.5 32.9 22.2 33.8 28.1"], ["1320", "75 80 85 90", "29.5 29.0 31.8 31.8 34.2 34.2 36.6 36.6", "32.5 18.7 33.0 26.8 34.2 34.2 36.5 36.5", "35.9 9.5 36.5 17.2 37.0 24.2 37.5 32.2", "26.7 24.0 28.4 28.4 30.5 30.5 33.1 33.1", "28.9 17.7 29.9 23.8 31.3 29.1 33.1 33.1", "32.4 8.3 32.8 16.1 33.5 23.0 34.6 29.0"], ["1440", "75 80 85 90", "30.2 30.1 32.6 32.6 35.1 35.1 37.5 37.5", "32.9 20.1 33.5 28.8 35.1 35.1 37.5 37.5", "36.3 9.3 36.9 17.9 37.5 25.8 38.1 34.8", "27.2 24.6 29.0 29.0 31.3 31.3 33.9 33.9", "29.2 18.1 30.4 24.4 32.0 29.9 33.9 33.9", "32.6 8.6 33.1 16.5 34.0 23.6 35.3 29.8"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 39. Gross cooling capacities 10 tons high efficiency — three phase T/YHC120F3,4,W (c", "page": 68, "orientation": "column", "header": ["E CFM", "nt DB (°F)", "Ambient Temperature (°F) 115", "", "", "Ambient Temperature (°F) 120", "", "", "Ambient Temperature (°F) 125", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, "temperature", null, null, "temperature", null, null], "rows": [["", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", "", "Entering Wet Bulb Temp (°F)", "", ""], ["", "", "61", "67", "73", "61", "67", "73", "61", "67", "73"], ["", "", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC", "MBh SHC"], ["2000", "75 80 85 90", "81.2 64.0 82.6 73.0 85.1 79.7 88.8 84.0", "91.3 49.8 90.7 62.8 91.3 73.5 93.0 81.9", "105.3 28.6 102.8 45.7 101.3 60.4 101.1 72.8", "78.8 62.7 80.2 71.5 82.7 78.0 86.4 82.2", "88.6 48.7 88.0 61.6 88.6 72.1 90.3 80.3", "102.3 27.8 99.8 44.7 98.4 59.3 98.1 71.4", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["2400", "75 80 85 90", "85.2 68.9 87.1 78.6 90.1 85.9 94.2 90.8", "94.7 54.2 94.6 67.9 95.6 79.2 97.8 88.1", "108.1 32.5 106.0 50.2 105.1 65.5 105.3 78.5", "82.6 67.6 84.5 77.0 87.6 84.1 91.7 88.8", "91.9 53.1 91.8 66.5 92.9 77.7 95.1 86.4", "105.0 31.6 102.9 49.1 102.0 64.3 102.3 77.1", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["2800", "75 80 85 90", "88.6 73.4 91.0 83.6 94.5 91.5 99.1 97.0", "97.5 58.1 97.9 72.4 99.5 84.3 102.1 93.8", "110.3 35.9 108.8 54.2 108.3 70.1 109.0 83.7", "86.0 71.9 88.4 82.0 91.9 89.7 96.5 95.0", "94.6 56.9 95.0 71.0 96.6 82.7 99.3 92.1", "107.1 35.0 105.6 53.1 105.2 68.8 105.9 82.2", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["3200", "75 80 85 90", "91.6 77.3 94.4 88.2 98.4 96.7 103.5 102.8", "99.9 61.6 100.8 76.4 102.8 88.9 105.9 99.1", "112.1 38.8 111.0 57.7 111.1 74.2 112.3 88.4", "88.8 75.8 91.7 86.5 95.7 94.7 100.8 100.7", "96.9 60.3 97.8 74.9 99.8 87.3 103.0 97.2", "108.8 37.8 107.7 56.5 107.8 72.8 109.1 86.8", "— — — — — — — —", "— — — — — — — —", "— — — — — — — —"], ["3600", "75 80 85 90", "94.0 80.8 97.3 92.3 101.8 101.4 107.4 107.4", "101.7 64.5 103.1 80.0 105.6 93.1 109.2 103.8", "113.3 41.2 112.7 60.7 113.3 77.9 115.0 92.6", "91.1 79.2 94.5 90.4 99.0 99.0 104.6 104.6", "98.6 63.1 100.0 78.4 102.5 91.3 106.2 101.9", "110.0 40.1 109.4 59.4 110.0 76.4 111.7 91.0", "— — — — — — — —", "— — — — — — — —", "106.5 39.0 106.0 58.1 106.6 74.9 108.3 89.3"], ["4000", "75 80 85 90", "95.9 83.8 99.7 95.8 104.7 104.7 110.8 110.8", "103.0 67.0 104.9 83.0 107.9 96.7 112.0 108.1", "114.1 43.2 114.0 63.3 115.0 81.0 117.2 96.4", "93.0 82.1 96.8 93.9 101.8 101.8 107.9 107.9", "99.8 65.5 101.7 81.4 104.7 94.9 108.9 106.1", "110.6 42.0 110.5 61.9 111.6 79.4 113.8 94.6", "— — — — — — — —", "— — — — — — — —", "107.1 40.8 107.0 60.5 108.1 77.8 110.3 92.8"], ["4400", "75 80 85 90", "97.3 86.3 101.6 98.9 107.0 107.0 113.6 113.6", "103.8 68.9 106.2 85.6 109.7 99.9 114.3 111.9", "114.3 44.6 114.7 65.3 116.2 83.6 118.9 99.6", "94.3 84.5 98.6 96.9 104.1 104.1 110.7 110.7", "100.6 67.4 102.9 83.9 106.4 98.0 111.1 109.7", "110.7 43.3 111.1 63.8 112.7 82.0 115.4 97.8", "— — — — — — — —", "97.2 65.8 99.6 82.1 103.2 96.1 107.8 107.6", "107.1 42.0 107.6 62.4 109.1 80.3 111.9 95.9"], ["4800", "75 80 85 90", "98.2 88.3 103.0 101.5 108.9 108.9 116.0 116.0", "104.1 70.4 107.0 87.7 111.0 102.6 116.1 115.1", "114.0 45.5 114.9 66.8 116.9 85.8 120.0 102.4", "95.1 86.4 99.9 99.5 105.9 105.9 113.0 113.0", "100.8 68.8 103.6 85.8 107.6 100.6 112.8 112.8", "110.3 44.2 111.2 65.3 113.3 84.0 116.5 100.4", "— — — — — — — —", "97.3 67.1 100.2 84.0 104.3 98.6 109.4 109.4", "106.6 42.8 107.6 63.7 109.6 82.3 112.9 98.5"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici", "page": 69, "orientation": "column", "header": ["Tons", "Model Number", "cfm", "External Static Pressure (in./water) & Motor Power (Bhp)", "", "", "", ""], "quantities": [null, null, "airflow", "power", null, null, null, null], "rows": [["", "", "", "Speed Set 1", "Speed Set 2", "Speed Set 3", "Speed Set 4", "Speed Set 5"], ["", "", "", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp"], ["3", "TSC036G3,4,W Downflow Airflow", "960 1020 1080 1140 1200 1260 1320 1380 1440", "0.36 699 0.17 0.30 674 0.17 0.24 649 0.16 0.18 624 0.15 0.11 599 0.15 0.05 574 0.14 — — — — — — — — —", "0.75 859 0.29 0.68 841 0.29 0.61 822 0.28 0.54 804 0.27 0.47 785 0.27 0.40 767 0.26 0.34 749 0.25 0.27 730 0.25 0.20 712 0.24", "1.12 1017 0.44 1.05 997 0.43 0.96 978 0.42 0.88 958 0.42 0.79 939 0.41 0.71 919 0.40 0.62 899 0.39 0.54 880 0.38 0.45 860 0.37", "1.57 1157 0.61 1.48 1139 0.60 1.38 1121 0.59 1.29 1102 0.58 1.20 1084 0.57 1.10 1066 0.56 1.01 1047 0.55 0.92 1029 0.54 0.82 1011 0.53", "— — — — — — — — — — — — 1.45 1148 0.71 1.34 1127 0.70 1.24 1106 0.68 1.13 1085 0.67 1.02 1064 0.66"], ["3", "TSC036G3,4,W Horizontal Airflow", "960 1020 1080 1140 1200 1260 1320 1380 1440", "0.39 676 0.17 0.33 650 0.16 0.27 625 0.15 0.22 599 0.15 0.16 574 0.14 0.10 548 0.14 0.04 522 0.13 — — — — — —", "0.70 828 0.28 0.63 805 0.27 0.56 783 0.27 0.49 761 0.26 0.43 739 0.25 0.36 716 0.24 0.29 694 0.24 0.22 672 0.23 0.16 650 0.22", "1.05 982 0.43 0.97 961 0.42 0.90 940 0.41 0.82 919 0.40 0.75 898 0.39 0.68 877 0.38 0.60 856 0.37 0.53 835 0.36 0.45 814 0.35", "1.46 1106 0.58 1.37 1085 0.57 1.29 1064 0.56 1.20 1043 0.55 1.11 1023 0.54 1.02 1002 0.53 0.93 981 0.52 0.84 960 0.51 0.76 940 0.49", "— — — — — — — — — — — — 1.59 1171 0.72 1.48 1150 0.71 1.38 1128 0.70 1.28 1107 0.68 1.17 1085 0.67"], ["4", "TSC048G3,4,W Downflow Airflow", "1280 1360 1440 1520 1600 1680 1760 1840 1920", "0.60 842 0.33 0.50 811 0.32 0.39 781 0.30 0.29 750 0.29 0.18 719 0.28 0.08 689 0.27 — — — — — — — — —", "0.98 1023 0.50 0.84 990 0.48 0.70 956 0.46 0.56 922 0.45 0.43 889 0.43 0.29 855 0.42 0.15 821 0.40 0.01 787 0.38 — — —", "— — — 0.94 1112 0.65 0.80 1080 0.63 0.65 1048 0.61 0.51 1016 0.59 0.37 984 0.57 0.23 952 0.55 0.08 919 0.54 — — —", "— — — 1.17 1133 0.77 1.02 1098 0.74 0.87 1063 0.72 0.72 1028 0.70 0.57 993 0.67 0.42 958 0.65 0.28 923 0.63 0.13 888 0.60", "— — — — — — — — — 1.30 1210 0.87 1.19 1181 0.84 1.07 1151 0.82 0.96 1121 0.80 0.85 1092 0.78 0.73 1062 0.76"], ["4", "TSC048G3,4,W Horizontal Airflow", "1280 1360 1440 1520 1600 1680 1760 1840 1920", "0.69 872 0.34 0.58 839 0.33 0.47 806 0.31 0.35 773 0.30 0.24 739 0.29 0.13 706 0.28 0.02 673 0.26 — — — — — —", "0.92 983 0.48 0.81 950 0.46 0.70 916 0.44 0.59 883 0.43 0.48 850 0.41 0.37 817 0.40 0.26 784 0.38 0.15 751 0.36 — — —", "— — — 1.14 1078 0.63 1.02 1046 0.61 0.90 1014 0.59 0.79 982 0.57 0.67 950 0.55 0.55 918 0.54 0.44 886 0.52 0.32 854 0.50", "— — — 1.14 1190 0.81 1.01 1159 0.79 0.89 1128 0.77 0.77 1097 0.74 0.64 1066 0.72 0.52 1035 0.70 0.40 1004 0.68 0.27 973 0.66", "— — — — — — — — — 1.42 1200 0.86 1.31 1175 0.84 1.20 1150 0.82 1.09 1125 0.80 0.98 1100 0.79 0.87 1075 0.77"], ["5", "TSC060G3,4,W Downflow Airflow", "1600 1700 1800 1900 2000 2100 2200 2300 2400", "0.79 998 0.57 0.62 956 0.55 0.45 913 0.52 0.28 870 0.50 0.11 828 0.47 — — — — — — — — — — — —", "1.07 1083 0.68 0.92 1043 0.66 0.77 1004 0.63 0.62 964 0.61 0.47 924 0.58 0.32 885 0.56 0.17 845 0.53 0.02 805 0.51 — — —", "1.31 1183 0.85 1.12 1144 0.82 0.93 1105 0.79 0.74 1066 0.76 0.54 1027 0.73 0.35 987 0.71 0.16 948 0.68 — — — — — —", "— — — 1.34 1208 0.97 1.15 1176 0.94 0.97 1143 0.92 0.78 1111 0.89 0.60 1078 0.86 0.41 1046 0.84 0.22 1013 0.81 0.04 980 0.79", "— — — — — — — — — 1.24 1188 1.04 1.06 1150 1.01 0.87 1111 0.97 0.69 1073 0.94 0.50 1035 0.91 0.32 997 0.87"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 40. Multispeed direct drive evaporator fan performance 3 to 5 tons - standard effici", "page": 70, "orientation": "column", "header": ["Tons M", "odel Number", "cfm", "External Static Pressure (in./water) & Motor Power (Bhp)", "", "", "", ""], "quantities": [null, null, "airflow", "power", null, null, null, null], "rows": [["", "", "", "Speed Set 1", "Speed Set 2", "Speed Set 3", "Speed Set 4", "Speed Set 5"], ["", "", "", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp", "ESP rpm Bhp"], ["T 5", "SC060G3,4,W Horizontal Airflow", "1600 1700 1800 1900 2000 2100 2200 2300 2400", "0.89 1002 0.57 0.73 959 0.55 0.57 916 0.52 0.42 872 0.50 0.26 829 0.47 0.11 769 0.44 — — — — — — — — —", "1.04 1049 0.66 0.88 1008 0.63 0.72 966 0.61 0.56 924 0.58 0.40 882 0.56 0.24 840 0.53 0.08 799 0.50 — — — — — —", "1.32 1144 0.82 1.16 1104 0.79 0.99 1064 0.76 0.83 1024 0.73 0.67 984 0.70 0.51 944 0.68 0.34 904 0.65 0.18 864 0.62 — — —", "1.55 1159 0.93 1.39 1119 0.90 1.22 1079 0.86 1.06 1039 0.83 0.89 999 0.80 0.72 959 0.77 0.56 918 0.74 0.39 878 0.70 — — —", "— — — — — — — — — 1.37 1213 1.06 1.21 1148 1.00 1.04 1106 0.97 0.87 1065 0.93 0.70 1023 0.90 0.53 982 0.86"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 87, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["—", "—", "—", "588", "0.35", "643", "0.43", "693", "0.50", "738", "0.57", "782", "0.65", "823", "0.73", "862", "0.81", "900", "0.89"], ["—", "564", "0.37", "618", "0.44", "672", "0.52", "721", "0.60", "765", "0.68", "806", "0.76", "847", "0.85", "885", "0.93", "922", "1.02"], ["—", "602", "0.47", "652", "0.54", "701", "0.63", "750", "0.72", "794", "0.81", "834", "0.90", "873", "0.98", "909", "1.08", "945", "1.17"], ["0.50", "642", "0.59", "690", "0.67", "734", "0.76", "779", "0.85", "822", "0.95", "864", "1.05", "901", "1.15", "936", "1.24", "971", "1.34"], ["0.63", "682", "0.74", "728", "0.82", "770", "0.91", "810", "1.01", "851", "1.11", "892", "1.22", "930", "1.33", "965", "1.44", "999", "1.54"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 87, "orientation": "column", "header": ["1-hp Standard Motor & High Static Drive Kit (or 2-hp Oversized Motor & Drive) 1920 937 0.98 971 1.06 1004 1.14 1037 1.22 1068 1.30 1097 1.38 1127 1.47 1154 1.55 1182 1.64 1210 1.74 2160 957 1.12 991 1.21 1024 1.30 1057 1.40 1087 1.49 1117 1.58 1146 1.67 1174 1.76 1201 1.85 1227 1.95 2400 980 1.27 1013 1.37 1046 1.47 1076 1.57 1106 1.68 1137 1.78 1166 1.89 1194 1.99 1220 2.08 1248 2.19 2640 1004 1.44 1036 1.55 1067 1.65 1098 1.77 1129 1.88 1158 1.99 1185 2.10 1214 2.22 — — — — 2880 1030 1.64 1061 1.75 1092 1.86 1123 1.98 1151 2.09 1181 2.22 — — — — — — — — 2-hp Oversized Motor & Field Supplied Drive(b)", "", "", "", "1-hp Standard Motor & High Static Drive Kit (or 2-hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "0.98", "971", "1.06", "1004", "1.14", "1037", "1.22", "1068", "1.30", "1097", "1.38", "1127", "1.47", "1154", "1.55", "1182", "1.64", "1210", "1.74"], ["", "1.12", "991", "1.21", "1024", "1.30", "1057", "1.40", "1087", "1.49", "1117", "1.58", "1146", "1.67", "1174", "1.76", "1201", "1.85", "1227", "1.95"], ["", "1.27", "1013", "1.37", "1046", "1.47", "1076", "1.57", "1106", "1.68", "1137", "1.78", "1166", "1.89", "1194", "1.99", "1220", "2.08", "1248", "2.19"], ["", "1.44", "1036", "1.55", "1067", "1.65", "1098", "1.77", "1129", "1.88", "1158", "1.99", "1185", "2.10", "1214", "2.22", "—", "—", "—", "—"], ["", "1.64", "1061", "1.75", "1092", "1.86", "1123", "1.98", "1151", "2.09", "1181", "2.22", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 88, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["—", "580", "0.33", "641", "0.41", "692", "0.47", "738", "0.54", "783", "0.63", "827", "0.71", "870", "0.79", "912", "0.88", "951", "0.96"], ["0.37", "623", "0.43", "679", "0.51", "731", "0.59", "775", "0.67", "817", "0.74", "857", "0.83", "896", "0.93", "935", "1.02", "974", "1.12"], ["0.49", "673", "0.56", "718", "0.63", "769", "0.72", "814", "0.82", "855", "0.90", "893", "0.98", "929", "1.08", "965", "1.18", "999", "1.29"], ["0.64", "725", "0.71", "762", "0.79", "808", "0.87", "853", "0.98", "894", "1.09", "931", "1.17", "966", "1.26", "1000", "1.36", "1032", "1.47"], ["0.81", "778", "0.90", "811", "0.98", "848", "1.06", "891", "1.16", "932", "1.28", "970", "1.40", "1004", "1.49", "1037", "1.59", "1068", "1.69"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 88, "orientation": "column", "header": ["", "1-hp Standard Motor & High Static Drive Kit (or 2-hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, "power", null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.05", "1026", "1.14", "1062", "1.24", "1096", "1.33", "1130", "1.43", "1160", "1.52", "1190", "1.61", "1218", "1.71", "1247", "1.80", "1273", "1.90"], ["1.21", "1047", "1.31", "1082", "1.40", "1116", "1.50", "1150", "1.61", "1182", "1.71", "1211", "1.81", "1242", "1.92", "1271", "2.03", "1298", "2.14"], ["1.39", "1070", "1.50", "1104", "1.60", "1137", "1.70", "1168", "1.81", "1201", "1.92", "1232", "2.03", "1261", "2.14", "1291", "2.26", "—", "—"], ["1.59", "1097", "1.71", "1129", "1.82", "1161", "1.93", "1192", "2.05", "1223", "2.16", "1252", "2.27", "—", "—", "—", "—", "—", "—"], ["1.80", "1130", "1.93", "1159", "2.05", "1188", "2.18", "1217", "2.30", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 89, "orientation": "column", "header": ["", "", "", "1-hp Standard Motor & High Static Drive (or 2-hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.99", "977", "1.07", "1009", "1.15", "1041", "1.23", "1073", "1.32", "1103", "1.40", "1132", "1.49", "1159", "1.57", "1187", "1.66", "1213", "1.75"], ["1.13", "997", "1.23", "1031", "1.32", "1061", "1.41", "1093", "1.50", "1123", "1.60", "1151", "1.69", "1179", "1.78", "1207", "1.87", "1234", "1.97"], ["1.29", "1020", "1.39", "1054", "1.50", "1085", "1.60", "1114", "1.70", "1143", "1.80", "1171", "1.90", "1200", "2.01", "1227", "2.11", "1254", "2.21"], ["1.47", "1046", "1.58", "1077", "1.69", "1107", "1.80", "1138", "1.91", "1166", "2.02", "1193", "2.13", "1222", "2.25", "—", "—", "—", "—"], ["1.68", "1073", "1.79", "1103", "1.90", "1132", "2.02", "1162", "2.14", "1190", "2.26", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 90, "orientation": "column", "header": ["1-hp Standard 1-hp Standard Motor & High Static Drive (or 2- 2-hp Oversized Motor & Drive Motor & hp Oversized Motor & Drive) Drive 1920 996 1.06 1033 1.16 1067 1.25 1102 1.35 1134 1.44 1165 1.53 1195 1.63 1223 1.72 1251 1.82 1277 1.91 2160 1018 1.23 1054 1.32 1090 1.42 1123 1.52 1156 1.63 1188 1.73 1218 1.84 1247 1.94 1276 2.05 1304 2.16 2400 1044 1.42 1079 1.52 1112 1.62 1145 1.73 1177 1.83 1208 1.94 1240 2.06 1268 2.17 1298 2.29 — — 2640 1075 1.62 1107 1.74 1139 1.85 1170 1.96 1201 2.08 1232 2.19 — — — — — — — — 2880 1111 1.85 1140 1.97 1169 2.09 1200 2.22 — — — — — — — — — — — — 2-hp Oversized Motor & Drive & Field Supplied High Static Drive (b)", "", "1-hp Standard Motor & High Static Drive (or 2- hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, "power", null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["", "1.06", "1033", "1.16", "1067", "1.25", "1102", "1.35", "1134", "1.44", "1165", "1.53", "1195", "1.63", "1223", "1.72", "1251", "1.82", "1277", "1.91"], ["", "1.23", "1054", "1.32", "1090", "1.42", "1123", "1.52", "1156", "1.63", "1188", "1.73", "1218", "1.84", "1247", "1.94", "1276", "2.05", "1304", "2.16"], ["", "1.42", "1079", "1.52", "1112", "1.62", "1145", "1.73", "1177", "1.83", "1208", "1.94", "1240", "2.06", "1268", "2.17", "1298", "2.29", "—", "—"], ["", "1.62", "1107", "1.74", "1139", "1.85", "1170", "1.96", "1201", "2.08", "1232", "2.19", "—", "—", "—", "—", "—", "—", "—", "—"], ["", "1.85", "1140", "1.97", "1169", "2.09", "1200", "2.22", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 91, "orientation": "column", "header": ["", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["—", "574", "0.34", "631", "0.41", "681", "0.48", "727", "0.55", "771", "0.63", "814", "0.71", "853", "0.79", "892", "0.87", "928", "0.95"], ["0.36", "616", "0.44", "671", "0.52", "719", "0.60", "763", "0.68", "805", "0.76", "845", "0.84", "884", "0.93", "921", "1.02", "957", "1.11"], ["0.48", "662", "0.56", "711", "0.65", "759", "0.74", "802", "0.83", "842", "0.91", "879", "1.00", "916", "1.09", "951", "1.19", "986", "1.29"], ["0.63", "709", "0.71", "754", "0.80", "798", "0.90", "842", "1.00", "881", "1.10", "917", "1.19", "951", "1.29", "986", "1.39", "1018", "1.49"], ["0.80", "758", "0.88", "799", "0.98", "840", "1.08", "880", "1.19", "920", "1.30", "955", "1.41", "990", "1.51", "1022", "1.62", "1053", "1.72"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 91, "orientation": "column", "header": ["", "", "", "1-hp Standard Motor & High Static Drive (or 2- hp Oversized Motor & Drive)", "", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["1.04", "997", "1.12", "1028", "1.20", "1061", "1.28", "1090", "1.36", "1119", "1.45", "1149", "1.54", "1177", "1.63", "1203", "1.71", "1229", "1.80"], ["1.21", "1023", "1.30", "1055", "1.39", "1086", "1.48", "1115", "1.57", "1144", "1.66", "1173", "1.76", "1200", "1.85", "1227", "1.95", "1253", "2.04"], ["1.39", "1051", "1.49", "1083", "1.60", "1113", "1.70", "1141", "1.80", "1171", "1.90", "1199", "2.01", "1225", "2.10", "1252", "2.20", "—", "—"], ["1.59", "1081", "1.70", "1111", "1.81", "1141", "1.93", "1170", "2.04", "1198", "2.15", "1226", "2.27", "—", "—", "—", "—", "—", "—"], ["1.83", "1114", "1.94", "1143", "2.06", "1172", "2.18", "1199", "2.30", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 92, "orientation": "column", "header": ["", "", "", "", "", "", "", "2-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.12", "1054", "1.21", "1089", "1.31", "1122", "1.40", "1154", "1.50", "1184", "1.59", "1212", "1.69", "1241", "1.78", "1268", "1.88", "1293", "1.97"], ["1.30", "1081", "1.40", "1114", "1.50", "1149", "1.61", "1181", "1.71", "1211", "1.81", "1241", "1.92", "1270", "2.03", "1298", "2.13", "1324", "2.24"], ["1.51", "1110", "1.62", "1143", "1.72", "1176", "1.83", "1206", "1.94", "1238", "2.05", "1267", "2.16", "1297", "2.28", "—", "—", "—", "—"], ["1.75", "1144", "1.87", "1174", "1.98", "1205", "2.09", "1236", "2.21", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"], ["2.02", "1180", "2.14", "1209", "2.27", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 93, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.42", "668", "0.50", "711", "0.57", "756", "0.65", "798", "0.72", "838", "0.80", "875", "0.88", "911", "0.96", "945", "1.04", "978", "1.12"], ["0.56", "733", "0.69", "767", "0.74", "808", "0.83", "848", "0.91", "886", "1.00", "922", "1.09", "956", "1.18", "989", "1.27", "1021", "1.36"], ["0.75", "793", "0.89", "832", "0.98", "863", "1.04", "901", "1.14", "936", "1.24", "971", "1.33", "1003", "1.43", "1036", "1.53", "1067", "1.63"], ["0.98", "849", "1.10", "897", "1.26", "925", "1.32", "954", "1.40", "989", "1.51", "1022", "1.62", "1053", "1.73", "1084", "1.83", "1113", "1.94"], ["1.25", "909", "1.36", "957", "1.55", "990", "1.67", "1015", "1.73", "1042", "1.82", "1074", "1.95", "1104", "2.07", "1134", "2.18", "1163", "2.30"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 93, "orientation": "column", "header": ["", "", "", "", "", "", "", "3-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.20", "1041", "1.28", "1070", "1.36", "1099", "1.44", "1127", "1.52", "1153", "1.60", "1178", "1.68", "1203", "1.76", "1229", "1.84", "1252", "1.92"], ["1.45", "1082", "1.54", "1111", "1.63", "1139", "1.72", "1166", "1.81", "1192", "1.90", "1217", "1.98", "1243", "2.08", "1268", "2.17", "1291", "2.25"], ["1.73", "1124", "1.83", "1153", "1.93", "1180", "2.03", "1207", "2.13", "1233", "2.23", "1258", "2.33", "1283", "2.43", "1308", "2.53", "1331", "2.63"], ["2.05", "1170", "2.16", "1197", "2.27", "1223", "2.37", "1249", "2.48", "1275", "2.59", "1300", "2.71", "1324", "2.82", "1347", "2.92", "1371", "3.03"], ["2.41", "1218", "2.53", "1244", "2.65", "1269", "2.77", "1294", "2.89", "1319", "3.01", "1342", "3.12", "1366", "3.24", "1389", "3.36", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 94, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.52", "726", "0.60", "770", "0.69", "811", "0.77", "852", "0.85", "892", "0.94", "931", "1.02", "969", "1.11", "1007", "1.20", "1046", "1.31"], ["0.72", "796", "0.81", "835", "0.90", "874", "0.99", "910", "1.08", "947", "1.18", "983", "1.27", "1018", "1.37", "1052", "1.47", "1087", "1.57"], ["0.97", "868", "1.07", "903", "1.17", "938", "1.27", "973", "1.37", "1005", "1.47", "1039", "1.57", "1072", "1.68", "1103", "1.78", "1135", "1.90"], ["1.26", "940", "1.37", "974", "1.48", "1004", "1.59", "1037", "1.71", "1069", "1.82", "1098", "1.93", "1129", "2.04", "1159", "2.15", "1188", "2.27"], ["1.62", "1013", "1.74", "1045", "1.86", "1074", "1.98", "1103", "2.10", "1133", "2.22", "1162", "2.35", "1189", "2.46", "1217", "2.58", "1245", "2.71"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 94, "orientation": "column", "header": ["", "3-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.42", "1119", "1.52", "1153", "1.63", "1185", "1.73", "1218", "1.84", "1249", "1.95", "1278", "2.06", "1307", "2.16", "1337", "2.28", "1364", "2.38"], ["1.67", "1154", "1.79", "1188", "1.91", "1220", "2.02", "1252", "2.14", "1283", "2.26", "1313", "2.39", "1342", "2.51", "1370", "2.63", "1397", "2.74"], ["2.00", "1197", "2.12", "1227", "2.23", "1256", "2.34", "1288", "2.47", "1318", "2.61", "1347", "2.73", "1377", "2.87", "1406", "3.01", "1433", "3.14"], ["2.39", "1246", "2.51", "1274", "2.63", "1302", "2.75", "1330", "2.88", "1357", "3.00", "1384", "3.13", "1413", "3.27", "1441", "3.42", "—", "—"], ["2.83", "1299", "2.96", "1326", "3.09", "1352", "3.22", "1378", "3.35", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 95, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.47", "707", "0.55", "758", "0.64", "802", "0.72", "845", "0.80", "886", "0.88", "925", "0.97", "961", "1.05", "997", "1.14", "1028", "1.22"], ["0.64", "770", "0.73", "817", "0.83", "861", "0.92", "900", "1.02", "939", "1.11", "976", "1.20", "1011", "1.30", "1045", "1.39", "1077", "1.49"], ["0.86", "837", "0.96", "878", "1.06", "920", "1.17", "958", "1.27", "994", "1.38", "1029", "1.48", "1063", "1.58", "1096", "1.69", "1128", "1.79"], ["1.12", "905", "1.23", "942", "1.34", "980", "1.45", "1018", "1.57", "1053", "1.69", "1085", "1.80", "1117", "1.92", "1148", "2.03", "1179", "2.14"], ["1.43", "973", "1.55", "1008", "1.67", "1042", "1.79", "1077", "1.91", "1112", "2.05", "1144", "2.18", "1174", "2.30", "1203", "2.42", "1232", "2.55"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 95, "orientation": "column", "header": ["", "", "", "", "", "3-hp Oversized Motor & Drive", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.30", "1091", "1.39", "1120", "1.48", "1150", "1.57", "1178", "1.65", "1204", "1.74", "1231", "1.83", "1256", "1.91", "1281", "2.00", "1304", "2.09"], ["1.58", "1139", "1.68", "1167", "1.77", "1195", "1.86", "1223", "1.96", "1249", "2.06", "1275", "2.16", "1301", "2.26", "1325", "2.35", "1349", "2.45"], ["1.90", "1188", "2.00", "1216", "2.11", "1244", "2.21", "1271", "2.32", "1296", "2.42", "1321", "2.53", "1346", "2.64", "1371", "2.75", "1393", "2.85"], ["2.26", "1238", "2.37", "1265", "2.49", "1293", "2.61", "1319", "2.72", "1344", "2.84", "1369", "2.95", "1393", "3.07", "1416", "3.18", "1441", "3.30"], ["2.67", "1289", "2.80", "1316", "2.92", "1342", "3.04", "1368", "3.17", "1393", "3.30", "1419", "3.43", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 96, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.61", "783", "0.69", "825", "0.77", "866", "0.85", "903", "0.93", "941", "1.02", "978", "1.11", "1013", "1.20", "1046", "1.28", "1078", "1.37"], ["0.85", "861", "0.94", "898", "1.03", "935", "1.12", "972", "1.21", "1005", "1.30", "1038", "1.39", "1072", "1.49", "1104", "1.59", "1135", "1.69"], ["1.14", "940", "1.24", "974", "1.34", "1008", "1.44", "1042", "1.54", "1075", "1.65", "1105", "1.74", "1135", "1.85", "1164", "1.95", "1195", "2.06"], ["1.49", "1020", "1.60", "1052", "1.71", "1083", "1.82", "1113", "1.93", "1144", "2.04", "1174", "2.16", "1203", "2.27", "1230", "2.38", "1257", "2.49"], ["1.92", "1101", "2.04", "1131", "2.15", "1160", "2.27", "1188", "2.39", "1216", "2.51", "1244", "2.64", "1272", "2.76", "1298", "2.88", "1323", "3.00"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 97, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.51", "727", "0.60", "772", "0.68", "815", "0.76", "857", "0.85", "896", "0.93", "935", "1.02", "971", "1.11", "1006", "1.19", "1041", "1.29"], ["0.70", "793", "0.80", "837", "0.89", "877", "0.98", "915", "1.08", "952", "1.17", "988", "1.27", "1022", "1.37", "1056", "1.47", "1089", "1.57"], ["0.94", "862", "1.04", "903", "1.15", "941", "1.25", "976", "1.35", "1011", "1.46", "1045", "1.57", "1077", "1.67", "1109", "1.78", "1140", "1.89"], ["1.23", "932", "1.34", "970", "1.46", "1007", "1.58", "1040", "1.69", "1072", "1.79", "1104", "1.91", "1134", "2.03", "1164", "2.15", "1194", "2.27"], ["1.57", "1004", "1.70", "1038", "1.82", "1073", "1.95", "1106", "2.07", "1136", "2.19", "1166", "2.32", "1195", "2.44", "1223", "2.57", "1251", "2.70"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 98, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.70", "819", "0.79", "859", "0.87", "898", "0.96", "936", "1.05", "972", "1.13", "1007", "1.22", "1039", "1.31", "1071", "1.40", "1102", "1.49"], ["0.97", "901", "1.07", "938", "1.16", "974", "1.26", "1009", "1.36", "1043", "1.46", "1075", "1.55", "1106", "1.65", "1136", "1.75", "1165", "1.85"], ["1.31", "985", "1.42", "1019", "1.52", "1052", "1.63", "1084", "1.73", "1116", "1.84", "1146", "1.95", "1176", "2.06", "1205", "2.17", "1232", "2.28"], ["1.72", "1071", "1.84", "1102", "1.95", "1132", "2.07", "1162", "2.18", "1191", "2.30", "1220", "2.42", "1248", "2.54", "1275", "2.66", "1302", "2.78"], ["2.21", "1157", "2.34", "1186", "2.46", "1214", "2.59", "1242", "2.71", "1269", "2.84", "1296", "2.97", "1322", "3.10", "1348", "3.23", "1373", "3.36"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 99, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.10", "841", "1.19", "868", "1.28", "894", "1.37", "920", "1.46", "943", "1.54", "967", "1.63", "990", "1.72", "1012", "1.81", "1035", "1.90"], ["1.29", "864", "1.39", "891", "1.48", "917", "1.58", "942", "1.68", "966", "1.78", "990", "1.88", "1012", "1.97", "1035", "2.07", "1056", "2.17"], ["1.49", "887", "1.60", "914", "1.70", "940", "1.81", "964", "1.92", "988", "2.03", "1012", "2.13", "1035", "2.24", "1056", "2.35", "1079", "2.46"], ["1.72", "911", "1.83", "938", "1.94", "963", "2.06", "988", "2.18", "1012", "2.30", "1035", "2.42", "1057", "2.54", "1079", "2.65", "1100", "2.77"], ["1.97", "937", "2.09", "963", "2.22", "988", "2.34", "1012", "2.46", "1035", "2.59", "1059", "2.72", "1081", "2.85", "1104", "2.98", "1124", "3.11"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 101, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.36", "528", "0.43", "576", "0.52", "626", "0.62", "681", "0.75", "731", "0.88", "778", "1.02", "821", "1.15", "862", "1.29", "901", "1.43"], ["0.49", "570", "0.57", "614", "0.66", "656", "0.76", "701", "0.88", "751", "1.02", "797", "1.17", "840", "1.32", "880", "1.47", "920", "1.63"], ["0.65", "615", "0.74", "655", "0.84", "694", "0.94", "731", "1.05", "770", "1.17", "817", "1.34", "859", "1.50", "900", "1.67", "938", "1.83"], ["0.84", "661", "0.94", "698", "1.04", "734", "1.15", "768", "1.27", "802", "1.39", "838", "1.52", "878", "1.69", "919", "1.87", "957", "2.05"], ["1.07", "709", "1.17", "742", "1.28", "776", "1.41", "809", "1.53", "840", "1.65", "871", "1.79", "903", "1.92", "939", "2.10", "977", "2.29"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 103, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.12", "855", "1.20", "881", "1.29", "905", "1.37", "928", "1.45", "952", "1.53", "974", "1.61", "996", "1.69", "1017", "1.77", "1038", "1.86"], ["1.33", "884", "1.42", "909", "1.51", "933", "1.60", "957", "1.69", "980", "1.79", "1002", "1.88", "1024", "1.97", "1044", "2.06", "1066", "2.15"], ["1.56", "913", "1.66", "939", "1.77", "963", "1.87", "986", "1.97", "1008", "2.07", "1032", "2.17", "1053", "2.27", "1073", "2.37", "1093", "2.47"], ["1.82", "944", "1.93", "969", "2.04", "994", "2.16", "1016", "2.26", "1039", "2.38", "1061", "2.49", "1082", "2.60", "1103", "2.71", "1123", "2.83"], ["2.10", "974", "2.22", "1000", "2.35", "1024", "2.47", "1046", "2.59", "1069", "2.72", "1091", "2.84", "1112", "2.96", "1133", "3.08", "1152", "3.20"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 105, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null], "rows": [["0.43", "573", "0.51", "615", "0.59", "656", "0.68", "693", "0.77", "728", "0.86", "760", "0.95", "791", "1.04", "819", "1.13", "847", "1.22"], ["0.59", "624", "0.68", "663", "0.77", "699", "0.86", "736", "0.96", "770", "1.07", "801", "1.17", "830", "1.27", "859", "1.37", "886", "1.47"], ["0.78", "675", "0.88", "712", "0.98", "747", "1.09", "779", "1.19", "812", "1.30", "843", "1.42", "872", "1.53", "899", "1.64", "926", "1.75"], ["1.02", "728", "1.13", "763", "1.24", "795", "1.35", "827", "1.47", "856", "1.58", "886", "1.70", "915", "1.83", "942", "1.95", "968", "2.08"], ["1.30", "782", "1.42", "814", "1.54", "845", "1.66", "874", "1.78", "903", "1.91", "929", "2.04", "957", "2.17", "985", "2.30", "1010", "2.44"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 105, "orientation": "column", "header": ["", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.31", "899", "1.40", "923", "1.48", "946", "1.57", "969", "1.66", "992", "1.75", "1013", "1.84", "1034", "1.93", "1054", "2.02", "1074", "2.11"], ["1.57", "937", "1.67", "961", "1.77", "984", "1.87", "1007", "1.97", "1028", "2.07", "1050", "2.17", "1071", "2.27", "1090", "2.36", "1110", "2.47"], ["1.86", "976", "1.97", "1000", "2.09", "1023", "2.20", "1045", "2.31", "1067", "2.42", "1088", "2.53", "1107", "2.64", "1128", "2.75", "1147", "2.86"], ["2.20", "1016", "2.32", "1040", "2.44", "1062", "2.57", "1084", "2.68", "1105", "2.81", "1126", "2.93", "1147", "3.06", "1166", "3.17", "1186", "3.30"], ["2.57", "1057", "2.70", "1081", "2.84", "1103", "2.98", "1124", "3.11", "1145", "3.24", "1165", "3.37", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 107, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["1.15", "866", "1.23", "891", "1.31", "916", "1.39", "941", "1.48", "963", "1.56", "986", "1.64", "1008", "1.73", "1029", "1.81", "1050", "1.89"], ["1.36", "895", "1.45", "921", "1.54", "946", "1.64", "969", "1.73", "992", "1.82", "1015", "1.92", "1037", "2.01", "1058", "2.11", "1078", "2.20"], ["1.59", "926", "1.70", "952", "1.80", "975", "1.90", "999", "2.01", "1022", "2.11", "1044", "2.22", "1066", "2.32", "1088", "2.43", "1108", "2.53"], ["1.86", "957", "1.98", "983", "2.09", "1007", "2.21", "1029", "2.31", "1053", "2.43", "1075", "2.55", "1096", "2.66", "1117", "2.77", "1137", "2.88"], ["2.15", "987", "2.28", "1013", "2.41", "1037", "2.53", "1061", "2.65", "1083", "2.78", "1105", "2.90", "1127", "3.03", "1147", "3.15", "1168", "3.28"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 109, "orientation": "column", "header": ["", "", "", "3-hp Oversized Motor & Drive(b)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["1.38", "917", "1.48", "942", "1.57", "966", "1.66", "989", "1.76", "1012", "1.85", "1034", "1.94", "1055", "2.04", "1076", "2.14", "1096", "2.23"], ["1.66", "957", "1.77", "982", "1.87", "1005", "1.98", "1027", "2.08", "1050", "2.19", "1072", "2.29", "1093", "2.40", "1113", "2.50", "1133", "2.61"], ["1.98", "997", "2.10", "1021", "2.21", "1044", "2.33", "1067", "2.45", "1089", "2.56", "1111", "2.68", "1131", "2.80", "1152", "2.91", "1171", "3.03"], ["2.34", "1038", "2.46", "1062", "2.59", "1085", "2.72", "1107", "2.85", "1129", "2.98", "1151", "3.11", "1171", "3.24", "1192", "3.37", "—", "—"], ["2.75", "1081", "2.88", "1105", "3.02", "1127", "3.16", "1149", "3.30", "1171", "3.45", "—", "—", "—", "—", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 113, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null], "rows": [["0.43", "571", "0.50", "619", "0.59", "676", "0.69", "721", "0.80", "759", "0.90", "795", "1.00", "830", "1.10", "862", "1.20", "893", "1.30"], ["0.59", "625", "0.68", "659", "0.75", "706", "0.86", "757", "0.98", "800", "1.10", "834", "1.21", "866", "1.33", "899", "1.44", "929", "1.55"], ["0.79", "673", "0.88", "710", "0.97", "744", "1.07", "788", "1.19", "833", "1.32", "874", "1.46", "907", "1.58", "937", "1.71", "967", "1.84"], ["1.03", "723", "1.12", "764", "1.24", "791", "1.33", "825", "1.44", "864", "1.57", "907", "1.72", "945", "1.87", "979", "2.02", "1007", "2.15"], ["1.31", "777", "1.41", "812", "1.53", "844", "1.65", "869", "1.75", "901", "1.87", "938", "2.02", "976", "2.18", "1013", "2.35", "1048", "2.51"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 116, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.50", "620", "0.59", "660", "0.67", "701", "0.75", "739", "0.83", "774", "0.91", "808", "1.00", "839", "1.09", "869", "1.17", "898", "1.26"], ["0.69", "677", "0.79", "714", "0.88", "749", "0.97", "787", "1.06", "820", "1.15", "853", "1.24", "884", "1.34", "913", "1.44", "941", "1.54"], ["0.93", "734", "1.03", "770", "1.14", "803", "1.23", "835", "1.33", "869", "1.44", "899", "1.54", "929", "1.64", "957", "1.74", "985", "1.85"], ["1.22", "791", "1.32", "828", "1.44", "858", "1.55", "887", "1.66", "917", "1.77", "948", "1.88", "976", "1.99", "1004", "2.11", "1030", "2.22"], ["1.56", "851", "1.67", "885", "1.80", "916", "1.92", "943", "2.04", "969", "2.16", "996", "2.28", "1025", "2.40", "1052", "2.53", "1078", "2.65"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 118, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.55", "636", "0.63", "677", "0.72", "717", "0.81", "755", "0.90", "788", "0.99", "816", "1.05", "845", "1.12", "877", "1.21", "909", "1.30"], ["0.75", "695", "0.85", "733", "0.95", "769", "1.05", "805", "1.15", "839", "1.25", "870", "1.35", "897", "1.44", "922", "1.51", "947", "1.58"], ["1.01", "756", "1.12", "791", "1.23", "825", "1.33", "855", "1.44", "888", "1.55", "920", "1.66", "949", "1.78", "976", "1.89", "999", "1.98"], ["1.32", "818", "1.44", "850", "1.55", "881", "1.67", "912", "1.80", "940", "1.91", "969", "2.03", "999", "2.16", "1027", "2.29", "1052", "2.41"], ["1.69", "881", "1.81", "911", "1.94", "939", "2.07", "969", "2.21", "996", "2.34", "1022", "2.46", "1048", "2.60", "1075", "2.73", "1102", "2.86"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 121, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["-", "552", "0.48", "595", "0.56", "634", "0.63", "672", "0.71", "710", "0.79", "745", "0.87", "778", "0.95", "809", "1.02", "839", "1.10"], ["0.57", "602", "0.65", "639", "0.73", "677", "0.81", "711", "0.89", "745", "0.97", "779", "1.07", "812", "1.16", "842", "1.25", "871", "1.33"], ["0.76", "651", "0.84", "686", "0.93", "721", "1.02", "754", "1.12", "785", "1.21", "815", "1.30", "846", "1.40", "877", "1.50", "905", "1.60"], ["0.99", "700", "1.07", "736", "1.19", "766", "1.28", "798", "1.38", "828", "1.48", "856", "1.58", "884", "1.68", "911", "1.78", "940", "1.90"], ["1.26", "753", "1.36", "785", "1.47", "815", "1.58", "843", "1.68", "872", "1.79", "899", "1.91", "926", "2.02", "951", "2.12", "976", "2.24"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 123, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "2-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.53", "639", "0.62", "679", "0.70", "719", "0.79", "754", "0.87", "788", "0.95", "821", "1.04", "853", "1.13", "883", "1.21", "913", "1.30"], ["0.74", "698", "0.83", "736", "0.93", "770", "1.02", "807", "1.12", "838", "1.21", "868", "1.29", "898", "1.39", "928", "1.49", "957", "1.59"], ["0.99", "758", "1.09", "794", "1.20", "827", "1.30", "858", "1.41", "890", "1.52", "920", "1.62", "947", "1.71", "974", "1.81", "1002", "1.92"], ["1.29", "820", "1.40", "853", "1.52", "885", "1.63", "914", "1.75", "942", "1.87", "972", "1.99", "1001", "2.11", "1025", "2.21", "1050", "2.31"], ["1.65", "882", "1.77", "913", "1.90", "944", "2.03", "972", "2.15", "998", "2.28", "1024", "2.40", "1051", "2.54", "1078", "2.67", "1102", "2.79"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 131, "orientation": "column", "header": ["1-hp Standard Motor & Low Static Drive Accessory Kit(a) 600* — — 468 0.07 547 0.10 616 0.13 677 0.17 729 0.21 720* 386 0.05 490 0.08 570 0.12 638 0.16 697 0.12 752 0.24 840* 416 0.06 511 0.10 593 0.14 661 0.19 719 0.23 773 0.28 960 449 0.08 534 0.12 614 0.17 683 0.22 742 0.27 795 0.32 1080 483 0.11 561 0.15 635 0.20 704 0.25 765 0.30 818 0.36 1200 518 0.14 592 0.18 658 0.23 725 0.29 786 0.35 842 0.41 1320 555 0.17 625 0.22 686 0.27 747 0.33 807 0.39 862 0.46 1440 592 0.21 658 0.27 717 0.32 772 0.38 828 0.44 882 0.51", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["", "—", "468", "0.07", "547", "0.10", "616", "0.13", "677", "0.17", "729", "0.21", "776", "0.24", "819", "0.28", "860", "0.32", "898", "0.36"], ["", "0.05", "490", "0.08", "570", "0.12", "638", "0.16", "697", "0.12", "752", "0.24", "802", "0.28", "848", "0.33", "889", "0.37", "928", "0.42"], ["", "0.06", "511", "0.10", "593", "0.14", "661", "0.19", "719", "0.23", "773", "0.28", "823", "0.32", "870", "0.37", "914", "0.42", "954", "0.47"], ["", "0.08", "534", "0.12", "614", "0.17", "683", "0.22", "742", "0.27", "795", "0.32", "845", "0.37", "891", "0.42", "935", "0.47", "977", "0.53"], ["", "0.11", "561", "0.15", "635", "0.20", "704", "0.25", "765", "0.30", "818", "0.36", "868", "0.42", "913", "0.47", "957", "0.53", "998", "0.59"], ["", "0.14", "592", "0.18", "658", "0.23", "725", "0.29", "786", "0.35", "842", "0.41", "891", "0.47", "936", "0.53", "979", "0.59", "1019", "0.66"], ["", "0.17", "625", "0.22", "686", "0.27", "747", "0.33", "807", "0.39", "862", "0.46", "914", "0.53", "959", "0.59", "1002", "0.66", "1043", "0.73"], ["", "0.21", "658", "0.27", "717", "0.32", "772", "0.38", "828", "0.44", "882", "0.51", "933", "0.58", "980", "0.66", "1025", "0.73", "1065", "0.80"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 132, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.04", "472", "0.06", "552", "0.09", "619", "0.12", "678", "0.15", "730", "0.18", "778", "0.22", "823", "0.25", "865", "0.29", "904", "0.32"], ["0.05", "496", "0.08", "575", "0.11", "643", "0.15", "702", "0.18", "756", "0.22", "805", "0.26", "849", "0.29", "892", "0.33", "931", "0.37"], ["0.06", "524", "0.10", "598", "0.13", "665", "0.17", "726", "0.22", "780", "0.26", "829", "0.30", "875", "0.34", "918", "0.39", "957", "0.43"], ["0.08", "552", "0.12", "626", "0.16", "689", "0.20", "748", "0.25", "802", "0.30", "852", "0.35", "898", "0.39", "942", "0.44", "982", "0.49"], ["0.10", "576", "0.14", "654", "0.19", "716", "0.24", "772", "0.29", "825", "0.34", "874", "0.39", "921", "0.45", "964", "0.50", "1005", "0.55"], ["0.13", "600", "0.17", "681", "0.23", "744", "0.28", "799", "0.33", "850", "0.39", "898", "0.44", "943", "0.50", "987", "0.56", "1028", "0.62"], ["0.16", "627", "0.20", "705", "0.27", "773", "0.33", "828", "0.38", "877", "0.44", "923", "0.50", "967", "0.56", "1010", "0.62", "1052", "0.69"], ["0.20", "657", "0.24", "728", "0.30", "797", "0.37", "855", "0.44", "904", "0.50", "950", "0.56", "993", "0.63", "1034", "0.69", "1074", "0.76"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 133, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["—", "—", "—", "605", "0.15", "671", "0.19", "730", "0.23", "784", "0.27", "835", "0.31", "881", "0.36", "924", "0.41", "965", "0.45"], ["—", "563", "0.14", "630", "0.17", "693", "0.22", "751", "0.26", "804", "0.31", "854", "0.35", "901", "0.40", "946", "0.46", "986", "0.50"], ["—", "596", "0.17", "659", "0.21", "718", "0.25", "773", "0.30", "825", "0.35", "875", "0.40", "921", "0.45", "964", "0.51", "1005", "0.56"], ["0.16", "629", "0.20", "689", "0.25", "745", "0.29", "797", "0.34", "848", "0.40", "897", "0.45", "941", "0.51", "984", "0.56", "1026", "0.62"], ["0.20", "663", "0.25", "721", "0.29", "775", "0.34", "824", "0.39", "873", "0.45", "919", "0.51", "963", "0.57", "1006", "0.63", "1046", "0.69"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 137, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["—", "444", "0.06", "526", "0.09", "598", "0.13", "663", "0.16", "720", "0.20", "772", "0.24", "820", "0.28", "863", "0.32", "905", "0.36"], ["—", "462", "0.08", "542", "0.12", "610", "0.15", "672", "0.19", "731", "0.23", "785", "0.27", "835", "0.32", "881", "0.36", "923", "0.41"], ["0.07", "485", "0.11", "559", "0.14", "626", "0.18", "687", "0.22", "743", "0.26", "795", "0.31", "846", "0.36", "893", "0.41", "937", "0.46"], ["0.10", "510", "0.14", "581", "0.17", "644", "0.21", "703", "0.26", "757", "0.30", "809", "0.35", "857", "0.40", "903", "0.45", "947", "0.51"], ["0.12", "537", "0.17", "604", "0.21", "665", "0.26", "722", "0.30", "774", "0.35", "823", "0.40", "871", "0.45", "916", "0.51", "959", "0.56"], ["0.16", "567", "0.21", "630", "0.26", "689", "0.31", "742", "0.36", "793", "0.41", "842", "0.46", "887", "0.51", "932", "0.57", "974", "0.63"], ["0.20", "597", "0.26", "658", "0.31", "713", "0.36", "765", "0.42", "814", "0.47", "860", "0.53", "905", "0.58", "947", "0.64", "989", "0.70"], ["0.25", "627", "0.31", "687", "0.37", "739", "0.43", "790", "0.49", "838", "0.55", "882", "0.60", "924", "0.66", "966", "0.72", "1006", "0.79"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 137, "orientation": "column", "header": ["1-hp Standard Motor & Drive 800* 942 0.40 980 0.44 1015 0.48 1047 0.53 1079 0.57 960* 964 0.46 1002 0.50 1038 0.55 1072 0.60 1105 0.65 1120* 979 0.51 1019 0.56 1055 0.62 1091 0.67 1125 0.73 1280 990 0.56 1031 0.62 1069 0.68 1105 0.74 1140 0.80 1440 999 0.62 1040 0.68 1079 0.75 1115 0.81 1152 0.87 1600 1014 0.69 1051 0.75 1089 0.82 1125 0.88 1162 0.95 1760 1028 0.77 1066 0.83 1104 0.90 1139 0.96 1175 1.04 1920 1044 0.85 1083 0.92 1118 0.99 1155 1.06 1188 1.13 1-hp Std. Motor & Field Supplied High Static Drive(b)", "", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null, null], "rows": [["", "0.40", "980", "0.44", "1015", "0.48", "1047", "0.53", "1079", "0.57", ""], ["", "0.46", "1002", "0.50", "1038", "0.55", "1072", "0.60", "1105", "0.65", ""], ["", "0.51", "1019", "0.56", "1055", "0.62", "1091", "0.67", "1125", "0.73", ""], ["", "0.56", "1031", "0.62", "1069", "0.68", "1105", "0.74", "1140", "0.80", ""], ["", "0.62", "1040", "0.68", "1079", "0.75", "1115", "0.81", "1152", "0.87", ""], ["", "0.69", "1051", "0.75", "1089", "0.82", "1125", "0.88", "1162", "0.95", ""], ["", "0.77", "1066", "0.83", "1104", "0.90", "1139", "0.96", "1175", "1.04", ""], ["", "0.85", "1083", "0.92", "1118", "0.99", "1155", "1.06", "1188", "1.13", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 138, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.05", "481", "0.08", "562", "0.12", "623", "0.16", "677", "0.20", "730", "0.24", "780", "0.28", "825", "0.32", "870", "0.37", "911", "0.41"], ["0.06", "501", "0.10", "587", "0.15", "655", "0.20", "711", "0.24", "759", "0.29", "804", "0.33", "848", "0.38", "891", "0.43", "932", "0.48"], ["0.08", "519", "0.13", "607", "0.18", "679", "0.23", "740", "0.29", "792", "0.34", "837", "0.39", "879", "0.45", "918", "0.50", "955", "0.55"], ["0.11", "541", "0.16", "625", "0.21", "700", "0.27", "764", "0.33", "819", "0.40", "868", "0.46", "912", "0.52", "951", "0.58", "989", "0.64"], ["0.14", "567", "0.19", "644", "0.25", "718", "0.32", "783", "0.38", "841", "0.45", "892", "0.52", "939", "0.59", "982", "0.66", "1022", "0.73"], ["0.18", "596", "0.24", "668", "0.30", "736", "0.36", "801", "0.44", "861", "0.51", "915", "0.59", "963", "0.67", "1007", "0.74", "1048", "0.82"], ["0.23", "625", "0.29", "694", "0.35", "757", "0.42", "820", "0.50", "879", "0.58", "933", "0.66", "984", "0.74", "1030", "0.83", "1072", "0.91"], ["0.28", "657", "0.35", "723", "0.42", "783", "0.49", "840", "0.57", "897", "0.65", "951", "0.74", "1001", "0.83", "1049", "0.92", "1093", "1.01"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 138, "orientation": "column", "header": ["1-hp Standard Motor & Drive 800* 950 0.46 986 0.51 1024 0.56 1057 0.60 1090 0.65 960* 972 0.53 1009 0.58 1045 0.64 1080 0.69 1111 0.74 1120* 994 0.61 1031 0.67 1067 0.73 1101 0.79 1134 0.85 1280 1023 0.70 1057 0.76 1090 0.82 1123 0.89 1157 0.95 1440 1057 0.80 1091 0.86 1123 0.93 1155 1.00 1184 1.07 1600 1087 0.90 1123 0.97 1156 1.05 1187 1.12 1217 1.20 1760 1113 1.00 1150 1.08 1184 1.17 1219 1.25 1250 1.34 1920 1135 1.10 1174 1.19 1210 1.29 1244 1.38 1278 1.47 1-hp Std. Motor & Field Supplied High Static Drive(c)", "", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, null, null, null, null, null, null, null, null, null], "rows": [["", "0.46", "986", "0.51", "1024", "0.56", "1057", "0.60", "1090", "0.65", ""], ["", "0.53", "1009", "0.58", "1045", "0.64", "1080", "0.69", "1111", "0.74", ""], ["", "0.61", "1031", "0.67", "1067", "0.73", "1101", "0.79", "1134", "0.85", ""], ["", "0.70", "1057", "0.76", "1090", "0.82", "1123", "0.89", "1157", "0.95", ""], ["", "0.80", "1091", "0.86", "1123", "0.93", "1155", "1.00", "1184", "1.07", ""], ["", "0.90", "1123", "0.97", "1156", "1.05", "1187", "1.12", "1217", "1.20", ""], ["", "1.00", "1150", "1.08", "1184", "1.17", "1219", "1.25", "1250", "1.34", ""], ["", "1.10", "1174", "1.19", "1210", "1.29", "1244", "1.38", "1278", "1.47", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 139, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["—", "—", "—", "589", "0.18", "652", "0.23", "710", "0.27", "763", "0.32", "812", "0.37", "858", "0.42", "905", "0.47", "949", "0.53"], ["—", "546", "0.18", "614", "0.22", "675", "0.27", "731", "0.32", "782", "0.37", "830", "0.42", "876", "0.48", "919", "0.53", "961", "0.59"], ["—", "575", "0.22", "641", "0.27", "699", "0.32", "752", "0.37", "803", "0.43", "851", "0.49", "895", "0.54", "938", "0.60", "978", "0.66"], ["0.21", "606", "0.27", "668", "0.32", "725", "0.38", "776", "0.44", "826", "0.50", "872", "0.56", "916", "0.62", "958", "0.68", "997", "0.75"], ["0.27", "638", "0.32", "696", "0.38", "752", "0.45", "802", "0.51", "850", "0.57", "895", "0.63", "938", "0.70", "978", "0.77", "1018", "0.84"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 143, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.06", "469", "0.09", "546", "0.12", "614", "0.16", "676", "0.20", "732", "0.24", "784", "0.28", "833", "0.33", "879", "0.37", "922", "0.42"], ["0.09", "498", "0.12", "571", "0.16", "635", "0.20", "694", "0.24", "749", "0.28", "800", "0.33", "849", "0.38", "894", "0.43", "938", "0.48"], ["0.12", "531", "0.16", "599", "0.20", "662", "0.25", "717", "0.29", "769", "0.34", "820", "0.39", "867", "0.44", "911", "0.50", "955", "0.56"], ["0.16", "570", "0.21", "631", "0.25", "691", "0.31", "745", "0.36", "794", "0.41", "842", "0.46", "887", "0.52", "930", "0.57", "972", "0.63"], ["0.22", "609", "0.27", "667", "0.32", "721", "0.37", "773", "0.43", "823", "0.49", "868", "0.55", "911", "0.61", "953", "0.67", "992", "0.73"], ["0.29", "650", "0.35", "706", "0.40", "755", "0.46", "804", "0.52", "851", "0.58", "897", "0.65", "938", "0.71", "978", "0.77", "1017", "0.84"], ["0.37", "692", "0.43", "745", "0.50", "793", "0.56", "838", "0.62", "882", "0.68", "925", "0.75", "967", "0.83", "1007", "0.90", "1044", "0.97"], ["0.47", "736", "0.54", "785", "0.61", "833", "0.68", "875", "0.74", "916", "0.81", "956", "0.88", "996", "0.95", "1036", "1.03", "1073", "1.11"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 144, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.07", "517", "0.10", "601", "0.15", "664", "0.19", "716", "0.23", "764", "0.27", "810", "0.31", "853", "0.35", "897", "0.40", "939", "0.44"], ["0.1", "542", "0.14", "631", "0.19", "702", "0.24", "758", "0.29", "808", "0.33", "851", "0.38", "892", "0.43", "932", "0.48", "970", "0.53"], ["0.14", "580", "0.18", "654", "0.23", "730", "0.29", "795", "0.35", "848", "0.41", "893", "0.46", "936", "0.52", "974", "0.58", "1010", "0.63"], ["0.19", "622", "0.24", "688", "0.29", "753", "0.35", "820", "0.41", "881", "0.49", "930", "0.55", "975", "0.62", "1015", "0.68", "1052", "0.75"], ["0.25", "668", "0.31", "728", "0.37", "785", "0.42", "843", "0.49", "903", "0.56", "960", "0.64", "1010", "0.72", "1053", "0.80", "1092", "0.87"], ["0.33", "714", "0.39", "771", "0.46", "824", "0.52", "875", "0.58", "927", "0.66", "982", "0.74", "1034", "0.83", "1082", "0.91", "1126", "1.00"], ["0.42", "762", "0.50", "816", "0.57", "866", "0.63", "914", "0.70", "960", "0.77", "1006", "0.85", "1056", "0.94", "1106", "1.03", "1152", "1.13"], ["0.54", "810", "0.61", "863", "0.69", "911", "0.77", "956", "0.84", "999", "0.92", "1042", "1.00", "1084", "1.08", "1130", "1.17", "1176", "1.27"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 146, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null, null, null], "rows": [["0.21", "633", "0.26", "694", "0.31", "747", "0.36", "798", "0.41", "848", "0.47", "895", "0.52", "939", "0.58", "981", "0.65", "1021", "0.71"], ["0.28", "681", "0.33", "739", "0.39", "790", "0.45", "837", "0.51", "884", "0.57", "929", "0.63", "971", "0.69", "1013", "0.76", "1052", "0.82"], ["0.37", "731", "0.43", "785", "0.49", "836", "0.56", "880", "0.62", "923", "0.69", "966", "0.75", "1006", "0.82", "1046", "0.89", "1084", "0.96"], ["0.48", "784", "0.54", "832", "0.61", "881", "0.68", "927", "0.75", "967", "0.83", "1005", "0.90", "1044", "0.97", "1082", "1.04", "1118", "1.12"], ["0.61", "838", "0.68", "882", "0.75", "927", "0.82", "972", "0.90", "1012", "0.98", "1049", "1.06", "1085", "1.14", "1121", "1.22", "1155", "1.30"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 148, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.21", "639", "0.26", "703", "0.32", "760", "0.37", "809", "0.41", "854", "0.46", "894", "0.52", "936", "0.58", "977", "0.64", "1019", "0.70"], ["0.28", "689", "0.34", "746", "0.40", "801", "0.46", "851", "0.52", "896", "0.57", "937", "0.62", "974", "0.68", "1011", "0.75", "1048", "0.81"], ["0.36", "741", "0.44", "792", "0.50", "844", "0.57", "893", "0.64", "939", "0.71", "980", "0.76", "1019", "0.82", "1054", "0.88", "1087", "0.95"], ["0.46", "791", "0.55", "843", "0.62", "889", "0.69", "936", "0.77", "981", "0.85", "1022", "0.92", "1061", "0.99", "1097", "1.05", "1131", "1.11"], ["0.58", "841", "0.68", "895", "0.76", "937", "0.84", "981", "0.91", "1023", "1.00", "1064", "1.09", "1103", "1.17", "1140", "1.25", "1173", "1.31"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 152, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.25", "517", "0.32", "565", "0.38", "609", "0.45", "648", "0.52", "684", "0.59", "719", "0.66", "751", "0.73", "782", "0.80", "811", "0.87"], ["0.33", "557", "0.41", "602", "0.49", "644", "0.56", "682", "0.64", "718", "0.71", "751", "0.79", "783", "0.87", "813", "0.95", "842", "1.03"], ["0.43", "598", "0.53", "641", "0.61", "680", "0.69", "717", "0.78", "753", "0.86", "785", "0.95", "815", "1.03", "845", "1.12", "873", "1.21"], ["0.56", "640", "0.66", "681", "0.76", "719", "0.85", "754", "0.94", "788", "1.03", "820", "1.12", "850", "1.21", "879", "1.31", "906", "1.41"], ["0.71", "681", "0.82", "722", "0.93", "758", "1.02", "793", "1.13", "824", "1.22", "855", "1.32", "885", "1.42", "913", "1.52", "940", "1.62"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 153, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null], "rows": [["0.20", "472", "0.26", "524", "0.32", "571", "0.38", "612", "0.44", "651", "0.51", "686", "0.57", "719", "0.64", "750", "0.71", "779", "0.77"], ["0.27", "504", "0.33", "553", "0.40", "599", "0.47", "640", "0.54", "678", "0.61", "712", "0.68", "745", "0.75", "776", "0.83", "805", "0.90"], ["0.36", "534", "0.41", "585", "0.50", "627", "0.57", "668", "0.65", "705", "0.73", "739", "0.81", "771", "0.88", "802", "0.96", "831", "1.05"], ["0.46", "570", "0.52", "617", "0.61", "657", "0.69", "696", "0.77", "732", "0.86", "767", "0.95", "799", "1.03", "829", "1.12", "858", "1.20"], ["0.58", "612", "0.65", "646", "0.72", "690", "0.83", "725", "0.92", "761", "1.01", "795", "1.11", "827", "1.20", "857", "1.29", "884", "1.38"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "CFM RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP RPM BHP", "page": 154, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "", "", "1-hp Standard Motor & Drive", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, "power", null, null, null, null, null, null, null], "rows": [["0.27", "528", "0.34", "575", "0.40", "619", "0.47", "660", "0.54", "697", "0.62", "731", "0.69", "763", "0.77", "793", "0.84", "821", "0.92"], ["0.36", "571", "0.44", "614", "0.51", "655", "0.59", "694", "0.67", "731", "0.75", "765", "0.83", "796", "0.91", "826", "1.00", "854", "1.08"], ["0.47", "615", "0.56", "656", "0.65", "694", "0.73", "730", "0.81", "765", "0.90", "799", "0.99", "830", "1.08", "860", "1.17", "888", "1.27"], ["0.61", "659", "0.71", "698", "0.81", "734", "0.89", "769", "0.98", "802", "1.08", "834", "1.17", "865", "1.27", "894", "1.37", "922", "1.47"], ["0.77", "703", "0.88", "742", "0.99", "777", "1.09", "808", "1.18", "840", "1.28", "870", "1.38", "899", "1.49", "929", "1.60", "957", "1.70"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 146. Direct drive plenum fan settings (rpm vs. voltage) — T/YHC074F, T/YHC092F, T/YH", "page": 180, "orientation": "column", "header": ["Potentiometer Voltage", "Motor RPM"], "quantities": ["voltage", "speed"], "rows": [["1", "N/A"], ["1.25", "N/A"], ["1.5", "N/A"], ["1.75", "N/A"], ["2", "N/A"], ["2.25", "325"], ["2.5", "402"], ["2.75", "465"], ["3", "544"], ["3.25", "630"], ["3.5", "716"], ["3.75", "775"], ["4", "845"], ["4.25", "912"], ["4.5", "976"], ["4.75", "1044"], ["5", "1115"], ["5.25", "1203"], ["5.5", "1253"], ["5.75", "1312"], ["6", "1368"], ["6.25", "1425"], ["6.5", "1475"], ["6.75", "1533"], ["7", "1581"], ["7.25", "1615"], ["7.5", "1615"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H", "page": 180, "orientation": "column", "header": ["Potentiometer Voltage", "Motor RPM"], "quantities": ["voltage", "speed"], "rows": [["0.5", "N/A"], ["1", "N/A"], ["1.5", "N/A"], ["1.8", "N/A"], ["2", "N/A"], ["2.1", "255.6"], ["2.3", "357.2"], ["2.5", "428.2"], ["2.7", "520"], ["2.9", "602"], ["3.1", "693"], ["3.3", "795"], ["3.5", "868"], ["3.7", "964"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 147. Direct drive plenum fan settings (rpm vs. voltage) - TSC120H (continued)", "page": 181, "orientation": "column", "header": ["Potentiometer Voltage", "Motor RPM"], "quantities": ["voltage", "speed"], "rows": [["3.9", "1060"], ["4.1", "1126"], ["4.3", "1229"], ["4.5", "1310"], ["4.7", "1395"], ["4.9", "1490"], ["5.1", "1564"], ["5.3", "1652"], ["5.5", "1763"], ["5.7", "1833"], ["5.9", "1930"], ["6.1", "2000"], ["6.3", "2092"], ["6.5", "2182"], ["6.7", "2238"], ["6.9", "2238.5"], ["7.1", "2240.1"], ["7.3", "2243.5"], ["7.5", "2245.7"], ["7.6", "2262.9"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 148. Outdoor sound power level - dB (ref. 10 - 12 W)", "page": 181, "orientation": "column", "header": ["Tons", "Unit Model Number", "Octave Center Frequency", "", "", "", "", "", "", "", "Overall dBA"], "quantities": [null, null, "frequency", null, null, null, null, null, null, null, null], "rows": [["", "", "63", "125", "250", "500", "1000", "2000", "4000", "8000", ""], ["3", "T/YSC036G", "85", "86", "79", "76", "73", "69", "65", "63", "79"], ["4", "T/YSC048G(a)", "90", "82", "79", "76", "75", "70", "66", "64", "80"], ["5", "T/YSC060G", "84", "80", "80", "79", "77", "72", "67", "65", "81"], ["6", "T/YSC072H", "91", "95", "90", "87", "84", "79", "75", "68", "89"], ["7.5", "T/YSC090H", "87", "87", "86", "86", "83", "79", "75", "69", "88"], ["7.5", "T/YSC092H", "92", "96", "92", "89", "85", "80", "76", "69", "91"], ["8.5", "T/YSC102H", "86", "84", "84", "85", "82", "77", "73", "67", "86"], ["10", "T/YSC120H", "91", "86", "90", "86", "82", "78", "73", "67", "88"], ["3", "T/YHC036E", "79", "85", "79", "79", "77", "71", "67", "58", "81"], ["4", "T/YHC048E", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["4", "T/YHC048F", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["5", "T/YHC060E", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["5", "T/YHC060F", "80", "86", "84", "85", "83", "79", "73", "67", "87"], ["6", "T/YHC072E,F", "91", "95", "90", "87", "84", "79", "75", "68", "89"], ["6", "T/YHC074F", "91", "95", "90", "87", "84", "79", "75", "68", "89"], ["7.5", "T/YHC092F", "91", "86", "90", "86", "82", "78", "73", "67", "88"], ["8.5", "T/YHC102F", "83", "85", "85", "86", "84", "78", "74", "70", "88"], ["10", "T/YHC120F", "89", "87", "91", "85", "80", "77", "73", "66", "87"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Fan Performance", "page": 182, "orientation": "column", "header": ["Electric Heater Accessory (kW)(c)", "54", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "0.05", "0.05", "0.06"], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "23-36", "0.01", "0.02", "0.03", "0.03", "0.05", "0.08", "0.05", "0.08", "0.12", "0.02", "0.03", "0.05", "0.02", "0.03", "0.05", "0.02", "0.03", "0.05", "0.03", "0.04", "0.06", "0.03", "0.03", "0.04"], ["", "9-18", "0.01", "0.02", "0.03", "0.03", "0.05", "0.06", "0.05", "0.07", "0.10", "0.01", "0.02", "0.03", "0.02", "0.03", "0.04", "0.02", "0.03", "0.04", "0.02", "0.03", "0.05", "0.02", "0.02", "0.03"], ["", "5-6", "0.01", "0.02", "0.02", "0.02", "0.04", "0.05", "0.04", "0.06", "0.08", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"], ["Economizer with OA/RA Dampers(b) 100% OA 100% RA 100% OA 100% RA 100% OA 100% RA", "Horizontal", "0.01", "0.01", "0.01", "0.01", "0.02", "0.02", "0.02", "0.02", "0.03", "0.02", "0.02", "0.04", "0.02", "0.05", "0.08", "0.02", "0.05", "0.08", "0.04", "0.06", "0.09", "0.05", "0.08", "0.10"], ["", "", "0.04", "0.06", "0.08", "0.09", "0.13", "0.17", "0.13", "0.18", "0.25", "0.06", "0.08", "0.10", "0.08", "0.12", "0.25", "0.08", "0.12", "0.25", "0.09", "0.18", "0.31", "0.14", "0.30", "0.35"], ["", "Low Leak(d)", "0.03", "0.05", "0.07", "0.05", "0.08", "0.11", "0.08", "0.12", "0.16", "0.08", "0.12", "0.18", "0.12", "0.19", "0.27", "0.12", "0.19", "0.27", "0.16", "0.24", "0.35", "0.22", "0.34", "0.48"], ["", "", "0.09", "0.13", "0.19", "0.15", "0.24", "0.34", "0.24", "0.37", "0.53", "0.15", "0.23", "0.34", "0.23", "0.37", "0.54", "0.23", "0.37", "0.54", "0.30", "0.48", "0.71", "0.42", "0.68", "0.99"], ["", "Downflow", "0.01", "0.01", "0.02", "0.02", "0.04", "0.06", "0.04", "0.07", "0.11", "0.01", "0.02", "0.04", "0.02", "0.05", "0.07", "0.02", "0.05", "0.07", "0.03", "0.06", "0.07", "0.05", "0.07", "0.09"], ["", "", "0.04", "0.06", "0.08", "0.09", "0.13", "0.17", "0.13", "0.18", "0.25", "0.10", "0.11", "0.13", "0.11", "0.14", "0.21", "0.11", "0.14", "0.21", "0.12", "0.19", "0.30", "0.17", "0.26", "0.34"], ["2\" MERV 13 Filter", "", "0.04", "0.05", "0.06", "0.06", "0.07", "0.08", "0.07", "0.09", "0.10", "0.10", "0.13", "0.15", "0.12", "0.13", "0.15", "0.12", "0.13", "0.15", "0.13", "0.14", "0.16", "0.14", "0.16", "0.18"], ["2\" MERV 8 Filter", "", "0.03", "0.04", "0.05", "0.05", "0.07", "0.10", "0.07", "0.10", "0.13", "0.07", "0.09", "0.12", "0.06", "0.09", "0.13", "0.06", "0.09", "0.13", "0.08", "0.11", "0.16", "0.10", "0.15", "0.20"], ["Standard Filters(a)", "", "0.01", "0.02", "0.03", "0.03", "0.04", "0.06", "0.04", "0.06", "0.08", "0.04", "0.06", "0.09", "0.04", "0.06", "0.09", "0.04", "0.06", "0.09", "0.05", "0.08", "0.12", "0.07", "0.11", "0.16"], ["cfm", "", "960", "1200", "1440", "1280", "1600", "1920", "1600", "2000", "2400", "1920", "2400", "2880", "2400", "3000", "3600", "2400", "3000", "3600", "2720", "3400", "4080", "3200", "4000", "4800"], ["Unit Model Number", "", "T/YSC036G", "T/YSC036G", "T/YSC036G", "T/YSC048G", "T/YSC048G", "T/YSC048G", "T/YSC060G", "T/YSC060G", "T/YSC060G", "T/YSC072H", "T/YSC072H", "T/YSC072H", "T/YSC090H", "T/YSC090H", "T/YSC090H", "T/YSC092H", "T/YSC092H", "T/YSC092H", "T/YSC102H", "T/YSC102H", "T/YSC102H", "T/YSC120H", "T/YSC120H", "T/YSC120H"], ["Tons", "", "3", "3", "3", "4", "4", "4", "5", "5", "5", "6", "6", "6", "7.5", "7.5", "7.5", "7.5", "7.5", "7.5", "8.5", "8.5", "8.5", "10", "10", "10"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Fan Performance", "page": 183, "orientation": "column", "header": ["Electric Heater Accessory (kW)(c)", "", "54", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "0.05", "0.05", "0.06"], "quantities": ["power", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "23-36", "—", "0.01", "0.02", "0.03", "—", "0.01", "0.02", "0.03", "—", "0.02", "0.03", "0.04", "0.02", "0.03", "0.05", "0.01", "0.01", "0.02", "—", "0.01", "0.02", "0.03", "—", "0.02", "0.02", "0.03", "—", "0.03", "0.03", "0.04"], ["", "", "9-18", "—", "0.01", "0.02", "0.03", "—", "0.00", "0.01", "0.01", "—", "0.01", "0.02", "0.02", "0.01", "0.02", "0.03", "0.01", "0.01", "0.01", "—", "0.01", "0.01", "0.02", "—", "0.01", "0.02", "0.03", "—", "0.02", "0.02", "0.03"], ["", "", "5-6", "—", "0.01", "0.02", "0.02", "—", "0.01", "0.02", "0.02", "—", "0.02", "0.02", "0.03", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—", "—"], ["Economizer with OA/RA Dampers(b)", "100% RA", "Horizontal", "0.01", "0.01", "0.01", "0.01", "0.01", "0.01", "0.02", "0.02", "0.01", "0.01", "0.02", "0.04", "0.02", "0.02", "0.04", "0.01", "0.02", "0.04", "0.01", "0.02", "0.05", "0.08", "0.02", "0.04", "0.06", "0.09", "0.02", "0.05", "0.08", "0.10"], ["", "100% OA", "", "0.03", "0.04", "0.06", "0.08", "0.03", "0.04", "0.05", "0.07", "0.06", "0.05", "0.07", "0.09", "0.06", "0.08", "0.10", "0.06", "0.08", "0.11", "0.04", "0.08", "0.12", "0.25", "0.05", "0.09", "0.18", "0.31", "0.07", "0.14", "0.30", "0.35"], ["", "100% RA", "Low Leak(d)", "0.02", "0.03", "0.05", "0.07", "0.01", "0.03", "0.05", "0.08", "0.02", "0.05", "0.08", "0.12", "0.08", "0.12", "0.18", "0.08", "0.12", "0.18", "0.05", "0.12", "0.19", "0.27", "0.06", "0.16", "0.24", "0.35", "0.08", "0.22", "0.34", "0.48"], ["", "100% OA", "", "0.03", "0.09", "0.13", "0.19", "0.03", "0.07", "0.10", "0.15", "0.04", "0.10", "0.16", "0.23", "0.15", "0.23", "0.34", "0.15", "0.23", "0.34", "0.09", "0.23", "0.37", "0.54", "0.11", "0.30", "0.48", "0.71", "0.16", "0.42", "0.68", "0.99"], ["", "100% RA", "Downflow", "0.01", "0.01", "0.01", "0.02", "0.00", "0.00", "0.01", "0.01", "0.01", "0.01", "0.01", "0.03", "0.01", "0.02", "0.04", "0.01", "0.02", "0.04", "0.01", "0.02", "0.05", "0.07", "0.01", "0.03", "0.06", "0.07", "0.03", "0.05", "0.07", "0.09"], ["", "100% OA", "", "0.03", "0.04", "0.06", "0.08", "0.06", "0.08", "0.09", "0.10", "0.06", "0.09", "0.11", "0.12", "0.10", "0.11", "0.13", "0.09", "0.11", "0.13", "0.07", "0.11", "0.14", "0.21", "0.07", "0.12", "0.19", "0.30", "0.08", "0.17", "0.26", "0.34"], ["Reheat Coil", "", "", "0.04", "0.08", "0.10", "0.14", "0.03", "0.07", "0.09", "0.12", "0.05", "0.09", "0.13", "0.17", "0.03", "0.07", "0.12", "—", "—", "—", "0.03", "0.06", "0.08", "0.11", "0.04", "0.07", "0.10", "0.13", "0.05", "0.09", "0.12", "0.16"], ["2\" MERV 13 Filter", "", "", "0.03", "0.04", "0.05", "0.06", "0.04", "0.03", "0.05", "0.07", "0.03", "0.08", "0.11", "0.13", "0.10", "0.13", "0.15", "0.10", "0.12", "0.13", "0.08", "0.12", "0.13", "0.15", "0.11", "0.13", "0.14", "0.16", "0.11", "0.14", "0.16", "0.18"], ["2\" MERV 8 Filter", "", "", "0.02", "0.03", "0.04", "0.05", "0.03", "0.04", "0.06", "0.08", "0.04", "0.06", "0.08", "0.10", "0.07", "0.09", "0.12", "0.04", "0.06", "0.08", "0.03", "0.06", "0.09", "0.13", "0.05", "0.08", "0.11", "0.16", "0.06", "0.10", "0.15", "0.20"], ["Standard Filters(a)", "", "", "0.01", "0.01", "0.02", "0.03", "0.01", "0.02", "0.03", "0.05", "0.01", "0.03", "0.05", "0.07", "0.04", "0.06", "0.09", "0.03", "0.04", "0.06", "0.02", "0.04", "0.06", "0.09", "0.02", "0.05", "0.08", "0.12", "0.03", "0.07", "0.11", "0.16"], ["cfm", "", "", "600", "960", "1200", "1440", "800", "1280", "1600", "1920", "1000", "1600", "2000", "2400", "1920", "2400", "2880", "1920", "2400", "2880", "1500", "2400", "3000", "3600", "1700", "2720", "3400", "4080", "2000", "3200", "4000", "4800"], ["Unit Model Number", "", "", "T/YHC036E3,4,W", "T/YHC036E3,4,W", "T/YHC036E3,4,W", "T/YHC036E3,4,W", "T/YHC048E/F3,4,W", "T/YHC048E/F3,4,W", "T/YHC048E/F3,4,W", "T/YHC048E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC060E/F3,4,W", "T/YHC072E/F", "T/YHC072E/F", "T/YHC072E/F", "T/YHC074F", "T/YHC074F", "T/YHC074F", "T/YHC092F", "T/YHC092F", "T/YHC092F", "T/YHC092F", "T/YHC102F", "T/YHC102F", "T/YHC102F", "T/YHC102F", "T/YHC120F", "T/YHC120F", "T/YHC120F", "T/YHC120F"], ["Tons", "", "", "3", "3", "3", "3", "4", "4", "4", "4", "5", "5", "5", "5", "6", "6", "6", "6", "6", "6", "7.5", "7.5", "7.5", "7.5", "8.5", "8.5", "8.5", "8.5", "10", "10", "10", "10"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 151. Gas fired heating capacities — standard efficiency — 3 to 10 tons", "page": 184, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heating Input MBh(a)", "Heating Output MBh", "Air Temperature Rise°F"], "quantities": [null, null, "current", null, "temperature"], "rows": [["3", "YSC036G(3,4,W)*(L,X)", "80/56", "64.8/45.3", "35-65"], ["3", "YSC036G(3,4,W)*(M,Y)", "100/70", "81/56.7", "50-80"], ["3", "YSC036G(3,4,W)*(H,Z)", "120/84", "97.2/68", "55-85"], ["4", "YSC048G(3,4,W)*(L,X)", "80/56", "64.8/45.3", "20-50"], ["4", "YSC048G(3,4,W)*(M,Y)", "100/70", "81/56.7", "30-60"], ["4", "YSC048G(3,4,W)*(H,Z)", "130/91", "105.3/73.7", "45-75"], ["5", "YSC060G(3,4,W)*(L,X)", "80/56", "64.8/45.3", "15-45"], ["5", "YSC060G(3,4,W)*(M,Y)", "100/70", "81/56.7", "25-55"], ["5", "YSC060G(3,4,W)*(H,Z)", "150/105", "121.5/85.1", "40-70"], ["6", "YSC072H(3,4,W)*(L,X)", "80", "64", "15-45"], ["6", "YSC072H(3,4,W)*(M,Y)", "120", "96", "20-50"], ["6", "YSC072H(3,4,W)*(H,Z)", "150/105", "120/84", "25-55"], ["7.5", "YSC090H(3,4,W)*(L,X)", "120", "96", "20-50"], ["7.5", "YSC090H(3,4,W)*(M,Y)", "150/105", "120/84", "25-55"], ["7.5", "YSC090H(3,4,W)*(H,Z)", "200/140", "160/112", "35-65"], ["7.5", "YSC092H(3,4,W)*(L,X)", "120", "96(b)", "15-45(c)"], ["7.5", "YSC092H(3,4,W)*(M,Y)", "150/105", "120/84(b)", "20-50"], ["7.5", "YSC092H(3,4,W)*(H,Z)", "200/140", "160/112(b)", "35-65"], ["8.5", "YSC102H(3,4,W)*(L,X)", "120", "96(b)", "15-45(c)"], ["8.5", "YSC102H(3,4,W)*(M,Y)", "150/105", "120/84(b)", "20-50"], ["8.5", "YSC102H(3,4,W)*(H,Z)", "200/140", "160/112(b)", "35-65"], ["10", "YSC120H(3,4,W)*(L,X)", "150/105", "120/84", "20-50"], ["10", "YSC120H(3,4,W)*(M,Y)", "200/140", "160/112", "25-55"], ["10", "YSC120H(3,4,W)*(H,Z)", "235/164.5", "188/131.6", "25-55"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 152. Gas fired heating capacities — high efficiency — 3 to 10 tons", "page": 185, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heating Input MBh", "Heating Output MBh", "Air Temperature Rise°F"], "quantities": [null, null, null, null, "temperature"], "rows": [["3", "YHC036E(3,4,W)*(L,X)", "60", "48", "25-55"], ["3", "YHC036E(3,4,W)*(M,Y)", "80", "64", "35-65"], ["3", "YHC036E(3,4,W)*(H,Z)", "120", "96", "55-85"], ["4", "YHC048E(3,4,W)*(L,X)", "60", "48", "10-40"], ["4", "YHC048E(3,4,W)*(M,Y)", "80", "64", "20-50"], ["4", "YHC048E(3,4,W)*(H,Z)", "120", "96", "40-70"], ["4", "YHC048F(3,4,W)*(L,X)", "60", "48", "10-40"], ["4", "YHC048F(3,4,W)*(M,Y)", "80", "64", "20-50"], ["4", "YHC048F(3,4,W)*(H,Z)", "120", "96", "40-70"], ["5", "YHC060E(3,4,W)*(L,X)", "60", "48", "10-40"], ["5", "YHC060E(3,4,W)*(M,Y)", "80", "64", "15-45"], ["5", "YHC060E(3,4,W)*(H,Z)", "130", "104", "35-65"], ["5", "YHC060F(3,4,W)*(L,X)", "60", "48", "10-40"], ["5", "YHC060F(3,4,W)*(M,Y)", "80", "64", "15-45"], ["5", "YHC060F(3,4,W)*(H,Z)", "130", "104", "35-65"], ["6", "YHC072*(3,4,W)*(L,X)", "80", "64", "15-45"], ["6", "YHC072*(3,4,W)*(M,Y)", "120", "96", "20-50"], ["6", "YHC072*(3,4,W)*(H,Z)", "150/105", "120/84", "25-55"], ["6", "YHC074*(3,4)*(L,X)", "80", "64.8", "15-45"], ["6", "YHC074*(3,4)*(M,Y)", "120", "97.2", "20-50"], ["6", "YHC074*(3,4)*(H,Z)", "150/105", "121.5/85.1", "25-55"], ["7.5", "YHC092F(3,4,W)*(L,X)", "120", "96", "20-50"], ["7.5", "YHC092F(3,4,W)*(M,Y)", "150/105", "120/84", "20-50"], ["7.5", "YHC092F(3,4,W)*(H,Z)", "200/140", "160/112", "35-65"], ["8.5", "YHC102F(3,4,W)*(L,X)", "120", "96", "20-50"], ["8.5", "YHC102F(3,4,W)*(M,Y)", "150/105", "120/84", "20-50"], ["8.5", "YHC102F(3,4,W)*(H,Z)", "200/140", "160/112", "35-65"], ["10", "YHC120F(3,4,W)*(L,X)", "150/105", "120/84", "20-50"], ["10", "YHC120F(3,4,W)*(M,Y)", "200/140", "160/112", "25-55"], ["10", "YHC120F(3,4,W)*(H,Z)", "250/175", "200/140", "35-65"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons", "page": 185, "orientation": "column", "header": ["Tons", "Unit Model Number", "Total(a) kw Input(b)", "MBh Output", "No. of Stages", "Stage 1 kw Input", "MBh Output", "Stage 2 kw Input", "MBh Output"], "quantities": [null, null, "power", null, null, "power", null, "power", null], "rows": [["3", "T*C036*3,*4,*W", "6", "20.48", "1", "6", "20.48", "—", "—"], ["3", "T*C036*3,*4,*W", "12", "40.97", "2", "6", "20.48", "6", "20.48"], ["3", "T*C036*3,*4,*W", "17.4", "59.4", "2", "8.7", "29.7", "8.7", "29.7"], ["4", "T*C048*3,*4,*W", "6", "20.48", "1", "6", "20.48", "—", "—"], ["4", "T*C048*3,*4,*W", "12", "40.97", "2", "6", "20.48", "6", "20.48"], ["4", "T*C048*3,*4,*W", "17.4", "59.4", "2", "8.7", "29.7", "8.7", "29.7"], ["5", "T*C060*3,*4,*W", "6", "20.48", "1", "6", "20.48", "—", "—"], ["5", "T*C060*3,*4,*W", "12", "40.97", "2", "6", "20.48", "6", "20.48"], ["5", "T*C060*3,*4,*W", "17.4", "59.4", "2", "8.7", "29.7", "8.7", "29.7"], ["5", "T*C060*3,*4,*W", "23", "78.52", "2", "8.7", "29.7", "14.3", "48.82"], ["6", "TSC072*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["6", "TSC072*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["6", "TSC072*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["6", "TSC072*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["6", "THC072*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["6", "THC072*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["6", "THC072*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["6", "THC072*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["6", "THC074*3,4", "9", "30.73", "1", "9", "30.73", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 153. Auxiliary electric heat capacity — 3 to 10 tons (continued)", "page": 186, "orientation": "column", "header": ["Tons", "Unit Model Number", "Total(a) kw Input(b)", "MBh Output", "No. of Stages", "Stage 1 kw Input", "MBh Output", "Stage 2 kw Input", "MBh Output"], "quantities": [null, null, "power", null, null, "power", null, "power", null], "rows": [["6", "THC074*3,4", "18", "61.45", "1", "18", "61.45", "—", "—"], ["6", "THC074*3,4", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["6", "THC074*3,4", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["7.5", "TSC090*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["7.5", "TSC090*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["7.5", "TSC090*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["7.5", "TSC090*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["7.5", "TSC092*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["7.5", "TSC092*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["7.5", "TSC092*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["7.5", "TSC092*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["7.5", "THC092F3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["7.5", "THC092F3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["7.5", "THC092F3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["7.5", "THC092F3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["8.5", "TSC102*3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["8.5", "TSC102*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["8.5", "TSC102*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["8.5", "TSC102*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["8.5", "THC102F3,4,W", "9", "30.73", "1", "9", "30.73", "—", "—"], ["8.5", "THC102F3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["8.5", "THC102F3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["8.5", "THC102F3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["10", "TSC120*3,4,W", "18", "61.45", "1", "18", "61.45", "—", "—"], ["10", "TSC120*3,4,W", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["10", "TSC120*3,4,W", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["10", "TSC120*3,4,W", "54", "184.36", "2", "36", "122.9", "18", "61.45"], ["10", "THC120F3,4", "18", "61.45", "1", "18", "61.45", "—", "—"], ["10", "THC120F3,4", "27", "92.18", "2", "18", "61.45", "9", "30.73"], ["10", "THC120F3,4", "36", "122.9", "2", "18", "61.45", "18", "61.45"], ["10", "THC120F3,4", "54", "184.36", "2", "36", "122.9", "18", "61.45"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 154. Electric heater voltage correction factors (applicable to auxiliary heat capaci", "page": 186, "orientation": "column", "header": ["Nominal Voltage", "Distribution Voltage", "Capacity Multiplier"], "quantities": ["voltage", "voltage", "capacity"], "rows": [["240", "208", "0.751"], ["240", "230", "0.918"], ["240", "240", "1"], ["480", "440", "0.84"], ["480", "460", "0.918"], ["480", "480", "1"], ["600", "540", "0.81"], ["600", "575", "0.918"], ["600", "600", "1"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F)", "page": 186, "orientation": "column", "header": ["kW Sta", "ges", "3 Tons(a) 1200 cfm", "4 Tons 1600 cfm", "5 Tons(b) 2000 cfm"], "quantities": ["power", null, "current", "airflow", "airflow"], "rows": [["", "", "Three Phase T*C036E3,E4,EW", "Three Phase T*C048E/F3,E/F4,EW", "Three Phase T*C060E/F3,E/F4,EW"], ["5.00 1", "", "—", "—", "—"], ["6.00 1", "", "18.5", "10.5", "11.4"], ["10.00 2", "", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 155. 3 to 5 tons air temperature rise across electric heaters (°F) (continued)", "page": 187, "orientation": "column", "header": ["kW", "Stages", "3 Tons(a) 1200 cfm", "4 Tons 1600 cfm", "5 Tons(b) 2000 cfm"], "quantities": ["power", null, "current", "airflow", "airflow"], "rows": [["", "", "Three Phase T*C036E3,E4,EW", "Three Phase T*C048E/F3,E/F4,EW", "Three Phase T*C060E/F3,E/F4,EW"], ["12.00", "2", "36.2", "22.3", "21.5"], ["13.80", "2", "—", "—", "—"], ["17.40", "2", "48.2", "33", "30"], ["17.60", "2", "—", "—", "—"], ["23.00", "2", "—", "—", "38.8"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 156. 6 to 10 tons air temperature rise across electric heaters (°F)", "page": 187, "orientation": "column", "header": ["kW", "Stages", "6 Tons 2000 cfm", "7.5 Tons 1600 cfm", "8.5 Tons 3400 cfm", "10 Tons 4000 cfm(a)"], "quantities": ["power", null, "airflow", "airflow", "airflow", "current"], "rows": [["", "", "TSC072H3,4,W THC072F3,4,W THC074F3,4", "TSC090H3,4,W TSC092H3,4,W THC092F3,4,W", "TSC102H3,4,W THC102F3,4,W", "TSC120H3,4,W THC120F3,4"], ["9.00", "1", "14.2", "9.5", "8.4", "—"], ["18.00", "1", "28.5", "19.0", "16.7", "14.2"], ["27.00", "2", "42.7", "28.5", "25.1", "21.3"], ["36.00", "2", "56.9", "37.9", "33.5", "28.5"], ["54.00", "2", "—", "—", "—", "42.7"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 158. Unit wiring — standard efficiency", "page": 193, "orientation": "column", "header": ["Tons", "Unit Model Number", "Voltage Range", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, "voltage", "current", null, null, null, null, null], "rows": [["3", "T/YSC036G3", "187-253", "20", "30", "23", "30", "—", "—"], ["3", "T/YSC036G4", "414-506", "10", "15", "12", "15", "—", "—"], ["3", "T/YSC036GW", "517-633", "8", "15", "9", "15", "—", "—"], ["4", "T/YSC048G3", "187-253", "26", "35", "27", "40", "—", "—"], ["4", "T/YSC048G4", "414-506", "11", "15", "13", "15", "—", "—"], ["4", "T/YSC048GW", "517-633", "10", "15", "11", "15", "—", "—"], ["5", "T/YSC060G3", "187-253", "29", "40", "30", "45", "—", "—"], ["5", "T/YSC060G4", "414-506", "13", "15", "14", "20", "—", "—"], ["5", "T/YSC060GW", "517-633", "10", "15", "11", "15", "—", "—"], ["6", "T/YSC072H3", "187-253", "35", "50", "38", "50", "—", "—"], ["6", "T/YSC072H4", "414-506", "17", "25", "18", "25", "—", "—"], ["6", "T/YSC072HW", "517-633", "13", "20", "14", "20", "—", "—"], ["7.5", "T/YSC090H3", "187-253", "39", "60", "45", "70", "—", "—"], ["7.5", "T/YSC090H4", "414-506", "19", "30", "22", "30", "—", "—"], ["7.5", "T/YSC090HW", "517-633", "15", "20", "17", "25", "—", "—"], ["7.5", "T/YSC092H3", "187-253", "39", "50", "45", "50", "43", "50"], ["7.5", "T/YSC092H4", "414-506", "18", "20", "21", "25", "20", "25"], ["7.5", "T/YSC092HW", "517-633", "15", "20", "17", "20", "22", "25"], ["8.5", "T/YSC102H3", "187-253", "46", "60", "49", "60", "47", "60"], ["8.5", "T/YSC102H4", "414-506", "23", "25", "23", "25", "22", "30"], ["8.5", "T/YSC102HW", "517-633", "17", "20", "17", "20", "22", "25"], ["10", "T/YSC120H3", "187-253", "49", "60", "—", "—", "—", "—"], ["10", "T/YSC120H4", "414-506", "22", "25", "—", "—", "—", "—"], ["10", "T/YSC120HW", "517-633", "22", "25", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency", "page": 194, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, null, null], "rows": [["208/230 Volts Three Phase", "", "", "", "", "", "", "", "", "", ""], ["3", "TSC036G3", "BAYHTRE306*", "4.5/6.0", "1", "23/26", "30/30", "26/29", "30/30", "—", "—"], ["3", "TSC036G3", "BAYHTRE312*", "9.0/12.0", "2", "39/44", "40/45", "42/47", "45/50", "—", "—"], ["3", "TSC036G3", "BAYHTRE318*", "13.1/17.4", "2", "53/60", "60/60", "56/63", "60/70", "—", "—"], ["4", "TSC048G3", "BAYHTRE306*", "4.5/6.0", "1", "26/27", "35/35", "27/29", "40/40", "—", "—"], ["4", "TSC048G3", "BAYHTRE312*", "9.0/12.0", "2", "40/45", "40/45", "42/47", "45/50", "—", "—"], ["4", "TSC048G3", "BAYHTRE318*", "13.1/17.4", "2", "54/61", "60/70", "56/63", "60/70", "—", "—"], ["5", "TSC060G3", "BAYHTRE306*", "4.5/6.0", "1", "29/29", "40/40", "30/30", "45/45", "—", "—"], ["5", "TSC060G3", "BAYHTRE312*", "9.0/12.0", "2", "40/45", "40/45", "42/47", "45/50", "—", "—"], ["5", "TSC060G3", "BAYHTRE318*", "13.1/17.4", "2", "54/61", "60/70", "56/63", "60/70", "—", "—"], ["5", "TSC060G3", "BAYHTRE323*", "17.3/23.0", "2", "69/78", "70/80", "71/80", "80/80", "—", "—"], ["6", "TSC072H3", "BAYHTRS309*", "6.8/9.0", "1", "35/35", "50/50", "38/38", "50/50", "—", "—"], ["6", "TSC072H3", "BAYHTRS318*", "13.5/18.0", "1", "53/60", "60/60", "56/64", "60/70", "—", "—"], ["6", "TSC072H3", "BAYHTRS327*", "20.3/27.0", "2", "76/87", "80/90", "80/91", "80/100", "—", "—"], ["6", "TSC072H3", "BAYHTRS336*", "27.0/36.0", "2", "100/114", "100/125", "103/118", "110/125", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW309*", "6.8/9.0", "1", "39/39", "60/60", "45/45", "70/70", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW318*", "13.5/18.0", "1", "53/60", "60/60", "60/67", "70/70", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW327*", "20.3/27.0", "2", "76/87", "80/90", "84/94", "90/100", "—", "—"], ["7.5", "TSC090H3", "BAYHTRW336*", "27.0/36.0", "2", "99/114", "100/125", "107/122", "110/125", "—", "—"], ["7.5", "TSC092H3", "BAYHTRT309* BAYHTRA309(c)", "6.8/9.0", "1", "39/39", "50/50", "45/45", "50/50", "43/43", "50/50"], ["7.5", "TSC092H3", "BAYHTRT318* BAYHTRZ318(c)", "13.5/18.0", "1", "53/60", "60/60", "60/67", "60/70", "58/65", "60/70"], ["7.5", "TSC092H3", "BAYHTRT327* BAYHTRA327(c)", "20.3/27.0", "2", "76/87", "80/90", "84/94", "90/100", "81/92", "90/100"], ["7.5", "TSC092H3", "BAYHTRT336* BAYHTRZ336(c)", "27.0/36.0", "2", "99/114", "100/125", "107/122", "110/125", "104/119", "110/125"], ["8.5", "TSC102H3", "BAYHTRT309* BAYHTRA309(c)", "6.8/9.0", "1", "46/46", "60/60", "49/49", "60/60", "47/47", "60/60"], ["8.5", "TSC102H3", "BAYHTRT318* BAYHTRZ318(c)", "13.5/18.0", "1", "56/64", "60/70", "60/67", "60/70", "58/65", "60/70"], ["8.5", "TSC102H3", "BAYHTRT327* BAYHTRA327(c)", "20.3/27.0", "2", "80/91", "80/100", "84/94", "90/100", "81/92", "90/100"], ["8.5", "TSC102H3", "BAYHTRT336* BAYHTRZ336(c)", "27.0/36.0", "2", "103/118", "110/125", "107/122", "110/125", "104/119", "110/125"], ["10", "TSC120H3", "BAYHTRZ318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—", "—", "—"], ["10", "TSC120H3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—", "—", "—"], ["10", "TSC120H3", "BAYHTRZ336*", "27.0/36.0", "2", "105/119", "110/125", "—/—", "—/—", "—", "—"], ["10", "TSC120H3", "BAYHTRA354*", "40.6/54.0", "2", "152/141", "175/175", "—/—", "—/—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ", "page": 195, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, null, null], "rows": [["460 Volts Three Phase", "", "", "", "", "", "", "", "", "", ""], ["3", "TSC036G4", "BAYHTRE406*", "6", "1", "12", "15", "15", "15", "—", "—"], ["3", "TSC036G4", "BAYHTRE412*", "12", "2", "21", "25", "24", "25", "—", "—"], ["3", "TSC036G4", "BAYHTRE418*", "17.4", "2", "29", "30", "32", "35", "—", "—"], ["4", "TSC048G4", "BAYHTRE406*", "6", "1", "13", "15", "15", "15", "—", "—"], ["4", "TSC048G4", "BAYHTRE412*", "12", "2", "22", "25", "24", "25", "—", "—"], ["4", "TSC048G4", "BAYHTRE418*", "17.4", "2", "30", "30", "32", "35", "—", "—"], ["5", "TSC060G4", "BAYHTRE406*", "6", "1", "13", "15", "15", "20", "—", "—"], ["5", "TSC060G4", "BAYHTRE412*", "12", "2", "22", "25", "24", "25", "—", "—"], ["5", "TSC060G4", "BAYHTRE418*", "17.4", "2", "30", "30", "32", "35", "—", "—"], ["5", "TSC060G4", "BAYHTRE423*", "23", "2", "38", "40", "40", "40", "—", "—"], ["6", "TSC072H4", "BAYHTRS409*", "9", "1", "17", "25", "19", "25", "—", "—"], ["6", "TSC072H4", "BAYHTRS418*", "18", "1", "31", "35", "32", "35", "—", "—"], ["6", "TSC072H4", "BAYHTRS427*", "27", "2", "44", "45", "46", "50", "—", "—"], ["6", "TSC072H4", "BAYHTRS436*", "36", "2", "58", "60", "60", "60", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW409*", "9", "1", "19", "30", "22", "30", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW418*", "18", "1", "31", "35", "34", "35", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW427*", "27", "2", "44", "45", "48", "50", "—", "—"], ["7.5", "TSC090H4", "BAYHTRW436*", "36", "2", "58", "60", "61", "70", "—", "—"], ["7.5", "TSC092H4", "BAYHTRT409* BAYHTRA409(c)", "9", "1", "18", "20", "21", "25", "20", "25"], ["7.5", "TSC092H4", "BAYHTRT418* BAYHTRA418(c)", "18", "1", "31", "35", "34", "35", "33", "35"], ["7.5", "TSC092H4", "BAYHTRT427* BAYHTRA427(c)", "27", "2", "44", "45", "48", "50", "47", "50"], ["7.5", "TSC092H4", "BAYHTRT436* BAYHTRA436(c)", "36", "2", "58", "60", "61", "70", "60", "60"], ["8.5", "TSC102H4", "BAYHTRT409* BAYHTRA409(c)", "9", "1", "21", "25", "23", "25", "22", "25"], ["8.5", "TSC102H4", "BAYHTRT418* BAYHTRA418(c)", "18", "1", "32", "35", "34", "35", "33", "35"], ["8.5", "TSC102H4", "BAYHTRT427* BAYHTRA427(c)", "27", "2", "46", "50", "48", "50", "47", "50"], ["8.5", "TSC102H4", "BAYHTRT436* BAYHTRA436(c)", "36", "2", "60", "60", "61", "70", "60", "60"], ["10", "TSC120H4", "BAYHTRA418*", "18", "1", "33", "35", "—", "—", "—", "—"], ["10", "TSC120H4", "BAYHTRA427*", "27", "2", "47", "50", "—", "—", "—", "—"], ["10", "TSC120H4", "BAYHTRA436*", "36", "2", "60", "60", "—", "—", "—", "—"], ["10", "TSC120H4", "BAYHTRA454*", "54", "2", "71", "90", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 159. Unit wiring with electric heat (single point connection) — standard efficiency ", "page": 196, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor(b) MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, null, null], "rows": [["575 Volts Three Phase", "", "", "", "", "", "", "", "", "", ""], ["3", "TSC036GW", "BAYHTREW06*", "6", "1", "11", "15", "12", "15", "—", "—"], ["3", "TSC036GW", "BAYHTREW12*", "12", "2", "18", "20", "19", "20", "—", "—"], ["3", "TSC036GW", "BAYHTREW18*", "17.4", "2", "24", "25", "26", "30", "—", "—"], ["4", "TSC048GW", "BAYHTREW06*", "6", "1", "11", "15", "12", "15", "—", "—"], ["4", "TSC048GW", "BAYHTREW12*", "12", "2", "18", "20", "19", "20", "—", "—"], ["4", "TSC048GW", "BAYHTREW18*", "17.4", "2", "25", "25", "26", "30", "—", "—"], ["5", "TSC060GW", "BAYHTREW06*", "6", "1", "11", "15", "12", "15", "—", "—"], ["5", "TSC060GW", "BAYHTREW12*", "12", "2", "18", "20", "19", "20", "—", "—"], ["5", "TSC060GW", "BAYHTREW18*", "17.4", "2", "25", "25", "26", "30", "—", "—"], ["5", "TSC060GW", "BAYHTREW23*", "23", "2", "32", "35", "33", "35", "—", "—"], ["6", "TSC072HW", "BAYHTRSW18*", "18", "1", "25", "25", "26", "30", "—", "—"], ["6", "TSC072HW", "BAYHTRSW27*", "27", "2", "36", "40", "37", "40", "—", "—"], ["6", "TSC072HW", "BAYHTRSW36*", "36", "2", "47", "50", "48", "50", "—", "—"], ["7.5", "TSC090HW", "BAYHTRWW18*", "18", "1", "25", "25", "27", "30", "—", "—"], ["7.5", "TSC090HW", "BAYHTRWW27*", "27", "2", "36", "40", "38", "40", "—", "—"], ["7.5", "TSC090HW", "BAYHTRWW36*", "36", "2", "47", "50", "49", "50", "—", "—"], ["7.5", "TSC092HW", "BAYHTRTW18* BAYHTRAW18(c)", "18", "1", "25", "25", "27", "30", "32", "35"], ["7.5", "TSC092HW", "BAYHTRTW27* (No kit for 27kW)(c)", "27", "2", "36", "40", "38", "40", "43", "45"], ["7.5", "TSC092HW", "BAYHTRTW36* BAYHTRAW36(c)", "36", "2", "47", "50", "49", "50", "54", "60"], ["8.5", "TSC102HW", "BAYHTRTW18* BAYHTRAW18(c)", "18", "1", "26", "30", "27", "30", "32", "35"], ["8.5", "TSC102HW", "BAYHTRTW27* (No kit for 27kW)(c)", "27", "2", "37", "40", "38", "40", "—", "—"], ["8.5", "TSC102HW", "BAYHTRTW36* BAYHTRAW36(c)", "36", "2", "48", "50", "49", "50", "54", "60"], ["10", "TSC120HW", "BAYHTRAW18*", "18", "1", "32", "35", "—", "—", "—", "—"], ["10", "TSC120HW", "BAYHTRAW36*", "36", "2", "54", "60", "—", "—", "—", "—"], ["10", "TSC120HW", "BAYHTRAW54*", "54", "2", "63", "70", "—", "—", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 160. Electrical characteristics — compressor motor and condenser motor – 60 cycle — ", "page": 197, "orientation": "column", "header": ["Tons", "Unit Model Number", "No.", "Compressor Motors Volts", "Phase", "hp(a)", "rpm", "Amps(b)", "", "No.", "Condenser Fan Motor Volts", "Phase", "hp", "Amps"], "quantities": [null, null, null, "voltage", null, "power", "speed", "current", null, null, "voltage", null, "power", "current"], "rows": [["", "", "", "", "", "", "", "RLA", "LRA", "", "", "", "", "FLA L"], ["3", "T/YSC036G3", "1", "208-230", "3", "2.8", "3500", "10.4", "73", "1", "208-230", "3", "0.25", "1.1 3"], ["3", "T/YSC036G4", "1", "460", "3", "2.8", "3500", "5.8", "45", "1", "460", "3", "0.25", "0.55 1"], ["3", "T/YSC036GW", "1", "575", "3", "2.8", "3500", "3.8", "36.5", "1", "575", "3", "0.25", "0.45 1"], ["4", "T/YSC048G3", "1", "208-230", "3", "3.6", "3500", "13.7", "83.1", "1", "208-230", "3", "0.33", "1.4 4"], ["4", "T/YSC048G4", "1", "460", "3", "3.6", "3500", "6.2", "41", "1", "460", "3", "0.33", "0.7 2"], ["4", "T/YSC048GW", "1", "575", "3", "3.5", "3500", "4.8", "33", "1", "575", "3", "0.33", "0.55 1"], ["5", "T/YSC060G3", "1", "208-230", "3", "4.3", "3500", "15.9", "110", "1", "208-230", "3", "0.4", "1.4 5"], ["5", "T/YSC060G4", "1", "460", "3", "4.3", "3500", "7.1", "52", "1", "460", "3", "0.4", "0.7 2"], ["5", "T/YSC060GW", "1", "575", "3", "4.3", "3500", "5.1", "40", "1", "575", "3", "0.4", "0.6 2"], ["6", "T/YSC072H3", "1", "208-230", "3", "5.6", "3500", "22.4", "149", "1", "208-230", "3", "0.7", "3.3 1"], ["6", "T/YSC072H4", "1", "460", "3", "5.6", "3500", "10.6", "75", "1", "460", "3", "0.7", "1.5 6"], ["6", "T/YSC072HW", "1", "575", "3", "5.6", "3500", "7.7", "54", "1", "575", "3", "0.7", "1.4 5"], ["7.5", "T/YSC090H3", "1", "208-230", "3", "6.7", "3500", "29", "208", "1", "208-230", "3", "0.7", "3.3 1"], ["7.5", "T/YSC090H4", "1", "460", "3", "6.7", "3500", "12.2", "100", "1", "460", "3", "0.7", "1.5 6"], ["7.5", "T/YSC090HW", "1", "575", "3", "6.7", "3500", "11", "78", "1", "575", "3", "0.7", "1.4 5"], ["7.5", "T/YSC092H3", "1", "208-230", "3", "3.7/3.1", "3500/3500", "14.5/14", "98.0/83.1", "1", "208-230", "3", "0.7", "3.3 1"], ["7.5", "T/YSC092H4", "1", "460", "3", "3.7/3.1", "3500/3500", "6.3/6.27", "55.0/41.0", "1", "460", "3", "0.7", "1.5 6"], ["7.5", "T/YSC092HW", "1", "575", "3", "3.7/3.1", "3500/3500", "6/4.29", "41.0/33.0", "1", "575", "3", "0.7", "1.4 5"], ["8.5", "T/YSC102H3", "2", "208-230", "3", "3.7/3.7", "3500/3500", "20/13.72", "180/83.1", "1", "208-230", "3", "0.7", "3.3 1"], ["8.5", "T/YSC102H4", "2", "460", "3", "3.7/3.7", "3500/3500", "9/6.22", "68/41.0", "1", "460", "3", "0.7", "1.5 6"], ["8.5", "T/YSC102HW", "2", "575", "3", "3.7/3.7", "3500/3500", "6/4.81", "58/33", "1", "575", "3", "0.7", "1.4 5"], ["10", "T/YSC120H3", "2", "208-230", "3", "4.8/3.7", "3500/3500", "19.6/13.1", "136.0/83.1", "1", "208-230", "3", "0.7", "3.3 1"], ["10", "T/YSC120H4", "2", "460", "3", "4.8/3.7", "3500/3500", "8.2/6.1", "66.1/41.0", "1", "460", "3", "0.7", "1.5 6"], ["10", "T/YSC120HW", "2", "575", "3", "4.8/3.7", "3500/3500", "6.6/4.4", "55.3/33.0", "1", "575", "3", "0.7", "1.4 5"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ", "page": 197, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "No.", "Volts", "Phase", "hp", "FLA"], "quantities": [null, null, null, null, "voltage", null, "power", null], "rows": [["3", "T/YSC036G3", "Direct Drive", "1", "208-230", "1", "0.75", "5.7"], ["3", "T/YSC036G4", "Direct Drive", "1", "460", "1", "0.75", "1.7"], ["3", "T/YSC036GW", "Direct Drive", "1", "575", "1", "0.75", "2.4"], ["4", "T/YSC048G3", "Direct Drive", "1", "208-230", "1", "1", "6.9"], ["4", "T/YSC048G4", "Direct Drive", "1", "460", "1", "1", "2.5"], ["4", "T/YSC048GW", "Direct Drive", "1", "575", "1", "1", "2.9"], ["5", "T/YSC060G3", "Direct Drive", "1", "208-230", "1", "1", "6.9"], ["5", "T/YSC060G4", "Direct Drive", "1", "460", "1", "1", "2.5"], ["5", "T/YSC060GW", "Direct Drive", "1", "575", "1", "1", "2.9"], ["6", "T/YSC072H3", "Belt Drive", "1", "208-230", "3", "1", "3.4"], ["6", "T/YSC072H4", "Belt Drive", "1", "460", "3", "1", "1.6"], ["6", "T/YSC072HW", "Belt Drive", "1", "575", "3", "1", "1.7"], ["7.5", "T/YSC090H3", "Belt Drive", "1", "208-230", "3", "1", "3.3"], ["7.5", "T/YSC090H4", "Belt Drive", "1", "460", "3", "1", "1.6"], ["7.5", "T/YSC090HW", "Belt Drive", "1", "575", "3", "1", "1.4"], ["7.5", "T/YSC092H3", "Belt Drive", "1", "208-230", "3", "1", "3.3"], ["7.5", "T/YSC092H4", "Belt Drive", "1", "460", "3", "1", "1.6"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 161. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ", "page": 198, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "No.", "Volts", "Phase", "hp", "Amps FLA", "LRA"], "quantities": [null, null, null, null, "voltage", null, "power", "current", null], "rows": [["7.5", "T/YSC092HW", "Belt Drive", "1", "575", "3", "1", "1.4", "10"], ["7.5", "T/YSC092H3", "Direct Drive", "1", "208-230", "3", "2.75", "7.3", "—"], ["7.5", "T/YSC092H4", "Direct Drive", "1", "460", "3", "2.75", "3.6", "—"], ["7.5", "T/YSC092HW", "Direct Drive", "1", "575", "3", "2.75", "7.5", "—"], ["8.5", "T/YSC102H3", "Belt Drive", "1", "208-230", "3", "2", "6.3", "48"], ["8.5", "T/YSC102H4", "Belt Drive", "1", "460", "3", "2", "3.1", "24"], ["8.5", "T/YSC102HW", "Belt Drive", "1", "575", "3", "2", "2.5", "18.2"], ["8.5", "T/YSC102H3", "Direct Drive", "1", "208-230", "3", "2.75", "7.3", "—"], ["8.5", "T/YSC102H4", "Direct Drive", "1", "460", "3", "2.75", "3.6", "—"], ["8.5", "T/YSC102HW", "Direct Drive", "1", "575", "3", "2.75", "7.5", "—"], ["10", "T/YSC120H3", "Direct Drive", "1", "208-230", "3", "3.45", "7.5", "—"], ["10", "T/YSC120H4", "Direct Drive", "1", "460", "3", "3.45", "3.8", "—"], ["10", "T/YSC120HW", "Direct Drive", "1", "575", "3", "2.75", "7.5", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 162. Electrical characteristics — oversized evaporator fan motor – 60 cycle — belt d", "page": 198, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "No.", "Volts", "Phase", "hp", "Amps FLA", "LRA"], "quantities": [null, null, null, null, "voltage", null, "power", "current", null], "rows": [["3", "T/YSC036G3", "Direct Drive", "1", "208-230", "1", "1.5", "8.2", "-"], ["3", "T/YSC036G4", "Direct Drive", "1", "460", "1", "1.5", "4.8", "-"], ["3", "T/YSC036GW", "Direct Drive", "1", "575", "1", "1.5", "3.5", "-"], ["4", "T/YSC048G3", "Direct Drive", "1", "208-230", "1", "1.5", "8.2", "-"], ["4", "T/YSC048G4", "Direct Drive", "1", "460", "1", "1.5", "4.8", "-"], ["4", "T/YSC048GW", "Direct Drive", "1", "575", "1", "1.5", "3.5", "-"], ["5", "T/YSC060G3", "Direct Drive", "1", "208-230", "1", "1.5", "8.2", "-"], ["5", "T/YSC060G4", "Direct Drive", "1", "460", "1", "1.5", "4.8", "-"], ["5", "T/YSC060GW", "Direct Drive", "1", "575", "1", "1.5", "3.5", "-"], ["6", "T/YSC072H3", "Belt Drive", "1", "208-230", "3", "2", "6.3", "48.0"], ["6", "T/YSC072H4", "Belt Drive", "1", "460", "3", "2", "3.1", "24.0"], ["6", "T/YSC072HW", "Belt Drive", "1", "575", "3", "2", "2.5", "18.2"], ["7.5", "T/YSC090H3", "Belt Drive", "1", "208-230", "3", "3", "9.4", "52.4"], ["7.5", "T/YSC090H4", "Belt Drive", "1", "460", "3", "3", "4.6", "26.3"], ["7.5", "T/YSC090HW", "Belt Drive", "1", "575", "3", "3", "3.4", "29.4"], ["7.5", "T/YSC092H3", "Belt Drive", "1", "208-230", "3", "3", "9.4", "83.0"], ["7.5", "T/YSC092H4", "Belt Drive", "1", "460", "3", "3", "4.6", "42.0"], ["7.5", "T/YSC092HW", "Belt Drive", "1", "575", "3", "3", "3.4", "31.0"], ["8.5", "T/YSC102H3", "Belt Drive", "1", "208-230", "3", "3", "9.4", "83.0"], ["8.5", "T/YSC102H4", "Belt Drive", "1", "460", "3", "3", "4.6", "42.0"], ["8.5", "T/YSC102HW", "Belt Drive", "1", "575", "3", "3", "3.4", "31.0"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 163. Electrical characteristics — power exhaust (cooling and gas/electric)", "page": 199, "orientation": "column", "header": ["Tons", "Volts", "Phase", "hp", "rpm", "FLA", "LRA"], "quantities": [null, "voltage", null, "power", "speed", null, null], "rows": [["3-5", "208-230", "1", "0.33", "1075", "2.2", "3.9"], ["3-5", "460", "1", "0.33", "1075", "1.1", "2.0"], ["3-5", "575", "1", "0.33", "1075", "1.0", "1.8"], ["6-10", "208-230", "1", "0.87", "1075", "5.7", "13.6"], ["6-10", "460", "1", "0.87", "1075", "3.3", "6.8"], ["6-10", "575", "1", "0.87", "1075", "2.3", "5.4"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 164. Electrical characteristics — inducer motor", "page": 199, "orientation": "column", "header": ["Unit Model Number", "Stages", "hp", "rpm", "Volts", "Phase", "LRA"], "quantities": [null, null, "power", "speed", "voltage", null, null], "rows": [["YSC(036-060)G**(L,M,H,X,Y,Z)", "2", "1/50", "3200/3500", "208-230", "1", "0.7"], ["YSC072H**(L,M,X,Y), YSC(090-102)H**(L,X)", "1", "1/35", "3000", "208-230", "1", "0.6"], ["YSC072H**(H,Z), YSC(090-102)H**(M,H,Y,Z)", "2", "1/15", "2800/3350", "208-230", "1", "0.4"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 165. Unit wiring — high efficiency", "page": 199, "orientation": "column", "header": ["Tons", "Unit Model Number", "Voltage Range", "Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, "voltage", null, null, null, null], "rows": [["3", "T/YHC036E3", "187-253", "21", "30", "18", "25"], ["3", "T/YHC036E4", "414-506", "12", "15", "10", "15"], ["3", "YHC036EW", "517-633", "10", "15", "8", "15"], ["4", "T/YHC048E F3 _", "187-253", "26", "35", "24", "35"], ["4", "T/YHC048E F4 _", "414-506", "13", "15", "11", "15"], ["4", "YHC048FW", "517-633", "11", "15", "9", "15"], ["5", "T/YHC060E F3 _", "187-253", "30", "45", "26", "40"], ["5", "T/YHC060E F4 _", "414-506", "14", "20", "12", "15"], ["5", "YHC060E FW _", "517-633", "11", "15", "9", "15"], ["6", "T/YHC072E F3 _", "187-253", "31", "45", "24", "45"], ["6", "T/YHC072E F4 _", "414-506", "15", "20", "16", "20"], ["6", "YHC072E FW _", "517-633", "13", "15", "14", "15"], ["6", "T/YHC074F3", "187-253", "37", "50", "—", "—"], ["6", "T/YHC074F4", "414-506", "18", "20", "—", "—"], ["7.5", "T/YHC092F3", "187-253", "42", "50", "—", "—"], ["7.5", "T/YHC092F4", "414-506", "20", "25", "—", "—"], ["7.5", "YHC092FW", "517-633", "21", "25", "—", "—"], ["8.5", "T/YHC102F3", "187-253", "41", "50", "—", "—"], ["8.5", "T/YHC102F4", "414-506", "21", "25", "—", "—"], ["8.5", "YHC102FW", "517-633", "22", "25", "—", "—"], ["10", "T/YHC120F3", "187-253", "48", "60", "—", "—"], ["10", "T/YHC120F4", "414-506", "22", "25", "—", "—"], ["10", "YHC120FW", "517-633", "22", "25", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 166. Unit wiring with electric heat (single point connection) — high efficiency – 3 ", "page": 199, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating(a)", "Control Stages", "Standard Indoor Fan Motor Max Fuse Size or MCA Max Circuit Breaker", "Max Fuse Size or Max Circuit Breaker", "Optional Belt Drive Indoor Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, null, null, null, null], "rows": [["208/230 Volts Three Phase", "", "", "", "", "", "", "", ""], ["3", "THC036E3", "BAYHTRE306*", "4.5/6.0", "1", "25/27", "30/30", "21/24", "25/25"], ["3", "THC036E3", "BAYHTRE312*", "9.0/12.0", "2", "40/45", "40/45", "37/42", "40/45"], ["3", "THC036E3", "BAYHTRE318*", "13.1/17.4", "2", "54/61", "60/70", "51/58", "60/60"], ["4", "THC048E F3 _", "BAYHTRX306*", "4.5/6.0", "1", "26/27", "35/35", "24/24", "35/35"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ", "page": 200, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating(a)", "Control Stages", "Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, null, null, null, null], "rows": [["208/230 Volts Three Phase", "", "", "", "", "", "", "", ""], ["6", "THC072E/F3", "BAYHTRU309*", "6.8/9.0", "1", "31/33", "45/45", "34/36", "50/50"], ["6", "THC072*3", "BAYHTRU318*", "13.5/18.0", "1", "53/60", "60/60", "56/64", "60/70"], ["6", "THC072*3", "BAYHTRU327*", "20.3/27.0", "2", "76/87", "80/90", "80/91", "80/100"], ["6", "THC072*3", "BAYHTRU336*", "27.0/36.0", "2", "100/114", "100/125", "103/118", "110/125"], ["6", "THC074F3", "BAYHTRA309*", "6.8/9.0", "1", "37/38", "50/50", "—/—", "—/—"], ["6", "THC074F3", "BAYHTRA318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["6", "THC074F3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["6", "THC074F3", "BAYHTRA336*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRA309*", "6.8/9.0", "1", "42/42", "50/50", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRZ318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["7.5", "THC092F3", "BAYHTRZ336*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRA309*", "6.8/9.0", "1", "41/41", "50/50", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRZ318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRA327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["8.5", "THC102F3", "BAYHTRZ336*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRD318*", "13.5/18.0", "1", "58/65", "60/70", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRD327*", "20.3/27.0", "2", "81/92", "90/100", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRZ337*", "27.0/36.0", "2", "104/119", "110/125", "—/—", "—/—"], ["10", "THC120F3", "BAYHTRZ354*", "40.6/54.0", "2", "151/141", "175/175", "—/—", "—/—"], ["460 Volts Three Phase", "", "", "", "", "", "", "", ""], ["6", "THC072*4", "BAYHTRA409*", "9", "1", "17", "20", "19", "20"], ["6", "THC072*4", "BAYHTRA418*", "18", "1", "31", "35", "32", "35"], ["6", "THC072*4", "BAYHTRA427*", "27", "2", "44", "45", "46", "45"], ["6", "THC072*4", "BAYHTRA436*", "36", "2", "58", "60", "60", "60"], ["6", "THC074F4", "BAYHTRA409*", "9", "1", "20", "20", "—", "—"], ["6", "THC074F4", "BAYHTRA418*", "18", "1", "33", "35", "—", "—"], ["6", "THC074F4", "BAYHTRA427*", "27", "2", "47", "50", "—", "—"], ["6", "THC074F4", "BAYHTRA436*", "36", "2", "60", "60", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 167. Unit wiring with electric heat (single point connection) — high efficiency – 6 ", "page": 201, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating(a)", "Control Stages", "Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized Indoor Motor MCA", "Max Fuse Size or Max Circuit Breake"], "quantities": [null, null, null, "power", null, null, null, null, null], "rows": [["7.5", "THC092F4", "BAYHTRA409*", "9", "1", "20", "25", "—", "—"], ["7.5", "THC092F4", "BAYHTRA418*", "18", "1", "33", "35", "—", "—"], ["7.5", "THC092F4", "BAYHTRA427*", "27.0", "2", "47", "50", "—", "—"], ["7.5", "THC092F4", "BAYHTRA436*", "36.0", "2", "60", "60", "—", "—"], ["8.5", "THC102F4", "BAYHTRA409*", "9.0", "1", "21", "25", "—", "—"], ["8.5", "THC102F4", "BAYHTRA418*", "18.0", "1", "33", "35", "—", "—"], ["8.5", "THC102F4", "BAYHTRA427*", "27.0", "2", "47", "50", "—", "—"], ["8.5", "THC102F4", "BAYHTRA436*", "36.0", "2", "60", "60", "—", "—"], ["10", "THC120F4", "BAYHTRD418*", "18.0", "1", "33", "35", "—", "—"], ["10", "THC120F4", "BAYHTRD427*", "27.0", "2", "47", "50", "—", "—"], ["10", "THC120F4", "BAYHTRZ436*", "36.0", "2", "60", "60", "—", "—"], ["10", "THC120F4", "BAYHTRZ454*", "54.0", "2", "71", "90", "—", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 168. Electrical characteristics — compressor motor and condenser fan motor – 60 cycl", "page": 201, "orientation": "column", "header": ["Tons", "Unit Model Number", "No.", "Compressor Motors Volts", "Phase", "hp(a)", "rpm", "Amps(b)", "", "No.", "Condenser Fan Motors Volts", "Phase", "hp", "Amps", ""], "quantities": [null, null, null, "voltage", null, "power", "speed", "current", null, null, "voltage", null, "power", "current", null], "rows": [["", "", "", "", "", "", "", "RLA", "LRA", "", "", "", "", "FLA", "LRA"], ["3", "T/YHC036E3", "1", "208-230", "3", "2.7", "3500", "10.4", "73", "1", "208-230", "1", "0.2", "1.5", "2.4"], ["3", "T/YHC036E4", "1", "460", "3", "2.7", "3500", "5.8", "38", "1", "460", "1", "0.2", "0.6", "1.3"], ["3", "T/YHC036EW", "1", "575", "3", "2.7", "3500", "3.8", "36.5", "1", "575", "1", "0.4", "0.8", "2"], ["4", "T/YHC048E F3 _", "1", "208-230", "3", "3.5", "3500", "13.7", "83.1", "1", "208-230", "1", "0.4", "2.5", "6.6"], ["4", "T/YHC048E F4 _", "1", "460", "3", "3.5", "3500", "6.2", "41", "1", "460", "1", "0.4", "1", "2.8"], ["4", "YHC048FW", "1", "575", "3", "3.5", "3500", "4.8", "33", "1", "575", "1", "0.4", "0.8", "2"], ["5", "T/YHC060E F3 _", "1", "208-230", "3", "4.3", "3500", "15.9", "110", "1", "208-230", "1", "0.4", "2.5", "6.6"], ["5", "T/YHC060E F4 _", "1", "460", "3", "4.3", "3500", "7.1", "52", "1", "460", "1", "0.4", "1", "2.8"], ["5", "YHC060FW", "1", "575", "3", "4.1", "3500", "5.1", "40", "1", "575", "1", "0.4", "0.8", "2"], ["6", "T/YHC072E/F3", "1", "208-230", "3", "4.9", "3500", "19.2", "136", "1", "208-230", "1", "0.7", "3.3", "9.5"], ["6", "T/YHC072E/F4", "1", "460", "3", "4.9", "3500", "8.7", "66", "1", "460", "1", "0.7", "1.8", "5.5"], ["6", "YHC072E/FW", "1", "575", "3", "4.8", "3500", "6.9", "55", "1", "575", "1", "0.75", "2.4", "6.2"], ["6", "T/YHC074F3", "2", "208-230", "3", "5.0/2.3", "3500/2900", "14.6/7.1", "83.0/55.0", "1", "208-230", "1", "0.7", "3.5", "10.9"], ["6", "T/YHC074F4", "2", "460", "3", "5.0/2.3", "3500/2900", "6.8/3.5", "41.0/28.0", "1", "460", "1", "0.7", "2.4", "6.6"], ["7.5", "T/YHC092F3", "2", "208-230", "3", "4.1/2.4", "3500/3500", "15.9/10.0", "110.0/71.0", "1", "208-230", "1", "0.75", "4", "9.3"], ["7.5", "T/YHC092F4", "2", "460", "3", "4.1/2.4", "3500/3500", "7.1/4.7", "52.0/38.0", "1", "460", "1", "0.75", "2.8", "6.2"], ["7.5", "YHC092FW", "2", "575", "3", "3.8/2.4", "3500/3500", "5.1/3.7", "40.0/28.0", "1", "575", "1", "0.75", "2.4", "6.2"], ["8.5", "T/YHC102F3", "2", "208-230", "3", "4.5/2.4", "3500/3500", "15.6/10.0", "110.0/71.0", "1", "208-230", "1", "0.75", "4", "9.3"], ["8.5", "T/YHC102F4", "2", "460", "3", "4.5/2.4", "3500/3500", "7.8/4.7", "52.0/38.0", "1", "460", "1", "0.75", "2.8", "6.2"], ["8.5", "YHC102FW", "2", "575", "3", "4.6/2.4", "3500/3500", "5.8/3.7", "39.0/28.0", "1", "575", "1", "0.75", "2.4", "6.2"], ["10", "T/YHC120F3", "2", "208-230", "3", "5.1/2.9", "3500/3500", "19.6/13.2", "136.0/88.0", "1", "208-230", "3", "0.75", "2.7", "9.8"], ["10", "T/YHC120F4", "2", "460", "3", "5.1/2.9", "3500/3500", "8.2/6.0", "66.0/44.0", "1", "460", "3", "0.75", "1.5", "4.8"], ["10", "YHC120FW", "2", "575", "3", "5.1/2.9", "3500/3500", "6.6/4.2", "55.0/30.0", "1", "575", "3", "0.75", "1.4", "4.8"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h", "page": 201, "orientation": "column", "header": ["Tons", "Unit Model Number", "Volts", "Hz", "Motor Phase", "No.", "FLA", "LRA", "bhp"], "quantities": [null, null, "voltage", "frequency", null, null, null, null, null], "rows": [["3", "T/YHC036E3", "208-230", "60", "1", "1", "6.0", "—", "0.75"], ["3", "T/YHC036E4", "460", "60", "1", "1", "3.2", "—", "0.75"], ["3", "YHC036EW", "575", "60", "1", "1", "3.5", "—", "0.75"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 169. Electrical characteristics — evaporator fan motor – 60 cycle — direct drive — h", "page": 202, "orientation": "column", "header": ["Tons", "Unit Model Number", "Volts", "Hz", "Motor Phase", "No.", "FLA", "LRA", "bhp"], "quantities": [null, null, "voltage", "frequency", null, null, null, null, null], "rows": [["4", "T/YHC048E F3 _", "208-230", "60", "1", "1", "6.0", "—", "0.75"], ["4", "T/YHC048E F4 _", "460", "60", "1", "1", "4.0", "—", "1.00"], ["4", "YHC048FW", "575", "60", "1", "1", "3.5", "—", "1.00"], ["5", "T/YHC060E F3 _", "208-230", "60", "1", "1", "7.6", "—", "1.00"], ["5", "T/YHC060E F4 _", "460", "60", "1", "1", "4.0", "—", "1.00"], ["5", "YHC060FW", "575", "60", "1", "1", "3.5", "—", "1.00"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 170. Electrical characteristics — evaporator fan motor – 60 cycle — optional belt dr", "page": 202, "orientation": "column", "header": ["Tons", "Unit Model Number", "Volts", "Hz", "Motor Phase", "No.", "FLA", "LRA", "bhp"], "quantities": [null, null, "voltage", "frequency", null, null, null, null, null], "rows": [["3", "T/YHC036E3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["3", "T/YHC036E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["3", "YHC036EW", "575", "60", "3", "1", "1.7", "13.2", "1.00"], ["4", "T/YHC048E3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["4", "T/YHC048E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["4", "T/YHC048F3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["4", "T/YHC048E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["4", "YHC048FW", "575", "60", "3", "1", "1.7", "13.2", "1.00"], ["5", "T/YHC060E3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["5", "T/YHC060E4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["5", "T/YHC060F3", "208-230", "60", "3", "1", "3.4", "32.2", "1.00"], ["5", "T/YHC060F4", "460", "60", "3", "1", "1.6", "16.1", "1.00"], ["5", "YHC060FW", "575", "60", "3", "1", "1.7", "13.2", "1.00"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 171. Electrical characteristics — standard evaporator fan motor – 60 cycle — direct ", "page": 202, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "Volts", "Hz", "Phase", "hp", "FLA", "LRA"], "quantities": [null, null, null, "voltage", "frequency", null, "power", null, null], "rows": [["6", "T/YHC072*3", "Belt Drive", "208-230", "60", "3", "1", "3.4", "24.5"], ["6", "T/YHC072*4", "Belt Drive", "460", "60", "3", "1", "1.6", "12.3"], ["6", "YHC072*W", "Belt Drive", "575", "60", "3", "1.5", "1.7", "—"], ["6", "T/YHC074F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["6", "T/YHC074F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["7.5", "T/YHC092F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["7.5", "T/YHC092F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["7.5", "YHC092FW", "Direct Drive", "575", "60", "3", "2.75", "7.5", "—"], ["8.5", "T/YHC102F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["8.5", "T/YHC102F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["8.5", "YHC102FW", "Direct Drive", "575", "60", "3", "2.75", "7.5", "—"], ["10", "T/YHC120F3", "Direct Drive", "208-230", "60", "3", "2.75", "7.3", "—"], ["10", "T/YHC120F4", "Direct Drive", "460", "60", "3", "2.75", "3.6", "—"], ["10", "YHC120FW", "Direct Drive", "575", "60", "3", "2.75", "7.5", "—"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 172. Electrical characteristics — oversize evaporator fan motor – 60 cycle — direct ", "page": 203, "orientation": "column", "header": ["Tons", "Unit Model Number", "Direct or Belt Drive", "Volts", "Hz", "Phase", "hp", "FLA", "LRA"], "quantities": [null, null, null, "voltage", "frequency", null, "power", null, null], "rows": [["6", "T/YHC072*3", "Belt Drive", "208-230", "60", "3", "2", "6.3", "48.0"], ["6", "T/YHC072*4", "Belt Drive", "460", "60", "3", "2", "3.1", "24.0"], ["6", "YHC072*W", "Belt Drive", "575", "60", "3", "2", "2.5", "18.2"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 173. Electrical characteristics — inducer motor", "page": 203, "orientation": "column", "header": ["Unit Model Number", "Stages", "hp", "rpm", "Volts", "Phase", "LRA"], "quantities": [null, null, "power", "speed", "voltage", null, null], "rows": [["YHC(048-060)E/F*(L,M,H,X,Y,Z) YHC(036)E*(L,M,X,Y) YHC(036)E*(H,Z)", "1 1 1", "1/35 1/35 1/35", "3000 3000 3300", "208-230 208-230 208-230", "1 1 1", "0.6 0.6 0.4"], ["YHC(072,074)**(L,M,X,Y) YHC (092,102)**(L,X)", "1", "1/35", "3000", "208-230", "1", "0.6"], ["YHC(072,074)**(H,Z) YHC(092-102)**(M,H,Y,Z) YHC120", "2", "1/15", "3350", "208-230", "1", "0.4"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Jobsite Connections", "page": 204, "orientation": "column", "header": ["A", "Zone Sensors Manual Changeover", "4"], "quantities": ["current", null, null], "rows": [["", "Manual/Auto Changeover", "5"], ["", "Manual/Auto Changeover with Status Indication LED’s", "10"], ["", "Programmable Night Setback with Status Indication LED’s", "7"], ["", "Thermostats", ""], ["A", "3 Wires, 24V, Cooling only 4 Wires 24V, with Electric Heat", ""], ["B", "3 Power Wires + 1 Ground Wire (3-phase) 2 Power Wires + 1 Ground Wire (1-phase)", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Figure 6. Cooling and gas/electric — 3 to 5 tons standard efficiency, 3 tons high efficien", "page": 206, "orientation": "column", "header": ["4” 9 1/4” 15 1/2” MM 235 MM 394 MM", "16” MM 2 13/16” 71 MM 6 1/2 3 11/16” 165 M 94 MM"], "quantities": ["dimension", "dimension"], "rows": [["SUPPLY 18” 457 MM RN TBU CONDENSATE 27 9/ 701 4 9/16” 116 MM", ""], ["1/2” THROUGH 7 MM THROUGH THE BASE THE BASE GAS ELECTRICAL (Y C MODELS _ONLY)", "4 7/8” 124 MM 5 1/16” 128 MM 9 15/16” 253 MM"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Figure 25. Cooling and gas/electric — 10 tons high efficiency — downflow airflow supply/ r", "page": 214, "orientation": "column", "header": ["3 5/8” 92 MM", "9 7/8” 17 1/2” 251 MM 17 1/2” 444 MM 444 MM RETURN SUPPLY 83 12 6 1 M/8 M” 833 83 M” M THROUGH THE BASE ELECTRICAL THROUGH THE 2 3/4” BASE CONDENSATE 71 MM 4 5/8” 6 3/8” 119 MM 163 MM", "", ""], "quantities": ["dimension", "dimension", null, null], "rows": [["4” 102 MM", "RETURN SUPPLY 83 12 6 1 M/8 M” 833 83 M” M THROUGH THE BASE ELECTRICAL THROUGH THE BASE CONDENSATE 4 5/8” 119 MM", "", ""], ["4 1/8” 104 MM", "", "", ""], ["", "5 7/8” THROUGH THE 149 MM", "42 3/16” 1072 MM", ""]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 174. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ", "page": 217, "orientation": "column", "header": ["Tons", "Unit Model No.", "Maximum Model Weights(a) Shipping", "Net", "Corner Weights(b) A", "B", "C", "D", "Center of Gravity (in.) Length", "Width"], "quantities": [null, null, "current", null, "current", null, null, null, null, "dimension"], "rows": [["3", "TSC036G", "537", "431", "201", "155", "25", "50", "29", "8"], ["4", "TSC048G", "557", "452", "213", "159", "27", "53", "29", "8"], ["5", "TSC060G", "603", "498", "218", "140", "50", "90", "27", "12"], ["6", "TSC072H", "762", "667", "218", "186", "131", "132", "44", "21"], ["7.5", "TSC090H", "844", "751", "233", "205", "148", "165", "42", "22"], ["7.5", "TSC092H", "940", "797", "249", "235", "163", "149", "46", "21"], ["8.5", "TSC102H", "980", "879", "288", "230", "191", "170", "47", "22"], ["10", "TSC120H", "1058", "960", "320", "218", "233", "189", "40", "24"], ["3", "THC036E", "555", "481", "157", "122", "95", "107", "31", "19"], ["4", "THC048E", "787", "692", "220", "178", "132", "163", "40", "23"], ["4", "THC048F", "737", "642", "208", "177", "128", "130", "44", "22"], ["5", "THC060E", "841", "746", "241", "193", "139", "173", "39", "22"], ["5", "THC060F", "774", "679", "219", "189", "135", "137", "43", "21"], ["6", "THC072E", "943", "845", "274", "172", "186", "213", "41", "24"], ["6", "THC072F", "883", "740", "228", "219", "155", "138", "47", "21"], ["6", "THC074F", "1016", "918", "309", "207", "223", "178", "40", "24"], ["7.5", "THC092F", "1026", "928", "315", "209", "224", "180", "40", "24"], ["8.5", "THC102F", "1035", "937", "316", "212", "227", "181", "49", "24"], ["10", "THC120F", "1326", "1132", "326", "326", "258", "222", "53", "27"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ", "page": 217, "orientation": "column", "header": ["Tons", "Unit Model No.", "Maximum Model Weights(a) Shipping", "Net", "Corner Weights(b) A", "B", "C", "D", "Center of Gravity (in.) Length", "Width"], "quantities": [null, null, "current", null, "current", null, null, null, null, "dimension"], "rows": [["3", "YSC036G", "577", "472", "193", "178", "45", "55", "33", "9"], ["4", "YSC048G", "598", "492", "205", "183", "46", "58", "33", "9"], ["5", "YSC060G", "627", "522", "214", "193", "52", "63", "33", "10"], ["6", "YSC072H", "805", "710", "222", "217", "121", "150", "41", "22"], ["7.5", "YSC090H", "925", "832", "253", "225", "169", "185", "42", "23"], ["7.5", "YSC092H", "990", "847", "265", "249", "173", "160", "46", "21"], ["8.5", "YSC102H", "1028", "927", "300", "242", "203", "182", "47", "22"], ["10", "YSC120H", "1156", "1058", "345", "242", "258", "213", "41", "23"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 175. Maximum unit and corner weights (lbs) and center of gravity dimensions (in.) — ", "page": 218, "orientation": "column", "header": ["Tons", "Unit Model No.", "Maximum Model Weights(a) Shipping", "Net", "Corner Weights(b) A", "B", "C", "D", "Center of Gravity (in.) Length", "Width"], "quantities": [null, null, "current", null, "current", null, null, null, null, "dimension"], "rows": [["3", "YHC036E", "607", "532", "165", "137", "95", "134", "31", "19"], ["4", "YHC048E", "858", "763", "238", "200", "148", "176", "40", "23"], ["4", "YHC048F", "806", "711", "226", "199", "144", "143", "44", "22"], ["5", "YHC060E", "917", "822", "261", "218", "156", "187", "40", "22"], ["5", "YHC060F", "850", "755", "239", "214", "152", "151", "44", "21"], ["6", "YHC072E", "1025", "927", "296", "198", "205", "228", "41", "24"], ["6", "YHC072F", "965", "822", "250", "245", "174", "153", "47", "21"], ["6", "YHC074F", "1114", "1016", "334", "231", "248", "202", "41", "23"], ["7.5", "YHC092F", "1124", "1026", "340", "233", "249", "204", "41", "23"], ["8.5", "YHC102F", "1133", "1035", "341", "236", "253", "205", "49", "23"], ["10", "YHC120F", "1453", "1259", "356", "371", "289", "242", "54", "27"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 176. Factory installed options (fiops)/accessory net weights (lbs)", "page": 218, "orientation": "column", "header": ["Accessory", "T/YSC036G-060G T/YHC036E Net Weight", "T/YHC048E-060E T/YHC048F-060F Net Weight", "T/YSC072H-102H T/YHC072E/F Net Weight", "T/YSC120H T/YHC074F-102F Net Weight", "T/YHC120F Net Weight"], "quantities": [null, "weight", "weight", "weight", "weight", "weight"], "rows": [["", "3 to 5 Tons", "4 to 5 Tons", "6 to 8.5 Tons", "6,7.5,8.5,10 Tons", "10 Tons"], ["Barometric Relief", "7", "10", "10", "10", "10"], ["Belt Drive Option (3 phase only)", "31", "31", "—", "—", "—"], ["Coil Guards", "12", "20", "20", "20", "30"], ["Economizer", "26", "36", "36", "36", "36"], ["Electric Heaters(a)", "15", "30", "30", "44", "50"], ["Hinged Doors", "10", "12", "12", "12", "12"], ["Low Leak Economizer", "70", "91", "91", "91", "91"], ["Manual Outside Air Damper", "16", "26", "26", "26", "26"], ["Motorized Outside Air Damper", "20", "30", "30", "30", "30"], ["Novar Control", "8", "8", "8", "8", "8"], ["Oversized Motor", "5", "8", "8", "—", "—"], ["Powered Convenience Outlet", "38", "38", "38", "38", "50"], ["Powered Exhaust", "40", "40", "80", "80", "80"], ["Reheat Coil", "12(b)", "14", "15", "20(c)", "30"], ["Roof Curb", "61", "105", "105", "105", "111"], ["Smoke Detector, Supply", "5", "5", "5", "5", "5"], ["Smoke Detector, Return", "7", "7", "7", "7", "7"], ["Stainless Steel Heat Exchanger(d)", "4", "6", "6", "6", "6"], ["Through-the-Base Electrical", "8", "13", "13", "13", "13"], ["Through-the-Base Gas", "5", "5", "5", "5", "5"], ["Traq Dampers", "10", "15", "15", "15", "15"], ["Unit Mounted Circuit Breaker", "5", "5", "5", "5", "5"], ["Unit Mounted Disconnect", "5", "5", "5", "5", "5"]], "source": "RT-PRC023AY-EN_12202022.pdf"}, {"title": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*)", "page": 18, "orientation": "row", "header": ["", "12.5 Tons", "15 Tons", "20 Tons", "25 Tons"], "quantities": [null, null, "capacity", "efficiency", "airflow", "capacity", "speed", null, "power", null, null, "power", null, "power", null, null, "capacity", "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "WHJ150", "WHJ180", "WHJ240", "WHJ300"], ["Cooling Performance", "", "", "", ""], ["Gross Cooling Capacity", "154000", "182000", "246000", "272000"], ["EER", "12.3", "12.0", "11.2", "10.4"], ["Nominal cfm/AHRI Rated cfm", "5000", "6000", "8000", "10000"], ["AHRI Net Cooling Capacity", "150000", "178000", "240000", "262000"], ["IEER (2-Speed)", "17.8", "17.9", "17.2", "16.1"], ["IEER (SZVAV/MZVAV)", "18.3", "18.4", "17.7", "16.6"], ["System Power (kW)", "12.20", "14.83", "21.43", "25.19"], ["Heating Performance", "", "", "", ""], ["High Temp Btuh Rating", "135000", "162000", "224000", "242000"], ["System Power (kW) / COP", "10.41 / 3.80", "12.05 / 3.90", "18.14 / 3.60", "20.21 / 3.50"], ["Low Temp Btuh Rating", "62500", "76000", "119000", "136000"], ["System Power (kW) / COP", "8.81 / 2.08", "10.66 / 2.09", "16.37 / 2.13", "17.11 / 2.33"], ["Compressor", "", "", "", ""], ["Number/Type", "2/Manifold Scroll", "2/Manifold Scroll", "2/Manifold Scroll", "2/Manifold Scroll"], ["Percent Capacity (Stage 1 - Stage 4)", "33/67/100/NA", "33/67/100/NA", "24/36/64/100", "25/37/63/100"], ["Sound", "", "", "", ""], ["Outdoor Sound Rating (dBA)", "87", "87", "93", "93"], ["Outdoor Coil", "", "", "", ""], ["Type", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.313", "0.313", "0.313", "0.313"], ["Face Area (sq. ft.)", "34.71", "34.71", "40.05", "40.05"], ["Rows/FPI (Fins per inch)", "3/16", "3/16", "3/16", "3/16"], ["Refrigerant Control", "TXV", "TXV", "TXV", "TXV"], ["Indoor Coil", "", "", "", ""], ["Type", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.313", "0.313", "0.313", "0.313"], ["Face Area (sq. ft.)", "25.83", "25.83", "30.09", "30.09"], ["Rows/FPI (Fins per inch)", "4/16", "4/16", "4/16", "4/16"], ["Refrigerant Control", "TXV", "TXV", "TXV", "TXV"], ["STD. Drain Connection No./Size (in.)", "1/1.00 PVC Socket", "1/1.00 PVC Socket", "1/1.00 PVC Socket", "1/1.00 PVC Socket"], ["Stainless Drain Connection No./Size (in.)", "1/1.00 NPT", "1/1.00 NPT", "1/1.00 NPT", "1/1.00 NPT"], ["Reheat Coil", "", "", "", ""], ["Type", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.313", "0.313", "0.313", "0.313"], ["Face Area (sq. ft.)", "25.83", "25.83", "25.83", "25.83"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 5. General data — 12.5 to 25 tons, high efficiency (WHJ*) (continued)", "page": 19, "orientation": "row", "header": ["", "12.5 Tons", "15 Tons", "20 Tons", "25 Tons"], "quantities": [null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", "speed", "current", null, null, null, null, null, null, null], "rows": [["", "WHJ150", "WHJ180", "WHJ240", "WHJ300"], ["Rows/FPI (Fins per inch)", "1/16", "1/16", "1/16", "1/16"], ["Outdoor Fan", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "2/26x3", "2/26x3", "2/28x4", "2/28x4"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "10480", "10480", "15810", "15810"], ["Motor HP", "2/0.50", "2/0.50", "2/1.0", "2/1.0"], ["Motor RPM", "1125", "1125", "1125", "1125"], ["Indoor Fan", "", "", "", ""], ["Type", "BC Plenum", "BC Plenum", "BC Plenum", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "2/23x6", "2/23x6", "2/23x6", "2/23x6"], ["Drive Type/No. Speeds/RPM", "Direct / Variable", "Direct / Variable", "Direct / Variable", "Direct / Variable"], ["Motor HP (Standard/Oversized)", "2.9 / –", "2.9 / –", "2.9 / –", "2.9 / 4.2"], ["Max Motor RPM", "1850", "1850", "1850", "1850 / 1940"], ["Filters(a)", "", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(8) 20 x 24 x 2", "(8) 20 x 24 x 2", "(4) 20 x 24 x 2 (4) 20 x 30 x 2", "(4) 20 x 24 x 2 (4) 20 x 30 x 2"], ["Refrigerant Charge", "", "", "", ""], ["lbs of R-410A", "30.0", "33.0", "39.0", "38.0"], ["lbs of R-410A, Hot Gas Reheat", "36.0", "35.0", "42.0", "38.0"], ["Cabinet", "", "", "", ""], ["Cabinet Size", "D0", "D0", "D1", "D1"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*)", "page": 19, "orientation": "row", "header": ["", "12.5 Tons", "15 Tons", "20 Tons", "25 Tons"], "quantities": [null, null, "capacity", "efficiency", "airflow", "capacity", "speed", null, "power", null, null, "power", null, "power"], "rows": [["", "DHJ150", "DHJ180", "DHJ240", "DHJ300"], ["Cooling Performance", "", "", "", ""], ["Gross Cooling Capacity", "154000", "182000", "246000", "272000"], ["EER", "12.2", "11.8", "11.0", "10.2"], ["Nominal cfm/AHRI Rated cfm", "5000", "6000", "8000", "10000"], ["AHRI Net Cooling Capacity", "152000", "178000", "240000", "260000"], ["IEER (2-Speed)", "17.6", "17.7", "17.0", "15.9"], ["IEER (SZVAV/MZVAV)", "18.1", "18.2", "17.5", "16.4"], ["System Power (kW)", "12.45", "14.83", "21.81", "25.49"], ["Heating Performance", "", "", "", ""], ["High Temp Btuh Rating", "135000", "162000", "224000", "242000"], ["System Power (kW) / COP", "10.41 / 3.80", "12.05 / 3.90", "18.14 / 3.60", "20.21 / 3.50"], ["Low Temp Btuh Rating", "62500", "76000", "119000", "136000"], ["System Power (kW) / COP", "8.81 / 2.08", "10.66 / 2.09", "16.37 / 2.13", "17.11 / 2.33"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 6. General data — 12.5 to 25 tons, high efficiency (DHJ*) (continued)", "page": 20, "orientation": "row", "header": ["", "12.5 Tons", "15 Tons", "20 Tons", "25 Tons"], "quantities": [null, null, null, "capacity", "noise", "noise", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "airflow", "power", "speed", null, null, "dimension", "speed", "power", "speed", "current", null, null, null], "rows": [["", "DHJ150", "DHJ180", "DHJ240", "DHJ300"], ["Compressor", "", "", "", ""], ["Number/Type", "2/Manifold Scroll", "2/Manifold Scroll", "2/Manifold Scroll", "2/Manifold Scroll"], ["Percent Capacity (Stage 1 - Stage 4)", "33/67/100/NA", "33/67/100/NA", "24/36/64/100", "25/37/63/100"], ["Sound", "", "", "", ""], ["Outdoor Sound Rating (dBA)", "87", "87", "93", "93"], ["Outdoor Coil", "", "", "", ""], ["Type", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.313", "0.313", "0.313", "0.313"], ["Face Area (sq. ft.)", "34.71", "34.71", "40.05", "40.05"], ["Rows/FPI (Fins per inch)", "3/16", "3/16", "3/16", "3/16"], ["Refrigerant Control", "TXV", "TXV", "TXV", "TXV"], ["Indoor Coil", "", "", "", ""], ["Type", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.313", "0.313", "0.313", "0.313"], ["Face Area (sq. ft.)", "25.83", "25.83", "30.09", "30.09"], ["Rows/FPI (Fins per inch)", "4/16", "4/16", "4/16", "4/16"], ["Refrigerant Control", "TXV", "TXV", "TXV", "TXV"], ["STD. Drain Connection No./Size (in.)", "1/1.00 PVC Socket", "1/1.00 PVC Socket", "1/1.00 PVC Socket", "1/1.00 PVC Socket"], ["Stainless Drain Connection No./Size (in.)", "1/1.00 NPT", "1/1.00 NPT", "1/1.00 NPT", "1/1.00 NPT"], ["Reheat Coil", "", "", "", ""], ["Type", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced", "RTPF Lanced"], ["Configuration", "Full Face", "Full Face", "Full Face", "Full Face"], ["Tube Size (in.)", "0.313", "0.313", "0.313", "0.313"], ["Face Area (sq. ft.)", "25.83", "25.83", "25.83", "25.83"], ["Rows/FPI (Fins per inch)", "1/16", "1/16", "1/16", "1/16"], ["Outdoor Fan", "", "", "", ""], ["Type", "Propeller", "Propeller", "Propeller", "Propeller"], ["No. Used/Diameter (in.)", "2/26x3", "2/26x3", "2/28x4", "2/28x4"], ["Drive Type/No. Speeds", "Direct/1", "Direct/1", "Direct/1", "Direct/1"], ["CFM", "10480", "10480", "15810", "15810"], ["Motor HP", "2/0.50", "2/0.50", "2/1.0", "2/1.0"], ["Motor RPM", "1125", "1125", "1125", "1125"], ["Indoor Fan", "", "", "", ""], ["Type", "BC Plenum", "BC Plenum", "BC Plenum", "BC Plenum"], ["No. Used/Diameter (in.)/Width (in.)", "2/23x6", "2/23x6", "2/23x6", "2/23x6"], ["Drive Type/No. Speeds/RPM", "Direct / Variable", "Direct / Variable", "Direct / Variable", "Direct / Variable"], ["Motor HP (Standard/Oversized)", "2.9 / –", "2.9 / –", "2.9 / 4.2", "2.9 / 4.2"], ["Max Motor RPM", "1850", "1850", "1850 / 1940", "1850 / 1940"], ["Filters(a)", "", "", "", ""], ["Type Furnished", "Throwaway", "Throwaway", "Throwaway", "Throwaway"], ["Number Size Recommended", "(8) 20 x 24 x 2", "(8) 20 x 24 x 2", "(4) 20 x 24 x 2 (4) 20 x 30 x 2", "(4) 20 x 24 x 2 (4) 20 x 30 x 2"], ["Refrigerant Charge", "", "", "", ""]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 7. Gross cooling capacities — 12.5 tons", "page": 22, "orientation": "column", "header": ["CFM", "Ent DB (°F)", "Entering Wet Bulb Temp (°F)", "", "", "", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, "temperature", null, null, null, null, null, "temperature", null, null, null, null, null], "rows": [["", "", "61", "", "67", "", "73", "", "61", "", "67", "", "73", "", "61", "", "67", "", "73", ""], ["", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", ""], ["", "", "Ambient Temperature 85°F", "", "", "", "", "", "Ambient Temperature 95°F", "", "", "", "", "", "Ambient Temperature 105°F", "", "", "", "", ""], ["3750", "75 80 85 90", "138.5 109.3 139.0 127.7 142.3 142.3 150.3 150.3", "", "154.1 85.8 154.9 105.5 155.3 125.0 155.8 143.3", "", "169.9 61.2 171.1 81.1 171.9 100.8 172.4 120.4", "", "130.4 105.0 131.0 123.2 135.5 135.5 143.3 143.3", "", "145.1 81.4 145.9 101.1 146.5 120.7 147.2 138.8", "", "159.7 56.9 161.2 76.8 162.1 96.5 162.7 116.2", "", "121.8 100.4 122.7 118.5 128.4 128.4 136.0 136.0", "", "135.8 77.0 136.7 96.7 137.2 116.2 138.2 134.2", "", "149.2 52.5 151.0 72.4 152.0 92.2 152.6 111.8", ""], ["4500", "75", "143.5", "120.7", "159.2", "92.5", "174.3", "63.1", "134.9", "116.2", "149.6", "88.0", "163.7", "58.8", "125.8", "109.9", "139.9", "83.5", "152.7", "54.3"], ["", "80", "145.0", "142.5", "160.0", "115.9", "176.1", "86.8", "136.8", "136.8", "150.5", "111.4", "165.7", "82.5", "128.9", "128.9", "140.8", "106.9", "155.0", "78.1"], ["", "85", "152.3", "152.3", "160.6", "139.2", "177.0", "110.3", "144.8", "144.8", "151.2", "133.1", "166.7", "106.0", "137.0", "137.0", "141.6", "128.4", "156.0", "101.6"], ["", "90", "160.9", "160.9", "162.3", "160.8", "177.5", "133.7", "153.2", "153.2", "153.6", "153.6", "167.3", "129.4", "145.2", "145.2", "145.4", "145.4", "156.7", "125.0"], ["5000", "75 80 85 90", "146.1 128.0 148.9 148.9 157.8 157.8 166.8 166.8", "", "161.7 96.7 162.6 122.6 163.5 146.6 167.0 167.0", "", "176.6 64.3 178.7 90.5 179.6 116.5 180.2 142.3", "", "137.3 121.6 141.2 141.2 149.9 149.9 158.7 158.7", "", "151.9 92.3 152.9 118.1 154.0 141.8 158.9 158.9", "", "165.6 59.6 168.0 86.1 169.0 112.1 169.7 138.0", "", "128.3 116.6 133.3 133.3 141.7 141.7 150.2 150.2", "", "141.9 87.7 142.9 113.6 144.3 137.0 150.4 150.4", "", "153.6 55.0 157.0 81.7 158.1 107.7 158.9 133.5", ""], ["5500", "75", "148.5", "133.1", "163.8", "100.9", "178.4", "65.5", "139.6", "128.2", "153.8", "96.4", "167.3", "61.1", "130.4", "123.2", "143.6", "91.8", "155.8", "56.6"], ["", "80", "153.3", "153.3", "164.7", "129.2", "180.8", "94.1", "145.4", "145.4", "154.8", "124.7", "169.8", "89.7", "137.1", "137.1", "144.6", "120.1", "158.7", "85.3"], ["", "85", "162.6", "162.6", "166.1", "155.2", "181.7", "122.5", "154.4", "154.4", "156.6", "150.4", "170.9", "118.1", "145.8", "145.8", "146.8", "145.5", "159.8", "113.6"], ["", "90", "171.8", "171.8", "172.1", "172.1", "182.5", "150.7", "163.3", "163.3", "163.6", "163.6", "171.8", "146.4", "154.4", "154.4", "154.7", "154.7", "160.8", "139.2"], ["6000", "75 80 85 90", "150.7 139.7 157.3 157.3 166.8 166.8 176.3 176.3", "", "165.6 104.9 166.6 135.6 168.7 163.6 176.5 176.5", "", "180.0 66.6 182.6 97.6 183.6 128.4 184.5 159.1", "", "141.6 134.8 149.0 149.0 158.2 158.2 167.4 167.4", "", "155.4 100.4 156.5 131.1 159.0 158.8 167.6 167.6", "", "168.6 62.1 171.4 93.2 172.6 124.0 173.7 151.8", "", "132.4 129.6 140.4 140.4 149.3 149.3 158.2 158.2", "", "145.0 95.8 146.2 123.5 149.4 149.4 158.4 158.4", "", "156.8 57.6 160.1 88.7 161.3 119.5 162.6 146.9", ""], ["", "", "Ambient Temperature 115°F", "", "", "", "", "", "Ambient Temperature 125°F", "", "", "", "", "", "", "", "", "", "", ""], ["3750", "75 80 85 90", "112.8 95.7 114.0 113.6 120.8 120.8 128.2 128.2", "", "126.1 72.4 127.0 92.1 127.4 110.2 128.9 128.9", "", "138.3 48.0 140.4 67.9 141.4 87.7 142.0 107.4", "", "103.0 89.1 105.3 105.3 112.5 112.5 119.7 119.7", "", "115.6 67.5 116.5 87.2 117.1 105.0 119.9 119.9", "", "126.5 43.2 128.9 63.2 129.9 83.0 130.6 102.6", "", "", "", "", "", "", ""], ["4500", "75", "116.6", "104.7", "129.6", "78.8", "141.3", "49.8", "106.7", "99.3", "118.6", "74.0", "129.1", "45.0", "", "", "", "", "", ""], ["", "80", "120.8", "120.8", "130.6", "102.3", "143.9", "73.5", "112.0", "112.0", "119.6", "97.4", "131.9", "68.8", "", "", "", "", "", ""], ["", "85", "128.7", "128.7", "131.7", "123.4", "145.0", "97.1", "119.7", "119.7", "121.1", "118.1", "133.0", "92.3", "", "", "", "", "", ""], ["", "90", "136.6", "136.6", "136.8", "136.8", "145.7", "120.5", "127.3", "127.3", "127.5", "127.5", "133.8", "113.2", "", "", "", "", "", ""], ["5000", "75 80 85 90", "118.8 111.4 124.8 124.8 133.0 133.0 141.1 141.1", "", "131.4 83.0 132.4 108.9 134.2 131.9 141.4 141.4", "", "142.8 50.9 145.6 77.1 146.8 103.1 147.6 126.4", "", "108.7 105.8 115.6 115.6 123.5 123.5 131.3 131.3", "", "120.1 78.1 121.2 101.0 123.7 123.7 131.5 131.5", "", "130.1 46.0 133.4 72.4 134.6 98.3 135.7 121.0", "", "", "", "", "", "", ""], ["5500", "75", "120.8", "117.9", "132.8", "87.1", "143.8", "51.9", "110.7", "110.7", "121.3", "82.1", "130.8", "47.1", "", "", "", "", "", ""], ["", "80", "128.3", "128.3", "134.0", "112.4", "147.0", "80.7", "118.7", "118.7", "122.8", "106.8", "134.5", "75.9", "", "", "", "", "", ""], ["", "85", "136.7", "136.7", "136.8", "136.8", "148.3", "109.1", "126.8", "126.8", "126.9", "126.9", "135.9", "104.3", "", "", "", "", "", ""], ["", "90", "145.0", "145.0", "145.2", "145.2", "149.5", "134.1", "134.7", "134.7", "134.9", "134.9", "137.4", "128.7", "", "", "", "", "", ""], ["6000", "75 80 85 90", "122.8 122.8 131.2 131.2 139.8 139.8 148.4 148.4", "", "134.0 91.0 135.5 118.1 140.0 140.0 148.6 148.6", "", "144.5 52.9 148.2 84.1 149.5 114.9 151.2 141.7", "", "113.0 113.0 121.3 121.3 129.6 129.6 137.7 137.7", "", "122.3 86.1 124.2 112.4 129.7 129.7 137.9 137.9", "", "131.4 48.1 135.5 79.3 136.9 105.9 139.0 136.2", "", "", "", "", "", "", ""]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 8. Gross cooling capacities — 15 tons", "page": 23, "orientation": "column", "header": ["CFM", "Ent DB (°F)", "Entering Wet Bulb Temp (°F)", "", "", "", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, "temperature", null, null, null, null, null, "temperature", null, null, null, null], "rows": [["", "", "61", "", "67", "", "73", "", "61", "", "67", "", "73", "", "61", "", "67", "", "73"], ["", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC"], ["", "", "Ambient Temperature 85°F", "", "", "", "", "", "Ambient Temperature 95°F", "", "", "", "", "", "Ambient Temperature 105°F", "", "", "", ""], ["4500", "75 80 85 90", "165.1 129.5 165.8 152.9 169.8 169.8 179.1 179.1", "", "183.4 101.0 184.0 124.5 184.4 147.9 185.3 171.4", "", "202.7 71.5 203.1 95.1 203.6 118.7 204.1 142.1", "", "155.7 124.2 156.5 146.8 161.9 161.9 171.0 171.0", "", "173.1 95.8 173.8 119.3 174.3 142.7 175.3 166.2", "", "191.4 66.3 191.9 90.0 192.5 113.6 193.0 137.1", "", "145.8 118.8 146.9 141.3 153.5 153.5 162.4 162.4", "", "162.4 90.4 163.0 113.9 163.6 137.4 165.0 159.8", "", "179.6 61.0 180.2 84.7 180.9 108.3 181.4 131.8"], ["5400", "75", "170.9", "142.9", "189.1", "108.9", "208.1", "73.7", "161.0", "137.5", "178.3", "103.6", "196.2", "68.5", "150.7", "132.0", "167.1", "98.1", "183.8 63.2"], ["", "80", "172.9", "169.9", "189.8", "136.8", "208.8", "101.8", "163.5", "163.5", "179.0", "131.5", "197.0", "96.6", "154.0", "154.0", "167.8", "126.0", "184.8 91.3"], ["", "85", "181.4", "181.4", "190.5", "164.6", "209.3", "129.8", "172.7", "172.7", "180.0", "159.4", "197.7", "124.6", "163.6", "163.6", "168.9", "154.0", "185.5 119.3"], ["", "90", "191.4", "191.4", "192.9", "191.5", "209.8", "157.7", "182.5", "182.5", "183.0", "183.0", "198.3", "152.5", "173.1", "173.1", "173.3", "173.3", "186.2 147.3"], ["6000", "75 80 85 90", "174.0 151.5 177.4 177.4 187.7 187.7 198.1 198.1", "", "192.1 113.9 192.7 144.6 194.0 175.5 198.2 198.2", "", "210.9 75.1 211.6 106.1 212.2 137.0 212.9 167.8", "", "163.9 146.1 168.5 168.5 178.6 178.6 188.7 188.7", "", "181.0 108.5 181.7 139.3 183.2 168.9 189.0 189.0", "", "198.6 69.9 199.6 100.9 200.3 131.8 201.1 162.6", "", "153.4 140.6 159.2 159.2 169.1 169.1 178.8 178.8", "", "169.5 103.0 170.3 133.8 172.1 163.2 179.1 179.1", "", "186.0 64.5 187.1 95.6 187.9 126.5 188.8 157.3"], ["6600", "75", "176.8", "160.0", "194.5", "118.7", "213.1", "76.4", "166.5", "154.6", "183.2", "113.3", "200.6", "71.2", "156.0", "147.2", "171.5", "107.8", "187.8 65.8"], ["", "80", "182.5", "182.5", "195.2", "152.3", "214.0", "110.3", "173.3", "173.3", "184.0", "147.0", "201.8", "105.1", "163.7", "163.7", "172.4", "141.5", "189.1 99.7"], ["", "85", "193.2", "193.2", "197.1", "184.6", "214.6", "144.0", "183.7", "183.7", "186.2", "179.1", "202.5", "138.8", "173.8", "173.8", "175.0", "173.4", "189.8 133.4"], ["", "90", "203.8", "203.8", "204.1", "204.1", "215.5", "177.7", "194.1", "194.1", "194.3", "194.3", "203.5", "172.5", "183.8", "183.8", "184.1", "184.1", "191.0 167.2"], ["7200", "75 80 85 90", "179.3 166.6 187.0 187.0 197.9 197.9 208.9 208.9", "", "196.6 123.4 197.4 159.8 200.0 194.7 209.1 209.1", "", "215.0 77.7 216.0 114.4 216.7 150.8 217.8 187.4", "", "169.0 160.9 177.5 177.5 188.1 188.1 198.8 198.8", "", "185.1 118.0 186.1 154.5 189.2 189.1 199.0 199.0", "", "202.4 72.5 203.6 109.1 204.3 145.6 205.7 182.3", "", "158.4 155.0 167.5 167.5 177.8 177.8 188.1 188.1", "", "173.2 112.5 174.3 149.0 178.1 178.1 188.3 188.3", "", "189.3 67.1 190.7 103.7 191.4 140.3 193.1 174.8"], ["", "", "Ambient Temperature 115°F", "", "", "", "", "", "Ambient Temperature 125°F", "", "", "", "", "", "", "", "", "", ""], ["4500", "75 80 85 90", "135.4 113.1 136.9 135.5 144.5 144.5 153.2 153.2", "", "151.1 84.9 151.8 108.4 152.4 131.8 154.3 154.2", "", "167.1 55.6 167.9 79.3 168.6 102.9 169.2 126.4", "", "124.3 107.2 126.5 126.5 134.9 134.9 143.2 143.2", "", "139.0 79.0 139.7 102.5 140.5 126.0 143.5 143.5", "", "153.6 49.8 154.6 73.5 155.4 97.1 156.0 120.6", "", "", "", "", "", ""], ["5400", "75", "139.9", "126.3", "155.3", "92.5", "170.8", "57.7", "128.5", "118.8", "142.6", "86.6", "156.8", "51.9", "", "", "", "", ""], ["", "80", "144.7", "144.7", "156.0", "120.4", "172.0", "85.8", "134.5", "134.5", "143.4", "114.5", "158.2", "80.0", "", "", "", "", ""], ["", "85", "153.9", "153.9", "157.4", "146.9", "172.7", "113.8", "143.3", "143.3", "145.2", "140.8", "158.9", "108.0", "", "", "", "", ""], ["", "90", "163.0", "163.0", "163.3", "163.3", "173.5", "141.8", "152.1", "152.1", "152.4", "152.4", "159.8", "136.0", "", "", "", "", ""], ["6000", "75 80 85 90", "142.5 133.2 149.4 149.4 158.9 158.9 168.3 168.3", "", "157.4 97.4 158.3 128.2 160.4 157.3 168.6 168.6", "", "172.7 59.0 174.0 90.1 174.8 120.9 175.8 151.9", "", "131.0 126.8 138.8 138.8 147.9 147.9 156.8 156.8", "", "144.5 91.4 145.5 122.3 148.2 148.2 157.1 157.1", "", "158.5 53.2 159.9 84.2 160.7 115.1 161.9 146.1", "", "", "", "", "", ""], ["6600", "75", "145.0", "141.1", "159.2", "102.1", "174.3", "60.3", "133.4", "133.4", "146.0", "96.1", "159.8", "54.4", "", "", "", "", ""], ["", "80", "153.5", "153.5", "160.2", "135.8", "175.7", "94.2", "142.4", "142.4", "147.2", "129.9", "161.4", "88.3", "", "", "", "", ""], ["", "85", "163.2", "163.2", "163.5", "163.5", "176.5", "127.9", "151.7", "151.7", "151.9", "151.9", "162.3", "122.1", "", "", "", "", ""], ["", "90", "172.8", "172.8", "173.1", "173.1", "177.9", "161.8", "160.9", "160.9", "161.1", "161.1", "164.0", "153.4", "", "", "", "", ""], ["7200", "75 80 85 90", "147.3 147.3 157.0 157.0 166.9 166.9 176.7 176.7", "", "160.7 106.8 162.0 143.3 167.1 167.1 176.9 176.9", "", "175.6 61.5 177.2 98.2 178.0 134.7 179.9 168.9", "", "136.0 136.0 145.6 145.6 155.0 155.0 164.3 164.3", "", "147.3 100.8 148.9 134.8 155.2 155.2 164.5 164.5", "", "161.0 55.7 162.6 92.3 163.6 128.9 165.9 162.5", "", "", "", "", "", ""]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 9. Gross cooling capacities — 20 tons", "page": 24, "orientation": "column", "header": ["Ent D CFM (°F)", "Entering Wet Bulb Temp (°F) B 61 67 73 MBh SHC MBh SHC MBh SHC", "", "", "", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", "", "Entering Wet Bulb Temp (°F)", "", "", "", "", ""], "quantities": ["airflow", "temperature", null, null, null, null, null, "temperature", null, null, null, null, null, "temperature", null, null, null, null, null], "rows": [["", "", "", "67", "", "73", "", "61", "", "67", "", "73", "", "61", "", "67", "", "73", ""], ["", "", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", "", "MBh SHC", ""], ["", "Ambient Temperature 85°F", "", "", "", "", "", "Ambient Temperature 95°F", "", "", "", "", "", "Ambient Temperature 105°F", "", "", "", "", ""], ["75 80 6000 85 90", "222.9 176.2 224.4 207.8 230.4 230.4 243.2 243.2", "", "248.0 138.3 248.9 169.8 249.6 201.1 251.3 232.8", "", "274.7 98.9 275.3 130.6 276.1 162.2 276.8 193.7", "", "209.8 169.3 211.6 199.6 219.6 219.6 232.1 232.1", "", "233.8 131.5 234.8 163.0 235.7 194.4 237.7 226.2", "", "259.0 92.3 259.9 124.1 260.9 155.7 261.7 187.2", "", "195.7 162.0 198.0 192.1 207.8 207.8 220.2 220.2", "", "218.6 124.4 219.7 155.9 220.8 187.4 223.3 217.5", "", "242.3 85.4 243.5 117.2 244.6 148.8 245.5 180.3", ""], ["75 80 7200 85 90", "231.0", "194.2", "255.9", "148.8", "282.1", "102.0", "217.3", "187.2", "241.0", "141.9", "265.7", "95.3", "202.6", "179.9", "225.1", "134.8", "248.1", "88.3"], ["", "234.4", "230.4", "256.9", "186.2", "283.2", "139.6", "221.5", "221.5", "242.1", "179.3", "267.0", "133.0", "208.2", "208.2", "226.2", "172.2", "249.9", "126.1"], ["", "246.1", "246.1", "258.4", "223.7", "284.1", "177.1", "234.3", "234.3", "243.9", "217.0", "268.2", "170.6", "221.5", "221.5", "228.4", "209.9", "251.1", "163.7"], ["", "259.9", "259.9", "262.2", "259.7", "284.9", "214.5", "247.8", "247.8", "248.7", "248.7", "269.2", "208.0", "234.8", "234.8", "235.1", "235.1", "252.3", "201.2"], ["75 80 8000 85 90", "235.4 205.8 240.7 240.7 254.8 254.8 269.1 269.1", "", "260.0 155.5 261.0 196.7 263.3 238.3 269.5 269.5", "", "285.9 103.8 287.2 145.4 288.2 186.8 289.3 228.1", "", "221.4 198.8 228.4 228.4 242.4 242.4 256.4 256.4", "", "244.7 148.6 245.9 189.9 248.5 229.4 256.8 256.8", "", "269.0 97.1 270.7 138.7 271.8 180.1 273.2 221.5", "", "206.5 189.1 215.3 215.3 229.0 229.0 242.7 242.7", "", "228.4 141.4 229.8 182.7 232.9 221.8 243.0 243.0", "", "251.1 90.1 253.2 131.8 254.4 173.2 256.1 214.7", ""], ["75 80 8800 85 90", "239.3", "217.2", "263.4", "162.0", "289.0", "105.6", "225.1", "207.7", "247.8", "155.0", "271.8", "98.9", "210.2", "199.8", "231.2", "147.8", "253.6", "91.9"], ["", "247.5", "247.5", "264.6", "207.0", "290.6", "151.0", "234.9", "234.9", "249.2", "200.2", "273.7", "144.3", "221.3", "221.3", "232.8", "193.0", "255.9", "137.4"], ["", "262.2", "262.2", "267.7", "250.2", "291.6", "196.1", "249.3", "249.3", "252.9", "243.1", "274.9", "189.5", "235.4", "235.4", "237.2", "235.5", "257.2", "182.6"], ["", "277.0", "277.0", "277.4", "277.4", "293.2", "241.4", "263.7", "263.7", "264.1", "264.1", "276.8", "234.8", "249.5", "249.5", "249.8", "249.8", "259.4", "228.0"], ["75 80 9600 85 90", "242.9 225.7 253.6 253.6 268.7 268.7 283.9 283.9", "", "266.3 168.3 267.8 217.1 272.0 263.7 284.3 284.3", "", "291.6 107.3 293.4 156.5 294.5 205.3 296.6 254.4", "", "228.7 218.1 240.5 240.5 255.4 255.4 270.2 270.2", "", "250.4 161.3 252.2 210.3 257.0 256.4 270.5 270.5", "", "274.2 100.6 276.3 149.8 277.5 198.7 280.0 247.9", "", "213.6 210.2 226.6 226.6 241.0 241.0 255.4 255.4", "", "233.5 154.0 235.6 203.1 241.5 241.5 255.7 255.7", "", "255.7 93.5 258.2 142.8 259.6 191.7 262.4 241.1", ""], ["", "Ambient Temperature 115°F", "", "", "", "", "", "Ambient Temperature 125°F", "", "", "", "", "", "", "", "", "", "", ""], ["75 80 6000 85 90", "180.7 154.3 183.7 183.7 195.1 195.1 207.2 207.2", "", "202.3 117.0 203.5 148.5 204.8 180.1 208.3 208.3", "", "224.3 78.2 226.0 110.0 227.2 141.7 228.2 173.2", "", "164.5 146.3 169.5 169.5 181.3 181.3 193.1 193.1", "", "184.8 109.1 186.0 140.7 187.6 172.4 193.5 193.5", "", "204.9 70.5 207.1 102.5 208.4 134.1 209.5 165.7", "", "", "", "", "", "", ""], ["75 80 7200 85 90", "187.0", "170.0", "208.1", "127.2", "229.5", "81.0", "170.5", "161.3", "189.9", "119.3", "209.3", "73.3", "", "", "", "", "", ""], ["", "194.8", "194.8", "209.4", "164.7", "231.7", "118.9", "180.2", "180.2", "191.3", "156.9", "212.0", "111.3", "", "", "", "", "", ""], ["", "207.8", "207.8", "212.0", "200.1", "233.0", "156.5", "192.8", "192.8", "194.7", "191.7", "213.4", "148.9", "", "", "", "", "", ""], ["", "220.7", "220.7", "221.0", "221.0", "234.4", "194.0", "205.3", "205.3", "205.6", "205.6", "215.1", "186.5", "", "", "", "", "", ""], ["75 80 8000 85 90", "190.8 180.8 201.3 201.3 214.6 214.6 227.9 227.9", "", "211.1 133.8 212.6 175.2 216.5 213.9 228.3 228.3", "", "232.1 82.8 234.6 124.6 235.9 166.0 237.9 207.6", "", "174.2 172.0 186.0 186.0 199.0 199.0 211.8 211.8", "", "192.4 125.9 194.3 167.3 199.3 199.3 212.1 212.1", "", "211.6 75.1 214.5 116.9 216.0 158.4 218.2 196.8", "", "", "", "", "", "", ""], ["75 80 8800 85 90", "194.4", "191.4", "213.5", "140.2", "234.3", "84.5", "177.8", "177.8", "194.5", "132.2", "213.4", "76.8", "", "", "", "", "", ""], ["", "206.8", "206.8", "215.5", "185.5", "237.0", "130.1", "191.0", "191.0", "196.8", "174.0", "216.6", "122.4", "", "", "", "", "", ""], ["", "220.5", "220.5", "220.9", "220.9", "238.4", "175.3", "204.3", "204.3", "204.5", "204.5", "218.2", "167.7", "", "", "", "", "", ""], ["", "234.2", "234.2", "234.4", "234.4", "240.9", "217.6", "217.4", "217.4", "217.6", "217.6", "221.3", "209.2", "", "", "", "", "", ""], ["75 80 9600 85 90", "197.8 197.8 211.5 211.5 225.6 225.6 239.5 239.5", "", "215.6 146.4 217.9 192.1 225.8 225.8 239.8 239.8", "", "236.1 86.2 239.0 135.5 240.6 184.5 243.9 229.8", "", "181.6 181.6 195.3 195.3 208.8 208.8 222.1 222.1", "", "196.3 138.4 199.3 183.3 209.0 209.0 222.4 222.4", "", "214.9 78.4 218.3 127.8 220.2 176.9 224.2 221.3", "", "", "", "", "", "", ""]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 11. Heating capacities — 12.5 tons", "page": 26, "orientation": "column", "header": ["Outdoor Temp (°F) 0% RH", "Integrated Heating Capacity (MBh/1000) at Indicated Dry Bulb Temp (°F)", "", "", "", "Total Power (kW) at Indicated Dry Bulb Temp (°F)", "", "", ""], "quantities": ["temperature", "capacity", null, null, null, "power", null, null, null], "rows": [["", "60", "70", "75", "80", "60", "70", "75", "80"], ["-8", "45.7", "43.4", "42.3", "41.1", "9.0", "9.9", "10.3", "10.8"], ["-3", "52.6", "50.3", "49.1", "47.9", "9.1", "10.0", "10.5", "10.9"], ["2", "59.8", "57.3", "56.1", "54.8", "9.2", "10.1", "10.6", "11.1"], ["7", "67.3", "64.6", "63.3", "61.9", "9.4", "10.3", "10.8", "11.3"], ["12", "75.3", "72.5", "71.1", "69.7", "9.5", "10.4", "10.9", "11.4"], ["17", "83.7", "80.6", "79.1", "77.7", "9.7", "10.6", "11.1", "11.6"], ["22", "92.6", "89.3", "87.7", "86.1", "9.8", "10.8", "11.3", "11.8"], ["27", "101.9", "98.3", "96.5", "94.8", "10.0", "10.9", "11.5", "12.0"], ["32", "111.5", "107.6", "105.7", "103.8", "10.2", "11.1", "11.6", "12.2"], ["37", "121.1", "116.8", "114.7", "112.7", "10.4", "11.3", "11.8", "12.4"], ["42", "130.9", "126.2", "124.0", "121.8", "10.6", "11.5", "12.0", "12.6"], ["47", "141.0", "136.0", "133.5", "131.2", "10.8", "11.7", "12.3", "12.8"], ["52", "151.6", "146.1", "143.5", "140.9", "11.0", "12.0", "12.5", "13.0"], ["57", "162.5", "156.5", "153.7", "150.9", "11.2", "12.2", "12.7", "13.3"], ["62", "173.2", "166.8", "163.8", "160.8", "11.5", "12.4", "13.0", "13.5"], ["67", "185.1", "178.1", "174.8", "171.5", "11.7", "12.7", "13.2", "13.8"], ["72", "196.6", "188.7", "185.0", "181.3", "12.0", "12.9", "13.5", "14.0"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 12. Heating capacities — 15 tons", "page": 26, "orientation": "column", "header": ["Outdoor Temp (°F) 70% RH", "Integrated Heating Capacity (MBh/1000) at Indicated Dry Bulb Temp (°F)", "", "", "", "Total Power in Kilowatts at Indicated Dry Bulb Temp (°F)", "", "", ""], "quantities": ["temperature", "capacity", null, null, null, "power", null, null, null], "rows": [["", "60", "70", "75", "80", "60", "70", "75", "80"], ["-8", "55.5", "54.0", "53.2", "52.3", "11.0", "12.1", "12.6", "13.3"], ["-3", "63.6", "61.8", "60.9", "59.9", "11.1", "12.2", "12.8", "13.4"], ["2", "72.0", "70.0", "68.9", "67.9", "11.3", "12.4", "13.0", "13.6"], ["7", "80.8", "78.6", "77.4", "76.2", "11.5", "12.6", "13.2", "13.9"], ["12", "90.2", "87.7", "86.4", "85.1", "11.7", "12.8", "13.4", "14.1"], ["17", "99.9", "97.1", "95.7", "94.2", "11.9", "13.0", "13.6", "14.3"], ["22", "110.3", "107.2", "105.6", "104.0", "12.1", "13.2", "13.8", "14.5"], ["27", "121.0", "117.6", "115.8", "114.0", "12.3", "13.5", "14.1", "14.7"], ["32", "132.2", "128.4", "126.5", "124.5", "12.5", "13.7", "14.3", "14.9"], ["37", "143.3", "139.0", "136.9", "134.8", "12.7", "13.9", "14.5", "15.2"], ["42", "154.7", "150.0", "147.6", "145.3", "13.0", "14.1", "14.8", "15.4"], ["47", "166.2", "161.1", "158.6", "156.0", "13.2", "14.4", "15.0", "15.7"], ["52", "178.2", "172.6", "169.8", "167.1", "13.4", "14.6", "15.3", "15.9"], ["57", "190.5", "184.3", "181.3", "178.3", "13.7", "14.9", "15.5", "16.2"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 12. Heating capacities — 15 tons (continued)", "page": 27, "orientation": "column", "header": ["Outdoor Temp (°F) 70% RH", "Integrated Heating Capacity (MBh/1000) at Indicated Dry Bulb Temp (°F)", "", "", "", "Total Power in Kilowatts at Indicated Dry Bulb Temp (°F)", "", "", ""], "quantities": ["temperature", "capacity", null, null, null, "power", null, null, null], "rows": [["", "60", "70", "75", "80", "60", "70", "75", "80"], ["62", "202.0", "195.3", "192.0", "188.6", "14.0", "15.1", "15.8", "16.4"], ["67", "213.9", "206.6", "202.9", "199.2", "14.3", "15.4", "16.1", "16.7"], ["72", "226.9", "218.7", "214.7", "210.8", "14.6", "15.8", "16.4", "17.1"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 13. Heating capacities — 20 tons", "page": 27, "orientation": "column", "header": ["Outdoor Temp (°F) 70% RH", "Integrated Heating Capacity (MBh/1000) at Indicated Dry Bulb Temp (°F)", "", "", "", "Total Power in Kilowatts at Indicated Dry Bulb Temp (°F)", "", "", ""], "quantities": ["temperature", "capacity", null, null, null, "power", null, null, null], "rows": [["", "60", "70", "75", "80", "60", "70", "75", "80"], ["-8", "79.9", "76.5", "74.7", "72.8", "16.2", "17.7", "18.5", "19.4"], ["-3", "91.0", "87.4", "85.6", "83.7", "16.4", "17.9", "18.8", "19.7"], ["2", "102.4", "98.7", "96.8", "94.8", "16.7", "18.2", "19.0", "19.9"], ["7", "114.3", "110.4", "108.4", "106.2", "16.9", "18.4", "19.3", "20.2"], ["12", "127.1", "123.0", "120.8", "118.5", "17.1", "18.7", "19.5", "20.5"], ["17", "140.1", "135.8", "133.5", "131.2", "17.3", "18.9", "19.8", "20.7"], ["22", "154.1", "149.5", "147.1", "144.6", "17.6", "19.2", "20.1", "21.0"], ["27", "168.6", "163.6", "161.0", "158.4", "17.8", "19.4", "20.3", "21.3"], ["32", "183.7", "178.3", "175.5", "172.8", "18.1", "19.7", "20.6", "21.5"], ["37", "198.5", "192.7", "189.8", "186.8", "18.3", "20.0", "20.9", "21.8"], ["42", "213.9", "207.6", "204.4", "201.2", "18.6", "20.2", "21.1", "22.1"], ["47", "229.5", "222.8", "219.4", "216.0", "18.8", "20.5", "21.4", "22.4"], ["52", "245.7", "238.5", "234.8", "231.1", "19.1", "20.8", "21.7", "22.7"], ["57", "262.5", "254.6", "250.6", "246.7", "19.4", "21.1", "22.0", "23.0"], ["62", "278.8", "270.3", "266.0", "261.7", "19.6", "21.3", "22.3", "23.3"], ["67", "295.1", "285.8", "281.1", "276.4", "19.9", "21.6", "22.6", "23.6"], ["72", "312.8", "302.3", "297.1", "291.9", "20.2", "22.0", "22.9", "23.9"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 14. Heating capacities — 25 tons", "page": 27, "orientation": "column", "header": ["Outdoor Temp (°F) 70% RH", "Integrated Heating Capacity (MBh/1000) at Indicated Dry Bulb Temp (°F)", "", "", "", "Total Power in Kilowatts at Indicated Dry Bulb Temp (°F)", "", "", ""], "quantities": ["temperature", "capacity", null, null, null, "power", null, null, null], "rows": [["", "60", "70", "75", "80", "60", "70", "75", "80"], ["-8", "90.3", "88.2", "87.4", "86.7", "17.6", "19.2", "20.1", "21.0"], ["-3", "101.7", "99.4", "98.4", "97.7", "17.8", "19.5", "20.4", "21.3"], ["2", "113.6", "111.2", "110.1", "109.1", "18.1", "19.7", "20.6", "21.6"], ["7", "126.1", "123.4", "122.2", "121.0", "18.3", "20.0", "20.9", "21.8"], ["12", "139.1", "136.2", "134.8", "133.6", "18.6", "20.2", "21.2", "22.1"], ["17", "152.6", "149.3", "147.8", "146.5", "18.8", "20.5", "21.4", "22.4"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 14. Heating capacities — 25 tons (continued)", "page": 28, "orientation": "column", "header": ["Outdoor Temp (°F) 70% RH", "Integrated Heating Capacity (MBh/1000) at Indicated Dry Bulb Temp (°F)", "", "", "", "Total Power in Kilowatts at Indicated Dry Bulb Temp (°F)", "", "", ""], "quantities": ["temperature", "capacity", null, null, null, "power", null, null, null], "rows": [["", "60", "70", "75", "80", "60", "70", "75", "80"], ["22", "167.0", "163.5", "161.8", "160.1", "19.1", "20.8", "21.7", "22.7"], ["27", "182.0", "177.9", "176.2", "174.3", "19.3", "21.0", "22.0", "23.0"], ["32", "197.9", "193.6", "191.2", "189.3", "19.6", "21.3", "22.3", "23.3"], ["37", "213.6", "208.8", "206.4", "204.2", "19.8", "21.6", "22.5", "23.5"], ["42", "230.0", "224.7", "222.1", "219.5", "20.1", "21.9", "22.8", "23.8"], ["47", "246.6", "240.8", "237.9", "235.0", "20.4", "22.1", "23.1", "24.1"], ["52", "263.9", "257.5", "254.3", "251.2", "20.6", "22.4", "23.4", "24.4"], ["57", "282.2", "275.2", "271.6", "268.1", "20.9", "22.7", "23.7", "24.7"], ["62", "300.4", "292.6", "288.7", "284.8", "21.2", "23.0", "24.0", "25.1"], ["67", "318.4", "309.8", "305.4", "301.0", "21.5", "23.3", "24.3", "25.4"], ["72", "338.1", "328.1", "323.2", "318.2", "21.9", "23.7", "24.7", "25.7"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 15. Reheat temperature rise — 12.5 tons", "page": 29, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["Ambient DB 60°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["2500", "60", "30.1(a)", "27.9(a)", "35.0", "59.2", "34.3", "32.5(a)", "39.4", "63.6", "38.6", "37.9", "44.0", "67.5"], ["", "65", "30.0(a)", "27.8(a)", "35.0", "59.1", "34.1", "32.3(a)", "39.4", "63.6", "38.5", "37.7", "44.0", "67.4"], ["", "70", "30.0(a)", "27.8(a)", "35.1", "59.0", "34.0", "32.2(a)", "39.4", "63.5", "38.3", "37.6", "44.0", "67.4"], ["", "75", "32.0(a)", "29.1(a)", "37.4", "60.6", "34.0", "32.1(a)", "39.2", "63.4", "38.2", "37.4", "43.9", "67.3"], ["3000", "60", "33.3", "31.1(a)", "37.5", "58.4", "37.5", "35.7", "42.0", "62.9", "41.9", "41.0", "46.6", "67.0"], ["", "65", "33.2", "31.0(a)", "37.5", "58.4", "37.4", "35.6", "42.0", "62.9", "41.8", "40.8", "46.6", "66.9"], ["", "70", "33.5", "31.0(a)", "38.2", "58.5", "37.3", "35.5", "42.0", "62.9", "41.6", "40.7", "46.6", "66.9"], ["", "75", "36.5", "33.7", "41.6", "61.5", "37.2", "35.4", "42.2", "62.9", "41.5", "40.6", "46.6", "66.9"], ["3500", "60", "35.7", "33.6", "39.4", "57.8", "40.0", "38.2", "43.9", "62.4", "44.3", "43.3", "48.4", "66.4"], ["", "65", "35.6", "33.5", "39.6", "57.8", "39.9", "38.1", "43.9", "62.4", "44.2", "43.2", "48.4", "66.4"], ["", "70", "37.0", "34.0", "41.4", "58.7", "39.8", "38.0", "43.9", "62.4", "44.1", "43.1", "48.5", "66.4"], ["", "75", "40.2", "37.5", "44.9", "62.3", "40.3", "37.8", "44.9", "62.4", "44.0", "43.0", "48.5", "66.4"], ["4000", "60", "37.6", "35.6", "40.9", "57.4", "41.8", "40.1", "45.3", "61.9", "46.2", "45.1", "49.7", "65.9"], ["", "65", "37.5", "35.5", "41.1", "57.5", "41.7", "40.0", "45.3", "61.9", "46.1", "45.0", "49.8", "66.0"], ["", "70", "39.9", "37.0", "44.0", "59.4", "41.6", "39.9", "45.6", "62.0", "46.0", "44.9", "49.9", "66.0"], ["", "75", "43.2", "40.6", "47.6", "63.1", "43.3", "40.7", "47.7", "63.1", "45.9", "44.8", "50.1", "66.0"], ["4500", "60", "39.1", "37.2", "42.1", "57.0", "43.3", "41.7", "46.4", "61.5", "47.7", "46.5", "50.8", "65.5"], ["", "65", "38.9", "37.1", "42.3", "57.2", "43.2", "41.6", "46.5", "61.5", "47.6", "46.4", "50.9", "65.6"], ["", "70", "42.4", "39.5", "46.1", "60.0", "43.1", "41.5", "46.8", "61.7", "47.5", "46.3", "51.0", "65.6"], ["", "75", "45.8", "43.3", "49.8", "63.7", "45.9", "43.4", "49.9", "63.7", "47.4", "46.3", "51.3", "65.8"], ["5000", "60", "40.3", "38.5", "43.0", "56.6", "44.5", "43.0", "47.3", "61.1", "48.9", "47.8", "51.6", "65.3"], ["", "65", "40.9", "38.3", "44.1", "56.9", "44.5", "42.9", "47.4", "61.2", "48.8", "47.6", "51.8", "65.3"], ["", "70", "44.4", "41.6", "48.0", "60.5", "44.3", "42.7", "47.8", "61.4", "48.7", "47.5", "51.9", "65.3"], ["", "75", "48.0", "45.6", "51.7", "64.3", "48.1", "45.7", "51.9", "64.3", "48.5", "47.5", "52.3", "65.6"], ["5500", "60", "41.3", "39.6", "44.0", "56.4", "45.5", "44.0", "48.0", "60.8", "49.9", "48.7", "52.3", "64.9"], ["", "65", "42.5", "39.4", "45.6", "56.7", "45.5", "44.0", "48.2", "60.9", "49.8", "48.6", "52.5", "65.0"], ["", "70", "46.2", "43.5", "49.5", "61.0", "46.3", "43.8", "49.6", "61.2", "49.7", "48.5", "52.6", "65.1"], ["", "75", "49.8", "47.6", "53.4", "64.9", "49.9", "47.7", "53.5", "64.9", "49.5", "48.4", "53.0", "65.4"], ["6000", "60", "42.1", "40.6", "44.7", "56.1", "46.4", "44.9", "48.7", "60.5", "50.7", "49.6", "52.9", "64.6"], ["", "65", "44.0", "41.3", "46.9", "57.5", "46.3", "44.9", "49.1", "60.6", "50.6", "49.5", "53.1", "64.7"], ["", "70", "47.8", "45.2", "50.9", "61.5", "47.8", "44.6", "51.0", "61.0", "50.5", "49.4", "53.5", "64.8"], ["", "75", "51.5", "49.4", "54.8", "65.4", "51.6", "49.5", "54.9", "65.4", "51.6", "49.2", "55.0", "65.2"], ["Ambient DB 65°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["2500", "60", "30.6(a)", "28.1(a)", "35.7", "60.4", "34.8", "32.5(a)", "40.2", "65.1", "39.1", "37.4", "45.0", "69.7"], ["", "65", "30.5(a)", "27.8(a)", "35.7", "60.3", "34.7", "32.3(a)", "40.1", "65.1", "39.0", "37.3", "44.8", "69.5"], ["", "70", "30.5(a)", "28.0(a)", "35.9", "60.3", "34.6", "32.2(a)", "40.1", "65.0", "38.9", "37.2", "44.8", "69.5"], ["", "75", "32.7(a)", "29.3(a)", "38.4", "62.0", "34.5", "32.1(a)", "40.1", "64.9", "38.8", "37.0", "44.8", "69.5"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 15. Reheat temperature rise — 12.5 tons (continued)", "page": 30, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["3000", "60", "33.8", "31.3(a)", "38.1", "59.5", "38.0", "35.7", "42.6", "64.3", "42.4", "40.6", "47.2", "68.8"], ["", "65", "33.7", "31.2(a)", "38.1", "59.4", "37.9", "35.6", "42.6", "64.3", "42.2", "40.5", "47.2", "68.7"], ["", "70", "34.2", "31.1(a)", "39.1", "59.5", "37.8", "35.5", "42.7", "64.3", "42.1", "40.3", "47.3", "68.8"], ["", "75", "37.3", "33.8", "42.5", "62.8", "37.7", "35.4", "42.8", "64.2", "42.0", "40.2", "47.3", "68.7"], ["3500", "60", "36.1", "33.8", "40.0", "58.8", "40.4", "38.2", "44.4", "63.5", "44.8", "43.0", "49.0", "68.0"], ["", "65", "36.0", "33.7", "40.2", "58.8", "40.3", "38.1", "44.5", "63.6", "44.6", "42.9", "49.0", "68.1"], ["", "70", "37.7", "34.2", "42.2", "59.8", "40.2", "38.0", "44.5", "63.6", "44.5", "42.7", "49.1", "68.1"], ["", "75", "40.9", "37.5", "45.8", "63.5", "41.0", "37.9", "45.8", "63.8", "44.5", "42.7", "49.1", "68.1"], ["4000", "60", "38.0", "35.7", "41.4", "58.2", "42.2", "40.2", "45.8", "62.9", "46.6", "44.8", "50.4", "67.4"], ["", "65", "37.8", "35.7", "41.6", "58.4", "42.1", "40.1", "45.9", "63.0", "46.5", "44.7", "50.4", "67.5"], ["", "70", "40.6", "37.1", "44.8", "60.4", "42.0", "40.0", "46.1", "63.0", "46.4", "44.6", "50.4", "67.5"], ["", "75", "43.9", "40.6", "48.4", "64.2", "44.0", "40.7", "48.5", "64.2", "46.3", "44.5", "50.7", "67.5"], ["4500", "60", "39.4", "37.3", "42.5", "57.8", "43.7", "41.7", "46.9", "62.4", "48.1", "46.4", "51.2", "66.9"], ["", "65", "39.2", "37.2", "42.8", "58.0", "43.6", "41.6", "46.9", "62.5", "47.9", "46.2", "51.4", "66.9"], ["", "70", "43.0", "39.6", "46.9", "60.9", "43.4", "41.5", "47.3", "62.7", "47.8", "46.1", "51.5", "67.0"], ["", "75", "46.4", "43.2", "50.6", "64.8", "46.5", "43.3", "50.7", "64.8", "47.7", "46.1", "51.8", "67.2"], ["5000", "60", "40.6", "38.7", "43.4", "57.3", "44.9", "43.0", "47.7", "62.0", "49.2", "47.6", "52.0", "66.4"], ["", "65", "41.4", "38.5", "44.8", "57.6", "44.8", "42.9", "47.8", "62.0", "49.1", "47.5", "52.2", "66.5"], ["", "70", "45.0", "41.8", "48.7", "61.4", "44.6", "42.8", "48.2", "62.3", "49.0", "47.4", "52.3", "66.6"], ["", "75", "48.6", "45.4", "52.5", "65.4", "48.7", "45.5", "52.6", "65.4", "48.9", "47.3", "52.7", "66.8"], ["5500", "60", "41.6", "39.8", "44.4", "57.0", "45.8", "44.1", "48.4", "61.6", "50.2", "48.6", "52.7", "65.9"], ["", "65", "43.1", "39.5", "46.2", "57.4", "45.7", "44.0", "48.8", "61.7", "50.1", "48.5", "52.9", "66.1"], ["", "70", "46.8", "43.6", "50.2", "61.9", "46.8", "43.8", "50.3", "62.0", "50.0", "48.4", "53.3", "66.2"], ["", "75", "50.4", "47.4", "54.1", "65.9", "50.5", "47.5", "54.2", "65.9", "50.6", "48.3", "54.3", "66.5"], ["6000", "60", "42.4", "40.7", "45.0", "56.7", "46.6", "45.0", "49.0", "61.2", "51.0", "49.5", "53.2", "65.5"], ["", "65", "44.5", "41.5", "47.5", "58.2", "46.6", "44.9", "49.4", "61.3", "50.9", "49.4", "53.5", "65.7"], ["", "70", "48.3", "45.2", "51.5", "62.3", "48.4", "44.7", "51.6", "61.8", "50.8", "49.3", "53.9", "65.8"], ["", "75", "52.0", "49.1", "55.5", "66.3", "52.1", "49.2", "55.6", "66.3", "52.2", "49.1", "55.7", "66.2"], ["Ambient DB 70°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["2500", "60", "31.2(a)", "28.3(a)", "36.4", "61.6", "35.4", "32.6(a)", "40.9", "66.5", "39.7", "37.3", "45.6", "71.3"], ["", "65", "31.1(a)", "28.1(a)", "36.4", "61.5", "35.2", "32.4(a)", "40.9", "66.5", "39.6", "37.2", "45.6", "71.3"], ["", "70", "31.1(a)", "28.1(a)", "36.6", "61.5", "35.1", "32.3(a)", "40.9", "66.5", "39.5", "37.1", "45.6", "71.3"], ["", "75", "33.5", "29.5(a)", "39.4", "63.3", "35.1", "32.3(a)", "40.9", "66.3", "39.4", "37.0", "45.6", "71.3"], ["3000", "60", "34.2", "31.4(a)", "38.8", "60.5", "38.5", "35.9", "43.3", "65.4", "42.9", "40.5", "47.9", "70.4"], ["", "65", "34.2", "31.3(a)", "38.8", "60.4", "38.4", "35.7", "43.3", "65.4", "42.7", "40.4", "47.9", "70.3"], ["", "70", "34.9", "31.3(a)", "40.0", "60.5", "38.3", "35.6", "43.3", "65.4", "42.6", "40.3", "48.0", "70.3"], ["", "75", "38.0", "34.0", "43.4", "64.0", "38.2", "35.6", "43.5", "65.5", "42.5", "40.2", "48.0", "70.3"], ["3500", "60", "36.5", "33.9", "40.5", "59.7", "40.8", "38.3", "45.0", "64.6", "45.2", "42.9", "49.5", "69.5"], ["", "65", "36.5", "33.8", "40.7", "59.6", "40.7", "38.2", "45.0", "64.6", "45.1", "42.8", "49.6", "69.4"], ["", "70", "38.3", "34.4", "43.0", "60.8", "40.6", "38.1", "45.2", "64.6", "45.0", "42.7", "49.7", "69.4"], ["", "75", "41.6", "37.7", "46.6", "64.6", "41.7", "38.0", "46.7", "64.7", "44.9", "42.6", "49.7", "69.4"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 15. Reheat temperature rise — 12.5 tons (continued)", "page": 31, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["4000", "60", "38.3", "35.9", "41.9", "59.0", "42.6", "40.3", "46.3", "63.9", "47.0", "44.8", "50.8", "68.6"], ["", "65", "38.2", "35.8", "42.2", "59.2", "42.5", "40.2", "46.4", "63.9", "46.9", "44.7", "50.9", "68.6"], ["", "70", "41.2", "37.4", "45.5", "61.3", "42.4", "40.1", "46.6", "63.9", "46.8", "44.6", "51.0", "68.7"], ["", "75", "44.6", "40.7", "49.2", "65.2", "44.7", "40.8", "49.3", "65.3", "46.7", "44.5", "51.2", "68.7"], ["4500", "60", "39.8", "37.5", "42.9", "58.5", "44.0", "41.8", "47.3", "63.2", "48.4", "46.4", "51.7", "67.9"], ["", "65", "40.0", "37.4", "43.7", "58.7", "43.9", "41.7", "47.4", "63.3", "48.3", "46.2", "51.9", "68.0"], ["", "70", "43.6", "39.8", "47.6", "61.8", "43.8", "41.6", "47.8", "63.5", "48.2", "46.1", "52.0", "68.1"], ["", "75", "47.1", "43.3", "51.4", "65.8", "47.2", "43.4", "51.5", "65.8", "48.1", "46.1", "52.3", "68.3"], ["5000", "60", "40.9", "38.8", "44.0", "58.0", "45.2", "43.1", "48.1", "62.7", "49.5", "47.6", "52.5", "67.3"], ["", "65", "41.9", "38.6", "45.4", "58.3", "45.1", "43.0", "48.5", "62.8", "49.4", "47.5", "52.7", "67.4"], ["", "70", "45.6", "41.9", "49.4", "62.3", "45.6", "42.9", "49.4", "63.1", "49.3", "47.4", "52.8", "67.5"], ["", "75", "49.2", "45.5", "53.2", "66.3", "49.3", "45.6", "53.3", "66.3", "49.2", "47.3", "53.2", "67.8"], ["5500", "60", "41.9", "39.9", "44.8", "57.6", "46.1", "44.2", "48.8", "62.2", "50.5", "48.7", "53.1", "66.8"], ["", "65", "43.6", "39.6", "46.8", "58.0", "46.0", "44.1", "49.2", "62.3", "50.3", "48.5", "53.3", "66.9"], ["", "70", "47.3", "43.8", "50.9", "62.7", "47.4", "43.9", "50.9", "62.7", "50.3", "48.4", "53.7", "67.0"], ["", "75", "51.0", "47.4", "54.8", "66.7", "51.1", "47.5", "55.0", "66.8", "51.2", "48.3", "55.0", "67.4"], ["6000", "60", "42.6", "40.8", "45.4", "57.2", "46.9", "45.1", "49.4", "61.8", "51.3", "49.6", "53.6", "66.3"], ["", "65", "45.0", "41.7", "48.1", "58.8", "46.8", "45.0", "49.8", "61.9", "51.1", "49.4", "53.8", "66.5"], ["", "70", "48.8", "45.4", "52.1", "63.0", "48.9", "44.8", "52.2", "62.4", "51.0", "49.3", "54.3", "66.6"], ["", "75", "52.6", "49.1", "56.2", "67.2", "52.7", "49.2", "56.3", "67.2", "52.8", "49.1", "56.4", "67.1"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 16. Reheat temperature rise — 15 tons", "page": 31, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["Ambient DB 60°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["3000", "60", "30.9(a)", "29.6(a)", "36.7", "61.9", "35.1", "34.8", "41.2", "65.6", "39.4", "40.1", "46.1", "69.5"], ["", "65", "30.9(a)", "29.5(a)", "36.7", "61.8", "34.9", "34.7", "41.1", "65.6", "39.3", "40.0", "45.9", "69.4"], ["", "70", "30.7(a)", "29.4(a)", "36.5", "61.7", "34.9", "34.6", "41.1", "65.6", "39.2", "39.9", "45.9", "69.4"], ["", "75", "33.1", "32.0(a)", "39.5", "63.9", "34.9", "34.6", "41.0", "65.6", "39.2", "39.8", "45.9", "69.3"], ["3600", "60", "34.1", "32.5(a)", "39.0", "60.9", "38.2", "37.6", "43.5", "64.8", "42.6", "42.8", "48.3", "68.6"], ["", "65", "34.0", "32.4(a)", "39.0", "60.9", "38.2", "37.6", "43.5", "64.8", "42.5", "42.8", "48.2", "68.6"], ["", "70", "34.5", "32.2(a)", "40.0", "60.7", "38.1", "37.5", "43.4", "64.7", "42.4", "42.7", "48.2", "68.6"], ["", "75", "37.6", "36.5", "43.5", "64.4", "38.0", "37.3", "43.5", "64.7", "42.3", "42.6", "48.2", "68.6"], ["4200", "60", "36.4", "34.8", "40.8", "60.1", "40.7", "39.8", "45.3", "64.1", "45.0", "44.9", "50.0", "68.1"], ["", "65", "36.3", "34.7", "40.8", "60.1", "40.6", "39.7", "45.3", "64.2", "44.9", "44.8", "49.9", "68.0"], ["", "70", "38.0", "35.9", "43.0", "61.5", "40.5", "39.7", "45.3", "64.2", "44.8", "44.8", "49.8", "68.0"], ["", "75", "41.3", "40.2", "46.7", "65.0", "41.3", "40.3", "46.7", "65.0", "44.7", "44.7", "49.7", "68.0"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 16. Reheat temperature rise — 15 tons (continued)", "page": 34, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["7200", "60", "43.0", "41.1", "45.7", "58.8", "47.4", "45.5", "50.3", "63.4", "51.7", "50.0", "54.7", "67.8"], ["", "65", "45.8", "42.2", "49.2", "60.6", "47.3", "45.4", "50.5", "63.5", "51.7", "49.9", "54.8", "67.9"], ["", "70", "49.8", "46.1", "53.5", "64.9", "49.9", "46.2", "53.6", "64.9", "51.6", "49.9", "55.0", "68.0"], ["", "75", "53.7", "50.2", "57.8", "69.0", "53.8", "50.3", "57.8", "69.0", "53.9", "49.6", "57.9", "68.3"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 17. Reheat temperature rise — 20 tons", "page": 34, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["Ambient DB 60°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["4000", "60", "30.2(a)", "29.2(a)", "33.3", "54.3", "34.3", "34.0", "37.7", "58.1", "38.6", "39.0", "42.3", "61.8"], ["", "65", "29.9(a)", "29.1(a)", "33.2", "54.3", "34.3", "33.9", "37.6", "58.0", "38.6", "38.9", "42.1", "61.7"], ["", "70", "29.8(a)", "29.1(a)", "33.2", "54.5", "34.2", "33.8", "37.5", "58.1", "38.5", "38.9", "42.1", "61.8"], ["", "75", "32.2(a)", "31.3(a)", "35.8", "56.2", "34.1", "33.8", "37.4", "58.2", "38.4", "38.8", "42.0", "61.8"], ["4800", "60", "33.4", "32.2(a)", "36.0", "54.5", "37.6", "37.0", "40.4", "58.3", "42.0", "42.0", "45.1", "62.1"], ["", "65", "33.3", "32.1(a)", "35.9", "54.6", "37.6", "37.0", "40.4", "58.4", "41.9", "41.9", "45.0", "62.1"], ["", "70", "33.3", "32.2(a)", "36.4", "54.8", "37.5", "36.9", "40.7", "58.5", "41.8", "41.8", "45.0", "62.1"], ["", "75", "36.8", "35.8", "40.1", "57.7", "37.5", "36.8", "40.9", "58.5", "41.7", "41.8", "44.9", "62.2"], ["5600", "60", "35.8", "34.6", "38.1", "54.5", "40.1", "39.3", "42.6", "58.4", "44.4", "44.2", "47.1", "62.1"], ["", "65", "35.7", "34.5", "38.4", "54.7", "40.0", "39.3", "42.7", "58.6", "44.3", "44.1", "47.1", "62.2"], ["", "70", "37.3", "35.5", "40.1", "55.7", "39.9", "39.2", "42.4", "58.7", "44.3", "44.1", "47.3", "62.4"], ["", "75", "40.5", "39.4", "43.6", "59.0", "39.6", "39.2", "42.4", "58.8", "44.2", "44.0", "47.4", "62.5"], ["6400", "60", "37.7", "36.5", "39.7", "54.6", "42.0", "41.1", "44.1", "58.5", "46.3", "45.9", "48.5", "62.2"], ["", "65", "37.6", "36.3", "40.1", "54.7", "41.9", "41.1", "44.1", "58.6", "46.2", "45.9", "48.7", "62.3"], ["", "70", "40.2", "38.5", "42.8", "56.7", "41.8", "41.0", "44.5", "58.8", "46.2", "45.8", "48.9", "62.5"], ["", "75", "43.6", "42.5", "46.5", "60.1", "43.6", "42.6", "46.5", "60.1", "46.0", "45.7", "49.1", "62.6"], ["7200", "60", "39.2", "38.0", "41.0", "54.5", "43.4", "42.5", "45.4", "58.5", "47.7", "47.3", "49.7", "62.2"], ["", "65", "39.0", "37.9", "40.9", "54.7", "43.4", "42.5", "45.7", "58.7", "47.7", "47.3", "49.9", "62.4"], ["", "70", "42.6", "40.9", "45.1", "57.6", "43.2", "42.4", "45.3", "58.8", "47.6", "47.2", "50.2", "62.5"], ["", "75", "46.1", "45.1", "48.8", "61.1", "46.2", "45.2", "48.9", "61.1", "47.6", "47.2", "50.4", "62.7"], ["8000", "60", "40.4", "39.2", "42.3", "54.5", "44.6", "43.7", "46.5", "58.5", "48.9", "48.4", "50.7", "62.1"], ["", "65", "40.4", "39.2", "42.6", "54.8", "44.6", "43.7", "46.7", "58.7", "48.9", "48.4", "51.0", "62.4"], ["", "70", "44.7", "43.0", "47.1", "58.4", "44.6", "43.8", "47.0", "59.0", "48.8", "48.4", "51.2", "62.6"], ["", "75", "48.3", "47.3", "50.9", "61.9", "48.4", "47.4", "50.9", "62.0", "48.9", "48.4", "51.5", "62.8"], ["8800", "60", "41.4", "40.2", "43.2", "54.4", "45.6", "44.7", "47.3", "58.4", "49.9", "49.4", "51.5", "62.1"], ["", "65", "42.8", "40.3", "44.8", "54.8", "45.6", "44.7", "47.6", "58.7", "49.9", "49.3", "51.8", "62.3"], ["", "70", "46.5", "44.9", "48.7", "59.1", "45.7", "44.8", "47.9", "59.0", "49.8", "49.3", "52.1", "62.6"], ["", "75", "50.2", "49.2", "52.6", "62.7", "50.2", "49.3", "52.7", "62.7", "50.0", "49.5", "52.4", "62.9"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 17. Reheat temperature rise — 20 tons (continued)", "page": 35, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["9600", "60", "42.2", "41.1", "44.0", "54.4", "46.5", "45.5", "48.0", "58.4", "50.7", "50.1", "52.1", "62.0"], ["", "65", "44.2", "41.2", "46.2", "54.8", "46.4", "45.5", "48.4", "58.6", "50.7", "50.1", "52.5", "62.3"], ["", "70", "48.0", "46.5", "50.1", "59.7", "48.1", "45.7", "50.2", "59.0", "50.6", "50.1", "52.8", "62.6"], ["", "75", "51.8", "50.9", "54.1", "63.4", "51.9", "50.9", "54.2", "63.4", "50.9", "50.4", "53.2", "63.0"], ["Ambient DB 65°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["4000", "60", "30.7(a)", "29.2(a)", "34.0", "55.8", "34.9", "33.8", "38.3", "59.7", "39.2", "38.9", "42.9", "63.6"], ["", "65", "30.6(a)", "29.1(a)", "33.8", "55.9", "34.8", "33.7", "38.2", "59.8", "39.1", "38.8", "42.8", "63.5"], ["", "70", "30.6(a)", "29.1(a)", "33.9", "55.9", "34.7", "33.6", "38.2", "59.9", "39.0", "38.7", "42.8", "63.6"], ["", "75", "32.9(a)", "31.1(a)", "36.7", "57.7", "34.6", "33.6", "38.1", "59.9", "38.9", "38.6", "43.0", "63.6"], ["4800", "60", "33.8", "32.2(a)", "36.6", "55.7", "38.1", "36.8", "41.0", "59.8", "42.4", "41.8", "45.5", "63.8"], ["", "65", "33.8", "32.1(a)", "36.5", "55.8", "38.0", "36.8", "41.0", "60.0", "42.3", "41.7", "45.6", "63.7"], ["", "70", "33.7", "32.2(a)", "36.9", "56.0", "37.9", "36.7", "41.3", "60.0", "42.3", "41.7", "45.7", "63.8"], ["", "75", "37.5", "35.5", "41.0", "59.1", "37.8", "36.6", "40.9", "60.1", "42.2", "41.6", "45.9", "63.9"], ["5600", "60", "36.2", "34.6", "38.8", "55.6", "40.5", "39.2", "43.1", "59.8", "44.8", "44.0", "47.5", "63.8"], ["", "65", "36.1", "34.5", "38.5", "55.7", "40.4", "39.1", "43.2", "59.9", "44.7", "44.0", "47.6", "63.8"], ["", "70", "37.9", "35.5", "40.9", "56.8", "40.3", "39.0", "43.0", "60.1", "44.7", "43.9", "47.8", "63.9"], ["", "75", "41.2", "39.1", "44.4", "60.3", "41.3", "39.0", "44.5", "60.2", "44.6", "43.8", "48.0", "64.0"], ["6400", "60", "38.0", "36.5", "40.4", "55.5", "42.3", "41.0", "44.6", "59.7", "46.6", "45.7", "49.0", "63.6"], ["", "65", "37.9", "36.3", "40.1", "55.6", "42.2", "40.9", "44.8", "59.9", "46.6", "45.7", "49.2", "63.7"], ["", "70", "40.8", "38.4", "43.6", "57.8", "42.1", "40.8", "44.5", "60.0", "46.5", "45.6", "49.4", "63.9"], ["", "75", "44.2", "42.2", "47.2", "61.3", "44.3", "42.3", "47.3", "61.4", "46.4", "45.6", "49.6", "64.0"], ["7200", "60", "39.5", "38.0", "41.7", "55.4", "43.8", "42.4", "45.9", "59.6", "48.1", "47.1", "50.1", "63.5"], ["", "65", "39.5", "37.9", "41.9", "55.5", "43.7", "42.4", "46.1", "59.8", "48.0", "47.1", "50.4", "63.7"], ["", "70", "43.2", "40.8", "45.8", "58.6", "43.7", "42.3", "46.4", "59.9", "48.0", "47.0", "50.6", "63.8"], ["", "75", "46.7", "44.7", "49.5", "62.2", "46.8", "44.8", "49.6", "62.3", "47.9", "47.0", "50.8", "64.0"], ["8000", "60", "40.7", "39.2", "42.7", "55.2", "44.9", "43.6", "46.9", "59.4", "49.2", "48.2", "51.1", "63.4"], ["", "65", "40.7", "39.3", "43.0", "55.6", "44.9", "43.6", "47.1", "59.7", "49.2", "48.2", "51.3", "63.6"], ["", "70", "45.2", "42.9", "47.7", "59.3", "44.9", "43.4", "47.4", "59.4", "49.1", "48.2", "51.6", "63.8"], ["", "75", "48.9", "46.9", "51.5", "63.0", "48.9", "47.0", "51.6", "63.0", "49.2", "48.2", "51.9", "64.0"], ["8800", "60", "41.6", "40.3", "43.1", "55.1", "45.9", "44.6", "47.7", "59.3", "50.2", "49.2", "51.8", "63.2"], ["", "65", "43.2", "40.3", "45.4", "55.5", "45.8", "44.6", "48.0", "59.6", "50.1", "49.2", "52.1", "63.5"], ["", "70", "47.0", "44.7", "49.3", "59.9", "47.0", "44.7", "49.4", "59.9", "50.1", "49.1", "52.4", "63.7"], ["", "75", "50.7", "48.8", "53.2", "63.7", "50.8", "48.9", "53.3", "63.7", "50.3", "49.3", "52.8", "64.1"], ["9600", "60", "42.4", "41.1", "44.3", "55.0", "46.7", "45.5", "48.4", "59.2", "51.0", "50.0", "52.5", "63.1"], ["", "65", "44.7", "41.2", "46.7", "55.5", "46.6", "45.4", "48.7", "59.5", "50.9", "50.0", "52.8", "63.4"], ["", "70", "48.5", "46.3", "50.7", "60.5", "48.6", "45.7", "50.8", "59.9", "50.9", "49.9", "53.1", "63.7"], ["", "75", "52.3", "50.5", "54.7", "64.3", "52.4", "50.6", "54.8", "64.4", "52.5", "50.2", "54.9", "64.1"], ["Ambient DB 70°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["4000", "60", "31.2(a)", "29.2(a)", "34.7", "57.1", "35.4", "33.7", "38.9", "61.3", "39.7", "38.7", "43.7", "65.4"], ["", "65", "31.1(a)", "29.1(a)", "34.5", "57.1", "35.3", "33.6", "38.9", "61.4", "39.6", "38.6", "43.6", "65.3"], ["", "70", "31.2(a)", "29.1(a)", "34.9", "57.2", "35.2", "33.5", "38.9", "61.2", "39.6", "38.6", "43.6", "65.4"], ["", "75", "33.7", "31.1(a)", "37.6", "59.1", "35.2", "33.5", "38.8", "61.5", "39.5", "38.5", "43.5", "65.4"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 17. Reheat temperature rise — 20 tons (continued)", "page": 36, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["4800", "60", "34.3", "32.2(a)", "37.2", "56.8", "38.6", "36.8", "41.6", "61.2", "42.9", "41.6", "46.3", "65.4"], ["", "65", "34.2", "32.1(a)", "37.1", "56.9", "38.5", "36.7", "41.6", "61.3", "42.8", "41.6", "46.2", "65.3"], ["", "70", "35.0", "32.2(a)", "38.4", "57.0", "38.4", "36.7", "41.5", "61.4", "42.7", "41.5", "46.4", "65.4"], ["", "75", "38.2", "35.5", "41.8", "60.4", "38.2", "36.6", "41.5", "61.4", "42.7", "41.4", "46.5", "65.5"], ["5600", "60", "36.6", "34.6", "39.3", "56.5", "40.9", "39.1", "43.6", "60.9", "45.2", "43.8", "48.0", "65.1"], ["", "65", "36.5", "34.6", "39.4", "56.6", "40.8", "39.1", "43.8", "61.1", "45.2", "43.8", "48.2", "65.2"], ["", "70", "38.5", "35.6", "41.6", "57.8", "40.7", "39.0", "43.9", "61.2", "45.1", "43.7", "48.4", "65.4"], ["", "75", "41.8", "39.1", "45.2", "61.5", "41.9", "39.0", "45.3", "61.4", "45.0", "43.7", "48.5", "65.5"], ["6400", "60", "38.4", "36.5", "40.8", "56.3", "42.7", "41.0", "45.1", "60.7", "47.0", "45.6", "49.5", "64.9"], ["", "65", "38.4", "36.4", "41.1", "56.5", "42.6", "40.9", "45.3", "60.9", "46.9", "45.5", "49.7", "65.1"], ["", "70", "41.4", "38.5", "44.3", "58.7", "42.5", "40.8", "45.5", "61.0", "46.9", "45.5", "49.9", "65.2"], ["", "75", "44.8", "42.1", "48.0", "62.4", "44.9", "42.2", "48.1", "62.5", "46.8", "45.4", "50.0", "65.4"], ["7200", "60", "39.8", "38.1", "42.1", "56.1", "44.1", "42.5", "46.3", "60.5", "48.4", "47.0", "50.6", "64.7"], ["", "65", "39.8", "38.0", "42.3", "56.4", "44.0", "42.4", "46.5", "60.7", "48.3", "47.0", "50.8", "64.8"], ["", "70", "43.7", "40.9", "46.5", "59.4", "44.0", "42.3", "46.8", "60.9", "48.3", "46.9", "51.1", "65.1"], ["", "75", "47.3", "44.6", "50.3", "63.3", "47.4", "44.7", "50.4", "63.3", "48.3", "46.9", "51.4", "65.2"], ["8000", "60", "41.0", "39.3", "42.7", "55.9", "45.2", "43.7", "47.2", "60.2", "49.5", "48.1", "51.5", "64.4"], ["", "65", "42.1", "39.3", "44.4", "56.2", "45.2", "43.6", "47.5", "60.5", "49.5", "48.1", "51.7", "64.6"], ["", "70", "45.8", "43.0", "48.3", "60.1", "45.2", "43.7", "47.8", "60.8", "49.4", "48.1", "52.0", "64.9"], ["", "75", "49.4", "46.8", "52.2", "64.0", "49.5", "46.9", "52.3", "64.0", "49.5", "48.1", "52.4", "65.1"], ["8800", "60", "41.9", "40.3", "43.9", "55.7", "46.2", "44.7", "48.0", "60.0", "50.5", "49.1", "52.2", "64.2"], ["", "65", "43.7", "40.4", "45.9", "56.2", "46.1", "44.6", "48.3", "60.3", "50.4", "49.1", "52.5", "64.5"], ["", "70", "47.5", "44.8", "49.9", "60.7", "47.6", "44.8", "50.0", "60.7", "50.3", "49.0", "52.8", "64.7"], ["", "75", "51.3", "48.7", "53.9", "64.6", "51.3", "48.8", "54.0", "64.7", "50.6", "49.2", "53.2", "65.1"], ["9600", "60", "42.7", "41.2", "44.6", "55.6", "47.0", "45.5", "48.7", "59.8", "51.2", "49.9", "52.8", "64.0"], ["", "65", "45.1", "42.5", "47.2", "57.1", "46.9", "45.5", "49.0", "60.1", "51.2", "49.9", "53.1", "64.3"], ["", "70", "49.0", "46.4", "51.3", "61.2", "49.1", "45.7", "51.3", "60.6", "51.1", "49.9", "53.5", "64.6"], ["", "75", "52.8", "50.3", "55.4", "65.2", "52.9", "50.4", "55.4", "65.2", "53.0", "50.1", "55.5", "65.0"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 18. Reheat temperature rise — 25 tons", "page": 36, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["Ambient DB 60°F", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["5000", "60", "31.8(a)", "30.9(a)", "33.8", "53.1", "36.3", "35.2", "38.2", "56.9", "40.8", "39.8", "43.0", "60.6"], ["", "65", "31.7(a)", "30.8(a)", "33.9", "53.2", "36.2", "35.1", "38.3", "57.0", "40.8", "39.7", "42.9", "60.5"], ["", "70", "31.5(a)", "30.6(a)", "33.7", "53.0", "36.1", "35.0", "38.4", "56.9", "40.7", "39.6", "43.0", "60.5"], ["", "75", "34.6", "33.1", "37.1", "55.5", "36.0", "34.9", "38.5", "57.1", "40.6", "39.5", "43.1", "60.4"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 18. Reheat temperature rise — 25 tons (continued)", "page": 39, "orientation": "column", "header": ["Airflow (cfm)", "Ent DB (°F)", "Entering Wet Bulb (°F) 51", "", "", "", "55", "", "", "", "59", "", "", ""], "quantities": ["airflow", "temperature", "temperature", null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", "", "Lvg Evap DB (°F)", "", "Lvg Reheat DB (°F)", ""], ["", "", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX", "MIN", "MAX"], ["10000", "60", "41.9", "40.7", "43.2", "55.0", "46.3", "45.0", "47.3", "59.2", "50.7", "49.4", "51.5", "63.3"], ["", "65", "43.8", "41.0", "45.2", "55.5", "46.2", "45.0", "47.7", "59.5", "50.7", "49.3", "51.9", "63.6"], ["", "70", "47.9", "45.4", "49.4", "60.1", "48.0", "45.3", "49.5", "60.1", "50.6", "49.3", "52.2", "63.9"], ["", "75", "52.0", "49.1", "53.7", "64.0", "52.1", "49.2", "53.8", "64.0", "51.2", "49.7", "52.8", "64.5"], ["11000", "60", "42.8", "41.7", "44.1", "54.9", "47.2", "46.0", "48.1", "59.0", "51.6", "50.3", "52.2", "63.1"], ["", "65", "45.5", "43.3", "46.8", "56.7", "47.1", "45.9", "48.5", "59.4", "51.5", "50.2", "52.6", "63.5"], ["", "70", "49.6", "47.1", "51.1", "60.8", "49.7", "46.3", "51.1", "60.1", "51.6", "50.2", "53.0", "63.9"], ["", "75", "53.9", "50.9", "55.4", "64.7", "53.9", "51.0", "55.5", "64.7", "54.0", "50.7", "55.6", "64.5"], ["12000", "60", "43.8", "42.5", "45.0", "54.8", "47.9", "46.7", "48.8", "58.9", "52.3", "51.1", "52.8", "63.0"], ["", "65", "46.9", "44.7", "48.1", "57.3", "47.9", "46.8", "49.2", "59.4", "52.3", "51.0", "53.3", "63.4"], ["", "70", "51.1", "48.6", "52.5", "61.4", "51.2", "48.7", "52.6", "61.4", "52.2", "51.1", "53.2", "63.8"], ["", "75", "55.4", "52.5", "56.9", "65.4", "55.5", "52.6", "57.0", "65.4", "55.6", "51.6", "57.1", "64.5"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "1300 RPM 1400 RPM 1500 RPM 1600 RPM 1700 RPM 1800 RPM 1900 RPM", "page": 40, "orientation": "column", "header": ["120", "30% WO 0 RPM", "40% 50%", "60%", "", "", "10 bhp"], "quantities": [null, "speed", null, null, null, null, null], "rows": [["1100 RPM", "", "", "", "70%", "", "1940 RPM"], ["1000 RPM", "", "", "", "", "", "bhp"], ["", "", "", "", "", "80%", "p 8.4"], ["900 RPM", "", "", "", "", "", "bhp 7.5 bh"], ["800 RPM", "", "", "", "", "", "5.8"], ["700 RPM", "", "", "", "", "90%", ""], ["600 RPM", "", "", "", "", "", ""], ["500 RPM", "", "5 bhp", "p", "hp", "", ""], ["", "", "0.2", "0.5 bh", "1 bhp 1.50 b", "2 bhp 3 bhp", "5 bhp"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 19. Evaporator fan performance — 12.5 ton, model WHJ, downflow", "page": 41, "orientation": "column", "header": ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": ["pressure", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["CFM", "0.10\"", "", "0.20\"", "", "0.30\"", "", "0.40\"", "", "0.50\"", "", "0.60\"", "", "0.70\"", "", "0.80\"", "", "0.90\"", "", "1.00\"", ""], ["", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["3750", "541 0.19", "", "604 0.28", "", "661 0.37", "", "713 0.47", "", "761 0.58", "", "807 0.69", "", "850 0.80", "", "891 0.91", "", "930 1.03", "", "968 1.16", ""], ["4000", "568", "0.21", "629", "0.31", "684", "0.41", "734", "0.51", "781", "0.62", "825", "0.74", "868", "0.85", "908", "0.97", "947", "1.10", "983", "1.22"], ["4500", "625 0.28", "", "679 0.38", "", "731 0.49", "", "779 0.61", "", "823 0.73", "", "866 0.85", "", "905 0.97", "", "944 1.10", "", "982 1.23", "", "1018 1.37", ""], ["5000", "683", "0.35", "732", "0.47", "780", "0.58", "826", "0.71", "868", "0.84", "908", "0.97", "947", "1.11", "983", "1.24", "1018", "1.38", "1053", "1.53"], ["5500", "742 0.45", "", "786 0.57", "", "831 0.69", "", "874 0.83", "", "915 0.97", "", "953 1.11", "", "989 1.26", "", "1025 1.40", "", "1059 1.55", "", "1092 1.70", ""], ["6000", "801", "0.55", "842", "0.68", "883", "0.82", "924", "0.96", "962", "1.11", "999", "1.26", "1035", "1.42", "1068", "1.58", "1102", "1.74", "1133", "1.90"], ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["CFM", "1.10\"", "", "1.20\"", "", "1.30\"", "", "1.40\"", "", "1.50\"", "", "1.60\"", "", "1.70\"", "", "1.80\"", "", "1.90\"", "", "2.00\"", ""], ["", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["3750", "1005 1.29", "", "1040 1.43", "", "1074 1.57", "", "1106 1.71", "", "1137 1.86", "", "1168 2", "", "1198 2.15", "", "1228 2.31", "", "1257 2.46", "", "1285 2.62", ""], ["4000", "1019", "1.36", "1054", "1.5", "1088", "1.64", "1120", "1.79", "1152", "1.94", "1182", "2.09", "1211", "2.24", "1240", "2.4", "1269", "2.56", "1297", "2.72"], ["4500", "1052 1.51", "", "1085 1.65", "", "1117 1.79", "", "1149 1.95", "", "1180 2.1", "", "1211 2.26", "", "1240 2.43", "", "1268 2.59", "", "1296 2.76", "", "1323 2.93", ""], ["5000", "1087", "1.67", "1120", "1.82", "1151", "1.98", "1182", "2.13", "1211", "2.29", "1240", "2.45", "1269", "2.62", "1297", "2.79", "1325", "2.97", "1352", "3.15"], ["5500", "1123 1.86", "", "1155 2.02", "", "1186 2.18", "", "1216 2.34", "", "1246 2.51", "", "1274 2.68", "", "1302 2.85", "", "1328 3.02", "", "1354 3.2", "", "1381 3.38", ""], ["6000", "1164", "2.06", "1194", "2.23", "1223", "2.4", "1252", "2.57", "1281", "2.74", "1309", "2.92", "1336", "3.1", "1363", "3.28", "1389", "3.47", "1414", "3.66"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 21. Evaporator fan performance — 20 ton, model WHJ, downflow", "page": 42, "orientation": "column", "header": ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": ["pressure", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["CFM", "0.10\"", "0.20\"", "", "0.30\"", "", "0.40\"", "", "0.50\"", "", "0.60\"", "", "0.70\"", "", "0.80\"", "", "0.90\"", "", "1.00\"", ""], ["", "RPM BHP", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["6000", "785 0.51", "827 0.64", "", "868 0.77", "", "907 0.91", "", "945 1.05", "", "981 1.20", "", "1016 1.35", "", "1049 1.50", "", "1081 1.65", "", "1112 1.80", ""], ["6400", "831 0.61", "872", "0.74", "911", "0.88", "948", "1.02", "984", "1.17", "1019", "1.33", "1053", "1.48", "1085", "1.64", "1116", "1.80", "1146", "1.96"], ["7200", "925 0.83", "962 0.97", "", "997 1.13", "", "1031 1.28", "", "1064 1.45", "", "1096 1.61", "", "1128 1.79", "", "1158 1.96", "", "1188 2.14", "", "1217 2.32", ""], ["8000", "1020 1.09", "1054", "1.26", "1086", "1.42", "1117", "1.60", "1148", "1.77", "1177", "1.95", "1206", "2.14", "1235", "2.33", "1263", "2.52", "1290", "2.72"], ["8800", "1115 1.42", "1146 1.60", "", "1176 1.78", "", "1205 1.96", "", "1233 2.15", "", "1261 2.35", "", "1288 2.55", "", "1314 2.75", "", "1341 2.96", "", "1367 3.17", ""], ["9600", "1211 1.81", "1240", "2.00", "1268", "2.20", "1295", "2.39", "1321", "2.60", "1347", "2.81", "1372", "3.02", "1397", "3.24", "1421", "3.46", "1445", "3.68"], ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["CFM", "1.10\"", "1.20\"", "", "1.30\"", "", "1.40\"", "", "1.50\"", "", "1.60\"", "", "1.70\"", "", "1.80\"", "", "1.90\"", "", "2.00\"", ""], ["", "RPM BHP", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["6000", "1141 1.95", "1170 2.1", "", "1198 2.25", "", "1227 2.41", "", "1255 2.57", "", "1282 2.74", "", "1308 2.9", "", "1333 3.07", "", "1358 3.24", "", "1383 3.41", ""], ["6400", "1175 2.12", "1203", "2.28", "1231", "2.44", "1257", "2.6", "1284", "2.77", "1311", "2.94", "1337", "3.11", "1362", "3.29", "1387", "3.46", "1411", "3.64"], ["7200", "1245 2.49", "1272 2.67", "", "1299 2.85", "", "1324 3.03", "", "1349 3.21", "", "1374 3.39", "", "1397 3.57", "", "1421 3.76", "", "1445 3.95", "", "1469 4.14", ""], ["8000", "1317 2.91", "1343", "3.11", "1369", "3.31", "1394", "3.5", "1418", "3.7", "1442", "3.9", "1465", "4.1", "1487", "4.31", "1510", "4.5", "1532", "4.7"], ["8800", "1392 3.38", "1417 3.59", "", "1442 3.81", "", "1466 4.02", "", "1489 4.24", "", "1512 4.46", "", "1534 4.68", "", "1557 4.89", "", "1578 5.11", "", "1599 5.33", ""], ["9600", "1469 3.9", "1493", "4.13", "1517", "4.37", "1539", "4.6", "1562", "4.83", "1584", "5.07", "1606", "5.31", "1627", "5.54", "1648", "5.78", "-", "-"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 22. Evaporator fan performance — 25 ton, model WHJ, downflow", "page": 42, "orientation": "column", "header": ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": ["pressure", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["CFM", "0.10\"", "0.20\"", "", "0.30\"", "", "0.40\"", "", "0.50\"", "", "0.60\"", "", "0.70\"", "", "0.80\"", "", "0.90\"", "", "1.00\"", ""], ["", "RPM BHP", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["", "3-hp Standard Motor", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["7500", "961 0.92", "996 1.07", "", "1030 1.23", "", "1063 1.40", "", "1095 1.56", "", "1126 1.74", "", "1157 1.91", "", "1187 2.09", "", "1216 2.28", "", "1244 2.46", ""], ["8000", "1020 1.09", "1054", "1.26", "1086", "1.42", "1117", "1.60", "1148", "1.77", "1177", "1.95", "1206", "2.14", "1235", "2.33", "1263", "2.52", "1290", "2.72"], ["9000", "1139 1.51", "1170 1.69", "", "1199 1.88", "", "1227 2.06", "", "1255 2.26", "", "1282 2.46", "", "1309 2.66", "", "1335 2.87", "", "1360 3.07", "", "1386 3.29", ""], ["10000", "1259 2.02", "1287", "2.23", "1314", "2.43", "1340", "2.64", "1365", "2.84", "1390", "3.06", "1415", "3.28", "1439", "3.51", "1463", "3.73", "1486", "3.96"], ["11000", "1379 2.65", "1405 2.87", "", "1430 3.09", "", "1454 3.32", "", "1478 3.54", "", "1501 3.77", "", "1523 4.01", "", "1546 4.25", "", "1568 4.50", "", "1590 4.75", ""], ["12000", "1500 3.39", "1524", "3.63", "1547", "3.87", "1570", "4.12", "1592", "4.37", "1613", "4.61", "1634", "4.86", "1655", "5.12", "1676", "5.39", "1696", "5.65"], ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["CFM", "1.10\"", "1.20\"", "", "1.30\"", "", "1.40\"", "", "1.50\"", "", "1.60\"", "", "1.70\"", "", "1.80\"", "", "1.90\"", "", "2.00\"", ""], ["", "RPM BHP", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["", "3-hp Standard Motor", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["7500", "1272 2.65", "1299 2.83", "", "1325 3.02", "", "1350 3.2", "", "1375 3.39", "", "1399 3.58", "", "1422 3.77", "", "1446 3.96", "", "1468 4.15", "", "1491 4.34", ""], ["8000", "1317 2.91", "1343", "3.11", "1369", "3.31", "1394", "3.5", "1418", "3.7", "1442", "3.9", "1465", "4.1", "1487", "4.31", "1510", "4.5", "1532", "4.7"], ["9000", "1411 3.5", "1436 3.72", "", "1460 3.94", "", "1484 4.16", "", "1507 4.38", "", "1530 4.61", "", "1552 4.83", "", "1574 5.05", "", "1596 5.27", "", "1617 5.5", ""], ["10000", "1509 4.19", "1532", "4.43", "1555", "4.67", "1577", "4.91", "1599", "5.15", "1621", "5.4", "1643", "5.64", "-", "-", "-", "-", "-", "-"], ["11000", "1611 4.99", "1633 5.25", "", "1653 5.5", "", "1674 5.76", "", "- -", "", "- -", "", "- -", "", "- -", "", "- -", "", "- -", ""], ["12000", "- -", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "1200 RPM 1300 RPM 1400 RPM 1500 RPM 1600 RPM 1700 RPM 1800 RPM 1900 RPM", "page": 43, "orientation": "column", "header": ["", "40%", "50%", "60%", "70%", "", "1940 RPM"], "quantities": [null, null, null, null, null, null, "speed"], "rows": [["3 1100 RPM", "0% WO", "", "", "", "80%", "10 bhp"], ["1000 RPM", "", "", "", "", "", "hp"], ["", "", "", "", "", "", "8.4 b"], ["900 RPM", "", "", "", "", "", ""], ["800 RPM", "", "", "", "", "", "90% bhp 7.5"], ["700 RPM", "", "", "", "", "", ".8 bhp"], ["600 RPM 500 RPM", "", "", "", "", "", "5"], ["", "0.25 bhp", "", "", "hp", "", ""], ["", "", "0.5 bhp", "1 bhp", "1.50 b 2 bhp", "3 bhp", "5 bhp"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 27. Evaporator fan performance — 25 ton, model WHJ, horizontal", "page": 45, "orientation": "column", "header": ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": ["pressure", null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["CFM", "0.10\"", "", "0.20\"", "", "0.30\"", "", "0.40\"", "", "0.50\"", "", "0.60\"", "", "0.70\"", "", "0.80\"", "", "0.90\"", "", "1.00\"", ""], ["", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["", "3-hp Standard Motor", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["7500", "996 1.09", "", "1026 1.23", "", "1055 1.38", "", "1084 1.53", "", "1113 1.69", "", "1143 1.85", "", "1172 2.01", "", "1200 2.17", "", "1227 2.34", "", "1253 2.51", ""], ["8000", "1058", "1.30", "1087", "1.46", "1114", "1.61", "1142", "1.77", "1168", "1.93", "1196", "2.10", "1224", "2.27", "1251", "2.44", "1277", "2.62", "1303", "2.80"], ["9000", "1183 1.81", "", "1209 1.98", "", "1234 2.15", "", "1259 2.33", "", "1283 2.51", "", "1307 2.69", "", "1330 2.87", "", "1356 3.07", "", "1380 3.26", "", "1404 3.46", ""], ["10000", "1309", "2.44", "1333", "2.63", "1356", "2.82", "1378", "3.01", "1400", "3.21", "1422", "3.41", "1443", "3.61", "1464", "3.81", "1486", "4.02", "1509", "4.23"], ["11000", "1436 3.21", "", "1457 3.41", "", "1478 3.62", "", "1499 3.83", "", "1519 4.05", "", "1539 4.26", "", "1559 4.48", "", "1579 4.70", "", "1598 4.92", "", "1617 5.14", ""], ["12000", "1562", "4.12", "1582", "4.34", "1602", "4.57", "1621", "4.80", "1640", "5.03", "1658", "5.26", "1676", "5.5", "1695", "5.74", "-", "-", "-", "-"], ["Available External Static Pressure (Inches of Water Gauge)", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["CFM", "1.10\"", "", "1.20\"", "", "1.30\"", "", "1.40\"", "", "1.50\"", "", "1.60\"", "", "1.70\"", "", "1.80\"", "", "1.90\"", "", "2.00\"", ""], ["", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", "", "RPM BHP", ""], ["", "3-hp Standard Motor", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["7500", "1280 2.69", "", "1305 2.87", "", "1330 3.05", "", "1354 3.23", "", "1378 3.4", "", "1401 3.58", "", "1423 3.76", "", "1445 3.94", "", "1467 4.13", "", "1489 4.31", ""], ["8000", "1327", "2.97", "1352", "3.16", "1377", "3.35", "1401", "3.55", "1424", "3.74", "1446", "3.93", "1468", "4.12", "1490", "4.31", "1511", "4.5", "1532", "4.69"], ["9000", "1428 3.65", "", "1451 3.85", "", "1473 4.05", "", "1495 4.25", "", "1517 4.46", "", "1539 4.68", "", "1561 4.9", "", "1582 5.11", "", "1602 5.33", "", "1622 5.54", ""], ["10000", "1531", "4.45", "1553", "4.67", "1574", "4.88", "1595", "5.1", "1616", "5.32", "1636", "5.54", "1655", "5.77", "-", "-", "-", "-", "-", "-"], ["11000", "1637 5.38", "", "1658 5.61", "", "- -", "", "- -", "", "- -", "", "- -", "", "- -", "", "- -", "", "- -", "", "- -", ""], ["12000", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-", "-"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 39. Outdoor sound power level", "page": 52, "orientation": "column", "header": ["Tons", "Unit Model Number", "Octave Center Frequency", "", "", "", "", "", "", "", "Overall dBA"], "quantities": [null, null, "frequency", null, null, null, null, null, null, null, null], "rows": [["", "", "63", "125", "250", "500", "1000", "2000", "4000", "8000", ""], ["12.5", "W/DHJ150A*", "83", "87", "87", "85", "82", "77", "74", "69", "87"], ["15", "W/DHJ180A*", "83", "87", "87", "85", "82", "77", "74", "69", "87"], ["20", "W/DHJ240A*", "94", "90", "92", "91", "88", "84", "81", "75", "93"], ["25", "W/DHJ300A*", "94", "90", "92", "91", "88", "84", "81", "75", "93"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 40. Static pressure drop through accessories (inches water column) - high efficiency", "page": 52, "orientation": "column", "header": ["Tons", "Unit Model Number", "cfm(a)", "Standard Filters(b)", "2\" MERV 8 Filter(c)", "2\" MERV 13 Filter(c)", "Reheat Coil", "Economizer with OA/RA Dampers(d) Downflow", "", "Horizontal", "", "Low Leak Downflow", "", "Low Leak Horizontal", ""], "quantities": [null, null, "current", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "100% OA", "100% RA", "100% OA", "100% RA", "100% OA", "100% RA", "100% OA", "100% RA"], ["12.5", "W/DHJ150A", "3750", "0.02", "0.04", "0.07", "0.02", "0.10", "0.02", "0.10", "0.02", "0.11", "0.09", "0.05", "0.09"], ["", "", "5000", "0.03", "0.06", "0.10", "0.04", "0.15", "0.03", "0.15", "0.03", "0.17", "0.13", "0.09", "0.14"], ["", "", "6000", "0.04", "0.08", "0.13", "0.04", "0.20", "0.04", "0.20", "0.04", "0.23", "0.17", "0.12", "0.18"], ["15", "W/DHJ180A", "4500", "0.03", "0.05", "0.09", "0.04", "0.13", "0.02", "0.13", "0.02", "0.14", "0.11", "0.07", "0.12"], ["", "", "6000", "0.04", "0.08", "0.13", "0.04", "0.20", "0.04", "0.20", "0.04", "0.23", "0.17", "0.12", "0.18"], ["", "", "7200", "0.06", "0.10", "0.17", "0.02", "0.27", "0.05", "0.27", "0.05", "0.32", "0.23", "0.16", "0.25"], ["20", "W/DHJ240A", "6000", "0.04", "0.08", "0.13", "0.04", "0.20", "0.04", "0.20", "0.04", "0.23", "0.17", "0.12", "0.18"], ["", "", "8000", "0.07", "0.12", "0.21", "0.02", "0.32", "0.06", "0.32", "0.06", "0.39", "0.27", "0.19", "0.30"], ["", "", "9600", "0.09", "0.16", "0.27", "0.05", "0.44", "0.07", "0.44", "0.07", "0.54", "0.37", "0.27", "0.41"], ["25", "W/DHJ300A", "7500", "0.06", "0.11", "0.19", "0.02", "0.29", "0.05", "0.29", "0.05", "0.34", "0.24", "0.17", "0.27"], ["", "", "10000", "0.09", "0.17", "0.29", "0.06", "0.48", "0.08", "0.48", "0.08", "0.58", "0.40", "0.29", "0.45"], ["", "", "12000", "0.12", "0.23", "0.39", "0.06", "0.66", "0.11", "0.66", "0.11", "0.82", "0.55", "0.39", "0.62"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency", "page": 52, "orientation": "column", "header": ["Tons", "Unit Model Number", "cfm(a)", "Electric Heater Accessory (kW)", "", "", "", "Gas Heater(b) Downflow", "", "", "Horizontal", "", ""], "quantities": [null, null, "current", "power", null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "18", "36", "54", "72", "L", "M", "H", "L", "M", "H"], ["12.5", "W/DHJ150A", "3750", "0.00", "0.01", "0.01", "N/A", "-0.09", "-0.08", "-0.08", "0.03", "0.03", "0.06"], ["", "", "5000", "0.01", "0.03", "0.03", "N/A", "-0.06", "-0.04", "-0.05", "0.10", "0.10", "0.12"], ["", "", "6000", "0.01", "0.04", "0.04", "N/A", "-0.03", "-0.02", "-0.02", "0.12", "0.13", "0.16"], ["15", "W/DHJ180A", "4500", "0.01", "0.02", "0.02", "N/A", "-0.07", "-0.05", "-0.06", "0.08", "0.08", "0.10"], ["", "", "6000", "0.01", "0.04", "0.04", "N/A", "-0.03", "-0.02", "-0.02", "0.12", "0.13", "0.16"], ["", "", "7200", "0.02", "0.06", "0.06", "N/A", "-0.01", "0.00", "0.01", "0.11", "0.13", "0.19"], ["20", "W/DHJ240A", "6000", "N/A", "0.04", "0.04", "0.04", "-0.03", "-0.02", "-0.02", "0.12", "0.13", "0.16"], ["", "", "8000", "N/A", "0.08", "0.08", "0.08", "0.01", "0.01", "0.03", "0.10", "0.13", "0.19"], ["", "", "9600", "N/A", "0.12", "0.12", "0.12", "0.04", "0.05", "0.07", "0.10", "0.14", "0.21"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 41. Static pressure drop through accessories (inches water column) - high efficiency", "page": 53, "orientation": "column", "header": ["Tons", "Unit Model Number", "cfm(a)", "Electric Heater Accessory (kW)", "", "", "", "Gas Heater(b) Downflow", "", "", "Horizontal", "", ""], "quantities": [null, null, "current", "power", null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "18", "36", "54", "72", "L", "M", "H", "L", "M", "H"], ["25", "W/DHJ300A", "7500", "N/A", "0.07", "0.07", "0.07", "0.00", "0.00", "0.01", "0.11", "0.13", "0.19"], ["", "", "10000", "N/A", "0.13", "0.13", "0.13", "0.06", "0.07", "0.08", "0.11", "0.15", "0.21"], ["", "", "12000", "N/A", "0.20", "0.20", "0.20", "0.14", "0.15", "0.14", "0.16", "0.21", "0.31"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 42. Static pressure drop through accessories (inches water column) - high efficiency", "page": 53, "orientation": "column", "header": ["Tons", "Unit Model Number", "cfm", "Gas Heater(a) Downflow", "", "Horizontal", ""], "quantities": [null, null, "airflow", "current", null, null, null], "rows": [["", "", "", "L", "H", "L", "H"], ["12.5", "DHJ150A", "3750", "-", "0.04", "-", "0.07"], ["", "", "5000", "-", "0.08", "-", "0.13"], ["", "", "6000", "-", "0.11", "-", "0.20"], ["15", "DHJ180A", "4500", "0.06", "0.09", "0.11", "0.15"], ["", "", "6000", "0.11", "0.19", "0.20", "0.28"], ["", "", "7200", "0.16", "0.28", "0.29", "0.42"], ["20", "DHJ240A", "6000", "0.11", "0.19", "0.20", "0.28"], ["", "", "8000", "0.20", "0.36", "0.36", "0.52"], ["", "", "9600", "0.30", "0.53", "0.52", "0.75"], ["25", "DHJ300A", "7500", "0.18", "0.31", "0.31", "0.45"], ["", "", "10000", "0.33", "0.58", "0.56", "0.82"], ["", "", "12000", "0.49", "0.87", "0.81", "1.17"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 43. Gas fired heating capacities - staged gas - dual fuel high efficiency", "page": 54, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heating Input BTU (High / Low Stage)", "Heating Output BTU (High / Low Stage)", "Air Temperature Rise°F"], "quantities": [null, null, null, null, "temperature"], "rows": [["12.5", "DHJ150A**(0,A)L", "150,000 / 105,000", "121,500 / 85,000", "10 - 40"], ["", "DHJ150A**(0,A)M", "200,000 / 140,000", "162,000 / 113,400", "15 - 45"], ["", "DHJ150A**(0,A)H", "250,000 / 175,000", "202,500 / 141,750", "25 - 55"], ["15", "DHJ180A**(0,A)L", "250,000 / 175,000", "202,500 / 141,750", "15 - 45"], ["", "DHJ180A**(0,A)M", "320,000 / 224,000", "259,200 / 181,440", "20 - 50"], ["", "DHJ180A**(0,A)H", "400,000 / 280,000", "324,000 / 226,800", "25 - 55"], ["20", "DHJ240A**(0,A)L", "250,000 / 175,000", "202,500 / 141,750", "10 - 40"], ["", "DHJ240A**(0,A)M", "320,000 / 224,000", "259,200 / 181,440", "15 - 45"], ["", "DHJ240A**(0,A)H", "400,000 / 280,000", "324,000 / 226,800", "20 - 50"], ["25", "DHJ300A**(0,A)L", "250,000 / 175,000", "202,500 / 141,750", "10 - 40"], ["", "DHJ300A**(0,A)M", "320,000 / 224,000", "259,200 / 181,440", "15 - 45"], ["", "DHJ300A**(0,A)H", "400,000 / 280,000", "324,000 / 226,800", "20 - 50"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 44. Gas-fired heating capacities - modulating gas - dual fuel high efficiency", "page": 54, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heating Input BTU (High / Low Stage)", "Heating Output BTU (High / Low Stage)", "Air Temperature Rise°F"], "quantities": [null, null, null, null, "temperature"], "rows": [["12.5", "DHJ150A**BH", "250,000 / 25,000", "202,500 / 20,250", "5 - 55"], ["15", "DHJ180A**BL", "250,000 / 25,000", "202,500 / 20,250", "5 - 45"], ["", "DHJ180A**BH", "400,000 / 40,000", "324,000 / 32,400", "5 - 55"], ["20", "DHJ240A**BL", "250,000 / 25,000", "202,500 / 20,250", "5 - 40"], ["", "DHJ240A**BH", "400,000 / 40,000", "324,000 / 32,400", "5 - 50"], ["25", "DHJ300A**BL", "250,000 / 25,000", "202,500 / 20,250", "5 - 40"], ["", "DHJ300A**BH", "400,000 / 40,000", "324,000 / 32,400", "5 - 50"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 45. Auxiliary electric heat capacity", "page": 54, "orientation": "column", "header": ["Tons", "Unit Model Number", "Total(a) kw Input(b)", "MBh Output", "No. of Stages", "Stage 1 kw Input", "MBh Output", "Stage 2 kw Input", "MBh Output"], "quantities": [null, null, "power", null, null, "power", null, "power", null], "rows": [["12.5 to 15", "WH*150*3,4,W WH*180*3,4,W", "18.00", "61.47", "1", "18.00", "61.47", "–", "–"], ["", "", "36.00", "122.94", "2", "18.00", "61.47", "18.00", "61.47"], ["", "", "54.00", "184.41", "2", "36.00", "122.94", "18.00", "61.47"], ["20 to 25", "WH*240*3,4,W WH*300*3,4,W", "36.00", "122.94", "2", "18.00", "61.47", "18.00", "61.47"], ["", "", "54.00", "184.41", "2", "36.00", "122.94", "18.00", "61.47"], ["", "", "72", "245.88", "2", "36", "122.94", "36", "122.94"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 46. Auxiliary electric heat - air temperature rise", "page": 55, "orientation": "column", "header": ["kW", "Stages", "12.5 Tons 3750 cfm", "15 Tons 4500 cfm", "20 Tons 6000 cfm", "25 Tons 7500 cfm"], "quantities": ["power", null, "airflow", "airflow", "airflow", "airflow"], "rows": [["", "", "Three Phase WH*150*3,4,W", "Three Phase WH*180*3,4,W", "Three Phase WH*240*3,4,W", "Three Phase WH*300*3,4,W"], ["18.00", "1", "15.17", "12.64", "-", "-"], ["27.00", "2", "22.76", "-", "-", "-"], ["36.00", "2", "30.35", "25.28", "18.96", "15.17"], ["54.00", "2", "45.52", "37.93", "28.45", "22.76"], ["72.00", "2", "-", "-", "37.93", "30.34"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 47. Unit wiring, high efficiency", "page": 63, "orientation": "column", "header": ["Tons", "Unit Model Number", "Voltage Range", "Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized/High Static Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Power Exhaust Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Power Exhaust Oversized/High Static Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, "voltage", null, null, null, null, "power", null, "power", null], "rows": [["12.5", "W/DHJ150A3", "187-253", "72", "90", "-", "-", "78", "100", "-", "-"], ["", "W/DHJ150A4", "414-506", "37", "50", "-", "-", "40", "50", "-", "-"], ["", "W/DHJ150AW", "517-633", "29", "40", "-", "-", "32", "40", "-", "-"], ["15", "W/DHJ180A3", "187-253", "78", "100", "-", "-", "83", "110", "-", "-"], ["", "W/DHJ180A4", "414-506", "41", "50", "-", "-", "45", "60", "-", "-"], ["", "W/DHJ180AW", "517-633", "32", "40", "-", "-", "34", "45", "-", "-"], ["20", "WHJ240A3 DHJ240A3S(0,A)", "187-253", "108", "150", "-", "-", "113", "150", "-", "-"], ["", "WHJ240A4 DHJ240A4S(0,A)", "414-506", "54", "70", "-", "-", "57", "70", "-", "-"], ["", "WHJ240AW DHJ240AWS(0,A)", "517-633", "47", "60", "-", "-", "49", "70", "-", "-"], ["", "DHJ240A3SB", "187-253", "108", "150", "112", "150", "113", "150", "118", "150"], ["", "DHJ240A4SB", "414-506", "54", "70", "55", "70", "57", "70", "59", "70"], ["", "DHJ240AWSB", "517-633", "47", "60", "48", "60", "49", "70", "51", "70"], ["25", "W/DHJ300A3", "187-253", "119", "150", "124", "150", "125", "150", "129", "175"], ["", "W/DHJ300A4", "414-506", "59", "80", "61", "80", "62", "80", "64", "80"], ["", "W/DHJ300AW", "517-633", "46", "60", "48", "60", "48", "60", "50", "60"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 48. Unit wiring with electric heat, high efficiency", "page": 63, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized/High Static Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Power Exhaust Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Power Exhaust Oversized/High Static Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, "power", null, "power", null], "rows": [["208/230 Volts Three Phase", "", "", "", "", "", "", "", "", "", "", "", ""], ["12.5", "WHJ150A3", "FIAEHWD318AA", "13.5/18.0", "1", "119/126", "125/150", "-", "-", "125/132", "125/150", "-", "-"], ["", "", "FIAEHWD336AA", "27.0/36.0", "2", "166/180", "175/200", "-", "-", "172/186", "175/200", "-", "-"], ["", "", "FIAEHWD354AA", "40.6/54.0", "2", "213/202", "225/225", "-", "-", "219/208", "225/225", "-", "-"], ["15", "WHJ180A3", "FIAEHWD318AA", "13.5/18.0", "1", "124/132", "125/150", "-", "-", "130/137", "150/150", "-", "-"], ["", "", "FIAEHWD336AA", "27.0/36.0", "2", "171/186", "175/200", "-", "-", "177/191", "200/200", "-", "-"], ["", "", "FIAEHWD354AA", "40.6/54.0", "2", "218/207", "225/225", "-", "-", "224/213", "225/225", "-", "-"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 48. Unit wiring with electric heat, high efficiency (continued)", "page": 64, "orientation": "column", "header": ["Tons", "Unit Model Number", "Heater Model Number", "Heater kW Rating", "Control Stages", "Standard Indoor Fan Motor(a) MCA", "Max Fuse Size or Max Circuit Breaker", "Oversized/High Static Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Power Exhaust Standard Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker", "Optional Power Exhaust Oversized/High Static Indoor Fan Motor MCA", "Max Fuse Size or Max Circuit Breaker"], "quantities": [null, null, null, "power", null, "current", null, null, null, "power", null, "power", null], "rows": [["20", "WHJ240A3", "FIAEHWD336AA", "27.0/36.0", "2", "201/216", "225/225", "-", "-", "207/222", "225/225", "-", "-"], ["", "", "FIAEHWD354AA", "40.6/54.0", "2", "248/238", "300/300", "-", "-", "254/243", "300/250", "-", "-"], ["", "", "FIAEHWD372AA", "54.0/72.0", "2", "258/281", "300/300", "-", "-", "263/287", "300/300", "-", "-"], ["25", "WHJ300A3", "FIAEHWD336AA", "27.0/36.0", "2", "213/227", "225/250", "214/232", "225/250", "219/233", "225/250", "223/238", "250/250"], ["", "", "FIAEHWD354AA", "40.6/54.0", "2", "260/249", "300/300", "264/254", "300/300", "266/255", "300/300", "270/259", "300/300"], ["", "", "FIAEHWD372AA", "54.0/72.0", "2", "269/292", "300/300", "274/297", "300/300", "275/298", "300/300", "279/303", "300/350"], ["460 Volts Three Phase", "", "", "", "", "", "", "", "", "", "", "", ""], ["12.5", "WHJ150A4", "FIAEHWD418AA", "18", "1", "64", "70", "-", "-", "67", "70", "-", "-"], ["", "", "FIAEHWD436AA", "36", "2", "91", "100", "-", "-", "94", "100", "-", "-"], ["", "", "FIAEHWD454AA", "54", "2", "102", "110", "-", "-", "105", "110", "-", "-"], ["15", "WHJ180A4", "FIAEHWD418AA", "18", "1", "68", "70", "-", "-", "72", "80", "-", "-"], ["", "", "FIAEHWD436AA", "36", "2", "96", "100", "-", "-", "99", "100", "-", "-"], ["", "", "FIAEHWD454AA", "54", "2", "106", "110", "-", "-", "110", "125", "-", "-"], ["20", "WHJ240A4", "FIAEHWD436AA", "36", "2", "108", "110", "-", "-", "111", "125", "-", "-"], ["", "", "FIAEHWD454AA", "54", "2", "119", "150", "-", "-", "122", "125", "-", "-"], ["", "", "FIAEHWD472AA", "72", "2", "140", "150", "-", "-", "143", "150", "-", "-"], ["25", "WHJ300A4", "FIAEHWD436AA", "36", "2", "113", "125", "115", "125", "116", "125", "118", "125"], ["", "", "FIAEHWD454AA", "54", "2", "124", "150", "126", "150", "127", "150", "129", "150"], ["", "", "FIAEHWD472AA", "72", "2", "146", "150", "147", "150", "149", "150", "151", "175"], ["575 Volts Three Phase", "", "", "", "", "", "", "", "", "", "", "", ""], ["12.5", "WHJ150AW", "FIAEHWDW18AA", "18", "1", "51", "60", "-", "-", "53", "60", "-", "-"], ["", "", "FIAEHWDW36AA", "36", "2", "73", "80", "-", "-", "75", "80", "-", "-"], ["", "", "FIAEHWDW54AA", "54", "2", "81", "90", "-", "-", "84", "90", "-", "-"], ["15", "WHJ180AW", "FIAEHWDW18AA", "18", "1", "53", "60", "-", "-", "56", "60", "-", "-"], ["", "", "FIAEHWDW36AA", "36", "2", "75", "80", "-", "-", "77", "80", "-", "-"], ["", "", "FIAEHWDW54AA", "54", "2", "84", "90", "-", "-", "86", "90", "-", "-"], ["20", "WHJ240AW", "FIAEHWDW36AA", "36", "2", "90", "100", "-", "-", "93", "100", "-", "-"], ["", "", "FIAEHWDW54AA", "54", "2", "99", "125", "-", "-", "101", "110", "-", "-"], ["", "", "FIAEHWDW72AA", "72", "2", "116", "125", "-", "-", "119", "125", "-", "-"], ["25", "WHJ300AW", "FIAEHWDW36AA", "36", "2", "89", "100", "91", "100", "92", "100", "93", "100"], ["", "", "FIAEHWDW54AA", "54", "2", "98", "125", "100", "110", "100", "110", "102", "110"], ["", "", "FIAEHWDW72AA", "72", "2", "115", "125", "117", "125", "118", "125", "119", "125"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 49. Electrical characteristics - compressor motor and condenser motor", "page": 65, "orientation": "column", "header": ["Tons", "Unit Model Number", "No.", "Compressor Motors Volts", "Phase", "hp(a)", "rpm", "Amps(b)", "", "No.", "Condenser Fan Motor Volts", "Phase", "hp", "Amps", ""], "quantities": [null, null, null, "voltage", null, "power", "speed", "current", null, null, "voltage", null, "power", "current", null], "rows": [["", "", "", "", "", "", "", "RLA", "LRA", "", "", "", "", "FLA L", "RA"], ["12.5", "W/DHJ150A3", "2", "208/230", "3", "7.6/3.5", "3500/3500", "28.4/14.1", "191.0/83.1", "2", "208/230", "3", "0.5", "2.2", "7.3"], ["", "W/DHJ150A4", "2", "460", "3", "7.6/3.5", "3500/3500", "14.6/6.5", "100/41", "2", "460", "3", "0.5", "1.3", "4.2"], ["", "W/DHJ150AW", "2", "575", "3", "7.6/3.5", "3500/3500", "11.9/5.4", "78/33", "2", "575", "3", "0.5", "1.1", "3.6"], ["15", "W/DHJ180A3", "2", "208/230", "3", "8.7/4.3", "3500/3500", "30.9/16.4", "240/110", "2", "208/230", "3", "0.5", "2.2", "7.3"], ["", "W/DHJ180A4", "2", "460", "3", "8.7/4.3", "3500/3500", "16.7/8.2", "130/52", "2", "460", "3", "0.5", "1.3", "4.2"], ["", "W/DHJ180AW", "2", "575", "3", "8.7/4.3", "3500/3500", "12.8/6.6", "93.7/38.9", "2", "575", "3", "0.5", "1.1", "3.6"], ["20", "W/DHJ240A3", "2", "208/230", "3", "11.4/6.3", "3500/3500", "43.1/26.1", "270/167", "2", "208/230", "3", "1", "4.8 1", "9.4"], ["", "W/DHJ240A4", "2", "460", "3", "11.4/6.3", "3500/3500", "21.3/12.2", "147/84", "2", "460", "3", "1", "2.5 1", "0.1"], ["", "W/DHJ240AW", "2", "575", "3", "11.4/6.3", "3500/3500", "21.3/9.6", "109/60", "2", "575", "3", "1", "1.9", "8.0"], ["25", "W/DHJ300A3", "2", "208/230", "3", "12.8/7.6", "3500/3500", "49.5/29.6", "335.5/223.0", "2", "208/230", "3", "1", "4.8 1", "9.4"], ["", "W/DHJ300A4", "2", "460", "3", "12.8/7.6", "3500/3500", "23.9/14.4", "141/100", "2", "460", "3", "1", "2.5 1", "0.1"], ["", "W/DHJ300AW", "2", "575", "3", "12.8/7.6", "3500/3500", "19.8/10.8", "109/70", "2", "575", "3", "1", "1.9", "8.0"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 50. Electrical characteristics - indoor fan motor", "page": 65, "orientation": "column", "header": ["Tons", "Unit Model Number", "No.", "Volts", "Phase", "hp", "Amps(a) FLA", "LRA"], "quantities": [null, null, null, "voltage", null, "power", "current", null], "rows": [["12.5", "W/DHJ150A3", "2", "208/230", "3", "3", "8.8", "-"], ["", "W/DHJ150A4", "2", "460", "3", "3", "4.6", "-"], ["", "W/DHJ150AW", "2", "575", "3", "3", "3.2", "-"], ["15", "W/DHJ180A3", "2", "208/230", "3", "3", "8.8", "-"], ["", "W/DHJ180A4", "2", "460", "3", "3", "4.6", "-"], ["", "W/DHJ180AW", "2", "575", "3", "3", "3.2", "-"], ["20", "W/DHJ240A3", "2", "208/230", "3", "3", "8.8", "-"], ["", "W/DHJ240A4", "2", "460", "3", "3", "4.6", "-"], ["", "W/DHJ240AW", "2", "575", "3", "3", "3.2", "-"], ["25", "W/DHJ300A3", "2", "208/230", "3", "3", "8.8", "-"], ["", "W/DHJ300A4", "2", "460", "3", "3", "4.6", "-"], ["", "W/DHJ300AW", "2", "575", "3", "3", "3.2", "-"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 51. Electrical characteristics - oversized indoor fan motor", "page": 65, "orientation": "column", "header": ["Tons", "Unit Model Number", "No.", "Volts", "Phase", "hp", "Amps(a) FLA", "LRA"], "quantities": [null, null, null, "voltage", null, "power", "current", null], "rows": [["20", "DHJ240A3SB", "2", "208/230", "3", "5", "11.0", "-"], ["", "DHJ240A4SB", "2", "460", "3", "5", "5.5", "-"], ["", "DHJ240AWSB", "2", "575", "3", "5", "3.9", "-"], ["25", "W/DHJ300A3", "2", "208/230", "3", "5", "11.0", "-"], ["", "W/DHJ300A4", "2", "460", "3", "5", "5.5", "-"], ["", "W/DHJ300AW", "2", "575", "3", "5", "3.9", "-"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 52. Electrical characteristics - power exhaust", "page": 66, "orientation": "column", "header": ["Tons", "Volts", "Phase", "hp", "rpm", "FLA", "LRA"], "quantities": [null, "voltage", null, "power", "speed", null, null], "rows": [["12.5-25", "208-230", "1", "0.87", "1075", "5.7", "13.6"], ["12.5-25", "460", "1", "0.87", "1075", "3.3", "7.2"], ["12.5-25", "575", "1", "0.80", "1075", "2.3", "5.8"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 53. Electrical characteristics - inducer motor", "page": 66, "orientation": "column", "header": ["Unit Model Number", "Stages", "hp", "rpm", "Volts", "Phase", "FLA", "LRA"], "quantities": [null, null, "power", "speed", "voltage", null, null, null], "rows": [["DHJ150A**(0,A)(L,M,H)", "2", "1/15", "3300/2800", "208-230", "1", "0.36/0.30", "0.73"], ["DHJ(180-300)A**(0,A)(L,M)", "2", "1/15", "3300/2800", "208-230", "1", "0.36/0.30", "0.73"], ["DHJ(180-300)A**(0,A)H", "2", "1/6", "3300/2300", "208-230", "1", "0.95/0.49", "1.53"], ["DHJ(150,180,210,240,300)A**B", "Variable", "1/15", "3300", "115", "1", "3.40", "7.30"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Figure 8. 12.5 to 25 tons high efficiency – downflow airflow supply/return, through-the-ba", "page": 68, "orientation": "column", "header": ["7\" 177 MM 6 5/8'' 167 MM", "", "14 3/8\" 365 MM", "40\" 1002MM", "19 3/8\" 488MM"], "quantities": ["dimension", null, "dimension", null, null], "rows": [["5/8\" 68MM", "", "14 7/16\" 365MM", "", "65\" 1652MM"], ["", "55 3/8'' 1404MM 55.0577 [1398.467] 55.2977", "", "", ""]], "source": "PKGP-PRC021C-EN_07152023.pdf"}, {"title": "Table 54. Model weights, corner weights (lbs) and center of gravity dimensions (in.)", "page": 71, "orientation": "column", "header": ["Tons", "Unit Model No.", "Model Weights(a) Shipping", "Net", "Corner Weights(b) A", "B", "C", "D", "Center of Gravity (in.) Length", "Width"], "quantities": [null, null, "current", null, "current", null, null, null, null, "dimension"], "rows": [["12.5", "WHJ150", "2225", "2005", "688", "487", "344", "486", "51", "36"], ["15", "WHJ180", "2246", "2026", "695", "492", "348", "491", "51", "36"], ["20", "WHJ240", "2403", "2183", "680", "550", "426", "527", "55", "38"], ["25", "WHJ300", "2405", "2185", "680", "550", "427", "528", "55", "38"], ["12.5", "DHJ150", "2407", "2187", "750", "532", "375", "530", "51", "36"], ["15", "DHJ180", "2427", "2207", "757", "536", "379", "535", "51", "36"], ["20", "DHJ240", "2697", "2477", "771", "624", "484", "598", "55", "38"], ["25", "DHJ300", "2700", "2480", "772", "625", "484", "599", "55", "38"]], "source": "PKGP-PRC021C-EN_07152023.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAELAUADASIAAhEBAxEB/8QAHAAAAQQDAQAAAAAAAAAAAAAAAAIDBAYBBQcI/8QASBAAAQMCAgQKBggEBQQDAQAAAQACAwQRBSEGEjFRBxMiQWFxgZGhsRQjMnKywSQzQlJic9HwFSVDghZTY6LhNDWS8QgXwmT/xAAZAQEBAQEBAQAAAAAAAAAAAAAAAQIDBAX/xAAmEQEBAAICAQQCAgMBAAAAAAAAAQIRAzEhBBJBURMyBWEUccHw/9oADAMBAAIRAxEAPwD0ihCEAhCEAhCEAhCEAhCEAha2v0hwnDLiqroWOH2AdZ3cM1Wa/hMpY7toKKSc8z5TqN7sz5IzcpO14TFVXUtDHxlVUxQN3yPDVyfENOcdrrhtSKVh+zA3V8dq0sgdUvMj6vjJDtMpN+8oxeWfDqtRp9o/Tu1RVPmP+nGSO9LptOtHqg29O4o7pWOb42suRmjntcM1xvYdbyTTmOabOBB6UY/LXeabE6GsANNWQTX+5ICpK892INxkd6nU2N4rRW9HxGpjA5hIbdyNTl+47shchpuEDSCnsHzxVAHNLGPMWW3peFKYWFXhjHdMUhHgQfNGpyYujoVQpeErBZrCZlTTE/eZrDwJW5pdKcDrLCHE6e55nu1D3GyNTKVtkJMcjJW60b2vbvabhKRoIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQmqirp6SPXqJ44W73uAQOoVbrtOMMprtpxJVvH3Bqt7yq7XadYpUXbTMipW7wNZ3ecvBHO8mMdEe9kbC97msaNpcbALSV2mOC0Nwarj3j7MI1/HZ4rmtXWVdc7Wq6mWc/jcSO5RwwNcDYG3MRcKud5vpbq/hHqH3bQUTIx9+Y6x7h+qrNfpDi+JXFTXSlh+ww6je4JGtA76ynA6WEhHo9K/2ZnMO57b+IUc7nb2gxtjBPGMc4Hc61k5xFM/2ZnMO57fmFK/h0jvqyyX3HC/dtTMlPJEbSRuYekWRkj+HyO+rLJfdcL921MyU0kX1kbmdYsntROxzzxCzJXAbr5KKhBtsxknW1E7RbjC4bncoeKl+kh31tPFJ06uqfBGrRSbWzQnoIcEETjY3fWU0bult2nwRxdI/nliPY4fJSvQY3/VVUTuh92n9El+G1TRfiS8b2coeCCMaFjvq6mJ3Q67T4pLsOqWi4iLxvZyh4JToy02c0g7jkgazDdpLT0FBFdGWmzgQelJLFsRWVAyc/jBueA7zRx8L/raSM9LCWn9EEGKaemdrQTSRO3scW+S2lNpfpBR24vE5ngc0tn+aYMVBJ9qeE9IDx8lGqIIoyOLmEt9tmkWRZbOlmpuE7GIbCopqWoHObFh8DbwW5peFWjdYVeGzxbzG4PHjZc4LFgQvceTG53ULo1M8o7DS6f6O1Vr1xgceaZhb47FuqXFKCtANLW089/uSArhAw6rf7NLKf7CltwfEL3bSSA77WTbU5b8u/IXE6WbSSgsIJa2MDmEhI7luKfTDSqlsJGmcD/Ng+Ysq3OWOqIXPoOEqqiyrcKB6Y3FvgQtpTcI+DTWEzainP4maw8CUameK2oWqptKMEq7CLE6e55nu1D42WzjljlbrRva9u9puEa3spCEIoQhCAQhCAWrxjHI8KZqsiNRUEXEbTaw3kraKg4tUCn0gq4pje77h56QCB3FHPkyuM8I9fpXjNQS0PFI080bbHvOa0cpknkL5nvkeftPcSVY2PilbnZw6cwsOw6mlzDNXpabKvLbb2rfF9Cxxa3z8F/y5exwUaTC6iPbEXDe3NEani0cUpphINiCD0hHF9CCDxXQjiuhTeK6FjilFQuLsnWVFRGLNkdbccwn+KSTEgRx8b/rqWN3S3knwQYaKTY+WE/iAcEoxLBjQJ/hrnfUzRS9AdqnuKalop4frIXtG8jLvTvFp2OeeH6uV7egFBr9RZbrsN2uLT0FbP0wv+ughl6S2x7wi1BJtjlhP4Xaw7ioqIK6pAs54kG6Rod5rHHQP+too+uMlp/RPTU0DGa0VRxl9jdWxUfVQNzspi31DJQTt1yDZRuLJ2BSn2Y0k8yjmoEbHPdYau2+wIFsoi4Xe9sbelM1FfgWHkiqqw5w+yD8gqni2P1NZI6OF7mRbAG+079OxaltDPKC5w1Qd+X72q6+xcptOsIpsqSgdMRsJAAUV3CZUu5MVBTwDmObiqk+hjbmH3duaFhtISPaDf30rUkZtq0P07xt4Lo5oA38MQuO9Y/xpjb7ObXEDnGo3I9yrgoo2DXdUhp5mtHKKlwy0ccbZDTTPuMyXgX7luSfTF39rFSaW469x1q24G+Nv6KSdNMWY7UD4pXbjC0+QVajxKnbFqineCBc2dtKRHVslhJE0VOT/TJzI6+dXWP0bv2t8WmtZH/10FIBuAId3Apf+NMHqMqnC3s/G2x8Nviqcwwk5ysJHNrBZLIybWFujNZsxXdXiKo0fxED0eq4p5+y42Pcbpw0FXSHjKSpdbmLHFp7wqDxbHNI2W6FMosUrcOdeGd5YNrXG4WLPpqVeYNK8eoXhgxGcEfZls/zW2puEjF4gBPBTVA36pafA28FVqPGKbF4QydrWv2X5r/JJnhNPLqXu07CVluZWfLoVNwnUrrCqw+aPeY3hw8bLb02nWAVNgaswE80rCPHYuREjfZYjZNI/VjIed1k23OTJ3ikr6SvYXUlTFOBt4t4dZSFxvCmVGF1TKuGbUqG7NXZ1HeF1nCq04jhdPVloYZW3IBuAdhVdcM/clrnukvJ0mqenUP+0LoS59pULaSzdLWHwRnm/VqamqgoKOasnJZFAwve5oNw0bdmabwnSfCcVsMPxanncfsF4Du42Kh6S8rRLFh//JJ8JXCsFwVuIRPnlkexoOq3U2kplzY8WO854T0vo+T1nJ+Pi7en2VMrfabfqzUhlWw5HI93mvMx0m0m0TrWQ0uL1BpyLxiQ67SN1nXCs2FcOddEGsxXDIKpvO+Fxjd3G48lvHLi5J7sWOb03NwZ3jznmO8HiZRZwa7ocEy/C6aTMNLD+Eqh4Rws6J4jqtkqpcNkP2ahhDe8XHerfTYpBXUvG4diFPUtOx0Tw+3cVbh43Ltx351YckwZwzjkDug5KLJQTx+1Ebbxmtk3EHNf6xoDDYA7Te/QpbKiN+w92a5tK2YuhJMStDooZhymNd2KPJhUD/ZLmdWYQ0rxiSTEtzJhErfYc147ioslJLF7cbh02Qa4x9CxxXQphjSSxBD4pY4tSzGkmNQReLSTGBtUosSSwoIVRAXwkN9oZhV+shlqMHkax7mva52u2wuetWssUeWiY95kaNR52kbHdYRXKpp2Ux1QDrnmGX7/APaiSVTtrpH9Qcf3/wCleMc0QdUl09KGiTnYTkeo8ypFZhE9JL9Pd6LnbVft2XyIyzB3rc8s0z6S37Tst11Mge0N13N1W/ecLX/VYpsOme4CmpSD/mSZnr3BSnYe2nOs+UTTc55h+q6aYJfLFIWPfHmz2NYbez9UullNGXyMu24ADMnNAGewrHEhsesc3Ozum6nkNtzlaiFVMjuKcwueQHhxtYG3WBe2ezqUJrhTyCeOJrm3ysLEKY5zW1rOM9hzRrdRCiVLzHOWgWDcrXyKlImsxWCdtpG3O4jNY9IoySAxj+gixC1r6eOZuvHYHnCjO1wdV7dcDmcM+9Z1GvMbwxMcQYmsz5g5Jb9ZxZDg73jkFpozaZrIpiyRxyjcbk9Vs1Y8Nw+prAHTRljhY2JBJHNcDZ2rN8LD+GsMEz9VznBzCHEqzyPdJRU7X5yatzvTGH4K9xADb227u1WKnw6OEhzvWSbzzdS527aaqkweWoIfKTGzxK3EVNFTR6kbQwb96XVVMNFDxk79XcOc9QVYxLF5q5+o0cXDa4aNp6yorayYvAa2Olp7Suc7Vc/mHVvXXMBAbo/RACw4pq4JhjTHisLTtDvkV33BP+xUX5LfJWO3H2nLn+l2Wkj+mNh810BUDTTk6RA74W+ZVXm/VWMfGtoxijd9LL8BXDMBqOMopIW3EjHF1huPOu+yRx1EEkMrQ+ORpY9p5wRYhUqt4J8LdN6RhFbU4bMPZF+MYO/PxXLm4/yY6df4/wBXPS8szvTmukQMdPRGUazjJfM7Rz/JZfo7R1we+ikdCRIWjla7SAczv39y3GkPBppYJDNyMUY0WBgcA4D3TbwuqVPS1+FTuiniqKOTYWvBYVwx4c8cZJlqvrZ/yHp+Tmyyyw92N1334idLo1iMWcQbM25tY2ORI2HqVu4Gy+LhAMTwWu9GlBHTkqhT6TYhDcSls4P3hYjtCtHA68//AGFETtdBLfuXXi/J5nI8Xrf8W4y+n3/e/wD3/Xf5sox7zfiCkZHaAVFnPqT0EeYUgFd3yDrXOGx5HWb+aebUyt2gOHQf1UYFLBQS21jft8nry/4T7ZWOFwclABQGtvcCx3jJF2mvpYJs3RtPSMlFkwiJ31b3N6DmFjjJI2kh17C+aRT19QafjXgP1wHMaOYEbCVFMy4TUM9kNeOgqJJA+M2exzesLexVscoF7B3O2+YO5PhzHC1wegqmlXLEksVkkoaaTbGAd7clElwcHOOW3Q4KGmkLEksWxlw2pj/p6w3tN1GdGWmzmkHcRZERSxMy08crS17GuB2gjappakFqDSy4DQvB1YzFrbeLcW+S1U2h0RdeKslb0PaHBWwtSC1WWxNKVNodVmRhZV0zmA5h8TgeyzlFq9DsSkN4pKPqcXhXwtSC1X301HP6rQ7FpDEY3UWUYDtZ79vRlsSZdDMWnc0vqKCOwAuGvd+iv5CQWqe6rpR4dBZ2uvLigH5UAHmSpbNCMPuDUTVVSRzPk1R3NsrXqhOQ0r5jyW5bzsU91Gko8EoKFurS0cUV/utzK3NNhQtrSjVH3RzrZQ0kcGY5Tt5SKqsp6SJ0k8gaBlbnJ3BRWWRNY3VY0NA3LVYjjsNLeOmtLLsLvst/Va2vxyeteY47wwbNUHN3X+i04eBG0dARdFz1ElRUSSzSF7jbM9STE9omu4E2bcd6QWnjXk3tlbuSSfW/2fMqKl0Lr4xGfxfIrveCf9hofyGeS4Dh5/m0fX/+Su/4LlgVD+Qz4QtR04+01UHTkauOwnfAPiKvyoOn2WL0p3w//oqtcv6tCwp5pUVjk81yPGkNKxU0lNXwmGrp4qmM/ZlYHDxSWlONciqjinBToxiV3Q08uHyHnp38n/xNx3WUPRXgzn0U0uhxOLEY6qlax7C1zCyQawsN4KvzXJRdye5Gvdei5z9Hf0C6k3zUKd30aT3SpIdmoh4FKBTIclAoHgUoFNByyHKhxxu09SZoj9Bp/wAtvknL5KPQn+X0/wCW3yRUiP6yXK/KG3qCdFx7LiExGfWSdY8k6CgebNI3cfBPNq/vC3WFFui6G2wbMx4uD27UosZK3MNeO9a3K9+feEtsj2/av1ouzsuF00mxpYfwlQpcGcPqpQehwspzaxw9ppPinG1MT8rgHrt4FRWglw+pi9qIkb25qK5mdiLK2azd9uvJIkgilHLja7rCJpVC1ILVY5MJp3+yHM6ior8EcfYkaevJNDROakiMvdYC5W7OCubm94t0I9GbB7I7VBr4cPHtS/8AipYaAAAAB0Inc6OK7GguuMlqMeme3CKpzHubrBoyNrZgWRdEYnpFT0RdFTgTzDIkHkt6yqrUVMtTUSSzPLnEjM82XgowOr1/v971mON0s0jnmzWkADsCm2tFMdrPyGSaFhGzfYJy4F7BMX5LOoIFl3rpOseQSTnLl9weZWHH10nWPIJN+X/aPMoibQEfxZtt5+Er0BhAtglD+Qz4QvPmHn+aN6z8JXoTCv8As1F+Qz4QtR04+0tULhDFsQojvjcPEK+qicIwtPh7t7Xj4VW+X9VWYU80qKxyea5HjSmlONKjtcnWuUDzSlE8n97000pbjyCqpU5+jS+4fJPh2SjSm8EnunyT0Zuxp6EDwclBybBWQVA8HJQKaBSgUU6Co9Af5fB7gTrTmFHoD9Bh6GoJUZ9bJ2eSdBTDD61/UPmnQUDl0XSLrN0CrrN0i6zdAu6wTcZpN1i6BYOr7LnN6jl3JTZ5W84d4FNFyLoHZMQfHGXahJ3Hn7QnW4pT6nKa4E77j5KDKcm+8EEo1tLfiELhl+q19TOZByLtzBWSc1HlKgZN+Pe4uJ1gMjsHUtXpE4jA6i206o/3BbIn1h6h81qdJT/Ip+tvxJT5VGO2R507Cc5M+cDwH7yUeM5JUZJkeBs1vkFGjj+S1w60xsa2+2wT0xGq4DPI578lH+y3qCgw8+uk6x8IWL+s/tHmVh/10nWPhCwfa/tHmUEzDj/Mm9vwleiMMywij/JZ8IXnTDj/ADEf3fCV6Mw7LC6Uf6LPhC3HTj7qSqLwlCzcNd+KQeAV6VF4TMoMM/Mf8IVa5P1qmscnmlRmHYnmlR40lrk60qM0p1pQSGlKcfVu6k00pTz6p3UUDrzeJ/ulOQuvBGfwjyTN7tPSFmmdeli9xvkipQKUCmQUsFA4ClgpoFKDkU805hRqA/Q4+i48SnQUxRH6KBuc4f7ioJLD61/UPmnQVHafXP8AdHzTocqHboBSLrIKBd0XSbougVdF0m6LoM3RdYui6BEpyZ74WSUiY5M98LJKKSTmVHlKeJzUeV2aBon1h6h81qNJjbA5feb5ral3rD1D5rUaTE/wV/vt81Ks7VKO9un9/vNKYSXv97v2d6bZsH7shhJlkAG1yy0cmNw/q+SaOTG33bEuY2Duc229iQ+3Fs6lQh2c8nWPhCMi5vVn3lGXHyE7x5BIv63+0fNESsNN8Qv0O8l6QoRbDqYf6TfILzbhp+mn3XeS9J0f/QU/5bfJajrxfJ5UThPypcLP+s8f7Ve1ReFEWw3DXbqkj/YVW+T9aozDkE+1yiMdkE81yy8SU1yda5RmuTrXIqS1yy93qn+6Uy1yW4+qd7pVD4N1HdiWH0tJTS1Uj6JlgA6+u3Zz2FwOmydYcgtHj1BUYho2yKlj4yVpDtUEAkWOy+SlWLPTuZVwCekmiqoTmHwvDx4LIJC4aybEsExB1vScPqL82sxxt8Xkuj45pxWYDisUEtJHXUr42O5btWQE7bO5+0dqL7VtBSgVpcK0twPGJY4Yp30tVIDaGUXuRtAcMit2YX6mu2z2feYdYeCHTIKZoz6j+9/xFZDxrat89tk3SH1TvzH/ABFESWn1zvdHzToco7T64+6PMp0FA4Cshybus3QOXRrJu6zdAu6zdN3WbqhV1m6RdYugxO7Jnvt81kuTNQeSz32+aUVFBKjSuzTpOZUac2VDZPrD1D5rUaSuJwdw/G3zWzL+Wc+YLUaSuH8HN/8AMb81mrFXYb2N8t/7+SzGfWSDYC8k9P76Uhh2LDD62QAfaOVv34qNFzuuHdR8kknkDoCTI7bnzHPsSb5BVGb+tk6x5BJafWk81h81gn1jz0jyCwPrD1BBIw0/S+x3kvS9J/0UHN6tvkvMuHH6WOp3kvTlMCKWIHbqC/crHXi+Tio/CmP5FQO3VYH+xyvC51wo45hj6SlwllbE/EG1AlMDDdzWhrgSbbNo2rTef61SY3ckdSeaVFjdyR1J9husvGkNcnWuVYp9M8HkxOeglqPRqiGQxkTckOINsjsVhjkDmhzSCDsI50XSW0pwnkO6io7XJ0G7T1Ih2J3IaegIpT9GZ++dNwu9Uz3QlUxtAOs+ZRTlRTU9bCYaqCKoiP2JGhw7itPpBolTY84TCd1PUNaGNNtZlhfIjLfv5lugUsOQnhRMC0SxXBdLKCaWNs1PGXB00TgQOSdoNiObYFXqzG8UwXSSvfh9fPTWqH3a1/J9o7WnLstddfDlCxHBcMxcfTqKKZw2PtqvHU4Z+KNe77ajQ3TSsx6olpcSpqZ8sTA4SsvG92ewjMDerNShwidrt1SXuNr3tck2utXhWj1Dg1ZLPRgsEjNQt5hndbWN2b/eKJf6OA+uPu/NOgpgH139vzTgKIdus3TWss6yBd1kFN3WQVQ5dZum7o1kDl1glI1lguQJqDyGfmN80slMVLuQz8xvmEsnaoME5qLVODRcmwCfJzUSpINgcwimMg9xH2rFanSR38p2/wBRvzW0J5XYtRpG7+VD8wfNSrFZYSchtP760ph5clhzm/7/AFTbTzeH/H6rIPLkH4iisOd7Rvzbb9B51gHILF7XPPv7DzpN8kGSfWP6/kENcCepIJ5Tuvd0BYB5Z7ED9C605O5rvkvUMItBGPwjyXluhdeVw28k+YXqWP6tvUFY68Xyp3CziNXhXBxX1dFPLBK10Y14narrF4Bse3PouvNmGY1EyubLK3UmBzLjdru3avWWkeAUmk+BVGFVrpWQzgXdE7Ve0g3uCuCaTcBGO4Q59Rg0rcWphnqAaswHu7Hdh7FpeTHaVRytqqWOaFzZA7Ihjg4tPTZSWkg55LlMctfgte5l56Sdhs5pBY5p3EKzUXCEYTHHi0DZmvNmyMyf+iaee41B0h0BqqisqaykMdSJ5HSll9SQXN7C+R8FE0P/AIlg+ldHQSVFRHBM5zX00txazSb2PmF0iirKHE2B9BVskJ/puNnDsTz4RxjDLEC+M3aXNzaejconuvSU0p1pyUZrk61yiFwu9Sz3Ql059V/c7zKYgPqGe6EuA+rPvO8yipQclhyYDksFEPhyUHJgOSw5FPAqoY1po/CsYdSNhtGx13yWucxuVsDlU9JdGXYnPJV01jIDZzDz5DYi4635WXC8SixSmZURc4II3HLwzup4Kq+h2G1OGUszagObxjrtaeYCwVlBQvZ26Lpu6zdEOArOsmrrN0Dmsi6RrIuqF3WL5pN1i6BNSfVt/Mb8QSyUxUu9W38xnxBOEqDBOa1+I1cVLGHSEkk8lrdrj0KYXZqq6WyFtXQ2c5vt5tNjzLWM3Snv4pK6UPeWMjcQA0Z8+/5pvSM/ysD/AFB5FaB1S+asYXONg8ZX6Vu9IzfDR+YPIrfLJNaTGq405gJTTd8nWU0DfpHf/wAJYdy3j8Ry2ri6ME+1bPx5ikg5oOdxt29PMUkHMIAnN3Wk3zPYsF1nO3360NuXX5kDlG/inPeRfUaXW6iF6fwjE6fGcGpMSpHa0FVE2Rh6CNh6RsXlDFMVhoSKbWvNNyCANnPbr8l6Y4PaX0Pg6wKK1iaRkhG4uGsfiVjtxS9rGhCFp1aXSDRDAtKIOLxbDoqhwFmy21ZG9ThmuN6X/wDx7qeJdJgFZ6UxrtdsE9myN6A7Y7tsu/IRm4yvFmK4Xi+A4vTxVEFTRTsuJI3tLefI/wDIVmwrTutpI2xVrRVxAbX7R2r1BimDYbjdKafE6KGri5hI29ukHaD1LlGlPALTzl9Ro7V8S/b6NUG7eoO2jtv1o5ZcbQUWkmDV7Gn0kUcjzYMmNgT0FbMBzZNXaAA7WGYIPSuUaVaJYzgTfRcToJqZ+tkXDkPt912w9hTWC1uk2EU4kw2qc+C+dPI/W8OZTTlcXcMLo4/8OTV83Ljbdjtg4oi1iefO618JsHDc53mudYdp3Fqei4rA+A6wI1ydXWGzoPar9QzMqsObWRO14XuOYztmoWaTA5VqXT/CaLHqnC68vpXwP1BKRrMdkDzbNqsWYNiqRj+grq3FKvEYWx1XpJDnRPOq5uVuSdh2dCRJpeqWsgrIBNTTRzxu2PjcHDwT4K4hLhtdo5LJUYfWVOHzRgudDJdusBu5j4rsWFVD6rB6KokN5JYGPcd5LQSrZoTw5Jjd6yX3vkFgOVD4ScYxTCaeldh9RJTxyTHjHxmxJDW2F+9Qk26DretHUfkl6yq+hGkMukOAx1FRb0mFzopSBYOIsQe0FWUFA6HLN01rLIciHNZZ1k3dZugXrLOsm7ougcusXWGescWsILhnqg59yDcZEWVDVU71TfzGfEE4XJiqPqm/mM+IJwlQJc5VHTF9qig6df5K1OKrelOHVNcaV9MwP4pztYawBztn4LWN1RXYwXVAA5nfNb/SI/y0fmDyKMOwltI4yzWfKcwOZv8Aym9IHfy4Z/1B5Fa5MpejGaV4G4vt8UrW9a4beUelNjf8v1WSfWuz+0ef9FybZJ5RHQfJIJsP2Eq9nHO2R57cybAJOQQAbrPdfIX6kxV1ZpbxMcxsxAIJ2Rt+8fkE7UVDaYckAyuBcAdgA2uPQPFV/CsIxXTzSpmBYQ1zhI680ztgHO5x5gFqQk22eiWiUvCDptT0+GMkbR0udTWOuQGnInrPN0r13SU0VFRQUsDdWKCNsbBuaBYeAWl0M0Pw3QnR2HCsOYMgHSykcqV9s3H5DmC36r04zU0EIQjQQhCAQhCBmsoqXEKV9NWU8VTA8WdHKwOaewrmekXAhhdW59To/UvwqoOYicS+Enzb49S6khEsl7eWtJdDsawG7NIMG46mByqouWw9bhs7Vo8Hnn0fqCcIqpeLmN+KccgQvYD2NkYWPaHNcLEEXBComkHBFo7jEpqaON2F1e3Wp/qyelmzusq5Xj+nL8P06hmtFitOGPGRe3JWOmkpq+MPoqlkoP2b8r/laHH+DzHdHGvklpG11JtM9ONa3WLXHl0qsOZ6LGZ6OV8D2C5aDcFPa42adBq6OGqidT1lOyaM7WSNBHilwRx08DIYmhkcbQ1rRsAGwKn4bp3UwepxCMTxjK7tv6/vYrVRYpheKNBpqlsb/uPOXf8ArZY0lliWCoNfh1Ji9NUUdbCJYXkEg5EGwsQeYqbKx0Dg14sXbOnqVG090lxDAZadtE4xtlJMkgaHHIDLPrQi14Lg1FgFI2joGObGXOeS52sXE2zJ7FtNZVnQ/SP/ABHhInkDRUQuMcursOVw4dYVhDri4NwedQPXWdZNayzrIHdZZ1k1rIDkD2smqp1qZ/UjWTVU76M9UNQ4jTejiFzIpZWOsBIeLIF87HZs6WpzFcYgwlsIDpJuMexmpI05Am1w47usqtzn17/eKhV73GCBhcSBOwgXy9oLv8MbXWpdeBpBuC9h/wBwThKhh18MgPTH8QUhxXBpguzUWoOxPOcotQ7MKoZLsytRjzvoIH4x5FbQlafHT9EA/GN+4qVqNEOrw/VBPrX5/a3rOrq82fUAsWvM/Pn3/oilsYXG5BDcxu5k3UTx0seuRrufkxm/pP4QnqiaOnpw6UGx5LGN2uPR8yq9I+oxOvbSUrXVFTMdQMYPadsDGjcrIdsQRYhpHi8eF4ax1VU1TwOT9s9O5oXp7g90AoNBMD4iFrJK+os6qqAM3u3D8I5u9a3gs4NYNB8J9JrAyXGapvrpBmIh/ltPmecroCr0YYaCEIR0CEIQCEIQCEIQCEIQCEIQCq2kXB3o/pGHPmpfRalw+vp+Q49Y2HtCtKESzfbz1pRwM6QYY59Rhz24rTjO0Y1ZQPd5+wlc9c2qw+pLHtlp5WGxBBa5vWF7HWk0g0PwTSeHVxOhZJIBZszeTI3qcPI5KaYuH085YVpnW0BayZwniGwOANuxTK2Sn0rpZIapzNV7tZpiZqvjFrZNJN+wlWjSXgNraTWqMBqRWxjPiJbNk6gdh8Fzero67Cqg0tdSzU0zMtSRpaR3p/tzuOlv0OwGlwCnnp6eq9JfI/Wc61srZZKVgdJWUeJ1gqGubG8Asz5G3msbXt+EHrVZwXSSooatrjyyG2DiLkDr6lbMO0pwuvneJw6KV9hkbdw2eSac7tt9YI1ksU4mBdTSNmA2gZOHWNqZcC02cLLKKhpHp4/RvSX0KekE9KYmv1mmzxe9+g7FucH0vwbGwBS1jBKf6UnJd3Hb2KLjOisOJ4uzFGvb6SyPi9SVutGR5g57c+pVTFtDqQnXqKWTD5P8+HlRE9mztstSSnh1DWSZgZIXNbtKoOhEuI0WkdThFXiPp0EdMJYzrawFyLZ9XMr7rKWaFdqoZIqlwe3V1jkTsPaoNexzGQhwI9awj/yCtdRTxVUZZK0OaeYrUT4CXPYYZ3BrXX1H5jv2rpM/GmdNq0/yqDrZ8QUlxUTVdFh0cb7azSwG3vBSHFc1Ic5Rag5hPOKi1BzCqK9plVVNPo5I2jD+One2EFm0X3eXajEI3xYRTwyEvkYI2uO25DTdblxyWtxJofGQTkHNPmi7aTUc21xa/UE458dOx80xOprWAb7Tz90dPklPMMEb55nFkTNpyudzR0quYni8klXcENkzDGjZC39TvSRezOJ19RPW6gvxzuQGtF9UXyaP3mu/cEXBeNGKVmN4xEHYxO31cbs/RmHm948+7ZvWr4IeC30R8Wk+OQD0ggOoqd4+rFvrHD7x5hzbduzs6r0YY680IQhHUIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAKBi2CYbjtIabE6KKqi5g9ubeo7R2KehBx/SPgPaXPqNHqzUO0U1Qcux/wCo7Vy/GdHMZ0cqxHidDLTvvdriLtd1OGRXrBNVVJT11M+nqoI54XizmSNDmnsKMXCfDx3iOM4u3HIZ6Gpkp5GxtBAceYnmVpw7hOmpy2DHqVlTHsFRELE9P7uuq6RcC2EYlrS4VM6gk28U8cZF2c7e9c1x3RHG9GITFimGNnom5CZg1mW94bO1a7cMsLPhaMOxDCcciEmF10byf6bzY9SdlhlgdqyMLesLk7cFpHymow2rlop7XA1rWPXsK2OH8IGkuj8rKXF6YVtNcDWLb5b/AP1ZZuLGvpeIcKoKfEXV0FLHFUvbqOewausL3zGzmUzWRT1+F4i0FsnoshFxc6zD27R2pyainhaH6ofGdj2HWae1SyxNkayNZNXRrKDFU71H9zfiCcc5R6k+o/ub8QTjnIEvcolQ7YnnuUSodsVZIc7JarEp42xvMkgY2PVc4nmGezeVLqqmKmgdJK8Na3aua6S49JLVktcWucOSy/sgXsT05o3jNpGI496bVPZE0t4nkxt5mX2k73LqHA7wXHE549J8dg+iNOtSU7x9cR9t34b7N/Vt0fAtwZVWkzWYljLNTBIZjI2EtsaiTnF9urln3b16bYxkcbY2NDGNADWtFgBuCr0Y4fJSEIR1CEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCEIQCw9jZGFj2hzXCxBFwVlCCkaScFOj2PB0sEP8MquaSnaA09bNh7LLlukPBvpLgEbnGAYjSNv62AF4A6W7R2L0ShGLhK8i+mT0ttSzT0ZEWWwh4QqjBXsfK54bIbEMHiRsXofSLQPR/SZrnV1C1tQRYVEPIkHaNvbdcc004CMWjp3PwiZuIwtOs1ttSVvZsd2G/Qruud42woNJcLxiFj5mCJzxcSRbD1t/RTZaS0Jmp5W1EQzLmZkDpG0Lj76CqwuB1BVGeimibYnULXsPUc0/geleKU4ez0r0jiXaokzGsEuq5eyulVDiYL8xLSP/ACCcc5VwaasxCnZFWFkL2kXfqAF1js1tngtlHiUT4Q4uc4H7TRcHuWdJrXaU92XaoFbUMhYXyPDGNzJJWJ8Up42m5flvbqjvNgqljGkFPVycWG8aGm7WA3bfed/VsV0km6g4/jvGNfKXFsP9Nh5+kqZwUcGVVp9jnp1cJIsIp3h0smwvO3UHSfAdij6FaDYjwjaXcQSY6KB2tNKRcMbfb1nYB8gvWmDYNQ4BhEGG4dA2CmgbqtaNp3knnJ5yj0YYpFHR0+H0UNJSQsgp4WhkcbBYNA2AJ5CEdghCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEAhCEGsxnR3CNIabiMUoIapvMXN5TepwzHYuVaR8A4aHzaOVoHP6NU5dzx8x2rtCESyV5A0g0exbR+Y02KUM1K++Wu3ku6nDI9i1EbpGGzHPb1Gy9n1tDSYjSvpq2miqYHizo5WhzT2FcG4QdFMEwTGdXDqFtO0n2Q9xHcTkkjlljry5c9srxd2s/dc3W20U0OxXSjFmUuH0xOfrJXCzIhvcflzrpvB/otguLVjRXULZwBexe4DuBXZqKgpMNphT0VNFTQt2MiYGjwV2mOG/LV6I6KUGh+BR4dQtub680pFnSvO1x+Q5gt4hCjvJoIQhAIQhAIQhAIQhB//Z", "photoSource": "RT-PRC023AY-EN_12202022.pdf p1", "docs": [["포인트리스트", "Symbio™ 700 지붕형 수열원 히트펌프 — LonTalk", "Trane", "BAS-PTS002A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS002A-EN_11082024.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "NCI", "unitDisp": "—", "name": "nciBldgStaticSP", "note": "SNVT press p _ _ · Space Static Pressure Setpoint"}, {"inst": 1, "type": "NCI", "unitDisp": "—", "name": "nciBypassTime", "note": "SNVT time min _ _ · Occupied Bypass Time"}, {"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciCabinetStyle", "note": "UCPT cabinet style _ _ · Cabinet Style(a)"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciCool", "note": "UCPT cool type _ _ · Cool Type(a)"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · Manufacturer-defined(a)"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciDevBuildNum", "note": "U16 · Device Build Number"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "UCPTdeviceConfig · Manufacturer-defined(a)"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · Software Major Version"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · Software Minor Version"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciEconConfigTyp", "note": "UCPT econo config type _ _ _ · Economizer Decision Method(a)"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciEconVent", "note": "UCPT OA type _ _ · Economizer Type Identifier(a)"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciERFrostAvodSP", "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint(a)"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciExhaustConfig", "note": "UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint(a)"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciExhRet", "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type(a)"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciFanOperation", "note": "SCPTfanOperation · Supply Fan Configuration Command"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciHvacType", "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SNVT str asc _ _ · Location Label"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciMinOAFlowSP", "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SNVT time sec _ _ · Minimum Send Time"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciOAEnthSP", "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciOAMinPos", "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position"}, {"inst": 24, "type": "NCI", "unitDisp": "—", "name": "nciPreheat", "note": "UCPT heat type _ _ · Preheat Type Identifier(a)"}, {"inst": 25, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SNVT time sec _ _ · Receive Heartbeat"}, {"inst": 26, "type": "NCI", "unitDisp": "—", "name": "nciRefrigType", "note": "UCPT refrig type _ _ · Refrigeration Type Identifier(a)"}, {"inst": 27, "type": "NCI", "unitDisp": "—", "name": "nciReheat", "note": "UCPT heat type _ _ · Reheat Type Identifier(a)"}, {"inst": 28, "type": "NCI", "unitDisp": "—", "name": "nciRetFanPressSP", "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"}, {"inst": 29, "type": "NCI", "unitDisp": "—", "name": "nciSetpoints", "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccuiped Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint"}, {"inst": 30, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SNVT time sec _ _ · Send Heartbeat Time"}, {"inst": 31, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2Lim", "note": "SNVT ppm Space _ · CO2 High Limit"}, {"inst": 32, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2LowLm", "note": "SNVT ppm _ · Space CO2 Low Limit(a)"}, {"inst": 33, "type": "NCI", "unitDisp": "—", "name": "nciSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidification Setpoint"}, {"inst": 34, "type": "NCI", "unitDisp": "—", "name": "nciSupplyFan", "note": "UCPT fan type _ _ · Supply Fan Type Identifier(a)"}, {"inst": 35, "type": "NCI", "unitDisp": "—", "name": "nciUntryType", "note": "UCPT large equip type _ _ _ · Unitary Type Identifier(a) Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"}, {"inst": 36, "type": "NCI", "unitDisp": "—", "name": "nciOATSP", "note": "SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nviApplicMode", "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nviAuxHeatEnable", "note": "SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nviBldgStaticSP", "note": "SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv)"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nviBldgStatPress", "note": "SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nviComprEnable", "note": "SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nviCWFlow", "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nviDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nviDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nviDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nviDehumEnable", "note": "UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nviEconEnable", "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nviEmergOverride", "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nviHumEnable", "note": "UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nviOAMinPos", "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv)"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nviOccManCmd", "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv)"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nviOccSchedule", "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nviOccSensor", "note": "SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nviOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nviOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nviRTUConfig", "note": "SNVT state Rooftop _ · Configuration · 입력(Recv)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nviSetpoint", "note": "SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv)"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nviSetptOffset", "note": "SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nviSetptShift", "note": "SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nviSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nviSpaceDehumSP", "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nviSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nviSpaceRH", "note": "SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nviSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoAlarmMessage", "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoBldgStatPress", "note": "SNVT press p Space _ _ · Static Pressure Active · 출력(Send) · HrtBt ♥"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondCap", "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCoolPrimary", "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoCWFlow", "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoCWPump", "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥"}, {"inst": 74, "type": "NV", "unitDisp": "—", "name": "nvoCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 75, "type": "NV", "unitDisp": "—", "name": "nvoDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoDehumidifier", "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥"}, {"inst": 77, "type": "NV", "unitDisp": "—", "name": "nvoDischAirTemp", "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 78, "type": "NV", "unitDisp": "—", "name": "nvoEffectOccup", "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥"}, {"inst": 79, "type": "NV", "unitDisp": "—", "name": "nvoEffectSetpt", "note": "SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 80, "type": "NV", "unitDisp": "—", "name": "nvoEffSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 81, "type": "NV", "unitDisp": "—", "name": "nvoEREABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 82, "type": "NV", "unitDisp": "—", "name": "nvoERFrostAvoid", "note": "SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥"}, {"inst": 83, "type": "NV", "unitDisp": "—", "name": "nvoERLvgExhTemp", "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"}, {"inst": 84, "type": "NV", "unitDisp": "—", "name": "nvoEROABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥"}, {"inst": 85, "type": "NV", "unitDisp": "—", "name": "nvoERPreheat", "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥"}, {"inst": 86, "type": "NV", "unitDisp": "—", "name": "nvoERStatus", "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"}, {"inst": 87, "type": "NV", "unitDisp": "—", "name": "nvoExhDamper", "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoExhFanOnOff", "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 89, "type": "NV", "unitDisp": "—", "name": "nvoExhFanStatus", "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 90, "type": "NV", "unitDisp": "—", "name": "nvoFanSpeed", "note": "SNVT switch _ · Fan Speed Status · 출력(Send)"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoFDD", "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send)"}, {"inst": 92, "type": "NV", "unitDisp": "—", "name": "nvoHeatCool", "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥"}, {"inst": 93, "type": "NV", "unitDisp": "—", "name": "nvoHeatPrimary", "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoHeatSecondary", "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥"}, {"inst": 95, "type": "NV", "unitDisp": "—", "name": "nvoHumidifier", "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 96, "type": "NV", "unitDisp": "—", "name": "nvoLocalCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoLocalSpaceTmp", "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 98, "type": "NV", "unitDisp": "—", "name": "nvoMixedAirTemp", "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 99, "type": "NV", "unitDisp": "—", "name": "nvoOADamper", "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoOAEnthalpy", "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoOAFlow", "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"}, {"inst": 102, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 104, "type": "NV", "unitDisp": "—", "name": "nvoRATemp", "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 105, "type": "NV", "unitDisp": "—", "name": "nvoRetFanOnOff", "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoRetFanPress", "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoRetFanStatus", "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 108, "type": "NV", "unitDisp": "—", "name": "nvoRTUStatus", "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoSetpoint", "note": "SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"}, {"inst": 111, "type": "NV", "unitDisp": "—", "name": "nvoSpaceEnthalpy", "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoSpaceRH", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 114, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmC", "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥"}, {"inst": 117, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥"}, {"inst": 119, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmF", "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥"}, {"inst": 120, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥"}, {"inst": 121, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC1", "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 122, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC2", "note": "SNVT press f _ _ · Suction Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 123, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC1", "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 124, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC2", "note": "SNVT temp p _ _ · Suction Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 125, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC1", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 126, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC2", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 127, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp1", "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 128, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp2", "note": "SNVT temp p _ _ · Discharge Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 129, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 130, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoTerminalLoad", "note": "SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥"}, {"inst": 135, "type": "NV", "unitDisp": "—", "name": "nvoUnitStatus", "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥"}, {"inst": 136, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — IntelliCore™ Split System (RAUK) (BACnet)", "name": "Symbio™ 800 IntelliCore™ Split System (RAUK)", "cat": "HVAC.AIR.SPLIT", "tag": "ahu", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 136점 · 펌웨어 BAS-SVP083*-EN Object Naming Conventions", "has": {"spec": true, "points": true}, "spec": [], "comm": [["BACnet", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "Table 1. General data — RAUJ condensing units", "page": 14, "orientation": "row", "header": ["Unit Size (tons) Compressor Data", "", "20", "25", "30", "40", "50", "60", "80", "100", "120"], "quantities": [null, null, "current", "capacity", null, null, null, null, "power", "airflow", null, null, null, null, null, null, "capacity", null, null, null, "temperature", null, null], "rows": [["Type", "", "Scroll", "", "", "", "", "", "", "", ""], ["Number of Refrigerant Circuits", "", "1", "1", "1", "2", "2", "2", "2", "2", "2"], ["Manifolded Compressor sizes(a)", "Tons", "10-10", "10-13.5", "15-15", "10-10", "11.5- 13.5", "15-15", "15-15- 15", "15-15- 20", "20-20- 20"], ["Unit Capacity Steps", "%", "100-50", "100-42", "100-50", "100-75- 50-25", "100-73- 46-23", "100-75- 50-25", "100-83- 66-50- 33-17", "100-80- 60-45- 30-15", "100-83- 66-50- 33-17"], ["Condenser Fan Data", "", "", "", "", "", "", "", "", "", ""], ["Type/Drive Type", "", "Prop/Direct", "", "", "", "", "", "", "", ""], ["Qty", "", "2", "3", "3", "4", "6", "6", "8", "12", "12"], ["Diameter", "in", "26", "26", "26", "26", "26", "26", "26", "26", "26"], ["Power/motor", "hp", "1.0", "1.0", "1.0", "1.0", "1.0", "1.0", "1.0", "1.0", "1.0"], ["Nominal Total Airflow", "cfm", "14600", "20700", "20700", "26790", "36890", "40490", "56490", "73890", "76280"], ["Condenser Coil Data", "", "", "", "", "", "", "", "", "", ""], ["Type", "", "Microchannel", "", "", "", "", "", "", "", ""], ["Number of Coils", "", "2", "2", "2", "2", "2", "2", "4", "4", "4"], ["Size", "in", "42x71", "42x71", "42x71", "59x71", "51x96", "51x96", "59x71", "51x96", "64x96"], ["Face Area", "ft2", "41.4", "41.4", "41.4", "58.2", "68.0", "68.0", "116.4", "136.0", "170.7"], ["Rows/Fin Per Ft.", "", "1/240", "1/240", "1/240", "1/240", "1/240", "1/240", "1/240", "1/240", "1/240"], ["Storage Capacity(b)", "lbs", "18.7", "18.7", "18.7", "23.5", "25.0", "25.0", "47.1", "50.0", "62.9"], ["Refrigerant Data(c)", "", "", "", "", "", "", "", "", "", ""], ["Type", "", "R-410A", "", "", "", "", "", "", "", ""], ["Operating Charge(d)", "lbs", "11.9", "11.8", "11.8", "22.7", "23.4", "23.8", "57.1", "59.1", "65.3"], ["Outdoor Air Temperature for Mechanical Cooling", "", "", "", "", "", "", "", "", "", ""], ["Standard Ambient Operating Range(e)", "°F", "40-125", "40-125", "40-125", "40-125", "40-125", "40-125", "40-125", "40-125", "40-125"], ["Low Ambient Option", "°F", "0-125", "0-125", "0-125", "0-125", "0-125", "0-125", "0-125", "0-125", "0-125"]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "Table 3. System performance — 20 to 120 ton RAUJ with remote EVP chiller", "page": 25, "orientation": "column", "header": ["Unit Size (tons)", "LWFT (°F)", "Entering Condenser Air Temperature (°F) 85", "", "95", "", "105", "", "115", ""], "quantities": [null, "temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "Capacity (tons)", "Compr kW", "Capacity (tons)", "Compr kW", "Capacity (tons)", "Compr kW", "Capacity (tons)", "Compr kW"], ["20", "40", "18.8", "17.5", "17.7", "19.4", "16.6", "21.4", "15.4", "23.7"], ["", "42", "19.4", "17.8", "18.3", "19.6", "17.2", "21.7", "16.0", "23.9"], ["", "44", "20.1", "18.0", "19.0", "19.8", "17.8", "21.9", "16.6", "24.1"], ["", "46", "20.8", "18.2", "19.6", "20.0", "18.4", "22.1", "17.1", "24.3"], ["", "48", "21.5", "18.4", "20.2", "20.3", "19.0", "22.3", "17.7", "24.5"], ["", "50", "22.1", "18.6", "20.9", "20.5", "19.6", "22.5", "18.3", "24.7"], ["25", "40", "23.3", "20.5", "21.9", "22.7", "20.5", "25.1", "19.0", "27.7"], ["", "42", "24.1", "20.7", "22.7", "22.9", "21.2", "25.3", "19.7", "28.0"], ["", "44", "24.9", "21.0", "23.5", "23.1", "22.0", "25.5", "20.4", "28.2"], ["", "46", "25.8", "21.2", "24.3", "23.4", "22.7", "25.8", "21.1", "28.4"], ["", "48", "26.6", "21.5", "25.1", "23.6", "23.5", "26.0", "21.8", "28.7"], ["", "50", "27.5", "21.7", "25.9", "23.9", "24.2", "26.3", "22.5", "28.9"], ["30", "40", "28.4", "27.2", "26.8", "29.8", "25.0", "32.7", "23.3", "35.8"], ["", "42", "29.4", "27.6", "27.7", "30.2", "25.9", "33.1", "24.1", "36.1"], ["", "44", "30.4", "27.9", "28.6", "30.5", "26.8", "33.4", "25.0", "36.5"], ["", "46", "31.4", "28.3", "29.6", "30.9", "27.7", "33.8", "25.8", "36.8"], ["", "48", "32.4", "28.7", "30.5", "31.3", "28.6", "34.2", "26.7", "37.2"], ["", "50", "33.5", "29.0", "31.5", "31.7", "29.5", "34.5", "27.5", "37.6"], ["40", "40", "34.0", "38.9", "33.9", "38.9", "33.9", "39.0", "33.8", "39.2"], ["", "42", "35.3", "39.3", "35.2", "39.3", "35.2", "39.4", "35.1", "39.6"], ["", "44", "36.6", "39.7", "36.5", "39.8", "36.5", "39.9", "36.4", "40.0"], ["", "46", "37.9", "40.1", "37.9", "40.2", "37.8", "40.3", "37.7", "40.4"], ["", "48", "39.3", "40.6", "39.2", "40.6", "39.2", "40.8", "39.1", "40.9"], ["", "50", "40.7", "41.0", "40.6", "41.1", "40.5", "41.2", "40.5", "41.4"], ["50", "40", "45.6", "50.1", "45.6", "50.2", "45.5", "50.3", "45.4", "50.5"], ["", "42", "47.2", "50.6", "47.2", "50.7", "47.1", "50.9", "47.0", "51.1"], ["", "44", "48.9", "51.2", "48.8", "51.3", "48.7", "51.5", "48.6", "51.7"], ["", "46", "50.6", "51.8", "50.5", "51.9", "50.4", "52.1", "50.3", "52.3"], ["", "48", "52.2", "52.4", "52.2", "52.5", "52.1", "52.7", "51.9", "52.9"], ["", "50", "54.0", "53.0", "53.9", "53.2", "53.8", "53.3", "53.6", "53.5"], ["60", "40", "52.1", "59.6", "52.0", "59.7", "51.9", "59.9", "51.8", "60.1"], ["", "42", "53.9", "60.3", "53.8", "60.4", "53.7", "60.6", "53.6", "60.8"], ["", "44", "55.7", "61.1", "55.7", "61.2", "55.5", "61.4", "55.4", "61.6"], ["", "46", "57.6", "61.8", "57.5", "62.0", "57.4", "62.2", "57.3", "62.4"], ["", "48", "59.5", "62.6", "59.4", "62.8", "59.3", "63.0", "59.1", "63.2"], ["", "50", "61.5", "63.4", "61.3", "63.6", "61.2", "63.8", "61.0", "64.0"]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "Table 3. System performance — 20 to 120 ton RAUJ with remote EVP chiller (continued)", "page": 26, "orientation": "column", "header": ["Unit Size (tons)", "LWFT (°F)", "Entering Condenser Air Temperature (°F) 85", "", "95", "", "105", "", "115", ""], "quantities": [null, "temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "Capacity (tons)", "Compr kW", "Capacity (tons)", "Compr kW", "Capacity (tons)", "Compr kW", "Capacity (tons)", "Compr kW"], ["80", "40", "72.2", "87.7", "72.1", "87.8", "72.0", "88.1", "71.8", "88.4"], ["", "42", "74.8", "88.4", "74.7", "88.7", "74.5", "89.0", "74.4", "89.3"], ["", "44", "77.4", "89.3", "77.3", "89.6", "77.1", "89.8", "76.9", "90.2"], ["", "46", "80.0", "90.2", "79.9", "90.4", "79.8", "90.7", "79.6", "91.1"], ["", "48", "82.7", "91.1", "82.6", "91.4", "82.4", "91.7", "82.2", "92.0"], ["", "50", "85.4", "92.0", "85.3", "92.3", "85.1", "92.6", "84.9", "93.0"], ["100", "40", "89.9", "102.6", "89.8", "102.8", "89.6", "103.2", "89.4", "103.5"], ["", "42", "93.1", "103.7", "93.0", "103.9", "92.8", "104.2", "92.6", "104.6"], ["", "44", "96.3", "104.8", "96.2", "105.0", "96.0", "105.4", "95.8", "105.8"], ["", "46", "99.6", "105.9", "99.5", "106.1", "99.3", "106.5", "99.1", "106.9"], ["", "48", "103.0", "107.0", "102.8", "107.3", "102.6", "107.6", "102.4", "108.1"], ["", "50", "106.4", "108.2", "106.2", "108.5", "106.0", "108.9", "105.7", "109.3"], ["120", "40", "107.8", "124.9", "107.6", "125.2", "107.5", "125.5", "107.3", "126.0"], ["", "42", "111.5", "126.1", "111.4", "126.4", "111.2", "126.8", "111.0", "127.3"], ["", "44", "115.4", "127.4", "115.2", "127.7", "115.0", "128.1", "114.7", "128.7"], ["", "46", "119.2", "128.8", "119.0", "129.1", "118.8", "129.5", "118.5", "130.0"], ["", "48", "123.1", "130.1", "122.9", "130.4", "122.7", "130.9", "122.4", "131.4"], ["", "50", "127.1", "131.5", "126.9", "131.9", "126.6", "132.3", "126.3", "132.8"]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "Note: Local codes may take precedence.", "page": 30, "orientation": "row", "header": ["Unit Characteristics", "", "MOP(d)", "125 110 60 50 60", "150 150 70 60 70", "175 150 80 70 80", "225 200 100 80 100", "250 250 110 100 110"], "quantities": [null, null, null, null, null, null, null, null, "current", null, null, "current", "capacity"], "rows": [["", "", "MCA(c)", "102 89 45 38 46", "120 108 52 45 52", "141 123 63 56 63", "195 169 87 73 86", "238 217 102 86 101"], ["Compressor Motor(b)", "LRA", "1C/2C", "- - - - -", "- - - - -", "- - - - -", "- - - - -", "- - - - -"], ["", "", "1B/2B", "267 267 142 103 142", "315 315 158 136 158", "351 351 197 146 197", "267 267 142 103 142", "315 315 158 136 158"], ["", "", "1A/2A", "267 267 142 103 142", "267 267 142 103 142", "351 351 197 146 197", "267 267 142 103 142", "304 304 147 122 147"], ["", "RLA", "1C/2C", "- - - - -", "- - - - -", "- - - - -", "- - - - -", "- - - - -"], ["", "", "1B/2B", "41.4 35.5 18.6 15.8 18.6", "52 46.9 22.2 19.2 22.2", "56.9 48.8 25.5 23.1 25.5", "41.4 35.5 18.6 15.8 18.6", "52 46.9 22.2 19.2 22.2"], ["", "", "1A/2A", "41.4 35.5 18.6 15.8 18.6", "41.4 35.5 18.6 15.8 18.6", "56.9 48.8 25.5 23.1 25.5", "41.4 35.5 18.6 15.8 18.6", "47 42.3 20.2 17.1 20.2"], ["", "Qty", "", "2 2 2 2 2", "2 2 2 2 2", "2 2 2 2 2", "4 4 4 4 4", "4 4 4 4 4"], ["CPT Amps", "", "", "1 1 1 1 1", "1 1 1 1 1", "1 1 1 1 1", "3 2 1 1 1", "3 2 1 1 1"], ["Condenser Fan Motor(b)", "", "FLA", "4.1 4.1 1.8 1.4 1.7", "4.1 4.1 1.8 1.4 1.7", "4.1 4.1 1.8 1.4 1.7", "4.1 4.1 1.8 1.4 1.7", "4.1 4.1 1.8 1.4 1.7"], ["", "", "Qty", "2 2 2 2 2", "3 3 3 3 3", "3 3 3 3 3", "4 4 4 4 4", "6 6 6 6 6"], ["Rated Voltage(a)", "", "", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL"], ["Unit Size (ton)", "", "", "20", "25", "30", "40", "50"]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "Electrical", "page": 31, "orientation": "row", "header": ["Unit Characteristics", "", "MOP(d)", "300 250 125 125 125", "450 400 200 150", "500 500 225 175", "600 600 300 225"], "quantities": [null, null, null, null, null, null, null, null, "current", null, null, "current", "capacity"], "rows": [["", "", "MCA(c)", "269 234 120 107 119", "415 361 175 139", "484 428 209 166", "578 518 256 205"], ["Compressor Motor(b)", "LRA", "1C/2C", "- - - - -", "320 320 160 135", "485 485 215 175", "485 485 215 175"], ["", "", "1B/2B", "351 351 197 146 197", "320 320 160 135", "320 320 160 135", "485 485 215 175"], ["", "", "1A/2A", "351 351 197 146 197", "320 320 160 135", "320 320 160 135", "485 485 215 175"], ["", "RLA", "1C/2C", "- - - - -", "60.5 52 25.4 20.3", "83.9 74.5 37.2 29.8", "83.9 74.5 37.2 29.8"], ["", "", "1B/2B", "56.9 48.8 25.5 23.1 25.4", "60.5 52 25.4 20.3", "60.5 52 25.4 20.3", "83.9 74.5 37.2 29.8"], ["", "", "1A/2A", "56.9 48.8 25.5 23.1 25.4", "60.5 52 25.4 20.3", "60.5 52 25.4 20.3", "83.9 74.5 37.2 29.8"], ["", "Qty", "", "4 4 4 4 4", "6 6 6 6", "6 6 6 6", "6 6 6 6"], ["CPT Amps", "", "", "3 2 1 1 1", "4 3 2 1", "4 3 2 1", "4 3 2 1"], ["Condenser Fan Motor(b)", "", "FLA", "4.1 4.1 1.8 1.4 1.7", "4.1 4.1 1.8 1.4", "4.1 4.1 1.8 1.4", "4.1 4.1 1.8 1.4"], ["", "", "Qty", "6 6 6 6 6", "8 8 8 8", "12 12 12 12", "12 12 12 12"], ["Rated Voltage(a)", "", "", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL 380/415/50/3XL", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL", "200/60/3XL 230/60/3XL 460/60/3XL 575/60/3XL"], ["Unit Size (ton)", "", "", "60", "80", "100", "120"]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "Figure 27. Air-cooled condensing unit — 40 ton", "page": 36, "orientation": "column", "header": ["NOTES: 3/4\" X 6 MTG HOLES 1. SEE CONNECTION DRAWING FOR CONNECTION LOCATION AND SIZES. 2. LOW AMBIENT DAMPER ONLY COMES WITH SELECTED UNIT . 3. FRONT AND BACK OF UNIT CLEARANCE 72\" . LEFT AND RIGHT SIDE OF UNIT CLEARANCE 42\". 6 5 1/2\" X 4 KO (115V) 36 1/8\" 1/2\" X 2 KO (115V) CONTROL PANEL 2 5/8\" 5 3/8\" 3 3/8\" 5 5/16\" 4 3 88 9/16\" FRONT (SEE 4 1/2\" NOTE 3 FOR ALL MIN. CLEARANCE) 3 3/8\" 36 1/8\" 4\" CONDUI 29 1/4\" MAIN POW 1 3/4\" KO LOW 31 1/4\" VOLTAGE (30V MAX.) 2 1 35 13/16\" 8\" 37 11/16\" DETAIL A 1 1/4\" DOOR 43 1/4\" W/ BOTTOM OF CONTROL BOX 180 DEG SWING 85 5/8\"", ""], "quantities": ["current", null], "rows": [["6", ""], ["4", ""], ["", "36"], ["2", ""], ["DOOR 43 1/4\" W/ 180 DEG SWING 85 5/8\"", ""]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI", "page": 46, "orientation": "column", "header": ["INSTALLATION ADDITIONALLY REQUIRE RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE SENSOR,", "S:"], "quantities": ["temperature", null], "rows": [["FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUDED WITH REMOTE E", ""], ["CONTROL PANEL", ""], ["4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HE", ""], ["EXCHANGER TO PERMANENT MOUNTING SURFACE", ""], ["2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR P", ""], ["FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLU", ""], ["FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV", ""], ["FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWIT", ""], ["FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM", ""]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "2 x 3/8\" x 3/4\"", "page": 48, "orientation": "column", "header": ["INSTALLATION ADDITIONALLY REQUIRE RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE", "S:"], "quantities": ["temperature", null], "rows": [["SENSOR, FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUD", ""], ["WITH REMOTE EVP CONTROL PANEL", ""], ["4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HE", ""], ["EXCHANGER TO PERMANENT MOUNTING SURFACE", ""], ["2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR PV", ""], ["FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLUG", ""], ["FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV", ""], ["FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWITC", ""], ["FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM", ""]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI", "page": 50, "orientation": "column", "header": ["INSTALLATION ADDITIONALLY REQUIRES: RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE SENSOR,", ""], "quantities": ["temperature", null], "rows": [["FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUDED WITH REMOTE E", ""], ["CONTROL PANEL", ""], ["4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HEA", ""], ["EXCHANGER TO PERMANENT MOUNTING SURFACE", ""], ["2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR P", ""], ["FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLU", ""], ["FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV", ""], ["FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWIT", ""], ["FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM", ""]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "OPTION INCLUDES: 1 - BRAZED PLATE HEAT EXCHANGER - SHIPS SEPARATE FROM RAUJ CONDENSING UNI", "page": 51, "orientation": "column", "header": ["INSTALLATION ADDITIONALLY REQUIRES: RAUJ REMOTE EVP CONTROL PANEL WITH LEAVING WATER TEMPERATURE SENS", ""], "quantities": ["temperature", null], "rows": [["FREEZE-STAT, AND INSTALLATION INSTRUCTIONS - ALL INCLUDED WITH REMO", ""], ["CONTROL PANEL", ""], ["4 - FIELD PROVIDED 7/16\" BOLTS FOR SECURING BRAZED PLATE HEA", ""], ["EXCHANGER TO PERMANENT MOUNTING SURFACE", ""], ["2 - FIELD PROVIDED 1/2\" - 14 NPTE PLUGS, STAINLESS STEEL OR P", ""], ["FIELD PROVIDED TEFLON TAPE FOR SEALING 1/2\" PIPE PLU", ""], ["FIELD PROVIDED WATER STRAINER PLUG OR BLOW DOWN VALV", ""], ["FIELD PROVIDED TEE FOR INSTALLING WATER FLOW SWIT", ""], ["FIELD PROVIDED 2\" VINYL TAPE FOR SEALING INSULATION SEAM", ""]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "SEE IOM FOR INSTALLATION DETAIL", "page": 53, "orientation": "column", "header": ["2 x 2 1/8\" ODF 1 7/8\" DEPTH 2 x 3 1/2\" VICTAULIC (F1 & F2) 4 5/8\" 3 11/16\" (P5 & P6) 8 x M 1/2\" F1 F2 15/16\" 27 5/16\" 23 1/4\" 2 x 3/4\" ODF 23 3/4\" 9/16\" DEPTH 23 1/4\" 1 7/8\" (ONLY FOR 31 THRU 34 AND 43 THRU 46) (F3 & F4) 8 1/2\" F4 F3 F5 5 3 2 1/16\" 1 3/4\" 2 1/16\" 3.48\" 21.05\" 0.71\" 8.82\" SEE N 2 1/8\" 17 15/16\" 2 1/8\" 1 3/4\" 1.42\" 1.42\" 8 1/2\" 11 15/16\"", "", "", "2", ""], "quantities": ["dimension", null, null, null, null], "rows": [["", "", "", "", "1 8 1/2\""], ["", "", "", "", "5 3 2 1/16\""], ["", "8.82\"", "", "", "SEE N 1.42\""], ["", "1.42\" 8 1/2\" 11 15/16\"", "", "", ""], ["", "", "1 15/16", "", ""]], "source": "SS-PRC030L-EN_07092021.pdf"}, {"title": "Table 6. RAUJ condensing unit weights", "page": 55, "orientation": "column", "header": ["Unit Size (tons)", "Weights (lbs) Shipping", "Operating"], "quantities": [null, "weight", null], "rows": [["20", "1548", "1573"], ["25", "1598", "1623"], ["30", "1598", "1623"], ["40", "2482", "2532"], ["50", "2826", "2868"], ["60", "2803", "2853"], ["80", "4870", "4940"], ["100", "5539", "5622"], ["120", "5995", "6121"]], "source": "SS-PRC030L-EN_07092021.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCAETAUADASIAAhEBAxEB/8QAHAAAAQUBAQEAAAAAAAAAAAAAAAECAwQGBQcI/8QAURAAAQMCAgQHCwoCCAYBBQAAAQACAwQRBSESMUFRBhMiYXGBsRQjJDIzNHKRobLBFSU1QlJic3SC0QdjFiZDRLPC4fA2RVNkkqLxVIOjw9L/xAAZAQEBAQEBAQAAAAAAAAAAAAAAAQIDBAX/xAAhEQEBAAIDAQEAAwEBAAAAAAAAAQIREjFBIQMEBVEycf/aAAwDAQACEQMRAD8A+kUIQgEIQgEIQgEIQgEIQgEIQgEITXPa2xc4NvkLm10DrIRdF7jJAJFSxDGKHDGXqqhrHWuGDNx6llcS4dTTAsw2Dih/1JBc+rYs3KQbOoqYKSIyVEzIWD6z3WCztVw0o21LIaOM1ILg0vvojqXnOPVtQ6gqq2prHuljie5rnuvY2yXL/h7YYDQWLnjj3XLjcnlnNYue58HtNHwhpJ3hk3eHnebj1rrNe17Q5rg5p2jNeZzNBxunte5pZsxrHKiVPg/whrjjONUUFQ6dtC+MRODrZlvKY7ZcEe1JlU29aGYQspR8MSxwjr4Cx2/xT+y0FJidJWjvMzS77JyPqW5lKq3dCELQEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIRtQCEJM0CoukzRmgVNMjBJoabdO19G+dkWKwv8RsCqK5kVdBXOo2xs0JHRSaErhe9mnr2Z7t6luhuZZooYy+WRsbBrc42CxXCnhBhuICGlgndII5NNz2g6Oqwz61lCJ5KdjZameobEAwGaUyEZZazc9JRxTW5nLpzK55Zgn4VcK8PqO58FMMrAReWscXxNHMAdIn1DnXbrOFmL10TWh7KRuiNLiRYk7czmAshW8JcOoS2F0pllbcNiiGm8km9unpVF03CDFnd7Y3CqY/WfypT1bPZ0rO6rsV2I0uHDjqypaNK5LpXco9A1lcV3COvxUFmB4c+RgzNRONCMc43/AO8lYpeC9BBLx9SH11RrMtQdL2al1SBa2wauZT4aZ1nBmStcJsbrpK5wNxC0lsYP++habCaWCjNLFTxsijEuTGNsBmoNqtUXnNP+KPgm11p3jEHTNkbEHPa0t0gQHAEgkDfew9SbyGB5ADHXu4EaJPSpcw+/Mq2IEvkoQ/lAz7c/qOKrmn0w5uhI1rhta4XTeKa0gwvdFbZrHqSukZHZshtfanBocLtdlzKKu02PYjQDvl54h+r/AFC7lDwooasAOdxT9t8wOv8AdZa72HI+pRuigldpOZy/ttyKsysHorXte0OY4OadRGYTl5/S1GIULtKkqeMb9hxsf2K7NFwvYCI8QhdC/wC0BYLpM56rToUFNW09WzSgla/mBz9SnWwIQhAIQhAIQhAIQhAIQhAIQhAIugoQCE17xHG57tTRcrm4fwjwnE7inrojI1pe6Jzg17Wg2JLTna+1TY6bnNY0ucQGgXJOxNZIyQXY5rhvBus1jnC7D4aeSnp71T3jRJYeQOtZWsxmuipNLB3cXUHLTmB0IucgeNzC4vvWblB6jfK65uI8IcNwsOE9S10g/s2cp3qGrrXnrMZx2fDo6auxV87miz5GRtiMnSGrk1uKYdhcZfUzxxHc45nq1lS5/wCK19fw2rank0EQpmfbfynH4BZutrC/SqK+qLyBm+V+Q6zqWeOMYviztHCaDiobecVfIbbmbt9qSPgyyplbNi1XNiErTfQcdCMdDQsXfofNwojlkdBhNNLiEgy72LMb0uUfyTi2KAnFa4U8J101Ll1F3/yu3FFFBGIoY2xxt1NYLAdQTwp/4aUqHCaDDG6NHTNi2aR5Tz0uOatbLJTrQUUwuKaSnEJFAit0LfCaf8UfBVCFbob91U/4o+CDvnxlXrj36g/H/wAjla1OVavZaagvlef/ACOWnNHXZPaB9lRU1+62Wdbku7FLX+Oz0VFS51keex3Yp6vghxCa+hPEL/abqPX+4CutfFI1j8mh2q9gVzbXdZSOA7hg1HxveKLp0HMeNR1bCkLtJujI0OH2XC6pUcknHsZpHQzNupSx17Xu0ZGWO8akRMyERvD6aZ9O8arG4XTpeEmJ0eVVF3VGPrM1rnMa2VofGbgi4ttCUaTXXHsSbg11Dwhw+uADZRG/a1+S6oIIBBuCvOXxwzHSezlfaabFWKatxGgPgtTxjP8Apya/2W5n/o3yFmqPhfFpCOvgdTv+1bJd6mq6erYHwTMkHMfguksqp0IQqBCEIBCEIBCEIEKFQxLHKDCmeEzDT2Mbm49SyeIcM66puyiiFJH9t3KefgFm5SDaVlVTUtO51VMyJhBBLjZeRzYbhkGL1E9DpSiXxp5G2kdnq9EbBkOZR4li1PTXqMRrA5x+tK83PQNq5IxvEMUBbhOHFsR/vNSeLZbeBrPUudtyHdeIoi5xeNFn1jlYb+Zcaq4UUwlNPQRS1832YBcA87tXaoRwddWOEmL10taQbiJve4h1DWuvBBDTRtjgiZEwamsaAFn4unKNJjeKNPdtY3DobeSpuU88xds6lJh2DYVDPLPDAZZ2SFjpJyXuDgBmCenWF1SdyqYfk+s56l/Y1NmlwnckSpupRRbNKQkvmlJVCJpCckugYhKk2qKFaofOqf8AEHwVW2tW6EeEU2Y8r8QiVoWgGdl9VwsB/DurqKngrC+eaSZzMbqY2l7i4huZtc85PrW/aQJGncspwa4OVHBfCIqGomjndLi8tSx0d7aDwbXvtsM1tzju19uMYPuqGkHhkfQ7sU1f47DzKKkA7rj3529Sz6viLU5SnzCHUc3avSKhJ5XMpnfR8PS/V6SKbSHwyPr7CoT4ymo86yLr90qInl3Q9SSktpKYgkO0OtWaOeSSUse64Db561Xlzo6a+vQ2KSgPf3ehl609TxPVyCOSmYbvMr9BpORabE6xrFgVLxZtcG4VWvv3Xhv5g/4b02qlkiqLseW5DUlItlzi0te0PbuIuFHHCIX6dNK+neMwAbtTIq48Q6SZt7P0eT0AqVkkM5708XOzUfUg6dNwlxGiAFVEKiP7bc/brXdoeEeH1oAEojedj/3WS5bDYXy3KKVkMpBkZZ/2m8ly1MrB6OCCAQbgo2rAUtbX0GdNU8Y0Hybsr9WrsXVw7h1R1FdJQVLTHVwsEkjGjxWnUSP9VuZyq1aQlR09VBVM04JWyDmOpSWWwWyWOx3FauTHJ8PbO+GFjBbizou1A3v1rZLznHYZ6zhXXwwv0CWgF2lokCwvY71jPocTGMaoMNnZSwufWV5AD44hpyF3PuvrXBk+XsUJDnswqA7B3yX9h2rrMpKShlMVLCxhILnuaLFxuNZ1nrTxkFyWRzaLAKCjkEpjNROczNOdN/tyHUuoc0gGaWyikGtBRZCBL5qth+uqO+pf8FZI2qvh2qqOzumTtVFohIlJSIEQlslQMRZKQkUCJDrTim2RRrurdAPCqcfzR8FUAsrlBnV0/wCIPgiVy/4i8NqngO3CJ4aWGrhqpnsmY8kO0Whp5JGo5nWCtJ3bBidBhFfTOLoKmRksZItk5jiFlf4qcDMT4Y4bhseFvpxLRyve9szywODgBkbHVb2rvYVhD8C4M8HsLkkbI+jLI3ubqLtBxNua5NuZb8c/F7EfKR+iVHRW7qjzte+XUVLiXjsvuKho7d1xC+eY9hU9XxCfH1KZ9u4IbG+b+1RHx1M/6Oh1+M/tUVHR27si352/8SoiOXtU1HlWRc5PulRO8coepJh4JTbRoblJh57++51M+KbNnRUx+7t6U7D/ADl3ofEJ6niSv85w38wf8N6hr8qjqCnrvL4d+Y//AFvUGIec/pCUhjc6KS+yX/KmU121BtfybuxPZ5jJzS/5QkpvOOljuxFNirZonNbfSBIHKz2q8ayDj3RyAtLTa5GS5lu+NdtDm9oT6tvhUvpFB1NFr2h7HXacxuKzXcGKu4U4zHxAZQV1CGR1DnAgSgFoBsbjJx2bF0pJHsjp3NcQeKbqKv0Mzp4XGUnJ2iC2wNrBErP4DHiGB1uAYZLOWuiw6UPbG8lumx0Njc67aTs+dezREuhaSbktBXnMtHCcThqC0Omiic1kmYIa4jSFr2z0W58y9Gh8gz0R2LpgQ4LAVRJ4X4kdzT2Bb9eeTuLuE+LO3aY9SufS3pnH+eHoPaE8iya7zpxtqb8U/YuLRAlQEqAIyTU5GxAzaq+HeTqPzMvvFWCoKCwglsAPCJdQ198cqLRCalumoFQhIVAFNS3QqEKEWS2UDCreH+dwfiD4KqRc2VvDmnuun1eV1Xz1hCtCTygOZQV5u6h/MD3XKzo8odCr145VCf8AuB7rlpyVsRuDHc3yOahoj4ZFe98+wqfEhZ0Y5lBReewnPMn3SnrXiEnvnWpj9Gxa/Gf2qJ3lHbVM4Ww2H039pUU2kHhkOvWfdKid5RTUR8Lh3XPulRG/GG+9D0+oyoaYfdPan4cb1DvQ+ITZrGgpTryds51JhvnDvQPaFfU8S13lcP8AzP8Akeq+Iec/pCtYgLOoDb+8j3HKtiXnI9EKVIiZlQy/iDsSUo8IA+67ZzJzPMpr7JG9ibS37qZtuHe6UaQ/W6x2qSsyrJPSUR257lYrPPX8zkDJ/N6f8MK1hnm8n4nwCqzebUx197+JVzDLmB4tkH6+oIeLD/OmfhH3lv6c3pojvYOxYCQjupgyvxR95b2iN6GA/cHYt4MxOvOZPp/GHHfJ2lejLzp+eMY0fvO7StZtXpnT5070fipQMkwZ1T/RHaVIQuLRu1OSWRqCoDqTSnJEDSoKC3ES/jzf4jlYcMtVxuVfDx4NJs7/ADf4rkFnK6QpbWRZQIgpQDuv0KhV4zh1HJoTVbDL/wBKLvkh/S25VFvWUuZNhrXKOI4nV+ZYVxLDqlrnaH/o259dk44VWVbfD8UnLTripQIWesXcfWmk2s1eIUVD5zVwwu+y53KPQNaq/K1RU2GHYXUz31STjiI/bmfUrdFhFBh+dLSxRvOt9rvPS45q6Lg60+DlNocXnuavEGUrT/Z0bLHre659i6uDUsdHWdzwuc5jKp2bjckl1zn0lLIcslapMq2FoAFpzqH3k2V2YJ3TsLnRPis9zNF4zNnEX6Da45iosQyNF+YHYVbyBVXEddF+Zb2FVzV8SHKivuKgoTaugz2n3Sp8UyMPQVXoSO7qex1k9fJKNeI35SFTuAGGxem/tVd55Z61O+3yZFsHGOHtUU2iPhkI3uPYVE/ypvvUlCT3dB6Z7CmPHfD1oepJhbD6Ycz+1SYabVLsr97Jy6QmTZ4dSkbNPb95Pwzzp3NGe0K+p4sYjqovzTfdcquJjwkeiPireIDKj5qpvYVWxMeENy+r8SiRBH5lP6bexFEPC2C2vS90pY/Mqgn7TElD55H1+6UaVnA2d0KzXeeydKrSDkP6FaxDOvf/AL2KeCObzan9E+8VdwzyEmvx/gFSm80pvRd7xV3C/Iyen8AnqeLDx4Sw2FzGbnr/ANVusNN8Mpz/ACwsPIPCYueNw9oW3wz6Lp/QC6YdpFpecn6Rxk/zHD/2K9GXnH95xg/zT7xTNb04TR4Q88w7SpCmC3HSa72b8U46lyaIEqRLZFIkOScmuKqE6dqjoWgUJdc5zTEkiwHfXp7iWtLrZgXWb4W1VNwY4PQSYlA7GuLqHBjHkMbpv0nkkWIy1ajsSHbrzY/h7ZDFDK6tmGuKkYZiOkjIdZCifWYrJGZO5aXDYR/a1cum4fpbZo63LzrGuG/CVuGtfRmkw2EkNMVPHd7L6s3ZeoBZiTDcaxiXjsQqpJC761RKXn1f71Kcsdb29+P9d/JufDhd9vVqeqwfGcV+TpsfkxepLS8wxO0IQBruGZeslaOloqahi4ulp4qdg2RtDR7F5P8Aw3ojRfxCfAXh4ZSyEOAtfxV7BbNat308v6fnfyzuGXcJlrRbNB1pRmFlzAIS227FWr6xmH0MtVI1zmxgGzdZubfFTQymaFjzFJFpjSDZG6LgOhXSFk8XPMbldpPpFn457VSeNiu0eeIx/jn3kHeOsdCq4j/c/wAy3sKtW5XUq2IjKi/Mt7CtOarihN4hzHtVehPh1Ptu45/pKs4tYOiuNhVagJ7vp72ycerklRfETz3zarDhbCo/xHdqrP8AKE6tasf8oZcAd9eFFNoD4ZDr8b4FRvPfiPvFPoT4bBzuz9RTJb8e7fdD1LKfm6nvb6+f6k/DPPP/ALZ7QmTH5vpul+sfeS4YfDR+G4D1hX08XMRyZSc1Uz4qtivnDfR+Ks4l5Gm/NR9qq4t5wzmb8SpUiKLzOp3aTPikw/z6PpPYURZ0NTuDmfFFACcQhvvPulGlZ55DzzHsVrEfPndXYqcviPvuKuYh567oHYoI5b9x01/ve8Vcwo96k9P4BU5fMaf9Y/8AZXMJ8SUbnC3qV9Txcl84g9F/wW0wk3wqA/d+Kxkvl4OcPHsC2ODfREPNftK3h2ReXm9+Vi7v5x94r0javNWm8GKO3zHtVzWuMzyz+a3xTyo2eUk6R2J5K5qQJyaEoQKQmkJ100lAyTxD0FY3+L0gjwKkc7MCva484DXLZSHk9SqcIMDo8dayGuhE7IpeMa1ziBexGdtetXH7frWN42V4rjNfTy0zIKSQTyyuDrNGlYDPV8E+DgzwqxohzqeaKN22Z3Et9Wv2L2SgwGgw1mjSUsNONvFRhpPXrV5kETTfQB6c1cMfz/Oa7fQ/l/2P6/yc7l/zL5N6YPgHwIq+D+NPr6qqhkc6F0fFxAkZkZ6Rtu3L0G+xIchkgBMru/HzbbftIUBKQkusjkcKHD5HEW2aaOPp5V/gu6+oikrpGNcHGKzLbrLjY5Td0R0ZsdGKqZI632c7rtGmgM1XVs0eU7QBta+8+xa8RC46TirdH9IRfmHe8qR2q9R+fwjLKd3vLK13yLFVcR1Uf5hvxVo+Mq2It5NH+ZZ8VpyVMXu10ViRkc1Ww7z+myF9I5buSVaxnxot+i5UsOPzhTbeUerknWo14jkyn3ZnqVjVhMfJt352pVpc5+hxz3ZqxmMHZcEd+cio6G3dtOLX5dujIps1u6HX3ke1OoM62m/E+BTJ/OXjPJ57UE0t3YXTkg2u8Z+knYYT3aNduLN/YkflhdPnblye8jC8q5noO+Ceni9iWVNAf+4j95VsXyqGc7firOJ+ZxH/ALiL3wq+MecM52/FSpEEI8CqjbaztKMOAOIRajmewpIPNKs5373t5ykoPpCD0j2FFVpRyZL6rEK3iPnpI+y3sVSXPjBzEK1iBvVA/db2Ipk3mFPu0n+8reEeJN6TfiqcgHyfAB9uTtVvB8+6P0ntT1L06Mnlqb9fYFrcDN8Jj5i7tKyUt+MpiB9Z4/8AVarAb/JTbi3Ld2reHaR09q8ziPzdXu3zHtXpZyBPMvMoTfBao75lc2nJZYyvz2jsUlk1h5T23OjpXt1BSLmpoCWyUIuoIyjYnFJZURuGkLKafkzvzBz2JhGbekdqfL5Z/SimA5IBum2TgEQ66AkSoApoCVCBNEEWIuNyeDoxhgyaNQCaClvdA22au0n0lH+Yd7yovYHNINyLar2vkrtIfnKMf9w73kK0O3qVbETyKP8AMs+Ks/W6lVxLVRfmW9hWnJUxo+T9F3wVPDbHEqW9xmfdKtY5lxXonVszVPDCPlOlz2nr5JUanSOUnj9eWke3arJ+hW6/Lu51TmPfrj7R7VbeT8is2ATOQMoL93wfiBR1BAqpBn45PtTsPPzlT5a3jIlMqT4a/PWXWHWiztal+ioD995y6UmF8mvYCBcscmuscJp8zfjJB7UuF/SEZvfkuT08dDFMqKP8xD77VWxjyzDuHxVrFfMGn+fD/iNVXGjaaMk7D2okV4D4JV7gIzq5ym0H0hT2P17dORS0xHclY2wuGsz/AFFMw8/OFP8AiW1cxRUMx5Ug6QrNdlOzaeLafYq0w79INV7hWK098iG+Jmf6VFJJ9Gxem/4K1gxuageh/mVRxvhkZ2CV/YFZwXx5xt0WH2uT1L06Uw0jA0i4LnA9GiVquDzRHg0bBqYS0LLyDlwG5yeRbZ4pWpwL6N/WVvHtI6LzZjugrzGA/MM53y/BemTG1PIfunsXmUH/AA8/nkKubTlsPKf6XwCkuo2eNJ6XwCedS5tAFLdNCVEKXJNLamlAQLpcpvpN7U6V3fXdKYMpWZX5be1LKLTPF75nNFJdOuE0IQOulTAnBECDmlRZAiVFkFAiuUo+dIvzDveVRXaQAYnCA0C1Q/PfykK7+3qVXEs+4vzLewq2Rn1KniPjUf5lvulaclLHiAIjqFjns1qphdvlanBA1nk/pKtY+bOgscy09qq4Vli1OAcrnLaOSVGp0rynv+WV3HrzVt+WAsvcWmdmVSkPf+knrzVx4HyFGQbDjnWJ60ENAR8p01xrkFgUypPhztxe4a9eadh9/lGlI/6gTKonuyX03dqKtyOLMHpjpf2kmZ6UYU62Isucw1175WySSgnBYC29+Mfb1owhvzlDlojRdr6ER0sUOlho/GhP/wCRqq42O/R216J7VcxYfNp/Fi/xGqnjuRhz2HX0oRXpQTS1hF7FjLZc5UVE4fKNOcs5AApKU3p64XHk26/SKiojbEqe1x31tkU2oyqJBvJA9alrTnTjaYWe6oanzuYfeNvWn1x821EmnjPsUDnEHC4zceWdl1BWcDPfpxruxpv1lVnn5maQf7Zw9gU+B5zzW1aDe0q+p47EuQg/F/ylajAfo39ZWYm1Q80o7CtPgH0afTPwWseyL1SbUkx3MPYvNIhbg5ffIV6TWZUNR+G7sXnDR/VxnPIfirm1XIjB5ZuM3HbzBP2JIxcP9Ip1lzU2yWyVCBpCLIKNiBGi88Y/mN7QnSW411t6Iheph/Eb2hEnlHdJQIEtkDUjNAWS6JQE5Amil0UJboG6kFKU0oAK7SH5zi/Hd2qleyuUf0nF+O73kK0J19SqYhroeepb2FWzr6lVr/GoL/8A1I91y05ObwhJBhGsaJvzZqrhBDsXpze+brE6/FKscIBeanN7Oa0kOGsZqtgo+doT4pcTe31uSdaNeK01jKRYGziSN2avuseD7DpE9+dr2rnTgcc0aw0kj7vQr75HHAI3FznEzO6xnkUEOHZYhSgWuJBlu6FHV+eT3tbTd15p+HADEKNthZsgIG7oUVW75wqMrXc4G31s9qKuPucFp/xXgkZpcHJ+UYgSRk6wGrUoy7i8Dpi0BpEz7EbOhLg7yMUjzsHaRNvrck61EdjFvot+8SRf4jVTx48uHYNF1/WFcxbPCZfSj99qpcIR5HVfMj2IRVoc6Stvl3turdpKChsK6nGu0zbetSUYDoq+7QdKEE328raoKJx+UqZwJuZGtJvsuMudFOqritmIys91vWpK7JlJv7njIz5lFVuIr5bGxEjgPWpK+/FUZvmIGEdPwQSE3wVtj/bE6vuhS4FyaicgEgxjIdKgsPkO4190E5C2eiFNgXnku8x3PTdE8dubxIj/ADW9hWmwA+AP3aZ7AsxNlFGd0rfitNwf8xf6fwC1j2kXMRNsLqjuif2Fed6uDcXO89pXoOLHRwesP8l/YvP5B/VyAD7R7SmbVciI2a/0j2pxKbG3kn0ndpTiFhoiXYkRfJAhRsQjYgdELVEW/Tb7wSP8o7pKWI+Ew+m3tCQ+Ud0lAbE4BAGScAgQNS6KeBkkJsoG2skLkpKYQqHA3SaJStCcgiNwdYG82urtH9JxD+e7tVRwsrdCWjFWAFxcyocHXG3SOrmQrQHxupVcQ8ag/Mj3XK0c5NexVcQ8eg5qke65aco53CA2khzsdA9eaqYIQMSp89EknknX4pVnhISHxavEOW3XsVTAzfEqWxFiXa9Y5J60a8V5yO6b68yL7s1dfb+j8ZuM5n6gqE2VTa+3WNWvaFfeP6vx30fLv6NqCDDM66kvrEoyOuyhrT86S55F7hfZr2qTCvpCmF7DjWnla/Wo6/LEJDt03ahz7QirMlhwfhsP7Z6TBjpYrAbC5Dr22ckp8oIwCEXHln6tSjwI3xOAbBpDlDPxTt2ojuYqQcHmINxdhB38tqp4+fIc+kDzalbxjk4NUBtgAW6vSCp8IG6TIdh5RGeexRIp0Dz3PWixygv08pVqM/OEFhkZmHm8YKzQEGnrXZXMGrrGxU6K3yhA2+qZhB/UNqrSSuI7vn3l7h1XUlcQKehda9qdludRV40cTny1yOHRmn1oDaWg22p29eZ9aiJAbYE7PVUXy9FTYBnWyE5HitX6goAB8gPz/vF+jkqXg+7TrZTq70RbrCHjvz+Raf5rO1aXAPM5B9/4LNz+QbzSM7Vo8A82l9Jax7SLGNm2BVp/ku7Fg5MsBp9Ws9pW5x824PVv4RWGmHzFTc90z7a/xyGEcV+p1/8AyKCkjziB5z2lKQsNGpdiEoCBqUJbIsgdCPCIj99vajRu49KdD5xHbY4FLoFt7ggDaRkiANySgKtJiVDC0mStp2213lGXUmxYnTVDS6m42oaDa8cRtfpdYIq2kIVd1ROfEpC38WUN93SSDuxxBc6nYBsDHPPruOxBPzJdEnVcqB0MrznVSNG5ga0eu1/aj5Pik8dsk/4j3P8AYTZA+Sphgylmij9N4HamCricLscZB9xjndgUsNGyE96gZEPutDVMYH6RBIaRrB1qopOqJHGzKWZ3O7RaPab+xXcL404gySYRtfJOXlrHE2u4nXYbLJ7YOc+pS0lK6GsbPlcOvqubJ9TcdGtOINMZoYaeR2ek2V5blssQCufPW4lI+lM+DTNbFKJHOilbJlYjUbHbddUVNhYwnfk66c2Vrm6Za4NttA+BV0ypYrhfyk9hbUCJ0YIGV7/76FBQ4JU0mJwTPfE5jL3LSdoI1FdYSx6N9NtvvZdqVr2v8R7Xn7puhtl58Nrm1bndzSEEnIDSB9SlkjfFwfYJGFjuPdcPuCPWtKbjWCCg2P7IbY/DHeH0tuUBK3N2RGe5GIC9bK7VoyOFwMzntC1RpoeMa91PDptNw4NFxzqtPg1HNI6Qte17iS4tec+oou3HlNsAhyb5d2V8tSiwR3zvC073a9nJOorsy4PG+hZSxzvYGvLw5wDibjVsUFFgc9JiUU4mjdEy5IsQc2kfHeqi5jI0cHqur3gqXCN2i2nO3lZepXMXIdgtZYg2bnzZhUuEjHvgg0WONtIktF7alCKWH24uuGedO49GY2qlSOvW07tVpmDIfeCt4W9roasCx8Hdt5wqdM8MroSbWdKywPpBGk2I3+Vaht8zITfdmn1ptR4e7dTgEb8yo8UPztUN+sJCck+ud4Bhz7XbxNr7PGKIe0E4BLyr+EA3uPsqXg+S6vedXeTl1t61FF9Az3J8u3O33U/g84HE3W2QuFutqDSTk9zgBtwZGXN9Wa0eAG9NKNzgs3OPBTl9dnaFouD3kJvSCuPaRJwkP9XK38NYiqs3A6bfZbXhN/w3V87QNV9oXleJ4NFik7X1U9S9jGBjYQ8tY0dA286Z9trUTRxDbf7zTrXSQQNp6aOCKPRZG0NbmcgFK2mnf4sbj1XWNLtHZGidEHYdStMw2pdrYQOcj91KMJk+u8AdKvGpuOfZISuoMMa3xnC3R/qmz0zIoJDFm9o2AK8KnKOXJGyenfDIwyMkBa9p1FpFiO1Qw4TTRxtaykaWsGiNMaVh1rpxQl9tJxffZmbK/FBoiwabHWpo2wlXwcravEZ5IoWRsLjokuFj6l3sFwaejoeInewv0y67Bls32WjbTEjyR9RT4aY8fZwcBlqatJyrlOoHDWUvczGDZ1rvVVNA6PkOkLucEKgaRgPiexXUTamI2NZyWAHeE24OWvpzVx8ADbZ23ZqrKCyIsa0A5kO2/wDwruCKoYHuY0O0RtUkVO4uORcN+9cyolqKZkb5eS52sDUD07udWafHKaIWknZpAXLWXeRzkNupaunXio5CMmqwyhkItbPpXIbw1wmHJ00juhlu0hPZw/wnTAAnzyzaz/8ApTTP11ZMOkbC9xDeS0nO5VmkhqW0cegxga9gJ5NjqXHHDvDZGujaJTfknNg5t669LwqhhYaZgfI2maxjpAWlpNsxrvlb2qkl9D6KdxuWi6ryYc8i74WuPrXQdjzHOu+nnuRcWa3P2p3ypC5ubXj9N+xRLuOQaeaIcnjGdBKrSVdVC+2lpD7zQrs3CnBWTmKSvijcDo3eHNbfdpEaO3eoa2qhkp+NhdHI12pzCHA9YVhNoG4o4X4yIE7NG4UjcUjNg+N46Ddc3jSx2g5nGPzvfLR5kscdwb3vsS6a067a2ncCeMc229qeJoH277GSDcXNu1c1tP1qVtOSMmkqfDR1TguH1sr5pKSJ8r7EvaLOvvuFbhjFPDHEzSDY2hgBNzYaszmoaWNkdS1kkfJIJyBOYUksbtM8XJI0bANL91ESuZG6+k1ri4WNwMxuVJ2EUJkDu5mscCHXYSMxnsUrnTMaLPvv0mj/AETRUSgXdG1w5rj90FSswOCrqHTcdKx7zc5XCZV4G+Snpoop22gYW3eCCc77FbOIx6ZaY3gDaM1KyugflxlrC9nBNVXI+SayHCqiDRZI98jXNDDrAGetNwSlqafE7zQSRjinAktyvcbV3WzxP8WRh/UFJncGxt7Chs2Y3pHcxb7wWi4Pi0M3pLGyYdU6REWK1AYXaRjkYx41g2vYEDrWw4OuJin1W0hqVx7I6lTTRVdO6CZgfG8WIXPHBvC2iwprW26RK6qF10247uDdHpaUbnsPUopODYI5FU4Hnbf4ruoU0mozp4NS2yqnHoIHwUEvBupz0Huduu8LUoTScYxT8DxCF3Kge9v3SCuNjDZaBrnzRPYyMAvNtVyLXC9OWU4f4e+owB9RA8skjLQ8g+My+ojUbGxz51LF1GboMVpdAF8kTLfaeAuo3HsKiOjJX0zDu0rn2LG0kEc0RbcgSMuHX8YA69Vgpm0BEzBHQ8Ywjx7E6J5+brXOUuLXjhRgrRyqxpG/in29einYbwmwSuq5H004lFmxkmGRoBuTrLQs1Hg7pagmShkcwN5ADbC+8/tZWKbCpYGFsNHNG0ygva1p5QseZXacY15xnDCWi7Gl5sLtcL+sJHVtGXhnGMDnbDcFZesoYZagcZh9XK5nKa5zLBp5ibD2FUJpHRPkFTHVw6nEue67z0Am/SmzjK2j3QPyGgTuuLrn1bImtJMdueyyMrohRSOBkeJSGkXJzuTnzZe1U4aHDaOreBU1dM9ztFzKdli7P7Wl8E2cNNDXUbHMjkmF43jkMubtdsPWCqsdLDFVBhBliI0Rp+Kbg7BrWqrMIlbQCR9O+UNaHDRN9HLmz1LKVNRT0eJvo5G8poa/SaCWkEXBvfd0q0m00NFSWPF0sLNxDLev9/YVJFgsZLnPgY8uFuSDYDcNw5lJDJh8rxeqhBGsCUg+wqYPw8OIGIgOGvRa52xTRtS/opC7TApmFrxcAuOR9SsHg1UxB81MXwuMhktHI4aRO8Wte2VzdXaOswsytYMWL3k2DRGT8Fenma9hLK1rdE2N2EWTScqz3yXjUbA3ul5GjoA5mw57g3Khmw7EJmPp5KgaLiCeVYnO5uQ0HPddd2ZlU0Z1UOu2bTs61DKZYI9OSsoWj7T5i0D2ou3AqMHbHFHoPDA1ziXMFjc7r9CipIo6BtRJFpveLAk7+jV25ruCOasmiZHNSTCQhreLcXAk84XXp+CstRHKePjubt4xgIBOerXqJVi9sbS4i10paW3N7WC7cVbSxgcc6KI/fcG9qzNXhzGV8sMrOVG9zZL7SDvysFLTUGH08JbDSGMl9y1jiLkjn2Za9yztbGuixnC2gXraYHmkaVdZi+G3t3VEegkrBDDoKiMCSCd0gcS7vhA97UiPg/GJHDueYtOoteTYdN7hNs8Y9CZU0c2IwytLXsbE7eBmW22cx9SnfiOHgkabGkaxn+ywlJRV9GyeGl7ps8hwbI0vb7Rl1JXyY41wBY5x0dHyevmuG5BXZxbd1ZQuBtLHqvm7UqjMQwqsygqqWc7o5WuPsKxVRLiNZG2OskLGDU1pPLN9t9YVOoo2w0j+KAvJJtGVgOf0lNnBuRhrq0zvp4biHXmBnuzU44I1ZaDpxBxzNyVF/DaKRuG1JdIXQh4DQdV7XPqyW4C6T6umPj4GVDgOMqo29DbqzHwNaLaVbILfZbZadC0ajhR8F4owPDKh1t5BHYunQ0EdBG5kbnO0jcl1r+xWkKaNBCEKqQFLdFkWQCEIQImTwxVML4ZmB8bwWuadRCkQgys3ALD3nvM80IB5IAadEbtWrpTP6ENY4FlY51vtCy1qFNQZhnBIs/vLtmoq7T4FJTjKrkPSR+y7SE4xnjHCnwOrlPJrS3qH7KnLwbxR/iYgG9IJ+K1KFOMXUYqTgdjErruxWHRuDomNx+KfS/w9hbUxT1lTHKWO0rRxFhJ6dJbJCvGKa1jWRhjRyQLAcy8m4W0dNQcJpaYwuLZAJIycgAdgPMV62qlZhVFXva+pp2yPaLBxuCApZtZdPIm04kpWCNpu0aIbfSOR6t/sVmnwmTjGS9yRvcBYNLRYb7L0d/BXCnuuYXg80hTRwSwpuqA/+RWONRiKbCqiGcyRYfYuGidFrR+ys1lBXvBbLhj5QH3YXW37M+1bWLAKKHxGFvWUSYJDIc5JP/I/unGm689kwmse06eHhuy4yNlXGGywuke6KVlmu6LkW29K9Ak4KUUpJdJPnukISM4HYW3X3S7pnd8CnGrt5xgOHNqeFVFG1r2O0wSSbEAZkr2NkbY42sY0Na0WAGxUcPwLD8Mfp08LtPVpPe55HRc5LoLcmkZfF+BFJidbLVsndDNLmbt0hf1hc0cA6qM8isYQMtThfLpW6QnGDGx8Dqxv98c3mDzu5yrUHBiriNzXyuG4kfstQhOMTTguwjEAzQjqWtHOqT+DuMSOv8oMb1LV2RZOJqMd/RPGT/zaPra4/FIzgHJK7w3EuNbuZFY+sk9i2SE4xVPC8KpsIohS0rSGAlxJNySdpVvalQtAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCAQhCgEIQqBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIP//Z", "photoSource": "SS-PRC030L-EN_07092021.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 Integration Points List — BACnet/Modbus IntelliCore Split (RAUK)", "Trane Technologies", "BAS-PTS036A-EN", "2024-12-04", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf", "**취입 완료**"], ["통합가이드", "BACnet® and Modbus Integration — Symbio™ 800", "Trane Technologies", "BAS-SVP083A-EN", "2024-08-30", "https://www.trane.com/content/dam/Trane/Commercial/global/products-systems/equipment/unitary/rooftop-systems/BAS-SVP083A-EN_08302024.pdf", "미취입"], ["포인트리스트", "Symbio™ 700 — Precedent/Axiom Rooftop WSHP", "Trane Technologies", "BAS-PTS001A-EN", "2024-11-08", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001A-EN_11082024.pdf", "미취입"], ["포인트리스트", "Symbio™ 800 IntelliCore™ Split System (RAUK)", "Trane", "BAS-PTS036A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf", "취입 완료"]], "points": [{"inst": 10101, "type": "AI", "unitDisp": "%", "name": "Cooling Capacity Status", "note": "Indicates the actual operating unit cooling capacity · 범위 0 to 120 · Modbus Input 30027"}, {"inst": 10111, "type": "AI", "unitDisp": "%", "name": "Outdoor Air Damper Position", "note": "Indicates the requested position of the Outdoor Air Damper · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30119"}, {"inst": 10118, "type": "AI", "unitDisp": "℉", "name": "Outdoor Air Temperature Active", "note": "Indicates the active outdoor air temperature currently being used by the controller · 범위 -40 to 200 · Modbus Input 30129"}, {"inst": 10121, "type": "AI", "unitDisp": "℉", "name": "Discharge Cooling Setpoint Active", "note": "Indicates the discharge temperature cooling setpoint value resulting from arbitration · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30041"}, {"inst": 10124, "type": "AI", "unitDisp": "℉", "name": "Discharge Temperature", "note": "Indicates the actual discharge temperature being used by the controller · 범위 -40 to 200 · Modbus Input 30053"}, {"inst": 10154, "type": "AI", "unitDisp": "%", "name": "Economizer Minimum Position Setpoint Active", "note": "Indicates the economizer minimum position setpoint value resulting from arbitration · 범위 0 to 120 · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 30073"}, {"inst": 10156, "type": "AI", "unitDisp": "℉", "name": "Outdoor Air Temperature Local", "note": "Indicates the outdoor air temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30131"}, {"inst": 10161, "type": "AI", "unitDisp": "%", "name": "Condenser Capacity", "note": "Indicates the status of the unit condenser capacity · 범위 0 to 120 · Modbus Input 30021"}, {"inst": 10181, "type": "AI", "unitDisp": "℉", "name": "Discharge Temperature Local", "note": "Indicates the discharge temperature value from a sensor connected to the controller · 범위 -40 to 200 · Modbus Input 30055"}, {"inst": 10206, "type": "AI", "unitDisp": "None", "name": "Number of Circuits", "note": "Indicates the number of refrigeration circuits in the unit · 범위 0 to 255 · Modbus Input 30105"}, {"inst": 10207, "type": "AI", "unitDisp": "None", "name": "Number of Compressors Circuit 1", "note": "Indicates the number of compressors on DX circuit 1 of the unit · 범위 0 to 255 · Modbus Input 30107"}, {"inst": 10208, "type": "AI", "unitDisp": "None", "name": "Number of Compressors Circuit 2", "note": "Indicates the number of compressors on DX circuit 2 of the unit · 범위 0 to 255 · 조건: 40-120T · Modbus Input 30109"}, {"inst": 10224, "type": "AI", "unitDisp": "A", "name": "Average Current", "note": "Indicates the average current, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30015"}, {"inst": 10227, "type": "AI", "unitDisp": "*", "name": "Run Time - Compressor 1A", "note": "Indicates the run time of Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30149"}, {"inst": 10228, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 1A", "note": "Indicates the number of starts for Compressor 1A · 범위 Display up to 9 digits · Modbus Input 30191"}, {"inst": 10229, "type": "AI", "unitDisp": "*", "name": "Run Time - Compressor 1B", "note": "Indicates the run time of Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30151"}, {"inst": 10230, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 1B", "note": "Indicates the number of starts for Compressor 1B · 범위 Display up to 9 digits · Modbus Input 30193"}, {"inst": 10231, "type": "AI", "unitDisp": "*", "name": "Run Time - Compressor 1C", "note": "Indicates the run time of Compressor 1C · 범위 Display up to 9 digits · Modbus Input 30153"}, {"inst": 10232, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 1C", "note": "Indicates the number of starts for Compressor 1C · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30195"}, {"inst": 10233, "type": "AI", "unitDisp": "*", "name": "Run Time - Compressor 2A", "note": "Indicates the run time of Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30155"}, {"inst": 10234, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 2A", "note": "Indicates the number of starts for Compressor 2A · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30197"}, {"inst": 10235, "type": "AI", "unitDisp": "*", "name": "Run Time - Compressor 2B", "note": "Indicates the run time of Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30157"}, {"inst": 10236, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 2B", "note": "Indicates the number of starts for Compressor 2B · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30199"}, {"inst": 10237, "type": "AI", "unitDisp": "*", "name": "Run Time - Compressor 2C", "note": "Indicates the run time of Compressor 2C · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30159"}, {"inst": 10238, "type": "AI", "unitDisp": "None", "name": "Starts - Compressor 2C", "note": "Indicates the number of starts for Compressor 2C · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30201"}, {"inst": 10239, "type": "AI", "unitDisp": "A", "name": "Current L1", "note": "Indicates the current for line/leg 1, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30029"}, {"inst": 10240, "type": "AI", "unitDisp": "A", "name": "Current L2", "note": "Indicates the current for line/leg 2, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30031"}, {"inst": 10241, "type": "AI", "unitDisp": "A", "name": "Current L3", "note": "Indicates the current for line/leg 3, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30033"}, {"inst": 10242, "type": "AI", "unitDisp": "A", "name": "Current Neutral", "note": "Indicates the current for neutral, as reported by the optional power monitoring feature of the product · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30035"}, {"inst": 10243, "type": "AI", "unitDisp": "℉", "name": "Discharge Cooling Setpoint Status", "note": "Indicates the actual discharge temperature cooling setpoint value · 범위 -40 to 200 · 조건: Supply Air VAV or EVP System Control · Modbus Input 30043"}, {"inst": 10246, "type": "AI", "unitDisp": "PSI", "name": "Discharge Gauge Pressure Circuit 1", "note": "Indicates the refrigerant discharge gauge pressure for DX circuit 1 · 범위 -20 to 700 · Modbus Input 30059"}, {"inst": 10247, "type": "AI", "unitDisp": "PSI", "name": "Discharge Gauge Pressure Circuit 2", "note": "Indicates the refrigerant discharge gauge pressure for DX circuit 2 · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30061"}, {"inst": 10249, "type": "AI", "unitDisp": "kWh", "name": "Energy Consumption Lifetime", "note": "Indicates the total energy consumption of the unit (for the lifetime) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30077"}, {"inst": 10255, "type": "AI", "unitDisp": "None", "name": "Line Frequency", "note": "Indicates the line frequency when the optional power monitoring option is included · 범위 0 to 500 · 조건: Power Monitoring Present · Modbus Input 30097"}, {"inst": 10258, "type": "AI", "unitDisp": "None", "name": "Power Factor", "note": "Indicates the reported power factor from the optional power monitoring option, when applicable · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30133"}, {"inst": 10262, "type": "AI", "unitDisp": "PSI", "name": "Suction Gauge Pressure Circuit 1", "note": "Indicates the gauge suction pressure for DX circuit 1, in PSIG · 범위 -20 to 700 · Modbus Input 30203"}, {"inst": 10263, "type": "AI", "unitDisp": "PSI", "name": "Suction Gauge Pressure Circuit 2", "note": "Indicates the gauge suction pressure for DX circuit 2, in PSIG · 범위 20 to 700 · 조건: 40-120T · Modbus Input 30205"}, {"inst": 10268, "type": "AI", "unitDisp": "kWh", "name": "Total Apparent Energy", "note": "Indicates the total apparent energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30225"}, {"inst": 10269, "type": "AI", "unitDisp": "kWh", "name": "Energy Consumption", "note": "Indicates the total energy consumption of the unit (since last accumulation reset) when the power monitoring feature is included · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30075"}, {"inst": 10270, "type": "AI", "unitDisp": "kWh", "name": "Total Reactive Energy", "note": "Indicates the total reactive energy as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30229"}, {"inst": 10271, "type": "AI", "unitDisp": "kWh", "name": "Total Real Power", "note": "Indicates the total real power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30233"}, {"inst": 10272, "type": "AI", "unitDisp": "kWh", "name": "Total Apparent Power", "note": "Indicates the total apparent power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30227"}, {"inst": 10273, "type": "AI", "unitDisp": "kWh", "name": "Total Reactive Power", "note": "Indicates the total reactive power as reported by the optional power monitoring feature, when present · 범위 Display up to 9 digits · 조건: Power Monitoring Present · Modbus Input 30231"}, {"inst": 10275, "type": "AI", "unitDisp": "V", "name": "Voltage L1-L2", "note": "Indicates the voltage between line/leg L1 and L2 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30235"}, {"inst": 10276, "type": "AI", "unitDisp": "V", "name": "Voltage L1-L3", "note": "Indicates the voltage between line/leg L1 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30237"}, {"inst": 10277, "type": "AI", "unitDisp": "V", "name": "Voltage L1-N", "note": "Indicates the voltage between line/leg L1 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30239"}, {"inst": 10278, "type": "AI", "unitDisp": "V", "name": "Voltage L2-L3", "note": "Indicates the voltage between line/leg L2 and L3 · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30241"}, {"inst": 10279, "type": "AI", "unitDisp": "V", "name": "Voltage L2-N", "note": "Indicates the voltage between line/leg L2 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30243"}, {"inst": 10280, "type": "AI", "unitDisp": "V", "name": "Voltage L3-N", "note": "Indicates the voltage between line/leg L3 and Neutral · 범위 0 to 1000 · 조건: Power Monitoring Present · Modbus Input 30245"}, {"inst": 10282, "type": "AI", "unitDisp": "%", "name": "Air Flow Percentage Circuit 1", "note": "Indicates the requested condenser percentage for circuit 1 · 범위 0 to 120 · Modbus Input 30011"}, {"inst": 10283, "type": "AI", "unitDisp": "%", "name": "Air Flow Percentage Circuit 2", "note": "Indicates the requested condenser percentage for circuit 2 · 범위 0 to 120 · 조건: 40-120T · Modbus Input 30013"}, {"inst": 10284, "type": "AI", "unitDisp": "℉", "name": "Discharge Saturated Refrigerant Temperature Circuit 1", "note": "Indicates the discharge saturation temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30063"}, {"inst": 10285, "type": "AI", "unitDisp": "℉", "name": "Discharge Saturated Refrigerant Temperature Circuit 2", "note": "Indicates the discharge saturation temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30065"}, {"inst": 10286, "type": "AI", "unitDisp": "℉", "name": "Suction Saturated Refrigerant Temperature Circuit 1", "note": "Indicates suction saturated refrigerant temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30207"}, {"inst": 10287, "type": "AI", "unitDisp": "℉", "name": "Suction Saturated Refrigerant Temperature Circuit 2", "note": "Indicates suction saturated refrigerant temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30209"}, {"inst": 10288, "type": "AI", "unitDisp": "℉", "name": "Suction Temperature Ckt1", "note": "Indicates the suction temperature for DX circuit 1 · 범위 -40 to 200 · Modbus Input 30211"}, {"inst": 10290, "type": "AI", "unitDisp": "℉", "name": "Suction Temperature Ckt2", "note": "Indicates the suction temperature for DX circuit 2 · 범위 -40 to 200 · 조건: 40-120T · Modbus Input 30215"}, {"inst": 10324, "type": "AI", "unitDisp": "Hours", "name": "Run Time - Compressor 1A (Hours)", "note": "Indicates the run time of Compressor 1A, in hours · 범위 Display up to 9 digits · Modbus Input 30331"}, {"inst": 10325, "type": "AI", "unitDisp": "Hours", "name": "Run Time - Compressor 1B (Hours)", "note": "Indicates the run time of Compressor 1B, in hours · 범위 Display up to 9 digits · Modbus Input 30333"}, {"inst": 10326, "type": "AI", "unitDisp": "Hours", "name": "Run Time - Compressor 1C (Hours)", "note": "Indicates the run time of Compressor 1C, in hours · 범위 Display up to 9 digits · 조건: 30T and 80- 120T · Modbus Input 30335"}, {"inst": 10327, "type": "AI", "unitDisp": "Hours", "name": "Run Time - Compressor 2A (Hours)", "note": "Indicates the run time of Compressor 2A, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30337"}, {"inst": 10328, "type": "AI", "unitDisp": "Hours", "name": "Run Time - Compressor 2B (Hours)", "note": "Indicates the run time of Compressor 2B, in hours · 범위 Display up to 9 digits · 조건: 40-120T · Modbus Input 30339"}, {"inst": 10329, "type": "AI", "unitDisp": "Hours", "name": "Run Time - Compressor 2C (Hours)", "note": "Indicates the run time of Compressor 2C, in hours · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30341"}, {"inst": 10330, "type": "AI", "unitDisp": "PSI", "name": "Discharge Pressure Circuit 1", "note": "Indicates the refrigerant discharge absolute pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30343"}, {"inst": 10331, "type": "AI", "unitDisp": "PSI", "name": "Discharge Pressure Circuit 2", "note": "Indicates the refrigerant discharge absolute pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30345"}, {"inst": 10332, "type": "AI", "unitDisp": "PSI", "name": "Suction Pressure Circuit 1", "note": "Indicates the absolute suction pressure for DX circuit 1, in PSIA · 범위 -20 to 700 · Modbus Input 30347"}, {"inst": 10333, "type": "AI", "unitDisp": "PSI", "name": "Suction Pressure Circuit 2", "note": "Indicates the absolute suction pressure for DX circuit 2, in PSIA · 범위 -20 to 700 · 조건: 40-120T · Modbus Input 30349"}, {"inst": 10400, "type": "AI", "unitDisp": "PSI", "name": "Local Atmospheric Pressure", "note": "Status of the Local Atmospheric Pressure Setting · 범위 Display up to 9 digits · Modbus Input 30361"}, {"inst": 10401, "type": "AI", "unitDisp": "kWh", "name": "Unit Design Capacity", "note": "Indicates design capacity for the Unit. · 범위 Display up to 9 digits · Modbus Input 30363"}, {"inst": 10402, "type": "AI", "unitDisp": "Hours", "name": "Ctrl Box Ventilation Fan Run Time", "note": "Indicates the run time of Control Box Fan · 범위 Display up to 9 digits · 조건: 80-120T · Modbus Input 30365"}, {"inst": 10101, "type": "AV", "unitDisp": "℉", "name": "Discharge Temperature Arbitrator", "note": "Indicates the actual discharge temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40027"}, {"inst": 10103, "type": "AV", "unitDisp": "℉", "name": "Outdoor Air Temperature Arbitrator", "note": "Indicates the actual outdoor air temperature being used by the controller, as determined by the arbitration logic that considers all possible sources · 범위 -40 to 200 · 쓰기 가능 · Modbus Holding 40079"}, {"inst": 10111, "type": "AV", "unitDisp": "℉", "name": "Discharge Temperature BAS", "note": "The value is normally provided by the BAS to send the discharge temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 · M"}, {"inst": 10113, "type": "AV", "unitDisp": "℉", "name": "Outdoor Air Temperature BAS", "note": "The value is normally provided by the BAS to send the outdoor air temperature sensor value. The value is subject to arbitration logic in the controller, in which case it may or may not be used for control purposes. · 범위 -40 to 200 · 쓰기 가능 ·"}, {"inst": 10121, "type": "AV", "unitDisp": "℉", "name": "Discharge Cooling Setpoint BAS", "note": "Normally provided by the BAS to request the discharge air temperature cooling setpoint value · 범위 9 to 95 · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control · Modbus Holding 40021"}, {"inst": 10139, "type": "AV", "unitDisp": "%", "name": "Cooling Capacity Enable", "note": "This percentage value is normally provided by the BAS to deman limit the cooling capacity. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40011"}, {"inst": 10144, "type": "AV", "unitDisp": "%", "name": "Economizer Minimum Position Setpoint BAS", "note": "Normally provided by the BAS to request the economizer minimum position setpoint · 범위 0 to 100 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 40041"}, {"inst": 10150, "type": "AV", "unitDisp": "℉", "name": "Economizer Outdoor Air Enable Setpoint BAS", "note": "Related to the economizer enable decision, this value is normally provided by the BAS to determine the outdoor air temperature below which economizing is enabled. · 범위 50 to 140 · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · "}, {"inst": 10163, "type": "AV", "unitDisp": "%", "name": "Demand Limit Setpoint", "note": "This value is normally provided by the BAS to demand limit the unit. Demand Limit Request BAS must be set to \"Limited\" in order for the value to have meaning. · 범위 0 to 100 · 쓰기 가능 · Modbus Holding 40019"}, {"inst": 10001, "type": "BI", "unitDisp": "—", "name": "microSD", "note": "Indicates when a micro SD card is present · 0 = MicroSD card is not present 1 = MicroSD card is present"}, {"inst": 10002, "type": "BI", "unitDisp": "—", "name": "USB Port 1", "note": "Indicates when a USB device is present in port 1 · 0 = USB device is not present 1 = USB device is present"}, {"inst": 10003, "type": "BI", "unitDisp": "—", "name": "USB Port 2", "note": "Indicates when a USB device is present in port 2 · 0 = USB device is not present 1 = USB device is present"}, {"inst": 10004, "type": "BI", "unitDisp": "—", "name": "USB Port 3", "note": "Indicates when a USB device is present in port 3 · 0 = USB device is not present 1 = USB device is present"}, {"inst": 10005, "type": "BI", "unitDisp": "—", "name": "USB Port 4", "note": "Indicates when a USB device is present in port 4 · 0 = USB device is not present 1 = USB device is present"}, {"inst": 10105, "type": "BI", "unitDisp": "—", "name": "FDD: Unit Economizing When It Should Not", "note": "FDD: Indicates when the unit is economizing but should not be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33053"}, {"inst": 10106, "type": "BI", "unitDisp": "—", "name": "FDD: Unit Not Economizing When it Should Be", "note": "FDD: Indicates when the unit is not economizing but should be · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33054"}, {"inst": 10111, "type": "BI", "unitDisp": "—", "name": "Compressor 1A Status", "note": "Indicates the operating status of compressor 1A · 0 = Off 1 = Running · Modbus Input 33015"}, {"inst": 10112, "type": "BI", "unitDisp": "—", "name": "Compressor 1B Status", "note": "Indicates the operating status of compressor 1B · 0 = Off 1 = Running · Modbus Input 33016"}, {"inst": 10113, "type": "BI", "unitDisp": "—", "name": "Compressor 1C Status", "note": "Indicates the operating status of compressor 1C · 0 = Off 1 = Running · 조건: 30T and 80-120T · Modbus Input 33017"}, {"inst": 10114, "type": "BI", "unitDisp": "—", "name": "Compressor 2A Status", "note": "Indicates the operating status of compressor 2A · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33018"}, {"inst": 10115, "type": "BI", "unitDisp": "—", "name": "Compressor 2B Status", "note": "Indicates the operating status of compressor 2B · 0 = Off 1 = Running · 조건: 40 - 120T · Modbus Input 33019"}, {"inst": 10116, "type": "BI", "unitDisp": "—", "name": "Compressor 2C Status", "note": "Indicates the operating status of compressor 2C · 0 = Off 1 = Running · 조건: 80 - 120T · Modbus Input 33020"}, {"inst": 10132, "type": "BI", "unitDisp": "—", "name": "FDD: Outdoor Air Temperature Sensor Failure", "note": "FDD: Indicates when the outdoor air temperature sensor has failed · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33052"}, {"inst": 10155, "type": "BI", "unitDisp": "—", "name": "Rapid Restart Status", "note": "Indicates the active status of the Rapid Restart event · 0 = Inactive 1 = Active · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Input 33078"}, {"inst": 10164, "type": "BI", "unitDisp": "—", "name": "Coil Frost Protection Status Circuit 1", "note": "Indicates Active when actively in coil frost protection for circuit 1 · 0 = Inactive 1 = Active · 조건: No System Control or Supply Air VAV Control · Modbus Input 33013"}, {"inst": 10165, "type": "BI", "unitDisp": "—", "name": "Coil Frost Protection Status Circuit 2", "note": "Indicates Active when actively in coil frost protection for circuit 2 · 0 = Inactive 1 = Active · 조건: 40 - 120T and No System Control or Supply Air VAV Control · Modbus Input 33014"}, {"inst": 10176, "type": "BI", "unitDisp": "—", "name": "Diagnostic Present", "note": "Diagnostic Present · 0 = Normal 1 = In Alarm · Modbus Input 33076"}, {"inst": 10202, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 1 Relay 1 Status", "note": "Indicates the status of condenser fan circuit 1, relay 1 · 0 = Off 1 = On · Modbus Input 33022"}, {"inst": 10203, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 1 Relay 2 Status", "note": "Indicates the status of condenser fan circuit 1, relay 2 · 0 = Off 1 = On · Modbus Input 33023"}, {"inst": 10204, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 1 Relay 3 Status", "note": "Indicates the status of condenser fan circuit 1, relay 3 · 0 = Off 1 = On · 조건: 25-30T and 50- 120T · Modbus Input 33024"}, {"inst": 10205, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 1 Relay 4 Status", "note": "Indicates the status of condenser fan circuit 1, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33025"}, {"inst": 10206, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 2 Relay 1 Status", "note": "Indicates the status of condenser fan circuit 2, relay 1 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33026"}, {"inst": 10207, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 2 Relay 2 Status", "note": "Indicates the status of condenser fan circuit 2, relay 2 · 0 = Off 1 = On · 조건: 40-120T · Modbus Input 33027"}, {"inst": 10208, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 2 Relay 3 Status", "note": "Indicates the status of condenser fan circuit 2, relay 3 · 0 = Off 1 = On · 조건: 50-120T · Modbus Input 33028"}, {"inst": 10209, "type": "BI", "unitDisp": "—", "name": "Condenser Fan Circuit 2 Relay 4 Status", "note": "Indicates the status of condenser fan circuit 2, relay 4 · 0 = Off 1 = On · 조건: 80-120T · Modbus Input 33029"}, {"inst": 10210, "type": "BI", "unitDisp": "—", "name": "Emergency Stop", "note": "Indicates the status of the emergency stop function of the unit · 0 = Auto 1 = Emergency Stop - Manual Reset Required · Modbus Input 33047"}, {"inst": 10211, "type": "BI", "unitDisp": "—", "name": "Equipment Stop Status", "note": "Indicates the status of the externally- wired auto/stop input · 0 = Stop 1 = Auto · Modbus Input 33049"}, {"inst": 10218, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Manual Reset Required", "note": "Indicates when a diagnostic exists that requires manual reset · 0 = Normal 1 = In Alarm · Modbus Input 33031"}, {"inst": 10219, "type": "BI", "unitDisp": "—", "name": "Economizer Airside Status", "note": "Indicates the status of airside economizing. This value will be true when airside economizing is active / enabled. · 0 = Inactive 1 = Active · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 33046"}, {"inst": 10605, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Charge Lockout Ckt1", "note": "Indicates when a loss of charge lockout diagnostic exists for DX circuit 1 · 0 = No 1 = Yes · Modbus Input 33037"}, {"inst": 10606, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Loss of Charge Lockout Ckt2", "note": "Indicates when a loss of charge lockout diagnostic exists for DX circuit 2 · 1 = No 1 = Yes · Modbus Input 33038"}, {"inst": 10619, "type": "BI", "unitDisp": "—", "name": "Diagnostic Shutdown Present", "note": "Unit is shut down due to diagnostics · 0 = Normal 1 = In Alarm · Modbus Input 33082"}, {"inst": 10620, "type": "BI", "unitDisp": "—", "name": "Diagnostic: Local Manual Reset Required", "note": "Diagnostic Reset required [Local only] · 0 = Normal 1 = In Alarm · Modbus Input 33083"}, {"inst": 13000, "type": "BI", "unitDisp": "—", "name": "Front Panel Auto Stop Status", "note": "Status of the the Local Auto Stop setting · 0 = Stop 1 = Auto · Modbus Input 33084"}, {"inst": 13002, "type": "BI", "unitDisp": "—", "name": "Manual Override Exists", "note": "Indicator of a Manual Override being active · 0 = Off 1 = On · Modbus Input 33086"}, {"inst": 13003, "type": "BI", "unitDisp": "—", "name": "Frostat Input Status Circuit 1", "note": "Status of the Frostat Input for Circuit 1C · 0 = Open 1 = Closed · 조건: ontrol or Supply Air · Modbus Input 33087"}, {"inst": 13004, "type": "BI", "unitDisp": "—", "name": "Frostat Input Status Circuit 2", "note": "Status of the Frostat Input for Circuit 2 · 0 = Open 1 = Closed · 조건: stem Control or Sup · Modbus Input 33088"}, {"inst": 13005, "type": "BI", "unitDisp": "—", "name": "Freezestat Input Status", "note": "Status of the Freezestat Input · 0 = Open 1 = Closed · 조건: EVP System Contro · Modbus Input 33089"}, {"inst": 13006, "type": "BI", "unitDisp": "—", "name": "Refrigerant Leak Detection", "note": "Indicates the active status of a refrigerant leak event. · 0 = Open 1 = Closed · Modbus Input 33091"}, {"inst": 10110, "type": "BV", "unitDisp": "—", "name": "Reset Diagnostic", "note": "Normally used by the BAS to initiate a request to reset any remote controller diangostic · 0 = Normal 1 = Reset · 쓰기 가능 · Modbus Holding 43020"}, {"inst": 10115, "type": "BV", "unitDisp": "—", "name": "Cooling Lockout BAS", "note": "Normally used by the BAS as a command to (temporarily) prevent all mechanical cooling · 0 = Normal 1 = Locked Out · 쓰기 가능 · Modbus Holding 43011"}, {"inst": 10116, "type": "BV", "unitDisp": "—", "name": "Demand Limit Request BAS", "note": "This command is normally provided by the BAS to demand limit the unit. The command is used in conjuction with Demand Limit Setpoint to determine the percentage the unit will be limited. · 0 = Not Limited 1 = Limited · 쓰기 가능 · Modbus Holding"}, {"inst": 10117, "type": "BV", "unitDisp": "—", "name": "Energy Consumption Reset", "note": "Normally used by the BAS to reset the energy consumption accumulated total · 0 = Accumulating 1 = Reset · 쓰기 가능 · 조건: Power Monitoring Present · Modbus Holding 43015"}, {"inst": 10120, "type": "BV", "unitDisp": "—", "name": "Rapid Restart Enable", "note": "Enables/Disables rapid restart operation. · 0 = Disable 1 = Enable · 쓰기 가능 · 조건: Supply Air VAV or EVP System Control and Rapid Restart Present · Modbus Holding 43023"}, {"inst": 10140, "type": "BV", "unitDisp": "—", "name": "Auto Stop Command BAS", "note": "BAS Auto Stop Command · 0 = Stop 1 = Auto · 쓰기 가능 · Modbus Holding 43084"}, {"inst": 10105, "type": "MSI", "unitDisp": "—", "name": "Cooling Reset Type Status", "note": "Indicates the type of cooling reset used by the controller · 1 = None 2 = Outdor Air · 조건: Supply Air VAV or EVP System Control · Modbus Input 32013"}, {"inst": 10108, "type": "MSI", "unitDisp": "—", "name": "Economizer Type", "note": "Indicates the general description of the type of economizer system · 1 = None 2 = 2 Position Ventilation 3 = Modulation Economizer 4 = 2 Position Ventilation/Waterside Economizer 5 = Waterside Economizer 6 = Airside/Waterside Economizer 7 ="}, {"inst": 10109, "type": "MSI", "unitDisp": "—", "name": "Condenser Type", "note": "Indicates the general description of the equipment condenser system · 1 = None 2 = Air Cooled Condenser 3 = Water Cooled Condenser 4 = Evaporative Condenser · Modbus Input 32012"}, {"inst": 10117, "type": "MSI", "unitDisp": "—", "name": "Refrigerant Type", "note": "Indicates the type of refrigerant used in the equipment · 1 = R-11 2 = R-12 3 = R-22 4 = R-123 5 = R-134A 6 = R-407C 7 = R-410A 8 = R-113 9 = R-114 10 = R-500 11 = R-502 12 = R-404A 13 = R-513A 14 = R-1233zd(E) 15 = R-514A 16 = R-1234ze(E) "}, {"inst": 10119, "type": "MSI", "unitDisp": "—", "name": "Arbitration Method", "note": "The arbitration method is used to define the source of the data being provided to the controller. The source can be defined as DEFAULT (stored in the controller, such as setpoints and settings), LOCAL (for wired/wireless sensors), or FULL ("}, {"inst": 10121, "type": "MSI", "unitDisp": "—", "name": "Electrical Service Type", "note": "Indicates the electrical service type used for the unit · 1 = A+N 2 = A+B 3 = A+B+N 4 = A+B+C 5 = A+B+C+N · 조건: Power Monitoring Present · Modbus Input 32016"}, {"inst": 10132, "type": "MSI", "unitDisp": "—", "name": "Economizer Decision Method", "note": "Normally provided by the BAS to determine the method of enabling airside economizing · 1 = Absolute Temperature 2 = Relative Temperature 3 = Absolute Enthalpy 4 = Comparative Enthalpy · 조건: Supply Air VAV Control and Economizer Present · Mo"}, {"inst": 10140, "type": "MSI", "unitDisp": "—", "name": "Unit Status", "note": "Indicates the unit is off, waiting for a need to cool, or cooling is running. · 1 = Off 2 = Waiting 3 = Running · Modbus Input 32029"}, {"inst": 10144, "type": "MSI", "unitDisp": "—", "name": "Economizer System Status", "note": "Indicates the status of enabling economizing · 1 = Disabled 2 = Enabled 3 = Not Present · 조건: Supply Air VAV Control and Economizer Present · Modbus Input 32027"}, {"inst": 10145, "type": "MSI", "unitDisp": "—", "name": "Model Information [GEN2]", "note": "Model Information · 64 = RAUK · Modbus Input 32028"}, {"inst": 10103, "type": "MSV", "unitDisp": "—", "name": "Economizer Airside Enable BAS", "note": "Normally provided by the BAS to enable airside economizing · 1 = Disabled 2 = Enabled 3 = Auto · 쓰기 가능 · 조건: Supply Air VAV Control and Economizer Present · Modbus Holding 42011"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — IntelliPak (LonTalk) · DAC 프로파일 (급기 제어)", "name": "Symbio™ 800 대형 공조기 IntelliPak — LonTalk · DAC 프로파일 (급기 제어)", "cat": "HVAC.AIR.AHU", "tag": "ahu", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 144점 · DAC 프로파일 (급기 제어)", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다. LonTalk 프로파일이라 BACnet 오브젝트 번호는 별도 문서를 봐야 한다.", "specTables": [{"title": "Cabinet", "page": 6, "orientation": "row", "header": ["Features", "Benefits"], "quantities": [null, null, "pressure", "current", "current", "current", null, "current", null, null], "rows": [["Double-wall foam injected panels (doors, base and roof) with thermal resistance of R-9", "Quality construction enables industry leading efficiency and reliability"], ["Thermal break in all door, roof and base panels", "Eliminates degradation of the exterior cabinet due to sweating"], ["Air infiltration (leakage rate) of 0.5% at 1 inch wg. static pressure", "Reduces wasteful heating and cooling loss through the cabinet airstream, and improves energy efficiency"], ["Unit cabinet that can operate at a static pressure of + 6 in wg. on the fan outlet and -4 in wg. on the fan inlet", "Supports a wider range of applications and internal components"], ["Size optimized cabinet with up to a 30% reduction in unit length", "Increases flexibility for new construction applications, reduced weight of unit"], ["Pre-painted exterior galvanized steel panels durable enough to withstand a minimum of 672 consecutive hours of salt spray application in accordance with standard ASTM B117", "Exterior paint holds up in corrosive environments"], ["Pitched roof over air handler section", "Prevents water leakage in cabinet, pooling water on top of cabinet, as well as paint wear"], ["Single point fastening hinged access doors with a latching mechanism", "Holds door open during service and prevents unsafe closure from wind"], ["Factory rain and wind tested units", "Ensures water and cabinet integrity"], ["Units undergo ASTM D4169 level II factory shake tests and full shipping tests", "Thoroughly tested structural integrity of cabinet helps ensure the unit arrives at the job site in top condition"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Features and Benefits", "page": 9, "orientation": "column", "header": ["Features Fan motor design speed set in the factory", "Benefits Ease of installation. Beltless design eliminates the need to adjust sheaves on site"], "quantities": ["speed", null], "rows": [["Single inlet supply fan with airfoil shaped blades", "Independently verified fan performance"], ["• Two Supply fans per unit • Variable frequency drive for each supply fan • Electromechanical bypass for supply fan variable frequency drive", "System redundancy and improved serviceability from lighter components"], ["Designed to meet CFM and static ranges of altitudes up to 8,000 feet", "Able to support applications at higher elevations"], ["Economizer meets ASHRAE 90.1-2016 requirements for leakage and economizer reliability", "Reduces energy usage in both economizing and normal operating modes"], ["Damper leakage rate down to 4 CFM/sq. ft. with fault detection and diagnostics", "Energy efficiency and code compliance (ASHRAE 90.1, California Title 24)"], ["Trane Air Quality (Traq™) Outside Air Measurement System", "Measurement accuracy does not exceed 10% at minimum airflow and decreases to less than 5% at higher airflow, meeting requirements of LEED IE Q Credit 1 as defined by ASHRAE 62.1-2007"], ["Statitrac™direct space building pressurization control", "Highly accurate and efficient method of maintaining building pressure control"], ["Ventilation override mode", "Flexibility to temporarily override airflow management during non-standard situations"], ["Pre-Evaporator and Final Filter rating up to MERV 14 with filter status available at the user interface", "Superior indoor air quality that meets ASHRAE 170 Healthcare facility requirement"], ["Outside air intake validation and testing includes rain with 40 mph wind", "Reliable outside air intake solution"], ["42\" from bottom of base rail to lowest point of the outside air intake", "Adherence to codes and regulations"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 1. General data — 20 to 50 ton", "page": 15, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "20", "25", "30", "40", "50"], "quantities": ["capacity", null, null, null, null, null], "rows": [["Number/Size (Nominal)", "1/5, 2/7.5", "1/6, 2/9", "1/6, 2/10", "4/9", "2/10.5, 2/11.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/75/38/25", "100/63/25", "100/62/24", "100/75/50/25", "100/73/50/23"], ["No. of Circuits", "1", "1", "1", "2", "2"], ["Compressor Data-High Capacity/High Efficiency", "", "", "", "", ""], ["Number/Size (Nominal)", "1/10.5, 1/11.5", "1/11.5, 1/13.5", "1/13.5, 1/15", "4/9", "2/10.5, 2/11.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/53/47", "100/53/47", "100/53/47", "100/75/50/25", "100/73/50/23"], ["No. of Circuits", "1", "1", "1", "2", "2"], ["Compressor Data-eFlex™Variable Speed", "", "", "", "", ""], ["Number/Size (Nominal)", "1/3-13 VS, 1/9", "1/3-13 VS, 1/10.5", "1/4-17 VS, 1/13.5", "1/4-17 VS, 2/9", "1/6-25 VS, 2/11.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "15-100", "15-100", "15-100", "15-100", "15-100"], ["No. of Circuits", "1", "1", "1", "2", "2"], ["Air-Cooled Condenser Coil-Standard Capacity", "", "", "", "", ""], ["Face area (ft²)", "58", "58", "58", "116", "116"], ["Rows/Fin Series", "1/252", "1/252", "1/252", "1/252", "1/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-High Capacity/High Efficiency", "", "", "", "", ""], ["Face area (ft²)", "58", "58", "58", "116", "116"], ["Rows/Fin Series", "1/252", "1/252", "2/252", "1/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-eFlex™ Variable Speed", "", "", "", "", ""], ["Face area (ft²)", "58", "58", "58", "116", "116"], ["Rows/Fin Series", "1/252", "2/252", "2/252", "1/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Fans", "", "", "", "", ""], ["Number/Size/Type", "2/30\"/Prop", "2/30\"/Prop", "2/30\"/Prop", "4/30\"/Prop", "4/30\"/Prop"], ["Hp (each)", "1.5", "1.5", "1.5", "1.5", "1.5"], ["Evaporator Coil-Standard Capacity", "", "", "", "", ""], ["Face area (ft²)", "30.2", "30.2", "30.2", "35.7", "35.7"], ["Rows/Fin Series", "3/168", "2/168", "4/168", "3/168", "4/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-High Capacity/High Efficiency", "", "", "", "", ""], ["Face area (ft²)", "30.2", "30.2", "30.2", "35.7", "35.7"], ["Rows/Fin Series", "4/168", "4/168", "5/168", "5/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-eFlex™Variable Speed", "", "", "", "", ""], ["Face area (ft²)", "30.2", "30.2", "30.2", "35.7", "35.7"], ["Rows/Fin Series", "4/168", "5/168", "5/168", "6/168", "5/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Supply Fans - eDrive™Direct Drive Plenum (DDP)", "", "", "", "", ""], ["Number/Size Options", "2- 16.5\", 20.0\", 22.2\"", "2- 16.5\", 20.0\", 22.2\"", "2- 16.5\", 20.0\", 22.2\"", "2- 18.2\", 20.0\", 24.5\"", "2- 18.2\", 20.0\", 24.5\""], ["Number of Motors / VFDs", "2", "2", "2", "2", "2"], ["Hp Range", "3, 6, 10, 15, 20, 30, 40", "3, 6, 10, 15, 20, 30, 40", "3, 6, 10, 15, 20, 30, 40", "6, 10, 15, 20, 30, 40", "6, 10, 15, 20, 30, 40"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 1. General data — 20 to 50 ton (continued)", "page": 16, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "20", "25", "30", "40", "50"], "quantities": ["capacity", null, null, null, null, null], "rows": [["CFM Range", "4,000 - 9,000", "5,000 - 11,250", "6,000 - 14,000", "8,000 - 18,000", "10,000 - 22,500"], ["Relief Fans - eDrive™Motorized Impeller", "", "", "", "", ""], ["Number/Size", "1/23\"", "1/23\", 1/25.5\"", "1/25.5\", 2/23\"", "1/25.5\", 2/23\"", "2/23\", 2/25.5\""], ["Number of Motors", "1", "1", "1 or 2", "1 or 2", "2"], ["hp Range", "6 or 8", "6 or 8", "8 or 12", "8 or 15", "12 or 16"], ["CFM Range", "2,000-8,000", "2,000-10,000", "3,000-13,500", "4,000-18,000", "5,000-21,500"], ["Pre-Evap Filters", "", "", "", "", ""], ["2\" MERV 4 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["2\" MERV 8 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["4\" MERV 8 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["4\" MERV 14 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", "", ""], ["Cartridge - Number/Size", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "2 - 20x20x12 6 - 20x24x12 4 - 24x24x12", "2 - 20x20x12 6 - 20x24x12 4 - 24x24x12"], ["Face area (ft²)", "33.3", "33.3", "33.3", "41.6", "41.6"], ["Panel - Number/Size", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "2 - 20x20x2 6 - 20x24x2 4 - 24x24x2", "2 - 20x20x2 6 - 20x24x2 4 - 24x24x2"], ["Face area (ft²)", "33.3", "33.3", "33.3", "41.6", "41.6"], ["Final Filters", "", "", "", "", ""], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", "", ""], ["Cartridge - Number/Size", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 20x20x12 6 - 20x24x12 2 - 24x24x12", "4 - 20x20x12 6 - 20x24x12 2 - 24x24x12"], ["Face area (ft²)", "33.3", "33.3", "33.3", "39.1", "39.1"], ["Panel - Number/Size", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 20x20x2 6 - 20x24x2 2 - 24x24x2", "4 - 20x20x2 6 - 20x24x2 2 - 24x24x2"], ["Face area (ft²)", "33.3", "33.3", "33.3", "39.1", "39.1"], ["Standard Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", "", ""], ["Economizer - A/C Applications (fixed speed/ eFlexTM)", "45°F/45°F", "45°F/50°F", "45°F/50°F", "45°F/50°F", "45°F/50°F"], ["No Economizer - 80/67°F design return air (fixed speed/eFlexTM)", "45°F/45°F", "45°F/55°F", "45°F/55°F", "45°F/55°F", "45°F/55°F"], ["No Economizer - 90/78°F design return air (fixed speed/eFlexTM)", "55°F/55°F", "55°F/70°F", "55°F/70°F", "55°F/70°F", "55°F/70°F"], ["Low Ambient Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", "", ""], ["Without Hot Gas Bypass", "0°F", "0°F", "0°F", "0°F", "0°F"], ["With Hot Gas Bypass", "10°F", "10°F", "10°F", "10°F", "10°F"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 2. General data — 55 to 75 ton", "page": 17, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "55", "60", "70", "75"], "quantities": ["capacity", null, null, null, null], "rows": [["Number/Size (Nominal)", "4/11.5", "2/13.5, 2/15", "4/15", "4/15"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/75/50/25", "100/73/50/23", "100/75/50/25", "100/75/50/25"], ["No. of Circuits", "2", "2", "2", "2"], ["Compressor Data-High Capacity/High Efficiency", "", "", "", ""], ["Number/Size (Nominal)", "2/10.5, 2/11.5", "4/13.5", "2/13.5, 2/15", "4/15"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/73/50/23", "100/75/50/25", "100/73/50/23", "100/75/50/25"], ["No. of Circuits", "2", "2", "2", "2"], ["Compressor Data-eFlex™Variable Speed", "", "", "", ""], ["Number/Size (Nominal)", "1/6-25 VS, 2/11.5", "1/6-25 VS, 2/15", "1/6-25 VS, 2/15", "1/6-25 VS, 1/15.5, 2/13.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "15-100", "15-100", "15-100", "15-100"], ["No. of Circuits", "2", "2", "2", "2"], ["Air-Cooled Condenser Coil-Standard Capacity", "", "", "", ""], ["Face area (ft²)", "116", "136", "136", "136"], ["Rows/Fin Series", "1/252", "1/252", "1/252", "1/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-High Capacity/High Efficiency", "", "", "", ""], ["Face area (ft²)", "116", "136", "136", "136"], ["Rows/Fin Series", "2/252", "1/252", "2/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-eFlex™ Variable Speed", "", "", "", ""], ["Face area (ft²)", "116", "136", "136", "136"], ["Rows/Fin Series", "2/252", "1/252", "2/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Fans", "", "", "", ""], ["Number/Size/Type", "4/30\"/Prop", "6/26\"/Prop", "6/26\"/Prop", "6/26\"/Prop"], ["Hp (each)", "1.5", "1", "1", "1"], ["Evaporator Coil-Standard Capacity", "", "", "", ""], ["Face area (ft²)", "35.7", "46.3", "46.3", "46.3"], ["Rows/Fin Series", "5/168", "3/168", "5/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-High Capacity/High Efficiency", "", "", "", ""], ["Face area (ft²)", "35.7", "46.3", "46.3", "46.3"], ["Rows/Fin Series", "6/168", "6/168", "6/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-eFlex™Variable Speed", "", "", "", ""], ["Face area (ft²)", "35.7", "46.3", "46.3", "46.3"], ["Rows/Fin Series", "5/168", "6/168", "6/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Supply Fans - eDrive™Direct Drive Plenum (DDP)", "", "", "", ""], ["Number/Size Options", "2- 18.2\", 20.0\", 24.5\"", "2- 22.2\", 27.0\"", "2- 22.2\", 27.0\"", "2- 22.2\", 27.0\""], ["Number of Motors / VFDs", "2", "2", "2", "2"], ["Hp Range", "6, 10, 15, 20, 30, 40", "6, 10, 15, 20, 30, 40, 50", "6, 10, 15, 20, 30, 40, 50", "6, 10, 15, 20, 30, 40, 50"], ["CFM Range", "11,000 - 24,750", "12,000 - 27,000", "14,000 - 30,000", "15,000 - 30,000"], ["Relief Fans - eDrive™Motorized Impeller", "", "", "", ""], ["Number/Size", "2/23\", 2/25.5\"", "2/25.5\", 3/23\"", "2/25.5\", 3/23\"", "2/25.5\", 3/23\""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 2. General data — 55 to 75 ton (continued)", "page": 18, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "55", "60", "70", "75"], "quantities": ["capacity", null, null, null, null], "rows": [["Number of Motors", "2", "2 or 3", "2 or 3", "2 or 3"], ["hp Range", "12 or 16", "16 or 23", "16 or 23", "16 or 23"], ["CFM Range", "5,000-21,500", "6,000-28,000", "6,000-28,000", "6,000-28,000"], ["Pre-Evap Filters", "", "", "", ""], ["2\" MERV 4 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["2\" MERV 8 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["4\" MERV 8 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["4\" MERV 14 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", ""], ["Cartridge - Number/Size", "2 - 20x20x12 6 - 20x24x12 4 - 24x24x12", "2 - 20x20x12 7 - 20x24x12 6 - 24x24x12", "2 - 20x20x12 7 - 20x24x12 6 - 24x24x12", "2 - 20x20x12 7 - 20x24x12 6 - 24x24x12"], ["Face area (ft²)", "41.6", "52.9", "52.9", "52.9"], ["Panel - Number/Size", "2 - 20x20x2 6 - 20x24x2 4 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2"], ["Face area (ft²)", "41.6", "52.9", "52.9", "52.9"], ["Final Filters", "", "", "", ""], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", ""], ["Cartridge - Number/Size", "4 - 20x20x12 6 - 20x24x12 2 - 24x24x12", "4 - 20x20x12 8 - 20x24x12 3 - 24x24x12", "4 - 20x20x12 8 - 20x24x12 3 - 24x24x12", "4 - 20x20x12 8 - 20x24x12 3 - 24x24x12"], ["Face area (ft²)", "39.1", "49.8", "49.8", "49.8"], ["Panel - Number/Size", "4 - 20x20x2 6 - 20x24x2 2 - 24x24x2", "4 - 20x20x2 8 - 20x24x2 3 - 24x24x2", "4 - 20x20x2 8 - 20x24x2 3 - 24x24x2", "4 - 20x20x2 8 - 20x24x2 3 - 24x24x2"], ["Face area (ft²)", "39.1", "49.8", "49.8", "49.8"], ["Standard Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", ""], ["Economizer - A/C Applications (fixed speed/ eFlexTM)", "45°F/50°F", "45°F/45°F", "45°F/45°F", "45°F/45°F"], ["No Economizer - 80/67°F design return air (fixed speed/eFlexTM)", "45°F/55°F", "45°F/45°F", "45°F/45°F", "45°F/45°F"], ["No Economizer - 90/78°F design return air (fixed speed/eFlexTM)", "55°F/70°F", "55°F/55°F", "55°F/55°F", "55°F/55°F"], ["Low Ambient Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", ""], ["Without Hot Gas Bypass", "0°F", "0°F", "0°F", "0°F"], ["With Hot Gas Bypass", "10°F", "10°F", "10°F", "10°F"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 5. EER/IEER ratings", "page": 19, "orientation": "column", "header": ["Tons", "Refrigeration System Performance", "EER", "", "", "CV IEER", "", "", "VAV IEER", "", ""], "quantities": [null, null, "efficiency", null, null, null, null, null, null, null, null], "rows": [["", "", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH"], ["20", "Std", "10.8", "10.8", "10.7", "11.7", "11.7", "11.5", "13.7", "13.7", "13.5"], ["", "High Eff", "11.4", "11.4", "11.3", "15.0", "14.9", "14.8", "15.0", "15.0", "15.0"], ["", "Variable Stage _", "11.4", "11.4", "11.3", "", "", "", "16.5", "16.5", "16.4"], ["", "Variable LA _", "11.4", "11.4", "11.3", "", "", "", "17.2", "17.2", "17.2"], ["25", "Std", "10.3", "10.2", "10.1", "11.7", "11.7", "11.5", "13.9", "13.9", "13.7"], ["", "High Eff", "11.2", "11.2", "11.1", "14.7", "14.6", "14.3", "15.5", "15.4", "15.3"], ["", "Variable Stage _", "11.3", "11.3", "11.2", "", "", "", "17.1", "17.0", "17.0"], ["", "Variable LA _", "11.3", "11.3", "11.2", "", "", "", "18.0", "17.9", "17.8"], ["30", "Std", "10.7", "10.7", "10.5", "11.7", "11.7", "11.5", "13.9", "13.9", "13.7"], ["", "High Eff", "11.1", "11.1", "10.9", "14.4", "14.2", "13.9", "15.8", "15.8", "15.6"], ["", "Variable Stage _", "11.1", "11.0", "10.9", "", "", "", "17.3", "17.2", "17.1"], ["", "Variable LA _", "11.1", "11.0", "10.9", "", "", "", "18.1", "18.0", "17.9"], ["40", "Std", "10.3", "10.2", "10.0", "11.7", "11.7", "11.5", "14.4", "14.4", "14.2"], ["", "High Eff", "11.2", "11.1", "10.9", "13.7", "13.4", "13.0", "15.