3", "15.2", "15.1"], ["", "Variable Stage _", "11.1", "11.0", "10.8", "", "", "", "15.9", "15.8", "15.7"], ["", "Variable LA _", "11.1", "11.0", "10.8", "", "", "", "15.8", "15.7", "15.6"], ["50", "Std", "10.3", "10.1", "9.9", "11.7", "11.7", "11.5", "14.4", "14.4", "14.2"], ["", "High Eff", "11.2", "11.1", "10.9", "13.6", "13.2", "12.7", "15.2", "15.1", "14.9"], ["", "Variable Stage _", "11.2", "11.0", "10.7", "", "", "", "16.8", "16.7", "16.5"], ["", "Variable LA _", "11.1", "11.0", "10.7", "", "", "", "16.9", "16.8", "16.6"], ["55", "Std", "10.3", "10.1", "9.9", "11.7", "11.7", "11.5", "14.1", "14.1", "13.9"], ["", "High Eff", "11.1", "11.0", "10.8", "13.9", "13.6", "13.1", "15.0", "14.9", "14.8"], ["", "Variable Stage _", "11.1", "10.9", "10.7", "", "", "", "16.7", "16.5", "16.4"], ["", "Variable LA _", "11.1", "10.9", "10.7", "", "", "", "16.8", "16.6", "16.5"], ["60", "Std", "10.4", "10.2", "9.9", "11.7", "11.7", "11.5", "14.9", "14.9", "14.7"], ["", "High Eff", "11.3", "11.1", "10.8", "13.3", "12.8", "12.1", "16.2", "16.0", "15.7"], ["", "Variable Stage _", "11.1", "10.9", "10.7", "", "", "", "16.6", "16.5", "16.3"], ["", "Variable LA _", "11.1", "10.9", "10.7", "", "", "", "16.9", "16.8", "16.5"], ["70", "Std", "10.3", "10.0", "9.6", "11.3", "11.3", "11.1", "15.1", "15.1", "14.9"], ["", "High Eff", "11.6", "11.3", "10.7", "14.1", "13.2", "12.0", "17.0", "16.7", "16.1"], ["", "Variable Stage _", "11.5", "11.2", "10.7", "", "", "", "17.0", "16.7", "16.2"], ["", "Variable LA _", "11.5", "11.2", "10.6", "", "", "", "18.1", "17.8", "17.3"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 5. EER/IEER ratings (continued)", "page": 20, "orientation": "column", "header": ["Tons", "Refrigeration System Performance", "EER", "", "", "CV IEER", "", "", "VAV IEER", "", ""], "quantities": [null, null, "efficiency", null, null, null, null, null, null, null, null], "rows": [["", "", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH"], ["75", "Std", "10.4", "10.1", "9.6", "11.3", "11.3", "11.1", "14.7", "14.7", "14.5"], ["", "High Eff", "11.5", "11.3", "10.8", "14.6", "13.8", "12.7", "16.8", "16.5", "16.1"], ["", "Variable Stage _", "11.5", "11.3", "10.9", "", "", "", "17.9", "17.7", "16.7"], ["", "Variable LA _", "11.5", "11.3", "10.9", "", "", "", "17.8", "17.6", "17.3"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Specifications", "page": 33, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max"], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)"], ["Environmental rating (enclosure)", "IP3x"], ["Time clock", "On-board real time clock with 10 year battery backup"], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)"], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.17 in. (55 mm) deep"], ["Agency Compliance", ""], ["• UL916 PAZX, Open Energy Management Equipment • UL94-5V Flammability • CE • FCC Part 15, Subpart B, Class B Limit • BTL Listed—Advanced Application Profile (B-AAC)", ""], ["User Interface Specifications", ""], ["Input power", "24 Vac +/- 10%, 21 VA, 50, or 60 Hz"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)"], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)"], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)"], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 7. Enthalpy of saturated air", "page": 40, "orientation": "column", "header": ["Wet Bulb Temperature", "Btu Per Lb."], "quantities": ["temperature", "weight"], "rows": [["40", "15.23"], ["41", "15.70"], ["42", "16.17"], ["43", "16.66"], ["44", "17.15"], ["45", "17.65"], ["46", "18.16"], ["47", "18.68"], ["48", "19.21"], ["49", "19.75"], ["50", "20.30"], ["51", "20.86"], ["52", "21.44"], ["53", "22.02"], ["54", "22.62"], ["55", "23.22"], ["56", "23.84"], ["57", "24.48"], ["58", "25.12"], ["59", "25.78"], ["60", "26.46"], ["61", "27.15"], ["62", "27.85"], ["63", "28.57"], ["64", "29.31"], ["65", "30.06"], ["66", "30.83"], ["67", "31.62"], ["68", "32.42"], ["69", "33.25"], ["70", "34.09"], ["71", "34.95"], ["72", "35.83"], ["73", "36.74"], ["74", "37.66"], ["75", "38.61"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Gross Cooling Capacities", "page": 42, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "222 70 222 93 223 115 223 137", "233 73 233 101 234 129 234 156", "239 75 240 108 240 141 241 174", "243 76 243 115 244 154 244 192", "245 78 245 122 245 166 246 206", "247 79 246 128 246 178 246 222"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "196 97 197 119 197 141 198 163", "208 107 209 135 210 163 211 189", "216 117 217 150 218 183 220 214", "221 126 222 164 224 200 227 227", "225 134 226 178 228 218 235 235", "227 142 228 188 231 231 240 240"], ["", "", "CAP SHC", "172 122 173 144 173 165 177 177", "184 140 185 167 187 187 198 198", "192 156 193 187 201 201 214 214", "197 169 200 200 213 213 226 226", "202 184 209 209 222 222 235 235", "205 198 215 215 229 229 240 240"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "237 78 237 100 237 123 238 145", "250 81 250 109 250 137 251 165", "257 83 258 117 258 150 259 183", "262 85 263 124 263 163 263 201", "265 87 265 131 266 175 266 219", "267 88 267 138 267 187 267 232"], ["", "", "CAP SHC", "210 104 210 127 210 149 211 171", "223 116 224 143 225 171 225 198", "233 125 234 159 234 192 236 222", "239 135 240 173 241 209 244 244", "243 143 244 187 246 228 250 250", "246 152 247 198 250 246 258 258"], ["", "", "CAP SHC", "184 129 185 151 185 173 187 187", "197 148 198 175 200 200 210 210", "207 164 208 195 214 214 227 227", "213 180 216 216 227 227 241 241", "218 193 223 223 238 238 251 251", "222 208 231 231 246 246 258 258"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "251 85 251 108 251 130 251 152", "265 89 265 117 266 145 266 172", "274 91 274 125 275 158 275 191", "280 93 280 132 281 171 281 209", "284 95 284 139 284 183 284 227", "287 97 286 147 286 196 288 242"], ["", "", "CAP SHC", "222 112 223 134 223 156 224 178", "238 123 238 151 239 179 240 206", "248 134 249 167 250 200 251 231", "256 143 256 182 257 220 260 256", "261 152 262 196 263 237 266 266", "265 161 265 210 267 256 275 275"], ["", "", "CAP SHC", "196 137 196 159 197 181 198 198", "210 155 211 183 213 209 221 221", "221 173 222 204 226 226 240 240", "229 189 231 225 241 241 255 255", "234 203 238 238 252 252 266 266", "239 218 246 246 261 261 274 274"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "264 92 264 115 264 137 264 159", "280 96 280 124 280 152 281 180", "290 99 290 133 291 166 291 199", "296 101 297 140 297 179 298 217", "301 103 302 148 302 192 302 236", "305 105 305 155 306 205 307 251"], ["", "", "CAP SHC", "234 119 235 141 235 163 235 185", "251 131 252 159 252 186 253 214", "263 142 264 175 264 208 265 241", "271 152 272 190 273 229 275 264", "277 161 278 205 279 246 282 282", "282 170 283 219 284 265 289 289"], ["", "", "CAP SHC", "207 144 207 166 208 188 209 208", "223 163 224 191 225 217 231 231", "235 181 236 212 239 239 252 252", "243 198 245 234 253 253 268 268", "250 214 253 253 266 266 280 280", "255 227 260 260 276 276 290 290"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "4000", "5000", "6000", "7000", "8000", "9000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 43, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "249 81 249 103 249 125 250 147", "263 84 263 112 264 140 264 167", "271 86 272 120 272 153 273 186", "277 88 277 127 278 165 278 204", "280 90 281 134 281 178 282 222", "283 91 283 141 283 190 284 237"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "221 108 221 130 222 152 222 174", "235 119 236 146 237 174 237 201", "245 128 246 161 246 194 248 226", "251 137 252 176 253 214 256 251", "256 146 257 190 258 231 264 264", "259 154 260 203 262 250 272 272"], ["", "", "", "61", "CAP SHC", "195 133 195 155 195 177 197 197", "208 151 209 178 210 205 219 219", "218 168 219 199 224 224 238 238", "225 183 227 220 238 238 252 252", "230 197 234 234 249 249 263 263", "234 211 242 242 257 257 271 271"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "266 90 267 112 267 134 267 156", "282 93 283 121 283 149 284 177", "293 96 293 129 294 163 294 196", "299 98 300 137 300 176 301 214", "304 100 304 144 305 188 305 232", "307 102 308 151 308 201 308 250"], ["", "", "", "67", "CAP SHC", "236 116 237 139 237 161 237 183", "253 128 254 156 254 183 255 211", "265 138 265 171 266 204 267 238", "272 148 273 186 274 225 276 261", "278 156 279 200 280 243 283 283", "282 165 283 214 285 261 292 292"], ["", "", "", "61", "CAP SHC", "208 141 209 163 209 185 210 207", "224 160 225 188 226 214 233 233", "236 178 237 211 240 240 253 253", "244 194 246 231 255 255 269 269", "250 210 253 252 267 267 282 282", "255 223 261 261 277 277 292 292"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "283 98 283 121 283 143 283 165", "301 102 301 130 301 158 302 186", "312 105 313 139 313 172 314 205", "320 107 321 146 321 185 321 224", "326 109 326 154 326 198 327 242", "330 111 330 161 330 211 330 260"], ["", "", "", "67", "CAP SHC", "251 125 251 147 252 169 252 191", "270 137 271 165 271 193 272 220", "283 148 284 181 284 214 285 247", "292 158 293 196 294 235 295 272", "299 167 299 211 301 255 303 296", "303 175 304 225 306 272 310 310"], ["", "", "", "61", "CAP SHC", "222 150 222 172 222 194 223 215", "240 170 240 197 241 225 245 245", "253 187 254 220 256 252 267 267", "262 204 264 241 270 270 285 285", "269 220 272 263 284 284 299 299", "275 234 279 279 295 295 310 310"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "297 106 297 128 297 151 298 173", "317 111 317 139 318 166 318 194", "330 114 330 147 331 181 331 214", "339 116 339 155 339 194 340 232", "345 118 345 163 346 207 346 251", "350 120 350 170 350 220 350 269"], ["", "", "", "67", "CAP SHC", "264 133 265 155 265 177 265 199", "285 146 286 174 286 201 287 229", "300 157 300 190 301 223 301 256", "310 167 310 205 311 244 312 281", "317 176 318 220 319 264 321 306", "323 185 324 235 325 282 328 328"], ["", "", "", "61", "CAP SHC", "234 158 234 180 234 202 235 224", "254 178 254 206 255 233 257 257", "268 197 269 230 271 262 280 280", "279 214 280 252 284 284 299 299", "287 230 289 273 299 299 314 314", "293 246 297 294 311 311 326 326"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "4000", "5000", "6000", "7000", "8000", "9000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 44, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "241 78 241 100 241 122 241 144", "253 80 253 108 254 136 254 164", "260 82 261 116 261 149 262 182", "265 84 265 123 266 161 266 200", "268 85 268 129 268 173 268 217", "270 87 269 136 269 185 270 231"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "213 104 214 126 214 149 214 170", "227 115 227 143 228 170 229 198", "235 124 236 158 237 191 239 222", "241 133 242 172 243 209 246 246", "245 142 246 186 248 227 255 255", "248 150 249 199 251 245 261 261"], ["", "", "CAP SHC", "188 130 188 152 188 173 190 190", "201 147 201 175 203 201 213 213", "209 164 211 195 218 218 231 231", "216 180 218 216 231 231 244 244", "220 193 226 226 241 241 254 254", "224 207 234 234 249 249 261 261"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "256 86 256 108 256 130 257 152", "270 89 271 117 271 145 272 172", "279 91 280 125 280 158 281 191", "285 93 285 132 286 170 286 209", "289 95 289 139 289 183 289 227", "291 96 291 146 291 195 291 242"], ["", "", "CAP SHC", "227 112 227 134 228 156 228 178", "242 124 243 151 244 179 244 206", "253 134 254 167 254 200 256 233", "260 143 261 181 262 220 264 256", "265 151 266 196 267 237 271 271", "268 160 269 209 272 256 280 280"], ["", "", "CAP SHC", "200 137 200 159 201 181 202 202", "215 156 215 183 217 210 225 225", "225 173 226 205 231 231 245 245", "232 189 235 226 245 245 260 260", "238 203 242 242 257 257 271 271", "243 218 251 251 266 266 279 279"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "271 93 271 116 271 138 271 160", "287 97 287 125 287 153 288 180", "297 100 297 133 298 166 298 199", "303 102 304 140 304 179 304 218", "308 103 308 148 308 192 308 235", "311 105 311 155 310 204 311 253"], ["", "", "CAP SHC", "240 120 241 142 241 164 241 186", "258 132 258 160 259 187 259 215", "269 142 270 175 271 209 272 242", "277 152 278 190 279 229 281 266", "283 161 284 205 285 247 288 288", "288 169 288 219 290 266 297 297"], ["", "", "CAP SHC", "212 145 212 167 213 189 214 210", "229 164 229 192 230 218 237 237", "240 182 241 215 244 244 258 258", "249 198 251 235 259 259 274 274", "255 214 259 257 272 272 287 287", "261 228 266 266 282 282 296 296"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "284 101 284 123 284 145 285 167", "302 105 302 133 302 160 303 188", "313 107 313 141 314 174 314 207", "320 110 320 149 321 187 321 226", "325 112 325 156 325 200 326 244", "329 114 329 163 329 213 330 262"], ["", "", "CAP SHC", "253 127 253 150 253 172 254 194", "272 140 272 168 273 195 273 223", "285 151 285 184 286 217 287 250", "294 160 294 199 295 238 297 274", "300 170 301 214 302 258 305 299", "305 179 306 228 307 275 312 312"], ["", "", "CAP SHC", "224 153 224 175 224 196 225 218", "242 172 242 200 243 226 247 247", "255 190 255 223 258 255 270 270", "264 207 266 244 273 273 287 287", "272 224 274 266 286 286 301 301", "277 238 282 282 297 297 312 312"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "4000", "5000", "6000", "7000", "8000", "9000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 45, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "256 82 256 110 257 138 257 166", "267 85 267 120 268 155 268 189", "272 87 273 129 273 170 274 212", "275 89 275 137 276 186 277 234", "276 90 277 146 277 201 277 256", "276 91 277 154 278 216 279 271"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "230 117 230 145 231 172 231 200", "242 129 243 164 243 198 244 233", "250 141 251 182 252 224 253 253", "255 151 256 200 257 248 260 260", "258 162 259 217 261 261 266 266", "260 172 261 234 263 263 273 273"], ["", "", "", "61", "CAP SHC", "203 149 204 177 205 202 208 208", "216 171 217 205 219 219 231 231", "225 191 226 226 234 234 247 247", "230 211 233 233 246 246 259 259", "234 225 239 239 255 255 267 267", "237 237 247 247 261 261 273 273"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "275 92 275 120 276 147 276 175", "289 96 289 130 290 165 290 200", "297 98 297 140 298 182 299 223", "302 100 302 149 303 197 303 246", "304 102 305 158 305 213 306 268", "306 104 306 166 307 228 307 290"], ["", "", "", "67", "CAP SHC", "246 126 246 154 247 181 247 209", "261 139 261 174 262 208 263 243", "271 151 271 193 272 234 274 272", "277 162 278 211 279 259 282 282", "282 173 283 229 284 279 289 289", "285 184 286 246 288 288 295 295"], ["", "", "", "61", "CAP SHC", "218 158 218 185 219 213 221 221", "232 180 233 214 235 235 245 245", "242 201 244 239 249 249 264 264", "250 221 252 252 264 264 278 278", "255 240 259 259 274 274 289 289", "259 255 266 266 283 283 297 297"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "293 101 293 129 293 156 293 184", "309 105 310 140 310 175 310 209", "319 109 320 150 320 192 321 233", "326 111 326 160 327 208 328 257", "330 113 331 169 332 225 332 280", "333 115 334 178 334 240 335 302"], ["", "", "", "67", "CAP SHC", "261 134 261 162 262 190 262 217", "278 149 279 183 280 218 280 252", "290 161 291 203 292 244 293 285", "298 173 299 221 300 270 302 302", "304 184 305 240 306 295 310 310", "309 195 310 257 312 312 317 317"], ["", "", "", "61", "CAP SHC", "231 166 232 194 232 221 234 234", "248 189 249 224 250 250 258 258", "260 211 261 252 265 265 279 279", "268 231 270 270 278 278 296 296", "275 251 278 278 292 292 308 308", "280 266 285 285 302 302 318 318"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "308 109 309 137 309 164 309 192", "327 114 328 149 328 184 328 218", "340 118 340 160 341 202 341 243", "348 121 348 170 349 219 350 267", "353 124 354 180 355 235 356 290", "357 126 358 189 359 251 360 313"], ["", "", "", "67", "CAP SHC", "275 142 275 170 276 197 276 225", "294 157 295 192 295 226 296 261", "308 171 308 212 309 253 310 294", "317 183 318 231 319 279 321 321", "325 195 326 250 327 305 330 330", "330 206 331 268 333 325 338 338"], ["", "", "", "61", "CAP SHC", "244 174 244 201 245 229 246 246", "262 198 263 232 264 264 269 269", "276 220 277 261 280 280 293 293", "286 241 287 286 294 294 311 311", "293 261 296 296 309 309 325 325", "299 281 304 304 320 320 337 337"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "5000", "6250", "7500", "8750", "10000", "11250"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 46, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "286 93 287 121 287 149 288 176", "298 96 299 130 299 165 300 200", "305 97 305 139 306 181 306 222", "309 99 309 147 309 196 310 244", "311 101 311 156 311 211 312 262", "313 102 312 164 312 226 312 282"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "257 128 258 156 258 183 259 211", "271 140 271 175 272 209 273 244", "279 151 280 193 281 234 283 273", "285 162 285 210 287 256 291 291", "288 172 289 227 291 278 301 301", "290 182 291 240 295 295 307 307"], ["", "", "CAP SHC", "228 161 228 188 229 216 235 235", "242 182 243 216 246 246 260 260", "251 202 253 241 263 263 278 278", "257 219 261 261 277 277 291 291", "262 237 271 271 286 286 300 300", "265 254 278 278 294 294 306 306"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "308 103 308 131 308 159 309 187", "322 106 322 141 323 176 323 210", "330 109 331 150 331 192 331 233", "335 111 336 159 336 207 336 255", "339 112 339 167 339 222 339 277", "341 114 340 176 340 238 341 295"], ["", "", "CAP SHC", "276 138 276 166 277 193 277 221", "292 151 293 186 293 220 294 255", "302 163 303 204 304 246 306 285", "309 174 310 222 311 270 315 315", "314 184 315 239 317 291 324 324", "317 194 318 256 321 314 332 332"], ["", "", "CAP SHC", "244 170 245 198 245 225 248 248", "260 192 261 227 264 260 276 276", "271 213 273 253 281 281 297 297", "279 233 283 279 297 297 312 312", "285 250 291 291 308 308 324 324", "290 267 301 301 317 317 331 331"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "327 113 327 141 328 169 328 197", "344 117 344 152 345 186 345 221", "353 119 354 161 354 202 355 244", "360 121 360 170 360 218 361 266", "364 123 364 179 364 234 365 289", "367 126 367 187 367 249 368 308"], ["", "", "CAP SHC", "293 148 294 176 294 203 295 231", "312 162 313 196 313 231 314 265", "324 174 325 215 326 257 327 298", "332 185 333 233 334 282 337 327", "338 196 339 251 341 303 345 345", "342 206 343 268 345 326 355 355"], ["", "", "CAP SHC", "260 180 261 208 261 235 263 262", "279 203 280 238 282 271 291 291", "292 224 293 266 298 298 315 315", "301 245 304 291 316 316 332 332", "308 264 312 312 329 329 345 345", "313 281 322 322 339 339 354 354"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "345 122 345 150 345 178 346 206", "363 126 364 161 364 196 364 230", "374 129 375 171 375 212 376 254", "382 131 382 180 382 228 383 276", "387 134 387 189 387 244 388 299", "391 136 391 198 392 260 393 323"], ["", "", "CAP SHC", "310 157 310 185 310 213 311 240", "330 172 331 206 331 241 332 275", "344 184 345 226 345 267 347 308", "353 196 354 244 355 292 357 338", "360 207 361 262 362 315 366 366", "365 218 366 280 368 338 375 375"], ["", "", "CAP SHC", "275 189 275 217 276 244 277 271", "296 213 296 248 298 281 305 305", "310 235 312 276 315 315 330 330", "321 256 323 302 333 333 349 349", "329 276 332 328 347 347 364 364", "335 293 341 341 359 359 374 374"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "5000", "6250", "7500", "8750", "10000", "11250"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 47, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "288 94 288 122 289 150 290 178", "303 99 304 134 305 168 306 203", "314 102 315 144 317 186 318 227", "321 105 323 154 325 203 326 251", "326 108 329 163 330 219 333 271", "330 110 332 173 334 235 337 293"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "254 127 255 155 255 182 256 210", "269 140 270 175 271 209 273 243", "279 152 281 194 282 234 286 274", "286 163 288 212 291 258 298 298", "291 174 293 227 297 281 312 312", "295 185 298 243 304 304 323 323"], ["", "", "", "61", "CAP SHC", "224 158 224 186 226 213 233 233", "238 180 239 213 244 244 259 259", "247 200 250 240 263 263 280 280", "254 218 260 260 279 279 297 297", "260 236 272 272 291 291 311 311", "265 254 281 281 302 302 323 323"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "307 104 307 132 307 159 308 187", "324 109 325 144 326 178 327 213", "336 112 337 154 339 196 340 238", "344 115 346 164 347 213 349 262", "350 118 352 174 354 230 356 283", "354 121 357 184 359 246 362 305"], ["", "", "", "67", "CAP SHC", "271 136 272 164 272 192 273 219", "288 150 289 185 290 219 291 253", "300 163 301 204 303 246 306 285", "308 174 310 223 312 269 317 317", "315 185 317 241 320 293 331 331", "319 196 322 256 327 317 344 344"], ["", "", "", "61", "CAP SHC", "239 168 240 195 241 222 245 245", "255 190 256 225 259 258 274 274", "266 211 269 251 279 279 297 297", "275 229 279 277 296 296 315 315", "281 248 290 290 310 310 330 330", "287 266 301 301 322 322 343 343"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "325 113 325 141 326 169 326 196", "345 119 345 153 346 188 347 223", "358 123 359 165 361 206 362 248", "368 126 369 175 371 224 372 272", "375 129 377 185 378 241 380 296", "380 132 382 195 384 257 386 316"], ["", "", "", "67", "CAP SHC", "288 146 288 173 289 201 289 229", "307 160 308 195 309 229 310 264", "321 173 322 215 323 256 326 296", "330 185 332 234 334 280 338 328", "338 197 339 252 343 305 350 350", "343 208 346 268 350 329 364 364"], ["", "", "", "61", "CAP SHC", "254 177 255 205 256 232 258 258", "272 200 273 235 276 268 288 288", "285 222 287 261 295 295 313 313", "295 242 298 288 314 314 333 333", "302 260 309 309 329 329 350 350", "309 278 321 321 342 342 364 364"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "342 122 342 150 343 178 343 205", "364 128 365 163 366 198 366 232", "380 133 380 175 381 216 382 258", "390 137 392 185 393 234 394 282", "398 140 400 196 401 251 403 307", "405 143 407 206 408 268 410 328"], ["", "", "", "67", "CAP SHC", "303 155 304 183 304 210 305 238", "325 170 326 205 326 239 327 274", "340 183 341 225 342 266 345 306", "351 196 353 244 354 291 358 339", "360 208 361 263 364 316 370 370", "366 220 368 282 372 341 384 384"], ["", "", "", "61", "CAP SHC", "268 186 269 214 270 241 272 268", "288 210 289 244 292 278 302 302", "303 232 305 272 310 310 328 328", "314 253 317 299 330 330 350 350", "323 271 328 326 347 347 368 368", "330 291 340 340 361 361 383 383"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "5000", "6250", "7500", "8750", "10000", "11250"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 48, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "305 99 306 132 306 166 307 199", "314 101 315 142 315 184 315 225", "318 103 318 152 319 202 319 251", "321 104 320 162 320 219 320 277", "322 106 320 171 319 237 319 297", "322 108 320 181 319 255 319 319"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "277 142 278 175 278 208 279 241", "288 155 289 197 290 238 292 277", "295 168 296 217 298 264 302 302", "299 180 300 237 302 291 312 312", "301 191 302 254 306 306 316 316", "302 203 303 272 310 310 318 318"], ["", "", "CAP SHC", "247 181 247 214 250 246 261 261", "259 205 261 245 270 270 285 285", "267 229 271 271 287 287 302 302", "272 248 282 282 298 298 311 311", "276 269 290 290 305 305 316 316", "280 280 296 296 310 310 318 318"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "329 110 329 143 330 176 330 210", "340 112 340 154 341 195 341 237", "346 114 346 164 346 214 346 263", "349 116 349 174 348 232 349 289", "351 118 350 184 349 250 350 311", "352 120 350 194 350 268 351 336"], ["", "", "CAP SHC", "297 152 298 186 299 219 299 252", "311 167 312 208 313 249 315 289", "320 180 321 229 322 279 326 326", "325 192 326 250 329 304 336 336", "329 204 330 271 333 331 344 344", "331 217 332 286 336 336 347 347"], ["", "", "CAP SHC", "264 192 265 225 267 257 276 276", "279 217 281 257 288 288 304 304", "289 241 293 288 307 307 323 323", "296 261 303 303 321 321 336 336", "301 282 314 314 330 330 343 343", "305 304 321 321 337 337 347 347"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "351 120 351 154 352 187 352 220", "364 123 364 165 365 206 365 248", "371 125 371 175 372 225 372 274", "376 128 376 186 375 243 376 301", "379 130 378 196 377 262 379 328", "381 133 379 206 380 281 382 350"], ["", "", "CAP SHC", "317 163 318 196 318 229 319 262", "334 178 335 219 335 261 337 302", "344 192 345 241 346 291 349 338", "351 204 351 262 353 317 358 358", "355 217 356 283 359 345 368 368", "358 229 359 300 363 363 374 374"], ["", "", "CAP SHC", "282 202 283 235 285 267 291 291", "300 228 301 270 305 305 322 322", "311 253 314 300 326 326 343 343", "320 274 325 325 342 342 358 358", "326 296 336 336 353 353 368 368", "331 318 345 345 361 361 374 374"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "371 130 371 164 371 197 372 230", "385 133 386 175 386 217 387 258", "394 136 395 186 395 236 395 285", "400 138 400 196 400 254 400 312", "404 141 403 207 404 274 406 340", "407 144 407 219 408 293 410 363"], ["", "", "CAP SHC", "335 173 336 206 337 239 337 272", "354 189 355 230 356 271 357 313", "366 203 367 252 368 302 370 349", "374 216 374 274 376 332 380 380", "379 229 380 295 382 357 390 390", "383 242 384 316 387 384 398 398"], ["", "", "CAP SHC", "299 212 300 245 301 278 305 305", "319 239 320 281 323 321 338 338", "332 264 334 312 344 344 361 361", "341 288 346 343 361 361 378 378", "349 309 356 356 374 374 390 390", "354 331 367 367 384 384 398 398"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "6000", "7500", "9000", "1050", "12000", "13500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 49, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "343 115 344 148 344 181 345 215", "361 119 362 161 363 203 364 244", "372 123 373 173 374 223 376 273", "379 126 381 185 382 243 384 301", "384 129 386 196 387 262 390 324", "388 132 390 207 391 282 394 350"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "304 154 305 187 306 221 306 254", "322 170 323 211 324 253 326 293", "333 184 335 234 337 282 341 331", "341 198 343 256 346 310 355 355", "347 211 349 274 354 339 370 370", "351 223 354 293 361 361 382 382"], ["", "", "", "61", "CAP SHC", "269 193 270 226 272 258 281 281", "285 218 287 258 293 293 311 311", "296 241 300 290 315 315 335 335", "305 263 312 312 333 333 354 354", "311 285 326 326 348 348 370 370", "317 306 336 336 359 359 381 381"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "366 125 366 159 367 192 367 225", "386 131 387 173 388 214 389 256", "399 135 400 185 401 235 402 285", "408 139 409 197 411 255 412 313", "414 142 416 208 417 275 419 338", "419 145 421 220 422 295 424 364"], ["", "", "", "67", "CAP SHC", "325 166 326 199 327 232 328 265", "345 182 346 223 347 264 348 306", "358 196 359 246 361 296 365 343", "368 210 369 268 372 324 378 378", "375 224 377 290 381 352 394 394", "380 237 383 307 388 381 407 407"], ["", "", "", "61", "CAP SHC", "289 204 289 237 291 269 297 297", "307 230 309 271 312 312 329 329", "320 255 323 303 335 335 355 355", "329 277 335 334 355 355 376 376", "337 299 348 348 371 371 393 393", "343 321 360 360 384 384 407 407"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "389 137 389 170 390 203 390 237", "411 142 411 184 412 226 413 267", "426 147 427 197 428 247 429 297", "436 151 438 209 439 268 440 326", "444 154 445 221 447 288 448 351", "450 158 451 233 452 307 455 377"], ["", "", "", "67", "CAP SHC", "347 177 347 210 348 243 349 276", "369 194 370 235 371 277 372 318", "384 209 385 259 386 308 389 356", "394 223 396 281 398 337 403 394", "402 237 404 303 408 366 417 417", "409 250 411 322 416 395 432 432"], ["", "", "", "61", "CAP SHC", "308 215 308 248 309 282 313 313", "329 243 330 284 333 324 348 348", "344 268 346 316 355 355 376 376", "355 293 359 348 377 377 398 398", "363 314 371 371 394 394 417 417", "370 336 384 384 408 408 432 432"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "410 147 411 181 411 214 412 247", "435 154 435 196 436 237 437 279", "451 158 452 209 453 258 454 308", "463 163 464 221 465 279 466 337", "471 166 473 233 474 299 475 366", "478 170 479 245 480 320 482 390"], ["", "", "", "67", "CAP SHC", "366 188 367 221 367 254 368 287", "391 206 392 247 393 288 394 330", "408 221 409 271 410 321 413 369", "420 236 422 294 424 350 428 407", "430 250 431 316 434 379 440 440", "437 264 438 338 443 408 455 455"], ["", "", "", "61", "CAP SHC", "325 226 326 259 327 292 329 324", "349 255 350 296 353 336 365 365", "366 281 368 329 374 374 395 395", "378 306 382 361 397 397 419 419", "388 328 394 393 416 416 439 439", "396 350 407 407 431 431 455 455"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "6000", "7500", "9000", "1050", "12000", "13500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 50, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "344 115 344 148 345 182 346 215", "361 120 362 162 363 203 364 245", "372 124 374 174 375 224 376 273", "380 127 382 185 383 243 384 301", "385 130 387 196 388 263 390 325", "389 132 390 207 392 282 394 350"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "304 154 305 188 306 221 307 254", "322 170 323 212 324 253 326 293", "334 184 335 234 337 282 341 331", "342 198 344 256 347 311 356 356", "348 211 350 274 355 339 371 371", "352 224 355 294 361 361 382 382"], ["", "", "CAP SHC", "269 193 270 226 272 258 281 281", "285 218 287 258 294 294 312 312", "296 243 300 290 316 316 336 336", "305 263 312 312 334 334 355 355", "312 285 326 326 348 348 370 370", "317 307 337 337 360 360 382 382"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "364 125 365 158 365 192 366 225", "384 130 385 172 386 214 387 255", "397 134 398 185 400 235 401 284", "406 138 408 197 409 255 410 313", "412 141 414 208 415 274 417 337", "417 144 419 219 420 294 423 363"], ["", "", "CAP SHC", "324 165 325 198 325 231 326 264", "343 181 344 223 345 264 347 305", "356 196 358 245 359 295 363 342", "366 210 368 268 371 323 377 377", "373 223 375 290 379 352 393 393", "378 236 381 307 387 380 406 406"], ["", "", "CAP SHC", "287 203 288 236 289 268 296 296", "305 230 307 270 311 311 328 328", "318 255 321 302 334 334 354 354", "328 276 333 333 353 353 375 375", "335 298 346 346 369 369 392 392", "341 320 359 359 383 383 405 405"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "385 135 385 169 386 202 387 235", "407 141 407 183 408 224 409 266", "422 146 423 196 424 246 425 295", "432 149 433 208 435 266 436 324", "439 153 441 220 442 286 444 349", "445 156 447 231 448 306 450 376"], ["", "", "CAP SHC", "343 176 344 209 345 242 345 275", "365 192 366 234 367 275 368 317", "380 207 381 257 383 307 386 354", "390 222 392 280 394 335 399 392", "398 235 400 302 404 364 414 414", "404 249 407 320 412 393 429 429"], ["", "", "CAP SHC", "305 214 305 247 307 279 310 310", "325 241 327 283 330 323 345 345", "340 267 343 314 353 353 373 373", "351 289 355 346 373 373 395 395", "359 312 367 367 390 390 413 413", "366 334 381 381 405 405 428 428"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "405 145 405 179 406 212 406 245", "429 152 430 193 430 235 431 277", "445 156 446 206 447 256 447 306", "456 160 457 219 458 277 459 335", "465 164 466 231 467 297 468 364", "471 168 472 243 473 317 475 388"], ["", "", "CAP SHC", "362 186 362 219 363 252 363 285", "386 203 387 245 387 286 389 328", "402 219 403 269 405 318 407 366", "414 234 416 292 418 348 422 405", "423 248 425 314 428 377 435 435", "430 261 432 333 436 406 450 450"], ["", "", "CAP SHC", "321 224 322 257 323 290 326 323", "344 252 346 294 348 334 361 361", "361 278 363 326 370 370 391 391", "373 304 377 359 393 393 415 415", "383 325 389 389 411 411 434 434", "391 348 402 402 426 426 449 449"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "6000", "7500", "9000", "1050", "12000", "13500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 51, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "421 149 422 194 422 238 423 282", "438 155 439 210 439 266 440 321", "448 159 449 226 449 292 450 358", "455 163 455 241 456 318 456 395", "459 167 460 256 460 344 460 423", "463 171 462 270 462 369 462 456"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "380 205 380 249 381 293 382 337", "399 225 400 281 401 336 403 386", "412 244 413 311 414 374 419 419", "421 263 422 340 425 410 435 435", "427 281 428 365 433 433 448 448", "432 298 433 388 439 439 456 456"], ["", "", "", "61", "CAP SHC", "339 258 340 302 343 342 356 356", "359 292 361 344 370 370 391 391", "372 325 377 377 395 395 416 416", "382 352 392 392 414 414 435 435", "391 381 406 406 428 428 447 447", "397 397 417 417 439 439 456 456"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "449 161 449 206 450 250 450 294", "470 167 470 223 471 278 471 334", "482 172 483 239 483 305 484 371", "491 176 491 254 492 332 492 409", "497 181 497 269 497 358 498 442", "501 185 501 284 501 384 501 472"], ["", "", "", "67", "CAP SHC", "404 216 404 261 405 305 406 349", "426 238 427 293 428 348 430 401", "441 257 442 323 443 390 448 448", "452 276 453 353 455 424 463 463", "460 294 461 382 464 462 478 478", "466 312 467 403 472 472 490 490"], ["", "", "", "61", "CAP SHC", "360 269 361 313 363 354 373 373", "382 304 384 356 390 390 411 411", "398 338 402 399 418 418 440 440", "409 365 416 416 439 439 462 462", "419 395 431 431 455 455 478 478", "427 425 444 444 468 468 489 489"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "475 172 475 217 475 261 476 305", "498 179 499 235 499 290 500 345", "513 184 514 251 514 318 515 384", "523 189 524 267 524 344 525 421", "530 193 531 282 531 370 532 459", "536 197 536 297 536 397 537 486"], ["", "", "", "67", "CAP SHC", "426 227 427 272 427 316 428 359", "451 249 452 305 453 360 454 415", "468 269 469 336 471 402 474 463", "481 288 482 366 484 437 490 490", "490 307 491 395 494 476 505 505", "497 325 498 421 503 503 519 519"], ["", "", "", "61", "CAP SHC", "380 280 381 323 382 365 389 389", "405 316 406 371 411 411 430 430", "422 350 425 412 438 438 462 462", "435 381 441 441 462 462 486 486", "445 409 455 455 480 480 504 504", "454 439 470 470 495 495 518 518"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "498 182 498 227 498 271 498 315", "524 190 524 245 525 301 525 356", "541 196 541 262 542 329 543 395", "553 200 553 278 554 356 554 433", "561 205 561 294 562 382 562 470", "567 209 568 309 568 409 568 504"], ["", "", "", "67", "CAP SHC", "446 238 447 282 447 326 448 370", "474 260 475 315 476 370 477 425", "493 281 494 347 495 413 498 474", "507 300 508 377 509 454 515 515", "517 319 518 407 521 488 529 529", "525 337 526 436 530 526 544 544"], ["", "", "", "61", "CAP SHC", "398 289 399 333 400 377 405 405", "425 326 426 381 430 430 447 447", "444 361 447 423 457 457 481 481", "459 395 464 464 482 482 507 507", "470 422 478 478 503 503 528 528", "479 452 492 492 519 519 544 544"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "8000", "10000", "12000", "14000", "16000", "18000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 52, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "450 160 450 205 451 249 452 293", "470 166 471 222 472 277 472 332", "483 171 484 238 484 304 485 370", "491 176 492 253 493 330 494 408", "497 180 498 268 498 356 500 439", "502 184 502 283 502 382 504 473"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "403 215 404 259 405 303 406 347", "425 236 426 291 427 346 430 399", "439 255 441 321 443 386 448 448", "450 274 451 351 455 424 469 469", "457 292 459 376 465 462 485 485", "463 310 466 403 475 475 497 497"], ["", "", "CAP SHC", "359 267 360 311 362 353 378 378", "380 302 382 355 394 394 416 416", "395 335 400 398 422 422 446 446", "407 364 419 419 444 444 468 468", "416 394 436 436 461 461 484 484", "424 423 449 449 474 474 496 496"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "479 173 479 217 480 261 481 306", "503 179 503 235 504 290 505 346", "517 185 518 251 519 318 520 384", "527 189 528 267 529 344 530 421", "535 194 535 282 536 370 537 454", "540 198 540 297 540 396 542 488"], ["", "", "CAP SHC", "429 227 429 271 430 315 431 359", "453 249 455 304 456 359 458 413", "470 269 472 335 474 401 478 464", "483 288 484 365 487 438 497 497", "492 306 493 394 498 477 516 516", "498 324 500 418 507 507 530 530"], ["", "", "CAP SHC", "381 279 382 323 384 366 396 396", "405 315 407 370 415 415 438 438", "422 349 427 412 446 446 471 471", "436 378 444 444 471 471 496 496", "446 409 463 463 490 490 515 515", "455 439 478 478 505 505 529 529"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "506 184 506 229 507 273 507 317", "532 192 533 247 533 303 534 358", "549 197 550 264 550 330 551 396", "561 202 561 280 562 357 562 434", "569 206 569 295 569 383 570 471", "575 211 575 310 575 409 576 502"], ["", "", "CAP SHC", "453 239 453 283 454 327 454 371", "480 261 481 317 482 372 484 427", "499 282 501 348 502 414 506 478", "513 301 514 378 517 452 524 524", "523 319 525 408 529 491 543 543", "531 338 533 435 538 530 559 559"], ["", "", "CAP SHC", "403 291 404 335 405 378 414 414", "429 327 431 382 436 435 458 458", "449 362 452 426 468 468 494 494", "463 395 470 469 495 495 521 521", "475 423 488 488 516 516 542 542", "485 454 505 505 533 533 558 558"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "530 195 530 240 530 284 530 328", "559 203 559 258 559 314 560 369", "577 208 578 275 578 342 579 408", "590 213 590 291 591 368 591 445", "599 218 599 306 599 395 600 483", "606 222 606 322 606 421 607 515"], ["", "", "CAP SHC", "474 250 475 294 475 338 476 382", "504 273 505 328 506 383 507 438", "525 294 526 360 528 426 531 490", "540 313 541 390 544 468 549 541", "552 332 553 420 556 504 567 567", "560 350 562 449 566 543 585 585"], ["", "", "CAP SHC", "423 302 424 346 425 390 430 430", "452 339 453 394 457 448 477 477", "473 374 475 438 488 488 514 514", "488 407 493 482 516 516 543 543", "501 437 510 510 539 539 566 566", "511 467 528 528 557 557 584 584"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "8000", "10000", "12000", "14000", "16000", "18000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 53, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "449 160 449 204 450 249 451 293", "469 166 470 222 471 277 471 332", "482 171 483 238 483 304 484 370", "490 176 491 253 492 330 492 403", "497 180 497 268 497 354 498 437", "502 184 501 283 501 375 501 471"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "402 214 403 259 403 303 405 347", "423 235 425 291 426 346 429 398", "438 255 440 321 442 384 448 445", "449 273 450 349 454 423 469 469", "456 291 459 374 464 460 485 485", "462 309 465 401 475 475 496 496"], ["", "", "", "61", "CAP SHC", "358 266 359 310 361 353 378 378", "378 301 381 354 394 394 417 417", "394 332 399 396 422 422 446 446", "406 362 419 419 444 444 468 468", "415 392 436 436 462 462 484 484", "424 421 449 449 475 475 495 495"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "475 171 475 216 476 260 477 304", "498 178 499 233 500 289 500 344", "513 183 514 250 514 316 515 382", "523 188 523 265 524 342 524 416", "530 192 530 280 530 369 531 450", "536 197 535 296 535 389 535 484"], ["", "", "", "67", "CAP SHC", "425 226 426 270 426 314 427 358", "449 247 450 303 452 358 454 411", "466 267 467 333 470 397 474 462", "478 286 480 363 483 436 494 494", "487 304 489 388 494 474 513 513", "493 322 496 415 504 503 525 525"], ["", "", "", "61", "CAP SHC", "378 277 379 321 381 364 394 394", "401 313 404 366 413 413 436 436", "418 346 423 410 444 444 469 469", "432 376 442 442 468 468 494 494", "442 406 460 460 487 487 512 512", "451 436 476 476 502 502 525 525"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "500 182 500 226 500 271 501 315", "525 189 526 245 526 300 527 355", "541 195 542 261 542 327 543 393", "552 199 553 277 553 354 553 429", "561 204 560 292 560 380 561 463", "567 208 566 307 565 404 565 497"], ["", "", "", "67", "CAP SHC", "447 237 448 281 448 325 449 369", "474 259 475 314 476 369 478 422", "493 279 494 345 496 410 500 474", "506 298 507 375 510 449 519 517", "516 317 517 403 522 487 537 537", "523 335 525 428 531 523 552 552"], ["", "", "", "61", "CAP SHC", "398 288 399 332 401 375 411 411", "424 325 426 378 432 429 455 455", "442 358 447 422 464 464 490 490", "457 389 465 460 490 490 517 517", "469 420 484 484 511 511 537 537", "478 450 500 500 528 528 551 551"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "522 192 522 237 522 281 523 325", "549 199 550 255 550 310 551 365", "567 205 567 272 568 338 568 404", "579 210 579 287 579 364 580 441", "588 214 588 303 587 390 588 474", "595 219 594 318 593 417 594 509"], ["", "", "", "67", "CAP SHC", "468 247 468 291 469 335 470 379", "497 270 498 325 499 380 500 434", "517 290 518 356 520 422 523 486", "531 310 532 387 535 460 541 532", "542 328 543 415 547 499 560 560", "550 346 552 441 557 537 576 576"], ["", "", "", "61", "CAP SHC", "418 299 418 343 420 386 426 426", "445 336 447 391 452 444 472 472", "465 371 469 434 483 483 509 509", "481 401 487 478 511 511 538 538", "493 432 505 505 533 533 559 559", "503 463 522 522 551 551 575 575"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "8000", "10000", "12000", "14000", "16000", "18000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 54, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "524 186 524 242 525 297 525 352", "542 192 542 262 543 331 543 400", "552 197 553 280 553 363 554 446", "560 202 560 299 560 395 560 483", "564 207 564 317 563 427 564 525", "568 212 567 336 566 454 567 567"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "475 257 476 312 477 367 478 423", "496 282 498 351 499 420 503 484", "511 305 512 388 515 464 522 522", "520 327 521 424 526 511 542 542", "527 349 529 451 535 535 555 555", "532 371 534 483 544 544 563 563"], ["", "", "CAP SHC", "426 324 427 379 432 431 452 452", "448 366 452 431 468 468 492 492", "464 402 471 471 496 496 521 521", "476 440 491 491 517 517 541 541", "486 476 507 507 533 533 554 554", "494 494 519 519 544 544 563 563"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "561 202 561 257 561 313 562 368", "583 208 583 278 584 347 584 416", "596 214 597 297 597 380 598 462", "605 219 605 316 606 412 606 505", "611 224 611 334 611 445 612 545", "616 229 616 353 615 477 616 587"], ["", "", "CAP SHC", "506 272 507 327 508 382 510 437", "532 298 533 367 534 435 538 500", "549 321 550 404 552 482 559 559", "560 344 562 441 566 529 578 578", "569 366 571 470 576 576 595 595", "575 388 577 503 585 585 607 607"], ["", "", "CAP SHC", "453 338 455 393 458 446 475 475", "479 382 482 447 494 494 520 520", "497 421 504 501 527 527 553 553", "511 457 522 522 551 551 578 578", "522 495 541 541 569 569 595 595", "531 531 556 556 583 583 607 607"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "594 216 594 272 595 327 596 382", "620 223 621 293 621 362 622 431", "636 229 637 313 638 395 638 478", "647 234 648 332 648 428 649 525", "655 240 655 350 655 461 656 567", "661 245 661 369 660 493 662 605"], ["", "", "CAP SHC", "536 286 537 342 538 397 539 452", "565 313 566 382 567 451 570 518", "585 337 586 420 588 502 593 579", "598 360 600 457 603 546 612 612", "608 383 610 493 614 594 631 631", "616 405 617 521 624 624 646 646"], ["", "", "CAP SHC", "480 352 481 407 484 460 496 496", "509 397 511 463 519 519 546 546", "529 439 534 517 554 554 583 583", "545 474 554 554 582 582 610 610", "557 512 572 572 603 603 630 630", "567 549 589 589 619 619 645 645"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "625 229 624 285 625 340 625 396", "654 237 654 307 655 376 655 445", "672 243 673 327 673 410 674 492", "685 249 685 346 686 443 686 539", "694 254 694 365 694 476 695 582", "701 260 701 384 701 508 702 622"], ["", "", "CAP SHC", "563 300 564 355 564 410 565 465", "595 327 596 396 597 464 599 533", "617 351 618 434 619 517 624 594", "632 375 633 471 636 562 644 644", "644 398 645 508 649 610 662 662", "652 420 654 537 660 657 680 680"], ["", "", "CAP SHC", "503 365 504 420 507 473 515 515", "535 411 537 478 544 544 569 569", "558 453 563 532 579 579 609 609", "575 490 583 583 609 609 639 639", "589 528 601 601 632 632 662 662", "600 566 619 619 650 650 679 679"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "10000", "12500", "15000", "17500", "20000", "22500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 55, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "531 189 532 245 533 301 534 356", "553 197 554 266 556 336 557 405", "567 203 569 286 571 369 572 451", "577 209 579 306 581 403 583 493", "584 214 587 325 588 430 592 537", "589 220 592 344 594 459 599 580"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "477 258 479 314 480 369 482 422", "501 284 502 353 504 419 509 487", "516 307 518 390 522 468 534 534", "527 330 530 422 536 516 559 559", "535 353 539 455 549 549 578 578", "541 375 546 488 564 564 593 593"], ["", "", "", "61", "CAP SHC", "427 324 428 378 433 432 456 456", "449 367 454 432 473 473 500 500", "466 404 476 476 504 504 533 533", "479 441 499 499 529 529 558 558", "490 478 517 517 548 548 577 577", "500 500 532 532 563 563 592 592"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "568 205 568 260 569 316 570 371", "593 213 594 282 596 351 597 421", "609 219 611 302 613 386 614 469", "621 225 623 322 625 419 627 510", "629 231 632 342 633 452 636 554", "636 236 638 361 640 478 644 598"], ["", "", "", "67", "CAP SHC", "510 274 511 329 512 384 514 439", "536 300 538 369 540 438 544 503", "554 324 556 407 560 485 567 567", "567 347 570 440 575 534 594 594", "577 370 580 474 588 582 615 615", "584 392 589 507 602 602 632 632"], ["", "", "", "61", "CAP SHC", "455 339 457 394 461 448 480 480", "481 383 485 449 500 500 528 528", "500 421 507 503 535 535 564 564", "515 459 531 531 562 562 593 593", "527 497 551 551 584 584 614 614", "537 534 568 568 601 601 631 631"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "602 219 602 275 603 330 604 386", "631 228 632 297 633 367 634 436", "649 234 651 318 652 401 654 484", "663 241 664 338 666 435 668 527", "672 246 674 357 675 468 678 571", "680 252 682 377 683 495 686 615"], ["", "", "", "67", "CAP SHC", "540 288 541 344 542 399 544 454", "570 315 572 384 573 453 577 519", "591 340 592 422 595 502 602 584", "606 363 608 460 612 551 626 626", "617 386 619 491 626 599 650 650", "625 409 629 525 638 638 669 669"], ["", "", "", "61", "CAP SHC", "483 354 484 409 487 462 502 502", "512 398 515 465 525 525 554 554", "533 439 539 519 563 563 594 594", "549 477 560 560 593 593 625 625", "562 514 583 583 617 617 649 649", "573 552 602 602 636 636 668 668"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "633 233 633 288 633 344 634 399", "664 242 665 311 666 380 667 449", "685 249 686 332 687 415 689 498", "700 255 701 352 702 449 704 545", "711 261 712 372 713 482 715 586", "719 267 721 391 721 515 724 630"], ["", "", "", "67", "CAP SHC", "568 302 569 357 570 412 571 467", "601 329 602 398 604 467 607 534", "624 354 625 437 628 517 633 599", "640 378 642 475 646 567 656 656", "653 401 655 507 661 615 680 680", "662 424 665 541 673 663 701 701"], ["", "", "", "61", "CAP SHC", "508 368 509 423 511 476 522 522", "540 413 543 480 549 549 577 577", "563 455 568 535 588 588 620 620", "581 493 589 588 621 621 653 653", "595 531 612 612 646 646 679 679", "606 569 632 632 667 667 700 700"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "10000", "12500", "15000", "17500", "20000", "22500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 56, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "551 197 551 253 552 308 553 364", "576 205 577 275 579 344 580 414", "593 212 595 296 597 379 599 462", "605 218 607 316 609 413 613 508", "613 224 617 336 619 447 624 554", "620 230 624 355 627 480 633 596"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "493 266 494 321 495 376 497 431", "518 291 520 360 522 429 526 496", "536 315 538 398 541 479 552 547", "548 338 551 435 557 527 577 577", "558 361 561 469 571 564 600 600", "565 384 569 500 585 585 618 618"], ["", "", "CAP SHC", "440 331 442 386 446 437 467 467", "465 374 468 441 485 485 512 512", "482 414 491 485 518 518 548 548", "496 451 513 513 545 545 576 576", "507 488 533 533 566 566 599 599", "517 513 549 549 583 583 618 618"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "583 211 584 267 585 322 585 378", "612 220 613 289 614 359 616 428", "631 227 633 310 635 394 636 477", "645 233 647 331 649 428 652 525", "655 239 658 351 660 462 664 570", "663 245 666 370 668 495 674 612"], ["", "", "CAP SHC", "522 279 523 335 524 390 525 445", "550 306 552 375 553 444 557 512", "570 330 572 413 575 494 583 569", "584 354 587 451 592 543 608 608", "595 377 598 485 606 589 633 633", "604 400 608 520 621 618 653 653"], ["", "", "CAP SHC", "466 345 468 400 471 454 488 488", "493 389 496 457 509 509 537 537", "513 429 520 507 545 545 576 576", "528 469 542 542 574 574 607 607", "540 505 563 563 597 597 632 632", "551 538 581 581 616 616 652 652"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "615 225 615 280 615 336 616 391", "647 234 647 304 649 373 650 442", "669 241 670 325 672 408 673 491", "684 248 686 346 688 443 690 540", "696 254 698 366 700 477 704 585", "705 260 708 386 710 511 715 632"], ["", "", "CAP SHC", "550 293 551 348 552 403 553 458", "582 320 583 389 584 458 587 526", "604 345 605 428 608 511 614 591", "620 369 622 466 626 560 640 636", "632 392 635 503 642 608 664 664", "642 415 645 537 656 642 686 686"], ["", "", "CAP SHC", "491 359 492 413 495 468 508 508", "521 403 524 471 534 529 561 561", "543 445 548 525 570 570 602 602", "560 484 571 564 602 602 636 636", "573 521 592 592 627 627 663 663", "585 560 611 611 649 649 686 686"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "644 238 644 293 644 349 645 404", "679 248 680 317 681 386 682 456", "704 255 705 339 706 422 707 505", "721 262 723 360 724 457 726 554", "734 269 736 380 738 491 741 602", "745 275 747 400 749 525 753 647"], ["", "", "CAP SHC", "576 306 577 361 577 416 578 471", "611 334 612 403 613 472 616 540", "635 359 637 442 639 525 644 605", "653 384 655 480 659 575 670 655", "667 407 669 518 675 623 694 694", "678 431 681 552 690 667 717 717"], ["", "", "CAP SHC", "514 371 515 426 517 481 528 526", "547 417 550 485 557 545 582 582", "571 460 576 541 594 594 627 627", "590 499 598 584 628 628 663 663", "604 539 620 620 655 655 692 692", "617 576 640 640 678 678 716 716"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "10000", "12500", "15000", "17500", "20000", "22500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 57, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "565 200 565 261 566 322 567 383", "582 206 582 282 583 358 583 434", "592 211 592 302 592 393 592 484", "598 219 598 322 597 428 598 527", "603 222 601 345 600 463 601 573", "607 227 604 363 602 494 605 605"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "516 280 517 341 518 401 520 462", "537 306 538 382 540 458 544 529", "551 331 552 422 555 507 566 566", "560 355 561 461 566 559 584 584", "566 379 568 492 576 576 595 595", "570 402 573 528 586 586 603 603"], ["", "", "", "61", "CAP SHC", "465 354 467 415 472 472 495 495", "488 400 492 473 511 511 537 537", "503 442 513 513 541 541 565 565", "516 481 534 534 561 561 584 584", "526 522 550 550 576 576 595 595", "534 534 562 562 586 586 603 603"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "605 217 606 278 606 339 607 400", "626 223 626 299 627 375 627 451", "638 228 638 320 638 411 639 502", "646 234 646 340 645 446 646 549", "652 239 651 360 650 481 651 593", "657 245 654 380 653 517 656 641"], ["", "", "", "67", "CAP SHC", "551 296 552 357 553 418 555 478", "576 323 577 399 579 475 583 547", "592 348 593 439 596 526 604 604", "603 373 605 479 609 578 625 625", "611 397 613 512 619 619 640 640", "617 421 619 548 629 629 650 650"], ["", "", "", "61", "CAP SHC", "496 370 497 431 501 490 522 522", "522 417 526 490 541 541 569 569", "540 462 548 548 574 574 602 602", "554 501 570 570 599 599 624 624", "565 542 588 588 616 616 639 639", "575 575 602 602 629 629 649 649"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "643 233 643 294 644 355 644 416", "667 239 667 316 667 392 667 469", "681 245 681 336 681 427 682 518", "691 250 690 357 690 463 691 569", "698 256 697 377 696 498 698 616", "703 261 701 398 701 534 705 660"], ["", "", "", "67", "CAP SHC", "584 312 585 373 586 433 587 494", "613 340 614 416 615 491 618 566", "631 366 632 456 635 547 641 634", "644 390 645 496 649 597 662 662", "653 415 655 536 660 649 680 680", "660 439 662 568 670 670 693 693"], ["", "", "", "61", "CAP SHC", "525 386 526 447 530 506 546 546", "555 434 558 507 569 569 598 598", "576 479 582 567 606 606 635 635", "591 519 602 602 633 633 661 661", "603 561 623 623 653 653 679 679", "613 601 639 639 668 668 692 692"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "676 247 676 308 676 369 677 430", "703 254 703 331 703 408 704 482", "719 260 720 351 720 442 720 533", "731 265 730 372 730 478 731 584", "739 271 738 392 738 514 741 636", "745 277 745 414 745 550 748 681"], ["", "", "", "67", "CAP SHC", "614 327 615 388 616 448 617 508", "646 355 647 431 648 507 651 583", "667 381 667 472 669 563 675 650", "681 406 682 512 685 613 694 694", "691 431 692 552 697 666 714 714", "699 455 701 588 707 707 730 730"], ["", "", "", "61", "CAP SHC", "552 401 553 461 556 521 568 568", "585 449 587 525 595 595 623 623", "608 495 613 583 633 633 664 664", "624 538 634 634 663 663 693 693", "638 578 654 654 686 686 714 714", "649 619 672 672 703 703 729 729"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "11000", "13750", "16500", "19250", "22000", "24750"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 58, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "568 203 569 264 570 325 571 386", "590 211 592 287 594 364 596 440", "605 217 608 309 610 401 612 488", "615 224 619 331 621 438 625 537", "624 230 628 353 630 467 636 585", "630 236 634 374 637 500 644 633"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "510 278 511 339 513 400 515 458", "534 306 535 382 538 455 544 529", "550 332 552 423 557 508 573 573", "561 357 565 457 572 561 600 600", "569 381 574 494 588 588 621 621", "576 398 582 530 604 604 638 638"], ["", "", "CAP SHC", "456 351 458 409 465 465 491 491", "479 395 485 469 508 508 537 537", "497 437 510 510 541 541 572 572", "510 478 534 534 567 567 599 599", "521 519 553 553 587 587 620 620", "533 533 568 568 603 603 637 637"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "607 219 608 280 609 341 610 402", "633 227 635 304 637 380 638 456", "650 234 653 326 655 418 657 509", "663 241 666 348 668 455 671 555", "672 247 675 370 677 489 682 604", "679 254 682 391 685 519 691 652"], ["", "", "CAP SHC", "545 294 546 355 547 416 549 477", "572 323 574 399 576 475 581 547", "591 349 593 440 597 527 607 607", "604 375 607 476 614 580 637 637", "614 400 618 513 628 628 660 660", "622 424 627 550 644 644 679 679"], ["", "", "CAP SHC", "487 367 489 426 494 486 517 517", "514 414 518 487 537 537 567 567", "533 455 542 542 574 574 606 606", "548 497 568 568 602 602 636 636", "561 538 589 589 625 625 660 660", "572 572 607 607 643 643 678 678"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "644 235 645 296 646 357 647 418", "674 244 676 320 677 397 678 473", "694 251 696 343 698 435 700 526", "708 258 711 365 713 472 715 573", "719 265 722 387 723 509 727 622", "727 271 730 409 732 538 737 671"], ["", "", "CAP SHC", "578 310 579 371 580 432 582 492", "609 339 610 415 613 491 617 564", "630 366 632 457 636 544 644 635", "646 392 648 498 654 598 672 672", "657 417 661 532 669 651 698 698", "666 442 671 570 683 683 719 719"], ["", "", "CAP SHC", "516 382 518 443 522 502 541 541", "547 431 551 504 565 565 596 596", "568 473 576 563 604 604 638 638", "585 516 600 600 636 636 671 671", "599 557 624 624 661 661 697 697", "610 599 644 644 682 682 718 718"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "678 249 678 310 679 371 680 432", "711 259 712 335 714 412 715 487", "734 267 735 358 737 450 738 541", "749 274 752 381 753 487 755 592", "761 280 764 403 765 524 768 639", "771 287 773 424 774 558 779 688"], ["", "", "CAP SHC", "608 325 609 386 610 446 612 507", "642 355 644 431 646 506 649 580", "666 382 668 473 671 561 678 651", "684 408 686 515 691 615 704 704", "696 434 699 550 707 669 732 732", "706 459 711 588 721 721 754 754"], ["", "", "CAP SHC", "543 397 545 458 548 516 563 563", "577 446 580 519 590 590 621 621", "601 493 607 580 632 632 667 667", "619 533 631 631 666 666 702 702", "634 575 656 656 694 694 731 731", "647 617 677 677 716 716 753 753"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "11000", "13750", "16500", "19250", "22000", "24750"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 59, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "576 206 576 267 578 328 579 389", "600 214 602 291 603 367 605 443", "616 221 619 313 621 405 623 497", "628 228 631 335 633 442 637 546", "636 234 640 357 643 479 649 593", "643 240 647 379 651 512 659 643"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "516 281 517 342 518 402 521 463", "540 309 542 385 545 461 550 533", "557 335 559 426 564 513 578 578", "569 360 572 467 580 566 606 606", "578 385 582 500 595 595 629 629", "585 409 591 537 611 611 648 648"], ["", "", "", "61", "CAP SHC", "461 354 463 414 470 468 495 495", "485 400 490 473 512 512 541 541", "502 441 514 514 545 545 577 577", "516 483 538 538 572 572 605 605", "528 522 558 558 593 593 628 628", "538 538 574 574 610 610 647 647"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "610 220 610 281 611 342 612 403", "637 229 638 305 640 382 641 458", "656 236 658 328 660 420 662 511", "669 243 672 350 674 457 677 562", "679 250 682 372 684 495 690 609", "686 256 690 394 693 532 700 659"], ["", "", "", "67", "CAP SHC", "546 295 547 356 548 417 550 477", "574 323 575 399 577 475 582 548", "593 350 595 441 599 531 610 607", "607 376 609 482 616 583 638 638", "617 401 621 519 631 627 663 663", "625 426 630 554 646 646 683 683"], ["", "", "", "61", "CAP SHC", "489 368 490 428 495 487 517 517", "515 415 519 488 537 537 567 567", "534 459 543 540 573 573 606 606", "549 499 567 567 602 602 637 637", "562 541 589 589 625 625 662 662", "573 572 607 607 645 645 682 682"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "642 234 643 295 644 356 645 417", "674 243 675 320 676 396 677 472", "695 251 696 343 698 435 700 526", "710 258 712 366 714 473 717 580", "721 265 724 388 726 510 731 629", "730 272 733 410 736 547 742 676"], ["", "", "", "67", "CAP SHC", "576 309 577 370 577 431 579 491", "606 338 608 414 610 490 614 565", "628 365 630 456 633 546 642 631", "643 391 646 498 652 599 669 669", "655 417 658 536 667 652 696 696", "664 442 669 572 682 682 718 718"], ["", "", "", "61", "CAP SHC", "515 382 516 442 520 501 539 539", "544 430 548 505 561 561 592 592", "565 476 573 562 600 600 634 634", "582 516 597 597 632 632 668 668", "596 558 620 620 657 657 695 695", "607 597 639 639 678 678 717 717"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "673 247 673 308 674 370 675 430", "708 257 709 334 710 410 711 486", "732 266 733 358 734 449 736 541", "749 273 750 380 752 487 755 594", "761 280 764 403 766 525 770 644", "771 287 774 425 776 562 782 696"], ["", "", "", "67", "CAP SHC", "603 323 604 383 605 444 606 505", "637 352 638 428 640 504 644 579", "661 380 662 471 665 562 673 650", "678 406 680 513 685 617 700 700", "691 432 694 554 702 669 727 727", "702 457 706 591 717 710 751 751"], ["", "", "", "61", "CAP SHC", "539 395 541 456 544 516 559 559", "572 444 575 519 586 584 616 616", "595 490 601 578 626 626 660 660", "613 533 625 623 659 659 696 696", "628 574 648 648 687 687 726 726", "640 616 669 669 710 710 750 750"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "11000", "13750", "16500", "19250", "22000", "24750"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 60, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "623 220 623 287 624 353 624 420", "645 227 646 311 646 394 647 476", "659 233 659 333 660 433 661 532", "667 239 668 355 669 472 670 587", "673 244 674 377 674 510 677 643", "677 249 678 400 678 549 682 680"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "564 305 565 371 566 437 568 503", "590 334 591 417 592 499 597 580", "606 361 608 461 610 560 619 619", "617 388 619 504 624 611 639 639", "625 414 627 546 635 635 658 658", "631 440 634 584 644 644 671 671"], ["", "", "CAP SHC", "506 385 508 451 513 513 533 533", "532 435 536 519 551 551 580 580", "550 484 558 558 585 585 615 615", "564 528 577 577 610 610 639 639", "575 568 597 597 628 628 657 657", "584 584 611 611 643 643 670 670"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "667 239 667 305 667 372 668 438", "694 247 694 330 695 413 696 496", "711 253 712 354 713 453 714 552", "722 259 723 376 724 492 725 608", "730 265 731 398 732 531 734 664", "736 271 736 421 737 570 740 720"], ["", "", "CAP SHC", "602 323 603 389 604 455 605 521", "632 353 633 436 635 519 638 602", "652 382 654 481 656 580 663 663", "666 409 668 525 672 637 684 684", "676 435 678 568 685 685 705 705", "683 461 686 610 695 695 721 721"], ["", "", "CAP SHC", "540 403 541 469 545 532 560 560", "570 454 573 537 583 583 613 613", "591 504 598 597 621 621 653 653", "607 552 618 618 649 649 682 682", "619 591 636 636 672 672 704 704", "629 629 655 655 689 689 721 721"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "707 256 707 323 707 389 708 456", "739 265 740 349 740 432 741 515", "760 273 760 373 761 472 762 572", "774 279 774 396 775 512 776 628", "784 285 784 419 785 551 787 684", "791 291 792 441 792 591 795 740"], ["", "", "CAP SHC", "638 340 638 407 639 473 640 538", "672 372 673 455 675 537 677 620", "696 401 697 500 699 599 705 693", "712 429 713 544 717 661 727 727", "724 455 726 588 731 716 746 746", "733 482 735 631 743 743 767 767"], ["", "", "CAP SHC", "571 420 572 486 575 552 586 586", "605 473 608 555 617 617 644 644", "629 523 635 617 653 653 688 688", "647 572 657 657 686 686 721 721", "662 620 676 676 712 712 747 747", "673 657 695 695 732 732 766 766"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "743 272 743 339 744 405 744 472", "780 282 780 366 781 449 782 532", "804 290 804 390 805 490 806 589", "820 297 821 414 822 530 823 646", "832 304 833 437 834 570 835 703", "841 310 842 460 843 610 845 759"], ["", "", "CAP SHC", "670 356 670 423 671 489 672 554", "708 389 710 472 711 554 713 637", "735 419 736 518 738 617 743 717", "754 447 755 563 758 679 767 767", "768 475 769 607 774 740 787 787", "779 502 780 650 787 787 807 807"], ["", "", "CAP SHC", "600 436 601 502 603 568 612 612", "638 490 640 572 647 647 671 671", "665 541 669 641 684 684 719 719", "685 590 693 693 719 719 756 756", "701 638 713 713 748 748 784 784", "714 686 731 731 770 770 807 807"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "12000", "15000", "18000", "21000", "24000", "27000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 61, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "656 232 657 298 658 365 658 431", "680 239 681 322 681 405 682 487", "695 245 695 344 695 443 695 542", "705 251 704 366 703 481 704 590", "712 257 710 388 709 520 709 641", "717 262 714 410 712 548 713 691"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "594 317 595 383 596 449 598 515", "622 346 623 429 625 511 629 590", "640 373 641 473 644 567 653 653", "652 400 654 516 658 624 679 679", "660 426 663 550 670 670 697 697", "666 452 669 589 684 684 708 708"], ["", "", "", "61", "CAP SHC", "533 397 535 463 538 527 562 562", "561 447 564 527 583 583 614 614", "580 494 588 588 621 621 652 652", "595 537 615 615 648 648 678 678", "607 581 636 636 668 668 696 696", "617 617 652 652 683 683 708 708"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "701 251 702 318 703 384 703 450", "729 258 730 342 730 424 731 507", "746 265 746 364 746 463 747 562", "758 271 757 386 756 502 757 617", "766 277 764 408 763 540 763 663", "773 283 769 430 768 575 768 714"], ["", "", "", "67", "CAP SHC", "634 336 636 402 637 468 638 534", "667 366 668 449 670 532 673 612", "688 394 689 494 692 589 698 687", "702 421 704 537 708 646 723 723", "712 448 714 574 720 702 744 744", "720 474 722 613 731 731 758 758"], ["", "", "", "61", "CAP SHC", "568 415 569 481 572 546 591 591", "601 468 604 548 617 617 650 650", "624 517 630 612 659 659 692 692", "641 560 655 655 690 690 722 722", "654 605 679 679 714 714 744 744", "665 648 698 698 731 731 758 758"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "744 269 744 336 745 402 745 469", "775 277 775 360 776 443 776 526", "794 283 794 383 794 482 794 581", "807 290 806 405 806 521 806 636", "817 296 815 427 813 559 814 684", "824 302 821 449 820 598 823 736"], ["", "", "", "67", "CAP SHC", "673 355 674 421 675 487 676 553", "710 386 711 469 712 552 715 634", "733 415 735 514 737 613 741 707", "750 442 751 557 754 668 764 764", "761 468 762 600 767 724 788 788", "770 495 771 635 778 777 805 805"], ["", "", "", "61", "CAP SHC", "603 434 604 500 606 565 620 620", "640 488 642 571 650 648 683 683", "666 538 671 634 695 695 729 729", "685 583 694 694 730 730 763 763", "700 628 720 720 755 755 787 787", "712 672 740 740 775 775 804 804"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "781 286 781 353 781 419 782 485", "815 294 815 377 816 460 816 543", "836 301 836 400 836 499 836 598", "851 307 850 422 849 538 850 653", "862 313 861 445 861 577 863 707", "871 319 870 468 871 617 875 757"], ["", "", "", "67", "CAP SHC", "708 373 709 439 710 505 711 571", "748 405 749 487 750 570 752 652", "774 433 775 532 777 631 780 726", "792 461 793 576 795 687 802 800", "805 487 806 619 809 744 826 826", "814 514 816 655 821 800 846 846"], ["", "", "", "61", "CAP SHC", "635 452 636 518 638 584 645 645", "676 507 678 590 684 670 713 713", "704 558 709 654 727 727 762 762", "725 607 733 717 764 764 798 798", "741 649 756 756 792 792 825 825", "754 694 778 778 814 814 845 845"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "12000", "15000", "18000", "21000", "24000", "27000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 62, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "664 235 665 301 665 368 666 434", "686 241 687 324 687 407 688 489", "700 247 700 346 699 445 699 543", "709 252 707 367 706 482 706 594", "716 258 712 389 710 516 709 641", "721 263 715 410 712 552 713 683"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "604 321 605 387 606 453 608 519", "632 350 633 433 635 515 638 596", "649 377 650 476 653 573 663 652", "661 403 662 516 666 627 684 684", "668 429 670 554 678 664 699 699", "674 454 676 592 688 688 708 708"], ["", "", "CAP SHC", "546 403 547 469 550 532 571 571", "573 453 576 534 592 592 622 622", "592 499 600 585 629 629 659 659", "606 542 623 623 655 655 683 683", "618 586 644 644 674 674 698 698", "628 614 659 659 687 687 707 707"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "704 252 704 319 705 385 706 451", "730 259 730 342 730 424 731 507", "745 264 745 364 745 462 744 561", "756 270 754 385 753 500 753 612", "764 276 760 407 758 538 759 661", "770 281 764 428 762 572 766 713"], ["", "", "CAP SHC", "640 339 641 405 642 471 643 537", "672 369 673 451 674 534 677 614", "692 396 693 495 695 592 702 677", "705 422 706 538 710 647 723 723", "714 448 716 577 721 691 741 741", "721 474 723 613 732 727 754 754"], ["", "", "CAP SHC", "575 419 576 485 579 550 596 596", "607 471 610 552 623 618 654 654", "630 518 636 611 663 663 695 695", "646 563 660 656 693 693 722 722", "659 607 682 682 714 714 741 741", "670 644 700 700 730 730 754 754"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "741 268 742 335 742 402 743 468", "770 275 770 359 771 441 771 524", "788 281 787 381 787 480 787 578", "800 287 798 402 797 517 797 630", "808 293 805 424 805 556 808 684", "815 299 812 447 813 592 817 734"], ["", "", "CAP SHC", "675 356 675 422 676 488 677 554", "710 386 711 469 712 552 714 633", "732 414 733 513 735 610 739 704", "747 441 748 556 751 668 762 752", "758 467 759 596 763 722 781 781", "765 493 767 636 774 753 798 798"], ["", "", "CAP SHC", "606 436 607 502 609 567 622 620", "642 489 645 571 655 641 683 683", "668 539 673 635 695 695 728 728", "686 585 697 681 728 728 759 759", "700 628 718 718 752 752 780 780", "712 672 738 738 769 769 797 797"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "775 284 775 350 776 417 776 483", "807 291 807 374 807 457 807 539", "826 297 826 396 825 495 826 594", "839 303 840 419 840 535 842 648", "851 309 852 442 853 575 856 703", "860 316 862 465 863 611 867 755"], ["", "", "CAP SHC", "707 372 707 438 708 504 709 570", "744 403 745 486 746 568 748 649", "769 431 770 530 771 628 775 724", "785 458 786 573 788 686 797 775", "797 484 798 613 801 740 817 817", "806 510 806 654 812 777 838 838"], ["", "", "CAP SHC", "635 453 636 519 638 584 648 639", "675 507 677 588 685 662 711 711", "703 557 707 654 724 724 758 758", "723 603 731 705 760 760 791 791", "738 647 753 749 786 786 816 816", "750 692 773 773 805 805 837 837"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "12000", "15000", "18000", "21000", "24000", "27000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 63, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "732 259 733 338 734 417 735 496", "754 265 755 363 755 460 756 557", "767 272 768 387 768 502 769 617", "776 278 776 411 776 544 778 672", "783 284 782 435 782 585 784 723", "788 290 786 459 786 622 788 778"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "667 361 668 440 669 518 672 597", "692 392 694 489 696 585 702 677", "709 421 711 536 715 645 727 727", "720 449 722 582 729 706 753 753", "728 478 731 620 741 741 771 771", "734 506 738 662 755 755 783 783"], ["", "", "", "61", "CAP SHC", "601 458 604 537 610 610 640 640", "627 511 632 604 657 657 691 691", "646 559 657 657 693 693 727 727", "660 607 683 683 719 719 752 752", "672 655 704 704 739 739 770 770", "682 682 719 719 754 754 782 782"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "783 280 784 359 785 438 786 517", "809 287 809 385 810 482 811 578", "825 294 825 409 826 524 827 639", "836 300 836 433 836 566 837 699", "844 306 843 457 843 608 845 748", "850 313 848 481 848 650 850 804"], ["", "", "", "67", "CAP SHC", "712 382 713 461 714 540 717 618", "742 414 743 511 745 607 750 700", "761 444 763 559 767 669 776 776", "775 473 777 605 783 730 802 802", "785 501 788 649 796 792 824 824", "792 529 796 688 807 807 839 839"], ["", "", "", "61", "CAP SHC", "640 478 642 557 647 633 674 674", "671 533 675 627 694 694 730 730", "693 586 701 696 735 735 772 772", "710 632 727 727 766 766 801 801", "723 680 751 751 789 789 823 823", "734 728 769 769 807 807 838 838"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "832 300 832 380 833 459 834 538", "861 308 862 406 863 503 863 600", "880 315 880 431 881 545 882 660", "893 322 893 455 893 588 894 720", "902 328 902 479 901 630 903 776", "909 335 908 503 907 672 910 828"], ["", "", "", "67", "CAP SHC", "756 403 757 482 758 561 760 639", "790 436 791 533 793 629 797 723", "813 466 814 581 817 696 824 805", "829 496 830 628 835 754 848 848", "840 524 842 675 849 816 874 874", "849 553 852 713 861 861 892 892"], ["", "", "", "61", "CAP SHC", "679 499 681 578 685 654 707 707", "714 556 718 651 731 731 768 768", "739 609 747 719 776 776 814 814", "758 657 771 771 810 810 848 848", "773 706 796 796 836 836 873 873", "786 754 817 817 857 857 891 891"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "876 320 876 399 877 478 878 557", "909 328 909 426 910 523 910 619", "930 335 930 451 931 565 931 680", "945 342 945 475 945 608 946 740", "956 348 955 499 955 650 956 801", "964 355 963 524 962 693 967 851"], ["", "", "", "67", "CAP SHC", "796 423 797 502 798 581 800 659", "834 457 835 553 837 650 840 747", "860 487 861 602 863 717 870 826", "878 517 879 650 883 777 893 893", "891 546 893 697 898 839 918 918", "901 575 903 744 911 900 939 939"], ["", "", "", "61", "CAP SHC", "716 519 717 598 721 676 737 737", "755 577 758 674 768 767 803 803", "783 631 789 742 813 813 852 852", "804 684 814 811 850 850 889 889", "820 729 838 838 879 879 917 917", "834 778 861 861 902 902 938 938"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "14000", "17200", "20400", "23600", "26800", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 64, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "749 265 750 344 751 424 752 503", "779 274 780 372 782 470 784 567", "798 283 801 399 804 514 806 629", "812 290 816 424 819 558 821 691", "823 297 827 450 830 601 833 744", "831 304 836 475 838 644 843 802"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "667 360 668 439 669 518 671 596", "697 393 699 490 701 587 704 679", "718 424 720 539 723 652 735 735", "733 454 736 587 742 713 771 771", "745 484 748 635 758 758 800 800", "754 513 758 677 777 777 824 824"], ["", "", "CAP SHC", "592 453 593 531 598 598 632 632", "620 508 623 600 650 650 689 689", "640 561 649 649 692 692 734 734", "656 606 681 681 725 725 770 770", "669 655 707 707 753 753 799 799", "682 682 728 728 776 776 823 823"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "797 285 798 364 799 444 800 523", "831 295 832 393 834 491 836 588", "854 304 856 420 858 536 860 651", "870 312 873 446 876 580 878 713", "882 319 886 472 889 623 892 775", "892 327 896 497 899 667 903 826"], ["", "", "CAP SHC", "710 381 712 460 713 539 714 617", "744 415 746 512 748 608 751 703", "768 446 771 561 773 676 781 781", "786 477 789 610 793 736 815 815", "800 507 803 658 811 800 847 847", "810 536 814 701 828 828 874 874"], ["", "", "CAP SHC", "632 474 633 552 636 628 664 664", "663 529 666 624 685 685 725 725", "686 583 693 691 731 731 774 774", "704 633 722 722 768 768 814 814", "719 680 750 750 798 798 846 846", "732 729 774 774 824 824 872 872"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "845 305 845 385 846 464 847 543", "883 316 884 414 886 512 887 609", "910 326 911 442 913 557 915 672", "928 334 931 468 933 602 935 735", "942 342 945 494 948 646 950 797", "953 349 957 520 959 689 962 854"], ["", "", "CAP SHC", "753 402 755 481 756 559 757 638", "792 436 794 533 795 630 797 726", "819 469 821 584 824 698 829 808", "839 500 842 633 846 766 860 860", "855 530 858 681 864 824 894 894", "867 560 871 729 881 881 923 923"], ["", "", "CAP SHC", "671 495 673 573 674 650 696 696", "707 552 709 648 721 721 761 761", "733 606 738 716 769 769 814 814", "753 659 765 765 810 810 857 857", "769 705 794 794 843 843 892 892", "783 754 820 820 871 871 921 921"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "889 324 889 404 890 483 890 562", "931 337 932 434 933 532 935 629", "961 346 962 462 964 578 965 692", "982 355 984 489 985 622 987 755", "998 363 1000 515 1002 667 1004 818", "1010 371 1013 541 1015 710 1017 880"], ["", "", "CAP SHC", "794 422 795 501 796 579 797 658", "836 457 837 554 839 650 841 747", "866 490 868 605 870 719 874 830", "889 521 891 654 894 787 904 904", "907 552 909 703 914 847 936 936", "921 582 923 751 931 911 967 967"], ["", "", "CAP SHC", "708 515 709 593 710 671 726 726", "748 573 750 669 757 755 794 794", "777 628 781 741 805 805 850 850", "799 682 807 807 848 848 896 896", "817 732 834 834 884 884 934 934", "832 779 862 862 915 915 966 966"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "14000", "17200", "20400", "23600", "26800", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 65, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "756 267 757 347 758 426 760 505", "786 277 788 375 790 472 791 569", "806 285 809 401 811 517 813 632", "820 293 823 427 826 560 828 694", "830 300 834 452 837 604 840 750", "838 307 842 477 845 647 850 804"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "674 364 676 443 677 522 679 600", "705 397 707 494 709 590 712 685", "726 427 728 543 731 655 745 744", "741 457 744 590 749 716 777 777", "753 487 756 634 768 757 806 806", "762 516 766 679 785 785 830 830"], ["", "", "", "61", "CAP SHC", "600 457 601 535 608 601 638 638", "628 512 631 606 656 656 695 695", "648 562 660 656 698 698 740 740", "664 613 688 688 732 732 776 776", "678 659 713 713 760 760 805 805", "692 685 735 735 783 783 829 829"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "798 285 799 365 800 444 801 523", "831 295 833 393 835 491 836 588", "854 304 856 420 859 536 860 651", "870 312 873 446 876 580 878 713", "882 319 886 472 888 623 891 770", "891 326 896 497 898 667 903 830"], ["", "", "", "67", "CAP SHC", "712 382 714 461 715 540 716 618", "746 415 748 512 749 609 752 704", "770 447 772 562 774 674 785 768", "787 477 790 610 794 740 816 816", "801 507 804 658 812 790 847 847", "811 536 815 701 831 830 873 873"], ["", "", "", "61", "CAP SHC", "635 475 635 553 640 623 666 666", "666 531 668 625 687 687 726 726", "689 584 697 681 732 732 775 775", "706 634 724 724 769 769 814 814", "721 681 751 751 799 799 846 846", "734 718 775 775 824 824 872 872"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "840 303 840 383 841 462 842 541", "877 314 878 412 880 509 881 606", "902 323 904 439 906 555 908 670", "921 331 923 466 926 599 928 732", "934 339 938 491 940 643 942 794", "945 347 949 517 951 687 955 851"], ["", "", "", "67", "CAP SHC", "750 400 752 479 753 558 753 636", "787 435 789 532 791 628 793 723", "814 467 816 582 818 696 825 799", "834 498 836 631 840 760 858 857", "849 528 852 679 858 822 888 888", "861 557 864 722 877 858 916 916"], ["", "", "", "61", "CAP SHC", "670 494 671 572 673 649 694 694", "704 550 706 645 720 720 758 758", "730 605 734 711 766 766 810 810", "749 655 763 759 805 805 852 852", "765 706 789 789 838 838 887 887", "779 751 815 815 866 866 915 915"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "879 321 879 400 880 479 881 558", "920 332 920 430 922 527 923 624", "948 342 949 458 951 573 952 688", "968 350 970 484 972 618 974 751", "984 358 986 510 988 662 990 813", "996 366 999 536 1000 706 1003 870"], ["", "", "", "67", "CAP SHC", "787 418 788 497 789 576 790 654", "827 453 829 550 830 647 832 743", "856 486 858 601 860 715 865 828", "878 517 880 650 883 780 898 882", "895 548 897 699 903 846 927 927", "908 578 911 747 920 892 956 956"], ["", "", "", "61", "CAP SHC", "703 512 704 590 705 667 721 721", "741 570 743 665 754 743 788 788", "769 625 773 737 798 798 842 842", "790 676 801 785 840 840 887 887", "808 727 828 828 875 875 924 924", "823 778 854 854 905 905 955 955"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "14000", "17200", "20400", "23600", "26800", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 66, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "757 267 758 352 759 438 760 522", "776 273 776 376 777 477 778 579", "788 280 788 398 788 517 789 635", "797 285 796 421 795 556 796 683", "804 291 801 443 800 595 801 735", "809 297 805 466 804 624 805 786"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "691 378 693 463 694 547 697 629", "714 406 715 508 718 610 724 706", "729 434 731 552 735 665 750 750", "739 461 741 593 747 722 773 773", "747 487 750 630 759 759 789 789", "753 513 756 670 773 773 800 800"], ["", "", "CAP SHC", "625 483 628 565 638 638 671 671", "647 533 653 630 681 681 716 716", "664 576 677 677 714 714 749 749", "678 621 702 702 739 739 772 772", "689 666 722 722 758 758 788 788", "699 699 737 737 772 772 800 800"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "810 288 810 374 811 459 812 544", "831 295 832 397 832 499 833 601", "845 301 845 420 845 539 846 657", "856 307 855 443 854 578 855 707", "864 313 862 465 860 618 861 759", "870 320 867 488 865 657 866 811"], ["", "", "CAP SHC", "738 399 740 484 741 569 744 654", "764 429 766 531 768 632 773 729", "782 457 784 575 787 689 796 796", "795 484 797 620 802 747 823 823", "804 511 807 656 814 804 842 842", "811 537 814 696 825 825 842 842"], ["", "", "CAP SHC", "664 503 667 588 674 670 707 707", "692 555 697 653 720 720 757 757", "712 605 721 718 758 758 795 795", "728 647 747 747 786 786 822 822", "741 692 770 770 808 808 841 841", "752 737 788 788 825 825 855 855"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "860 309 860 395 861 480 862 565", "884 316 885 419 885 521 885 622", "900 323 900 442 900 560 901 679", "912 329 912 464 911 600 911 735", "921 335 920 487 918 639 919 782", "929 341 926 510 924 679 926 836"], ["", "", "CAP SHC", "785 421 786 506 787 591 789 675", "814 451 816 553 817 655 821 753", "834 480 836 598 839 715 846 829", "849 507 850 643 855 771 870 870", "860 534 861 687 867 829 892 892", "868 561 870 721 878 878 909 909"], ["", "", "CAP SHC", "706 525 708 610 714 692 742 742", "737 578 742 676 759 759 797 797", "760 628 768 742 800 800 838 838", "778 672 791 791 832 832 869 869", "792 718 816 816 856 856 891 891", "804 763 836 836 875 875 908 908"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "905 329 905 414 906 499 906 584", "932 336 932 438 933 540 933 642", "950 342 950 461 950 580 950 698", "964 349 963 484 962 619 963 755", "974 355 972 507 972 659 974 812", "982 361 980 530 980 700 985 859"], ["", "", "CAP SHC", "827 442 828 527 829 611 831 696", "860 472 861 574 862 676 866 776", "882 501 883 620 885 738 891 851", "898 529 899 664 903 793 912 912", "910 556 911 708 916 851 936 936", "920 583 921 745 927 909 955 955"], ["", "", "CAP SHC", "746 546 747 631 752 713 774 774", "780 600 783 700 794 794 833 833", "805 651 811 765 838 838 877 877", "824 698 834 830 872 872 910 910", "840 742 858 858 899 899 935 935", "853 788 880 880 920 920 954 954"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "15000", "18000", "21000", "24000", "27000", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 67, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "794 281 795 366 797 452 798 537", "821 289 822 392 824 495 826 597", "839 297 841 417 843 536 845 655", "852 304 855 441 857 577 859 713", "862 311 866 465 868 618 870 767", "870 317 874 488 875 658 880 817"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "709 385 711 470 712 555 714 639", "737 416 739 518 741 619 745 717", "757 445 759 564 762 683 774 774", "772 473 774 609 779 737 805 805", "783 501 786 654 794 794 833 833", "792 528 795 693 811 811 856 856"], ["", "", "", "61", "CAP SHC", "630 485 632 569 640 640 675 675", "656 536 660 634 687 687 727 727", "676 586 686 686 726 726 770 770", "691 629 713 713 759 759 804 804", "704 675 738 738 786 786 832 832", "716 716 760 760 808 808 854 854"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "845 302 845 388 847 473 848 558", "875 311 876 414 878 517 880 619", "896 319 898 439 900 559 902 678", "911 326 914 463 916 600 918 736", "923 333 926 487 928 641 931 794", "932 340 936 511 938 682 941 847"], ["", "", "", "67", "CAP SHC", "755 406 757 492 758 576 759 661", "786 438 788 540 790 642 793 743", "809 468 811 587 814 705 821 818", "826 496 829 632 833 765 850 850", "839 524 842 677 849 822 881 881", "850 552 853 722 864 864 907 907"], ["", "", "", "61", "CAP SHC", "672 507 673 591 677 673 709 709", "702 559 704 659 724 724 765 765", "724 610 730 723 767 767 811 811", "741 657 756 756 802 802 849 849", "755 701 783 783 832 832 880 880", "768 747 807 807 857 857 905 905"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "896 323 896 409 897 494 898 579", "930 333 931 436 932 539 934 641", "954 342 955 462 957 581 959 700", "971 349 973 486 975 623 977 759", "985 357 987 511 989 664 991 817", "996 364 998 535 1000 705 1003 875"], ["", "", "", "67", "CAP SHC", "801 428 802 513 803 598 805 682", "836 461 838 563 839 664 842 766", "862 491 864 610 866 729 871 842", "881 520 884 656 887 792 898 898", "897 549 899 701 904 851 929 929", "909 577 912 746 920 907 957 957"], ["", "", "", "61", "CAP SHC", "714 529 715 613 717 695 742 742", "747 582 749 683 761 761 803 803", "772 633 776 747 807 807 852 852", "791 684 801 801 845 845 893 893", "807 730 828 828 878 878 927 927", "821 774 854 854 905 905 955 955"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "942 344 942 429 943 515 944 600", "980 354 980 457 982 559 983 661", "1007 363 1008 483 1009 602 1011 721", "1027 371 1028 508 1030 644 1031 780", "1042 378 1044 532 1045 685 1046 838", "1054 386 1056 556 1057 727 1059 896"], ["", "", "", "67", "CAP SHC", "843 449 844 534 845 619 846 703", "882 482 884 584 885 686 887 787", "911 513 913 632 915 750 919 867", "933 543 935 679 937 814 946 944", "950 572 952 724 956 874 974 974", "963 600 966 770 973 931 1003 1003"], ["", "", "", "61", "CAP SHC", "753 550 754 634 756 718 774 774", "790 604 792 706 799 799 837 837", "817 656 821 771 844 844 890 890", "838 707 846 837 885 885 934 934", "856 757 871 871 920 920 971 971", "871 803 897 897 950 950 1001 1001"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "15000", "18000", "21000", "24000", "27000", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 68, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "800 284 801 369 803 454 804 539", "825 291 826 394 828 496 829 598", "840 298 842 417 844 536 845 655", "851 304 853 440 855 576 856 711", "859 310 861 463 862 615 864 762", "865 316 866 486 867 655 870 812"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "718 389 720 474 721 558 722 641", "746 419 748 521 749 622 753 711", "765 448 767 567 770 682 784 762", "779 476 782 611 787 740 809 809", "790 503 793 655 802 767 835 835", "798 530 801 694 817 807 843 843"], ["", "", "CAP SHC", "639 489 640 571 650 634 681 681", "666 541 669 633 694 694 734 734", "685 588 697 675 733 733 776 776", "701 635 721 721 765 765 808 808", "714 673 746 746 791 791 834 834", "726 696 766 766 812 812 853 853"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "850 304 850 390 851 475 853 560", "878 313 879 415 881 517 882 619", "897 320 899 439 900 558 902 677", "910 326 912 463 914 599 915 734", "920 333 922 486 923 638 925 791", "927 339 929 509 930 678 932 841"], ["", "", "CAP SHC", "762 410 763 494 764 579 765 663", "793 441 795 543 796 644 799 742", "815 470 818 589 820 707 829 795", "832 498 834 634 838 765 857 850", "845 526 847 679 854 811 883 883", "855 553 857 718 870 841 906 906"], ["", "", "CAP SHC", "679 510 679 594 685 659 713 713", "709 562 711 661 729 729 770 770", "731 613 738 706 772 772 816 816", "748 659 764 753 807 807 853 853", "763 706 788 788 836 836 882 882", "776 738 812 812 860 860 905 905"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "898 325 898 410 899 495 900 580", "930 334 931 437 932 539 934 640", "952 342 953 461 955 580 956 699", "967 348 969 485 971 621 972 756", "979 355 980 508 982 661 983 813", "988 361 989 531 989 701 991 864"], ["", "", "CAP SHC", "805 430 806 515 807 600 808 684", "840 462 841 564 843 665 845 764", "865 492 867 611 869 729 875 833", "884 521 887 657 890 788 904 881", "899 549 901 702 906 849 930 930", "910 577 913 746 921 885 955 955"], ["", "", "CAP SHC", "718 531 719 615 720 689 745 745", "752 584 753 683 767 754 805 805", "777 635 781 745 810 810 855 855", "796 685 808 784 848 848 895 895", "812 731 832 832 880 880 928 928", "826 778 857 857 907 907 954 954"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "942 344 942 430 943 515 944 599", "978 354 979 457 980 559 981 660", "1003 362 1004 482 1005 600 1006 719", "1020 369 1022 506 1023 641 1024 777", "1033 376 1035 529 1036 682 1037 834", "1043 382 1045 552 1045 722 1046 891"], ["", "", "CAP SHC", "846 451 847 535 848 620 849 704", "884 483 886 585 887 686 889 787", "912 514 914 632 916 750 920 866", "933 543 935 678 938 813 948 913", "950 571 952 724 956 872 975 968", "963 599 965 768 971 923 1000 1000"], ["", "", "CAP SHC", "755 551 756 635 757 717 774 774", "792 605 794 706 803 782 839 839", "820 657 823 773 845 845 891 891", "842 708 849 816 887 887 934 934", "859 754 875 862 921 921 970 970", "874 802 898 898 950 950 998 998"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "15000", "18000", "21000", "24000", "27000", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 37. Electric heat kW ranges", "page": 69, "orientation": "column", "header": ["Tons", "Nominal Voltage", "", "", ""], "quantities": [null, "voltage", null, null, null], "rows": [["", "208", "230", "460", "575"], ["20", "22.5-45-67.5", "30-60-90", "30-60-90", "30-60-90"], ["25", "22.5-45-67.5", "30-60-90", "30-60-90", "30-60-90"], ["30", "22.5-45-67.5", "30-60-90", "30-60-90", "30-60-90"], ["40", "45-67.5-84", "60-90-112", "60-90-120-150", "60-90-120-150"], ["50", "45-67.5-84", "60-90-112", "60-90-120-150", "60-90-120-150"], ["55", "45-67.5-84", "60-90-112", "60-90-120-150", "60-90-120-150"], ["60", "67.5-84", "90-112", "90-120-187", "90-120-190"], ["70", "67.5-84", "90-112", "90-120-187", "90-120-190"], ["75", "67.5-84", "90-112", "90-120-187", "90-120-190"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 38. Electric heat air temperature rise (°F)", "page": 69, "orientation": "column", "header": ["kW Input", "Total MBh", "CFM", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, "airflow", null, null, null, null, null, null, null, null, null], "rows": [["", "", "4000", "6000", "9000", "12000", "15000", "18000", "21000", "24000", "27000", "30000"], ["30", "102.5", "23.6", "15.7", "10.5", "7.9", "", "", "", "", "", ""], ["60", "204.9", "47.2", "31.5", "21.0", "15.7", "12.6", "10.5", "9.0", "", "", ""], ["90", "307.4", "", "47.2", "31.5", "23.6", "18.9", "15.7", "13.5", "11.8", "10.5", "9.4"], ["120", "409.8", "", "", "41.9", "31.5", "25.2", "21.0", "18.0", "15.7", "14.0", "12.6"], ["150", "512.3", "", "", "52.4", "39.3", "31.5", "26.2", "22.5", "19.7", "", ""], ["190", "648.9", "", "", "", "49.8", "39.8", "33.2", "28.5", "24.9", "22.1", "19.9"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 39. Natural gas heating capacities", "page": 69, "orientation": "column", "header": ["Tons", "Gas Heat Modules", "Heat Input (MBh)", "Heat Output (MBh)", "Air Temperature Rise (°F) vs. Unit CFM CFM", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, "airflow", null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "4000", "5000", "6000", "6250", "7000", "8000", "9000", "10000", "10625", "11000"], ["20", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "46.7", "37.3", "31.1 43.5", "29.9 41.8 59.7", "26.7 37.3 53.3", "23.3 32.7 46.7", "20.7 29.0 41.5", "", "", ""], ["25", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "", "37.3", "31.1 43.5", "29.9 41.8 59.7", "26.7 37.3 53.3", "23.3 32.7 46.7", "20.7 29.0 41.5", "18.7 26.1 37.3", "17.6 24.6 35.1", "17.0 23.8 33.9"], ["30", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "", "", "31.1 43.5", "29.9 41.8 59.7", "26.7 37.3 53.3", "23.3 32.7 46.7", "20.7 29.0 41.5", "18.7 26.1 37.3", "17.6 24.6 35.1", "17.0 23.8 33.9"], ["40", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "", "", "", "", "", "32.7 46.7", "29.0 41.5", "26.1 37.3", "24.6 35.1 59.7", "23.8 33.9 57.7"], ["50", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "", "", "", "", "", "", "", "26.1 37.3", "24.6 35.1 59.7", "23.8 33.9 57.7"], ["55", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "", "", "", "", "", "", "", "", "", "23.8 33.9 57.7"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 39. Natural gas heating capacities (continued)", "page": 70, "orientation": "column", "header": ["G Tons M", "as Heat odules", "Heat Input (MBh)", "Heat Output (MBh)", "Air Temperature Rise (°F) vs. Unit CFM CFM", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, "airflow", null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "4000", "5000", "6000", "6250", "7000", "8000", "9000", "10000", "10625", "11000"], ["60", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "", "", "", "", "", "", ""], ["70", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "", "", "", "", "", "", ""], ["75", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "", "", "", "", "", "", ""], ["G Tons M", "as Heat odules", "Heat Input (MBh)", "Heat Output (MBh)", "Air Temperature Rise vs. Unit CFM", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "CFM", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "11250", "12000", "13500", "14000", "15000", "18000", "22500", "24000", "27000", "30000"], ["20", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "", "", "", "", "", "", "", "", "", ""], ["25", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "16.6 23.2 33.2", "", "", "", "", "", "", "", "", ""], ["30", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "16.6 23.2 33.2", "15.6 21.8 31.1", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "19.4 27.6", "18.7 26.7", "", "", "", "", "", ""], ["40", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "23.2 33.2 56.4", "21.8 31.1 52.9", "19.4 27.6 47.0", "18.7 26.7 45.3", "17.4 24.9 42.3", "14.5 20.7 35.3", "", "", "", ""], ["50", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "23.2 33.2 56.4", "21.8 31.1 52.9", "19.4 27.6 47.0", "18.7 26.7 45.3", "17.4 24.9 42.3", "14.5 20.7 35.3", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "16.6 28.2", "", "", ""], ["55", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "23.2 33.2 56.4", "21.8 31.1 52.9", "19.4 27.6 47.0", "18.7 26.7 45.3", "17.4 24.9 42.3", "14.5 20.7 35.3", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "16.6 28.2", "15.6 26.4", "", ""], ["60", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "31.1 52.9", "27.6 47.0", "26.7 45.3 64.0", "24.9 42.3 60.0", "20.7 35.3 50.0", "16.6 28.2 40.0", "15.6 26.4 38.0", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "23.5 33.0", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "30.0"], ["70", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "26.7 45.3 64.0", "24.9 42.3 60.0", "20.7 35.3 50.0", "16.6 28.2 40.0", "15.6 26.4 38.0", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "23.5 33.0", "21.2 30.0"], ["75", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "26.7 45.3 64.0", "24.9 42.3 60.0", "20.7 35.3 50.0", "16.6 28.2 40.0", "15.6 26.4 38.0", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "23.5 33.0", "21.2 30.0"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 71, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "300", "", "300", "0 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "2800 R", "2800 R", "", "PM", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "26", "00 RPM", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "2400 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "220", "", "220", "0 RP", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "2000 RP", "2000 RP", "", "M", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "1800 RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "1600", "", "", "RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "1600", "RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "1400 RP", "", "", "M", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "1400 RP", "", "M", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["1", "", "", "200 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["1000 R", "1000 R", "", "PM", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 72, "orientation": "column", "header": ["", "", "", "", "3000 RPM", ""], "quantities": [null, null, null, null, "speed", null], "rows": [["", "", "", "", "2800 RPM", ""], ["", "", "", "", "2600 RPM", ""], ["", "", "", "", "2400 RPM", ""], ["", "", "", "", "2200 RPM", ""], ["", "", "", "", "2000 RPM", ""], ["", "", "", "", "1800 RPM", ""], ["", "", "", "", "1600 RPM", ""], ["", "", "14", "", "00 RPM", ""], ["", "", "", "14", "", ""], ["", "", "", "", "M", ""], ["", "", "1200 RP", "", "", ""], ["10", "10", "00 RPM", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 72, "orientation": "column", "header": ["", "", "", "", "", "2500 RPM 2400 RPM"], "quantities": [null, null, null, null, null, "speed"], "rows": [["", "", "", "", "", "2300 RPM"], ["", "", "", "", "", "2200 RPM"], ["", "", "", "", "", "2100 RPM"], ["", "", "", "", "", "2000 RPM"], ["", "", "", "", "", "1900 RPM"], ["", "", "", "", "", "1800 RPM 1700 RPM"], ["", "", "", "", "", "1600 RPM"], ["", "", "", "", "", "1500 RPM"], ["", "", "", "", "", "1300 RPM"], ["", "", "", "110", "", "0 RPM"], ["", "", "", "", "110", ""], ["", "9", "", "", "", ""], ["", "", "9", "50 RPM", "", ""], ["", "60%", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 73, "orientation": "column", "header": ["", "", "", "", "2500 RPM"], "quantities": [null, null, null, null, "speed"], "rows": [["", "", "", "", "2300 RPM"], ["", "", "", "", "2100 RPM"], ["", "", "", "", "1900 RPM"], ["", "", "", "", "1700 RPM"], ["", "", "", "", "1500 RPM"], ["", "", "", "", "1300 RPM"], ["", "", "1100", "", "RPM"], ["", "", "950 RP", "", "M"], ["", "", "", "950 RP", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 73, "orientation": "column", "header": ["", "", "2200 RPM", "2300 RPM"], "quantities": [null, null, "speed", "speed"], "rows": [["", "", "2100 RPM", ""], ["", "", "2000 RPM", ""], ["", "", "1900 RPM", ""], ["", "", "1800 RPM", ""], ["", "", "1700 RPM", ""], ["", "", "1600 RPM", ""], ["", "", "1500 RPM", ""], ["", "", "1400 RPM 1300 RPM", ""], ["", "", "1200 RPM", ""], ["", "", "1100 RPM", ""], ["", "", "950 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Figure 16. 40, 50 and 55 ton, 18.2 inch - 9 blade - 100% width supply fan", "page": 74, "orientation": "column", "header": ["8.0 7.5 2700 RPM 7.0 6.5 2500 RPM 6.0 5.5 2300 RPM 5.0 w.c. Inches 4.5 2100 RPM 4.0 Pressure, 3.5 1900 RPM Sta!c 3.0 1700 RPM 2.5 1500 RPM 2.0 1300 RPM 1.5 1100 RPM 1.0 900 RPM 0.5 0.0 0 2500 5000 7500 10000 12500 15000 17500 20000 2250 Airflow, CFM", "", ""], "quantities": ["airflow", null, null], "rows": [["", "2700 RPM", ""], ["", "2500 RPM", ""], ["", "2300 RPM", ""], ["", "2100 RPM", ""], ["", "1900 RPM", ""], ["", "1700 RPM", ""], ["", "1500 RPM", ""], ["", "1300 RPM", ""], ["", "1100 RPM", ""], ["", "900 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 74, "orientation": "column", "header": ["2500 RPM", ""], "quantities": ["speed", null], "rows": [["2300 RPM", ""], ["2100 RPM", ""], ["1900 RPM", ""], ["1700 RPM", ""], ["1500 RPM", ""], ["1300 RPM", ""], ["1100 RPM 950 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 75, "orientation": "column", "header": ["", "", "", "", "2100 RPM 2000 RPM", ""], "quantities": [null, null, null, null, "speed", null], "rows": [["", "", "", "", "1900 RPM", ""], ["", "", "", "", "1800 RPM", ""], ["", "", "", "", "1700 RPM", ""], ["", "", "", "", "1600 RPM", ""], ["", "", "", "", "1500 RPM", ""], ["", "", "", "", "1400 RPM", ""], ["", "", "", "", "1300 RPM 1200 RPM", ""], ["", "11", "", "", "00 RPM", ""], ["", "950 RP", "", "", "M", ""], ["", "", "95", "0 RP", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 75, "orientation": "column", "header": ["", "", "2000 RPM"], "quantities": [null, null, "speed"], "rows": [["", "", "1900 RPM"], ["", "", "1800 RPM"], ["", "", "1700 RPM"], ["", "", "1600 RPM"], ["", "", "1500 RPM 1400 RPM"], ["", "", "1300 RPM 1200 RPM"], ["", "", "1100 RPM"], ["", "9", "50 RPM"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 76, "orientation": "column", "header": ["", "", "2200 RPM"], "quantities": [null, null, "speed"], "rows": [["", "", "2100 RPM"], ["", "", "2000 RPM"], ["", "", "1900 RPM"], ["", "", "1800 RPM"], ["", "", "1700 RPM"], ["", "", "1600 RPM"], ["", "", "1500 RPM"], ["", "", "1400 RPM 1300 RPM"], ["", "", "1200 RPM"], ["1", "", "1100 RPM 000 RPM"], ["", "1", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 76, "orientation": "column", "header": ["", "1800 RPM", ""], "quantities": [null, "speed", null], "rows": [["", "1700 RPM", ""], ["", "1600 RPM", ""], ["", "1500 RPM", ""], ["", "1400 RPM", ""], ["", "1300 RPM", ""], ["", "1200 RPM", ""], ["", "1100 RPM", ""], ["", "950 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 77, "orientation": "column", "header": ["", "", "", "", "", "1980 RPM 1980 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "", "1", "", "900 RPM", "", "", "", "", "", "", ""], ["", "", "", "180", "", "0 RPM", "", "", "", "", "", "", ""], ["", "", "", "1700", "", "RPM", "", "", "", "", "", "", ""], ["", "", "", "1600 R", "", "PM", "", "", "", "", "", "", ""], ["", "", "", "1500 R", "", "PM", "", "", "", "", "", "", ""], ["", "", "", "1400 RP", "1400 RP", "M", "", "", "", "", "", "", ""], ["1", "", "", "1300 RPM", "", "", "", "", "", "", "", "", ""], ["", "", "", "200 RPM", "", "", "", "", "", "", "", "", ""], ["", "", "1", "", "", "", "", "", "", "", "", "", ""], ["1", "", "", "100 RPM", "", "", "", "", "", "", "", "", ""], ["", "100", "", "0 RPM RPM", "", "", "", "", "", "", "", "", ""], ["", "900", "", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 78, "orientation": "column", "header": ["", "2000 1900", "RPM RPM", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, "speed", null, null, null, null, null, null, null, null, null], "rows": [["", "1800 R", "PM", "", "", "", "", "", "", "", "", ""], ["", "1700 RP", "M", "", "", "", "", "", "", "", "", ""], ["", "1600 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "1500 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "1400 RPM", "", "", "", "", "", "", "", "", "", ""], ["1 1", "300 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "200 RPM", "", "", "", "", "", "", "", "", "", ""], ["11", "00 RPM", "", "", "", "", "", "", "", "", "", ""], ["100 90", "0 RPM 0 RPM", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 79, "orientation": "column", "header": ["", "", "20 190", "00 RPM 0 RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "1800 R", "PM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1700 R", "PM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1600 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1500 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "1", "400 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "13", "00 RPM 0 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "120", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "1100", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "100", "0 RPM PM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "900 R", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 80, "orientation": "column", "header": ["", "", "1800 1700 R", "RPM PM", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null], "rows": [["", "", "1600 RP", "M", "", "", "", "", "", ""], ["", "", "1500 RPM", "", "", "", "", "", "", ""], ["", "", "1400 RPM", "", "", "", "", "", "", ""], ["", "", "1300 RPM", "", "", "", "", "", "", ""], ["", "", "1200 RPM", "", "", "", "", "", "", ""], ["1", "", "100 RPM", "", "", "", "", "", "", ""], ["10", "", "00 RPM", "", "", "", "", "", "", ""], ["900", "900", "RPM", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 81, "orientation": "column", "header": ["", "", "", "1800 RPM 1700 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "1", "600 RPM", "", "", "", "", "", "", ""], ["", "", "15", "00 RPM", "", "", "", "", "", "", ""], ["", "", "1400", "RPM", "", "", "", "", "", "", ""], ["", "", "1300", "RPM", "", "", "", "", "", "", ""], ["", "", "1200 RP", "M", "", "", "", "", "", "", ""], ["", "", "1100 RPM", "", "", "", "", "", "", "", ""], ["", "", "1000 RPM", "", "", "", "", "", "", "", ""], ["9", "9", "00 RPM", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 81, "orientation": "column", "header": ["", "", "", "2000 RPM 1900 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "1", "800 RPM", "", "", "", "", "", "", ""], ["", "", "170", "0 RPM", "", "", "", "", "", "", ""], ["", "", "160", "0 RPM", "", "", "", "", "", "", ""], ["", "", "1500 1400 RP", "RPM M", "", "", "", "", "", "", ""], ["", "", "1300 RPM 1200 RPM", "", "", "", "", "", "", "", ""], ["", "", "1100 RPM", "", "", "", "", "", "", "", ""], ["", "10", "00 RPM 0 RPM", "", "", "", "", "", "", "", ""], ["", "90", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 40. Static pressure drops — relief dampers", "page": 82, "orientation": "column", "header": ["Nominal Tons", "CFM", "Relief Damper Pressure Drop (in w.c.)"], "quantities": [null, "airflow", "pressure"], "rows": [["20-40 Single Fan", "2,000", "0.04"], ["", "4,000", "0.16"], ["", "6,000", "0.37"], ["", "8,000", "0.65"], ["", "10,000", "1.02"], ["30-55 Dual Fan", "4,000", "0.04"], ["", "6,000", "0.09"], ["", "8,000", "0.16"], ["", "10,000", "0.26"], ["", "12,000", "0.37"], ["", "14,000", "0.5"], ["", "16,000", "0.65"], ["", "18,000", "0.83"], ["", "20,000", "1.02"], ["", "22,000", "1.24"], ["60-75 Dual or Three-Fan Array", "6,000", "0.07"], ["", "8,000", "0.12"], ["", "10,000", "0.19"], ["", "12,000", "0.27"], ["", "14,000", "0.37"], ["", "16,000", "0.48"], ["", "18,000", "0.61"], ["", "20,000", "0.75"], ["", "22,000", "0.91"], ["", "24,000", "1.08"], ["", "26,000", "1.27"], ["", "28,000", "1.47"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 42. Compressor electrical service sizing data (20 to 75 ton)", "page": 87, "orientation": "column", "header": ["Tons", "No. of Compressors", "200 V RLA (ea.)", "LRA (ea.)", "230 V RLA (ea.)", "LRA (ea.)", "460 V RLA (ea.)", "LRA (ea.)", "575 V RLA (ea.)", "LRA (ea.)"], "quantities": [null, null, "voltage", null, "voltage", null, "voltage", null, "voltage", null], "rows": [["20 Std", "1 2", "19.1 28.4", "180.0 208.0", "19.1 28.4", "180.0 208.0", "9.2 11.9", "75.0 98.0", "7.3 9.9", "60.0 75.0"], ["20 Hi Eff", "1 1", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["20 Vari Spd", "1(a) 1", "38.7 35.5", "NA 267.0", "33.5 30.8", "NA 267.0", "17.5 15.3", "NA 142.0", "15.4 15.2", "NA 103.0"], ["25 Std", "1 2", "27.7 35.5", "203.0 267.0", "27.0 30.8", "203.0 267.0", "14.5 15.3", "98.0 142.0", "12.5 15.2", "84.0 103.0"], ["25 Hi Eff", "1 1", "45.6 51.4", "304.0 315.0", "42.3 45.6", "304.0 315.0", "19.8 22.7", "147.0 158.0", "17.2 19.1", "122.0 136.0"], ["25 Vari Spd", "1(a) 1", "46.4 40.3", "NA 267.0", "40.2 40.3", "NA 267.0", "20.1 19.1", "NA 142.0", "16.9 15.8", "NA 103.0"], ["30 Std", "1 2", "27.7 40.3", "203.0 267.0", "27.0 40.3", "203.0 267.0", "14.5 19.1", "98.0 142.0", "12.5 15.8", "84.0 103.0"], ["30 Hi Eff", "1 1", "51.4 60.5", "315.0 345.0", "45.6 52.4", "315.0 345.0", "22.7 26.2", "158.0 155.0", "19.1 23.1", "136.0 126.0"], ["30 Vari Spd", "1(a) 1", "52.9 51.4", "NA 315.0", "45.9 45.6", "NA 315.0", "23.0 22.7", "NA 158.0", "19.3 19.1", "NA 136.0"], ["40 Std", "4", "35.5", "267.0", "30.8", "267.0", "15.3", "142.0", "15.2", "103.0"], ["40 Hi Eff", "4", "35.5", "267.0", "30.8", "267.0", "15.3", "142.0", "15.2", "103.0"], ["40 Vari Spd", "1(a) 2", "55.4 35.5", "NA 267.0", "48.0 30.8", "NA 267.0", "24.0 15.3", "NA 142.0", "20.2 15.2", "NA 103.0"], ["50 Std", "2 2", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["50 Hi Eff", "2 2", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["50 Vari Spd", "1(a) 2", "74.8 45.6", "NA 304.0", "63.6 42.3", "NA 304.0", "32.5 19.8", "NA 147.0", "27.3 17.2", "NA 122.0"], ["55 Std", "4", "45.6", "304.0", "42.3", "304.0", "19.8", "147.0", "17.2", "122.0"], ["55 Hi Eff", "2 2", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["55 Vari Spd", "1(a) 2", "74.8 45.6", "NA 304.0", "63.6 42.3", "NA 304.0", "32.5 19.8", "NA 147.0", "27.3 17.2", "NA 122.0"], ["60 Std", "2 2", "51.4 60.5", "315.0 345.0", "45.6 52.4", "315.0 345.0", "22.7 26.2", "158.0 155.0", "19.1 23.1", "136.0 126.0"], ["60 Hi Eff", "4", "51.4", "315.0", "45.6", "315.0", "22.7", "158.0", "19.1", "136.0"], ["60 Vari Spd", "1(a) 2", "76.4 60.5", "NA 345.0", "64.3 52.4", "NA 345.0", "35.9 26.2", "NA 155.0", "29.4 23.1", "NA 126.0"], ["70 Std", "4", "60.5", "345.0", "52.4", "345.0", "26.2", "155.0", "23.1", "126.0"], ["70 Hi Eff", "2 2", "51.4 60.5", "315.0 345.0", "45.6 52.4", "315.0 345.0", "22.7 26.2", "158.0 155.0", "19.1 23.1", "136.0 126.0"], ["70 Vari Spd", "1(a) 2", "84.2 60.5", "NA 345.0", "73.0 52.4", "NA 345.0", "36.5 26.2", "NA 155.0", "30.6 23.1", "NA 126.0"], ["75 Std", "4", "60.5", "345.0", "52.4", "345.0", "26.2", "155.0", "23.1", "126.0"], ["75 Hi Eff", "4", "60.5", "345.0", "52.4", "345.0", "26.2", "155.0", "23.1", "126.0"], ["75 Vari Spd", "1(a) 1 2", "74.8 60.1 51.4", "NA 320.0 315.0", "63.6 51.5 45.6", "NA 320.0 315.0", "32.5 26.0 22.7", "NA 160.0 158.0", "27.3 21.9 19.1", "NA 135.0 136.0"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 43. Condenser fan electrical service sizing data (20-75 ton)", "page": 88, "orientation": "column", "header": ["Tonnage", "No. of Motors", "200 V FLA (ea.)", "230 V FLA (ea.)", "460 V FLA (ea.)", "575 V FLA (ea.)"], "quantities": [null, null, "voltage", "voltage", "voltage", "voltage"], "rows": [["20 Std", "2", "5.4", "5.4", "2.7", "2.2"], ["20 Low Ambient", "1(a) 1", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["25 Std", "2", "5.4", "5.4", "2.7", "2.2"], ["25 Low Ambient", "1(a) 1", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["30 Std", "2", "5.4", "5.4", "2.7", "2.2"], ["30 Low Ambient", "1(a) 1", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["40 Std", "4", "5.4", "5.4", "2.7", "2.2"], ["40 Low Ambient", "2(a) 2", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["50 Std", "4", "5.4", "5.4", "2.7", "2.2"], ["50 Low Ambient", "2(a) 2", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["55 Std", "4", "5.4", "5.4", "2.7", "2.2"], ["55 Low Ambient", "2(a) 2", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["60 Std", "6", "4.1", "4.1", "1.8", "1.4"], ["60 Low Ambient", "2(a) 4", "5.6 4.1", "5.6 4.1", "2.9 1.8", "2.4 1.4"], ["70 Std", "6", "4.1", "4.1", "1.8", "1.4"], ["70 Low Ambient", "2(a) 4", "5.6 4.1", "5.6 4.1", "2.9 1.8", "2.4 1.4"], ["75 Std", "6", "4.1", "4.1", "1.8", "1.4"], ["75 Low Ambient", "2(a) 4", "5.6 4.1", "5.6 4.1", "2.9 1.8", "2.4 1.4"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 44. Electrical service sizing data —electric heat module (electric heat units only) ", "page": 88, "orientation": "column", "header": ["Module kW", "Voltage (Amps) 200 V 230 V 460 V 575 V", "", "", ""], "quantities": ["power", "current", null, null, null], "rows": [["", "", "230 V", "460 V", "575 V"], ["30", "62.5", "72.2", "36.1", "28.9"], ["60", "124.9", "144.3", "72.2", "57.7"], ["90", "187.4", "216.5", "108.3", "86.6"], ["120", "233.2", "269.4", "144.3", "115.5"], ["150", "NA", "NA", "180.4", "144.3"], ["190", "NA", "NA", "224.9", "182.8"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons", "page": 89, "orientation": "column", "header": ["", "200 V FLA (ea.)", "230 V FLA (ea.)", "460 V FLA (ea.)", "575 V FLA (ea.)"], "quantities": [null, "voltage", "voltage", "voltage", "voltage"], "rows": [["Motor Horsepower", "Supply Fan Motor (4 pole) with VFD Bypass", "", "", ""], ["1.5", "5.6", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.1", "8.3", "5.3"], ["7.5", "41.0", "21.0", "11.2", "8.7"], ["10", "41.0", "41.0", "15.1", "11.9"], ["15", "41.0", "41.0", "22.1", "16.5"], ["20", "56.1", "52.7", "29.9", "22.5"], ["25", "70.1", "65.0", "32.2", "27.0"], ["Motor Horsepower", "Supply Fan Motor (6 pole) with VFD Bypass", "", "", ""], ["1.5", "6.1", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.8", "8.3", "5.6"], ["7.5", "41.0", "22.0", "11.2", "11.9"], ["10", "41.0", "41.0", "22.1", "16.5"], ["15", "52.7", "41.0", "22.1", "16.5"], ["20", "65.0", "54.0", "29.9", "27.0"], ["Motor Horsepower", "Supply Fan Motor (4 pole) with out VFD Bypass", "", "", ""], ["1.5", "5.6", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.1", "8.3", "5.0"], ["7.5", "41.0", "21.0", "11.2", "8.7"], ["10", "41.0", "41.0", "15.1", "11.9"], ["15", "52.7", "41.0", "22.1", "16.5"], ["20", "52.7", "52.7", "29.9", "22.5"], ["25", "65.0", "65.0", "35.2", "27.0"], ["Motor Horsepower", "Supply Fan Motor (6 pole) with out VFD Bypass", "", "", ""], ["1.5", "5.6", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.1", "8.3", "5.0"], ["7.5", "41.0", "21.0", "11.2", "11.9"], ["10", "41.0", "41.0", "22.1", "16.5"], ["15", "52.7", "41.0", "22.1", "16.5"], ["20", "52.7", "52.7", "29.9", "27.0"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons", "page": 89, "orientation": "column", "header": ["Tonnage", "HP (Total)", "No. of Motors", "200 V FLA (ea.)", "230 V FLA (ea.)", "460 V FLA (ea.)", "575 V FLA (ea.)"], "quantities": [null, "power", null, "voltage", "voltage", "voltage", "voltage"], "rows": [["20", "6", "1", "12.8", "12.8", "6.3", "N/A"], ["20", "8(a)", "1", "19.5", "19.5", "9.0", "N/A"], ["25", "6", "1", "12.8", "12.8", "6.3", "N/A"], ["25", "8(b)", "1", "18.2", "18.2", "9.3", "N/A"], ["30", "8(b)", "1", "18.2", "18.2", "9.3", "N/A"], ["30", "12", "2", "12.8", "12.8", "6.3", "N/A"], ["40", "8(b)", "1", "18.2", "18.2", "9.3", "N/A"], ["40", "15(a)", "2", "19.5", "19.5", "9.0", "N/A"], ["50", "12", "2", "12.8", "12.8", "6.3", "N/A"], ["50", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["55", "12", "2", "12.8", "12.8", "6.3", "N/A"], ["55", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["60", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["60", "23(a)", "3", "19.5", "19.5", "9.0", "N/A"], ["70", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["70", "23(a)", "3", "19.5", "19.5", "9.0", "N/A"], ["75", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["75", "23(a)", "3", "19.5", "19.5", "9.0", "N/A"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co", "page": 90, "orientation": "column", "header": ["Nom Tons", "Digit 2 Unit Function", "Voltage", "", "", ""], "quantities": [null, null, "voltage", null, null, null], "rows": [["", "", "200", "230", "460", "575"], ["", "", "FLA", "FLA", "FLA", "FLA"], ["All", "All", "10", "10", "4.5", "3.5"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 48. Voltage utilization range", "page": 90, "orientation": "column", "header": ["Unit Voltage", "Voltage Utilization Range"], "quantities": ["voltage", "voltage"], "rows": [["200/60/3", "180-220"], ["230/60/3", "207-253"], ["460/60/3", "414-506"], ["575/60/3 (WYE)", "517-633"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "A B C D E F", "page": 99, "orientation": "column", "header": ["A Relief Option", "B Return / Economizer", "C Filter", "D DX Coil", "E Supply Fan", "F Heat", "G Condenser / Control Panel"], "quantities": ["current", null, null, null, null, null, null], "rows": [["None 0.0\"", "Return Opening Only 30.0\"", "Panel 5.0\"", "Slab 24.5\"", "DDP Fan 59.5\"", "No Heat 3.5\"", "Condenser 59.0\""], ["Outside Air 39.0\"", "0-25% Manual 30.0\"", "Cartridge 21.0\"", "", "", "Natural Gas 53.0\"", ""], ["Barometric Relief 39.0\"", "Economizer 30.0\"", "", "", "", "Electric 53.0\"", ""], ["Relief Fan 39.0\"", "", "", "", "", "Final Filter/Extended 53.0\"", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "F E D C B A G", "page": 100, "orientation": "column", "header": ["A Relief Option", "B Return / Economizer", "C Filter", "D DX Coil", "E Supply Fan", "F Extended Casing", "G Condenser / Control Panel"], "quantities": ["current", null, null, null, null, null, null], "rows": [["None 0.0\"", "Return Opening Only 38.0\"", "Panel 5.0\"", "Slab 24.5\"", "DDP Fan 59.5\"", "No Heat 3.5\"", "Condenser 99.5\""], ["Outside Air 39.0\"", "0-25% Manual 38.0\"", "Cartridge 21.0\"", "", "", "Natural Gas 55.5\"", ""], ["Barometric Relief 39.0\"", "Economizer 38.0\"", "", "", "", "Electric 55.5\"", ""], ["Relief Fan 39.0\"", "", "", "", "", "Final Filter/Extended 55.5\"", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 50. Roof curb dimensional data (inches)", "page": 103, "orientation": "column", "header": ["Description", "A", "B", "C", "E", "F", "G", "K", "L", "M", "N", "R", "S", "U V"], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null, null, "voltage"], "rows": [["RX, 20-30 T, PANEL FILTER, RELFAN", "200.97", "84.50", "33.05", "26.13", "76.49", "3.60", "27.00", "67.50", "111.19", "18.97", "95.94", "94.50", "201.29 84."], ["RX, 20-30 T, CART FILTER", "188.99", "84.50", "3.58", "24.62", "76.49", "3.60", "27.00", "67.50", "130.19", "18.97", "95.94", "94.50", "189.31 84."], ["RX, 20-30 T, CART FILTER, RELFAN", "219.97", "84.50", "33.05", "26.13", "76.49", "3.60", "27.00", "67.50", "130.19", "18.97", "95.94", "94.50", "220.29 84."], ["RA, 20-30 T, PANEL FILTER", "120.26", "84.50", "3.58", "24.62", "76.49", "23.85", "28.50", "76.49", "39.72", "18.97", "95.94", "94.50", "120.58 84."], ["RA, 20-30 T, PANEL FILTER, RELFAN", "151.25", "84.50", "33.05", "26.13", "76.49", "23.85", "28.50", "76.49", "39.72", "18.97", "95.94", "94.50", "151.57 84."], ["RA, 20-30 T, CART FILTER", "139.26", "84.50", "3.58", "24.62", "76.49", "23.85", "28.50", "76.49", "58.72", "18.97", "95.94", "94.50", "139.58 84."], ["RA, 20-30 T, CART FILTER, RELFAN", "170.25", "84.50", "33.05", "26.13", "76.49", "23.85", "28.50", "76.49", "58.72", "18.97", "95.94", "94.50", "170.57 84."], ["RX, 40-55 T, PANEL FILTER", "179.99", "84.50", "3.58", "32.12", "76.49", "3.60", "29.50", "67.50", "111.19", "59.12", "95.94", "94.50", "180.31 84."], ["RX, 40-55 T, PANEL FILTER, RELFAN", "210.97", "84.50", "33.05", "33.63", "76.49", "3.60", "29.50", "67.50", "111.19", "59.12", "95.94", "94.50", "211.29 84."], ["RX, 40-55 T, CART FILTER", "198.99", "84.50", "3.58", "32.12", "76.49", "3.60", "29.50", "67.50", "130.19", "59.12", "95.94", "94.50", "199.31 84."], ["RX, 40-55 T, CART FILTER, RELFAN", "229.97", "84.50", "33.05", "33.63", "76.49", "3.60", "29.50", "67.50", "130.19", "59.12", "95.94", "94.50", "230.29 84."], ["RA, 40-55 T, PANEL FILTER", "127.76", "84.50", "3.58", "32.12", "76.49", "23.85", "28.50", "76.49", "39.72", "59.12", "95.94", "94.50", "128.08 84."], ["RA, 40-55 T, PANEL FILTER, RELFAN", "158.75", "84.50", "33.05", "33.63", "76.49", "23.85", "28.50", "76.49", "39.72", "59.12", "95.94", "94.50", "159.07 84."], ["RA, 40-55 T, CART FILTER", "146.76", "84.50", "3.58", "32.12", "76.49", "23.85", "28.50", "76.49", "58.72", "59.12", "95.94", "94.50", "147.08 84."], ["RA, 40-55 T, CART FILTER, RELFAN", "177.75", "84.50", "33.05", "33.63", "76.49", "23.85", "28.50", "76.49", "58.72", "59.12", "95.94", "94.50", "178.07 84."], ["RX, 60-75 T, PANEL FILTER", "179.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "111.19", "59.12", "121.44", "120.00", "180.31 110"], ["RX, 60-75 T, PANEL FILTER, RELFAN", "216.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "111.19", "59.12", "121.44", "120.00", "216.80 110"], ["RX, 60-75 T, CART FILTER", "198.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "130.19", "59.12", "121.44", "120.00", "199.31 110"], ["RX, 60-75 T, CART FILTER, RELFAN", "235.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "130.19", "59.12", "121.44", "120.00", "235.80 110"], ["RA, 60-75 T, PANEL FILTER", "127.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "39.72", "59.12", "121.44", "120.00", "128.08 110"], ["RA, 60-75 T, PANEL FILTER, RELFAN", "164.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "39.72", "59.12", "121.44", "120.00", "164.57 110"], ["RA, 60-75 T, CART FILTER", "146.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "58.72", "59.12", "121.44", "120.00", "147.08 110"], ["RA, 60-75 T, CART FILTER, RELFAN", "183.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "58.72", "59.12", "121.44", "120.00", "183.57 110"], ["RX, 60-75 T, PANEL FILTER, STGEV", "227.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "159.19", "59.12", "121.44", "120.00", "228.31 110"], ["RX, 60-75 T, PANEL FILTER, RELFAN, STGEV", "264.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "159.19", "59.12", "121.44", "120.00", "264.80 110"], ["RX, 60-75 T, CART FILTER, STGEV", "258.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "190.19", "59.12", "121.44", "120.00", "259.31 110"], ["RX, 60-75 T, CART FILTER, RELFAN, STGEV", "295.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "190.19", "59.12", "121.44", "120.00", "295.80 110"], ["RA, 60-75 T, PANEL FILTER, STGEV", "175.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "87.72", "59.12", "121.44", "120.00", "176.08 110"], ["RA, 60-75 T, PANEL FILTER, RELFAN, STGEV", "212.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "87.72", "59.12", "121.44", "120.00", "212.57 110"], ["RA, 60-75 T, CART FILTER, STGEV", "206.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "118.72", "59.12", "121.44", "120.00", "207.08 110"], ["RA, 60-75 T, CART FILTER, RELFAN, STGEV", "243.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "118.72", "59.12", "121.44", "120.00", "243.57 110"]], "source": "RT-PRC086F-EN_05282020.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADvAUADASIAAhEBAxEB/8QAHAAAAgEFAQAAAAAAAAAAAAAAAAUEAQIDBgcI/8QATxAAAQMCAwQECQgGCAUEAwAAAQACAwQRBRIhBjFBURNhkbEHFCJScYGhwdEjJDIzQmKishU0Y3LC4RYlJjZTc5LwCDVDgvGDs9LiRGSj/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECAwQF/8QAIxEBAQACAQUBAAIDAAAAAAAAAAECEQMSITFBURMEFCJhcf/aAAwDAQACEQMRAD8A9IoQkOIbcbMYXK+Ksx2iilYSHM6UOcCN4IFzdA+shaLU+GDZOD6qoqqs/saZ3e6wSmfw107iRQbP1s/IyyNj7sysxrPVHUELjs/hZ2nqLilwagpQdxle6Q/wpdUbb7a1YObF4KVp4U9O3T1uutTCpc47nZYpqiCmbmnmjibze4NHtXn6orMcrris2jxOUHe1s5YOxtlAOD0j3Zpmvnd50ry4+1a/KsfpHdqzbnZagJFRj1A0jg2YPPYLpLVeF/ZKnJENTVVZ/Y0zzf1uAC5SygpIhZlPGPUszY42/RjaPUtfnPafrfTeanw2UhuKLZ+un5GV7Ix7MyU1Hhg2kmJFJgNJA3gZXvkPsstevYXO5YX1dPH9OeNvpcFfzxT9MnZcK2/wWvhjE9R4pOWjMyYZRfjZ25bLFNFPGJIZGyMO5zDcH1hebnYpSDRsjpD9xpcpFHj9bQyZ8PFdE7mw5AfapeOelnJfb0YqW1XGKTwn7VwwljqOkqDbR87rEf6bXW74P4R8Kq4Im4hmoqktGe7S6PNxsRwvzXK4WOkzlbihYKWtpq6ISUtRFOzzo3B3cs91lsIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhABcm2r2Xws7S1kvi7Y5JHdI57NzidTcc7roO0mPMwLDekAElTKckMfnO+AXOA+bypJ5TLPK4vkceJPuWpbPDnn37E02CNpxmZAxzfOaLqM6LLwT99SyGJ8z5BExgu55NgAOJUWaClxmjvDUOiDiD01ObX07tV1mf1x6SZwsLnQLA6tpotHzsB5ZrqXPsvFGMzukqh5znl3sWFtBBD9CBjfQF03vwz4Q3YnA42iZNL+6w+9HjVW/6qicOuR4CnZbcLI9CLtBy4jJvfBEOppcUeJTv+srZT1NAapt0JpNof6Lpz9Z0kp++8lZGUVNH9CnjH/as7ntaLvIaOs2UaTEaNmhqGk8m69yCQ0BugAHoCqdVC/SbX/U008vWGWHtQJ6+T6FKyPrkff2BBOAVCoXRYg/V9VHH/ls+KDh5kF56qeQ8s2UexDSdHVPo5BNHUGmeNzmvylO6Hwp4jhxDZq2GtYPsyjM7tGq1ZuGUbdTA1x5u1UhkEUf0I2NHUEs35WWzw6HT+GfDZGMEmE1xkJAPRNDmgc7mxW+UGMYdijA6irIZ+prtR6t64IhpLXhzXFrhuINiFi8c9Nzks8vRBQuK4dttjuG2a2tdURj7E4zjt3+1bXh3hSp3WZiNC+I8XwnMOw6965XjsdJyY1v6Erw7aXCMVsKSvhe8/Yccruw6ppdY1p0CEIQCLoQoBCpZVVAhCEAhCEAhCEAhCEAhCEHP9rcMlpcWFdLNLUMlBEZebiPW5aOS1p7/KOt11yuoYcRopKaobmY8esHmOtcsxjC5sJxF9NNrbymO4PbzWo5ZY+y+YCankhJNpGlp9YUPZ4iHD2Ri+jGE3N9bWPcpfFL8LPRukj80vb2PPuIVYT63GabDamnjlc9slQS1uVpIJHNS3RU9WwPc22YXD2/BKMXhjnpYHyAkRTxv32+1Y96YUUtqSIDSwt2aJ48FRaygfTQSTD5WNjcxyC57EiNdLIfkKCd3W8BoT+sxymocRjpZRI2SZuZpay7dL7zu4Jg6OGqjDpGDUXzsW5n9ZuPxpzv0nJubBAOslxVviVTJ9dXSEcoxlC2WfCngF0RErPu7+xL3wlriLLpLKz3ha3CqW93sdIeb3ErO2nhj+hExvoCzlitIVFtkBV46KySRkQvJI1n7xsqi+6CoT8WpGnK15kPJjSVb+kJ5PqaJ5HAyHKEXSdZFioFsTmOr4acfdGY+1Ulog1merrpnN5Xyj2Kf7Ex80UWskjGDrcAo7sVowbNkMh+40uSaXFcFo3loh6Rw4uVrdq4mkdFRtDeBB07lyvNjPNbnHlfRwcQmd9TQyu63kNCpmxOXcyCEdZLio9NjT6kX6EAX5lMGVcZtnOT0rH9nj+tfjn8YPE6uQgy17x1RtDVNw/G6nZCqfX0lZUOnlZlcJHGQPF+IKpG9sziI3Bw3aKFiVB4zI2oDgyRrcpDxdrmjdpwPDRXk5N47w7pjNXWXY7qfDzjoDY2YZAw8ZBG51/USoUHhk2wrJskT2XcbBsdOCewi61U1UMT7T4eLjix1/YbKZS4nA+QNhhkiHOwaO9fPyy5PleudP1vEPhM2pgePHKiOMkAhkkLWnuunFL4Xp47Cpgim5loy+9cqmfFUOz9I1wf9pxAA7VGeaOGVrDiVOHONgGy5tfRZaxw5PO6lzxej8B26wvG8sfSNhqDpkLrj/fqWz8F5Hw/HaeDGKeznytZM25BLLi+ovw9K7/QeFrZqezK2Z+HycRIMze1t+5ejGZSf5MdUvhvKLLVT4S9k8uZuLNe3m2N59ykQ7e7NTuysxNt721jcPcnXj9a1WxIS+nx7Cqr6mvgdfcC8AntU9pDhcEEHiFZZfBrSqEIVQIQhAIQhBiqamGjpX1E78kUYu42Jt2LQtp9sNnsVpRSRdPLUh3yUgjyhp6ybGy3bFoDU4LWQAkF8L2gjeDY2XJoqCDFsKoqosDK8xMkfHuzHTVp4jT/AMLeGFy8OeeXSwEcUup/IxWdvOQnta0+4pkSM3rSyTyMZP3gx35m/BRzZ8UbfCp7b2tzD1a+5X0b/kHW3B7rdt1fOzpaaWPzmEdoUTC356UHmGO7WhUW4xCyZ1FLI3MY5bDU/aBHwTWklLqWI/cHcl2LD5kHeZIx3Y4KRROvSsB4XHYUVMfVxQ1cUTpMj5QSOu29XNfS17SXZJLaZ4zeyjVEbKhga5rTmDmDML2uCEt2XjFJStiu3yWAWaLNFiRoPUp48ImYhh0kFK+amjNU4EARtIBKRObish+oiphycS4hbZPUxQMD5HiMEgXva90Mkp62M5gyUDTOw3IXSZ/UuPxp5w6pkPy9bIR5rBlCqzCqVmpj6Q83G62abCnEF8LhI3lxSVtRC7HXYU9sjKgR9Jct8m2nxXTqxY7rGRsjbZjGt9AVxU+pw2ameLx3Z5w1URzDc29Cu5UYjYpVjtLUSESjpPE8g1YM2UjR2Yb9+4pqbhpO+3JZjJE6Log5odYXY7S6482PXjqOnHl03bSGYRRVOvjMUnUA247VLhwWkpnB0bA52/yrW9dkzxDDo5QXy0d2n7WTTtSMRwUT3GCFrXHzm3t6F4bwZX29U5Z8T6uaWbLlbFExugEMYZ223qHkn0LXZr+cCl9TitRHntkGc5jdu8/7CXS43jVTMyJlVM8k2axgA9VguuPDMZ5Zue2xmsdSszySNY0cQ6x7N6ZU+M+N0MbpGiRpbcH6LgFpMtHO2Z0lWXvkOpDQTY8llZizqeEQMbLGxu5x1Vxywx7s3G5Nlljp5Lls72PP2XMv7bqFPRucwASMJUClrp55RleJL+br7N6fwRSBoMrQy4ucwss5c+M9LjxVr8+FzuabOZ2qCcFlLvLfG0cbLdiyjI+UDHfumywnD6WS5ilEetrON1vHmwvmVnLDKeCf9FR00ni8Fw9tjnsLv+8L8CsD8IrZJLsmlIO8Wu3svZbbNSQOggjqIxIIh5Jv3Hgk0j6yF3yNS4jk+zu/X2rz5YZ77XcdMc8dd0eiwGcSt6WQRN4lrdSPRdOpX0tBlZTmWd1tS9mS3tKh09dIHHxuQPAsWmNltevVXzYpTSZnOc1t3aeQTYfFZnFne9b/AExk7JDcdlj+1JGfWnuC7f4hhMjXRPzsP0hc6+72LU5MWwqIeSalzubRlCX1WNU8kQNPTlsmbe46256dy6/hpj9HqHY/aePajCXVLGFr43ZH3Frmy2Beb9idssbwnDLUlUWx9IS6J7AWE87LouGeFokhmKYdb9pTu/hPxXpnHlIx1x0tCQ4ZtrgGLSCKDEI2THdHN8m49u/1J8CCLg3BWdaa8+AhCEUWuLc1yLDouhoJ6IsMjaOqmYYt0jPLPlMPLX/e5dcXK6+PoNpsfpsrpGx1DagNbcPiD2A5m8wSDcd67/x7rJx5p2Kn2zHKSRfS4sUkxSmLsXpagPyhsbmkXOtnA+jmnsxD5XPErZQ7XOBa/qSvFG/q7h55afW0j4LGU1azO8TxZLsLs1rmD7ILf9LnD4Kezy42nzmhI8EpZ6OuqInzF7BI9rQ52Y20I71AzxNpOF1HMMJHq1VaJ14n23Zz7dfes9QzpaeRnnNIULCXZ6QHm1h/CPggnF1sp5EJfhbslTKzk6Qfjv71Pd9ApdT+Ri0zf2rva1pUVPr6Vldh8lPI1rg8C2bUA81A2VZ4tQtYS3SNvktFgNSLDsTKR3yZPUluEODZXM5F7ex5+KqH7pQIy8HK4C90pqoMNqNpWaujxR9PnbM0Eh0YNrct6l1EbaijmhffJIwtNt9rJPIBBttg4adHUUsevUWlCH4q6mlFqiMSR/4jNR6+So6moq/y4iGvI3t+Cg0lfLCGtzZh0haQVnZ4rVkPYTTTE72m1z6NxWv+Ij1GFzwXdYPaOLeXWkdbC4Oz6kHUdS2kVNXRj5ZnTRefGL9oSXBZ24rX4kyolc/LUPbGbgFo0sB6lqZ/U6dkl5mA5HuaDyJUaV7z9Jxce1bDSU0eK0z6iljfI1r3Ns/R2hI4ehYZcOiO9rm9W6y12qd41uRmYatV1DTjx2NrgAH3jzNGrcwIuPRe6dnDYLgkuPrV0dLTwStd0ZGXygRqdFLjLNEtncirMJfROIq4nNjDsonYC5jtN/MetYo6OhlF21LZLbwJPctumInZeItmbwA3j1JBWUVMJS6SljD/AL7Bcdq+fl/HvqvTjzT3GOmp+gmjkpWOa9p0c29x61dW+N1MofVTSSkCwzuJIHJRGzuocwp35WuNyywy39HBRpcYmibkbFBYHMLsvY3vdXDg6bvbV5dpXiUryCwzAcNLjuVsjJqe/SPy2G5/knt3JZPtLibzYVOUfcaAokk9ZiDmCUuflFgTx14rv0RjqbDQ4m6SNwjeS1pym+oJWR01O5tpaY5ubHEfFRcDw4xQy9K+/SHRo3Nsp7qRoNmyBzuW8+xdscJJpxtu0UQwFuhkHYVGloI33tI//SPimfic5HkxGyp4jUnfG4eiyvRE6qRPwll9ZHnsCujw+GPXKX+nVPW4XM77FuslSoMIDdZHj1KzBOpiw+GQ0sZYGsAuDfj6lMFNcgve51uF7D2KQyNrGhrRYDgr8vNb0jEIWNGjAPUmmHY9i2F28Tr5omj7Ga7ew6JNPilDSg9LUNBHAG5Sifa2IuLaOmfM7nw9nxUtxWS+nXMN8J9dFZmIUUVQPPiOR3ZqO5bXhO3WCYtVRUjKgw1cxsyGUWc479LXBXmibF8UqjZ8zadh4MNzb1fFdY8BEEb341UluaRpiYHOFz9onVccun1HbC5e67FwXJ9t3H+k01U2N1HICI21LdbkcHdR5FdYS/F8GpcXpHRTsGYiwda/bzCxLq7bym448amqnic98UbJ26HKLtk6xyv1qNXyMNOLuAkjex5be9vKF/YnuKbOVGA1Do3ZnQO1j4gc7H3JJisAqMMna7UiJwbfhxst27u3HWuzNSm9NH1C3ZoobfIxqUec5ru1pH8KuwxkjIz8qXx8A7eL67/WrKnyMVa7i5jT2Ot/EoJ87XugkETgyQtIaTuB4JLs1LUyUxZUNsWjL9Ejc4jinp3elLaAltZKzcQ949oPvQMXDyD6Es+hjkn3nMcPW0j3Jk/6DtCbA6BJPHIpMUheXZHyxRvyO+kLOI1HrQh28XY4cwlVAcuISj9pJ7SD702Sil8nFpBzkHtjHwSkN7kghI8Qdk2o2ef53TMPrYD7k9CQY15OJ7Pycqss7WEe5FjIZCyoP3Z7K6GctfGCb/KkX7FgqTlqajqmDu9UabSjqnRDakr5WRRhryRnLdfUlzIxh+1zooSSJQyY3tvN2kdjVSN+QAj7M6KxxbtpTO5xN/O74oplhNHU4DFIwfOYXPc/OzeLknUetNelosRZrlLuYNnD1qHJXSQV+QEZCzMR6ld8zrg1xHQzO3OabE+4qssdTg72XdAelAG7ildVTPyOYWuaeR0TvNXUW8eMxDi0eUPUszKmkxGLI8NJ3EHetzK+2dStJfG6OQnUHsVr6uqLcrpnvbwDjcDtTqJkOJ1NZFBC+9LI6OziCXEcu1R5sNdmLTEYjxD961uVNWEMvl/SjjP/AGqJJTw31ii/0p8/CXE/Wi3GwssX6IAdo5g9RTpnxdkXi8dvJjHqFlc2nI3Cyftwpg+nJf0BZ46WGI6MzEcTqr0m0CgockN5QTc3AO5T2xNaPJAA6lntdYZ6unpheWZjOonXsV1Iner2t0VQCktVtVQwnLEHTP4AafzSyfaPE6kWhibTtPF3kn3lZ6ovTa217mRtzPcGjmTZLqraDDqQWM2c8m/ErVHCepcXVFXJI7k3Qdp1VOhjgaXxxNzAfSOp7Tqs3P43MPpjV7aPdL0dJT2J3OcCfadFCnqsQq/1mrIafsx6/wAvYoDGzSNzSSNkdbyc2hvfl71LpwRFYue483ixWLlb5akkUZTRA3LOkcOLzm/l7FlJNrX3cFXcEWuFloBdy8BVNk2ZxGpt9bVZf9LB/wDIrho0XofwOU3i/g5p32+vmlk/Fb+FKuPlvaEIWW2GppYayndDPGHsdvBXPdp9j5aSKWWlvJTuBBtvbccbd66QVRwuLWBB5qxLNuCYTh78Nom08kvSOaADodLDrUfF2yispnxOy+S9p0FuB9y6ltLsgJYJavC4c0wBd0AIGc9RO5cux6GtvRvgbI0tlLHxujsdQQSb7uPatOWtGFPK+WLM9mQ+w9YUOIZMXlHN4Paz/wCqnQh3QR5hZ2UXHIpVV1LabHcrmPsWxuzAab3A94RDknQJHiVIx2K09QSQTE4EADg4Hfv4lO2ObJGHNIcHbiEsxMWfTn70je1pPuRIZh1hdKA5oxl9iCLsOnocE1jOaNh5i61qXDn0u0zpIXOET7PN33+1rYcN/tSq2cJDtEMrMIl/w8SjHaXBPge1I9qfJwaOT/CrYXf/ANB8USeVuINtVVfpaVjccr5OqYHvUnEm/PKnrYD7QosouJj1tPs/misjjZkg82a/ercUOXayhdzjt+MfFDx5NT1Sg96MY02gw13NjvzNQMax5GKsHnRnuKjQzWZT6/bI7lmrDbGITyZ8VAYbQQH9of4UQ5hxGWPpTmzhj9x9JUt7qOtc3ODHOQDduh16+KQteQKkffHeVLpZia6mF97G9yb0aRcI6TCsanhmcSZ5TIbixIcB79L9S20hkzMsjA8da1LEH/2tiN/+iwfjctjZVwtnbAZmCV4JawuAcQN9hxUGKfCGuu6F9j5rvilc9M+F3yrCy3E7lsQdoVonhJq6lr8NpIp3RsndlcBqCcwANuq66TOzyz07ZarFaGkv0lQwkbw3yu5J6ja6IuLaKB0rh1X9g+KROooY53tcDM5hIzSG9/VuWYCwAFgBuA0CXOt9MXz4vi9ZoZG07Dwvr2D4pPV9GZHQy1Ez5CL6ENHo/wDJTQ6O1ChljvG5GssTkDrO1bv5LFu2oz0kXQU4Y3ybcRv7eKy5Qqt+iFVFAFgrJjlheeTSr+CwVbstFL+6VKiPG1uamFhm6PU8TuU4qCP1uMco1N4IqoV3BUCqqKFenPB5TeK+DzBY7WJpw8/9xLvevMTr5T6F60wSn8TwDD6a1uhp42djQFmrinIQhRsIQhAJLjuzlLjMLjYR1FtHjj6U6R6kHHsRwqpwuodDUMLbbjzWq4lWQw49FE9rmSPi0dl0dZwO/q1XoDEMNpsTpTDUx3HAje30Ll+0+xZo6qOoli8YijJ6N4JAF99xzWpXGzXcqhhZCzLG3KN6hYmAY4XebOB2gj3pgOpLcb6QYe4xENcySN98ub7XpVZiXSOLqWInflCX4j5OIxnnG72FpWXDqh+VkEzCCLgPGoNiRb2KzFW/OYXcw9v4b+5FNGm53LXtpWTjZ/FDIQY2SRvjtvADmnVbBHcsBHEDVKdp2F2y+Kgb+hLuwX9yJBiPlVrz50N1Fcbxy9cbD3KRUnpHU7/8Smv+G6jn6Lh+xafaFPK1V+jagcy0q3GhbFMKdxLX/wABVX7putrD3LHjpInwl9z9ofhHwVQxxHTFac8xbvS9ptSxDlIfcmNd/wAxpCdf/KWkjoG9Up7gis5GUVvUb/iWSnd8/pT9xvvWF971mvH+JZIP12jP3W+9QYcTdbauH/Jb+Yo2ppqmeNk0UBkijieHuYMzm6g6Aa+sclbiR/tRBfW8LfzFbHG7qUyxmc1XXi5bw5zPH057gW2mLUVOwSyMxWBgHSMe7JPFz1+0PSmfhAtLi2DgecD+MJzjWymF465s00XQ1IP18QyuPp5+tI9uHf15hDb/AGm/nCmMs80zuGWrjNEEpvUyfvHvQqPPyrjbiUFaZUO9Rv8A8yoPKNo71JI1UMXNRVG/BoSkiYNwVVQaBVBVKFFrv1R452HtUtRK7WJrfOkaPaojGP15/U0D2qZwUKDyq2YngWj2KfZFUCuBVNEKiTh8BqsSpYALmWZjO1wC9btAaABuGi8u7EU3jW3eCw7x42xxHU05vcvUazWsYEIQo0EIQgEIQgorZI454nRyMD2OFi0i4KvQNEGh7Q7HOhLqrDwXR7yzeW/ELnGPsmpaOrqQc1oLdE52Vtw697/73L0GtZ2i2RhxRpmpQ2Oc6ub9l/wKu2Lj8coweUz0Qly5S5xuPb71hxyUQeLvc15HSWu1t7DK4XPIbk6qKKbD5nQzsLXNNtRZI8bqIInUzZnZX9I17Sd2jgD3rTmiU+11A7ExhkZdNLFGDLYaMNt3WmWNM6XBcRYNQ6mf+UrWsCpojiW0DgxvTRzNcHgauDowbH13W1zs6ShmYd76ci3q/mkKWwO6XDcKlP2qVo/AFj+z/wCie9W4Sek2awR37EN9llc0eTH1xvHehVHf9T/Kae5Ysd/V8Kd98j8B+Czhua/XD3H+SxY4P6twt3KW34HIhlXj53SH/e8JXa1KL8JPcmtdvo3cbj3JZILU7uqX3FBlk+nWen+JXw/rtH+63vKsk+trB/v6QWSEfPKP90d5RUXE9dp4P8pv5itjYtdxEf2opz+yb+crYmHgkSsg3LSNtjfaXCW8i0/jW78Fo22RvtXhY5Bp/EVK1iQ7nH0q5WhXcEaUPFRGH5WpP32t9gUtQotXT9cw9ylInb0WQNEErUSghRqy2aAc5L9gKk3S/EKmOOoga5wGUuJ13aW1UFaTWomI/wAS3YFOukcVTMJJIoW3c9xc1/AX/kmNK18Yc6ad0jncLaW6gipg1VVDlrmRtBaL3Nhx1UeWpe6SZm4MBseO+yqOj+COm8b8I9G5oDm08ckrj/25e9wXo1cF/wCH2nMmN19U4XLKXLc/eeP/AIrvSw6TwEIQihCEIBCEIBCEIAoCEIFmMYHS4xBllbllH0ZANR6eYXJ9r9j5mR+LVLQ1gdnZIGZhprcX/wBhdrWGro4K6ndDURiRjuB4dYV2zcduF0VHHSQARgFxtmfYBzuV+akloMgHNpHctn2i2Rmw1zqinvJT87at9PxWpzRzeP0zmOysYXdI0jfpotOVmvJDgbj/AEVwvmx7mdjyPcs7RcRj98exR8HOXZxrf8Gtlb+Nyls+tZy6Vw7kVSI6sPOFw71Hxk3wagdwE7e5wUiIeTCPuvHeo+MC+z1MfNqGd5RDKtdeOhPo9ygzfUS9UvuKmVRBoKM8dO4KFKD0VQDwl+KIuf8AW1XoB9oWaH9ao/QO8rDJ9dVfuDvas0P11CfR+YoVGxL+89P/AJTfzlbAwcVr+Jn+1EH+U38xWwxjRIrKBdq0Ta/XbHDW8mg/mW+N3LQ9rddtKHqj9zlKYkTdQFerR1KqNVSxUSnALXHnMVWbEYIyWB5fIPstF1HoJZXSBj4i0F5eDwHUpWoZqh0VC8DUn1KPNWtazM0XB001WkWVVPLOXB05ZDb6LBqfWsJooGUzixnygBdmOver3TvNYxlxlsCee66xU7j4pVPJv5PH0IKACmjgdlD5Hgm+611WRzulqQHEMa0gAbuSvqbeNUzOTQPasO9lQ4/aIHtURbku2naeJPequOZtQ8cXAe3+Svb9fTg/ZaD3lYhpSH7z/d/NFd7/AOH6lyYVitQRvdFGPUHH+JdhXOPAfS9DsJLNbWaqcfUGtHuK6OstwIQhFCEIQCEIQCEIQCEIQCEIugo4BwIcAQdCCtN2j2NErHVWGMGdtz0N7a9XwW5osqa288NwSsoMOq4Xtu59W+dotYtub5T171jzWm3WtNu5LuGObNU+KtdLGGxVNvpW0f6fiuY41gEtPUlj4nRSscHbr3t3ha8ueU012D6cF9wc4LDieuzLD5s7PzhZ+jfDPE2QFpMjrdYNlHrzfZaX7srD+NqOe02o/wCVUZ9HcsE7fIquqQHvUiU3wSlPo96xTjSrH3h3orG/WoqOuMfwrJD9fRcv/sUXAqJrjfB7grmavoRxB/iKbETFCP6UU4/ZN/OUyp8Vc4yOfA5sDZDH0gN7EG1zySrFmk7U04Bt8mz85TXA/wBVqL6/OJPzFA2hkbJGHMcHtO4haDtYbbbU3VCbf6HLb6inNHDLVUrujyNL3R/ZcBqbDgVo+0lUJtraWoLHHNTkgDePIKUhc3craiNs0JjffKd9jZYTLO7yYYtPPk0HxVBRmXWomdL90eS1G1jRT08rGwxgGS4GXjbmVa4t/SAGTyxoSDbRGVrK2BjWBjQXkAC3JWE/1k49Z7lBY2R74Zi83AG7hvVj9aaEcy5VYPmsp5loVXttHTNtvF+0oLiD49J90H2BUiFsNn+8Q32qrj8vUu5B3wV0Q/q9jfOmaPaiK1H/ADVn3QFGBtRuPN47ipExviUp81p7lgt82Y3m8+5FXu0qT9yP+FWtbeOFvnOPuV79ZakjgLDtAV0Q+Wpm8AL+0lUepPBVTeLeDfDNLGUPkPrefctwSXY2l8T2JweC1i2kjJ9JaCe9Olh0gQhCAQhCAQhCAQhCAQhCAQhCAQhCAUPEsLpsVpjDUM/dePpNPUpl0IOV7QbLS0EnyjA+O/kSgaH4FaNjNK6i2drInG9iHDTW2YL0VNDHPC6KVjZGOFi1wuCue7Y7C9Ph9Q2nMjqaRtiGavi6xzC1K53Fzx7v6hp/SPerJTc1PpB9qkz4dVU+DNp35ZZGH6TNzhc7uvqUOQ+XUjjZp9oVc2TfUSdcHuCvj+soz1/xLGPrXdcPuCyt30X738SLtCxX+9VP/kt/OUywH9VqB/8AsSfmKW4p/emn/wApv5yrv0kcF2axLERGJTTySvaw/aOfQdqKfYlpg9Yd3yD/AMpXOse/vHB1Uh/9spxhNfjs+AVE2NsdDNUQSHIWhh0adco3cEmx7ytp224Ujv8A21KsjA8hznEOuQ4tI5Wt8VQaG1lSWQmZ4Y0us49QCx5JJPpvLRyb8UEbMZMRiJto14/Fb3LCDeukP7x9ilBoZibWtGjY/eog/WJj1ORVoNqJx++B7FXfLSt6h3qhFqH0v9yvA+dwjk1vddBYDcVLur3rPEPkaNvnS37AVHZ+qzO4kgKXEPKoW8g53s/mgjSO+cVLuo94Co0/qw5m/tVupZUO5kd/8lnhp5JJIHZbNa0G57VRhLvk5nec4d5KkwRvNU05SGtaBf1KVTYY0AMcOkcXX1G89QXQdnfBTjuONbLNEMNpXf8AUqAc5HUzf22RdO17J45h2PbPwVGGSOfDEBC4OaWuY5oGhHYnSTbL7NUuyuD/AKPpXvkBeZHveAC5xAG4btychYbCEIQCEIQCEIQCEIQCEIQCEIQCEIQFkIQgEIQg1jHtkoq0PqKJrY5jq6Pc1/wK5niuCuY+ZuQxTDyXBw1Fjx7F3NK8ZwGlxiHyx0c4FmygajqPMLUrFx24O4OjqCx4s4Q2PLcro3WfRjk7+JMdp6HEMHxg0NfTCBkjiKeoAvFKCSA0u+y7jbrCgyUslPLTNcCcrrE+viq52aQ8UP8AaemP7IfnKgbQuLfBzjjgbEOkN/8A1FOxI32op/8AKH5ymOFxtbHPSzsaS+V7sjxcPaXEj0qCLiLZZMJbMQXfNHF7ussC1PFv71H7tMR+ALfsabbA6ywsOiIAC0HF7/0sn6qY9zUWI4115qvBWg6KvBGkYa4m8+bGO8qG36U56j3qc0fPpyODWjvUGMXimPV70FHn5pH1uPuV9vnt/Nb/AAqyRpMETRcnXd6VLZSSOqXvdo0ggc91lRBA+ZOIOrnjuU5lxWU7NxbCTb0kBMMPwqWeZlNSQSTTOPkxxtLnk+hdM2a8DOI1hbUYxI3D4jr0bbPmI5E7m+1SrrbltJhhMrYo43SySHRoFy48LALo+zXghxnE8k2I2wumPCQZpXDqbw9fYuwYDsjgmzUdsOoWMktZ0z/Kkd6XHXs0TtTa6a5s7sJgOzQD6OkElSN9RN5cnqPD1WWxoQo0EIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgjV+H0uJ0jqarhbLG7WzhuPMciufbQbKzYcXSMBmpjuktq3qd8V0pUc1r2lrgHAixB4q7SzbzhjET4NpKd72lrOiADraHyjpdOOijqYxf0hw3j0LoO02xMc8MktFEJIzq6nPDrb8FzqajqMKcS28lPfW+9nUQtRzyx0w4rJPHg9TBI0yZmZWPaN/UQtKxj+91YDplp7flXRaeZszAWH0rneNa7Y4kf2dvxNSsxDGt1UAoaFWzj9EEqNsEQ+WqT1tA/wBP81ip6Jxjc1/2raDeE7wTZ7EsZq3wYfSS1cj3AkRt8lmltXbh611XZzwKtaGT4/V34+LUxsPQ5/w7VVkcnwvBKnEKllLh9LLUzHcyNuY+vkF0/ZvwL1EuWbHqkUzDr4vAQ559Ltw9V11jC8Hw7BaQU2HUcVLEOEbbX9J3n1qas7a0WYLs5hOz1P0OGUUVOD9JwF3u9LjqUzQhRRZCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBBQgoC6FRVQCSY3s3BibXTQhsVT51tH9R+KdoTwOLYrgFRh1W8wxmKVuroTuPW0rmmIQPdjuIVTyAZfIDeI1B15bl6pxHDafEockzfKb9F43tWm4Z4KcJhrpavE3mvdJK6QQ2yRi5uLjee5b3Pbn093FsC2UxbaCo6PDaKSosbOktljb6XHRdV2c8DFHTZJseqfG3jXxeElsY6id59i6bBTw0sDYaeJkMTBZrGNDWgdQCyLO29I1DQUmGUraaipoqaFu5kbQ0exSFVCgEIQihCEIBCEIBCEIBCEIP/2Q==", "photoSource": "RT-PRC086F-EN_05282020.pdf p1", "docs": [], "points": [{"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciCoolResetEn", "note": "SNVT switch _ · Cooling Reset Type Status"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · Manufacturer-defined*"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciDADewpointSP", "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciDaytime", "note": "SNVT temp p _ _ · Daytime Warmup Initiation Setpoint"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDevBuildNum", "note": "U16 · Device Build Number"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "UCPTdeviceConfig · Manufacturer-defined*"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · Software Major Version"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · Software Minor Version"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciDuctStatSP", "note": "SNVT press p _ _ · Duct Static Pressure Setpoint"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciEconConfigTyp", "note": "UCPT econo config type _ _ _ · Economizer Decision Method*"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciEconVent", "note": "UCPT OA type _ _ · Economizer Type Identifier*"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciERFrostAvodSP", "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciExhRet", "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type*"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciExhStartPos", "note": "SNVT lev percent _ _ · Exhaust Enable Position Setpoint"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciHeatResetEn", "note": "SNVT switch _ · Heating Reset Type Status"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciHvacType", "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SNVT str asc _ _ · Location Label"}, {"inst": 24, "type": "NCI", "unitDisp": "—", "name": "nciMinOAFlowSP", "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint"}, {"inst": 25, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SNVT time sec _ _ · Minimum Send Time"}, {"inst": 26, "type": "NCI", "unitDisp": "—", "name": "nciOAEnthSP", "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint"}, {"inst": 27, "type": "NCI", "unitDisp": "—", "name": "nciOAMinPos", "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position"}, {"inst": 28, "type": "NCI", "unitDisp": "—", "name": "nciOATSP", "note": "SNVT temp p _ _ · Economizer Enable Minimum Outdoor Air Temperature Setpoint"}, {"inst": 29, "type": "NCI", "unitDisp": "—", "name": "nciPreheat", "note": "UCPT heat type _ _ · Preheat Type Identifier*"}, {"inst": 30, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SNVT time sec _ _ · Receive Heartbeat"}, {"inst": 31, "type": "NCI", "unitDisp": "—", "name": "nciReheat", "note": "UCPT heat type _ _ · Reheat Type Identifier*"}, {"inst": 32, "type": "NCI", "unitDisp": "—", "name": "nciRetFanPressSP", "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"}, {"inst": 33, "type": "NCI", "unitDisp": "—", "name": "nciRefrigType", "note": "UCPT refrig type _ _ · Refrigeration Type Identifier*"}, {"inst": 34, "type": "NCI", "unitDisp": "—", "name": "nciSetpoints", "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint"}, {"inst": 35, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SNVT time sec _ _ · Send Heartbeat Time"}, {"inst": 36, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2Lim", "note": "SNVT ppm _ · Space CO2 High Limit"}, {"inst": 37, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2LowLm", "note": "SNVT ppm _ · Space CO2 Low Limit*"}, {"inst": 38, "type": "NCI", "unitDisp": "—", "name": "nciSpaceDehumSP", "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint"}, {"inst": 39, "type": "NCI", "unitDisp": "—", "name": "nciSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidification Setpoint"}, {"inst": 40, "type": "NCI", "unitDisp": "—", "name": "nciSupplyFan", "note": "UCPT fan type _ _ · Supply Fan Type Identifier*"}, {"inst": 41, "type": "NCI", "unitDisp": "—", "name": "nciUntryType", "note": "UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nviApplicMode", "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nviBldgStaticSP", "note": "SNVT press p _ _ · Space Static Pressure Setpoint BAS · 입력(Recv)"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nviBldgStatPress", "note": "SNVT press p _ _ · Space Static Pressure BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nviCWFlow", "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nviDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nviDADewPointSP", "note": "SNVT temp p _ _ · Discharge Air Dewpoint Setpoint · 입력(Recv)"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nviDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nviDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nviDehumEnable", "note": "SNVT switch _ · Dehumidification Enable Command · 입력(Recv) · HrtBt ♥"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nviDuctStaticSP", "note": "SNVT press p _ _ · Duct Static Pressure Setpoint BAS · 입력(Recv)"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nviDuctStatPress", "note": "SNVT press p _ _ · Duct Static Pressure BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nviEconEnable", "note": "SNVT switch _ · Economizer Airside Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nviEmergOverride", "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nviHumEnable", "note": "SNVT switch _ · Humidification Command · 입력(Recv) · HrtBt ♥"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nviMinOAFlowSP", "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS · 입력(Recv)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nviOAMinPos", "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint BAS · 입력(Recv)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nviOccManCmd", "note": "SNVT occupancy _ · Occupancy Input · 입력(Recv)"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nviOccSchedule", "note": "SNVT tod event _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nviOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nviOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nviPriCoolEnable", "note": "SNVT switch _ · Cooling Capacity Enable · 입력(Recv) · HrtBt ♥"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nviPriHeatEnable", "note": "SNVT switch _ · Heat Primary Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nviRTUConfig", "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nviSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nviSpaceDehumSP", "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nviSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidification Setpoint BAS · 입력(Recv)"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nviSpaceRH", "note": "SNVT lev percent _ _ · Space Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nviSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoAlarmMessage", "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoApplicMode", "note": "SNVT hvac mode _ _ · Application Mode Output · 출력(Send) · HrtBt ♥"}, {"inst": 74, "type": "NV", "unitDisp": "—", "name": "nvoBldgStatPress", "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥"}, {"inst": 75, "type": "NV", "unitDisp": "—", "name": "nvoCondCap", "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoCoolPrimary", "note": "SNVT lev percent _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 77, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"}, {"inst": 78, "type": "NV", "unitDisp": "—", "name": "nvoCWFlow", "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥"}, {"inst": 79, "type": "NV", "unitDisp": "—", "name": "nvoCWPump", "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥"}, {"inst": 80, "type": "NV", "unitDisp": "—", "name": "nvoCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 81, "type": "NV", "unitDisp": "—", "name": "nvoDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 82, "type": "NV", "unitDisp": "—", "name": "nvoDehumidifier", "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥"}, {"inst": 83, "type": "NV", "unitDisp": "—", "name": "nvoDischAirTemp", "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 84, "type": "NV", "unitDisp": "—", "name": "nvoDuctStatPress", "note": "SNVT press p _ _ · Duct Static Pressure Active · 출력(Send) · HrtBt ♥"}, {"inst": 85, "type": "NV", "unitDisp": "—", "name": "nvoEconEnabled", "note": "SNVT switch _ · Economizer Entering Water Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 86, "type": "NV", "unitDisp": "—", "name": "nvoEffDADewPtSP", "note": "SNVT temp p _ _ · Discharge Air Dewpoint Temperature Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 87, "type": "NV", "unitDisp": "—", "name": "nvoEffDATempSP", "note": "SNVT temp p _ _ · Discharge Air Temperature Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoEffDuctStatSP", "note": "SNVT press p _ _ · Duct Static Pressure Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 89, "type": "NV", "unitDisp": "—", "name": "nvoEffectOccup", "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥"}, {"inst": 90, "type": "NV", "unitDisp": "—", "name": "nvoEffSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoEREABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 92, "type": "NV", "unitDisp": "—", "name": "nvoERLvgExhTemp", "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"}, {"inst": 93, "type": "NV", "unitDisp": "—", "name": "nvoEROABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoERPreheat", "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥"}, {"inst": 95, "type": "NV", "unitDisp": "—", "name": "nvoERStatus", "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"}, {"inst": 96, "type": "NV", "unitDisp": "—", "name": "nvoExhDamper", "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoExhFanOnOff", "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 98, "type": "NV", "unitDisp": "—", "name": "nvoExhFanStatus", "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 99, "type": "NV", "unitDisp": "—", "name": "nvoFDD", "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send) · HrtBt ♥"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoHeatCool", "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoHeatPrimary", "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"}, {"inst": 102, "type": "NV", "unitDisp": "—", "name": "nvoHeatSecondary", "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoHumidifier", "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 104, "type": "NV", "unitDisp": "—", "name": "nvoLocalCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 105, "type": "NV", "unitDisp": "—", "name": "nvoLocalDSPress", "note": "SNVT press p _ _ · Duct Static Pressure Local · 출력(Send) · HrtBt ♥"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoLocalOARH", "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity Local · 출력(Send) · HrtBt ♥"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoLocalOATemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 108, "type": "NV", "unitDisp": "—", "name": "nvoMATemp", "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoOADamper", "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoOADewpoint", "note": "SNVT temp p _ _ · Outdoor Air Dewpoint · 출력(Send) · HrtBt ♥"}, {"inst": 111, "type": "NV", "unitDisp": "—", "name": "nvoOAEnthalpy", "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoOAFlow", "note": "SNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 114, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoRATemp", "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoRetFanOnOff", "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 117, "type": "NV", "unitDisp": "—", "name": "nvoRetFanPress", "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoRetFanStatus", "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 119, "type": "NV", "unitDisp": "—", "name": "nvoRTUStatus", "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥"}, {"inst": 120, "type": "NV", "unitDisp": "—", "name": "nvoSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"}, {"inst": 121, "type": "NV", "unitDisp": "—", "name": "nvoSpaceEnthalpy", "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 122, "type": "NV", "unitDisp": "—", "name": "nvoSpaceRH", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 123, "type": "NV", "unitDisp": "—", "name": "nvoSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 124, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥"}, {"inst": 125, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥"}, {"inst": 126, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmC", "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥"}, {"inst": 127, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥"}, {"inst": 128, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥"}, {"inst": 129, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmF", "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥"}, {"inst": 130, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC1", "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC2", "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC1", "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC2", "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 135, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC1", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 136, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC2", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 137, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp1", "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 138, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp2", "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 139, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 140, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 141, "type": "NV", "unitDisp": "—", "name": "nvoSupFanOnOff", "note": "SNVT switch _ · Supply Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 142, "type": "NV", "unitDisp": "—", "name": "nvoSupFanStatus", "note": "SNVT switch _ · Supply Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 143, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)"}, {"inst": 144, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥"}, {"inst": 145, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥"}, {"inst": 146, "type": "NV", "unitDisp": "—", "name": "nvoUnitStatus", "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥"}, {"inst": 147, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥"}]}, {"vendor": "Trane", "model": "Symbio™ 800 — IntelliPak (LonTalk) · SCC 프로파일 (실내 쾌적 제어)", "name": "Symbio™ 800 대형 공조기 IntelliPak — LonTalk · SCC 프로파일 (실내 쾌적 제어)", "cat": "HVAC.AIR.AHU", "tag": "ahu", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. LonTalk 137점 · SCC 프로파일 (실내 쾌적 제어)", "has": {"spec": true, "points": true}, "spec": [], "comm": [["LonTalk", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다. LonTalk 프로파일이라 BACnet 오브젝트 번호는 별도 문서를 봐야 한다.", "specTables": [{"title": "Cabinet", "page": 6, "orientation": "row", "header": ["Features", "Benefits"], "quantities": [null, null, "pressure", "current", "current", "current", null, "current", null, null], "rows": [["Double-wall foam injected panels (doors, base and roof) with thermal resistance of R-9", "Quality construction enables industry leading efficiency and reliability"], ["Thermal break in all door, roof and base panels", "Eliminates degradation of the exterior cabinet due to sweating"], ["Air infiltration (leakage rate) of 0.5% at 1 inch wg. static pressure", "Reduces wasteful heating and cooling loss through the cabinet airstream, and improves energy efficiency"], ["Unit cabinet that can operate at a static pressure of + 6 in wg. on the fan outlet and -4 in wg. on the fan inlet", "Supports a wider range of applications and internal components"], ["Size optimized cabinet with up to a 30% reduction in unit length", "Increases flexibility for new construction applications, reduced weight of unit"], ["Pre-painted exterior galvanized steel panels durable enough to withstand a minimum of 672 consecutive hours of salt spray application in accordance with standard ASTM B117", "Exterior paint holds up in corrosive environments"], ["Pitched roof over air handler section", "Prevents water leakage in cabinet, pooling water on top of cabinet, as well as paint wear"], ["Single point fastening hinged access doors with a latching mechanism", "Holds door open during service and prevents unsafe closure from wind"], ["Factory rain and wind tested units", "Ensures water and cabinet integrity"], ["Units undergo ASTM D4169 level II factory shake tests and full shipping tests", "Thoroughly tested structural integrity of cabinet helps ensure the unit arrives at the job site in top condition"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Features and Benefits", "page": 9, "orientation": "column", "header": ["Features Fan motor design speed set in the factory", "Benefits Ease of installation. Beltless design eliminates the need to adjust sheaves on site"], "quantities": ["speed", null], "rows": [["Single inlet supply fan with airfoil shaped blades", "Independently verified fan performance"], ["• Two Supply fans per unit • Variable frequency drive for each supply fan • Electromechanical bypass for supply fan variable frequency drive", "System redundancy and improved serviceability from lighter components"], ["Designed to meet CFM and static ranges of altitudes up to 8,000 feet", "Able to support applications at higher elevations"], ["Economizer meets ASHRAE 90.1-2016 requirements for leakage and economizer reliability", "Reduces energy usage in both economizing and normal operating modes"], ["Damper leakage rate down to 4 CFM/sq. ft. with fault detection and diagnostics", "Energy efficiency and code compliance (ASHRAE 90.1, California Title 24)"], ["Trane Air Quality (Traq™) Outside Air Measurement System", "Measurement accuracy does not exceed 10% at minimum airflow and decreases to less than 5% at higher airflow, meeting requirements of LEED IE Q Credit 1 as defined by ASHRAE 62.1-2007"], ["Statitrac™direct space building pressurization control", "Highly accurate and efficient method of maintaining building pressure control"], ["Ventilation override mode", "Flexibility to temporarily override airflow management during non-standard situations"], ["Pre-Evaporator and Final Filter rating up to MERV 14 with filter status available at the user interface", "Superior indoor air quality that meets ASHRAE 170 Healthcare facility requirement"], ["Outside air intake validation and testing includes rain with 40 mph wind", "Reliable outside air intake solution"], ["42\" from bottom of base rail to lowest point of the outside air intake", "Adherence to codes and regulations"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 1. General data — 20 to 50 ton", "page": 15, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "20", "25", "30", "40", "50"], "quantities": ["capacity", null, null, null, null, null], "rows": [["Number/Size (Nominal)", "1/5, 2/7.5", "1/6, 2/9", "1/6, 2/10", "4/9", "2/10.5, 2/11.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/75/38/25", "100/63/25", "100/62/24", "100/75/50/25", "100/73/50/23"], ["No. of Circuits", "1", "1", "1", "2", "2"], ["Compressor Data-High Capacity/High Efficiency", "", "", "", "", ""], ["Number/Size (Nominal)", "1/10.5, 1/11.5", "1/11.5, 1/13.5", "1/13.5, 1/15", "4/9", "2/10.5, 2/11.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/53/47", "100/53/47", "100/53/47", "100/75/50/25", "100/73/50/23"], ["No. of Circuits", "1", "1", "1", "2", "2"], ["Compressor Data-eFlex™Variable Speed", "", "", "", "", ""], ["Number/Size (Nominal)", "1/3-13 VS, 1/9", "1/3-13 VS, 1/10.5", "1/4-17 VS, 1/13.5", "1/4-17 VS, 2/9", "1/6-25 VS, 2/11.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "15-100", "15-100", "15-100", "15-100", "15-100"], ["No. of Circuits", "1", "1", "1", "2", "2"], ["Air-Cooled Condenser Coil-Standard Capacity", "", "", "", "", ""], ["Face area (ft²)", "58", "58", "58", "116", "116"], ["Rows/Fin Series", "1/252", "1/252", "1/252", "1/252", "1/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-High Capacity/High Efficiency", "", "", "", "", ""], ["Face area (ft²)", "58", "58", "58", "116", "116"], ["Rows/Fin Series", "1/252", "1/252", "2/252", "1/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-eFlex™ Variable Speed", "", "", "", "", ""], ["Face area (ft²)", "58", "58", "58", "116", "116"], ["Rows/Fin Series", "1/252", "2/252", "2/252", "1/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Fans", "", "", "", "", ""], ["Number/Size/Type", "2/30\"/Prop", "2/30\"/Prop", "2/30\"/Prop", "4/30\"/Prop", "4/30\"/Prop"], ["Hp (each)", "1.5", "1.5", "1.5", "1.5", "1.5"], ["Evaporator Coil-Standard Capacity", "", "", "", "", ""], ["Face area (ft²)", "30.2", "30.2", "30.2", "35.7", "35.7"], ["Rows/Fin Series", "3/168", "2/168", "4/168", "3/168", "4/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-High Capacity/High Efficiency", "", "", "", "", ""], ["Face area (ft²)", "30.2", "30.2", "30.2", "35.7", "35.7"], ["Rows/Fin Series", "4/168", "4/168", "5/168", "5/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-eFlex™Variable Speed", "", "", "", "", ""], ["Face area (ft²)", "30.2", "30.2", "30.2", "35.7", "35.7"], ["Rows/Fin Series", "4/168", "5/168", "5/168", "6/168", "5/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Supply Fans - eDrive™Direct Drive Plenum (DDP)", "", "", "", "", ""], ["Number/Size Options", "2- 16.5\", 20.0\", 22.2\"", "2- 16.5\", 20.0\", 22.2\"", "2- 16.5\", 20.0\", 22.2\"", "2- 18.2\", 20.0\", 24.5\"", "2- 18.2\", 20.0\", 24.5\""], ["Number of Motors / VFDs", "2", "2", "2", "2", "2"], ["Hp Range", "3, 6, 10, 15, 20, 30, 40", "3, 6, 10, 15, 20, 30, 40", "3, 6, 10, 15, 20, 30, 40", "6, 10, 15, 20, 30, 40", "6, 10, 15, 20, 30, 40"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 1. General data — 20 to 50 ton (continued)", "page": 16, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "20", "25", "30", "40", "50"], "quantities": ["capacity", null, null, null, null, null], "rows": [["CFM Range", "4,000 - 9,000", "5,000 - 11,250", "6,000 - 14,000", "8,000 - 18,000", "10,000 - 22,500"], ["Relief Fans - eDrive™Motorized Impeller", "", "", "", "", ""], ["Number/Size", "1/23\"", "1/23\", 1/25.5\"", "1/25.5\", 2/23\"", "1/25.5\", 2/23\"", "2/23\", 2/25.5\""], ["Number of Motors", "1", "1", "1 or 2", "1 or 2", "2"], ["hp Range", "6 or 8", "6 or 8", "8 or 12", "8 or 15", "12 or 16"], ["CFM Range", "2,000-8,000", "2,000-10,000", "3,000-13,500", "4,000-18,000", "5,000-21,500"], ["Pre-Evap Filters", "", "", "", "", ""], ["2\" MERV 4 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["2\" MERV 8 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "4 - 16x20x2 6 - 20x20x2 2 - 20x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["4\" MERV 8 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["4\" MERV 14 Panel", "", "", "", "", ""], ["Number/Size", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "4 - 16x20x4 6 - 20x20x4 2 - 20x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4"], ["Face area (ft²)", "32.2", "32.2", "32.2", "39.7", "39.7"], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", "", ""], ["Cartridge - Number/Size", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "2 - 20x20x12 6 - 20x24x12 4 - 24x24x12", "2 - 20x20x12 6 - 20x24x12 4 - 24x24x12"], ["Face area (ft²)", "33.3", "33.3", "33.3", "41.6", "41.6"], ["Panel - Number/Size", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "2 - 20x20x2 6 - 20x24x2 4 - 24x24x2", "2 - 20x20x2 6 - 20x24x2 4 - 24x24x2"], ["Face area (ft²)", "33.3", "33.3", "33.3", "41.6", "41.6"], ["Final Filters", "", "", "", "", ""], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", "", ""], ["Cartridge - Number/Size", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 16x20x12 4 - 20x20x12 4 - 20x24x12", "4 - 20x20x12 6 - 20x24x12 2 - 24x24x12", "4 - 20x20x12 6 - 20x24x12 2 - 24x24x12"], ["Face area (ft²)", "33.3", "33.3", "33.3", "39.1", "39.1"], ["Panel - Number/Size", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 16x20x2 4 - 20x20x2 4 - 20x24x2", "4 - 20x20x2 6 - 20x24x2 2 - 24x24x2", "4 - 20x20x2 6 - 20x24x2 2 - 24x24x2"], ["Face area (ft²)", "33.3", "33.3", "33.3", "39.1", "39.1"], ["Standard Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", "", ""], ["Economizer - A/C Applications (fixed speed/ eFlexTM)", "45°F/45°F", "45°F/50°F", "45°F/50°F", "45°F/50°F", "45°F/50°F"], ["No Economizer - 80/67°F design return air (fixed speed/eFlexTM)", "45°F/45°F", "45°F/55°F", "45°F/55°F", "45°F/55°F", "45°F/55°F"], ["No Economizer - 90/78°F design return air (fixed speed/eFlexTM)", "55°F/55°F", "55°F/70°F", "55°F/70°F", "55°F/70°F", "55°F/70°F"], ["Low Ambient Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", "", ""], ["Without Hot Gas Bypass", "0°F", "0°F", "0°F", "0°F", "0°F"], ["With Hot Gas Bypass", "10°F", "10°F", "10°F", "10°F", "10°F"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 2. General data — 55 to 75 ton", "page": 17, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "55", "60", "70", "75"], "quantities": ["capacity", null, null, null, null], "rows": [["Number/Size (Nominal)", "4/11.5", "2/13.5, 2/15", "4/15", "4/15"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/75/50/25", "100/73/50/23", "100/75/50/25", "100/75/50/25"], ["No. of Circuits", "2", "2", "2", "2"], ["Compressor Data-High Capacity/High Efficiency", "", "", "", ""], ["Number/Size (Nominal)", "2/10.5, 2/11.5", "4/13.5", "2/13.5, 2/15", "4/15"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "100/73/50/23", "100/75/50/25", "100/73/50/23", "100/75/50/25"], ["No. of Circuits", "2", "2", "2", "2"], ["Compressor Data-eFlex™Variable Speed", "", "", "", ""], ["Number/Size (Nominal)", "1/6-25 VS, 2/11.5", "1/6-25 VS, 2/15", "1/6-25 VS, 2/15", "1/6-25 VS, 1/15.5, 2/13.5"], ["Model", "Scroll", "Scroll", "Scroll", "Scroll"], ["Unit Capacity Steps (%)", "15-100", "15-100", "15-100", "15-100"], ["No. of Circuits", "2", "2", "2", "2"], ["Air-Cooled Condenser Coil-Standard Capacity", "", "", "", ""], ["Face area (ft²)", "116", "136", "136", "136"], ["Rows/Fin Series", "1/252", "1/252", "1/252", "1/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-High Capacity/High Efficiency", "", "", "", ""], ["Face area (ft²)", "116", "136", "136", "136"], ["Rows/Fin Series", "2/252", "1/252", "2/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Coil-eFlex™ Variable Speed", "", "", "", ""], ["Face area (ft²)", "116", "136", "136", "136"], ["Rows/Fin Series", "2/252", "1/252", "2/252", "2/252"], ["Type", "Microchannel", "Microchannel", "Microchannel", "Microchannel"], ["Air-Cooled Condenser Fans", "", "", "", ""], ["Number/Size/Type", "4/30\"/Prop", "6/26\"/Prop", "6/26\"/Prop", "6/26\"/Prop"], ["Hp (each)", "1.5", "1", "1", "1"], ["Evaporator Coil-Standard Capacity", "", "", "", ""], ["Face area (ft²)", "35.7", "46.3", "46.3", "46.3"], ["Rows/Fin Series", "5/168", "3/168", "5/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-High Capacity/High Efficiency", "", "", "", ""], ["Face area (ft²)", "35.7", "46.3", "46.3", "46.3"], ["Rows/Fin Series", "6/168", "6/168", "6/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Evaporator Coil-eFlex™Variable Speed", "", "", "", ""], ["Face area (ft²)", "35.7", "46.3", "46.3", "46.3"], ["Rows/Fin Series", "5/168", "6/168", "6/168", "6/168"], ["Tube Diameter/Surface", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced", "1/2''/Enhanced"], ["Supply Fans - eDrive™Direct Drive Plenum (DDP)", "", "", "", ""], ["Number/Size Options", "2- 18.2\", 20.0\", 24.5\"", "2- 22.2\", 27.0\"", "2- 22.2\", 27.0\"", "2- 22.2\", 27.0\""], ["Number of Motors / VFDs", "2", "2", "2", "2"], ["Hp Range", "6, 10, 15, 20, 30, 40", "6, 10, 15, 20, 30, 40, 50", "6, 10, 15, 20, 30, 40, 50", "6, 10, 15, 20, 30, 40, 50"], ["CFM Range", "11,000 - 24,750", "12,000 - 27,000", "14,000 - 30,000", "15,000 - 30,000"], ["Relief Fans - eDrive™Motorized Impeller", "", "", "", ""], ["Number/Size", "2/23\", 2/25.5\"", "2/25.5\", 3/23\"", "2/25.5\", 3/23\"", "2/25.5\", 3/23\""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 2. General data — 55 to 75 ton (continued)", "page": 18, "orientation": "column", "header": ["Compressor Data-Standard Capacity", "55", "60", "70", "75"], "quantities": ["capacity", null, null, null, null], "rows": [["Number of Motors", "2", "2 or 3", "2 or 3", "2 or 3"], ["hp Range", "12 or 16", "16 or 23", "16 or 23", "16 or 23"], ["CFM Range", "5,000-21,500", "6,000-28,000", "6,000-28,000", "6,000-28,000"], ["Pre-Evap Filters", "", "", "", ""], ["2\" MERV 4 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["2\" MERV 8 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x2 7 - 20x24x2 2 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["4\" MERV 8 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["4\" MERV 14 Panel", "", "", "", ""], ["Number/Size", "3 - 20x20x4 7 - 20x24x4 2 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4", "2 - 20x20x4 7 - 20x24x4 6 - 24x24x4"], ["Face area (ft²)", "39.7", "52.9", "52.9", "52.9"], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", ""], ["Cartridge - Number/Size", "2 - 20x20x12 6 - 20x24x12 4 - 24x24x12", "2 - 20x20x12 7 - 20x24x12 6 - 24x24x12", "2 - 20x20x12 7 - 20x24x12 6 - 24x24x12", "2 - 20x20x12 7 - 20x24x12 6 - 24x24x12"], ["Face area (ft²)", "41.6", "52.9", "52.9", "52.9"], ["Panel - Number/Size", "2 - 20x20x2 6 - 20x24x2 4 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2", "2 - 20x20x2 7 - 20x24x2 6 - 24x24x2"], ["Face area (ft²)", "41.6", "52.9", "52.9", "52.9"], ["Final Filters", "", "", "", ""], ["2\" MERV 8 Panel & MERV 14 Cartridge", "", "", "", ""], ["Cartridge - Number/Size", "4 - 20x20x12 6 - 20x24x12 2 - 24x24x12", "4 - 20x20x12 8 - 20x24x12 3 - 24x24x12", "4 - 20x20x12 8 - 20x24x12 3 - 24x24x12", "4 - 20x20x12 8 - 20x24x12 3 - 24x24x12"], ["Face area (ft²)", "39.1", "49.8", "49.8", "49.8"], ["Panel - Number/Size", "4 - 20x20x2 6 - 20x24x2 2 - 24x24x2", "4 - 20x20x2 8 - 20x24x2 3 - 24x24x2", "4 - 20x20x2 8 - 20x24x2 3 - 24x24x2", "4 - 20x20x2 8 - 20x24x2 3 - 24x24x2"], ["Face area (ft²)", "39.1", "49.8", "49.8", "49.8"], ["Standard Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", ""], ["Economizer - A/C Applications (fixed speed/ eFlexTM)", "45°F/50°F", "45°F/45°F", "45°F/45°F", "45°F/45°F"], ["No Economizer - 80/67°F design return air (fixed speed/eFlexTM)", "45°F/55°F", "45°F/45°F", "45°F/45°F", "45°F/45°F"], ["No Economizer - 90/78°F design return air (fixed speed/eFlexTM)", "55°F/70°F", "55°F/55°F", "55°F/55°F", "55°F/55°F"], ["Low Ambient Unit Minimum Outside Air Temperature for Mechanical Cooling", "", "", "", ""], ["Without Hot Gas Bypass", "0°F", "0°F", "0°F", "0°F"], ["With Hot Gas Bypass", "10°F", "10°F", "10°F", "10°F"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 5. EER/IEER ratings", "page": 19, "orientation": "column", "header": ["Tons", "Refrigeration System Performance", "EER", "", "", "CV IEER", "", "", "VAV IEER", "", ""], "quantities": [null, null, "efficiency", null, null, null, null, null, null, null, null], "rows": [["", "", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH"], ["20", "Std", "10.8", "10.8", "10.7", "11.7", "11.7", "11.5", "13.7", "13.7", "13.5"], ["", "High Eff", "11.4", "11.4", "11.3", "15.0", "14.9", "14.8", "15.0", "15.0", "15.0"], ["", "Variable Stage _", "11.4", "11.4", "11.3", "", "", "", "16.5", "16.5", "16.4"], ["", "Variable LA _", "11.4", "11.4", "11.3", "", "", "", "17.2", "17.2", "17.2"], ["25", "Std", "10.3", "10.2", "10.1", "11.7", "11.7", "11.5", "13.9", "13.9", "13.7"], ["", "High Eff", "11.2", "11.2", "11.1", "14.7", "14.6", "14.3", "15.5", "15.4", "15.3"], ["", "Variable Stage _", "11.3", "11.3", "11.2", "", "", "", "17.1", "17.0", "17.0"], ["", "Variable LA _", "11.3", "11.3", "11.2", "", "", "", "18.0", "17.9", "17.8"], ["30", "Std", "10.7", "10.7", "10.5", "11.7", "11.7", "11.5", "13.9", "13.9", "13.7"], ["", "High Eff", "11.1", "11.1", "10.9", "14.4", "14.2", "13.9", "15.8", "15.8", "15.6"], ["", "Variable Stage _", "11.1", "11.0", "10.9", "", "", "", "17.3", "17.2", "17.1"], ["", "Variable LA _", "11.1", "11.0", "10.9", "", "", "", "18.1", "18.0", "17.9"], ["40", "Std", "10.3", "10.2", "10.0", "11.7", "11.7", "11.5", "14.4", "14.4", "14.2"], ["", "High Eff", "11.2", "11.1", "10.9", "13.7", "13.4", "13.0", "15.3", "15.2", "15.1"], ["", "Variable Stage _", "11.1", "11.0", "10.8", "", "", "", "15.9", "15.8", "15.7"], ["", "Variable LA _", "11.1", "11.0", "10.8", "", "", "", "15.8", "15.7", "15.6"], ["50", "Std", "10.3", "10.1", "9.9", "11.7", "11.7", "11.5", "14.4", "14.4", "14.2"], ["", "High Eff", "11.2", "11.1", "10.9", "13.6", "13.2", "12.7", "15.2", "15.1", "14.9"], ["", "Variable Stage _", "11.2", "11.0", "10.7", "", "", "", "16.8", "16.7", "16.5"], ["", "Variable LA _", "11.1", "11.0", "10.7", "", "", "", "16.9", "16.8", "16.6"], ["55", "Std", "10.3", "10.1", "9.9", "11.7", "11.7", "11.5", "14.1", "14.1", "13.9"], ["", "High Eff", "11.1", "11.0", "10.8", "13.9", "13.6", "13.1", "15.0", "14.9", "14.8"], ["", "Variable Stage _", "11.1", "10.9", "10.7", "", "", "", "16.7", "16.5", "16.4"], ["", "Variable LA _", "11.1", "10.9", "10.7", "", "", "", "16.8", "16.6", "16.5"], ["60", "Std", "10.4", "10.2", "9.9", "11.7", "11.7", "11.5", "14.9", "14.9", "14.7"], ["", "High Eff", "11.3", "11.1", "10.8", "13.3", "12.8", "12.1", "16.2", "16.0", "15.7"], ["", "Variable Stage _", "11.1", "10.9", "10.7", "", "", "", "16.6", "16.5", "16.3"], ["", "Variable LA _", "11.1", "10.9", "10.7", "", "", "", "16.9", "16.8", "16.5"], ["70", "Std", "10.3", "10.0", "9.6", "11.3", "11.3", "11.1", "15.1", "15.1", "14.9"], ["", "High Eff", "11.6", "11.3", "10.7", "14.1", "13.2", "12.0", "17.0", "16.7", "16.1"], ["", "Variable Stage _", "11.5", "11.2", "10.7", "", "", "", "17.0", "16.7", "16.2"], ["", "Variable LA _", "11.5", "11.2", "10.6", "", "", "", "18.1", "17.8", "17.3"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 5. EER/IEER ratings (continued)", "page": 20, "orientation": "column", "header": ["Tons", "Refrigeration System Performance", "EER", "", "", "CV IEER", "", "", "VAV IEER", "", ""], "quantities": [null, null, "efficiency", null, null, null, null, null, null, null, null], "rows": [["", "", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH", "460V _ CO", "460V _ EH", "460V _ GH"], ["75", "Std", "10.4", "10.1", "9.6", "11.3", "11.3", "11.1", "14.7", "14.7", "14.5"], ["", "High Eff", "11.5", "11.3", "10.8", "14.6", "13.8", "12.7", "16.8", "16.5", "16.1"], ["", "Variable Stage _", "11.5", "11.3", "10.9", "", "", "", "17.9", "17.7", "16.7"], ["", "Variable LA _", "11.5", "11.3", "10.9", "", "", "", "17.8", "17.6", "17.3"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Specifications", "page": 33, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max"], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)"], ["Environmental rating (enclosure)", "IP3x"], ["Time clock", "On-board real time clock with 10 year battery backup"], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)"], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.17 in. (55 mm) deep"], ["Agency Compliance", ""], ["• UL916 PAZX, Open Energy Management Equipment • UL94-5V Flammability • CE • FCC Part 15, Subpart B, Class B Limit • BTL Listed—Advanced Application Profile (B-AAC)", ""], ["User Interface Specifications", ""], ["Input power", "24 Vac +/- 10%, 21 VA, 50, or 60 Hz"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)"], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)"], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)"], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 7. Enthalpy of saturated air", "page": 40, "orientation": "column", "header": ["Wet Bulb Temperature", "Btu Per Lb."], "quantities": ["temperature", "weight"], "rows": [["40", "15.23"], ["41", "15.70"], ["42", "16.17"], ["43", "16.66"], ["44", "17.15"], ["45", "17.65"], ["46", "18.16"], ["47", "18.68"], ["48", "19.21"], ["49", "19.75"], ["50", "20.30"], ["51", "20.86"], ["52", "21.44"], ["53", "22.02"], ["54", "22.62"], ["55", "23.22"], ["56", "23.84"], ["57", "24.48"], ["58", "25.12"], ["59", "25.78"], ["60", "26.46"], ["61", "27.15"], ["62", "27.85"], ["63", "28.57"], ["64", "29.31"], ["65", "30.06"], ["66", "30.83"], ["67", "31.62"], ["68", "32.42"], ["69", "33.25"], ["70", "34.09"], ["71", "34.95"], ["72", "35.83"], ["73", "36.74"], ["74", "37.66"], ["75", "38.61"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Gross Cooling Capacities", "page": 42, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "222 70 222 93 223 115 223 137", "233 73 233 101 234 129 234 156", "239 75 240 108 240 141 241 174", "243 76 243 115 244 154 244 192", "245 78 245 122 245 166 246 206", "247 79 246 128 246 178 246 222"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "196 97 197 119 197 141 198 163", "208 107 209 135 210 163 211 189", "216 117 217 150 218 183 220 214", "221 126 222 164 224 200 227 227", "225 134 226 178 228 218 235 235", "227 142 228 188 231 231 240 240"], ["", "", "CAP SHC", "172 122 173 144 173 165 177 177", "184 140 185 167 187 187 198 198", "192 156 193 187 201 201 214 214", "197 169 200 200 213 213 226 226", "202 184 209 209 222 222 235 235", "205 198 215 215 229 229 240 240"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "237 78 237 100 237 123 238 145", "250 81 250 109 250 137 251 165", "257 83 258 117 258 150 259 183", "262 85 263 124 263 163 263 201", "265 87 265 131 266 175 266 219", "267 88 267 138 267 187 267 232"], ["", "", "CAP SHC", "210 104 210 127 210 149 211 171", "223 116 224 143 225 171 225 198", "233 125 234 159 234 192 236 222", "239 135 240 173 241 209 244 244", "243 143 244 187 246 228 250 250", "246 152 247 198 250 246 258 258"], ["", "", "CAP SHC", "184 129 185 151 185 173 187 187", "197 148 198 175 200 200 210 210", "207 164 208 195 214 214 227 227", "213 180 216 216 227 227 241 241", "218 193 223 223 238 238 251 251", "222 208 231 231 246 246 258 258"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "251 85 251 108 251 130 251 152", "265 89 265 117 266 145 266 172", "274 91 274 125 275 158 275 191", "280 93 280 132 281 171 281 209", "284 95 284 139 284 183 284 227", "287 97 286 147 286 196 288 242"], ["", "", "CAP SHC", "222 112 223 134 223 156 224 178", "238 123 238 151 239 179 240 206", "248 134 249 167 250 200 251 231", "256 143 256 182 257 220 260 256", "261 152 262 196 263 237 266 266", "265 161 265 210 267 256 275 275"], ["", "", "CAP SHC", "196 137 196 159 197 181 198 198", "210 155 211 183 213 209 221 221", "221 173 222 204 226 226 240 240", "229 189 231 225 241 241 255 255", "234 203 238 238 252 252 266 266", "239 218 246 246 261 261 274 274"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "264 92 264 115 264 137 264 159", "280 96 280 124 280 152 281 180", "290 99 290 133 291 166 291 199", "296 101 297 140 297 179 298 217", "301 103 302 148 302 192 302 236", "305 105 305 155 306 205 307 251"], ["", "", "CAP SHC", "234 119 235 141 235 163 235 185", "251 131 252 159 252 186 253 214", "263 142 264 175 264 208 265 241", "271 152 272 190 273 229 275 264", "277 161 278 205 279 246 282 282", "282 170 283 219 284 265 289 289"], ["", "", "CAP SHC", "207 144 207 166 208 188 209 208", "223 163 224 191 225 217 231 231", "235 181 236 212 239 239 252 252", "243 198 245 234 253 253 268 268", "250 214 253 253 266 266 280 280", "255 227 260 260 276 276 290 290"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "4000", "5000", "6000", "7000", "8000", "9000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 43, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "249 81 249 103 249 125 250 147", "263 84 263 112 264 140 264 167", "271 86 272 120 272 153 273 186", "277 88 277 127 278 165 278 204", "280 90 281 134 281 178 282 222", "283 91 283 141 283 190 284 237"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "221 108 221 130 222 152 222 174", "235 119 236 146 237 174 237 201", "245 128 246 161 246 194 248 226", "251 137 252 176 253 214 256 251", "256 146 257 190 258 231 264 264", "259 154 260 203 262 250 272 272"], ["", "", "", "61", "CAP SHC", "195 133 195 155 195 177 197 197", "208 151 209 178 210 205 219 219", "218 168 219 199 224 224 238 238", "225 183 227 220 238 238 252 252", "230 197 234 234 249 249 263 263", "234 211 242 242 257 257 271 271"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "266 90 267 112 267 134 267 156", "282 93 283 121 283 149 284 177", "293 96 293 129 294 163 294 196", "299 98 300 137 300 176 301 214", "304 100 304 144 305 188 305 232", "307 102 308 151 308 201 308 250"], ["", "", "", "67", "CAP SHC", "236 116 237 139 237 161 237 183", "253 128 254 156 254 183 255 211", "265 138 265 171 266 204 267 238", "272 148 273 186 274 225 276 261", "278 156 279 200 280 243 283 283", "282 165 283 214 285 261 292 292"], ["", "", "", "61", "CAP SHC", "208 141 209 163 209 185 210 207", "224 160 225 188 226 214 233 233", "236 178 237 211 240 240 253 253", "244 194 246 231 255 255 269 269", "250 210 253 252 267 267 282 282", "255 223 261 261 277 277 292 292"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "283 98 283 121 283 143 283 165", "301 102 301 130 301 158 302 186", "312 105 313 139 313 172 314 205", "320 107 321 146 321 185 321 224", "326 109 326 154 326 198 327 242", "330 111 330 161 330 211 330 260"], ["", "", "", "67", "CAP SHC", "251 125 251 147 252 169 252 191", "270 137 271 165 271 193 272 220", "283 148 284 181 284 214 285 247", "292 158 293 196 294 235 295 272", "299 167 299 211 301 255 303 296", "303 175 304 225 306 272 310 310"], ["", "", "", "61", "CAP SHC", "222 150 222 172 222 194 223 215", "240 170 240 197 241 225 245 245", "253 187 254 220 256 252 267 267", "262 204 264 241 270 270 285 285", "269 220 272 263 284 284 299 299", "275 234 279 279 295 295 310 310"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "297 106 297 128 297 151 298 173", "317 111 317 139 318 166 318 194", "330 114 330 147 331 181 331 214", "339 116 339 155 339 194 340 232", "345 118 345 163 346 207 346 251", "350 120 350 170 350 220 350 269"], ["", "", "", "67", "CAP SHC", "264 133 265 155 265 177 265 199", "285 146 286 174 286 201 287 229", "300 157 300 190 301 223 301 256", "310 167 310 205 311 244 312 281", "317 176 318 220 319 264 321 306", "323 185 324 235 325 282 328 328"], ["", "", "", "61", "CAP SHC", "234 158 234 180 234 202 235 224", "254 178 254 206 255 233 257 257", "268 197 269 230 271 262 280 280", "279 214 280 252 284 284 299 299", "287 230 289 273 299 299 314 314", "293 246 297 294 311 311 326 326"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "4000", "5000", "6000", "7000", "8000", "9000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 44, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "241 78 241 100 241 122 241 144", "253 80 253 108 254 136 254 164", "260 82 261 116 261 149 262 182", "265 84 265 123 266 161 266 200", "268 85 268 129 268 173 268 217", "270 87 269 136 269 185 270 231"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "213 104 214 126 214 149 214 170", "227 115 227 143 228 170 229 198", "235 124 236 158 237 191 239 222", "241 133 242 172 243 209 246 246", "245 142 246 186 248 227 255 255", "248 150 249 199 251 245 261 261"], ["", "", "CAP SHC", "188 130 188 152 188 173 190 190", "201 147 201 175 203 201 213 213", "209 164 211 195 218 218 231 231", "216 180 218 216 231 231 244 244", "220 193 226 226 241 241 254 254", "224 207 234 234 249 249 261 261"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "256 86 256 108 256 130 257 152", "270 89 271 117 271 145 272 172", "279 91 280 125 280 158 281 191", "285 93 285 132 286 170 286 209", "289 95 289 139 289 183 289 227", "291 96 291 146 291 195 291 242"], ["", "", "CAP SHC", "227 112 227 134 228 156 228 178", "242 124 243 151 244 179 244 206", "253 134 254 167 254 200 256 233", "260 143 261 181 262 220 264 256", "265 151 266 196 267 237 271 271", "268 160 269 209 272 256 280 280"], ["", "", "CAP SHC", "200 137 200 159 201 181 202 202", "215 156 215 183 217 210 225 225", "225 173 226 205 231 231 245 245", "232 189 235 226 245 245 260 260", "238 203 242 242 257 257 271 271", "243 218 251 251 266 266 279 279"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "271 93 271 116 271 138 271 160", "287 97 287 125 287 153 288 180", "297 100 297 133 298 166 298 199", "303 102 304 140 304 179 304 218", "308 103 308 148 308 192 308 235", "311 105 311 155 310 204 311 253"], ["", "", "CAP SHC", "240 120 241 142 241 164 241 186", "258 132 258 160 259 187 259 215", "269 142 270 175 271 209 272 242", "277 152 278 190 279 229 281 266", "283 161 284 205 285 247 288 288", "288 169 288 219 290 266 297 297"], ["", "", "CAP SHC", "212 145 212 167 213 189 214 210", "229 164 229 192 230 218 237 237", "240 182 241 215 244 244 258 258", "249 198 251 235 259 259 274 274", "255 214 259 257 272 272 287 287", "261 228 266 266 282 282 296 296"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "284 101 284 123 284 145 285 167", "302 105 302 133 302 160 303 188", "313 107 313 141 314 174 314 207", "320 110 320 149 321 187 321 226", "325 112 325 156 325 200 326 244", "329 114 329 163 329 213 330 262"], ["", "", "CAP SHC", "253 127 253 150 253 172 254 194", "272 140 272 168 273 195 273 223", "285 151 285 184 286 217 287 250", "294 160 294 199 295 238 297 274", "300 170 301 214 302 258 305 299", "305 179 306 228 307 275 312 312"], ["", "", "CAP SHC", "224 153 224 175 224 196 225 218", "242 172 242 200 243 226 247 247", "255 190 255 223 258 255 270 270", "264 207 266 244 273 273 287 287", "272 224 274 266 286 286 301 301", "277 238 282 282 297 297 312 312"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "4000", "5000", "6000", "7000", "8000", "9000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 45, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "256 82 256 110 257 138 257 166", "267 85 267 120 268 155 268 189", "272 87 273 129 273 170 274 212", "275 89 275 137 276 186 277 234", "276 90 277 146 277 201 277 256", "276 91 277 154 278 216 279 271"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "230 117 230 145 231 172 231 200", "242 129 243 164 243 198 244 233", "250 141 251 182 252 224 253 253", "255 151 256 200 257 248 260 260", "258 162 259 217 261 261 266 266", "260 172 261 234 263 263 273 273"], ["", "", "", "61", "CAP SHC", "203 149 204 177 205 202 208 208", "216 171 217 205 219 219 231 231", "225 191 226 226 234 234 247 247", "230 211 233 233 246 246 259 259", "234 225 239 239 255 255 267 267", "237 237 247 247 261 261 273 273"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "275 92 275 120 276 147 276 175", "289 96 289 130 290 165 290 200", "297 98 297 140 298 182 299 223", "302 100 302 149 303 197 303 246", "304 102 305 158 305 213 306 268", "306 104 306 166 307 228 307 290"], ["", "", "", "67", "CAP SHC", "246 126 246 154 247 181 247 209", "261 139 261 174 262 208 263 243", "271 151 271 193 272 234 274 272", "277 162 278 211 279 259 282 282", "282 173 283 229 284 279 289 289", "285 184 286 246 288 288 295 295"], ["", "", "", "61", "CAP SHC", "218 158 218 185 219 213 221 221", "232 180 233 214 235 235 245 245", "242 201 244 239 249 249 264 264", "250 221 252 252 264 264 278 278", "255 240 259 259 274 274 289 289", "259 255 266 266 283 283 297 297"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "293 101 293 129 293 156 293 184", "309 105 310 140 310 175 310 209", "319 109 320 150 320 192 321 233", "326 111 326 160 327 208 328 257", "330 113 331 169 332 225 332 280", "333 115 334 178 334 240 335 302"], ["", "", "", "67", "CAP SHC", "261 134 261 162 262 190 262 217", "278 149 279 183 280 218 280 252", "290 161 291 203 292 244 293 285", "298 173 299 221 300 270 302 302", "304 184 305 240 306 295 310 310", "309 195 310 257 312 312 317 317"], ["", "", "", "61", "CAP SHC", "231 166 232 194 232 221 234 234", "248 189 249 224 250 250 258 258", "260 211 261 252 265 265 279 279", "268 231 270 270 278 278 296 296", "275 251 278 278 292 292 308 308", "280 266 285 285 302 302 318 318"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "308 109 309 137 309 164 309 192", "327 114 328 149 328 184 328 218", "340 118 340 160 341 202 341 243", "348 121 348 170 349 219 350 267", "353 124 354 180 355 235 356 290", "357 126 358 189 359 251 360 313"], ["", "", "", "67", "CAP SHC", "275 142 275 170 276 197 276 225", "294 157 295 192 295 226 296 261", "308 171 308 212 309 253 310 294", "317 183 318 231 319 279 321 321", "325 195 326 250 327 305 330 330", "330 206 331 268 333 325 338 338"], ["", "", "", "61", "CAP SHC", "244 174 244 201 245 229 246 246", "262 198 263 232 264 264 269 269", "276 220 277 261 280 280 293 293", "286 241 287 286 294 294 311 311", "293 261 296 296 309 309 325 325", "299 281 304 304 320 320 337 337"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "5000", "6250", "7500", "8750", "10000", "11250"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 46, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "286 93 287 121 287 149 288 176", "298 96 299 130 299 165 300 200", "305 97 305 139 306 181 306 222", "309 99 309 147 309 196 310 244", "311 101 311 156 311 211 312 262", "313 102 312 164 312 226 312 282"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "257 128 258 156 258 183 259 211", "271 140 271 175 272 209 273 244", "279 151 280 193 281 234 283 273", "285 162 285 210 287 256 291 291", "288 172 289 227 291 278 301 301", "290 182 291 240 295 295 307 307"], ["", "", "CAP SHC", "228 161 228 188 229 216 235 235", "242 182 243 216 246 246 260 260", "251 202 253 241 263 263 278 278", "257 219 261 261 277 277 291 291", "262 237 271 271 286 286 300 300", "265 254 278 278 294 294 306 306"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "308 103 308 131 308 159 309 187", "322 106 322 141 323 176 323 210", "330 109 331 150 331 192 331 233", "335 111 336 159 336 207 336 255", "339 112 339 167 339 222 339 277", "341 114 340 176 340 238 341 295"], ["", "", "CAP SHC", "276 138 276 166 277 193 277 221", "292 151 293 186 293 220 294 255", "302 163 303 204 304 246 306 285", "309 174 310 222 311 270 315 315", "314 184 315 239 317 291 324 324", "317 194 318 256 321 314 332 332"], ["", "", "CAP SHC", "244 170 245 198 245 225 248 248", "260 192 261 227 264 260 276 276", "271 213 273 253 281 281 297 297", "279 233 283 279 297 297 312 312", "285 250 291 291 308 308 324 324", "290 267 301 301 317 317 331 331"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "327 113 327 141 328 169 328 197", "344 117 344 152 345 186 345 221", "353 119 354 161 354 202 355 244", "360 121 360 170 360 218 361 266", "364 123 364 179 364 234 365 289", "367 126 367 187 367 249 368 308"], ["", "", "CAP SHC", "293 148 294 176 294 203 295 231", "312 162 313 196 313 231 314 265", "324 174 325 215 326 257 327 298", "332 185 333 233 334 282 337 327", "338 196 339 251 341 303 345 345", "342 206 343 268 345 326 355 355"], ["", "", "CAP SHC", "260 180 261 208 261 235 263 262", "279 203 280 238 282 271 291 291", "292 224 293 266 298 298 315 315", "301 245 304 291 316 316 332 332", "308 264 312 312 329 329 345 345", "313 281 322 322 339 339 354 354"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "345 122 345 150 345 178 346 206", "363 126 364 161 364 196 364 230", "374 129 375 171 375 212 376 254", "382 131 382 180 382 228 383 276", "387 134 387 189 387 244 388 299", "391 136 391 198 392 260 393 323"], ["", "", "CAP SHC", "310 157 310 185 310 213 311 240", "330 172 331 206 331 241 332 275", "344 184 345 226 345 267 347 308", "353 196 354 244 355 292 357 338", "360 207 361 262 362 315 366 366", "365 218 366 280 368 338 375 375"], ["", "", "CAP SHC", "275 189 275 217 276 244 277 271", "296 213 296 248 298 281 305 305", "310 235 312 276 315 315 330 330", "321 256 323 302 333 333 349 349", "329 276 332 328 347 347 364 364", "335 293 341 341 359 359 374 374"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "5000", "6250", "7500", "8750", "10000", "11250"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 47, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "288 94 288 122 289 150 290 178", "303 99 304 134 305 168 306 203", "314 102 315 144 317 186 318 227", "321 105 323 154 325 203 326 251", "326 108 329 163 330 219 333 271", "330 110 332 173 334 235 337 293"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "254 127 255 155 255 182 256 210", "269 140 270 175 271 209 273 243", "279 152 281 194 282 234 286 274", "286 163 288 212 291 258 298 298", "291 174 293 227 297 281 312 312", "295 185 298 243 304 304 323 323"], ["", "", "", "61", "CAP SHC", "224 158 224 186 226 213 233 233", "238 180 239 213 244 244 259 259", "247 200 250 240 263 263 280 280", "254 218 260 260 279 279 297 297", "260 236 272 272 291 291 311 311", "265 254 281 281 302 302 323 323"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "307 104 307 132 307 159 308 187", "324 109 325 144 326 178 327 213", "336 112 337 154 339 196 340 238", "344 115 346 164 347 213 349 262", "350 118 352 174 354 230 356 283", "354 121 357 184 359 246 362 305"], ["", "", "", "67", "CAP SHC", "271 136 272 164 272 192 273 219", "288 150 289 185 290 219 291 253", "300 163 301 204 303 246 306 285", "308 174 310 223 312 269 317 317", "315 185 317 241 320 293 331 331", "319 196 322 256 327 317 344 344"], ["", "", "", "61", "CAP SHC", "239 168 240 195 241 222 245 245", "255 190 256 225 259 258 274 274", "266 211 269 251 279 279 297 297", "275 229 279 277 296 296 315 315", "281 248 290 290 310 310 330 330", "287 266 301 301 322 322 343 343"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "325 113 325 141 326 169 326 196", "345 119 345 153 346 188 347 223", "358 123 359 165 361 206 362 248", "368 126 369 175 371 224 372 272", "375 129 377 185 378 241 380 296", "380 132 382 195 384 257 386 316"], ["", "", "", "67", "CAP SHC", "288 146 288 173 289 201 289 229", "307 160 308 195 309 229 310 264", "321 173 322 215 323 256 326 296", "330 185 332 234 334 280 338 328", "338 197 339 252 343 305 350 350", "343 208 346 268 350 329 364 364"], ["", "", "", "61", "CAP SHC", "254 177 255 205 256 232 258 258", "272 200 273 235 276 268 288 288", "285 222 287 261 295 295 313 313", "295 242 298 288 314 314 333 333", "302 260 309 309 329 329 350 350", "309 278 321 321 342 342 364 364"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "342 122 342 150 343 178 343 205", "364 128 365 163 366 198 366 232", "380 133 380 175 381 216 382 258", "390 137 392 185 393 234 394 282", "398 140 400 196 401 251 403 307", "405 143 407 206 408 268 410 328"], ["", "", "", "67", "CAP SHC", "303 155 304 183 304 210 305 238", "325 170 326 205 326 239 327 274", "340 183 341 225 342 266 345 306", "351 196 353 244 354 291 358 339", "360 208 361 263 364 316 370 370", "366 220 368 282 372 341 384 384"], ["", "", "", "61", "CAP SHC", "268 186 269 214 270 241 272 268", "288 210 289 244 292 278 302 302", "303 232 305 272 310 310 328 328", "314 253 317 299 330 330 350 350", "323 271 328 326 347 347 368 368", "330 291 340 340 361 361 383 383"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "5000", "6250", "7500", "8750", "10000", "11250"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 48, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "305 99 306 132 306 166 307 199", "314 101 315 142 315 184 315 225", "318 103 318 152 319 202 319 251", "321 104 320 162 320 219 320 277", "322 106 320 171 319 237 319 297", "322 108 320 181 319 255 319 319"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "277 142 278 175 278 208 279 241", "288 155 289 197 290 238 292 277", "295 168 296 217 298 264 302 302", "299 180 300 237 302 291 312 312", "301 191 302 254 306 306 316 316", "302 203 303 272 310 310 318 318"], ["", "", "CAP SHC", "247 181 247 214 250 246 261 261", "259 205 261 245 270 270 285 285", "267 229 271 271 287 287 302 302", "272 248 282 282 298 298 311 311", "276 269 290 290 305 305 316 316", "280 280 296 296 310 310 318 318"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "329 110 329 143 330 176 330 210", "340 112 340 154 341 195 341 237", "346 114 346 164 346 214 346 263", "349 116 349 174 348 232 349 289", "351 118 350 184 349 250 350 311", "352 120 350 194 350 268 351 336"], ["", "", "CAP SHC", "297 152 298 186 299 219 299 252", "311 167 312 208 313 249 315 289", "320 180 321 229 322 279 326 326", "325 192 326 250 329 304 336 336", "329 204 330 271 333 331 344 344", "331 217 332 286 336 336 347 347"], ["", "", "CAP SHC", "264 192 265 225 267 257 276 276", "279 217 281 257 288 288 304 304", "289 241 293 288 307 307 323 323", "296 261 303 303 321 321 336 336", "301 282 314 314 330 330 343 343", "305 304 321 321 337 337 347 347"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "351 120 351 154 352 187 352 220", "364 123 364 165 365 206 365 248", "371 125 371 175 372 225 372 274", "376 128 376 186 375 243 376 301", "379 130 378 196 377 262 379 328", "381 133 379 206 380 281 382 350"], ["", "", "CAP SHC", "317 163 318 196 318 229 319 262", "334 178 335 219 335 261 337 302", "344 192 345 241 346 291 349 338", "351 204 351 262 353 317 358 358", "355 217 356 283 359 345 368 368", "358 229 359 300 363 363 374 374"], ["", "", "CAP SHC", "282 202 283 235 285 267 291 291", "300 228 301 270 305 305 322 322", "311 253 314 300 326 326 343 343", "320 274 325 325 342 342 358 358", "326 296 336 336 353 353 368 368", "331 318 345 345 361 361 374 374"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "371 130 371 164 371 197 372 230", "385 133 386 175 386 217 387 258", "394 136 395 186 395 236 395 285", "400 138 400 196 400 254 400 312", "404 141 403 207 404 274 406 340", "407 144 407 219 408 293 410 363"], ["", "", "CAP SHC", "335 173 336 206 337 239 337 272", "354 189 355 230 356 271 357 313", "366 203 367 252 368 302 370 349", "374 216 374 274 376 332 380 380", "379 229 380 295 382 357 390 390", "383 242 384 316 387 384 398 398"], ["", "", "CAP SHC", "299 212 300 245 301 278 305 305", "319 239 320 281 323 321 338 338", "332 264 334 312 344 344 361 361", "341 288 346 343 361 361 378 378", "349 309 356 356 374 374 390 390", "354 331 367 367 384 384 398 398"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "6000", "7500", "9000", "1050", "12000", "13500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 49, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "343 115 344 148 344 181 345 215", "361 119 362 161 363 203 364 244", "372 123 373 173 374 223 376 273", "379 126 381 185 382 243 384 301", "384 129 386 196 387 262 390 324", "388 132 390 207 391 282 394 350"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "304 154 305 187 306 221 306 254", "322 170 323 211 324 253 326 293", "333 184 335 234 337 282 341 331", "341 198 343 256 346 310 355 355", "347 211 349 274 354 339 370 370", "351 223 354 293 361 361 382 382"], ["", "", "", "61", "CAP SHC", "269 193 270 226 272 258 281 281", "285 218 287 258 293 293 311 311", "296 241 300 290 315 315 335 335", "305 263 312 312 333 333 354 354", "311 285 326 326 348 348 370 370", "317 306 336 336 359 359 381 381"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "366 125 366 159 367 192 367 225", "386 131 387 173 388 214 389 256", "399 135 400 185 401 235 402 285", "408 139 409 197 411 255 412 313", "414 142 416 208 417 275 419 338", "419 145 421 220 422 295 424 364"], ["", "", "", "67", "CAP SHC", "325 166 326 199 327 232 328 265", "345 182 346 223 347 264 348 306", "358 196 359 246 361 296 365 343", "368 210 369 268 372 324 378 378", "375 224 377 290 381 352 394 394", "380 237 383 307 388 381 407 407"], ["", "", "", "61", "CAP SHC", "289 204 289 237 291 269 297 297", "307 230 309 271 312 312 329 329", "320 255 323 303 335 335 355 355", "329 277 335 334 355 355 376 376", "337 299 348 348 371 371 393 393", "343 321 360 360 384 384 407 407"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "389 137 389 170 390 203 390 237", "411 142 411 184 412 226 413 267", "426 147 427 197 428 247 429 297", "436 151 438 209 439 268 440 326", "444 154 445 221 447 288 448 351", "450 158 451 233 452 307 455 377"], ["", "", "", "67", "CAP SHC", "347 177 347 210 348 243 349 276", "369 194 370 235 371 277 372 318", "384 209 385 259 386 308 389 356", "394 223 396 281 398 337 403 394", "402 237 404 303 408 366 417 417", "409 250 411 322 416 395 432 432"], ["", "", "", "61", "CAP SHC", "308 215 308 248 309 282 313 313", "329 243 330 284 333 324 348 348", "344 268 346 316 355 355 376 376", "355 293 359 348 377 377 398 398", "363 314 371 371 394 394 417 417", "370 336 384 384 408 408 432 432"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "410 147 411 181 411 214 412 247", "435 154 435 196 436 237 437 279", "451 158 452 209 453 258 454 308", "463 163 464 221 465 279 466 337", "471 166 473 233 474 299 475 366", "478 170 479 245 480 320 482 390"], ["", "", "", "67", "CAP SHC", "366 188 367 221 367 254 368 287", "391 206 392 247 393 288 394 330", "408 221 409 271 410 321 413 369", "420 236 422 294 424 350 428 407", "430 250 431 316 434 379 440 440", "437 264 438 338 443 408 455 455"], ["", "", "", "61", "CAP SHC", "325 226 326 259 327 292 329 324", "349 255 350 296 353 336 365 365", "366 281 368 329 374 374 395 395", "378 306 382 361 397 397 419 419", "388 328 394 393 416 416 439 439", "396 350 407 407 431 431 455 455"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "6000", "7500", "9000", "1050", "12000", "13500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 50, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "344 115 344 148 345 182 346 215", "361 120 362 162 363 203 364 245", "372 124 374 174 375 224 376 273", "380 127 382 185 383 243 384 301", "385 130 387 196 388 263 390 325", "389 132 390 207 392 282 394 350"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "304 154 305 188 306 221 307 254", "322 170 323 212 324 253 326 293", "334 184 335 234 337 282 341 331", "342 198 344 256 347 311 356 356", "348 211 350 274 355 339 371 371", "352 224 355 294 361 361 382 382"], ["", "", "CAP SHC", "269 193 270 226 272 258 281 281", "285 218 287 258 294 294 312 312", "296 243 300 290 316 316 336 336", "305 263 312 312 334 334 355 355", "312 285 326 326 348 348 370 370", "317 307 337 337 360 360 382 382"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "364 125 365 158 365 192 366 225", "384 130 385 172 386 214 387 255", "397 134 398 185 400 235 401 284", "406 138 408 197 409 255 410 313", "412 141 414 208 415 274 417 337", "417 144 419 219 420 294 423 363"], ["", "", "CAP SHC", "324 165 325 198 325 231 326 264", "343 181 344 223 345 264 347 305", "356 196 358 245 359 295 363 342", "366 210 368 268 371 323 377 377", "373 223 375 290 379 352 393 393", "378 236 381 307 387 380 406 406"], ["", "", "CAP SHC", "287 203 288 236 289 268 296 296", "305 230 307 270 311 311 328 328", "318 255 321 302 334 334 354 354", "328 276 333 333 353 353 375 375", "335 298 346 346 369 369 392 392", "341 320 359 359 383 383 405 405"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "385 135 385 169 386 202 387 235", "407 141 407 183 408 224 409 266", "422 146 423 196 424 246 425 295", "432 149 433 208 435 266 436 324", "439 153 441 220 442 286 444 349", "445 156 447 231 448 306 450 376"], ["", "", "CAP SHC", "343 176 344 209 345 242 345 275", "365 192 366 234 367 275 368 317", "380 207 381 257 383 307 386 354", "390 222 392 280 394 335 399 392", "398 235 400 302 404 364 414 414", "404 249 407 320 412 393 429 429"], ["", "", "CAP SHC", "305 214 305 247 307 279 310 310", "325 241 327 283 330 323 345 345", "340 267 343 314 353 353 373 373", "351 289 355 346 373 373 395 395", "359 312 367 367 390 390 413 413", "366 334 381 381 405 405 428 428"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "405 145 405 179 406 212 406 245", "429 152 430 193 430 235 431 277", "445 156 446 206 447 256 447 306", "456 160 457 219 458 277 459 335", "465 164 466 231 467 297 468 364", "471 168 472 243 473 317 475 388"], ["", "", "CAP SHC", "362 186 362 219 363 252 363 285", "386 203 387 245 387 286 389 328", "402 219 403 269 405 318 407 366", "414 234 416 292 418 348 422 405", "423 248 425 314 428 377 435 435", "430 261 432 333 436 406 450 450"], ["", "", "CAP SHC", "321 224 322 257 323 290 326 323", "344 252 346 294 348 334 361 361", "361 278 363 326 370 370 391 391", "373 304 377 359 393 393 415 415", "383 325 389 389 411 411 434 434", "391 348 402 402 426 426 449 449"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "6000", "7500", "9000", "1050", "12000", "13500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 51, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "421 149 422 194 422 238 423 282", "438 155 439 210 439 266 440 321", "448 159 449 226 449 292 450 358", "455 163 455 241 456 318 456 395", "459 167 460 256 460 344 460 423", "463 171 462 270 462 369 462 456"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "380 205 380 249 381 293 382 337", "399 225 400 281 401 336 403 386", "412 244 413 311 414 374 419 419", "421 263 422 340 425 410 435 435", "427 281 428 365 433 433 448 448", "432 298 433 388 439 439 456 456"], ["", "", "", "61", "CAP SHC", "339 258 340 302 343 342 356 356", "359 292 361 344 370 370 391 391", "372 325 377 377 395 395 416 416", "382 352 392 392 414 414 435 435", "391 381 406 406 428 428 447 447", "397 397 417 417 439 439 456 456"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "449 161 449 206 450 250 450 294", "470 167 470 223 471 278 471 334", "482 172 483 239 483 305 484 371", "491 176 491 254 492 332 492 409", "497 181 497 269 497 358 498 442", "501 185 501 284 501 384 501 472"], ["", "", "", "67", "CAP SHC", "404 216 404 261 405 305 406 349", "426 238 427 293 428 348 430 401", "441 257 442 323 443 390 448 448", "452 276 453 353 455 424 463 463", "460 294 461 382 464 462 478 478", "466 312 467 403 472 472 490 490"], ["", "", "", "61", "CAP SHC", "360 269 361 313 363 354 373 373", "382 304 384 356 390 390 411 411", "398 338 402 399 418 418 440 440", "409 365 416 416 439 439 462 462", "419 395 431 431 455 455 478 478", "427 425 444 444 468 468 489 489"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "475 172 475 217 475 261 476 305", "498 179 499 235 499 290 500 345", "513 184 514 251 514 318 515 384", "523 189 524 267 524 344 525 421", "530 193 531 282 531 370 532 459", "536 197 536 297 536 397 537 486"], ["", "", "", "67", "CAP SHC", "426 227 427 272 427 316 428 359", "451 249 452 305 453 360 454 415", "468 269 469 336 471 402 474 463", "481 288 482 366 484 437 490 490", "490 307 491 395 494 476 505 505", "497 325 498 421 503 503 519 519"], ["", "", "", "61", "CAP SHC", "380 280 381 323 382 365 389 389", "405 316 406 371 411 411 430 430", "422 350 425 412 438 438 462 462", "435 381 441 441 462 462 486 486", "445 409 455 455 480 480 504 504", "454 439 470 470 495 495 518 518"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "498 182 498 227 498 271 498 315", "524 190 524 245 525 301 525 356", "541 196 541 262 542 329 543 395", "553 200 553 278 554 356 554 433", "561 205 561 294 562 382 562 470", "567 209 568 309 568 409 568 504"], ["", "", "", "67", "CAP SHC", "446 238 447 282 447 326 448 370", "474 260 475 315 476 370 477 425", "493 281 494 347 495 413 498 474", "507 300 508 377 509 454 515 515", "517 319 518 407 521 488 529 529", "525 337 526 436 530 526 544 544"], ["", "", "", "61", "CAP SHC", "398 289 399 333 400 377 405 405", "425 326 426 381 430 430 447 447", "444 361 447 423 457 457 481 481", "459 395 464 464 482 482 507 507", "470 422 478 478 503 503 528 528", "479 452 492 492 519 519 544 544"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "8000", "10000", "12000", "14000", "16000", "18000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 52, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "450 160 450 205 451 249 452 293", "470 166 471 222 472 277 472 332", "483 171 484 238 484 304 485 370", "491 176 492 253 493 330 494 408", "497 180 498 268 498 356 500 439", "502 184 502 283 502 382 504 473"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "403 215 404 259 405 303 406 347", "425 236 426 291 427 346 430 399", "439 255 441 321 443 386 448 448", "450 274 451 351 455 424 469 469", "457 292 459 376 465 462 485 485", "463 310 466 403 475 475 497 497"], ["", "", "CAP SHC", "359 267 360 311 362 353 378 378", "380 302 382 355 394 394 416 416", "395 335 400 398 422 422 446 446", "407 364 419 419 444 444 468 468", "416 394 436 436 461 461 484 484", "424 423 449 449 474 474 496 496"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "479 173 479 217 480 261 481 306", "503 179 503 235 504 290 505 346", "517 185 518 251 519 318 520 384", "527 189 528 267 529 344 530 421", "535 194 535 282 536 370 537 454", "540 198 540 297 540 396 542 488"], ["", "", "CAP SHC", "429 227 429 271 430 315 431 359", "453 249 455 304 456 359 458 413", "470 269 472 335 474 401 478 464", "483 288 484 365 487 438 497 497", "492 306 493 394 498 477 516 516", "498 324 500 418 507 507 530 530"], ["", "", "CAP SHC", "381 279 382 323 384 366 396 396", "405 315 407 370 415 415 438 438", "422 349 427 412 446 446 471 471", "436 378 444 444 471 471 496 496", "446 409 463 463 490 490 515 515", "455 439 478 478 505 505 529 529"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "506 184 506 229 507 273 507 317", "532 192 533 247 533 303 534 358", "549 197 550 264 550 330 551 396", "561 202 561 280 562 357 562 434", "569 206 569 295 569 383 570 471", "575 211 575 310 575 409 576 502"], ["", "", "CAP SHC", "453 239 453 283 454 327 454 371", "480 261 481 317 482 372 484 427", "499 282 501 348 502 414 506 478", "513 301 514 378 517 452 524 524", "523 319 525 408 529 491 543 543", "531 338 533 435 538 530 559 559"], ["", "", "CAP SHC", "403 291 404 335 405 378 414 414", "429 327 431 382 436 435 458 458", "449 362 452 426 468 468 494 494", "463 395 470 469 495 495 521 521", "475 423 488 488 516 516 542 542", "485 454 505 505 533 533 558 558"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "530 195 530 240 530 284 530 328", "559 203 559 258 559 314 560 369", "577 208 578 275 578 342 579 408", "590 213 590 291 591 368 591 445", "599 218 599 306 599 395 600 483", "606 222 606 322 606 421 607 515"], ["", "", "CAP SHC", "474 250 475 294 475 338 476 382", "504 273 505 328 506 383 507 438", "525 294 526 360 528 426 531 490", "540 313 541 390 544 468 549 541", "552 332 553 420 556 504 567 567", "560 350 562 449 566 543 585 585"], ["", "", "CAP SHC", "423 302 424 346 425 390 430 430", "452 339 453 394 457 448 477 477", "473 374 475 438 488 488 514 514", "488 407 493 482 516 516 543 543", "501 437 510 510 539 539 566 566", "511 467 528 528 557 557 584 584"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "8000", "10000", "12000", "14000", "16000", "18000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 53, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "449 160 449 204 450 249 451 293", "469 166 470 222 471 277 471 332", "482 171 483 238 483 304 484 370", "490 176 491 253 492 330 492 403", "497 180 497 268 497 354 498 437", "502 184 501 283 501 375 501 471"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "402 214 403 259 403 303 405 347", "423 235 425 291 426 346 429 398", "438 255 440 321 442 384 448 445", "449 273 450 349 454 423 469 469", "456 291 459 374 464 460 485 485", "462 309 465 401 475 475 496 496"], ["", "", "", "61", "CAP SHC", "358 266 359 310 361 353 378 378", "378 301 381 354 394 394 417 417", "394 332 399 396 422 422 446 446", "406 362 419 419 444 444 468 468", "415 392 436 436 462 462 484 484", "424 421 449 449 475 475 495 495"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "475 171 475 216 476 260 477 304", "498 178 499 233 500 289 500 344", "513 183 514 250 514 316 515 382", "523 188 523 265 524 342 524 416", "530 192 530 280 530 369 531 450", "536 197 535 296 535 389 535 484"], ["", "", "", "67", "CAP SHC", "425 226 426 270 426 314 427 358", "449 247 450 303 452 358 454 411", "466 267 467 333 470 397 474 462", "478 286 480 363 483 436 494 494", "487 304 489 388 494 474 513 513", "493 322 496 415 504 503 525 525"], ["", "", "", "61", "CAP SHC", "378 277 379 321 381 364 394 394", "401 313 404 366 413 413 436 436", "418 346 423 410 444 444 469 469", "432 376 442 442 468 468 494 494", "442 406 460 460 487 487 512 512", "451 436 476 476 502 502 525 525"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "500 182 500 226 500 271 501 315", "525 189 526 245 526 300 527 355", "541 195 542 261 542 327 543 393", "552 199 553 277 553 354 553 429", "561 204 560 292 560 380 561 463", "567 208 566 307 565 404 565 497"], ["", "", "", "67", "CAP SHC", "447 237 448 281 448 325 449 369", "474 259 475 314 476 369 478 422", "493 279 494 345 496 410 500 474", "506 298 507 375 510 449 519 517", "516 317 517 403 522 487 537 537", "523 335 525 428 531 523 552 552"], ["", "", "", "61", "CAP SHC", "398 288 399 332 401 375 411 411", "424 325 426 378 432 429 455 455", "442 358 447 422 464 464 490 490", "457 389 465 460 490 490 517 517", "469 420 484 484 511 511 537 537", "478 450 500 500 528 528 551 551"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "522 192 522 237 522 281 523 325", "549 199 550 255 550 310 551 365", "567 205 567 272 568 338 568 404", "579 210 579 287 579 364 580 441", "588 214 588 303 587 390 588 474", "595 219 594 318 593 417 594 509"], ["", "", "", "67", "CAP SHC", "468 247 468 291 469 335 470 379", "497 270 498 325 499 380 500 434", "517 290 518 356 520 422 523 486", "531 310 532 387 535 460 541 532", "542 328 543 415 547 499 560 560", "550 346 552 441 557 537 576 576"], ["", "", "", "61", "CAP SHC", "418 299 418 343 420 386 426 426", "445 336 447 391 452 444 472 472", "465 371 469 434 483 483 509 509", "481 401 487 478 511 511 538 538", "493 432 505 505 533 533 559 559", "503 463 522 522 551 551 575 575"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "8000", "10000", "12000", "14000", "16000", "18000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 54, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "524 186 524 242 525 297 525 352", "542 192 542 262 543 331 543 400", "552 197 553 280 553 363 554 446", "560 202 560 299 560 395 560 483", "564 207 564 317 563 427 564 525", "568 212 567 336 566 454 567 567"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "475 257 476 312 477 367 478 423", "496 282 498 351 499 420 503 484", "511 305 512 388 515 464 522 522", "520 327 521 424 526 511 542 542", "527 349 529 451 535 535 555 555", "532 371 534 483 544 544 563 563"], ["", "", "CAP SHC", "426 324 427 379 432 431 452 452", "448 366 452 431 468 468 492 492", "464 402 471 471 496 496 521 521", "476 440 491 491 517 517 541 541", "486 476 507 507 533 533 554 554", "494 494 519 519 544 544 563 563"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "561 202 561 257 561 313 562 368", "583 208 583 278 584 347 584 416", "596 214 597 297 597 380 598 462", "605 219 605 316 606 412 606 505", "611 224 611 334 611 445 612 545", "616 229 616 353 615 477 616 587"], ["", "", "CAP SHC", "506 272 507 327 508 382 510 437", "532 298 533 367 534 435 538 500", "549 321 550 404 552 482 559 559", "560 344 562 441 566 529 578 578", "569 366 571 470 576 576 595 595", "575 388 577 503 585 585 607 607"], ["", "", "CAP SHC", "453 338 455 393 458 446 475 475", "479 382 482 447 494 494 520 520", "497 421 504 501 527 527 553 553", "511 457 522 522 551 551 578 578", "522 495 541 541 569 569 595 595", "531 531 556 556 583 583 607 607"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "594 216 594 272 595 327 596 382", "620 223 621 293 621 362 622 431", "636 229 637 313 638 395 638 478", "647 234 648 332 648 428 649 525", "655 240 655 350 655 461 656 567", "661 245 661 369 660 493 662 605"], ["", "", "CAP SHC", "536 286 537 342 538 397 539 452", "565 313 566 382 567 451 570 518", "585 337 586 420 588 502 593 579", "598 360 600 457 603 546 612 612", "608 383 610 493 614 594 631 631", "616 405 617 521 624 624 646 646"], ["", "", "CAP SHC", "480 352 481 407 484 460 496 496", "509 397 511 463 519 519 546 546", "529 439 534 517 554 554 583 583", "545 474 554 554 582 582 610 610", "557 512 572 572 603 603 630 630", "567 549 589 589 619 619 645 645"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "625 229 624 285 625 340 625 396", "654 237 654 307 655 376 655 445", "672 243 673 327 673 410 674 492", "685 249 685 346 686 443 686 539", "694 254 694 365 694 476 695 582", "701 260 701 384 701 508 702 622"], ["", "", "CAP SHC", "563 300 564 355 564 410 565 465", "595 327 596 396 597 464 599 533", "617 351 618 434 619 517 624 594", "632 375 633 471 636 562 644 644", "644 398 645 508 649 610 662 662", "652 420 654 537 660 657 680 680"], ["", "", "CAP SHC", "503 365 504 420 507 473 515 515", "535 411 537 478 544 544 569 569", "558 453 563 532 579 579 609 609", "575 490 583 583 609 609 639 639", "589 528 601 601 632 632 662 662", "600 566 619 619 650 650 679 679"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "10000", "12500", "15000", "17500", "20000", "22500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 55, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "531 189 532 245 533 301 534 356", "553 197 554 266 556 336 557 405", "567 203 569 286 571 369 572 451", "577 209 579 306 581 403 583 493", "584 214 587 325 588 430 592 537", "589 220 592 344 594 459 599 580"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "477 258 479 314 480 369 482 422", "501 284 502 353 504 419 509 487", "516 307 518 390 522 468 534 534", "527 330 530 422 536 516 559 559", "535 353 539 455 549 549 578 578", "541 375 546 488 564 564 593 593"], ["", "", "", "61", "CAP SHC", "427 324 428 378 433 432 456 456", "449 367 454 432 473 473 500 500", "466 404 476 476 504 504 533 533", "479 441 499 499 529 529 558 558", "490 478 517 517 548 548 577 577", "500 500 532 532 563 563 592 592"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "568 205 568 260 569 316 570 371", "593 213 594 282 596 351 597 421", "609 219 611 302 613 386 614 469", "621 225 623 322 625 419 627 510", "629 231 632 342 633 452 636 554", "636 236 638 361 640 478 644 598"], ["", "", "", "67", "CAP SHC", "510 274 511 329 512 384 514 439", "536 300 538 369 540 438 544 503", "554 324 556 407 560 485 567 567", "567 347 570 440 575 534 594 594", "577 370 580 474 588 582 615 615", "584 392 589 507 602 602 632 632"], ["", "", "", "61", "CAP SHC", "455 339 457 394 461 448 480 480", "481 383 485 449 500 500 528 528", "500 421 507 503 535 535 564 564", "515 459 531 531 562 562 593 593", "527 497 551 551 584 584 614 614", "537 534 568 568 601 601 631 631"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "602 219 602 275 603 330 604 386", "631 228 632 297 633 367 634 436", "649 234 651 318 652 401 654 484", "663 241 664 338 666 435 668 527", "672 246 674 357 675 468 678 571", "680 252 682 377 683 495 686 615"], ["", "", "", "67", "CAP SHC", "540 288 541 344 542 399 544 454", "570 315 572 384 573 453 577 519", "591 340 592 422 595 502 602 584", "606 363 608 460 612 551 626 626", "617 386 619 491 626 599 650 650", "625 409 629 525 638 638 669 669"], ["", "", "", "61", "CAP SHC", "483 354 484 409 487 462 502 502", "512 398 515 465 525 525 554 554", "533 439 539 519 563 563 594 594", "549 477 560 560 593 593 625 625", "562 514 583 583 617 617 649 649", "573 552 602 602 636 636 668 668"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "633 233 633 288 633 344 634 399", "664 242 665 311 666 380 667 449", "685 249 686 332 687 415 689 498", "700 255 701 352 702 449 704 545", "711 261 712 372 713 482 715 586", "719 267 721 391 721 515 724 630"], ["", "", "", "67", "CAP SHC", "568 302 569 357 570 412 571 467", "601 329 602 398 604 467 607 534", "624 354 625 437 628 517 633 599", "640 378 642 475 646 567 656 656", "653 401 655 507 661 615 680 680", "662 424 665 541 673 663 701 701"], ["", "", "", "61", "CAP SHC", "508 368 509 423 511 476 522 522", "540 413 543 480 549 549 577 577", "563 455 568 535 588 588 620 620", "581 493 589 588 621 621 653 653", "595 531 612 612 646 646 679 679", "606 569 632 632 667 667 700 700"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "10000", "12500", "15000", "17500", "20000", "22500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 56, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "551 197 551 253 552 308 553 364", "576 205 577 275 579 344 580 414", "593 212 595 296 597 379 599 462", "605 218 607 316 609 413 613 508", "613 224 617 336 619 447 624 554", "620 230 624 355 627 480 633 596"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "493 266 494 321 495 376 497 431", "518 291 520 360 522 429 526 496", "536 315 538 398 541 479 552 547", "548 338 551 435 557 527 577 577", "558 361 561 469 571 564 600 600", "565 384 569 500 585 585 618 618"], ["", "", "CAP SHC", "440 331 442 386 446 437 467 467", "465 374 468 441 485 485 512 512", "482 414 491 485 518 518 548 548", "496 451 513 513 545 545 576 576", "507 488 533 533 566 566 599 599", "517 513 549 549 583 583 618 618"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "583 211 584 267 585 322 585 378", "612 220 613 289 614 359 616 428", "631 227 633 310 635 394 636 477", "645 233 647 331 649 428 652 525", "655 239 658 351 660 462 664 570", "663 245 666 370 668 495 674 612"], ["", "", "CAP SHC", "522 279 523 335 524 390 525 445", "550 306 552 375 553 444 557 512", "570 330 572 413 575 494 583 569", "584 354 587 451 592 543 608 608", "595 377 598 485 606 589 633 633", "604 400 608 520 621 618 653 653"], ["", "", "CAP SHC", "466 345 468 400 471 454 488 488", "493 389 496 457 509 509 537 537", "513 429 520 507 545 545 576 576", "528 469 542 542 574 574 607 607", "540 505 563 563 597 597 632 632", "551 538 581 581 616 616 652 652"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "615 225 615 280 615 336 616 391", "647 234 647 304 649 373 650 442", "669 241 670 325 672 408 673 491", "684 248 686 346 688 443 690 540", "696 254 698 366 700 477 704 585", "705 260 708 386 710 511 715 632"], ["", "", "CAP SHC", "550 293 551 348 552 403 553 458", "582 320 583 389 584 458 587 526", "604 345 605 428 608 511 614 591", "620 369 622 466 626 560 640 636", "632 392 635 503 642 608 664 664", "642 415 645 537 656 642 686 686"], ["", "", "CAP SHC", "491 359 492 413 495 468 508 508", "521 403 524 471 534 529 561 561", "543 445 548 525 570 570 602 602", "560 484 571 564 602 602 636 636", "573 521 592 592 627 627 663 663", "585 560 611 611 649 649 686 686"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "644 238 644 293 644 349 645 404", "679 248 680 317 681 386 682 456", "704 255 705 339 706 422 707 505", "721 262 723 360 724 457 726 554", "734 269 736 380 738 491 741 602", "745 275 747 400 749 525 753 647"], ["", "", "CAP SHC", "576 306 577 361 577 416 578 471", "611 334 612 403 613 472 616 540", "635 359 637 442 639 525 644 605", "653 384 655 480 659 575 670 655", "667 407 669 518 675 623 694 694", "678 431 681 552 690 667 717 717"], ["", "", "CAP SHC", "514 371 515 426 517 481 528 526", "547 417 550 485 557 545 582 582", "571 460 576 541 594 594 627 627", "590 499 598 584 628 628 663 663", "604 539 620 620 655 655 692 692", "617 576 640 640 678 678 716 716"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "10000", "12500", "15000", "17500", "20000", "22500"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 57, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "565 200 565 261 566 322 567 383", "582 206 582 282 583 358 583 434", "592 211 592 302 592 393 592 484", "598 219 598 322 597 428 598 527", "603 222 601 345 600 463 601 573", "607 227 604 363 602 494 605 605"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "516 280 517 341 518 401 520 462", "537 306 538 382 540 458 544 529", "551 331 552 422 555 507 566 566", "560 355 561 461 566 559 584 584", "566 379 568 492 576 576 595 595", "570 402 573 528 586 586 603 603"], ["", "", "", "61", "CAP SHC", "465 354 467 415 472 472 495 495", "488 400 492 473 511 511 537 537", "503 442 513 513 541 541 565 565", "516 481 534 534 561 561 584 584", "526 522 550 550 576 576 595 595", "534 534 562 562 586 586 603 603"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "605 217 606 278 606 339 607 400", "626 223 626 299 627 375 627 451", "638 228 638 320 638 411 639 502", "646 234 646 340 645 446 646 549", "652 239 651 360 650 481 651 593", "657 245 654 380 653 517 656 641"], ["", "", "", "67", "CAP SHC", "551 296 552 357 553 418 555 478", "576 323 577 399 579 475 583 547", "592 348 593 439 596 526 604 604", "603 373 605 479 609 578 625 625", "611 397 613 512 619 619 640 640", "617 421 619 548 629 629 650 650"], ["", "", "", "61", "CAP SHC", "496 370 497 431 501 490 522 522", "522 417 526 490 541 541 569 569", "540 462 548 548 574 574 602 602", "554 501 570 570 599 599 624 624", "565 542 588 588 616 616 639 639", "575 575 602 602 629 629 649 649"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "643 233 643 294 644 355 644 416", "667 239 667 316 667 392 667 469", "681 245 681 336 681 427 682 518", "691 250 690 357 690 463 691 569", "698 256 697 377 696 498 698 616", "703 261 701 398 701 534 705 660"], ["", "", "", "67", "CAP SHC", "584 312 585 373 586 433 587 494", "613 340 614 416 615 491 618 566", "631 366 632 456 635 547 641 634", "644 390 645 496 649 597 662 662", "653 415 655 536 660 649 680 680", "660 439 662 568 670 670 693 693"], ["", "", "", "61", "CAP SHC", "525 386 526 447 530 506 546 546", "555 434 558 507 569 569 598 598", "576 479 582 567 606 606 635 635", "591 519 602 602 633 633 661 661", "603 561 623 623 653 653 679 679", "613 601 639 639 668 668 692 692"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "676 247 676 308 676 369 677 430", "703 254 703 331 703 408 704 482", "719 260 720 351 720 442 720 533", "731 265 730 372 730 478 731 584", "739 271 738 392 738 514 741 636", "745 277 745 414 745 550 748 681"], ["", "", "", "67", "CAP SHC", "614 327 615 388 616 448 617 508", "646 355 647 431 648 507 651 583", "667 381 667 472 669 563 675 650", "681 406 682 512 685 613 694 694", "691 431 692 552 697 666 714 714", "699 455 701 588 707 707 730 730"], ["", "", "", "61", "CAP SHC", "552 401 553 461 556 521 568 568", "585 449 587 525 595 595 623 623", "608 495 613 583 633 633 664 664", "624 538 634 634 663 663 693 693", "638 578 654 654 686 686 714 714", "649 619 672 672 703 703 729 729"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "11000", "13750", "16500", "19250", "22000", "24750"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 58, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "568 203 569 264 570 325 571 386", "590 211 592 287 594 364 596 440", "605 217 608 309 610 401 612 488", "615 224 619 331 621 438 625 537", "624 230 628 353 630 467 636 585", "630 236 634 374 637 500 644 633"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "510 278 511 339 513 400 515 458", "534 306 535 382 538 455 544 529", "550 332 552 423 557 508 573 573", "561 357 565 457 572 561 600 600", "569 381 574 494 588 588 621 621", "576 398 582 530 604 604 638 638"], ["", "", "CAP SHC", "456 351 458 409 465 465 491 491", "479 395 485 469 508 508 537 537", "497 437 510 510 541 541 572 572", "510 478 534 534 567 567 599 599", "521 519 553 553 587 587 620 620", "533 533 568 568 603 603 637 637"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "607 219 608 280 609 341 610 402", "633 227 635 304 637 380 638 456", "650 234 653 326 655 418 657 509", "663 241 666 348 668 455 671 555", "672 247 675 370 677 489 682 604", "679 254 682 391 685 519 691 652"], ["", "", "CAP SHC", "545 294 546 355 547 416 549 477", "572 323 574 399 576 475 581 547", "591 349 593 440 597 527 607 607", "604 375 607 476 614 580 637 637", "614 400 618 513 628 628 660 660", "622 424 627 550 644 644 679 679"], ["", "", "CAP SHC", "487 367 489 426 494 486 517 517", "514 414 518 487 537 537 567 567", "533 455 542 542 574 574 606 606", "548 497 568 568 602 602 636 636", "561 538 589 589 625 625 660 660", "572 572 607 607 643 643 678 678"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "644 235 645 296 646 357 647 418", "674 244 676 320 677 397 678 473", "694 251 696 343 698 435 700 526", "708 258 711 365 713 472 715 573", "719 265 722 387 723 509 727 622", "727 271 730 409 732 538 737 671"], ["", "", "CAP SHC", "578 310 579 371 580 432 582 492", "609 339 610 415 613 491 617 564", "630 366 632 457 636 544 644 635", "646 392 648 498 654 598 672 672", "657 417 661 532 669 651 698 698", "666 442 671 570 683 683 719 719"], ["", "", "CAP SHC", "516 382 518 443 522 502 541 541", "547 431 551 504 565 565 596 596", "568 473 576 563 604 604 638 638", "585 516 600 600 636 636 671 671", "599 557 624 624 661 661 697 697", "610 599 644 644 682 682 718 718"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "678 249 678 310 679 371 680 432", "711 259 712 335 714 412 715 487", "734 267 735 358 737 450 738 541", "749 274 752 381 753 487 755 592", "761 280 764 403 765 524 768 639", "771 287 773 424 774 558 779 688"], ["", "", "CAP SHC", "608 325 609 386 610 446 612 507", "642 355 644 431 646 506 649 580", "666 382 668 473 671 561 678 651", "684 408 686 515 691 615 704 704", "696 434 699 550 707 669 732 732", "706 459 711 588 721 721 754 754"], ["", "", "CAP SHC", "543 397 545 458 548 516 563 563", "577 446 580 519 590 590 621 621", "601 493 607 580 632 632 667 667", "619 533 631 631 666 666 702 702", "634 575 656 656 694 694 731 731", "647 617 677 677 716 716 753 753"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "11000", "13750", "16500", "19250", "22000", "24750"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 59, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "576 206 576 267 578 328 579 389", "600 214 602 291 603 367 605 443", "616 221 619 313 621 405 623 497", "628 228 631 335 633 442 637 546", "636 234 640 357 643 479 649 593", "643 240 647 379 651 512 659 643"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "516 281 517 342 518 402 521 463", "540 309 542 385 545 461 550 533", "557 335 559 426 564 513 578 578", "569 360 572 467 580 566 606 606", "578 385 582 500 595 595 629 629", "585 409 591 537 611 611 648 648"], ["", "", "", "61", "CAP SHC", "461 354 463 414 470 468 495 495", "485 400 490 473 512 512 541 541", "502 441 514 514 545 545 577 577", "516 483 538 538 572 572 605 605", "528 522 558 558 593 593 628 628", "538 538 574 574 610 610 647 647"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "610 220 610 281 611 342 612 403", "637 229 638 305 640 382 641 458", "656 236 658 328 660 420 662 511", "669 243 672 350 674 457 677 562", "679 250 682 372 684 495 690 609", "686 256 690 394 693 532 700 659"], ["", "", "", "67", "CAP SHC", "546 295 547 356 548 417 550 477", "574 323 575 399 577 475 582 548", "593 350 595 441 599 531 610 607", "607 376 609 482 616 583 638 638", "617 401 621 519 631 627 663 663", "625 426 630 554 646 646 683 683"], ["", "", "", "61", "CAP SHC", "489 368 490 428 495 487 517 517", "515 415 519 488 537 537 567 567", "534 459 543 540 573 573 606 606", "549 499 567 567 602 602 637 637", "562 541 589 589 625 625 662 662", "573 572 607 607 645 645 682 682"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "642 234 643 295 644 356 645 417", "674 243 675 320 676 396 677 472", "695 251 696 343 698 435 700 526", "710 258 712 366 714 473 717 580", "721 265 724 388 726 510 731 629", "730 272 733 410 736 547 742 676"], ["", "", "", "67", "CAP SHC", "576 309 577 370 577 431 579 491", "606 338 608 414 610 490 614 565", "628 365 630 456 633 546 642 631", "643 391 646 498 652 599 669 669", "655 417 658 536 667 652 696 696", "664 442 669 572 682 682 718 718"], ["", "", "", "61", "CAP SHC", "515 382 516 442 520 501 539 539", "544 430 548 505 561 561 592 592", "565 476 573 562 600 600 634 634", "582 516 597 597 632 632 668 668", "596 558 620 620 657 657 695 695", "607 597 639 639 678 678 717 717"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "673 247 673 308 674 370 675 430", "708 257 709 334 710 410 711 486", "732 266 733 358 734 449 736 541", "749 273 750 380 752 487 755 594", "761 280 764 403 766 525 770 644", "771 287 774 425 776 562 782 696"], ["", "", "", "67", "CAP SHC", "603 323 604 383 605 444 606 505", "637 352 638 428 640 504 644 579", "661 380 662 471 665 562 673 650", "678 406 680 513 685 617 700 700", "691 432 694 554 702 669 727 727", "702 457 706 591 717 710 751 751"], ["", "", "", "61", "CAP SHC", "539 395 541 456 544 516 559 559", "572 444 575 519 586 584 616 616", "595 490 601 578 626 626 660 660", "613 533 625 623 659 659 696 696", "628 574 648 648 687 687 726 726", "640 616 669 669 710 710 750 750"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "11000", "13750", "16500", "19250", "22000", "24750"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 60, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "623 220 623 287 624 353 624 420", "645 227 646 311 646 394 647 476", "659 233 659 333 660 433 661 532", "667 239 668 355 669 472 670 587", "673 244 674 377 674 510 677 643", "677 249 678 400 678 549 682 680"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "564 305 565 371 566 437 568 503", "590 334 591 417 592 499 597 580", "606 361 608 461 610 560 619 619", "617 388 619 504 624 611 639 639", "625 414 627 546 635 635 658 658", "631 440 634 584 644 644 671 671"], ["", "", "CAP SHC", "506 385 508 451 513 513 533 533", "532 435 536 519 551 551 580 580", "550 484 558 558 585 585 615 615", "564 528 577 577 610 610 639 639", "575 568 597 597 628 628 657 657", "584 584 611 611 643 643 670 670"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "667 239 667 305 667 372 668 438", "694 247 694 330 695 413 696 496", "711 253 712 354 713 453 714 552", "722 259 723 376 724 492 725 608", "730 265 731 398 732 531 734 664", "736 271 736 421 737 570 740 720"], ["", "", "CAP SHC", "602 323 603 389 604 455 605 521", "632 353 633 436 635 519 638 602", "652 382 654 481 656 580 663 663", "666 409 668 525 672 637 684 684", "676 435 678 568 685 685 705 705", "683 461 686 610 695 695 721 721"], ["", "", "CAP SHC", "540 403 541 469 545 532 560 560", "570 454 573 537 583 583 613 613", "591 504 598 597 621 621 653 653", "607 552 618 618 649 649 682 682", "619 591 636 636 672 672 704 704", "629 629 655 655 689 689 721 721"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "707 256 707 323 707 389 708 456", "739 265 740 349 740 432 741 515", "760 273 760 373 761 472 762 572", "774 279 774 396 775 512 776 628", "784 285 784 419 785 551 787 684", "791 291 792 441 792 591 795 740"], ["", "", "CAP SHC", "638 340 638 407 639 473 640 538", "672 372 673 455 675 537 677 620", "696 401 697 500 699 599 705 693", "712 429 713 544 717 661 727 727", "724 455 726 588 731 716 746 746", "733 482 735 631 743 743 767 767"], ["", "", "CAP SHC", "571 420 572 486 575 552 586 586", "605 473 608 555 617 617 644 644", "629 523 635 617 653 653 688 688", "647 572 657 657 686 686 721 721", "662 620 676 676 712 712 747 747", "673 657 695 695 732 732 766 766"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "743 272 743 339 744 405 744 472", "780 282 780 366 781 449 782 532", "804 290 804 390 805 490 806 589", "820 297 821 414 822 530 823 646", "832 304 833 437 834 570 835 703", "841 310 842 460 843 610 845 759"], ["", "", "CAP SHC", "670 356 670 423 671 489 672 554", "708 389 710 472 711 554 713 637", "735 419 736 518 738 617 743 717", "754 447 755 563 758 679 767 767", "768 475 769 607 774 740 787 787", "779 502 780 650 787 787 807 807"], ["", "", "CAP SHC", "600 436 601 502 603 568 612 612", "638 490 640 572 647 647 671 671", "665 541 669 641 684 684 719 719", "685 590 693 693 719 719 756 756", "701 638 713 713 748 748 784 784", "714 686 731 731 770 770 807 807"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "12000", "15000", "18000", "21000", "24000", "27000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 61, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "656 232 657 298 658 365 658 431", "680 239 681 322 681 405 682 487", "695 245 695 344 695 443 695 542", "705 251 704 366 703 481 704 590", "712 257 710 388 709 520 709 641", "717 262 714 410 712 548 713 691"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "594 317 595 383 596 449 598 515", "622 346 623 429 625 511 629 590", "640 373 641 473 644 567 653 653", "652 400 654 516 658 624 679 679", "660 426 663 550 670 670 697 697", "666 452 669 589 684 684 708 708"], ["", "", "", "61", "CAP SHC", "533 397 535 463 538 527 562 562", "561 447 564 527 583 583 614 614", "580 494 588 588 621 621 652 652", "595 537 615 615 648 648 678 678", "607 581 636 636 668 668 696 696", "617 617 652 652 683 683 708 708"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "701 251 702 318 703 384 703 450", "729 258 730 342 730 424 731 507", "746 265 746 364 746 463 747 562", "758 271 757 386 756 502 757 617", "766 277 764 408 763 540 763 663", "773 283 769 430 768 575 768 714"], ["", "", "", "67", "CAP SHC", "634 336 636 402 637 468 638 534", "667 366 668 449 670 532 673 612", "688 394 689 494 692 589 698 687", "702 421 704 537 708 646 723 723", "712 448 714 574 720 702 744 744", "720 474 722 613 731 731 758 758"], ["", "", "", "61", "CAP SHC", "568 415 569 481 572 546 591 591", "601 468 604 548 617 617 650 650", "624 517 630 612 659 659 692 692", "641 560 655 655 690 690 722 722", "654 605 679 679 714 714 744 744", "665 648 698 698 731 731 758 758"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "744 269 744 336 745 402 745 469", "775 277 775 360 776 443 776 526", "794 283 794 383 794 482 794 581", "807 290 806 405 806 521 806 636", "817 296 815 427 813 559 814 684", "824 302 821 449 820 598 823 736"], ["", "", "", "67", "CAP SHC", "673 355 674 421 675 487 676 553", "710 386 711 469 712 552 715 634", "733 415 735 514 737 613 741 707", "750 442 751 557 754 668 764 764", "761 468 762 600 767 724 788 788", "770 495 771 635 778 777 805 805"], ["", "", "", "61", "CAP SHC", "603 434 604 500 606 565 620 620", "640 488 642 571 650 648 683 683", "666 538 671 634 695 695 729 729", "685 583 694 694 730 730 763 763", "700 628 720 720 755 755 787 787", "712 672 740 740 775 775 804 804"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "781 286 781 353 781 419 782 485", "815 294 815 377 816 460 816 543", "836 301 836 400 836 499 836 598", "851 307 850 422 849 538 850 653", "862 313 861 445 861 577 863 707", "871 319 870 468 871 617 875 757"], ["", "", "", "67", "CAP SHC", "708 373 709 439 710 505 711 571", "748 405 749 487 750 570 752 652", "774 433 775 532 777 631 780 726", "792 461 793 576 795 687 802 800", "805 487 806 619 809 744 826 826", "814 514 816 655 821 800 846 846"], ["", "", "", "61", "CAP SHC", "635 452 636 518 638 584 645 645", "676 507 678 590 684 670 713 713", "704 558 709 654 727 727 762 762", "725 607 733 717 764 764 798 798", "741 649 756 756 792 792 825 825", "754 694 778 778 814 814 845 845"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "12000", "15000", "18000", "21000", "24000", "27000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 62, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "664 235 665 301 665 368 666 434", "686 241 687 324 687 407 688 489", "700 247 700 346 699 445 699 543", "709 252 707 367 706 482 706 594", "716 258 712 389 710 516 709 641", "721 263 715 410 712 552 713 683"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "604 321 605 387 606 453 608 519", "632 350 633 433 635 515 638 596", "649 377 650 476 653 573 663 652", "661 403 662 516 666 627 684 684", "668 429 670 554 678 664 699 699", "674 454 676 592 688 688 708 708"], ["", "", "CAP SHC", "546 403 547 469 550 532 571 571", "573 453 576 534 592 592 622 622", "592 499 600 585 629 629 659 659", "606 542 623 623 655 655 683 683", "618 586 644 644 674 674 698 698", "628 614 659 659 687 687 707 707"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "704 252 704 319 705 385 706 451", "730 259 730 342 730 424 731 507", "745 264 745 364 745 462 744 561", "756 270 754 385 753 500 753 612", "764 276 760 407 758 538 759 661", "770 281 764 428 762 572 766 713"], ["", "", "CAP SHC", "640 339 641 405 642 471 643 537", "672 369 673 451 674 534 677 614", "692 396 693 495 695 592 702 677", "705 422 706 538 710 647 723 723", "714 448 716 577 721 691 741 741", "721 474 723 613 732 727 754 754"], ["", "", "CAP SHC", "575 419 576 485 579 550 596 596", "607 471 610 552 623 618 654 654", "630 518 636 611 663 663 695 695", "646 563 660 656 693 693 722 722", "659 607 682 682 714 714 741 741", "670 644 700 700 730 730 754 754"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "741 268 742 335 742 402 743 468", "770 275 770 359 771 441 771 524", "788 281 787 381 787 480 787 578", "800 287 798 402 797 517 797 630", "808 293 805 424 805 556 808 684", "815 299 812 447 813 592 817 734"], ["", "", "CAP SHC", "675 356 675 422 676 488 677 554", "710 386 711 469 712 552 714 633", "732 414 733 513 735 610 739 704", "747 441 748 556 751 668 762 752", "758 467 759 596 763 722 781 781", "765 493 767 636 774 753 798 798"], ["", "", "CAP SHC", "606 436 607 502 609 567 622 620", "642 489 645 571 655 641 683 683", "668 539 673 635 695 695 728 728", "686 585 697 681 728 728 759 759", "700 628 718 718 752 752 780 780", "712 672 738 738 769 769 797 797"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "775 284 775 350 776 417 776 483", "807 291 807 374 807 457 807 539", "826 297 826 396 825 495 826 594", "839 303 840 419 840 535 842 648", "851 309 852 442 853 575 856 703", "860 316 862 465 863 611 867 755"], ["", "", "CAP SHC", "707 372 707 438 708 504 709 570", "744 403 745 486 746 568 748 649", "769 431 770 530 771 628 775 724", "785 458 786 573 788 686 797 775", "797 484 798 613 801 740 817 817", "806 510 806 654 812 777 838 838"], ["", "", "CAP SHC", "635 453 636 519 638 584 648 639", "675 507 677 588 685 662 711 711", "703 557 707 654 724 724 758 758", "723 603 731 705 760 760 791 791", "738 647 753 749 786 786 816 816", "750 692 773 773 805 805 837 837"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "12000", "15000", "18000", "21000", "24000", "27000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 63, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "732 259 733 338 734 417 735 496", "754 265 755 363 755 460 756 557", "767 272 768 387 768 502 769 617", "776 278 776 411 776 544 778 672", "783 284 782 435 782 585 784 723", "788 290 786 459 786 622 788 778"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "667 361 668 440 669 518 672 597", "692 392 694 489 696 585 702 677", "709 421 711 536 715 645 727 727", "720 449 722 582 729 706 753 753", "728 478 731 620 741 741 771 771", "734 506 738 662 755 755 783 783"], ["", "", "", "61", "CAP SHC", "601 458 604 537 610 610 640 640", "627 511 632 604 657 657 691 691", "646 559 657 657 693 693 727 727", "660 607 683 683 719 719 752 752", "672 655 704 704 739 739 770 770", "682 682 719 719 754 754 782 782"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "783 280 784 359 785 438 786 517", "809 287 809 385 810 482 811 578", "825 294 825 409 826 524 827 639", "836 300 836 433 836 566 837 699", "844 306 843 457 843 608 845 748", "850 313 848 481 848 650 850 804"], ["", "", "", "67", "CAP SHC", "712 382 713 461 714 540 717 618", "742 414 743 511 745 607 750 700", "761 444 763 559 767 669 776 776", "775 473 777 605 783 730 802 802", "785 501 788 649 796 792 824 824", "792 529 796 688 807 807 839 839"], ["", "", "", "61", "CAP SHC", "640 478 642 557 647 633 674 674", "671 533 675 627 694 694 730 730", "693 586 701 696 735 735 772 772", "710 632 727 727 766 766 801 801", "723 680 751 751 789 789 823 823", "734 728 769 769 807 807 838 838"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "832 300 832 380 833 459 834 538", "861 308 862 406 863 503 863 600", "880 315 880 431 881 545 882 660", "893 322 893 455 893 588 894 720", "902 328 902 479 901 630 903 776", "909 335 908 503 907 672 910 828"], ["", "", "", "67", "CAP SHC", "756 403 757 482 758 561 760 639", "790 436 791 533 793 629 797 723", "813 466 814 581 817 696 824 805", "829 496 830 628 835 754 848 848", "840 524 842 675 849 816 874 874", "849 553 852 713 861 861 892 892"], ["", "", "", "61", "CAP SHC", "679 499 681 578 685 654 707 707", "714 556 718 651 731 731 768 768", "739 609 747 719 776 776 814 814", "758 657 771 771 810 810 848 848", "773 706 796 796 836 836 873 873", "786 754 817 817 857 857 891 891"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "876 320 876 399 877 478 878 557", "909 328 909 426 910 523 910 619", "930 335 930 451 931 565 931 680", "945 342 945 475 945 608 946 740", "956 348 955 499 955 650 956 801", "964 355 963 524 962 693 967 851"], ["", "", "", "67", "CAP SHC", "796 423 797 502 798 581 800 659", "834 457 835 553 837 650 840 747", "860 487 861 602 863 717 870 826", "878 517 879 650 883 777 893 893", "891 546 893 697 898 839 918 918", "901 575 903 744 911 900 939 939"], ["", "", "", "61", "CAP SHC", "716 519 717 598 721 676 737 737", "755 577 758 674 768 767 803 803", "783 631 789 742 813 813 852 852", "804 684 814 811 850 850 889 889", "820 729 838 838 879 879 917 917", "834 778 861 861 902 902 938 938"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "14000", "17200", "20400", "23600", "26800", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 64, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "749 265 750 344 751 424 752 503", "779 274 780 372 782 470 784 567", "798 283 801 399 804 514 806 629", "812 290 816 424 819 558 821 691", "823 297 827 450 830 601 833 744", "831 304 836 475 838 644 843 802"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "667 360 668 439 669 518 671 596", "697 393 699 490 701 587 704 679", "718 424 720 539 723 652 735 735", "733 454 736 587 742 713 771 771", "745 484 748 635 758 758 800 800", "754 513 758 677 777 777 824 824"], ["", "", "CAP SHC", "592 453 593 531 598 598 632 632", "620 508 623 600 650 650 689 689", "640 561 649 649 692 692 734 734", "656 606 681 681 725 725 770 770", "669 655 707 707 753 753 799 799", "682 682 728 728 776 776 823 823"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "797 285 798 364 799 444 800 523", "831 295 832 393 834 491 836 588", "854 304 856 420 858 536 860 651", "870 312 873 446 876 580 878 713", "882 319 886 472 889 623 892 775", "892 327 896 497 899 667 903 826"], ["", "", "CAP SHC", "710 381 712 460 713 539 714 617", "744 415 746 512 748 608 751 703", "768 446 771 561 773 676 781 781", "786 477 789 610 793 736 815 815", "800 507 803 658 811 800 847 847", "810 536 814 701 828 828 874 874"], ["", "", "CAP SHC", "632 474 633 552 636 628 664 664", "663 529 666 624 685 685 725 725", "686 583 693 691 731 731 774 774", "704 633 722 722 768 768 814 814", "719 680 750 750 798 798 846 846", "732 729 774 774 824 824 872 872"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "845 305 845 385 846 464 847 543", "883 316 884 414 886 512 887 609", "910 326 911 442 913 557 915 672", "928 334 931 468 933 602 935 735", "942 342 945 494 948 646 950 797", "953 349 957 520 959 689 962 854"], ["", "", "CAP SHC", "753 402 755 481 756 559 757 638", "792 436 794 533 795 630 797 726", "819 469 821 584 824 698 829 808", "839 500 842 633 846 766 860 860", "855 530 858 681 864 824 894 894", "867 560 871 729 881 881 923 923"], ["", "", "CAP SHC", "671 495 673 573 674 650 696 696", "707 552 709 648 721 721 761 761", "733 606 738 716 769 769 814 814", "753 659 765 765 810 810 857 857", "769 705 794 794 843 843 892 892", "783 754 820 820 871 871 921 921"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "889 324 889 404 890 483 890 562", "931 337 932 434 933 532 935 629", "961 346 962 462 964 578 965 692", "982 355 984 489 985 622 987 755", "998 363 1000 515 1002 667 1004 818", "1010 371 1013 541 1015 710 1017 880"], ["", "", "CAP SHC", "794 422 795 501 796 579 797 658", "836 457 837 554 839 650 841 747", "866 490 868 605 870 719 874 830", "889 521 891 654 894 787 904 904", "907 552 909 703 914 847 936 936", "921 582 923 751 931 911 967 967"], ["", "", "CAP SHC", "708 515 709 593 710 671 726 726", "748 573 750 669 757 755 794 794", "777 628 781 741 805 805 850 850", "799 682 807 807 848 848 896 896", "817 732 834 834 884 884 934 934", "832 779 862 862 915 915 966 966"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "14000", "17200", "20400", "23600", "26800", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 65, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "756 267 757 347 758 426 760 505", "786 277 788 375 790 472 791 569", "806 285 809 401 811 517 813 632", "820 293 823 427 826 560 828 694", "830 300 834 452 837 604 840 750", "838 307 842 477 845 647 850 804"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "674 364 676 443 677 522 679 600", "705 397 707 494 709 590 712 685", "726 427 728 543 731 655 745 744", "741 457 744 590 749 716 777 777", "753 487 756 634 768 757 806 806", "762 516 766 679 785 785 830 830"], ["", "", "", "61", "CAP SHC", "600 457 601 535 608 601 638 638", "628 512 631 606 656 656 695 695", "648 562 660 656 698 698 740 740", "664 613 688 688 732 732 776 776", "678 659 713 713 760 760 805 805", "692 685 735 735 783 783 829 829"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "798 285 799 365 800 444 801 523", "831 295 833 393 835 491 836 588", "854 304 856 420 859 536 860 651", "870 312 873 446 876 580 878 713", "882 319 886 472 888 623 891 770", "891 326 896 497 898 667 903 830"], ["", "", "", "67", "CAP SHC", "712 382 714 461 715 540 716 618", "746 415 748 512 749 609 752 704", "770 447 772 562 774 674 785 768", "787 477 790 610 794 740 816 816", "801 507 804 658 812 790 847 847", "811 536 815 701 831 830 873 873"], ["", "", "", "61", "CAP SHC", "635 475 635 553 640 623 666 666", "666 531 668 625 687 687 726 726", "689 584 697 681 732 732 775 775", "706 634 724 724 769 769 814 814", "721 681 751 751 799 799 846 846", "734 718 775 775 824 824 872 872"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "840 303 840 383 841 462 842 541", "877 314 878 412 880 509 881 606", "902 323 904 439 906 555 908 670", "921 331 923 466 926 599 928 732", "934 339 938 491 940 643 942 794", "945 347 949 517 951 687 955 851"], ["", "", "", "67", "CAP SHC", "750 400 752 479 753 558 753 636", "787 435 789 532 791 628 793 723", "814 467 816 582 818 696 825 799", "834 498 836 631 840 760 858 857", "849 528 852 679 858 822 888 888", "861 557 864 722 877 858 916 916"], ["", "", "", "61", "CAP SHC", "670 494 671 572 673 649 694 694", "704 550 706 645 720 720 758 758", "730 605 734 711 766 766 810 810", "749 655 763 759 805 805 852 852", "765 706 789 789 838 838 887 887", "779 751 815 815 866 866 915 915"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "879 321 879 400 880 479 881 558", "920 332 920 430 922 527 923 624", "948 342 949 458 951 573 952 688", "968 350 970 484 972 618 974 751", "984 358 986 510 988 662 990 813", "996 366 999 536 1000 706 1003 870"], ["", "", "", "67", "CAP SHC", "787 418 788 497 789 576 790 654", "827 453 829 550 830 647 832 743", "856 486 858 601 860 715 865 828", "878 517 880 650 883 780 898 882", "895 548 897 699 903 846 927 927", "908 578 911 747 920 892 956 956"], ["", "", "", "61", "CAP SHC", "703 512 704 590 705 667 721 721", "741 570 743 665 754 743 788 788", "769 625 773 737 798 798 842 842", "790 676 801 785 840 840 887 887", "808 727 828 828 875 875 924 924", "823 778 854 854 905 905 955 955"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "14000", "17200", "20400", "23600", "26800", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 66, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "757 267 758 352 759 438 760 522", "776 273 776 376 777 477 778 579", "788 280 788 398 788 517 789 635", "797 285 796 421 795 556 796 683", "804 291 801 443 800 595 801 735", "809 297 805 466 804 624 805 786"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "691 378 693 463 694 547 697 629", "714 406 715 508 718 610 724 706", "729 434 731 552 735 665 750 750", "739 461 741 593 747 722 773 773", "747 487 750 630 759 759 789 789", "753 513 756 670 773 773 800 800"], ["", "", "CAP SHC", "625 483 628 565 638 638 671 671", "647 533 653 630 681 681 716 716", "664 576 677 677 714 714 749 749", "678 621 702 702 739 739 772 772", "689 666 722 722 758 758 788 788", "699 699 737 737 772 772 800 800"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "810 288 810 374 811 459 812 544", "831 295 832 397 832 499 833 601", "845 301 845 420 845 539 846 657", "856 307 855 443 854 578 855 707", "864 313 862 465 860 618 861 759", "870 320 867 488 865 657 866 811"], ["", "", "CAP SHC", "738 399 740 484 741 569 744 654", "764 429 766 531 768 632 773 729", "782 457 784 575 787 689 796 796", "795 484 797 620 802 747 823 823", "804 511 807 656 814 804 842 842", "811 537 814 696 825 825 842 842"], ["", "", "CAP SHC", "664 503 667 588 674 670 707 707", "692 555 697 653 720 720 757 757", "712 605 721 718 758 758 795 795", "728 647 747 747 786 786 822 822", "741 692 770 770 808 808 841 841", "752 737 788 788 825 825 855 855"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "860 309 860 395 861 480 862 565", "884 316 885 419 885 521 885 622", "900 323 900 442 900 560 901 679", "912 329 912 464 911 600 911 735", "921 335 920 487 918 639 919 782", "929 341 926 510 924 679 926 836"], ["", "", "CAP SHC", "785 421 786 506 787 591 789 675", "814 451 816 553 817 655 821 753", "834 480 836 598 839 715 846 829", "849 507 850 643 855 771 870 870", "860 534 861 687 867 829 892 892", "868 561 870 721 878 878 909 909"], ["", "", "CAP SHC", "706 525 708 610 714 692 742 742", "737 578 742 676 759 759 797 797", "760 628 768 742 800 800 838 838", "778 672 791 791 832 832 869 869", "792 718 816 816 856 856 891 891", "804 763 836 836 875 875 908 908"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "905 329 905 414 906 499 906 584", "932 336 932 438 933 540 933 642", "950 342 950 461 950 580 950 698", "964 349 963 484 962 619 963 755", "974 355 972 507 972 659 974 812", "982 361 980 530 980 700 985 859"], ["", "", "CAP SHC", "827 442 828 527 829 611 831 696", "860 472 861 574 862 676 866 776", "882 501 883 620 885 738 891 851", "898 529 899 664 903 793 912 912", "910 556 911 708 916 851 936 936", "920 583 921 745 927 909 955 955"], ["", "", "CAP SHC", "746 546 747 631 752 713 774 774", "780 600 783 700 794 794 833 833", "805 651 811 765 838 838 877 877", "824 698 834 830 872 872 910 910", "840 742 858 858 899 899 935 935", "853 788 880 880 920 920 954 954"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "15000", "18000", "21000", "24000", "27000", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 67, "orientation": "column", "header": ["Ambient Temperature (°F)", "115", "Entering Wet Bulb (°F)", "73", "CAP SHC", "794 281 795 366 797 452 798 537", "821 289 822 392 824 495 826 597", "839 297 841 417 843 536 845 655", "852 304 855 441 857 577 859 713", "862 311 866 465 868 618 870 767", "870 317 874 488 875 658 880 817"], "quantities": ["temperature", null, "temperature", null, null, null, null, null, null, null, null], "rows": [["", "", "", "67", "CAP SHC", "709 385 711 470 712 555 714 639", "737 416 739 518 741 619 745 717", "757 445 759 564 762 683 774 774", "772 473 774 609 779 737 805 805", "783 501 786 654 794 794 833 833", "792 528 795 693 811 811 856 856"], ["", "", "", "61", "CAP SHC", "630 485 632 569 640 640 675 675", "656 536 660 634 687 687 727 727", "676 586 686 686 726 726 770 770", "691 629 713 713 759 759 804 804", "704 675 738 738 786 786 832 832", "716 716 760 760 808 808 854 854"], ["", "105", "Entering Wet Bulb (°F)", "73", "CAP SHC", "845 302 845 388 847 473 848 558", "875 311 876 414 878 517 880 619", "896 319 898 439 900 559 902 678", "911 326 914 463 916 600 918 736", "923 333 926 487 928 641 931 794", "932 340 936 511 938 682 941 847"], ["", "", "", "67", "CAP SHC", "755 406 757 492 758 576 759 661", "786 438 788 540 790 642 793 743", "809 468 811 587 814 705 821 818", "826 496 829 632 833 765 850 850", "839 524 842 677 849 822 881 881", "850 552 853 722 864 864 907 907"], ["", "", "", "61", "CAP SHC", "672 507 673 591 677 673 709 709", "702 559 704 659 724 724 765 765", "724 610 730 723 767 767 811 811", "741 657 756 756 802 802 849 849", "755 701 783 783 832 832 880 880", "768 747 807 807 857 857 905 905"], ["", "95", "Entering Wet Bulb (°F)", "73", "CAP SHC", "896 323 896 409 897 494 898 579", "930 333 931 436 932 539 934 641", "954 342 955 462 957 581 959 700", "971 349 973 486 975 623 977 759", "985 357 987 511 989 664 991 817", "996 364 998 535 1000 705 1003 875"], ["", "", "", "67", "CAP SHC", "801 428 802 513 803 598 805 682", "836 461 838 563 839 664 842 766", "862 491 864 610 866 729 871 842", "881 520 884 656 887 792 898 898", "897 549 899 701 904 851 929 929", "909 577 912 746 920 907 957 957"], ["", "", "", "61", "CAP SHC", "714 529 715 613 717 695 742 742", "747 582 749 683 761 761 803 803", "772 633 776 747 807 807 852 852", "791 684 801 801 845 845 893 893", "807 730 828 828 878 878 927 927", "821 774 854 854 905 905 955 955"], ["", "85", "Entering Wet Bulb (°F)", "73", "CAP SHC", "942 344 942 429 943 515 944 600", "980 354 980 457 982 559 983 661", "1007 363 1008 483 1009 602 1011 721", "1027 371 1028 508 1030 644 1031 780", "1042 378 1044 532 1045 685 1046 838", "1054 386 1056 556 1057 727 1059 896"], ["", "", "", "67", "CAP SHC", "843 449 844 534 845 619 846 703", "882 482 884 584 885 686 887 787", "911 513 913 632 915 750 919 867", "933 543 935 679 937 814 946 944", "950 572 952 724 956 874 974 974", "963 600 966 770 973 931 1003 1003"], ["", "", "", "61", "CAP SHC", "753 550 754 634 756 718 774 774", "790 604 792 706 799 799 837 837", "817 656 821 771 844 844 890 890", "838 707 846 837 885 885 934 934", "856 757 871 871 920 920 971 971", "871 803 897 897 950 950 1001 1001"], ["Ent DB (°F)", "", "", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "", "", "15000", "18000", "21000", "24000", "27000", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Performance Data", "page": 68, "orientation": "column", "header": ["Ambient Temperature (°F) 85 95 105 115", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "800 284 801 369 803 454 804 539", "825 291 826 394 828 496 829 598", "840 298 842 417 844 536 845 655", "851 304 853 440 855 576 856 711", "859 310 861 463 862 615 864 762", "865 316 866 486 867 655 870 812"], "quantities": ["temperature", "temperature", null, null, null, null, null, null, null], "rows": [["", "", "CAP SHC", "718 389 720 474 721 558 722 641", "746 419 748 521 749 622 753 711", "765 448 767 567 770 682 784 762", "779 476 782 611 787 740 809 809", "790 503 793 655 802 767 835 835", "798 530 801 694 817 807 843 843"], ["", "", "CAP SHC", "639 489 640 571 650 634 681 681", "666 541 669 633 694 694 734 734", "685 588 697 675 733 733 776 776", "701 635 721 721 765 765 808 808", "714 673 746 746 791 791 834 834", "726 696 766 766 812 812 853 853"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "850 304 850 390 851 475 853 560", "878 313 879 415 881 517 882 619", "897 320 899 439 900 558 902 677", "910 326 912 463 914 599 915 734", "920 333 922 486 923 638 925 791", "927 339 929 509 930 678 932 841"], ["", "", "CAP SHC", "762 410 763 494 764 579 765 663", "793 441 795 543 796 644 799 742", "815 470 818 589 820 707 829 795", "832 498 834 634 838 765 857 850", "845 526 847 679 854 811 883 883", "855 553 857 718 870 841 906 906"], ["", "", "CAP SHC", "679 510 679 594 685 659 713 713", "709 562 711 661 729 729 770 770", "731 613 738 706 772 772 816 816", "748 659 764 753 807 807 853 853", "763 706 788 788 836 836 882 882", "776 738 812 812 860 860 905 905"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "898 325 898 410 899 495 900 580", "930 334 931 437 932 539 934 640", "952 342 953 461 955 580 956 699", "967 348 969 485 971 621 972 756", "979 355 980 508 982 661 983 813", "988 361 989 531 989 701 991 864"], ["", "", "CAP SHC", "805 430 806 515 807 600 808 684", "840 462 841 564 843 665 845 764", "865 492 867 611 869 729 875 833", "884 521 887 657 890 788 904 881", "899 549 901 702 906 849 930 930", "910 577 913 746 921 885 955 955"], ["", "", "CAP SHC", "718 531 719 615 720 689 745 745", "752 584 753 683 767 754 805 805", "777 635 781 745 810 810 855 855", "796 685 808 784 848 848 895 895", "812 731 832 832 880 880 928 928", "826 778 857 857 907 907 954 954"], ["", "Entering Wet Bulb (°F) 61 67 73", "CAP SHC", "942 344 942 430 943 515 944 599", "978 354 979 457 980 559 981 660", "1003 362 1004 482 1005 600 1006 719", "1020 369 1022 506 1023 641 1024 777", "1033 376 1035 529 1036 682 1037 834", "1043 382 1045 552 1045 722 1046 891"], ["", "", "CAP SHC", "846 451 847 535 848 620 849 704", "884 483 886 585 887 686 889 787", "912 514 914 632 916 750 920 866", "933 543 935 678 938 813 948 913", "950 571 952 724 956 872 975 968", "963 599 965 768 971 923 1000 1000"], ["", "", "CAP SHC", "755 551 756 635 757 717 774 774", "792 605 794 706 803 782 839 839", "820 657 823 773 845 845 891 891", "842 708 849 816 887 887 934 934", "859 754 875 862 921 921 970 970", "874 802 898 898 950 950 998 998"], ["Ent DB (°F)", "", "", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90", "75 80 85 90"], ["CFM", "", "", "15000", "18000", "21000", "24000", "27000", "30000"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 37. Electric heat kW ranges", "page": 69, "orientation": "column", "header": ["Tons", "Nominal Voltage", "", "", ""], "quantities": [null, "voltage", null, null, null], "rows": [["", "208", "230", "460", "575"], ["20", "22.5-45-67.5", "30-60-90", "30-60-90", "30-60-90"], ["25", "22.5-45-67.5", "30-60-90", "30-60-90", "30-60-90"], ["30", "22.5-45-67.5", "30-60-90", "30-60-90", "30-60-90"], ["40", "45-67.5-84", "60-90-112", "60-90-120-150", "60-90-120-150"], ["50", "45-67.5-84", "60-90-112", "60-90-120-150", "60-90-120-150"], ["55", "45-67.5-84", "60-90-112", "60-90-120-150", "60-90-120-150"], ["60", "67.5-84", "90-112", "90-120-187", "90-120-190"], ["70", "67.5-84", "90-112", "90-120-187", "90-120-190"], ["75", "67.5-84", "90-112", "90-120-187", "90-120-190"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 38. Electric heat air temperature rise (°F)", "page": 69, "orientation": "column", "header": ["kW Input", "Total MBh", "CFM", "", "", "", "", "", "", "", "", ""], "quantities": ["power", null, "airflow", null, null, null, null, null, null, null, null, null], "rows": [["", "", "4000", "6000", "9000", "12000", "15000", "18000", "21000", "24000", "27000", "30000"], ["30", "102.5", "23.6", "15.7", "10.5", "7.9", "", "", "", "", "", ""], ["60", "204.9", "47.2", "31.5", "21.0", "15.7", "12.6", "10.5", "9.0", "", "", ""], ["90", "307.4", "", "47.2", "31.5", "23.6", "18.9", "15.7", "13.5", "11.8", "10.5", "9.4"], ["120", "409.8", "", "", "41.9", "31.5", "25.2", "21.0", "18.0", "15.7", "14.0", "12.6"], ["150", "512.3", "", "", "52.4", "39.3", "31.5", "26.2", "22.5", "19.7", "", ""], ["190", "648.9", "", "", "", "49.8", "39.8", "33.2", "28.5", "24.9", "22.1", "19.9"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 39. Natural gas heating capacities", "page": 69, "orientation": "column", "header": ["Tons", "Gas Heat Modules", "Heat Input (MBh)", "Heat Output (MBh)", "Air Temperature Rise (°F) vs. Unit CFM CFM", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, "airflow", null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "4000", "5000", "6000", "6250", "7000", "8000", "9000", "10000", "10625", "11000"], ["20", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "46.7", "37.3", "31.1 43.5", "29.9 41.8 59.7", "26.7 37.3 53.3", "23.3 32.7 46.7", "20.7 29.0 41.5", "", "", ""], ["25", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "", "37.3", "31.1 43.5", "29.9 41.8 59.7", "26.7 37.3 53.3", "23.3 32.7 46.7", "20.7 29.0 41.5", "18.7 26.1 37.3", "17.6 24.6 35.1", "17.0 23.8 33.9"], ["30", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "", "", "31.1 43.5", "29.9 41.8 59.7", "26.7 37.3 53.3", "23.3 32.7 46.7", "20.7 29.0 41.5", "18.7 26.1 37.3", "17.6 24.6 35.1", "17.0 23.8 33.9"], ["40", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "", "", "", "", "", "32.7 46.7", "29.0 41.5", "26.1 37.3", "24.6 35.1 59.7", "23.8 33.9 57.7"], ["50", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "", "", "", "", "", "", "", "26.1 37.3", "24.6 35.1 59.7", "23.8 33.9 57.7"], ["55", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "", "", "", "", "", "", "", "", "", "23.8 33.9 57.7"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 39. Natural gas heating capacities (continued)", "page": 70, "orientation": "column", "header": ["G Tons M", "as Heat odules", "Heat Input (MBh)", "Heat Output (MBh)", "Air Temperature Rise (°F) vs. Unit CFM CFM", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, "airflow", null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "4000", "5000", "6000", "6250", "7000", "8000", "9000", "10000", "10625", "11000"], ["60", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "", "", "", "", "", "", ""], ["70", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "", "", "", "", "", "", ""], ["75", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "", "", "", "", "", "", ""], ["G Tons M", "as Heat odules", "Heat Input (MBh)", "Heat Output (MBh)", "Air Temperature Rise vs. Unit CFM", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "CFM", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "11250", "12000", "13500", "14000", "15000", "18000", "22500", "24000", "27000", "30000"], ["20", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "", "", "", "", "", "", "", "", "", ""], ["25", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "16.6 23.2 33.2", "", "", "", "", "", "", "", "", ""], ["30", "LOW MEDIUM HIGH", "250 350 500", "203 284 405", "16.6 23.2 33.2", "15.6 21.8 31.1", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "19.4 27.6", "18.7 26.7", "", "", "", "", "", ""], ["40", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "23.2 33.2 56.4", "21.8 31.1 52.9", "19.4 27.6 47.0", "18.7 26.7 45.3", "17.4 24.9 42.3", "14.5 20.7 35.3", "", "", "", ""], ["50", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "23.2 33.2 56.4", "21.8 31.1 52.9", "19.4 27.6 47.0", "18.7 26.7 45.3", "17.4 24.9 42.3", "14.5 20.7 35.3", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "16.6 28.2", "", "", ""], ["55", "LOW MEDIUM HIGH", "350 500 850", "284 405 689", "23.2 33.2 56.4", "21.8 31.1 52.9", "19.4 27.6 47.0", "18.7 26.7 45.3", "17.4 24.9 42.3", "14.5 20.7 35.3", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "16.6 28.2", "15.6 26.4", "", ""], ["60", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "31.1 52.9", "27.6 47.0", "26.7 45.3 64.0", "24.9 42.3 60.0", "20.7 35.3 50.0", "16.6 28.2 40.0", "15.6 26.4 38.0", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "23.5 33.0", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "30.0"], ["70", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "26.7 45.3 64.0", "24.9 42.3 60.0", "20.7 35.3 50.0", "16.6 28.2 40.0", "15.6 26.4 38.0", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "23.5 33.0", "21.2 30.0"], ["75", "LOW MEDIUM HIGH", "500 850 1200", "405 689 972", "", "", "", "26.7 45.3 64.0", "24.9 42.3 60.0", "20.7 35.3 50.0", "16.6 28.2 40.0", "15.6 26.4 38.0", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "23.5 33.0", "21.2 30.0"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 71, "orientation": "column", "header": ["", "", "", "", "", "", "", "", "", "300", "", "300", "0 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "2800 R", "2800 R", "", "PM", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "26", "00 RPM", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "2400 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "220", "", "220", "0 RP", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "2000 RP", "2000 RP", "", "M", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "1800 RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "1600", "", "", "RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "1600", "RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "1400 RP", "", "", "M", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "1400 RP", "", "M", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["1", "", "", "200 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["1000 R", "1000 R", "", "PM", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 72, "orientation": "column", "header": ["", "", "", "", "3000 RPM", ""], "quantities": [null, null, null, null, "speed", null], "rows": [["", "", "", "", "2800 RPM", ""], ["", "", "", "", "2600 RPM", ""], ["", "", "", "", "2400 RPM", ""], ["", "", "", "", "2200 RPM", ""], ["", "", "", "", "2000 RPM", ""], ["", "", "", "", "1800 RPM", ""], ["", "", "", "", "1600 RPM", ""], ["", "", "14", "", "00 RPM", ""], ["", "", "", "14", "", ""], ["", "", "", "", "M", ""], ["", "", "1200 RP", "", "", ""], ["10", "10", "00 RPM", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 72, "orientation": "column", "header": ["", "", "", "", "", "2500 RPM 2400 RPM"], "quantities": [null, null, null, null, null, "speed"], "rows": [["", "", "", "", "", "2300 RPM"], ["", "", "", "", "", "2200 RPM"], ["", "", "", "", "", "2100 RPM"], ["", "", "", "", "", "2000 RPM"], ["", "", "", "", "", "1900 RPM"], ["", "", "", "", "", "1800 RPM 1700 RPM"], ["", "", "", "", "", "1600 RPM"], ["", "", "", "", "", "1500 RPM"], ["", "", "", "", "", "1300 RPM"], ["", "", "", "110", "", "0 RPM"], ["", "", "", "", "110", ""], ["", "9", "", "", "", ""], ["", "", "9", "50 RPM", "", ""], ["", "60%", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 73, "orientation": "column", "header": ["", "", "", "", "2500 RPM"], "quantities": [null, null, null, null, "speed"], "rows": [["", "", "", "", "2300 RPM"], ["", "", "", "", "2100 RPM"], ["", "", "", "", "1900 RPM"], ["", "", "", "", "1700 RPM"], ["", "", "", "", "1500 RPM"], ["", "", "", "", "1300 RPM"], ["", "", "1100", "", "RPM"], ["", "", "950 RP", "", "M"], ["", "", "", "950 RP", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 73, "orientation": "column", "header": ["", "", "2200 RPM", "2300 RPM"], "quantities": [null, null, "speed", "speed"], "rows": [["", "", "2100 RPM", ""], ["", "", "2000 RPM", ""], ["", "", "1900 RPM", ""], ["", "", "1800 RPM", ""], ["", "", "1700 RPM", ""], ["", "", "1600 RPM", ""], ["", "", "1500 RPM", ""], ["", "", "1400 RPM 1300 RPM", ""], ["", "", "1200 RPM", ""], ["", "", "1100 RPM", ""], ["", "", "950 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Figure 16. 40, 50 and 55 ton, 18.2 inch - 9 blade - 100% width supply fan", "page": 74, "orientation": "column", "header": ["8.0 7.5 2700 RPM 7.0 6.5 2500 RPM 6.0 5.5 2300 RPM 5.0 w.c. Inches 4.5 2100 RPM 4.0 Pressure, 3.5 1900 RPM Sta!c 3.0 1700 RPM 2.5 1500 RPM 2.0 1300 RPM 1.5 1100 RPM 1.0 900 RPM 0.5 0.0 0 2500 5000 7500 10000 12500 15000 17500 20000 2250 Airflow, CFM", "", ""], "quantities": ["airflow", null, null], "rows": [["", "2700 RPM", ""], ["", "2500 RPM", ""], ["", "2300 RPM", ""], ["", "2100 RPM", ""], ["", "1900 RPM", ""], ["", "1700 RPM", ""], ["", "1500 RPM", ""], ["", "1300 RPM", ""], ["", "1100 RPM", ""], ["", "900 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 74, "orientation": "column", "header": ["2500 RPM", ""], "quantities": ["speed", null], "rows": [["2300 RPM", ""], ["2100 RPM", ""], ["1900 RPM", ""], ["1700 RPM", ""], ["1500 RPM", ""], ["1300 RPM", ""], ["1100 RPM 950 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 75, "orientation": "column", "header": ["", "", "", "", "2100 RPM 2000 RPM", ""], "quantities": [null, null, null, null, "speed", null], "rows": [["", "", "", "", "1900 RPM", ""], ["", "", "", "", "1800 RPM", ""], ["", "", "", "", "1700 RPM", ""], ["", "", "", "", "1600 RPM", ""], ["", "", "", "", "1500 RPM", ""], ["", "", "", "", "1400 RPM", ""], ["", "", "", "", "1300 RPM 1200 RPM", ""], ["", "11", "", "", "00 RPM", ""], ["", "950 RP", "", "", "M", ""], ["", "", "95", "0 RP", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 75, "orientation": "column", "header": ["", "", "2000 RPM"], "quantities": [null, null, "speed"], "rows": [["", "", "1900 RPM"], ["", "", "1800 RPM"], ["", "", "1700 RPM"], ["", "", "1600 RPM"], ["", "", "1500 RPM 1400 RPM"], ["", "", "1300 RPM 1200 RPM"], ["", "", "1100 RPM"], ["", "9", "50 RPM"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 76, "orientation": "column", "header": ["", "", "2200 RPM"], "quantities": [null, null, "speed"], "rows": [["", "", "2100 RPM"], ["", "", "2000 RPM"], ["", "", "1900 RPM"], ["", "", "1800 RPM"], ["", "", "1700 RPM"], ["", "", "1600 RPM"], ["", "", "1500 RPM"], ["", "", "1400 RPM 1300 RPM"], ["", "", "1200 RPM"], ["1", "", "1100 RPM 000 RPM"], ["", "1", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "8.0", "page": 76, "orientation": "column", "header": ["", "1800 RPM", ""], "quantities": [null, "speed", null], "rows": [["", "1700 RPM", ""], ["", "1600 RPM", ""], ["", "1500 RPM", ""], ["", "1400 RPM", ""], ["", "1300 RPM", ""], ["", "1200 RPM", ""], ["", "1100 RPM", ""], ["", "950 RPM", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 77, "orientation": "column", "header": ["", "", "", "", "", "1980 RPM 1980 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "", "1", "", "900 RPM", "", "", "", "", "", "", ""], ["", "", "", "180", "", "0 RPM", "", "", "", "", "", "", ""], ["", "", "", "1700", "", "RPM", "", "", "", "", "", "", ""], ["", "", "", "1600 R", "", "PM", "", "", "", "", "", "", ""], ["", "", "", "1500 R", "", "PM", "", "", "", "", "", "", ""], ["", "", "", "1400 RP", "1400 RP", "M", "", "", "", "", "", "", ""], ["1", "", "", "1300 RPM", "", "", "", "", "", "", "", "", ""], ["", "", "", "200 RPM", "", "", "", "", "", "", "", "", ""], ["", "", "1", "", "", "", "", "", "", "", "", "", ""], ["1", "", "", "100 RPM", "", "", "", "", "", "", "", "", ""], ["", "100", "", "0 RPM RPM", "", "", "", "", "", "", "", "", ""], ["", "900", "", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 78, "orientation": "column", "header": ["", "2000 1900", "RPM RPM", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, "speed", null, null, null, null, null, null, null, null, null], "rows": [["", "1800 R", "PM", "", "", "", "", "", "", "", "", ""], ["", "1700 RP", "M", "", "", "", "", "", "", "", "", ""], ["", "1600 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "1500 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "1400 RPM", "", "", "", "", "", "", "", "", "", ""], ["1 1", "300 RPM", "", "", "", "", "", "", "", "", "", ""], ["", "200 RPM", "", "", "", "", "", "", "", "", "", ""], ["11", "00 RPM", "", "", "", "", "", "", "", "", "", ""], ["100 90", "0 RPM 0 RPM", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 79, "orientation": "column", "header": ["", "", "20 190", "00 RPM 0 RPM", "", "", "", "", "", "", "", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "1800 R", "PM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1700 R", "PM", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1600 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "1500 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "1", "400 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "13", "00 RPM 0 RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "120", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "RPM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "1100", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "100", "0 RPM PM", "", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "900 R", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 80, "orientation": "column", "header": ["", "", "1800 1700 R", "RPM PM", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null], "rows": [["", "", "1600 RP", "M", "", "", "", "", "", ""], ["", "", "1500 RPM", "", "", "", "", "", "", ""], ["", "", "1400 RPM", "", "", "", "", "", "", ""], ["", "", "1300 RPM", "", "", "", "", "", "", ""], ["", "", "1200 RPM", "", "", "", "", "", "", ""], ["1", "", "100 RPM", "", "", "", "", "", "", ""], ["10", "", "00 RPM", "", "", "", "", "", "", ""], ["900", "900", "RPM", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 81, "orientation": "column", "header": ["", "", "", "1800 RPM 1700 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "1", "600 RPM", "", "", "", "", "", "", ""], ["", "", "15", "00 RPM", "", "", "", "", "", "", ""], ["", "", "1400", "RPM", "", "", "", "", "", "", ""], ["", "", "1300", "RPM", "", "", "", "", "", "", ""], ["", "", "1200 RP", "M", "", "", "", "", "", "", ""], ["", "", "1100 RPM", "", "", "", "", "", "", "", ""], ["", "", "1000 RPM", "", "", "", "", "", "", "", ""], ["9", "9", "00 RPM", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "6.0", "page": 81, "orientation": "column", "header": ["", "", "", "2000 RPM 1900 RPM", "", "", "", "", "", "", ""], "quantities": [null, null, null, "speed", null, null, null, null, null, null, null], "rows": [["", "", "1", "800 RPM", "", "", "", "", "", "", ""], ["", "", "170", "0 RPM", "", "", "", "", "", "", ""], ["", "", "160", "0 RPM", "", "", "", "", "", "", ""], ["", "", "1500 1400 RP", "RPM M", "", "", "", "", "", "", ""], ["", "", "1300 RPM 1200 RPM", "", "", "", "", "", "", "", ""], ["", "", "1100 RPM", "", "", "", "", "", "", "", ""], ["", "10", "00 RPM 0 RPM", "", "", "", "", "", "", "", ""], ["", "90", "", "", "", "", "", "", "", "", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 40. Static pressure drops — relief dampers", "page": 82, "orientation": "column", "header": ["Nominal Tons", "CFM", "Relief Damper Pressure Drop (in w.c.)"], "quantities": [null, "airflow", "pressure"], "rows": [["20-40 Single Fan", "2,000", "0.04"], ["", "4,000", "0.16"], ["", "6,000", "0.37"], ["", "8,000", "0.65"], ["", "10,000", "1.02"], ["30-55 Dual Fan", "4,000", "0.04"], ["", "6,000", "0.09"], ["", "8,000", "0.16"], ["", "10,000", "0.26"], ["", "12,000", "0.37"], ["", "14,000", "0.5"], ["", "16,000", "0.65"], ["", "18,000", "0.83"], ["", "20,000", "1.02"], ["", "22,000", "1.24"], ["60-75 Dual or Three-Fan Array", "6,000", "0.07"], ["", "8,000", "0.12"], ["", "10,000", "0.19"], ["", "12,000", "0.27"], ["", "14,000", "0.37"], ["", "16,000", "0.48"], ["", "18,000", "0.61"], ["", "20,000", "0.75"], ["", "22,000", "0.91"], ["", "24,000", "1.08"], ["", "26,000", "1.27"], ["", "28,000", "1.47"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 42. Compressor electrical service sizing data (20 to 75 ton)", "page": 87, "orientation": "column", "header": ["Tons", "No. of Compressors", "200 V RLA (ea.)", "LRA (ea.)", "230 V RLA (ea.)", "LRA (ea.)", "460 V RLA (ea.)", "LRA (ea.)", "575 V RLA (ea.)", "LRA (ea.)"], "quantities": [null, null, "voltage", null, "voltage", null, "voltage", null, "voltage", null], "rows": [["20 Std", "1 2", "19.1 28.4", "180.0 208.0", "19.1 28.4", "180.0 208.0", "9.2 11.9", "75.0 98.0", "7.3 9.9", "60.0 75.0"], ["20 Hi Eff", "1 1", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["20 Vari Spd", "1(a) 1", "38.7 35.5", "NA 267.0", "33.5 30.8", "NA 267.0", "17.5 15.3", "NA 142.0", "15.4 15.2", "NA 103.0"], ["25 Std", "1 2", "27.7 35.5", "203.0 267.0", "27.0 30.8", "203.0 267.0", "14.5 15.3", "98.0 142.0", "12.5 15.2", "84.0 103.0"], ["25 Hi Eff", "1 1", "45.6 51.4", "304.0 315.0", "42.3 45.6", "304.0 315.0", "19.8 22.7", "147.0 158.0", "17.2 19.1", "122.0 136.0"], ["25 Vari Spd", "1(a) 1", "46.4 40.3", "NA 267.0", "40.2 40.3", "NA 267.0", "20.1 19.1", "NA 142.0", "16.9 15.8", "NA 103.0"], ["30 Std", "1 2", "27.7 40.3", "203.0 267.0", "27.0 40.3", "203.0 267.0", "14.5 19.1", "98.0 142.0", "12.5 15.8", "84.0 103.0"], ["30 Hi Eff", "1 1", "51.4 60.5", "315.0 345.0", "45.6 52.4", "315.0 345.0", "22.7 26.2", "158.0 155.0", "19.1 23.1", "136.0 126.0"], ["30 Vari Spd", "1(a) 1", "52.9 51.4", "NA 315.0", "45.9 45.6", "NA 315.0", "23.0 22.7", "NA 158.0", "19.3 19.1", "NA 136.0"], ["40 Std", "4", "35.5", "267.0", "30.8", "267.0", "15.3", "142.0", "15.2", "103.0"], ["40 Hi Eff", "4", "35.5", "267.0", "30.8", "267.0", "15.3", "142.0", "15.2", "103.0"], ["40 Vari Spd", "1(a) 2", "55.4 35.5", "NA 267.0", "48.0 30.8", "NA 267.0", "24.0 15.3", "NA 142.0", "20.2 15.2", "NA 103.0"], ["50 Std", "2 2", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["50 Hi Eff", "2 2", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["50 Vari Spd", "1(a) 2", "74.8 45.6", "NA 304.0", "63.6 42.3", "NA 304.0", "32.5 19.8", "NA 147.0", "27.3 17.2", "NA 122.0"], ["55 Std", "4", "45.6", "304.0", "42.3", "304.0", "19.8", "147.0", "17.2", "122.0"], ["55 Hi Eff", "2 2", "40.3 45.6", "267.0 304.0", "40.3 42.3", "267.0 304.0", "19.1 19.8", "142.0 147.0", "15.8 17.2", "103.0 122.0"], ["55 Vari Spd", "1(a) 2", "74.8 45.6", "NA 304.0", "63.6 42.3", "NA 304.0", "32.5 19.8", "NA 147.0", "27.3 17.2", "NA 122.0"], ["60 Std", "2 2", "51.4 60.5", "315.0 345.0", "45.6 52.4", "315.0 345.0", "22.7 26.2", "158.0 155.0", "19.1 23.1", "136.0 126.0"], ["60 Hi Eff", "4", "51.4", "315.0", "45.6", "315.0", "22.7", "158.0", "19.1", "136.0"], ["60 Vari Spd", "1(a) 2", "76.4 60.5", "NA 345.0", "64.3 52.4", "NA 345.0", "35.9 26.2", "NA 155.0", "29.4 23.1", "NA 126.0"], ["70 Std", "4", "60.5", "345.0", "52.4", "345.0", "26.2", "155.0", "23.1", "126.0"], ["70 Hi Eff", "2 2", "51.4 60.5", "315.0 345.0", "45.6 52.4", "315.0 345.0", "22.7 26.2", "158.0 155.0", "19.1 23.1", "136.0 126.0"], ["70 Vari Spd", "1(a) 2", "84.2 60.5", "NA 345.0", "73.0 52.4", "NA 345.0", "36.5 26.2", "NA 155.0", "30.6 23.1", "NA 126.0"], ["75 Std", "4", "60.5", "345.0", "52.4", "345.0", "26.2", "155.0", "23.1", "126.0"], ["75 Hi Eff", "4", "60.5", "345.0", "52.4", "345.0", "26.2", "155.0", "23.1", "126.0"], ["75 Vari Spd", "1(a) 1 2", "74.8 60.1 51.4", "NA 320.0 315.0", "63.6 51.5 45.6", "NA 320.0 315.0", "32.5 26.0 22.7", "NA 160.0 158.0", "27.3 21.9 19.1", "NA 135.0 136.0"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 43. Condenser fan electrical service sizing data (20-75 ton)", "page": 88, "orientation": "column", "header": ["Tonnage", "No. of Motors", "200 V FLA (ea.)", "230 V FLA (ea.)", "460 V FLA (ea.)", "575 V FLA (ea.)"], "quantities": [null, null, "voltage", "voltage", "voltage", "voltage"], "rows": [["20 Std", "2", "5.4", "5.4", "2.7", "2.2"], ["20 Low Ambient", "1(a) 1", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["25 Std", "2", "5.4", "5.4", "2.7", "2.2"], ["25 Low Ambient", "1(a) 1", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["30 Std", "2", "5.4", "5.4", "2.7", "2.2"], ["30 Low Ambient", "1(a) 1", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["40 Std", "4", "5.4", "5.4", "2.7", "2.2"], ["40 Low Ambient", "2(a) 2", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["50 Std", "4", "5.4", "5.4", "2.7", "2.2"], ["50 Low Ambient", "2(a) 2", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["55 Std", "4", "5.4", "5.4", "2.7", "2.2"], ["55 Low Ambient", "2(a) 2", "5.6 5.4", "5.6 5.4", "2.9 2.7", "2.4 2.2"], ["60 Std", "6", "4.1", "4.1", "1.8", "1.4"], ["60 Low Ambient", "2(a) 4", "5.6 4.1", "5.6 4.1", "2.9 1.8", "2.4 1.4"], ["70 Std", "6", "4.1", "4.1", "1.8", "1.4"], ["70 Low Ambient", "2(a) 4", "5.6 4.1", "5.6 4.1", "2.9 1.8", "2.4 1.4"], ["75 Std", "6", "4.1", "4.1", "1.8", "1.4"], ["75 Low Ambient", "2(a) 4", "5.6 4.1", "5.6 4.1", "2.9 1.8", "2.4 1.4"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 44. Electrical service sizing data —electric heat module (electric heat units only) ", "page": 88, "orientation": "column", "header": ["Module kW", "Voltage (Amps) 200 V 230 V 460 V 575 V", "", "", ""], "quantities": ["power", "current", null, null, null], "rows": [["", "", "230 V", "460 V", "575 V"], ["30", "62.5", "72.2", "36.1", "28.9"], ["60", "124.9", "144.3", "72.2", "57.7"], ["90", "187.4", "216.5", "108.3", "86.6"], ["120", "233.2", "269.4", "144.3", "115.5"], ["150", "NA", "NA", "180.4", "144.3"], ["190", "NA", "NA", "224.9", "182.8"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 45. Electrical service sizing data — Supply fan motors — 20 to 75 tons", "page": 89, "orientation": "column", "header": ["", "200 V FLA (ea.)", "230 V FLA (ea.)", "460 V FLA (ea.)", "575 V FLA (ea.)"], "quantities": [null, "voltage", "voltage", "voltage", "voltage"], "rows": [["Motor Horsepower", "Supply Fan Motor (4 pole) with VFD Bypass", "", "", ""], ["1.5", "5.6", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.1", "8.3", "5.3"], ["7.5", "41.0", "21.0", "11.2", "8.7"], ["10", "41.0", "41.0", "15.1", "11.9"], ["15", "41.0", "41.0", "22.1", "16.5"], ["20", "56.1", "52.7", "29.9", "22.5"], ["25", "70.1", "65.0", "32.2", "27.0"], ["Motor Horsepower", "Supply Fan Motor (6 pole) with VFD Bypass", "", "", ""], ["1.5", "6.1", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.8", "8.3", "5.6"], ["7.5", "41.0", "22.0", "11.2", "11.9"], ["10", "41.0", "41.0", "22.1", "16.5"], ["15", "52.7", "41.0", "22.1", "16.5"], ["20", "65.0", "54.0", "29.9", "27.0"], ["Motor Horsepower", "Supply Fan Motor (4 pole) with out VFD Bypass", "", "", ""], ["1.5", "5.6", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.1", "8.3", "5.0"], ["7.5", "41.0", "21.0", "11.2", "8.7"], ["10", "41.0", "41.0", "15.1", "11.9"], ["15", "52.7", "41.0", "22.1", "16.5"], ["20", "52.7", "52.7", "29.9", "22.5"], ["25", "65.0", "65.0", "35.2", "27.0"], ["Motor Horsepower", "Supply Fan Motor (6 pole) with out VFD Bypass", "", "", ""], ["1.5", "5.6", "5.6", "3.5", "3.7"], ["3", "14.1", "14.1", "4.7", "3.7"], ["5", "21.0", "14.1", "8.3", "5.0"], ["7.5", "41.0", "21.0", "11.2", "11.9"], ["10", "41.0", "41.0", "22.1", "16.5"], ["15", "52.7", "41.0", "22.1", "16.5"], ["20", "52.7", "52.7", "29.9", "27.0"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 46. Electrical service sizing data — Relief fan motors — 20 to 75 tons", "page": 89, "orientation": "column", "header": ["Tonnage", "HP (Total)", "No. of Motors", "200 V FLA (ea.)", "230 V FLA (ea.)", "460 V FLA (ea.)", "575 V FLA (ea.)"], "quantities": [null, "power", null, "voltage", "voltage", "voltage", "voltage"], "rows": [["20", "6", "1", "12.8", "12.8", "6.3", "N/A"], ["20", "8(a)", "1", "19.5", "19.5", "9.0", "N/A"], ["25", "6", "1", "12.8", "12.8", "6.3", "N/A"], ["25", "8(b)", "1", "18.2", "18.2", "9.3", "N/A"], ["30", "8(b)", "1", "18.2", "18.2", "9.3", "N/A"], ["30", "12", "2", "12.8", "12.8", "6.3", "N/A"], ["40", "8(b)", "1", "18.2", "18.2", "9.3", "N/A"], ["40", "15(a)", "2", "19.5", "19.5", "9.0", "N/A"], ["50", "12", "2", "12.8", "12.8", "6.3", "N/A"], ["50", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["55", "12", "2", "12.8", "12.8", "6.3", "N/A"], ["55", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["60", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["60", "23(a)", "3", "19.5", "19.5", "9.0", "N/A"], ["70", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["70", "23(a)", "3", "19.5", "19.5", "9.0", "N/A"], ["75", "16(b)", "2", "18.2", "18.2", "9.3", "N/A"], ["75", "23(a)", "3", "19.5", "19.5", "9.0", "N/A"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 47. Electrical service sizing data (amps) - control power transformer heating and co", "page": 90, "orientation": "column", "header": ["Nom Tons", "Digit 2 Unit Function", "Voltage", "", "", ""], "quantities": [null, null, "voltage", null, null, null], "rows": [["", "", "200", "230", "460", "575"], ["", "", "FLA", "FLA", "FLA", "FLA"], ["All", "All", "10", "10", "4.5", "3.5"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 48. Voltage utilization range", "page": 90, "orientation": "column", "header": ["Unit Voltage", "Voltage Utilization Range"], "quantities": ["voltage", "voltage"], "rows": [["200/60/3", "180-220"], ["230/60/3", "207-253"], ["460/60/3", "414-506"], ["575/60/3 (WYE)", "517-633"]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "A B C D E F", "page": 99, "orientation": "column", "header": ["A Relief Option", "B Return / Economizer", "C Filter", "D DX Coil", "E Supply Fan", "F Heat", "G Condenser / Control Panel"], "quantities": ["current", null, null, null, null, null, null], "rows": [["None 0.0\"", "Return Opening Only 30.0\"", "Panel 5.0\"", "Slab 24.5\"", "DDP Fan 59.5\"", "No Heat 3.5\"", "Condenser 59.0\""], ["Outside Air 39.0\"", "0-25% Manual 30.0\"", "Cartridge 21.0\"", "", "", "Natural Gas 53.0\"", ""], ["Barometric Relief 39.0\"", "Economizer 30.0\"", "", "", "", "Electric 53.0\"", ""], ["Relief Fan 39.0\"", "", "", "", "", "Final Filter/Extended 53.0\"", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "F E D C B A G", "page": 100, "orientation": "column", "header": ["A Relief Option", "B Return / Economizer", "C Filter", "D DX Coil", "E Supply Fan", "F Extended Casing", "G Condenser / Control Panel"], "quantities": ["current", null, null, null, null, null, null], "rows": [["None 0.0\"", "Return Opening Only 38.0\"", "Panel 5.0\"", "Slab 24.5\"", "DDP Fan 59.5\"", "No Heat 3.5\"", "Condenser 99.5\""], ["Outside Air 39.0\"", "0-25% Manual 38.0\"", "Cartridge 21.0\"", "", "", "Natural Gas 55.5\"", ""], ["Barometric Relief 39.0\"", "Economizer 38.0\"", "", "", "", "Electric 55.5\"", ""], ["Relief Fan 39.0\"", "", "", "", "", "Final Filter/Extended 55.5\"", ""]], "source": "RT-PRC086F-EN_05282020.pdf"}, {"title": "Table 50. Roof curb dimensional data (inches)", "page": 103, "orientation": "column", "header": ["Description", "A", "B", "C", "E", "F", "G", "K", "L", "M", "N", "R", "S", "U V"], "quantities": [null, "current", null, null, null, null, null, null, null, null, null, null, null, "voltage"], "rows": [["RX, 20-30 T, PANEL FILTER, RELFAN", "200.97", "84.50", "33.05", "26.13", "76.49", "3.60", "27.00", "67.50", "111.19", "18.97", "95.94", "94.50", "201.29 84."], ["RX, 20-30 T, CART FILTER", "188.99", "84.50", "3.58", "24.62", "76.49", "3.60", "27.00", "67.50", "130.19", "18.97", "95.94", "94.50", "189.31 84."], ["RX, 20-30 T, CART FILTER, RELFAN", "219.97", "84.50", "33.05", "26.13", "76.49", "3.60", "27.00", "67.50", "130.19", "18.97", "95.94", "94.50", "220.29 84."], ["RA, 20-30 T, PANEL FILTER", "120.26", "84.50", "3.58", "24.62", "76.49", "23.85", "28.50", "76.49", "39.72", "18.97", "95.94", "94.50", "120.58 84."], ["RA, 20-30 T, PANEL FILTER, RELFAN", "151.25", "84.50", "33.05", "26.13", "76.49", "23.85", "28.50", "76.49", "39.72", "18.97", "95.94", "94.50", "151.57 84."], ["RA, 20-30 T, CART FILTER", "139.26", "84.50", "3.58", "24.62", "76.49", "23.85", "28.50", "76.49", "58.72", "18.97", "95.94", "94.50", "139.58 84."], ["RA, 20-30 T, CART FILTER, RELFAN", "170.25", "84.50", "33.05", "26.13", "76.49", "23.85", "28.50", "76.49", "58.72", "18.97", "95.94", "94.50", "170.57 84."], ["RX, 40-55 T, PANEL FILTER", "179.99", "84.50", "3.58", "32.12", "76.49", "3.60", "29.50", "67.50", "111.19", "59.12", "95.94", "94.50", "180.31 84."], ["RX, 40-55 T, PANEL FILTER, RELFAN", "210.97", "84.50", "33.05", "33.63", "76.49", "3.60", "29.50", "67.50", "111.19", "59.12", "95.94", "94.50", "211.29 84."], ["RX, 40-55 T, CART FILTER", "198.99", "84.50", "3.58", "32.12", "76.49", "3.60", "29.50", "67.50", "130.19", "59.12", "95.94", "94.50", "199.31 84."], ["RX, 40-55 T, CART FILTER, RELFAN", "229.97", "84.50", "33.05", "33.63", "76.49", "3.60", "29.50", "67.50", "130.19", "59.12", "95.94", "94.50", "230.29 84."], ["RA, 40-55 T, PANEL FILTER", "127.76", "84.50", "3.58", "32.12", "76.49", "23.85", "28.50", "76.49", "39.72", "59.12", "95.94", "94.50", "128.08 84."], ["RA, 40-55 T, PANEL FILTER, RELFAN", "158.75", "84.50", "33.05", "33.63", "76.49", "23.85", "28.50", "76.49", "39.72", "59.12", "95.94", "94.50", "159.07 84."], ["RA, 40-55 T, CART FILTER", "146.76", "84.50", "3.58", "32.12", "76.49", "23.85", "28.50", "76.49", "58.72", "59.12", "95.94", "94.50", "147.08 84."], ["RA, 40-55 T, CART FILTER, RELFAN", "177.75", "84.50", "33.05", "33.63", "76.49", "23.85", "28.50", "76.49", "58.72", "59.12", "95.94", "94.50", "178.07 84."], ["RX, 60-75 T, PANEL FILTER", "179.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "111.19", "59.12", "121.44", "120.00", "180.31 110"], ["RX, 60-75 T, PANEL FILTER, RELFAN", "216.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "111.19", "59.12", "121.44", "120.00", "216.80 110"], ["RX, 60-75 T, CART FILTER", "198.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "130.19", "59.12", "121.44", "120.00", "199.31 110"], ["RX, 60-75 T, CART FILTER, RELFAN", "235.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "130.19", "59.12", "121.44", "120.00", "235.80 110"], ["RA, 60-75 T, PANEL FILTER", "127.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "39.72", "59.12", "121.44", "120.00", "128.08 110"], ["RA, 60-75 T, PANEL FILTER, RELFAN", "164.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "39.72", "59.12", "121.44", "120.00", "164.57 110"], ["RA, 60-75 T, CART FILTER", "146.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "58.72", "59.12", "121.44", "120.00", "147.08 110"], ["RA, 60-75 T, CART FILTER, RELFAN", "183.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "58.72", "59.12", "121.44", "120.00", "183.57 110"], ["RX, 60-75 T, PANEL FILTER, STGEV", "227.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "159.19", "59.12", "121.44", "120.00", "228.31 110"], ["RX, 60-75 T, PANEL FILTER, RELFAN, STGEV", "264.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "159.19", "59.12", "121.44", "120.00", "264.80 110"], ["RX, 60-75 T, CART FILTER, STGEV", "258.99", "110.00", "3.58", "32.12", "101.99", "3.60", "29.50", "93.00", "190.19", "59.12", "121.44", "120.00", "259.31 110"], ["RX, 60-75 T, CART FILTER, RELFAN, STGEV", "295.48", "110.00", "38.56", "33.63", "101.99", "3.60", "29.50", "93.00", "190.19", "59.12", "121.44", "120.00", "295.80 110"], ["RA, 60-75 T, PANEL FILTER, STGEV", "175.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "87.72", "59.12", "121.44", "120.00", "176.08 110"], ["RA, 60-75 T, PANEL FILTER, RELFAN, STGEV", "212.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "87.72", "59.12", "121.44", "120.00", "212.57 110"], ["RA, 60-75 T, CART FILTER, STGEV", "206.76", "110.00", "3.58", "32.12", "101.99", "22.85", "29.50", "101.99", "118.72", "59.12", "121.44", "120.00", "207.08 110"], ["RA, 60-75 T, CART FILTER, RELFAN, STGEV", "243.25", "110.00", "38.56", "33.63", "101.99", "22.85", "29.50", "101.99", "118.72", "59.12", "121.44", "120.00", "243.57 110"]], "source": "RT-PRC086F-EN_05282020.pdf"}], "variants": [], "photo": "data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAcFBQYFBAcGBgYIBwcICxILCwoKCxYPEA0SGhYbGhkWGRgcICgiHB4mHhgZIzAkJiorLS4tGyIyNTEsNSgsLSz/2wBDAQcICAsJCxULCxUsHRkdLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCwsLCz/wAARCADvAUADASIAAhEBAxEB/8QAHAAAAgEFAQAAAAAAAAAAAAAAAAUEAQIDBgcI/8QATxAAAQMCAwQECQgGCAUEAwAAAQACAwQRBRIhBjFBURNhkbEHFCJScYGhwdEjJDIzQmKishU0Y3LC4RYlJjZTc5LwCDVDgvGDs9LiRGSj/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECAwQF/8QAIxEBAQACAQUBAAIDAAAAAAAAAAECEQMSITFBURMEFCJhcf/aAAwDAQACEQMRAD8A9IoQkOIbcbMYXK+Ksx2iilYSHM6UOcCN4IFzdA+shaLU+GDZOD6qoqqs/saZ3e6wSmfw107iRQbP1s/IyyNj7sysxrPVHUELjs/hZ2nqLilwagpQdxle6Q/wpdUbb7a1YObF4KVp4U9O3T1uutTCpc47nZYpqiCmbmnmjibze4NHtXn6orMcrris2jxOUHe1s5YOxtlAOD0j3Zpmvnd50ry4+1a/KsfpHdqzbnZagJFRj1A0jg2YPPYLpLVeF/ZKnJENTVVZ/Y0zzf1uAC5SygpIhZlPGPUszY42/RjaPUtfnPafrfTeanw2UhuKLZ+un5GV7Ix7MyU1Hhg2kmJFJgNJA3gZXvkPsstevYXO5YX1dPH9OeNvpcFfzxT9MnZcK2/wWvhjE9R4pOWjMyYZRfjZ25bLFNFPGJIZGyMO5zDcH1hebnYpSDRsjpD9xpcpFHj9bQyZ8PFdE7mw5AfapeOelnJfb0YqW1XGKTwn7VwwljqOkqDbR87rEf6bXW74P4R8Kq4Im4hmoqktGe7S6PNxsRwvzXK4WOkzlbihYKWtpq6ISUtRFOzzo3B3cs91lsIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhAIQhABcm2r2Xws7S1kvi7Y5JHdI57NzidTcc7roO0mPMwLDekAElTKckMfnO+AXOA+bypJ5TLPK4vkceJPuWpbPDnn37E02CNpxmZAxzfOaLqM6LLwT99SyGJ8z5BExgu55NgAOJUWaClxmjvDUOiDiD01ObX07tV1mf1x6SZwsLnQLA6tpotHzsB5ZrqXPsvFGMzukqh5znl3sWFtBBD9CBjfQF03vwz4Q3YnA42iZNL+6w+9HjVW/6qicOuR4CnZbcLI9CLtBy4jJvfBEOppcUeJTv+srZT1NAapt0JpNof6Lpz9Z0kp++8lZGUVNH9CnjH/as7ntaLvIaOs2UaTEaNmhqGk8m69yCQ0BugAHoCqdVC/SbX/U008vWGWHtQJ6+T6FKyPrkff2BBOAVCoXRYg/V9VHH/ls+KDh5kF56qeQ8s2UexDSdHVPo5BNHUGmeNzmvylO6Hwp4jhxDZq2GtYPsyjM7tGq1ZuGUbdTA1x5u1UhkEUf0I2NHUEs35WWzw6HT+GfDZGMEmE1xkJAPRNDmgc7mxW+UGMYdijA6irIZ+prtR6t64IhpLXhzXFrhuINiFi8c9Nzks8vRBQuK4dttjuG2a2tdURj7E4zjt3+1bXh3hSp3WZiNC+I8XwnMOw6965XjsdJyY1v6Erw7aXCMVsKSvhe8/Yccruw6ppdY1p0CEIQCLoQoBCpZVVAhCEAhCEAhCEAhCEAhCEHP9rcMlpcWFdLNLUMlBEZebiPW5aOS1p7/KOt11yuoYcRopKaobmY8esHmOtcsxjC5sJxF9NNrbymO4PbzWo5ZY+y+YCankhJNpGlp9YUPZ4iHD2Ri+jGE3N9bWPcpfFL8LPRukj80vb2PPuIVYT63GabDamnjlc9slQS1uVpIJHNS3RU9WwPc22YXD2/BKMXhjnpYHyAkRTxv32+1Y96YUUtqSIDSwt2aJ48FRaygfTQSTD5WNjcxyC57EiNdLIfkKCd3W8BoT+sxymocRjpZRI2SZuZpay7dL7zu4Jg6OGqjDpGDUXzsW5n9ZuPxpzv0nJubBAOslxVviVTJ9dXSEcoxlC2WfCngF0RErPu7+xL3wlriLLpLKz3ha3CqW93sdIeb3ErO2nhj+hExvoCzlitIVFtkBV46KySRkQvJI1n7xsqi+6CoT8WpGnK15kPJjSVb+kJ5PqaJ5HAyHKEXSdZFioFsTmOr4acfdGY+1Ulog1merrpnN5Xyj2Kf7Ex80UWskjGDrcAo7sVowbNkMh+40uSaXFcFo3loh6Rw4uVrdq4mkdFRtDeBB07lyvNjPNbnHlfRwcQmd9TQyu63kNCpmxOXcyCEdZLio9NjT6kX6EAX5lMGVcZtnOT0rH9nj+tfjn8YPE6uQgy17x1RtDVNw/G6nZCqfX0lZUOnlZlcJHGQPF+IKpG9sziI3Bw3aKFiVB4zI2oDgyRrcpDxdrmjdpwPDRXk5N47w7pjNXWXY7qfDzjoDY2YZAw8ZBG51/USoUHhk2wrJskT2XcbBsdOCewi61U1UMT7T4eLjix1/YbKZS4nA+QNhhkiHOwaO9fPyy5PleudP1vEPhM2pgePHKiOMkAhkkLWnuunFL4Xp47Cpgim5loy+9cqmfFUOz9I1wf9pxAA7VGeaOGVrDiVOHONgGy5tfRZaxw5PO6lzxej8B26wvG8sfSNhqDpkLrj/fqWz8F5Hw/HaeDGKeznytZM25BLLi+ovw9K7/QeFrZqezK2Z+HycRIMze1t+5ejGZSf5MdUvhvKLLVT4S9k8uZuLNe3m2N59ykQ7e7NTuysxNt721jcPcnXj9a1WxIS+nx7Cqr6mvgdfcC8AntU9pDhcEEHiFZZfBrSqEIVQIQhAIQhBiqamGjpX1E78kUYu42Jt2LQtp9sNnsVpRSRdPLUh3yUgjyhp6ybGy3bFoDU4LWQAkF8L2gjeDY2XJoqCDFsKoqosDK8xMkfHuzHTVp4jT/AMLeGFy8OeeXSwEcUup/IxWdvOQnta0+4pkSM3rSyTyMZP3gx35m/BRzZ8UbfCp7b2tzD1a+5X0b/kHW3B7rdt1fOzpaaWPzmEdoUTC356UHmGO7WhUW4xCyZ1FLI3MY5bDU/aBHwTWklLqWI/cHcl2LD5kHeZIx3Y4KRROvSsB4XHYUVMfVxQ1cUTpMj5QSOu29XNfS17SXZJLaZ4zeyjVEbKhga5rTmDmDML2uCEt2XjFJStiu3yWAWaLNFiRoPUp48ImYhh0kFK+amjNU4EARtIBKRObish+oiphycS4hbZPUxQMD5HiMEgXva90Mkp62M5gyUDTOw3IXSZ/UuPxp5w6pkPy9bIR5rBlCqzCqVmpj6Q83G62abCnEF8LhI3lxSVtRC7HXYU9sjKgR9Jct8m2nxXTqxY7rGRsjbZjGt9AVxU+pw2ameLx3Z5w1URzDc29Cu5UYjYpVjtLUSESjpPE8g1YM2UjR2Yb9+4pqbhpO+3JZjJE6Log5odYXY7S6482PXjqOnHl03bSGYRRVOvjMUnUA247VLhwWkpnB0bA52/yrW9dkzxDDo5QXy0d2n7WTTtSMRwUT3GCFrXHzm3t6F4bwZX29U5Z8T6uaWbLlbFExugEMYZ223qHkn0LXZr+cCl9TitRHntkGc5jdu8/7CXS43jVTMyJlVM8k2axgA9VguuPDMZ5Zue2xmsdSszySNY0cQ6x7N6ZU+M+N0MbpGiRpbcH6LgFpMtHO2Z0lWXvkOpDQTY8llZizqeEQMbLGxu5x1Vxywx7s3G5Nlljp5Lls72PP2XMv7bqFPRucwASMJUClrp55RleJL+br7N6fwRSBoMrQy4ucwss5c+M9LjxVr8+FzuabOZ2qCcFlLvLfG0cbLdiyjI+UDHfumywnD6WS5ilEetrON1vHmwvmVnLDKeCf9FR00ni8Fw9tjnsLv+8L8CsD8IrZJLsmlIO8Wu3svZbbNSQOggjqIxIIh5Jv3Hgk0j6yF3yNS4jk+zu/X2rz5YZ77XcdMc8dd0eiwGcSt6WQRN4lrdSPRdOpX0tBlZTmWd1tS9mS3tKh09dIHHxuQPAsWmNltevVXzYpTSZnOc1t3aeQTYfFZnFne9b/AExk7JDcdlj+1JGfWnuC7f4hhMjXRPzsP0hc6+72LU5MWwqIeSalzubRlCX1WNU8kQNPTlsmbe46256dy6/hpj9HqHY/aePajCXVLGFr43ZH3Frmy2Beb9idssbwnDLUlUWx9IS6J7AWE87LouGeFokhmKYdb9pTu/hPxXpnHlIx1x0tCQ4ZtrgGLSCKDEI2THdHN8m49u/1J8CCLg3BWdaa8+AhCEUWuLc1yLDouhoJ6IsMjaOqmYYt0jPLPlMPLX/e5dcXK6+PoNpsfpsrpGx1DagNbcPiD2A5m8wSDcd67/x7rJx5p2Kn2zHKSRfS4sUkxSmLsXpagPyhsbmkXOtnA+jmnsxD5XPErZQ7XOBa/qSvFG/q7h55afW0j4LGU1azO8TxZLsLs1rmD7ILf9LnD4Kezy42nzmhI8EpZ6OuqInzF7BI9rQ52Y20I71AzxNpOF1HMMJHq1VaJ14n23Zz7dfes9QzpaeRnnNIULCXZ6QHm1h/CPggnF1sp5EJfhbslTKzk6Qfjv71Pd9ApdT+Ri0zf2rva1pUVPr6Vldh8lPI1rg8C2bUA81A2VZ4tQtYS3SNvktFgNSLDsTKR3yZPUluEODZXM5F7ex5+KqH7pQIy8HK4C90pqoMNqNpWaujxR9PnbM0Eh0YNrct6l1EbaijmhffJIwtNt9rJPIBBttg4adHUUsevUWlCH4q6mlFqiMSR/4jNR6+So6moq/y4iGvI3t+Cg0lfLCGtzZh0haQVnZ4rVkPYTTTE72m1z6NxWv+Ij1GFzwXdYPaOLeXWkdbC4Oz6kHUdS2kVNXRj5ZnTRefGL9oSXBZ24rX4kyolc/LUPbGbgFo0sB6lqZ/U6dkl5mA5HuaDyJUaV7z9Jxce1bDSU0eK0z6iljfI1r3Ns/R2hI4ehYZcOiO9rm9W6y12qd41uRmYatV1DTjx2NrgAH3jzNGrcwIuPRe6dnDYLgkuPrV0dLTwStd0ZGXygRqdFLjLNEtncirMJfROIq4nNjDsonYC5jtN/MetYo6OhlF21LZLbwJPctumInZeItmbwA3j1JBWUVMJS6SljD/AL7Bcdq+fl/HvqvTjzT3GOmp+gmjkpWOa9p0c29x61dW+N1MofVTSSkCwzuJIHJRGzuocwp35WuNyywy39HBRpcYmibkbFBYHMLsvY3vdXDg6bvbV5dpXiUryCwzAcNLjuVsjJqe/SPy2G5/knt3JZPtLibzYVOUfcaAokk9ZiDmCUuflFgTx14rv0RjqbDQ4m6SNwjeS1pym+oJWR01O5tpaY5ubHEfFRcDw4xQy9K+/SHRo3Nsp7qRoNmyBzuW8+xdscJJpxtu0UQwFuhkHYVGloI33tI//SPimfic5HkxGyp4jUnfG4eiyvRE6qRPwll9ZHnsCujw+GPXKX+nVPW4XM77FuslSoMIDdZHj1KzBOpiw+GQ0sZYGsAuDfj6lMFNcgve51uF7D2KQyNrGhrRYDgr8vNb0jEIWNGjAPUmmHY9i2F28Tr5omj7Ga7ew6JNPilDSg9LUNBHAG5Sifa2IuLaOmfM7nw9nxUtxWS+nXMN8J9dFZmIUUVQPPiOR3ZqO5bXhO3WCYtVRUjKgw1cxsyGUWc479LXBXmibF8UqjZ8zadh4MNzb1fFdY8BEEb341UluaRpiYHOFz9onVccun1HbC5e67FwXJ9t3H+k01U2N1HICI21LdbkcHdR5FdYS/F8GpcXpHRTsGYiwda/bzCxLq7bym448amqnic98UbJ26HKLtk6xyv1qNXyMNOLuAkjex5be9vKF/YnuKbOVGA1Do3ZnQO1j4gc7H3JJisAqMMna7UiJwbfhxst27u3HWuzNSm9NH1C3ZoobfIxqUec5ru1pH8KuwxkjIz8qXx8A7eL67/WrKnyMVa7i5jT2Ot/EoJ87XugkETgyQtIaTuB4JLs1LUyUxZUNsWjL9Ejc4jinp3elLaAltZKzcQ949oPvQMXDyD6Es+hjkn3nMcPW0j3Jk/6DtCbA6BJPHIpMUheXZHyxRvyO+kLOI1HrQh28XY4cwlVAcuISj9pJ7SD702Sil8nFpBzkHtjHwSkN7kghI8Qdk2o2ef53TMPrYD7k9CQY15OJ7Pycqss7WEe5FjIZCyoP3Z7K6GctfGCb/KkX7FgqTlqajqmDu9UabSjqnRDakr5WRRhryRnLdfUlzIxh+1zooSSJQyY3tvN2kdjVSN+QAj7M6KxxbtpTO5xN/O74oplhNHU4DFIwfOYXPc/OzeLknUetNelosRZrlLuYNnD1qHJXSQV+QEZCzMR6ld8zrg1xHQzO3OabE+4qssdTg72XdAelAG7ildVTPyOYWuaeR0TvNXUW8eMxDi0eUPUszKmkxGLI8NJ3EHetzK+2dStJfG6OQnUHsVr6uqLcrpnvbwDjcDtTqJkOJ1NZFBC+9LI6OziCXEcu1R5sNdmLTEYjxD961uVNWEMvl/SjjP/AGqJJTw31ii/0p8/CXE/Wi3GwssX6IAdo5g9RTpnxdkXi8dvJjHqFlc2nI3Cyftwpg+nJf0BZ46WGI6MzEcTqr0m0CgockN5QTc3AO5T2xNaPJAA6lntdYZ6unpheWZjOonXsV1Iner2t0VQCktVtVQwnLEHTP4AafzSyfaPE6kWhibTtPF3kn3lZ6ovTa217mRtzPcGjmTZLqraDDqQWM2c8m/ErVHCepcXVFXJI7k3Qdp1VOhjgaXxxNzAfSOp7Tqs3P43MPpjV7aPdL0dJT2J3OcCfadFCnqsQq/1mrIafsx6/wAvYoDGzSNzSSNkdbyc2hvfl71LpwRFYue483ixWLlb5akkUZTRA3LOkcOLzm/l7FlJNrX3cFXcEWuFloBdy8BVNk2ZxGpt9bVZf9LB/wDIrho0XofwOU3i/g5p32+vmlk/Fb+FKuPlvaEIWW2GppYayndDPGHsdvBXPdp9j5aSKWWlvJTuBBtvbccbd66QVRwuLWBB5qxLNuCYTh78Nom08kvSOaADodLDrUfF2yispnxOy+S9p0FuB9y6ltLsgJYJavC4c0wBd0AIGc9RO5cux6GtvRvgbI0tlLHxujsdQQSb7uPatOWtGFPK+WLM9mQ+w9YUOIZMXlHN4Paz/wCqnQh3QR5hZ2UXHIpVV1LabHcrmPsWxuzAab3A94RDknQJHiVIx2K09QSQTE4EADg4Hfv4lO2ObJGHNIcHbiEsxMWfTn70je1pPuRIZh1hdKA5oxl9iCLsOnocE1jOaNh5i61qXDn0u0zpIXOET7PN33+1rYcN/tSq2cJDtEMrMIl/w8SjHaXBPge1I9qfJwaOT/CrYXf/ANB8USeVuINtVVfpaVjccr5OqYHvUnEm/PKnrYD7QosouJj1tPs/misjjZkg82a/ercUOXayhdzjt+MfFDx5NT1Sg96MY02gw13NjvzNQMax5GKsHnRnuKjQzWZT6/bI7lmrDbGITyZ8VAYbQQH9of4UQ5hxGWPpTmzhj9x9JUt7qOtc3ODHOQDduh16+KQteQKkffHeVLpZia6mF97G9yb0aRcI6TCsanhmcSZ5TIbixIcB79L9S20hkzMsjA8da1LEH/2tiN/+iwfjctjZVwtnbAZmCV4JawuAcQN9hxUGKfCGuu6F9j5rvilc9M+F3yrCy3E7lsQdoVonhJq6lr8NpIp3RsndlcBqCcwANuq66TOzyz07ZarFaGkv0lQwkbw3yu5J6ja6IuLaKB0rh1X9g+KROooY53tcDM5hIzSG9/VuWYCwAFgBuA0CXOt9MXz4vi9ZoZG07Dwvr2D4pPV9GZHQy1Ez5CL6ENHo/wDJTQ6O1ChljvG5GssTkDrO1bv5LFu2oz0kXQU4Y3ybcRv7eKy5Qqt+iFVFAFgrJjlheeTSr+CwVbstFL+6VKiPG1uamFhm6PU8TuU4qCP1uMco1N4IqoV3BUCqqKFenPB5TeK+DzBY7WJpw8/9xLvevMTr5T6F60wSn8TwDD6a1uhp42djQFmrinIQhRsIQhAJLjuzlLjMLjYR1FtHjj6U6R6kHHsRwqpwuodDUMLbbjzWq4lWQw49FE9rmSPi0dl0dZwO/q1XoDEMNpsTpTDUx3HAje30Ll+0+xZo6qOoli8YijJ6N4JAF99xzWpXGzXcqhhZCzLG3KN6hYmAY4XebOB2gj3pgOpLcb6QYe4xENcySN98ub7XpVZiXSOLqWInflCX4j5OIxnnG72FpWXDqh+VkEzCCLgPGoNiRb2KzFW/OYXcw9v4b+5FNGm53LXtpWTjZ/FDIQY2SRvjtvADmnVbBHcsBHEDVKdp2F2y+Kgb+hLuwX9yJBiPlVrz50N1Fcbxy9cbD3KRUnpHU7/8Smv+G6jn6Lh+xafaFPK1V+jagcy0q3GhbFMKdxLX/wABVX7putrD3LHjpInwl9z9ofhHwVQxxHTFac8xbvS9ptSxDlIfcmNd/wAxpCdf/KWkjoG9Up7gis5GUVvUb/iWSnd8/pT9xvvWF971mvH+JZIP12jP3W+9QYcTdbauH/Jb+Yo2ppqmeNk0UBkijieHuYMzm6g6Aa+sclbiR/tRBfW8LfzFbHG7qUyxmc1XXi5bw5zPH057gW2mLUVOwSyMxWBgHSMe7JPFz1+0PSmfhAtLi2DgecD+MJzjWymF465s00XQ1IP18QyuPp5+tI9uHf15hDb/AGm/nCmMs80zuGWrjNEEpvUyfvHvQqPPyrjbiUFaZUO9Rv8A8yoPKNo71JI1UMXNRVG/BoSkiYNwVVQaBVBVKFFrv1R452HtUtRK7WJrfOkaPaojGP15/U0D2qZwUKDyq2YngWj2KfZFUCuBVNEKiTh8BqsSpYALmWZjO1wC9btAaABuGi8u7EU3jW3eCw7x42xxHU05vcvUazWsYEIQo0EIQgEIQgorZI454nRyMD2OFi0i4KvQNEGh7Q7HOhLqrDwXR7yzeW/ELnGPsmpaOrqQc1oLdE52Vtw697/73L0GtZ2i2RhxRpmpQ2Oc6ub9l/wKu2Lj8coweUz0Qly5S5xuPb71hxyUQeLvc15HSWu1t7DK4XPIbk6qKKbD5nQzsLXNNtRZI8bqIInUzZnZX9I17Sd2jgD3rTmiU+11A7ExhkZdNLFGDLYaMNt3WmWNM6XBcRYNQ6mf+UrWsCpojiW0DgxvTRzNcHgauDowbH13W1zs6ShmYd76ci3q/mkKWwO6XDcKlP2qVo/AFj+z/wCie9W4Sek2awR37EN9llc0eTH1xvHehVHf9T/Kae5Ysd/V8Kd98j8B+Czhua/XD3H+SxY4P6twt3KW34HIhlXj53SH/e8JXa1KL8JPcmtdvo3cbj3JZILU7uqX3FBlk+nWen+JXw/rtH+63vKsk+trB/v6QWSEfPKP90d5RUXE9dp4P8pv5itjYtdxEf2opz+yb+crYmHgkSsg3LSNtjfaXCW8i0/jW78Fo22RvtXhY5Bp/EVK1iQ7nH0q5WhXcEaUPFRGH5WpP32t9gUtQotXT9cw9ylInb0WQNEErUSghRqy2aAc5L9gKk3S/EKmOOoga5wGUuJ13aW1UFaTWomI/wAS3YFOukcVTMJJIoW3c9xc1/AX/kmNK18Yc6ad0jncLaW6gipg1VVDlrmRtBaL3Nhx1UeWpe6SZm4MBseO+yqOj+COm8b8I9G5oDm08ckrj/25e9wXo1cF/wCH2nMmN19U4XLKXLc/eeP/AIrvSw6TwEIQihCEIBCEIBCEIAoCEIFmMYHS4xBllbllH0ZANR6eYXJ9r9j5mR+LVLQ1gdnZIGZhprcX/wBhdrWGro4K6ndDURiRjuB4dYV2zcduF0VHHSQARgFxtmfYBzuV+akloMgHNpHctn2i2Rmw1zqinvJT87at9PxWpzRzeP0zmOysYXdI0jfpotOVmvJDgbj/AEVwvmx7mdjyPcs7RcRj98exR8HOXZxrf8Gtlb+Nyls+tZy6Vw7kVSI6sPOFw71Hxk3wagdwE7e5wUiIeTCPuvHeo+MC+z1MfNqGd5RDKtdeOhPo9ygzfUS9UvuKmVRBoKM8dO4KFKD0VQDwl+KIuf8AW1XoB9oWaH9ao/QO8rDJ9dVfuDvas0P11CfR+YoVGxL+89P/AJTfzlbAwcVr+Jn+1EH+U38xWwxjRIrKBdq0Ta/XbHDW8mg/mW+N3LQ9rddtKHqj9zlKYkTdQFerR1KqNVSxUSnALXHnMVWbEYIyWB5fIPstF1HoJZXSBj4i0F5eDwHUpWoZqh0VC8DUn1KPNWtazM0XB001WkWVVPLOXB05ZDb6LBqfWsJooGUzixnygBdmOver3TvNYxlxlsCee66xU7j4pVPJv5PH0IKACmjgdlD5Hgm+611WRzulqQHEMa0gAbuSvqbeNUzOTQPasO9lQ4/aIHtURbku2naeJPequOZtQ8cXAe3+Svb9fTg/ZaD3lYhpSH7z/d/NFd7/AOH6lyYVitQRvdFGPUHH+JdhXOPAfS9DsJLNbWaqcfUGtHuK6OstwIQhFCEIQCEIQCEIQCEIQCEIugo4BwIcAQdCCtN2j2NErHVWGMGdtz0N7a9XwW5osqa288NwSsoMOq4Xtu59W+dotYtub5T171jzWm3WtNu5LuGObNU+KtdLGGxVNvpW0f6fiuY41gEtPUlj4nRSscHbr3t3ha8ueU012D6cF9wc4LDieuzLD5s7PzhZ+jfDPE2QFpMjrdYNlHrzfZaX7srD+NqOe02o/wCVUZ9HcsE7fIquqQHvUiU3wSlPo96xTjSrH3h3orG/WoqOuMfwrJD9fRcv/sUXAqJrjfB7grmavoRxB/iKbETFCP6UU4/ZN/OUyp8Vc4yOfA5sDZDH0gN7EG1zySrFmk7U04Bt8mz85TXA/wBVqL6/OJPzFA2hkbJGHMcHtO4haDtYbbbU3VCbf6HLb6inNHDLVUrujyNL3R/ZcBqbDgVo+0lUJtraWoLHHNTkgDePIKUhc3craiNs0JjffKd9jZYTLO7yYYtPPk0HxVBRmXWomdL90eS1G1jRT08rGwxgGS4GXjbmVa4t/SAGTyxoSDbRGVrK2BjWBjQXkAC3JWE/1k49Z7lBY2R74Zi83AG7hvVj9aaEcy5VYPmsp5loVXttHTNtvF+0oLiD49J90H2BUiFsNn+8Q32qrj8vUu5B3wV0Q/q9jfOmaPaiK1H/ADVn3QFGBtRuPN47ipExviUp81p7lgt82Y3m8+5FXu0qT9yP+FWtbeOFvnOPuV79ZakjgLDtAV0Q+Wpm8AL+0lUepPBVTeLeDfDNLGUPkPrefctwSXY2l8T2JweC1i2kjJ9JaCe9Olh0gQhCAQhCAQhCAQhCAQhCAQhCAQhCAUPEsLpsVpjDUM/dePpNPUpl0IOV7QbLS0EnyjA+O/kSgaH4FaNjNK6i2drInG9iHDTW2YL0VNDHPC6KVjZGOFi1wuCue7Y7C9Ph9Q2nMjqaRtiGavi6xzC1K53Fzx7v6hp/SPerJTc1PpB9qkz4dVU+DNp35ZZGH6TNzhc7uvqUOQ+XUjjZp9oVc2TfUSdcHuCvj+soz1/xLGPrXdcPuCyt30X738SLtCxX+9VP/kt/OUywH9VqB/8AsSfmKW4p/emn/wApv5yrv0kcF2axLERGJTTySvaw/aOfQdqKfYlpg9Yd3yD/AMpXOse/vHB1Uh/9spxhNfjs+AVE2NsdDNUQSHIWhh0adco3cEmx7ytp224Ujv8A21KsjA8hznEOuQ4tI5Wt8VQaG1lSWQmZ4Y0us49QCx5JJPpvLRyb8UEbMZMRiJto14/Fb3LCDeukP7x9ilBoZibWtGjY/eog/WJj1ORVoNqJx++B7FXfLSt6h3qhFqH0v9yvA+dwjk1vddBYDcVLur3rPEPkaNvnS37AVHZ+qzO4kgKXEPKoW8g53s/mgjSO+cVLuo94Co0/qw5m/tVupZUO5kd/8lnhp5JJIHZbNa0G57VRhLvk5nec4d5KkwRvNU05SGtaBf1KVTYY0AMcOkcXX1G89QXQdnfBTjuONbLNEMNpXf8AUqAc5HUzf22RdO17J45h2PbPwVGGSOfDEBC4OaWuY5oGhHYnSTbL7NUuyuD/AKPpXvkBeZHveAC5xAG4btychYbCEIQCEIQCEIQCEIQCEIQCEIQCEIQFkIQgEIQg1jHtkoq0PqKJrY5jq6Pc1/wK5niuCuY+ZuQxTDyXBw1Fjx7F3NK8ZwGlxiHyx0c4FmygajqPMLUrFx24O4OjqCx4s4Q2PLcro3WfRjk7+JMdp6HEMHxg0NfTCBkjiKeoAvFKCSA0u+y7jbrCgyUslPLTNcCcrrE+viq52aQ8UP8AaemP7IfnKgbQuLfBzjjgbEOkN/8A1FOxI32op/8AKH5ymOFxtbHPSzsaS+V7sjxcPaXEj0qCLiLZZMJbMQXfNHF7ussC1PFv71H7tMR+ALfsabbA6ywsOiIAC0HF7/0sn6qY9zUWI4115qvBWg6KvBGkYa4m8+bGO8qG36U56j3qc0fPpyODWjvUGMXimPV70FHn5pH1uPuV9vnt/Nb/AAqyRpMETRcnXd6VLZSSOqXvdo0ggc91lRBA+ZOIOrnjuU5lxWU7NxbCTb0kBMMPwqWeZlNSQSTTOPkxxtLnk+hdM2a8DOI1hbUYxI3D4jr0bbPmI5E7m+1SrrbltJhhMrYo43SySHRoFy48LALo+zXghxnE8k2I2wumPCQZpXDqbw9fYuwYDsjgmzUdsOoWMktZ0z/Kkd6XHXs0TtTa6a5s7sJgOzQD6OkElSN9RN5cnqPD1WWxoQo0EIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgEIQgjV+H0uJ0jqarhbLG7WzhuPMciufbQbKzYcXSMBmpjuktq3qd8V0pUc1r2lrgHAixB4q7SzbzhjET4NpKd72lrOiADraHyjpdOOijqYxf0hw3j0LoO02xMc8MktFEJIzq6nPDrb8FzqajqMKcS28lPfW+9nUQtRzyx0w4rJPHg9TBI0yZmZWPaN/UQtKxj+91YDplp7flXRaeZszAWH0rneNa7Y4kf2dvxNSsxDGt1UAoaFWzj9EEqNsEQ+WqT1tA/wBP81ip6Jxjc1/2raDeE7wTZ7EsZq3wYfSS1cj3AkRt8lmltXbh611XZzwKtaGT4/V34+LUxsPQ5/w7VVkcnwvBKnEKllLh9LLUzHcyNuY+vkF0/ZvwL1EuWbHqkUzDr4vAQ559Ltw9V11jC8Hw7BaQU2HUcVLEOEbbX9J3n1qas7a0WYLs5hOz1P0OGUUVOD9JwF3u9LjqUzQhRRZCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBCEIBBQgoC6FRVQCSY3s3BibXTQhsVT51tH9R+KdoTwOLYrgFRh1W8wxmKVuroTuPW0rmmIQPdjuIVTyAZfIDeI1B15bl6pxHDafEockzfKb9F43tWm4Z4KcJhrpavE3mvdJK6QQ2yRi5uLjee5b3Pbn093FsC2UxbaCo6PDaKSosbOktljb6XHRdV2c8DFHTZJseqfG3jXxeElsY6id59i6bBTw0sDYaeJkMTBZrGNDWgdQCyLO29I1DQUmGUraaipoqaFu5kbQ0exSFVCgEIQihCEIBCEIBCEIBCEIP/2Q==", "photoSource": "RT-PRC086F-EN_05282020.pdf p1", "docs": [["포인트리스트", "Symbio™ 800 대형 공조기 IntelliPak — LonTalk", "Trane", "BAS-PTS004A", "2024", "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS004A-EN_09182024.pdf", "취입 완료"]], "points": [{"inst": 0, "type": "NCI", "unitDisp": "—", "name": "nciBldgStaticSP", "note": "SNVT press p _ _ · Space Static Pressure Setpoint"}, {"inst": 1, "type": "NCI", "unitDisp": "—", "name": "nciBypassTime", "note": "SNVT time min _ _ · Occupied Bypass Time"}, {"inst": 2, "type": "NCI", "unitDisp": "—", "name": "nciCabinetStyle", "note": "UCPT cabinet style _ _ · Cabinet Style*"}, {"inst": 3, "type": "NCI", "unitDisp": "—", "name": "nciCool", "note": "UCPT cool type _ _ · Cool Type*"}, {"inst": 4, "type": "NCI", "unitDisp": "—", "name": "nciCRC", "note": "UCPT crc _ · Manufacturer-defined*"}, {"inst": 5, "type": "NCI", "unitDisp": "—", "name": "nciDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint"}, {"inst": 6, "type": "NCI", "unitDisp": "—", "name": "nciDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint"}, {"inst": 7, "type": "NCI", "unitDisp": "—", "name": "nciDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint"}, {"inst": 8, "type": "NCI", "unitDisp": "—", "name": "nciDevBuildNum", "note": "U16 · Device Build Number"}, {"inst": 9, "type": "NCI", "unitDisp": "—", "name": "nciDeviceConfig", "note": "UCPTdeviceConfig · Manufacturer-defined*"}, {"inst": 10, "type": "NCI", "unitDisp": "—", "name": "nciDevMajVer", "note": "SCPTdevMajVer · Software Major Version"}, {"inst": 11, "type": "NCI", "unitDisp": "—", "name": "nciDevMinVer", "note": "SCPTdevMinVer · Software Minor Version"}, {"inst": 12, "type": "NCI", "unitDisp": "—", "name": "nciEconConfigTyp", "note": "UCPT econo config type _ _ _ · Economizer Decision Method*"}, {"inst": 13, "type": "NCI", "unitDisp": "—", "name": "nciEconVent", "note": "UCPT OA type _ _ · Economizer Type Identifier*"}, {"inst": 14, "type": "NCI", "unitDisp": "—", "name": "nciERFrostAvodSP", "note": "UCPT ERFrostAvoidSP _ · Energy Recovery Frost Avoidance Temp Setpoint*"}, {"inst": 15, "type": "NCI", "unitDisp": "—", "name": "nciExhaustConfig", "note": "UCPT exhaust cfg _ _ · Exhaust Enable Position Setpoint*"}, {"inst": 16, "type": "NCI", "unitDisp": "—", "name": "nciExhRet", "note": "UCPT ER type _ _ · Exhaust Or Return Fan Type*"}, {"inst": 17, "type": "NCI", "unitDisp": "—", "name": "nciFanOperation", "note": "SCPTfanOperation · Supply Fan Configuration Command"}, {"inst": 18, "type": "NCI", "unitDisp": "—", "name": "nciHvacType", "note": "SNVT hvac type _ _ · HVAC Unit Type Identifier"}, {"inst": 19, "type": "NCI", "unitDisp": "—", "name": "nciLocation", "note": "SNVT str asc _ _ · Location Label"}, {"inst": 20, "type": "NCI", "unitDisp": "—", "name": "nciMinOAFlowSP", "note": "SNVT flow _ · Outdoor Air Minimum Flow Setpoint BAS"}, {"inst": 21, "type": "NCI", "unitDisp": "—", "name": "nciMinOutTm", "note": "SNVT time sec _ _ · Minimum Send Time"}, {"inst": 22, "type": "NCI", "unitDisp": "—", "name": "nciOAEnthSP", "note": "SNVT enthalpy _ · Economizer Outdoor Air Enthalpy Enable Setpoint BAS"}, {"inst": 23, "type": "NCI", "unitDisp": "—", "name": "nciOAMinPos", "note": "SNVT lev percent _ _ · Outdoor Air Damper Minimum Position"}, {"inst": 24, "type": "NCI", "unitDisp": "—", "name": "nciPreheat", "note": "UCPT heat type _ _ · Preheat Type Identifier*"}, {"inst": 25, "type": "NCI", "unitDisp": "—", "name": "nciRcvHrtBt", "note": "SNVT time sec _ _ · Receive Heartbeat"}, {"inst": 26, "type": "NCI", "unitDisp": "—", "name": "nciRefrigType", "note": "UCPT refrig type _ _ · Refrigeration Type Identifier*"}, {"inst": 27, "type": "NCI", "unitDisp": "—", "name": "nciReheat", "note": "UCPT heat type _ _ · Reheat Type Identifier*"}, {"inst": 28, "type": "NCI", "unitDisp": "—", "name": "nciRetFanPressSP", "note": "SNVT press p _ _ · Return Fan Air Pressure Setpoint"}, {"inst": 29, "type": "NCI", "unitDisp": "—", "name": "nciSetpoints", "note": "SNVT temp setpt _ _ · Occupancy Temperature Setpoints Occupied Cool Setpoint Occupied Standby Cooling Setpoint Unoccupied Cooling Setpoint Occupied Heating Setpoint Occupied Standby Heating Setpoint Unoccupied Heating Setpoint"}, {"inst": 30, "type": "NCI", "unitDisp": "—", "name": "nciSndHrtBt", "note": "SNVT time sec _ _ · Send Heartbeat Time"}, {"inst": 31, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2Lim", "note": "SNVT ppm _ · Space CO2 High Limit"}, {"inst": 32, "type": "NCI", "unitDisp": "—", "name": "nciSpaceCO2LowLm", "note": "SNVT ppm _ · Space CO2 Low Limit*"}, {"inst": 33, "type": "NCI", "unitDisp": "—", "name": "nciSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidification Setpoint"}, {"inst": 34, "type": "NCI", "unitDisp": "—", "name": "nciSupplyFan", "note": "UCPT fan type _ _ · Supply Fan Type Identifier*"}, {"inst": 35, "type": "NCI", "unitDisp": "—", "name": "nciUntryType", "note": "UCPT large equip type _ _ _ · Unitary Type Identifier* Model Information Cooling Source Size Heating Source Size Number of Circuits Number of Compressors, Circuit 1 Number of Compressors, Circuit 2"}, {"inst": 36, "type": "NCI", "unitDisp": "—", "name": "nciOATSP", "note": "SNVT temp p _ _ · Economizer Outdoor Air Enable Setpoint BAS"}, {"inst": 37, "type": "NV", "unitDisp": "—", "name": "nviApplicMode", "note": "SNVT hvac mode _ _ · Heat Cool Mode Request · 입력(Recv) · HrtBt ♥"}, {"inst": 38, "type": "NV", "unitDisp": "—", "name": "nviAuxHeatEnable", "note": "SNVT switch _ · Heat Auxiliary Enable · 입력(Recv) · HrtBt ♥"}, {"inst": 39, "type": "NV", "unitDisp": "—", "name": "nviBldgStaticSP", "note": "SNVT press p _ _ · Building Static Pressure Setpoint · 입력(Recv)"}, {"inst": 40, "type": "NV", "unitDisp": "—", "name": "nviBldgStatPress", "note": "SNVT press p _ _ · Building Static Pressure · 입력(Recv) · HrtBt ♥"}, {"inst": 41, "type": "NV", "unitDisp": "—", "name": "nviComprEnable", "note": "SNVT switch _ · Compressor Cooling Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 42, "type": "NV", "unitDisp": "—", "name": "nviCWFlow", "note": "SNVT switch _ · Condenser Water Flow BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 43, "type": "NV", "unitDisp": "—", "name": "nviDAClSP", "note": "SNVT temp p _ _ · Discharge Air Cooling Setpoint BAS · 입력(Recv)"}, {"inst": 44, "type": "NV", "unitDisp": "—", "name": "nviDAHtSP", "note": "SNVT temp p _ _ · Discharge Air Heating Setpoint BAS · 입력(Recv)"}, {"inst": 45, "type": "NV", "unitDisp": "—", "name": "nviDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint BAS · 입력(Recv)"}, {"inst": 46, "type": "NV", "unitDisp": "—", "name": "nviDehumEnable", "note": "UNVT switch binary _ _ · Dehumidification System Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 47, "type": "NV", "unitDisp": "—", "name": "nviEconEnable", "note": "UNVT switch multistate _ _ · Economizer Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 48, "type": "NV", "unitDisp": "—", "name": "nviEmergOverride", "note": "SNVT hvac emerg _ _ · Emergency Override BAS · 입력(Recv)"}, {"inst": 49, "type": "NV", "unitDisp": "—", "name": "nviHumEnable", "note": "UNVT switch binary _ _ · Humidification Enable BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 50, "type": "NV", "unitDisp": "—", "name": "nviOAMinPos", "note": "SNVT lev percent _ _ · Economizer Minimum Position Setpoint · 입력(Recv)"}, {"inst": 51, "type": "NV", "unitDisp": "—", "name": "nviOccManCmd", "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv)"}, {"inst": 52, "type": "NV", "unitDisp": "—", "name": "nviOccSchedule", "note": "SNVT lev percent _ _ · Occupancy Request · 입력(Recv) · HrtBt ♥"}, {"inst": 53, "type": "NV", "unitDisp": "—", "name": "nviOccSensor", "note": "SNVT occupancy _ · Occupancy Input BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 54, "type": "NV", "unitDisp": "—", "name": "nviOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Relative Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 55, "type": "NV", "unitDisp": "—", "name": "nviOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 56, "type": "NV", "unitDisp": "—", "name": "nviRTUConfig", "note": "SNVT state _ · Rooftop Configuration · 입력(Recv)"}, {"inst": 57, "type": "NV", "unitDisp": "—", "name": "nviRequest", "note": "SNVT obj request _ _ · Reset Diagnostic Request · 입력(Recv)"}, {"inst": 58, "type": "NV", "unitDisp": "—", "name": "nviSetpoint", "note": "SNVT temp p _ _ · Space Temperature Setpoint BAS · 입력(Recv)"}, {"inst": 59, "type": "NV", "unitDisp": "—", "name": "nviSetptOffset", "note": "SNVT temp p _ _ · Space Setpoint Offset BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 60, "type": "NV", "unitDisp": "—", "name": "nviSetptShift", "note": "SNVT temp setpt _ _ · Space Setpoint Shift BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 61, "type": "NV", "unitDisp": "—", "name": "nviSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 62, "type": "NV", "unitDisp": "—", "name": "nviSpaceDehumSP", "note": "SNVT lev percent _ _ · Space Dehumidification Setpoint BAS · 입력(Recv)"}, {"inst": 63, "type": "NV", "unitDisp": "—", "name": "nviSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Setpoint BAS · 입력(Recv)"}, {"inst": 64, "type": "NV", "unitDisp": "—", "name": "nviSpaceRH", "note": "SNVT lev percent _ _ · Space Relative Humidity BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 65, "type": "NV", "unitDisp": "—", "name": "nviSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature BAS · 입력(Recv) · HrtBt ♥"}, {"inst": 66, "type": "NV", "unitDisp": "—", "name": "nviTraneVar2", "note": "UNVT c5c _ · Manufacturer-defined · 입력(Recv)"}, {"inst": 67, "type": "NV", "unitDisp": "—", "name": "nvoAlarmMessage", "note": "SNVT str asc _ _ · Diagnostic Last Message · 출력(Send)"}, {"inst": 68, "type": "NV", "unitDisp": "—", "name": "nvoBldgStatPress", "note": "SNVT press p _ _ · Space Static Pressure Active · 출력(Send) · HrtBt ♥"}, {"inst": 69, "type": "NV", "unitDisp": "—", "name": "nvoCondCap", "note": "SNVT lev percent _ _ · Condenser Capacity · 출력(Send) · HrtBt ♥"}, {"inst": 70, "type": "NV", "unitDisp": "—", "name": "nvoCoolPrimary", "note": "UNVT switch binary _ _ · Cooling Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 71, "type": "NV", "unitDisp": "—", "name": "nvoCprsrsRunning", "note": "SNVT state _ · Compressor Status · 출력(Send) · HrtBt ♥"}, {"inst": 72, "type": "NV", "unitDisp": "—", "name": "nvoCWFlow", "note": "SNVT switch _ · Condenser Water Flow Status · 출력(Send) · HrtBt ♥"}, {"inst": 73, "type": "NV", "unitDisp": "—", "name": "nvoCWPump", "note": "SNVT switch _ · Condenser Water Pump Status · 출력(Send) · HrtBt ♥"}, {"inst": 74, "type": "NV", "unitDisp": "—", "name": "nvoCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 75, "type": "NV", "unitDisp": "—", "name": "nvoDAReheatSP", "note": "SNVT temp p _ _ · Discharge Air Reheat Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 76, "type": "NV", "unitDisp": "—", "name": "nvoDehumidifier", "note": "SNVT switch _ · Dehumidification Control Status · 출력(Send) · HrtBt ♥"}, {"inst": 77, "type": "NV", "unitDisp": "—", "name": "nvoDischAirTemp", "note": "SNVT temp p _ _ · Discharge Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 78, "type": "NV", "unitDisp": "—", "name": "nvoEffectOccup", "note": "SNVT occupancy _ · Occupancy Status · 출력(Send) · HrtBt ♥"}, {"inst": 79, "type": "NV", "unitDisp": "—", "name": "nvoEffectSetpt", "note": "SNVT temp p _ _ · Space Temperature Setpoint Active · 출력(Send) · HrtBt ♥"}, {"inst": 80, "type": "NV", "unitDisp": "—", "name": "nvoEffSpaceHumSP", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 81, "type": "NV", "unitDisp": "—", "name": "nvoEREABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Exhaust Air Bypass Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 82, "type": "NV", "unitDisp": "—", "name": "nvoERFrostAvoid", "note": "SNVT switch _ · Energy Recovery Frost Avoidance Status · 출력(Send) · HrtBt ♥"}, {"inst": 83, "type": "NV", "unitDisp": "—", "name": "nvoERLvgExhTemp", "note": "SNVT temp p _ _ · Energy Recovery Leaving Exhaust Temperature Status · 출력(Send) · HrtBt ♥"}, {"inst": 84, "type": "NV", "unitDisp": "—", "name": "nvoEROABPDamper", "note": "SNVT lev percent _ _ · Energy Recovery Outdoor Air Bypass Damper Status · 출력(Send) · HrtBt ♥"}, {"inst": 85, "type": "NV", "unitDisp": "—", "name": "nvoERPreheat", "note": "SNVT switch _ · Energy Recovery Preheat Status · 출력(Send) · HrtBt ♥"}, {"inst": 86, "type": "NV", "unitDisp": "—", "name": "nvoERStatus", "note": "SNVT switch _ · Energy Recovery Status · 출력(Send) · HrtBt ♥"}, {"inst": 87, "type": "NV", "unitDisp": "—", "name": "nvoExhDamper", "note": "SNVT lev percent _ _ · Exhaust Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 88, "type": "NV", "unitDisp": "—", "name": "nvoExhFanOnOff", "note": "SNVT switch _ · Exhaust Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 89, "type": "NV", "unitDisp": "—", "name": "nvoExhFanStatus", "note": "SNVT switch _ · Exhaust Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 90, "type": "NV", "unitDisp": "—", "name": "nvoFanSpeed", "note": "SNVT switch _ · Fan Speed Status · 출력(Send)"}, {"inst": 91, "type": "NV", "unitDisp": "—", "name": "nvoFDD", "note": "SNVT state _ · Fault Detection and Diagnostics · 출력(Send)"}, {"inst": 92, "type": "NV", "unitDisp": "—", "name": "nvoHeatCool", "note": "SNVT hvac mode _ _ · Heat Cool Mode Status · 출력(Send) · HrtBt ♥"}, {"inst": 93, "type": "NV", "unitDisp": "—", "name": "nvoHeatPrimary", "note": "SNVT lev percent _ _ · Heating Capacity Primary Status · 출력(Send) · HrtBt ♥"}, {"inst": 94, "type": "NV", "unitDisp": "—", "name": "nvoHeatSecondary", "note": "SNVT lev percent _ _ · Heating Capacity Secondary Status · 출력(Send) · HrtBt ♥"}, {"inst": 95, "type": "NV", "unitDisp": "—", "name": "nvoHumidifier", "note": "SNVT lev percent _ _ · Humidification Capacity Status · 출력(Send) · HrtBt ♥"}, {"inst": 96, "type": "NV", "unitDisp": "—", "name": "nvoLocalCWTemp", "note": "SNVT temp p _ _ · Condenser Water Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 97, "type": "NV", "unitDisp": "—", "name": "nvoLocalSpaceTmp", "note": "SNVT temp p _ _ · Space Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 98, "type": "NV", "unitDisp": "—", "name": "nvoMixedAirTemp", "note": "SNVT temp p _ _ · Mixed Air Temperature Local · 출력(Send) · HrtBt ♥"}, {"inst": 99, "type": "NV", "unitDisp": "—", "name": "nvoOADamper", "note": "SNVT lev percent _ _ · Outdoor Air Damper Position · 출력(Send) · HrtBt ♥"}, {"inst": 100, "type": "NV", "unitDisp": "—", "name": "nvoOAEnthalpy", "note": "SNVT enthalpy _ · Outdoor Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 101, "type": "NV", "unitDisp": "—", "name": "nvoOAFlow", "note": "FNVT flow _ · Outdoor Air Flow Active · 출력(Send) · HrtBt ♥"}, {"inst": 102, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorRH", "note": "SNVT lev percent _ _ · Outdoor Air Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 103, "type": "NV", "unitDisp": "—", "name": "nvoOutdoorTemp", "note": "SNVT temp p _ _ · Outdoor Air Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 104, "type": "NV", "unitDisp": "—", "name": "nvoRATemp", "note": "SNVT temp p _ _ · Return Air Temperature · 출력(Send) · HrtBt ♥"}, {"inst": 105, "type": "NV", "unitDisp": "—", "name": "nvoRetFanOnOff", "note": "SNVT switch _ · Return Fan Output Status · 출력(Send) · HrtBt ♥"}, {"inst": 106, "type": "NV", "unitDisp": "—", "name": "nvoRetFanPress", "note": "SNVT press p _ _ · Return Fan Air Pressure · 출력(Send) · HrtBt ♥"}, {"inst": 107, "type": "NV", "unitDisp": "—", "name": "nvoRetFanStatus", "note": "SNVT switch _ · Return Fan Speed Status · 출력(Send) · HrtBt ♥"}, {"inst": 108, "type": "NV", "unitDisp": "—", "name": "nvoRTUStatus", "note": "SNVT state _ · Rooftop Status · 출력(Send) · HrtBt ♥"}, {"inst": 109, "type": "NV", "unitDisp": "—", "name": "nvoSetpoint", "note": "SNVT temp p _ _ · Space Temperature Setpoint Local · 출력(Send) · HrtBt ♥"}, {"inst": 110, "type": "NV", "unitDisp": "—", "name": "nvoSpaceCO2", "note": "SNVT ppm _ · Space CO2 Concentration Active · 출력(Send) · HrtBt ♥"}, {"inst": 111, "type": "NV", "unitDisp": "—", "name": "nvoSpaceEnthalpy", "note": "SNVT enthalpy _ · Return Air Enthalpy Active · 출력(Send) · HrtBt ♥"}, {"inst": 112, "type": "NV", "unitDisp": "—", "name": "nvoSpaceRH", "note": "SNVT lev percent _ _ · Space Humidity Active · 출력(Send) · HrtBt ♥"}, {"inst": 113, "type": "NV", "unitDisp": "—", "name": "nvoSpaceTemp", "note": "SNVT temp p _ _ · Space Temperature Active · 출력(Send) · HrtBt ♥"}, {"inst": 114, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmA", "note": "UNVT starts runtime _ _ · Starts - Compressor 1A · 출력(Send) · HrtBt ♥"}, {"inst": 115, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmB", "note": "UNVT starts runtime _ _ · Starts - Compressor 1B · 출력(Send) · HrtBt ♥"}, {"inst": 116, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmC", "note": "UNVT starts runtime _ _ · Starts - Compressor 1C · 출력(Send) · HrtBt ♥"}, {"inst": 117, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmD", "note": "UNVT starts runtime _ _ · Starts - Compressor 2A · 출력(Send) · HrtBt ♥"}, {"inst": 118, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmE", "note": "UNVT starts runtime _ _ · Starts - Compressor 2B · 출력(Send) · HrtBt ♥"}, {"inst": 119, "type": "NV", "unitDisp": "—", "name": "nvoStartsRunTmF", "note": "UNVT starts runtime _ _ · Starts - Compressor 2C · 출력(Send) · HrtBt ♥"}, {"inst": 120, "type": "NV", "unitDisp": "—", "name": "nvoStatus", "note": "SNVT obj status _ _ · Local Setpoint Control · 출력(Send) · HrtBt ♥"}, {"inst": 121, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC1", "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 122, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtPrsC2", "note": "SNVT press f _ _ · Suction Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 123, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC1", "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 124, "type": "NV", "unitDisp": "—", "name": "nvoSucRfgtTmpC2", "note": "SNVT temp p _ _ · Suction Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 125, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC1", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 126, "type": "NV", "unitDisp": "—", "name": "nvoDschRfgtPrsC2", "note": "SNVT press f _ _ · Discharge Refrigerant Pressure (Gauge), Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 127, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp1", "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 128, "type": "NV", "unitDisp": "—", "name": "nvoDisSatRfgTmp2", "note": "SNVT temp p _ _ · Discharge Saturated Refrigerant Temperature, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 129, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC1", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 1 · 출력(Send) · HrtBt ♥"}, {"inst": 130, "type": "NV", "unitDisp": "—", "name": "nvoAirFlowPctC2", "note": "SNVT lev percent _ _ · Air Flow Percentage, Circuit 2 · 출력(Send) · HrtBt ♥"}, {"inst": 131, "type": "NV", "unitDisp": "—", "name": "nvoTerminalLoad", "note": "SNVT lev percent _ _ · Unit Energy Demand · 출력(Send) · HrtBt ♥"}, {"inst": 132, "type": "NV", "unitDisp": "—", "name": "nvoTraneVar9", "note": "UNVT c5s _ · Manufacturer-defined · 출력(Send)"}, {"inst": 133, "type": "NV", "unitDisp": "—", "name": "nvoUnitCurrent", "note": "UNVT 3phase current _ _ · Unit Current Per Line · 출력(Send) · HrtBt ♥"}, {"inst": 134, "type": "NV", "unitDisp": "—", "name": "nvoUnitPower", "note": "SNVT power f _ _ · Unit Power Consumption · 출력(Send) · HrtBt ♥"}, {"inst": 135, "type": "NV", "unitDisp": "—", "name": "nvoUnitStatus", "note": "SNVT hvac status _ _ · Unit Status · 출력(Send) · HrtBt ♥"}, {"inst": 136, "type": "NV", "unitDisp": "—", "name": "nvoUnitVoltage", "note": "UNVT 3Phase volt _ _ · Unit Voltage · 출력(Send) · HrtBt ♥"}]}], "e9": [{"vendor": "Trane", "model": "Symbio™ 800 — ACRB Small (UC800) (BACnet)", "name": "Symbio™ 800 ACRB Small (UC800)", "cat": "HVAC.PLANT.CHILLER", "tag": "chiller", "status": "active", "summary": "공개 통합 포인트 리스트에서 자동 추출했다. BACnet 468점", "has": {"spec": true, "points": true}, "spec": [], "comm": [["Modbus", "통합 포인트 리스트 공개", "—", "Points List"]], "io": [], "elec": null, "gap": "정격 성능(용량·COP·소비전력)과 냉각 방식은 이 문서에 없다 — 제품 카탈로그가 따로 필요하다.", "specTables": [{"title": "General Data", "page": 17, "orientation": "column", "header": ["275", "7V 6V", "CHHSS", "2", "Evaporator", "33.0", "125.0", "2 Pass arrangement", "8", "200", "318", "20.1", "1165", "73.5", "3 Pass arrangement", "6", "150", "212", "13.4", "777", "49.0", "Condenser", "14 12", "78.74", "2000", "50", "1270", "192", "3", "14 12", "Free-Cooling(d)", "8 203 n/a n/a"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "current"], "rows": [["250", "6V", "CHHSS", "2", "", "28.7", "108.8", "", "6", "150", "288", "18.2", "1055", "66.5", "", "5", "125", "192", "12.1", "703", "44.3", "", "12", "78.74", "2000", "50", "1270", "192", "3", "12", "", "6 152"], ["", "5V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "10", "", "", "", "", "", "", "10", "", "n/a n/a"], ["225", "6V", "CHHSS", "2", "", "26.6", "100.6", "", "6", "150", "261", "16.5", "957", "60.4", "", "5", "125", "174", "11.0", "638", "40.2", "", "12", "78.74", "2000", "50", "1270", "192", "3", "12", "", "6 152"], ["", "5V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "10", "", "", "", "", "", "", "10", "", "n/a n/a"], ["200", "6V", "CHHSR", "2", "", "23.9", "90.5", "", "6", "150", "228", "14.4", "835", "52.7", "", "5", "125", "152", "9.6", "557", "35.1", "", "12", "78.74", "2000", "50", "1270", "192", "3", "12", "", "6 152"], ["", "5V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "10", "", "", "", "", "", "", "10", "", "n/a n/a"], ["180", "5V", "CHHSR", "2", "", "21.9", "82.8", "", "6", "150", "202", "12.7", "742", "46.8", "", "5", "125", "135", "8.5", "495", "31.2", "", "10", "78.74", "2000", "50", "1270", "192", "3", "10", "", "6 152"], ["", "4V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "8", "", "", "", "", "", "", "8", "", "n/a n/a"], ["165", "5V", "CHHSR", "2", "", "18.7", "70.9", "", "5", "125", "187", "11.8", "684", "43.1", "", "4", "100", "124", "7.8", "456", "28.8", "", "10", "78.74", "2000", "50", "1270", "192", "3", "10", "", "6 152"], ["", "4V", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "8", "", "", "", "", "", "", "8", "", "n/a n/a"], ["150", "4V", "CHHSR", "2", "", "17.5", "66.1", "", "5", "125", "171", "10.8", "626", "39.5", "", "4", "100", "114", "7.2", "417", "26.3", "", "8", "78.74", "2000", "50", "1270", "192", "3", "8", "", "n/a n/a"], ["Unit Size (tons)", "Condenser Length(a)", "Compressor Model", "#", "", "(gal)", "(L)", "", "(in)", "(mm)", "(gpm)", "(l/s)", "(gpm)", "(l/s)", "", "(in)", "(mm)", "(gpm)", "(l/s)", "(gpm)", "(l/s)", "", "", "(in)", "(mm)", "(in)", "(mm)", "", "", "#", "", "(in) (mm)"], ["", "", "", "Quantity", "", "Water Storage", "", "", "Evap Water Connection Size(b)", "", "Minimum Flow(c)", "", "Maximum Flow(c)", "", "", "Evap Water Connection Size(b)", "", "Minimum Flow(c)", "", "Maximum Flow(c)", "", "", "Quantity of Coils", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Quantity of Fans", "", "Customer Water Connection Size"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "General Information", "page": 18, "orientation": "column", "header": ["275 6V 7V", "7 n/a", "7 n/a", "72.49 n/a", "1841 n/a", "40 n/a", "1016 n/a", "192 n/a", "3 n/a", "173 n/a", "656 n/a", "179 n/a", "679 n/a", "Ambient Temperature Range", "32 to 105 (0 to 40.6)", "0 to 105 (-17.7 to 40.6)", "-16 to 105 (-26.7 to 40.6)", "32 to 125 (0 to 52)", "0 to 125 (-17.7 to 52)", "General Unit", "HFC-134a", "2", "16 16", "318 308", "144 140", "Trane OIL00311", "4.0 4.0", "15.1 15.1"], "quantities": [null, "current", "current", "current", "current", "current", "current", "current", "current", "current", "current", "current", "current", "temperature", null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["250 5V 6V", "6", "6", "72.49", "1841", "40", "1016", "192", "3", "145", "550", "151", "572", "", "", "", "", "", "", "", "", "", "18", "261", "118", "", "4.0", "15.1"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "18", "255", "116", "", "4.0", "15.1"], ["225 5V 6V", "6", "6", "72.49", "1841", "40", "1016", "192", "3", "145", "550", "151", "572", "", "", "", "", "", "", "", "", "", "20", "265", "120", "", "4.0", "15.1"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "20", "251", "114", "", "4.0", "15.1"], ["200 5V 6V", "6", "6", "72.49", "1841", "40", "1016", "192", "3", "145", "550", "151", "572", "", "", "", "", "", "", "", "", "", "15", "218", "99", "", "3.0", "11.4"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "15", "208", "94", "", "3.0", "11.4"], ["180 4V 5V", "5", "5", "72.49", "1841", "40", "1016", "192", "3", "123", "467", "129", "489", "", "", "", "", "", "", "", "", "", "17", "210", "95", "", "3.0", "11.4"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "17", "200", "91", "", "3.0", "11.4"], ["165 4V 5V", "5", "5", "72.49", "1841", "40", "1016", "192", "3", "123", "467", "129", "489", "", "", "", "", "", "", "", "", "", "18", "181", "82", "", "3.0", "11.4"], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "18", "171", "78", "", "3.0", "11.4"], ["150 4V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "20", "172", "78", "", "3.0", "11.4"], ["Unit Size (tons) Condenser Length(a)", "Qty of Coils Ckt 1 - Ext Length(e)", "", "(in)", "(mm)", "(in)", "(mm)", "", "", "(gal)", "(l)", "(gal)", "(l)", "", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "", "", "#", "%", "(lbs)", "(kg)", "", "(gal)", "(L)"], ["", "", "Qty of Coils Ckt 2", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Glycol Storage Volume - Std Length (e)", "", "Glycol Storage Volume - Ext Length (e)", "", "", "Standard Ambient", "Low Ambient", "Extreme Low Ambient", "High Ambient", "Wide Ambient", "", "Refrigerant", "Refrigerant Ckts", "Minimum Load", "Refrigerant Charge/ckt", "", "Oil", "Oil Charge/ckt", ""]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "General Information", "page": 20, "orientation": "column", "header": ["300 7V 8V", "15 (16) 19 (20) 15 (16) 19 (20)", "4", "72.49", "1841", "40", "1016", "192", "3", "117", "671", "301 (307)", "1141 (1161)", "Customer Side Pump", "7 6", "75 60", "8", "200", "151 148", "572 560", "UAPP Ambient Starting Temperatures", "32 to 105 (0 to 40.6)", "0 to 105 (-17.7 to 40.6)", "-20 to 105 (-26.1 to 40.6)", "32 to 125 (0 to 52)", "0 to 125 (-17.7 to 52)", "General Unit", "HFC-134a", "2", "15", "325", "148", "Trane OIL00311"], "quantities": [null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, null, "temperature", null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "N/A", "72.49", "1841", "40", "1016", "192", "3", "117", "671", "258 (263)", "977 (997)", "", "7", "75", "8", "200", "151", "572", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "6", "60", "", "", "148", "560", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "4", "72.49", "1841", "40", "1016", "192", "3", "211.5 (217.5)", "800.7 (823.2)", "n/a", "n/a", "", "7", "75", "8", "200", "151", "572", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "6", "60", "", "", "148", "560", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "n/a", "72.49", "1841", "40", "1016", "192", "3", "211.5 (217.5)", "800.7 (823.2)", "n/a", "n/a", "", "7", "75", "8", "200", "151", "572", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "6", "60", "", "", "148", "560", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "5", "50", "6", "150", "117", "443", "", "", "", "", "", "", "", "", "", "", "", "", ""], ["", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "HFC-134a", "2", "15", "315", "143", "Trane OIL00311"], ["Unit Size (tons) Condenser Length(a)", "Quantity of Free-Cooling Coils (Extended)(d)", "", "(in)", "(mm)", "(in)", "(mm)", "", "", "(gal)", "(l)", "(gal)", "(l)", "", "", "", "(in)", "(mm)", "(gal)", "(l)", "", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "", "", "#", "%", "(lbs)", "(kg)", ""], ["", "", "Quantity of Free-Cooling Only fans", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Additional customer water loop storage (Extended Length)(d)", "", "Free-Cooling Chiller internal glycol volume (Extended Length)(d)", "", "", "Pump Package Option (model number digit 40)(e)", "Pump HP", "Customer Water Connection Size(b)", "", "Additional Water Storage in Pump System", "", "", "Standard Ambient", "Low Ambient", "Extreme Low Ambient", "High Ambient", "Wide Ambient", "", "Refrigerant", "Refrigerant Ckts", "Minimum Load", "Refrigerant Charge/ckt", "", "Oil"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "General Information", "page": 23, "orientation": "column", "header": ["550", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "Ambient Temperature Range", "32 to 105 (0 to 40.6)", "0 to 105 (-17.7 to 40.6)", "-15 to 105 (-26.1 to 40.6)", "32 to 125 (0 to 52)", "0 to 125 (-17.7 to 52)", "General Unit", "HFC-134a", "2", "10%", "300 / 270", "136 / 122", "OIL00311", "5.8 / 5.8", "22.0 / 22.0"], "quantities": [null, null, null, null, null, null, null, null, null, null, "temperature", null, null, null, null, null, null, null, null, null, null, null, null, null, null], "rows": [["500", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "", "", "", "", "", "", "", "", "", "10%", "294 / 265", "133 / 120", "", "5.8 / 5.8", "22.0 / 22.0"], ["450", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "", "", "", "", "", "", "", "", "", "15%", "328 / 163", "149 / 74", "", "5.8 / 4.0", "22.0 / 15.1"], ["440", "9V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "15%", "305 / 143", "138 / 65", "", "5.8 / 4.0", "22.0 / 15.1"], ["380", "11V", "72.49", "1841", "40", "1016", "192", "3", "231.9", "878.2", "", "", "", "", "", "", "", "", "", "15%", "322 / 160", "146 / 73", "", "5.8 / 4.0", "22.0 / 15.1"], ["375", "9V", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "n/a", "", "", "", "", "", "", "", "", "", "15%", "305 / 143", "138 / 65", "", "5.8 / 4.0", "22.0 / 15.1"], ["Unit Size (tons)", "Condenser Length(a)", "(in)", "(mm)", "(in)", "(mm)", "", "", "(gal)", "(l)", "", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "°F (°C)", "", "", "#", "%", "(lbs)", "(kg)", "", "(gal)", "(L)"], ["", "", "Coil Length", "", "Coil Height", "", "Fins/Ft", "Rows", "Glycol Storage Volume", "", "", "Standard Ambient", "Low Ambient", "Extreme Low Ambient", "High Ambient", "Wide Ambient", "", "Refrigerant", "Refrigerant Ckts", "Minimum Load", "Refrigerant Charge (ckt 1/2)", "", "Oil", "Oil Charge (ckt 1/2)", ""]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Specifications", "page": 28, "orientation": "row", "header": ["Controller Specifications", ""], "quantities": ["power", "temperature", "temperature", null, null, "weight", null, null, null, null, "power", "temperature", "temperature", null, "weight", null], "rows": [["Input power", "24 Vdc +/- 10%, 400mA max"], ["Storage temperature", "-67°F to 185°F (-55°C to 85°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C)"], ["Environmental rating (enclosure)", "IP3x"], ["Time clock", "On-board real time clock with 10 year battery backup"], ["Mounting weight", "Mounting surface must support 1.3 lb. (0.6 kg)"], ["Overall dimensions", "5.65 in. (143.5 mm) wide x 4.00 in. (101.6 mm) high x 2.17 in. (55 mm) deep"], ["Agency Compliance", ""], ["• UL916 PAZX, Open Energy Management Equipment • UL94-5V Flammability • CE • FCC Part 15, Subpart B, Class B Limit • BTL Listed—Advanced Application Profile (B-AAC)", ""], ["User Interface Specifications", ""], ["Input power", "24 Vac +/- 10%, 21 VA, 50, or 60 Hz"], ["Storage temperature", "-67°F to 203°F (-55°C to 95°C), Humidity: Between 5% to 100% (Condensing)"], ["Operating temperature", "-40°F to 158°F (-40°C to 70°C), Humidity: Between 5% to 100% (Condensing)"], ["Environmental rating (enclosure)", "IP56 (dust and strong water jet protected) with optional sealed Ethernet cable (PN: X19070632020)"], ["Mounting weight", "Mounting surface must support 1.6 lb. (0.74 kg)"], ["Overall dimensions", "8.3 in. (211.6 mm) wide x 6.3 in. (158.8 mm) high x 2.1 in. (53.2 mm) deep [bezel depth 0.4 in. (11.3 mm)]"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 4. Electrical data - 150 to 300 tons, 60Hz", "page": 30, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["150", "4V", "200 230 380 400 460 575", "111 111 135 128 111 111", "111 111 135 128 111 111", "8 8 8 8 8 8", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "632 550 334 317 275 220", "800 700 450 400 350 300"], ["165", "4V", "200 230 380 400 460 575", "115 115 139 132 115 115", "115 115 139 132 115 115", "8 8 8 8 8 8", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "652 567 343 325 284 227", "800 700 450 450 350 300"], ["165", "5V", "200 230 380 400 460 575", "117 117 141 134 117 117", "117 117 141 134 117 117", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "675 587 355 337 294 235", "800 800 450 450 400 300"], ["180", "4V", "200 230 380 400 460 575", "129 129 156 148 129 129", "129 129 156 148 129 129", "8 8 8 8 8 8", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "725 630 381 361 315 252", "1000 800 500 500 400 350"], ["180", "5V", "200 230 380 400 460 575", "132 132 159 151 132 132", "132 132 159 151 132 132", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "753 655 395 375 328 262", "1000 800 500 500 450 350"], ["200", "5V", "200 230 380 400 460 575", "136 136 165 156 136 136", "136 136 165 156 136 136", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "773 672 408 386 336 269", "1000 800 500 500 450 350"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)", "page": 31, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["200", "6V", "200 230 380 400 460 575", "131 131 159 151 131 131", "131 131 159 151 131 131", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1394 1394 894 894 894 1394", "n/a n/a 1394 1394 1394 n/a", "760 661 402 381 331 265", "1000 800 500 500 450 350"], ["225", "5V", "200 230 380 400 460 575", "166 166 201 191 166 166", "166 166 201 191 166 166", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "929 807 489 464 404 323", "1200 1000 600 600 500 450"], ["225", "6V", "200 230 380 400 460 575", "160 160 193 183 160 160", "160 160 193 183 160 160", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "910 792 478 453 396 317", "1200 1000 600 600 500 400"], ["250", "5V", "200 230 380 400 460 575", "182 182 220 209 182 182", "182 182 220 209 182 182", "10 10 10 10 10 10", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1011 879 532 505 440 352", "1200 1200 700 700 600 450"], ["250", "6V", "200 230 380 400 460 575", "168 168 204 194 168 168", "168 168 204 194 168 168", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "952 828 503 478 414 331", "1200 1000 700 600 500 450"], ["275", "6V", "200 230 380 400 460 575", "196 196 237 225 196 196", "196 196 237 225 196 196", "12 12 12 12 12 12", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1096 953 577 547 477 381", "1200 1200 800 700 600 500"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 4. Electrical data - 150 to 300 tons, 60Hz (continued)", "page": 32, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["275", "7V", "200 230 380 400 460 575", "202 202 246 234 202 202", "202 202 246 234 202 202", "14 14 14 14 14 14", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1140 991 604 574 496 396", "1600 1200 800 800 600 500"], ["300", "7V", "200 230 380 400 460 575", "209 209 253 240 209 209", "209 209 253 240 209 209", "14 14 14 14 14 14", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1176 1023 619 587 511 409", "1600 1200 800 800 700 500"], ["300", "8V", "200 230 380 400 460 575", "200 200 242 230 200 200", "200 200 242 230 200 200", "16 16 16 16 16 16", "2.05 2.05 2.05 2.05 2.05 2.05", "2.7 2.7 3.3 3.1 2.7 2.7", "1434 1434 894 894 894 1434", "n/a n/a 1434 1434 1434 n/a", "1142 993 602 571 497 398", "1600 1200 800 800 600 500"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 5. Electrical data - 150 to 300 tons, 50Hz", "page": 33, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "AFD Input Amps(c) Comp A", "Comp B", "Fans Qty(g)", "kW", "FLA(h)", "Control VA(d) Without Harmonic Filtration(i)", "With Harmonic Filtration(j)", "MCA(e)", "MOP(f)"], "quantities": [null, "current", "voltage", "current", null, null, "power", null, null, null, null, null], "rows": [["150", "4V", "380 400", "135 128", "135 128", "8 8", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "334 317", "450 400"], ["165", "4V", "380 400", "139 132", "139 132", "8 8", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "343 325", "450 450"], ["165", "5V", "380 400", "141 134", "141 134", "10 10", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "355 337", "450 450"], ["180", "4V", "380 400", "156 148", "156 148", "8 8", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "381 361", "500 500"], ["180", "5V", "380 400", "159 151", "159 151", "10 10", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "395 375", "500 500"], ["200", "5V", "380 400", "165 156", "165 156", "10 10", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "408 386", "500 500"], ["200", "6V", "380 400", "159 151", "159 151", "12 12", "2.05 2.05", "3.3 3.1", "894 894", "1394 1394", "402 381", "500 500"], ["225", "5V", "380 400", "201 191", "201 191", "10 10", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "489 464", "600 600"], ["225", "6V", "380 400", "193 183", "193 183", "12 12", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "478 453", "600 600"], ["250", "5V", "380 400", "220 209", "220 209", "10 10", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "532 505", "700 700"], ["250", "6V", "380 400", "204 194", "204 194", "12 12", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "503 478", "700 600"], ["275", "6V", "380 400", "237 225", "237 225", "12 12", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "577 547", "800 700"], ["275", "7V", "380 400", "246 234", "246 234", "14 14", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "604 574", "800 800"], ["300", "7V", "380 400", "253 240", "253 240", "14 14", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "619 587", "800 800"], ["300", "8V", "380 400", "242 230", "242 230", "16 16", "2.05 2.05", "3.3 3.1", "934 934", "1434 1434", "602 571", "800 800"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Electrical", "page": 34, "orientation": "row", "header": ["MOP(g)", "", "700", "700", "700", "700", "700", "700", "800", "800", "700", "700", "700", "700", "700", "700", "700", "700", "800", "800", "700", "700", "800", "800", "800", "800", "800", "800"], "quantities": [null, null, null, null, null, null, "power", null, null, null, null, "current", null, "voltage", "current", null], "rows": [["MCA(f)", "", "506", "507", "565", "566", "579", "580", "601", "602", "548", "549", "517", "518", "576", "577", "590", "591", "612", "613", "559", "560", "620", "621", "634", "635", "656", "657"], ["Evaporator Pump and Transformer(e)", "75HP", "0", "0", "0", "0", "0", "0", "95", "95", "0", "0", "0", "0", "0", "0", "0", "0", "95", "95", "0", "0", "0", "0", "0", "0", "97.1", "97.1"], ["", "60HP", "0", "0", "0", "0", "73", "73", "0", "0", "0", "0", "0", "0", "0", "0", "73", "73", "0", "0", "0", "0", "0", "0", "75.1", "75.1", "0", "0"], ["", "50HP", "0", "0", "59", "59", "0", "0", "0", "0", "0", "0", "0", "0", "59", "59", "0", "0", "0", "0", "0", "0", "61.1", "61.1", "0", "0", "0", "0"], ["Indirect Free-Cooling Pump and Heater Transformer(d)", "FLA", "0", "0", "0", "0", "0", "0", "0", "0", "41.5", "41.5", "0", "0", "0", "0", "0", "0", "0", "0", "41.5", "41.5", "41.5", "41.5", "41.5", "41.5", "41.5", "41.5"], ["Unit Powered Outlet and Evaporator Water Box Heaters(c)", "FLA", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9", "10.9"], ["Control Power FLA", "With Harmonic Filtration(j)", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2", "", "3.2"], ["", "Without Harmonic Filtration(i)", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", "", "2.1", ""], ["Fans", "FLA", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7", "2.7"], ["", "kW", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05", "2.05"], ["", "Qty(h)", "16", "16", "16", "16", "16", "16", "16", "16", "16", "16", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20", "20"], ["AFD Input Amps", "Comp B", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["", "Comp A", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200", "200"], ["Rated Voltage(b)", "", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460", "460"], ["Cond Length(a)", "", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "8V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V", "10V"], ["Unit Size", "", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300", "300"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 7. Electrical data - units larger than 300 tons, 60Hz", "page": 35, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "VFD Amps(c)", "", "YD Amps(d)", "", "YD Locked Rotor Amps(e)", "", "Circuit 1 Fans", "", "Circuit 2 Fans", ""], "quantities": [null, "current", "voltage", "current", null, "current", null, "current", null, null, null, null, null], "rows": [["", "", "", "Comp 1A", "Comp 2A", "Comp 1B", "Comp 2B", "Comp 1B", "Comp 2B", "Qty", "FLA", "Qty", "FLA"], ["375", "9-10V", "380 400 460 575", "253 240 206 160", "242 230 197 153", "238 226 197 157", "- - - -", "424 398 346 277", "- - - -", "12 12 12 12", "3.3 3.1 2.7 2.7", "6 6 6 6", "3.3 3.1 2.7 2.7"], ["380", "11V", "380 400 460 575", "245 233 200 160", "228 217 186 149", "238 226 196 157", "- - - -", "424 398 346 277", "- - - -", "14 14 14 14", "3.3 3.1 2.7 2.7", "8 8 8 8", "3.3 3.1 2.7 2.7"], ["440", "9-10V", "380 400 460 575", "305 290 250 192", "303 287 248 191", "246 234 203 163", "- - - -", "424 398 346 277", "- - - -", "12 12 12 12", "3.3 3.1 2.7 2.7", "6 6 6 6", "3.3 3.1 2.7 2.7"], ["450", "11V", "380 400 460 575", "302 286 247 197", "284 269 232 185", "246 233 203 162", "- - - -", "424 398 346 277", "- - - -", "14 14 14 14", "3.3 3.1 2.7 2.7", "8 8 8 8", "3.3 3.1 2.7 2.7"], ["500", "11V", "380 400 460 575", "277 263 226 175", "295 280 241 186", "251 239 208 166", "262 249 216 173", "424 398 346 277", "424 398 346 277", "12 12 12 12", "3.3 3.1 2.7 2.7", "10 10 10 10", "3.3 3.1 2.7 2.7"], ["550", "11V", "380 400 460 575", "318 301 260 200", "340 322 278 213", "257 244 212 170", "269 256 222 178", "424 398 346 277", "424 398 346 277", "12 12 12 12", "3.3 3.1 2.7 2.7", "10 10 10 10", "3.3 3.1 2.7 2.7"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 8. Electrical data, MCA and MOP - units larger than 300 tons, 60Hz", "page": 36, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage(b)", "Circuit 1(c) MCA(f)", "MOP(g)", "Circuit 2(d) MCA(f)", "MOP(g)", "Single Point Power(e) MCA(f)", "MOP(g)"], "quantities": [null, "current", "voltage", null, null, null, null, "power", null], "rows": [["375", "9-10V", "380 400 460 575", "596 566 489 393", "800 800 600 500", "325 309 265 211", "500 500 450 350", "861 817 704 565", "1000 1000 800 700"], ["380", "11V", "380 400 460 575", "593 563 486 398", "800 700 600 500", "314 298 256 211", "500 500 400 350", "850 807 696 572", "1000 1000 800 700"], ["440", "9-10V", "380 400 460 575", "669 636 550 439", "800 800 800 600", "401 380 328 258", "700 600 500 400", "995 944 816 649", "1200 1200 1000 800"], ["450", "11V", "380 400 460 575", "672 636 552 449", "800 800 700 600", "384 363 314 256", "600 600 500 400", "985 932 807 659", "1200 1200 1000 800"], ["500", "11V", "380 400 460 575", "639 607 525 420", "800 800 700 500", "666 632 546 436", "800 800 700 600", "1232 1170 1011 810", "1600 1200 1200 1000"], ["550", "11V", "380 400 460 575", "697 660 572 456", "1000 800 800 600", "730 692 599 474", "1000 1000 800 600", "1341 1271 1101 877", "1600 1600 1200 1000"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz", "page": 38, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["150", "4V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["165", "4V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["165", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["180", "4V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["180", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["200", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)", "page": 39, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["200", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["225", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["225", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["250", "5V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["250", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["275", "6V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["275", "7V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 11. Short circuit rating (kA) - 150 to 300 ton units, 60Hz (continued)", "page": 40, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["300", "7V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["300", "8V", "200 230 380 400 460 575", "10 10 10 10 10 10", "65 65 65 65 65 25"], ["300", "10V(b)", "460", "n/a", "65"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz", "page": 40, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["150", "4V", "380 400", "10 10", "65 65"], ["165", "4V", "380 400", "10 10", "65 65"], ["165", "5V", "380 400", "10 10", "65 65"], ["180", "4V", "380 400", "10 10", "65 65"], ["180", "5V", "380 400", "10 10", "65 65"], ["200", "5V", "380 400", "10 10", "65 65"], ["200", "6V", "380 400", "10 10", "65 65"], ["225", "5V", "380 400", "10 10", "65 65"], ["225", "6V", "380 400", "10 10", "65 65"], ["250", "5V", "380 400", "10 10", "65 65"], ["250", "6V", "380 400", "10 10", "65 65"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 12. Short circuit rating (kA) - 150 to 300 ton units, 50Hz (continued)", "page": 41, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block and Breaker", "High Fault Circuit Breaker"], "quantities": [null, "current", "voltage", null, null], "rows": [["275", "6V", "380 400", "10 10", "65 65"], ["275", "7V", "380 400", "10 10", "65 65"], ["300", "7V", "380 400", "10 10", "65 65"], ["300", "8V", "380 400", "10 10", "65 65"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 13. Short circuit rating (kA) - units larger than 300 tons, 60Hz", "page": 41, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Dual Point Power Terminal Block", "Ckt Breaker", "", "Single Point Power Terminal Block Ckt Breaker Base Fault Std Fault High Fault 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 35 65 10 35 65 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 10 - - 10 - - 10 35 65 10 18 25 Terminal Block", ""], "quantities": [null, "current", "voltage", "power", null, null, "power", null], "rows": [["", "", "", "Base Fault", "Std Fault", "High Fault", "Base Fault", "Std Fault"], ["375", "9-10V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["380", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["440", "9-10V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["450", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "35 35 35 18"], ["500", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "- - 35 18"], ["550", "11V", "380 400 460 575", "10 10 10 10", "35 35 35 18", "65 65 65 25", "10 10 10 10", "- - 35 18"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 14. Short circuit rating (kA) - units larger than 300 tons, 50Hz", "page": 42, "orientation": "column", "header": ["Unit Size L", "Cond ength(a)", "Rated Voltage", "Dual Point Power Terminal Block", "Ckt Breaker", "", "Single Point Power Terminal Block", "Ckt Breaker", ""], "quantities": [null, "current", "voltage", "power", null, null, "power", null, null], "rows": [["", "", "", "Base Fault", "Std Fault", "High Fault", "Base Fault", "Std Fault", "High Fault"], ["375", "9-10V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["380", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["440", "9-10V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["450", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "35 35", "65 65"], ["500", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "- -", "- -"], ["550", "11V", "380 400", "10 10", "35 35", "65 65", "10 10", "- -", "- -"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz", "page": 43, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["150", "4V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["165", "4V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["165", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["180", "4V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["180", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["200", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["200", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)", "page": 44, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["225", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["225", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["250", "5V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["250", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["275", "6V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["275", "7V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["300", "7V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 15. Customer wire selection - 150 to 300 tons, 60Hz (continued)", "page": 45, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["300", "8V", "200 230 380 400 460 575", "n/a n/a (2) 4AWG-500MCM (2) 4AWG-500MCM (2) 4AWG-500MCM n/a", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM", "(4) 3/0-500MCM (4) 3/0-500MCM (3) 3/0-500MCM (3) 3/0-500MCM (2) 2/0-500MCM (3) 3/0-500MCM"], ["300", "10V(b)", "460", "n/a", "n/a", "(3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 16. Customer wire selection - 150 to 300 tons, 50Hz", "page": 46, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block", "Circuit Breaker", "Circuit Breaker (High Fault)"], "quantities": [null, "current", "voltage", null, null, null], "rows": [["150", "4V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["165", "4V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["165", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["180", "4V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["180", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["200", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["200", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["225", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["225", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM", "(2) 2/0-500MCM (2) 2/0-500MCM"], ["250", "5V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["250", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (2) 2/0-500MCM", "(3) 3/0-500MCM (2) 2/0-500MCM"], ["275", "6V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["275", "7V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["300", "7V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"], ["300", "8V", "380 400", "(2) 4AWG-500MCM (2) 4AWG-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM", "(3) 3/0-500MCM (3) 3/0-500MCM"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz", "page": 47, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block Ckt 1 & 2", "Circuit Breaker Ckt 1", "Ckt 2", "Single Point Power Terminal Block", "Circuit Breaker"], "quantities": [null, "current", "voltage", null, null, null, "power", null], "rows": [["375", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["380", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["440", "9-10V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["450", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["500(b)", "11V", "380", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "400", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "-"], ["", "", "460", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"], ["", "", "575", "(2) 4 AWG - 500 kcmil", "(3) 3/0 AWG - 500 kcmil", "(2) 2/0 AWG - 500 kcmil", "(4) 1/0 AWG - 750 kcmil", "(4) 3/0 AWG - 500 kcmil"]], "source": "AC-PRC001G-EN_01302022.pdf"}, {"title": "Table 17. Customer wire selection - units larger than 300 tons, 60Hz (continued)", "page": 48, "orientation": "column", "header": ["Unit Size", "Cond Length(a)", "Rated Voltage", "Terminal Block Ckt 1 & 2", "Circuit Breaker Ckt 1", "Ckt 2", "Single Point Power Terminal Block", "Circuit Breaker"], "quantities": [null, "current", "voltage", null, null, null, "power", null], "rows": [["550(b)", "11V", "380", "(2) 4 AWG - 500 kcmi